        "Vr": 0.0007617939961852011,
        "Vi": -1.0268239340019765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6423311038351,
        "longitude": -83.3747637386265
      }
    },
    {
      "number": 23796,
      "class": "Bus",
      "name": "TOCCOA 3 1",
      "init": {
        "Vr": -0.10275826744626775,
        "Vi": -1.0020059866000268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4780405033253,
        "longitude": -83.3430705776178
      }
    },
    {
      "number": 23797,
      "class": "Bus",
      "name": "AUBURN 12 1",
      "init": {
        "Vr": -0.14815997975407294,
        "Vi": -0.9684933098926427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0399674020857,
        "longitude": -83.8336171041565
      }
    },
    {
      "number": 23798,
      "class": "Bus",
      "name": "AUBURN 12 2",
      "init": {
        "Vr": -0.14840076440222702,
        "Vi": -0.9682417946813506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0399674020857,
        "longitude": -83.8336171041565
      }
    },
    {
      "number": 23799,
      "class": "Bus",
      "name": "BOGART 1",
      "init": {
        "Vr": -0.017430783098839057,
        "Vi": -1.0060386867089108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9177477385648,
        "longitude": -83.5623185048065
      }
    },
    {
      "number": 23800,
      "class": "Bus",
      "name": "BRASELTON 1",
      "init": {
        "Vr": -0.1702352337849951,
        "Vi": -0.9970118219969304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1193726183812,
        "longitude": -83.7655111270745
      }
    },
    {
      "number": 23801,
      "class": "Bus",
      "name": "WINDER 1 1",
      "init": {
        "Vr": -0.02217481761480772,
        "Vi": -1.003199668487473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9339924095981,
        "longitude": -83.6461281216975
      }
    },
    {
      "number": 23802,
      "class": "Bus",
      "name": "WINDER 1 2",
      "init": {
        "Vr": -0.022562345201686592,
        "Vi": -1.0030101123526978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9339924095981,
        "longitude": -83.6461281216975
      }
    },
    {
      "number": 23803,
      "class": "Bus",
      "name": "WINDER 2 1",
      "init": {
        "Vr": -0.031147600652940827,
        "Vi": -0.9994133170046298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.010969841328,
        "longitude": -83.7262527344152
      }
    },
    {
      "number": 23804,
      "class": "Bus",
      "name": "WINDER 2 2",
      "init": {
        "Vr": -0.030842003166664436,
        "Vi": -0.9996346066785649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.010969841328,
        "longitude": -83.7262527344152
      }
    },
    {
      "number": 23805,
      "class": "Bus",
      "name": "WINDER 3 1",
      "init": {
        "Vr": -0.022385291605485295,
        "Vi": -1.002517897004602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9276056475634,
        "longitude": -83.7372835209995
      }
    },
    {
      "number": 23806,
      "class": "Bus",
      "name": "WINDER 4 1",
      "init": {
        "Vr": -0.03824652807155941,
        "Vi": -1.0014842029823936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0181263294289,
        "longitude": -83.6661987006483
      }
    },
    {
      "number": 23807,
      "class": "Bus",
      "name": "ACWORTH 1 1",
      "init": {
        "Vr": -0.0641006995637389,
        "Vi": -1.0293408142075824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0147490053351,
        "longitude": -84.6150920003314
      }
    },
    {
      "number": 23808,
      "class": "Bus",
      "name": "ACWORTH 2 1",
      "init": {
        "Vr": -0.09546070253436952,
        "Vi": -1.008357421731397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.153885782818,
        "longitude": -84.621753060246
      }
    },
    {
      "number": 23809,
      "class": "Bus",
      "name": "ACWORTH 2 2",
      "init": {
        "Vr": -0.09575858076071167,
        "Vi": -1.0081508824975236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.153885782818,
        "longitude": -84.621753060246
      }
    },
    {
      "number": 23810,
      "class": "Bus",
      "name": "ACWORTH 3 1",
      "init": {
        "Vr": -0.06823119812141755,
        "Vi": -1.0140858925649994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0592581887852,
        "longitude": -84.7242706678753
      }
    },
    {
      "number": 23811,
      "class": "Bus",
      "name": "ACWORTH 4 1",
      "init": {
        "Vr": -0.030865211275150937,
        "Vi": -1.0219538401221469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0267268494029,
        "longitude": -84.8371763061465
      }
    },
    {
      "number": 23812,
      "class": "Bus",
      "name": "ACWORTH 5 1",
      "init": {
        "Vr": -0.06904131715784939,
        "Vi": -1.020385182751037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0057655427555,
        "longitude": -84.6627115917001
      }
    },
    {
      "number": 23813,
      "class": "Bus",
      "name": "ACWORTH 5 2",
      "init": {
        "Vr": -0.06873582063005362,
        "Vi": -1.0206687990849523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0057655427555,
        "longitude": -84.6627115917001
      }
    },
    {
      "number": 23814,
      "class": "Bus",
      "name": "ADAIRSVILLE 1 1",
      "init": {
        "Vr": -0.022300160515284304,
        "Vi": -1.0096292438603909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3217775636014,
        "longitude": -84.94483309261
      }
    },
    {
      "number": 23815,
      "class": "Bus",
      "name": "ADAIRSVILLE 2 1",
      "init": {
        "Vr": -0.004639468472875974,
        "Vi": -1.0226043764713009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3501936048052,
        "longitude": -84.8812276966773
      }
    },
    {
      "number": 23816,
      "class": "Bus",
      "name": "CARTERSVILLE 1 1",
      "init": {
        "Vr": -0.03110944388243146,
        "Vi": -1.0170379128429725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2878115085445,
        "longitude": -84.877480975321
      }
    },
    {
      "number": 23817,
      "class": "Bus",
      "name": "CARTERSVILLE 2 1",
      "init": {
        "Vr": -0.07868387720753148,
        "Vi": -1.010603047966305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2544137294,
        "longitude": -84.7367992873019
      }
    },
    {
      "number": 23818,
      "class": "Bus",
      "name": "CARTERSVILLE 3 1",
      "init": {
        "Vr": 0.02970096619946657,
        "Vi": -1.04238361294952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.135888419411,
        "longitude": -84.8884891895166
      }
    },
    {
      "number": 23819,
      "class": "Bus",
      "name": "CARTERSVILLE 3 2",
      "init": {
        "Vr": 0.029295929184199297,
        "Vi": -1.0422622313732632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.135888419411,
        "longitude": -84.8884891895166
      }
    },
    {
      "number": 23820,
      "class": "Bus",
      "name": "CARTERSVILLE 4 1",
      "init": {
        "Vr": -0.052091397430007756,
        "Vi": -1.0127774553002429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1624815769902,
        "longitude": -84.7775733193299
      }
    },
    {
      "number": 23821,
      "class": "Bus",
      "name": "CARTERSVILLE 5 1",
      "init": {
        "Vr": -0.06716959330314642,
        "Vi": -1.00911386203435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2201447863705,
        "longitude": -84.8082335933848
      }
    },
    {
      "number": 23822,
      "class": "Bus",
      "name": "CARTERSVILLE 5 2",
      "init": {
        "Vr": -0.06765618227067002,
        "Vi": -1.008871159498145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2201447863705,
        "longitude": -84.8082335933848
      }
    },
    {
      "number": 23823,
      "class": "Bus",
      "name": "CARTERSVILLE 6 1",
      "init": {
        "Vr": -0.02072987333556963,
        "Vi": -1.0238465260772267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0991343657825,
        "longitude": -84.834082144944
      }
    },
    {
      "number": 23824,
      "class": "Bus",
      "name": "KINGSTON 15 1",
      "init": {
        "Vr": -0.029495168473407666,
        "Vi": -1.002427473695127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3059278224352,
        "longitude": -85.0275740463825
      }
    },
    {
      "number": 23825,
      "class": "Bus",
      "name": "ROME 7 1",
      "init": {
        "Vr": -0.026403076865477895,
        "Vi": -0.9963873647290763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2045258390197,
        "longitude": -85.0985317040123
      }
    },
    {
      "number": 23826,
      "class": "Bus",
      "name": "ROME 8 1",
      "init": {
        "Vr": -0.01832981045859144,
        "Vi": -0.9997135984078579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1616088106804,
        "longitude": -85.0360715949634
      }
    },
    {
      "number": 23827,
      "class": "Bus",
      "name": "ROME 8 2",
      "init": {
        "Vr": -0.018665531865698838,
        "Vi": -0.999599325636035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1616088106804,
        "longitude": -85.0360715949634
      }
    },
    {
      "number": 23828,
      "class": "Bus",
      "name": "ROME 9 1",
      "init": {
        "Vr": 0.0041087348586260125,
        "Vi": -1.0014639465334236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1729256301174,
        "longitude": -85.2333942168643
      }
    },
    {
      "number": 23829,
      "class": "Bus",
      "name": "WALESKA 1",
      "init": {
        "Vr": -0.07643312059717584,
        "Vi": -1.0017485228582248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4360235783014,
        "longitude": -84.6774889571783
      }
    },
    {
      "number": 23830,
      "class": "Bus",
      "name": "HEPHZIBAH 1 1",
      "init": {
        "Vr": -0.08382360423984705,
        "Vi": -1.021727361341332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3583685353963,
        "longitude": -82.1048912370355
      }
    },
    {
      "number": 23831,
      "class": "Bus",
      "name": "HEPHZIBAH 2 1",
      "init": {
        "Vr": -0.11586623483135697,
        "Vi": -1.030056015981504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2781472760004,
        "longitude": -82.235701293543
      }
    },
    {
      "number": 23832,
      "class": "Bus",
      "name": "HEPHZIBAH 3 1",
      "init": {
        "Vr": -0.05244400988261959,
        "Vi": -1.0247654056240398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3540716332455,
        "longitude": -82.0471514877536
      }
    },
    {
      "number": 23833,
      "class": "Bus",
      "name": "HEPHZIBAH 4 1",
      "init": {
        "Vr": 0.0031566007911300585,
        "Vi": -1.02721402580746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2422529412123,
        "longitude": -81.9719644843925
      }
    },
    {
      "number": 23834,
      "class": "Bus",
      "name": "JACKSON 8 1",
      "init": {
        "Vr": -0.18707929096675213,
        "Vi": -1.0231827803640814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.299315869044,
        "longitude": -84.0133467294108
      }
    },
    {
      "number": 23835,
      "class": "Bus",
      "name": "JACKSON 9 1",
      "init": {
        "Vr": -0.12263315500568436,
        "Vi": -1.0132324224816405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1967104986249,
        "longitude": -83.9110771025168
      }
    },
    {
      "number": 23836,
      "class": "Bus",
      "name": "JACKSON 10 1",
      "init": {
        "Vr": -0.18463420570491668,
        "Vi": -1.0135247941950563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3359418174725,
        "longitude": -84.0114975937393
      }
    },
    {
      "number": 23837,
      "class": "Bus",
      "name": "LOCUST GROVE 4 1",
      "init": {
        "Vr": -0.16686761769481842,
        "Vi": -1.027749225850685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4180857251275,
        "longitude": -84.0834719822448
      }
    },
    {
      "number": 23838,
      "class": "Bus",
      "name": "LOCUST GROVE 4 2",
      "init": {
        "Vr": -0.1673753277465651,
        "Vi": -1.0274599511855997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4180857251275,
        "longitude": -84.0834719822448
      }
    },
    {
      "number": 23839,
      "class": "Bus",
      "name": "BOWDON 1 1",
      "init": {
        "Vr": 0.18464187166949841,
        "Vi": -1.0021314251553877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4569700741405,
        "longitude": -85.283407832038
      }
    },
    {
      "number": 23840,
      "class": "Bus",
      "name": "BOWDON 2 1",
      "init": {
        "Vr": 0.06807008571923528,
        "Vi": -1.0048058271345714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6148165115227,
        "longitude": -85.2406759759607
      }
    },
    {
      "number": 23841,
      "class": "Bus",
      "name": "BREMEN 1 1",
      "init": {
        "Vr": 0.03452132503853885,
        "Vi": -1.0042822794362574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7518045929517,
        "longitude": -85.1290632785067
      }
    },
    {
      "number": 23842,
      "class": "Bus",
      "name": "BREMEN 1 2",
      "init": {
        "Vr": 0.034082060056940894,
        "Vi": -1.0040797339905532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7518045929517,
        "longitude": -85.1290632785067
      }
    },
    {
      "number": 23843,
      "class": "Bus",
      "name": "CARROLLTON 1 1",
      "init": {
        "Vr": 0.021570359112229605,
        "Vi": -1.0176889251220171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6406693912761,
        "longitude": -85.1388118839835
      }
    },
    {
      "number": 23844,
      "class": "Bus",
      "name": "CARROLLTON 1 2",
      "init": {
        "Vr": 0.021808200463143263,
        "Vi": -1.0179000558087377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6406693912761,
        "longitude": -85.1388118839835
      }
    },
    {
      "number": 23845,
      "class": "Bus",
      "name": "CARROLLTON 2 1",
      "init": {
        "Vr": 0.04947479775041258,
        "Vi": -1.0011258133770486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6637703836216,
        "longitude": -85.2154419642942
      }
    },
    {
      "number": 23846,
      "class": "Bus",
      "name": "CARROLLTON 2 2",
      "init": {
        "Vr": 0.04979663436432221,
        "Vi": -1.001312668900577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6637703836216,
        "longitude": -85.2154419642942
      }
    },
    {
      "number": 23847,
      "class": "Bus",
      "name": "CARROLLTON 3 1",
      "init": {
        "Vr": 0.24708791265825156,
        "Vi": -0.9988907277592193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5174233806898,
        "longitude": -85.1385578299136
      }
    },
    {
      "number": 23848,
      "class": "Bus",
      "name": "CARROLLTON 4 1",
      "init": {
        "Vr": -0.0029774219020890056,
        "Vi": -1.032407548758863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6246751031892,
        "longitude": -85.0802444472584
      }
    },
    {
      "number": 23849,
      "class": "Bus",
      "name": "CARROLLTON 4 2",
      "init": {
        "Vr": -0.0024732561236379966,
        "Vi": -1.0317343283503502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6246751031892,
        "longitude": -85.0802444472584
      }
    },
    {
      "number": 23850,
      "class": "Bus",
      "name": "CARROLLTON 5 1",
      "init": {
        "Vr": 0.07660349589026855,
        "Vi": -1.0314904794669608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5702486748934,
        "longitude": -85.0129634873943
      }
    },
    {
      "number": 23851,
      "class": "Bus",
      "name": "CARROLLTON 6 1",
      "init": {
        "Vr": 0.15025578254283678,
        "Vi": -1.024253127472402
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5926181163309,
        "longitude": -84.9591842135355
      }
    },
    {
      "number": 23852,
      "class": "Bus",
      "name": "CARROLLTON 6 2",
      "init": {
        "Vr": 0.09417989557140201,
        "Vi": -1.0360676118643057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5926181163309,
        "longitude": -84.9591842135355
      }
    },
    {
      "number": 23853,
      "class": "Bus",
      "name": "CARROLLTON 6 3",
      "init": {
        "Vr": 0.14979266400313668,
        "Vi": -1.0239953152124408
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5926181163309,
        "longitude": -84.9591842135355
      }
    },
    {
      "number": 23854,
      "class": "Bus",
      "name": "TEMPLE 2 1",
      "init": {
        "Vr": 0.02790699444414245,
        "Vi": -1.0118850413816485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7718204477158,
        "longitude": -85.0370330567824
      }
    },
    {
      "number": 23855,
      "class": "Bus",
      "name": "TEMPLE 2 2",
      "init": {
        "Vr": 0.027775974782406385,
        "Vi": -1.0117550947296305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7718204477158,
        "longitude": -85.0370330567824
      }
    },
    {
      "number": 23856,
      "class": "Bus",
      "name": "TEMPLE 3 1",
      "init": {
        "Vr": 0.019399391857330674,
        "Vi": -1.035031713319849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8360638790644,
        "longitude": -85.0838160294198
      }
    },
    {
      "number": 23857,
      "class": "Bus",
      "name": "VILLA RICA 1 1",
      "init": {
        "Vr": -0.008966143155876872,
        "Vi": -1.02119729769282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7008441344794,
        "longitude": -85.0077040768958
      }
    },
    {
      "number": 23858,
      "class": "Bus",
      "name": "VILLA RICA 1 2",
      "init": {
        "Vr": -0.009224271492873751,
        "Vi": -1.0210765750522601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7008441344794,
        "longitude": -85.0077040768958
      }
    },
    {
      "number": 23859,
      "class": "Bus",
      "name": "VILLA RICA 2 1",
      "init": {
        "Vr": -0.006287613462508185,
        "Vi": -1.0192515654853858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7219551202762,
        "longitude": -84.9740002147882
      }
    },
    {
      "number": 23860,
      "class": "Bus",
      "name": "VILLA RICA 2 2",
      "init": {
        "Vr": -0.006684525962335448,
        "Vi": -1.0190688720222703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7219551202762,
        "longitude": -84.9740002147882
      }
    },
    {
      "number": 23861,
      "class": "Bus",
      "name": "VILLA RICA 3 1",
      "init": {
        "Vr": 0.04020925778149427,
        "Vi": -1.0253350952224998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.643718666345,
        "longitude": -84.9444374111954
      }
    },
    {
      "number": 23862,
      "class": "Bus",
      "name": "VILLA RICA 3 2",
      "init": {
        "Vr": 0.039960696125358186,
        "Vi": -1.0251787755579425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.643718666345,
        "longitude": -84.9444374111954
      }
    },
    {
      "number": 23863,
      "class": "Bus",
      "name": "VILLA RICA 4 1",
      "init": {
        "Vr": 0.045777095111310714,
        "Vi": -1.0282660088849411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6638452553193,
        "longitude": -84.9070350175276
      }
    },
    {
      "number": 23864,
      "class": "Bus",
      "name": "VILLA RICA 4 2",
      "init": {
        "Vr": 0.04540448159424599,
        "Vi": -1.0280838244173645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6638452553193,
        "longitude": -84.9070350175276
      }
    },
    {
      "number": 23865,
      "class": "Bus",
      "name": "CHICKAMAUGA 1",
      "init": {
        "Vr": 0.03385557255185026,
        "Vi": -1.0303234297074877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7037091269114,
        "longitude": -85.3574638536763
      }
    },
    {
      "number": 23866,
      "class": "Bus",
      "name": "COHUTTA 1",
      "init": {
        "Vr": -0.06654724363723069,
        "Vi": -0.9985323950843545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9785028415276,
        "longitude": -84.8314789792878
      }
    },
    {
      "number": 23867,
      "class": "Bus",
      "name": "RINGGOLD 3 1",
      "init": {
        "Vr": 0.01687924751574706,
        "Vi": -1.0140424063862024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9761386470593,
        "longitude": -85.1254251083158
      }
    },
    {
      "number": 23868,
      "class": "Bus",
      "name": "RINGGOLD 4 1",
      "init": {
        "Vr": 0.01988849813138987,
        "Vi": -1.0136756461454406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9253236689872,
        "longitude": -85.0778594184098
      }
    },
    {
      "number": 23869,
      "class": "Bus",
      "name": "RINGGOLD 5 1",
      "init": {
        "Vr": 0.023387559164258442,
        "Vi": -1.022964166512898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9749774536151,
        "longitude": -85.1769602097947
      }
    },
    {
      "number": 23870,
      "class": "Bus",
      "name": "RINGGOLD 6 1",
      "init": {
        "Vr": 0.02972033470262459,
        "Vi": -1.0262771590591515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8584170841463,
        "longitude": -85.2272954638559
      }
    },
    {
      "number": 23871,
      "class": "Bus",
      "name": "ROSSVILLE 1 1",
      "init": {
        "Vr": 0.05728913799113198,
        "Vi": -1.0364979397894565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9166932583367,
        "longitude": -85.2816941701324
      }
    },
    {
      "number": 23872,
      "class": "Bus",
      "name": "ROSSVILLE 1 2",
      "init": {
        "Vr": 0.057008964488004035,
        "Vi": -1.0363790356273468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9166932583367,
        "longitude": -85.2816941701324
      }
    },
    {
      "number": 23873,
      "class": "Bus",
      "name": "ROSSVILLE 2 1",
      "init": {
        "Vr": 0.08241793499787073,
        "Vi": -1.0384594689336382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9194813135166,
        "longitude": -85.322317941392
      }
    },
    {
      "number": 23874,
      "class": "Bus",
      "name": "ROSSVILLE 2 2",
      "init": {
        "Vr": 0.061600228950935906,
        "Vi": -1.0446392330154843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9194813135166,
        "longitude": -85.322317941392
      }
    },
    {
      "number": 23875,
      "class": "Bus",
      "name": "ROSSVILLE 2 3",
      "init": {
        "Vr": 0.08163460611256709,
        "Vi": -1.038069286330736
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9194813135166,
        "longitude": -85.322317941392
      }
    },
    {
      "number": 23876,
      "class": "Bus",
      "name": "SUMMERVILLE 9 1",
      "init": {
        "Vr": -0.018830875464018924,
        "Vi": -0.9905007753148788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5788837772012,
        "longitude": -85.2655797663472
      }
    },
    {
      "number": 23877,
      "class": "Bus",
      "name": "SUMMERVILLE 10 1",
      "init": {
        "Vr": 0.01548455433449927,
        "Vi": -0.9975828043117402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4819946070629,
        "longitude": -85.2509600456932
      }
    },
    {
      "number": 23878,
      "class": "Bus",
      "name": "SUMMERVILLE 10 2",
      "init": {
        "Vr": 0.015110487373969993,
        "Vi": -0.9974563403899502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4819946070629,
        "longitude": -85.2509600456932
      }
    },
    {
      "number": 23879,
      "class": "Bus",
      "name": "ALPHARETTA 1 1",
      "init": {
        "Vr": -0.12206619081436067,
        "Vi": -1.025209834982021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1885155682557,
        "longitude": -84.3194374247614
      }
    },
    {
      "number": 23880,
      "class": "Bus",
      "name": "ALPHARETTA 2 1",
      "init": {
        "Vr": -0.14056462129900146,
        "Vi": -1.0133577612633036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1485821677501,
        "longitude": -84.2724759261567
      }
    },
    {
      "number": 23881,
      "class": "Bus",
      "name": "ALPHARETTA 3 1",
      "init": {
        "Vr": -0.12561754682692422,
        "Vi": -1.0221596068654653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1670414846945,
        "longitude": -84.3087715597677
      }
    },
    {
      "number": 23882,
      "class": "Bus",
      "name": "ALPHARETTA 4 1",
      "init": {
        "Vr": -0.12442777049884324,
        "Vi": -1.018852380869525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1514361291968,
        "longitude": -84.342111375364
      }
    },
    {
      "number": 23883,
      "class": "Bus",
      "name": "BALL GROUND 1 1",
      "init": {
        "Vr": -0.1705395469100206,
        "Vi": -0.9919221959922353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3987512782514,
        "longitude": -84.3345251312825
      }
    },
    {
      "number": 23884,
      "class": "Bus",
      "name": "BALL GROUND 2 1",
      "init": {
        "Vr": -0.1512746290791325,
        "Vi": -0.9957075123406272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3331932218495,
        "longitude": -84.3614322647356
      }
    },
    {
      "number": 23885,
      "class": "Bus",
      "name": "CANTON 16 1",
      "init": {
        "Vr": -0.12370009432173919,
        "Vi": -0.9834038886935073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1618171184705,
        "longitude": -84.4920095744156
      }
    },
    {
      "number": 23886,
      "class": "Bus",
      "name": "CANTON 17 1",
      "init": {
        "Vr": -0.14051622257109958,
        "Vi": -0.9853854871660389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2207623400636,
        "longitude": -84.4930076137952
      }
    },
    {
      "number": 23887,
      "class": "Bus",
      "name": "CANTON 17 2",
      "init": {
        "Vr": -0.14082772667007182,
        "Vi": -0.9852292724823611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2207623400636,
        "longitude": -84.4930076137952
      }
    },
    {
      "number": 23888,
      "class": "Bus",
      "name": "CANTON 18 1",
      "init": {
        "Vr": 0.007251781046232085,
        "Vi": -1.0201131884411103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3038264272014,
        "longitude": -84.5566366482632
      }
    },
    {
      "number": 23889,
      "class": "Bus",
      "name": "CANTON 18 2",
      "init": {
        "Vr": -0.06881022830263656,
        "Vi": -1.037689096123197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3038264272014,
        "longitude": -84.5566366482632
      }
    },
    {
      "number": 23890,
      "class": "Bus",
      "name": "CANTON 18 3",
      "init": {
        "Vr": 0.009306314532420167,
        "Vi": -1.0215772517248096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3038264272014,
        "longitude": -84.5566366482632
      }
    },
    {
      "number": 23891,
      "class": "Bus",
      "name": "CANTON 19 1",
      "init": {
        "Vr": -0.08207816409690456,
        "Vi": -1.0300813431133842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2664889586601,
        "longitude": -84.5553203017523
      }
    },
    {
      "number": 23892,
      "class": "Bus",
      "name": "CANTON 19 2",
      "init": {
        "Vr": -0.0818217839521803,
        "Vi": -1.030375544058555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2664889586601,
        "longitude": -84.5553203017523
      }
    },
    {
      "number": 23893,
      "class": "Bus",
      "name": "CANTON 20 1",
      "init": {
        "Vr": -0.14762812433951317,
        "Vi": -0.9943030679029371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2485015672173,
        "longitude": -84.3945194707648
      }
    },
    {
      "number": 23894,
      "class": "Bus",
      "name": "CANTON 20 2",
      "init": {
        "Vr": -0.14787731596398276,
        "Vi": -0.9941193005309189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2485015672173,
        "longitude": -84.3945194707648
      }
    },
    {
      "number": 23895,
      "class": "Bus",
      "name": "CANTON 21 1",
      "init": {
        "Vr": -0.14290364365484357,
        "Vi": -1.0040093015419336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1900238846987,
        "longitude": -84.3773590428252
      }
    },
    {
      "number": 23896,
      "class": "Bus",
      "name": "CUMMING 1 1",
      "init": {
        "Vr": -0.16306069986600769,
        "Vi": -1.0004517923700038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3234097318186,
        "longitude": -84.1104081070037
      }
    },
    {
      "number": 23897,
      "class": "Bus",
      "name": "CUMMING 2 1",
      "init": {
        "Vr": -0.1422373973938503,
        "Vi": -1.0153520159116303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23898,
      "class": "Bus",
      "name": "CUMMING 2 2",
      "init": {
        "Vr": -0.14713399177508898,
        "Vi": -1.0135043611963281
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23899,
      "class": "Bus",
      "name": "CUMMING 2 3",
      "init": {
        "Vr": -0.14254859330577013,
        "Vi": -1.0152286353998343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23900,
      "class": "Bus",
      "name": "CUMMING 2 4",
      "init": {
        "Vr": -0.14254859330577013,
        "Vi": -1.0152286353998343
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23901,
      "class": "Bus",
      "name": "CUMMING 2 5",
      "init": {
        "Vr": -0.14207821185425112,
        "Vi": -1.0154569450259343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23902,
      "class": "Bus",
      "name": "CUMMING 2 7",
      "init": {
        "Vr": -0.1422373973938503,
        "Vi": -1.0153520159116303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3185156181208,
        "longitude": -84.0170120503071
      }
    },
    {
      "number": 23903,
      "class": "Bus",
      "name": "CUMMING 3 1",
      "init": {
        "Vr": -0.1298963685875902,
        "Vi": -1.0232640046793315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1870832451954,
        "longitude": -84.2375714903932
      }
    },
    {
      "number": 23904,
      "class": "Bus",
      "name": "CUMMING 4 1",
      "init": {
        "Vr": -0.044220465028255475,
        "Vi": -1.0088274801324804
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1841151745922,
        "longitude": -84.2766775143007
      }
    },
    {
      "number": 23905,
      "class": "Bus",
      "name": "CUMMING 4 2",
      "init": {
        "Vr": -0.11256794739166523,
        "Vi": -1.034027286299555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1841151745922,
        "longitude": -84.2766775143007
      }
    },
    {
      "number": 23906,
      "class": "Bus",
      "name": "CUMMING 4 3",
      "init": {
        "Vr": -0.03856191685706504,
        "Vi": -1.0131769583973502
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1841151745922,
        "longitude": -84.2766775143007
      }
    },
    {
      "number": 23907,
      "class": "Bus",
      "name": "CUMMING 5 1",
      "init": {
        "Vr": -0.14656820896144232,
        "Vi": -1.0073317968433908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1568948934933,
        "longitude": -84.1927346502174
      }
    },
    {
      "number": 23908,
      "class": "Bus",
      "name": "CUMMING 6 1",
      "init": {
        "Vr": -0.14652924750769797,
        "Vi": -1.0146961736696283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2345350716703,
        "longitude": -84.231776315006
      }
    },
    {
      "number": 23909,
      "class": "Bus",
      "name": "CUMMING 6 2",
      "init": {
        "Vr": -0.1459453338191173,
        "Vi": -1.0150138397783246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2345350716703,
        "longitude": -84.231776315006
      }
    },
    {
      "number": 23910,
      "class": "Bus",
      "name": "CUMMING 7 1",
      "init": {
        "Vr": -0.16434719349373075,
        "Vi": -1.0001862171950047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2931419228285,
        "longitude": -84.1536305784135
      }
    },
    {
      "number": 23911,
      "class": "Bus",
      "name": "DAWSONVILLE 1 1",
      "init": {
        "Vr": -0.2126221241080924,
        "Vi": -1.004005999012834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4546222370309,
        "longitude": -84.0842245428398
      }
    },
    {
      "number": 23912,
      "class": "Bus",
      "name": "DAWSONVILLE 2 1",
      "init": {
        "Vr": -0.1867500352368898,
        "Vi": -0.9932496597598581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3944453338531,
        "longitude": -84.2236123499066
      }
    },
    {
      "number": 23913,
      "class": "Bus",
      "name": "DAWSONVILLE 2 2",
      "init": {
        "Vr": -0.18712305199368384,
        "Vi": -0.9928702539058275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3944453338531,
        "longitude": -84.2236123499066
      }
    },
    {
      "number": 23914,
      "class": "Bus",
      "name": "DAWSONVILLE 3 1",
      "init": {
        "Vr": -0.20470255951600527,
        "Vi": -0.9967747869806021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4215600022005,
        "longitude": -84.1572822812717
      }
    },
    {
      "number": 23915,
      "class": "Bus",
      "name": "DAWSONVILLE 3 2",
      "init": {
        "Vr": -0.20489538915089647,
        "Vi": -0.9966393279383141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4215600022005,
        "longitude": -84.1572822812717
      }
    },
    {
      "number": 23916,
      "class": "Bus",
      "name": "JASPER 2 1",
      "init": {
        "Vr": -0.1402863584394166,
        "Vi": -1.005216112309284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3514788281854,
        "longitude": -84.4325224050189
      }
    },
    {
      "number": 23917,
      "class": "Bus",
      "name": "JASPER 3 1",
      "init": {
        "Vr": -0.18049634817010846,
        "Vi": -1.0039297806522396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5604568783682,
        "longitude": -84.325487666526
      }
    },
    {
      "number": 23918,
      "class": "Bus",
      "name": "JASPER 4 1",
      "init": {
        "Vr": -0.12308915300283546,
        "Vi": -0.9866391711335462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5401845541306,
        "longitude": -84.5435110583111
      }
    },
    {
      "number": 23919,
      "class": "Bus",
      "name": "JASPER 5 1",
      "init": {
        "Vr": -0.13820799642848985,
        "Vi": -0.9859986273107598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4622598622709,
        "longitude": -84.5152680205397
      }
    },
    {
      "number": 23920,
      "class": "Bus",
      "name": "ROME 10 1",
      "init": {
        "Vr": -0.00679203798017719,
        "Vi": -0.9995160228464186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2192656564569,
        "longitude": -85.2132047485654
      }
    },
    {
      "number": 23921,
      "class": "Bus",
      "name": "ROME 11 1",
      "init": {
        "Vr": -0.0011009273951707182,
        "Vi": -1.0010940056175246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1935031910703,
        "longitude": -85.314910983587
      }
    },
    {
      "number": 23922,
      "class": "Bus",
      "name": "ROME 12 1",
      "init": {
        "Vr": 0.05258159835619437,
        "Vi": -1.0151113740259259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2839701060799,
        "longitude": -85.3476736449804
      }
    },
    {
      "number": 23923,
      "class": "Bus",
      "name": "ROME 13 1",
      "init": {
        "Vr": 0.002034445152705967,
        "Vi": -1.0020848097262391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2601852731399,
        "longitude": -85.2543155268741
      }
    },
    {
      "number": 23924,
      "class": "Bus",
      "name": "ROME 13 2",
      "init": {
        "Vr": 0.0016363291458364327,
        "Vi": -1.0018981963824392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2601852731399,
        "longitude": -85.2543155268741
      }
    },
    {
      "number": 23925,
      "class": "Bus",
      "name": "ROSWELL 1 1",
      "init": {
        "Vr": -0.11330516660218654,
        "Vi": -1.0116606433927813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.118256064392,
        "longitude": -84.3960242921242
      }
    },
    {
      "number": 23926,
      "class": "Bus",
      "name": "ROSWELL 2 1",
      "init": {
        "Vr": -0.15621423214558594,
        "Vi": -1.019622851837975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0228980831641,
        "longitude": -84.3610515449973
      }
    },
    {
      "number": 23927,
      "class": "Bus",
      "name": "ROSWELL 3 1",
      "init": {
        "Vr": -0.10016149475748841,
        "Vi": -1.0056225944501331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0936136342481,
        "longitude": -84.4625191419305
      }
    },
    {
      "number": 23928,
      "class": "Bus",
      "name": "ROSWELL 4 1",
      "init": {
        "Vr": -0.17391655403560763,
        "Vi": -1.024151653458991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0176025984164,
        "longitude": -84.3300074676465
      }
    },
    {
      "number": 23929,
      "class": "Bus",
      "name": "ROSWELL 4 2",
      "init": {
        "Vr": -0.17481814496678796,
        "Vi": -1.0236799233460065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0176025984164,
        "longitude": -84.3300074676465
      }
    },
    {
      "number": 23930,
      "class": "Bus",
      "name": "ROSWELL 5 1",
      "init": {
        "Vr": -0.09476949451076892,
        "Vi": -1.027397347838608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0433470537883,
        "longitude": -84.4217672447212
      }
    },
    {
      "number": 23931,
      "class": "Bus",
      "name": "WOODSTOCK 13 1",
      "init": {
        "Vr": -0.08673242534072957,
        "Vi": -1.0087626786206263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0647653246357,
        "longitude": -84.538145797158
      }
    },
    {
      "number": 23932,
      "class": "Bus",
      "name": "WOODSTOCK 14 1",
      "init": {
        "Vr": -0.10104412144168676,
        "Vi": -0.9989669871766349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1297554324361,
        "longitude": -84.5231590602273
      }
    },
    {
      "number": 23933,
      "class": "Bus",
      "name": "WOODSTOCK 14 2",
      "init": {
        "Vr": -0.1007388922782469,
        "Vi": -0.9991641774192973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1297554324361,
        "longitude": -84.5231590602273
      }
    },
    {
      "number": 23934,
      "class": "Bus",
      "name": "WOODSTOCK 15 1",
      "init": {
        "Vr": -0.009347274032077217,
        "Vi": -1.0239512922368355
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23935,
      "class": "Bus",
      "name": "WOODSTOCK 15 2",
      "init": {
        "Vr": -0.07735289377633951,
        "Vi": -1.0123396849197084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23936,
      "class": "Bus",
      "name": "WOODSTOCK 15 3",
      "init": {
        "Vr": -0.01605789080700318,
        "Vi": -1.0228054892170921
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23937,
      "class": "Bus",
      "name": "WOODSTOCK 15 4",
      "init": {
        "Vr": -0.016057890807003178,
        "Vi": -1.0228054892170921
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23938,
      "class": "Bus",
      "name": "WOODSTOCK 15 5",
      "init": {
        "Vr": -0.010422003570467799,
        "Vi": -1.02346455535208
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23939,
      "class": "Bus",
      "name": "WOODSTOCK 15 7",
      "init": {
        "Vr": -0.00597923089644951,
        "Vi": -1.025399017596904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0977603119035,
        "longitude": -84.5200182078383
      }
    },
    {
      "number": 23940,
      "class": "Bus",
      "name": "WOODSTOCK 16 1",
      "init": {
        "Vr": -0.09297003238448212,
        "Vi": -1.0044301443181352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1118021553663,
        "longitude": -84.5520627128614
      }
    },
    {
      "number": 23941,
      "class": "Bus",
      "name": "WOODSTOCK 17 1",
      "init": {
        "Vr": -0.11074615073128727,
        "Vi": -1.0052664227235377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1207190649352,
        "longitude": -84.4324066526667
      }
    },
    {
      "number": 23942,
      "class": "Bus",
      "name": "WOODSTOCK 17 2",
      "init": {
        "Vr": -0.110485622007692,
        "Vi": -1.0055758051756691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1207190649352,
        "longitude": -84.4324066526667
      }
    },
    {
      "number": 23943,
      "class": "Bus",
      "name": "ATHENS 6 1",
      "init": {
        "Vr": 0.018853467308069864,
        "Vi": -1.0340817678719736
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0179076177726,
        "longitude": -83.4341724083332
      }
    },
    {
      "number": 23944,
      "class": "Bus",
      "name": "ATHENS 6 2",
      "init": {
        "Vr": 0.02713134660966101,
        "Vi": -1.0291007142445407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0179076177726,
        "longitude": -83.4341724083332
      }
    },
    {
      "number": 23945,
      "class": "Bus",
      "name": "ATHENS 6 3",
      "init": {
        "Vr": 0.018699911255869683,
        "Vi": -1.0340424323493513
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0179076177726,
        "longitude": -83.4341724083332
      }
    },
    {
      "number": 23946,
      "class": "Bus",
      "name": "ATHENS 7 1",
      "init": {
        "Vr": -0.009764893636750666,
        "Vi": -1.0164450105581317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0929201995773,
        "longitude": -83.4094045646994
      }
    },
    {
      "number": 23947,
      "class": "Bus",
      "name": "ATHENS 7 2",
      "init": {
        "Vr": -0.010240519306097566,
        "Vi": -1.0162492373653276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0929201995773,
        "longitude": -83.4094045646994
      }
    },
    {
      "number": 23948,
      "class": "Bus",
      "name": "ATHENS 8 1",
      "init": {
        "Vr": 0.026583684512342436,
        "Vi": -1.0391588987147193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0255828899577,
        "longitude": -83.3257574327662
      }
    },
    {
      "number": 23949,
      "class": "Bus",
      "name": "ATHENS 9 1",
      "init": {
        "Vr": 0.033645433812937026,
        "Vi": -1.021253013461446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9350064526611,
        "longitude": -83.3459919566112
      }
    },
    {
      "number": 23950,
      "class": "Bus",
      "name": "ATHENS 9 2",
      "init": {
        "Vr": 0.03309330797858032,
        "Vi": -1.0209613341679458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9350064526611,
        "longitude": -83.3459919566112
      }
    },
    {
      "number": 23951,
      "class": "Bus",
      "name": "ATHENS 10 1",
      "init": {
        "Vr": 0.048288277879566306,
        "Vi": -1.028251617210692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9596863053148,
        "longitude": -83.3756662699465
      }
    },
    {
      "number": 23952,
      "class": "Bus",
      "name": "ATHENS 10 2",
      "init": {
        "Vr": 0.04797280029663632,
        "Vi": -1.0280479359295789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9596863053148,
        "longitude": -83.3756662699465
      }
    },
    {
      "number": 23953,
      "class": "Bus",
      "name": "ATHENS 11 1",
      "init": {
        "Vr": 0.029582618538621423,
        "Vi": -1.0199281737025865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8929974065146,
        "longitude": -83.3800684721814
      }
    },
    {
      "number": 23954,
      "class": "Bus",
      "name": "ATHENS 12 1",
      "init": {
        "Vr": 0.010239645953273594,
        "Vi": -1.0147368627771507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9278694718057,
        "longitude": -83.5005801743564
      }
    },
    {
      "number": 23955,
      "class": "Bus",
      "name": "ATHENS 12 2",
      "init": {
        "Vr": 0.010641081225198223,
        "Vi": -1.014958177127538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9278694718057,
        "longitude": -83.5005801743564
      }
    },
    {
      "number": 23956,
      "class": "Bus",
      "name": "ATHENS 13 1",
      "init": {
        "Vr": 0.04021426565046222,
        "Vi": -1.0325281541932856
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8577409451654,
        "longitude": -83.273297062777
      }
    },
    {
      "number": 23957,
      "class": "Bus",
      "name": "ATHENS 13 2",
      "init": {
        "Vr": -0.00035141598041820674,
        "Vi": -1.040489169931425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8577409451654,
        "longitude": -83.273297062777
      }
    },
    {
      "number": 23958,
      "class": "Bus",
      "name": "ATHENS 13 3",
      "init": {
        "Vr": 0.04147485227728411,
        "Vi": -1.0332011942985475
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8577409451654,
        "longitude": -83.273297062777
      }
    },
    {
      "number": 23959,
      "class": "Bus",
      "name": "ATHENS 14 1",
      "init": {
        "Vr": 0.032747769441223366,
        "Vi": -1.020995363731562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8966158280409,
        "longitude": -83.4095382948161
      }
    },
    {
      "number": 23960,
      "class": "Bus",
      "name": "ATHENS 15 1",
      "init": {
        "Vr": 0.01766492858100646,
        "Vi": -1.0249148002000608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9409944155533,
        "longitude": -83.2650886122933
      }
    },
    {
      "number": 23961,
      "class": "Bus",
      "name": "WINTERVILLE 2 1",
      "init": {
        "Vr": -0.0003455131511169741,
        "Vi": -1.029999902910814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0203028512308,
        "longitude": -83.2355401037192
      }
    },
    {
      "number": 23962,
      "class": "Bus",
      "name": "WINTERVILLE 2 2",
      "init": {
        "Vr": -0.0006119039565248045,
        "Vi": -1.0298460832965863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0203028512308,
        "longitude": -83.2355401037192
      }
    },
    {
      "number": 23963,
      "class": "Bus",
      "name": "ATLANTA 1 1",
      "init": {
        "Vr": -0.08112293330921255,
        "Vi": -0.9861295774731442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6152070676622,
        "longitude": -84.4538906571117
      }
    },
    {
      "number": 23964,
      "class": "Bus",
      "name": "ATLANTA 1 2",
      "init": {
        "Vr": -0.08206056499372719,
        "Vi": -0.9854911428108364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6152070676622,
        "longitude": -84.4538906571117
      }
    },
    {
      "number": 23965,
      "class": "Bus",
      "name": "ATLANTA 2 1",
      "init": {
        "Vr": -0.006096800568850985,
        "Vi": -1.0248935010021705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5622162664512,
        "longitude": -84.5869000715126
      }
    },
    {
      "number": 23966,
      "class": "Bus",
      "name": "ATLANTA 2 2",
      "init": {
        "Vr": -0.006527597869654192,
        "Vi": -1.0246607498013154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5622162664512,
        "longitude": -84.5869000715126
      }
    },
    {
      "number": 23967,
      "class": "Bus",
      "name": "ATLANTA 3 1",
      "init": {
        "Vr": -0.06085238103065952,
        "Vi": -0.9952683083790884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5938578021343,
        "longitude": -84.4889718474314
      }
    },
    {
      "number": 23968,
      "class": "Bus",
      "name": "ATLANTA 4 1",
      "init": {
        "Vr": -0.04452924476158916,
        "Vi": -1.0240334449726718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6796034818346,
        "longitude": -84.5053266948547
      }
    },
    {
      "number": 23969,
      "class": "Bus",
      "name": "ATLANTA 5 1",
      "init": {
        "Vr": -0.07181616525704328,
        "Vi": -1.0201644794617328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5971517098387,
        "longitude": -84.3664819519727
      }
    },
    {
      "number": 23970,
      "class": "Bus",
      "name": "ELLENWOOD 1 1",
      "init": {
        "Vr": -0.12793996163567098,
        "Vi": -1.0137385585145244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7263147600292,
        "longitude": -84.219800163334
      }
    },
    {
      "number": 23971,
      "class": "Bus",
      "name": "ELLENWOOD 1 2",
      "init": {
        "Vr": -0.1284805993663532,
        "Vi": -1.0131932665529024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7263147600292,
        "longitude": -84.219800163334
      }
    },
    {
      "number": 23972,
      "class": "Bus",
      "name": "ELLENWOOD 2 1",
      "init": {
        "Vr": -0.02064417585116248,
        "Vi": -1.0342503324198993
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5942892238142,
        "longitude": -84.2446411966944
      }
    },
    {
      "number": 23973,
      "class": "Bus",
      "name": "ELLENWOOD 2 2",
      "init": {
        "Vr": -0.07648165346143004,
        "Vi": -1.0187231581204814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5942892238142,
        "longitude": -84.2446411966944
      }
    },
    {
      "number": 23974,
      "class": "Bus",
      "name": "ELLENWOOD 2 3",
      "init": {
        "Vr": -0.09307124180924137,
        "Vi": -1.0155337035317573
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5942892238142,
        "longitude": -84.2446411966944
      }
    },
    {
      "number": 23975,
      "class": "Bus",
      "name": "ELLENWOOD 2 4",
      "init": {
        "Vr": -0.07153191505787793,
        "Vi": -1.0201170170384417
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5942892238142,
        "longitude": -84.2446411966944
      }
    },
    {
      "number": 23976,
      "class": "Bus",
      "name": "ELLENWOOD 2 5",
      "init": {
        "Vr": -0.020960434112966605,
        "Vi": -1.0340693738076212
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5942892238142,
        "longitude": -84.2446411966944
      }
    },
    {
      "number": 23977,
      "class": "Bus",
      "name": "FAYETTEVILLE 33 1",
      "init": {
        "Vr": 0.016729344286060446,
        "Vi": -1.0232036188614886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4272295797739,
        "longitude": -84.5116296208302
      }
    },
    {
      "number": 23978,
      "class": "Bus",
      "name": "FAYETTEVILLE 34 1",
      "init": {
        "Vr": -0.02058564015630783,
        "Vi": -1.021302730000079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3069023590215,
        "longitude": -84.4453046519079
      }
    },
    {
      "number": 23979,
      "class": "Bus",
      "name": "FOREST PARK 1 1",
      "init": {
        "Vr": -0.09607487105155722,
        "Vi": -1.0069031227228185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5926083805907,
        "longitude": -84.3095220083563
      }
    },
    {
      "number": 23980,
      "class": "Bus",
      "name": "FOREST PARK 2 1",
      "init": {
        "Vr": -0.06019837877502871,
        "Vi": -1.0268289315479293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.571668982312,
        "longitude": -84.3794750120336
      }
    },
    {
      "number": 23981,
      "class": "Bus",
      "name": "HAMPTON 21 1",
      "init": {
        "Vr": -0.06003763509617955,
        "Vi": -1.0114697168747857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4127072742377,
        "longitude": -84.3246592092519
      }
    },
    {
      "number": 23982,
      "class": "Bus",
      "name": "HAMPTON 21 2",
      "init": {
        "Vr": -0.06037630788466135,
        "Vi": -1.0113649827866429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4127072742377,
        "longitude": -84.3246592092519
      }
    },
    {
      "number": 23983,
      "class": "Bus",
      "name": "HAMPTON 22 1",
      "init": {
        "Vr": -0.025048689016740372,
        "Vi": -1.019769318651711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3573679124235,
        "longitude": -84.3934153131769
      }
    },
    {
      "number": 23984,
      "class": "Bus",
      "name": "HAMPTON 23 1",
      "init": {
        "Vr": -0.07472611055680795,
        "Vi": -1.016659736628207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4247000435204,
        "longitude": -84.2314917857273
      }
    },
    {
      "number": 23985,
      "class": "Bus",
      "name": "HAMPTON 24 1",
      "init": {
        "Vr": -0.06828574853574325,
        "Vi": -1.0145316237084123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3988811889289,
        "longitude": -84.2491981956575
      }
    },
    {
      "number": 23986,
      "class": "Bus",
      "name": "HAMPTON 24 2",
      "init": {
        "Vr": -0.06860522484523085,
        "Vi": -1.0143313801477423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3988811889289,
        "longitude": -84.2491981956575
      }
    },
    {
      "number": 23987,
      "class": "Bus",
      "name": "JONESBORO 1 1",
      "init": {
        "Vr": -0.08728609612659496,
        "Vi": -1.0004855982208753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5335467132804,
        "longitude": -84.2962699743218
      }
    },
    {
      "number": 23988,
      "class": "Bus",
      "name": "JONESBORO 2 1",
      "init": {
        "Vr": -0.09740034495341396,
        "Vi": -1.0009124904077467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5513717871263,
        "longitude": -84.2544642119516
      }
    },
    {
      "number": 23989,
      "class": "Bus",
      "name": "JONESBORO 2 2",
      "init": {
        "Vr": -0.09785289504437569,
        "Vi": -1.0006439437418944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5513717871263,
        "longitude": -84.2544642119516
      }
    },
    {
      "number": 23990,
      "class": "Bus",
      "name": "JONESBORO 3 1",
      "init": {
        "Vr": -0.050416998170320436,
        "Vi": -1.0139436459746825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4794686597553,
        "longitude": -84.323076791744
      }
    },
    {
      "number": 23991,
      "class": "Bus",
      "name": "JONESBORO 4 1",
      "init": {
        "Vr": -0.04906052149268861,
        "Vi": -1.0105652296035426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4524997539674,
        "longitude": -84.3297348378562
      }
    },
    {
      "number": 23992,
      "class": "Bus",
      "name": "JONESBORO 5 1",
      "init": {
        "Vr": -0.0962139583785907,
        "Vi": -1.005425765574977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5630657993564,
        "longitude": -84.281841146273
      }
    },
    {
      "number": 23993,
      "class": "Bus",
      "name": "JONESBORO 6 1",
      "init": {
        "Vr": -0.0389157843221323,
        "Vi": -1.015201592623163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4953395914701,
        "longitude": -84.3631136130175
      }
    },
    {
      "number": 23994,
      "class": "Bus",
      "name": "JONESBORO 7 1",
      "init": {
        "Vr": -0.03769289643439744,
        "Vi": -1.0163941746953788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156660062315,
        "longitude": -84.3786668538008
      }
    },
    {
      "number": 23995,
      "class": "Bus",
      "name": "RIVERDALE 3 1",
      "init": {
        "Vr": 0.009009012534238706,
        "Vi": -1.0363634198606542
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5387509729365,
        "longitude": -84.3474802821458
      }
    },
    {
      "number": 23996,
      "class": "Bus",
      "name": "RIVERDALE 3 2",
      "init": {
        "Vr": -0.03189703468005563,
        "Vi": -1.0417872698429353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5387509729365,
        "longitude": -84.3474802821458
      }
    },
    {
      "number": 23997,
      "class": "Bus",
      "name": "RIVERDALE 3 3",
      "init": {
        "Vr": 0.007787837887601772,
        "Vi": -1.035774850927741
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5387509729365,
        "longitude": -84.3474802821458
      }
    },
    {
      "number": 23998,
      "class": "Bus",
      "name": "RIVERDALE 4 1",
      "init": {
        "Vr": -0.017762420705108802,
        "Vi": -1.0186324653505858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4493562378536,
        "longitude": -84.4124433063447
      }
    },
    {
      "number": 23999,
      "class": "Bus",
      "name": "RIVERDALE 4 2",
      "init": {
        "Vr": -0.017491690119742335,
        "Vi": -1.0187796267923477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4493562378536,
        "longitude": -84.4124433063447
      }
    },
    {
      "number": 24000,
      "class": "Bus",
      "name": "RIVERDALE 5 1",
      "init": {
        "Vr": -0.032492681904792174,
        "Vi": -1.0205213506179704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5061045697015,
        "longitude": -84.4014679488718
      }
    },
    {
      "number": 24001,
      "class": "Bus",
      "name": "RIVERDALE 5 2",
      "init": {
        "Vr": -0.032773717868037226,
        "Vi": -1.0204236396097934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5061045697015,
        "longitude": -84.4014679488718
      }
    },
    {
      "number": 24002,
      "class": "Bus",
      "name": "STOCKBRIDGE 2 1",
      "init": {
        "Vr": -0.13024534759047662,
        "Vi": -0.9955754102559426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6592935796926,
        "longitude": -84.221363243991
      }
    },
    {
      "number": 24003,
      "class": "Bus",
      "name": "STOCKBRIDGE 3 1",
      "init": {
        "Vr": -0.11512978669899117,
        "Vi": -0.9964177016847526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5488099795241,
        "longitude": -84.1706643469767
      }
    },
    {
      "number": 24004,
      "class": "Bus",
      "name": "STOCKBRIDGE 3 2",
      "init": {
        "Vr": -0.11585434804128703,
        "Vi": -0.9958913177012999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5488099795241,
        "longitude": -84.1706643469767
      }
    },
    {
      "number": 24005,
      "class": "Bus",
      "name": "STOCKBRIDGE 4 1",
      "init": {
        "Vr": -0.09509683491675239,
        "Vi": -1.001407187573991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.524128329126,
        "longitude": -84.1940180390181
      }
    },
    {
      "number": 24006,
      "class": "Bus",
      "name": "STOCKBRIDGE 4 2",
      "init": {
        "Vr": -0.09547131886261803,
        "Vi": -1.0010600235033322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.524128329126,
        "longitude": -84.1940180390181
      }
    },
    {
      "number": 24007,
      "class": "Bus",
      "name": "STOCKBRIDGE 5 1",
      "init": {
        "Vr": -0.10644009583406093,
        "Vi": -1.0035276789913072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.611285865773,
        "longitude": -84.1882668740524
      }
    },
    {
      "number": 24008,
      "class": "Bus",
      "name": "STOCKBRIDGE 5 2",
      "init": {
        "Vr": -0.10682600115277034,
        "Vi": -1.0031333916053162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.611285865773,
        "longitude": -84.1882668740524
      }
    },
    {
      "number": 24009,
      "class": "Bus",
      "name": "AUSTELL 1 1",
      "init": {
        "Vr": -0.046945004637940886,
        "Vi": -1.0139413762093832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8192909379203,
        "longitude": -84.6454236138375
      }
    },
    {
      "number": 24010,
      "class": "Bus",
      "name": "AUSTELL 2 1",
      "init": {
        "Vr": -0.098079530027092,
        "Vi": -1.0266395406204936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.820200154483,
        "longitude": -84.5409935849383
      }
    },
    {
      "number": 24011,
      "class": "Bus",
      "name": "DALLAS 9 1",
      "init": {
        "Vr": -0.07718859740076046,
        "Vi": -1.017070344116598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8518436913455,
        "longitude": -84.9136963231085
      }
    },
    {
      "number": 24012,
      "class": "Bus",
      "name": "DALLAS 10 1",
      "init": {
        "Vr": 0.09016204475678363,
        "Vi": -1.030868117883237
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.906076014004,
        "longitude": -84.9474174659158
      }
    },
    {
      "number": 24013,
      "class": "Bus",
      "name": "DALLAS 10 2",
      "init": {
        "Vr": 0.08170675301750635,
        "Vi": -1.031815122576931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.906076014004,
        "longitude": -84.9474174659158
      }
    },
    {
      "number": 24014,
      "class": "Bus",
      "name": "DALLAS 10 3",
      "init": {
        "Vr": 0.08929642464199547,
        "Vi": -1.0307076970951032
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.906076014004,
        "longitude": -84.9474174659158
      }
    },
    {
      "number": 24015,
      "class": "Bus",
      "name": "DALLAS 11 1",
      "init": {
        "Vr": -0.06175697137114432,
        "Vi": -1.0320676032186533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7900658338425,
        "longitude": -84.8770866206319
      }
    },
    {
      "number": 24016,
      "class": "Bus",
      "name": "DALLAS 11 2",
      "init": {
        "Vr": -0.061161574355058645,
        "Vi": -1.0312542425069595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7900658338425,
        "longitude": -84.8770866206319
      }
    },
    {
      "number": 24017,
      "class": "Bus",
      "name": "HIRAM 3 1",
      "init": {
        "Vr": -0.06561859387436297,
        "Vi": -1.015709584116621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9371425699442,
        "longitude": -84.7648980133445
      }
    },
    {
      "number": 24018,
      "class": "Bus",
      "name": "KENNESAW 1 1",
      "init": {
        "Vr": -0.06820782449801184,
        "Vi": -1.0200049719998625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0185423640385,
        "longitude": -84.7027520570459
      }
    },
    {
      "number": 24019,
      "class": "Bus",
      "name": "KENNESAW 2 1",
      "init": {
        "Vr": -0.07793616714209409,
        "Vi": -1.0191405392181836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0311530934254,
        "longitude": -84.5670804691377
      }
    },
    {
      "number": 24020,
      "class": "Bus",
      "name": "KENNESAW 3 1",
      "init": {
        "Vr": -0.07313428986238764,
        "Vi": -1.0150404368595325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9549623167083,
        "longitude": -84.6253429566115
      }
    },
    {
      "number": 24021,
      "class": "Bus",
      "name": "KENNESAW 3 2",
      "init": {
        "Vr": -0.07362170320975303,
        "Vi": -1.0146812840444466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9549623167083,
        "longitude": -84.6253429566115
      }
    },
    {
      "number": 24022,
      "class": "Bus",
      "name": "KENNESAW 4 1",
      "init": {
        "Vr": -0.08490972518871437,
        "Vi": -1.017755302742871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0662283106861,
        "longitude": -84.6163058539674
      }
    },
    {
      "number": 24023,
      "class": "Bus",
      "name": "KENNESAW 4 2",
      "init": {
        "Vr": -0.08625221897068942,
        "Vi": -1.0170228195160231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0662283106861,
        "longitude": -84.6163058539674
      }
    },
    {
      "number": 24024,
      "class": "Bus",
      "name": "KENNESAW 5 1",
      "init": {
        "Vr": -0.0920507748591421,
        "Vi": -1.0093582893200106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0968345352167,
        "longitude": -84.5783034250106
      }
    },
    {
      "number": 24025,
      "class": "Bus",
      "name": "KENNESAW 6 1",
      "init": {
        "Vr": -0.0009451681351496028,
        "Vi": -1.020940521680299
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0406110279641,
        "longitude": -84.6178093365753
      }
    },
    {
      "number": 24026,
      "class": "Bus",
      "name": "KENNESAW 6 2",
      "init": {
        "Vr": -0.055509647694569064,
        "Vi": -1.0373928939587354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0406110279641,
        "longitude": -84.6178093365753
      }
    },
    {
      "number": 24027,
      "class": "Bus",
      "name": "KENNESAW 6 3",
      "init": {
        "Vr": 0.005459842369589416,
        "Vi": -1.0261464404711633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0406110279641,
        "longitude": -84.6178093365753
      }
    },
    {
      "number": 24028,
      "class": "Bus",
      "name": "KENNESAW 7 1",
      "init": {
        "Vr": -0.06764023639815736,
        "Vi": -1.0178494033583618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9651552932348,
        "longitude": -84.6850821606938
      }
    },
    {
      "number": 24029,
      "class": "Bus",
      "name": "KENNESAW 7 2",
      "init": {
        "Vr": -0.06796908024644004,
        "Vi": -1.017655742986104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9651552932348,
        "longitude": -84.6850821606938
      }
    },
    {
      "number": 24030,
      "class": "Bus",
      "name": "MABLETON 1 1",
      "init": {
        "Vr": -0.08341868036805496,
        "Vi": -1.0128800590784734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9337272862743,
        "longitude": -84.5246467847042
      }
    },
    {
      "number": 24031,
      "class": "Bus",
      "name": "MABLETON 2 1",
      "init": {
        "Vr": -0.07005027032010845,
        "Vi": -1.047065680666071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8403235333006,
        "longitude": -84.4999535115734
      }
    },
    {
      "number": 24032,
      "class": "Bus",
      "name": "MABLETON 3 1",
      "init": {
        "Vr": -0.11029843484115298,
        "Vi": -1.019489975511619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8953322426455,
        "longitude": -84.5005479407036
      }
    },
    {
      "number": 24033,
      "class": "Bus",
      "name": "MARIETTA 3 1",
      "init": {
        "Vr": -0.09483560847486269,
        "Vi": -1.0026864647114242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0627391297958,
        "longitude": -84.5054392210371
      }
    },
    {
      "number": 24034,
      "class": "Bus",
      "name": "MARIETTA 4 1",
      "init": {
        "Vr": -0.06796579704327074,
        "Vi": -1.0285585404452549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0447086270588,
        "longitude": -84.58957311987
      }
    },
    {
      "number": 24035,
      "class": "Bus",
      "name": "MARIETTA 5 1",
      "init": {
        "Vr": -0.10988301230379914,
        "Vi": -1.0279051420082501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9721980621497,
        "longitude": -84.4401276893931
      }
    },
    {
      "number": 24036,
      "class": "Bus",
      "name": "MARIETTA 6 1",
      "init": {
        "Vr": -0.09426186550191787,
        "Vi": -1.0048833245611497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0153377382938,
        "longitude": -84.5316257493382
      }
    },
    {
      "number": 24037,
      "class": "Bus",
      "name": "MARIETTA 6 2",
      "init": {
        "Vr": -0.09527894326555432,
        "Vi": -1.004169153503727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0153377382938,
        "longitude": -84.5316257493382
      }
    },
    {
      "number": 24038,
      "class": "Bus",
      "name": "MARIETTA 7 1",
      "init": {
        "Vr": -0.0156011096074877,
        "Vi": -1.0274116728847573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.994637450472,
        "longitude": -84.425549420104
      }
    },
    {
      "number": 24039,
      "class": "Bus",
      "name": "MARIETTA 7 2",
      "init": {
        "Vr": -0.08191709665648014,
        "Vi": -1.0362305842578845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.994637450472,
        "longitude": -84.425549420104
      }
    },
    {
      "number": 24040,
      "class": "Bus",
      "name": "MARIETTA 7 3",
      "init": {
        "Vr": -0.016809612154613702,
        "Vi": -1.0270490898746154
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.994637450472,
        "longitude": -84.425549420104
      }
    },
    {
      "number": 24041,
      "class": "Bus",
      "name": "MARIETTA 8 1",
      "init": {
        "Vr": -0.09755858137256404,
        "Vi": -1.0249479737386098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0193410310468,
        "longitude": -84.4511172310237
      }
    },
    {
      "number": 24042,
      "class": "Bus",
      "name": "MARIETTA 9 1",
      "init": {
        "Vr": -0.14681168428130176,
        "Vi": -1.020203309723362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.985766339188,
        "longitude": -84.3715538038443
      }
    },
    {
      "number": 24043,
      "class": "Bus",
      "name": "MARIETTA 9 2",
      "init": {
        "Vr": -0.1461424004185251,
        "Vi": -1.020735989160047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.985766339188,
        "longitude": -84.3715538038443
      }
    },
    {
      "number": 24044,
      "class": "Bus",
      "name": "MARIETTA 10 1",
      "init": {
        "Vr": -0.0500746794079261,
        "Vi": -1.0239300215139873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.909153508118,
        "longitude": -84.7088915551362
      }
    },
    {
      "number": 24045,
      "class": "Bus",
      "name": "MARIETTA 11 1",
      "init": {
        "Vr": 0.005810812458049379,
        "Vi": -1.0374097812036729
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.938030785715,
        "longitude": -84.5997880237775
      }
    },
    {
      "number": 24046,
      "class": "Bus",
      "name": "MARIETTA 11 2",
      "init": {
        "Vr": -0.057862215039056517,
        "Vi": -1.023970072304591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.938030785715,
        "longitude": -84.5997880237775
      }
    },
    {
      "number": 24047,
      "class": "Bus",
      "name": "MARIETTA 11 3",
      "init": {
        "Vr": -0.09318805278563391,
        "Vi": -1.016513712980424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.938030785715,
        "longitude": -84.5997880237775
      }
    },
    {
      "number": 24048,
      "class": "Bus",
      "name": "MARIETTA 11 4",
      "init": {
        "Vr": -0.09318805278563393,
        "Vi": -1.016513712980424
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.938030785715,
        "longitude": -84.5997880237775
      }
    },
    {
      "number": 24049,
      "class": "Bus",
      "name": "MARIETTA 11 5",
      "init": {
        "Vr": 0.009573801411529992,
        "Vi": -1.0323437136209361
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.938030785715,
        "longitude": -84.5997880237775
      }
    },
    {
      "number": 24050,
      "class": "Bus",
      "name": "MARIETTA 12 1",
      "init": {
        "Vr": -0.08611245178684405,
        "Vi": -1.011729738004408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9518074239119,
        "longitude": -84.50779255076
      }
    },
    {
      "number": 24051,
      "class": "Bus",
      "name": "MARIETTA 13 1",
      "init": {
        "Vr": -0.03681318751581063,
        "Vi": -1.0322234774388042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8582699437399,
        "longitude": -84.6173799280531
      }
    },
    {
      "number": 24052,
      "class": "Bus",
      "name": "POWDER SPRINGS 1 1",
      "init": {
        "Vr": -0.03510111606259371,
        "Vi": -1.0310067264305476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8515718035311,
        "longitude": -84.6963483253819
      }
    },
    {
      "number": 24053,
      "class": "Bus",
      "name": "POWDER SPRINGS 1 2",
      "init": {
        "Vr": -0.035999576145143604,
        "Vi": -1.0306363596401442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8515718035311,
        "longitude": -84.6963483253819
      }
    },
    {
      "number": 24054,
      "class": "Bus",
      "name": "POWDER SPRINGS 2 1",
      "init": {
        "Vr": -0.06107359013743303,
        "Vi": -1.0186753988280806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9407007090628,
        "longitude": -84.6848489763687
      }
    },
    {
      "number": 24055,
      "class": "Bus",
      "name": "POWDER SPRINGS 3 1",
      "init": {
        "Vr": 0.03663154375644506,
        "Vi": -1.0262597812019947
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8720560406179,
        "longitude": -84.664252545825
      }
    },
    {
      "number": 24056,
      "class": "Bus",
      "name": "POWDER SPRINGS 3 2",
      "init": {
        "Vr": -0.02291317069090633,
        "Vi": -1.039746030859872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8720560406179,
        "longitude": -84.664252545825
      }
    },
    {
      "number": 24057,
      "class": "Bus",
      "name": "POWDER SPRINGS 3 3",
      "init": {
        "Vr": 0.03548887838300394,
        "Vi": -1.0256800486859348
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8720560406179,
        "longitude": -84.664252545825
      }
    },
    {
      "number": 24058,
      "class": "Bus",
      "name": "SMYRNA 5 1",
      "init": {
        "Vr": -0.10053577559697767,
        "Vi": -1.0331635309927973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8788344051187,
        "longitude": -84.4643787443937
      }
    },
    {
      "number": 24059,
      "class": "Bus",
      "name": "SMYRNA 6 1",
      "init": {
        "Vr": -0.10798974092098577,
        "Vi": -1.0326714781875352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9256203552448,
        "longitude": -84.452103553933
      }
    },
    {
      "number": 24060,
      "class": "Bus",
      "name": "SMYRNA 7 1",
      "init": {
        "Vr": -0.08296623642421758,
        "Vi": -1.0262437109610059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24061,
      "class": "Bus",
      "name": "SMYRNA 7 2",
      "init": {
        "Vr": -0.12370583048435825,
        "Vi": -1.0085482971380166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24062,
      "class": "Bus",
      "name": "SMYRNA 7 3",
      "init": {
        "Vr": -0.08481583194496561,
        "Vi": -1.0254372793421764
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24063,
      "class": "Bus",
      "name": "SMYRNA 7 4",
      "init": {
        "Vr": -0.08481583194496563,
        "Vi": -1.0254372793421764
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24064,
      "class": "Bus",
      "name": "SMYRNA 7 5",
      "init": {
        "Vr": -0.0822441556545092,
        "Vi": -1.0267059685174387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24065,
      "class": "Bus",
      "name": "SMYRNA 7 7",
      "init": {
        "Vr": -0.08296623642421758,
        "Vi": -1.0262437109610059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631256748855,
        "longitude": -84.5426012497393
      }
    },
    {
      "number": 24066,
      "class": "Bus",
      "name": "SMYRNA 8 1",
      "init": {
        "Vr": -0.060803162587869504,
        "Vi": -1.0251004649565594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8849627502292,
        "longitude": -84.5794159392712
      }
    },
    {
      "number": 24067,
      "class": "Bus",
      "name": "APPLING 1",
      "init": {
        "Vr": -0.059722645902761974,
        "Vi": -1.0116929241247685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6178569347209,
        "longitude": -82.3228295453836
      }
    },
    {
      "number": 24068,
      "class": "Bus",
      "name": "APPLING 2",
      "init": {
        "Vr": -0.05985394342663946,
        "Vi": -1.0116003384062964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6178569347209,
        "longitude": -82.3228295453836
      }
    },
    {
      "number": 24069,
      "class": "Bus",
      "name": "AUGUSTA 5 1",
      "init": {
        "Vr": -0.05642134014620175,
        "Vi": -1.027752408273594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5377519990009,
        "longitude": -82.0665550270262
      }
    },
    {
      "number": 24070,
      "class": "Bus",
      "name": "AUGUSTA 6 1",
      "init": {
        "Vr": -0.05173275138283835,
        "Vi": -1.0295799015515332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5589329770315,
        "longitude": -82.0832338929681
      }
    },
    {
      "number": 24071,
      "class": "Bus",
      "name": "AUGUSTA 7 1",
      "init": {
        "Vr": -0.0035355017198850265,
        "Vi": -1.0374711726845778
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5679084607188,
        "longitude": -82.138849595968
      }
    },
    {
      "number": 24072,
      "class": "Bus",
      "name": "AUGUSTA 7 2",
      "init": {
        "Vr": -0.026401617547570703,
        "Vi": -1.0363498485682656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5679084607188,
        "longitude": -82.138849595968
      }
    },
    {
      "number": 24073,
      "class": "Bus",
      "name": "AUGUSTA 7 3",
      "init": {
        "Vr": -0.004134796995395962,
        "Vi": -1.0371604306408844
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5679084607188,
        "longitude": -82.138849595968
      }
    },
    {
      "number": 24074,
      "class": "Bus",
      "name": "AUGUSTA 8 1",
      "init": {
        "Vr": -0.04053999509989425,
        "Vi": -1.0308505276631512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5795456584836,
        "longitude": -82.1660501889276
      }
    },
    {
      "number": 24075,
      "class": "Bus",
      "name": "AUGUSTA 9 1",
      "init": {
        "Vr": -0.049751235935813216,
        "Vi": -1.029950515191074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5362965882451,
        "longitude": -82.130759369248
      }
    },
    {
      "number": 24076,
      "class": "Bus",
      "name": "AUGUSTA 9 2",
      "init": {
        "Vr": -0.050117588188129544,
        "Vi": -1.029811416819065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5362965882451,
        "longitude": -82.130759369248
      }
    },
    {
      "number": 24077,
      "class": "Bus",
      "name": "AUGUSTA 10 1",
      "init": {
        "Vr": -0.0621487326942767,
        "Vi": -1.025338915325544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5120135312624,
        "longitude": -82.074150380648
      }
    },
    {
      "number": 24078,
      "class": "Bus",
      "name": "AUGUSTA 11 1",
      "init": {
        "Vr": -0.11778344891336646,
        "Vi": -1.0216535240265794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.459823351589,
        "longitude": -81.9896707604844
      }
    },
    {
      "number": 24079,
      "class": "Bus",
      "name": "AUGUSTA 12 1",
      "init": {
        "Vr": -0.07375963696010837,
        "Vi": -1.0208456932852286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5006140012304,
        "longitude": -82.1518989041491
      }
    },
    {
      "number": 24080,
      "class": "Bus",
      "name": "AUGUSTA 12 2",
      "init": {
        "Vr": -0.07407595687639877,
        "Vi": -1.020689214545357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5006140012304,
        "longitude": -82.1518989041491
      }
    },
    {
      "number": 24081,
      "class": "Bus",
      "name": "EVANS 1 1",
      "init": {
        "Vr": -0.05042234117903457,
        "Vi": -1.0308553502749511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6245268797925,
        "longitude": -82.1578793410094
      }
    },
    {
      "number": 24082,
      "class": "Bus",
      "name": "EVANS 2 1",
      "init": {
        "Vr": -0.05887023016791917,
        "Vi": -1.0227826409976182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5493472333227,
        "longitude": -82.1827429056898
      }
    },
    {
      "number": 24083,
      "class": "Bus",
      "name": "EVANS 3 1",
      "init": {
        "Vr": -0.06911943904077018,
        "Vi": -1.018166271642125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5524143604566,
        "longitude": -82.2140871409526
      }
    },
    {
      "number": 24084,
      "class": "Bus",
      "name": "GROVETOWN 1 1",
      "init": {
        "Vr": -0.07142936917788623,
        "Vi": -1.0201137353699163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4502178651397,
        "longitude": -82.1718360460239
      }
    },
    {
      "number": 24085,
      "class": "Bus",
      "name": "GROVETOWN 1 2",
      "init": {
        "Vr": -0.07174523783138972,
        "Vi": -1.019914983527778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4502178651397,
        "longitude": -82.1718360460239
      }
    },
    {
      "number": 24086,
      "class": "Bus",
      "name": "GROVETOWN 2 1",
      "init": {
        "Vr": 0.03204140574035855,
        "Vi": -1.0382091211310525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4485706031372,
        "longitude": -82.2694545952435
      }
    },
    {
      "number": 24087,
      "class": "Bus",
      "name": "GROVETOWN 2 2",
      "init": {
        "Vr": -0.03536387166969904,
        "Vi": -1.0284644774092597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4485706031372,
        "longitude": -82.2694545952435
      }
    },
    {
      "number": 24088,
      "class": "Bus",
      "name": "GROVETOWN 2 3",
      "init": {
        "Vr": 0.031433999149317195,
        "Vi": -1.037946884835477
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4485706031372,
        "longitude": -82.2694545952435
      }
    },
    {
      "number": 24089,
      "class": "Bus",
      "name": "HARLEM 1",
      "init": {
        "Vr": -0.04805357339002629,
        "Vi": -1.0204782337190543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4624535938837,
        "longitude": -82.3141170476139
      }
    },
    {
      "number": 24090,
      "class": "Bus",
      "name": "NEWNAN 1 1",
      "init": {
        "Vr": 0.0027832298896948602,
        "Vi": -1.0161090708849003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4120479258653,
        "longitude": -84.6795215166593
      }
    },
    {
      "number": 24091,
      "class": "Bus",
      "name": "NEWNAN 2 1",
      "init": {
        "Vr": 0.004599078332753266,
        "Vi": -1.0168334609655012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3734384639783,
        "longitude": -84.6714852012521
      }
    },
    {
      "number": 24092,
      "class": "Bus",
      "name": "NEWNAN 3 1",
      "init": {
        "Vr": 0.027345569771547618,
        "Vi": -1.0214572046309927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3795664215407,
        "longitude": -84.7239714638269
      }
    },
    {
      "number": 24093,
      "class": "Bus",
      "name": "NEWNAN 3 2",
      "init": {
        "Vr": 0.027131087753041145,
        "Vi": -1.0212716536727964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3795664215407,
        "longitude": -84.7239714638269
      }
    },
    {
      "number": 24094,
      "class": "Bus",
      "name": "NEWNAN 4 1",
      "init": {
        "Vr": 0.11172797598991559,
        "Vi": -1.0207879879337958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2738381902424,
        "longitude": -84.8373763823415
      }
    },
    {
      "number": 24095,
      "class": "Bus",
      "name": "NEWNAN 5 1",
      "init": {
        "Vr": 0.10025979733972455,
        "Vi": -1.0089222427551634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4343390237022,
        "longitude": -84.8461693209662
      }
    },
    {
      "number": 24096,
      "class": "Bus",
      "name": "NEWNAN 5 2",
      "init": {
        "Vr": 0.10066451422982056,
        "Vi": -1.0091777239001538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4343390237022,
        "longitude": -84.8461693209662
      }
    },
    {
      "number": 24097,
      "class": "Bus",
      "name": "NEWNAN 6 1",
      "init": {
        "Vr": 0.08240465156825043,
        "Vi": -1.0026872099172033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3614428384922,
        "longitude": -84.882501645463
      }
    },
    {
      "number": 24098,
      "class": "Bus",
      "name": "NEWNAN 6 2",
      "init": {
        "Vr": 0.08206398243564826,
        "Vi": -1.0025493143381448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3614428384922,
        "longitude": -84.882501645463
      }
    },
    {
      "number": 24099,
      "class": "Bus",
      "name": "NEWNAN 7 1",
      "init": {
        "Vr": 0.08693455053673842,
        "Vi": -1.0032814277879005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4077663923751,
        "longitude": -84.8449826048403
      }
    },
    {
      "number": 24100,
      "class": "Bus",
      "name": "NEWNAN 8 1",
      "init": {
        "Vr": 0.08119630425819042,
        "Vi": -1.0005188233525493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3910654052883,
        "longitude": -84.877799523769
      }
    },
    {
      "number": 24101,
      "class": "Bus",
      "name": "SHARPSBURG 3 1",
      "init": {
        "Vr": 0.0687465809376758,
        "Vi": -1.0289374257863542
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4159363416748,
        "longitude": -84.5612456639064
      }
    },
    {
      "number": 24102,
      "class": "Bus",
      "name": "SHARPSBURG 3 2",
      "init": {
        "Vr": 0.03187714747581467,
        "Vi": -1.0277032118816225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4159363416748,
        "longitude": -84.5612456639064
      }
    },
    {
      "number": 24103,
      "class": "Bus",
      "name": "SHARPSBURG 3 3",
      "init": {
        "Vr": 0.0681792768721699,
        "Vi": -1.028720229481302
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4159363416748,
        "longitude": -84.5612456639064
      }
    },
    {
      "number": 24104,
      "class": "Bus",
      "name": "SHARPSBURG 4 1",
      "init": {
        "Vr": 0.010332240339796395,
        "Vi": -1.020363841334365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.415543338205,
        "longitude": -84.6265341844807
      }
    },
    {
      "number": 24105,
      "class": "Bus",
      "name": "RISING FAWN 1",
      "init": {
        "Vr": 0.013817877677286766,
        "Vi": -1.0206062489394874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7659284325644,
        "longitude": -85.4723140136223
      }
    },
    {
      "number": 24106,
      "class": "Bus",
      "name": "TRENTON 34 1",
      "init": {
        "Vr": 0.0366759364710648,
        "Vi": -1.018838621287829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9462091083096,
        "longitude": -85.5116271452426
      }
    },
    {
      "number": 24107,
      "class": "Bus",
      "name": "TRENTON 34 2",
      "init": {
        "Vr": 0.037095749917725095,
        "Vi": -1.0190197903720475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9462091083096,
        "longitude": -85.5116271452426
      }
    },
    {
      "number": 24108,
      "class": "Bus",
      "name": "DAHLONEGA 1 1",
      "init": {
        "Vr": -0.19953223065444303,
        "Vi": -1.0089556479598436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6037412747346,
        "longitude": -84.039313315527
      }
    },
    {
      "number": 24109,
      "class": "Bus",
      "name": "DAHLONEGA 2 1",
      "init": {
        "Vr": -0.18844579586972815,
        "Vi": -1.013453603367062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6227995620553,
        "longitude": -83.9888144409323
      }
    },
    {
      "number": 24110,
      "class": "Bus",
      "name": "DAHLONEGA 2 2",
      "init": {
        "Vr": -0.1882774845985134,
        "Vi": -1.013588072315019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6227995620553,
        "longitude": -83.9888144409323
      }
    },
    {
      "number": 24111,
      "class": "Bus",
      "name": "DAHLONEGA 3 1",
      "init": {
        "Vr": -0.21343549908265558,
        "Vi": -1.0136288407159761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4462874071839,
        "longitude": -84.0281798270579
      }
    },
    {
      "number": 24112,
      "class": "Bus",
      "name": "ELLIJAY 1 1",
      "init": {
        "Vr": -0.3099995505486027,
        "Vi": -0.9967352645131852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6784217633995,
        "longitude": -84.354700789083
      }
    },
    {
      "number": 24113,
      "class": "Bus",
      "name": "ATLANTA 6 1",
      "init": {
        "Vr": -0.12134749944776108,
        "Vi": -1.0265509271945479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9296910780661,
        "longitude": -84.4177961020364
      }
    },
    {
      "number": 24114,
      "class": "Bus",
      "name": "ATLANTA 7 1",
      "init": {
        "Vr": -0.16296133001890345,
        "Vi": -1.0213710155350015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24115,
      "class": "Bus",
      "name": "ATLANTA 7 2",
      "init": {
        "Vr": -0.16296133001890342,
        "Vi": -1.0213710155350015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24116,
      "class": "Bus",
      "name": "ATLANTA 7 3",
      "init": {
        "Vr": -0.16296133001890342,
        "Vi": -1.0213710155350015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24117,
      "class": "Bus",
      "name": "ATLANTA 7 4",
      "init": {
        "Vr": -0.1629613300189034,
        "Vi": -1.0213710155350015
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24118,
      "class": "Bus",
      "name": "ATLANTA 7 5",
      "init": {
        "Vr": -0.16321029238311807,
        "Vi": -1.0212095458119894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24119,
      "class": "Bus",
      "name": "ATLANTA 7 7",
      "init": {
        "Vr": -0.162714906076421,
        "Vi": -1.0215316580303992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.957464421853,
        "longitude": -84.3384932242541
      }
    },
    {
      "number": 24120,
      "class": "Bus",
      "name": "ATLANTA 8 1",
      "init": {
        "Vr": -0.15183437731390975,
        "Vi": -1.0185629414891049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9078439974175,
        "longitude": -84.3642731577559
      }
    },
    {
      "number": 24121,
      "class": "Bus",
      "name": "ATLANTA 9 1",
      "init": {
        "Vr": -0.16339687635953054,
        "Vi": -1.0042277139830107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8708937726749,
        "longitude": -84.2593138615582
      }
    },
    {
      "number": 24122,
      "class": "Bus",
      "name": "ATLANTA 9 2",
      "init": {
        "Vr": -0.1640470172026247,
        "Vi": -1.0038624089326957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8708937726749,
        "longitude": -84.2593138615582
      }
    },
    {
      "number": 24123,
      "class": "Bus",
      "name": "ATLANTA 10 1",
      "init": {
        "Vr": -0.1870870418929557,
        "Vi": -1.0249110405788417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9389172380702,
        "longitude": -84.3074767472475
      }
    },
    {
      "number": 24124,
      "class": "Bus",
      "name": "ATLANTA 10 2",
      "init": {
        "Vr": -0.18797258289081298,
        "Vi": -1.0239425581221306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9389172380702,
        "longitude": -84.3074767472475
      }
    },
    {
      "number": 24125,
      "class": "Bus",
      "name": "ATLANTA 11 1",
      "init": {
        "Vr": -0.12070260033853426,
        "Vi": -1.0221650793005683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8369762532076,
        "longitude": -84.3604566737046
      }
    },
    {
      "number": 24126,
      "class": "Bus",
      "name": "ATLANTA 11 2",
      "init": {
        "Vr": -0.12144056729489563,
        "Vi": -1.0217129824679339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8369762532076,
        "longitude": -84.3604566737046
      }
    },
    {
      "number": 24127,
      "class": "Bus",
      "name": "ATLANTA 12 1",
      "init": {
        "Vr": -0.18547776163939322,
        "Vi": -1.025129561633565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8830800800672,
        "longitude": -84.2968567024736
      }
    },
    {
      "number": 24128,
      "class": "Bus",
      "name": "ATLANTA 13 1",
      "init": {
        "Vr": -0.18376315944293392,
        "Vi": -1.0255228035844732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8942883762234,
        "longitude": -84.315672511079
      }
    },
    {
      "number": 24129,
      "class": "Bus",
      "name": "ATLANTA 13 2",
      "init": {
        "Vr": -0.18198532424482025,
        "Vi": -1.0251096504254955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8942883762234,
        "longitude": -84.315672511079
      }
    },
    {
      "number": 24130,
      "class": "Bus",
      "name": "ATLANTA 14 1",
      "init": {
        "Vr": -0.14131579766454874,
        "Vi": -0.9915743740007626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7192328261803,
        "longitude": -84.322527334647
      }
    },
    {
      "number": 24131,
      "class": "Bus",
      "name": "ATLANTA 15 1",
      "init": {
        "Vr": -0.09205512130005748,
        "Vi": -1.037519219236969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8273825794444,
        "longitude": -84.4262554916765
      }
    },
    {
      "number": 24132,
      "class": "Bus",
      "name": "ATLANTA 16 1",
      "init": {
        "Vr": -0.1541959216608976,
        "Vi": -0.9962319608784216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8024543617363,
        "longitude": -84.2717596919012
      }
    },
    {
      "number": 24133,
      "class": "Bus",
      "name": "ATLANTA 17 1",
      "init": {
        "Vr": -0.14399015249295344,
        "Vi": -0.9917379850861991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6896925983096,
        "longitude": -84.2663776045198
      }
    },
    {
      "number": 24134,
      "class": "Bus",
      "name": "ATLANTA 18 1",
      "init": {
        "Vr": -0.13637841218249924,
        "Vi": -0.9975559457487028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.751381294292,
        "longitude": -84.3464300436503
      }
    },
    {
      "number": 24135,
      "class": "Bus",
      "name": "ATLANTA 19 1",
      "init": {
        "Vr": -0.11647244101294306,
        "Vi": -1.0202221736852597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.789908833128,
        "longitude": -84.3888396646168
      }
    },
    {
      "number": 24136,
      "class": "Bus",
      "name": "ATLANTA 20 1",
      "init": {
        "Vr": -0.1330733662767614,
        "Vi": -1.0221063399242345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8714221015017,
        "longitude": -84.3938142172156
      }
    },
    {
      "number": 24137,
      "class": "Bus",
      "name": "ATLANTA 20 2",
      "init": {
        "Vr": -0.13178617377355117,
        "Vi": -1.0229370448979342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8714221015017,
        "longitude": -84.3938142172156
      }
    },
    {
      "number": 24138,
      "class": "Bus",
      "name": "CONYERS 1 1",
      "init": {
        "Vr": -0.11273357595315843,
        "Vi": -1.0066302160599143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.698105289228,
        "longitude": -84.0058416881423
      }
    },
    {
      "number": 24139,
      "class": "Bus",
      "name": "CONYERS 1 2",
      "init": {
        "Vr": -0.1129387976663791,
        "Vi": -1.0064751526419218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.698105289228,
        "longitude": -84.0058416881423
      }
    },
    {
      "number": 24140,
      "class": "Bus",
      "name": "CONYERS 2 1",
      "init": {
        "Vr": -0.12066115940196252,
        "Vi": -1.006125321885706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6116493478284,
        "longitude": -84.0768710185757
      }
    },
    {
      "number": 24141,
      "class": "Bus",
      "name": "CONYERS 3 1",
      "init": {
        "Vr": -0.017171439671958354,
        "Vi": -1.027811565082702
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.626664792028,
        "longitude": -83.9803562386692
      }
    },
    {
      "number": 24142,
      "class": "Bus",
      "name": "CONYERS 3 2",
      "init": {
        "Vr": -0.08998949738055699,
        "Vi": -1.0141569103333274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.626664792028,
        "longitude": -83.9803562386692
      }
    },
    {
      "number": 24143,
      "class": "Bus",
      "name": "CONYERS 3 3",
      "init": {
        "Vr": -0.015257675017811249,
        "Vi": -1.0286293003458833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.626664792028,
        "longitude": -83.9803562386692
      }
    },
    {
      "number": 24144,
      "class": "Bus",
      "name": "CONYERS 4 1",
      "init": {
        "Vr": -0.11730891853381444,
        "Vi": -1.0187748778344705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6413917794483,
        "longitude": -84.1131364754097
      }
    },
    {
      "number": 24145,
      "class": "Bus",
      "name": "CONYERS 4 2",
      "init": {
        "Vr": -0.1170824873963893,
        "Vi": -1.0188759284615727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6413917794483,
        "longitude": -84.1131364754097
      }
    },
    {
      "number": 24146,
      "class": "Bus",
      "name": "CONYERS 5 1",
      "init": {
        "Vr": -0.09843746942973382,
        "Vi": -1.0104467634014607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5993618542116,
        "longitude": -84.009847018047
      }
    },
    {
      "number": 24147,
      "class": "Bus",
      "name": "CONYERS 5 2",
      "init": {
        "Vr": -0.09868246480182848,
        "Vi": -1.010308712482654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5993618542116,
        "longitude": -84.009847018047
      }
    },
    {
      "number": 24148,
      "class": "Bus",
      "name": "DECATUR 1 1",
      "init": {
        "Vr": -0.1368309020310975,
        "Vi": -1.0028745234827865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7817271144777,
        "longitude": -84.3452520177829
      }
    },
    {
      "number": 24149,
      "class": "Bus",
      "name": "DECATUR 1 2",
      "init": {
        "Vr": -0.13753113757765767,
        "Vi": -1.0024914674423766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7817271144777,
        "longitude": -84.3452520177829
      }
    },
    {
      "number": 24150,
      "class": "Bus",
      "name": "DECATUR 2 1",
      "init": {
        "Vr": -0.14471637843072693,
        "Vi": -1.0007386024710208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7756112973173,
        "longitude": -84.309460642241
      }
    },
    {
      "number": 24151,
      "class": "Bus",
      "name": "DECATUR 2 2",
      "init": {
        "Vr": -0.14415543366096947,
        "Vi": -1.0011333410029324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7756112973173,
        "longitude": -84.309460642241
      }
    },
    {
      "number": 24152,
      "class": "Bus",
      "name": "DECATUR 3 1",
      "init": {
        "Vr": -0.13255519094040538,
        "Vi": -1.0184640263722107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.771108399606,
        "longitude": -84.2064213410375
      }
    },
    {
      "number": 24153,
      "class": "Bus",
      "name": "DECATUR 4 1",
      "init": {
        "Vr": -0.14336220448510514,
        "Vi": -1.0112726477754914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7908844073303,
        "longitude": -84.1611554313868
      }
    },
    {
      "number": 24154,
      "class": "Bus",
      "name": "DECATUR 5 1",
      "init": {
        "Vr": -0.1323761236498628,
        "Vi": -1.0134470438994445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7318802064358,
        "longitude": -84.1976607295958
      }
    },
    {
      "number": 24155,
      "class": "Bus",
      "name": "DECATUR 6 1",
      "init": {
        "Vr": -0.08863246242244671,
        "Vi": -1.013418176039516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6365771869821,
        "longitude": -84.2945750946211
      }
    },
    {
      "number": 24156,
      "class": "Bus",
      "name": "DECATUR 6 2",
      "init": {
        "Vr": -0.089626663226376,
        "Vi": -1.013076062372789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6365771869821,
        "longitude": -84.2945750946211
      }
    },
    {
      "number": 24157,
      "class": "Bus",
      "name": "DECATUR 7 1",
      "init": {
        "Vr": -0.15173282571384739,
        "Vi": -0.984007335304686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6907143956079,
        "longitude": -84.2995735120378
      }
    },
    {
      "number": 24158,
      "class": "Bus",
      "name": "DECATUR 8 1",
      "init": {
        "Vr": -0.15184104184890831,
        "Vi": -0.9987124437574223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8256983519274,
        "longitude": -84.2716511632542
      }
    },
    {
      "number": 24159,
      "class": "Bus",
      "name": "LITHONIA 1 1",
      "init": {
        "Vr": -0.13106985299696328,
        "Vi": -1.008986151873648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6968623325499,
        "longitude": -84.0604298501476
      }
    },
    {
      "number": 24160,
      "class": "Bus",
      "name": "LITHONIA 2 1",
      "init": {
        "Vr": -0.1271661059028109,
        "Vi": -1.0166017430873175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7120668216914,
        "longitude": -84.18113234194
      }
    },
    {
      "number": 24161,
      "class": "Bus",
      "name": "LITHONIA 2 2",
      "init": {
        "Vr": -0.12834947569840352,
        "Vi": -1.0156340634363425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7120668216914,
        "longitude": -84.18113234194
      }
    },
    {
      "number": 24162,
      "class": "Bus",
      "name": "LITHONIA 3 1",
      "init": {
        "Vr": -0.1322555668275285,
        "Vi": -1.0057890761707853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7551532361761,
        "longitude": -84.1045265937354
      }
    },
    {
      "number": 24163,
      "class": "Bus",
      "name": "LITHONIA 4 1",
      "init": {
        "Vr": -0.1108582846948565,
        "Vi": -1.030709453873808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6877691586522,
        "longitude": -84.1357630618762
      }
    },
    {
      "number": 24164,
      "class": "Bus",
      "name": "SNELLVILLE 1 1",
      "init": {
        "Vr": -0.10316836820307075,
        "Vi": -1.003706283725037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7426190789301,
        "longitude": -83.9936710329631
      }
    },
    {
      "number": 24165,
      "class": "Bus",
      "name": "SNELLVILLE 2 1",
      "init": {
        "Vr": -0.08623345208147865,
        "Vi": -1.0097752954613297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7421401304438,
        "longitude": -83.9595304836845
      }
    },
    {
      "number": 24166,
      "class": "Bus",
      "name": "SNELLVILLE 3 1",
      "init": {
        "Vr": -0.12546792744233762,
        "Vi": -0.9888951052905539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8142178785259,
        "longitude": -83.9987707486791
      }
    },
    {
      "number": 24167,
      "class": "Bus",
      "name": "SNELLVILLE 3 2",
      "init": {
        "Vr": -0.1257952312796583,
        "Vi": -0.9886264954001893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8142178785259,
        "longitude": -83.9987707486791
      }
    },
    {
      "number": 24168,
      "class": "Bus",
      "name": "SNELLVILLE 4 1",
      "init": {
        "Vr": -0.11814483251673198,
        "Vi": -0.996577618437351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.763420176848,
        "longitude": -84.0334424047534
      }
    },
    {
      "number": 24169,
      "class": "Bus",
      "name": "STONE MOUNTAIN 1 1",
      "init": {
        "Vr": -0.11293071802523617,
        "Vi": -1.0102568523338489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.842401729598,
        "longitude": -84.0806232249642
      }
    },
    {
      "number": 24170,
      "class": "Bus",
      "name": "STONE MOUNTAIN 2 1",
      "init": {
        "Vr": -0.13214036558244568,
        "Vi": -0.9957561560148139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7993661699586,
        "longitude": -84.0591782449705
      }
    },
    {
      "number": 24171,
      "class": "Bus",
      "name": "STONE MOUNTAIN 3 1",
      "init": {
        "Vr": -0.12043384132687233,
        "Vi": -1.01916532994765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7220615543248,
        "longitude": -84.0991969157948
      }
    },
    {
      "number": 24172,
      "class": "Bus",
      "name": "STONE MOUNTAIN 4 1",
      "init": {
        "Vr": -0.1486326371264043,
        "Vi": -1.0064767686489364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8025342609698,
        "longitude": -84.2210478007301
      }
    },
    {
      "number": 24173,
      "class": "Bus",
      "name": "STONE MOUNTAIN 4 2",
      "init": {
        "Vr": -0.14912894062946067,
        "Vi": -1.006190256201886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8025342609698,
        "longitude": -84.2210478007301
      }
    },
    {
      "number": 24174,
      "class": "Bus",
      "name": "STONE MOUNTAIN 5 1",
      "init": {
        "Vr": -0.1567383632131911,
        "Vi": -0.9977809729765079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7782739023861,
        "longitude": -84.2557898851914
      }
    },
    {
      "number": 24175,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 1",
      "init": {
        "Vr": -0.04136282174518728,
        "Vi": -1.0397873001971845
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24176,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 2",
      "init": {
        "Vr": -0.1082438915094482,
        "Vi": -1.0370478674506125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24177,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 3",
      "init": {
        "Vr": -0.13989291624304778,
        "Vi": -1.0085010600845243
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24178,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 4",
      "init": {
        "Vr": -0.1103878519214572,
        "Vi": -1.0351058643392057
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24179,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 5",
      "init": {
        "Vr": -0.1103878519214572,
        "Vi": -1.0351058643392057
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24180,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 6",
      "init": {
        "Vr": -0.0349789263139341,
        "Vi": -1.035526681450134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24181,
      "class": "Bus",
      "name": "STONE MOUNTAIN 6 8",
      "init": {
        "Vr": -0.04136282174518728,
        "Vi": -1.0397873001971845
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8144575005408,
        "longitude": -84.1675472884067
      }
    },
    {
      "number": 24182,
      "class": "Bus",
      "name": "TUCKER 1 1",
      "init": {
        "Vr": -0.15939228888994775,
        "Vi": -1.0003737885742365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8614980184275,
        "longitude": -84.2287079467675
      }
    },
    {
      "number": 24183,
      "class": "Bus",
      "name": "TUCKER 1 2",
      "init": {
        "Vr": -0.16009016165222945,
        "Vi": -0.9999765593215005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8614980184275,
        "longitude": -84.2287079467675
      }
    },
    {
      "number": 24184,
      "class": "Bus",
      "name": "DOUGLASVILLE 1 1",
      "init": {
        "Vr": -0.03669185103558804,
        "Vi": -1.0102833111329086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7454825351017,
        "longitude": -84.7347705458511
      }
    },
    {
      "number": 24185,
      "class": "Bus",
      "name": "DOUGLASVILLE 2 1",
      "init": {
        "Vr": -0.040716750901401796,
        "Vi": -1.0141674462846382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.737151006709,
        "longitude": -84.7902953224809
      }
    },
    {
      "number": 24186,
      "class": "Bus",
      "name": "DOUGLASVILLE 3 1",
      "init": {
        "Vr": -0.018780703802761686,
        "Vi": -1.022004382943792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7941159889352,
        "longitude": -84.7925949474766
      }
    },
    {
      "number": 24187,
      "class": "Bus",
      "name": "DOUGLASVILLE 4 1",
      "init": {
        "Vr": -0.04741805501192524,
        "Vi": -1.0235250903631363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.772393360103,
        "longitude": -84.8413480515483
      }
    },
    {
      "number": 24188,
      "class": "Bus",
      "name": "DOUGLASVILLE 5 1",
      "init": {
        "Vr": -0.04775536339023397,
        "Vi": -0.9978510934866401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7508621218039,
        "longitude": -84.6519556744915
      }
    },
    {
      "number": 24189,
      "class": "Bus",
      "name": "DOUGLASVILLE 6 1",
      "init": {
        "Vr": -0.08581898185111933,
        "Vi": -1.0205538047237444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7133152495603,
        "longitude": -84.5990297023668
      }
    },
    {
      "number": 24190,
      "class": "Bus",
      "name": "DOUGLASVILLE 6 2",
      "init": {
        "Vr": -0.08639900976560619,
        "Vi": -1.0200689424068838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7133152495603,
        "longitude": -84.5990297023668
      }
    },
    {
      "number": 24191,
      "class": "Bus",
      "name": "DOUGLASVILLE 7 1",
      "init": {
        "Vr": 0.00795222281520671,
        "Vi": -1.0178255970837031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6429249159542,
        "longitude": -84.7097742717856
      }
    },
    {
      "number": 24192,
      "class": "Bus",
      "name": "DOUGLASVILLE 7 2",
      "init": {
        "Vr": 0.007573192398239565,
        "Vi": -1.0174629854927064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6429249159542,
        "longitude": -84.7097742717856
      }
    },
    {
      "number": 24193,
      "class": "Bus",
      "name": "DOUGLASVILLE 8 1",
      "init": {
        "Vr": -0.02268220315601534,
        "Vi": -1.009503917716015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7045266875849,
        "longitude": -84.6970996067142
      }
    },
    {
      "number": 24194,
      "class": "Bus",
      "name": "DOUGLASVILLE 9 1",
      "init": {
        "Vr": 0.03705281715669424,
        "Vi": -1.0227677986421764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5981431431594,
        "longitude": -84.7750392988903
      }
    },
    {
      "number": 24195,
      "class": "Bus",
      "name": "DOUGLASVILLE 9 2",
      "init": {
        "Vr": 0.0377403519160768,
        "Vi": -1.023109156888574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5981431431594,
        "longitude": -84.7750392988903
      }
    },
    {
      "number": 24196,
      "class": "Bus",
      "name": "LITHIA SPRINGS 1",
      "init": {
        "Vr": -0.04221309469210743,
        "Vi": -1.019894931128974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8121591113407,
        "longitude": -84.6904366157935
      }
    },
    {
      "number": 24197,
      "class": "Bus",
      "name": "ELBERTON 1 1",
      "init": {
        "Vr": -0.07664278672374851,
        "Vi": -1.032622801075459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1223160544529,
        "longitude": -82.7271778498082
      }
    },
    {
      "number": 24198,
      "class": "Bus",
      "name": "ELBERTON 2 1",
      "init": {
        "Vr": -0.07122768726109494,
        "Vi": -1.0269026902194827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0754241453139,
        "longitude": -82.8584779546832
      }
    },
    {
      "number": 24199,
      "class": "Bus",
      "name": "ELBERTON 3 1",
      "init": {
        "Vr": -0.07170356507000124,
        "Vi": -1.0277302996459166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1764447867892,
        "longitude": -82.7776296293897
      }
    },
    {
      "number": 24200,
      "class": "Bus",
      "name": "ROYSTON 1 1",
      "init": {
        "Vr": 0.04875818367737991,
        "Vi": -1.0403337403273685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3637880789849,
        "longitude": -83.0996562896356
      }
    },
    {
      "number": 24201,
      "class": "Bus",
      "name": "ROYSTON 1 2",
      "init": {
        "Vr": 0.0069676819306301215,
        "Vi": -1.042426815186806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3637880789849,
        "longitude": -83.0996562896356
      }
    },
    {
      "number": 24202,
      "class": "Bus",
      "name": "ROYSTON 1 3",
      "init": {
        "Vr": 0.050306639888826214,
        "Vi": -1.0408431273345546
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3637880789849,
        "longitude": -83.0996562896356
      }
    },
    {
      "number": 24203,
      "class": "Bus",
      "name": "ROYSTON 2 1",
      "init": {
        "Vr": -0.02224090583234178,
        "Vi": -1.038119736919438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2380302025577,
        "longitude": -83.0450678277305
      }
    },
    {
      "number": 24204,
      "class": "Bus",
      "name": "ROYSTON 3 1",
      "init": {
        "Vr": -0.03217958323693453,
        "Vi": -1.0301147818803311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2722586227532,
        "longitude": -83.2086566323754
      }
    },
    {
      "number": 24205,
      "class": "Bus",
      "name": "BLAIRSVILLE 4 1",
      "init": {
        "Vr": -0.22705171616537526,
        "Vi": -0.9731242467298764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8072188902971,
        "longitude": -83.9651704258077
      }
    },
    {
      "number": 24206,
      "class": "Bus",
      "name": "BLAIRSVILLE 4 2",
      "init": {
        "Vr": -0.2271808504634693,
        "Vi": -0.9729889128167867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8072188902971,
        "longitude": -83.9651704258077
      }
    },
    {
      "number": 24207,
      "class": "Bus",
      "name": "BLAIRSVILLE 5 1",
      "init": {
        "Vr": -0.21940986329709952,
        "Vi": -0.9846702837854577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.931244108247,
        "longitude": -83.9739387715899
      }
    },
    {
      "number": 24208,
      "class": "Bus",
      "name": "BLAIRSVILLE 6 1",
      "init": {
        "Vr": -0.20758575231379794,
        "Vi": -0.9954995368167157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.883739286652,
        "longitude": -83.9307135786246
      }
    },
    {
      "number": 24209,
      "class": "Bus",
      "name": "BLAIRSVILLE 6 2",
      "init": {
        "Vr": -0.223861474385107,
        "Vi": -1.0215877003527383
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.883739286652,
        "longitude": -83.9307135786246
      }
    },
    {
      "number": 24210,
      "class": "Bus",
      "name": "BLAIRSVILLE 6 3",
      "init": {
        "Vr": -0.20786219933095054,
        "Vi": -0.9953021496604568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.883739286652,
        "longitude": -83.9307135786246
      }
    },
    {
      "number": 24211,
      "class": "Bus",
      "name": "BLUE RIDGE 3 1",
      "init": {
        "Vr": -0.23047273019693273,
        "Vi": -1.0055518809839503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8636558536438,
        "longitude": -84.3274362593881
      }
    },
    {
      "number": 24212,
      "class": "Bus",
      "name": "BLUE RIDGE 3 2",
      "init": {
        "Vr": -0.23062896303658184,
        "Vi": -1.0054402459568774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8636558536438,
        "longitude": -84.3274362593881
      }
    },
    {
      "number": 24213,
      "class": "Bus",
      "name": "BLUE RIDGE 4 1",
      "init": {
        "Vr": -0.29115770846220285,
        "Vi": -0.9873374463760307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7880500936966,
        "longitude": -84.3164630468559
      }
    },
    {
      "number": 24214,
      "class": "Bus",
      "name": "BLUE RIDGE 5 1",
      "init": {
        "Vr": -0.27331807772395733,
        "Vi": -0.989252773349933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8238525247782,
        "longitude": -84.2455906164719
      }
    },
    {
      "number": 24215,
      "class": "Bus",
      "name": "MORGANTON 7 1",
      "init": {
        "Vr": -0.2518135230831442,
        "Vi": -0.9962033130164496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8888947599024,
        "longitude": -84.2699358704403
      }
    },
    {
      "number": 24216,
      "class": "Bus",
      "name": "FAYETTEVILLE 35 1",
      "init": {
        "Vr": -0.029880314030948582,
        "Vi": -1.015072245482554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5029473537878,
        "longitude": -84.4428468047606
      }
    },
    {
      "number": 24217,
      "class": "Bus",
      "name": "FAYETTEVILLE 36 1",
      "init": {
        "Vr": 0.003802438132214544,
        "Vi": -1.020268538739637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4498822968871,
        "longitude": -84.4808905120964
      }
    },
    {
      "number": 24218,
      "class": "Bus",
      "name": "FAYETTEVILLE 36 2",
      "init": {
        "Vr": 0.0035720940983618886,
        "Vi": -1.0201504652581572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4498822968871,
        "longitude": -84.4808905120964
      }
    },
    {
      "number": 24219,
      "class": "Bus",
      "name": "FAYETTEVILLE 37 1",
      "init": {
        "Vr": -0.045147329070196654,
        "Vi": -1.0025208435750215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5579427521636,
        "longitude": -84.502022632204
      }
    },
    {
      "number": 24220,
      "class": "Bus",
      "name": "PEACHTREE CITY 1 1",
      "init": {
        "Vr": -0.01529730139898662,
        "Vi": -1.0188011378554624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3823789893532,
        "longitude": -84.4638749186368
      }
    },
    {
      "number": 24221,
      "class": "Bus",
      "name": "PEACHTREE CITY 2 1",
      "init": {
        "Vr": -0.025436556345436765,
        "Vi": -1.0172635988876775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3099792380269,
        "longitude": -84.5217437274599
      }
    },
    {
      "number": 24222,
      "class": "Bus",
      "name": "PEACHTREE CITY 3 1",
      "init": {
        "Vr": -0.0070067919780865216,
        "Vi": -1.0162400157905027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3679127244924,
        "longitude": -84.6002898113332
      }
    },
    {
      "number": 24223,
      "class": "Bus",
      "name": "PEACHTREE CITY 4 1",
      "init": {
        "Vr": 0.012237012249357667,
        "Vi": -1.0208711491715436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4624863169964,
        "longitude": -84.5458817375768
      }
    },
    {
      "number": 24224,
      "class": "Bus",
      "name": "PEACHTREE CITY 4 2",
      "init": {
        "Vr": 0.012717500774754155,
        "Vi": -1.0211505862768637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4624863169964,
        "longitude": -84.5458817375768
      }
    },
    {
      "number": 24225,
      "class": "Bus",
      "name": "CALHOUN 1 1",
      "init": {
        "Vr": -0.01010592144823702,
        "Vi": -0.9962011469638613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5615674066581,
        "longitude": -84.9176134882534
      }
    },
    {
      "number": 24226,
      "class": "Bus",
      "name": "CALHOUN 1 2",
      "init": {
        "Vr": -0.010417800624144883,
        "Vi": -0.9959858143867132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5615674066581,
        "longitude": -84.9176134882534
      }
    },
    {
      "number": 24227,
      "class": "Bus",
      "name": "CALHOUN 2 1",
      "init": {
        "Vr": -0.02159099878295852,
        "Vi": -0.9852990972600548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.53510829353,
        "longitude": -84.9793781026408
      }
    },
    {
      "number": 24228,
      "class": "Bus",
      "name": "CALHOUN 3 1",
      "init": {
        "Vr": -0.02085994846562903,
        "Vi": -0.9831814435422693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.484360713789,
        "longitude": -85.0529515132016
      }
    },
    {
      "number": 24229,
      "class": "Bus",
      "name": "CALHOUN 3 2",
      "init": {
        "Vr": -0.021239455113716856,
        "Vi": -0.9829693899105626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.484360713789,
        "longitude": -85.0529515132016
      }
    },
    {
      "number": 24230,
      "class": "Bus",
      "name": "CALHOUN 4 1",
      "init": {
        "Vr": 0.016355617753137985,
        "Vi": -1.00904713589967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5115528944625,
        "longitude": -84.8791093071867
      }
    },
    {
      "number": 24231,
      "class": "Bus",
      "name": "CEDARTOWN 1 1",
      "init": {
        "Vr": -0.011935089278572305,
        "Vi": -0.9835266873175721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0219565437844,
        "longitude": -85.4287414739829
      }
    },
    {
      "number": 24232,
      "class": "Bus",
      "name": "CEDARTOWN 1 2",
      "init": {
        "Vr": -0.011693784363851729,
        "Vi": -0.9836471922497777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0219565437844,
        "longitude": -85.4287414739829
      }
    },
    {
      "number": 24233,
      "class": "Bus",
      "name": "CEDARTOWN 2 1",
      "init": {
        "Vr": 0.0742299511785154,
        "Vi": -1.0311586018277659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9212460556267,
        "longitude": -85.3069917573512
      }
    },
    {
      "number": 24234,
      "class": "Bus",
      "name": "CEDARTOWN 2 2",
      "init": {
        "Vr": 0.07443477260179872,
        "Vi": -1.0312570053263346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9212460556267,
        "longitude": -85.3069917573512
      }
    },
    {
      "number": 24235,
      "class": "Bus",
      "name": "CEDARTOWN 3 1",
      "init": {
        "Vr": 0.026502362255329762,
        "Vi": -1.0125665757921716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.107986338268,
        "longitude": -85.2459575701347
      }
    },
    {
      "number": 24236,
      "class": "Bus",
      "name": "CEDARTOWN 4 1",
      "init": {
        "Vr": 0.05184937903245134,
        "Vi": -1.022911566470291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0187345983245,
        "longitude": -85.2228991712849
      }
    },
    {
      "number": 24237,
      "class": "Bus",
      "name": "SILVER CREEK 4 1",
      "init": {
        "Vr": -0.005650725025343212,
        "Vi": -1.0001452935086186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1136037162419,
        "longitude": -85.1051012350162
      }
    },
    {
      "number": 24238,
      "class": "Bus",
      "name": "SILVER CREEK 4 2",
      "init": {
        "Vr": -0.0054397351215648175,
        "Vi": -1.0002576293496088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1136037162419,
        "longitude": -85.1051012350162
      }
    },
    {
      "number": 24239,
      "class": "Bus",
      "name": "ALPHARETTA 5 1",
      "init": {
        "Vr": -0.1409327223440351,
        "Vi": -1.000714850793648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0335826774935,
        "longitude": -84.1214797709894
      }
    },
    {
      "number": 24240,
      "class": "Bus",
      "name": "CUMMING 8 1",
      "init": {
        "Vr": -0.15614720348385824,
        "Vi": -1.0076387951355756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2545960873374,
        "longitude": -84.1101077960124
      }
    },
    {
      "number": 24241,
      "class": "Bus",
      "name": "CUMMING 9 1",
      "init": {
        "Vr": -0.1339461333335104,
        "Vi": -1.0215097103941335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2064298919803,
        "longitude": -84.0479657800191
      }
    },
    {
      "number": 24242,
      "class": "Bus",
      "name": "CUMMING 10 1",
      "init": {
        "Vr": -0.14943995440141364,
        "Vi": -1.0124114543904887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2599007602726,
        "longitude": -84.1385454349911
      }
    },
    {
      "number": 24243,
      "class": "Bus",
      "name": "DULUTH 1 1",
      "init": {
        "Vr": -0.13029755151590802,
        "Vi": -1.0032258456493004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0661607820353,
        "longitude": -84.1551348460638
      }
    },
    {
      "number": 24244,
      "class": "Bus",
      "name": "DULUTH 1 2",
      "init": {
        "Vr": -0.1299631765784176,
        "Vi": -1.0034507641308994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0661607820353,
        "longitude": -84.1551348460638
      }
    },
    {
      "number": 24245,
      "class": "Bus",
      "name": "DULUTH 2 1",
      "init": {
        "Vr": -0.11871727611601779,
        "Vi": -1.0015547146720485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0014001140892,
        "longitude": -84.1875795465987
      }
    },
    {
      "number": 24246,
      "class": "Bus",
      "name": "DULUTH 3 1",
      "init": {
        "Vr": -0.1590086525313537,
        "Vi": -0.9990502506118104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0824985919309,
        "longitude": -84.2354529540218
      }
    },
    {
      "number": 24247,
      "class": "Bus",
      "name": "GAINESVILLE 8 1",
      "init": {
        "Vr": -0.1663208709987182,
        "Vi": -1.0110714257379383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3892871280335,
        "longitude": -83.9332454205972
      }
    },
    {
      "number": 24248,
      "class": "Bus",
      "name": "GAINESVILLE 8 2",
      "init": {
        "Vr": -0.16602007677031835,
        "Vi": -1.0113171243066115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3892871280335,
        "longitude": -83.9332454205972
      }
    },
    {
      "number": 24249,
      "class": "Bus",
      "name": "GAINESVILLE 9 1",
      "init": {
        "Vr": -0.16076078749108955,
        "Vi": -1.0170586332680762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.323905983357,
        "longitude": -83.9175694358978
      }
    },
    {
      "number": 24250,
      "class": "Bus",
      "name": "GAINESVILLE 10 1",
      "init": {
        "Vr": -0.04421831772409216,
        "Vi": -1.033543502121629
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3539314071352,
        "longitude": -83.8498674583356
      }
    },
    {
      "number": 24251,
      "class": "Bus",
      "name": "GAINESVILLE 10 2",
      "init": {
        "Vr": -0.1273029418496182,
        "Vi": -1.0379214994548789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3539314071352,
        "longitude": -83.8498674583356
      }
    },
    {
      "number": 24252,
      "class": "Bus",
      "name": "GAINESVILLE 10 3",
      "init": {
        "Vr": -0.044842388999233124,
        "Vi": -1.0331132683965245
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3539314071352,
        "longitude": -83.8498674583356
      }
    },
    {
      "number": 24253,
      "class": "Bus",
      "name": "SUWANEE 1 1",
      "init": {
        "Vr": -0.1502506382551568,
        "Vi": -1.0011558431335714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0550203945951,
        "longitude": -84.0508494516718
      }
    },
    {
      "number": 24254,
      "class": "Bus",
      "name": "SUWANEE 1 2",
      "init": {
        "Vr": -0.15098137636187323,
        "Vi": -1.0007457738602785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0550203945951,
        "longitude": -84.0508494516718
      }
    },
    {
      "number": 24255,
      "class": "Bus",
      "name": "SUWANEE 2 1",
      "init": {
        "Vr": -0.12568467572733125,
        "Vi": -1.0254172699658073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.140346294474,
        "longitude": -84.0794985166286
      }
    },
    {
      "number": 24256,
      "class": "Bus",
      "name": "SUWANEE 2 2",
      "init": {
        "Vr": -0.12502317704991883,
        "Vi": -1.0257632081062926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.140346294474,
        "longitude": -84.0794985166286
      }
    },
    {
      "number": 24257,
      "class": "Bus",
      "name": "SUWANEE 3 1",
      "init": {
        "Vr": -0.11774175606360704,
        "Vi": -1.0316022090073673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1717610894801,
        "longitude": -84.0752100444056
      }
    },
    {
      "number": 24258,
      "class": "Bus",
      "name": "SUWANEE 3 2",
      "init": {
        "Vr": -0.11740384091130676,
        "Vi": -1.0319198627903425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1717610894801,
        "longitude": -84.0752100444056
      }
    },
    {
      "number": 24259,
      "class": "Bus",
      "name": "SUWANEE 4 1",
      "init": {
        "Vr": -0.13533637613164817,
        "Vi": -1.0236415827882661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9831516669712,
        "longitude": -84.0998680572555
      }
    },
    {
      "number": 24260,
      "class": "Bus",
      "name": "SUWANEE 4 2",
      "init": {
        "Vr": -0.13673197283384425,
        "Vi": -1.0226425869969202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9831516669712,
        "longitude": -84.0998680572555
      }
    },
    {
      "number": 24261,
      "class": "Bus",
      "name": "LAVONIA 1 1",
      "init": {
        "Vr": -0.028124094711912965,
        "Vi": -1.0276892323839963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4502601428827,
        "longitude": -83.0456528459175
      }
    },
    {
      "number": 24262,
      "class": "Bus",
      "name": "LAVONIA 2 1",
      "init": {
        "Vr": -0.04912472455056941,
        "Vi": -1.0181196459999964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4657501971575,
        "longitude": -83.1382688596523
      }
    },
    {
      "number": 24263,
      "class": "Bus",
      "name": "MARTIN 1 1",
      "init": {
        "Vr": -0.07152726439703436,
        "Vi": -1.0107973279435198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5114351764167,
        "longitude": -83.2596960543683
      }
    },
    {
      "number": 24264,
      "class": "Bus",
      "name": "ALPHARETTA 6 1",
      "init": {
        "Vr": -0.1056310629928151,
        "Vi": -1.0079069816835933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0115869271605,
        "longitude": -84.2412647225941
      }
    },
    {
      "number": 24265,
      "class": "Bus",
      "name": "ALPHARETTA 7 1",
      "init": {
        "Vr": -0.14712235675007318,
        "Vi": -0.9965604345043727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0422021041923,
        "longitude": -84.1975464468642
      }
    },
    {
      "number": 24266,
      "class": "Bus",
      "name": "ALPHARETTA 7 2",
      "init": {
        "Vr": -0.1463139425184066,
        "Vi": -0.9970108081174152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0422021041923,
        "longitude": -84.1975464468642
      }
    },
    {
      "number": 24267,
      "class": "Bus",
      "name": "ALPHARETTA 8 1",
      "init": {
        "Vr": -0.16647631864857235,
        "Vi": -0.997426975455395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0885327378131,
        "longitude": -84.2809261910263
      }
    },
    {
      "number": 24268,
      "class": "Bus",
      "name": "ATLANTA 21 1",
      "init": {
        "Vr": -0.10478475462872941,
        "Vi": -1.034254338151144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8816877848058,
        "longitude": -84.4468240333665
      }
    },
    {
      "number": 24269,
      "class": "Bus",
      "name": "ATLANTA 22 1",
      "init": {
        "Vr": -0.13310248957112397,
        "Vi": -1.011180947868461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8077592920943,
        "longitude": -84.3173065536258
      }
    },
    {
      "number": 24270,
      "class": "Bus",
      "name": "ATLANTA 23 1",
      "init": {
        "Vr": -0.08649609253826028,
        "Vi": -1.033000190048523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7800063246482,
        "longitude": -84.472417833307
      }
    },
    {
      "number": 24271,
      "class": "Bus",
      "name": "ATLANTA 24 1",
      "init": {
        "Vr": -0.08009519616178117,
        "Vi": -1.0295814912678225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7278822052588,
        "longitude": -84.4695897505536
      }
    },
    {
      "number": 24272,
      "class": "Bus",
      "name": "ATLANTA 24 2",
      "init": {
        "Vr": -0.08070299253623586,
        "Vi": -1.0292770513582101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7278822052588,
        "longitude": -84.4695897505536
      }
    },
    {
      "number": 24273,
      "class": "Bus",
      "name": "ATLANTA 25 1",
      "init": {
        "Vr": -0.08663221848236284,
        "Vi": -1.0347924106901432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.791069171831,
        "longitude": -84.5276693290534
      }
    },
    {
      "number": 24274,
      "class": "Bus",
      "name": "ATLANTA 25 2",
      "init": {
        "Vr": -0.0874622068350031,
        "Vi": -1.0342944573831807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.791069171831,
        "longitude": -84.5276693290534
      }
    },
    {
      "number": 24275,
      "class": "Bus",
      "name": "ATLANTA 26 1",
      "init": {
        "Vr": -0.06698598681981066,
        "Vi": -1.0231195893639915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7110443154517,
        "longitude": -84.5007460980299
      }
    },
    {
      "number": 24276,
      "class": "Bus",
      "name": "ATLANTA 27 1",
      "init": {
        "Vr": -0.09804545411794556,
        "Vi": -1.0251836368436569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7831948210208,
        "longitude": -84.4443528088451
      }
    },
    {
      "number": 24277,
      "class": "Bus",
      "name": "ATLANTA 28 1",
      "init": {
        "Vr": -0.12749272300232334,
        "Vi": -1.000882242188361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7084481575694,
        "longitude": -84.3580278448251
      }
    },
    {
      "number": 24278,
      "class": "Bus",
      "name": "ATLANTA 28 2",
      "init": {
        "Vr": -0.12718048170833235,
        "Vi": -1.0011592055919882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7084481575694,
        "longitude": -84.3580278448251
      }
    },
    {
      "number": 24279,
      "class": "Bus",
      "name": "ATLANTA 29 1",
      "init": {
        "Vr": -0.07918752750918086,
        "Vi": -0.9993924809108493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6867066239184,
        "longitude": -84.4265668267764
      }
    },
    {
      "number": 24280,
      "class": "Bus",
      "name": "ATLANTA 30 1",
      "init": {
        "Vr": -0.06513485618064167,
        "Vi": -1.0172244433451045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965351072159,
        "longitude": -84.4716107916283
      }
    },
    {
      "number": 24281,
      "class": "Bus",
      "name": "ATLANTA 31 1",
      "init": {
        "Vr": -0.0966579013318515,
        "Vi": -1.0292544067159062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7201226691387,
        "longitude": -84.558928648225
      }
    },
    {
      "number": 24282,
      "class": "Bus",
      "name": "ATLANTA 32 1",
      "init": {
        "Vr": -0.08791988380637035,
        "Vi": -1.032739515707033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7576447815871,
        "longitude": -84.5209868414281
      }
    },
    {
      "number": 24283,
      "class": "Bus",
      "name": "ATLANTA 33 1",
      "init": {
        "Vr": -0.0827849213812386,
        "Vi": -1.0365781512886805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7784633103171,
        "longitude": -84.5030651330229
      }
    },
    {
      "number": 24284,
      "class": "Bus",
      "name": "ATLANTA 34 1",
      "init": {
        "Vr": -0.12365803358741256,
        "Vi": -1.0065194486223745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7287154520283,
        "longitude": -84.3912943142559
      }
    },
    {
      "number": 24285,
      "class": "Bus",
      "name": "ATLANTA 35 1",
      "init": {
        "Vr": -0.0798253562354928,
        "Vi": -0.9911156120831665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6509990475937,
        "longitude": -84.4313600516517
      }
    },
    {
      "number": 24286,
      "class": "Bus",
      "name": "ATLANTA 35 2",
      "init": {
        "Vr": -0.0802016687088211,
        "Vi": -0.9908587255176516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6509990475937,
        "longitude": -84.4313600516517
      }
    },
    {
      "number": 24287,
      "class": "Bus",
      "name": "FAIRBURN 1 1",
      "init": {
        "Vr": -0.026570352170928496,
        "Vi": -1.0132336405230546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5838242516598,
        "longitude": -84.5555258272945
      }
    },
    {
      "number": 24288,
      "class": "Bus",
      "name": "FAIRBURN 2 1",
      "init": {
        "Vr": 0.0710054420398105,
        "Vi": -1.0327159505340169
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.616706486946,
        "longitude": -84.620924120837
      }
    },
    {
      "number": 24289,
      "class": "Bus",
      "name": "FAIRBURN 2 2",
      "init": {
        "Vr": 0.016761510620726824,
        "Vi": -1.0379659393751504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.616706486946,
        "longitude": -84.620924120837
      }
    },
    {
      "number": 24290,
      "class": "Bus",
      "name": "FAIRBURN 2 3",
      "init": {
        "Vr": 0.07077766583227955,
        "Vi": -1.032634527355956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.616706486946,
        "longitude": -84.620924120837
      }
    },
    {
      "number": 24291,
      "class": "Bus",
      "name": "FAIRBURN 3 1",
      "init": {
        "Vr": -0.027703784502630648,
        "Vi": -1.014047131586135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.55456031877,
        "longitude": -84.6646338585593
      }
    },
    {
      "number": 24292,
      "class": "Bus",
      "name": "ROSWELL 6 1",
      "init": {
        "Vr": -0.1718298055184368,
        "Vi": -1.0204730294763054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9843108538184,
        "longitude": -84.2945525487794
      }
    },
    {
      "number": 24293,
      "class": "Bus",
      "name": "UNION CITY 9 1",
      "init": {
        "Vr": -0.04875022397765508,
        "Vi": -1.0001809039049265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6372942590895,
        "longitude": -84.5493399725925
      }
    },
    {
      "number": 24294,
      "class": "Bus",
      "name": "UNION CITY 10 1",
      "init": {
        "Vr": -0.02316217044664055,
        "Vi": -1.0118013578302725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5028774874204,
        "longitude": -84.5018873745579
      }
    },
    {
      "number": 24295,
      "class": "Bus",
      "name": "ELLIJAY 2 1",
      "init": {
        "Vr": -0.2925523658903128,
        "Vi": -0.9879915753007524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6712192809433,
        "longitude": -84.5149749070545
      }
    },
    {
      "number": 24296,
      "class": "Bus",
      "name": "ELLIJAY 3 1",
      "init": {
        "Vr": -0.25390296323134376,
        "Vi": -0.9973866774020917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7451678057962,
        "longitude": -84.6273381378559
      }
    },
    {
      "number": 24297,
      "class": "Bus",
      "name": "ELLIJAY 3 2",
      "init": {
        "Vr": -0.25380431412136123,
        "Vi": -0.9975039310210062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7451678057962,
        "longitude": -84.6273381378559
      }
    },
    {
      "number": 24298,
      "class": "Bus",
      "name": "ELLIJAY 4 1",
      "init": {
        "Vr": -0.2822323042200781,
        "Vi": -0.9876836948563775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7336338961182,
        "longitude": -84.5051952369971
      }
    },
    {
      "number": 24299,
      "class": "Bus",
      "name": "ELLIJAY 4 2",
      "init": {
        "Vr": -0.2823311465788849,
        "Vi": -0.9875631093172722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7336338961182,
        "longitude": -84.5051952369971
      }
    },
    {
      "number": 24300,
      "class": "Bus",
      "name": "WARRENTON 11 1",
      "init": {
        "Vr": -0.07648669585235573,
        "Vi": -1.0142673693241788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3712386606128,
        "longitude": -82.6410155119022
      }
    },
    {
      "number": 24301,
      "class": "Bus",
      "name": "WARRENTON 11 2",
      "init": {
        "Vr": -0.07663002265082708,
        "Vi": -1.0141785040476052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3712386606128,
        "longitude": -82.6410155119022
      }
    },
    {
      "number": 24302,
      "class": "Bus",
      "name": "RESACA 1",
      "init": {
        "Vr": -0.014918281957285557,
        "Vi": -1.0089465402251976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6104498709539,
        "longitude": -84.838220778493
      }
    },
    {
      "number": 24303,
      "class": "Bus",
      "name": "GREENSBORO 29 1",
      "init": {
        "Vr": 0.05148985405207875,
        "Vi": -1.0371936795842256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5023712169504,
        "longitude": -83.1757185108279
      }
    },
    {
      "number": 24304,
      "class": "Bus",
      "name": "GREENSBORO 30 1",
      "init": {
        "Vr": 0.022351626060199952,
        "Vi": -1.0310606638085416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5903989650927,
        "longitude": -83.1531957356995
      }
    },
    {
      "number": 24305,
      "class": "Bus",
      "name": "MADISON 14 1",
      "init": {
        "Vr": -0.008890018734175035,
        "Vi": -1.0347059758084147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4712086742092,
        "longitude": -83.3839892704201
      }
    },
    {
      "number": 24306,
      "class": "Bus",
      "name": "MADISON 15 1",
      "init": {
        "Vr": -0.03688784840419052,
        "Vi": -1.0221805008108669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5701483061019,
        "longitude": -83.4688970288708
      }
    },
    {
      "number": 24307,
      "class": "Bus",
      "name": "MADISON 15 2",
      "init": {
        "Vr": -0.03660582271911927,
        "Vi": -1.0223023662815909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5701483061019,
        "longitude": -83.4688970288708
      }
    },
    {
      "number": 24308,
      "class": "Bus",
      "name": "UNION POINT 1",
      "init": {
        "Vr": -0.013152942130231904,
        "Vi": -1.0250281325256836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7552697161499,
        "longitude": -83.0499777131958
      }
    },
    {
      "number": 24309,
      "class": "Bus",
      "name": "UNION POINT 2",
      "init": {
        "Vr": -0.013268313297467235,
        "Vi": -1.0249705377552523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7552697161499,
        "longitude": -83.0499777131958
      }
    },
    {
      "number": 24310,
      "class": "Bus",
      "name": "WATKINSVILLE 1 1",
      "init": {
        "Vr": -0.028532091350399167,
        "Vi": -1.0247143076998044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7772314344577,
        "longitude": -83.3745091220288
      }
    },
    {
      "number": 24311,
      "class": "Bus",
      "name": "WATKINSVILLE 2 1",
      "init": {
        "Vr": -0.03786714498811117,
        "Vi": -1.019737102050303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7319706255073,
        "longitude": -83.4174624585499
      }
    },
    {
      "number": 24312,
      "class": "Bus",
      "name": "WATKINSVILLE 3 1",
      "init": {
        "Vr": -0.025954590514929578,
        "Vi": -1.0238614449138246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24313,
      "class": "Bus",
      "name": "WATKINSVILLE 3 2",
      "init": {
        "Vr": -0.027246404096551765,
        "Vi": -1.0235447648307476
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24314,
      "class": "Bus",
      "name": "WATKINSVILLE 3 3",
      "init": {
        "Vr": -0.0259674021311888,
        "Vi": -1.023845326626974
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24315,
      "class": "Bus",
      "name": "WATKINSVILLE 3 4",
      "init": {
        "Vr": -0.0259674021311888,
        "Vi": -1.0238453266269738
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24316,
      "class": "Bus",
      "name": "WATKINSVILLE 3 5",
      "init": {
        "Vr": -0.0258139382203003,
        "Vi": -1.0239262606982567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24317,
      "class": "Bus",
      "name": "WATKINSVILLE 3 7",
      "init": {
        "Vr": -0.025954590514929578,
        "Vi": -1.0238614449138246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7016305385122,
        "longitude": -83.302288850958
      }
    },
    {
      "number": 24318,
      "class": "Bus",
      "name": "BUFORD 1 1",
      "init": {
        "Vr": -0.1441815614509116,
        "Vi": -1.0022413661392735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1084817352297,
        "longitude": -84.0057037519838
      }
    },
    {
      "number": 24319,
      "class": "Bus",
      "name": "BUFORD 1 2",
      "init": {
        "Vr": -0.14443206890667415,
        "Vi": -1.0020809921517122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1084817352297,
        "longitude": -84.0057037519838
      }
    },
    {
      "number": 24320,
      "class": "Bus",
      "name": "BUFORD 2 1",
      "init": {
        "Vr": -0.12292599530977597,
        "Vi": -1.0268390099252944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.154313813805,
        "longitude": -84.0261728974943
      }
    },
    {
      "number": 24321,
      "class": "Bus",
      "name": "BUFORD 3 1",
      "init": {
        "Vr": -0.13633129375609104,
        "Vi": -1.0112534896994267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1266977310926,
        "longitude": -84.0512195941896
      }
    },
    {
      "number": 24322,
      "class": "Bus",
      "name": "BUFORD 4 1",
      "init": {
        "Vr": -0.1427571252219064,
        "Vi": -0.9920939950094152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1181926834639,
        "longitude": -83.9343957515534
      }
    },
    {
      "number": 24323,
      "class": "Bus",
      "name": "BUFORD 4 2",
      "init": {
        "Vr": -0.14363405081761063,
        "Vi": -0.99157760990487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1181926834639,
        "longitude": -83.9343957515534
      }
    },
    {
      "number": 24324,
      "class": "Bus",
      "name": "BUFORD 5 1",
      "init": {
        "Vr": -0.15588926710189524,
        "Vi": -0.9789409115660754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1045966497779,
        "longitude": -83.8679245289164
      }
    },
    {
      "number": 24325,
      "class": "Bus",
      "name": "DACULA 1 1",
      "init": {
        "Vr": -0.07968673296010953,
        "Vi": -0.9786355208273738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8892289182132,
        "longitude": -83.8545402552891
      }
    },
    {
      "number": 24326,
      "class": "Bus",
      "name": "DACULA 1 2",
      "init": {
        "Vr": -0.0803462188994787,
        "Vi": -0.9781320146160214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8892289182132,
        "longitude": -83.8545402552891
      }
    },
    {
      "number": 24327,
      "class": "Bus",
      "name": "DACULA 2 1",
      "init": {
        "Vr": -0.0545263287318764,
        "Vi": -0.9857404236171027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8636528838798,
        "longitude": -83.8239921362479
      }
    },
    {
      "number": 24328,
      "class": "Bus",
      "name": "DACULA 2 2",
      "init": {
        "Vr": -0.05542132297608866,
        "Vi": -0.9850571533380674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8636528838798,
        "longitude": -83.8239921362479
      }
    },
    {
      "number": 24329,
      "class": "Bus",
      "name": "DACULA 3 1",
      "init": {
        "Vr": -0.12118665851231922,
        "Vi": -0.9630638151782254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9608668516608,
        "longitude": -83.8648238864065
      }
    },
    {
      "number": 24330,
      "class": "Bus",
      "name": "DACULA 3 2",
      "init": {
        "Vr": -0.12073972987994142,
        "Vi": -0.9633652140254544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9608668516608,
        "longitude": -83.8648238864065
      }
    },
    {
      "number": 24331,
      "class": "Bus",
      "name": "DACULA 4 1",
      "init": {
        "Vr": -0.11897146390512175,
        "Vi": -0.9620245537635835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9563007479984,
        "longitude": -83.8959608684757
      }
    },
    {
      "number": 24332,
      "class": "Bus",
      "name": "DACULA 4 2",
      "init": {
        "Vr": -0.11946458999828186,
        "Vi": -0.9615566033892844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9563007479984,
        "longitude": -83.8959608684757
      }
    },
    {
      "number": 24333,
      "class": "Bus",
      "name": "DULUTH 4 1",
      "init": {
        "Vr": -0.13871824373147776,
        "Vi": -1.0178096675900248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9725744993179,
        "longitude": -84.133721979321
      }
    },
    {
      "number": 24334,
      "class": "Bus",
      "name": "DULUTH 5 1",
      "init": {
        "Vr": -0.13780372879535557,
        "Vi": -1.0000250206084498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9425544380393,
        "longitude": -84.1815995241805
      }
    },
    {
      "number": 24335,
      "class": "Bus",
      "name": "DULUTH 6 1",
      "init": {
        "Vr": -0.01861475373737799,
        "Vi": -1.0290691737984892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9669349541959,
        "longitude": -84.2368822202785
      }
    },
    {
      "number": 24336,
      "class": "Bus",
      "name": "DULUTH 6 2",
      "init": {
        "Vr": -0.09083057164681825,
        "Vi": -1.0143766554186386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9669349541959,
        "longitude": -84.2368822202785
      }
    },
    {
      "number": 24337,
      "class": "Bus",
      "name": "DULUTH 6 3",
      "init": {
        "Vr": -0.1075713854068234,
        "Vi": -1.0109706882297076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9669349541959,
        "longitude": -84.2368822202785
      }
    },
    {
      "number": 24338,
      "class": "Bus",
      "name": "DULUTH 6 4",
      "init": {
        "Vr": -0.10757138540682341,
        "Vi": -1.0109706882297078
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9669349541959,
        "longitude": -84.2368822202785
      }
    },
    {
      "number": 24339,
      "class": "Bus",
      "name": "DULUTH 6 5",
      "init": {
        "Vr": -0.019262941495310916,
        "Vi": -1.0286124834349732
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9669349541959,
        "longitude": -84.2368822202785
      }
    },
    {
      "number": 24340,
      "class": "Bus",
      "name": "LAWRENCEVILLE 5 1",
      "init": {
        "Vr": -0.08040994317691136,
        "Vi": -1.0314255082825723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9177425840741,
        "longitude": -83.9880239040495
      }
    },
    {
      "number": 24341,
      "class": "Bus",
      "name": "LAWRENCEVILLE 6 1",
      "init": {
        "Vr": -0.14083555080948124,
        "Vi": -1.0110459332084916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0998980344748,
        "longitude": -84.0440249226668
      }
    },
    {
      "number": 24342,
      "class": "Bus",
      "name": "LAWRENCEVILLE 7 1",
      "init": {
        "Vr": -0.07064189212007795,
        "Vi": -1.0300336193576753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0140822690914,
        "longitude": -83.9788224546
      }
    },
    {
      "number": 24343,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 1",
      "init": {
        "Vr": 0.14389141543127607,
        "Vi": -1.0315397289479002
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24344,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 2",
      "init": {
        "Vr": 0.011603276274560658,
        "Vi": -1.0299008165563248
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24345,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 3",
      "init": {
        "Vr": -0.04700903372876897,
        "Vi": -1.0409822128242547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24346,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 4",
      "init": {
        "Vr": -0.07725914637306515,
        "Vi": -1.0287999033259223
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24347,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 5",
      "init": {
        "Vr": -0.07725914637306515,
        "Vi": -1.0287999033259223
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24348,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 6",
      "init": {
        "Vr": 0.010393795123562055,
        "Vi": -1.0293638811849617
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24349,
      "class": "Bus",
      "name": "LAWRENCEVILLE 8 8",
      "init": {
        "Vr": -0.003097783793528211,
        "Vi": -1.0274300813739825
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9776918504445,
        "longitude": -83.9985834285169
      }
    },
    {
      "number": 24350,
      "class": "Bus",
      "name": "LAWRENCEVILLE 9 1",
      "init": {
        "Vr": -0.059306742491339715,
        "Vi": -1.0351026084976769
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9893556188198,
        "longitude": -83.9729056005271
      }
    },
    {
      "number": 24351,
      "class": "Bus",
      "name": "LAWRENCEVILLE 10 1",
      "init": {
        "Vr": -0.11227316097409376,
        "Vi": -0.9918194444913015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8575704491301,
        "longitude": -83.9612560828256
      }
    },
    {
      "number": 24352,
      "class": "Bus",
      "name": "LAWRENCEVILLE 10 2",
      "init": {
        "Vr": -0.11312646256590843,
        "Vi": -0.9911756964101749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8575704491301,
        "longitude": -83.9612560828256
      }
    },
    {
      "number": 24353,
      "class": "Bus",
      "name": "LAWRENCEVILLE 11 1",
      "init": {
        "Vr": -0.09864228985629057,
        "Vi": -1.033892598876455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9113925014989,
        "longitude": -84.0226162868712
      }
    },
    {
      "number": 24354,
      "class": "Bus",
      "name": "LAWRENCEVILLE 12 1",
      "init": {
        "Vr": -0.0953716226418623,
        "Vi": -0.976310745136529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8963536331169,
        "longitude": -83.8912738619796
      }
    },
    {
      "number": 24355,
      "class": "Bus",
      "name": "LAWRENCEVILLE 13 1",
      "init": {
        "Vr": -0.10452056231033711,
        "Vi": -1.0201856044208197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8936047556599,
        "longitude": -84.0501301407966
      }
    },
    {
      "number": 24356,
      "class": "Bus",
      "name": "LAWRENCEVILLE 14 1",
      "init": {
        "Vr": -0.09427359484130501,
        "Vi": -1.0205976169396849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9243454982548,
        "longitude": -84.0656969904117
      }
    },
    {
      "number": 24357,
      "class": "Bus",
      "name": "LAWRENCEVILLE 15 1",
      "init": {
        "Vr": -0.0955260910446552,
        "Vi": -1.0156127559212242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9142165330643,
        "longitude": -84.1229597803257
      }
    },
    {
      "number": 24358,
      "class": "Bus",
      "name": "LAWRENCEVILLE 15 2",
      "init": {
        "Vr": -0.09635332075568966,
        "Vi": -1.0150228575696558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9142165330643,
        "longitude": -84.1229597803257
      }
    },
    {
      "number": 24359,
      "class": "Bus",
      "name": "LAWRENCEVILLE 16 1",
      "init": {
        "Vr": -0.129080235788849,
        "Vi": -1.015778012618462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.967031744467,
        "longitude": -84.0579588523202
      }
    },
    {
      "number": 24360,
      "class": "Bus",
      "name": "LAWRENCEVILLE 17 1",
      "init": {
        "Vr": -0.11514819257707402,
        "Vi": -1.0145556675117455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9443287841251,
        "longitude": -84.0337058186781
      }
    },
    {
      "number": 24361,
      "class": "Bus",
      "name": "LILBURN 1 1",
      "init": {
        "Vr": -0.14139958525221002,
        "Vi": -0.9936521326527412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7971823196741,
        "longitude": -84.0992648178932
      }
    },
    {
      "number": 24362,
      "class": "Bus",
      "name": "LILBURN 1 2",
      "init": {
        "Vr": -0.14039687239895643,
        "Vi": -0.9943118123924419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7971823196741,
        "longitude": -84.0992648178932
      }
    },
    {
      "number": 24363,
      "class": "Bus",
      "name": "LILBURN 2 1",
      "init": {
        "Vr": -0.12317225297999637,
        "Vi": -1.006326492313695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8637995899275,
        "longitude": -84.1353650096497
      }
    },
    {
      "number": 24364,
      "class": "Bus",
      "name": "LILBURN 3 1",
      "init": {
        "Vr": -0.03297949288393056,
        "Vi": -1.027252971895218
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9204059923059,
        "longitude": -84.094542907952
      }
    },
    {
      "number": 24365,
      "class": "Bus",
      "name": "LILBURN 3 2",
      "init": {
        "Vr": -0.07432098960575641,
        "Vi": -1.0232498547892117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9204059923059,
        "longitude": -84.094542907952
      }
    },
    {
      "number": 24366,
      "class": "Bus",
      "name": "LILBURN 3 3",
      "init": {
        "Vr": -0.03376179120879798,
        "Vi": -1.026934441384043
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9204059923059,
        "longitude": -84.094542907952
      }
    },
    {
      "number": 24367,
      "class": "Bus",
      "name": "LILBURN 4 1",
      "init": {
        "Vr": -0.11164692096115965,
        "Vi": -1.0135248585896734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8808825886945,
        "longitude": -84.0721852106021
      }
    },
    {
      "number": 24368,
      "class": "Bus",
      "name": "LOGANVILLE 1 1",
      "init": {
        "Vr": -0.06549949574134817,
        "Vi": -1.0176190582690516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7609952610281,
        "longitude": -83.9140257733356
      }
    },
    {
      "number": 24369,
      "class": "Bus",
      "name": "LOGANVILLE 2 1",
      "init": {
        "Vr": -0.11947391487482142,
        "Vi": -1.0256435621655804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7483616180755,
        "longitude": -83.8779358704348
      }
    },
    {
      "number": 24370,
      "class": "Bus",
      "name": "LOGANVILLE 3 1",
      "init": {
        "Vr": -0.096882699516135,
        "Vi": -1.0187565981859439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7890560010192,
        "longitude": -83.8687370327066
      }
    },
    {
      "number": 24371,
      "class": "Bus",
      "name": "LOGANVILLE 4 1",
      "init": {
        "Vr": -0.010194002022818336,
        "Vi": -1.0267239451088488
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7866115064757,
        "longitude": -83.9262679024897
      }
    },
    {
      "number": 24372,
      "class": "Bus",
      "name": "LOGANVILLE 4 2",
      "init": {
        "Vr": -0.048221888544146455,
        "Vi": -1.0219521508862388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7866115064757,
        "longitude": -83.9262679024897
      }
    },
    {
      "number": 24373,
      "class": "Bus",
      "name": "LOGANVILLE 4 3",
      "init": {
        "Vr": -0.0058539761614470765,
        "Vi": -1.0280848409325274
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7866115064757,
        "longitude": -83.9262679024897
      }
    },
    {
      "number": 24374,
      "class": "Bus",
      "name": "NORCROSS 1 1",
      "init": {
        "Vr": -0.1309574063307871,
        "Vi": -1.0029449567129813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9289078502382,
        "longitude": -84.1944226754719
      }
    },
    {
      "number": 24375,
      "class": "Bus",
      "name": "NORCROSS 2 1",
      "init": {
        "Vr": -0.14839335874632462,
        "Vi": -1.0002908706172366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8684092967088,
        "longitude": -84.1951382557569
      }
    },
    {
      "number": 24376,
      "class": "Bus",
      "name": "NORCROSS 3 1",
      "init": {
        "Vr": -0.1515828863789707,
        "Vi": -1.0003756579824679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9065965325277,
        "longitude": -84.2406147661693
      }
    },
    {
      "number": 24377,
      "class": "Bus",
      "name": "NORCROSS 3 2",
      "init": {
        "Vr": -0.15243412688361285,
        "Vi": -0.9999458015833665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9065965325277,
        "longitude": -84.2406147661693
      }
    },
    {
      "number": 24378,
      "class": "Bus",
      "name": "CLARKESVILLE 1 1",
      "init": {
        "Vr": -0.259453454342863,
        "Vi": -0.9557705902906464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6937826251249,
        "longitude": -83.5428058630813
      }
    },
    {
      "number": 24379,
      "class": "Bus",
      "name": "CORNELIA 1 1",
      "init": {
        "Vr": -0.23804216685807092,
        "Vi": -0.9677389547681324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5784866825115,
        "longitude": -83.5464236037383
      }
    },
    {
      "number": 24380,
      "class": "Bus",
      "name": "CORNELIA 2 1",
      "init": {
        "Vr": -0.13548891335362506,
        "Vi": -0.9995074684037382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4702438921948,
        "longitude": -83.5129382282964
      }
    },
    {
      "number": 24381,
      "class": "Bus",
      "name": "CORNELIA 2 2",
      "init": {
        "Vr": -0.13570470723984687,
        "Vi": -0.9993785119734746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4702438921948,
        "longitude": -83.5129382282964
      }
    },
    {
      "number": 24382,
      "class": "Bus",
      "name": "CORNELIA 3 1",
      "init": {
        "Vr": -0.14620720777203283,
        "Vi": -1.0070963835883617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5143568416472,
        "longitude": -83.6646576569622
      }
    },
    {
      "number": 24383,
      "class": "Bus",
      "name": "FLOWERY BRANCH 1 1",
      "init": {
        "Vr": -0.024746384963219552,
        "Vi": -1.0416696284594065
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1416829893182,
        "longitude": -83.8672765835248
      }
    },
    {
      "number": 24384,
      "class": "Bus",
      "name": "FLOWERY BRANCH 1 2",
      "init": {
        "Vr": -0.09718619471349686,
        "Vi": -1.0157633833331206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1416829893182,
        "longitude": -83.8672765835248
      }
    },
    {
      "number": 24385,
      "class": "Bus",
      "name": "FLOWERY BRANCH 1 3",
      "init": {
        "Vr": -0.02117875782641355,
        "Vi": -1.0391326853797793
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1416829893182,
        "longitude": -83.8672765835248
      }
    },
    {
      "number": 24386,
      "class": "Bus",
      "name": "FLOWERY BRANCH 2 1",
      "init": {
        "Vr": -0.12942869116291283,
        "Vi": -0.9983434999821683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1630626543687,
        "longitude": -83.9245526213295
      }
    },
    {
      "number": 24387,
      "class": "Bus",
      "name": "GAINESVILLE 11 1",
      "init": {
        "Vr": -0.19184682180137966,
        "Vi": -0.996259635203099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24388,
      "class": "Bus",
      "name": "GAINESVILLE 11 2",
      "init": {
        "Vr": -0.19184682180137966,
        "Vi": -0.996259635203099
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24389,
      "class": "Bus",
      "name": "GAINESVILLE 11 3",
      "init": {
        "Vr": -0.19184682180137966,
        "Vi": -0.996259635203099
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24390,
      "class": "Bus",
      "name": "GAINESVILLE 11 4",
      "init": {
        "Vr": -0.19184682180137966,
        "Vi": -0.9962596352030991
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24391,
      "class": "Bus",
      "name": "GAINESVILLE 11 5",
      "init": {
        "Vr": -0.19134375114572866,
        "Vi": -0.9965794529581041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24392,
      "class": "Bus",
      "name": "GAINESVILLE 11 7",
      "init": {
        "Vr": -0.19230892021852639,
        "Vi": -0.9959740617178088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2855250261289,
        "longitude": -83.8077780276478
      }
    },
    {
      "number": 24393,
      "class": "Bus",
      "name": "GAINESVILLE 12 1",
      "init": {
        "Vr": -0.17785564163345022,
        "Vi": -1.0047834894362124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3079329118539,
        "longitude": -83.8592457756986
      }
    },
    {
      "number": 24394,
      "class": "Bus",
      "name": "GAINESVILLE 13 1",
      "init": {
        "Vr": -0.20988795374927496,
        "Vi": -1.0200156120405195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2272762434926,
        "longitude": -83.7548016259149
      }
    },
    {
      "number": 24395,
      "class": "Bus",
      "name": "GAINESVILLE 14 1",
      "init": {
        "Vr": -0.20862003866168294,
        "Vi": -1.0031376993597005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2679734767311,
        "longitude": -83.7335741336803
      }
    },
    {
      "number": 24396,
      "class": "Bus",
      "name": "GAINESVILLE 15 1",
      "init": {
        "Vr": -0.1806385046347464,
        "Vi": -0.9740185606245642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1700605463827,
        "longitude": -83.8351002772682
      }
    },
    {
      "number": 24397,
      "class": "Bus",
      "name": "GAINESVILLE 16 1",
      "init": {
        "Vr": -0.19727504334727908,
        "Vi": -0.9806008010056646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.239793939585,
        "longitude": -83.8393388113525
      }
    },
    {
      "number": 24398,
      "class": "Bus",
      "name": "BUCHANAN 5 1",
      "init": {
        "Vr": 0.048590344136079155,
        "Vi": -1.0035074755020963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.791128244626,
        "longitude": -85.1774084641195
      }
    },
    {
      "number": 24399,
      "class": "Bus",
      "name": "ROCKMART 1 1",
      "init": {
        "Vr": 0.051096207735878287,
        "Vi": -1.028916783170415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9516682351695,
        "longitude": -85.0680667194448
      }
    },
    {
      "number": 24400,
      "class": "Bus",
      "name": "ROCKMART 2 1",
      "init": {
        "Vr": 0.0015605765106552886,
        "Vi": -1.0136674611662944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0523922396663,
        "longitude": -85.0093157987772
      }
    },
    {
      "number": 24401,
      "class": "Bus",
      "name": "ROCKMART 3 1",
      "init": {
        "Vr": 0.03302076217300236,
        "Vi": -1.030480438983726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9032292108087,
        "longitude": -85.1227803162423
      }
    },
    {
      "number": 24402,
      "class": "Bus",
      "name": "ROCKMART 3 2",
      "init": {
        "Vr": 0.032876272696193296,
        "Vi": -1.0304072223500134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9032292108087,
        "longitude": -85.1227803162423
      }
    },
    {
      "number": 24403,
      "class": "Bus",
      "name": "TALLAPOOSA 1",
      "init": {
        "Vr": 0.08062900975304561,
        "Vi": -1.0046334940239594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.729986708056,
        "longitude": -85.2612337760028
      }
    },
    {
      "number": 24404,
      "class": "Bus",
      "name": "HARTWELL 1 1",
      "init": {
        "Vr": -0.05015796425279658,
        "Vi": -1.0304082346753451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.235685970995,
        "longitude": -82.8906219167529
      }
    },
    {
      "number": 24405,
      "class": "Bus",
      "name": "HARTWELL 2 1",
      "init": {
        "Vr": -0.02690428038111895,
        "Vi": -1.0356716731511137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3293242385528,
        "longitude": -82.9010877450512
      }
    },
    {
      "number": 24406,
      "class": "Bus",
      "name": "HARTWELL 3 1",
      "init": {
        "Vr": -0.02071684512433122,
        "Vi": -1.0370068689756018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3719671009245,
        "longitude": -82.9613194940887
      }
    },
    {
      "number": 24407,
      "class": "Bus",
      "name": "MCDONOUGH 1 1",
      "init": {
        "Vr": -0.1395049748050561,
        "Vi": -1.018768584690297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4855156687631,
        "longitude": -84.0644470620228
      }
    },
    {
      "number": 24408,
      "class": "Bus",
      "name": "MCDONOUGH 2 1",
      "init": {
        "Vr": -0.16282632024052385,
        "Vi": -1.006144841731026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4056236496308,
        "longitude": -84.0127031200279
      }
    },
    {
      "number": 24409,
      "class": "Bus",
      "name": "MCDONOUGH 2 2",
      "init": {
        "Vr": -0.16311278414315586,
        "Vi": -1.0058294625982311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4056236496308,
        "longitude": -84.0127031200279
      }
    },
    {
      "number": 24410,
      "class": "Bus",
      "name": "MCDONOUGH 3 1",
      "init": {
        "Vr": -0.03303448885873732,
        "Vi": -1.026779303675627
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.45038398593,
        "longitude": -84.0342026425214
      }
    },
    {
      "number": 24411,
      "class": "Bus",
      "name": "MCDONOUGH 3 2",
      "init": {
        "Vr": -0.1115601698766378,
        "Vi": -1.021179225336089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.45038398593,
        "longitude": -84.0342026425214
      }
    },
    {
      "number": 24412,
      "class": "Bus",
      "name": "MCDONOUGH 3 3",
      "init": {
        "Vr": -0.19680314570840782,
        "Vi": -1.0151001015338443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.45038398593,
        "longitude": -84.0342026425214
      }
    },
    {
      "number": 24413,
      "class": "Bus",
      "name": "MCDONOUGH 3 4",
      "init": {
        "Vr": -0.19680314570840782,
        "Vi": -1.0151001015338446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.45038398593,
        "longitude": -84.0342026425214
      }
    },
    {
      "number": 24414,
      "class": "Bus",
      "name": "MCDONOUGH 3 5",
      "init": {
        "Vr": -0.033366167118807535,
        "Vi": -1.0265445033818053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.45038398593,
        "longitude": -84.0342026425214
      }
    },
    {
      "number": 24415,
      "class": "Bus",
      "name": "MCDONOUGH 4 1",
      "init": {
        "Vr": -0.08825070451591045,
        "Vi": -1.0304081470215973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3773740372108,
        "longitude": -84.1960935396359
      }
    },
    {
      "number": 24416,
      "class": "Bus",
      "name": "MCDONOUGH 5 1",
      "init": {
        "Vr": -0.15237807537765058,
        "Vi": -0.9956830746714325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4632919980171,
        "longitude": -84.1711728843925
      }
    },
    {
      "number": 24417,
      "class": "Bus",
      "name": "MCDONOUGH 6 1",
      "init": {
        "Vr": -0.0855166186938177,
        "Vi": -1.0257428483326478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.344136154586,
        "longitude": -84.1779195227747
      }
    },
    {
      "number": 24418,
      "class": "Bus",
      "name": "MCDONOUGH 6 2",
      "init": {
        "Vr": -0.08583588132418751,
        "Vi": -1.0255676481234122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.344136154586,
        "longitude": -84.1779195227747
      }
    },
    {
      "number": 24419,
      "class": "Bus",
      "name": "JEFFERSON 9 1",
      "init": {
        "Vr": -0.10318769445230187,
        "Vi": -0.9988558912929676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1336845178795,
        "longitude": -83.6381312923818
      }
    },
    {
      "number": 24420,
      "class": "Bus",
      "name": "JEFFERSON 10 1",
      "init": {
        "Vr": -0.06658974082009476,
        "Vi": -1.0011681319394488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1455686034757,
        "longitude": -83.5544536188443
      }
    },
    {
      "number": 24421,
      "class": "Bus",
      "name": "JEFFERSON 11 1",
      "init": {
        "Vr": -0.062418095224906975,
        "Vi": -0.9958449260752649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0669602397278,
        "longitude": -83.5992618898993
      }
    },
    {
      "number": 24422,
      "class": "Bus",
      "name": "COVINGTON 6 1",
      "init": {
        "Vr": 0.0146538476079273,
        "Vi": -1.02470103840312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5549868662903,
        "longitude": -83.7707213380148
      }
    },
    {
      "number": 24423,
      "class": "Bus",
      "name": "COVINGTON 6 2",
      "init": {
        "Vr": -0.06451216357744839,
        "Vi": -1.0371818988297161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5549868662903,
        "longitude": -83.7707213380148
      }
    },
    {
      "number": 24424,
      "class": "Bus",
      "name": "COVINGTON 6 3",
      "init": {
        "Vr": 0.01740298974769924,
        "Vi": -1.026477471282878
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5549868662903,
        "longitude": -83.7707213380148
      }
    },
    {
      "number": 24425,
      "class": "Bus",
      "name": "COVINGTON 7 1",
      "init": {
        "Vr": -0.07924434046356246,
        "Vi": -1.0276214625630877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.549458051754,
        "longitude": -83.8165951868903
      }
    },
    {
      "number": 24426,
      "class": "Bus",
      "name": "COVINGTON 8 1",
      "init": {
        "Vr": -0.07709491019387946,
        "Vi": -1.025244244079452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5542487286795,
        "longitude": -83.7084365673052
      }
    },
    {
      "number": 24427,
      "class": "Bus",
      "name": "COVINGTON 9 1",
      "init": {
        "Vr": -0.11344621132556307,
        "Vi": -1.009274254854267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5975730696907,
        "longitude": -83.8730952563343
      }
    },
    {
      "number": 24428,
      "class": "Bus",
      "name": "MONTICELLO 5 1",
      "init": {
        "Vr": -0.13643814465394968,
        "Vi": -1.005247352176915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3050044778189,
        "longitude": -83.7291091669946
      }
    },
    {
      "number": 24429,
      "class": "Bus",
      "name": "MONTICELLO 6 1",
      "init": {
        "Vr": -0.11995205749338363,
        "Vi": -1.0040460344931037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2211168464067,
        "longitude": -83.6540882173802
      }
    },
    {
      "number": 24430,
      "class": "Bus",
      "name": "LINCOLNTON 7 1",
      "init": {
        "Vr": -0.021898928514103553,
        "Vi": -1.0206760349838082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7964938193702,
        "longitude": -82.4814371337895
      }
    },
    {
      "number": 24431,
      "class": "Bus",
      "name": "LINCOLNTON 8 1",
      "init": {
        "Vr": -0.03815495681579306,
        "Vi": -1.0208064071960214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8161767353591,
        "longitude": -82.3612852217898
      }
    },
    {
      "number": 24432,
      "class": "Bus",
      "name": "CLEVELAND 4 1",
      "init": {
        "Vr": -0.16039725075388755,
        "Vi": -1.016310106272115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4512023844668,
        "longitude": -83.8312055975829
      }
    },
    {
      "number": 24433,
      "class": "Bus",
      "name": "CLEVELAND 5 1",
      "init": {
        "Vr": -0.13876634911206337,
        "Vi": -1.0334197954400355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6678043553903,
        "longitude": -83.8105420103338
      }
    },
    {
      "number": 24434,
      "class": "Bus",
      "name": "CLEVELAND 5 2",
      "init": {
        "Vr": -0.13900035675047823,
        "Vi": -1.0332716873037533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6678043553903,
        "longitude": -83.8105420103338
      }
    },
    {
      "number": 24435,
      "class": "Bus",
      "name": "CLEVELAND 6 1",
      "init": {
        "Vr": -0.06982537900812556,
        "Vi": -1.041777885078924
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6454346443738,
        "longitude": -83.8366613017398
      }
    },
    {
      "number": 24436,
      "class": "Bus",
      "name": "CLEVELAND 6 2",
      "init": {
        "Vr": -0.12850808472092173,
        "Vi": -1.0394813774630416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6454346443738,
        "longitude": -83.8366613017398
      }
    },
    {
      "number": 24437,
      "class": "Bus",
      "name": "CLEVELAND 6 3",
      "init": {
        "Vr": -0.07019637436113155,
        "Vi": -1.041544173711899
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6454346443738,
        "longitude": -83.8366613017398
      }
    },
    {
      "number": 24438,
      "class": "Bus",
      "name": "COLBERT 1 1",
      "init": {
        "Vr": -0.019564489214277357,
        "Vi": -1.0284498962859925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0883638117441,
        "longitude": -83.1869100460236
      }
    },
    {
      "number": 24439,
      "class": "Bus",
      "name": "COMER 1",
      "init": {
        "Vr": -0.05545852023961075,
        "Vi": -1.0227231506017205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0403560152285,
        "longitude": -83.0004822024873
      }
    },
    {
      "number": 24440,
      "class": "Bus",
      "name": "DEARING 1",
      "init": {
        "Vr": -0.07300140763810077,
        "Vi": -1.028160774622621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3273340935983,
        "longitude": -82.3972315258278
      }
    },
    {
      "number": 24441,
      "class": "Bus",
      "name": "DEARING 2",
      "init": {
        "Vr": -0.07305236083280765,
        "Vi": -1.0281396418279947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3273340935983,
        "longitude": -82.3972315258278
      }
    },
    {
      "number": 24442,
      "class": "Bus",
      "name": "THOMSON 1 1",
      "init": {
        "Vr": -0.08335179080147062,
        "Vi": -1.008627148376904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4984043131571,
        "longitude": -82.5037154544925
      }
    },
    {
      "number": 24443,
      "class": "Bus",
      "name": "THOMSON 2 1",
      "init": {
        "Vr": -0.08462157360938868,
        "Vi": -1.0087282366422043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4734254742024,
        "longitude": -82.5629840709126
      }
    },
    {
      "number": 24444,
      "class": "Bus",
      "name": "CHATSWORTH 1 1",
      "init": {
        "Vr": -0.08409752185577872,
        "Vi": -0.9948033025972759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7508905664478,
        "longitude": -84.7340075381165
      }
    },
    {
      "number": 24445,
      "class": "Bus",
      "name": "CHATSWORTH 1 2",
      "init": {
        "Vr": -0.08383205660755856,
        "Vi": -0.9950027673596025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7508905664478,
        "longitude": -84.7340075381165
      }
    },
    {
      "number": 24446,
      "class": "Bus",
      "name": "CHATSWORTH 2 1",
      "init": {
        "Vr": -0.12914011981882023,
        "Vi": -1.0026715030779958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7840806160684,
        "longitude": -84.8250039654493
      }
    },
    {
      "number": 24447,
      "class": "Bus",
      "name": "CRANDALL 1",
      "init": {
        "Vr": -0.20048780797572624,
        "Vi": -1.0236745447488527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.88782523879,
        "longitude": -84.6267784116443
      }
    },
    {
      "number": 24448,
      "class": "Bus",
      "name": "CRANDALL 2",
      "init": {
        "Vr": -0.20004191707731972,
        "Vi": -1.0229844719239505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.88782523879,
        "longitude": -84.6267784116443
      }
    },
    {
      "number": 24449,
      "class": "Bus",
      "name": "DALTON 4 1",
      "init": {
        "Vr": -0.09429427442783203,
        "Vi": -0.9935053128279983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.732567990857,
        "longitude": -84.7683457478512
      }
    },
    {
      "number": 24450,
      "class": "Bus",
      "name": "DALTON 5 1",
      "init": {
        "Vr": 0.02193706395240957,
        "Vi": -1.0066473619034135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8426321833617,
        "longitude": -85.0046801560183
      }
    },
    {
      "number": 24451,
      "class": "Bus",
      "name": "DALTON 6 1",
      "init": {
        "Vr": 0.03792818670282365,
        "Vi": -1.0122168598185928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.816071974685,
        "longitude": -84.9897094900722
      }
    },
    {
      "number": 24452,
      "class": "Bus",
      "name": "DALTON 6 2",
      "init": {
        "Vr": 0.03759945373149531,
        "Vi": -1.0120603019034053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.816071974685,
        "longitude": -84.9897094900722
      }
    },
    {
      "number": 24453,
      "class": "Bus",
      "name": "DALTON 7 1",
      "init": {
        "Vr": 0.03264675644206639,
        "Vi": -1.0067154635893152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7336971414212,
        "longitude": -84.9986329919008
      }
    },
    {
      "number": 24454,
      "class": "Bus",
      "name": "DALTON 7 2",
      "init": {
        "Vr": 0.03234876513320292,
        "Vi": -1.0064514313440978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7336971414212,
        "longitude": -84.9986329919008
      }
    },
    {
      "number": 24455,
      "class": "Bus",
      "name": "COVINGTON 10 1",
      "init": {
        "Vr": -0.08934298475479445,
        "Vi": -1.0195201756978782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5062282266908,
        "longitude": -83.8594815766655
      }
    },
    {
      "number": 24456,
      "class": "Bus",
      "name": "COVINGTON 10 2",
      "init": {
        "Vr": -0.0896388573005301,
        "Vi": -1.019319779989149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5062282266908,
        "longitude": -83.8594815766655
      }
    },
    {
      "number": 24457,
      "class": "Bus",
      "name": "COVINGTON 11 1",
      "init": {
        "Vr": -0.08634605833713387,
        "Vi": -1.0215475706041388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4918558998902,
        "longitude": -83.8241764259566
      }
    },
    {
      "number": 24458,
      "class": "Bus",
      "name": "COVINGTON 12 1",
      "init": {
        "Vr": -0.13863338849431972,
        "Vi": -1.010505709434518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4637647554218,
        "longitude": -83.9869447035669
      }
    },
    {
      "number": 24459,
      "class": "Bus",
      "name": "COVINGTON 12 2",
      "init": {
        "Vr": -0.13896140129236817,
        "Vi": -1.0102531952071225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4637647554218,
        "longitude": -83.9869447035669
      }
    },
    {
      "number": 24460,
      "class": "Bus",
      "name": "COVINGTON 13 1",
      "init": {
        "Vr": -0.13074343781722267,
        "Vi": -0.99934449009965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6335052237401,
        "longitude": -83.9070184575664
      }
    },
    {
      "number": 24461,
      "class": "Bus",
      "name": "COVINGTON 14 1",
      "init": {
        "Vr": -0.09736447877190278,
        "Vi": -1.011571295462031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5841914110878,
        "longitude": -83.978072677519
      }
    },
    {
      "number": 24462,
      "class": "Bus",
      "name": "OXFORD 16 1",
      "init": {
        "Vr": -0.12726359139839596,
        "Vi": -1.0122774705273057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6789090499123,
        "longitude": -83.8377302875112
      }
    },
    {
      "number": 24463,
      "class": "Bus",
      "name": "SOCIAL CIRCLE 1 1",
      "init": {
        "Vr": -0.0804571950695368,
        "Vi": -1.0148191848074957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.647047092064,
        "longitude": -83.6357523588851
      }
    },
    {
      "number": 24464,
      "class": "Bus",
      "name": "SOCIAL CIRCLE 1 2",
      "init": {
        "Vr": -0.08065439100938102,
        "Vi": -1.0147177643516327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.647047092064,
        "longitude": -83.6357523588851
      }
    },
    {
      "number": 24465,
      "class": "Bus",
      "name": "LEXINGTON 22 1",
      "init": {
        "Vr": -0.023624140577793128,
        "Vi": -1.0223995225924083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9140998949468,
        "longitude": -83.0698777735369
      }
    },
    {
      "number": 24466,
      "class": "Bus",
      "name": "LEXINGTON 22 2",
      "init": {
        "Vr": -0.02333943507689693,
        "Vi": -1.0225041333865335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9140998949468,
        "longitude": -83.0698777735369
      }
    },
    {
      "number": 24467,
      "class": "Bus",
      "name": "DALLAS 12 1",
      "init": {
        "Vr": -0.07843296959588797,
        "Vi": -1.0123706861334887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9011813860364,
        "longitude": -84.871525773681
      }
    },
    {
      "number": 24468,
      "class": "Bus",
      "name": "DALLAS 13 1",
      "init": {
        "Vr": -0.06397104650440567,
        "Vi": -1.015312340103306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.952270266767,
        "longitude": -84.8408590499205
      }
    },
    {
      "number": 24469,
      "class": "Bus",
      "name": "EATONTON 1 1",
      "init": {
        "Vr": 0.006484215846419094,
        "Vi": -1.0404755302879958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4590398624179,
        "longitude": -83.3162241925335
      }
    },
    {
      "number": 24470,
      "class": "Bus",
      "name": "EATONTON 2 1",
      "init": {
        "Vr": -0.0584697551128817,
        "Vi": -1.016105817643616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3368914336991,
        "longitude": -83.3347718582811
      }
    },
    {
      "number": 24471,
      "class": "Bus",
      "name": "EATONTON 2 2",
      "init": {
        "Vr": -0.05863474965508337,
        "Vi": -1.016046452880224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3368914336991,
        "longitude": -83.3347718582811
      }
    },
    {
      "number": 24472,
      "class": "Bus",
      "name": "EATONTON 3 1",
      "init": {
        "Vr": -0.07901953634531024,
        "Vi": -1.006193704405584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2977056277495,
        "longitude": -83.3914642676611
      }
    },
    {
      "number": 24473,
      "class": "Bus",
      "name": "EATONTON 3 2",
      "init": {
        "Vr": -0.07875322722372527,
        "Vi": -1.0064384216878506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2977056277495,
        "longitude": -83.3914642676611
      }
    },
    {
      "number": 24474,
      "class": "Bus",
      "name": "CLAYTON 10 1",
      "init": {
        "Vr": -0.260656499112539,
        "Vi": -0.9679948103357634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.801372685142,
        "longitude": -83.3811773077972
      }
    },
    {
      "number": 24475,
      "class": "Bus",
      "name": "CLAYTON 11 1",
      "init": {
        "Vr": -0.22891001505036482,
        "Vi": -0.9946808829428376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0380848282265,
        "longitude": -83.2634275253551
      }
    },
    {
      "number": 24476,
      "class": "Bus",
      "name": "CLAYTON 11 2",
      "init": {
        "Vr": -0.24772579540837483,
        "Vi": -1.0230648381280036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0380848282265,
        "longitude": -83.2634275253551
      }
    },
    {
      "number": 24477,
      "class": "Bus",
      "name": "CLAYTON 11 3",
      "init": {
        "Vr": -0.22876843573517372,
        "Vi": -0.9948691809103453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0380848282265,
        "longitude": -83.2634275253551
      }
    },
    {
      "number": 24478,
      "class": "Bus",
      "name": "CLAYTON 12 1",
      "init": {
        "Vr": -0.2615999717622076,
        "Vi": -0.9722741715489297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8947976891841,
        "longitude": -83.3905256239098
      }
    },
    {
      "number": 24479,
      "class": "Bus",
      "name": "CLAYTON 12 2",
      "init": {
        "Vr": -0.27184930557470666,
        "Vi": -0.9769417329536595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8947976891841,
        "longitude": -83.3905256239098
      }
    },
    {
      "number": 24480,
      "class": "Bus",
      "name": "CLAYTON 12 3",
      "init": {
        "Vr": -0.2617238528966625,
        "Vi": -0.9720802608864377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8947976891841,
        "longitude": -83.3905256239098
      }
    },
    {
      "number": 24481,
      "class": "Bus",
      "name": "AUGUSTA 13 1",
      "init": {
        "Vr": -0.10130581137736891,
        "Vi": -1.0157141775120988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4709616445338,
        "longitude": -82.0666534464708
      }
    },
    {
      "number": 24482,
      "class": "Bus",
      "name": "AUGUSTA 13 2",
      "init": {
        "Vr": -0.10081469133624606,
        "Vi": -1.0161279522244107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4709616445338,
        "longitude": -82.0666534464708
      }
    },
    {
      "number": 24483,
      "class": "Bus",
      "name": "AUGUSTA 14 1",
      "init": {
        "Vr": -0.0930346527298336,
        "Vi": -1.0219415861789511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5052810047175,
        "longitude": -81.9998430962708
      }
    },
    {
      "number": 24484,
      "class": "Bus",
      "name": "AUGUSTA 14 2",
      "init": {
        "Vr": -0.11150006703092542,
        "Vi": -1.0230591748539657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5052810047175,
        "longitude": -81.9998430962708
      }
    },
    {
      "number": 24485,
      "class": "Bus",
      "name": "AUGUSTA 14 3",
      "init": {
        "Vr": -0.11461515186028942,
        "Vi": -1.0232477102616797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5052810047175,
        "longitude": -81.9998430962708
      }
    },
    {
      "number": 24486,
      "class": "Bus",
      "name": "AUGUSTA 14 4",
      "init": {
        "Vr": -0.11461515186028941,
        "Vi": -1.0232477102616795
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5052810047175,
        "longitude": -81.9998430962708
      }
    },
    {
      "number": 24487,
      "class": "Bus",
      "name": "AUGUSTA 14 5",
      "init": {
        "Vr": -0.09324745703855211,
        "Vi": -1.021846563212898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5052810047175,
        "longitude": -81.9998430962708
      }
    },
    {
      "number": 24488,
      "class": "Bus",
      "name": "AUGUSTA 15 1",
      "init": {
        "Vr": -0.11452331916527794,
        "Vi": -1.0261868404378411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24489,
      "class": "Bus",
      "name": "AUGUSTA 15 2",
      "init": {
        "Vr": -0.13312785061037943,
        "Vi": -1.0259360699991797
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24490,
      "class": "Bus",
      "name": "AUGUSTA 15 3",
      "init": {
        "Vr": -0.12273418933658457,
        "Vi": -1.0260761661920026
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24491,
      "class": "Bus",
      "name": "AUGUSTA 15 4",
      "init": {
        "Vr": -0.12273418933658457,
        "Vi": -1.0260761661920024
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24492,
      "class": "Bus",
      "name": "AUGUSTA 15 5",
      "init": {
        "Vr": -0.11415866817679171,
        "Vi": -1.0262619355598817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24493,
      "class": "Bus",
      "name": "AUGUSTA 15 7",
      "init": {
        "Vr": -0.11452331916527794,
        "Vi": -1.0261868404378411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4428044802506,
        "longitude": -81.8998760985163
      }
    },
    {
      "number": 24494,
      "class": "Bus",
      "name": "AUGUSTA 16 1",
      "init": {
        "Vr": -0.01766979189863989,
        "Vi": -1.0341146499539753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3279388076109,
        "longitude": -81.9631399209813
      }
    },
    {
      "number": 24495,
      "class": "Bus",
      "name": "AUGUSTA 17 1",
      "init": {
        "Vr": 0.026971719423609698,
        "Vi": -1.035130129946751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3420496354235,
        "longitude": -81.9294159104028
      }
    },
    {
      "number": 24496,
      "class": "Bus",
      "name": "AUGUSTA 17 2",
      "init": {
        "Vr": -0.0069583502225266936,
        "Vi": -1.0450490956354255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3420496354235,
        "longitude": -81.9294159104028
      }
    },
    {
      "number": 24497,
      "class": "Bus",
      "name": "AUGUSTA 17 3",
      "init": {
        "Vr": 0.026621150079246498,
        "Vi": -1.0348757540660019
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3420496354235,
        "longitude": -81.9294159104028
      }
    },
    {
      "number": 24498,
      "class": "Bus",
      "name": "AUGUSTA 18 1",
      "init": {
        "Vr": -0.038481540895632584,
        "Vi": -1.0295307282646768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.318753215193,
        "longitude": -82.0501433362826
      }
    },
    {
      "number": 24499,
      "class": "Bus",
      "name": "AUGUSTA 19 1",
      "init": {
        "Vr": -0.013654180772381005,
        "Vi": -1.0266937639001532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2742838772128,
        "longitude": -81.995216336727
      }
    },
    {
      "number": 24500,
      "class": "Bus",
      "name": "AUGUSTA 20 1",
      "init": {
        "Vr": -0.12196226410692564,
        "Vi": -1.02640676516019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4136845624747,
        "longitude": -82.0004342378877
      }
    },
    {
      "number": 24501,
      "class": "Bus",
      "name": "GRIFFIN 1 1",
      "init": {
        "Vr": -0.027994612975085827,
        "Vi": -1.0349035003911649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2577120772605,
        "longitude": -84.3022760193245
      }
    },
    {
      "number": 24502,
      "class": "Bus",
      "name": "GRIFFIN 2 1",
      "init": {
        "Vr": 0.06695547872086811,
        "Vi": -1.0315849920122315
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.311449278577,
        "longitude": -84.3188719535073
      }
    },
    {
      "number": 24503,
      "class": "Bus",
      "name": "GRIFFIN 2 2",
      "init": {
        "Vr": 0.028252535208389443,
        "Vi": -1.0367970796778598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.311449278577,
        "longitude": -84.3188719535073
      }
    },
    {
      "number": 24504,
      "class": "Bus",
      "name": "GRIFFIN 2 3",
      "init": {
        "Vr": 0.06667992050536428,
        "Vi": -1.0313605260381773
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.311449278577,
        "longitude": -84.3188719535073
      }
    },
    {
      "number": 24505,
      "class": "Bus",
      "name": "GRIFFIN 3 1",
      "init": {
        "Vr": 0.0054816783223402875,
        "Vi": -1.0336121278554156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2796484369807,
        "longitude": -84.3510445713541
      }
    },
    {
      "number": 24506,
      "class": "Bus",
      "name": "GRIFFIN 4 1",
      "init": {
        "Vr": -0.061288730742821575,
        "Vi": -1.0258728232690544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2809504618635,
        "longitude": -84.2357109967001
      }
    },
    {
      "number": 24507,
      "class": "Bus",
      "name": "GRIFFIN 4 2",
      "init": {
        "Vr": -0.061599267765821614,
        "Vi": -1.0257013700846183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2809504618635,
        "longitude": -84.2357109967001
      }
    },
    {
      "number": 24508,
      "class": "Bus",
      "name": "HIAWASSEE 1 1",
      "init": {
        "Vr": -0.22490937860989133,
        "Vi": -0.9707798641127592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8549485341304,
        "longitude": -83.7786185042705
      }
    },
    {
      "number": 24509,
      "class": "Bus",
      "name": "HIAWASSEE 1 2",
      "init": {
        "Vr": -0.2351294628077364,
        "Vi": -1.0174872988420915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8549485341304,
        "longitude": -83.7786185042705
      }
    },
    {
      "number": 24510,
      "class": "Bus",
      "name": "HIAWASSEE 1 3",
      "init": {
        "Vr": -0.22493603201253257,
        "Vi": -0.9708091535981956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8549485341304,
        "longitude": -83.7786185042705
      }
    },
    {
      "number": 24511,
      "class": "Bus",
      "name": "HIAWASSEE 2 1",
      "init": {
        "Vr": -0.24597501937099608,
        "Vi": -0.9883745405218506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746932205162,
        "longitude": -83.621805431273
      }
    },
    {
      "number": 24512,
      "class": "Bus",
      "name": "HIAWASSEE 3 1",
      "init": {
        "Vr": -0.23239569160005355,
        "Vi": -1.0044612535975659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9872111084978,
        "longitude": -83.7280535214199
      }
    },
    {
      "number": 24513,
      "class": "Bus",
      "name": "HIAWASSEE 3 2",
      "init": {
        "Vr": -0.23165576848889838,
        "Vi": -1.02726701207504
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9872111084978,
        "longitude": -83.7280535214199
      }
    },
    {
      "number": 24514,
      "class": "Bus",
      "name": "HIAWASSEE 3 3",
      "init": {
        "Vr": -0.23244975024589634,
        "Vi": -1.0044054551622685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9872111084978,
        "longitude": -83.7280535214199
      }
    },
    {
      "number": 24515,
      "class": "Bus",
      "name": "LA FAYETTE 3 1",
      "init": {
        "Vr": 0.10247183344773705,
        "Vi": -1.0387555651653437
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7195636442093,
        "longitude": -85.300207651069
      }
    },
    {
      "number": 24516,
      "class": "Bus",
      "name": "LA FAYETTE 3 2",
      "init": {
        "Vr": 0.05537984555605845,
        "Vi": -1.0447020889524048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7195636442093,
        "longitude": -85.300207651069
      }
    },
    {
      "number": 24517,
      "class": "Bus",
      "name": "LA FAYETTE 3 3",
      "init": {
        "Vr": 0.10201570592329899,
        "Vi": -1.038484830139719
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7195636442093,
        "longitude": -85.300207651069
      }
    },
    {
      "number": 24518,
      "class": "Bus",
      "name": "LA FAYETTE 4 1",
      "init": {
        "Vr": 0.026403003818163347,
        "Vi": -1.0233962661166671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.789597658529,
        "longitude": -85.2539841647829
      }
    },
    {
      "number": 24519,
      "class": "Bus",
      "name": "LA FAYETTE 4 2",
      "init": {
        "Vr": 0.026626218002869986,
        "Vi": -1.023465783822486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.789597658529,
        "longitude": -85.2539841647829
      }
    },
    {
      "number": 24520,
      "class": "Bus",
      "name": "LA FAYETTE 5 1",
      "init": {
        "Vr": 0.03632944732565686,
        "Vi": -1.0299311463388072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7539926869506,
        "longitude": -85.2043502675465
      }
    },
    {
      "number": 24521,
      "class": "Bus",
      "name": "LA FAYETTE 5 2",
      "init": {
        "Vr": 0.03619977631611947,
        "Vi": -1.0297773261023753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7539926869506,
        "longitude": -85.2043502675465
      }
    },
    {
      "number": 24522,
      "class": "Bus",
      "name": "MONROE 21 1",
      "init": {
        "Vr": -0.060570130780537565,
        "Vi": -1.0080923461739895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7138309158909,
        "longitude": -83.7300678711387
      }
    },
    {
      "number": 24523,
      "class": "Bus",
      "name": "MONROE 22 1",
      "init": {
        "Vr": 0.028359419813176547,
        "Vi": -1.0252812429566158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8119181114561,
        "longitude": -83.7284691598564
      }
    },
    {
      "number": 24524,
      "class": "Bus",
      "name": "MONROE 23 1",
      "init": {
        "Vr": -0.02312357508669406,
        "Vi": -1.0123795115008878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7612953003357,
        "longitude": -83.632275444834
      }
    },
    {
      "number": 24525,
      "class": "Bus",
      "name": "MONROE 24 1",
      "init": {
        "Vr": -0.07689833193837038,
        "Vi": -1.0107560359507903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6553722013482,
        "longitude": -83.6987727885463
      }
    },
    {
      "number": 24526,
      "class": "Bus",
      "name": "DALTON 8 1",
      "init": {
        "Vr": 0.01953246050462255,
        "Vi": -1.000917563875141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7104802799504,
        "longitude": -85.0432799334426
      }
    },
    {
      "number": 24527,
      "class": "Bus",
      "name": "DALTON 8 2",
      "init": {
        "Vr": 0.019325015087985103,
        "Vi": -1.0007600800231093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7104802799504,
        "longitude": -85.0432799334426
      }
    },
    {
      "number": 24528,
      "class": "Bus",
      "name": "DALTON 9 1",
      "init": {
        "Vr": 0.019225637322077438,
        "Vi": -1.0035893420442887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7806209628883,
        "longitude": -84.9857556895887
      }
    },
    {
      "number": 24529,
      "class": "Bus",
      "name": "DALTON 9 2",
      "init": {
        "Vr": 0.019733847221090377,
        "Vi": -1.003788321356209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7806209628883,
        "longitude": -84.9857556895887
      }
    },
    {
      "number": 24530,
      "class": "Bus",
      "name": "DALTON 10 1",
      "init": {
        "Vr": 0.05797675371886088,
        "Vi": -1.0196828370433177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6774061788,
        "longitude": -85.0089285113133
      }
    },
    {
      "number": 24531,
      "class": "Bus",
      "name": "WASHINGTON 58 1",
      "init": {
        "Vr": -0.05709569973101336,
        "Vi": -1.002392174852316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7192172003944,
        "longitude": -82.6987994888158
      }
    },
    {
      "number": 24532,
      "class": "Bus",
      "name": "WASHINGTON 59 1",
      "init": {
        "Vr": -0.06397592872855498,
        "Vi": -1.0022036829674728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6476593008363,
        "longitude": -82.7200717897563
      }
    },
    {
      "number": 24533,
      "class": "Bus",
      "name": "WASHINGTON 59 2",
      "init": {
        "Vr": -0.06413678656197008,
        "Vi": -1.0021378262815082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6476593008363,
        "longitude": -82.7200717897563
      }
    },
    {
      "number": 24534,
      "class": "Bus",
      "name": "PORTERDALE 1",
      "init": {
        "Vr": -0.1208208510925414,
        "Vi": -1.0041806323269604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5894501287431,
        "longitude": -83.8986477698531
      }
    },
    {
      "number": 24535,
      "class": "Bus",
      "name": "PORTERDALE 2",
      "init": {
        "Vr": -0.12229016865691862,
        "Vi": -1.023854939071143
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5894501287431,
        "longitude": -83.8986477698531
      }
    },
    {
      "number": 24536,
      "class": "Bus",
      "name": "PORTERDALE 3",
      "init": {
        "Vr": -0.1208314187164291,
        "Vi": -1.0041701549251627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5894501287431,
        "longitude": -83.8986477698531
      }
    },
    {
      "number": 24537,
      "class": "Bus",
      "name": "PORTERDALE 5",
      "init": {
        "Vr": -0.1208247479411448,
        "Vi": -1.0041787380179052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5894501287431,
        "longitude": -83.8986477698531
      }
    },
    {
      "number": 24538,
      "class": "Bus",
      "name": "HARTWELL 4 1",
      "init": {
        "Vr": -6.574816118014014e-05,
        "Vi": -1.0457834991299932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3592785525626,
        "longitude": -82.8274518484759
      }
    },
    {
      "number": 24539,
      "class": "Bus",
      "name": "HARTWELL 4 2",
      "init": {
        "Vr": 0.044969993553803635,
        "Vi": -1.0404534870317683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3592785525626,
        "longitude": -82.8274518484759
      }
    },
    {
      "number": 24540,
      "class": "Bus",
      "name": "HARTWELL 4 3",
      "init": {
        "Vr": 0.06367631138966,
        "Vi": -1.0370819209465196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3592785525626,
        "longitude": -82.8274518484759
      }
    },
    {
      "number": 24541,
      "class": "Bus",
      "name": "HARTWELL 4 4",
      "init": {
        "Vr": -0.0036817443352123234,
        "Vi": -1.0455888131770497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3592785525626,
        "longitude": -82.8274518484759
      }
    },
    {
      "number": 24542,
      "class": "Bus",
      "name": "HARTWELL 4 6",
      "init": {
        "Vr": -6.574816118014014e-05,
        "Vi": -1.0457834991299932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3592785525626,
        "longitude": -82.8274518484759
      }
    },
    {
      "number": 24543,
      "class": "Bus",
      "name": "ATLANTA 36 1",
      "init": {
        "Vr": -0.10990816672658385,
        "Vi": -1.022631941720605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.773214082365,
        "longitude": -84.4028774671689
      }
    },
    {
      "number": 24544,
      "class": "Bus",
      "name": "ATLANTA 36 2",
      "init": {
        "Vr": -0.1096077076846908,
        "Vi": -1.022782543220499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.773214082365,
        "longitude": -84.4028774671689
      }
    },
    {
      "number": 24545,
      "class": "Bus",
      "name": "MONROE 25 1",
      "init": {
        "Vr": 0.056497620731175355,
        "Vi": -1.0374628138850022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8054298353917,
        "longitude": -83.690344791683
      }
    },
    {
      "number": 24546,
      "class": "Bus",
      "name": "MONROE 25 2",
      "init": {
        "Vr": 0.10691468985893837,
        "Vi": -1.048563441719013
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8054298353917,
        "longitude": -83.690344791683
      }
    },
    {
      "number": 24547,
      "class": "Bus",
      "name": "MONROE 25 3",
      "init": {
        "Vr": 0.10099300791833185,
        "Vi": -1.0496045606442639
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8054298353917,
        "longitude": -83.690344791683
      }
    },
    {
      "number": 24548,
      "class": "Bus",
      "name": "MONROE 25 4",
      "init": {
        "Vr": 0.056372869388752626,
        "Vi": -1.037408457629886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8054298353917,
        "longitude": -83.690344791683
      }
    },
    {
      "number": 24549,
      "class": "Bus",
      "name": "MONROE 25 6",
      "init": {
        "Vr": 0.052909777536576504,
        "Vi": -1.0358813216630665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8054298353917,
        "longitude": -83.690344791683
      }
    },
    {
      "number": 24550,
      "class": "Bus",
      "name": "ATLANTA 37 1",
      "init": {
        "Vr": -0.10746882244420485,
        "Vi": -1.0270514694662172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8098475492852,
        "longitude": -84.3951244071343
      }
    },
    {
      "number": 24551,
      "class": "Bus",
      "name": "ATLANTA 37 2",
      "init": {
        "Vr": -0.10591480650289783,
        "Vi": -1.028056336187367
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8098475492852,
        "longitude": -84.3951244071343
      }
    },
    {
      "number": 24552,
      "class": "Bus",
      "name": "ATLANTA 37 3",
      "init": {
        "Vr": -0.10771168731260913,
        "Vi": -1.0269131561160811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8098475492852,
        "longitude": -84.3951244071343
      }
    },
    {
      "number": 24553,
      "class": "Bus",
      "name": "CARTERSVILLE 7 1",
      "init": {
        "Vr": 0.14348337611744247,
        "Vi": -1.0300545817733349
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24554,
      "class": "Bus",
      "name": "CARTERSVILLE 7 2",
      "init": {
        "Vr": 0.0859811812685244,
        "Vi": -1.0390535507462153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24555,
      "class": "Bus",
      "name": "CARTERSVILLE 7 3",
      "init": {
        "Vr": 0.0439586929770699,
        "Vi": -1.0460795417345854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24556,
      "class": "Bus",
      "name": "CARTERSVILLE 7 4",
      "init": {
        "Vr": 0.16214850525991195,
        "Vi": -1.0397208031289302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24557,
      "class": "Bus",
      "name": "CARTERSVILLE 7 5",
      "init": {
        "Vr": 0.16619492757205737,
        "Vi": -1.0425202092981238
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24558,
      "class": "Bus",
      "name": "CARTERSVILLE 7 6",
      "init": {
        "Vr": 0.1643732934070595,
        "Vi": -1.0391422388236202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24559,
      "class": "Bus",
      "name": "CARTERSVILLE 7 7",
      "init": {
        "Vr": 0.16925205407963725,
        "Vi": -1.0399213386886879
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24560,
      "class": "Bus",
      "name": "CARTERSVILLE 7 8",
      "init": {
        "Vr": 0.0702930379655807,
        "Vi": -1.034780703341123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24561,
      "class": "Bus",
      "name": "CARTERSVILLE 7 10",
      "init": {
        "Vr": 0.1522633007886369,
        "Vi": -1.0296683539882465
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1185090540117,
        "longitude": -84.8972394215323
      }
    },
    {
      "number": 24562,
      "class": "Bus",
      "name": "LITHONIA 5 1",
      "init": {
        "Vr": -0.038796287207926175,
        "Vi": -1.021646391436149
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24563,
      "class": "Bus",
      "name": "LITHONIA 5 2",
      "init": {
        "Vr": -0.10461781073568904,
        "Vi": -1.0354009810901668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24564,
      "class": "Bus",
      "name": "LITHONIA 5 3",
      "init": {
        "Vr": -0.038796287207926175,
        "Vi": -1.0216463914361493
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24565,
      "class": "Bus",
      "name": "LITHONIA 5 4",
      "init": {
        "Vr": -0.038796287207926175,
        "Vi": -1.0216463914361493
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24566,
      "class": "Bus",
      "name": "LITHONIA 5 5",
      "init": {
        "Vr": -0.03879628720792618,
        "Vi": -1.021646391436149
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24567,
      "class": "Bus",
      "name": "LITHONIA 5 6",
      "init": {
        "Vr": -0.03246806299601719,
        "Vi": -1.0271810339951322
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24568,
      "class": "Bus",
      "name": "LITHONIA 5 8",
      "init": {
        "Vr": -0.038796287207926175,
        "Vi": -1.021646391436149
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.701303157579,
        "longitude": -84.1409717849279
      }
    },
    {
      "number": 24569,
      "class": "Bus",
      "name": "ATLANTA 38 1",
      "init": {
        "Vr": -0.11128096732758004,
        "Vi": -1.0255816607677493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24570,
      "class": "Bus",
      "name": "ATLANTA 38 2",
      "init": {
        "Vr": -0.10983986310948429,
        "Vi": -1.0334330680271961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24571,
      "class": "Bus",
      "name": "ATLANTA 38 3",
      "init": {
        "Vr": -0.11043080467962604,
        "Vi": -1.0330446078884998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24572,
      "class": "Bus",
      "name": "ATLANTA 38 4",
      "init": {
        "Vr": -0.11082749832407157,
        "Vi": -1.032784198453058
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24573,
      "class": "Bus",
      "name": "ATLANTA 38 5",
      "init": {
        "Vr": -0.11128096732758004,
        "Vi": -1.0255816607677493
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24574,
      "class": "Bus",
      "name": "ATLANTA 38 6",
      "init": {
        "Vr": -0.11128096732758004,
        "Vi": -1.0255816607677493
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24575,
      "class": "Bus",
      "name": "ATLANTA 38 7",
      "init": {
        "Vr": -0.11129809295913319,
        "Vi": -1.02556510160394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24576,
      "class": "Bus",
      "name": "ATLANTA 38 9",
      "init": {
        "Vr": -0.11128096732758004,
        "Vi": -1.0255816607677493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065495368337,
        "longitude": -84.3765506135247
      }
    },
    {
      "number": 24577,
      "class": "Bus",
      "name": "SMYRNA 9 1",
      "init": {
        "Vr": -0.07400941471107361,
        "Vi": -1.0419892136030293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8063685548118,
        "longitude": -84.469898168295
      }
    },
    {
      "number": 24578,
      "class": "Bus",
      "name": "SMYRNA 9 2",
      "init": {
        "Vr": -0.05435931385762556,
        "Vi": -1.0612942474503682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8063685548118,
        "longitude": -84.469898168295
      }
    },
    {
      "number": 24579,
      "class": "Bus",
      "name": "SMYRNA 9 3",
      "init": {
        "Vr": -0.07496390350609854,
        "Vi": -1.0418167724001097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8063685548118,
        "longitude": -84.469898168295
      }
    },
    {
      "number": 24580,
      "class": "Bus",
      "name": "SMYRNA 9 5",
      "init": {
        "Vr": -0.07400941471107361,
        "Vi": -1.0419892136030293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8063685548118,
        "longitude": -84.469898168295
      }
    },
    {
      "number": 24581,
      "class": "Bus",
      "name": "ALPHARETTA 9 1",
      "init": {
        "Vr": -0.16033144727760001,
        "Vi": -1.0007629934155913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0819746056335,
        "longitude": -84.2470368633843
      }
    },
    {
      "number": 24582,
      "class": "Bus",
      "name": "ALPHARETTA 9 2",
      "init": {
        "Vr": -0.16042753477454688,
        "Vi": -1.0006559062623643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0819746056335,
        "longitude": -84.2470368633843
      }
    },
    {
      "number": 24583,
      "class": "Bus",
      "name": "SMYRNA 10 1",
      "init": {
        "Vr": -0.03976627230268301,
        "Vi": -1.0702614637035996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24584,
      "class": "Bus",
      "name": "SMYRNA 10 2",
      "init": {
        "Vr": -0.039766272302683016,
        "Vi": -1.0702614637036
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24585,
      "class": "Bus",
      "name": "SMYRNA 10 3",
      "init": {
        "Vr": 0.046777221944941653,
        "Vi": -1.0084475730039808
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24586,
      "class": "Bus",
      "name": "SMYRNA 10 4",
      "init": {
        "Vr": 0.06064445841449059,
        "Vi": -1.0131219597699315
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24587,
      "class": "Bus",
      "name": "SMYRNA 10 5",
      "init": {
        "Vr": 0.041716679671276215,
        "Vi": -1.0069578725241628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24588,
      "class": "Bus",
      "name": "SMYRNA 10 6",
      "init": {
        "Vr": 0.0682682435606305,
        "Vi": -1.01511030675365
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24589,
      "class": "Bus",
      "name": "SMYRNA 10 7",
      "init": {
        "Vr": 0.08432569392562742,
        "Vi": -1.0188322561912484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24590,
      "class": "Bus",
      "name": "SMYRNA 10 8",
      "init": {
        "Vr": -0.05888031584465354,
        "Vi": -1.0568731665153763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24591,
      "class": "Bus",
      "name": "SMYRNA 10 10",
      "init": {
        "Vr": -0.03976627230268301,
        "Vi": -1.0702614637035996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.830338353461,
        "longitude": -84.4733716944042
      }
    },
    {
      "number": 24592,
      "class": "Bus",
      "name": "DECATUR 9 1",
      "init": {
        "Vr": -0.15199350032021441,
        "Vi": -0.9978683632905329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.804172375859,
        "longitude": -84.2742874735361
      }
    },
    {
      "number": 24593,
      "class": "Bus",
      "name": "DECATUR 9 2",
      "init": {
        "Vr": -0.1567197595034451,
        "Vi": -1.0369665210909322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.804172375859,
        "longitude": -84.2742874735361
      }
    },
    {
      "number": 24594,
      "class": "Bus",
      "name": "DECATUR 9 3",
      "init": {
        "Vr": -0.1520036706262416,
        "Vi": -0.9978642433117885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.804172375859,
        "longitude": -84.2742874735361
      }
    },
    {
      "number": 24595,
      "class": "Bus",
      "name": "DECATUR 9 5",
      "init": {
        "Vr": -0.15199350032021441,
        "Vi": -0.9978683632905329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.804172375859,
        "longitude": -84.2742874735361
      }
    },
    {
      "number": 24596,
      "class": "Bus",
      "name": "HARTWELL 5 1",
      "init": {
        "Vr": 0.07498355176796287,
        "Vi": -1.0383980666455332
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24597,
      "class": "Bus",
      "name": "HARTWELL 5 2",
      "init": {
        "Vr": 0.019322977733186503,
        "Vi": -1.046946207919522
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24598,
      "class": "Bus",
      "name": "HARTWELL 5 3",
      "init": {
        "Vr": -0.0077895247663600795,
        "Vi": -1.049523609831149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24599,
      "class": "Bus",
      "name": "HARTWELL 5 4",
      "init": {
        "Vr": -0.08673834749519273,
        "Vi": -1.0463219055820574
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24600,
      "class": "Bus",
      "name": "HARTWELL 5 5",
      "init": {
        "Vr": 0.08656440131268522,
        "Vi": -1.043131029076066
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24601,
      "class": "Bus",
      "name": "HARTWELL 5 7",
      "init": {
        "Vr": 0.007933879338168973,
        "Vi": -1.0430468964877078
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3594592686712,
        "longitude": -82.8024684376298
      }
    },
    {
      "number": 24602,
      "class": "Bus",
      "name": "CLARKESVILLE 2 1",
      "init": {
        "Vr": -0.2557363422104916,
        "Vi": -0.9700366906490864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7808461839419,
        "longitude": -83.4589917898679
      }
    },
    {
      "number": 24603,
      "class": "Bus",
      "name": "CLARKESVILLE 2 2",
      "init": {
        "Vr": -0.2557748049504559,
        "Vi": -0.9699904662502706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7808461839419,
        "longitude": -83.4589917898679
      }
    },
    {
      "number": 24604,
      "class": "Bus",
      "name": "CLARKESVILLE 3 1",
      "init": {
        "Vr": -0.2576388940496291,
        "Vi": -0.9697614136694249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7853786488169,
        "longitude": -83.4084972810432
      }
    },
    {
      "number": 24605,
      "class": "Bus",
      "name": "CLARKESVILLE 3 2",
      "init": {
        "Vr": -0.2577077806391185,
        "Vi": -0.969689468489754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7853786488169,
        "longitude": -83.4084972810432
      }
    },
    {
      "number": 24606,
      "class": "Bus",
      "name": "DALTON 11 1",
      "init": {
        "Vr": 0.061712840362100944,
        "Vi": -1.0202023763449803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7042262331862,
        "longitude": -84.9469369137571
      }
    },
    {
      "number": 24607,
      "class": "Bus",
      "name": "DALTON 11 2",
      "init": {
        "Vr": 0.06479321861895479,
        "Vi": -1.026549896281043
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7042262331862,
        "longitude": -84.9469369137571
      }
    },
    {
      "number": 24608,
      "class": "Bus",
      "name": "DALTON 11 3",
      "init": {
        "Vr": 0.06164775229555666,
        "Vi": -1.0201944286457438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7042262331862,
        "longitude": -84.9469369137571
      }
    },
    {
      "number": 24609,
      "class": "Bus",
      "name": "NICHOLSON 2 1",
      "init": {
        "Vr": 0.06679595862795239,
        "Vi": -1.0346196711058242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24610,
      "class": "Bus",
      "name": "NICHOLSON 2 2",
      "init": {
        "Vr": 0.1264545590421758,
        "Vi": -1.0327872906719344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24611,
      "class": "Bus",
      "name": "NICHOLSON 2 3",
      "init": {
        "Vr": 0.11896855429353782,
        "Vi": -1.0336763644223135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24612,
      "class": "Bus",
      "name": "NICHOLSON 2 4",
      "init": {
        "Vr": 0.09923375058149618,
        "Vi": -1.0357572138399787
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24613,
      "class": "Bus",
      "name": "NICHOLSON 2 5",
      "init": {
        "Vr": 0.1052189427564024,
        "Vi": -1.035166323525476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24614,
      "class": "Bus",
      "name": "NICHOLSON 2 6",
      "init": {
        "Vr": 0.10673713644839977,
        "Vi": -1.035010882541252
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24615,
      "class": "Bus",
      "name": "NICHOLSON 2 7",
      "init": {
        "Vr": 0.10817158335537325,
        "Vi": -1.0348619481990906
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24616,
      "class": "Bus",
      "name": "NICHOLSON 2 8",
      "init": {
        "Vr": 0.057745357409006055,
        "Vi": -1.0327772235375077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24617,
      "class": "Bus",
      "name": "NICHOLSON 2 10",
      "init": {
        "Vr": 0.06679595862795239,
        "Vi": -1.0346196711058242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9838234176179,
        "longitude": -83.3892376143751
      }
    },
    {
      "number": 24618,
      "class": "Bus",
      "name": "ROOPVILLE 1 1",
      "init": {
        "Vr": 0.2688561008252406,
        "Vi": -1.0048405392208508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4273408585285,
        "longitude": -85.0338924222617
      }
    },
    {
      "number": 24619,
      "class": "Bus",
      "name": "ROOPVILLE 1 2",
      "init": {
        "Vr": 0.26829256722251027,
        "Vi": -1.0046022931404264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4273408585285,
        "longitude": -85.0338924222617
      }
    },
    {
      "number": 24620,
      "class": "Bus",
      "name": "ATLANTA 39 1",
      "init": {
        "Vr": -0.12411268619457894,
        "Vi": -1.0063582611735193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24621,
      "class": "Bus",
      "name": "ATLANTA 39 2",
      "init": {
        "Vr": -0.1219264486666508,
        "Vi": -1.0078297892172368
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24622,
      "class": "Bus",
      "name": "ATLANTA 39 3",
      "init": {
        "Vr": -0.12127083981398767,
        "Vi": -1.0082724822189109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24623,
      "class": "Bus",
      "name": "ATLANTA 39 4",
      "init": {
        "Vr": -0.12085472136460722,
        "Vi": -1.0085574208873658
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24624,
      "class": "Bus",
      "name": "ATLANTA 39 5",
      "init": {
        "Vr": -0.12421830666621143,
        "Vi": -1.006246304748732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24625,
      "class": "Bus",
      "name": "ATLANTA 39 7",
      "init": {
        "Vr": -0.12411268619457894,
        "Vi": -1.0063582611735193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7288388600006,
        "longitude": -84.3865461708113
      }
    },
    {
      "number": 24626,
      "class": "Bus",
      "name": "ALPHARETTA 10 1",
      "init": {
        "Vr": -0.005572145724968075,
        "Vi": -1.0300131651062365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0783602188832,
        "longitude": -84.8587294253994
      }
    },
    {
      "number": 24627,
      "class": "Bus",
      "name": "ALPHARETTA 10 2",
      "init": {
        "Vr": -0.0056514306324523395,
        "Vi": -1.0299497335639496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0783602188832,
        "longitude": -84.8587294253994
      }
    },
    {
      "number": 24628,
      "class": "Bus",
      "name": "EATONTON 4 1",
      "init": {
        "Vr": 0.12290150136342587,
        "Vi": -1.0404430224226087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3630342123117,
        "longitude": -83.1658242968723
      }
    },
    {
      "number": 24629,
      "class": "Bus",
      "name": "EATONTON 4 2",
      "init": {
        "Vr": 0.12176601921925023,
        "Vi": -1.0403790429929884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3630342123117,
        "longitude": -83.1658242968723
      }
    },
    {
      "number": 24630,
      "class": "Bus",
      "name": "ATHENS 16 1",
      "init": {
        "Vr": 0.05392235500334361,
        "Vi": -1.032136883209049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9785612984422,
        "longitude": -83.3869427902893
      }
    },
    {
      "number": 24631,
      "class": "Bus",
      "name": "ATHENS 16 2",
      "init": {
        "Vr": 0.05392235500334361,
        "Vi": -1.032136883209049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9785612984422,
        "longitude": -83.3869427902893
      }
    },
    {
      "number": 24632,
      "class": "Bus",
      "name": "CLARKESVILLE 4 1",
      "init": {
        "Vr": 0.05411938010394164,
        "Vi": -1.038893277881731
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24633,
      "class": "Bus",
      "name": "CLARKESVILLE 4 2",
      "init": {
        "Vr": 0.05261147238577873,
        "Vi": -1.0384275200875681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24634,
      "class": "Bus",
      "name": "CLARKESVILLE 4 3",
      "init": {
        "Vr": 0.052149413653244554,
        "Vi": -1.0382848008410568
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24635,
      "class": "Bus",
      "name": "CLARKESVILLE 4 4",
      "init": {
        "Vr": 0.05214941365324455,
        "Vi": -1.0382848008410568
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24636,
      "class": "Bus",
      "name": "CLARKESVILLE 4 5",
      "init": {
        "Vr": 0.05404906988633356,
        "Vi": -1.0389121395808134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24637,
      "class": "Bus",
      "name": "CLARKESVILLE 4 7",
      "init": {
        "Vr": 0.05411938010394164,
        "Vi": -1.038893277881731
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7525592748981,
        "longitude": -83.3665622567344
      }
    },
    {
      "number": 24638,
      "class": "Bus",
      "name": "EATONTON 5 1",
      "init": {
        "Vr": -0.15305469827374593,
        "Vi": -1.018030918743171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3110477524692,
        "longitude": -83.8913838293649
      }
    },
    {
      "number": 24639,
      "class": "Bus",
      "name": "EATONTON 5 2",
      "init": {
        "Vr": -0.15311063129057415,
        "Vi": -1.0179760248165566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3110477524692,
        "longitude": -83.8913838293649
      }
    },
    {
      "number": 24640,
      "class": "Bus",
      "name": "BLUE RIDGE 6 1",
      "init": {
        "Vr": -0.1880273803807663,
        "Vi": -1.023396855337199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9036289072189,
        "longitude": -84.2873014016786
      }
    },
    {
      "number": 24641,
      "class": "Bus",
      "name": "BLUE RIDGE 6 2",
      "init": {
        "Vr": -0.19955952787386544,
        "Vi": -1.020305489610442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9036289072189,
        "longitude": -84.2873014016786
      }
    },
    {
      "number": 24642,
      "class": "Bus",
      "name": "BLUE RIDGE 6 3",
      "init": {
        "Vr": -0.16860632647290788,
        "Vi": -0.9881907929807429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9036289072189,
        "longitude": -84.2873014016786
      }
    },
    {
      "number": 24643,
      "class": "Bus",
      "name": "BLUE RIDGE 6 4",
      "init": {
        "Vr": -0.18737547913731525,
        "Vi": -1.023763470338753
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9036289072189,
        "longitude": -84.2873014016786
      }
    },
    {
      "number": 24644,
      "class": "Bus",
      "name": "BLUE RIDGE 6 6",
      "init": {
        "Vr": -0.1880273803807663,
        "Vi": -1.023396855337199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9036289072189,
        "longitude": -84.2873014016786
      }
    },
    {
      "number": 24645,
      "class": "Bus",
      "name": "ELBERTON 4 1",
      "init": {
        "Vr": 0.05738748665890172,
        "Vi": -1.043075005488887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24646,
      "class": "Bus",
      "name": "ELBERTON 4 2",
      "init": {
        "Vr": 0.019308507671168894,
        "Vi": -1.0470612381316393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24647,
      "class": "Bus",
      "name": "ELBERTON 4 3",
      "init": {
        "Vr": 0.08462767681704751,
        "Vi": -1.0403961437665017
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24648,
      "class": "Bus",
      "name": "ELBERTON 4 4",
      "init": {
        "Vr": 0.07914342249940137,
        "Vi": -1.0411012692659771
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24649,
      "class": "Bus",
      "name": "ELBERTON 4 5",
      "init": {
        "Vr": 0.08285105385605282,
        "Vi": -1.040666515241063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24650,
      "class": "Bus",
      "name": "ELBERTON 4 6",
      "init": {
        "Vr": 0.08501481226004946,
        "Vi": -1.040392603479149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24651,
      "class": "Bus",
      "name": "ELBERTON 4 7",
      "init": {
        "Vr": 0.05746297276048382,
        "Vi": -1.043047155130045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24652,
      "class": "Bus",
      "name": "ELBERTON 4 9",
      "init": {
        "Vr": 0.05738748665890172,
        "Vi": -1.043075005488887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0191114687036,
        "longitude": -82.6058414538674
      }
    },
    {
      "number": 24653,
      "class": "Bus",
      "name": "ATHENS 17 1",
      "init": {
        "Vr": -0.005404636436264464,
        "Vi": -1.0157920924320445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9977728254189,
        "longitude": -83.5336593730819
      }
    },
    {
      "number": 24654,
      "class": "Bus",
      "name": "ATHENS 17 2",
      "init": {
        "Vr": -0.004164758488286923,
        "Vi": -1.016325889760622
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9977728254189,
        "longitude": -83.5336593730819
      }
    },
    {
      "number": 24655,
      "class": "Bus",
      "name": "ATHENS 17 3",
      "init": {
        "Vr": -0.004134366839982744,
        "Vi": -1.0163416113948924
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9977728254189,
        "longitude": -83.5336593730819
      }
    },
    {
      "number": 24656,
      "class": "Bus",
      "name": "ATHENS 17 4",
      "init": {
        "Vr": -0.005424785494749826,
        "Vi": -1.0157769303235982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9977728254189,
        "longitude": -83.5336593730819
      }
    },
    {
      "number": 24657,
      "class": "Bus",
      "name": "ATHENS 17 6",
      "init": {
        "Vr": -0.005404636436264464,
        "Vi": -1.0157920924320445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9977728254189,
        "longitude": -83.5336593730819
      }
    },
    {
      "number": 24658,
      "class": "Bus",
      "name": "AUGUSTA 21 1",
      "init": {
        "Vr": -0.11239302982057137,
        "Vi": -1.021001949556948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4673646061047,
        "longitude": -81.9770625386495
      }
    },
    {
      "number": 24659,
      "class": "Bus",
      "name": "AUGUSTA 21 2",
      "init": {
        "Vr": -0.13115114447674883,
        "Vi": -1.0341235789648586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4673646061047,
        "longitude": -81.9770625386495
      }
    },
    {
      "number": 24660,
      "class": "Bus",
      "name": "AUGUSTA 21 3",
      "init": {
        "Vr": -0.11241408571234886,
        "Vi": -1.0219977979058024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4673646061047,
        "longitude": -81.9770625386495
      }
    },
    {
      "number": 24661,
      "class": "Bus",
      "name": "AUGUSTA 21 5",
      "init": {
        "Vr": -0.11239302982057137,
        "Vi": -1.021001949556948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4673646061047,
        "longitude": -81.9770625386495
      }
    },
    {
      "number": 24662,
      "class": "Bus",
      "name": "ATLANTA 40 1",
      "init": {
        "Vr": -0.11551334581592143,
        "Vi": -1.020520389211453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7860689700144,
        "longitude": -84.3884470301323
      }
    },
    {
      "number": 24663,
      "class": "Bus",
      "name": "ATLANTA 40 2",
      "init": {
        "Vr": -0.11551334581592143,
        "Vi": -1.020520389211453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7860689700144,
        "longitude": -84.3884470301323
      }
    },
    {
      "number": 24664,
      "class": "Bus",
      "name": "CEDARTOWN 5 1",
      "init": {
        "Vr": 0.17546892450609014,
        "Vi": -1.0225015486601914
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24665,
      "class": "Bus",
      "name": "CEDARTOWN 5 2",
      "init": {
        "Vr": 0.1289977312068296,
        "Vi": -1.0334124183840547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24666,
      "class": "Bus",
      "name": "CEDARTOWN 5 3",
      "init": {
        "Vr": 0.0935597056707026,
        "Vi": -1.036938832131289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24667,
      "class": "Bus",
      "name": "CEDARTOWN 5 4",
      "init": {
        "Vr": 0.18130270406799842,
        "Vi": -1.0007281389750065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24668,
      "class": "Bus",
      "name": "CEDARTOWN 5 5",
      "init": {
        "Vr": 0.18573801930471015,
        "Vi": -0.9963283634561257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24669,
      "class": "Bus",
      "name": "CEDARTOWN 5 6",
      "init": {
        "Vr": 0.18964649440598322,
        "Vi": -0.9974519777783831
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24670,
      "class": "Bus",
      "name": "CEDARTOWN 5 7",
      "init": {
        "Vr": 0.18680660527474066,
        "Vi": -0.9966448863124123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24671,
      "class": "Bus",
      "name": "CEDARTOWN 5 8",
      "init": {
        "Vr": 0.12512888144201728,
        "Vi": -1.0328544780028068
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24672,
      "class": "Bus",
      "name": "CEDARTOWN 5 10",
      "init": {
        "Vr": 0.1289977312068296,
        "Vi": -1.0334124183840547
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9451151406099,
        "longitude": -85.2912505158084
      }
    },
    {
      "number": 24673,
      "class": "Bus",
      "name": "CARTERSVILLE 8 1",
      "init": {
        "Vr": -0.03858689999868422,
        "Vi": -1.0188588624070487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1408419949116,
        "longitude": -84.7589870724054
      }
    },
    {
      "number": 24674,
      "class": "Bus",
      "name": "CARTERSVILLE 8 2",
      "init": {
        "Vr": -0.02727811509881802,
        "Vi": -1.0175934088842429
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1408419949116,
        "longitude": -84.7589870724054
      }
    },
    {
      "number": 24675,
      "class": "Bus",
      "name": "CARTERSVILLE 8 3",
      "init": {
        "Vr": -0.03858689999868421,
        "Vi": -1.0188588624070487
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.1408419949116,
        "longitude": -84.7589870724054
      }
    },
    {
      "number": 24676,
      "class": "Bus",
      "name": "CARTERSVILLE 8 4",
      "init": {
        "Vr": -0.03888632497315364,
        "Vi": -1.0186417202040354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1408419949116,
        "longitude": -84.7589870724054
      }
    },
    {
      "number": 24677,
      "class": "Bus",
      "name": "CARTERSVILLE 8 6",
      "init": {
        "Vr": -0.03858689999868422,
        "Vi": -1.0188588624070487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1408419949116,
        "longitude": -84.7589870724054
      }
    },
    {
      "number": 24678,
      "class": "Bus",
      "name": "ATLANTA 41 1",
      "init": {
        "Vr": -0.09153494107776391,
        "Vi": -1.0401969308918924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8690546795745,
        "longitude": -84.4487856888612
      }
    },
    {
      "number": 24679,
      "class": "Bus",
      "name": "ATLANTA 41 2",
      "init": {
        "Vr": -0.09153494107776393,
        "Vi": -1.0401969308918924
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8690546795745,
        "longitude": -84.4487856888612
      }
    },
    {
      "number": 24680,
      "class": "Bus",
      "name": "ATLANTA 41 3",
      "init": {
        "Vr": -0.09153494107776346,
        "Vi": -1.0401969308918926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8690546795745,
        "longitude": -84.4487856888612
      }
    },
    {
      "number": 24681,
      "class": "Bus",
      "name": "MONROE 26 1",
      "init": {
        "Vr": 0.1544482518559697,
        "Vi": -1.0294788756300854
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24682,
      "class": "Bus",
      "name": "MONROE 26 2",
      "init": {
        "Vr": 0.09185670198009675,
        "Vi": -1.0354690735918863
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24683,
      "class": "Bus",
      "name": "MONROE 26 3",
      "init": {
        "Vr": 0.048703633841386325,
        "Vi": -1.0336195742170917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24684,
      "class": "Bus",
      "name": "MONROE 26 4",
      "init": {
        "Vr": 0.1758934917290439,
        "Vi": -1.0332796255036996
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24685,
      "class": "Bus",
      "name": "MONROE 26 5",
      "init": {
        "Vr": 0.17136949023347,
        "Vi": -1.0325586339350408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24686,
      "class": "Bus",
      "name": "MONROE 26 6",
      "init": {
        "Vr": 0.16597293893008744,
        "Vi": -1.0327482711306062
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24687,
      "class": "Bus",
      "name": "MONROE 26 7",
      "init": {
        "Vr": 0.07014264671840063,
        "Vi": -1.033264643647284
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24688,
      "class": "Bus",
      "name": "MONROE 26 9",
      "init": {
        "Vr": 0.09185670198009675,
        "Vi": -1.0354690735918863
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7999014405273,
        "longitude": -83.6944046346834
      }
    },
    {
      "number": 24689,
      "class": "Bus",
      "name": "AUGUSTA 22 1",
      "init": {
        "Vr": -0.0528777150135568,
        "Vi": -1.029275519591364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5523448435592,
        "longitude": -82.0767416997774
      }
    },
    {
      "number": 24690,
      "class": "Bus",
      "name": "AUGUSTA 22 2",
      "init": {
        "Vr": -0.05300320186167044,
        "Vi": -1.0291866916632644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5523448435592,
        "longitude": -82.0767416997774
      }
    },
    {
      "number": 24691,
      "class": "Bus",
      "name": "EATONTON 6 1",
      "init": {
        "Vr": 0.03606067958282646,
        "Vi": -1.016953009109676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1518437210087,
        "longitude": -83.2030907775372
      }
    },
    {
      "number": 24692,
      "class": "Bus",
      "name": "EATONTON 6 2",
      "init": {
        "Vr": 0.03561940544302911,
        "Vi": -1.016683138919099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1518437210087,
        "longitude": -83.2030907775372
      }
    },
    {
      "number": 24693,
      "class": "Bus",
      "name": "ATLANTA 42 1",
      "init": {
        "Vr": -0.12869347861376307,
        "Vi": -1.0066230476730398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7656248480855,
        "longitude": -84.3791696606592
      }
    },
    {
      "number": 24694,
      "class": "Bus",
      "name": "ATLANTA 42 2",
      "init": {
        "Vr": -0.12870619779528242,
        "Vi": -1.0066165724346827
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7656248480855,
        "longitude": -84.3791696606592
      }
    },
    {
      "number": 24695,
      "class": "Bus",
      "name": "ATLANTA 42 3",
      "init": {
        "Vr": -0.12789377890066722,
        "Vi": -1.007171962307171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7656248480855,
        "longitude": -84.3791696606592
      }
    },
    {
      "number": 24696,
      "class": "Bus",
      "name": "ATLANTA 42 4",
      "init": {
        "Vr": -0.12870619779528242,
        "Vi": -1.0066165724346825
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7656248480855,
        "longitude": -84.3791696606592
      }
    },
    {
      "number": 24697,
      "class": "Bus",
      "name": "ATLANTA 42 5",
      "init": {
        "Vr": -0.12870355179817516,
        "Vi": -1.0066134389720653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7656248480855,
        "longitude": -84.3791696606592
      }
    },
    {
      "number": 24698,
      "class": "Bus",
      "name": "ROME 14 1",
      "init": {
        "Vr": 0.19214490609465007,
        "Vi": -1.0302350649668006
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24699,
      "class": "Bus",
      "name": "ROME 14 2",
      "init": {
        "Vr": 0.161692604518813,
        "Vi": -1.0284629280543613
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24700,
      "class": "Bus",
      "name": "ROME 14 3",
      "init": {
        "Vr": 0.09348690447630222,
        "Vi": -1.025214668523635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24701,
      "class": "Bus",
      "name": "ROME 14 4",
      "init": {
        "Vr": -0.011383883814672409,
        "Vi": -1.02022025404418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24702,
      "class": "Bus",
      "name": "ROME 14 5",
      "init": {
        "Vr": -0.011383883814672407,
        "Vi": -1.02022025404418
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24703,
      "class": "Bus",
      "name": "ROME 14 6",
      "init": {
        "Vr": 0.20975256551225055,
        "Vi": -1.0025914661993107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24704,
      "class": "Bus",
      "name": "ROME 14 7",
      "init": {
        "Vr": 0.19214490609465004,
        "Vi": -1.0302350649668006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24705,
      "class": "Bus",
      "name": "ROME 14 8",
      "init": {
        "Vr": 0.21622093994911562,
        "Vi": -0.9975541993672806
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24706,
      "class": "Bus",
      "name": "ROME 14 9",
      "init": {
        "Vr": 0.18887686663898526,
        "Vi": -1.0286856882664963
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24707,
      "class": "Bus",
      "name": "ROME 14 11",
      "init": {
        "Vr": 0.1921449060946501,
        "Vi": -1.0302350649668008
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3532791449335,
        "longitude": -85.2743667278422
      }
    },
    {
      "number": 24708,
      "class": "Bus",
      "name": "SOCIAL CIRCLE 2 1",
      "init": {
        "Vr": -0.06821236420208443,
        "Vi": -1.009313036543503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6998257461704,
        "longitude": -83.6919867879432
      }
    },
    {
      "number": 24709,
      "class": "Bus",
      "name": "SOCIAL CIRCLE 2 2",
      "init": {
        "Vr": -0.06821236420208443,
        "Vi": -1.009313036543503
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6998257461704,
        "longitude": -83.6919867879432
      }
    },
    {
      "number": 24710,
      "class": "Bus",
      "name": "SOCIAL CIRCLE 2 3",
      "init": {
        "Vr": -0.06821236420208443,
        "Vi": -1.009313036543503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6998257461704,
        "longitude": -83.6919867879432
      }
    },
    {
      "number": 24711,
      "class": "Bus",
      "name": "CONLEY 1",
      "init": {
        "Vr": -0.10262452407825438,
        "Vi": -1.0088802744207777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6588038419295,
        "longitude": -84.3608151845601
      }
    },
    {
      "number": 24712,
      "class": "Bus",
      "name": "CONLEY 2",
      "init": {
        "Vr": -0.10262452407825438,
        "Vi": -1.0088802744207777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6588038419295,
        "longitude": -84.3608151845601
      }
    },
    {
      "number": 24713,
      "class": "Bus",
      "name": "ELBERTON 5 1",
      "init": {
        "Vr": 0.10825370401111892,
        "Vi": -1.0330018233703293
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9720528229282,
        "longitude": -82.5836248465878
      }
    },
    {
      "number": 24714,
      "class": "Bus",
      "name": "ELBERTON 5 2",
      "init": {
        "Vr": 0.07935294477163479,
        "Vi": -1.0419207236490502
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9720528229282,
        "longitude": -82.5836248465878
      }
    },
    {
      "number": 24715,
      "class": "Bus",
      "name": "ELBERTON 5 3",
      "init": {
        "Vr": 0.059633762380321205,
        "Vi": -1.0424073076396825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9720528229282,
        "longitude": -82.5836248465878
      }
    },
    {
      "number": 24716,
      "class": "Bus",
      "name": "ELBERTON 5 4",
      "init": {
        "Vr": 0.12177938138442045,
        "Vi": -1.0334279644831166
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9720528229282,
        "longitude": -82.5836248465878
      }
    },
    {
      "number": 24717,
      "class": "Bus",
      "name": "ELBERTON 5 6",
      "init": {
        "Vr": 0.10825370401111892,
        "Vi": -1.0330018233703293
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9720528229282,
        "longitude": -82.5836248465878
      }
    },
    {
      "number": 24718,
      "class": "Bus",
      "name": "CHATSWORTH 3 1",
      "init": {
        "Vr": 0.05815624122261688,
        "Vi": -1.0383726557749655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6080928756016,
        "longitude": -84.7221473272156
      }
    },
    {
      "number": 24719,
      "class": "Bus",
      "name": "CHATSWORTH 3 2",
      "init": {
        "Vr": 0.10049979590308657,
        "Vi": -1.0431195140663665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6080928756016,
        "longitude": -84.7221473272156
      }
    },
    {
      "number": 24720,
      "class": "Bus",
      "name": "CHATSWORTH 3 3",
      "init": {
        "Vr": 0.09719532978558096,
        "Vi": -1.0449896142291193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6080928756016,
        "longitude": -84.7221473272156
      }
    },
    {
      "number": 24721,
      "class": "Bus",
      "name": "CHATSWORTH 3 4",
      "init": {
        "Vr": 0.055779694388730684,
        "Vi": -1.037379069226158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6080928756016,
        "longitude": -84.7221473272156
      }
    },
    {
      "number": 24722,
      "class": "Bus",
      "name": "CHATSWORTH 3 6",
      "init": {
        "Vr": 0.05815624122261688,
        "Vi": -1.0383726557749655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6080928756016,
        "longitude": -84.7221473272156
      }
    },
    {
      "number": 24723,
      "class": "Bus",
      "name": "DALTON 12 1",
      "init": {
        "Vr": 0.1905298296955892,
        "Vi": -1.0266222842545274
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24724,
      "class": "Bus",
      "name": "DALTON 12 2",
      "init": {
        "Vr": 0.12264707649891263,
        "Vi": -1.0298492652129763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24725,
      "class": "Bus",
      "name": "DALTON 12 3",
      "init": {
        "Vr": 0.06974609485979427,
        "Vi": -1.0241146331155757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24726,
      "class": "Bus",
      "name": "DALTON 12 4",
      "init": {
        "Vr": 0.08688118178297152,
        "Vi": -1.0315494889356946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24727,
      "class": "Bus",
      "name": "DALTON 12 5",
      "init": {
        "Vr": 0.08688118178297151,
        "Vi": -1.0315494889356949
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24728,
      "class": "Bus",
      "name": "DALTON 12 6",
      "init": {
        "Vr": 0.20863592536608858,
        "Vi": -0.9909760620523779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24729,
      "class": "Bus",
      "name": "DALTON 12 7",
      "init": {
        "Vr": 0.1989788639529028,
        "Vi": -0.9939997957465954
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24730,
      "class": "Bus",
      "name": "DALTON 12 8",
      "init": {
        "Vr": 0.21045195526251573,
        "Vi": -0.9914795911669467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24731,
      "class": "Bus",
      "name": "DALTON 12 9",
      "init": {
        "Vr": 0.19695935045775895,
        "Vi": -0.9934657136162335
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24732,
      "class": "Bus",
      "name": "DALTON 12 10",
      "init": {
        "Vr": 0.1938721109728761,
        "Vi": -0.9925751081901837
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24733,
      "class": "Bus",
      "name": "DALTON 12 11",
      "init": {
        "Vr": 0.2081812311223848,
        "Vi": -0.990849099462859
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24734,
      "class": "Bus",
      "name": "DALTON 12 12",
      "init": {
        "Vr": 0.11651568234686031,
        "Vi": -1.0297675039939505
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24735,
      "class": "Bus",
      "name": "DALTON 12 14",
      "init": {
        "Vr": 0.12264707649891263,
        "Vi": -1.0298492652129763
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7190393831623,
        "longitude": -84.9539908142484
      }
    },
    {
      "number": 24736,
      "class": "Bus",
      "name": "CONYERS 6 1",
      "init": {
        "Vr": -0.10436563969829034,
        "Vi": -1.0096239544224446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6649898663201,
        "longitude": -84.007186294729
      }
    },
    {
      "number": 24737,
      "class": "Bus",
      "name": "CONYERS 6 2",
      "init": {
        "Vr": -0.1039529651192288,
        "Vi": -1.0165609246268312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6649898663201,
        "longitude": -84.007186294729
      }
    },
    {
      "number": 24738,
      "class": "Bus",
      "name": "CONYERS 6 3",
      "init": {
        "Vr": -0.10437472281505791,
        "Vi": -1.009616976413844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6649898663201,
        "longitude": -84.007186294729
      }
    },
    {
      "number": 24739,
      "class": "Bus",
      "name": "CLARKESVILLE 5 1",
      "init": {
        "Vr": 0.0445469497543517,
        "Vi": -1.0367273958940975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7059574474364,
        "longitude": -83.3243031466913
      }
    },
    {
      "number": 24740,
      "class": "Bus",
      "name": "CLARKESVILLE 5 2",
      "init": {
        "Vr": 0.057699538766174736,
        "Vi": -1.0358230302983964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7059574474364,
        "longitude": -83.3243031466913
      }
    },
    {
      "number": 24741,
      "class": "Bus",
      "name": "CLARKESVILLE 5 3",
      "init": {
        "Vr": 0.0579252113930012,
        "Vi": -1.035804354792187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7059574474364,
        "longitude": -83.3243031466913
      }
    },
    {
      "number": 24742,
      "class": "Bus",
      "name": "CLARKESVILLE 5 4",
      "init": {
        "Vr": 0.044102312225938696,
        "Vi": -1.0366852676736507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7059574474364,
        "longitude": -83.3243031466913
      }
    },
    {
      "number": 24743,
      "class": "Bus",
      "name": "CLARKESVILLE 5 6",
      "init": {
        "Vr": 0.0445469497543517,
        "Vi": -1.0367273958940975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7059574474364,
        "longitude": -83.3243031466913
      }
    },
    {
      "number": 24744,
      "class": "Bus",
      "name": "ATLANTA 43 1",
      "init": {
        "Vr": -0.1311635186881226,
        "Vi": -1.0065560755176444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7854541031643,
        "longitude": -84.3639174935733
      }
    },
    {
      "number": 24745,
      "class": "Bus",
      "name": "ATLANTA 43 2",
      "init": {
        "Vr": -0.1311635186881226,
        "Vi": -1.0065560755176444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7854541031643,
        "longitude": -84.3639174935733
      }
    },
    {
      "number": 24746,
      "class": "Bus",
      "name": "ATLANTA 44 1",
      "init": {
        "Vr": -0.12600552033395274,
        "Vi": -1.0065619128009156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7440177392407,
        "longitude": -84.3886773050989
      }
    },
    {
      "number": 24747,
      "class": "Bus",
      "name": "ATLANTA 44 2",
      "init": {
        "Vr": -0.12395532327540347,
        "Vi": -1.001162968774246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.7440177392407,
        "longitude": -84.3886773050989
      }
    },
    {
      "number": 24748,
      "class": "Bus",
      "name": "ATLANTA 44 3",
      "init": {
        "Vr": -0.12602392020489386,
        "Vi": -1.0065418066199971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7440177392407,
        "longitude": -84.3886773050989
      }
    },
    {
      "number": 24749,
      "class": "Bus",
      "name": "ATLANTA 44 5",
      "init": {
        "Vr": -0.12600552033395274,
        "Vi": -1.0065619128009156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7440177392407,
        "longitude": -84.3886773050989
      }
    },
    {
      "number": 24750,
      "class": "Bus",
      "name": "CLARKESVILLE 6 1",
      "init": {
        "Vr": -0.2513068420521966,
        "Vi": -0.9780298900628424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8146103555196,
        "longitude": -83.513046101933
      }
    },
    {
      "number": 24751,
      "class": "Bus",
      "name": "CLARKESVILLE 6 2",
      "init": {
        "Vr": -0.2505362298857193,
        "Vi": -0.9786220664012053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8146103555196,
        "longitude": -83.513046101933
      }
    },
    {
      "number": 24752,
      "class": "Bus",
      "name": "CLARKESVILLE 6 3",
      "init": {
        "Vr": -0.2505362298857193,
        "Vi": -0.9786220664012053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8146103555196,
        "longitude": -83.513046101933
      }
    },
    {
      "number": 24753,
      "class": "Bus",
      "name": "CLARKESVILLE 6 4",
      "init": {
        "Vr": -0.2512432549252671,
        "Vi": -0.9780828254880649
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8146103555196,
        "longitude": -83.513046101933
      }
    },
    {
      "number": 24754,
      "class": "Bus",
      "name": "CLARKESVILLE 6 5",
      "init": {
        "Vr": -0.2513553508055553,
        "Vi": -0.9779792393544814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8146103555196,
        "longitude": -83.513046101933
      }
    },
    {
      "number": 24755,
      "class": "Bus",
      "name": "NEWNAN 9 1",
      "init": {
        "Vr": 0.19397634362201957,
        "Vi": -1.0222509970764302
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24756,
      "class": "Bus",
      "name": "NEWNAN 9 2",
      "init": {
        "Vr": 0.1537985222814503,
        "Vi": -1.025922554159344
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24757,
      "class": "Bus",
      "name": "NEWNAN 9 3",
      "init": {
        "Vr": 0.11860997618678153,
        "Vi": -1.0175675120730354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24758,
      "class": "Bus",
      "name": "NEWNAN 9 4",
      "init": {
        "Vr": 0.20029100856254167,
        "Vi": -0.988710785020697
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24759,
      "class": "Bus",
      "name": "NEWNAN 9 5",
      "init": {
        "Vr": 0.21008634119506958,
        "Vi": -0.9909273247827233
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24760,
      "class": "Bus",
      "name": "NEWNAN 9 6",
      "init": {
        "Vr": 0.20743520437757756,
        "Vi": -0.9903737691459478
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24761,
      "class": "Bus",
      "name": "NEWNAN 9 7",
      "init": {
        "Vr": 0.2091399638005421,
        "Vi": -0.9907207811447134
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24762,
      "class": "Bus",
      "name": "NEWNAN 9 8",
      "init": {
        "Vr": 0.20923671567920818,
        "Vi": -0.9907932279230389
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24763,
      "class": "Bus",
      "name": "NEWNAN 9 9",
      "init": {
        "Vr": 0.19397634362201957,
        "Vi": -1.0222509970764302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24764,
      "class": "Bus",
      "name": "NEWNAN 9 10",
      "init": {
        "Vr": 0.14797662519843477,
        "Vi": -1.0255895667601784
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24765,
      "class": "Bus",
      "name": "NEWNAN 9 12",
      "init": {
        "Vr": 0.1537985222814503,
        "Vi": -1.025922554159344
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4496777143567,
        "longitude": -84.8894622241878
      }
    },
    {
      "number": 24766,
      "class": "Bus",
      "name": "ATLANTA 45 1",
      "init": {
        "Vr": -0.14034174741025124,
        "Vi": -1.0234388215679915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24767,
      "class": "Bus",
      "name": "ATLANTA 45 2",
      "init": {
        "Vr": -0.13745218857375394,
        "Vi": -1.025158739534696
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24768,
      "class": "Bus",
      "name": "ATLANTA 45 3",
      "init": {
        "Vr": -0.13762807655586742,
        "Vi": -1.0250492059720853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24769,
      "class": "Bus",
      "name": "ATLANTA 45 4",
      "init": {
        "Vr": -0.1392238441519804,
        "Vi": -1.0241051969572599
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24770,
      "class": "Bus",
      "name": "ATLANTA 45 5",
      "init": {
        "Vr": -0.14045348982450068,
        "Vi": -1.0233305578444107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24771,
      "class": "Bus",
      "name": "ATLANTA 45 7",
      "init": {
        "Vr": -0.14034174741025124,
        "Vi": -1.0234388215679915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9326824694679,
        "longitude": -84.3696171095925
      }
    },
    {
      "number": 24772,
      "class": "Bus",
      "name": "CLARKESVILLE 7 1",
      "init": {
        "Vr": 0.018104293575489833,
        "Vi": -1.0313101761154015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24773,
      "class": "Bus",
      "name": "CLARKESVILLE 7 2",
      "init": {
        "Vr": 0.018104293575489837,
        "Vi": -1.0313101761154018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24774,
      "class": "Bus",
      "name": "CLARKESVILLE 7 3",
      "init": {
        "Vr": 0.018104293575489837,
        "Vi": -1.0313101761154018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24775,
      "class": "Bus",
      "name": "CLARKESVILLE 7 4",
      "init": {
        "Vr": 0.018104293575489833,
        "Vi": -1.0313101761154015
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24776,
      "class": "Bus",
      "name": "CLARKESVILLE 7 5",
      "init": {
        "Vr": 0.017860911925117583,
        "Vi": -1.031167753829768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24777,
      "class": "Bus",
      "name": "CLARKESVILLE 7 7",
      "init": {
        "Vr": 0.018104293575489833,
        "Vi": -1.0313101761154015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6672520540809,
        "longitude": -83.3745179349477
      }
    },
    {
      "number": 24778,
      "class": "Bus",
      "name": "ROOPVILLE 2 1",
      "init": {
        "Vr": 0.19701610406526993,
        "Vi": -1.0253361659434415
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24779,
      "class": "Bus",
      "name": "ROOPVILLE 2 2",
      "init": {
        "Vr": 0.19811034352201776,
        "Vi": -1.0246025210314749
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24780,
      "class": "Bus",
      "name": "ROOPVILLE 2 3",
      "init": {
        "Vr": 0.27149629441166045,
        "Vi": -1.0073095835631283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24781,
      "class": "Bus",
      "name": "ROOPVILLE 2 4",
      "init": {
        "Vr": 0.19701610406526998,
        "Vi": -1.0253361659434417
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24782,
      "class": "Bus",
      "name": "ROOPVILLE 2 5",
      "init": {
        "Vr": 0.22740835893027783,
        "Vi": -1.0013417876206188
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24783,
      "class": "Bus",
      "name": "ROOPVILLE 2 6",
      "init": {
        "Vr": 0.19602687600891944,
        "Vi": -1.0222590994867045
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24784,
      "class": "Bus",
      "name": "ROOPVILLE 2 8",
      "init": {
        "Vr": 0.19811034352201778,
        "Vi": -1.024602521031475
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4052544822089,
        "longitude": -85.0699116229722
      }
    },
    {
      "number": 24785,
      "class": "Bus",
      "name": "MONROE 27 1",
      "init": {
        "Vr": 0.06283129212448832,
        "Vi": -1.0391021348259835
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24786,
      "class": "Bus",
      "name": "MONROE 27 2",
      "init": {
        "Vr": 0.03663952651943252,
        "Vi": -1.0294058921026918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24787,
      "class": "Bus",
      "name": "MONROE 27 3",
      "init": {
        "Vr": -0.00922537262454679,
        "Vi": -1.0124266167277087
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24788,
      "class": "Bus",
      "name": "MONROE 27 4",
      "init": {
        "Vr": -0.00922537262454679,
        "Vi": -1.0124266167277087
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24789,
      "class": "Bus",
      "name": "MONROE 27 5",
      "init": {
        "Vr": 0.06052878268731357,
        "Vi": -1.0375646054080827
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24790,
      "class": "Bus",
      "name": "MONROE 27 7",
      "init": {
        "Vr": 0.06283129212448832,
        "Vi": -1.0391021348259835
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8494033887128,
        "longitude": -83.6945266700961
      }
    },
    {
      "number": 24791,
      "class": "Bus",
      "name": "HULL 3 1",
      "init": {
        "Vr": 0.01366244670434439,
        "Vi": -1.0209028365563944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8294070470654,
        "longitude": -83.5113957452085
      }
    },
    {
      "number": 24792,
      "class": "Bus",
      "name": "HULL 3 2",
      "init": {
        "Vr": 0.015522839710893424,
        "Vi": -1.0280388057852676
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8294070470654,
        "longitude": -83.5113957452085
      }
    },
    {
      "number": 24793,
      "class": "Bus",
      "name": "HULL 3 3",
      "init": {
        "Vr": 0.013649458635590738,
        "Vi": -1.020894734898233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8294070470654,
        "longitude": -83.5113957452085
      }
    },
    {
      "number": 24794,
      "class": "Bus",
      "name": "BUFORD 6 1",
      "init": {
        "Vr": -0.03465178497255707,
        "Vi": -1.0172551416979994
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1619310684244,
        "longitude": -84.0575906160319
      }
    },
    {
      "number": 24795,
      "class": "Bus",
      "name": "BUFORD 6 2",
      "init": {
        "Vr": -0.10885160520520781,
        "Vi": -1.0378070468957261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1619310684244,
        "longitude": -84.0575906160319
      }
    },
    {
      "number": 24796,
      "class": "Bus",
      "name": "BUFORD 6 3",
      "init": {
        "Vr": -0.02973809567027644,
        "Vi": -1.0214189248096788
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1619310684244,
        "longitude": -84.0575906160319
      }
    },
    {
      "number": 24797,
      "class": "Bus",
      "name": "BUFORD 6 5",
      "init": {
        "Vr": -0.03465178497255707,
        "Vi": -1.0172551416979994
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1619310684244,
        "longitude": -84.0575906160319
      }
    },
    {
      "number": 24798,
      "class": "Bus",
      "name": "CHATSWORTH 4 1",
      "init": {
        "Vr": 0.046641907549781834,
        "Vi": -1.0249052610603915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24799,
      "class": "Bus",
      "name": "CHATSWORTH 4 2",
      "init": {
        "Vr": 0.018921728442457333,
        "Vi": -1.039191703017455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24800,
      "class": "Bus",
      "name": "CHATSWORTH 4 3",
      "init": {
        "Vr": 0.046641907549781834,
        "Vi": -1.0249052610603915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24801,
      "class": "Bus",
      "name": "CHATSWORTH 4 4",
      "init": {
        "Vr": 0.046641907549781834,
        "Vi": -1.0249052610603915
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24802,
      "class": "Bus",
      "name": "CHATSWORTH 4 5",
      "init": {
        "Vr": 0.047555984939032084,
        "Vi": -1.0252832525854056
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24803,
      "class": "Bus",
      "name": "CHATSWORTH 4 7",
      "init": {
        "Vr": 0.046641907549781834,
        "Vi": -1.0249052610603915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.577786947041,
        "longitude": -84.6602226793381
      }
    },
    {
      "number": 24804,
      "class": "Bus",
      "name": "EATONTON 7 1",
      "init": {
        "Vr": 0.19063617827726334,
        "Vi": -1.0289165196220182
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24805,
      "class": "Bus",
      "name": "EATONTON 7 2",
      "init": {
        "Vr": 0.16236084297532175,
        "Vi": -1.0317524330051944
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24806,
      "class": "Bus",
      "name": "EATONTON 7 3",
      "init": {
        "Vr": 0.12641377878969157,
        "Vi": -1.0402822792939497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24807,
      "class": "Bus",
      "name": "EATONTON 7 4",
      "init": {
        "Vr": 0.12788670583256645,
        "Vi": -1.039932769890966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24808,
      "class": "Bus",
      "name": "EATONTON 7 5",
      "init": {
        "Vr": 0.12788670583256645,
        "Vi": -1.039932769890966
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24809,
      "class": "Bus",
      "name": "EATONTON 7 6",
      "init": {
        "Vr": 0.1906361782772633,
        "Vi": -1.0289165196220182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24810,
      "class": "Bus",
      "name": "EATONTON 7 7",
      "init": {
        "Vr": 0.19878675273714566,
        "Vi": -1.0270450916202796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24811,
      "class": "Bus",
      "name": "EATONTON 7 8",
      "init": {
        "Vr": 0.19655018417307993,
        "Vi": -1.0275614045826023
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24812,
      "class": "Bus",
      "name": "EATONTON 7 9",
      "init": {
        "Vr": 0.19983617329983633,
        "Vi": -1.026769131529134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24813,
      "class": "Bus",
      "name": "EATONTON 7 10",
      "init": {
        "Vr": 0.19231180773234402,
        "Vi": -1.0293907651928762
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24814,
      "class": "Bus",
      "name": "EATONTON 7 12",
      "init": {
        "Vr": 0.16017773321367879,
        "Vi": -1.031254734269137
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571296662386,
        "longitude": -83.162238389234
      }
    },
    {
      "number": 24815,
      "class": "Bus",
      "name": "AUGUSTA 23 1",
      "init": {
        "Vr": -0.11238642105552597,
        "Vi": -1.0243499855607427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4764473022423,
        "longitude": -81.9821538311553
      }
    },
    {
      "number": 24816,
      "class": "Bus",
      "name": "AUGUSTA 23 2",
      "init": {
        "Vr": -0.12309629219037453,
        "Vi": -1.0310949326744208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4764473022423,
        "longitude": -81.9821538311553
      }
    },
    {
      "number": 24817,
      "class": "Bus",
      "name": "AUGUSTA 23 3",
      "init": {
        "Vr": -0.11122365130396926,
        "Vi": -1.0239142485242185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4764473022423,
        "longitude": -81.9821538311553
      }
    },
    {
      "number": 24818,
      "class": "Bus",
      "name": "AUGUSTA 23 5",
      "init": {
        "Vr": -0.11238642105552597,
        "Vi": -1.0243499855607427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4764473022423,
        "longitude": -81.9821538311553
      }
    },
    {
      "number": 24819,
      "class": "Bus",
      "name": "DECATUR 10 1",
      "init": {
        "Vr": -0.14592417969089716,
        "Vi": -1.0025506440779526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8241926340293,
        "longitude": -84.2970653712822
      }
    },
    {
      "number": 24820,
      "class": "Bus",
      "name": "DECATUR 10 2",
      "init": {
        "Vr": -0.1430141658046063,
        "Vi": -0.9977274702657516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8241926340293,
        "longitude": -84.2970653712822
      }
    },
    {
      "number": 24821,
      "class": "Bus",
      "name": "DECATUR 10 3",
      "init": {
        "Vr": -0.14406573894845504,
        "Vi": -0.9969919827762159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8241926340293,
        "longitude": -84.2970653712822
      }
    },
    {
      "number": 24822,
      "class": "Bus",
      "name": "DECATUR 10 4",
      "init": {
        "Vr": -0.1459585000850748,
        "Vi": -1.0025171285306578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8241926340293,
        "longitude": -84.2970653712822
      }
    },
    {
      "number": 24823,
      "class": "Bus",
      "name": "DECATUR 10 6",
      "init": {
        "Vr": -0.1459241796908971,
        "Vi": -1.0025506440779524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8241926340293,
        "longitude": -84.2970653712822
      }
    },
    {
      "number": 24824,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 1",
      "init": {
        "Vr": -0.22265137153541148,
        "Vi": -0.9818422759435815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24825,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 2",
      "init": {
        "Vr": -0.23708909998881272,
        "Vi": -1.014731264719625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24826,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 3",
      "init": {
        "Vr": -0.21223415276417879,
        "Vi": -0.9879609414781716
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24827,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 4",
      "init": {
        "Vr": -0.22174756577156876,
        "Vi": -0.9969369405798504
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24828,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 5",
      "init": {
        "Vr": -0.22257274677116815,
        "Vi": -0.981907700625274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24829,
      "class": "Bus",
      "name": "BLAIRSVILLE 7 7",
      "init": {
        "Vr": -0.22265137153541148,
        "Vi": -0.9818422759435815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9346052729477,
        "longitude": -84.0753155634188
      }
    },
    {
      "number": 24830,
      "class": "Bus",
      "name": "BAXLEY 1 1",
      "init": {
        "Vr": -0.152954370580542,
        "Vi": -0.9689574447032226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8264826524384,
        "longitude": -82.2477808217516
      }
    },
    {
      "number": 24831,
      "class": "Bus",
      "name": "BAXLEY 2 1",
      "init": {
        "Vr": -0.18760378838768796,
        "Vi": -0.9691709529589567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7906116124907,
        "longitude": -82.2967257780992
      }
    },
    {
      "number": 24832,
      "class": "Bus",
      "name": "BAXLEY 3 1",
      "init": {
        "Vr": -0.18305053805777968,
        "Vi": -0.9542868960021682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8484416724457,
        "longitude": -82.3613737093241
      }
    },
    {
      "number": 24833,
      "class": "Bus",
      "name": "BAXLEY 3 2",
      "init": {
        "Vr": -0.18317458509226411,
        "Vi": -0.9541737935552298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8484416724457,
        "longitude": -82.3613737093241
      }
    },
    {
      "number": 24834,
      "class": "Bus",
      "name": "HAZLEHURST 1 1",
      "init": {
        "Vr": -0.21819364597901184,
        "Vi": -0.9436508751657993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8754353965396,
        "longitude": -82.5581279326124
      }
    },
    {
      "number": 24835,
      "class": "Bus",
      "name": "HAZLEHURST 2 1",
      "init": {
        "Vr": -0.21100171670525245,
        "Vi": -0.9332730661289335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8564540986211,
        "longitude": -82.7200102476313
      }
    },
    {
      "number": 24836,
      "class": "Bus",
      "name": "HAZLEHURST 2 2",
      "init": {
        "Vr": -0.21117800913620002,
        "Vi": -0.9331249853104137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8564540986211,
        "longitude": -82.7200102476313
      }
    },
    {
      "number": 24837,
      "class": "Bus",
      "name": "HAZLEHURST 3 1",
      "init": {
        "Vr": -0.21921078537966818,
        "Vi": -0.9356578033133922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8698010971445,
        "longitude": -82.6184332373566
      }
    },
    {
      "number": 24838,
      "class": "Bus",
      "name": "ODUM 1",
      "init": {
        "Vr": -0.10151524825488205,
        "Vi": -0.9703644673388209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7045800261797,
        "longitude": -82.1248390319694
      }
    },
    {
      "number": 24839,
      "class": "Bus",
      "name": "AXSON 1",
      "init": {
        "Vr": -0.22133088761089398,
        "Vi": -1.0129337011979977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2630459009113,
        "longitude": -82.6089394316627
      }
    },
    {
      "number": 24840,
      "class": "Bus",
      "name": "LAKELAND 1 1",
      "init": {
        "Vr": 0.01569946187997078,
        "Vi": -0.9583765567428827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1438999998064,
        "longitude": -83.0142888053244
      }
    },
    {
      "number": 24841,
      "class": "Bus",
      "name": "PEARSON 1 1",
      "init": {
        "Vr": -0.256826081241727,
        "Vi": -0.9778116361399091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3937376157926,
        "longitude": -82.9154773836219
      }
    },
    {
      "number": 24842,
      "class": "Bus",
      "name": "PEARSON 1 2",
      "init": {
        "Vr": -0.2569310275892488,
        "Vi": -0.977704922919822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3937376157926,
        "longitude": -82.9154773836219
      }
    },
    {
      "number": 24843,
      "class": "Bus",
      "name": "PEARSON 2 1",
      "init": {
        "Vr": -0.24199767721283513,
        "Vi": -1.0050924873998976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2797148536463,
        "longitude": -82.8502012867529
      }
    },
    {
      "number": 24844,
      "class": "Bus",
      "name": "ALMA 1 1",
      "init": {
        "Vr": -0.23368576741154495,
        "Vi": -0.9884705932290255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6239007494697,
        "longitude": -82.3829138776461
      }
    },
    {
      "number": 24845,
      "class": "Bus",
      "name": "ALMA 1 2",
      "init": {
        "Vr": -0.23378366849314744,
        "Vi": -0.9884003705244815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6239007494697,
        "longitude": -82.3829138776461
      }
    },
    {
      "number": 24846,
      "class": "Bus",
      "name": "ALMA 2 1",
      "init": {
        "Vr": -0.2653921421777187,
        "Vi": -0.9819523839174472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5468563839281,
        "longitude": -82.5508636419685
      }
    },
    {
      "number": 24847,
      "class": "Bus",
      "name": "ALMA 3 1",
      "init": {
        "Vr": -0.26104633090310514,
        "Vi": -1.0056462316591461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5463185625765,
        "longitude": -82.4216690070082
      }
    },
    {
      "number": 24848,
      "class": "Bus",
      "name": "ALMA 3 2",
      "init": {
        "Vr": -0.26117697329370354,
        "Vi": -1.005562908549061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5463185625765,
        "longitude": -82.4216690070082
      }
    },
    {
      "number": 24849,
      "class": "Bus",
      "name": "NICHOLLS 1 1",
      "init": {
        "Vr": -0.26772628492335837,
        "Vi": -0.9669478090688639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4918093801619,
        "longitude": -82.6357093457469
      }
    },
    {
      "number": 24850,
      "class": "Bus",
      "name": "NICHOLLS 2 1",
      "init": {
        "Vr": -0.2640841668395717,
        "Vi": -0.9681752382241777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5552764371745,
        "longitude": -82.6707124276514
      }
    },
    {
      "number": 24851,
      "class": "Bus",
      "name": "NICHOLLS 2 2",
      "init": {
        "Vr": -0.26402056678519126,
        "Vi": -0.9682341354926856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5552764371745,
        "longitude": -82.6707124276514
      }
    },
    {
      "number": 24852,
      "class": "Bus",
      "name": "ALBANY 24 1",
      "init": {
        "Vr": -0.03917181271099264,
        "Vi": -1.037853357476911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.578855546634,
        "longitude": -84.3044596127319
      }
    },
    {
      "number": 24853,
      "class": "Bus",
      "name": "ALBANY 25 1",
      "init": {
        "Vr": -0.03565065753716884,
        "Vi": -1.0360062352119896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5836201559982,
        "longitude": -84.3734513998477
      }
    },
    {
      "number": 24854,
      "class": "Bus",
      "name": "ALBANY 25 2",
      "init": {
        "Vr": -0.03535198529374541,
        "Vi": -1.035688740449653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5836201559982,
        "longitude": -84.3734513998477
      }
    },
    {
      "number": 24855,
      "class": "Bus",
      "name": "ALBANY 26 1",
      "init": {
        "Vr": -0.027369585980198632,
        "Vi": -1.034254199895306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5404292079388,
        "longitude": -84.321089138415
      }
    },
    {
      "number": 24856,
      "class": "Bus",
      "name": "ALBANY 26 2",
      "init": {
        "Vr": -0.027512618935705085,
        "Vi": -1.03416438013095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5404292079388,
        "longitude": -84.321089138415
      }
    },
    {
      "number": 24857,
      "class": "Bus",
      "name": "ALBANY 27 1",
      "init": {
        "Vr": -0.03468885535805573,
        "Vi": -1.0360335444029498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5476682930132,
        "longitude": -84.3692306382927
      }
    },
    {
      "number": 24858,
      "class": "Bus",
      "name": "ALBANY 27 2",
      "init": {
        "Vr": -0.034850403070631586,
        "Vi": -1.0359445594508567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5476682930132,
        "longitude": -84.3692306382927
      }
    },
    {
      "number": 24859,
      "class": "Bus",
      "name": "ARLINGTON 23 1",
      "init": {
        "Vr": 0.03915427447339071,
        "Vi": -1.030683095298961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4592508275754,
        "longitude": -84.6071142023156
      }
    },
    {
      "number": 24860,
      "class": "Bus",
      "name": "COLQUITT 1 1",
      "init": {
        "Vr": 0.19051482366605393,
        "Vi": -1.00465118087059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1736458424798,
        "longitude": -84.6396530162389
      }
    },
    {
      "number": 24861,
      "class": "Bus",
      "name": "COLQUITT 2 1",
      "init": {
        "Vr": 0.18515830394706528,
        "Vi": -1.0066086109641763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2552487855639,
        "longitude": -84.659701715224
      }
    },
    {
      "number": 24862,
      "class": "Bus",
      "name": "GORDON 1 1",
      "init": {
        "Vr": -0.003902394490808812,
        "Vi": -1.0097103918928687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7857922132186,
        "longitude": -83.2674487155099
      }
    },
    {
      "number": 24863,
      "class": "Bus",
      "name": "GORDON 2 1",
      "init": {
        "Vr": 0.021640777021258592,
        "Vi": -1.0133464816299802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8600448021812,
        "longitude": -83.377585877371
      }
    },
    {
      "number": 24864,
      "class": "Bus",
      "name": "GORDON 2 2",
      "init": {
        "Vr": 0.021500155203563732,
        "Vi": -1.0132437306905093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8600448021812,
        "longitude": -83.377585877371
      }
    },
    {
      "number": 24865,
      "class": "Bus",
      "name": "HADDOCK 1",
      "init": {
        "Vr": 0.009023388194839313,
        "Vi": -1.0076629300838909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0938897397419,
        "longitude": -83.4396602805042
      }
    },
    {
      "number": 24866,
      "class": "Bus",
      "name": "HADDOCK 2",
      "init": {
        "Vr": 0.008958813446488762,
        "Vi": -1.0076400114265878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0938897397419,
        "longitude": -83.4396602805042
      }
    },
    {
      "number": 24867,
      "class": "Bus",
      "name": "MILLEDGEVILLE 1 1",
      "init": {
        "Vr": -0.009852215049879863,
        "Vi": -0.9985183798154917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0116224818986,
        "longitude": -83.22639659422
      }
    },
    {
      "number": 24868,
      "class": "Bus",
      "name": "MILLEDGEVILLE 2 1",
      "init": {
        "Vr": 0.017187533017012098,
        "Vi": -1.009077285949416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0779778918168,
        "longitude": -83.1956642541728
      }
    },
    {
      "number": 24869,
      "class": "Bus",
      "name": "MILLEDGEVILLE 2 2",
      "init": {
        "Vr": 0.016844987202881107,
        "Vi": -1.008915314442661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0779778918168,
        "longitude": -83.1956642541728
      }
    },
    {
      "number": 24870,
      "class": "Bus",
      "name": "MILLEDGEVILLE 3 1",
      "init": {
        "Vr": -0.0028198753703341465,
        "Vi": -0.999757193514534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0476169590945,
        "longitude": -83.2420599353822
      }
    },
    {
      "number": 24871,
      "class": "Bus",
      "name": "MILLEDGEVILLE 4 1",
      "init": {
        "Vr": 0.001717554530210147,
        "Vi": -0.9995903244300662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0480253384602,
        "longitude": -83.297981095313
      }
    },
    {
      "number": 24872,
      "class": "Bus",
      "name": "MILLEDGEVILLE 4 2",
      "init": {
        "Vr": 0.0013426674861101884,
        "Vi": -0.9992964880802074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0480253384602,
        "longitude": -83.297981095313
      }
    },
    {
      "number": 24873,
      "class": "Bus",
      "name": "SANDERSVILLE 1 1",
      "init": {
        "Vr": 0.03380730995177211,
        "Vi": -1.0255535148707078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0033020840089,
        "longitude": -82.8780837185171
      }
    },
    {
      "number": 24874,
      "class": "Bus",
      "name": "SANDERSVILLE 2 1",
      "init": {
        "Vr": 0.09017553066336306,
        "Vi": -1.0389289146069136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0740769421419,
        "longitude": -82.8754016451221
      }
    },
    {
      "number": 24875,
      "class": "Bus",
      "name": "SANDERSVILLE 2 2",
      "init": {
        "Vr": 0.09030919522521574,
        "Vi": -1.0389829596583586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0740769421419,
        "longitude": -82.8754016451221
      }
    },
    {
      "number": 24876,
      "class": "Bus",
      "name": "SANDERSVILLE 3 1",
      "init": {
        "Vr": 0.023640717249334278,
        "Vi": -1.020482915463338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.950262030042,
        "longitude": -82.9257365817032
      }
    },
    {
      "number": 24877,
      "class": "Bus",
      "name": "SANDERSVILLE 3 2",
      "init": {
        "Vr": 0.023527424151645014,
        "Vi": -1.0204136231740035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.950262030042,
        "longitude": -82.9257365817032
      }
    },
    {
      "number": 24878,
      "class": "Bus",
      "name": "SPARTA 6 1",
      "init": {
        "Vr": 0.08623723505609218,
        "Vi": -1.035084886327309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1932424027958,
        "longitude": -82.9221056284855
      }
    },
    {
      "number": 24879,
      "class": "Bus",
      "name": "SPARTA 7 1",
      "init": {
        "Vr": 0.031325570372174295,
        "Vi": -1.0333237086407585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2442834227754,
        "longitude": -83.0025581456299
      }
    },
    {
      "number": 24880,
      "class": "Bus",
      "name": "SPARTA 7 2",
      "init": {
        "Vr": 0.03121712262111775,
        "Vi": -1.0332626409821324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2442834227754,
        "longitude": -83.0025581456299
      }
    },
    {
      "number": 24881,
      "class": "Bus",
      "name": "FITZGERALD 1 1",
      "init": {
        "Vr": -0.13477426018564198,
        "Vi": -0.9556181059965536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24882,
      "class": "Bus",
      "name": "FITZGERALD 1 2",
      "init": {
        "Vr": -0.13477426018564195,
        "Vi": -0.9556181059965534
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24883,
      "class": "Bus",
      "name": "FITZGERALD 1 3",
      "init": {
        "Vr": -0.13477426018564195,
        "Vi": -0.9556181059965534
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24884,
      "class": "Bus",
      "name": "FITZGERALD 1 4",
      "init": {
        "Vr": -0.13477426018564193,
        "Vi": -0.9556181059965533
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24885,
      "class": "Bus",
      "name": "FITZGERALD 1 5",
      "init": {
        "Vr": -0.13492146920222872,
        "Vi": -0.9555141026119528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24886,
      "class": "Bus",
      "name": "FITZGERALD 1 7",
      "init": {
        "Vr": -0.134627573081092,
        "Vi": -0.9557118186028677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7601041999744,
        "longitude": -83.2779600021193
      }
    },
    {
      "number": 24887,
      "class": "Bus",
      "name": "FITZGERALD 2 1",
      "init": {
        "Vr": -0.1346593909564998,
        "Vi": -0.9527146194898131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6928750657479,
        "longitude": -83.2549271089081
      }
    },
    {
      "number": 24888,
      "class": "Bus",
      "name": "FITZGERALD 3 1",
      "init": {
        "Vr": -0.10055075685512073,
        "Vi": -0.9673634175490207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7821169922073,
        "longitude": -83.178682693028
      }
    },
    {
      "number": 24889,
      "class": "Bus",
      "name": "ROCHELLE 1 1",
      "init": {
        "Vr": -0.07947882306526989,
        "Vi": -0.9851831927080575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9226393515791,
        "longitude": -83.5138126627878
      }
    },
    {
      "number": 24890,
      "class": "Bus",
      "name": "ROCHELLE 1 2",
      "init": {
        "Vr": -0.07939915629432596,
        "Vi": -0.9852421562655038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9226393515791,
        "longitude": -83.5138126627878
      }
    },
    {
      "number": 24891,
      "class": "Bus",
      "name": "ENIGMA 1",
      "init": {
        "Vr": -0.10293174875238319,
        "Vi": -0.9430070124852458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3944876658593,
        "longitude": -83.2860399833997
      }
    },
    {
      "number": 24892,
      "class": "Bus",
      "name": "ENIGMA 2",
      "init": {
        "Vr": -0.1030237833412274,
        "Vi": -0.9429523492578056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3944876658593,
        "longitude": -83.2860399833997
      }
    },
    {
      "number": 24893,
      "class": "Bus",
      "name": "LENOX 2 1",
      "init": {
        "Vr": 0.02578768852699605,
        "Vi": -1.0355982172238163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2793990802841,
        "longitude": -83.4423970106024
      }
    },
    {
      "number": 24894,
      "class": "Bus",
      "name": "NASHVILLE 4 1",
      "init": {
        "Vr": -0.004651256393725778,
        "Vi": -0.9529797046069113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2152045380109,
        "longitude": -83.204107638004
      }
    },
    {
      "number": 24895,
      "class": "Bus",
      "name": "NASHVILLE 5 1",
      "init": {
        "Vr": -0.04104283067168694,
        "Vi": -0.9452078555906075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2942192455989,
        "longitude": -83.2311984087833
      }
    },
    {
      "number": 24896,
      "class": "Bus",
      "name": "NASHVILLE 5 2",
      "init": {
        "Vr": -0.04120950059460797,
        "Vi": -0.9450555110513417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2942192455989,
        "longitude": -83.2311984087833
      }
    },
    {
      "number": 24897,
      "class": "Bus",
      "name": "NASHVILLE 6 1",
      "init": {
        "Vr": 0.0009053524856854492,
        "Vi": -0.9542376521120404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2169673756097,
        "longitude": -83.1155784174952
      }
    },
    {
      "number": 24898,
      "class": "Bus",
      "name": "NASHVILLE 6 2",
      "init": {
        "Vr": 0.00116415364579049,
        "Vi": -0.954319305346885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2169673756097,
        "longitude": -83.1155784174952
      }
    },
    {
      "number": 24899,
      "class": "Bus",
      "name": "RAY CITY 1",
      "init": {
        "Vr": 0.05987918003237305,
        "Vi": -0.9640272955440249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0585726798837,
        "longitude": -83.2341360866843
      }
    },
    {
      "number": 24900,
      "class": "Bus",
      "name": "TIFTON 1 1",
      "init": {
        "Vr": -0.019798058329791226,
        "Vi": -1.0163766788368056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5181687321708,
        "longitude": -83.4653647904509
      }
    },
    {
      "number": 24901,
      "class": "Bus",
      "name": "TIFTON 2 1",
      "init": {
        "Vr": -0.030822609129288837,
        "Vi": -1.018114942153557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5397128853252,
        "longitude": -83.5291713722422
      }
    },
    {
      "number": 24902,
      "class": "Bus",
      "name": "TIFTON 3 1",
      "init": {
        "Vr": 0.24720458351850044,
        "Vi": -1.015824788559069
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4356614762492,
        "longitude": -83.4328380868153
      }
    },
    {
      "number": 24903,
      "class": "Bus",
      "name": "TIFTON 3 2",
      "init": {
        "Vr": 0.24766874578482118,
        "Vi": -1.0159304876922943
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4356614762492,
        "longitude": -83.4328380868153
      }
    },
    {
      "number": 24904,
      "class": "Bus",
      "name": "MACON 1 1",
      "init": {
        "Vr": 0.05258854089918068,
        "Vi": -1.027509100028107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8074337699753,
        "longitude": -83.6879468893514
      }
    },
    {
      "number": 24905,
      "class": "Bus",
      "name": "MACON 1 2",
      "init": {
        "Vr": 0.05211893326714086,
        "Vi": -1.0270756255704938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8074337699753,
        "longitude": -83.6879468893514
      }
    },
    {
      "number": 24906,
      "class": "Bus",
      "name": "MACON 2 1",
      "init": {
        "Vr": 0.03825528403929293,
        "Vi": -1.0160053870538637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9449054788447,
        "longitude": -83.6314830483273
      }
    },
    {
      "number": 24907,
      "class": "Bus",
      "name": "MACON 3 1",
      "init": {
        "Vr": 0.016978673819532882,
        "Vi": -1.0125633998914039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9221220263862,
        "longitude": -83.7775307063248
      }
    },
    {
      "number": 24908,
      "class": "Bus",
      "name": "MACON 4 1",
      "init": {
        "Vr": 0.056713357821105315,
        "Vi": -1.0313317087906917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8447718618672,
        "longitude": -83.6862055674257
      }
    },
    {
      "number": 24909,
      "class": "Bus",
      "name": "MACON 4 2",
      "init": {
        "Vr": 0.05647088229406945,
        "Vi": -1.0312434792789469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8447718618672,
        "longitude": -83.6862055674257
      }
    },
    {
      "number": 24910,
      "class": "Bus",
      "name": "MACON 5 1",
      "init": {
        "Vr": 0.13013977753111758,
        "Vi": -1.0306268311889397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9026950464276,
        "longitude": -83.5663238073269
      }
    },
    {
      "number": 24911,
      "class": "Bus",
      "name": "MACON 5 2",
      "init": {
        "Vr": 0.0779749248883424,
        "Vi": -1.0283292390306304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9026950464276,
        "longitude": -83.5663238073269
      }
    },
    {
      "number": 24912,
      "class": "Bus",
      "name": "MACON 5 3",
      "init": {
        "Vr": 0.129733033372231,
        "Vi": -1.0305250741482053
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9026950464276,
        "longitude": -83.5663238073269
      }
    },
    {
      "number": 24913,
      "class": "Bus",
      "name": "MACON 6 1",
      "init": {
        "Vr": 0.001828621099429593,
        "Vi": -1.032761773657645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8286792946226,
        "longitude": -83.5768103693183
      }
    },
    {
      "number": 24914,
      "class": "Bus",
      "name": "MACON 6 2",
      "init": {
        "Vr": 0.0020849656123279377,
        "Vi": -1.0323088061505339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8286792946226,
        "longitude": -83.5768103693183
      }
    },
    {
      "number": 24915,
      "class": "Bus",
      "name": "MACON 7 1",
      "init": {
        "Vr": 0.025164553262911515,
        "Vi": -1.017403860344633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8772633303995,
        "longitude": -83.8216299885424
      }
    },
    {
      "number": 24916,
      "class": "Bus",
      "name": "MACON 7 2",
      "init": {
        "Vr": 0.02476250264585576,
        "Vi": -1.017237922189649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8772633303995,
        "longitude": -83.8216299885424
      }
    },
    {
      "number": 24917,
      "class": "Bus",
      "name": "MACON 8 1",
      "init": {
        "Vr": 0.004504781799299232,
        "Vi": -1.0291580313343691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8040879365806,
        "longitude": -83.8459697536765
      }
    },
    {
      "number": 24918,
      "class": "Bus",
      "name": "MACON 9 1",
      "init": {
        "Vr": 0.021738263997301277,
        "Vi": -1.0117114958255269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7378802709334,
        "longitude": -83.6718288357448
      }
    },
    {
      "number": 24919,
      "class": "Bus",
      "name": "MACON 10 1",
      "init": {
        "Vr": 0.014073738051181985,
        "Vi": -1.01113069258803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9197966628264,
        "longitude": -83.712483666619
      }
    },
    {
      "number": 24920,
      "class": "Bus",
      "name": "MACON 11 1",
      "init": {
        "Vr": 0.13279916843816839,
        "Vi": -1.0253864772301593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7982166930215,
        "longitude": -83.7275090225904
      }
    },
    {
      "number": 24921,
      "class": "Bus",
      "name": "MACON 11 2",
      "init": {
        "Vr": 0.07338269646637967,
        "Vi": -1.0394930336957633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7982166930215,
        "longitude": -83.7275090225904
      }
    },
    {
      "number": 24922,
      "class": "Bus",
      "name": "MACON 11 3",
      "init": {
        "Vr": 0.1365993460789157,
        "Vi": -1.0267723891815275
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7982166930215,
        "longitude": -83.7275090225904
      }
    },
    {
      "number": 24923,
      "class": "Bus",
      "name": "MACON 12 1",
      "init": {
        "Vr": 0.052124996256395724,
        "Vi": -1.021893649641181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8969824682037,
        "longitude": -83.5052540793447
      }
    },
    {
      "number": 24924,
      "class": "Bus",
      "name": "MACON 13 1",
      "init": {
        "Vr": 0.021566243453121407,
        "Vi": -1.028285500217487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.804164391276,
        "longitude": -83.5185838319716
      }
    },
    {
      "number": 24925,
      "class": "Bus",
      "name": "MACON 13 2",
      "init": {
        "Vr": 0.02142327365708266,
        "Vi": -1.028193292368854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.804164391276,
        "longitude": -83.5185838319716
      }
    },
    {
      "number": 24926,
      "class": "Bus",
      "name": "MACON 14 1",
      "init": {
