        "Vr": 0.06561395713445045,
        "Vi": -1.0244466160303405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9292910237501,
        "longitude": -83.5671110749522
      }
    },
    {
      "number": 24927,
      "class": "Bus",
      "name": "MACON 15 1",
      "init": {
        "Vr": 0.05929839703583791,
        "Vi": -1.0250693296767879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8721544573912,
        "longitude": -83.5300930231643
      }
    },
    {
      "number": 24928,
      "class": "Bus",
      "name": "MACON 16 1",
      "init": {
        "Vr": 0.023102006466584227,
        "Vi": -1.0159640877639546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8759479839245,
        "longitude": -83.7858426293128
      }
    },
    {
      "number": 24929,
      "class": "Bus",
      "name": "MACON 16 2",
      "init": {
        "Vr": 0.02336249200466277,
        "Vi": -1.0160361947698981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8759479839245,
        "longitude": -83.7858426293128
      }
    },
    {
      "number": 24930,
      "class": "Bus",
      "name": "MACON 17 1",
      "init": {
        "Vr": 0.060660072925316846,
        "Vi": -1.0332646118652213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7707189315082,
        "longitude": -83.7532210538797
      }
    },
    {
      "number": 24931,
      "class": "Bus",
      "name": "MACON 18 1",
      "init": {
        "Vr": -0.011486064273021535,
        "Vi": -1.0197673942863787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7679937348285,
        "longitude": -83.5702772402796
      }
    },
    {
      "number": 24932,
      "class": "Bus",
      "name": "MACON 19 1",
      "init": {
        "Vr": -0.023189384366926396,
        "Vi": -1.0323745664526063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6838460908509,
        "longitude": -83.7600387977114
      }
    },
    {
      "number": 24933,
      "class": "Bus",
      "name": "CHESTER 22 1",
      "init": {
        "Vr": 0.0008410108870476539,
        "Vi": -1.0005965470218439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24934,
      "class": "Bus",
      "name": "CHESTER 22 2",
      "init": {
        "Vr": -0.0038981922769251963,
        "Vi": -0.9985625215435168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24935,
      "class": "Bus",
      "name": "CHESTER 22 3",
      "init": {
        "Vr": 0.0006726791211695936,
        "Vi": -1.000519965588437
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24936,
      "class": "Bus",
      "name": "CHESTER 22 4",
      "init": {
        "Vr": 0.0006726791211695936,
        "Vi": -1.0005199655884367
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24937,
      "class": "Bus",
      "name": "CHESTER 22 5",
      "init": {
        "Vr": 0.0009355164260315435,
        "Vi": -1.000659688577929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24938,
      "class": "Bus",
      "name": "CHESTER 22 7",
      "init": {
        "Vr": 0.0008410108870476539,
        "Vi": -1.0005965470218439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4222533881145,
        "longitude": -83.1154938817034
      }
    },
    {
      "number": 24939,
      "class": "Bus",
      "name": "COCHRAN 1 1",
      "init": {
        "Vr": -0.050345212094581954,
        "Vi": -1.0154552498683145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3709482924146,
        "longitude": -83.3836160810344
      }
    },
    {
      "number": 24940,
      "class": "Bus",
      "name": "COCHRAN 2 1",
      "init": {
        "Vr": 0.06237112490302953,
        "Vi": -1.0079396520496624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3547057590986,
        "longitude": -83.2880802264981
      }
    },
    {
      "number": 24941,
      "class": "Bus",
      "name": "COCHRAN 3 1",
      "init": {
        "Vr": 0.03675363281021268,
        "Vi": -1.0062453512008267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4266487308246,
        "longitude": -83.3539126875177
      }
    },
    {
      "number": 24942,
      "class": "Bus",
      "name": "DUDLEY 4 1",
      "init": {
        "Vr": -0.05875496089692086,
        "Vi": -1.0033025248808942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.543847197668,
        "longitude": -83.1142394819422
      }
    },
    {
      "number": 24943,
      "class": "Bus",
      "name": "HOBOKEN 6 1",
      "init": {
        "Vr": 0.13770853494495564,
        "Vi": -0.9684321190303212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1839233849029,
        "longitude": -82.1394775307512
      }
    },
    {
      "number": 24944,
      "class": "Bus",
      "name": "HORTENSE 1 1",
      "init": {
        "Vr": 0.2170734757956968,
        "Vi": -0.9665588283906945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2917213160237,
        "longitude": -81.8733676800645
      }
    },
    {
      "number": 24945,
      "class": "Bus",
      "name": "HORTENSE 1 2",
      "init": {
        "Vr": 0.2168719943440858,
        "Vi": -0.9664766410450703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2917213160237,
        "longitude": -81.8733676800645
      }
    },
    {
      "number": 24946,
      "class": "Bus",
      "name": "HORTENSE 2 1",
      "init": {
        "Vr": 0.22324509699895764,
        "Vi": -0.9806169475106534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3201185294188,
        "longitude": -81.6973803172254
      }
    },
    {
      "number": 24947,
      "class": "Bus",
      "name": "NAHUNTA 1 1",
      "init": {
        "Vr": 0.23511329218547466,
        "Vi": -0.9579181733380043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1215474613252,
        "longitude": -81.9568781801698
      }
    },
    {
      "number": 24948,
      "class": "Bus",
      "name": "NAHUNTA 2 1",
      "init": {
        "Vr": 0.22347302921155443,
        "Vi": -0.9613987369372697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.211448756051,
        "longitude": -81.9698237500011
      }
    },
    {
      "number": 24949,
      "class": "Bus",
      "name": "PATTERSON 2 1",
      "init": {
        "Vr": 0.04051670018951485,
        "Vi": -0.9704675707266653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3966674579318,
        "longitude": -82.1108366567766
      }
    },
    {
      "number": 24950,
      "class": "Bus",
      "name": "WAYCROSS 1 1",
      "init": {
        "Vr": 0.14796904754643214,
        "Vi": -1.006518122283336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1715335712172,
        "longitude": -82.4688984113777
      }
    },
    {
      "number": 24951,
      "class": "Bus",
      "name": "WAYCROSS 2 1",
      "init": {
        "Vr": 0.13185103515167515,
        "Vi": -0.999300783097618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2175601151075,
        "longitude": -82.423974355331
      }
    },
    {
      "number": 24952,
      "class": "Bus",
      "name": "WAYCROSS 3 1",
      "init": {
        "Vr": 0.205172592457005,
        "Vi": -1.0235734476841118
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1511022840497,
        "longitude": -82.4464432230767
      }
    },
    {
      "number": 24953,
      "class": "Bus",
      "name": "WAYCROSS 3 2",
      "init": {
        "Vr": 0.16097675284977403,
        "Vi": -1.0131863315376852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1511022840497,
        "longitude": -82.4464432230767
      }
    },
    {
      "number": 24954,
      "class": "Bus",
      "name": "WAYCROSS 3 3",
      "init": {
        "Vr": 0.20483563174195327,
        "Vi": -1.0234421049805713
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1511022840497,
        "longitude": -82.4464432230767
      }
    },
    {
      "number": 24955,
      "class": "Bus",
      "name": "BOSTON 17 1",
      "init": {
        "Vr": 0.16284535273094009,
        "Vi": -1.0074422065660402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7806844798538,
        "longitude": -83.7492580425577
      }
    },
    {
      "number": 24956,
      "class": "Bus",
      "name": "BOSTON 17 2",
      "init": {
        "Vr": 0.1627804672081539,
        "Vi": -1.007421723396744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7806844798538,
        "longitude": -83.7492580425577
      }
    },
    {
      "number": 24957,
      "class": "Bus",
      "name": "BOSTON 18 1",
      "init": {
        "Vr": 0.17371165063074154,
        "Vi": -1.0100424878267589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7649442251146,
        "longitude": -83.8632182595322
      }
    },
    {
      "number": 24958,
      "class": "Bus",
      "name": "BOSTON 18 2",
      "init": {
        "Vr": 0.17362794610469723,
        "Vi": -1.0100366143635944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7649442251146,
        "longitude": -83.8632182595322
      }
    },
    {
      "number": 24959,
      "class": "Bus",
      "name": "QUITMAN 1 1",
      "init": {
        "Vr": 0.22014357724691913,
        "Vi": -0.9761911024832866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8653726892441,
        "longitude": -83.5190868275715
      }
    },
    {
      "number": 24960,
      "class": "Bus",
      "name": "QUITMAN 2 1",
      "init": {
        "Vr": 0.2715868097356501,
        "Vi": -0.9703156110659091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6471330213763,
        "longitude": -83.49181221648
      }
    },
    {
      "number": 24961,
      "class": "Bus",
      "name": "QUITMAN 3 1",
      "init": {
        "Vr": 0.1945015337662211,
        "Vi": -0.983298492639616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7547274864652,
        "longitude": -83.4779494924986
      }
    },
    {
      "number": 24962,
      "class": "Bus",
      "name": "QUITMAN 3 2",
      "init": {
        "Vr": 0.19459723447041258,
        "Vi": -0.9833250599805776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7547274864652,
        "longitude": -83.4779494924986
      }
    },
    {
      "number": 24963,
      "class": "Bus",
      "name": "VALDOSTA 1 1",
      "init": {
        "Vr": 0.2338763348693345,
        "Vi": -0.9941654033442463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8360160744118,
        "longitude": -83.3562083841992
      }
    },
    {
      "number": 24964,
      "class": "Bus",
      "name": "VALDOSTA 2 1",
      "init": {
        "Vr": 0.08434531066577963,
        "Vi": -0.9770658768657856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.985790493535,
        "longitude": -83.3110791844315
      }
    },
    {
      "number": 24965,
      "class": "Bus",
      "name": "VALDOSTA 2 2",
      "init": {
        "Vr": 0.08405350220140811,
        "Vi": -0.9769546216714435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.985790493535,
        "longitude": -83.3110791844315
      }
    },
    {
      "number": 24966,
      "class": "Bus",
      "name": "VALDOSTA 3 1",
      "init": {
        "Vr": 0.3022565531342308,
        "Vi": -0.9944525029523712
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.80829525488,
        "longitude": -83.3621003675907
      }
    },
    {
      "number": 24967,
      "class": "Bus",
      "name": "VALDOSTA 3 2",
      "init": {
        "Vr": 0.2588191929724985,
        "Vi": -0.9986868227480507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.80829525488,
        "longitude": -83.3621003675907
      }
    },
    {
      "number": 24968,
      "class": "Bus",
      "name": "VALDOSTA 3 3",
      "init": {
        "Vr": 0.30772715291536074,
        "Vi": -0.9939111299067
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.80829525488,
        "longitude": -83.3621003675907
      }
    },
    {
      "number": 24969,
      "class": "Bus",
      "name": "VALDOSTA 4 1",
      "init": {
        "Vr": 0.24720465491935478,
        "Vi": -0.9969723658462613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7916919264276,
        "longitude": -83.3617319971938
      }
    },
    {
      "number": 24970,
      "class": "Bus",
      "name": "ELLABELL 1",
      "init": {
        "Vr": 0.08875321156579079,
        "Vi": -1.0074278369869205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1602652562296,
        "longitude": -81.4390419839925
      }
    },
    {
      "number": 24971,
      "class": "Bus",
      "name": "PEMBROKE 11 1",
      "init": {
        "Vr": 0.04282426146487286,
        "Vi": -1.0321446965182408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2207604656971,
        "longitude": -81.638521943062
      }
    },
    {
      "number": 24972,
      "class": "Bus",
      "name": "PEMBROKE 11 2",
      "init": {
        "Vr": 0.04295609114063178,
        "Vi": -1.0321860759103065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2207604656971,
        "longitude": -81.638521943062
      }
    },
    {
      "number": 24973,
      "class": "Bus",
      "name": "PEMBROKE 12 1",
      "init": {
        "Vr": -0.011242648277878636,
        "Vi": -1.027842593212457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1207779426171,
        "longitude": -81.6489019646948
      }
    },
    {
      "number": 24974,
      "class": "Bus",
      "name": "RICHMOND HILL 3 1",
      "init": {
        "Vr": 0.08504201930307757,
        "Vi": -1.011775365712513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8275469980182,
        "longitude": -81.312412940483
      }
    },
    {
      "number": 24975,
      "class": "Bus",
      "name": "RICHMOND HILL 4 1",
      "init": {
        "Vr": 0.08811824834066737,
        "Vi": -1.0121248312273512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8223888441244,
        "longitude": -81.2549505363305
      }
    },
    {
      "number": 24976,
      "class": "Bus",
      "name": "BROOKLET 1",
      "init": {
        "Vr": 0.059094575044344726,
        "Vi": -1.0285951312882469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3291050447515,
        "longitude": -81.6543914029732
      }
    },
    {
      "number": 24977,
      "class": "Bus",
      "name": "BROOKLET 2",
      "init": {
        "Vr": 0.058870637126828745,
        "Vi": -1.0284765242889224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3291050447515,
        "longitude": -81.6543914029732
      }
    },
    {
      "number": 24978,
      "class": "Bus",
      "name": "CLAXTON 1 1",
      "init": {
        "Vr": -0.017352702612390174,
        "Vi": -1.0370746382675524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.185013121843,
        "longitude": -81.8977487920549
      }
    },
    {
      "number": 24979,
      "class": "Bus",
      "name": "CLAXTON 1 2",
      "init": {
        "Vr": -0.017467328167964292,
        "Vi": -1.0369938008753672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.185013121843,
        "longitude": -81.8977487920549
      }
    },
    {
      "number": 24980,
      "class": "Bus",
      "name": "CLAXTON 2 1",
      "init": {
        "Vr": -0.03500358531176332,
        "Vi": -1.0304980468318494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.253620165408,
        "longitude": -81.9618223281488
      }
    },
    {
      "number": 24981,
      "class": "Bus",
      "name": "CLAXTON 3 1",
      "init": {
        "Vr": -0.027726491624441126,
        "Vi": -1.0395334473544897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2266566158043,
        "longitude": -81.9096259494795
      }
    },
    {
      "number": 24982,
      "class": "Bus",
      "name": "PORTAL 1",
      "init": {
        "Vr": 0.03484544530444688,
        "Vi": -1.0267955873302472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5160354653385,
        "longitude": -81.9754860292763
      }
    },
    {
      "number": 24983,
      "class": "Bus",
      "name": "PORTAL 2",
      "init": {
        "Vr": 0.03475658789730437,
        "Vi": -1.0267689897327805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5160354653385,
        "longitude": -81.9754860292763
      }
    },
    {
      "number": 24984,
      "class": "Bus",
      "name": "STATESBORO 1 1",
      "init": {
        "Vr": 0.050583100260326586,
        "Vi": -1.0205182740666678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5438449636549,
        "longitude": -81.6738858152093
      }
    },
    {
      "number": 24985,
      "class": "Bus",
      "name": "STATESBORO 1 2",
      "init": {
        "Vr": 0.05044458702167563,
        "Vi": -1.0204822572403072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5438449636549,
        "longitude": -81.6738858152093
      }
    },
    {
      "number": 24986,
      "class": "Bus",
      "name": "STATESBORO 2 1",
      "init": {
        "Vr": 0.033682918740673105,
        "Vi": -1.0186403440840095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5558531869724,
        "longitude": -81.7300453958776
      }
    },
    {
      "number": 24987,
      "class": "Bus",
      "name": "STATESBORO 3 1",
      "init": {
        "Vr": 0.06555698425016826,
        "Vi": -1.0219657538628253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5035945527447,
        "longitude": -81.7411461679022
      }
    },
    {
      "number": 24988,
      "class": "Bus",
      "name": "STATESBORO 3 2",
      "init": {
        "Vr": 0.06542399128904323,
        "Vi": -1.021879094139561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5035945527447,
        "longitude": -81.7411461679022
      }
    },
    {
      "number": 24989,
      "class": "Bus",
      "name": "STATESBORO 4 1",
      "init": {
        "Vr": -0.0029672130104358404,
        "Vi": -1.0271026203342928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2608922745573,
        "longitude": -81.8669346823237
      }
    },
    {
      "number": 24990,
      "class": "Bus",
      "name": "STATESBORO 5 1",
      "init": {
        "Vr": 0.22788214564827305,
        "Vi": -1.0210734813829059
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4114847161477,
        "longitude": -81.7243288208316
      }
    },
    {
      "number": 24991,
      "class": "Bus",
      "name": "STATESBORO 5 2",
      "init": {
        "Vr": 0.11556032508052605,
        "Vi": -1.0324957347079464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4114847161477,
        "longitude": -81.7243288208316
      }
    },
    {
      "number": 24992,
      "class": "Bus",
      "name": "STATESBORO 5 3",
      "init": {
        "Vr": 0.05660951212465388,
        "Vi": -1.03849057337854
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4114847161477,
        "longitude": -81.7243288208316
      }
    },
    {
      "number": 24993,
      "class": "Bus",
      "name": "STATESBORO 5 4",
      "init": {
        "Vr": 0.05660951212465387,
        "Vi": -1.03849057337854
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4114847161477,
        "longitude": -81.7243288208316
      }
    },
    {
      "number": 24994,
      "class": "Bus",
      "name": "STATESBORO 5 5",
      "init": {
        "Vr": 0.22749639764631438,
        "Vi": -1.0209562630946503
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4114847161477,
        "longitude": -81.7243288208316
      }
    },
    {
      "number": 24995,
      "class": "Bus",
      "name": "STATESBORO 6 1",
      "init": {
        "Vr": 0.08035196403050864,
        "Vi": -1.028699108899738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4143315266179,
        "longitude": -81.8010900547476
      }
    },
    {
      "number": 24996,
      "class": "Bus",
      "name": "STATESBORO 6 2",
      "init": {
        "Vr": 0.08066824864909806,
        "Vi": -1.0288109894434463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4143315266179,
        "longitude": -81.8010900547476
      }
    },
    {
      "number": 24997,
      "class": "Bus",
      "name": "STATESBORO 7 1",
      "init": {
        "Vr": 0.09659716322343591,
        "Vi": -1.0289298378804201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3853621151521,
        "longitude": -81.7095143142334
      }
    },
    {
      "number": 24998,
      "class": "Bus",
      "name": "TWIN CITY 1",
      "init": {
        "Vr": -0.05142243371837949,
        "Vi": -1.0136674743176999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6463640879179,
        "longitude": -82.1633418263649
      }
    },
    {
      "number": 24999,
      "class": "Bus",
      "name": "TWIN CITY 2",
      "init": {
        "Vr": -0.0515072388193401,
        "Vi": -1.0135961423206563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6463640879179,
        "longitude": -82.1633418263649
      }
    },
    {
      "number": 25000,
      "class": "Bus",
      "name": "BLYTHE 1",
      "init": {
        "Vr": -0.11039975789333308,
        "Vi": -1.0264741744486479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2498388579832,
        "longitude": -82.1954397768127
      }
    },
    {
      "number": 25001,
      "class": "Bus",
      "name": "GIRARD 4 1",
      "init": {
        "Vr": 0.06351019194768173,
        "Vi": -1.0281803527358413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9952207600008,
        "longitude": -81.6469507472762
      }
    },
    {
      "number": 25002,
      "class": "Bus",
      "name": "LOUISVILLE 1 1",
      "init": {
        "Vr": -0.042935613129727636,
        "Vi": -1.0270195003032108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0886834410744,
        "longitude": -82.4128193728902
      }
    },
    {
      "number": 25003,
      "class": "Bus",
      "name": "LOUISVILLE 2 1",
      "init": {
        "Vr": -0.04723718583230334,
        "Vi": -1.0306327620562847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0034745110705,
        "longitude": -82.4250590887452
      }
    },
    {
      "number": 25004,
      "class": "Bus",
      "name": "LOUISVILLE 2 2",
      "init": {
        "Vr": -0.04735310391999229,
        "Vi": -1.0305837601262513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0034745110705,
        "longitude": -82.4250590887452
      }
    },
    {
      "number": 25005,
      "class": "Bus",
      "name": "MIDVILLE 1",
      "init": {
        "Vr": -0.08811353002614603,
        "Vi": -1.0213209536566934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8329390900113,
        "longitude": -82.2429301758212
      }
    },
    {
      "number": 25006,
      "class": "Bus",
      "name": "MIDVILLE 2",
      "init": {
        "Vr": -0.08816180495343638,
        "Vi": -1.0212935267792564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8329390900113,
        "longitude": -82.2429301758212
      }
    },
    {
      "number": 25007,
      "class": "Bus",
      "name": "MILLEN 1 1",
      "init": {
        "Vr": -0.07552382525876349,
        "Vi": -1.0312339338331578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8047659778225,
        "longitude": -82.0348038480263
      }
    },
    {
      "number": 25008,
      "class": "Bus",
      "name": "MILLEN 2 1",
      "init": {
        "Vr": -0.06575764105384711,
        "Vi": -1.0256387378205487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7981038228097,
        "longitude": -81.9375144717245
      }
    },
    {
      "number": 25009,
      "class": "Bus",
      "name": "MILLEN 2 2",
      "init": {
        "Vr": -0.06558453140405168,
        "Vi": -1.025749369641048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7981038228097,
        "longitude": -81.9375144717245
      }
    },
    {
      "number": 25010,
      "class": "Bus",
      "name": "SARDIS 1 1",
      "init": {
        "Vr": 0.017897266537909372,
        "Vi": -1.0227227079437962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9738607686843,
        "longitude": -81.8356378284848
      }
    },
    {
      "number": 25011,
      "class": "Bus",
      "name": "WAYNESBORO 9 1",
      "init": {
        "Vr": -0.04727678565363016,
        "Vi": -1.0112231281089465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0019864062478,
        "longitude": -81.9493454339331
      }
    },
    {
      "number": 25012,
      "class": "Bus",
      "name": "WAYNESBORO 9 2",
      "init": {
        "Vr": -0.0471334981874557,
        "Vi": -1.0113321037893668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0019864062478,
        "longitude": -81.9493454339331
      }
    },
    {
      "number": 25013,
      "class": "Bus",
      "name": "WAYNESBORO 10 1",
      "init": {
        "Vr": -0.04443747743057978,
        "Vi": -1.0120223200786236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0308883544546,
        "longitude": -82.02844677682
      }
    },
    {
      "number": 25014,
      "class": "Bus",
      "name": "WAYNESBORO 10 2",
      "init": {
        "Vr": -0.04459783264462333,
        "Vi": -1.0119234890546234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0308883544546,
        "longitude": -82.02844677682
      }
    },
    {
      "number": 25015,
      "class": "Bus",
      "name": "WAYNESBORO 11 1",
      "init": {
        "Vr": -0.04506959713855274,
        "Vi": -1.013772888855834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0403257385086,
        "longitude": -81.9723281256439
      }
    },
    {
      "number": 25016,
      "class": "Bus",
      "name": "FLOVILLA 1",
      "init": {
        "Vr": -0.13962277696808684,
        "Vi": -1.0132877629723247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2593705752055,
        "longitude": -83.8726497291439
      }
    },
    {
      "number": 25017,
      "class": "Bus",
      "name": "FLOVILLA 2",
      "init": {
        "Vr": -0.13968925836911184,
        "Vi": -1.0132370787127107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2593705752055,
        "longitude": -83.8726497291439
      }
    },
    {
      "number": 25018,
      "class": "Bus",
      "name": "FORSYTH 1 1",
      "init": {
        "Vr": 0.12215452340583396,
        "Vi": -1.0342395700333054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.969270603438,
        "longitude": -83.9252555526697
      }
    },
    {
      "number": 25019,
      "class": "Bus",
      "name": "FORSYTH 2 1",
      "init": {
        "Vr": -0.07680466317897207,
        "Vi": -1.0223810588764473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0972764714146,
        "longitude": -83.9660039078866
      }
    },
    {
      "number": 25020,
      "class": "Bus",
      "name": "FORSYTH 3 1",
      "init": {
        "Vr": -0.09508485017300461,
        "Vi": -1.0182190517471388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1207370340945,
        "longitude": -83.9320212188703
      }
    },
    {
      "number": 25021,
      "class": "Bus",
      "name": "DAWSON 2 1",
      "init": {
        "Vr": -0.009287835195186712,
        "Vi": -1.0066763764434523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7217003593473,
        "longitude": -84.4369968433797
      }
    },
    {
      "number": 25022,
      "class": "Bus",
      "name": "DAWSON 2 2",
      "init": {
        "Vr": -0.009135273278915288,
        "Vi": -1.0068438277663254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7217003593473,
        "longitude": -84.4369968433797
      }
    },
    {
      "number": 25023,
      "class": "Bus",
      "name": "DAWSON 3 1",
      "init": {
        "Vr": 0.019731518995835653,
        "Vi": -0.9914249411800901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8327466889237,
        "longitude": -84.3833027119934
      }
    },
    {
      "number": 25024,
      "class": "Bus",
      "name": "DAWSON 3 2",
      "init": {
        "Vr": 0.019612447614783268,
        "Vi": -0.9913832727062061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8327466889237,
        "longitude": -84.3833027119934
      }
    },
    {
      "number": 25025,
      "class": "Bus",
      "name": "EDISON 10 1",
      "init": {
        "Vr": 0.043077215910861964,
        "Vi": -1.0312302493417023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5323156967494,
        "longitude": -84.8036495754013
      }
    },
    {
      "number": 25026,
      "class": "Bus",
      "name": "EDISON 10 2",
      "init": {
        "Vr": 0.04319503712152983,
        "Vi": -1.0312614955873287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5323156967494,
        "longitude": -84.8036495754013
      }
    },
    {
      "number": 25027,
      "class": "Bus",
      "name": "FOLKSTON 1 1",
      "init": {
        "Vr": 0.27584581151616566,
        "Vi": -0.9506631470785032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9038668087831,
        "longitude": -82.043245854786
      }
    },
    {
      "number": 25028,
      "class": "Bus",
      "name": "FOLKSTON 2 1",
      "init": {
        "Vr": 0.28464734724525703,
        "Vi": -0.9502451442085861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8434355051571,
        "longitude": -82.0635831264356
      }
    },
    {
      "number": 25029,
      "class": "Bus",
      "name": "KINGSLAND 1 1",
      "init": {
        "Vr": 0.36970696595449215,
        "Vi": -0.9273136790252285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7639130338787,
        "longitude": -81.6534397638374
      }
    },
    {
      "number": 25030,
      "class": "Bus",
      "name": "KINGSLAND 1 2",
      "init": {
        "Vr": 0.36950266124589437,
        "Vi": -0.9272325585910342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7639130338787,
        "longitude": -81.6534397638374
      }
    },
    {
      "number": 25031,
      "class": "Bus",
      "name": "KINGSLAND 2 1",
      "init": {
        "Vr": 0.3361890276223842,
        "Vi": -0.9493717241004008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8375271561016,
        "longitude": -81.7446245863721
      }
    },
    {
      "number": 25032,
      "class": "Bus",
      "name": "KINGSLAND 2 2",
      "init": {
        "Vr": 0.336370450309591,
        "Vi": -0.9494206974779227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8375271561016,
        "longitude": -81.7446245863721
      }
    },
    {
      "number": 25033,
      "class": "Bus",
      "name": "KINGSLAND 3 1",
      "init": {
        "Vr": 0.3657305016263098,
        "Vi": -0.9520662878314661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8165006438801,
        "longitude": -81.6976913253791
      }
    },
    {
      "number": 25034,
      "class": "Bus",
      "name": "KINGSLAND 4 1",
      "init": {
        "Vr": 0.4268795641718986,
        "Vi": -0.9458671565046725
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7796664387186,
        "longitude": -81.701611209258
      }
    },
    {
      "number": 25035,
      "class": "Bus",
      "name": "KINGSLAND 4 2",
      "init": {
        "Vr": 0.37849370733841536,
        "Vi": -0.953120594536043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7796664387186,
        "longitude": -81.701611209258
      }
    },
    {
      "number": 25036,
      "class": "Bus",
      "name": "KINGSLAND 4 3",
      "init": {
        "Vr": 0.42852674439939775,
        "Vi": -0.945981113976491
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7796664387186,
        "longitude": -81.701611209258
      }
    },
    {
      "number": 25037,
      "class": "Bus",
      "name": "SAINT MARYS 4 1",
      "init": {
        "Vr": 0.3401180241430786,
        "Vi": -0.9248997810941368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8730364093893,
        "longitude": -81.5087205828739
      }
    },
    {
      "number": 25038,
      "class": "Bus",
      "name": "SAINT MARYS 5 1",
      "init": {
        "Vr": 0.3366769136997823,
        "Vi": -0.9248814392285506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8892698452305,
        "longitude": -81.4470120647223
      }
    },
    {
      "number": 25039,
      "class": "Bus",
      "name": "SAINT MARYS 6 1",
      "init": {
        "Vr": 0.330363012116405,
        "Vi": -0.926810138834732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.928523335106,
        "longitude": -81.4190208469443
      }
    },
    {
      "number": 25040,
      "class": "Bus",
      "name": "SAINT MARYS 6 2",
      "init": {
        "Vr": 0.33070820958226604,
        "Vi": -0.9268180236708183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.928523335106,
        "longitude": -81.4190208469443
      }
    },
    {
      "number": 25041,
      "class": "Bus",
      "name": "WAVERLY 6 1",
      "init": {
        "Vr": 0.29889480091100595,
        "Vi": -0.9884947758231347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1025104319147,
        "longitude": -81.6475983372255
      }
    },
    {
      "number": 25042,
      "class": "Bus",
      "name": "WAVERLY 6 2",
      "init": {
        "Vr": 0.29881691666778315,
        "Vi": -0.988478391516431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1025104319147,
        "longitude": -81.6475983372255
      }
    },
    {
      "number": 25043,
      "class": "Bus",
      "name": "WOODBINE 6 1",
      "init": {
        "Vr": 0.31522632924665284,
        "Vi": -0.9453839419296514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.895172356096,
        "longitude": -81.7157948441266
      }
    },
    {
      "number": 25044,
      "class": "Bus",
      "name": "METTER 1 1",
      "init": {
        "Vr": 0.0067626042242891135,
        "Vi": -1.0246345438642774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4869292388345,
        "longitude": -82.0638537931725
      }
    },
    {
      "number": 25045,
      "class": "Bus",
      "name": "METTER 2 1",
      "init": {
        "Vr": 0.0101487707066221,
        "Vi": -1.0268181249468813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4701219656946,
        "longitude": -82.117388799394
      }
    },
    {
      "number": 25046,
      "class": "Bus",
      "name": "METTER 2 2",
      "init": {
        "Vr": 0.009910526465405264,
        "Vi": -1.0267271063097982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4701219656946,
        "longitude": -82.117388799394
      }
    },
    {
      "number": 25047,
      "class": "Bus",
      "name": "METTER 3 1",
      "init": {
        "Vr": 0.022047422110543818,
        "Vi": -1.0327997688020631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4248976627734,
        "longitude": -82.09764564395
      }
    },
    {
      "number": 25048,
      "class": "Bus",
      "name": "METTER 3 2",
      "init": {
        "Vr": 0.02194573395239145,
        "Vi": -1.0327266479820727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4248976627734,
        "longitude": -82.09764564395
      }
    },
    {
      "number": 25049,
      "class": "Bus",
      "name": "FARGO 1 1",
      "init": {
        "Vr": 0.1530880418746412,
        "Vi": -0.999430041705674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6330973876821,
        "longitude": -82.7224244679133
      }
    },
    {
      "number": 25050,
      "class": "Bus",
      "name": "SAINT GEORGE 3 1",
      "init": {
        "Vr": 0.35656032415511685,
        "Vi": -0.9693910960865953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3938246943684,
        "longitude": -82.2301504998944
      }
    },
    {
      "number": 25051,
      "class": "Bus",
      "name": "POOLER 1 1",
      "init": {
        "Vr": 0.07395723354210806,
        "Vi": -1.0112996614559953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1183772048253,
        "longitude": -81.2722392496286
      }
    },
    {
      "number": 25052,
      "class": "Bus",
      "name": "POOLER 2 1",
      "init": {
        "Vr": 0.07303951018311754,
        "Vi": -1.0072524197554948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1238145226161,
        "longitude": -81.3061525949909
      }
    },
    {
      "number": 25053,
      "class": "Bus",
      "name": "POOLER 2 2",
      "init": {
        "Vr": 0.07285883147559277,
        "Vi": -1.0071488214061162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1238145226161,
        "longitude": -81.3061525949909
      }
    },
    {
      "number": 25054,
      "class": "Bus",
      "name": "POOLER 3 1",
      "init": {
        "Vr": 0.07852105378449407,
        "Vi": -1.014800386804684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0975012338892,
        "longitude": -81.2482450345725
      }
    },
    {
      "number": 25055,
      "class": "Bus",
      "name": "POOLER 4 1",
      "init": {
        "Vr": 0.0750538610287637,
        "Vi": -1.005583171657476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1574142971629,
        "longitude": -81.308552375242
      }
    },
    {
      "number": 25056,
      "class": "Bus",
      "name": "POOLER 4 2",
      "init": {
        "Vr": 0.07472586211030614,
        "Vi": -1.0054129327709709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1574142971629,
        "longitude": -81.308552375242
      }
    },
    {
      "number": 25057,
      "class": "Bus",
      "name": "SAVANNAH 1 1",
      "init": {
        "Vr": 0.09931898636843682,
        "Vi": -1.021707756598519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1561665602776,
        "longitude": -81.2122040685232
      }
    },
    {
      "number": 25058,
      "class": "Bus",
      "name": "SAVANNAH 2 1",
      "init": {
        "Vr": 0.08450793169265189,
        "Vi": -1.0217661703416554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0571525210476,
        "longitude": -81.1033499394055
      }
    },
    {
      "number": 25059,
      "class": "Bus",
      "name": "SAVANNAH 3 1",
      "init": {
        "Vr": 0.09705267976837234,
        "Vi": -1.0292267493055502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.150802165318,
        "longitude": -81.0854960553846
      }
    },
    {
      "number": 25060,
      "class": "Bus",
      "name": "SAVANNAH 3 2",
      "init": {
        "Vr": 0.06905220475226903,
        "Vi": -1.0418807562359869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.150802165318,
        "longitude": -81.0854960553846
      }
    },
    {
      "number": 25061,
      "class": "Bus",
      "name": "SAVANNAH 3 3",
      "init": {
        "Vr": 0.09676339758112781,
        "Vi": -1.0291178121507571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.150802165318,
        "longitude": -81.0854960553846
      }
    },
    {
      "number": 25062,
      "class": "Bus",
      "name": "SAVANNAH 4 1",
      "init": {
        "Vr": 0.026392252594122468,
        "Vi": -1.0309093139095826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0935772131661,
        "longitude": -80.9682476412684
      }
    },
    {
      "number": 25063,
      "class": "Bus",
      "name": "SAVANNAH 4 2",
      "init": {
        "Vr": 0.026803799880005353,
        "Vi": -1.0311360999025379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0935772131661,
        "longitude": -80.9682476412684
      }
    },
    {
      "number": 25064,
      "class": "Bus",
      "name": "SAVANNAH 5 1",
      "init": {
        "Vr": 0.017416929908618803,
        "Vi": -1.0263696271073515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9687577176945,
        "longitude": -81.0473137240995
      }
    },
    {
      "number": 25065,
      "class": "Bus",
      "name": "SAVANNAH 5 2",
      "init": {
        "Vr": 0.017650956863417114,
        "Vi": -1.026504234769744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9687577176945,
        "longitude": -81.0473137240995
      }
    },
    {
      "number": 25066,
      "class": "Bus",
      "name": "SAVANNAH 6 1",
      "init": {
        "Vr": 0.08097979195105169,
        "Vi": -1.0161934649224298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0036704750624,
        "longitude": -81.107971442671
      }
    },
    {
      "number": 25067,
      "class": "Bus",
      "name": "SAVANNAH 7 1",
      "init": {
        "Vr": 0.09204103944268964,
        "Vi": -1.0190023940604318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9882301762764,
        "longitude": -81.2701106222053
      }
    },
    {
      "number": 25068,
      "class": "Bus",
      "name": "SAVANNAH 7 2",
      "init": {
        "Vr": 0.09174943492086238,
        "Vi": -1.0189202103834825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9882301762764,
        "longitude": -81.2701106222053
      }
    },
    {
      "number": 25069,
      "class": "Bus",
      "name": "SAVANNAH 8 1",
      "init": {
        "Vr": 0.08621551971993431,
        "Vi": -1.0211811432417028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0633943388654,
        "longitude": -81.171906784943
      }
    },
    {
      "number": 25070,
      "class": "Bus",
      "name": "SAVANNAH 8 2",
      "init": {
        "Vr": 0.08590669082245649,
        "Vi": -1.0210450932708472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0633943388654,
        "longitude": -81.171906784943
      }
    },
    {
      "number": 25071,
      "class": "Bus",
      "name": "SAVANNAH 9 1",
      "init": {
        "Vr": 0.09730585232417695,
        "Vi": -1.0264257307283333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0923250878494,
        "longitude": -81.1735146735148
      }
    },
    {
      "number": 25072,
      "class": "Bus",
      "name": "SAVANNAH 10 1",
      "init": {
        "Vr": 0.0757835969836766,
        "Vi": -1.0173853428404753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0217184028343,
        "longitude": -81.2633450577755
      }
    },
    {
      "number": 25073,
      "class": "Bus",
      "name": "SAVANNAH 11 1",
      "init": {
        "Vr": 0.034966156881272366,
        "Vi": -1.0200088068197908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0430932891349,
        "longitude": -80.9755844835237
      }
    },
    {
      "number": 25074,
      "class": "Bus",
      "name": "SAVANNAH 11 2",
      "init": {
        "Vr": 0.03516676498860278,
        "Vi": -1.0201721984350873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0430932891349,
        "longitude": -80.9755844835237
      }
    },
    {
      "number": 25075,
      "class": "Bus",
      "name": "SAVANNAH 12 1",
      "init": {
        "Vr": 0.018109781626234372,
        "Vi": -1.0258649113029106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9952159005387,
        "longitude": -81.0025803913091
      }
    },
    {
      "number": 25076,
      "class": "Bus",
      "name": "SAVANNAH 12 2",
      "init": {
        "Vr": 0.018284317369990456,
        "Vi": -1.025974782643142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9952159005387,
        "longitude": -81.0025803913091
      }
    },
    {
      "number": 25077,
      "class": "Bus",
      "name": "SAVANNAH 13 1",
      "init": {
        "Vr": 0.07585805116039415,
        "Vi": -1.0187913527364136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0907594859658,
        "longitude": -81.0709552591209
      }
    },
    {
      "number": 25078,
      "class": "Bus",
      "name": "SAVANNAH 13 2",
      "init": {
        "Vr": 0.07567323514237051,
        "Vi": -1.018682678785124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0907594859658,
        "longitude": -81.0709552591209
      }
    },
    {
      "number": 25079,
      "class": "Bus",
      "name": "SAVANNAH 14 1",
      "init": {
        "Vr": 0.10896753362316951,
        "Vi": -1.0296614636896728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0927565780555,
        "longitude": -81.1419957565939
      }
    },
    {
      "number": 25080,
      "class": "Bus",
      "name": "SAVANNAH 14 2",
      "init": {
        "Vr": 0.10864662969996554,
        "Vi": -1.0295116858924815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0927565780555,
        "longitude": -81.1419957565939
      }
    },
    {
      "number": 25081,
      "class": "Bus",
      "name": "SAVANNAH 15 1",
      "init": {
        "Vr": 0.09393502596494518,
        "Vi": -1.016681393908873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9217450450948,
        "longitude": -81.1830362481838
      }
    },
    {
      "number": 25082,
      "class": "Bus",
      "name": "SAVANNAH 15 2",
      "init": {
        "Vr": 0.09339452599501519,
        "Vi": -1.0165407403996738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9217450450948,
        "longitude": -81.1830362481838
      }
    },
    {
      "number": 25083,
      "class": "Bus",
      "name": "SAVANNAH 16 1",
      "init": {
        "Vr": 0.08673077006305538,
        "Vi": -1.014170965581507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9553847176445,
        "longitude": -81.1891189150668
      }
    },
    {
      "number": 25084,
      "class": "Bus",
      "name": "SAVANNAH 17 1",
      "init": {
        "Vr": 0.17256635809379484,
        "Vi": -1.0237628551025808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9557943247134,
        "longitude": -81.2621786111582
      }
    },
    {
      "number": 25085,
      "class": "Bus",
      "name": "SAVANNAH 17 2",
      "init": {
        "Vr": 0.11581703853056864,
        "Vi": -1.0224722795015986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9557943247134,
        "longitude": -81.2621786111582
      }
    },
    {
      "number": 25086,
      "class": "Bus",
      "name": "SAVANNAH 17 3",
      "init": {
        "Vr": 0.17638600285365907,
        "Vi": -1.0240838607914782
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9557943247134,
        "longitude": -81.2621786111582
      }
    },
    {
      "number": 25087,
      "class": "Bus",
      "name": "SAVANNAH 18 1",
      "init": {
        "Vr": 0.08497113726531377,
        "Vi": -1.0145334702141935
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9586596070753,
        "longitude": -81.1323363602114
      }
    },
    {
      "number": 25088,
      "class": "Bus",
      "name": "SAVANNAH 18 2",
      "init": {
        "Vr": 0.08468873527569376,
        "Vi": -1.01438042549547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9586596070753,
        "longitude": -81.1323363602114
      }
    },
    {
      "number": 25089,
      "class": "Bus",
      "name": "SAVANNAH 19 1",
      "init": {
        "Vr": 0.03655016205106201,
        "Vi": -1.0292245330491803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1243017074779,
        "longitude": -80.9872431537909
      }
    },
    {
      "number": 25090,
      "class": "Bus",
      "name": "SAVANNAH 19 2",
      "init": {
        "Vr": 0.029261493884365445,
        "Vi": -1.0347638665024044
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1243017074779,
        "longitude": -80.9872431537909
      }
    },
    {
      "number": 25091,
      "class": "Bus",
      "name": "SAVANNAH 19 3",
      "init": {
        "Vr": 0.03628635802925357,
        "Vi": -1.0290909104600399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1243017074779,
        "longitude": -80.9872431537909
      }
    },
    {
      "number": 25092,
      "class": "Bus",
      "name": "SAVANNAH 20 1",
      "init": {
        "Vr": 0.06352079958723642,
        "Vi": -1.017747464441917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0377799937051,
        "longitude": -81.046865393439
      }
    },
    {
      "number": 25093,
      "class": "Bus",
      "name": "SAVANNAH 21 1",
      "init": {
        "Vr": 0.007696623704771943,
        "Vi": -1.0341942212184214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9345036529313,
        "longitude": -81.0021019783631
      }
    },
    {
      "number": 25094,
      "class": "Bus",
      "name": "SAVANNAH 21 2",
      "init": {
        "Vr": 0.007175108884803524,
        "Vi": -1.0340237556880856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9345036529313,
        "longitude": -81.0021019783631
      }
    },
    {
      "number": 25095,
      "class": "Bus",
      "name": "CUSSETA 1 1",
      "init": {
        "Vr": 0.18883414205831683,
        "Vi": -0.981375978378715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2856373510869,
        "longitude": -84.7295358727016
      }
    },
    {
      "number": 25096,
      "class": "Bus",
      "name": "FORT GAINES 1",
      "init": {
        "Vr": 0.15649452245146736,
        "Vi": -1.0215304290090195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6565052574527,
        "longitude": -84.9369979902554
      }
    },
    {
      "number": 25097,
      "class": "Bus",
      "name": "GEORGETOWN 14 1",
      "init": {
        "Vr": 0.2586960943457283,
        "Vi": -0.9926534327696787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9465660763188,
        "longitude": -84.9828044159895
      }
    },
    {
      "number": 25098,
      "class": "Bus",
      "name": "GEORGETOWN 14 2",
      "init": {
        "Vr": 0.25879113793048364,
        "Vi": -0.9927076831676382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9465660763188,
        "longitude": -84.9828044159895
      }
    },
    {
      "number": 25099,
      "class": "Bus",
      "name": "HOMERVILLE 1 1",
      "init": {
        "Vr": -0.1020431879213935,
        "Vi": -1.0349778282931064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9561093651466,
        "longitude": -82.8109465321323
      }
    },
    {
      "number": 25100,
      "class": "Bus",
      "name": "HOMERVILLE 2 1",
      "init": {
        "Vr": -0.03472197167475441,
        "Vi": -1.0325276299565231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0030291822463,
        "longitude": -82.6959109830554
      }
    },
    {
      "number": 25101,
      "class": "Bus",
      "name": "HOMERVILLE 3 1",
      "init": {
        "Vr": -0.18707547941278901,
        "Vi": -1.022897012235606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0958489430955,
        "longitude": -82.7539630221243
      }
    },
    {
      "number": 25102,
      "class": "Bus",
      "name": "AMBROSE 1",
      "init": {
        "Vr": -0.24718531057897272,
        "Vi": -0.9473945828990035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5618731656222,
        "longitude": -83.0405845162249
      }
    },
    {
      "number": 25103,
      "class": "Bus",
      "name": "BROXTON 1",
      "init": {
        "Vr": -0.2229036159575715,
        "Vi": -0.9501014438026996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7076713176451,
        "longitude": -82.8336895959447
      }
    },
    {
      "number": 25104,
      "class": "Bus",
      "name": "DOUGLAS 4 1",
      "init": {
        "Vr": 0.24009542678056764,
        "Vi": -1.0262886745828805
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5782094459205,
        "longitude": -82.7973801303967
      }
    },
    {
      "number": 25105,
      "class": "Bus",
      "name": "DOUGLAS 5 1",
      "init": {
        "Vr": -0.25489084315183796,
        "Vi": -0.9583315593113644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5571976182948,
        "longitude": -82.7669710984408
      }
    },
    {
      "number": 25106,
      "class": "Bus",
      "name": "DOUGLAS 6 1",
      "init": {
        "Vr": -0.26401247703236225,
        "Vi": -0.9719748578239914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4172134649187,
        "longitude": -82.7082272650282
      }
    },
    {
      "number": 25107,
      "class": "Bus",
      "name": "DOUGLAS 6 2",
      "init": {
        "Vr": -0.2641036384786099,
        "Vi": -0.9718894606332921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4172134649187,
        "longitude": -82.7082272650282
      }
    },
    {
      "number": 25108,
      "class": "Bus",
      "name": "DOUGLAS 7 1",
      "init": {
        "Vr": -0.25896437993130245,
        "Vi": -0.9765715512515574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4434101174849,
        "longitude": -82.8236637310622
      }
    },
    {
      "number": 25109,
      "class": "Bus",
      "name": "COOLIDGE 1",
      "init": {
        "Vr": 0.14684059155056411,
        "Vi": -0.9879357826369803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.00700289764,
        "longitude": -83.893640444675
      }
    },
    {
      "number": 25110,
      "class": "Bus",
      "name": "DOERUN 1",
      "init": {
        "Vr": 0.13794794199918878,
        "Vi": -0.9922707329315856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3116484242121,
        "longitude": -83.8609128337209
      }
    },
    {
      "number": 25111,
      "class": "Bus",
      "name": "MOULTRIE 1 1",
      "init": {
        "Vr": 0.13505631602086848,
        "Vi": -0.9851769234061575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1258151207709,
        "longitude": -83.9275834214484
      }
    },
    {
      "number": 25112,
      "class": "Bus",
      "name": "MOULTRIE 2 1",
      "init": {
        "Vr": 0.29308735175033496,
        "Vi": -0.9989972722525299
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2185627609869,
        "longitude": -83.7812150371274
      }
    },
    {
      "number": 25113,
      "class": "Bus",
      "name": "MOULTRIE 2 2",
      "init": {
        "Vr": 0.29289672001862876,
        "Vi": -0.9989697810650023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2185627609869,
        "longitude": -83.7812150371274
      }
    },
    {
      "number": 25114,
      "class": "Bus",
      "name": "MOULTRIE 3 1",
      "init": {
        "Vr": 0.14363424158877805,
        "Vi": -0.9860355493739495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.133544520111,
        "longitude": -83.8986961953897
      }
    },
    {
      "number": 25115,
      "class": "Bus",
      "name": "MOULTRIE 3 2",
      "init": {
        "Vr": 0.14387839177531717,
        "Vi": -0.9860990577017282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.133544520111,
        "longitude": -83.8986961953897
      }
    },
    {
      "number": 25116,
      "class": "Bus",
      "name": "MOULTRIE 4 1",
      "init": {
        "Vr": 0.1134850156867101,
        "Vi": -0.9895254049859467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2253452576721,
        "longitude": -83.8909657368209
      }
    },
    {
      "number": 25117,
      "class": "Bus",
      "name": "MOULTRIE 4 2",
      "init": {
        "Vr": 0.11370494555404391,
        "Vi": -0.9896954663255757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2253452576721,
        "longitude": -83.8909657368209
      }
    },
    {
      "number": 25118,
      "class": "Bus",
      "name": "MOULTRIE 5 1",
      "init": {
        "Vr": 0.09633291013162726,
        "Vi": -0.9966341375749536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0466934261614,
        "longitude": -83.7340886655914
      }
    },
    {
      "number": 25119,
      "class": "Bus",
      "name": "MOULTRIE 6 1",
      "init": {
        "Vr": 0.07715927634411358,
        "Vi": -0.9952898634938211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1075078457083,
        "longitude": -83.6892757970355
      }
    },
    {
      "number": 25120,
      "class": "Bus",
      "name": "MOULTRIE 7 1",
      "init": {
        "Vr": 0.07768672223847732,
        "Vi": -0.9928185110573797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1936141422991,
        "longitude": -83.7215989959726
      }
    },
    {
      "number": 25121,
      "class": "Bus",
      "name": "NORMAN PARK 1",
      "init": {
        "Vr": 0.09126519543122356,
        "Vi": -0.9925382466318451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2379565911166,
        "longitude": -83.6789468847951
      }
    },
    {
      "number": 25122,
      "class": "Bus",
      "name": "ADEL 1 1",
      "init": {
        "Vr": 0.04244035836968549,
        "Vi": -1.0001949659940481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.185486512337,
        "longitude": -83.4217797583098
      }
    },
    {
      "number": 25123,
      "class": "Bus",
      "name": "ADEL 2 1",
      "init": {
        "Vr": 0.06323970387923666,
        "Vi": -0.9966347593985859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1843074840283,
        "longitude": -83.5457179775169
      }
    },
    {
      "number": 25124,
      "class": "Bus",
      "name": "ADEL 3 1",
      "init": {
        "Vr": 0.04096443907251934,
        "Vi": -1.005749520975049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1476935641437,
        "longitude": -83.4406079971268
      }
    },
    {
      "number": 25125,
      "class": "Bus",
      "name": "HAHIRA 1 1",
      "init": {
        "Vr": 0.11923877327238931,
        "Vi": -0.9764861786183138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9459189186848,
        "longitude": -83.3748468924873
      }
    },
    {
      "number": 25126,
      "class": "Bus",
      "name": "HAHIRA 2 1",
      "init": {
        "Vr": 0.05968372168380548,
        "Vi": -0.9854413699499386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0358826641232,
        "longitude": -83.386587713254
      }
    },
    {
      "number": 25127,
      "class": "Bus",
      "name": "GRANTVILLE 1 1",
      "init": {
        "Vr": 0.07476229365239949,
        "Vi": -1.0327000204614363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2907483698033,
        "longitude": -84.795577920144
      }
    },
    {
      "number": 25128,
      "class": "Bus",
      "name": "GRANTVILLE 1 2",
      "init": {
        "Vr": 0.07499909817846893,
        "Vi": -1.0316180288471146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2907483698033,
        "longitude": -84.795577920144
      }
    },
    {
      "number": 25129,
      "class": "Bus",
      "name": "GRANTVILLE 2 1",
      "init": {
        "Vr": 0.10015092912319008,
        "Vi": -1.024094570845218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2567840176523,
        "longitude": -84.8460919265585
      }
    },
    {
      "number": 25130,
      "class": "Bus",
      "name": "GRANTVILLE 2 2",
      "init": {
        "Vr": 0.09994601332651049,
        "Vi": -1.0240482558426345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2567840176523,
        "longitude": -84.8460919265585
      }
    },
    {
      "number": 25131,
      "class": "Bus",
      "name": "HOGANSVILLE 1 1",
      "init": {
        "Vr": 0.2478748580887232,
        "Vi": -1.0010736047768234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1076045756303,
        "longitude": -84.8762441527263
      }
    },
    {
      "number": 25132,
      "class": "Bus",
      "name": "HOGANSVILLE 2 1",
      "init": {
        "Vr": 0.24731922628811978,
        "Vi": -1.005127670825922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1571766388596,
        "longitude": -85.0065436118314
      }
    },
    {
      "number": 25133,
      "class": "Bus",
      "name": "SENOIA 1 1",
      "init": {
        "Vr": -0.042100913529230885,
        "Vi": -1.0320825097444957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1964548034061,
        "longitude": -84.6178367936214
      }
    },
    {
      "number": 25134,
      "class": "Bus",
      "name": "SENOIA 2 1",
      "init": {
        "Vr": -0.02116846778058714,
        "Vi": -1.0176179155125695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2787348093421,
        "longitude": -84.5404878833845
      }
    },
    {
      "number": 25135,
      "class": "Bus",
      "name": "SENOIA 3 1",
      "init": {
        "Vr": -0.006560290561318735,
        "Vi": -1.0186643096837855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3158131135376,
        "longitude": -84.6274006677136
      }
    },
    {
      "number": 25136,
      "class": "Bus",
      "name": "SENOIA 3 2",
      "init": {
        "Vr": -0.006427511487057282,
        "Vi": -1.0187468657001117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3158131135376,
        "longitude": -84.6274006677136
      }
    },
    {
      "number": 25137,
      "class": "Bus",
      "name": "BYRON 2 1",
      "init": {
        "Vr": -0.015582359818711408,
        "Vi": -1.038391922072666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.597662315742,
        "longitude": -83.7678672052561
      }
    },
    {
      "number": 25138,
      "class": "Bus",
      "name": "BYRON 2 2",
      "init": {
        "Vr": -0.015728117660023303,
        "Vi": -1.0383496842707234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.597662315742,
        "longitude": -83.7678672052561
      }
    },
    {
      "number": 25139,
      "class": "Bus",
      "name": "BYRON 3 1",
      "init": {
        "Vr": -0.02956800708550975,
        "Vi": -1.0361408140793642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.661872897266,
        "longitude": -83.8108851520449
      }
    },
    {
      "number": 25140,
      "class": "Bus",
      "name": "BYRON 4 1",
      "init": {
        "Vr": -0.016937976485865664,
        "Vi": -1.0297403056828613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.722441194223,
        "longitude": -83.8237026468028
      }
    },
    {
      "number": 25141,
      "class": "Bus",
      "name": "CULLODEN 1 1",
      "init": {
        "Vr": 0.049049392682576465,
        "Vi": -1.0355303304780092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8891539362645,
        "longitude": -84.1022490849325
      }
    },
    {
      "number": 25142,
      "class": "Bus",
      "name": "CULLODEN 1 2",
      "init": {
        "Vr": 0.0489659461770214,
        "Vi": -1.0354931616084357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8891539362645,
        "longitude": -84.1022490849325
      }
    },
    {
      "number": 25143,
      "class": "Bus",
      "name": "FORT VALLEY 1 1",
      "init": {
        "Vr": -0.13859825478769164,
        "Vi": -1.027835089449917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5652860896398,
        "longitude": -83.9101899719354
      }
    },
    {
      "number": 25144,
      "class": "Bus",
      "name": "FORT VALLEY 2 1",
      "init": {
        "Vr": -0.12497347132103862,
        "Vi": -1.0187363472857622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.598809682901,
        "longitude": -83.8346950710029
      }
    },
    {
      "number": 25145,
      "class": "Bus",
      "name": "FORT VALLEY 3 1",
      "init": {
        "Vr": -0.0835156113779686,
        "Vi": -1.0151707863684403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.487857603076,
        "longitude": -83.8631908230658
      }
    },
    {
      "number": 25146,
      "class": "Bus",
      "name": "ROBERTA 1",
      "init": {
        "Vr": -0.07503054915041524,
        "Vi": -0.9986957519227848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.690307866459,
        "longitude": -84.1066649766555
      }
    },
    {
      "number": 25147,
      "class": "Bus",
      "name": "ARABI 1 1",
      "init": {
        "Vr": 0.01658921529905454,
        "Vi": -1.0026947251062333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8497936592726,
        "longitude": -83.7923292525295
      }
    },
    {
      "number": 25148,
      "class": "Bus",
      "name": "CORDELE 1 1",
      "init": {
        "Vr": -0.12069329581704986,
        "Vi": -0.9990123967078623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9951541186534,
        "longitude": -83.6805550811704
      }
    },
    {
      "number": 25149,
      "class": "Bus",
      "name": "CORDELE 2 1",
      "init": {
        "Vr": -0.13762163050823228,
        "Vi": -1.0129412763170937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.958336790361,
        "longitude": -83.7837873544953
      }
    },
    {
      "number": 25150,
      "class": "Bus",
      "name": "CORDELE 2 2",
      "init": {
        "Vr": -0.13776890151035706,
        "Vi": -1.012798644177976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.958336790361,
        "longitude": -83.7837873544953
      }
    },
    {
      "number": 25151,
      "class": "Bus",
      "name": "CORDELE 3 1",
      "init": {
        "Vr": 0.19736948078310304,
        "Vi": -1.0240913484751433
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9504743761372,
        "longitude": -83.6971728701383
      }
    },
    {
      "number": 25152,
      "class": "Bus",
      "name": "VIENNA 4 1",
      "init": {
        "Vr": -0.13396616383894727,
        "Vi": -1.012061915486513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0241847778174,
        "longitude": -83.7686067366994
      }
    },
    {
      "number": 25153,
      "class": "Bus",
      "name": "VIENNA 4 2",
      "init": {
        "Vr": -0.13383758844749,
        "Vi": -1.0121716224063613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0241847778174,
        "longitude": -83.7686067366994
      }
    },
    {
      "number": 25154,
      "class": "Bus",
      "name": "VIENNA 5 1",
      "init": {
        "Vr": -0.13406671840286252,
        "Vi": -1.0274642718661149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1191210105372,
        "longitude": -83.7541938205601
      }
    },
    {
      "number": 25155,
      "class": "Bus",
      "name": "BAINBRIDGE 4 1",
      "init": {
        "Vr": 0.11953845173030415,
        "Vi": -1.0060565477550516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.91204988414,
        "longitude": -84.6292307422786
      }
    },
    {
      "number": 25156,
      "class": "Bus",
      "name": "BAINBRIDGE 5 1",
      "init": {
        "Vr": 0.11806986096981073,
        "Vi": -1.003593833408681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9465527495457,
        "longitude": -84.6117281727706
      }
    },
    {
      "number": 25157,
      "class": "Bus",
      "name": "BAINBRIDGE 6 1",
      "init": {
        "Vr": 0.12735034176828147,
        "Vi": -1.0171502278921765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7591891456332,
        "longitude": -84.6913263049131
      }
    },
    {
      "number": 25158,
      "class": "Bus",
      "name": "BAINBRIDGE 7 1",
      "init": {
        "Vr": 0.1132725766431075,
        "Vi": -1.0229547211004488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8006407354587,
        "longitude": -84.6290941489349
      }
    },
    {
      "number": 25159,
      "class": "Bus",
      "name": "BAINBRIDGE 7 2",
      "init": {
        "Vr": 0.11314797372397502,
        "Vi": -1.0229068204802465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8006407354587,
        "longitude": -84.6290941489349
      }
    },
    {
      "number": 25160,
      "class": "Bus",
      "name": "BAINBRIDGE 8 1",
      "init": {
        "Vr": 0.11405710265009826,
        "Vi": -1.0292837588976482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7525569703825,
        "longitude": -84.6277704970585
      }
    },
    {
      "number": 25161,
      "class": "Bus",
      "name": "CAMILLA 1 1",
      "init": {
        "Vr": 0.1217763790177376,
        "Vi": -1.0115339699657269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.079416718234,
        "longitude": -84.342486627398
      }
    },
    {
      "number": 25162,
      "class": "Bus",
      "name": "CAMILLA 1 2",
      "init": {
        "Vr": 0.12188886192094388,
        "Vi": -1.0116007330017274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.079416718234,
        "longitude": -84.342486627398
      }
    },
    {
      "number": 25163,
      "class": "Bus",
      "name": "CAMILLA 2 1",
      "init": {
        "Vr": 0.08338885662217121,
        "Vi": -1.0361953457267241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2033749522862,
        "longitude": -84.3564779808404
      }
    },
    {
      "number": 25164,
      "class": "Bus",
      "name": "CLIMAX 1 1",
      "init": {
        "Vr": 0.13127977618233938,
        "Vi": -1.0046052308247084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8749858938132,
        "longitude": -84.412926005861
      }
    },
    {
      "number": 25165,
      "class": "Bus",
      "name": "EASTMAN 1 1",
      "init": {
        "Vr": 0.0802057053992341,
        "Vi": -1.0118574020988118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1956522663999,
        "longitude": -83.2343103350351
      }
    },
    {
      "number": 25166,
      "class": "Bus",
      "name": "EASTMAN 2 1",
      "init": {
        "Vr": 0.04631591924941407,
        "Vi": -1.0044796475950963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1627365793406,
        "longitude": -83.1879537152544
      }
    },
    {
      "number": 25167,
      "class": "Bus",
      "name": "EASTMAN 2 2",
      "init": {
        "Vr": 0.046451170957730895,
        "Vi": -1.0045134348529765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1627365793406,
        "longitude": -83.1879537152544
      }
    },
    {
      "number": 25168,
      "class": "Bus",
      "name": "EASTMAN 3 1",
      "init": {
        "Vr": 0.20916345424529054,
        "Vi": -1.0141224396822757
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1593510327564,
        "longitude": -83.2371035820857
      }
    },
    {
      "number": 25169,
      "class": "Bus",
      "name": "EASTMAN 3 2",
      "init": {
        "Vr": 0.10308363946212,
        "Vi": -1.0164772138173686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1593510327564,
        "longitude": -83.2371035820857
      }
    },
    {
      "number": 25170,
      "class": "Bus",
      "name": "EASTMAN 3 3",
      "init": {
        "Vr": 0.08644817113207184,
        "Vi": -1.013717405441605
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1593510327564,
        "longitude": -83.2371035820857
      }
    },
    {
      "number": 25171,
      "class": "Bus",
      "name": "EASTMAN 3 4",
      "init": {
        "Vr": 0.10108724242215582,
        "Vi": -1.0165330847609073
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1593510327564,
        "longitude": -83.2371035820857
      }
    },
    {
      "number": 25172,
      "class": "Bus",
      "name": "EASTMAN 3 5",
      "init": {
        "Vr": 0.2090424619702624,
        "Vi": -1.0140700204358626
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1593510327564,
        "longitude": -83.2371035820857
      }
    },
    {
      "number": 25173,
      "class": "Bus",
      "name": "HELENA 1 1",
      "init": {
        "Vr": -0.018158158567365478,
        "Vi": -0.9901401947330997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0439012310155,
        "longitude": -82.9631828920809
      }
    },
    {
      "number": 25174,
      "class": "Bus",
      "name": "HELENA 2 1",
      "init": {
        "Vr": 0.025835162267781514,
        "Vi": -1.0015715886760777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2085458107706,
        "longitude": -83.0155807250648
      }
    },
    {
      "number": 25175,
      "class": "Bus",
      "name": "HELENA 2 2",
      "init": {
        "Vr": 0.02577620724159807,
        "Vi": -1.0015442237627417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2085458107706,
        "longitude": -83.0155807250648
      }
    },
    {
      "number": 25176,
      "class": "Bus",
      "name": "MILAN 3 1",
      "init": {
        "Vr": -0.08131505562745164,
        "Vi": -0.9802680175616311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9150878021854,
        "longitude": -83.1638950402924
      }
    },
    {
      "number": 25177,
      "class": "Bus",
      "name": "MONTEZUMA 1 1",
      "init": {
        "Vr": -0.06564766127916588,
        "Vi": -1.0278248040566993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2532867009932,
        "longitude": -83.9383702714147
      }
    },
    {
      "number": 25178,
      "class": "Bus",
      "name": "MONTEZUMA 2 1",
      "init": {
        "Vr": -0.11795965102681866,
        "Vi": -1.0184690152567817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1997368919286,
        "longitude": -84.0180372805102
      }
    },
    {
      "number": 25179,
      "class": "Bus",
      "name": "MONTEZUMA 2 2",
      "init": {
        "Vr": -0.11805335528238932,
        "Vi": -1.0184153599368067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1997368919286,
        "longitude": -84.0180372805102
      }
    },
    {
      "number": 25180,
      "class": "Bus",
      "name": "UNADILLA 3 1",
      "init": {
        "Vr": -0.06612267279144686,
        "Vi": -1.013027420416465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.290184237731,
        "longitude": -83.7459651957534
      }
    },
    {
      "number": 25181,
      "class": "Bus",
      "name": "UNADILLA 4 1",
      "init": {
        "Vr": -0.0520611357456191,
        "Vi": -1.0108999632657614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3371895849406,
        "longitude": -83.6678942393092
      }
    },
    {
      "number": 25182,
      "class": "Bus",
      "name": "ALBANY 28 1",
      "init": {
        "Vr": 0.23506002274237203,
        "Vi": -0.9966646366949463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6198277621266,
        "longitude": -84.234285642835
      }
    },
    {
      "number": 25183,
      "class": "Bus",
      "name": "ALBANY 29 1",
      "init": {
        "Vr": 0.2762656982380683,
        "Vi": -0.9980058288343744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5609771493757,
        "longitude": -84.1898711988207
      }
    },
    {
      "number": 25184,
      "class": "Bus",
      "name": "ALBANY 30 1",
      "init": {
        "Vr": 0.3609812381832376,
        "Vi": -0.9777990471854229
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5500060816739,
        "longitude": -84.2277102933961
      }
    },
    {
      "number": 25185,
      "class": "Bus",
      "name": "ALBANY 30 2",
      "init": {
        "Vr": 0.2979427110763291,
        "Vi": -0.9997001834928562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5500060816739,
        "longitude": -84.2277102933961
      }
    },
    {
      "number": 25186,
      "class": "Bus",
      "name": "ALBANY 30 3",
      "init": {
        "Vr": 0.3605453047768548,
        "Vi": -0.9777590215060319
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5500060816739,
        "longitude": -84.2277102933961
      }
    },
    {
      "number": 25187,
      "class": "Bus",
      "name": "ALBANY 31 1",
      "init": {
        "Vr": 0.19063051613910578,
        "Vi": -0.9859913097625198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5847704615583,
        "longitude": -84.1361609050578
      }
    },
    {
      "number": 25188,
      "class": "Bus",
      "name": "ALBANY 32 1",
      "init": {
        "Vr": -0.03499638035091722,
        "Vi": -1.0320138547516646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5427732215316,
        "longitude": -84.2613069444772
      }
    },
    {
      "number": 25189,
      "class": "Bus",
      "name": "ALBANY 32 2",
      "init": {
        "Vr": -0.03514816394989942,
        "Vi": -1.0318975133919366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5427732215316,
        "longitude": -84.2613069444772
      }
    },
    {
      "number": 25190,
      "class": "Bus",
      "name": "ALBANY 33 1",
      "init": {
        "Vr": 0.1704796486231124,
        "Vi": -0.9944166898049671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.545877711011,
        "longitude": -83.9792330283138
      }
    },
    {
      "number": 25191,
      "class": "Bus",
      "name": "ALBANY 34 1",
      "init": {
        "Vr": 0.2297667587069721,
        "Vi": -0.997485361712224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4388666836124,
        "longitude": -84.0289997514781
      }
    },
    {
      "number": 25192,
      "class": "Bus",
      "name": "ALBANY 35 1",
      "init": {
        "Vr": 0.1946635854014287,
        "Vi": -0.9957796001783582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4888923216062,
        "longitude": -84.0049784329363
      }
    },
    {
      "number": 25193,
      "class": "Bus",
      "name": "ALBANY 36 1",
      "init": {
        "Vr": 0.16151913484017458,
        "Vi": -0.9903410040320636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5939608171962,
        "longitude": -84.0234658227152
      }
    },
    {
      "number": 25194,
      "class": "Bus",
      "name": "LEESBURG 10 1",
      "init": {
        "Vr": 0.004267592664360612,
        "Vi": -0.9796391515882719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8083705963172,
        "longitude": -84.2395013566551
      }
    },
    {
      "number": 25195,
      "class": "Bus",
      "name": "LEESBURG 11 1",
      "init": {
        "Vr": 0.1622780808145542,
        "Vi": -0.9908506921126825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7335675337282,
        "longitude": -84.0974607735567
      }
    },
    {
      "number": 25196,
      "class": "Bus",
      "name": "LEESBURG 11 2",
      "init": {
        "Vr": 0.16208763803256743,
        "Vi": -0.9907483358927696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7335675337282,
        "longitude": -84.0974607735567
      }
    },
    {
      "number": 25197,
      "class": "Bus",
      "name": "LEESBURG 12 1",
      "init": {
        "Vr": 0.16727325457093842,
        "Vi": -0.9881221608833433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.685752467925,
        "longitude": -84.1376266204347
      }
    },
    {
      "number": 25198,
      "class": "Bus",
      "name": "LEESBURG 12 2",
      "init": {
        "Vr": 0.1674627161883148,
        "Vi": -0.9881532935225112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.685752467925,
        "longitude": -84.1376266204347
      }
    },
    {
      "number": 25199,
      "class": "Bus",
      "name": "LEESBURG 13 1",
      "init": {
        "Vr": 0.12685762640793402,
        "Vi": -0.9898283252432717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7984990299721,
        "longitude": -84.0337456348811
      }
    },
    {
      "number": 25200,
      "class": "Bus",
      "name": "SYLVESTER 1 1",
      "init": {
        "Vr": 0.09821726284254349,
        "Vi": -1.0137314341479207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5937033964562,
        "longitude": -83.8371434894829
      }
    },
    {
      "number": 25201,
      "class": "Bus",
      "name": "SYLVESTER 2 1",
      "init": {
        "Vr": 0.1366729003283009,
        "Vi": -1.002368043615737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5789358662568,
        "longitude": -83.919119044136
      }
    },
    {
      "number": 25202,
      "class": "Bus",
      "name": "SYLVESTER 2 2",
      "init": {
        "Vr": 0.13654302056582635,
        "Vi": -1.002329156527172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5789358662568,
        "longitude": -83.919119044136
      }
    },
    {
      "number": 25203,
      "class": "Bus",
      "name": "SYLVESTER 3 1",
      "init": {
        "Vr": 0.05152072870698847,
        "Vi": -1.0365388345750557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4959805571206,
        "longitude": -83.7915222938414
      }
    },
    {
      "number": 25204,
      "class": "Bus",
      "name": "SYLVESTER 3 2",
      "init": {
        "Vr": 0.051852293136514724,
        "Vi": -1.0358868564116872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4959805571206,
        "longitude": -83.7915222938414
      }
    },
    {
      "number": 25205,
      "class": "Bus",
      "name": "BLAKELY 1 1",
      "init": {
        "Vr": 0.18834652341856797,
        "Vi": -1.0180812130304264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3596020183628,
        "longitude": -84.9278069703158
      }
    },
    {
      "number": 25206,
      "class": "Bus",
      "name": "BLAKELY 1 2",
      "init": {
        "Vr": 0.18811731547567606,
        "Vi": -1.0180081002479997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3596020183628,
        "longitude": -84.9278069703158
      }
    },
    {
      "number": 25207,
      "class": "Bus",
      "name": "BLAKELY 2 1",
      "init": {
        "Vr": 0.21067276858194445,
        "Vi": -1.0007690844413293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.242119236633,
        "longitude": -84.8852649719768
      }
    },
    {
      "number": 25208,
      "class": "Bus",
      "name": "BLAKELY 2 2",
      "init": {
        "Vr": 0.21056290162914804,
        "Vi": -1.000733772776289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.242119236633,
        "longitude": -84.8852649719768
      }
    },
    {
      "number": 25209,
      "class": "Bus",
      "name": "DONALSONVILLE 1 1",
      "init": {
        "Vr": 0.20980710665336746,
        "Vi": -0.9934853120273305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1270020378568,
        "longitude": -84.8755304566711
      }
    },
    {
      "number": 25210,
      "class": "Bus",
      "name": "DONALSONVILLE 1 2",
      "init": {
        "Vr": 0.20969627929608559,
        "Vi": -0.9934600152085747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1270020378568,
        "longitude": -84.8755304566711
      }
    },
    {
      "number": 25211,
      "class": "Bus",
      "name": "DONALSONVILLE 2 1",
      "init": {
        "Vr": 0.1553996086214176,
        "Vi": -0.9990344022206309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9487153723969,
        "longitude": -84.8329894821953
      }
    },
    {
      "number": 25212,
      "class": "Bus",
      "name": "DONALSONVILLE 2 2",
      "init": {
        "Vr": 0.15527013595843464,
        "Vi": -0.9989994005015211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9487153723969,
        "longitude": -84.8329894821953
      }
    },
    {
      "number": 25213,
      "class": "Bus",
      "name": "DONALSONVILLE 3 1",
      "init": {
        "Vr": 0.14179534125816984,
        "Vi": -1.0004575414436923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9023864848545,
        "longitude": -84.7752458376636
      }
    },
    {
      "number": 25214,
      "class": "Bus",
      "name": "LAKE PARK 1 1",
      "init": {
        "Vr": 0.1291395926088144,
        "Vi": -1.0312228675916972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6894848959936,
        "longitude": -83.1225378894076
      }
    },
    {
      "number": 25215,
      "class": "Bus",
      "name": "LAKE PARK 2 1",
      "init": {
        "Vr": 0.10668753938300789,
        "Vi": -1.0165993481358784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7381346121166,
        "longitude": -83.0911798454162
      }
    },
    {
      "number": 25216,
      "class": "Bus",
      "name": "GUYTON 1 1",
      "init": {
        "Vr": 0.09594901020563361,
        "Vi": -1.0141793391983152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2834331739741,
        "longitude": -81.3854741091657
      }
    },
    {
      "number": 25217,
      "class": "Bus",
      "name": "GUYTON 2 1",
      "init": {
        "Vr": 0.08648589450982049,
        "Vi": -1.0110193365964946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2431748911112,
        "longitude": -81.3811325399744
      }
    },
    {
      "number": 25218,
      "class": "Bus",
      "name": "GUYTON 3 1",
      "init": {
        "Vr": 0.05413391200836789,
        "Vi": -1.0348256114711762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3566031608048,
        "longitude": -81.4760331468384
      }
    },
    {
      "number": 25219,
      "class": "Bus",
      "name": "RINCON 1 1",
      "init": {
        "Vr": 0.12018388368086826,
        "Vi": -1.017547534795194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2782095630412,
        "longitude": -81.3134395913928
      }
    },
    {
      "number": 25220,
      "class": "Bus",
      "name": "RINCON 1 2",
      "init": {
        "Vr": 0.120499297855131,
        "Vi": -1.0176076315456926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2782095630412,
        "longitude": -81.3134395913928
      }
    },
    {
      "number": 25221,
      "class": "Bus",
      "name": "RINCON 2 1",
      "init": {
        "Vr": 0.12489508435557142,
        "Vi": -1.0274737711178887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3454814625033,
        "longitude": -81.2826671858792
      }
    },
    {
      "number": 25222,
      "class": "Bus",
      "name": "RINCON 3 1",
      "init": {
        "Vr": 0.15196565661772726,
        "Vi": -1.0309171462235873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.344524330637,
        "longitude": -81.1869309139398
      }
    },
    {
      "number": 25223,
      "class": "Bus",
      "name": "RINCON 3 2",
      "init": {
        "Vr": 0.10150975243238708,
        "Vi": -1.046561173454517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.344524330637,
        "longitude": -81.1869309139398
      }
    },
    {
      "number": 25224,
      "class": "Bus",
      "name": "RINCON 3 3",
      "init": {
        "Vr": 0.15181855460914107,
        "Vi": -1.030855923086049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.344524330637,
        "longitude": -81.1869309139398
      }
    },
    {
      "number": 25225,
      "class": "Bus",
      "name": "RINCON 4 1",
      "init": {
        "Vr": 0.13358260801607766,
        "Vi": -1.034321005294447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2981506323328,
        "longitude": -81.1749973639728
      }
    },
    {
      "number": 25226,
      "class": "Bus",
      "name": "RINCON 4 2",
      "init": {
        "Vr": 0.13343455789227918,
        "Vi": -1.0342727081424483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2981506323328,
        "longitude": -81.1749973639728
      }
    },
    {
      "number": 25227,
      "class": "Bus",
      "name": "SPRINGFIELD 29 1",
      "init": {
        "Vr": 0.07298331065070443,
        "Vi": -1.0260377725935947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4761592935317,
        "longitude": -81.3809896475173
      }
    },
    {
      "number": 25228,
      "class": "Bus",
      "name": "SPRINGFIELD 30 1",
      "init": {
        "Vr": 0.060233327775153556,
        "Vi": -1.0294942258400097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3580654493629,
        "longitude": -81.3557718781346
      }
    },
    {
      "number": 25229,
      "class": "Bus",
      "name": "SPRINGFIELD 31 1",
      "init": {
        "Vr": 0.09942318352860978,
        "Vi": -1.0247615346784922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4443431280137,
        "longitude": -81.2612977537001
      }
    },
    {
      "number": 25230,
      "class": "Bus",
      "name": "SPRINGFIELD 31 2",
      "init": {
        "Vr": 0.07479839638028445,
        "Vi": -1.036095001185246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4443431280137,
        "longitude": -81.2612977537001
      }
    },
    {
      "number": 25231,
      "class": "Bus",
      "name": "SPRINGFIELD 31 3",
      "init": {
        "Vr": 0.09995856636628274,
        "Vi": -1.024760035041785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4443431280137,
        "longitude": -81.2612977537001
      }
    },
    {
      "number": 25232,
      "class": "Bus",
      "name": "KITE 1 1",
      "init": {
        "Vr": -0.09250041409719045,
        "Vi": -1.013073024292459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6778868049618,
        "longitude": -82.5043703745213
      }
    },
    {
      "number": 25233,
      "class": "Bus",
      "name": "LYONS 2 1",
      "init": {
        "Vr": -0.18396024789289075,
        "Vi": -1.0060909271240663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1743657630025,
        "longitude": -82.2893581709064
      }
    },
    {
      "number": 25234,
      "class": "Bus",
      "name": "LYONS 3 1",
      "init": {
        "Vr": -0.15408771336538107,
        "Vi": -1.0062038760880014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2398009035885,
        "longitude": -82.2311946925022
      }
    },
    {
      "number": 25235,
      "class": "Bus",
      "name": "LYONS 4 1",
      "init": {
        "Vr": -0.16626976054518697,
        "Vi": -1.0076351990912702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1095628417547,
        "longitude": -82.2620842401836
      }
    },
    {
      "number": 25236,
      "class": "Bus",
      "name": "SOPERTON 1 1",
      "init": {
        "Vr": -0.18547853141438436,
        "Vi": -1.023908441381773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4320081624311,
        "longitude": -82.5877923253586
      }
    },
    {
      "number": 25237,
      "class": "Bus",
      "name": "SOPERTON 2 1",
      "init": {
        "Vr": -0.1820297705973537,
        "Vi": -1.019401024812458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3381182200229,
        "longitude": -82.5663966754847
      }
    },
    {
      "number": 25238,
      "class": "Bus",
      "name": "SWAINSBORO 1 1",
      "init": {
        "Vr": -0.14727403664617694,
        "Vi": -1.0070283700590943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5250617391105,
        "longitude": -82.3760501253771
      }
    },
    {
      "number": 25239,
      "class": "Bus",
      "name": "SWAINSBORO 2 1",
      "init": {
        "Vr": -0.09995510589837944,
        "Vi": -1.0105738285055932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6995094918768,
        "longitude": -82.3740493607968
      }
    },
    {
      "number": 25240,
      "class": "Bus",
      "name": "VIDALIA 1 1",
      "init": {
        "Vr": -0.2406787814728759,
        "Vi": -0.9797277530534219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.182922007971,
        "longitude": -82.4796688983772
      }
    },
    {
      "number": 25241,
      "class": "Bus",
      "name": "VIDALIA 2 1",
      "init": {
        "Vr": -0.22971007536624324,
        "Vi": -1.0064651795977646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2130111652464,
        "longitude": -82.4101336416515
      }
    },
    {
      "number": 25242,
      "class": "Bus",
      "name": "VIDALIA 3 1",
      "init": {
        "Vr": -0.23739683891785088,
        "Vi": -0.9910048732612823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25243,
      "class": "Bus",
      "name": "VIDALIA 3 2",
      "init": {
        "Vr": -0.23739683891785093,
        "Vi": -0.9910048732612824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25244,
      "class": "Bus",
      "name": "VIDALIA 3 3",
      "init": {
        "Vr": -0.23739683891785093,
        "Vi": -0.9910048732612824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25245,
      "class": "Bus",
      "name": "VIDALIA 3 4",
      "init": {
        "Vr": -0.2373968389178509,
        "Vi": -0.9910048732612824
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25246,
      "class": "Bus",
      "name": "VIDALIA 3 5",
      "init": {
        "Vr": -0.23725723149235609,
        "Vi": -0.9911375735245965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25247,
      "class": "Bus",
      "name": "VIDALIA 3 7",
      "init": {
        "Vr": -0.23739683891785088,
        "Vi": -0.9910048732612823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1634858266215,
        "longitude": -82.4198014319748
      }
    },
    {
      "number": 25248,
      "class": "Bus",
      "name": "GLENNVILLE 1 1",
      "init": {
        "Vr": -0.07922613431023443,
        "Vi": -1.0188378789005095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0862774686974,
        "longitude": -81.9292734951211
      }
    },
    {
      "number": 25249,
      "class": "Bus",
      "name": "GLENNVILLE 2 1",
      "init": {
        "Vr": -0.03527689429060924,
        "Vi": -1.0035156025638476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8169449226746,
        "longitude": -81.921226412269
      }
    },
    {
      "number": 25250,
      "class": "Bus",
      "name": "GLENNVILLE 3 1",
      "init": {
        "Vr": -0.10983271494422461,
        "Vi": -1.0316684338919744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9863208375405,
        "longitude": -82.0502127408433
      }
    },
    {
      "number": 25251,
      "class": "Bus",
      "name": "GIBSON 1",
      "init": {
        "Vr": -0.04283975318298012,
        "Vi": -1.0376132934511801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1313623326969,
        "longitude": -82.6808365749387
      }
    },
    {
      "number": 25252,
      "class": "Bus",
      "name": "BRUNSWICK 6 1",
      "init": {
        "Vr": 0.2633374723515399,
        "Vi": -0.9977742839293798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3119090714846,
        "longitude": -81.5187021152445
      }
    },
    {
      "number": 25253,
      "class": "Bus",
      "name": "BRUNSWICK 7 1",
      "init": {
        "Vr": 0.23933634584825308,
        "Vi": -1.0022356800585333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3124840223051,
        "longitude": -81.4661523398665
      }
    },
    {
      "number": 25254,
      "class": "Bus",
      "name": "BRUNSWICK 7 2",
      "init": {
        "Vr": 0.23958719563690933,
        "Vi": -1.0023283537903225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3124840223051,
        "longitude": -81.4661523398665
      }
    },
    {
      "number": 25255,
      "class": "Bus",
      "name": "BRUNSWICK 8 1",
      "init": {
        "Vr": 0.23037900192306834,
        "Vi": -0.9995459782185926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2348404863232,
        "longitude": -81.4162380088168
      }
    },
    {
      "number": 25256,
      "class": "Bus",
      "name": "BRUNSWICK 9 1",
      "init": {
        "Vr": 0.31782667783775564,
        "Vi": -0.9897510643900077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2063386145561,
        "longitude": -81.5608039942636
      }
    },
    {
      "number": 25257,
      "class": "Bus",
      "name": "BRUNSWICK 9 2",
      "init": {
        "Vr": 0.3180873526454295,
        "Vi": -0.9898029565903478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2063386145561,
        "longitude": -81.5608039942636
      }
    },
    {
      "number": 25258,
      "class": "Bus",
      "name": "BRUNSWICK 10 1",
      "init": {
        "Vr": 0.26796171606828184,
        "Vi": -0.9857008743553393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25259,
      "class": "Bus",
      "name": "BRUNSWICK 10 2",
      "init": {
        "Vr": 0.26796171606828206,
        "Vi": -0.985700874355339
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25260,
      "class": "Bus",
      "name": "BRUNSWICK 10 3",
      "init": {
        "Vr": 0.26796171606828206,
        "Vi": -0.985700874355339
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25261,
      "class": "Bus",
      "name": "BRUNSWICK 10 4",
      "init": {
        "Vr": 0.267961716068282,
        "Vi": -0.9857008743553389
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25262,
      "class": "Bus",
      "name": "BRUNSWICK 10 5",
      "init": {
        "Vr": 0.2681691227720589,
        "Vi": -0.9857538062425214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25263,
      "class": "Bus",
      "name": "BRUNSWICK 10 7",
      "init": {
        "Vr": 0.2677510649466108,
        "Vi": -0.9856521582564032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2220817897881,
        "longitude": -81.6629109210916
      }
    },
    {
      "number": 25264,
      "class": "Bus",
      "name": "BRUNSWICK 11 1",
      "init": {
        "Vr": 0.2983678771686729,
        "Vi": -0.9914033132464786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2744526483995,
        "longitude": -81.5747110304379
      }
    },
    {
      "number": 25265,
      "class": "Bus",
      "name": "BRUNSWICK 11 2",
      "init": {
        "Vr": 0.29853578795414054,
        "Vi": -0.9914471926884486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2744526483995,
        "longitude": -81.5747110304379
      }
    },
    {
      "number": 25266,
      "class": "Bus",
      "name": "BRUNSWICK 12 1",
      "init": {
        "Vr": 0.3046893846915574,
        "Vi": -0.9890447131456992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2315214419863,
        "longitude": -81.5530285964708
      }
    },
    {
      "number": 25267,
      "class": "Bus",
      "name": "BRUNSWICK 12 2",
      "init": {
        "Vr": 0.3042880434929717,
        "Vi": -0.9889915978923286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2315214419863,
        "longitude": -81.5530285964708
      }
    },
    {
      "number": 25268,
      "class": "Bus",
      "name": "BRUNSWICK 13 1",
      "init": {
        "Vr": 0.2913485244065857,
        "Vi": -0.9892868180703029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1437662566892,
        "longitude": -81.4879800064285
      }
    },
    {
      "number": 25269,
      "class": "Bus",
      "name": "BRUNSWICK 13 2",
      "init": {
        "Vr": 0.2919537223655256,
        "Vi": -0.9893962910267127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1437662566892,
        "longitude": -81.4879800064285
      }
    },
    {
      "number": 25270,
      "class": "Bus",
      "name": "SAINT SIMONS ISLAND 1 1",
      "init": {
        "Vr": 0.22204871826675357,
        "Vi": -1.0140410428184632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3374527769945,
        "longitude": -81.2813278558806
      }
    },
    {
      "number": 25271,
      "class": "Bus",
      "name": "SAINT SIMONS ISLAND 2 1",
      "init": {
        "Vr": 0.2513329402528313,
        "Vi": -0.9953963407741458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.206740474993,
        "longitude": -81.3079233027115
      }
    },
    {
      "number": 25272,
      "class": "Bus",
      "name": "SAINT SIMONS ISLAND 3 1",
      "init": {
        "Vr": 0.2212780307400722,
        "Vi": -1.0050414346745946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2861049181476,
        "longitude": -81.3498500459469
      }
    },
    {
      "number": 25273,
      "class": "Bus",
      "name": "CAIRO 5 1",
      "init": {
        "Vr": 0.1734608736185404,
        "Vi": -1.0065517840599838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9109791245544,
        "longitude": -84.1460815438751
      }
    },
    {
      "number": 25274,
      "class": "Bus",
      "name": "CAIRO 6 1",
      "init": {
        "Vr": 0.14305066447421588,
        "Vi": -1.0057115580932927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8803078620337,
        "longitude": -84.2830046864169
      }
    },
    {
      "number": 25275,
      "class": "Bus",
      "name": "CAIRO 7 1",
      "init": {
        "Vr": 0.1492292804886232,
        "Vi": -1.0051433797884095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9025848979717,
        "longitude": -84.2553469513435
      }
    },
    {
      "number": 25276,
      "class": "Bus",
      "name": "CAIRO 8 1",
      "init": {
        "Vr": 0.1685892146484567,
        "Vi": -1.0066934593342693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7801599762725,
        "longitude": -84.2167627415234
      }
    },
    {
      "number": 25277,
      "class": "Bus",
      "name": "CAIRO 8 2",
      "init": {
        "Vr": 0.16872730856806903,
        "Vi": -1.0067202724440292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7801599762725,
        "longitude": -84.2167627415234
      }
    },
    {
      "number": 25278,
      "class": "Bus",
      "name": "CAIRO 9 1",
      "init": {
        "Vr": 0.18218484166202428,
        "Vi": -1.0070532500581757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7783855293832,
        "longitude": -84.1601322955601
      }
    },
    {
      "number": 25279,
      "class": "Bus",
      "name": "CAIRO 9 2",
      "init": {
        "Vr": 0.18205967346939078,
        "Vi": -1.0070218277915939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7783855293832,
        "longitude": -84.1601322955601
      }
    },
    {
      "number": 25280,
      "class": "Bus",
      "name": "PELHAM 4 1",
      "init": {
        "Vr": 0.139892668089078,
        "Vi": -1.0131158923468986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1134113013182,
        "longitude": -84.1449387674265
      }
    },
    {
      "number": 25281,
      "class": "Bus",
      "name": "PELHAM 4 2",
      "init": {
        "Vr": 0.13960391692220608,
        "Vi": -1.013065397717507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1134113013182,
        "longitude": -84.1449387674265
      }
    },
    {
      "number": 25282,
      "class": "Bus",
      "name": "PELHAM 5 1",
      "init": {
        "Vr": 0.11491923321310694,
        "Vi": -1.0179616894432095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1264691371052,
        "longitude": -84.2386303669948
      }
    },
    {
      "number": 25283,
      "class": "Bus",
      "name": "THOMASVILLE 6 1",
      "init": {
        "Vr": 0.2037534641661932,
        "Vi": -1.0044814631602705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7888847068044,
        "longitude": -84.023449418623
      }
    },
    {
      "number": 25284,
      "class": "Bus",
      "name": "THOMASVILLE 7 1",
      "init": {
        "Vr": 0.2268193749800754,
        "Vi": -1.002515423232244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6663876528069,
        "longitude": -84.0796036594092
      }
    },
    {
      "number": 25285,
      "class": "Bus",
      "name": "THOMASVILLE 8 1",
      "init": {
        "Vr": 0.20362986226628849,
        "Vi": -1.0074255303161805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7404504263473,
        "longitude": -83.9804847899812
      }
    },
    {
      "number": 25286,
      "class": "Bus",
      "name": "THOMASVILLE 9 1",
      "init": {
        "Vr": 0.2824492087006502,
        "Vi": -0.994734168639387
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.822944369048,
        "longitude": -84.0466445496421
      }
    },
    {
      "number": 25287,
      "class": "Bus",
      "name": "THOMASVILLE 9 2",
      "init": {
        "Vr": 0.22261770147026122,
        "Vi": -1.0109860297909836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.822944369048,
        "longitude": -84.0466445496421
      }
    },
    {
      "number": 25288,
      "class": "Bus",
      "name": "THOMASVILLE 9 3",
      "init": {
        "Vr": 0.28224116983841807,
        "Vi": -0.9946518139572833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.822944369048,
        "longitude": -84.0466445496421
      }
    },
    {
      "number": 25289,
      "class": "Bus",
      "name": "CATAULA 1",
      "init": {
        "Vr": 0.26839350318189303,
        "Vi": -0.9880005605110624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6640463100112,
        "longitude": -84.8935341574328
      }
    },
    {
      "number": 25290,
      "class": "Bus",
      "name": "CATAULA 2",
      "init": {
        "Vr": 0.2683240545882965,
        "Vi": -0.987972233724071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6640463100112,
        "longitude": -84.8935341574328
      }
    },
    {
      "number": 25291,
      "class": "Bus",
      "name": "FORTSON 1",
      "init": {
        "Vr": 0.2839818568334795,
        "Vi": -0.984763345898167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.65714782691,
        "longitude": -85.0227327352529
      }
    },
    {
      "number": 25292,
      "class": "Bus",
      "name": "HAMILTON 4 1",
      "init": {
        "Vr": 0.2459870666246445,
        "Vi": -0.9865104952884663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7272519054595,
        "longitude": -84.9671559916027
      }
    },
    {
      "number": 25293,
      "class": "Bus",
      "name": "MIDLAND 5 1",
      "init": {
        "Vr": 0.23251547724283944,
        "Vi": -0.9811656009170328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6406886094038,
        "longitude": -84.8322717210348
      }
    },
    {
      "number": 25294,
      "class": "Bus",
      "name": "MIDLAND 6 1",
      "init": {
        "Vr": 0.25104156942977157,
        "Vi": -0.9879200886224379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5792748562841,
        "longitude": -84.7686165042389
      }
    },
    {
      "number": 25295,
      "class": "Bus",
      "name": "PINE MOUNTAIN 1",
      "init": {
        "Vr": 0.1928327332298177,
        "Vi": -0.9947549832935393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8620279655991,
        "longitude": -84.8036845459298
      }
    },
    {
      "number": 25296,
      "class": "Bus",
      "name": "WAVERLY HALL 1 1",
      "init": {
        "Vr": 0.2434426631016144,
        "Vi": -0.9864568837196886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6849748642216,
        "longitude": -84.732173518253
      }
    },
    {
      "number": 25297,
      "class": "Bus",
      "name": "WAVERLY HALL 1 2",
      "init": {
        "Vr": 0.24335028671449294,
        "Vi": -0.986426487998502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6849748642216,
        "longitude": -84.732173518253
      }
    },
    {
      "number": 25298,
      "class": "Bus",
      "name": "WAVERLY HALL 2 1",
      "init": {
        "Vr": 0.16104449429215414,
        "Vi": -0.999328693727357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7659901875349,
        "longitude": -84.6225420344855
      }
    },
    {
      "number": 25299,
      "class": "Bus",
      "name": "WEST POINT 4 1",
      "init": {
        "Vr": 0.24754989243214268,
        "Vi": -0.9858740049616939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8330422068095,
        "longitude": -85.0382656436124
      }
    },
    {
      "number": 25300,
      "class": "Bus",
      "name": "WEST POINT 5 1",
      "init": {
        "Vr": 0.2674009311225593,
        "Vi": -0.9870208246240143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7466691292998,
        "longitude": -85.1024772514173
      }
    },
    {
      "number": 25301,
      "class": "Bus",
      "name": "WEST POINT 5 2",
      "init": {
        "Vr": 0.2673236212061622,
        "Vi": -0.9870148858085878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7466691292998,
        "longitude": -85.1024772514173
      }
    },
    {
      "number": 25302,
      "class": "Bus",
      "name": "FRANKLIN 30 1",
      "init": {
        "Vr": 0.2760778791482439,
        "Vi": -0.9940358863183175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3111931760397,
        "longitude": -85.1013011920097
      }
    },
    {
      "number": 25303,
      "class": "Bus",
      "name": "FRANKLIN 31 1",
      "init": {
        "Vr": 0.26475629450033217,
        "Vi": -0.9970044291521514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2436849810179,
        "longitude": -85.1258554199497
      }
    },
    {
      "number": 25304,
      "class": "Bus",
      "name": "BONAIRE 1 1",
      "init": {
        "Vr": 0.036430920152543525,
        "Vi": -1.0152676722281238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.516933812802,
        "longitude": -83.5289090891432
      }
    },
    {
      "number": 25305,
      "class": "Bus",
      "name": "BONAIRE 1 2",
      "init": {
        "Vr": 0.03631104059323799,
        "Vi": -1.0152200412348167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.516933812802,
        "longitude": -83.5289090891432
      }
    },
    {
      "number": 25306,
      "class": "Bus",
      "name": "BONAIRE 2 1",
      "init": {
        "Vr": 0.015086214915849274,
        "Vi": -1.0130970184238488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5364628016733,
        "longitude": -83.6500580465703
      }
    },
    {
      "number": 25307,
      "class": "Bus",
      "name": "BONAIRE 3 1",
      "init": {
        "Vr": 0.007952274725123465,
        "Vi": -1.0099964921685767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6403778313343,
        "longitude": -83.5756965764765
      }
    },
    {
      "number": 25308,
      "class": "Bus",
      "name": "HAWKINSVILLE 1 1",
      "init": {
        "Vr": -0.032880749460394494,
        "Vi": -1.0110571603006002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3041299386258,
        "longitude": -83.5203748556756
      }
    },
    {
      "number": 25309,
      "class": "Bus",
      "name": "HAWKINSVILLE 2 1",
      "init": {
        "Vr": 0.0748568797785332,
        "Vi": -1.011843352362618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1759764631944,
        "longitude": -83.4293259372422
      }
    },
    {
      "number": 25310,
      "class": "Bus",
      "name": "HAWKINSVILLE 3 1",
      "init": {
        "Vr": -0.021695517114263308,
        "Vi": -1.0132649153159026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3209840590795,
        "longitude": -83.5683115007662
      }
    },
    {
      "number": 25311,
      "class": "Bus",
      "name": "KATHLEEN 1 1",
      "init": {
        "Vr": 0.01624006212230931,
        "Vi": -1.0188953723866643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3757718896685,
        "longitude": -83.5626418421455
      }
    },
    {
      "number": 25312,
      "class": "Bus",
      "name": "KATHLEEN 1 2",
      "init": {
        "Vr": 0.016123208876304074,
        "Vi": -1.018827609613171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3757718896685,
        "longitude": -83.5626418421455
      }
    },
    {
      "number": 25313,
      "class": "Bus",
      "name": "PERRY 6 1",
      "init": {
        "Vr": 0.061063767276208374,
        "Vi": -1.027328918683556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4308264990649,
        "longitude": -83.6104554055031
      }
    },
    {
      "number": 25314,
      "class": "Bus",
      "name": "PERRY 6 2",
      "init": {
        "Vr": 0.06078238140824766,
        "Vi": -1.0272274918927864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4308264990649,
        "longitude": -83.6104554055031
      }
    },
    {
      "number": 25315,
      "class": "Bus",
      "name": "PERRY 7 1",
      "init": {
        "Vr": 0.06565813486423315,
        "Vi": -1.0276094080556641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4533577153395,
        "longitude": -83.6497973483584
      }
    },
    {
      "number": 25316,
      "class": "Bus",
      "name": "PERRY 8 1",
      "init": {
        "Vr": -0.08849114417628738,
        "Vi": -1.0081353768809471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3908457856307,
        "longitude": -83.779566045711
      }
    },
    {
      "number": 25317,
      "class": "Bus",
      "name": "PERRY 8 2",
      "init": {
        "Vr": -0.08868341077226911,
        "Vi": -1.008021247227259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3908457856307,
        "longitude": -83.779566045711
      }
    },
    {
      "number": 25318,
      "class": "Bus",
      "name": "PERRY 9 1",
      "init": {
        "Vr": -0.09234206865610332,
        "Vi": -1.0092910783206417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4311358667308,
        "longitude": -83.8515695539363
      }
    },
    {
      "number": 25319,
      "class": "Bus",
      "name": "WARNER ROBINS 1 1",
      "init": {
        "Vr": 0.016839386425865167,
        "Vi": -1.0100668449842034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6923996354481,
        "longitude": -83.6644291864599
      }
    },
    {
      "number": 25320,
      "class": "Bus",
      "name": "WARNER ROBINS 2 1",
      "init": {
        "Vr": -0.009450273814212314,
        "Vi": -1.0305013361164117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6145481008025,
        "longitude": -83.7143057223928
      }
    },
    {
      "number": 25321,
      "class": "Bus",
      "name": "WARNER ROBINS 2 2",
      "init": {
        "Vr": -0.009659907972628608,
        "Vi": -1.0303390777588615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6145481008025,
        "longitude": -83.7143057223928
      }
    },
    {
      "number": 25322,
      "class": "Bus",
      "name": "WARNER ROBINS 3 1",
      "init": {
        "Vr": 0.016786028874716603,
        "Vi": -1.0117554278626952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.645276050423,
        "longitude": -83.6192381728733
      }
    },
    {
      "number": 25323,
      "class": "Bus",
      "name": "WARNER ROBINS 3 2",
      "init": {
        "Vr": 0.017176890326007218,
        "Vi": -1.0118967006481125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.645276050423,
        "longitude": -83.6192381728733
      }
    },
    {
      "number": 25324,
      "class": "Bus",
      "name": "WARNER ROBINS 4 1",
      "init": {
        "Vr": 0.006473255249898781,
        "Vi": -1.010898809797632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5817789204621,
        "longitude": -83.601088777875
      }
    },
    {
      "number": 25325,
      "class": "Bus",
      "name": "WARNER ROBINS 5 1",
      "init": {
        "Vr": 0.02636999502413625,
        "Vi": -1.0164396213567275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5040205679948,
        "longitude": -83.623153871414
      }
    },
    {
      "number": 25326,
      "class": "Bus",
      "name": "WARNER ROBINS 5 2",
      "init": {
        "Vr": 0.026062882022503647,
        "Vi": -1.0163003704956999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5040205679948,
        "longitude": -83.623153871414
      }
    },
    {
      "number": 25327,
      "class": "Bus",
      "name": "WARNER ROBINS 6 1",
      "init": {
        "Vr": -0.009814457935447116,
        "Vi": -1.0188420180690856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5775377558506,
        "longitude": -83.6785871931182
      }
    },
    {
      "number": 25328,
      "class": "Bus",
      "name": "WARNER ROBINS 7 1",
      "init": {
        "Vr": -0.0016224816022282855,
        "Vi": -1.0144356372786234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6006402727689,
        "longitude": -83.6515716230298
      }
    },
    {
      "number": 25329,
      "class": "Bus",
      "name": "OCILLA 1 1",
      "init": {
        "Vr": -0.16678324628076482,
        "Vi": -0.9409718226895636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5918229286427,
        "longitude": -83.291051814327
      }
    },
    {
      "number": 25330,
      "class": "Bus",
      "name": "OCILLA 2 1",
      "init": {
        "Vr": -0.14742327298417066,
        "Vi": -0.9442220955058557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5354848340974,
        "longitude": -83.2132185440727
      }
    },
    {
      "number": 25331,
      "class": "Bus",
      "name": "WADLEY 1 1",
      "init": {
        "Vr": -0.04370822661756726,
        "Vi": -1.0334842422280657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8718498356334,
        "longitude": -82.4724528591285
      }
    },
    {
      "number": 25332,
      "class": "Bus",
      "name": "WRENS 1 1",
      "init": {
        "Vr": -0.10030870474227309,
        "Vi": -1.0279919203412795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1875656526345,
        "longitude": -82.3269190772532
      }
    },
    {
      "number": 25333,
      "class": "Bus",
      "name": "WRENS 2 1",
      "init": {
        "Vr": -0.03611703034253529,
        "Vi": -1.0310106920540518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2353103604088,
        "longitude": -82.4861839992962
      }
    },
    {
      "number": 25334,
      "class": "Bus",
      "name": "TENNILLE 1",
      "init": {
        "Vr": 0.01118792028134193,
        "Vi": -1.014890794129399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8365584530482,
        "longitude": -82.9341324623789
      }
    },
    {
      "number": 25335,
      "class": "Bus",
      "name": "WRIGHTSVILLE 1 1",
      "init": {
        "Vr": -0.07818841257001084,
        "Vi": -1.0176794236139821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8214145709532,
        "longitude": -82.602075553701
      }
    },
    {
      "number": 25336,
      "class": "Bus",
      "name": "WRIGHTSVILLE 1 2",
      "init": {
        "Vr": -0.07826446497084569,
        "Vi": -1.0176354317668503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8214145709532,
        "longitude": -82.602075553701
      }
    },
    {
      "number": 25337,
      "class": "Bus",
      "name": "WRIGHTSVILLE 2 1",
      "init": {
        "Vr": -0.09938951555920215,
        "Vi": -1.0136932704471842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7647842709237,
        "longitude": -82.7128908323753
      }
    },
    {
      "number": 25338,
      "class": "Bus",
      "name": "GRAY 3 1",
      "init": {
        "Vr": 0.015210124606171029,
        "Vi": -1.0075087508623368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0778770567538,
        "longitude": -83.5498964373145
      }
    },
    {
      "number": 25339,
      "class": "Bus",
      "name": "GRAY 4 1",
      "init": {
        "Vr": 0.03944502241073017,
        "Vi": -1.0139147685390417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9825836808294,
        "longitude": -83.5380280569355
      }
    },
    {
      "number": 25340,
      "class": "Bus",
      "name": "GRAY 5 1",
      "init": {
        "Vr": 0.02746391585366714,
        "Vi": -1.010089047228872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0179402099289,
        "longitude": -83.5492728584002
      }
    },
    {
      "number": 25341,
      "class": "Bus",
      "name": "GRAY 5 2",
      "init": {
        "Vr": 0.02732756068705987,
        "Vi": -1.0100010105389492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0179402099289,
        "longitude": -83.5492728584002
      }
    },
    {
      "number": 25342,
      "class": "Bus",
      "name": "BARNESVILLE 1 1",
      "init": {
        "Vr": 0.0008857197138614676,
        "Vi": -1.0382959394390734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9962175510411,
        "longitude": -84.0765322869356
      }
    },
    {
      "number": 25343,
      "class": "Bus",
      "name": "BARNESVILLE 1 2",
      "init": {
        "Vr": 0.0007333153178226415,
        "Vi": -1.0382582441646404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9962175510411,
        "longitude": -84.0765322869356
      }
    },
    {
      "number": 25344,
      "class": "Bus",
      "name": "BARNESVILLE 2 1",
      "init": {
        "Vr": -0.0189139683924181,
        "Vi": -1.039260468730603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0550942165121,
        "longitude": -84.0731578010081
      }
    },
    {
      "number": 25345,
      "class": "Bus",
      "name": "GRIFFIN 5 1",
      "init": {
        "Vr": 0.10039872049919661,
        "Vi": -1.030873795525943
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1803651809894,
        "longitude": -84.290800056971
      }
    },
    {
      "number": 25346,
      "class": "Bus",
      "name": "GRIFFIN 6 1",
      "init": {
        "Vr": 0.006373294125346277,
        "Vi": -1.028053164937668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1580666479875,
        "longitude": -84.2718058503289
      }
    },
    {
      "number": 25347,
      "class": "Bus",
      "name": "GRIFFIN 6 2",
      "init": {
        "Vr": 0.0060685234052838535,
        "Vi": -1.0278643088262645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1580666479875,
        "longitude": -84.2718058503289
      }
    },
    {
      "number": 25348,
      "class": "Bus",
      "name": "GRIFFIN 7 1",
      "init": {
        "Vr": -0.06723045797697273,
        "Vi": -1.02462680276106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2838254297188,
        "longitude": -84.2169661754848
      }
    },
    {
      "number": 25349,
      "class": "Bus",
      "name": "ZEBULON 3 1",
      "init": {
        "Vr": 0.004978453873758064,
        "Vi": -1.0317921273881951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0088572886374,
        "longitude": -84.3329854622088
      }
    },
    {
      "number": 25350,
      "class": "Bus",
      "name": "NAYLOR 1 1",
      "init": {
        "Vr": 0.06908894992280779,
        "Vi": -0.9819523462354269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9520243233348,
        "longitude": -83.0682836402803
      }
    },
    {
      "number": 25351,
      "class": "Bus",
      "name": "NAYLOR 1 2",
      "init": {
        "Vr": 0.06899027957535388,
        "Vi": -0.9819222074530629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9520243233348,
        "longitude": -83.0682836402803
      }
    },
    {
      "number": 25352,
      "class": "Bus",
      "name": "ALAMO 1 1",
      "init": {
        "Vr": -0.14656165851669978,
        "Vi": -0.9919114826242521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1528765593609,
        "longitude": -82.815985805514
      }
    },
    {
      "number": 25353,
      "class": "Bus",
      "name": "DUBLIN 4 1",
      "init": {
        "Vr": -0.13299636779592058,
        "Vi": -1.0271220740831954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5779248131913,
        "longitude": -82.897310179284
      }
    },
    {
      "number": 25354,
      "class": "Bus",
      "name": "DUBLIN 5 1",
      "init": {
        "Vr": -0.07470863842351526,
        "Vi": -1.0020241600614868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5669170088306,
        "longitude": -83.0225059410564
      }
    },
    {
      "number": 25355,
      "class": "Bus",
      "name": "DUBLIN 5 2",
      "init": {
        "Vr": -0.07492556603475621,
        "Vi": -1.001888379259906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5669170088306,
        "longitude": -83.0225059410564
      }
    },
    {
      "number": 25356,
      "class": "Bus",
      "name": "DUBLIN 6 1",
      "init": {
        "Vr": -0.054170172948744814,
        "Vi": -0.9973349360882119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5053844401395,
        "longitude": -83.0093703283653
      }
    },
    {
      "number": 25357,
      "class": "Bus",
      "name": "DUBLIN 7 1",
      "init": {
        "Vr": -0.11956535362068585,
        "Vi": -1.017535761898002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5305521995584,
        "longitude": -82.8704958988943
      }
    },
    {
      "number": 25358,
      "class": "Bus",
      "name": "DUBLIN 7 2",
      "init": {
        "Vr": -0.1197733833671828,
        "Vi": -1.0174171192532393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5305521995584,
        "longitude": -82.8704958988943
      }
    },
    {
      "number": 25359,
      "class": "Bus",
      "name": "EAST DUBLIN 1 1",
      "init": {
        "Vr": -0.12809820589844362,
        "Vi": -1.0210651418256982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5764816065132,
        "longitude": -82.8150349210669
      }
    },
    {
      "number": 25360,
      "class": "Bus",
      "name": "EAST DUBLIN 2 1",
      "init": {
        "Vr": -0.12193178004198368,
        "Vi": -1.0179851636438981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6012420574919,
        "longitude": -82.7718801305379
      }
    },
    {
      "number": 25361,
      "class": "Bus",
      "name": "GLENWOOD 1 1",
      "init": {
        "Vr": -0.16158587799036975,
        "Vi": -1.0002634050448342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2234270773502,
        "longitude": -82.7435737527255
      }
    },
    {
      "number": 25362,
      "class": "Bus",
      "name": "GLENWOOD 1 2",
      "init": {
        "Vr": -0.1616789471447762,
        "Vi": -1.0002169738190012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2234270773502,
        "longitude": -82.7435737527255
      }
    },
    {
      "number": 25363,
      "class": "Bus",
      "name": "RENTZ 1",
      "init": {
        "Vr": 0.009559915943674903,
        "Vi": -0.9985519038692735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3232265373787,
        "longitude": -82.9516968700118
      }
    },
    {
      "number": 25364,
      "class": "Bus",
      "name": "ALLENHURST 1",
      "init": {
        "Vr": 0.11540094763661483,
        "Vi": -1.0110121086611776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.742058688606,
        "longitude": -81.5977704253293
      }
    },
    {
      "number": 25365,
      "class": "Bus",
      "name": "FORT STEWART 1",
      "init": {
        "Vr": 0.047259099524568346,
        "Vi": -1.0367374651012595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9635739178666,
        "longitude": -81.596550198325
      }
    },
    {
      "number": 25366,
      "class": "Bus",
      "name": "FORT STEWART 2",
      "init": {
        "Vr": 0.04741986870444659,
        "Vi": -1.0364355371912217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9635739178666,
        "longitude": -81.596550198325
      }
    },
    {
      "number": 25367,
      "class": "Bus",
      "name": "HINESVILLE 1 1",
      "init": {
        "Vr": 0.14657569569055465,
        "Vi": -1.0179972830690784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7963280799182,
        "longitude": -81.60180983299
      }
    },
    {
      "number": 25368,
      "class": "Bus",
      "name": "HINESVILLE 2 1",
      "init": {
        "Vr": 0.012759620841744807,
        "Vi": -1.0002672463870543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.924318496551,
        "longitude": -81.6835888848428
      }
    },
    {
      "number": 25369,
      "class": "Bus",
      "name": "HINESVILLE 3 1",
      "init": {
        "Vr": 0.155521237834131,
        "Vi": -1.0180024547056397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8136490972161,
        "longitude": -81.5941662415433
      }
    },
    {
      "number": 25370,
      "class": "Bus",
      "name": "HINESVILLE 4 1",
      "init": {
        "Vr": 0.23129333358115287,
        "Vi": -1.013958899188683
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8218246386197,
        "longitude": -81.5785194179088
      }
    },
    {
      "number": 25371,
      "class": "Bus",
      "name": "HINESVILLE 4 2",
      "init": {
        "Vr": 0.16616771505154765,
        "Vi": -1.0193280759454153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8218246386197,
        "longitude": -81.5785194179088
      }
    },
    {
      "number": 25372,
      "class": "Bus",
      "name": "HINESVILLE 4 3",
      "init": {
        "Vr": 0.09767167019251381,
        "Vi": -1.024975121930235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.8218246386197,
        "longitude": -81.5785194179088
      }
    },
    {
      "number": 25373,
      "class": "Bus",
      "name": "HINESVILLE 4 4",
      "init": {
        "Vr": 0.09767167019251381,
        "Vi": -1.024975121930235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8218246386197,
        "longitude": -81.5785194179088
      }
    },
    {
      "number": 25374,
      "class": "Bus",
      "name": "HINESVILLE 4 5",
      "init": {
        "Vr": 0.23088359495038277,
        "Vi": -1.013890789562849
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8218246386197,
        "longitude": -81.5785194179088
      }
    },
    {
      "number": 25375,
      "class": "Bus",
      "name": "MIDWAY 1 1",
      "init": {
        "Vr": 0.09167489179357768,
        "Vi": -1.0137701386997586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7039961963642,
        "longitude": -81.2753330134225
      }
    },
    {
      "number": 25376,
      "class": "Bus",
      "name": "MIDWAY 1 2",
      "init": {
        "Vr": 0.09145917695255217,
        "Vi": -1.013690293765941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7039961963642,
        "longitude": -81.2753330134225
      }
    },
    {
      "number": 25377,
      "class": "Bus",
      "name": "MIDWAY 2 1",
      "init": {
        "Vr": 0.10664605081486603,
        "Vi": -1.0185834805737104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.741574807349,
        "longitude": -81.4028900757164
      }
    },
    {
      "number": 25378,
      "class": "Bus",
      "name": "MIDWAY 2 2",
      "init": {
        "Vr": 0.10650170804072763,
        "Vi": -1.018546630383066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.741574807349,
        "longitude": -81.4028900757164
      }
    },
    {
      "number": 25379,
      "class": "Bus",
      "name": "LUDOWICI 1 1",
      "init": {
        "Vr": 0.05824850495467153,
        "Vi": -0.9827798002221139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6414983339713,
        "longitude": -81.726881297499
      }
    },
    {
      "number": 25380,
      "class": "Bus",
      "name": "LUDOWICI 2 1",
      "init": {
        "Vr": 0.1171356722966104,
        "Vi": -1.0229640553207955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7891905557929,
        "longitude": -81.6562037426491
      }
    },
    {
      "number": 25381,
      "class": "Bus",
      "name": "LUDOWICI 3 1",
      "init": {
        "Vr": 0.06381968306121277,
        "Vi": -1.0049031937125943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8150026992857,
        "longitude": -81.6953977718377
      }
    },
    {
      "number": 25382,
      "class": "Bus",
      "name": "VALDOSTA 5 1",
      "init": {
        "Vr": 0.17681643901520128,
        "Vi": -0.986211192564849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.874756815327,
        "longitude": -83.2708665137333
      }
    },
    {
      "number": 25383,
      "class": "Bus",
      "name": "VALDOSTA 5 2",
      "init": {
        "Vr": 0.17663064266811612,
        "Vi": -0.9861846234944665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.874756815327,
        "longitude": -83.2708665137333
      }
    },
    {
      "number": 25384,
      "class": "Bus",
      "name": "VALDOSTA 6 1",
      "init": {
        "Vr": 0.09665339797671009,
        "Vi": -0.973881234341396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0098980115401,
        "longitude": -83.2328260780038
      }
    },
    {
      "number": 25385,
      "class": "Bus",
      "name": "VALDOSTA 6 2",
      "init": {
        "Vr": 0.0964658840832301,
        "Vi": -0.9737733489344061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0098980115401,
        "longitude": -83.2328260780038
      }
    },
    {
      "number": 25386,
      "class": "Bus",
      "name": "VALDOSTA 7 1",
      "init": {
        "Vr": 0.15901724982481122,
        "Vi": -0.9841407776378748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8797759388064,
        "longitude": -83.2320494463136
      }
    },
    {
      "number": 25387,
      "class": "Bus",
      "name": "VALDOSTA 8 1",
      "init": {
        "Vr": 0.08512497056855504,
        "Vi": -0.9759736569682002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9889192496956,
        "longitude": -83.1985267891348
      }
    },
    {
      "number": 25388,
      "class": "Bus",
      "name": "VALDOSTA 9 1",
      "init": {
        "Vr": 0.16764595216715764,
        "Vi": -1.0080461917412995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7492502550706,
        "longitude": -83.232709050883
      }
    },
    {
      "number": 25389,
      "class": "Bus",
      "name": "VALDOSTA 9 2",
      "init": {
        "Vr": 0.1672370332143857,
        "Vi": -1.0078649552746592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7492502550706,
        "longitude": -83.232709050883
      }
    },
    {
      "number": 25390,
      "class": "Bus",
      "name": "VALDOSTA 10 1",
      "init": {
        "Vr": 0.21519692063330126,
        "Vi": -0.997336810751426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7482460327411,
        "longitude": -83.3157205566733
      }
    },
    {
      "number": 25391,
      "class": "Bus",
      "name": "VALDOSTA 11 1",
      "init": {
        "Vr": 0.230451946652394,
        "Vi": -0.9973946290492731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7646918176276,
        "longitude": -83.3379306884922
      }
    },
    {
      "number": 25392,
      "class": "Bus",
      "name": "VALDOSTA 11 2",
      "init": {
        "Vr": 0.23018283570009757,
        "Vi": -0.9973512583541807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7646918176276,
        "longitude": -83.3379306884922
      }
    },
    {
      "number": 25393,
      "class": "Bus",
      "name": "ELLAVILLE 1 1",
      "init": {
        "Vr": -0.016841512827924485,
        "Vi": -1.0048772747861991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3625266216804,
        "longitude": -84.22861596588
      }
    },
    {
      "number": 25394,
      "class": "Bus",
      "name": "ELLAVILLE 2 1",
      "init": {
        "Vr": 0.01901212688111997,
        "Vi": -1.0033173951473866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2123867473864,
        "longitude": -84.4095622658855
      }
    },
    {
      "number": 25395,
      "class": "Bus",
      "name": "ELLAVILLE 2 2",
      "init": {
        "Vr": 0.019197517593363807,
        "Vi": -1.0033719443007232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2123867473864,
        "longitude": -84.4095622658855
      }
    },
    {
      "number": 25396,
      "class": "Bus",
      "name": "OGLETHORPE 1 1",
      "init": {
        "Vr": -0.01688921160613146,
        "Vi": -1.0117042881097742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.273896876584,
        "longitude": -84.1622723064034
      }
    },
    {
      "number": 25397,
      "class": "Bus",
      "name": "OGLETHORPE 2 1",
      "init": {
        "Vr": -0.05342559360924465,
        "Vi": -1.0356679899759598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3216169138494,
        "longitude": -84.0147858198778
      }
    },
    {
      "number": 25398,
      "class": "Bus",
      "name": "REYNOLDS 1",
      "init": {
        "Vr": -0.08876897298235471,
        "Vi": -1.0020440320256565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5496769615415,
        "longitude": -84.1061940617104
      }
    },
    {
      "number": 25399,
      "class": "Bus",
      "name": "REYNOLDS 2",
      "init": {
        "Vr": -0.08866390697302036,
        "Vi": -1.0020880114422057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5496769615415,
        "longitude": -84.1061940617104
      }
    },
    {
      "number": 25400,
      "class": "Bus",
      "name": "BOX SPRINGS 1 1",
      "init": {
        "Vr": 0.191728240548899,
        "Vi": -0.9971064531417907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5893538849443,
        "longitude": -84.6582389893347
      }
    },
    {
      "number": 25401,
      "class": "Bus",
      "name": "BOX SPRINGS 2 1",
      "init": {
        "Vr": 0.21121485949728727,
        "Vi": -0.9959740829433072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5717907676384,
        "longitude": -84.5526846085415
      }
    },
    {
      "number": 25402,
      "class": "Bus",
      "name": "BUENA VISTA 4 1",
      "init": {
        "Vr": 0.06752620391900384,
        "Vi": -1.0006074525616164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3249321547394,
        "longitude": -84.5127410968467
      }
    },
    {
      "number": 25403,
      "class": "Bus",
      "name": "BUENA VISTA 5 1",
      "init": {
        "Vr": 0.041017861362443786,
        "Vi": -1.0012778099149704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4128745778849,
        "longitude": -84.5059762718494
      }
    },
    {
      "number": 25404,
      "class": "Bus",
      "name": "DARIEN 4 1",
      "init": {
        "Vr": 0.22436341076333643,
        "Vi": -1.0041621944255328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3800705108343,
        "longitude": -81.4263455256347
      }
    },
    {
      "number": 25405,
      "class": "Bus",
      "name": "TOWNSEND 2 1",
      "init": {
        "Vr": 0.13199581025183602,
        "Vi": -1.026685721266236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5811821584858,
        "longitude": -81.4839608294303
      }
    },
    {
      "number": 25406,
      "class": "Bus",
      "name": "TOWNSEND 2 2",
      "init": {
        "Vr": 0.13179045823669688,
        "Vi": -1.0266110088797566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5811821584858,
        "longitude": -81.4839608294303
      }
    },
    {
      "number": 25407,
      "class": "Bus",
      "name": "TOWNSEND 3 1",
      "init": {
        "Vr": 0.1653207102827527,
        "Vi": -1.0167941447937912
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5218323167314,
        "longitude": -81.4239115242693
      }
    },
    {
      "number": 25408,
      "class": "Bus",
      "name": "GREENVILLE 43 1",
      "init": {
        "Vr": 0.10511877467935565,
        "Vi": -1.0157475474102005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9403001426228,
        "longitude": -84.7380871165927
      }
    },
    {
      "number": 25409,
      "class": "Bus",
      "name": "MANCHESTER 25 1",
      "init": {
        "Vr": 0.14869195649879804,
        "Vi": -1.000992250889592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8703102537605,
        "longitude": -84.6024236286135
      }
    },
    {
      "number": 25410,
      "class": "Bus",
      "name": "MANCHESTER 26 1",
      "init": {
        "Vr": 0.1464804850373103,
        "Vi": -1.0045534788783048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8568497637832,
        "longitude": -84.686193232346
      }
    },
    {
      "number": 25411,
      "class": "Bus",
      "name": "WOODBURY 2 1",
      "init": {
        "Vr": 0.0747644082960258,
        "Vi": -1.0299179445746527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9977274349747,
        "longitude": -84.5737024665091
      }
    },
    {
      "number": 25412,
      "class": "Bus",
      "name": "BACONTON 1 1",
      "init": {
        "Vr": 0.21484014067498758,
        "Vi": -1.006674717686061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2963678648141,
        "longitude": -84.1142595050748
      }
    },
    {
      "number": 25413,
      "class": "Bus",
      "name": "BACONTON 1 2",
      "init": {
        "Vr": 0.2147463492288646,
        "Vi": -1.0066541910163849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2963678648141,
        "longitude": -84.1142595050748
      }
    },
    {
      "number": 25414,
      "class": "Bus",
      "name": "MOUNT VERNON 5 1",
      "init": {
        "Vr": -0.2382094575061164,
        "Vi": -0.9651107955237693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0918319115616,
        "longitude": -82.5670000296754
      }
    },
    {
      "number": 25415,
      "class": "Bus",
      "name": "MOUNT VERNON 5 2",
      "init": {
        "Vr": -0.23827808226412875,
        "Vi": -0.9650642036369679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0918319115616,
        "longitude": -82.5670000296754
      }
    },
    {
      "number": 25416,
      "class": "Bus",
      "name": "UVALDA 1",
      "init": {
        "Vr": -0.23286609779391557,
        "Vi": -0.9540775366120362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0062881444335,
        "longitude": -82.5336059030735
      }
    },
    {
      "number": 25417,
      "class": "Bus",
      "name": "COLUMBUS 4 1",
      "init": {
        "Vr": 0.3042409629485664,
        "Vi": -0.9795592267798163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5792774212921,
        "longitude": -85.0119736463394
      }
    },
    {
      "number": 25418,
      "class": "Bus",
      "name": "COLUMBUS 5 1",
      "init": {
        "Vr": 0.2247660549391392,
        "Vi": -0.9746841601761435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4800898204406,
        "longitude": -84.9222166520975
      }
    },
    {
      "number": 25419,
      "class": "Bus",
      "name": "COLUMBUS 6 1",
      "init": {
        "Vr": 0.28695060788316806,
        "Vi": -0.9790436712666047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5991700383793,
        "longitude": -84.9474427956701
      }
    },
    {
      "number": 25420,
      "class": "Bus",
      "name": "COLUMBUS 7 1",
      "init": {
        "Vr": 0.27551927426348677,
        "Vi": -0.9791294185001833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5691754212766,
        "longitude": -84.9405840289394
      }
    },
    {
      "number": 25421,
      "class": "Bus",
      "name": "COLUMBUS 8 1",
      "init": {
        "Vr": 0.3567452392956463,
        "Vi": -0.9727293714371182
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5796970737712,
        "longitude": -84.9887540602695
      }
    },
    {
      "number": 25422,
      "class": "Bus",
      "name": "COLUMBUS 8 2",
      "init": {
        "Vr": 0.30834283702634546,
        "Vi": -0.9810292352530958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5796970737712,
        "longitude": -84.9887540602695
      }
    },
    {
      "number": 25423,
      "class": "Bus",
      "name": "COLUMBUS 8 3",
      "init": {
        "Vr": 0.3563611986118486,
        "Vi": -0.9726150359569598
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5796970737712,
        "longitude": -84.9887540602695
      }
    },
    {
      "number": 25424,
      "class": "Bus",
      "name": "COLUMBUS 9 1",
      "init": {
        "Vr": 0.24044302276522755,
        "Vi": -0.979494158328921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4927873771727,
        "longitude": -84.9364502949597
      }
    },
    {
      "number": 25425,
      "class": "Bus",
      "name": "COLUMBUS 10 1",
      "init": {
        "Vr": 0.26486426909429517,
        "Vi": -0.9771923307733534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6039561157694,
        "longitude": -84.9002443287927
      }
    },
    {
      "number": 25426,
      "class": "Bus",
      "name": "COLUMBUS 11 1",
      "init": {
        "Vr": 0.22043862949521126,
        "Vi": -0.9742293620612262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4990122361964,
        "longitude": -84.8699254588152
      }
    },
    {
      "number": 25427,
      "class": "Bus",
      "name": "COLUMBUS 12 1",
      "init": {
        "Vr": 0.221498114875079,
        "Vi": -0.9745874727954112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5379694564911,
        "longitude": -84.8480472191639
      }
    },
    {
      "number": 25428,
      "class": "Bus",
      "name": "COLUMBUS 12 2",
      "init": {
        "Vr": 0.22188325143308996,
        "Vi": -0.9746918766049765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5379694564911,
        "longitude": -84.8480472191639
      }
    },
    {
      "number": 25429,
      "class": "Bus",
      "name": "COLUMBUS 13 1",
      "init": {
        "Vr": 0.2262069959317678,
        "Vi": -0.9748686236609508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5158005737916,
        "longitude": -84.8574186591377
      }
    },
    {
      "number": 25430,
      "class": "Bus",
      "name": "COLUMBUS 14 1",
      "init": {
        "Vr": 0.21226483159624104,
        "Vi": -0.9752018750722525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4502485857339,
        "longitude": -84.8853954673192
      }
    },
    {
      "number": 25431,
      "class": "Bus",
      "name": "COLUMBUS 14 2",
      "init": {
        "Vr": 0.21301216058850014,
        "Vi": -0.9754277725041127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4502485857339,
        "longitude": -84.8853954673192
      }
    },
    {
      "number": 25432,
      "class": "Bus",
      "name": "COLUMBUS 15 1",
      "init": {
        "Vr": 0.24171822984861985,
        "Vi": -0.9751561125350897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5573310760767,
        "longitude": -84.8686488605743
      }
    },
    {
      "number": 25433,
      "class": "Bus",
      "name": "COLUMBUS 16 1",
      "init": {
        "Vr": 0.28028358926231267,
        "Vi": -0.9834433856069567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6442477401876,
        "longitude": -84.9576735501721
      }
    },
    {
      "number": 25434,
      "class": "Bus",
      "name": "COLUMBUS 17 1",
      "init": {
        "Vr": 0.1874916574430201,
        "Vi": -0.990227335190109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4588369365685,
        "longitude": -85.0739874215782
      }
    },
    {
      "number": 25435,
      "class": "Bus",
      "name": "COLUMBUS 18 1",
      "init": {
        "Vr": 0.2507599177292967,
        "Vi": -0.9809016039738236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4781435756147,
        "longitude": -84.9779008420869
      }
    },
    {
      "number": 25436,
      "class": "Bus",
      "name": "COLUMBUS 19 1",
      "init": {
        "Vr": 0.15761679843791665,
        "Vi": -1.0089338206224308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3736103205653,
        "longitude": -84.9810734750796
      }
    },
    {
      "number": 25437,
      "class": "Bus",
      "name": "COLUMBUS 20 1",
      "init": {
        "Vr": 0.16472664226162248,
        "Vi": -0.9935731914284316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3495708744136,
        "longitude": -84.9064519719149
      }
    },
    {
      "number": 25438,
      "class": "Bus",
      "name": "BLACKSHEAR 1 1",
      "init": {
        "Vr": 0.1050710719004178,
        "Vi": -0.9785837616191655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2678504674319,
        "longitude": -82.2755892977548
      }
    },
    {
      "number": 25439,
      "class": "Bus",
      "name": "BLACKSHEAR 2 1",
      "init": {
        "Vr": 0.11163865731357629,
        "Vi": -0.9837796322860605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2672637548508,
        "longitude": -82.3406572417586
      }
    },
    {
      "number": 25440,
      "class": "Bus",
      "name": "BLACKSHEAR 2 2",
      "init": {
        "Vr": 0.11178840567105039,
        "Vi": -0.9838735769285002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2672637548508,
        "longitude": -82.3406572417586
      }
    },
    {
      "number": 25441,
      "class": "Bus",
      "name": "BLACKSHEAR 3 1",
      "init": {
        "Vr": 0.1043016908550698,
        "Vi": -0.9757952030291845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.23178807349,
        "longitude": -82.2337758687469
      }
    },
    {
      "number": 25442,
      "class": "Bus",
      "name": "BLACKSHEAR 3 2",
      "init": {
        "Vr": 0.10412649397307731,
        "Vi": -0.9756831327198339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.23178807349,
        "longitude": -82.2337758687469
      }
    },
    {
      "number": 25443,
      "class": "Bus",
      "name": "CONCORD 29 1",
      "init": {
        "Vr": -0.03472306332840081,
        "Vi": -1.0246115997020044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1605390465163,
        "longitude": -84.4902291670318
      }
    },
    {
      "number": 25444,
      "class": "Bus",
      "name": "WILLIAMSON 4 1",
      "init": {
        "Vr": -0.009652127508336219,
        "Vi": -1.0323522665498184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2657873855447,
        "longitude": -84.3723154273813
      }
    },
    {
      "number": 25445,
      "class": "Bus",
      "name": "CUTHBERT 1 1",
      "init": {
        "Vr": 0.22080108376696694,
        "Vi": -1.015932175278957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7266272529991,
        "longitude": -84.7931195776668
      }
    },
    {
      "number": 25446,
      "class": "Bus",
      "name": "CUTHBERT 2 1",
      "init": {
        "Vr": 0.2369238329543949,
        "Vi": -1.0150203172117933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8037446644998,
        "longitude": -84.8698890585886
      }
    },
    {
      "number": 25447,
      "class": "Bus",
      "name": "CUTHBERT 2 2",
      "init": {
        "Vr": 0.2368538256559698,
        "Vi": -1.015005608256558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8037446644998,
        "longitude": -84.8698890585886
      }
    },
    {
      "number": 25448,
      "class": "Bus",
      "name": "CUTHBERT 3 1",
      "init": {
        "Vr": 0.279678911688865,
        "Vi": -1.0078105852663712
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7472995034236,
        "longitude": -84.7027861836337
      }
    },
    {
      "number": 25449,
      "class": "Bus",
      "name": "CUTHBERT 3 2",
      "init": {
        "Vr": 0.2549285669293695,
        "Vi": -1.0133285818236253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7472995034236,
        "longitude": -84.7027861836337
      }
    },
    {
      "number": 25450,
      "class": "Bus",
      "name": "CUTHBERT 3 3",
      "init": {
        "Vr": 0.2808071685545083,
        "Vi": -1.0078238610943153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7472995034236,
        "longitude": -84.7027861836337
      }
    },
    {
      "number": 25451,
      "class": "Bus",
      "name": "SYLVANIA 1 1",
      "init": {
        "Vr": -0.010107931238345533,
        "Vi": -1.0215082984459625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25452,
      "class": "Bus",
      "name": "SYLVANIA 1 2",
      "init": {
        "Vr": -0.01010793123834553,
        "Vi": -1.021508298445962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25453,
      "class": "Bus",
      "name": "SYLVANIA 1 3",
      "init": {
        "Vr": -0.01010793123834553,
        "Vi": -1.021508298445962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25454,
      "class": "Bus",
      "name": "SYLVANIA 1 4",
      "init": {
        "Vr": -0.01010793123834553,
        "Vi": -1.0215082984459618
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25455,
      "class": "Bus",
      "name": "SYLVANIA 1 5",
      "init": {
        "Vr": -0.010247149670383206,
        "Vi": -1.0214638890050436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25456,
      "class": "Bus",
      "name": "SYLVANIA 1 7",
      "init": {
        "Vr": -0.009953398569347913,
        "Vi": -1.0215634556311326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7277839764474,
        "longitude": -81.6850972155431
      }
    },
    {
      "number": 25457,
      "class": "Bus",
      "name": "SYLVANIA 2 1",
      "init": {
        "Vr": -0.004152000337508201,
        "Vi": -1.0200439608909115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7497253994116,
        "longitude": -81.6449385544675
      }
    },
    {
      "number": 25458,
      "class": "Bus",
      "name": "SYLVANIA 3 1",
      "init": {
        "Vr": 0.013468040707798647,
        "Vi": -1.0212743296595932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8032658703197,
        "longitude": -81.5935948802173
      }
    },
    {
      "number": 25459,
      "class": "Bus",
      "name": "LUMPKIN 1",
      "init": {
        "Vr": 0.2008830397109112,
        "Vi": -0.9873457579831659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0773021752879,
        "longitude": -84.8208031399705
      }
    },
    {
      "number": 25460,
      "class": "Bus",
      "name": "RICHLAND 2 1",
      "init": {
        "Vr": 0.1675995501610825,
        "Vi": -0.986152569602977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1180830617363,
        "longitude": -84.7244640649708
      }
    },
    {
      "number": 25461,
      "class": "Bus",
      "name": "AMERICUS 1 1",
      "init": {
        "Vr": -2.1030861535135682e-05,
        "Vi": -0.9771334745795489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9893150472754,
        "longitude": -84.2376172841249
      }
    },
    {
      "number": 25462,
      "class": "Bus",
      "name": "AMERICUS 1 2",
      "init": {
        "Vr": -0.00020122402736814213,
        "Vi": -0.9770637226007932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9893150472754,
        "longitude": -84.2376172841249
      }
    },
    {
      "number": 25463,
      "class": "Bus",
      "name": "AMERICUS 2 1",
      "init": {
        "Vr": 0.30250785065407915,
        "Vi": -1.0083604943601272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1331912621727,
        "longitude": -84.2610144173653
      }
    },
    {
      "number": 25464,
      "class": "Bus",
      "name": "AMERICUS 2 2",
      "init": {
        "Vr": 0.3022455917002282,
        "Vi": -1.008314778113424
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1331912621727,
        "longitude": -84.2610144173653
      }
    },
    {
      "number": 25465,
      "class": "Bus",
      "name": "AMERICUS 3 1",
      "init": {
        "Vr": 0.018738467362757607,
        "Vi": -0.982454389478258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.977482130866,
        "longitude": -84.0576693297212
      }
    },
    {
      "number": 25466,
      "class": "Bus",
      "name": "AMERICUS 4 1",
      "init": {
        "Vr": 0.008023336457131816,
        "Vi": -1.0021419151957838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1225180584938,
        "longitude": -84.0726967004489
      }
    },
    {
      "number": 25467,
      "class": "Bus",
      "name": "AMERICUS 5 1",
      "init": {
        "Vr": 0.024976654730872398,
        "Vi": -0.9988271972122711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0583444377458,
        "longitude": -84.1160656264298
      }
    },
    {
      "number": 25468,
      "class": "Bus",
      "name": "AMERICUS 6 1",
      "init": {
        "Vr": 0.007475301907449631,
        "Vi": -0.9789231718824339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0036324757427,
        "longitude": -84.1199620386096
      }
    },
    {
      "number": 25469,
      "class": "Bus",
      "name": "TALBOTTON 1",
      "init": {
        "Vr": 0.08556577903490939,
        "Vi": -1.0196729951845716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7731740773625,
        "longitude": -84.4472117222014
      }
    },
    {
      "number": 25470,
      "class": "Bus",
      "name": "COLLINS 2 1",
      "init": {
        "Vr": -0.09927341273552018,
        "Vi": -1.0155558554194313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1772188454782,
        "longitude": -82.1040863167924
      }
    },
    {
      "number": 25471,
      "class": "Bus",
      "name": "REIDSVILLE 7 1",
      "init": {
        "Vr": -0.11989095798485391,
        "Vi": -1.0166754203403277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9803320788402,
        "longitude": -82.1007714692495
      }
    },
    {
      "number": 25472,
      "class": "Bus",
      "name": "REIDSVILLE 7 2",
      "init": {
        "Vr": -0.119985756753157,
        "Vi": -1.016606809508983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9803320788402,
        "longitude": -82.1007714692495
      }
    },
    {
      "number": 25473,
      "class": "Bus",
      "name": "REIDSVILLE 8 1",
      "init": {
        "Vr": -0.14205580666696357,
        "Vi": -0.9888486964911513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.938456639385,
        "longitude": -82.1568425497637
      }
    },
    {
      "number": 25474,
      "class": "Bus",
      "name": "REIDSVILLE 8 2",
      "init": {
        "Vr": -0.14215267331169834,
        "Vi": -0.988788984883707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.938456639385,
        "longitude": -82.1568425497637
      }
    },
    {
      "number": 25475,
      "class": "Bus",
      "name": "REIDSVILLE 9 1",
      "init": {
        "Vr": -0.13226492960200162,
        "Vi": -1.001521321117822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9852016922874,
        "longitude": -82.1810816722803
      }
    },
    {
      "number": 25476,
      "class": "Bus",
      "name": "BUTLER 11 1",
      "init": {
        "Vr": -0.05470417982813906,
        "Vi": -1.0005275465000962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5778291677312,
        "longitude": -84.2406098731806
      }
    },
    {
      "number": 25477,
      "class": "Bus",
      "name": "MC RAE 1 1",
      "init": {
        "Vr": -0.05821349449725918,
        "Vi": -0.9771912129187511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9579593533893,
        "longitude": -82.9084419212844
      }
    },
    {
      "number": 25478,
      "class": "Bus",
      "name": "THOMASVILLE 10 1",
      "init": {
        "Vr": 0.1532876066448229,
        "Vi": -0.9908852442136493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.859895232637,
        "longitude": -83.9214001746592
      }
    },
    {
      "number": 25479,
      "class": "Bus",
      "name": "THOMASVILLE 10 2",
      "init": {
        "Vr": 0.15371310287052833,
        "Vi": -0.9909951033860822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.859895232637,
        "longitude": -83.9214001746592
      }
    },
    {
      "number": 25480,
      "class": "Bus",
      "name": "TIFTON 4 1",
      "init": {
        "Vr": 0.04402480482569314,
        "Vi": -1.011361665502356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4310004327584,
        "longitude": -83.6712781543585
      }
    },
    {
      "number": 25481,
      "class": "Bus",
      "name": "TIFTON 4 2",
      "init": {
        "Vr": 0.04388072615613427,
        "Vi": -1.0112687158700995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4310004327584,
        "longitude": -83.6712781543585
      }
    },
    {
      "number": 25482,
      "class": "Bus",
      "name": "TIFTON 5 1",
      "init": {
        "Vr": 0.03205464353036453,
        "Vi": -1.0182978967863872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4842985489417,
        "longitude": -83.6673838466666
      }
    },
    {
      "number": 25483,
      "class": "Bus",
      "name": "TIFTON 5 2",
      "init": {
        "Vr": 0.03183672544578674,
        "Vi": -1.0182169735469624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4842985489417,
        "longitude": -83.6673838466666
      }
    },
    {
      "number": 25484,
      "class": "Bus",
      "name": "LAGRANGE 1 1",
      "init": {
        "Vr": 0.23079062932102673,
        "Vi": -0.9878226279739581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0315320380677,
        "longitude": -85.1557635010324
      }
    },
    {
      "number": 25485,
      "class": "Bus",
      "name": "LAGRANGE 2 1",
      "init": {
        "Vr": 0.2213343269797953,
        "Vi": -0.9908287610926151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9908061080323,
        "longitude": -85.1529206200098
      }
    },
    {
      "number": 25486,
      "class": "Bus",
      "name": "LAGRANGE 2 2",
      "init": {
        "Vr": 0.22107866227235232,
        "Vi": -0.9907178053009903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9908061080323,
        "longitude": -85.1529206200098
      }
    },
    {
      "number": 25487,
      "class": "Bus",
      "name": "LAGRANGE 3 1",
      "init": {
        "Vr": 0.21482416916964545,
        "Vi": -0.9940377817375479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0488817586664,
        "longitude": -85.1019828490683
      }
    },
    {
      "number": 25488,
      "class": "Bus",
      "name": "LAGRANGE 3 2",
      "init": {
        "Vr": 0.21457206877139645,
        "Vi": -0.9939738532119242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0488817586664,
        "longitude": -85.1019828490683
      }
    },
    {
      "number": 25489,
      "class": "Bus",
      "name": "LAGRANGE 4 1",
      "init": {
        "Vr": 0.23004384562813615,
        "Vi": -0.9895415435076514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9712384255566,
        "longitude": -85.0874551075075
      }
    },
    {
      "number": 25490,
      "class": "Bus",
      "name": "LAGRANGE 5 1",
      "init": {
        "Vr": 0.21975557214024274,
        "Vi": -1.000947488337073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9961731687164,
        "longitude": -85.000137546283
      }
    },
    {
      "number": 25491,
      "class": "Bus",
      "name": "LAGRANGE 6 1",
      "init": {
        "Vr": 0.21236976759789208,
        "Vi": -0.9951468698244914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9721040765663,
        "longitude": -84.9409505968191
      }
    },
    {
      "number": 25492,
      "class": "Bus",
      "name": "LAGRANGE 7 1",
      "init": {
        "Vr": 0.2020949585520999,
        "Vi": -1.0108538854001377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0615416007491,
        "longitude": -84.9246343113921
      }
    },
    {
      "number": 25493,
      "class": "Bus",
      "name": "LAGRANGE 7 2",
      "init": {
        "Vr": 0.20190230337965867,
        "Vi": -1.0108001982341632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0615416007491,
        "longitude": -84.9246343113921
      }
    },
    {
      "number": 25494,
      "class": "Bus",
      "name": "LAGRANGE 8 1",
      "init": {
        "Vr": 0.27471458896110457,
        "Vi": -0.9969438140584936
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0145442400456,
        "longitude": -84.9632969976045
      }
    },
    {
      "number": 25495,
      "class": "Bus",
      "name": "LAGRANGE 8 2",
      "init": {
        "Vr": 0.23197602327395955,
        "Vi": -1.0089454729912986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0145442400456,
        "longitude": -84.9632969976045
      }
    },
    {
      "number": 25496,
      "class": "Bus",
      "name": "LAGRANGE 8 3",
      "init": {
        "Vr": 0.2782736420732505,
        "Vi": -0.9968061907525478
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0145442400456,
        "longitude": -84.9632969976045
      }
    },
    {
      "number": 25497,
      "class": "Bus",
      "name": "ASHBURN 10 1",
      "init": {
        "Vr": -0.024169230071106374,
        "Vi": -1.0195677972827226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7185744707746,
        "longitude": -83.6453946070595
      }
    },
    {
      "number": 25498,
      "class": "Bus",
      "name": "ASHBURN 11 1",
      "init": {
        "Vr": -0.013989102824591978,
        "Vi": -1.0146358145901342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6963192648244,
        "longitude": -83.7436706391623
      }
    },
    {
      "number": 25499,
      "class": "Bus",
      "name": "SYCAMORE 1 1",
      "init": {
        "Vr": -0.03608997243811906,
        "Vi": -1.033781024100423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6707923740257,
        "longitude": -83.5490871361674
      }
    },
    {
      "number": 25500,
      "class": "Bus",
      "name": "JEFFERSONVILLE 5 1",
      "init": {
        "Vr": 0.032619561373480564,
        "Vi": -1.0188261891687413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5919023101034,
        "longitude": -83.4557001296114
      }
    },
    {
      "number": 25501,
      "class": "Bus",
      "name": "JEFFERSONVILLE 6 1",
      "init": {
        "Vr": -0.016849672199525365,
        "Vi": -1.0078739928254974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6736482564117,
        "longitude": -83.3172079863409
      }
    },
    {
      "number": 25502,
      "class": "Bus",
      "name": "THOMASTON 2 1",
      "init": {
        "Vr": 0.016094050011754388,
        "Vi": -1.0384745837315041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9107018550249,
        "longitude": -84.2715950795673
      }
    },
    {
      "number": 25503,
      "class": "Bus",
      "name": "THOMASTON 2 2",
      "init": {
        "Vr": 0.016392881658486888,
        "Vi": -1.0383470357396012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9107018550249,
        "longitude": -84.2715950795673
      }
    },
    {
      "number": 25504,
      "class": "Bus",
      "name": "THOMASTON 3 1",
      "init": {
        "Vr": 0.012162237353687594,
        "Vi": -1.0355710378993115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9506810999347,
        "longitude": -84.3481958537986
      }
    },
    {
      "number": 25505,
      "class": "Bus",
      "name": "WAYCROSS 4 1",
      "init": {
        "Vr": 0.1177556870520055,
        "Vi": -0.9898964804879702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1419311586167,
        "longitude": -82.3656518862701
      }
    },
    {
      "number": 25506,
      "class": "Bus",
      "name": "WAYCROSS 5 1",
      "init": {
        "Vr": 0.11089750625490326,
        "Vi": -0.9849382635034641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1627425731413,
        "longitude": -82.31621994252
      }
    },
    {
      "number": 25507,
      "class": "Bus",
      "name": "WAYCROSS 6 1",
      "init": {
        "Vr": 0.12634269896246061,
        "Vi": -0.9947744169575643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1767685609879,
        "longitude": -82.4025123540068
      }
    },
    {
      "number": 25508,
      "class": "Bus",
      "name": "DAVISBORO 1 1",
      "init": {
        "Vr": -0.03178005771799287,
        "Vi": -1.0272050306431306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9614783883067,
        "longitude": -82.5812089265875
      }
    },
    {
      "number": 25509,
      "class": "Bus",
      "name": "JESUP 1 1",
      "init": {
        "Vr": -0.0056657028859533045,
        "Vi": -0.991567840720443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7093819470019,
        "longitude": -81.9386230377042
      }
    },
    {
      "number": 25510,
      "class": "Bus",
      "name": "JESUP 1 2",
      "init": {
        "Vr": -0.00577673093232936,
        "Vi": -0.9914520673842869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7093819470019,
        "longitude": -81.9386230377042
      }
    },
    {
      "number": 25511,
      "class": "Bus",
      "name": "JESUP 2 1",
      "init": {
        "Vr": 0.24694999680345445,
        "Vi": -1.0185107492947314
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6419121705945,
        "longitude": -81.9331182884496
      }
    },
    {
      "number": 25512,
      "class": "Bus",
      "name": "JESUP 3 1",
      "init": {
        "Vr": 0.14391058465770734,
        "Vi": -0.976499894098307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4895557880054,
        "longitude": -81.7745382085116
      }
    },
    {
      "number": 25513,
      "class": "Bus",
      "name": "JESUP 4 1",
      "init": {
        "Vr": 0.09888932587512149,
        "Vi": -0.9774412740909685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5440455673042,
        "longitude": -81.860803390711
      }
    },
    {
      "number": 25514,
      "class": "Bus",
      "name": "SCREVEN 1",
      "init": {
        "Vr": -0.001028958294180318,
        "Vi": -0.9710712264161762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4789482152557,
        "longitude": -82.0067476705348
      }
    },
    {
      "number": 25515,
      "class": "Bus",
      "name": "SCREVEN 2",
      "init": {
        "Vr": -0.0009125682197526588,
        "Vi": -0.9711289318091569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4789482152557,
        "longitude": -82.0067476705348
      }
    },
    {
      "number": 25516,
      "class": "Bus",
      "name": "PRESTON 3 1",
      "init": {
        "Vr": 0.09508257102799733,
        "Vi": -0.9902496142305062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9717381615036,
        "longitude": -84.5093828742815
      }
    },
    {
      "number": 25517,
      "class": "Bus",
      "name": "ABBEVILLE 4 1",
      "init": {
        "Vr": -0.003818949750024333,
        "Vi": -0.9979728801563122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9955571134638,
        "longitude": -83.3609285604248
      }
    },
    {
      "number": 25518,
      "class": "Bus",
      "name": "SAVANNAH 22 1",
      "init": {
        "Vr": 0.16978284378161437,
        "Vi": -1.025870580702459
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1357855697722,
        "longitude": -81.1374921549372
      }
    },
    {
      "number": 25519,
      "class": "Bus",
      "name": "SAVANNAH 22 2",
      "init": {
        "Vr": 0.1349926555180908,
        "Vi": -1.0352282818138805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1357855697722,
        "longitude": -81.1374921549372
      }
    },
    {
      "number": 25520,
      "class": "Bus",
      "name": "SAVANNAH 22 3",
      "init": {
        "Vr": 0.16938354172610853,
        "Vi": -1.02633095665807
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1357855697722,
        "longitude": -81.1374921549372
      }
    },
    {
      "number": 25521,
      "class": "Bus",
      "name": "SAVANNAH 22 5",
      "init": {
        "Vr": 0.17471969111243305,
        "Vi": -1.025796291211399
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1357855697722,
        "longitude": -81.1374921549372
      }
    },
    {
      "number": 25522,
      "class": "Bus",
      "name": "FRANKLIN 32 1",
      "init": {
        "Vr": 0.30713695262205376,
        "Vi": -0.9925663522790347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25523,
      "class": "Bus",
      "name": "FRANKLIN 32 2",
      "init": {
        "Vr": 0.34352245195239994,
        "Vi": -0.9911625011997806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25524,
      "class": "Bus",
      "name": "FRANKLIN 32 3",
      "init": {
        "Vr": 0.37877079560977006,
        "Vi": -0.9801946263473271
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25525,
      "class": "Bus",
      "name": "FRANKLIN 32 4",
      "init": {
        "Vr": 0.3761788244136392,
        "Vi": -0.9753911743116509
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25526,
      "class": "Bus",
      "name": "FRANKLIN 32 5",
      "init": {
        "Vr": 0.3017893928976215,
        "Vi": -0.9937198283762227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25527,
      "class": "Bus",
      "name": "FRANKLIN 32 7",
      "init": {
        "Vr": 0.30713695262205376,
        "Vi": -0.9925663522790347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3800150428056,
        "longitude": -85.0391044335129
      }
    },
    {
      "number": 25528,
      "class": "Bus",
      "name": "FORSYTH 4 1",
      "init": {
        "Vr": 0.1960175013350643,
        "Vi": -1.0264511919605779
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25529,
      "class": "Bus",
      "name": "FORSYTH 4 2",
      "init": {
        "Vr": 0.1555996191178198,
        "Vi": -1.0343952758630677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25530,
      "class": "Bus",
      "name": "FORSYTH 4 3",
      "init": {
        "Vr": 0.2411763393525594,
        "Vi": -1.023792764645594
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25531,
      "class": "Bus",
      "name": "FORSYTH 4 4",
      "init": {
        "Vr": 0.24766660525163245,
        "Vi": -1.0198585581451889
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25532,
      "class": "Bus",
      "name": "FORSYTH 4 5",
      "init": {
        "Vr": 0.19529961261662132,
        "Vi": -1.026228460548449
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25533,
      "class": "Bus",
      "name": "FORSYTH 4 7",
      "init": {
        "Vr": 0.19582955976119815,
        "Vi": -1.0264092542003116
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9955004802182,
        "longitude": -83.8600776514173
      }
    },
    {
      "number": 25534,
      "class": "Bus",
      "name": "ALBANY 37 1",
      "init": {
        "Vr": 0.25487174399558404,
        "Vi": -1.0069551486344204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4498407636946,
        "longitude": -84.1526096886886
      }
    },
    {
      "number": 25535,
      "class": "Bus",
      "name": "ALBANY 37 2",
      "init": {
        "Vr": 0.25487174399558404,
        "Vi": -1.0069551486344204
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4498407636946,
        "longitude": -84.1526096886886
      }
    },
    {
      "number": 25536,
      "class": "Bus",
      "name": "ALBANY 37 3",
      "init": {
        "Vr": 0.25487174399558404,
        "Vi": -1.0069551486344204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4498407636946,
        "longitude": -84.1526096886886
      }
    },
    {
      "number": 25537,
      "class": "Bus",
      "name": "FRANKLIN 33 1",
      "init": {
        "Vr": 0.20848679318515895,
        "Vi": -1.0209296608189489
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25538,
      "class": "Bus",
      "name": "FRANKLIN 33 2",
      "init": {
        "Vr": 0.18774516547372183,
        "Vi": -1.0232788080748032
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25539,
      "class": "Bus",
      "name": "FRANKLIN 33 3",
      "init": {
        "Vr": 0.2590555937781759,
        "Vi": -1.007174314647377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25540,
      "class": "Bus",
      "name": "FRANKLIN 33 4",
      "init": {
        "Vr": 0.2267326317454959,
        "Vi": -1.0221552815215735
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25541,
      "class": "Bus",
      "name": "FRANKLIN 33 5",
      "init": {
        "Vr": 0.2216970598129228,
        "Vi": -1.023861448598912
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25542,
      "class": "Bus",
      "name": "FRANKLIN 33 6",
      "init": {
        "Vr": 0.23024639822374388,
        "Vi": -1.025580427596864
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25543,
      "class": "Bus",
      "name": "FRANKLIN 33 7",
      "init": {
        "Vr": 0.22532836306965776,
        "Vi": -1.022465762085476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25544,
      "class": "Bus",
      "name": "FRANKLIN 33 8",
      "init": {
        "Vr": 0.22821538809583528,
        "Vi": -1.0218252504596628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25545,
      "class": "Bus",
      "name": "FRANKLIN 33 9",
      "init": {
        "Vr": 0.2267904439798219,
        "Vi": -1.024865794816165
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25546,
      "class": "Bus",
      "name": "FRANKLIN 33 10",
      "init": {
        "Vr": 0.19787722187926407,
        "Vi": -1.0244733939267785
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25547,
      "class": "Bus",
      "name": "FRANKLIN 33 12",
      "init": {
        "Vr": 0.20848679318515895,
        "Vi": -1.0209296608189489
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371410686884,
        "longitude": -85.0152717501917
      }
    },
    {
      "number": 25548,
      "class": "Bus",
      "name": "THOMASTON 4 1",
      "init": {
        "Vr": 0.014234988360952662,
        "Vi": -1.0365249622674124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9264490088961,
        "longitude": -84.316775576201
      }
    },
    {
      "number": 25549,
      "class": "Bus",
      "name": "THOMASTON 4 2",
      "init": {
        "Vr": 0.01553255835030182,
        "Vi": -1.0301127504248302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9264490088961,
        "longitude": -84.316775576201
      }
    },
    {
      "number": 25550,
      "class": "Bus",
      "name": "THOMASTON 4 3",
      "init": {
        "Vr": 0.014217701973582467,
        "Vi": -1.0365529113252352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9264490088961,
        "longitude": -84.316775576201
      }
    },
    {
      "number": 25551,
      "class": "Bus",
      "name": "THOMASTON 4 5",
      "init": {
        "Vr": 0.014234988360952657,
        "Vi": -1.0365249622674122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9264490088961,
        "longitude": -84.316775576201
      }
    },
    {
      "number": 25552,
      "class": "Bus",
      "name": "JULIETTE 1",
      "init": {
        "Vr": 0.2291285085960101,
        "Vi": -1.0123952295476342
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25553,
      "class": "Bus",
      "name": "JULIETTE 2",
      "init": {
        "Vr": 0.2089169954820005,
        "Vi": -1.021479710686616
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25554,
      "class": "Bus",
      "name": "JULIETTE 3",
      "init": {
        "Vr": 0.22912850859601008,
        "Vi": -1.0123952295476342
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25555,
      "class": "Bus",
      "name": "JULIETTE 4",
      "init": {
        "Vr": 0.22912850859601008,
        "Vi": -1.012395229547634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25556,
      "class": "Bus",
      "name": "JULIETTE 5",
      "init": {
        "Vr": 0.24573695578939628,
        "Vi": -1.0169825425993937
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25557,
      "class": "Bus",
      "name": "JULIETTE 6",
      "init": {
        "Vr": 0.2583384120579765,
        "Vi": -1.0208671985577618
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25558,
      "class": "Bus",
      "name": "JULIETTE 7",
      "init": {
        "Vr": 0.22661542325248463,
        "Vi": -1.0152426156434815
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25559,
      "class": "Bus",
      "name": "JULIETTE 9",
      "init": {
        "Vr": 0.2291285085960101,
        "Vi": -1.0123952295476342
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0699533508881,
        "longitude": -83.7877548137295
      }
    },
    {
      "number": 25560,
      "class": "Bus",
      "name": "FRANKLIN 34 1",
      "init": {
        "Vr": 0.2947843288313716,
        "Vi": -0.996998849963866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25561,
      "class": "Bus",
      "name": "FRANKLIN 34 2",
      "init": {
        "Vr": 0.34217801390490893,
        "Vi": -0.9778600280532365
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25562,
      "class": "Bus",
      "name": "FRANKLIN 34 3",
      "init": {
        "Vr": 0.35102229309032773,
        "Vi": -0.9747201533864954
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25563,
      "class": "Bus",
      "name": "FRANKLIN 34 4",
      "init": {
        "Vr": 0.33585483101972674,
        "Vi": -0.9800497743201083
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25564,
      "class": "Bus",
      "name": "FRANKLIN 34 5",
      "init": {
        "Vr": 0.28886780928284295,
        "Vi": -0.9983650368603876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25565,
      "class": "Bus",
      "name": "FRANKLIN 34 7",
      "init": {
        "Vr": 0.2947843288313716,
        "Vi": -0.996998849963866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4001859811508,
        "longitude": -85.0338742554645
      }
    },
    {
      "number": 25566,
      "class": "Bus",
      "name": "SAVANNAH 23 1",
      "init": {
        "Vr": 0.1207323044569518,
        "Vi": -1.0304427154153555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1569268490276,
        "longitude": -81.1609315988529
      }
    },
    {
      "number": 25567,
      "class": "Bus",
      "name": "SAVANNAH 23 2",
      "init": {
        "Vr": 0.12245972173309656,
        "Vi": -1.036846796435972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1569268490276,
        "longitude": -81.1609315988529
      }
    },
    {
      "number": 25568,
      "class": "Bus",
      "name": "SAVANNAH 23 3",
      "init": {
        "Vr": 0.12071969286301944,
        "Vi": -1.0304409104111778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1569268490276,
        "longitude": -81.1609315988529
      }
    },
    {
      "number": 25569,
      "class": "Bus",
      "name": "SAVANNAH 23 5",
      "init": {
        "Vr": 0.1207323044569518,
        "Vi": -1.0304427154153555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1569268490276,
        "longitude": -81.1609315988529
      }
    },
    {
      "number": 25570,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 1",
      "init": {
        "Vr": 0.20488195491990027,
        "Vi": -1.0216591896619567
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25571,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 2",
      "init": {
        "Vr": 0.18721918319680245,
        "Vi": -1.0265313636571574
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25572,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 3",
      "init": {
        "Vr": 0.23975706900142202,
        "Vi": -1.0287859715858672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25573,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 4",
      "init": {
        "Vr": 0.22317695995376566,
        "Vi": -1.031437471098976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25574,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 5",
      "init": {
        "Vr": 0.20488195491990027,
        "Vi": -1.0216591896619567
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25575,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 6",
      "init": {
        "Vr": 0.20144759088239012,
        "Vi": -1.026208761163491
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25576,
      "class": "Bus",
      "name": "MILLEDGEVILLE 5 8",
      "init": {
        "Vr": 0.20488195491990027,
        "Vi": -1.0216591896619567
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1748027366651,
        "longitude": -83.2950385074682
      }
    },
    {
      "number": 25577,
      "class": "Bus",
      "name": "LAKELAND 2 1",
      "init": {
        "Vr": 0.045766208765261884,
        "Vi": -0.9719553105405687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0435726990724,
        "longitude": -83.0430434736709
      }
    },
    {
      "number": 25578,
      "class": "Bus",
      "name": "LAKELAND 2 2",
      "init": {
        "Vr": 0.04575641954796382,
        "Vi": -0.971953869195183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0435726990724,
        "longitude": -83.0430434736709
      }
    },
    {
      "number": 25579,
      "class": "Bus",
      "name": "WARWICK 10 1",
      "init": {
        "Vr": 0.059499250116464515,
        "Vi": -0.992760945666903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8338970809641,
        "longitude": -83.913180677865
      }
    },
    {
      "number": 25580,
      "class": "Bus",
      "name": "WARWICK 10 2",
      "init": {
        "Vr": 0.059499250116464515,
        "Vi": -0.992760945666903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8338970809641,
        "longitude": -83.913180677865
      }
    },
    {
      "number": 25581,
      "class": "Bus",
      "name": "WOODBURY 3 1",
      "init": {
        "Vr": 0.0586246277759015,
        "Vi": -1.0349467713166365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9522212088024,
        "longitude": -84.5266360346887
      }
    },
    {
      "number": 25582,
      "class": "Bus",
      "name": "WOODBURY 3 2",
      "init": {
        "Vr": 0.05859659859967017,
        "Vi": -1.0349427566986846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9522212088024,
        "longitude": -84.5266360346887
      }
    },
    {
      "number": 25583,
      "class": "Bus",
      "name": "PINEVIEW 1",
      "init": {
        "Vr": 0.1646300153439605,
        "Vi": -0.9896919277441866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6505024926523,
        "longitude": -84.0928792256718
      }
    },
    {
      "number": 25584,
      "class": "Bus",
      "name": "PINEVIEW 2",
      "init": {
        "Vr": 0.1646300153439605,
        "Vi": -0.9896919277441866
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.6505024926523,
        "longitude": -84.0928792256718
      }
    },
    {
      "number": 25585,
      "class": "Bus",
      "name": "PINEVIEW 3",
      "init": {
        "Vr": 0.16633041906445536,
        "Vi": -0.9900997180899496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.6505024926523,
        "longitude": -84.0928792256718
      }
    },
    {
      "number": 25586,
      "class": "Bus",
      "name": "PINEVIEW 4",
      "init": {
        "Vr": 0.1646101398412724,
        "Vi": -0.9896835002373586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6505024926523,
        "longitude": -84.0928792256718
      }
    },
    {
      "number": 25587,
      "class": "Bus",
      "name": "PINEVIEW 6",
      "init": {
        "Vr": 0.1646300153439605,
        "Vi": -0.9896919277441866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6505024926523,
        "longitude": -84.0928792256718
      }
    },
    {
      "number": 25588,
      "class": "Bus",
      "name": "SAVANNAH 24 1",
      "init": {
        "Vr": 0.12722113142542943,
        "Vi": -1.035464406108566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1293474366593,
        "longitude": -81.1449934595821
      }
    },
    {
      "number": 25589,
      "class": "Bus",
      "name": "SAVANNAH 24 2",
      "init": {
        "Vr": 0.1656243882303473,
        "Vi": -0.9953137437396082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1293474366593,
        "longitude": -81.1449934595821
      }
    },
    {
      "number": 25590,
      "class": "Bus",
      "name": "SAVANNAH 24 3",
      "init": {
        "Vr": 0.12595027344582996,
        "Vi": -1.0346815949648476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1293474366593,
        "longitude": -81.1449934595821
      }
    },
    {
      "number": 25591,
      "class": "Bus",
      "name": "KINGS BAY 1",
      "init": {
        "Vr": 0.34305775218619183,
        "Vi": -0.9299091379680297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25592,
      "class": "Bus",
      "name": "KINGS BAY 2",
      "init": {
        "Vr": 0.3430577521861919,
        "Vi": -0.9299091379680299
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25593,
      "class": "Bus",
      "name": "KINGS BAY 3",
      "init": {
        "Vr": 0.3430577521861919,
        "Vi": -0.9299091379680297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25594,
      "class": "Bus",
      "name": "KINGS BAY 4",
      "init": {
        "Vr": 0.34305775218619183,
        "Vi": -0.9299091379680298
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25595,
      "class": "Bus",
      "name": "KINGS BAY 5",
      "init": {
        "Vr": 0.34305775218619183,
        "Vi": -0.9299091379680298
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25596,
      "class": "Bus",
      "name": "KINGS BAY 6",
      "init": {
        "Vr": 0.34305775218619206,
        "Vi": -0.92990913796803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25597,
      "class": "Bus",
      "name": "KINGS BAY 8",
      "init": {
        "Vr": 0.34305775218619183,
        "Vi": -0.9299091379680297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8174057174878,
        "longitude": -81.5572469651208
      }
    },
    {
      "number": 25598,
      "class": "Bus",
      "name": "WAYNESBORO 12 1",
      "init": {
        "Vr": 0.11583234848771273,
        "Vi": -1.0325230933912763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1395968173334,
        "longitude": -81.7341101147109
      }
    },
    {
      "number": 25599,
      "class": "Bus",
      "name": "WAYNESBORO 12 2",
      "init": {
        "Vr": 0.11255362678363887,
        "Vi": -1.032144021672411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1395968173334,
        "longitude": -81.7341101147109
      }
    },
    {
      "number": 25600,
      "class": "Bus",
      "name": "KATHLEEN 2 1",
      "init": {
        "Vr": 0.18936391833836602,
        "Vi": -1.028046488060201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25601,
      "class": "Bus",
      "name": "KATHLEEN 2 2",
      "init": {
        "Vr": 0.08246668791898008,
        "Vi": -1.0312697860741553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25602,
      "class": "Bus",
      "name": "KATHLEEN 2 3",
      "init": {
        "Vr": 0.10117179930803198,
        "Vi": -1.0307057661795889
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25603,
      "class": "Bus",
      "name": "KATHLEEN 2 4",
      "init": {
        "Vr": 0.10117179930803197,
        "Vi": -1.0307057661795886
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25604,
      "class": "Bus",
      "name": "KATHLEEN 2 5",
      "init": {
        "Vr": 0.22769404155609857,
        "Vi": -1.0337203598952631
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25605,
      "class": "Bus",
      "name": "KATHLEEN 2 6",
      "init": {
        "Vr": 0.22542843839973295,
        "Vi": -1.0342167945758765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25606,
      "class": "Bus",
      "name": "KATHLEEN 2 7",
      "init": {
        "Vr": 0.2290537676231329,
        "Vi": -1.0334199197614642
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25607,
      "class": "Bus",
      "name": "KATHLEEN 2 8",
      "init": {
        "Vr": 0.19247824226515922,
        "Vi": -1.02801632280838
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25608,
      "class": "Bus",
      "name": "KATHLEEN 2 10",
      "init": {
        "Vr": 0.18936391833836602,
        "Vi": -1.028046488060201
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4528859210889,
        "longitude": -83.6165044900629
      }
    },
    {
      "number": 25609,
      "class": "Bus",
      "name": "RINCON 5 1",
      "init": {
        "Vr": 0.14569418498205103,
        "Vi": -1.0341957175851881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3136691106846,
        "longitude": -81.2001162849864
      }
    },
    {
      "number": 25610,
      "class": "Bus",
      "name": "RINCON 5 2",
      "init": {
        "Vr": 0.15320181760905563,
        "Vi": -1.0119690621768607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3136691106846,
        "longitude": -81.2001162849864
      }
    },
    {
      "number": 25611,
      "class": "Bus",
      "name": "RINCON 5 3",
      "init": {
        "Vr": 0.14542999171656207,
        "Vi": -1.034057043641419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3136691106846,
        "longitude": -81.2001162849864
      }
    },
    {
      "number": 25612,
      "class": "Bus",
      "name": "BAXLEY 4 1",
      "init": {
        "Vr": 0.35895489240742995,
        "Vi": -0.983544859707709
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25613,
      "class": "Bus",
      "name": "BAXLEY 4 2",
      "init": {
        "Vr": 0.2955040193654093,
        "Vi": -1.0100121902823669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25614,
      "class": "Bus",
      "name": "BAXLEY 4 3",
      "init": {
        "Vr": 0.3931660402658871,
        "Vi": -0.9838623727017053
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25615,
      "class": "Bus",
      "name": "BAXLEY 4 4",
      "init": {
        "Vr": 0.4090426377635666,
        "Vi": -0.9802015941881443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25616,
      "class": "Bus",
      "name": "BAXLEY 4 5",
      "init": {
        "Vr": 0.34979489542459546,
        "Vi": -0.9890691291936468
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25617,
      "class": "Bus",
      "name": "BAXLEY 4 7",
      "init": {
        "Vr": 0.35895489240742995,
        "Vi": -0.983544859707709
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9446043589916,
        "longitude": -82.3461533653576
      }
    },
    {
      "number": 25618,
      "class": "Bus",
      "name": "WARWICK 11 1",
      "init": {
        "Vr": 0.04801894094309882,
        "Vi": -0.9930141536593218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8462876767551,
        "longitude": -83.929782799304
      }
    },
    {
      "number": 25619,
      "class": "Bus",
      "name": "WARWICK 11 2",
      "init": {
        "Vr": 0.04801894094309881,
        "Vi": -0.9930141536593218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.8462876767551,
        "longitude": -83.929782799304
      }
    },
    {
      "number": 25620,
      "class": "Bus",
      "name": "WARWICK 11 3",
      "init": {
        "Vr": 0.048018940943098824,
        "Vi": -0.993014153659322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8462876767551,
        "longitude": -83.929782799304
      }
    },
    {
      "number": 25621,
      "class": "Bus",
      "name": "WARWICK 11 5",
      "init": {
        "Vr": 0.04801894094309882,
        "Vi": -0.9930141536593218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8462876767551,
        "longitude": -83.929782799304
      }
    },
    {
      "number": 25622,
      "class": "Bus",
      "name": "WRENS 3 1",
      "init": {
        "Vr": -0.042007026827356894,
        "Vi": -1.0304050877903845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2224440272292,
        "longitude": -82.4576591601903
      }
    },
    {
      "number": 25623,
      "class": "Bus",
      "name": "WRENS 3 2",
      "init": {
        "Vr": -0.0398396066282663,
        "Vi": -1.0316234547330319
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2224440272292,
        "longitude": -82.4576591601903
      }
    },
    {
      "number": 25624,
      "class": "Bus",
      "name": "WRENS 3 3",
      "init": {
        "Vr": -0.04202818333669637,
        "Vi": -1.0303884002656596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2224440272292,
        "longitude": -82.4576591601903
      }
    },
    {
      "number": 25625,
      "class": "Bus",
      "name": "WRENS 3 5",
      "init": {
        "Vr": -0.042007026827356894,
        "Vi": -1.0304050877903845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2224440272292,
        "longitude": -82.4576591601903
      }
    },
    {
      "number": 25626,
      "class": "Bus",
      "name": "SAVANNAH 25 1",
      "init": {
        "Vr": 0.08480996790410694,
        "Vi": -1.0203434874482706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0496103122267,
        "longitude": -81.162335514736
      }
    },
    {
      "number": 25627,
      "class": "Bus",
      "name": "SAVANNAH 25 2",
      "init": {
        "Vr": 0.08480996790410693,
        "Vi": -1.0203434874482706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.0496103122267,
        "longitude": -81.162335514736
      }
    },
    {
      "number": 25628,
      "class": "Bus",
      "name": "SAVANNAH 25 3",
      "init": {
        "Vr": 0.08480996790410696,
        "Vi": -1.0203434874482709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0496103122267,
        "longitude": -81.162335514736
      }
    },
    {
      "number": 25629,
      "class": "Bus",
      "name": "BAINBRIDGE 9 1",
      "init": {
        "Vr": 0.38546676781914646,
        "Vi": -0.9747756412603247
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8978523948294,
        "longitude": -84.5663333111021
      }
    },
    {
      "number": 25630,
      "class": "Bus",
      "name": "BAINBRIDGE 9 2",
      "init": {
        "Vr": 0.38469713226217855,
        "Vi": -0.975003566686203
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8978523948294,
        "longitude": -84.5663333111021
      }
    },
    {
      "number": 25631,
      "class": "Bus",
      "name": "BACONTON 2 1",
      "init": {
        "Vr": 0.25872856234179725,
        "Vi": -1.004062701550162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3836203467495,
        "longitude": -84.1000392426246
      }
    },
    {
      "number": 25632,
      "class": "Bus",
      "name": "BACONTON 2 2",
      "init": {
        "Vr": 0.2759455282913454,
        "Vi": -1.002723284894845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.3836203467495,
        "longitude": -84.1000392426246
      }
    },
    {
      "number": 25633,
      "class": "Bus",
      "name": "BACONTON 2 3",
      "init": {
        "Vr": 0.2759455282913454,
        "Vi": -1.002723284894845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.3836203467495,
        "longitude": -84.1000392426246
      }
    },
    {
      "number": 25634,
      "class": "Bus",
      "name": "BACONTON 2 4",
      "init": {
        "Vr": 0.2593375537270723,
        "Vi": -1.004090318911258
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3836203467495,
        "longitude": -84.1000392426246
      }
    },
    {
      "number": 25635,
      "class": "Bus",
      "name": "BACONTON 2 5",
      "init": {
        "Vr": 0.2577340251580074,
        "Vi": -1.0039207066608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3836203467495,
        "longitude": -84.1000392426246
      }
    },
    {
      "number": 25636,
      "class": "Bus",
      "name": "FRANKLIN 35 1",
      "init": {
        "Vr": 0.31781011742806087,
        "Vi": -0.9881501421963166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25637,
      "class": "Bus",
      "name": "FRANKLIN 35 2",
      "init": {
        "Vr": 0.37735448214906114,
        "Vi": -0.9615857639139971
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25638,
      "class": "Bus",
      "name": "FRANKLIN 35 3",
      "init": {
        "Vr": 0.36120616696567637,
        "Vi": -0.9680718288222864
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25639,
      "class": "Bus",
      "name": "FRANKLIN 35 4",
      "init": {
        "Vr": 0.3596023059331208,
        "Vi": -0.9691250702674561
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25640,
      "class": "Bus",
      "name": "FRANKLIN 35 5",
      "init": {
        "Vr": 0.3122638263256554,
        "Vi": -0.9895828485988315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25641,
      "class": "Bus",
      "name": "FRANKLIN 35 7",
      "init": {
        "Vr": 0.31781011742806087,
        "Vi": -0.9881501421963166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3571257517998,
        "longitude": -84.9782781206423
      }
    },
    {
      "number": 25642,
      "class": "Bus",
      "name": "SANDERSVILLE 4 1",
      "init": {
        "Vr": 0.20391236297554594,
        "Vi": -1.0208333684278152
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25643,
      "class": "Bus",
      "name": "SANDERSVILLE 4 2",
      "init": {
        "Vr": 0.16931409873225323,
        "Vi": -1.029985533774104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25644,
      "class": "Bus",
      "name": "SANDERSVILLE 4 3",
      "init": {
        "Vr": 0.12194245560804667,
        "Vi": -1.0380706795772314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25645,
      "class": "Bus",
      "name": "SANDERSVILLE 4 4",
      "init": {
        "Vr": 0.2181878552872332,
        "Vi": -1.0028294176244403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25646,
      "class": "Bus",
      "name": "SANDERSVILLE 4 5",
      "init": {
        "Vr": 0.21665700587656073,
        "Vi": -1.004909814820385
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25647,
      "class": "Bus",
      "name": "SANDERSVILLE 4 6",
      "init": {
        "Vr": 0.21367323984645858,
        "Vi": -1.0088366250331402
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25648,
      "class": "Bus",
      "name": "SANDERSVILLE 4 7",
      "init": {
        "Vr": 0.21181193426055905,
        "Vi": -1.0105404561841773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25649,
      "class": "Bus",
      "name": "SANDERSVILLE 4 8",
      "init": {
        "Vr": 0.16527000428903557,
        "Vi": -1.0303495169287942
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25650,
      "class": "Bus",
      "name": "SANDERSVILLE 4 10",
      "init": {
        "Vr": 0.16931409873225323,
        "Vi": -1.029985533774104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1179654664663,
        "longitude": -82.9596462098234
      }
    },
    {
      "number": 25651,
      "class": "Bus",
      "name": "RINCON 6 1",
      "init": {
        "Vr": 0.15887746718334228,
        "Vi": -1.030595215424287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3352306916051,
        "longitude": -81.1850505061386
      }
    },
    {
      "number": 25652,
      "class": "Bus",
      "name": "RINCON 6 2",
      "init": {
        "Vr": 0.21849505566043942,
        "Vi": -1.026148236460432
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3352306916051,
        "longitude": -81.1850505061386
      }
    },
    {
      "number": 25653,
      "class": "Bus",
      "name": "RINCON 6 3",
      "init": {
        "Vr": 0.156904602046021,
        "Vi": -1.0307327943437012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3352306916051,
        "longitude": -81.1850505061386
      }
    },
    {
      "number": 25654,
      "class": "Bus",
      "name": "SAVANNAH 26 1",
      "init": {
        "Vr": 0.1128731308406328,
        "Vi": -1.034235229684652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1910503636529,
        "longitude": -81.1414635123159
      }
    },
    {
      "number": 25655,
      "class": "Bus",
      "name": "SAVANNAH 26 2",
      "init": {
        "Vr": 0.08958531538422955,
        "Vi": -1.0454212083781418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1910503636529,
        "longitude": -81.1414635123159
      }
    },
    {
      "number": 25656,
      "class": "Bus",
      "name": "SAVANNAH 26 3",
      "init": {
        "Vr": 0.11352450214811242,
        "Vi": -1.034224602024296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1910503636529,
        "longitude": -81.1414635123159
      }
    },
    {
      "number": 25657,
      "class": "Bus",
      "name": "SAVANNAH 26 5",
      "init": {
        "Vr": 0.1128731308406328,
        "Vi": -1.034235229684652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1910503636529,
        "longitude": -81.1414635123159
      }
    },
    {
      "number": 25658,
      "class": "Bus",
      "name": "RINCON 7 1",
      "init": {
        "Vr": 0.18457340717381537,
        "Vi": -1.0184093421952423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25659,
      "class": "Bus",
      "name": "RINCON 7 2",
      "init": {
        "Vr": 0.14217235661848512,
        "Vi": -1.0245600788859894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25660,
      "class": "Bus",
      "name": "RINCON 7 3",
      "init": {
        "Vr": 0.10387837215729068,
        "Vi": -1.030115040628019
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25661,
      "class": "Bus",
      "name": "RINCON 7 4",
      "init": {
        "Vr": 0.10387837215729069,
        "Vi": -1.030115040628019
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25662,
      "class": "Bus",
      "name": "RINCON 7 5",
      "init": {
        "Vr": 0.23913619778879558,
        "Vi": -0.9892637295006712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25663,
      "class": "Bus",
      "name": "RINCON 7 6",
      "init": {
        "Vr": 0.22525894707117985,
        "Vi": -0.9926033509227178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25664,
      "class": "Bus",
      "name": "RINCON 7 7",
      "init": {
        "Vr": 0.2234734180342292,
        "Vi": -0.9938886078151162
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25665,
      "class": "Bus",
      "name": "RINCON 7 8",
      "init": {
        "Vr": 0.17924185058436679,
        "Vi": -1.020547468894326
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25666,
      "class": "Bus",
      "name": "RINCON 7 10",
      "init": {
        "Vr": 0.18457340717381537,
        "Vi": -1.0184093421952423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.29636704326,
        "longitude": -81.2578212071874
      }
    },
    {
      "number": 25667,
      "class": "Bus",
      "name": "FRANKLIN 36 1",
      "init": {
        "Vr": 0.2038784176903149,
        "Vi": -1.019820332928498
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25668,
      "class": "Bus",
      "name": "FRANKLIN 36 2",
      "init": {
        "Vr": 0.287157836890163,
        "Vi": -0.9942009955703129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25669,
      "class": "Bus",
      "name": "FRANKLIN 36 3",
      "init": {
        "Vr": 0.3788957197624481,
        "Vi": -0.9659795718118984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25670,
      "class": "Bus",
      "name": "FRANKLIN 36 4",
      "init": {
        "Vr": 0.3788957197624481,
        "Vi": -0.9659795718118985
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25671,
      "class": "Bus",
      "name": "FRANKLIN 36 5",
      "init": {
        "Vr": 0.2599092326198899,
        "Vi": -1.0168074629829345
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25672,
      "class": "Bus",
      "name": "FRANKLIN 36 6",
      "init": {
        "Vr": 0.24883088212699336,
        "Vi": -1.0262072134278657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25673,
      "class": "Bus",
      "name": "FRANKLIN 36 7",
      "init": {
        "Vr": 0.2550873967099645,
        "Vi": -1.0180278218293368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25674,
      "class": "Bus",
      "name": "FRANKLIN 36 8",
      "init": {
        "Vr": 0.2349868219895874,
        "Vi": -1.0228545446299222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25675,
      "class": "Bus",
      "name": "FRANKLIN 36 9",
      "init": {
        "Vr": 0.2552050052825939,
        "Vi": -1.0179983454100319
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25676,
      "class": "Bus",
      "name": "FRANKLIN 36 10",
      "init": {
        "Vr": 0.2688131216676792,
        "Vi": -1.0144898873809087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25677,
      "class": "Bus",
      "name": "FRANKLIN 36 11",
      "init": {
        "Vr": 0.18760252221896553,
        "Vi": -1.0199247054112728
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25678,
      "class": "Bus",
      "name": "FRANKLIN 36 13",
      "init": {
        "Vr": 0.2038784176903149,
        "Vi": -1.019820332928498
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3727322951432,
        "longitude": -85.0116710230743
      }
    },
    {
      "number": 25679,
      "class": "Bus",
      "name": "SAVANNAH 27 1",
      "init": {
        "Vr": 0.11278298995944047,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25680,
      "class": "Bus",
      "name": "SAVANNAH 27 2",
      "init": {
        "Vr": 0.11278298995944049,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25681,
      "class": "Bus",
      "name": "SAVANNAH 27 3",
      "init": {
        "Vr": 0.11278298995944049,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25682,
      "class": "Bus",
      "name": "SAVANNAH 27 4",
      "init": {
        "Vr": 0.11278298995944049,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25683,
      "class": "Bus",
      "name": "SAVANNAH 27 5",
      "init": {
        "Vr": 0.11278298995944049,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25684,
      "class": "Bus",
      "name": "SAVANNAH 27 6",
      "init": {
        "Vr": 0.11278298995944071,
        "Vi": -1.0276864711624292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25685,
      "class": "Bus",
      "name": "SAVANNAH 27 8",
      "init": {
        "Vr": 0.11278298995944049,
        "Vi": -1.0276864711624294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1546039249278,
        "longitude": -81.176275666387
      }
    },
    {
      "number": 25686,
      "class": "Bus",
      "name": "VALDOSTA 12 1",
      "init": {
        "Vr": 0.1457585577125123,
        "Vi": -0.9823283946175954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9016621950755,
        "longitude": -83.2428818229146
      }
    },
    {
      "number": 25687,
      "class": "Bus",
      "name": "VALDOSTA 12 2",
      "init": {
        "Vr": 0.14575855771251237,
        "Vi": -0.9823283946175955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9016621950755,
        "longitude": -83.2428818229146
      }
    },
    {
      "number": 25688,
      "class": "Bus",
      "name": "VALDOSTA 12 3",
      "init": {
        "Vr": 0.14575855771251237,
        "Vi": -0.9823283946175955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9016621950755,
        "longitude": -83.2428818229146
      }
    },
    {
      "number": 25689,
      "class": "Bus",
      "name": "VALDOSTA 12 5",
      "init": {
        "Vr": 0.1457585577125123,
        "Vi": -0.9823283946175952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9016621950755,
        "longitude": -83.2428818229146
      }
    },
    {
      "number": 25690,
      "class": "Bus",
      "name": "THOMASTON 5 1",
      "init": {
        "Vr": 0.17364449681621164,
        "Vi": -1.029457940109686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25691,
      "class": "Bus",
      "name": "THOMASTON 5 2",
      "init": {
        "Vr": 0.22098855222967786,
        "Vi": -1.0213662272125328
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25692,
      "class": "Bus",
      "name": "THOMASTON 5 3",
      "init": {
        "Vr": 0.21989202681753678,
        "Vi": -1.021602861609641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25693,
      "class": "Bus",
      "name": "THOMASTON 5 4",
      "init": {
        "Vr": 0.25054887441284374,
        "Vi": -1.0145196754313786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25694,
      "class": "Bus",
      "name": "THOMASTON 5 5",
      "init": {
        "Vr": 0.21941184926015783,
        "Vi": -1.0289502707307203
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25695,
      "class": "Bus",
      "name": "THOMASTON 5 6",
      "init": {
        "Vr": 0.16587335982217136,
        "Vi": -1.0289372554352385
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25696,
      "class": "Bus",
      "name": "THOMASTON 5 8",
      "init": {
        "Vr": 0.17364449681621164,
        "Vi": -1.029457940109686
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9056290265262,
        "longitude": -84.2954849364096
      }
    },
    {
      "number": 25697,
      "class": "Bus",
      "name": "RINCON 8 1",
      "init": {
        "Vr": 0.12874346233578907,
        "Vi": -1.0337598875192913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3073540352666,
        "longitude": -81.1419251055377
      }
    },
    {
      "number": 25698,
      "class": "Bus",
      "name": "RINCON 8 2",
      "init": {
        "Vr": 0.074372470044087,
        "Vi": -1.0446515293526424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3073540352666,
        "longitude": -81.1419251055377
      }
    },
    {
      "number": 25699,
      "class": "Bus",
      "name": "RINCON 8 3",
      "init": {
        "Vr": 0.144290369210147,
        "Vi": -1.0301817285290291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3073540352666,
        "longitude": -81.1419251055377
      }
    },
    {
      "number": 25700,
      "class": "Bus",
      "name": "RINCON 8 4",
      "init": {
        "Vr": 0.12903275640561973,
        "Vi": -1.0337780183876701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3073540352666,
        "longitude": -81.1419251055377
      }
    },
    {
      "number": 25701,
      "class": "Bus",
      "name": "RINCON 8 6",
      "init": {
        "Vr": 0.12874346233578907,
        "Vi": -1.0337598875192913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3073540352666,
        "longitude": -81.1419251055377
      }
    },
    {
      "number": 25702,
      "class": "Bus",
      "name": "ALBANY 38 1",
      "init": {
        "Vr": 0.26240923386833326,
        "Vi": -1.0094361276125556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4394202028281,
        "longitude": -84.1500044310711
      }
    },
    {
      "number": 25703,
      "class": "Bus",
      "name": "ALBANY 38 2",
      "init": {
        "Vr": 0.2615458688397987,
        "Vi": -1.0090133724367125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4394202028281,
        "longitude": -84.1500044310711
      }
    },
    {
      "number": 25704,
      "class": "Bus",
      "name": "COLUMBUS 21 1",
      "init": {
        "Vr": 0.258469154487217,
        "Vi": -0.9814367082915902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4862093058989,
        "longitude": -84.9849030758742
      }
    },
    {
      "number": 25705,
      "class": "Bus",
      "name": "COLUMBUS 21 2",
      "init": {
        "Vr": 0.25794784306400037,
        "Vi": -0.9812672145246402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4862093058989,
        "longitude": -84.9849030758742
      }
    },
    {
      "number": 25706,
      "class": "Bus",
      "name": "WAYNESBORO 13 1",
      "init": {
        "Vr": 0.21457752339815028,
        "Vi": -1.0268191362033259
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25707,
      "class": "Bus",
      "name": "WAYNESBORO 13 2",
      "init": {
        "Vr": 0.08849909954203254,
        "Vi": -1.036153070376613
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25708,
      "class": "Bus",
      "name": "WAYNESBORO 13 3",
      "init": {
        "Vr": 0.011493935541440773,
        "Vi": -1.0418539751108937
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25709,
      "class": "Bus",
      "name": "WAYNESBORO 13 4",
      "init": {
        "Vr": 0.011493935541440774,
        "Vi": -1.0418539751108935
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25710,
      "class": "Bus",
      "name": "WAYNESBORO 13 5",
      "init": {
        "Vr": 0.28187515083871734,
        "Vi": -1.0146564237703288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25711,
      "class": "Bus",
      "name": "WAYNESBORO 13 6",
      "init": {
        "Vr": 0.28862448339171237,
        "Vi": -1.0129856342553771
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25712,
      "class": "Bus",
      "name": "WAYNESBORO 13 7",
      "init": {
        "Vr": 0.21205865607407887,
        "Vi": -1.0289704500710475
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25713,
      "class": "Bus",
      "name": "WAYNESBORO 13 9",
      "init": {
        "Vr": 0.21457752339815028,
        "Vi": -1.0268191362033259
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1321566462322,
        "longitude": -81.7841525145801
      }
    },
    {
      "number": 25714,
      "class": "Bus",
      "name": "BOX SPRINGS 3 1",
      "init": {
        "Vr": 0.30314238947731376,
        "Vi": -0.992748037502076
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25715,
      "class": "Bus",
      "name": "BOX SPRINGS 3 2",
      "init": {
        "Vr": 0.32294881649623725,
        "Vi": -0.9877317120111644
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25716,
      "class": "Bus",
      "name": "BOX SPRINGS 3 3",
      "init": {
        "Vr": 0.26990360061598245,
        "Vi": -0.994556856550314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25717,
      "class": "Bus",
      "name": "BOX SPRINGS 3 4",
      "init": {
        "Vr": 0.22135915332589806,
        "Vi": -1.0008029026081042
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25718,
      "class": "Bus",
      "name": "BOX SPRINGS 3 5",
      "init": {
        "Vr": 0.22135915332589803,
        "Vi": -1.000802902608104
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25719,
      "class": "Bus",
      "name": "BOX SPRINGS 3 6",
      "init": {
        "Vr": 0.3169479605892055,
        "Vi": -0.9936764838063646
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25720,
      "class": "Bus",
      "name": "BOX SPRINGS 3 7",
      "init": {
        "Vr": 0.3166621295535449,
        "Vi": -0.99376760859773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25721,
      "class": "Bus",
      "name": "BOX SPRINGS 3 8",
      "init": {
        "Vr": 0.31479356966509986,
        "Vi": -0.9936953085633786
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25722,
      "class": "Bus",
      "name": "BOX SPRINGS 3 9",
      "init": {
        "Vr": 0.3171366953263792,
        "Vi": -0.9936162642936661
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25723,
      "class": "Bus",
      "name": "BOX SPRINGS 3 10",
      "init": {
        "Vr": 0.30922567272709556,
        "Vi": -0.9938819219098484
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25724,
      "class": "Bus",
      "name": "BOX SPRINGS 3 11",
      "init": {
        "Vr": 0.31588828292197757,
        "Vi": -0.993755170530994
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25725,
      "class": "Bus",
      "name": "BOX SPRINGS 3 12",
      "init": {
        "Vr": 0.3298414164660327,
        "Vi": -0.9865938237355494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25726,
      "class": "Bus",
      "name": "BOX SPRINGS 3 14",
      "init": {
        "Vr": 0.3229488164962374,
        "Vi": -0.9877317120111643
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5818997971079,
        "longitude": -84.6936500676706
      }
    },
    {
      "number": 25727,
      "class": "Bus",
      "name": "WRENS 4 1",
      "init": {
        "Vr": -0.07953440276053786,
        "Vi": -1.028195548511942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2984617586605,
        "longitude": -82.3912258467368
      }
    },
    {
      "number": 25728,
      "class": "Bus",
      "name": "WRENS 4 2",
      "init": {
        "Vr": -0.07953440276053786,
        "Vi": -1.028195548511942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2984617586605,
        "longitude": -82.3912258467368
      }
    },
    {
      "number": 25729,
      "class": "Bus",
      "name": "RINCON 9 1",
      "init": {
        "Vr": 0.18039650135705546,
        "Vi": -1.0290637669283398
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25730,
      "class": "Bus",
      "name": "RINCON 9 2",
      "init": {
        "Vr": 0.2154191672482372,
        "Vi": -1.0393294759340668
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25731,
      "class": "Bus",
      "name": "RINCON 9 3",
      "init": {
        "Vr": 0.22112344762333336,
        "Vi": -1.039746769105695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25732,
      "class": "Bus",
      "name": "RINCON 9 4",
      "init": {
        "Vr": 0.22001291424917052,
        "Vi": -1.0399823270220256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25733,
      "class": "Bus",
      "name": "RINCON 9 5",
      "init": {
        "Vr": 0.23008322527057706,
        "Vi": -1.0378008635589244
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25734,
      "class": "Bus",
      "name": "RINCON 9 6",
      "init": {
        "Vr": 0.19881304057158528,
        "Vi": -1.03472831383376
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25735,
      "class": "Bus",
      "name": "RINCON 9 7",
      "init": {
        "Vr": 0.2230071195221336,
        "Vi": -1.0393443835404133
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25736,
      "class": "Bus",
      "name": "RINCON 9 8",
      "init": {
        "Vr": 0.17161067041384087,
        "Vi": -1.0247940049208017
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25737,
      "class": "Bus",
      "name": "RINCON 9 10",
      "init": {
        "Vr": 0.18039650135705546,
        "Vi": -1.0290637669283398
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.375256815516,
        "longitude": -81.1632142366296
      }
    },
    {
      "number": 25738,
      "class": "Bus",
      "name": "BRUNSWICK 14 1",
      "init": {
        "Vr": 0.4241116196081405,
        "Vi": -0.9591796972386666
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25739,
      "class": "Bus",
      "name": "BRUNSWICK 14 2",
      "init": {
        "Vr": 0.39105593619211115,
        "Vi": -0.9710512380786707
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25740,
      "class": "Bus",
      "name": "BRUNSWICK 14 3",
      "init": {
        "Vr": 0.32521877950181016,
        "Vi": -0.990110701995097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25741,
      "class": "Bus",
      "name": "BRUNSWICK 14 4",
      "init": {
        "Vr": 0.43816410117345866,
        "Vi": -0.9507413916047762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25742,
      "class": "Bus",
      "name": "BRUNSWICK 14 5",
      "init": {
        "Vr": 0.4313972804556133,
        "Vi": -0.9548906794922385
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25743,
      "class": "Bus",
      "name": "BRUNSWICK 14 6",
      "init": {
        "Vr": 0.42957395753030625,
        "Vi": -0.9559662432688986
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25744,
      "class": "Bus",
      "name": "BRUNSWICK 14 7",
      "init": {
        "Vr": 0.43429366387144325,
        "Vi": -0.9531187305421301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25745,
      "class": "Bus",
      "name": "BRUNSWICK 14 8",
      "init": {
        "Vr": 0.43235417955898975,
        "Vi": -0.9542947627004632
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25746,
      "class": "Bus",
      "name": "BRUNSWICK 14 9",
      "init": {
        "Vr": 0.43020094247255014,
        "Vi": -0.9555954332068571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25747,
      "class": "Bus",
      "name": "BRUNSWICK 14 10",
      "init": {
        "Vr": 0.3789193765985134,
        "Vi": -0.9734742302518931
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25748,
      "class": "Bus",
      "name": "BRUNSWICK 14 12",
      "init": {
        "Vr": 0.4369320024092403,
        "Vi": -0.958794068035075
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2021192108639,
        "longitude": -81.5536130395809
      }
    },
    {
      "number": 25749,
      "class": "Bus",
      "name": "WADLEY 2 1",
      "init": {
        "Vr": -0.04570097800588729,
        "Vi": -1.037196025538103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9039487089884,
        "longitude": -82.4098469520069
      }
    },
    {
      "number": 25750,
      "class": "Bus",
      "name": "WADLEY 2 2",
      "init": {
        "Vr": -0.045710589691006845,
        "Vi": -1.0371935068475748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9039487089884,
        "longitude": -82.4098469520069
      }
    },
    {
      "number": 25751,
      "class": "Bus",
      "name": "ALBANY 39 1",
      "init": {
        "Vr": 0.1861029138269838,
        "Vi": -0.9867721582627104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5928096543826,
        "longitude": -84.1079282154306
      }
    },
    {
      "number": 25752,
      "class": "Bus",
      "name": "ALBANY 39 2",
      "init": {
        "Vr": 0.1861029138269838,
        "Vi": -0.9867721582627104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5928096543826,
        "longitude": -84.1079282154306
      }
    },
    {
      "number": 25753,
      "class": "Bus",
      "name": "SANDERSVILLE 5 1",
      "init": {
        "Vr": 0.04208529346222185,
        "Vi": -1.0295836952343778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25754,
      "class": "Bus",
      "name": "SANDERSVILLE 5 2",
      "init": {
        "Vr": 0.04256937112518827,
        "Vi": -1.0298061034273192
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25755,
      "class": "Bus",
      "name": "SANDERSVILLE 5 3",
      "init": {
        "Vr": 0.04256937112518827,
        "Vi": -1.0298061034273192
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25756,
      "class": "Bus",
      "name": "SANDERSVILLE 5 4",
      "init": {
        "Vr": 0.042118203296842335,
        "Vi": -1.0295988155707319
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25757,
      "class": "Bus",
      "name": "SANDERSVILLE 5 5",
      "init": {
        "Vr": 0.04205120205867852,
        "Vi": -1.0295593173715993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25758,
      "class": "Bus",
      "name": "SANDERSVILLE 5 7",
      "init": {
        "Vr": 0.04208529346222185,
        "Vi": -1.0295836952343778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0092716234371,
        "longitude": -82.8216903701545
      }
    },
    {
      "number": 25759,
      "class": "Bus",
      "name": "DAVISBORO 2 1",
      "init": {
        "Vr": -0.01478054699108415,
        "Vi": -1.028544151544413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9711161521597,
        "longitude": -82.6125978069525
      }
    },
    {
      "number": 25760,
      "class": "Bus",
      "name": "DAVISBORO 2 2",
      "init": {
        "Vr": -0.01478054699108415,
        "Vi": -1.028544151544413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9711161521597,
        "longitude": -82.6125978069525
      }
    },
    {
      "number": 25761,
      "class": "Bus",
      "name": "COLUMBUS 22 1",
      "init": {
        "Vr": 0.2633095501775601,
        "Vi": -0.9813455243224543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4899975529213,
        "longitude": -84.9928075295734
      }
    },
    {
      "number": 25762,
      "class": "Bus",
      "name": "COLUMBUS 22 2",
      "init": {
        "Vr": 0.2630717545479049,
        "Vi": -0.9812658811371033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4899975529213,
        "longitude": -84.9928075295734
      }
    },
    {
      "number": 25763,
      "class": "Bus",
      "name": "RINCON 10 1",
      "init": {
        "Vr": 0.29614218067980175,
        "Vi": -0.996945198833171
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25764,
      "class": "Bus",
      "name": "RINCON 10 2",
      "init": {
        "Vr": 0.20377927718244887,
        "Vi": -1.0200536521235337
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25765,
      "class": "Bus",
      "name": "RINCON 10 3",
      "init": {
        "Vr": 0.15546157150547918,
        "Vi": -1.030991480830877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25766,
      "class": "Bus",
      "name": "RINCON 10 4",
      "init": {
        "Vr": 0.3097910295479844,
        "Vi": -0.9744412994235006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25767,
      "class": "Bus",
      "name": "RINCON 10 5",
      "init": {
        "Vr": 0.3086151026933612,
        "Vi": -0.9738867032162938
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25768,
      "class": "Bus",
      "name": "RINCON 10 6",
      "init": {
        "Vr": 0.3054711524960396,
        "Vi": -0.9796207255933617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25769,
      "class": "Bus",
      "name": "RINCON 10 7",
      "init": {
        "Vr": 0.3151721869601421,
        "Vi": -0.9727141515251649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25770,
      "class": "Bus",
      "name": "RINCON 10 8",
      "init": {
        "Vr": 0.3039198742920373,
        "Vi": -0.9795641099487781
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25771,
      "class": "Bus",
      "name": "RINCON 10 9",
      "init": {
        "Vr": 0.3122734716699065,
        "Vi": -0.9740830407260271
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25772,
      "class": "Bus",
      "name": "RINCON 10 10",
      "init": {
        "Vr": 0.1818870863159777,
        "Vi": -1.0211155756739057
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25773,
      "class": "Bus",
      "name": "RINCON 10 12",
      "init": {
        "Vr": 0.20377927718244887,
        "Vi": -1.0200536521235337
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3366849975524,
        "longitude": -81.1904476783269
      }
    },
    {
      "number": 25774,
      "class": "Bus",
      "name": "WARNER ROBINS 8 1",
      "init": {
        "Vr": 0.18316324393111097,
        "Vi": -1.02911778306735
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5881749029782,
        "longitude": -83.5643637399155
      }
    },
    {
      "number": 25775,
      "class": "Bus",
      "name": "WARNER ROBINS 8 2",
      "init": {
        "Vr": 0.1811682373801169,
        "Vi": -1.0280297882517557
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5881749029782,
        "longitude": -83.5643637399155
      }
    },
    {
      "number": 25776,
      "class": "Bus",
      "name": "WARWICK 12 1",
      "init": {
        "Vr": 0.0871989679579237,
        "Vi": -0.9934986009864473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8665790777759,
        "longitude": -83.9563086993846
      }
    },
    {
      "number": 25777,
      "class": "Bus",
      "name": "WARWICK 12 2",
      "init": {
        "Vr": 0.08706357666823132,
        "Vi": -0.9934274973188425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8665790777759,
        "longitude": -83.9563086993846
      }
    },
    {
      "number": 25778,
      "class": "Bus",
      "name": "WEST POINT 6 1",
      "init": {
        "Vr": 0.2582388983272953,
        "Vi": -0.9985316810235123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8989004524544,
        "longitude": -85.1990654474187
      }
    },
    {
      "number": 25779,
      "class": "Bus",
      "name": "WEST POINT 6 2",
      "init": {
        "Vr": 0.279736497840546,
        "Vi": -1.0012774220195648
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8989004524544,
        "longitude": -85.1990654474187
      }
    },
    {
      "number": 25780,
      "class": "Bus",
      "name": "WEST POINT 6 3",
      "init": {
        "Vr": 0.27179542501340853,
        "Vi": -1.0004087254218383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.8989004524544,
        "longitude": -85.1990654474187
      }
    },
    {
      "number": 25781,
      "class": "Bus",
      "name": "WEST POINT 6 4",
      "init": {
        "Vr": 0.25742700496080945,
        "Vi": -0.9983010954913882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8989004524544,
        "longitude": -85.1990654474187
      }
    },
    {
      "number": 25782,
      "class": "Bus",
      "name": "WEST POINT 6 6",
      "init": {
        "Vr": 0.2582388983272953,
        "Vi": -0.9985316810235123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8989004524544,
        "longitude": -85.1990654474187
      }
    },
    {
      "number": 25783,
      "class": "Bus",
      "name": "EAST DUBLIN 3 1",
      "init": {
        "Vr": 0.24675619747998812,
        "Vi": -1.0166307923159128
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5018688392772,
        "longitude": -82.8335095994196
      }
    },
    {
      "number": 25784,
      "class": "Bus",
      "name": "EAST DUBLIN 3 2",
      "init": {
        "Vr": 0.24632360724412947,
        "Vi": -1.016688258275399
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5018688392772,
        "longitude": -82.8335095994196
      }
    },
    {
      "number": 25785,
      "class": "Bus",
      "name": "BACONTON 3 1",
      "init": {
        "Vr": 0.35386547870183815,
        "Vi": -0.9813633542677498
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25786,
      "class": "Bus",
      "name": "BACONTON 3 2",
      "init": {
        "Vr": 0.331689736704413,
        "Vi": -0.9873348034097669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25787,
      "class": "Bus",
      "name": "BACONTON 3 3",
      "init": {
        "Vr": 0.2674328460565571,
        "Vi": -1.0009495642799924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25788,
      "class": "Bus",
      "name": "BACONTON 3 4",
      "init": {
        "Vr": 0.36309360315637285,
        "Vi": -0.9825568099716406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25789,
      "class": "Bus",
      "name": "BACONTON 3 5",
      "init": {
        "Vr": 0.3615192964396718,
        "Vi": -0.9823762540950716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25790,
      "class": "Bus",
      "name": "BACONTON 3 6",
      "init": {
        "Vr": 0.3597953691240097,
        "Vi": -0.9821630668805819
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25791,
      "class": "Bus",
      "name": "BACONTON 3 7",
      "init": {
        "Vr": 0.36339520239681394,
        "Vi": -0.9825999566602103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25792,
      "class": "Bus",
      "name": "BACONTON 3 8",
      "init": {
        "Vr": 0.35495091822486863,
        "Vi": -0.9849169407537844
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25793,
      "class": "Bus",
      "name": "BACONTON 3 10",
      "init": {
        "Vr": 0.3318253407965905,
        "Vi": -0.9875211517594567
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4060713592658,
        "longitude": -84.084044807507
      }
    },
    {
      "number": 25794,
      "class": "Bus",
      "name": "WARTHEN 1",
      "init": {
        "Vr": 0.16364185145122118,
        "Vi": -1.032107675952732
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25795,
      "class": "Bus",
      "name": "WARTHEN 2",
      "init": {
        "Vr": 0.11222918445054997,
        "Vi": -1.0434230060936966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25796,
      "class": "Bus",
      "name": "WARTHEN 3",
      "init": {
        "Vr": 0.2163350621233463,
        "Vi": -1.0269612294896724
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25797,
      "class": "Bus",
      "name": "WARTHEN 4",
      "init": {
        "Vr": 0.21049421196790094,
        "Vi": -1.0281743104682513
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25798,
      "class": "Bus",
      "name": "WARTHEN 5",
      "init": {
        "Vr": 0.20421152436673437,
        "Vi": -1.029440566178867
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25799,
      "class": "Bus",
      "name": "WARTHEN 6",
      "init": {
        "Vr": 0.21904494768142582,
        "Vi": -1.0263866410247617
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25800,
      "class": "Bus",
      "name": "WARTHEN 7",
      "init": {
        "Vr": 0.18785792117337355,
        "Vi": -1.032550060496473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25801,
      "class": "Bus",
      "name": "WARTHEN 8",
      "init": {
        "Vr": 0.21325569500596187,
        "Vi": -1.0280737636861976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25802,
      "class": "Bus",
      "name": "WARTHEN 9",
      "init": {
        "Vr": 0.15847272300650567,
        "Vi": -1.0315183059425699
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25803,
      "class": "Bus",
      "name": "WARTHEN 11",
      "init": {
        "Vr": 0.16364185145122118,
        "Vi": -1.032107675952732
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1288681154039,
        "longitude": -82.9050534143423
      }
    },
    {
      "number": 25804,
      "class": "Bus",
      "name": "PELHAM 6 1",
      "init": {
        "Vr": 0.2052619769484515,
        "Vi": -0.9927871290533197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1519722582072,
        "longitude": -84.1027530983615
      }
    },
    {
      "number": 25805,
      "class": "Bus",
      "name": "PELHAM 6 2",
      "init": {
        "Vr": 0.20508255683604132,
        "Vi": -0.9927801246590544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1519722582072,
        "longitude": -84.1027530983615
      }
    },
    {
      "number": 25806,
      "class": "Bus",
      "name": "FOUNTAIN 1 1",
      "init": {
        "Vr": 0.3249918570252858,
        "Vi": -0.968471745496315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4561361521501,
        "longitude": -85.4429194173974
      }
    },
    {
      "number": 25807,
      "class": "Bus",
      "name": "LYNN HAVEN 1",
      "init": {
        "Vr": 0.444252627787974,
        "Vi": -0.952196680580387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2760881411033,
        "longitude": -85.6390055936442
      }
    },
    {
      "number": 25808,
      "class": "Bus",
      "name": "PANAMA CITY 1 1",
      "init": {
        "Vr": 0.4417774786636184,
        "Vi": -0.9452580888651654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1560360454288,
        "longitude": -85.7750774804991
      }
    },
    {
      "number": 25809,
      "class": "Bus",
      "name": "PANAMA CITY 1 2",
      "init": {
        "Vr": 0.4420871391853154,
        "Vi": -0.9452460226857115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1560360454288,
        "longitude": -85.7750774804991
      }
    },
    {
      "number": 25810,
      "class": "Bus",
      "name": "PANAMA CITY 2 1",
      "init": {
        "Vr": 0.41202649733445906,
        "Vi": -0.941071471840149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1492795874079,
        "longitude": -85.7096367359649
      }
    },
    {
      "number": 25811,
      "class": "Bus",
      "name": "PANAMA CITY 2 2",
      "init": {
        "Vr": 0.41160914914786517,
        "Vi": -0.940989573449143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1492795874079,
        "longitude": -85.7096367359649
      }
    },
    {
      "number": 25812,
      "class": "Bus",
      "name": "PANAMA CITY 3 1",
      "init": {
        "Vr": 0.4465070551354838,
        "Vi": -0.9440544527490817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2080905138649,
        "longitude": -85.62338700089
      }
    },
    {
      "number": 25813,
      "class": "Bus",
      "name": "PANAMA CITY 3 2",
      "init": {
        "Vr": 0.4462884026876784,
        "Vi": -0.94407122270395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2080905138649,
        "longitude": -85.62338700089
      }
    },
    {
      "number": 25814,
      "class": "Bus",
      "name": "PANAMA CITY 4 1",
      "init": {
        "Vr": 0.43994205907966466,
        "Vi": -0.9404288603829929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1828940976724,
        "longitude": -85.6899668307224
      }
    },
    {
      "number": 25815,
      "class": "Bus",
      "name": "PANAMA CITY 5 1",
      "init": {
        "Vr": 0.39138294906680526,
        "Vi": -0.9442791070164676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.116535385129,
        "longitude": -85.676718022024
      }
    },
    {
      "number": 25816,
      "class": "Bus",
      "name": "PANAMA CITY 6 1",
      "init": {
        "Vr": 0.4137215543537374,
        "Vi": -0.9450184757517359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1442210644075,
        "longitude": -85.6113502513965
      }
    },
    {
      "number": 25817,
      "class": "Bus",
      "name": "PANAMA CITY 7 1",
      "init": {
        "Vr": 0.3647463440072838,
        "Vi": -0.9634906408983447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4459633323427,
        "longitude": -85.578938874833
      }
    },
    {
      "number": 25818,
      "class": "Bus",
      "name": "PANAMA CITY 7 2",
      "init": {
        "Vr": 0.36456594469250214,
        "Vi": -0.9634854705047267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4459633323427,
        "longitude": -85.578938874833
      }
    },
    {
      "number": 25819,
      "class": "Bus",
      "name": "PANAMA CITY 8 1",
      "init": {
        "Vr": 0.39095083973137756,
        "Vi": -0.9607301373108865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3911616821767,
        "longitude": -85.6402874158136
      }
    },
    {
      "number": 25820,
      "class": "Bus",
      "name": "PANAMA CITY 9 1",
      "init": {
        "Vr": 0.4389301500183743,
        "Vi": -0.9494767160110829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2421891245055,
        "longitude": -85.5805941734172
      }
    },
    {
      "number": 25821,
      "class": "Bus",
      "name": "PANAMA CITY 10 1",
      "init": {
        "Vr": 0.31854531808380276,
        "Vi": -0.9582003025853921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0779279672801,
        "longitude": -85.5002997237815
      }
    },
    {
      "number": 25822,
      "class": "Bus",
      "name": "PANAMA CITY 10 2",
      "init": {
        "Vr": 0.3181940751396205,
        "Vi": -0.9581254317125978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0779279672801,
        "longitude": -85.5002997237815
      }
    },
    {
      "number": 25823,
      "class": "Bus",
      "name": "PANAMA CITY 11 1",
      "init": {
        "Vr": 0.21963012396124854,
        "Vi": -0.9920682965901841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2603730752142,
        "longitude": -85.409581297644
      }
    },
    {
      "number": 25824,
      "class": "Bus",
      "name": "PANAMA CITY 12 1",
      "init": {
        "Vr": 0.25379136491897064,
        "Vi": -0.9535801178932116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1248668512116,
        "longitude": -85.4746431783722
      }
    },
    {
      "number": 25825,
      "class": "Bus",
      "name": "PANAMA CITY BEACH 1 1",
      "init": {
        "Vr": 0.34597667258968,
        "Vi": -0.9664823520937659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2552533286604,
        "longitude": -85.8847069331908
      }
    },
    {
      "number": 25826,
      "class": "Bus",
      "name": "PANAMA CITY BEACH 2 1",
      "init": {
        "Vr": 0.31512309003165206,
        "Vi": -0.9682019848933271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3405472255305,
        "longitude": -85.9636484447539
      }
    },
    {
      "number": 25827,
      "class": "Bus",
      "name": "PANAMA CITY BEACH 3 1",
      "init": {
        "Vr": 0.32539316155593245,
        "Vi": -0.9668956019191807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3228230957938,
        "longitude": -85.8847202699276
      }
    },
    {
      "number": 25828,
      "class": "Bus",
      "name": "PORT SAINT JOE 1",
      "init": {
        "Vr": 0.21765998701268746,
        "Vi": -0.9668824124590096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8045005519736,
        "longitude": -85.3021785244135
      }
    },
    {
      "number": 25829,
      "class": "Bus",
      "name": "VERNON 5 1",
      "init": {
        "Vr": 0.38993397159357346,
        "Vi": -0.9500647944358258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5952719428059,
        "longitude": -85.7582596684793
      }
    },
    {
      "number": 25830,
      "class": "Bus",
      "name": "ALTHA 1",
      "init": {
        "Vr": 0.28004098793759996,
        "Vi": -0.9759661573264523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.555221836138,
        "longitude": -85.2367021343728
      }
    },
    {
      "number": 25831,
      "class": "Bus",
      "name": "ALTHA 2",
      "init": {
        "Vr": 0.27987528661301125,
        "Vi": -0.9758965475094055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.555221836138,
        "longitude": -85.2367021343728
      }
    },
    {
      "number": 25832,
      "class": "Bus",
      "name": "BLOUNTSTOWN 1 1",
      "init": {
        "Vr": 0.23901265524145976,
        "Vi": -0.9998654519868914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3319900550176,
        "longitude": -84.9676082961345
      }
    },
    {
      "number": 25833,
      "class": "Bus",
      "name": "BLOUNTSTOWN 1 2",
      "init": {
        "Vr": 0.2388157754089582,
        "Vi": -0.9998436658278104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3319900550176,
        "longitude": -84.9676082961345
      }
    },
    {
      "number": 25834,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 1",
      "init": {
        "Vr": 0.2922960516327928,
        "Vi": -0.967480360907377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25835,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 2",
      "init": {
        "Vr": 0.2895395672778076,
        "Vi": -0.9672194460929555
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25836,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 3",
      "init": {
        "Vr": 0.29221712699141555,
        "Vi": -0.9674675599260553
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25837,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 4",
      "init": {
        "Vr": 0.2922171269914155,
        "Vi": -0.9674675599260552
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25838,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 5",
      "init": {
        "Vr": 0.29239091794841676,
        "Vi": -0.9675066043906111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25839,
      "class": "Bus",
      "name": "BLOUNTSTOWN 2 7",
      "init": {
        "Vr": 0.2922960516327928,
        "Vi": -0.967480360907377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935569893962,
        "longitude": -85.0602946737263
      }
    },
    {
      "number": 25840,
      "class": "Bus",
      "name": "BLOUNTSTOWN 3 1",
      "init": {
        "Vr": 0.29427868155954273,
        "Vi": -0.9626110952573171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2484253314651,
        "longitude": -85.1202863169254
      }
    },
    {
      "number": 25841,
      "class": "Bus",
      "name": "BLOUNTSTOWN 3 2",
      "init": {
        "Vr": 0.2941835542736598,
        "Vi": -0.9625884815428005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2484253314651,
        "longitude": -85.1202863169254
      }
    },
    {
      "number": 25842,
      "class": "Bus",
      "name": "GRAND RIDGE 1",
      "init": {
        "Vr": 0.3668665484971873,
        "Vi": -0.9719583347213521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6311034763518,
        "longitude": -84.9673318990941
      }
    },
    {
      "number": 25843,
      "class": "Bus",
      "name": "CANTONMENT 1 1",
      "init": {
        "Vr": 0.46453883300976667,
        "Vi": -0.9272774872131084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5985327236677,
        "longitude": -87.3819624701136
      }
    },
    {
      "number": 25844,
      "class": "Bus",
      "name": "CANTONMENT 1 2",
      "init": {
        "Vr": 0.4641970473233865,
        "Vi": -0.927304929841561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5985327236677,
        "longitude": -87.3819624701136
      }
    },
    {
      "number": 25845,
      "class": "Bus",
      "name": "CANTONMENT 2 1",
      "init": {
        "Vr": 0.46867926865589726,
        "Vi": -0.9004930527010021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6758364499953,
        "longitude": -87.3406097010343
      }
    },
    {
      "number": 25846,
      "class": "Bus",
      "name": "CENTURY 1",
      "init": {
        "Vr": 0.6477435070310761,
        "Vi": -0.7730074505633759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9331493370766,
        "longitude": -87.4094239565297
      }
    },
    {
      "number": 25847,
      "class": "Bus",
      "name": "PENSACOLA 1 1",
      "init": {
        "Vr": 0.45759062742820367,
        "Vi": -0.8718504294683711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3179656210616,
        "longitude": -87.2792194298656
      }
    },
    {
      "number": 25848,
      "class": "Bus",
      "name": "PENSACOLA 2 1",
      "init": {
        "Vr": 0.4420783955344471,
        "Vi": -0.868277363963632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3102153610516,
        "longitude": -87.36288676743
      }
    },
    {
      "number": 25849,
      "class": "Bus",
      "name": "PENSACOLA 3 1",
      "init": {
        "Vr": 0.47298800867168755,
        "Vi": -0.88002501918267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.427321853184,
        "longitude": -87.4744052994835
      }
    },
    {
      "number": 25850,
      "class": "Bus",
      "name": "PENSACOLA 4 1",
      "init": {
        "Vr": 0.49703590022358884,
        "Vi": -0.8778067516903827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4020151805723,
        "longitude": -87.3494317738575
      }
    },
    {
      "number": 25851,
      "class": "Bus",
      "name": "PENSACOLA 5 1",
      "init": {
        "Vr": 0.44847698982143125,
        "Vi": -0.8704250141150341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.347815006289,
        "longitude": -87.3165664545491
      }
    },
    {
      "number": 25852,
      "class": "Bus",
      "name": "PENSACOLA 6 1",
      "init": {
        "Vr": 0.48490821371982795,
        "Vi": -0.8791497145075244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3917568976379,
        "longitude": -87.3841316167375
      }
    },
    {
      "number": 25853,
      "class": "Bus",
      "name": "PENSACOLA 6 2",
      "init": {
        "Vr": 0.4843348991294228,
        "Vi": -0.8792140151063967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3917568976379,
        "longitude": -87.3841316167375
      }
    },
    {
      "number": 25854,
      "class": "Bus",
      "name": "PENSACOLA 7 1",
      "init": {
        "Vr": 0.5334515336810567,
        "Vi": -0.8818545463537054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4985661453396,
        "longitude": -87.2691828307551
      }
    },
    {
      "number": 25855,
      "class": "Bus",
      "name": "PENSACOLA 8 1",
      "init": {
        "Vr": 0.5183025508005956,
        "Vi": -0.8818802028270815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5154029118768,
        "longitude": -87.2951986470603
      }
    },
    {
      "number": 25856,
      "class": "Bus",
      "name": "PENSACOLA 9 1",
      "init": {
        "Vr": 0.47749422889229526,
        "Vi": -0.8817766256014927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.504381171073,
        "longitude": -87.4050466641232
      }
    },
    {
      "number": 25857,
      "class": "Bus",
      "name": "PENSACOLA 10 1",
      "init": {
        "Vr": 0.46438824195758455,
        "Vi": -0.8987285270459113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5676493313041,
        "longitude": -87.4531528256327
      }
    },
    {
      "number": 25858,
      "class": "Bus",
      "name": "PENSACOLA 11 1",
      "init": {
        "Vr": 0.5314638169775057,
        "Vi": -0.8811676780263803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4402528648641,
        "longitude": -87.2863618268734
      }
    },
    {
      "number": 25859,
      "class": "Bus",
      "name": "PENSACOLA 11 2",
      "init": {
        "Vr": 0.530987745138169,
        "Vi": -0.8811101224400566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4402528648641,
        "longitude": -87.2863618268734
      }
    },
    {
      "number": 25860,
      "class": "Bus",
      "name": "PENSACOLA 12 1",
      "init": {
        "Vr": 0.6090945267980892,
        "Vi": -0.8389461022558591
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4703518746858,
        "longitude": -87.2877401028184
      }
    },
    {
      "number": 25861,
      "class": "Bus",
      "name": "PENSACOLA 12 2",
      "init": {
        "Vr": 0.5521363323493146,
        "Vi": -0.8820398709517546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4703518746858,
        "longitude": -87.2877401028184
      }
    },
    {
      "number": 25862,
      "class": "Bus",
      "name": "PENSACOLA 12 3",
      "init": {
        "Vr": 0.6172163943291422,
        "Vi": -0.8345305720892785
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4703518746858,
        "longitude": -87.2877401028184
      }
    },
    {
      "number": 25863,
      "class": "Bus",
      "name": "PENSACOLA 13 1",
      "init": {
        "Vr": 0.5016913493220123,
        "Vi": -0.8727305184342512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5633473164525,
        "longitude": -87.2338780041874
      }
    },
    {
      "number": 25864,
      "class": "Bus",
      "name": "PENSACOLA 13 2",
      "init": {
        "Vr": 0.500467768443443,
        "Vi": -0.8721860994484146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5633473164525,
        "longitude": -87.2338780041874
      }
    },
    {
      "number": 25865,
      "class": "Bus",
      "name": "PENSACOLA 14 1",
      "init": {
        "Vr": 0.49582047594555256,
        "Vi": -0.885195804378333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4259055028684,
        "longitude": -87.1862079468334
      }
    },
    {
      "number": 25866,
      "class": "Bus",
      "name": "PENSACOLA 14 2",
      "init": {
        "Vr": 0.4948877089889713,
        "Vi": -0.8852646290691204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4259055028684,
        "longitude": -87.1862079468334
      }
    },
    {
      "number": 25867,
      "class": "Bus",
      "name": "PENSACOLA 15 1",
      "init": {
        "Vr": 0.4892781696719498,
        "Vi": -0.8867874390244994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4598936753983,
        "longitude": -87.1290148552635
      }
    },
    {
      "number": 25868,
      "class": "Bus",
      "name": "PENSACOLA 16 1",
      "init": {
        "Vr": 0.5336145732270691,
        "Vi": -0.8833073789512011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.476234771072,
        "longitude": -87.255482047776
      }
    },
    {
      "number": 25869,
      "class": "Bus",
      "name": "PENSACOLA 17 1",
      "init": {
        "Vr": 0.48991836049076865,
        "Vi": -0.8888016926841829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4060937520783,
        "longitude": -87.1033251709356
      }
    },
    {
      "number": 25870,
      "class": "Bus",
      "name": "PENSACOLA 18 1",
      "init": {
        "Vr": 0.4829986394067141,
        "Vi": -0.8856203904560075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3896434793893,
        "longitude": -87.189063976427
      }
    },
    {
      "number": 25871,
      "class": "Bus",
      "name": "PENSACOLA 18 2",
      "init": {
        "Vr": 0.48254272641194274,
        "Vi": -0.8855827550971674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3896434793893,
        "longitude": -87.189063976427
      }
    },
    {
      "number": 25872,
      "class": "Bus",
      "name": "APALACHICOLA 1",
      "init": {
        "Vr": 0.25013984357666713,
        "Vi": -1.006693207342376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7565564600927,
        "longitude": -85.1072414865906
      }
    },
    {
      "number": 25873,
      "class": "Bus",
      "name": "BRISTOL 27 1",
      "init": {
        "Vr": 0.22833832993707256,
        "Vi": -1.0138236458975396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1819572443731,
        "longitude": -84.9916936225097
      }
    },
    {
      "number": 25874,
      "class": "Bus",
      "name": "CARRABELLE 1",
      "init": {
        "Vr": 0.1731836174973772,
        "Vi": -1.0034970796273706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9547070893547,
        "longitude": -84.4949100243723
      }
    },
    {
      "number": 25875,
      "class": "Bus",
      "name": "CARRABELLE 2",
      "init": {
        "Vr": 0.17302313644870262,
        "Vi": -1.003423349249216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9547070893547,
        "longitude": -84.4949100243723
      }
    },
    {
      "number": 25876,
      "class": "Bus",
      "name": "EASTPOINT 1",
      "init": {
        "Vr": 0.15958668682571786,
        "Vi": -1.0264167558168804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7505881618892,
        "longitude": -84.8494915435541
      }
    },
    {
      "number": 25877,
      "class": "Bus",
      "name": "SOPCHOPPY 1",
      "init": {
        "Vr": 0.19855175054411653,
        "Vi": -0.9945206593262453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1701600586957,
        "longitude": -84.5892401771134
      }
    },
    {
      "number": 25878,
      "class": "Bus",
      "name": "CHATTAHOOCHEE 1 1",
      "init": {
        "Vr": 0.32449651831776927,
        "Vi": -0.9813638514880386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6553096311469,
        "longitude": -84.8150941733613
      }
    },
    {
      "number": 25879,
      "class": "Bus",
      "name": "HAVANA 1 1",
      "init": {
        "Vr": 0.21420222762690524,
        "Vi": -1.0045619126624623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4839773918351,
        "longitude": -84.468175142863
      }
    },
    {
      "number": 25880,
      "class": "Bus",
      "name": "HAVANA 2 1",
      "init": {
        "Vr": 0.15705952583580826,
        "Vi": -0.9961074627896864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6097569889967,
        "longitude": -84.4786383242097
      }
    },
    {
      "number": 25881,
      "class": "Bus",
      "name": "QUINCY 8 1",
      "init": {
        "Vr": 0.2600039703908837,
        "Vi": -0.9850470631855547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4988432393577,
        "longitude": -84.6826763161253
      }
    },
    {
      "number": 25882,
      "class": "Bus",
      "name": "QUINCY 9 1",
      "init": {
        "Vr": 0.23071240662132164,
        "Vi": -0.99449093278027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4468864410763,
        "longitude": -84.5745727444098
      }
    },
    {
      "number": 25883,
      "class": "Bus",
      "name": "QUINCY 10 1",
      "init": {
        "Vr": 0.1509696155409765,
        "Vi": -1.0024606114563297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6106382540916,
        "longitude": -84.6061167062468
      }
    },
    {
      "number": 25884,
      "class": "Bus",
      "name": "WEWAHITCHKA 1 1",
      "init": {
        "Vr": 0.3042882665885651,
        "Vi": -0.9574374238618325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0981223796288,
        "longitude": -85.2286897507315
      }
    },
    {
      "number": 25885,
      "class": "Bus",
      "name": "WEWAHITCHKA 1 2",
      "init": {
        "Vr": 0.3044726388255248,
        "Vi": -0.9574885613895524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0981223796288,
        "longitude": -85.2286897507315
      }
    },
    {
      "number": 25886,
      "class": "Bus",
      "name": "WEWAHITCHKA 2 1",
      "init": {
        "Vr": 0.26178734488465755,
        "Vi": -0.9865006430417818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9467628851282,
        "longitude": -85.1168736642182
      }
    },
    {
      "number": 25887,
      "class": "Bus",
      "name": "BONIFAY 1 1",
      "init": {
        "Vr": 0.34685680897858034,
        "Vi": -0.9632651527445428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8686582827537,
        "longitude": -85.7907308424497
      }
    },
    {
      "number": 25888,
      "class": "Bus",
      "name": "BONIFAY 2 1",
      "init": {
        "Vr": 0.43245636818613137,
        "Vi": -0.9378144661260563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8591087129938,
        "longitude": -85.6245465169078
      }
    },
    {
      "number": 25889,
      "class": "Bus",
      "name": "BONIFAY 3 1",
      "init": {
        "Vr": 0.5163006461970858,
        "Vi": -0.9110309337276502
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8017893303463,
        "longitude": -85.6760413041156
      }
    },
    {
      "number": 25890,
      "class": "Bus",
      "name": "BONIFAY 3 2",
      "init": {
        "Vr": 0.4898559536777663,
        "Vi": -0.9236231380565711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8017893303463,
        "longitude": -85.6760413041156
      }
    },
    {
      "number": 25891,
      "class": "Bus",
      "name": "BONIFAY 3 3",
      "init": {
        "Vr": 0.5161584872777701,
        "Vi": -0.9110518854936089
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8017893303463,
        "longitude": -85.6760413041156
      }
    },
    {
      "number": 25892,
      "class": "Bus",
      "name": "GRACEVILLE 1 1",
      "init": {
        "Vr": 0.3115454669293149,
        "Vi": -0.9561767959898568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9158774602939,
        "longitude": -85.5173025526555
      }
    },
    {
      "number": 25893,
      "class": "Bus",
      "name": "GRACEVILLE 2 1",
      "init": {
        "Vr": 0.3589915911770111,
        "Vi": -0.9492986868490908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8169297939691,
        "longitude": -85.4866310159801
      }
    },
    {
      "number": 25894,
      "class": "Bus",
      "name": "PONCE DE LEON 1",
      "init": {
        "Vr": 0.3412705928714741,
        "Vi": -0.9687465247386005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7118673396901,
        "longitude": -85.9168292365517
      }
    },
    {
      "number": 25895,
      "class": "Bus",
      "name": "PONCE DE LEON 2",
      "init": {
        "Vr": 0.34116990947329756,
        "Vi": -0.9687381284357055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7118673396901,
        "longitude": -85.9168292365517
      }
    },
    {
      "number": 25896,
      "class": "Bus",
      "name": "WESTVILLE 2 1",
      "init": {
        "Vr": 0.2892423393132115,
        "Vi": -0.983473452122319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9034532334529,
        "longitude": -85.9415611897343
      }
    },
    {
      "number": 25897,
      "class": "Bus",
      "name": "WESTVILLE 2 2",
      "init": {
        "Vr": 0.2891652114270339,
        "Vi": -0.9834628580328926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9034532334529,
        "longitude": -85.9415611897343
      }
    },
    {
      "number": 25898,
      "class": "Bus",
      "name": "COTTONDALE 1 1",
      "init": {
        "Vr": 0.2979465414526054,
        "Vi": -0.9748345170478503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6915192588388,
        "longitude": -85.3530259085169
      }
    },
    {
      "number": 25899,
      "class": "Bus",
      "name": "MALONE 5 1",
      "init": {
        "Vr": 0.35156938571310986,
        "Vi": -0.9571254981342505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0364367054807,
        "longitude": -85.1280261194373
      }
    },
    {
      "number": 25900,
      "class": "Bus",
      "name": "MARIANNA 2 1",
      "init": {
        "Vr": 0.32223267506710385,
        "Vi": -0.9622356240903805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.859237132942,
        "longitude": -85.1617267749919
      }
    },
    {
      "number": 25901,
      "class": "Bus",
      "name": "MARIANNA 3 1",
      "init": {
        "Vr": 0.3073355285326018,
        "Vi": -0.9655722038874156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.895870943597,
        "longitude": -85.2852352185074
      }
    },
    {
      "number": 25902,
      "class": "Bus",
      "name": "MARIANNA 4 1",
      "init": {
        "Vr": 0.30395958649451243,
        "Vi": -0.9685951297285647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.752403972326,
        "longitude": -85.2105562253199
      }
    },
    {
      "number": 25903,
      "class": "Bus",
      "name": "MARIANNA 5 1",
      "init": {
        "Vr": 0.28758471198725544,
        "Vi": -0.9701978752474616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6727068308406,
        "longitude": -85.2285269416987
      }
    },
    {
      "number": 25904,
      "class": "Bus",
      "name": "SNEADS 1 1",
      "init": {
        "Vr": 0.34273496315664537,
        "Vi": -0.9710410914639671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7952600922622,
        "longitude": -85.0166124856224
      }
    },
    {
      "number": 25905,
      "class": "Bus",
      "name": "GREENVILLE 44 1",
      "init": {
        "Vr": 0.15128773055297035,
        "Vi": -1.0218981157777314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4530721101954,
        "longitude": -83.7015019203663
      }
    },
    {
      "number": 25906,
      "class": "Bus",
      "name": "GREENVILLE 44 2",
      "init": {
        "Vr": 0.15117364229089225,
        "Vi": -1.0218755653634888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4530721101954,
        "longitude": -83.7015019203663
      }
    },
    {
      "number": 25907,
      "class": "Bus",
      "name": "MONTICELLO 7 1",
      "init": {
        "Vr": 0.2420598335223679,
        "Vi": -1.002456440067188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.601426764145,
        "longitude": -84.0200195870428
      }
    },
    {
      "number": 25908,
      "class": "Bus",
      "name": "MONTICELLO 8 1",
      "init": {
        "Vr": 0.23390606827629892,
        "Vi": -0.9977679146909312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4768750242624,
        "longitude": -83.947381218572
      }
    },
    {
      "number": 25909,
      "class": "Bus",
      "name": "MONTICELLO 8 2",
      "init": {
        "Vr": 0.23404143720822176,
        "Vi": -0.9978240895540744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4768750242624,
        "longitude": -83.947381218572
      }
    },
    {
      "number": 25910,
      "class": "Bus",
      "name": "CRAWFORDVILLE 1 1",
      "init": {
        "Vr": 0.208045166522353,
        "Vi": -0.984651769850889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1594515612191,
        "longitude": -84.3724445484657
      }
    },
    {
      "number": 25911,
      "class": "Bus",
      "name": "CRAWFORDVILLE 2 1",
      "init": {
        "Vr": 0.22809077275884973,
        "Vi": -0.9871559118292139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1800748280087,
        "longitude": -84.3282789667504
      }
    },
    {
      "number": 25912,
      "class": "Bus",
      "name": "CRAWFORDVILLE 2 2",
      "init": {
        "Vr": 0.2277244790067519,
        "Vi": -0.9871004690448621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1800748280087,
        "longitude": -84.3282789667504
      }
    },
    {
      "number": 25913,
      "class": "Bus",
      "name": "CRAWFORDVILLE 3 1",
      "init": {
        "Vr": 0.22003122630690092,
        "Vi": -0.9877807295822272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1222328862814,
        "longitude": -84.3368472902529
      }
    },
    {
      "number": 25914,
      "class": "Bus",
      "name": "TALLAHASSEE 1 1",
      "init": {
        "Vr": 0.2159045659980013,
        "Vi": -0.9933879685877073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3835438087856,
        "longitude": -84.5964064124019
      }
    },
    {
      "number": 25915,
      "class": "Bus",
      "name": "TALLAHASSEE 1 2",
      "init": {
        "Vr": 0.2156168051306207,
        "Vi": -0.9933293537627267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3835438087856,
        "longitude": -84.5964064124019
      }
    },
    {
      "number": 25916,
      "class": "Bus",
      "name": "TALLAHASSEE 2 1",
      "init": {
        "Vr": 0.19505991010345314,
        "Vi": -0.9955547133663283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3431901564285,
        "longitude": -84.4826842245373
      }
    },
    {
      "number": 25917,
      "class": "Bus",
      "name": "TALLAHASSEE 3 1",
      "init": {
        "Vr": 0.1555131549994395,
        "Vi": -0.9874693047879943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4307165277767,
        "longitude": -84.3321208698794
      }
    },
    {
      "number": 25918,
      "class": "Bus",
      "name": "TALLAHASSEE 3 2",
      "init": {
        "Vr": 0.15603330483683397,
        "Vi": -0.9877187920355726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4307165277767,
        "longitude": -84.3321208698794
      }
    },
    {
      "number": 25919,
      "class": "Bus",
      "name": "TALLAHASSEE 4 1",
      "init": {
        "Vr": 0.1793335257148003,
        "Vi": -0.995478376486862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.564563234801,
        "longitude": -84.3886262418773
      }
    },
    {
      "number": 25920,
      "class": "Bus",
      "name": "TALLAHASSEE 5 1",
      "init": {
        "Vr": 0.14608238530857257,
        "Vi": -0.983381338112173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4007543674702,
        "longitude": -84.2879963085934
      }
    },
    {
      "number": 25921,
      "class": "Bus",
      "name": "TALLAHASSEE 5 2",
      "init": {
        "Vr": 0.1457971592586055,
        "Vi": -0.9833615598393302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4007543674702,
        "longitude": -84.2879963085934
      }
    },
    {
      "number": 25922,
      "class": "Bus",
      "name": "TALLAHASSEE 6 1",
      "init": {
        "Vr": 0.16134094819317676,
        "Vi": -0.9937427825951306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4610515863786,
        "longitude": -84.3291633729451
      }
    },
    {
      "number": 25923,
      "class": "Bus",
      "name": "TALLAHASSEE 7 1",
      "init": {
        "Vr": 0.20221071156372777,
        "Vi": -0.9912257424830532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5838969583878,
        "longitude": -84.2904317989266
      }
    },
    {
      "number": 25924,
      "class": "Bus",
      "name": "TALLAHASSEE 7 2",
      "init": {
        "Vr": 0.20150264383079952,
        "Vi": -0.9909813029988025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5838969583878,
        "longitude": -84.2904317989266
      }
    },
    {
      "number": 25925,
      "class": "Bus",
      "name": "TALLAHASSEE 8 1",
      "init": {
        "Vr": 0.1785794112956507,
        "Vi": -0.9899057864226923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5376519028911,
        "longitude": -84.3261181816108
      }
    },
    {
      "number": 25926,
      "class": "Bus",
      "name": "TALLAHASSEE 9 1",
      "init": {
        "Vr": 0.18991902836002472,
        "Vi": -1.004890333931538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4577260241674,
        "longitude": -84.3708647035111
      }
    },
    {
      "number": 25927,
      "class": "Bus",
      "name": "TALLAHASSEE 9 2",
      "init": {
        "Vr": 0.18965751890905383,
        "Vi": -1.0048426925435199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4577260241674,
        "longitude": -84.3708647035111
      }
    },
    {
      "number": 25928,
      "class": "Bus",
      "name": "TALLAHASSEE 10 1",
      "init": {
        "Vr": 0.17398060213625652,
        "Vi": -0.9789432893337148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2485617139615,
        "longitude": -84.2988974330445
      }
    },
    {
      "number": 25929,
      "class": "Bus",
      "name": "TALLAHASSEE 11 1",
      "init": {
        "Vr": 0.16302465302446886,
        "Vi": -0.9886884188520008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4013490496436,
        "longitude": -84.3609684847197
      }
    },
    {
      "number": 25930,
      "class": "Bus",
      "name": "TALLAHASSEE 11 2",
      "init": {
        "Vr": 0.16283635891643253,
        "Vi": -0.9885922726058394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4013490496436,
        "longitude": -84.3609684847197
      }
    },
    {
      "number": 25931,
      "class": "Bus",
      "name": "TALLAHASSEE 12 1",
      "init": {
        "Vr": 0.14077071664823285,
        "Vi": -0.9788600838653231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3623582638806,
        "longitude": -84.3096142599773
      }
    },
    {
      "number": 25932,
      "class": "Bus",
      "name": "TALLAHASSEE 12 2",
      "init": {
        "Vr": 0.14054170738707425,
        "Vi": -0.9788014906621546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3623582638806,
        "longitude": -84.3096142599773
      }
    },
    {
      "number": 25933,
      "class": "Bus",
      "name": "TALLAHASSEE 13 1",
      "init": {
        "Vr": 0.14160824498926036,
        "Vi": -0.976647042322191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3195973555777,
        "longitude": -84.3085405420553
      }
    },
    {
      "number": 25934,
      "class": "Bus",
      "name": "TALLAHASSEE 14 1",
      "init": {
        "Vr": 0.22428090115749286,
        "Vi": -0.9970982992400512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5858600275161,
        "longitude": -84.2372669410034
      }
    },
    {
      "number": 25935,
      "class": "Bus",
      "name": "TALLAHASSEE 15 1",
      "init": {
        "Vr": 0.31272369751135765,
        "Vi": -0.9920325599537665
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5578563135699,
        "longitude": -84.1267563873561
      }
    },
    {
      "number": 25936,
      "class": "Bus",
      "name": "TALLAHASSEE 15 2",
      "init": {
        "Vr": 0.27196539676800924,
        "Vi": -1.0095906065087223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5578563135699,
        "longitude": -84.1267563873561
      }
    },
    {
      "number": 25937,
      "class": "Bus",
      "name": "TALLAHASSEE 15 3",
      "init": {
        "Vr": 0.31248291048074783,
        "Vi": -0.9919771858401706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5578563135699,
        "longitude": -84.1267563873561
      }
    },
    {
      "number": 25938,
      "class": "Bus",
      "name": "TALLAHASSEE 16 1",
      "init": {
        "Vr": 0.24250290945476116,
        "Vi": -1.0005253073104154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5939143636904,
        "longitude": -84.1701080906694
      }
    },
    {
      "number": 25939,
      "class": "Bus",
      "name": "TALLAHASSEE 17 1",
      "init": {
        "Vr": 0.2005552793156392,
        "Vi": -0.9814641229727686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3911152509793,
        "longitude": -84.1622142736471
      }
    },
    {
      "number": 25940,
      "class": "Bus",
      "name": "TALLAHASSEE 17 2",
      "init": {
        "Vr": 0.20109977094498968,
        "Vi": -0.9817009526402543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3911152509793,
        "longitude": -84.1622142736471
      }
    },
    {
      "number": 25941,
      "class": "Bus",
      "name": "TALLAHASSEE 18 1",
      "init": {
        "Vr": 0.2524141919985875,
        "Vi": -1.0043683759606084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4983184005258,
        "longitude": -84.1851940702352
      }
    },
    {
      "number": 25942,
      "class": "Bus",
      "name": "TALLAHASSEE 19 1",
      "init": {
        "Vr": 0.22989182652924312,
        "Vi": -0.9861044565739041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2855539749885,
        "longitude": -84.1693048789218
      }
    },
    {
      "number": 25943,
      "class": "Bus",
      "name": "TALLAHASSEE 20 1",
      "init": {
        "Vr": 0.20967278317757823,
        "Vi": -0.9874020473194707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3927569261183,
        "longitude": -84.0763958039293
      }
    },
    {
      "number": 25944,
      "class": "Bus",
      "name": "TALLAHASSEE 21 1",
      "init": {
        "Vr": 0.23437615776272833,
        "Vi": -0.9994238295015696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4917277517682,
        "longitude": -84.0857248582082
      }
    },
    {
      "number": 25945,
      "class": "Bus",
      "name": "TALLAHASSEE 22 1",
      "init": {
        "Vr": 0.22188523515302125,
        "Vi": -0.9942290244554887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4253683505001,
        "longitude": -84.0110085652401
      }
    },
    {
      "number": 25946,
      "class": "Bus",
      "name": "TALLAHASSEE 23 1",
      "init": {
        "Vr": 0.2165214570777493,
        "Vi": -0.9936094571802613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5446334347792,
        "longitude": -84.2228331429887
      }
    },
    {
      "number": 25947,
      "class": "Bus",
      "name": "TALLAHASSEE 24 1",
      "init": {
        "Vr": 0.2265919686420267,
        "Vi": -0.9994123096645796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6360532467485,
        "longitude": -84.1008373590162
      }
    },
    {
      "number": 25948,
      "class": "Bus",
      "name": "TALLAHASSEE 24 2",
      "init": {
        "Vr": 0.2261487208920871,
        "Vi": -0.9991535705320508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6360532467485,
        "longitude": -84.1008373590162
      }
    },
    {
      "number": 25949,
      "class": "Bus",
      "name": "CRESTVIEW 1 1",
      "init": {
        "Vr": 0.4062824522201236,
        "Vi": -0.9522189682639741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7722350035547,
        "longitude": -86.6731548948728
      }
    },
    {
      "number": 25950,
      "class": "Bus",
      "name": "CRESTVIEW 2 1",
      "init": {
        "Vr": 0.3668628319564981,
        "Vi": -0.9522323869428415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7012740348813,
        "longitude": -86.622964434957
      }
    },
    {
      "number": 25951,
      "class": "Bus",
      "name": "CRESTVIEW 2 2",
      "init": {
        "Vr": 0.36672357655674326,
        "Vi": -0.9522078199497638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7012740348813,
        "longitude": -86.622964434957
      }
    },
    {
      "number": 25952,
      "class": "Bus",
      "name": "CRESTVIEW 3 1",
      "init": {
        "Vr": 0.37919317476782777,
        "Vi": -0.9507153248801413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.744998221746,
        "longitude": -86.5739002595628
      }
    },
    {
      "number": 25953,
      "class": "Bus",
      "name": "CRESTVIEW 3 2",
      "init": {
        "Vr": 0.3790388803410989,
        "Vi": -0.9506465230368873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.744998221746,
        "longitude": -86.5739002595628
      }
    },
    {
      "number": 25954,
      "class": "Bus",
      "name": "CRESTVIEW 4 1",
      "init": {
        "Vr": 0.42460851369394687,
        "Vi": -0.9384800532896324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.868425311922,
        "longitude": -86.5985220877941
      }
    },
    {
      "number": 25955,
      "class": "Bus",
      "name": "CRESTVIEW 5 1",
      "init": {
        "Vr": 0.4524110128599436,
        "Vi": -0.9273113414096785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7375499601793,
        "longitude": -86.4991271217848
      }
    },
    {
      "number": 25956,
      "class": "Bus",
      "name": "CRESTVIEW 6 1",
      "init": {
        "Vr": 0.43863840218377176,
        "Vi": -0.9315525465913412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7964537088926,
        "longitude": -86.4610968624622
      }
    },
    {
      "number": 25957,
      "class": "Bus",
      "name": "CRESTVIEW 7 1",
      "init": {
        "Vr": 0.5196321974743621,
        "Vi": -0.9007745702961757
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7444235267773,
        "longitude": -86.4502642202848
      }
    },
    {
      "number": 25958,
      "class": "Bus",
      "name": "CRESTVIEW 7 2",
      "init": {
        "Vr": 0.4724677420422089,
        "Vi": -0.9235629240219746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7444235267773,
        "longitude": -86.4502642202848
      }
    },
    {
      "number": 25959,
      "class": "Bus",
      "name": "CRESTVIEW 7 3",
      "init": {
        "Vr": 0.5192949465421622,
        "Vi": -0.9007951082397689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7444235267773,
        "longitude": -86.4502642202848
      }
    },
    {
      "number": 25960,
      "class": "Bus",
      "name": "DESTIN 1 1",
      "init": {
        "Vr": 0.33447952783233054,
        "Vi": -0.9601899441371479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3824224380734,
        "longitude": -86.5034486334826
      }
    },
    {
      "number": 25961,
      "class": "Bus",
      "name": "DESTIN 1 2",
      "init": {
        "Vr": 0.3346977304680942,
        "Vi": -0.9602584355016998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3824224380734,
        "longitude": -86.5034486334826
      }
    },
    {
      "number": 25962,
      "class": "Bus",
      "name": "DESTIN 2 1",
      "init": {
        "Vr": 0.3338879056100354,
        "Vi": -0.9651682813900514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3892722556249,
        "longitude": -86.4107395447556
      }
    },
    {
      "number": 25963,
      "class": "Bus",
      "name": "DESTIN 2 2",
      "init": {
        "Vr": 0.33412095186493224,
        "Vi": -0.9652124104521348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3892722556249,
        "longitude": -86.4107395447556
      }
    },
    {
      "number": 25964,
      "class": "Bus",
      "name": "FORT WALTON BEACH 1 1",
      "init": {
        "Vr": 0.35532296611182146,
        "Vi": -0.9474000502964613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.501184825996,
        "longitude": -86.7033636008676
      }
    },
    {
      "number": 25965,
      "class": "Bus",
      "name": "FORT WALTON BEACH 2 1",
      "init": {
        "Vr": 0.5944614231650623,
        "Vi": -0.8473977789278544
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4627120944504,
        "longitude": -86.6752977748588
      }
    },
    {
      "number": 25966,
      "class": "Bus",
      "name": "FORT WALTON BEACH 3 1",
      "init": {
        "Vr": 0.3506934017833033,
        "Vi": -0.9774959454373117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4164348288868,
        "longitude": -86.6389198298217
      }
    },
    {
      "number": 25967,
      "class": "Bus",
      "name": "FORT WALTON BEACH 3 2",
      "init": {
        "Vr": 0.3507564318816699,
        "Vi": -0.9761544494291753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4164348288868,
        "longitude": -86.6389198298217
      }
    },
    {
      "number": 25968,
      "class": "Bus",
      "name": "FORT WALTON BEACH 4 1",
      "init": {
        "Vr": 0.36454970263829634,
        "Vi": -0.9602697722497829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3942402404003,
        "longitude": -86.6879183397621
      }
    },
    {
      "number": 25969,
      "class": "Bus",
      "name": "MARY ESTHER 1",
      "init": {
        "Vr": 0.42523467285650074,
        "Vi": -0.9011324265816624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3882293654359,
        "longitude": -86.7842702429075
      }
    },
    {
      "number": 25970,
      "class": "Bus",
      "name": "MARY ESTHER 2",
      "init": {
        "Vr": 0.42498779498387745,
        "Vi": -0.9011058111766787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3882293654359,
        "longitude": -86.7842702429075
      }
    },
    {
      "number": 25971,
      "class": "Bus",
      "name": "NICEVILLE 1 1",
      "init": {
        "Vr": 0.46229304363830453,
        "Vi": -0.904937421602859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5356149567999,
        "longitude": -86.4149086681134
      }
    },
    {
      "number": 25972,
      "class": "Bus",
      "name": "NICEVILLE 2 1",
      "init": {
        "Vr": 0.4430326734159172,
        "Vi": -0.9127054925981295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5584162614146,
        "longitude": -86.4581685101569
      }
    },
    {
      "number": 25973,
      "class": "Bus",
      "name": "NICEVILLE 3 1",
      "init": {
        "Vr": 0.5770995899684609,
        "Vi": -0.8545713575987303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25974,
      "class": "Bus",
      "name": "NICEVILLE 3 2",
      "init": {
        "Vr": 0.5061034341282391,
        "Vi": -0.8902412428818713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25975,
      "class": "Bus",
      "name": "NICEVILLE 3 3",
      "init": {
        "Vr": 0.41482209166242096,
        "Vi": -0.9361028107762372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25976,
      "class": "Bus",
      "name": "NICEVILLE 3 4",
      "init": {
        "Vr": 0.41482209166242096,
        "Vi": -0.9361028107762372
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25977,
      "class": "Bus",
      "name": "NICEVILLE 3 5",
      "init": {
        "Vr": 0.5799862775288492,
        "Vi": -0.8537974157361499
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25978,
      "class": "Bus",
      "name": "NICEVILLE 3 7",
      "init": {
        "Vr": 0.5765785256236499,
        "Vi": -0.8546079355129552
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4870397153213,
        "longitude": -86.4503153434557
      }
    },
    {
      "number": 25979,
      "class": "Bus",
      "name": "NICEVILLE 4 1",
      "init": {
        "Vr": 0.44542512624884334,
        "Vi": -0.9120945109904841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6105316880169,
        "longitude": -86.5859256032213
      }
    },
    {
      "number": 25980,
      "class": "Bus",
      "name": "NICEVILLE 4 2",
      "init": {
        "Vr": 0.44518723504308383,
        "Vi": -0.9120704141928246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6105316880169,
        "longitude": -86.5859256032213
      }
    },
    {
      "number": 25981,
      "class": "Bus",
      "name": "SHALIMAR 1",
      "init": {
        "Vr": 0.3985082556823842,
        "Vi": -0.9351475080219053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4778506087519,
        "longitude": -86.6364010099826
      }
    },
    {
      "number": 25982,
      "class": "Bus",
      "name": "GULF BREEZE 1 1",
      "init": {
        "Vr": 0.46528874769036466,
        "Vi": -0.8919294841396685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4406339642054,
        "longitude": -87.0497944814797
      }
    },
    {
      "number": 25983,
      "class": "Bus",
      "name": "GULF BREEZE 1 2",
      "init": {
        "Vr": 0.4651228581905053,
        "Vi": -0.891899949278124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4406339642054,
        "longitude": -87.0497944814797
      }
    },
    {
      "number": 25984,
      "class": "Bus",
      "name": "GULF BREEZE 2 1",
      "init": {
        "Vr": 0.4355439934373972,
        "Vi": -0.8973777716092814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.443967619211,
        "longitude": -86.9408050998284
      }
    },
    {
      "number": 25985,
      "class": "Bus",
      "name": "GULF BREEZE 3 1",
      "init": {
        "Vr": 0.4477033798125753,
        "Vi": -0.8950762830058977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.423582182182,
        "longitude": -86.9895695977807
      }
    },
    {
      "number": 25986,
      "class": "Bus",
      "name": "GULF BREEZE 4 1",
      "init": {
        "Vr": 0.47278016041791776,
        "Vi": -0.8902879177022631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3502322047339,
        "longitude": -87.0317286223218
      }
    },
    {
      "number": 25987,
      "class": "Bus",
      "name": "MILTON 14 1",
      "init": {
        "Vr": 0.47480996158546734,
        "Vi": -0.8773816872092884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6237134566166,
        "longitude": -87.1888619268233
      }
    },
    {
      "number": 25988,
      "class": "Bus",
      "name": "MILTON 14 2",
      "init": {
        "Vr": 0.47501665955152395,
        "Vi": -0.8773581062348915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6237134566166,
        "longitude": -87.1888619268233
      }
    },
    {
      "number": 25989,
      "class": "Bus",
      "name": "MILTON 15 1",
      "init": {
        "Vr": 0.4785427373355251,
        "Vi": -0.8834408302629317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6823291880737,
        "longitude": -87.2781618229418
      }
    },
    {
      "number": 25990,
      "class": "Bus",
      "name": "MILTON 15 2",
      "init": {
        "Vr": 0.4783322716602457,
        "Vi": -0.8835026012301066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6823291880737,
        "longitude": -87.2781618229418
      }
    },
    {
      "number": 25991,
      "class": "Bus",
      "name": "MILTON 16 1",
      "init": {
        "Vr": 0.5073709619820895,
        "Vi": -0.8558902556589832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7760805795436,
        "longitude": -87.1966676243612
      }
    },
    {
      "number": 25992,
      "class": "Bus",
      "name": "MILTON 16 2",
      "init": {
        "Vr": 0.5076172502391175,
        "Vi": -0.8559114902465927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7760805795436,
        "longitude": -87.1966676243612
      }
    },
    {
      "number": 25993,
      "class": "Bus",
      "name": "MILTON 17 1",
      "init": {
        "Vr": 0.4826691973514499,
        "Vi": -0.8766028512631252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6302345250361,
        "longitude": -87.2364768956335
      }
    },
    {
      "number": 25994,
      "class": "Bus",
      "name": "MILTON 18 1",
      "init": {
        "Vr": 0.4667267054174726,
        "Vi": -0.9024131352214614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8817349709098,
        "longitude": -87.0315703452567
      }
    },
    {
      "number": 25995,
      "class": "Bus",
      "name": "MILTON 19 1",
      "init": {
        "Vr": 0.4306625504280734,
        "Vi": -0.926145282915473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8391094571843,
        "longitude": -86.8956585144056
      }
    },
    {
      "number": 25996,
      "class": "Bus",
      "name": "MILTON 20 1",
      "init": {
        "Vr": 0.6007886124436779,
        "Vi": -0.8490216023559052
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7988771480192,
        "longitude": -87.0424169864255
      }
    },
    {
      "number": 25997,
      "class": "Bus",
      "name": "MILTON 21 1",
      "init": {
        "Vr": 0.37843284596942783,
        "Vi": -0.9014095171267151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6554497321877,
        "longitude": -86.9301910672501
      }
    },
    {
      "number": 25998,
      "class": "Bus",
      "name": "MILTON 21 2",
      "init": {
        "Vr": 0.37821415886224585,
        "Vi": -0.9013713689025245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6554497321877,
        "longitude": -86.9301910672501
      }
    },
    {
      "number": 25999,
      "class": "Bus",
      "name": "MILTON 22 1",
      "init": {
        "Vr": 0.38361007366294475,
        "Vi": -0.8971678094457926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6628425276409,
        "longitude": -86.9786025114689
      }
    },
    {
      "number": 26000,
      "class": "Bus",
      "name": "MILTON 23 1",
      "init": {
        "Vr": 0.4268959184972375,
        "Vi": -0.8827680034538943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5920311711619,
        "longitude": -87.072185078485
      }
    },
    {
      "number": 26001,
      "class": "Bus",
      "name": "MILTON 23 2",
      "init": {
        "Vr": 0.42669516955713904,
        "Vi": -0.8827311808206775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5920311711619,
        "longitude": -87.072185078485
      }
    },
    {
      "number": 26002,
      "class": "Bus",
      "name": "MILTON 24 1",
      "init": {
        "Vr": 0.4081347602574164,
        "Vi": -0.8870489453830153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5368100129084,
        "longitude": -87.0287890243564
      }
    },
    {
      "number": 26003,
      "class": "Bus",
      "name": "NAVARRE 1 1",
      "init": {
        "Vr": 0.4098770873225985,
        "Vi": -0.8990824310060703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3762372930388,
        "longitude": -86.8833155565179
      }
    },
    {
      "number": 26004,
      "class": "Bus",
      "name": "NAVARRE 1 2",
      "init": {
        "Vr": 0.4093545053387743,
        "Vi": -0.8990386678589959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3762372930388,
        "longitude": -86.8833155565179
      }
    },
    {
      "number": 26005,
      "class": "Bus",
      "name": "NAVARRE 2 1",
      "init": {
        "Vr": 0.41005804041330457,
        "Vi": -0.9042544368501039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4583458849382,
        "longitude": -86.8637769761178
      }
    },
    {
      "number": 26006,
      "class": "Bus",
      "name": "NAVARRE 2 2",
      "init": {
        "Vr": 0.4103155384844259,
        "Vi": -0.9042491664497206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4583458849382,
        "longitude": -86.8637769761178
      }
    },
    {
      "number": 26007,
      "class": "Bus",
      "name": "NAVARRE 3 1",
      "init": {
        "Vr": 0.38295723520600733,
        "Vi": -0.9164343528313196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5141219453932,
        "longitude": -86.8320275959026
      }
    },
    {
      "number": 26008,
      "class": "Bus",
      "name": "PERRY 10 1",
      "init": {
        "Vr": 0.14644143517346384,
        "Vi": -1.0300912461790903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2322838466707,
        "longitude": -83.5640614581065
      }
    },
    {
      "number": 26009,
      "class": "Bus",
      "name": "PERRY 11 1",
      "init": {
        "Vr": 0.1497623852510678,
        "Vi": -1.0106855112800663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1328772574402,
        "longitude": -83.5449185996216
      }
    },
    {
      "number": 26010,
      "class": "Bus",
      "name": "PERRY 11 2",
      "init": {
        "Vr": 0.14969387061989228,
        "Vi": -1.0106533361284564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1328772574402,
        "longitude": -83.5449185996216
      }
    },
    {
      "number": 26011,
      "class": "Bus",
      "name": "PERRY 12 1",
      "init": {
        "Vr": 0.16540439955322767,
        "Vi": -0.9929416980115751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9692838166527,
        "longitude": -83.5740431167855
      }
    },
    {
      "number": 26012,
      "class": "Bus",
      "name": "DEFUNIAK SPRINGS 1 1",
      "init": {
        "Vr": 0.36945679652360597,
        "Vi": -0.9457576035567039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8058122240833,
        "longitude": -86.2461311859893
      }
    },
    {
      "number": 26013,
      "class": "Bus",
      "name": "DEFUNIAK SPRINGS 1 2",
      "init": {
        "Vr": 0.3695812736077499,
        "Vi": -0.9457585875936387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8058122240833,
        "longitude": -86.2461311859893
      }
    },
    {
      "number": 26014,
      "class": "Bus",
      "name": "DEFUNIAK SPRINGS 2 1",
      "init": {
        "Vr": 0.3237364638378857,
        "Vi": -0.9567990321594427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.887223480627,
        "longitude": -86.1885567399947
      }
    },
    {
      "number": 26015,
      "class": "Bus",
      "name": "DEFUNIAK SPRINGS 3 1",
      "init": {
        "Vr": 0.31259053655151137,
        "Vi": -0.9827679239500758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6175331506994,
        "longitude": -86.0189800610519
      }
    },
    {
      "number": 26016,
      "class": "Bus",
      "name": "FREEPORT 13 1",
      "init": {
        "Vr": 0.30325922423747376,
        "Vi": -0.9730893533125555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4667764716099,
        "longitude": -86.1044134900323
      }
    },
    {
      "number": 26017,
      "class": "Bus",
      "name": "FREEPORT 13 2",
      "init": {
        "Vr": 0.3030231283413712,
        "Vi": -0.973024648195707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4667764716099,
        "longitude": -86.1044134900323
      }
    },
    {
      "number": 26018,
      "class": "Bus",
      "name": "SANTA ROSA BEACH 1",
      "init": {
        "Vr": 0.2975987364657057,
        "Vi": -0.9717784082369596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3713604176699,
        "longitude": -86.2033506990312
      }
    },
    {
      "number": 26019,
      "class": "Bus",
      "name": "SANTA ROSA BEACH 2",
      "init": {
        "Vr": 0.29795180803138327,
        "Vi": -0.9718239809626106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3713604176699,
        "longitude": -86.2033506990312
      }
    },
    {
      "number": 26020,
      "class": "Bus",
      "name": "CHIPLEY 1 1",
      "init": {
        "Vr": 0.434116477353041,
        "Vi": -0.9366390874962971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7058467247662,
        "longitude": -85.6475149195528
      }
    },
    {
      "number": 26021,
      "class": "Bus",
      "name": "CHIPLEY 1 2",
      "init": {
        "Vr": 0.43426655669616016,
        "Vi": -0.9366527422537809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7058467247662,
        "longitude": -85.6475149195528
      }
    },
    {
      "number": 26022,
      "class": "Bus",
      "name": "CHIPLEY 2 1",
      "init": {
        "Vr": 0.32868924993393106,
        "Vi": -0.9665996816372877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5841736424247,
        "longitude": -85.5661493322201
      }
    },
    {
      "number": 26023,
      "class": "Bus",
      "name": "MILTON 25 1",
      "init": {
        "Vr": 0.44043460308665,
        "Vi": -0.881504798484982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26024,
      "class": "Bus",
      "name": "MILTON 25 2",
      "init": {
        "Vr": 0.44043460308665,
        "Vi": -0.881504798484982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26025,
      "class": "Bus",
      "name": "MILTON 25 3",
      "init": {
        "Vr": 0.44043460308665,
        "Vi": -0.881504798484982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26026,
      "class": "Bus",
      "name": "MILTON 25 4",
      "init": {
        "Vr": 0.44043460308664995,
        "Vi": -0.881504798484982
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26027,
      "class": "Bus",
      "name": "MILTON 25 5",
      "init": {
        "Vr": 0.4527894395578211,
        "Vi": -0.8985066945523947
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26028,
      "class": "Bus",
      "name": "MILTON 25 6",
      "init": {
        "Vr": 0.44037533729128076,
        "Vi": -0.8814903868141725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26029,
      "class": "Bus",
      "name": "MILTON 25 8",
      "init": {
        "Vr": 0.44043460308665,
        "Vi": -0.881504798484982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5669220709283,
        "longitude": -87.1048998851638
      }
    },
    {
      "number": 26030,
      "class": "Bus",
      "name": "SAINT MARKS 1 1",
      "init": {
        "Vr": 0.29079693306656457,
        "Vi": -0.9917386012779258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1458182916849,
        "longitude": -84.2008931912028
      }
    },
    {
      "number": 26031,
      "class": "Bus",
      "name": "SAINT MARKS 1 2",
      "init": {
        "Vr": 0.2906359639935028,
        "Vi": -0.991668033922952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1458182916849,
        "longitude": -84.2008931912028
      }
    },
    {
      "number": 26032,
      "class": "Bus",
      "name": "PANAMA CITY 13 1",
      "init": {
        "Vr": 0.3850852925577144,
        "Vi": -0.965664479322892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3010820613735,
        "longitude": -85.7160433019418
      }
    },
    {
      "number": 26033,
      "class": "Bus",
      "name": "PANAMA CITY 13 2",
      "init": {
        "Vr": 0.3907061611310361,
        "Vi": -0.9489416124519167
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3010820613735,
        "longitude": -85.7160433019418
      }
    },
    {
      "number": 26034,
      "class": "Bus",
      "name": "PANAMA CITY 13 3",
      "init": {
        "Vr": 0.3845833665999963,
        "Vi": -0.9656161730452667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3010820613735,
        "longitude": -85.7160433019418
      }
    },
    {
      "number": 26035,
      "class": "Bus",
      "name": "PANAMA CITY 13 5",
      "init": {
        "Vr": 0.3850852925577144,
        "Vi": -0.965664479322892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3010820613735,
        "longitude": -85.7160433019418
      }
    },
    {
      "number": 26036,
      "class": "Bus",
      "name": "PENSACOLA 19 1",
      "init": {
        "Vr": 0.6433155871434475,
        "Vi": -0.8209713877655661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26037,
      "class": "Bus",
      "name": "PENSACOLA 19 2",
      "init": {
        "Vr": 0.6649644214465812,
        "Vi": -0.7492483320536434
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26038,
      "class": "Bus",
      "name": "PENSACOLA 19 3",
      "init": {
        "Vr": 0.6433155871434476,
        "Vi": -0.8209713877655662
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26039,
      "class": "Bus",
      "name": "PENSACOLA 19 4",
      "init": {
        "Vr": 0.6813007982674206,
        "Vi": -0.7342756884745344
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26040,
      "class": "Bus",
      "name": "PENSACOLA 19 5",
      "init": {
        "Vr": 0.6840011226232793,
        "Vi": -0.7320261779138475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26041,
      "class": "Bus",
      "name": "PENSACOLA 19 6",
      "init": {
        "Vr": 0.6350710191997674,
        "Vi": -0.8247358692202519
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26042,
      "class": "Bus",
      "name": "PENSACOLA 19 8",
      "init": {
        "Vr": 0.6433155871434475,
        "Vi": -0.8209713877655661
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5558278585207,
        "longitude": -87.2086556722429
      }
    },
    {
      "number": 26043,
      "class": "Bus",
      "name": "CANTONMENT 3 1",
      "init": {
        "Vr": 0.5169131512188182,
        "Vi": -0.8760082336232284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26044,
      "class": "Bus",
      "name": "CANTONMENT 3 2",
      "init": {
        "Vr": 0.5633724318428132,
        "Vi": -0.8730374758967241
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26045,
      "class": "Bus",
      "name": "CANTONMENT 3 3",
      "init": {
        "Vr": 0.5169131512188183,
        "Vi": -0.8760082336232283
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26046,
      "class": "Bus",
      "name": "CANTONMENT 3 4",
      "init": {
        "Vr": 0.5188827455846855,
        "Vi": -0.8759605951079721
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26047,
      "class": "Bus",
      "name": "CANTONMENT 3 5",
      "init": {
        "Vr": 0.5197249682021826,
        "Vi": -0.8759164630524036
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26048,
      "class": "Bus",
      "name": "CANTONMENT 3 6",
      "init": {
        "Vr": 0.5157138818802031,
        "Vi": -0.8758439720196302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26049,
      "class": "Bus",
      "name": "CANTONMENT 3 8",
      "init": {
        "Vr": 0.5169131512188184,
        "Vi": -0.8760082336232282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5612357210214,
        "longitude": -87.2614912188238
      }
    },
    {
      "number": 26050,
      "class": "Bus",
      "name": "TALLAHASSEE 25 1",
      "init": {
        "Vr": 0.23838000724869862,
        "Vi": -1.0099965841838818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4466464834302,
        "longitude": -84.4393012225616
      }
    },
    {
      "number": 26051,
      "class": "Bus",
      "name": "TALLAHASSEE 25 2",
      "init": {
        "Vr": 0.31866410346882074,
        "Vi": -1.0188274775348078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4466464834302,
        "longitude": -84.4393012225616
      }
    },
    {
      "number": 26052,
      "class": "Bus",
      "name": "TALLAHASSEE 25 3",
      "init": {
        "Vr": 0.23626658343616866,
        "Vi": -1.009378114707341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4466464834302,
        "longitude": -84.4393012225616
      }
    },
    {
      "number": 26053,
      "class": "Bus",
      "name": "TALLAHASSEE 26 1",
      "init": {
        "Vr": 0.3653769122966279,
        "Vi": -0.9761583285101659
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4569721133362,
        "longitude": -84.3909798423934
      }
    },
    {
      "number": 26054,
      "class": "Bus",
      "name": "TALLAHASSEE 26 2",
      "init": {
        "Vr": 0.3636373767449606,
        "Vi": -0.9755348090013796
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4569721133362,
        "longitude": -84.3909798423934
      }
    },
    {
      "number": 26055,
      "class": "Bus",
      "name": "CHATTAHOOCHEE 2 1",
      "init": {
        "Vr": 0.36698285886877136,
        "Vi": -0.977373850185248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7015203362951,
        "longitude": -84.8706917233342
      }
    },
    {
      "number": 26056,
      "class": "Bus",
      "name": "CHATTAHOOCHEE 2 2",
      "init": {
        "Vr": 0.3665494074921796,
        "Vi": -0.9772981064836787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7015203362951,
        "longitude": -84.8706917233342
      }
    },
    {
      "number": 26057,
      "class": "Bus",
      "name": "PANAMA CITY 14 1",
      "init": {
        "Vr": 0.5166671965687828,
        "Vi": -0.910639398351752
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26058,
      "class": "Bus",
      "name": "PANAMA CITY 14 2",
      "init": {
        "Vr": 0.4621794538631956,
        "Vi": -0.9414901600422791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26059,
