      "class": "Bus",
      "name": "PANAMA CITY 14 3",
      "init": {
        "Vr": 0.4597857582831615,
        "Vi": -0.9428454618364257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26060,
      "class": "Bus",
      "name": "PANAMA CITY 14 4",
      "init": {
        "Vr": 0.4597857582831615,
        "Vi": -0.9428454618364256
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26061,
      "class": "Bus",
      "name": "PANAMA CITY 14 5",
      "init": {
        "Vr": 0.5376807657398769,
        "Vi": -0.8973867200520839
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26062,
      "class": "Bus",
      "name": "PANAMA CITY 14 6",
      "init": {
        "Vr": 0.56588653300938,
        "Vi": -0.8715492258790686
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26063,
      "class": "Bus",
      "name": "PANAMA CITY 14 7",
      "init": {
        "Vr": 0.5734494736016308,
        "Vi": -0.8649419849507021
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26064,
      "class": "Bus",
      "name": "PANAMA CITY 14 8",
      "init": {
        "Vr": 0.5129258865793739,
        "Vi": -0.9125505467028439
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26065,
      "class": "Bus",
      "name": "PANAMA CITY 14 10",
      "init": {
        "Vr": 0.5166671965687828,
        "Vi": -0.910639398351752
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2401867473886,
        "longitude": -85.6755048611257
      }
    },
    {
      "number": 26066,
      "class": "Bus",
      "name": "SNEADS 2 1",
      "init": {
        "Vr": 0.4119018515933329,
        "Vi": -0.9565515277567055
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676336109688,
        "longitude": -84.9149237114913
      }
    },
    {
      "number": 26067,
      "class": "Bus",
      "name": "SNEADS 2 2",
      "init": {
        "Vr": 0.3828466454504787,
        "Vi": -0.972395254772386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676336109688,
        "longitude": -84.9149237114913
      }
    },
    {
      "number": 26068,
      "class": "Bus",
      "name": "SNEADS 2 3",
      "init": {
        "Vr": 0.4134465017895426,
        "Vi": -0.9564045343020916
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676336109688,
        "longitude": -84.9149237114913
      }
    },
    {
      "number": 26069,
      "class": "Bus",
      "name": "SNEADS 2 5",
      "init": {
        "Vr": 0.4119018515933329,
        "Vi": -0.9565515277567055
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676336109688,
        "longitude": -84.9149237114913
      }
    },
    {
      "number": 26070,
      "class": "Bus",
      "name": "SAINT MARKS 2 1",
      "init": {
        "Vr": 0.34553510880221205,
        "Vi": -0.9825581050519585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26071,
      "class": "Bus",
      "name": "SAINT MARKS 2 2",
      "init": {
        "Vr": 0.2939560940177439,
        "Vi": -0.9916062317820545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26072,
      "class": "Bus",
      "name": "SAINT MARKS 2 3",
      "init": {
        "Vr": 0.24786084468808178,
        "Vi": -0.9996923820517793
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26073,
      "class": "Bus",
      "name": "SAINT MARKS 2 4",
      "init": {
        "Vr": 0.24786084468808178,
        "Vi": -0.9996923820517793
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26074,
      "class": "Bus",
      "name": "SAINT MARKS 2 5",
      "init": {
        "Vr": 0.38853342557148535,
        "Vi": -0.9770844124210466
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26075,
      "class": "Bus",
      "name": "SAINT MARKS 2 6",
      "init": {
        "Vr": 0.39048717065344535,
        "Vi": -0.9763052500819412
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26076,
      "class": "Bus",
      "name": "SAINT MARKS 2 7",
      "init": {
        "Vr": 0.345074311596273,
        "Vi": -0.9828882154261377
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26077,
      "class": "Bus",
      "name": "SAINT MARKS 2 9",
      "init": {
        "Vr": 0.34553510880221205,
        "Vi": -0.9825581050519585
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1353475478221,
        "longitude": -84.1972587368298
      }
    },
    {
      "number": 26078,
      "class": "Bus",
      "name": "CANTONMENT 4 1",
      "init": {
        "Vr": 0.4925881114942061,
        "Vi": -0.8750524442360456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26079,
      "class": "Bus",
      "name": "CANTONMENT 4 2",
      "init": {
        "Vr": 0.49364848693063873,
        "Vi": -0.87506826864039
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26080,
      "class": "Bus",
      "name": "CANTONMENT 4 3",
      "init": {
        "Vr": 0.49364848693063873,
        "Vi": -0.87506826864039
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26081,
      "class": "Bus",
      "name": "CANTONMENT 4 4",
      "init": {
        "Vr": 0.49256392214441624,
        "Vi": -0.8750654040193404
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26082,
      "class": "Bus",
      "name": "CANTONMENT 4 5",
      "init": {
        "Vr": 0.49237596595305644,
        "Vi": -0.8750212738532219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26083,
      "class": "Bus",
      "name": "CANTONMENT 4 7",
      "init": {
        "Vr": 0.49258811149420634,
        "Vi": -0.8750524442360454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5816379571321,
        "longitude": -87.2232537499402
      }
    },
    {
      "number": 26084,
      "class": "Bus",
      "name": "MILTON 26 1",
      "init": {
        "Vr": 0.6353085069304596,
        "Vi": -0.8259220400826678
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5466775534469,
        "longitude": -87.1126019408155
      }
    },
    {
      "number": 26085,
      "class": "Bus",
      "name": "MILTON 26 2",
      "init": {
        "Vr": 0.6863387911608126,
        "Vi": -0.7986586011741366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5466775534469,
        "longitude": -87.1126019408155
      }
    },
    {
      "number": 26086,
      "class": "Bus",
      "name": "MILTON 26 3",
      "init": {
        "Vr": 0.6777126003684246,
        "Vi": -0.8037349414945131
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5466775534469,
        "longitude": -87.1126019408155
      }
    },
    {
      "number": 26087,
      "class": "Bus",
      "name": "MILTON 26 4",
      "init": {
        "Vr": 0.6326786937631605,
        "Vi": -0.8269631001585375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5466775534469,
        "longitude": -87.1126019408155
      }
    },
    {
      "number": 26088,
      "class": "Bus",
      "name": "MILTON 26 6",
      "init": {
        "Vr": 0.6353085069304594,
        "Vi": -0.8259220400826677
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5466775534469,
        "longitude": -87.1126019408155
      }
    },
    {
      "number": 26089,
      "class": "Bus",
      "name": "TALLAHASSEE 27 1",
      "init": {
        "Vr": 0.18773869551201514,
        "Vi": -1.0058914834063324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4686077321225,
        "longitude": -84.3912727144149
      }
    },
    {
      "number": 26090,
      "class": "Bus",
      "name": "TALLAHASSEE 27 2",
      "init": {
        "Vr": 0.1868651937960929,
        "Vi": -1.0054553327958307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4686077321225,
        "longitude": -84.3912727144149
      }
    },
    {
      "number": 26091,
      "class": "Bus",
      "name": "PANAMA CITY 15 1",
      "init": {
        "Vr": 0.4718201837151204,
        "Vi": -0.9515459446680893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2677277925394,
        "longitude": -85.6872621587887
      }
    },
    {
      "number": 26092,
      "class": "Bus",
      "name": "PANAMA CITY 15 2",
      "init": {
        "Vr": 0.49551835079674156,
        "Vi": -0.8775251164329123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2677277925394,
        "longitude": -85.6872621587887
      }
    },
    {
      "number": 26093,
      "class": "Bus",
      "name": "PANAMA CITY 15 3",
      "init": {
        "Vr": 0.5268567560528178,
        "Vi": -0.8605247498213711
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2677277925394,
        "longitude": -85.6872621587887
      }
    },
    {
      "number": 26094,
      "class": "Bus",
      "name": "PANAMA CITY 15 4",
      "init": {
        "Vr": 0.46808138232179153,
        "Vi": -0.9510044414344061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2677277925394,
        "longitude": -85.6872621587887
      }
    },
    {
      "number": 26095,
      "class": "Bus",
      "name": "PANAMA CITY 15 6",
      "init": {
        "Vr": 0.4718201837151202,
        "Vi": -0.9515459446680894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2677277925394,
        "longitude": -85.6872621587887
      }
    },
    {
      "number": 26096,
      "class": "Bus",
      "name": "ALACHUA 1 1",
      "init": {
        "Vr": 0.4593755772067116,
        "Vi": -0.9292345641494805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8040259825807,
        "longitude": -82.4627864646998
      }
    },
    {
      "number": 26097,
      "class": "Bus",
      "name": "ALACHUA 1 2",
      "init": {
        "Vr": 0.4590729704566495,
        "Vi": -0.9292293542469651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8040259825807,
        "longitude": -82.4627864646998
      }
    },
    {
      "number": 26098,
      "class": "Bus",
      "name": "ALACHUA 2 1",
      "init": {
        "Vr": 0.42539101852012456,
        "Vi": -0.9363603475697319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8772454633836,
        "longitude": -82.4257491813067
      }
    },
    {
      "number": 26099,
      "class": "Bus",
      "name": "GAINESVILLE 17 1",
      "init": {
        "Vr": 0.45150851890269916,
        "Vi": -0.9308918909881085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.819550694848,
        "longitude": -82.3079716296148
      }
    },
    {
      "number": 26100,
      "class": "Bus",
      "name": "GAINESVILLE 18 1",
      "init": {
        "Vr": 0.42165121986138376,
        "Vi": -0.9333618056924318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6382323122798,
        "longitude": -82.5197861641962
      }
    },
    {
      "number": 26101,
      "class": "Bus",
      "name": "GAINESVILLE 19 1",
      "init": {
        "Vr": 0.4602041460007513,
        "Vi": -0.926100843044136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7509804765529,
        "longitude": -82.341209096915
      }
    },
    {
      "number": 26102,
      "class": "Bus",
      "name": "GAINESVILLE 19 2",
      "init": {
        "Vr": 0.4600364190997902,
        "Vi": -0.926077833365536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7509804765529,
        "longitude": -82.341209096915
      }
    },
    {
      "number": 26103,
      "class": "Bus",
      "name": "GAINESVILLE 20 1",
      "init": {
        "Vr": 0.44504910766680567,
        "Vi": -0.9278996821000846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6897960292302,
        "longitude": -82.3677963087215
      }
    },
    {
      "number": 26104,
      "class": "Bus",
      "name": "GAINESVILLE 21 1",
      "init": {
        "Vr": 0.45347848359700105,
        "Vi": -0.9281958855586065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6966274249233,
        "longitude": -82.3207519235643
      }
    },
    {
      "number": 26105,
      "class": "Bus",
      "name": "GAINESVILLE 21 2",
      "init": {
        "Vr": 0.4531852938812255,
        "Vi": -0.9281839582711842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6966274249233,
        "longitude": -82.3207519235643
      }
    },
    {
      "number": 26106,
      "class": "Bus",
      "name": "GAINESVILLE 22 1",
      "init": {
        "Vr": 0.4337377624440204,
        "Vi": -0.9284269066703643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6580209728722,
        "longitude": -82.4418929894012
      }
    },
    {
      "number": 26107,
      "class": "Bus",
      "name": "GAINESVILLE 22 2",
      "init": {
        "Vr": 0.4331973315846096,
        "Vi": -0.9282211143359165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6580209728722,
        "longitude": -82.4418929894012
      }
    },
    {
      "number": 26108,
      "class": "Bus",
      "name": "GAINESVILLE 23 1",
      "init": {
        "Vr": 0.4558466213814149,
        "Vi": -0.9296552457518318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.631045524656,
        "longitude": -82.3398715497002
      }
    },
    {
      "number": 26109,
      "class": "Bus",
      "name": "GAINESVILLE 24 1",
      "init": {
        "Vr": 0.44907222431975863,
        "Vi": -0.9308850175699539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5863589577345,
        "longitude": -82.4073695390723
      }
    },
    {
      "number": 26110,
      "class": "Bus",
      "name": "GAINESVILLE 25 1",
      "init": {
        "Vr": 0.4528700885467618,
        "Vi": -0.9291971678322032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6365279394488,
        "longitude": -82.298579769951
      }
    },
    {
      "number": 26111,
      "class": "Bus",
      "name": "GAINESVILLE 25 2",
      "init": {
        "Vr": 0.45345601306159933,
        "Vi": -0.9292359196174621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6365279394488,
        "longitude": -82.298579769951
      }
    },
    {
      "number": 26112,
      "class": "Bus",
      "name": "GAINESVILLE 26 1",
      "init": {
        "Vr": 0.4505291408223229,
        "Vi": -0.9292651795007877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7070875790395,
        "longitude": -82.2208975234438
      }
    },
    {
      "number": 26113,
      "class": "Bus",
      "name": "GAINESVILLE 27 1",
      "init": {
        "Vr": 0.45157233332298125,
        "Vi": -0.9278342735526189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7289593599732,
        "longitude": -82.2804996725317
      }
    },
    {
      "number": 26114,
      "class": "Bus",
      "name": "GAINESVILLE 27 2",
      "init": {
        "Vr": 0.4513015196152043,
        "Vi": -0.9278343498563375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7289593599732,
        "longitude": -82.2804996725317
      }
    },
    {
      "number": 26115,
      "class": "Bus",
      "name": "GAINESVILLE 28 1",
      "init": {
        "Vr": 0.4479615115398942,
        "Vi": -0.929126884414191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7387110007104,
        "longitude": -82.201440109779
      }
    },
    {
      "number": 26116,
      "class": "Bus",
      "name": "GAINESVILLE 29 1",
      "init": {
        "Vr": 0.43148138945354414,
        "Vi": -0.9289852900693354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6597345758596,
        "longitude": -82.395429403754
      }
    },
    {
      "number": 26117,
      "class": "Bus",
      "name": "GAINESVILLE 29 2",
      "init": {
        "Vr": 0.4310056013497218,
        "Vi": -0.9290501775597381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6597345758596,
        "longitude": -82.395429403754
      }
    },
    {
      "number": 26118,
      "class": "Bus",
      "name": "GAINESVILLE 30 1",
      "init": {
        "Vr": 0.45354390484300877,
        "Vi": -0.927904815572136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7416793160346,
        "longitude": -82.4168349453662
      }
    },
    {
      "number": 26119,
      "class": "Bus",
      "name": "GAINESVILLE 31 1",
      "init": {
        "Vr": 0.49591200689247167,
        "Vi": -0.908228529996671
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6129887709941,
        "longitude": -82.3908928220959
      }
    },
    {
      "number": 26120,
      "class": "Bus",
      "name": "GAINESVILLE 31 2",
      "init": {
        "Vr": 0.4643472255183332,
        "Vi": -0.9300120524921537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6129887709941,
        "longitude": -82.3908928220959
      }
    },
    {
      "number": 26121,
      "class": "Bus",
      "name": "GAINESVILLE 31 3",
      "init": {
        "Vr": 0.49514119744278967,
        "Vi": -0.9081766248232875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6129887709941,
        "longitude": -82.3908928220959
      }
    },
    {
      "number": 26122,
      "class": "Bus",
      "name": "GAINESVILLE 32 1",
      "init": {
        "Vr": 0.4401677617091549,
        "Vi": -0.9346683456960684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.545095005009,
        "longitude": -82.4158644530035
      }
    },
    {
      "number": 26123,
      "class": "Bus",
      "name": "GAINESVILLE 32 2",
      "init": {
        "Vr": 0.44050308373852964,
        "Vi": -0.9345892707480009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.545095005009,
        "longitude": -82.4158644530035
      }
    },
    {
      "number": 26124,
      "class": "Bus",
      "name": "HAWTHORNE 2 1",
      "init": {
        "Vr": 0.40819735956220443,
        "Vi": -0.9343696445311845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4956071239816,
        "longitude": -82.0408897612109
      }
    },
    {
      "number": 26125,
      "class": "Bus",
      "name": "HAWTHORNE 3 1",
      "init": {
        "Vr": 0.3934819523914184,
        "Vi": -0.940258482630254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6547970727183,
        "longitude": -81.9537064297614
      }
    },
    {
      "number": 26126,
      "class": "Bus",
      "name": "HAWTHORNE 4 1",
      "init": {
        "Vr": 0.3712420872980227,
        "Vi": -0.9331701363327136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5639451588934,
        "longitude": -82.0956478758863
      }
    },
    {
      "number": 26127,
      "class": "Bus",
      "name": "HIGH SPRINGS 1 1",
      "init": {
        "Vr": 0.32149362481019933,
        "Vi": -0.9438197410497677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8099634753297,
        "longitude": -82.683464739798
      }
    },
    {
      "number": 26128,
      "class": "Bus",
      "name": "HIGH SPRINGS 1 2",
      "init": {
        "Vr": 0.32128900766358753,
        "Vi": -0.9437777958452471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8099634753297,
        "longitude": -82.683464739798
      }
    },
    {
      "number": 26129,
      "class": "Bus",
      "name": "HIGH SPRINGS 2 1",
      "init": {
        "Vr": 0.3511762204595166,
        "Vi": -0.9385960633547156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8214889404054,
        "longitude": -82.6145331164761
      }
    },
    {
      "number": 26130,
      "class": "Bus",
      "name": "HIGH SPRINGS 2 2",
      "init": {
        "Vr": 0.35138640874616794,
        "Vi": -0.938593136150618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8214889404054,
        "longitude": -82.6145331164761
      }
    },
    {
      "number": 26131,
      "class": "Bus",
      "name": "MELROSE 4 1",
      "init": {
        "Vr": 0.3079097326963452,
        "Vi": -0.964051872803506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7952391565941,
        "longitude": -82.0456728539977
      }
    },
    {
      "number": 26132,
      "class": "Bus",
      "name": "NEWBERRY 4 1",
      "init": {
        "Vr": 0.40526132874938164,
        "Vi": -0.943081175783578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4980721918976,
        "longitude": -82.5939182424548
      }
    },
    {
      "number": 26133,
      "class": "Bus",
      "name": "NEWBERRY 4 2",
      "init": {
        "Vr": 0.40500442316598656,
        "Vi": -0.9430352119983392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4980721918976,
        "longitude": -82.5939182424548
      }
    },
    {
      "number": 26134,
      "class": "Bus",
      "name": "NEWBERRY 5 1",
      "init": {
        "Vr": 0.4031779956149802,
        "Vi": -0.9334001549348854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7243389236307,
        "longitude": -82.5582598282995
      }
    },
    {
      "number": 26135,
      "class": "Bus",
      "name": "GLEN SAINT MARY 1 1",
      "init": {
        "Vr": 0.28734931745779374,
        "Vi": -0.9781529146726445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2331793683345,
        "longitude": -82.2304361535738
      }
    },
    {
      "number": 26136,
      "class": "Bus",
      "name": "GLEN SAINT MARY 1 2",
      "init": {
        "Vr": 0.28754046367655867,
        "Vi": -0.9781635376158976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2331793683345,
        "longitude": -82.2304361535738
      }
    },
    {
      "number": 26137,
      "class": "Bus",
      "name": "GLEN SAINT MARY 2 1",
      "init": {
        "Vr": 0.30615842246721936,
        "Vi": -0.9928935638782939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2185785138511,
        "longitude": -82.3363571098348
      }
    },
    {
      "number": 26138,
      "class": "Bus",
      "name": "JACKSONVILLE 9 1",
      "init": {
        "Vr": 0.33544804148176316,
        "Vi": -0.9616809492282181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1898854630754,
        "longitude": -82.0415323961318
      }
    },
    {
      "number": 26139,
      "class": "Bus",
      "name": "MACCLENNY 1",
      "init": {
        "Vr": 0.2831890510638775,
        "Vi": -0.9717777858890378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2347954684577,
        "longitude": -82.1166626041462
      }
    },
    {
      "number": 26140,
      "class": "Bus",
      "name": "SANDERSON 1",
      "init": {
        "Vr": 0.3623556743220301,
        "Vi": -0.9675197840568635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3893022322328,
        "longitude": -82.2409877517052
      }
    },
    {
      "number": 26141,
      "class": "Bus",
      "name": "KEYSTONE HEIGHTS 1 1",
      "init": {
        "Vr": 0.31126354324709504,
        "Vi": -0.9586162512075973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8685479326078,
        "longitude": -81.8978754628582
      }
    },
    {
      "number": 26142,
      "class": "Bus",
      "name": "KEYSTONE HEIGHTS 2 1",
      "init": {
        "Vr": 0.3446458459869714,
        "Vi": -0.9464819332960749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.775704543737,
        "longitude": -81.8927510582004
      }
    },
    {
      "number": 26143,
      "class": "Bus",
      "name": "LAKE BUTLER 1 1",
      "init": {
        "Vr": 0.34101093256315523,
        "Vi": -0.9679038431360923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0108207118043,
        "longitude": -82.3407479377979
      }
    },
    {
      "number": 26144,
      "class": "Bus",
      "name": "LAKE BUTLER 2 1",
      "init": {
        "Vr": 0.3725410539564902,
        "Vi": -0.9533577070911247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9701259556814,
        "longitude": -82.4261249123172
      }
    },
    {
      "number": 26145,
      "class": "Bus",
      "name": "RAIFORD 1",
      "init": {
        "Vr": 0.31216899090075295,
        "Vi": -0.9870021662680024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0713938851296,
        "longitude": -82.2156470241688
      }
    },
    {
      "number": 26146,
      "class": "Bus",
      "name": "RAIFORD 2",
      "init": {
        "Vr": 0.31196847388653387,
        "Vi": -0.9869548928438734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0713938851296,
        "longitude": -82.2156470241688
      }
    },
    {
      "number": 26147,
      "class": "Bus",
      "name": "STARKE 1 1",
      "init": {
        "Vr": 0.40400009452851443,
        "Vi": -0.938148802260775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8714905724895,
        "longitude": -82.1568338424984
      }
    },
    {
      "number": 26148,
      "class": "Bus",
      "name": "STARKE 2 1",
      "init": {
        "Vr": 0.34887360940341944,
        "Vi": -0.9548222321650273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9487319431757,
        "longitude": -82.0439608941108
      }
    },
    {
      "number": 26149,
      "class": "Bus",
      "name": "STARKE 3 1",
      "init": {
        "Vr": 0.31065370767169165,
        "Vi": -0.9701647585870067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9360066370099,
        "longitude": -82.1199984529509
      }
    },
    {
      "number": 26150,
      "class": "Bus",
      "name": "COCOA 1 1",
      "init": {
        "Vr": 0.7227657841304128,
        "Vi": -0.7569762907824812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705036101847,
        "longitude": -80.7959806507331
      }
    },
    {
      "number": 26151,
      "class": "Bus",
      "name": "COCOA 2 1",
      "init": {
        "Vr": 0.6819692697070159,
        "Vi": -0.7783863485109629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4702185068571,
        "longitude": -80.9020103246037
      }
    },
    {
      "number": 26152,
      "class": "Bus",
      "name": "COCOA 3 1",
      "init": {
        "Vr": 0.6591057720984668,
        "Vi": -0.7934845666986851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3935117412377,
        "longitude": -80.8858732124043
      }
    },
    {
      "number": 26153,
      "class": "Bus",
      "name": "COCOA 4 1",
      "init": {
        "Vr": 0.6270832300434365,
        "Vi": -0.813761926255922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3402152620738,
        "longitude": -80.7541006854777
      }
    },
    {
      "number": 26154,
      "class": "Bus",
      "name": "COCOA 5 1",
      "init": {
        "Vr": 0.6426091707907808,
        "Vi": -0.8065180622480307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3485969647238,
        "longitude": -80.8281089947332
      }
    },
    {
      "number": 26155,
      "class": "Bus",
      "name": "COCOA 5 2",
      "init": {
        "Vr": 0.6427443731893856,
        "Vi": -0.80646431937122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3485969647238,
        "longitude": -80.8281089947332
      }
    },
    {
      "number": 26156,
      "class": "Bus",
      "name": "COCOA 6 1",
      "init": {
        "Vr": 0.6330225111602077,
        "Vi": -0.8094215701801729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3465039347355,
        "longitude": -80.6539520644124
      }
    },
    {
      "number": 26157,
      "class": "Bus",
      "name": "COCOA 6 2",
      "init": {
        "Vr": 0.6338303677258421,
        "Vi": -0.8091415237268031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3465039347355,
        "longitude": -80.6539520644124
      }
    },
    {
      "number": 26158,
      "class": "Bus",
      "name": "MELBOURNE 1 1",
      "init": {
        "Vr": 0.6152065618504383,
        "Vi": -0.8150685346502363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1986489876881,
        "longitude": -80.7951298104016
      }
    },
    {
      "number": 26159,
      "class": "Bus",
      "name": "MELBOURNE 1 2",
      "init": {
        "Vr": 0.6150001652782733,
        "Vi": -0.8151233401659703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1986489876881,
        "longitude": -80.7951298104016
      }
    },
    {
      "number": 26160,
      "class": "Bus",
      "name": "MELBOURNE 2 1",
      "init": {
        "Vr": 0.6082403115837807,
        "Vi": -0.8168474032925195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1874173150394,
        "longitude": -80.8445770198152
      }
    },
    {
      "number": 26161,
      "class": "Bus",
      "name": "MELBOURNE 2 2",
      "init": {
        "Vr": 0.6078238016855801,
        "Vi": -0.8169354491882614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1874173150394,
        "longitude": -80.8445770198152
      }
    },
    {
      "number": 26162,
      "class": "Bus",
      "name": "MELBOURNE 3 1",
      "init": {
        "Vr": 0.6152555264236736,
        "Vi": -0.8151838106744271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1668586109245,
        "longitude": -80.7779964841345
      }
    },
    {
      "number": 26163,
      "class": "Bus",
      "name": "MELBOURNE 3 2",
      "init": {
        "Vr": 0.6150144416804745,
        "Vi": -0.8152090959575485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1668586109245,
        "longitude": -80.7779964841345
      }
    },
    {
      "number": 26164,
      "class": "Bus",
      "name": "MERRITT ISLAND 1 1",
      "init": {
        "Vr": 0.6615847592198407,
        "Vi": -0.799187218802137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.41682995773,
        "longitude": -80.7149955774727
      }
    },
    {
      "number": 26165,
      "class": "Bus",
      "name": "MERRITT ISLAND 2 1",
      "init": {
        "Vr": 0.7081328598450957,
        "Vi": -0.7658975463313334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4814431812694,
        "longitude": -80.707156935969
      }
    },
    {
      "number": 26166,
      "class": "Bus",
      "name": "MIMS 1",
      "init": {
        "Vr": 0.5989741457952971,
        "Vi": -0.8484682710151733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5614947261744,
        "longitude": -81.0131038722534
      }
    },
    {
      "number": 26167,
      "class": "Bus",
      "name": "ROCKLEDGE 1 1",
      "init": {
        "Vr": 0.6839234677377897,
        "Vi": -0.7806293586194495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.436874042892,
        "longitude": -80.6501483026911
      }
    },
    {
      "number": 26168,
      "class": "Bus",
      "name": "ROCKLEDGE 2 1",
      "init": {
        "Vr": 0.6051066603639546,
        "Vi": -0.815308713982631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2583354482712,
        "longitude": -80.7078053888594
      }
    },
    {
      "number": 26169,
      "class": "Bus",
      "name": "ROCKLEDGE 3 1",
      "init": {
        "Vr": 0.6123952374352455,
        "Vi": -0.8157247750250199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2858211321061,
        "longitude": -80.7387305055231
      }
    },
    {
      "number": 26170,
      "class": "Bus",
      "name": "ROCKLEDGE 4 1",
      "init": {
        "Vr": 0.6153649424398414,
        "Vi": -0.8144385341792839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.301714454598,
        "longitude": -80.7059017644514
      }
    },
    {
      "number": 26171,
      "class": "Bus",
      "name": "TITUSVILLE 5 1",
      "init": {
        "Vr": 0.6488368351778611,
        "Vi": -0.8037195972048291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6068448945848,
        "longitude": -80.8313364697736
      }
    },
    {
      "number": 26172,
      "class": "Bus",
      "name": "TITUSVILLE 6 1",
      "init": {
        "Vr": 0.6384442080083329,
        "Vi": -0.8111991373913997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6627465195845,
        "longitude": -80.8657458840539
      }
    },
    {
      "number": 26173,
      "class": "Bus",
      "name": "TITUSVILLE 7 1",
      "init": {
        "Vr": 0.618887268083805,
        "Vi": -0.8218789734242555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7201079242119,
        "longitude": -80.8513452061883
      }
    },
    {
      "number": 26174,
      "class": "Bus",
      "name": "TITUSVILLE 8 1",
      "init": {
        "Vr": 0.6224196045287587,
        "Vi": -0.8235815432603167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5474060954226,
        "longitude": -80.8672433350168
      }
    },
    {
      "number": 26175,
      "class": "Bus",
      "name": "TITUSVILLE 9 1",
      "init": {
        "Vr": 0.7109809899002889,
        "Vi": -0.7627360635018383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5078300158961,
        "longitude": -80.7490296654743
      }
    },
    {
      "number": 26176,
      "class": "Bus",
      "name": "TITUSVILLE 10 1",
      "init": {
        "Vr": 0.6744020915607678,
        "Vi": -0.7858916940455818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5703607567512,
        "longitude": -80.7886805140028
      }
    },
    {
      "number": 26177,
      "class": "Bus",
      "name": "TITUSVILLE 11 1",
      "init": {
        "Vr": 0.6914269484345731,
        "Vi": -0.7752815806375587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5727156026876,
        "longitude": -80.7378382935988
      }
    },
    {
      "number": 26178,
      "class": "Bus",
      "name": "BEVERLY HILLS 1 1",
      "init": {
        "Vr": 0.43535825483226276,
        "Vi": -0.8638678141116503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8387374733942,
        "longitude": -82.5052246023431
      }
    },
    {
      "number": 26179,
      "class": "Bus",
      "name": "BEVERLY HILLS 1 2",
      "init": {
        "Vr": 0.435105533698449,
        "Vi": -0.8638510863832276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8387374733942,
        "longitude": -82.5052246023431
      }
    },
    {
      "number": 26180,
      "class": "Bus",
      "name": "BEVERLY HILLS 2 1",
      "init": {
        "Vr": 0.4267381075314579,
        "Vi": -0.878073027623686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9283284147981,
        "longitude": -82.4942071731727
      }
    },
    {
      "number": 26181,
      "class": "Bus",
      "name": "BEVERLY HILLS 2 2",
      "init": {
        "Vr": 0.4264034136713653,
        "Vi": -0.8781053954112802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9283284147981,
        "longitude": -82.4942071731727
      }
    },
    {
      "number": 26182,
      "class": "Bus",
      "name": "CRYSTAL RIVER 1 1",
      "init": {
        "Vr": 0.482197494328874,
        "Vi": -0.8946188565411674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0635508603843,
        "longitude": -82.6268342194493
      }
    },
    {
      "number": 26183,
      "class": "Bus",
      "name": "DUNNELLON 1 1",
      "init": {
        "Vr": 0.4530474071983076,
        "Vi": -0.8902981995428545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0041025744496,
        "longitude": -82.5786017023398
      }
    },
    {
      "number": 26184,
      "class": "Bus",
      "name": "DUNNELLON 1 2",
      "init": {
        "Vr": 0.45278904776140916,
        "Vi": -0.8903260406007514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0041025744496,
        "longitude": -82.5786017023398
      }
    },
    {
      "number": 26185,
      "class": "Bus",
      "name": "HERNANDO 1 1",
      "init": {
        "Vr": 0.46332543749364985,
        "Vi": -0.883298971197333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8512088167208,
        "longitude": -82.3677072724586
      }
    },
    {
      "number": 26186,
      "class": "Bus",
      "name": "HERNANDO 2 1",
      "init": {
        "Vr": 0.4069798622728693,
        "Vi": -0.8840520163316904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.056021427007,
        "longitude": -82.4078578515508
      }
    },
    {
      "number": 26187,
      "class": "Bus",
      "name": "HERNANDO 2 2",
      "init": {
        "Vr": 0.4066122257803527,
        "Vi": -0.8840917883542934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.056021427007,
        "longitude": -82.4078578515508
      }
    },
    {
      "number": 26188,
      "class": "Bus",
      "name": "HERNANDO 3 1",
      "init": {
        "Vr": 0.4178793812295646,
        "Vi": -0.8856718489685982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9556742378472,
        "longitude": -82.3318815227506
      }
    },
    {
      "number": 26189,
      "class": "Bus",
      "name": "HOMOSASSA 1 1",
      "init": {
        "Vr": 0.4503553211258915,
        "Vi": -0.8520538546157125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8395985149989,
        "longitude": -82.6228043569907
      }
    },
    {
      "number": 26190,
      "class": "Bus",
      "name": "HOMOSASSA 2 1",
      "init": {
        "Vr": 0.4743610138372777,
        "Vi": -0.847981799952406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7583091977466,
        "longitude": -82.6987268377451
      }
    },
    {
      "number": 26191,
      "class": "Bus",
      "name": "HOMOSASSA 2 2",
      "init": {
        "Vr": 0.4740813720002292,
        "Vi": -0.8480362587662368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7583091977466,
        "longitude": -82.6987268377451
      }
    },
    {
      "number": 26192,
      "class": "Bus",
      "name": "HOMOSASSA 3 1",
      "init": {
        "Vr": 0.518625165167311,
        "Vi": -0.8390463197495606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6467209087656,
        "longitude": -82.4978976423105
      }
    },
    {
      "number": 26193,
      "class": "Bus",
      "name": "HOMOSASSA 4 1",
      "init": {
        "Vr": 0.4749551722829302,
        "Vi": -0.8438808355193407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7307247796682,
        "longitude": -82.5884859128428
      }
    },
    {
      "number": 26194,
      "class": "Bus",
      "name": "HOMOSASSA 4 2",
      "init": {
        "Vr": 0.475404567983998,
        "Vi": -0.843932298183172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7307247796682,
        "longitude": -82.5884859128428
      }
    },
    {
      "number": 26195,
      "class": "Bus",
      "name": "INVERNESS 1 1",
      "init": {
        "Vr": 0.5534792695061707,
        "Vi": -0.8794268071118527
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26196,
      "class": "Bus",
      "name": "INVERNESS 1 2",
      "init": {
        "Vr": 0.5215309295714416,
        "Vi": -0.8851933744851079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26197,
      "class": "Bus",
      "name": "INVERNESS 1 3",
      "init": {
        "Vr": 0.5111167138504925,
        "Vi": -0.8870731052035424
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26198,
      "class": "Bus",
      "name": "INVERNESS 1 4",
      "init": {
        "Vr": 0.5111167138504925,
        "Vi": -0.8870731052035425
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26199,
      "class": "Bus",
      "name": "INVERNESS 1 5",
      "init": {
        "Vr": 0.555658028115334,
        "Vi": -0.8784364986732665
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26200,
      "class": "Bus",
      "name": "INVERNESS 1 7",
      "init": {
        "Vr": 0.5529505726143152,
        "Vi": -0.8793589181433751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7869809353762,
        "longitude": -82.2857740228069
      }
    },
    {
      "number": 26201,
      "class": "Bus",
      "name": "INVERNESS 2 1",
      "init": {
        "Vr": 0.44646511606483025,
        "Vi": -0.8818216667816644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8454184205279,
        "longitude": -82.3023976434248
      }
    },
    {
      "number": 26202,
      "class": "Bus",
      "name": "INVERNESS 2 2",
      "init": {
        "Vr": 0.44617459624027633,
        "Vi": -0.881769941977484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8454184205279,
        "longitude": -82.3023976434248
      }
    },
    {
      "number": 26203,
      "class": "Bus",
      "name": "LECANTO 1",
      "init": {
        "Vr": 0.4301625982546112,
        "Vi": -0.8820173243718757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9861725459044,
        "longitude": -82.4544263414067
      }
    },
    {
      "number": 26204,
      "class": "Bus",
      "name": "FLEMING ISLAND 1",
      "init": {
        "Vr": 0.31708467941495366,
        "Vi": -0.9828638806210301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0308750853173,
        "longitude": -81.7985924191463
      }
    },
    {
      "number": 26205,
      "class": "Bus",
      "name": "FLEMING ISLAND 2",
      "init": {
        "Vr": 0.31671795122106183,
        "Vi": -0.9826888095896309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0308750853173,
        "longitude": -81.7985924191463
      }
    },
    {
      "number": 26206,
      "class": "Bus",
      "name": "GREEN COVE SPRINGS 1 1",
      "init": {
        "Vr": 0.29782925232400614,
        "Vi": -0.9651436150932583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856403444111,
        "longitude": -81.6588424712175
      }
    },
    {
      "number": 26207,
      "class": "Bus",
      "name": "GREEN COVE SPRINGS 1 2",
      "init": {
        "Vr": 0.29764057681609635,
        "Vi": -0.9651397583402883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8856403444111,
        "longitude": -81.6588424712175
      }
    },
    {
      "number": 26208,
      "class": "Bus",
      "name": "GREEN COVE SPRINGS 2 1",
      "init": {
        "Vr": 0.2919855388471704,
        "Vi": -0.9571014627012822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.932552455396,
        "longitude": -81.6598371227962
      }
    },
    {
      "number": 26209,
      "class": "Bus",
      "name": "MIDDLEBURG 4 1",
      "init": {
        "Vr": 0.23076062784213566,
        "Vi": -0.9824438705556401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1839833222988,
        "longitude": -81.9391257295779
      }
    },
    {
      "number": 26210,
      "class": "Bus",
      "name": "MIDDLEBURG 5 1",
      "init": {
        "Vr": 0.23560220201886942,
        "Vi": -0.9957231808247674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1042055529493,
        "longitude": -81.9358409732973
      }
    },
    {
      "number": 26211,
      "class": "Bus",
      "name": "MIDDLEBURG 5 2",
      "init": {
        "Vr": 0.2358760727516041,
        "Vi": -0.9958775734792904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1042055529493,
        "longitude": -81.9358409732973
      }
    },
    {
      "number": 26212,
      "class": "Bus",
      "name": "MIDDLEBURG 6 1",
      "init": {
        "Vr": 0.303597804060236,
        "Vi": -0.9962480648575627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9809154006156,
        "longitude": -81.7799709947823
      }
    },
    {
      "number": 26213,
      "class": "Bus",
      "name": "MIDDLEBURG 7 1",
      "init": {
        "Vr": 0.24938268146624748,
        "Vi": -1.011861990474348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0500054214222,
        "longitude": -81.9664326628294
      }
    },
    {
      "number": 26214,
      "class": "Bus",
      "name": "ORANGE PARK 1 1",
      "init": {
        "Vr": 0.33894783644087195,
        "Vi": -0.9796557623211195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1893529328523,
        "longitude": -81.725551625985
      }
    },
    {
      "number": 26215,
      "class": "Bus",
      "name": "ORANGE PARK 2 1",
      "init": {
        "Vr": 0.3577897512286575,
        "Vi": -0.9582678506178933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1427744750991,
        "longitude": -81.7735116679975
      }
    },
    {
      "number": 26216,
      "class": "Bus",
      "name": "ORANGE PARK 3 1",
      "init": {
        "Vr": 0.34894754298140057,
        "Vi": -0.9736860838510932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0800910004022,
        "longitude": -81.7744584027162
      }
    },
    {
      "number": 26217,
      "class": "Bus",
      "name": "ORANGE PARK 4 1",
      "init": {
        "Vr": 0.4420388520923697,
        "Vi": -0.9372660052771373
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1271459246622,
        "longitude": -81.8417815711341
      }
    },
    {
      "number": 26218,
      "class": "Bus",
      "name": "ORANGE PARK 4 2",
      "init": {
        "Vr": 0.39805332100094853,
        "Vi": -0.9615291400249876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1271459246622,
        "longitude": -81.8417815711341
      }
    },
    {
      "number": 26219,
      "class": "Bus",
      "name": "ORANGE PARK 4 3",
      "init": {
        "Vr": 0.44559919420786637,
        "Vi": -0.9370679405790292
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1271459246622,
        "longitude": -81.8417815711341
      }
    },
    {
      "number": 26220,
      "class": "Bus",
      "name": "FORT WHITE 1",
      "init": {
        "Vr": 0.28919962905240915,
        "Vi": -0.9513350204520314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9354285704602,
        "longitude": -82.6316021458564
      }
    },
    {
      "number": 26221,
      "class": "Bus",
      "name": "FORT WHITE 2",
      "init": {
        "Vr": 0.2890234371590515,
        "Vi": -0.9512941194981013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9354285704602,
        "longitude": -82.6316021458564
      }
    },
    {
      "number": 26222,
      "class": "Bus",
      "name": "LAKE CITY 7 1",
      "init": {
        "Vr": 0.26413397834787944,
        "Vi": -0.9763614356357646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3966146356655,
        "longitude": -82.6330744647067
      }
    },
    {
      "number": 26223,
      "class": "Bus",
      "name": "LAKE CITY 8 1",
      "init": {
        "Vr": 0.27854468778105296,
        "Vi": -0.9777558524391613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3115000996154,
        "longitude": -82.6445587422224
      }
    },
    {
      "number": 26224,
      "class": "Bus",
      "name": "LAKE CITY 9 1",
      "init": {
        "Vr": 0.26634951089364545,
        "Vi": -0.9778200330609949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3513947311842,
        "longitude": -82.6961026813026
      }
    },
    {
      "number": 26225,
      "class": "Bus",
      "name": "LAKE CITY 10 1",
      "init": {
        "Vr": 0.2528950296116551,
        "Vi": -0.9806445822099523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.193184866145,
        "longitude": -82.5687967030752
      }
    },
    {
      "number": 26226,
      "class": "Bus",
      "name": "LAKE CITY 11 1",
      "init": {
        "Vr": 0.2625018685902597,
        "Vi": -0.9683286496596671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0906143719925,
        "longitude": -82.5299977774771
      }
    },
    {
      "number": 26227,
      "class": "Bus",
      "name": "LAKE CITY 12 1",
      "init": {
        "Vr": 0.2608050544652301,
        "Vi": -0.9785486802278776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1660007748103,
        "longitude": -82.5260528750259
      }
    },
    {
      "number": 26228,
      "class": "Bus",
      "name": "LAKE CITY 13 1",
      "init": {
        "Vr": 0.26894468969397356,
        "Vi": -0.961827355583322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.05665807192,
        "longitude": -82.5914639548935
      }
    },
    {
      "number": 26229,
      "class": "Bus",
      "name": "LAKE CITY 13 2",
      "init": {
        "Vr": 0.26879205404533413,
        "Vi": -0.9617754431054153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.05665807192,
        "longitude": -82.5914639548935
      }
    },
    {
      "number": 26230,
      "class": "Bus",
      "name": "LAKE CITY 14 1",
      "init": {
        "Vr": 0.45026061251888094,
        "Vi": -0.9370363639424931
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0427966470606,
        "longitude": -82.7862841234652
      }
    },
    {
      "number": 26231,
      "class": "Bus",
      "name": "LAKE CITY 14 2",
      "init": {
        "Vr": 0.39883567182696406,
        "Vi": -0.9587189652648296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0427966470606,
        "longitude": -82.7862841234652
      }
    },
    {
      "number": 26232,
      "class": "Bus",
      "name": "LAKE CITY 14 3",
      "init": {
        "Vr": 0.3711581324252345,
        "Vi": -0.9703888098714848
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.0427966470606,
        "longitude": -82.7862841234652
      }
    },
    {
      "number": 26233,
      "class": "Bus",
      "name": "LAKE CITY 14 4",
      "init": {
        "Vr": 0.3711581324252345,
        "Vi": -0.9703888098714848
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0427966470606,
        "longitude": -82.7862841234652
      }
    },
    {
      "number": 26234,
      "class": "Bus",
      "name": "LAKE CITY 14 5",
      "init": {
        "Vr": 0.4525305880649047,
        "Vi": -0.936615613888951
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0427966470606,
        "longitude": -82.7862841234652
      }
    },
    {
      "number": 26235,
      "class": "Bus",
      "name": "LAKE CITY 15 1",
      "init": {
        "Vr": 0.31523635351416074,
        "Vi": -0.9562828399230594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.981141877522,
        "longitude": -82.8705440400237
      }
    },
    {
      "number": 26236,
      "class": "Bus",
      "name": "LAKE CITY 16 1",
      "init": {
        "Vr": 0.36994564433353677,
        "Vi": -0.968299744066722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0071044518649,
        "longitude": -82.7152730526973
      }
    },
    {
      "number": 26237,
      "class": "Bus",
      "name": "LAKE CITY 17 1",
      "init": {
        "Vr": 0.33542496586345116,
        "Vi": -0.9810797750768381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0780695071628,
        "longitude": -82.7028978942228
      }
    },
    {
      "number": 26238,
      "class": "Bus",
      "name": "LAKE CITY 17 2",
      "init": {
        "Vr": 0.3352991085472296,
        "Vi": -0.9810725569315576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0780695071628,
        "longitude": -82.7028978942228
      }
    },
    {
      "number": 26239,
      "class": "Bus",
      "name": "BRANFORD 5 1",
      "init": {
        "Vr": 0.34966172161114023,
        "Vi": -0.9575386840234261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.897480664193,
        "longitude": -82.9418003757638
      }
    },
    {
      "number": 26240,
      "class": "Bus",
      "name": "BRANFORD 5 2",
      "init": {
        "Vr": 0.3495135201386484,
        "Vi": -0.957546271797293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.897480664193,
        "longitude": -82.9418003757638
      }
    },
    {
      "number": 26241,
      "class": "Bus",
      "name": "CROSS CITY 1",
      "init": {
        "Vr": 0.2395758987951964,
        "Vi": -0.9759514854482763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6636553664681,
        "longitude": -83.1697292264472
      }
    },
    {
      "number": 26242,
      "class": "Bus",
      "name": "CROSS CITY 2",
      "init": {
        "Vr": 0.23948110762423808,
        "Vi": -0.9759368730338223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6636553664681,
        "longitude": -83.1697292264472
      }
    },
    {
      "number": 26243,
      "class": "Bus",
      "name": "OLD TOWN 5 1",
      "init": {
        "Vr": 0.20066804147647652,
        "Vi": -0.9640363929299437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5829213335445,
        "longitude": -83.1509649518697
      }
    },
    {
      "number": 26244,
      "class": "Bus",
      "name": "OLD TOWN 5 2",
      "init": {
        "Vr": 0.2008992511258772,
        "Vi": -0.9641270850758563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5829213335445,
        "longitude": -83.1509649518697
      }
    },
    {
      "number": 26245,
      "class": "Bus",
      "name": "OLD TOWN 6 1",
      "init": {
        "Vr": 0.24955376996590387,
        "Vi": -0.9788602510769824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5177258769702,
        "longitude": -83.1841775439158
      }
    },
    {
      "number": 26246,
      "class": "Bus",
      "name": "STEINHATCHEE 1",
      "init": {
        "Vr": 0.22635422956082932,
        "Vi": -0.9787639694458827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7247805174887,
        "longitude": -83.3744515653088
      }
    },
    {
      "number": 26247,
      "class": "Bus",
      "name": "ATLANTIC BEACH 1 1",
      "init": {
        "Vr": 0.4112107877822893,
        "Vi": -0.9314792572559711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3707897618134,
        "longitude": -81.3969221521513
      }
    },
    {
      "number": 26248,
      "class": "Bus",
      "name": "ATLANTIC BEACH 2 1",
      "init": {
        "Vr": 0.42058921283988615,
        "Vi": -0.9311083072482861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3840779689557,
        "longitude": -81.4760535311849
      }
    },
    {
      "number": 26249,
      "class": "Bus",
      "name": "ATLANTIC BEACH 2 2",
      "init": {
        "Vr": 0.4201698598654224,
        "Vi": -0.9310725364931671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3840779689557,
        "longitude": -81.4760535311849
      }
    },
    {
      "number": 26250,
      "class": "Bus",
      "name": "ATLANTIC BEACH 3 1",
      "init": {
        "Vr": 0.3865482767395769,
        "Vi": -0.963107444560093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3265517769958,
        "longitude": -81.3946376358468
      }
    },
    {
      "number": 26251,
      "class": "Bus",
      "name": "JACKSONVILLE 10 1",
      "init": {
        "Vr": 0.42793956572446157,
        "Vi": -0.9369316908564715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.468285710289,
        "longitude": -81.6518506159536
      }
    },
    {
      "number": 26252,
      "class": "Bus",
      "name": "JACKSONVILLE 10 2",
      "init": {
        "Vr": 0.4288289815255757,
        "Vi": -0.9368501627136351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.468285710289,
        "longitude": -81.6518506159536
      }
    },
    {
      "number": 26253,
      "class": "Bus",
      "name": "JACKSONVILLE 11 1",
      "init": {
        "Vr": 0.3785396084573067,
        "Vi": -0.96180260777896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4789316941237,
        "longitude": -81.7639958213963
      }
    },
    {
      "number": 26254,
      "class": "Bus",
      "name": "JACKSONVILLE 12 1",
      "init": {
        "Vr": 0.42032714470781957,
        "Vi": -0.9504645937652482
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5524942628713,
        "longitude": -81.6849420859518
      }
    },
    {
      "number": 26255,
      "class": "Bus",
      "name": "JACKSONVILLE 12 2",
      "init": {
        "Vr": 0.4116166885613498,
        "Vi": -0.957814050594776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5524942628713,
        "longitude": -81.6849420859518
      }
    },
    {
      "number": 26256,
      "class": "Bus",
      "name": "JACKSONVILLE 12 3",
      "init": {
        "Vr": 0.4200468480458643,
        "Vi": -0.95047230489457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5524942628713,
        "longitude": -81.6849420859518
      }
    },
    {
      "number": 26257,
      "class": "Bus",
      "name": "JACKSONVILLE 13 1",
      "init": {
        "Vr": 0.41265988765932166,
        "Vi": -0.9513817512401517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5287580763471,
        "longitude": -81.702317210316
      }
    },
    {
      "number": 26258,
      "class": "Bus",
      "name": "JACKSONVILLE 14 1",
      "init": {
        "Vr": 0.37699782620299854,
        "Vi": -0.9435008319765015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.600872480456,
        "longitude": -81.6212986519937
      }
    },
    {
      "number": 26259,
      "class": "Bus",
      "name": "JACKSONVILLE 15 1",
      "init": {
        "Vr": 0.4321028172661361,
        "Vi": -0.9467519139415376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26260,
      "class": "Bus",
      "name": "JACKSONVILLE 15 2",
      "init": {
        "Vr": 0.4678534290431999,
        "Vi": -0.9173563025989641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26261,
      "class": "Bus",
      "name": "JACKSONVILLE 15 3",
      "init": {
        "Vr": 0.5189634680932632,
        "Vi": -0.8753315438254607
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26262,
      "class": "Bus",
      "name": "JACKSONVILLE 15 4",
      "init": {
        "Vr": 0.5189634680932632,
        "Vi": -0.8753315438254607
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26263,
      "class": "Bus",
      "name": "JACKSONVILLE 15 5",
      "init": {
        "Vr": 0.4318485783126749,
        "Vi": -0.9467684620455548
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26264,
      "class": "Bus",
      "name": "JACKSONVILLE 15 7",
      "init": {
        "Vr": 0.4310193284112143,
        "Vi": -0.9474195811944343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4521751589734,
        "longitude": -81.4426764793295
      }
    },
    {
      "number": 26265,
      "class": "Bus",
      "name": "JACKSONVILLE 16 1",
      "init": {
        "Vr": 0.3922859432400746,
        "Vi": -0.9534229581559014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4454730825125,
        "longitude": -81.7383462075564
      }
    },
    {
      "number": 26266,
      "class": "Bus",
      "name": "JACKSONVILLE 17 1",
      "init": {
        "Vr": 0.380119171055592,
        "Vi": -0.9407979021019294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3092125471034,
        "longitude": -81.7053709187403
      }
    },
    {
      "number": 26267,
      "class": "Bus",
      "name": "JACKSONVILLE 17 2",
      "init": {
        "Vr": 0.37961413386600706,
        "Vi": -0.9406712497792173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3092125471034,
        "longitude": -81.7053709187403
      }
    },
    {
      "number": 26268,
      "class": "Bus",
      "name": "JACKSONVILLE 18 1",
      "init": {
        "Vr": 0.4357091498607226,
        "Vi": -0.942237695853362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3544309325079,
        "longitude": -81.9055217932668
      }
    },
    {
      "number": 26269,
      "class": "Bus",
      "name": "JACKSONVILLE 19 1",
      "init": {
        "Vr": 0.3976390842807413,
        "Vi": -0.9442794702092828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4152695453525,
        "longitude": -81.8514834229851
      }
    },
    {
      "number": 26270,
      "class": "Bus",
      "name": "JACKSONVILLE 20 1",
      "init": {
        "Vr": 0.44072821459618833,
        "Vi": -0.9260371406620177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3914816058338,
        "longitude": -81.6709654099559
      }
    },
    {
      "number": 26271,
      "class": "Bus",
      "name": "JACKSONVILLE 21 1",
      "init": {
        "Vr": 0.37615781048341645,
        "Vi": -0.9438407729953491
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2449421797546,
        "longitude": -81.6788973717619
      }
    },
    {
      "number": 26272,
      "class": "Bus",
      "name": "JACKSONVILLE 22 1",
      "init": {
        "Vr": 0.3969881448441435,
        "Vi": -0.9371991943923431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3064077857065,
        "longitude": -81.6660427338909
      }
    },
    {
      "number": 26273,
      "class": "Bus",
      "name": "JACKSONVILLE 23 1",
      "init": {
        "Vr": 0.40932623401102863,
        "Vi": -0.9331209277388095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.34721313622,
        "longitude": -81.5484361240332
      }
    },
    {
      "number": 26274,
      "class": "Bus",
      "name": "JACKSONVILLE 24 1",
      "init": {
        "Vr": 0.38628417399868,
        "Vi": -0.9362344274804196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3033559226035,
        "longitude": -81.5301595158373
      }
    },
    {
      "number": 26275,
      "class": "Bus",
      "name": "JACKSONVILLE 25 1",
      "init": {
        "Vr": 0.5023025735324403,
        "Vi": -0.9070776847241077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3861042253908,
        "longitude": -81.5763290786872
      }
    },
    {
      "number": 26276,
      "class": "Bus",
      "name": "JACKSONVILLE 26 1",
      "init": {
        "Vr": 0.4834094935375954,
        "Vi": -0.9166004108376579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4070353949124,
        "longitude": -81.5936784125161
      }
    },
    {
      "number": 26277,
      "class": "Bus",
      "name": "JACKSONVILLE 27 1",
      "init": {
        "Vr": 0.40414295947313056,
        "Vi": -0.933684976870945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3563326586042,
        "longitude": -81.4920976605087
      }
    },
    {
      "number": 26278,
      "class": "Bus",
      "name": "JACKSONVILLE 27 2",
      "init": {
        "Vr": 0.40384886789995905,
        "Vi": -0.9336614884845383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3563326586042,
        "longitude": -81.4920976605087
      }
    },
    {
      "number": 26279,
      "class": "Bus",
      "name": "JACKSONVILLE 28 1",
      "init": {
        "Vr": 0.42802124780507367,
        "Vi": -0.931292074854016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3514114527368,
        "longitude": -81.6411704287409
      }
    },
    {
      "number": 26280,
      "class": "Bus",
      "name": "JACKSONVILLE 28 2",
      "init": {
        "Vr": 0.42728410630906927,
        "Vi": -0.9311285296584002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3514114527368,
        "longitude": -81.6411704287409
      }
    },
    {
      "number": 26281,
      "class": "Bus",
      "name": "JACKSONVILLE 29 1",
      "init": {
        "Vr": 0.40396714119457283,
        "Vi": -0.9320066578690259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2940977689216,
        "longitude": -81.6118018186306
      }
    },
    {
      "number": 26282,
      "class": "Bus",
      "name": "JACKSONVILLE 29 2",
      "init": {
        "Vr": 0.40258840376712757,
        "Vi": -0.9317085070486558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2940977689216,
        "longitude": -81.6118018186306
      }
    },
    {
      "number": 26283,
      "class": "Bus",
      "name": "JACKSONVILLE 30 1",
      "init": {
        "Vr": 0.3799385063687796,
        "Vi": -0.9440900721237228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2388029323,
        "longitude": -81.6282495542189
      }
    },
    {
      "number": 26284,
      "class": "Bus",
      "name": "JACKSONVILLE 31 1",
      "init": {
        "Vr": 0.36063881392079306,
        "Vi": -0.9378756528255348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2932685457158,
        "longitude": -81.8008466419783
      }
    },
    {
      "number": 26285,
      "class": "Bus",
      "name": "JACKSONVILLE 32 1",
      "init": {
        "Vr": 0.42336562590473187,
        "Vi": -0.9288924359308987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3586905250316,
        "longitude": -81.7195070006601
      }
    },
    {
      "number": 26286,
      "class": "Bus",
      "name": "JACKSONVILLE 33 1",
      "init": {
        "Vr": 0.38199671267085894,
        "Vi": -0.9360253166928545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3240687170926,
        "longitude": -81.7739379186354
      }
    },
    {
      "number": 26287,
      "class": "Bus",
      "name": "JACKSONVILLE 34 1",
      "init": {
        "Vr": 0.40734287322946916,
        "Vi": -0.9390382225891016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.394887139871,
        "longitude": -81.4372334988631
      }
    },
    {
      "number": 26288,
      "class": "Bus",
      "name": "JACKSONVILLE 35 1",
      "init": {
        "Vr": 0.39905662515482343,
        "Vi": -0.9340887320777274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3704824860434,
        "longitude": -81.5204260563357
      }
    },
    {
      "number": 26289,
      "class": "Bus",
      "name": "JACKSONVILLE 36 1",
      "init": {
        "Vr": 0.36970203956112846,
        "Vi": -0.9483933945215898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2033058939813,
        "longitude": -81.649303653566
      }
    },
    {
      "number": 26290,
      "class": "Bus",
      "name": "JACKSONVILLE 37 1",
      "init": {
        "Vr": 0.42590097283402284,
        "Vi": -0.931577737882182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3382091920011,
        "longitude": -81.5962491328637
      }
    },
    {
      "number": 26291,
      "class": "Bus",
      "name": "JACKSONVILLE 38 1",
      "init": {
        "Vr": 0.3659938615234793,
        "Vi": -0.9435262605343393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2759117175259,
        "longitude": -81.4924323383103
      }
    },
    {
      "number": 26292,
      "class": "Bus",
      "name": "JACKSONVILLE 38 2",
      "init": {
        "Vr": 0.3653249493816607,
        "Vi": -0.9433340350117674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2759117175259,
        "longitude": -81.4924323383103
      }
    },
    {
      "number": 26293,
      "class": "Bus",
      "name": "JACKSONVILLE 39 1",
      "init": {
        "Vr": 0.4388815118285662,
        "Vi": -0.9420613074165676
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2589638701683,
        "longitude": -81.4346480843202
      }
    },
    {
      "number": 26294,
      "class": "Bus",
      "name": "JACKSONVILLE 39 2",
      "init": {
        "Vr": 0.42666508859645136,
        "Vi": -0.9586313663875834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2589638701683,
        "longitude": -81.4346480843202
      }
    },
    {
      "number": 26295,
      "class": "Bus",
      "name": "JACKSONVILLE 39 3",
      "init": {
        "Vr": 0.4384341224496537,
        "Vi": -0.942046660241111
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2589638701683,
        "longitude": -81.4346480843202
      }
    },
    {
      "number": 26296,
      "class": "Bus",
      "name": "JACKSONVILLE 40 1",
      "init": {
        "Vr": 0.3715762744877634,
        "Vi": -0.9405686193739329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2764812069664,
        "longitude": -81.5240702234205
      }
    },
    {
      "number": 26297,
      "class": "Bus",
      "name": "JACKSONVILLE 41 1",
      "init": {
        "Vr": 0.39353947808173984,
        "Vi": -0.9428175445535218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2596319113499,
        "longitude": -81.3816852811169
      }
    },
    {
      "number": 26298,
      "class": "Bus",
      "name": "JACKSONVILLE 41 2",
      "init": {
        "Vr": 0.3928995556985615,
        "Vi": -0.9425747961940827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2596319113499,
        "longitude": -81.3816852811169
      }
    },
    {
      "number": 26299,
      "class": "Bus",
      "name": "JACKSONVILLE 42 1",
      "init": {
        "Vr": 0.33583318541033713,
        "Vi": -0.9522296056860808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1870336360147,
        "longitude": -81.7954838549412
      }
    },
    {
      "number": 26300,
      "class": "Bus",
      "name": "JACKSONVILLE 43 1",
      "init": {
        "Vr": 0.36218301344854936,
        "Vi": -0.9499014754016788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2907622835084,
        "longitude": -81.7366063454834
      }
    },
    {
      "number": 26301,
      "class": "Bus",
      "name": "JACKSONVILLE 44 1",
      "init": {
        "Vr": 0.33548003480703914,
        "Vi": -0.9413681231175962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.238834526435,
        "longitude": -81.8095758044503
      }
    },
    {
      "number": 26302,
      "class": "Bus",
      "name": "JACKSONVILLE 44 2",
      "init": {
        "Vr": 0.3344518245531334,
        "Vi": -0.9412888008305691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.238834526435,
        "longitude": -81.8095758044503
      }
    },
    {
      "number": 26303,
      "class": "Bus",
      "name": "JACKSONVILLE 45 1",
      "init": {
        "Vr": 0.3460284011107615,
        "Vi": -0.965545799040721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2486692728007,
        "longitude": -81.729793215034
      }
    },
    {
      "number": 26304,
      "class": "Bus",
      "name": "JACKSONVILLE 46 1",
      "init": {
        "Vr": 0.31684049077612214,
        "Vi": -0.9392832563886335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2601193946523,
        "longitude": -81.8582006113888
      }
    },
    {
      "number": 26305,
      "class": "Bus",
      "name": "JACKSONVILLE 46 2",
      "init": {
        "Vr": 0.3161380476855451,
        "Vi": -0.9390423655606235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2601193946523,
        "longitude": -81.8582006113888
      }
    },
    {
      "number": 26306,
      "class": "Bus",
      "name": "JACKSONVILLE 47 1",
      "init": {
        "Vr": 0.32575181784161733,
        "Vi": -0.9508874639344904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1392972360772,
        "longitude": -81.7104194519955
      }
    },
    {
      "number": 26307,
      "class": "Bus",
      "name": "JACKSONVILLE 47 2",
      "init": {
        "Vr": 0.3250117437333812,
        "Vi": -0.950565204230633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1392972360772,
        "longitude": -81.7104194519955
      }
    },
    {
      "number": 26308,
      "class": "Bus",
      "name": "JACKSONVILLE 48 1",
      "init": {
        "Vr": 0.3075136294941739,
        "Vi": -0.9691151084314253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0680925636233,
        "longitude": -81.6982983914048
      }
    },
    {
      "number": 26309,
      "class": "Bus",
      "name": "JACKSONVILLE 48 2",
      "init": {
        "Vr": 0.3071587662855453,
        "Vi": -0.9690532275274253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0680925636233,
        "longitude": -81.6982983914048
      }
    },
    {
      "number": 26310,
      "class": "Bus",
      "name": "JACKSONVILLE 49 1",
      "init": {
        "Vr": 0.32442136761755624,
        "Vi": -0.9473398061134749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1864874264788,
        "longitude": -81.8378141569243
      }
    },
    {
      "number": 26311,
      "class": "Bus",
      "name": "JACKSONVILLE 50 1",
      "init": {
        "Vr": 0.34271644254927347,
        "Vi": -0.9601881609455426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1829717886568,
        "longitude": -81.758523926782
      }
    },
    {
      "number": 26312,
      "class": "Bus",
      "name": "JACKSONVILLE 51 1",
      "init": {
        "Vr": 0.3621134876466828,
        "Vi": -0.9493756360258317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2091545406562,
        "longitude": -81.6878379705068
      }
    },
    {
      "number": 26313,
      "class": "Bus",
      "name": "JACKSONVILLE 52 1",
      "init": {
        "Vr": 0.37610570105541385,
        "Vi": -0.9519432867483334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1723468116348,
        "longitude": -81.6091385527711
      }
    },
    {
      "number": 26314,
      "class": "Bus",
      "name": "JACKSONVILLE 53 1",
      "init": {
        "Vr": 0.33934896776792595,
        "Vi": -0.9524083886570831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1136160285841,
        "longitude": -81.6289678173233
      }
    },
    {
      "number": 26315,
      "class": "Bus",
      "name": "JACKSONVILLE 54 1",
      "init": {
        "Vr": 0.39882863834417176,
        "Vi": -0.9550255472500764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2025248333452,
        "longitude": -81.5735942729587
      }
    },
    {
      "number": 26316,
      "class": "Bus",
      "name": "JACKSONVILLE 54 2",
      "init": {
        "Vr": 0.39855901571346963,
        "Vi": -0.9549261392236038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2025248333452,
        "longitude": -81.5735942729587
      }
    },
    {
      "number": 26317,
      "class": "Bus",
      "name": "JACKSONVILLE 55 1",
      "init": {
        "Vr": 0.40561866423026144,
        "Vi": -0.9535462971197302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2167798109782,
        "longitude": -81.4162033983101
      }
    },
    {
      "number": 26318,
      "class": "Bus",
      "name": "JACKSONVILLE 55 2",
      "init": {
        "Vr": 0.40491945734361434,
        "Vi": -0.9535610981009351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2167798109782,
        "longitude": -81.4162033983101
      }
    },
    {
      "number": 26319,
      "class": "Bus",
      "name": "JACKSONVILLE 56 1",
      "init": {
        "Vr": 0.5145173844543374,
        "Vi": -0.9050750378245007
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1316277121247,
        "longitude": -81.5018693597634
      }
    },
    {
      "number": 26320,
      "class": "Bus",
      "name": "JACKSONVILLE 56 2",
      "init": {
        "Vr": 0.4585480028094905,
        "Vi": -0.9352621727879666
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1316277121247,
        "longitude": -81.5018693597634
      }
    },
    {
      "number": 26321,
      "class": "Bus",
      "name": "JACKSONVILLE 56 3",
      "init": {
        "Vr": 0.4111299528117843,
        "Vi": -0.9592866114953525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1316277121247,
        "longitude": -81.5018693597634
      }
    },
    {
      "number": 26322,
      "class": "Bus",
      "name": "JACKSONVILLE 56 4",
      "init": {
        "Vr": 0.4526909561005707,
        "Vi": -0.9362575302832424
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1316277121247,
        "longitude": -81.5018693597634
      }
    },
    {
      "number": 26323,
      "class": "Bus",
      "name": "JACKSONVILLE 56 6",
      "init": {
        "Vr": 0.52339768486595,
        "Vi": -0.9067351506186722
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1316277121247,
        "longitude": -81.5018693597634
      }
    },
    {
      "number": 26324,
      "class": "Bus",
      "name": "JACKSONVILLE 57 1",
      "init": {
        "Vr": 0.395398665380253,
        "Vi": -0.9567130525164641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1456996463398,
        "longitude": -81.4622826284846
      }
    },
    {
      "number": 26325,
      "class": "Bus",
      "name": "JACKSONVILLE 57 2",
      "init": {
        "Vr": 0.3948376121123356,
        "Vi": -0.9566943060732843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1456996463398,
        "longitude": -81.4622826284846
      }
    },
    {
      "number": 26326,
      "class": "Bus",
      "name": "JACKSONVILLE 58 1",
      "init": {
        "Vr": 0.4190232728850567,
        "Vi": -0.9589597935969613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1855079215635,
        "longitude": -81.5027401921213
      }
    },
    {
      "number": 26327,
      "class": "Bus",
      "name": "BUNNELL 1",
      "init": {
        "Vr": 0.4046626018873642,
        "Vi": -0.941360293793648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.421997664298,
        "longitude": -81.4413497715134
      }
    },
    {
      "number": 26328,
      "class": "Bus",
      "name": "ORMOND BEACH 1 1",
      "init": {
        "Vr": 0.43931891942953993,
        "Vi": -0.8995898333486253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3270747030627,
        "longitude": -81.1172765617473
      }
    },
    {
      "number": 26329,
      "class": "Bus",
      "name": "ORMOND BEACH 1 2",
      "init": {
        "Vr": 0.4388785557934304,
        "Vi": -0.8996223122427167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3270747030627,
        "longitude": -81.1172765617473
      }
    },
    {
      "number": 26330,
      "class": "Bus",
      "name": "ORMOND BEACH 2 1",
      "init": {
        "Vr": 0.4335053147927142,
        "Vi": -0.9037534916047475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3531002829519,
        "longitude": -81.0957210302331
      }
    },
    {
      "number": 26331,
      "class": "Bus",
      "name": "ORMOND BEACH 2 2",
      "init": {
        "Vr": 0.43323589350055997,
        "Vi": -0.9037624015556313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3531002829519,
        "longitude": -81.0957210302331
      }
    },
    {
      "number": 26332,
      "class": "Bus",
      "name": "ORMOND BEACH 3 1",
      "init": {
        "Vr": 0.46714109292526623,
        "Vi": -0.8863314538412026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2191784367636,
        "longitude": -81.1055439118593
      }
    },
    {
      "number": 26333,
      "class": "Bus",
      "name": "ORMOND BEACH 3 2",
      "init": {
        "Vr": 0.4676760356122365,
        "Vi": -0.886307870286202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2191784367636,
        "longitude": -81.1055439118593
      }
    },
    {
      "number": 26334,
      "class": "Bus",
      "name": "ORMOND BEACH 4 1",
      "init": {
        "Vr": 0.4237973847887207,
        "Vi": -0.9214468095410235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2399982704012,
        "longitude": -81.215976648454
      }
    },
    {
      "number": 26335,
      "class": "Bus",
      "name": "ORMOND BEACH 4 2",
      "init": {
        "Vr": 0.4235242612607904,
        "Vi": -0.9214450858778351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2399982704012,
        "longitude": -81.215976648454
      }
    },
    {
      "number": 26336,
      "class": "Bus",
      "name": "ORMOND BEACH 5 1",
      "init": {
        "Vr": 0.42626859640590287,
        "Vi": -0.8912366425646463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3470376928916,
        "longitude": -81.1916636029584
      }
    },
    {
      "number": 26337,
      "class": "Bus",
      "name": "ORMOND BEACH 5 2",
      "init": {
        "Vr": 0.4266388924420735,
        "Vi": -0.8912176096995093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3470376928916,
        "longitude": -81.1916636029584
      }
    },
    {
      "number": 26338,
      "class": "Bus",
      "name": "PALM COAST 1 1",
      "init": {
        "Vr": 0.37657497088282155,
        "Vi": -0.8963991012190113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6298219165215,
        "longitude": -81.1955711559316
      }
    },
    {
      "number": 26339,
      "class": "Bus",
      "name": "PALM COAST 1 2",
      "init": {
        "Vr": 0.3771978844188018,
        "Vi": -0.8964406291892424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6298219165215,
        "longitude": -81.1955711559316
      }
    },
    {
      "number": 26340,
      "class": "Bus",
      "name": "PALM COAST 2 1",
      "init": {
        "Vr": 0.4434885369579045,
        "Vi": -0.8930201013454171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5025337121021,
        "longitude": -81.1743241426957
      }
    },
    {
      "number": 26341,
      "class": "Bus",
      "name": "PALM COAST 3 1",
      "init": {
        "Vr": 0.4563494832313107,
        "Vi": -0.8917364287866125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4721571020078,
        "longitude": -81.2301863269917
      }
    },
    {
      "number": 26342,
      "class": "Bus",
      "name": "PALM COAST 4 1",
      "init": {
        "Vr": 0.383683244071272,
        "Vi": -0.8906124172728485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5408068998086,
        "longitude": -81.3133740192519
      }
    },
    {
      "number": 26343,
      "class": "Bus",
      "name": "PALM COAST 5 1",
      "init": {
        "Vr": 0.39552859356495335,
        "Vi": -0.8874293995667679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.554984991167,
        "longitude": -81.2669751731267
      }
    },
    {
      "number": 26344,
      "class": "Bus",
      "name": "PALM COAST 6 1",
      "init": {
        "Vr": 0.5259372971893947,
        "Vi": -0.8783426694412676
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4537156988322,
        "longitude": -81.2088148078145
      }
    },
    {
      "number": 26345,
      "class": "Bus",
      "name": "PALM COAST 6 2",
      "init": {
        "Vr": 0.4703601869765529,
        "Vi": -0.8913896453840044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4537156988322,
        "longitude": -81.2088148078145
      }
    },
    {
      "number": 26346,
      "class": "Bus",
      "name": "PALM COAST 6 3",
      "init": {
        "Vr": 0.43966315921587296,
        "Vi": -0.8989285503266047
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 29.4537156988322,
        "longitude": -81.2088148078145
      }
    },
    {
      "number": 26347,
      "class": "Bus",
      "name": "PALM COAST 6 4",
      "init": {
        "Vr": 0.4463567771094651,
        "Vi": -0.8969792733830566
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4537156988322,
        "longitude": -81.2088148078145
      }
    },
    {
      "number": 26348,
      "class": "Bus",
      "name": "PALM COAST 6 5",
      "init": {
        "Vr": 0.5256284102423507,
        "Vi": -0.8783812230578846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4537156988322,
        "longitude": -81.2088148078145
      }
    },
    {
      "number": 26349,
      "class": "Bus",
      "name": "PIERSON 1",
      "init": {
        "Vr": 0.4243996671321571,
        "Vi": -0.9150882218899232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1862160709595,
        "longitude": -81.5049188491063
      }
    },
    {
      "number": 26350,
      "class": "Bus",
      "name": "PIERSON 2",
      "init": {
        "Vr": 0.4242713269754481,
        "Vi": -0.9150687350156141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1862160709595,
        "longitude": -81.5049188491063
      }
    },
    {
      "number": 26351,
      "class": "Bus",
      "name": "BELL 1",
      "init": {
        "Vr": 0.2443349055772641,
        "Vi": -0.9611697167157448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7494547144969,
        "longitude": -82.8562809651772
      }
    },
    {
      "number": 26352,
      "class": "Bus",
      "name": "TRENTON 35 1",
      "init": {
        "Vr": 0.32901827293117325,
        "Vi": -0.9449956627280887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6728669860572,
        "longitude": -82.7314284072844
      }
    },
    {
      "number": 26353,
      "class": "Bus",
      "name": "TRENTON 36 1",
      "init": {
        "Vr": 0.29030171518178177,
        "Vi": -0.9502032744144392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6230634401415,
        "longitude": -82.8162111367279
      }
    },
    {
      "number": 26354,
      "class": "Bus",
      "name": "TRENTON 36 2",
      "init": {
        "Vr": 0.2901765296960306,
        "Vi": -0.9501841553033216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6230634401415,
        "longitude": -82.8162111367279
      }
    },
    {
      "number": 26355,
      "class": "Bus",
      "name": "JASPER 6 1",
      "init": {
        "Vr": 0.16270261657433244,
        "Vi": -1.0112882459381942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4676051407262,
        "longitude": -82.9877793552295
      }
    },
    {
      "number": 26356,
      "class": "Bus",
      "name": "JASPER 7 1",
      "init": {
        "Vr": 0.21396038300993409,
        "Vi": -0.9826076129194957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.454326178389,
        "longitude": -82.8893343508512
      }
    },
    {
      "number": 26357,
      "class": "Bus",
      "name": "JENNINGS 1 1",
      "init": {
        "Vr": 0.13621455852084038,
        "Vi": -1.0250662825589267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6182013202703,
        "longitude": -83.1245441009118
      }
    },
    {
      "number": 26358,
      "class": "Bus",
      "name": "BROOKSVILLE 2 1",
      "init": {
        "Vr": 0.540691981139801,
        "Vi": -0.8359073256798284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5594041540832,
        "longitude": -82.3455745828774
      }
    },
    {
      "number": 26359,
      "class": "Bus",
      "name": "BROOKSVILLE 3 1",
      "init": {
        "Vr": 0.521331402102484,
        "Vi": -0.8395690825603302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6530933581831,
        "longitude": -82.350790075337
      }
    },
    {
      "number": 26360,
      "class": "Bus",
      "name": "BROOKSVILLE 4 1",
      "init": {
        "Vr": 0.5429154038494379,
        "Vi": -0.8358456420901902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5853627493307,
        "longitude": -82.3893080805527
      }
    },
    {
      "number": 26361,
      "class": "Bus",
      "name": "BROOKSVILLE 5 1",
      "init": {
        "Vr": 0.5283414095819828,
        "Vi": -0.8383825115281256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6141994622939,
        "longitude": -82.2885742226352
      }
    },
    {
      "number": 26362,
      "class": "Bus",
      "name": "DADE CITY 1 1",
      "init": {
        "Vr": 0.5765169196387697,
        "Vi": -0.8304753462857306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4456461426103,
        "longitude": -82.2245414095317
      }
    },
    {
      "number": 26363,
      "class": "Bus",
      "name": "DADE CITY 1 2",
      "init": {
        "Vr": 0.5767367779935512,
        "Vi": -0.8304503249717496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4456461426103,
        "longitude": -82.2245414095317
      }
    },
    {
      "number": 26364,
      "class": "Bus",
      "name": "DADE CITY 2 1",
      "init": {
        "Vr": 0.5789487908135559,
        "Vi": -0.8292095105174071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3990702551104,
        "longitude": -82.1567936872732
      }
    },
    {
      "number": 26365,
      "class": "Bus",
      "name": "SPRING HILL 1 1",
      "init": {
        "Vr": 0.5281075830807627,
        "Vi": -0.837177655021532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5609236832377,
        "longitude": -82.5719664351214
      }
    },
    {
      "number": 26366,
      "class": "Bus",
      "name": "SPRING HILL 1 2",
      "init": {
        "Vr": 0.5278748622068312,
        "Vi": -0.8371591578152775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5609236832377,
        "longitude": -82.5719664351214
      }
    },
    {
      "number": 26367,
      "class": "Bus",
      "name": "SPRING HILL 2 1",
      "init": {
        "Vr": 0.5468098115218232,
        "Vi": -0.8356482668311371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4949554767305,
        "longitude": -82.5547649813143
      }
    },
    {
      "number": 26368,
      "class": "Bus",
      "name": "SPRING HILL 3 1",
      "init": {
        "Vr": 0.531063505970007,
        "Vi": -0.8366765923470321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4954693546422,
        "longitude": -82.3981095114545
      }
    },
    {
      "number": 26369,
      "class": "Bus",
      "name": "SPRING HILL 3 2",
      "init": {
        "Vr": 0.530722823346916,
        "Vi": -0.8367323340138211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4954693546422,
        "longitude": -82.3981095114545
      }
    },
    {
      "number": 26370,
      "class": "Bus",
      "name": "SPRING HILL 4 1",
      "init": {
        "Vr": 0.5303465875177426,
        "Vi": -0.836434081922167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4387416665164,
        "longitude": -82.5430789835038
      }
    },
    {
      "number": 26371,
      "class": "Bus",
      "name": "SPRING HILL 4 2",
      "init": {
        "Vr": 0.5295975129804619,
        "Vi": -0.8363388580259391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4387416665164,
        "longitude": -82.5430789835038
      }
    },
    {
      "number": 26372,
      "class": "Bus",
      "name": "SPRING HILL 5 1",
      "init": {
        "Vr": 0.5195339623902995,
        "Vi": -0.8375995141100281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4629167204771,
        "longitude": -82.4585275739557
      }
    },
    {
      "number": 26373,
      "class": "Bus",
      "name": "SPRING HILL 6 1",
      "init": {
        "Vr": 0.6180481880602533,
        "Vi": -0.8186370189712597
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5328836918862,
        "longitude": -82.5284832868844
      }
    },
    {
      "number": 26374,
      "class": "Bus",
      "name": "SPRING HILL 6 2",
      "init": {
        "Vr": 0.5792725523629766,
        "Vi": -0.8310753094142712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5328836918862,
        "longitude": -82.5284832868844
      }
    },
    {
      "number": 26375,
      "class": "Bus",
      "name": "SPRING HILL 6 3",
      "init": {
        "Vr": 0.6247401525772018,
        "Vi": -0.818090647216498
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5328836918862,
        "longitude": -82.5284832868844
      }
    },
    {
      "number": 26376,
      "class": "Bus",
      "name": "SPRING HILL 7 1",
      "init": {
        "Vr": 0.5285762456667236,
        "Vi": -0.8368187362449924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4319860085807,
        "longitude": -82.6221997856491
      }
    },
    {
      "number": 26377,
      "class": "Bus",
      "name": "SPRING HILL 7 2",
      "init": {
        "Vr": 0.5288827597512108,
        "Vi": -0.8367990579949693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4319860085807,
        "longitude": -82.6221997856491
      }
    },
    {
      "number": 26378,
      "class": "Bus",
      "name": "SPRING HILL 8 1",
      "init": {
        "Vr": 0.5443646507140298,
        "Vi": -0.8361877810619002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5645521882088,
        "longitude": -82.6009484075109
      }
    },
    {
      "number": 26379,
      "class": "Bus",
      "name": "SPRING HILL 8 2",
      "init": {
        "Vr": 0.5439188428049179,
        "Vi": -0.8362254689890778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5645521882088,
        "longitude": -82.6009484075109
      }
    },
    {
      "number": 26380,
      "class": "Bus",
      "name": "WEBSTER 9 1",
      "init": {
        "Vr": 0.5293463960817744,
        "Vi": -0.8410112839633279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4937558847958,
        "longitude": -82.1342590424776
      }
    },
    {
      "number": 26381,
      "class": "Bus",
      "name": "MAYO 1",
      "init": {
        "Vr": 0.2609133466947358,
        "Vi": -0.9569250064971216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9945992028223,
        "longitude": -83.2191708012424
      }
    },
    {
      "number": 26382,
      "class": "Bus",
      "name": "CLERMONT 1 1",
      "init": {
        "Vr": 0.5235142570881196,
        "Vi": -0.8641392858805257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6443197559174,
        "longitude": -81.6882915859086
      }
    },
    {
      "number": 26383,
      "class": "Bus",
      "name": "CLERMONT 1 2",
      "init": {
        "Vr": 0.5237808056162896,
        "Vi": -0.8640798379117056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6443197559174,
        "longitude": -81.6882915859086
      }
    },
    {
      "number": 26384,
      "class": "Bus",
      "name": "CLERMONT 2 1",
      "init": {
        "Vr": 0.5159806957693721,
        "Vi": -0.8720483117917217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7192396731922,
        "longitude": -81.7583490196993
      }
    },
    {
      "number": 26385,
      "class": "Bus",
      "name": "CLERMONT 2 2",
      "init": {
        "Vr": 0.5161723219683597,
        "Vi": -0.872124681867483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7192396731922,
        "longitude": -81.7583490196993
      }
    },
    {
      "number": 26386,
      "class": "Bus",
      "name": "CLERMONT 3 1",
      "init": {
        "Vr": 0.5978908912502444,
        "Vi": -0.8478962386183256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5989479659234,
        "longitude": -81.8288514262182
      }
    },
    {
      "number": 26387,
      "class": "Bus",
      "name": "CLERMONT 3 2",
      "init": {
        "Vr": 0.5731329208996875,
        "Vi": -0.8712051771061737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5989479659234,
        "longitude": -81.8288514262182
      }
    },
    {
      "number": 26388,
      "class": "Bus",
      "name": "CLERMONT 3 3",
      "init": {
        "Vr": 0.5974003463167258,
        "Vi": -0.8480325328031206
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5989479659234,
        "longitude": -81.8288514262182
      }
    },
    {
      "number": 26389,
      "class": "Bus",
      "name": "CLERMONT 4 1",
      "init": {
        "Vr": 0.5484628202084885,
        "Vi": -0.8697754990901013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5691636966683,
        "longitude": -81.8093986622553
      }
    },
    {
      "number": 26390,
      "class": "Bus",
      "name": "CLERMONT 5 1",
      "init": {
        "Vr": 0.5333866494385441,
        "Vi": -0.8598879225821062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.500624353007,
        "longitude": -81.7444505416781
      }
    },
    {
      "number": 26391,
      "class": "Bus",
      "name": "CLERMONT 6 1",
      "init": {
        "Vr": 0.5810530787330646,
        "Vi": -0.8406180617966434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4552122397368,
        "longitude": -81.6371352065334
      }
    },
    {
      "number": 26392,
      "class": "Bus",
      "name": "CLERMONT 7 1",
      "init": {
        "Vr": 0.532384243230053,
        "Vi": -0.8645563702537832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26393,
      "class": "Bus",
      "name": "CLERMONT 7 2",
      "init": {
        "Vr": 0.5182795566742285,
        "Vi": -0.8678746431479456
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26394,
      "class": "Bus",
      "name": "CLERMONT 7 3",
      "init": {
        "Vr": 0.5334654969820347,
        "Vi": -0.864208512066644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26395,
      "class": "Bus",
      "name": "CLERMONT 7 4",
      "init": {
        "Vr": 0.5334654969820346,
        "Vi": -0.8642085120666438
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26396,
      "class": "Bus",
      "name": "CLERMONT 7 5",
      "init": {
        "Vr": 0.5328298282277796,
        "Vi": -0.8645279860500112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26397,
      "class": "Bus",
      "name": "CLERMONT 7 7",
      "init": {
        "Vr": 0.532384243230053,
        "Vi": -0.8645563702537832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5064921888579,
        "longitude": -81.7908941555626
      }
    },
    {
      "number": 26398,
      "class": "Bus",
      "name": "CLERMONT 8 1",
      "init": {
        "Vr": 0.5404130765483435,
        "Vi": -0.8644553954492505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3618066354097,
        "longitude": -81.7121986995967
      }
    },
    {
      "number": 26399,
      "class": "Bus",
      "name": "CLERMONT 9 1",
      "init": {
        "Vr": 0.5365328168258671,
        "Vi": -0.8784669259305978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3471892206456,
        "longitude": -81.7988189809406
      }
    },
    {
      "number": 26400,
      "class": "Bus",
      "name": "DELAND 1 1",
      "init": {
        "Vr": 0.45441840533531047,
        "Vi": -0.906259063441698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0468037600778,
        "longitude": -81.3115595586322
      }
    },
    {
      "number": 26401,
      "class": "Bus",
      "name": "DELAND 2 1",
      "init": {
        "Vr": 0.46965886678099955,
        "Vi": -0.8858896586125335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0413259750756,
        "longitude": -81.4004680478088
      }
    },
    {
      "number": 26402,
      "class": "Bus",
      "name": "DELAND 2 2",
      "init": {
        "Vr": 0.4694192265668783,
        "Vi": -0.8858912226592107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0413259750756,
        "longitude": -81.4004680478088
      }
    },
    {
      "number": 26403,
      "class": "Bus",
      "name": "DELAND 3 1",
      "init": {
        "Vr": 0.5005283534775202,
        "Vi": -0.8788110784977006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9744763339639,
        "longitude": -81.3656934375921
      }
    },
    {
      "number": 26404,
      "class": "Bus",
      "name": "EUSTIS 2 1",
      "init": {
        "Vr": 0.4957979289293227,
        "Vi": -0.8595506303851493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8524469339793,
        "longitude": -81.713167776515
      }
    },
    {
      "number": 26405,
      "class": "Bus",
      "name": "EUSTIS 3 1",
      "init": {
        "Vr": 0.5002139143648274,
        "Vi": -0.8544926155308115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.873078868769,
        "longitude": -81.6235054058829
      }
    },
    {
      "number": 26406,
      "class": "Bus",
      "name": "EUSTIS 3 2",
      "init": {
        "Vr": 0.5008054999577607,
        "Vi": -0.8545408529434373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.873078868769,
        "longitude": -81.6235054058829
      }
    },
    {
      "number": 26407,
      "class": "Bus",
      "name": "FORT MC COY 1 1",
      "init": {
        "Vr": 0.4281695551199776,
        "Vi": -0.9426496992337529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4101986930713,
        "longitude": -81.9117537493712
      }
    },
    {
      "number": 26408,
      "class": "Bus",
      "name": "FORT MC COY 2 1",
      "init": {
        "Vr": 0.4334143194916095,
        "Vi": -0.9404295224716971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4190576140559,
        "longitude": -81.7927460175266
      }
    },
    {
      "number": 26409,
      "class": "Bus",
      "name": "FRUITLAND PARK 1",
      "init": {
        "Vr": 0.5082914149339385,
        "Vi": -0.8946975077572592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8697300739533,
        "longitude": -81.8609819487551
      }
    },
    {
      "number": 26410,
      "class": "Bus",
      "name": "GROVELAND 2 1",
      "init": {
        "Vr": 0.5472584773514624,
        "Vi": -0.8726570608700361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5403809218294,
        "longitude": -81.9868538318269
      }
    },
    {
      "number": 26411,
      "class": "Bus",
      "name": "GROVELAND 3 1",
      "init": {
        "Vr": 0.5402257639433754,
        "Vi": -0.8726283074357531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.652097981228,
        "longitude": -81.8187496610627
      }
    },
    {
      "number": 26412,
      "class": "Bus",
      "name": "LEESBURG 14 1",
      "init": {
        "Vr": 0.5055766940013849,
        "Vi": -0.8662303527932155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8456889013569,
        "longitude": -81.7764197362015
      }
    },
    {
      "number": 26413,
      "class": "Bus",
      "name": "LEESBURG 15 1",
      "init": {
        "Vr": 0.5021389453475307,
        "Vi": -0.8854899224630447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9305969651498,
        "longitude": -81.8125425524372
      }
    },
    {
      "number": 26414,
      "class": "Bus",
      "name": "LEESBURG 16 1",
      "init": {
        "Vr": 0.4954457371660298,
        "Vi": -0.8927958890966465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8033069025042,
        "longitude": -81.8925660236627
      }
    },
    {
      "number": 26415,
      "class": "Bus",
      "name": "LEESBURG 17 1",
      "init": {
        "Vr": 0.5072762555416561,
        "Vi": -0.8990554055434508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7852612071169,
        "longitude": -81.9444327977484
      }
    },
    {
      "number": 26416,
      "class": "Bus",
      "name": "LEESBURG 17 2",
      "init": {
        "Vr": 0.5069683412278998,
        "Vi": -0.8990408590729536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7852612071169,
        "longitude": -81.9444327977484
      }
    },
    {
      "number": 26417,
      "class": "Bus",
      "name": "LEESBURG 18 1",
      "init": {
        "Vr": 0.4834648634362738,
        "Vi": -0.8856125906538249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7336007777336,
        "longitude": -81.8762596682114
      }
    },
    {
      "number": 26418,
      "class": "Bus",
      "name": "MOUNT DORA 1 1",
      "init": {
        "Vr": 0.5065214414163597,
        "Vi": -0.8577149270838853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7441848821257,
        "longitude": -81.6145510755644
      }
    },
    {
      "number": 26419,
      "class": "Bus",
      "name": "MOUNT DORA 2 1",
      "init": {
        "Vr": 0.49381257176992255,
        "Vi": -0.8591149321631958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7740385423115,
        "longitude": -81.6763703818734
      }
    },
    {
      "number": 26420,
      "class": "Bus",
      "name": "PAISLEY 1",
      "init": {
        "Vr": 0.45010104986708405,
        "Vi": -0.8933301729661477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.034928954689,
        "longitude": -81.5113613546543
      }
    },
    {
      "number": 26421,
      "class": "Bus",
      "name": "PAISLEY 2",
      "init": {
        "Vr": 0.45031778166647835,
        "Vi": -0.893392058683707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.034928954689,
        "longitude": -81.5113613546543
      }
    },
    {
      "number": 26422,
      "class": "Bus",
      "name": "TAVARES 1",
      "init": {
        "Vr": 0.4932573974114093,
        "Vi": -0.8808986264690386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7424004696624,
        "longitude": -81.807798146547
      }
    },
    {
      "number": 26423,
      "class": "Bus",
      "name": "UMATILLA 1 1",
      "init": {
        "Vr": 0.5289197207148879,
        "Vi": -0.8748149814626965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.967551555203,
        "longitude": -81.7432276460763
      }
    },
    {
      "number": 26424,
      "class": "Bus",
      "name": "WINTER GARDEN 1 1",
      "init": {
        "Vr": 0.5547859431901804,
        "Vi": -0.8490346448242305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5235275196349,
        "longitude": -81.670914754692
      }
    },
    {
      "number": 26425,
      "class": "Bus",
      "name": "WINTER GARDEN 1 2",
      "init": {
        "Vr": 0.5542424267210739,
        "Vi": -0.8490708747969252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5235275196349,
        "longitude": -81.670914754692
      }
    },
    {
      "number": 26426,
      "class": "Bus",
      "name": "WINTER GARDEN 2 1",
      "init": {
        "Vr": 0.5652234580461556,
        "Vi": -0.8458355605873422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5246533795093,
        "longitude": -81.6223573350968
      }
    },
    {
      "number": 26427,
      "class": "Bus",
      "name": "WINTER GARDEN 2 2",
      "init": {
        "Vr": 0.5649208379423585,
        "Vi": -0.8458309129157661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5246533795093,
        "longitude": -81.6223573350968
      }
    },
    {
      "number": 26428,
      "class": "Bus",
      "name": "WINTER GARDEN 3 1",
      "init": {
        "Vr": 0.5375875351313731,
        "Vi": -0.8557036938740844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5287459602909,
        "longitude": -81.7205010116124
      }
    },
    {
      "number": 26429,
      "class": "Bus",
      "name": "WINTER GARDEN 4 1",
      "init": {
        "Vr": 0.5839601635348693,
        "Vi": -0.8466505245957358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5565696257171,
        "longitude": -81.5740528265205
      }
    },
    {
      "number": 26430,
      "class": "Bus",
      "name": "CHIEFLAND 1 1",
      "init": {
        "Vr": 0.33231871222097414,
        "Vi": -0.987700386630832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3222208721575,
        "longitude": -82.8733616150295
      }
    },
    {
      "number": 26431,
      "class": "Bus",
      "name": "CHIEFLAND 2 1",
      "init": {
        "Vr": 0.30284589708746984,
        "Vi": -0.98566230004155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4010054113286,
        "longitude": -82.9406697437812
      }
    },
    {
      "number": 26432,
      "class": "Bus",
      "name": "DUNNELLON 2 1",
      "init": {
        "Vr": 0.3815651633158864,
        "Vi": -0.9197236836346016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26433,
      "class": "Bus",
      "name": "DUNNELLON 2 2",
      "init": {
        "Vr": 0.3703989230766554,
        "Vi": -0.9234056012958779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26434,
      "class": "Bus",
      "name": "DUNNELLON 2 3",
      "init": {
        "Vr": 0.3820377631596663,
        "Vi": -0.9195170199131534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26435,
      "class": "Bus",
      "name": "DUNNELLON 2 4",
      "init": {
        "Vr": 0.38203776315966625,
        "Vi": -0.9195170199131534
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26436,
      "class": "Bus",
      "name": "DUNNELLON 2 5",
      "init": {
        "Vr": 0.38184079288797707,
        "Vi": -0.9196841755846561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26437,
      "class": "Bus",
      "name": "DUNNELLON 2 7",
      "init": {
        "Vr": 0.3815651633158864,
        "Vi": -0.9197236836346016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1977876417209,
        "longitude": -82.4734668235433
      }
    },
    {
      "number": 26438,
      "class": "Bus",
      "name": "DUNNELLON 3 1",
      "init": {
        "Vr": 0.4327661689531048,
        "Vi": -0.9151671452671721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1554127308905,
        "longitude": -82.6054488885481
      }
    },
    {
      "number": 26439,
      "class": "Bus",
      "name": "WILLISTON 6 1",
      "init": {
        "Vr": 0.4208409763610637,
        "Vi": -0.9406535387248927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4536293011716,
        "longitude": -82.3953362929864
      }
    },
    {
      "number": 26440,
      "class": "Bus",
      "name": "WILLISTON 6 2",
      "init": {
        "Vr": 0.4206179147753809,
        "Vi": -0.9406539907656137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4536293011716,
        "longitude": -82.3953362929864
      }
    },
    {
      "number": 26441,
      "class": "Bus",
      "name": "WILLISTON 7 1",
      "init": {
        "Vr": 0.40520524309076494,
        "Vi": -0.950390533697393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4465463258721,
        "longitude": -82.5514094522815
      }
    },
    {
      "number": 26442,
      "class": "Bus",
      "name": "MADISON 16 1",
      "init": {
        "Vr": 0.3445223712197564,
        "Vi": -0.966833669121038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3736426300527,
        "longitude": -83.4216781779763
      }
    },
    {
      "number": 26443,
      "class": "Bus",
      "name": "MADISON 17 1",
      "init": {
        "Vr": 0.32645552824016283,
        "Vi": -0.9681322401757363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4760064678053,
        "longitude": -83.4476511106182
      }
    },
    {
      "number": 26444,
      "class": "Bus",
      "name": "MADISON 18 1",
      "init": {
        "Vr": 0.34799622181908785,
        "Vi": -0.965734481405487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4498369305362,
        "longitude": -83.3444705835269
      }
    },
    {
      "number": 26445,
      "class": "Bus",
      "name": "BELLEVIEW 1 1",
      "init": {
        "Vr": 0.4105163186128715,
        "Vi": -0.9544696654245866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1383538986983,
        "longitude": -81.9555038656198
      }
    },
    {
      "number": 26446,
      "class": "Bus",
      "name": "BELLEVIEW 1 2",
      "init": {
        "Vr": 0.4106546018277859,
        "Vi": -0.9536727364911121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1383538986983,
        "longitude": -81.9555038656198
      }
    },
    {
      "number": 26447,
      "class": "Bus",
      "name": "BELLEVIEW 2 1",
      "init": {
        "Vr": 0.41392908572927095,
        "Vi": -0.9246628556938326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0627776854976,
        "longitude": -81.9691164071699
      }
    },
    {
      "number": 26448,
      "class": "Bus",
      "name": "BELLEVIEW 2 2",
      "init": {
        "Vr": 0.4135588383877368,
        "Vi": -0.9246382713767296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0627776854976,
        "longitude": -81.9691164071699
      }
    },
    {
      "number": 26449,
      "class": "Bus",
      "name": "DUNNELLON 4 1",
      "init": {
        "Vr": 0.3521971361366585,
        "Vi": -0.9218708508056878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1149422573503,
        "longitude": -82.4248364144587
      }
    },
    {
      "number": 26450,
      "class": "Bus",
      "name": "DUNNELLON 4 2",
      "init": {
        "Vr": 0.35208089749617777,
        "Vi": -0.921877298571362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1149422573503,
        "longitude": -82.4248364144587
      }
    },
    {
      "number": 26451,
      "class": "Bus",
      "name": "OCALA 1 1",
      "init": {
        "Vr": 0.37075194848874066,
        "Vi": -0.9400164726571875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2589221221738,
        "longitude": -82.1419739459783
      }
    },
    {
      "number": 26452,
      "class": "Bus",
      "name": "OCALA 2 1",
      "init": {
        "Vr": 0.31363296420087017,
        "Vi": -0.9251910477030146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2695245196357,
        "longitude": -82.237970929812
      }
    },
    {
      "number": 26453,
      "class": "Bus",
      "name": "OCALA 3 1",
      "init": {
        "Vr": 0.3315634885523193,
        "Vi": -0.9242616478369214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1883790708442,
        "longitude": -82.2770989697012
      }
    },
    {
      "number": 26454,
      "class": "Bus",
      "name": "OCALA 3 2",
      "init": {
        "Vr": 0.33125148897372164,
        "Vi": -0.9242683745650323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1883790708442,
        "longitude": -82.2770989697012
      }
    },
    {
      "number": 26455,
      "class": "Bus",
      "name": "OCALA 4 1",
      "init": {
        "Vr": 0.3189902562306743,
        "Vi": -0.9239660494009097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.236373078412,
        "longitude": -82.2835813433876
      }
    },
    {
      "number": 26456,
      "class": "Bus",
      "name": "OCALA 5 1",
      "init": {
        "Vr": 0.40608846292668305,
        "Vi": -0.9520147338687579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1964487778155,
        "longitude": -82.0924954334898
      }
    },
    {
      "number": 26457,
      "class": "Bus",
      "name": "OCALA 5 2",
      "init": {
        "Vr": 0.40554059891185706,
        "Vi": -0.9519693809073899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1964487778155,
        "longitude": -82.0924954334898
      }
    },
    {
      "number": 26458,
      "class": "Bus",
      "name": "OCALA 6 1",
      "init": {
        "Vr": 0.3986936933829022,
        "Vi": -0.9331330717096045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0888476659785,
        "longitude": -82.0861267186725
      }
    },
    {
      "number": 26459,
      "class": "Bus",
      "name": "OCALA 6 2",
      "init": {
        "Vr": 0.3990913674081166,
        "Vi": -0.9331790231630606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0888476659785,
        "longitude": -82.0861267186725
      }
    },
    {
      "number": 26460,
      "class": "Bus",
      "name": "OCALA 7 1",
      "init": {
        "Vr": 0.3977456557384797,
        "Vi": -0.9310302536997693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.109145106211,
        "longitude": -82.1331087280475
      }
    },
    {
      "number": 26461,
      "class": "Bus",
      "name": "OCALA 7 2",
      "init": {
        "Vr": 0.39716120921545467,
        "Vi": -0.9310456661014883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.109145106211,
        "longitude": -82.1331087280475
      }
    },
    {
      "number": 26462,
      "class": "Bus",
      "name": "OCALA 8 1",
      "init": {
        "Vr": 0.35103044881340306,
        "Vi": -0.9316457951965682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2205246017332,
        "longitude": -82.1944823675086
      }
    },
    {
      "number": 26463,
      "class": "Bus",
      "name": "OCALA 9 1",
      "init": {
        "Vr": 0.3788422418590725,
        "Vi": -0.9187298333334714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1049718109711,
        "longitude": -82.204297961474
      }
    },
    {
      "number": 26464,
      "class": "Bus",
      "name": "OCALA 9 2",
      "init": {
        "Vr": 0.37970655554342775,
        "Vi": -0.9187241965573261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1049718109711,
        "longitude": -82.204297961474
      }
    },
    {
      "number": 26465,
      "class": "Bus",
      "name": "OCALA 10 1",
      "init": {
        "Vr": 0.34437233185095045,
        "Vi": -0.9268329144747033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1528362898162,
        "longitude": -82.2271076826533
      }
    },
    {
      "number": 26466,
      "class": "Bus",
      "name": "OCALA 11 1",
      "init": {
        "Vr": 0.4107617187880666,
        "Vi": -0.9407880376654415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1391358376248,
        "longitude": -81.9989078370133
      }
    },
    {
      "number": 26467,
      "class": "Bus",
      "name": "OCALA 12 1",
      "init": {
        "Vr": 0.5290756176466772,
        "Vi": -0.8908377840030417
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1318502377963,
        "longitude": -82.0758560161119
      }
    },
    {
      "number": 26468,
      "class": "Bus",
      "name": "OCALA 12 2",
      "init": {
        "Vr": 0.4259386371803869,
        "Vi": -0.9367294550041921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1318502377963,
        "longitude": -82.0758560161119
      }
    },
    {
      "number": 26469,
      "class": "Bus",
      "name": "OCALA 12 3",
      "init": {
        "Vr": 0.2907624873148959,
        "Vi": -0.9968772244247369
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.1318502377963,
        "longitude": -82.0758560161119
      }
    },
    {
      "number": 26470,
      "class": "Bus",
      "name": "OCALA 12 4",
      "init": {
        "Vr": 0.290762487314896,
        "Vi": -0.996877224424737
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1318502377963,
        "longitude": -82.0758560161119
      }
    },
    {
      "number": 26471,
      "class": "Bus",
      "name": "OCALA 12 5",
      "init": {
        "Vr": 0.5283999405146936,
        "Vi": -0.890805229195519
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1318502377963,
        "longitude": -82.0758560161119
      }
    },
    {
      "number": 26472,
      "class": "Bus",
      "name": "OCALA 13 1",
      "init": {
        "Vr": 0.4066765149866144,
        "Vi": -0.8890373789275887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9820817015042,
        "longitude": -82.2685151704877
      }
    },
    {
      "number": 26473,
      "class": "Bus",
      "name": "OCALA 13 2",
      "init": {
        "Vr": 0.4064049991304203,
        "Vi": -0.8890510191811926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9820817015042,
        "longitude": -82.2685151704877
      }
    },
    {
      "number": 26474,
      "class": "Bus",
      "name": "OCALA 14 1",
      "init": {
        "Vr": 0.40349303324600416,
        "Vi": -0.8933621715577118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9669783563722,
        "longitude": -82.1572495337462
      }
    },
    {
      "number": 26475,
      "class": "Bus",
      "name": "OCALA 15 1",
      "init": {
        "Vr": 0.4008222645266738,
        "Vi": -0.8848527441433648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8993471677021,
        "longitude": -82.1551189528131
      }
    },
    {
      "number": 26476,
      "class": "Bus",
      "name": "OCKLAWAHA 1",
      "init": {
        "Vr": 0.4730545928838762,
        "Vi": -0.9007977889050705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0846061985392,
        "longitude": -81.7950084754136
      }
    },
    {
      "number": 26477,
      "class": "Bus",
      "name": "REDDICK 1 1",
      "init": {
        "Vr": 0.3279070609548529,
        "Vi": -0.9287858494372809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4307453319268,
        "longitude": -82.2597506928138
      }
    },
    {
      "number": 26478,
      "class": "Bus",
      "name": "REDDICK 2 1",
      "init": {
        "Vr": 0.34060609672841746,
        "Vi": -0.9301626530283336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5168331573848,
        "longitude": -82.2314783009029
      }
    },
    {
      "number": 26479,
      "class": "Bus",
      "name": "SILVER SPRINGS 3 1",
      "init": {
        "Vr": 0.4190939849393277,
        "Vi": -0.9380784577256174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2275029179371,
        "longitude": -81.9652653196723
      }
    },
    {
      "number": 26480,
      "class": "Bus",
      "name": "SILVER SPRINGS 3 2",
      "init": {
        "Vr": 0.4189860860604932,
        "Vi": -0.9380758218043993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2275029179371,
        "longitude": -81.9652653196723
      }
    },
    {
      "number": 26481,
      "class": "Bus",
      "name": "SILVER SPRINGS 4 1",
      "init": {
        "Vr": 0.43304155679090883,
        "Vi": -0.924593251585981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2402318717867,
        "longitude": -81.8812097727355
      }
    },
    {
      "number": 26482,
      "class": "Bus",
      "name": "SUMMERFIELD 2 1",
      "init": {
        "Vr": 0.4507038785316028,
        "Vi": -0.9016412514821257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9937653888115,
        "longitude": -82.023172205586
      }
    },
    {
      "number": 26483,
      "class": "Bus",
      "name": "SUMMERFIELD 3 1",
      "init": {
        "Vr": 0.425848961802614,
        "Vi": -0.913805887786012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0187251543377,
        "longitude": -81.9803248944431
      }
    },
    {
      "number": 26484,
      "class": "Bus",
      "name": "SUMMERFIELD 3 2",
      "init": {
        "Vr": 0.42545529354999967,
        "Vi": -0.9137997817816005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0187251543377,
        "longitude": -81.9803248944431
      }
    },
    {
      "number": 26485,
      "class": "Bus",
      "name": "SUMMERFIELD 4 1",
      "init": {
        "Vr": 0.41601967531184864,
        "Vi": -0.9021466054227671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9621919487231,
        "longitude": -82.0764108556872
      }
    },
    {
      "number": 26486,
      "class": "Bus",
      "name": "SUMMERFIELD 4 2",
      "init": {
        "Vr": 0.41581082447542256,
        "Vi": -0.9020996163225131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9621919487231,
        "longitude": -82.0764108556872
      }
    },
    {
      "number": 26487,
      "class": "Bus",
      "name": "THE VILLAGES 1 1",
      "init": {
        "Vr": 0.5682041499225123,
        "Vi": -0.8723692396602595
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.866508172787398,
        "longitude": -81.9459423706927
      }
    },
    {
      "number": 26488,
      "class": "Bus",
      "name": "THE VILLAGES 1 2",
      "init": {
        "Vr": 0.5419462876341926,
        "Vi": -0.8939531015884259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.866508172787398,
        "longitude": -81.9459423706927
      }
    },
    {
      "number": 26489,
      "class": "Bus",
      "name": "THE VILLAGES 1 3",
      "init": {
        "Vr": 0.5675200481595546,
        "Vi": -0.8724782202681665
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.866508172787398,
        "longitude": -81.9459423706927
      }
    },
    {
      "number": 26490,
      "class": "Bus",
      "name": "THE VILLAGES 2 1",
      "init": {
        "Vr": 0.4827690431575719,
        "Vi": -0.8886300368891537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9483223208009,
        "longitude": -81.8988672996441
      }
    },
    {
      "number": 26491,
      "class": "Bus",
      "name": "THE VILLAGES 3 1",
      "init": {
        "Vr": 0.4984048332177501,
        "Vi": -0.9065326668931073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8053012062791,
        "longitude": -81.9737318607262
      }
    },
    {
      "number": 26492,
      "class": "Bus",
      "name": "THE VILLAGES 4 1",
      "init": {
        "Vr": 0.5244942271601052,
        "Vi": -0.8965017753647141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8909159034884,
        "longitude": -81.9261255881097
      }
    },
    {
      "number": 26493,
      "class": "Bus",
      "name": "THE VILLAGES 4 2",
      "init": {
        "Vr": 0.5239455082391049,
        "Vi": -0.8965570741240177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8909159034884,
        "longitude": -81.9261255881097
      }
    },
    {
      "number": 26494,
      "class": "Bus",
      "name": "CALLAHAN 1 1",
      "init": {
        "Vr": 0.36216981397662923,
        "Vi": -0.9559435667140945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5283948985096,
        "longitude": -81.8462787037666
      }
    },
    {
      "number": 26495,
      "class": "Bus",
      "name": "CALLAHAN 2 1",
      "init": {
        "Vr": 0.35468149121878434,
        "Vi": -0.951274079049976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5866710398608,
        "longitude": -81.8167884972005
      }
    },
    {
      "number": 26496,
      "class": "Bus",
      "name": "CALLAHAN 2 2",
      "init": {
        "Vr": 0.35493148671904273,
        "Vi": -0.9513181198619101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5866710398608,
        "longitude": -81.8167884972005
      }
    },
    {
      "number": 26497,
      "class": "Bus",
      "name": "FERNANDINA BEACH 1 1",
      "init": {
        "Vr": 0.4354793356248786,
        "Vi": -0.9084353882663304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5737430957521,
        "longitude": -81.4862858262004
      }
    },
    {
      "number": 26498,
      "class": "Bus",
      "name": "FERNANDINA BEACH 2 1",
      "init": {
        "Vr": 0.4616882191358753,
        "Vi": -0.9020361129440491
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5224719855117,
        "longitude": -81.5568073988951
      }
    },
    {
      "number": 26499,
      "class": "Bus",
      "name": "FERNANDINA BEACH 2 2",
      "init": {
        "Vr": 0.46145254017547943,
        "Vi": -0.9019523611386985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5224719855117,
        "longitude": -81.5568073988951
      }
    },
    {
      "number": 26500,
      "class": "Bus",
      "name": "FERNANDINA BEACH 3 1",
      "init": {
        "Vr": 0.44174334882238986,
        "Vi": -0.9052267251947321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5306128152354,
        "longitude": -81.5050475587705
      }
    },
    {
      "number": 26501,
      "class": "Bus",
      "name": "FERNANDINA BEACH 4 1",
      "init": {
        "Vr": 0.4539384166325938,
        "Vi": -0.9064798462415515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5344392992129,
        "longitude": -81.4371571190469
      }
    },
    {
      "number": 26502,
      "class": "Bus",
      "name": "HILLIARD 1 1",
      "init": {
        "Vr": 0.3121422987197186,
        "Vi": -0.9497032874748381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6800732062141,
        "longitude": -81.8946614505681
      }
    },
    {
      "number": 26503,
      "class": "Bus",
      "name": "YULEE 1",
      "init": {
        "Vr": 0.3683653754610942,
        "Vi": -0.9361195039435102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6848342279473,
        "longitude": -81.5970997582294
      }
    },
    {
      "number": 26504,
      "class": "Bus",
      "name": "YULEE 2",
      "init": {
        "Vr": 0.36814846750610014,
        "Vi": -0.9360952660720875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6848342279473,
        "longitude": -81.5970997582294
      }
    },
    {
      "number": 26505,
      "class": "Bus",
      "name": "APOPKA 1 1",
      "init": {
        "Vr": 0.5366118005508279,
        "Vi": -0.8509974584752711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8100994491822,
        "longitude": -81.5477920232252
      }
    },
    {
      "number": 26506,
      "class": "Bus",
      "name": "APOPKA 2 1",
      "init": {
        "Vr": 0.5291029091293096,
        "Vi": -0.856732784190558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7739440504473,
        "longitude": -81.4709718184657
      }
    },
    {
      "number": 26507,
      "class": "Bus",
      "name": "APOPKA 3 1",
      "init": {
        "Vr": 0.5112075821002692,
        "Vi": -0.858719842737828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7274209579592,
        "longitude": -81.5596315129216
      }
    },
    {
      "number": 26508,
      "class": "Bus",
      "name": "APOPKA 4 1",
      "init": {
        "Vr": 0.5599821209530496,
        "Vi": -0.8465109944786872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8310036693915,
        "longitude": -81.4846668859926
      }
    },
    {
      "number": 26509,
      "class": "Bus",
      "name": "APOPKA 5 1",
      "init": {
        "Vr": 0.56863609881918,
        "Vi": -0.8534747145596117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6128856508812,
        "longitude": -81.5470751125974
      }
    },
    {
      "number": 26510,
      "class": "Bus",
      "name": "APOPKA 6 1",
      "init": {
        "Vr": 0.5382204634850107,
        "Vi": -0.8575342673119378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6722417706875,
        "longitude": -81.4993468129888
      }
    },
    {
      "number": 26511,
      "class": "Bus",
      "name": "APOPKA 7 1",
      "init": {
        "Vr": 0.5551006958638347,
        "Vi": -0.8553916763691395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6409617750005,
        "longitude": -81.5294007887164
      }
    },
    {
      "number": 26512,
      "class": "Bus",
      "name": "APOPKA 8 1",
      "init": {
        "Vr": 0.5365598673786014,
        "Vi": -0.8547364531607408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.632329452157,
        "longitude": -81.5819583114133
      }
    },
    {
      "number": 26513,
      "class": "Bus",
      "name": "APOPKA 8 2",
      "init": {
        "Vr": 0.53689405855317,
        "Vi": -0.854762858557294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.632329452157,
        "longitude": -81.5819583114133
      }
    },
    {
      "number": 26514,
      "class": "Bus",
      "name": "KISSIMMEE 1 1",
      "init": {
        "Vr": 0.6865470498483338,
        "Vi": -0.7903045999907566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2449268939688,
        "longitude": -81.5613715629455
      }
    },
    {
      "number": 26515,
      "class": "Bus",
      "name": "KISSIMMEE 2 1",
      "init": {
        "Vr": 0.6511478415213825,
        "Vi": -0.7974868527383503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3308783868785,
        "longitude": -81.5478543947555
      }
    },
    {
      "number": 26516,
      "class": "Bus",
      "name": "KISSIMMEE 2 2",
      "init": {
        "Vr": 0.6510036482766651,
        "Vi": -0.7975055289581544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3308783868785,
        "longitude": -81.5478543947555
      }
    },
    {
      "number": 26517,
      "class": "Bus",
      "name": "KISSIMMEE 3 1",
      "init": {
        "Vr": 0.6699923409691768,
        "Vi": -0.793813780862168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3242702939707,
        "longitude": -81.6332846115074
      }
    },
    {
      "number": 26518,
      "class": "Bus",
      "name": "KISSIMMEE 3 2",
      "init": {
        "Vr": 0.6698694002826977,
        "Vi": -0.7938492950492207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3242702939707,
        "longitude": -81.6332846115074
      }
    },
    {
      "number": 26519,
      "class": "Bus",
      "name": "OCOEE 1 1",
      "init": {
        "Vr": 0.5291767412627044,
        "Vi": -0.8580687452030468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7043404002441,
        "longitude": -81.4967415535878
      }
    },
    {
      "number": 26520,
      "class": "Bus",
      "name": "OCOEE 2 1",
      "init": {
        "Vr": 0.5813576135321618,
        "Vi": -0.8434043328138764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5587243312611,
        "longitude": -81.6286798529827
      }
    },
    {
      "number": 26521,
      "class": "Bus",
      "name": "OCOEE 2 2",
      "init": {
        "Vr": 0.5810801528826638,
        "Vi": -0.8434036608332174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5587243312611,
        "longitude": -81.6286798529827
      }
    },
    {
      "number": 26522,
      "class": "Bus",
      "name": "OCOEE 3 1",
      "init": {
        "Vr": 0.5384860843308685,
        "Vi": -0.8554524505277414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26523,
      "class": "Bus",
      "name": "OCOEE 3 2",
      "init": {
        "Vr": 0.5384860843308686,
        "Vi": -0.8554524505277418
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26524,
      "class": "Bus",
      "name": "OCOEE 3 3",
      "init": {
        "Vr": 0.5384860843308686,
        "Vi": -0.8554524505277418
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26525,
      "class": "Bus",
      "name": "OCOEE 3 4",
      "init": {
        "Vr": 0.5384860843308686,
        "Vi": -0.8554524505277417
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26526,
      "class": "Bus",
      "name": "OCOEE 3 5",
      "init": {
        "Vr": 0.5381861597572831,
        "Vi": -0.8555082755248337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26527,
      "class": "Bus",
      "name": "OCOEE 3 7",
      "init": {
        "Vr": 0.5387905575263006,
        "Vi": -0.8553937978104533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6330757967033,
        "longitude": -81.621658911364
      }
    },
    {
      "number": 26528,
      "class": "Bus",
      "name": "ORLANDO 1 1",
      "init": {
        "Vr": 0.529269402135561,
        "Vi": -0.8561374986475097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.760488611451,
        "longitude": -81.5085015619389
      }
    },
    {
      "number": 26529,
      "class": "Bus",
      "name": "ORLANDO 2 1",
      "init": {
        "Vr": 0.562237454590338,
        "Vi": -0.8484198430734802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.62995018688,
        "longitude": -81.4246088079618
      }
    },
    {
      "number": 26530,
      "class": "Bus",
      "name": "ORLANDO 3 1",
      "init": {
        "Vr": 0.5739150667227031,
        "Vi": -0.8488113225640671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6641688835553,
        "longitude": -81.1741866675645
      }
    },
    {
      "number": 26531,
      "class": "Bus",
      "name": "ORLANDO 4 1",
      "init": {
        "Vr": 0.5764962170276475,
        "Vi": -0.8368532284332882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5790029232117,
        "longitude": -81.2282500224172
      }
    },
    {
      "number": 26532,
      "class": "Bus",
      "name": "ORLANDO 5 1",
      "init": {
        "Vr": 0.5592439000750269,
        "Vi": -0.8413946795662697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6221423087422,
        "longitude": -81.2426105519192
      }
    },
    {
      "number": 26533,
      "class": "Bus",
      "name": "ORLANDO 6 1",
      "init": {
        "Vr": 0.5556947948525175,
        "Vi": -0.8592702895689954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5653320755884,
        "longitude": -81.4257489526076
      }
    },
    {
      "number": 26534,
      "class": "Bus",
      "name": "ORLANDO 6 2",
      "init": {
        "Vr": 0.5563772450440657,
        "Vi": -0.859268966866836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5653320755884,
        "longitude": -81.4257489526076
      }
    },
    {
      "number": 26535,
      "class": "Bus",
      "name": "ORLANDO 7 1",
      "init": {
        "Vr": 0.6158774395304955,
        "Vi": -0.8315926508676128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4912867250353,
        "longitude": -81.53767047272
      }
    },
    {
      "number": 26536,
      "class": "Bus",
      "name": "ORLANDO 8 1",
      "init": {
        "Vr": 0.5653937567705623,
        "Vi": -0.8556787133952332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5885062306145,
        "longitude": -81.4531390882123
      }
    },
    {
      "number": 26537,
      "class": "Bus",
      "name": "ORLANDO 9 1",
      "init": {
        "Vr": 0.541154473947747,
        "Vi": -0.8571352155324053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6721334338943,
        "longitude": -81.5312830905914
      }
    },
    {
      "number": 26538,
      "class": "Bus",
      "name": "ORLANDO 10 1",
      "init": {
        "Vr": 0.559007852938858,
        "Vi": -0.8511286468230838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.637865350012,
        "longitude": -81.4617112489228
      }
    },
    {
      "number": 26539,
      "class": "Bus",
      "name": "ORLANDO 11 1",
      "init": {
        "Vr": 0.5490997431120808,
        "Vi": -0.8549697753857638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6395575458941,
        "longitude": -81.4918597248515
      }
    },
    {
      "number": 26540,
      "class": "Bus",
      "name": "ORLANDO 12 1",
      "init": {
        "Vr": 0.572759951987449,
        "Vi": -0.8527147322122456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5821725176257,
        "longitude": -81.4845146427194
      }
    },
    {
      "number": 26541,
      "class": "Bus",
      "name": "ORLANDO 12 2",
      "init": {
        "Vr": 0.5732794921670228,
        "Vi": -0.852752602690243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5821725176257,
        "longitude": -81.4845146427194
      }
    },
    {
      "number": 26542,
      "class": "Bus",
      "name": "ORLANDO 13 1",
      "init": {
        "Vr": 0.5656231225324225,
        "Vi": -0.8561924213204304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.558210225791,
        "longitude": -81.4495111649706
      }
    },
    {
      "number": 26543,
      "class": "Bus",
      "name": "ORLANDO 13 2",
      "init": {
        "Vr": 0.5661685441820166,
        "Vi": -0.8560503153778373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.558210225791,
        "longitude": -81.4495111649706
      }
    },
    {
      "number": 26544,
      "class": "Bus",
      "name": "ORLANDO 14 1",
      "init": {
        "Vr": 0.5910523913730884,
        "Vi": -0.8276025694311976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4529663328939,
        "longitude": -81.3779408508101
      }
    },
    {
      "number": 26545,
      "class": "Bus",
      "name": "ORLANDO 15 1",
      "init": {
        "Vr": 0.5735234150240117,
        "Vi": -0.8450393602648628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.519565237588,
        "longitude": -81.2563729173053
      }
    },
    {
      "number": 26546,
      "class": "Bus",
      "name": "ORLANDO 16 1",
      "init": {
        "Vr": 0.5839954670525541,
        "Vi": -0.8390074340994109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4892345188796,
        "longitude": -81.2786153468293
      }
    },
    {
      "number": 26547,
      "class": "Bus",
      "name": "ORLANDO 17 1",
      "init": {
        "Vr": 0.5995258402022564,
        "Vi": -0.832814687492715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4629972099736,
        "longitude": -81.2625523386817
      }
    },
    {
      "number": 26548,
      "class": "Bus",
      "name": "ORLANDO 18 1",
      "init": {
        "Vr": 0.5744653445401363,
        "Vi": -0.848201028800331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6453996949789,
        "longitude": -81.1256171483137
      }
    },
    {
      "number": 26549,
      "class": "Bus",
      "name": "ORLANDO 18 2",
      "init": {
        "Vr": 0.5750874354323313,
        "Vi": -0.8481148476896597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6453996949789,
        "longitude": -81.1256171483137
      }
    },
    {
      "number": 26550,
      "class": "Bus",
      "name": "ORLANDO 19 1",
      "init": {
        "Vr": 0.6328320605308234,
        "Vi": -0.8331583888823768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5284404669735,
        "longitude": -81.1577268649554
      }
    },
    {
      "number": 26551,
      "class": "Bus",
      "name": "ORLANDO 20 1",
      "init": {
        "Vr": 0.6209255132852739,
        "Vi": -0.8321763419094556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5149293941536,
        "longitude": -81.1969051207333
      }
    },
    {
      "number": 26552,
      "class": "Bus",
      "name": "ORLANDO 21 1",
      "init": {
        "Vr": 0.617794282244983,
        "Vi": -0.8369247737986707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5525721774154,
        "longitude": -81.1355292907868
      }
    },
    {
      "number": 26553,
      "class": "Bus",
      "name": "ORLANDO 21 2",
      "init": {
        "Vr": 0.6173310231573572,
        "Vi": -0.8370437104328271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5525721774154,
        "longitude": -81.1355292907868
      }
    },
    {
      "number": 26554,
      "class": "Bus",
      "name": "ORLANDO 22 1",
      "init": {
        "Vr": 0.5694648938002969,
        "Vi": -0.8522391548179108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5264255678884,
        "longitude": -81.4800587522788
      }
    },
    {
      "number": 26555,
      "class": "Bus",
      "name": "ORLANDO 23 1",
      "init": {
        "Vr": 0.5630530052678172,
        "Vi": -0.8449803835481088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4895638147807,
        "longitude": -81.3757541064382
      }
    },
    {
      "number": 26556,
      "class": "Bus",
      "name": "ORLANDO 24 1",
      "init": {
        "Vr": 0.585264388736671,
        "Vi": -0.8449104075668138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.527643683917,
        "longitude": -81.5244362654902
      }
    },
    {
      "number": 26557,
      "class": "Bus",
      "name": "ORLANDO 24 2",
      "init": {
        "Vr": 0.5840827517832871,
        "Vi": -0.8448269631919855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.527643683917,
        "longitude": -81.5244362654902
      }
    },
    {
      "number": 26558,
      "class": "Bus",
      "name": "ORLANDO 25 1",
      "init": {
        "Vr": 0.6811614135556077,
        "Vi": -0.7966160439419894
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5761141072948,
        "longitude": -81.5128472636432
      }
    },
    {
      "number": 26559,
      "class": "Bus",
      "name": "ORLANDO 25 2",
      "init": {
        "Vr": 0.6322298097028044,
        "Vi": -0.8256604373641891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5761141072948,
        "longitude": -81.5128472636432
      }
    },
    {
      "number": 26560,
      "class": "Bus",
      "name": "ORLANDO 25 3",
      "init": {
        "Vr": 0.5923473702006588,
        "Vi": -0.8502098760838311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5761141072948,
        "longitude": -81.5128472636432
      }
    },
    {
      "number": 26561,
      "class": "Bus",
      "name": "ORLANDO 25 4",
      "init": {
        "Vr": 0.6314280086588305,
        "Vi": -0.8257880029415127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5761141072948,
        "longitude": -81.5128472636432
      }
    },
    {
      "number": 26562,
      "class": "Bus",
      "name": "ORLANDO 25 6",
      "init": {
        "Vr": 0.6315183029337138,
        "Vi": -0.8267804371737397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5761141072948,
        "longitude": -81.5128472636432
      }
    },
    {
      "number": 26563,
      "class": "Bus",
      "name": "ORLANDO 26 1",
      "init": {
        "Vr": 0.5614691335240921,
        "Vi": -0.8555410347002432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4950394634082,
        "longitude": -81.4214575794552
      }
    },
    {
      "number": 26564,
      "class": "Bus",
      "name": "ORLANDO 27 1",
      "init": {
        "Vr": 0.6307766421250278,
        "Vi": -0.8302723229658685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4966225304299,
        "longitude": -81.1780158637863
      }
    },
    {
      "number": 26565,
      "class": "Bus",
      "name": "ORLANDO 28 1",
      "init": {
        "Vr": 0.6572854381031258,
        "Vi": -0.8150665504471627
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26566,
      "class": "Bus",
      "name": "ORLANDO 28 2",
      "init": {
        "Vr": 0.6440240616554874,
        "Vi": -0.8315418768806356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26567,
      "class": "Bus",
      "name": "ORLANDO 28 3",
      "init": {
        "Vr": 0.6344159769506416,
        "Vi": -0.8359779382746259
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26568,
      "class": "Bus",
      "name": "ORLANDO 28 4",
      "init": {
        "Vr": 0.6434984240779045,
        "Vi": -0.8317776757088234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26569,
      "class": "Bus",
      "name": "ORLANDO 28 5",
      "init": {
        "Vr": 0.6434984240779046,
        "Vi": -0.8317776757088234
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26570,
      "class": "Bus",
      "name": "ORLANDO 28 6",
      "init": {
        "Vr": 0.6579941128766161,
        "Vi": -0.8147515456238806
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26571,
      "class": "Bus",
      "name": "ORLANDO 28 8",
      "init": {
        "Vr": 0.6572854381031256,
        "Vi": -0.8150665504471627
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.506582007387,
        "longitude": -81.1375226709463
      }
    },
    {
      "number": 26572,
      "class": "Bus",
      "name": "ORLANDO 29 1",
      "init": {
        "Vr": 0.597546172320793,
        "Vi": -0.8312046147685987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5534987768339,
        "longitude": -81.2202226259312
      }
    },
    {
      "number": 26573,
      "class": "Bus",
      "name": "ORLANDO 30 1",
      "init": {
        "Vr": 0.5832255675715275,
        "Vi": -0.8368710230689493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.497745748669,
        "longitude": -81.3139574518763
      }
    },
    {
      "number": 26574,
      "class": "Bus",
      "name": "ORLANDO 31 1",
      "init": {
        "Vr": 0.6211486077740088,
        "Vi": -0.8354814944204281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4630103054975,
        "longitude": -81.068956052662
      }
    },
    {
      "number": 26575,
      "class": "Bus",
      "name": "ORLANDO 32 1",
      "init": {
        "Vr": 0.5843447913734646,
        "Vi": -0.8355355202981838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4126442281878,
        "longitude": -81.2622031278671
      }
    },
    {
      "number": 26576,
      "class": "Bus",
      "name": "ORLANDO 32 2",
      "init": {
        "Vr": 0.5840284818427963,
        "Vi": -0.8355648442623771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4126442281878,
        "longitude": -81.2622031278671
      }
    },
    {
      "number": 26577,
      "class": "Bus",
      "name": "ORLANDO 33 1",
      "init": {
        "Vr": 0.5712524347114039,
        "Vi": -0.8534276162099984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5821309365364,
        "longitude": -81.2865052741009
      }
    },
    {
      "number": 26578,
      "class": "Bus",
      "name": "ORLANDO 33 2",
      "init": {
        "Vr": 0.5719701804490065,
        "Vi": -0.8533081394190796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5821309365364,
        "longitude": -81.2865052741009
      }
    },
    {
      "number": 26579,
      "class": "Bus",
      "name": "ORLANDO 34 1",
      "init": {
        "Vr": 0.5582332904089884,
        "Vi": -0.853010371613235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5335381758003,
        "longitude": -81.2846739810363
      }
    },
    {
      "number": 26580,
      "class": "Bus",
      "name": "ORLANDO 35 1",
      "init": {
        "Vr": 0.569128458275117,
        "Vi": -0.8377502133519824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4463431717603,
        "longitude": -81.3242483381835
      }
    },
    {
      "number": 26581,
      "class": "Bus",
      "name": "ORLANDO 35 2",
      "init": {
        "Vr": 0.5694862320272035,
        "Vi": -0.8377083223469944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4463431717603,
        "longitude": -81.3242483381835
      }
    },
    {
      "number": 26582,
      "class": "Bus",
      "name": "ORLANDO 36 1",
      "init": {
        "Vr": 0.5680366384852992,
        "Vi": -0.8549854566072351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4992956559647,
        "longitude": -81.4535859206593
      }
    },
    {
      "number": 26583,
      "class": "Bus",
      "name": "ORLANDO 37 1",
      "init": {
        "Vr": 0.5941464426828208,
        "Vi": -0.8333233256011265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4334616336885,
        "longitude": -81.4312302325075
      }
    },
    {
      "number": 26584,
      "class": "Bus",
      "name": "ORLANDO 37 2",
      "init": {
        "Vr": 0.5933309517317202,
        "Vi": -0.8334053709081207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4334616336885,
        "longitude": -81.4312302325075
      }
    },
    {
      "number": 26585,
      "class": "Bus",
      "name": "ORLANDO 38 1",
      "init": {
        "Vr": 0.5589642964597037,
        "Vi": -0.8566845370010332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5318151223553,
        "longitude": -81.4191902293768
      }
    },
    {
      "number": 26586,
      "class": "Bus",
      "name": "ORLANDO 39 1",
      "init": {
        "Vr": 0.5896284865257687,
        "Vi": -0.8430013948467426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4567216238752,
        "longitude": -81.4649601477842
      }
    },
    {
      "number": 26587,
      "class": "Bus",
      "name": "ORLANDO 39 2",
      "init": {
        "Vr": 0.5893119455991167,
        "Vi": -0.8430342765950316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4567216238752,
        "longitude": -81.4649601477842
      }
    },
    {
      "number": 26588,
      "class": "Bus",
      "name": "ORLANDO 40 1",
      "init": {
        "Vr": 0.5564199862012569,
        "Vi": -0.8708129824294029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5602650151334,
        "longitude": -81.3733994029741
      }
    },
    {
      "number": 26589,
      "class": "Bus",
      "name": "ORLANDO 40 2",
      "init": {
        "Vr": 0.5557967964698695,
        "Vi": -0.8707533192038752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5602650151334,
        "longitude": -81.3733994029741
      }
    },
    {
      "number": 26590,
      "class": "Bus",
      "name": "ORLANDO 41 1",
      "init": {
        "Vr": 0.5944688657892002,
        "Vi": -0.8190250387221113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3998197870797,
        "longitude": -81.3998530184784
      }
    },
    {
      "number": 26591,
      "class": "Bus",
      "name": "ORLANDO 42 1",
      "init": {
        "Vr": 0.6079100139949297,
        "Vi": -0.8371921221459219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4610611260607,
        "longitude": -81.513249777338
      }
    },
    {
      "number": 26592,
      "class": "Bus",
      "name": "ORLANDO 43 1",
      "init": {
        "Vr": 0.5828452304048305,
        "Vi": -0.8437426752588473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3831952267876,
        "longitude": -81.189354577547
      }
    },
    {
      "number": 26593,
      "class": "Bus",
      "name": "ORLANDO 44 1",
      "init": {
        "Vr": 0.5859001022290093,
        "Vi": -0.8343366778615197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4049783097548,
        "longitude": -81.3198806205317
      }
    },
    {
      "number": 26594,
      "class": "Bus",
      "name": "ORLANDO 45 1",
      "init": {
        "Vr": 0.6024775904221807,
        "Vi": -0.8308619627458239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3569017002396,
        "longitude": -81.3588404994607
      }
    },
    {
      "number": 26595,
      "class": "Bus",
      "name": "ORLANDO 45 2",
      "init": {
        "Vr": 0.6027598288825121,
        "Vi": -0.8308026264847718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3569017002396,
        "longitude": -81.3588404994607
      }
    },
    {
      "number": 26596,
      "class": "Bus",
      "name": "ORLANDO 46 1",
      "init": {
        "Vr": 0.6286422777744053,
        "Vi": -0.8032047883483531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3639789224404,
        "longitude": -81.4886601698081
      }
    },
    {
      "number": 26597,
      "class": "Bus",
      "name": "ORLANDO 47 1",
      "init": {
        "Vr": 0.6124411276747421,
        "Vi": -0.8060638487231504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.363638848932,
        "longitude": -81.4228486755005
      }
    },
    {
      "number": 26598,
      "class": "Bus",
      "name": "ORLANDO 48 1",
      "init": {
        "Vr": 0.6146316017279918,
        "Vi": -0.8077964711402112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3716404992404,
        "longitude": -81.4465352333822
      }
    },
    {
      "number": 26599,
      "class": "Bus",
      "name": "ORLANDO 49 1",
      "init": {
        "Vr": 0.6087727152562076,
        "Vi": -0.8241904781288256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4070313675125,
        "longitude": -81.4893270527227
      }
    },
    {
      "number": 26600,
      "class": "Bus",
      "name": "ORLANDO 50 1",
      "init": {
        "Vr": 0.6148930496614687,
        "Vi": -0.8202201912677201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.325499226901,
        "longitude": -81.3859406637388
      }
    },
    {
      "number": 26601,
      "class": "Bus",
      "name": "ORLANDO 50 2",
      "init": {
        "Vr": 0.6137566947897636,
        "Vi": -0.8204965455360038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.325499226901,
        "longitude": -81.3859406637388
      }
    },
    {
      "number": 26602,
      "class": "Bus",
      "name": "WINDERMERE 1",
      "init": {
        "Vr": 0.6112954171399544,
        "Vi": -0.834161319977779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4407501499703,
        "longitude": -81.5874956107129
      }
    },
    {
      "number": 26603,
      "class": "Bus",
      "name": "WINDERMERE 2",
      "init": {
        "Vr": 0.6111040693459266,
        "Vi": -0.8342404068535971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4407501499703,
        "longitude": -81.5874956107129
      }
    },
    {
      "number": 26604,
      "class": "Bus",
      "name": "WINTER PARK 1 1",
      "init": {
        "Vr": 0.5601990376507896,
        "Vi": -0.8567217567255845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.562067292322,
        "longitude": -81.2985292244212
      }
    },
    {
      "number": 26605,
      "class": "Bus",
      "name": "WINTER PARK 2 1",
      "init": {
        "Vr": 0.5594412814754385,
        "Vi": -0.8512691237467092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6145459651434,
        "longitude": -81.2978319386756
      }
    },
    {
      "number": 26606,
      "class": "Bus",
      "name": "WINTER PARK 3 1",
      "init": {
        "Vr": 0.5998991661504308,
        "Vi": -0.846251913785475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5631464055363,
        "longitude": -81.2572098790873
      }
    },
    {
      "number": 26607,
      "class": "Bus",
      "name": "KISSIMMEE 4 1",
      "init": {
        "Vr": 0.6427169788139276,
        "Vi": -0.8026372601155204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2932629113664,
        "longitude": -81.4381981237131
      }
    },
    {
      "number": 26608,
      "class": "Bus",
      "name": "KISSIMMEE 5 1",
      "init": {
        "Vr": 0.6455606591641997,
        "Vi": -0.8116731311918033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1970823504636,
        "longitude": -81.4574919851506
      }
    },
    {
      "number": 26609,
      "class": "Bus",
      "name": "KISSIMMEE 5 2",
      "init": {
        "Vr": 0.6453047834952605,
        "Vi": -0.8117542901015582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1970823504636,
        "longitude": -81.4574919851506
      }
    },
    {
      "number": 26610,
      "class": "Bus",
      "name": "KISSIMMEE 6 1",
      "init": {
        "Vr": 0.6035539439570992,
        "Vi": -0.813196133915788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3987992013507,
        "longitude": -81.4271624097393
      }
    },
    {
      "number": 26611,
      "class": "Bus",
      "name": "KISSIMMEE 7 1",
      "init": {
        "Vr": 0.6197470605507233,
        "Vi": -0.826811626712997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3281806324182,
        "longitude": -81.3515357892113
      }
    },
    {
      "number": 26612,
      "class": "Bus",
      "name": "KISSIMMEE 8 1",
      "init": {
        "Vr": 0.6594066998366471,
        "Vi": -0.8072285940241704
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3075311609044,
        "longitude": -81.314852578861
      }
    },
    {
      "number": 26613,
      "class": "Bus",
      "name": "KISSIMMEE 8 2",
      "init": {
        "Vr": 0.6417430393541929,
        "Vi": -0.8279428141122521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3075311609044,
        "longitude": -81.314852578861
      }
    },
    {
      "number": 26614,
      "class": "Bus",
      "name": "KISSIMMEE 8 3",
      "init": {
        "Vr": 0.6587111185530782,
        "Vi": -0.8073401076743846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3075311609044,
        "longitude": -81.314852578861
      }
    },
    {
      "number": 26615,
      "class": "Bus",
      "name": "KISSIMMEE 9 1",
      "init": {
        "Vr": 0.6515775095647185,
        "Vi": -0.8073372369790582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1815989866692,
        "longitude": -81.4855726351363
      }
    },
    {
      "number": 26616,
      "class": "Bus",
      "name": "KISSIMMEE 10 1",
      "init": {
        "Vr": 0.5376339580018273,
        "Vi": -0.8825376407978741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2592209223106,
        "longitude": -81.4129482574788
      }
    },
    {
      "number": 26617,
      "class": "Bus",
      "name": "KISSIMMEE 10 2",
      "init": {
        "Vr": 0.5373618094638667,
        "Vi": -0.8825369216982881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2592209223106,
        "longitude": -81.4129482574788
      }
    },
    {
      "number": 26618,
      "class": "Bus",
      "name": "SAINT CLOUD 1 1",
      "init": {
        "Vr": 0.5342815409797244,
        "Vi": -0.8798192641317184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2376810797048,
        "longitude": -81.2486769186181
      }
    },
    {
      "number": 26619,
      "class": "Bus",
      "name": "SAINT CLOUD 1 2",
      "init": {
        "Vr": 0.5341314921856906,
        "Vi": -0.8798041461685958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2376810797048,
        "longitude": -81.2486769186181
      }
    },
    {
      "number": 26620,
      "class": "Bus",
      "name": "SAINT CLOUD 2 1",
      "init": {
        "Vr": 0.5392692761994673,
        "Vi": -0.8708887566628013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2652740339494,
        "longitude": -81.2003464567896
      }
    },
    {
      "number": 26621,
      "class": "Bus",
      "name": "SAINT CLOUD 3 1",
      "init": {
        "Vr": 0.5333174829355092,
        "Vi": -0.8933543455637655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2434331960384,
        "longitude": -81.3179333213374
      }
    },
    {
      "number": 26622,
      "class": "Bus",
      "name": "DADE CITY 3 1",
      "init": {
        "Vr": 0.550966278685998,
        "Vi": -0.8350346512587721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3248078278352,
        "longitude": -82.2001174540714
      }
    },
    {
      "number": 26623,
      "class": "Bus",
      "name": "HUDSON 14 1",
      "init": {
        "Vr": 0.5203911793573046,
        "Vi": -0.8372429978030649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4549072466867,
        "longitude": -82.6550650351034
      }
    },
    {
      "number": 26624,
      "class": "Bus",
      "name": "HUDSON 15 1",
      "init": {
        "Vr": 0.5289679283253682,
        "Vi": -0.8430520454770166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3550813434642,
        "longitude": -82.6592725923502
      }
    },
    {
      "number": 26625,
      "class": "Bus",
      "name": "HUDSON 15 2",
      "init": {
        "Vr": 0.5287138330213825,
        "Vi": -0.8430784351379697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3550813434642,
        "longitude": -82.6592725923502
      }
    },
    {
      "number": 26626,
      "class": "Bus",
      "name": "HUDSON 16 1",
      "init": {
        "Vr": 0.5244695133769686,
        "Vi": -0.8382858583272945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4718632552528,
        "longitude": -82.6172409682711
      }
    },
    {
      "number": 26627,
      "class": "Bus",
      "name": "HUDSON 16 2",
      "init": {
        "Vr": 0.5242364263587054,
        "Vi": -0.8382800028784657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4718632552528,
        "longitude": -82.6172409682711
      }
    },
    {
      "number": 26628,
      "class": "Bus",
      "name": "HUDSON 17 1",
      "init": {
        "Vr": 0.5421797636622819,
        "Vi": -0.836191728432581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4186154405242,
        "longitude": -82.5814724862497
      }
    },
    {
      "number": 26629,
      "class": "Bus",
      "name": "HUDSON 17 2",
      "init": {
        "Vr": 0.5419474915772062,
        "Vi": -0.8362361366991545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4186154405242,
        "longitude": -82.5814724862497
      }
    },
    {
      "number": 26630,
      "class": "Bus",
      "name": "LAND O LAKES 1 1",
      "init": {
        "Vr": 0.6450589852857405,
        "Vi": -0.8096629401274071
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2498285191469,
        "longitude": -82.3830711685319
      }
    },
    {
      "number": 26631,
      "class": "Bus",
      "name": "LAND O LAKES 1 2",
      "init": {
        "Vr": 0.6123282205977953,
        "Vi": -0.8387800330472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2498285191469,
        "longitude": -82.3830711685319
      }
    },
    {
      "number": 26632,
      "class": "Bus",
      "name": "LAND O LAKES 1 3",
      "init": {
        "Vr": 0.6480495856482474,
        "Vi": -0.8105041567744316
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2498285191469,
        "longitude": -82.3830711685319
      }
    },
    {
      "number": 26633,
      "class": "Bus",
      "name": "LAND O LAKES 2 1",
      "init": {
        "Vr": 0.5211259513567004,
        "Vi": -0.8373980476962845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3951174652969,
        "longitude": -82.4944669745056
      }
    },
    {
      "number": 26634,
      "class": "Bus",
      "name": "LAND O LAKES 2 2",
      "init": {
        "Vr": 0.5212972846684045,
        "Vi": -0.8373902693059201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3951174652969,
        "longitude": -82.4944669745056
      }
    },
    {
      "number": 26635,
      "class": "Bus",
      "name": "LAND O LAKES 3 1",
      "init": {
        "Vr": 0.5243855087310386,
        "Vi": -0.8394158665991053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26636,
      "class": "Bus",
      "name": "LAND O LAKES 3 2",
      "init": {
        "Vr": 0.5243855087310388,
        "Vi": -0.839415866599105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26637,
      "class": "Bus",
      "name": "LAND O LAKES 3 3",
      "init": {
        "Vr": 0.5243855087310388,
        "Vi": -0.839415866599105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26638,
      "class": "Bus",
      "name": "LAND O LAKES 3 4",
      "init": {
        "Vr": 0.5243855087310387,
        "Vi": -0.839415866599105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26639,
      "class": "Bus",
      "name": "LAND O LAKES 3 5",
      "init": {
        "Vr": 0.5246208283378906,
        "Vi": -0.8393973337079035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26640,
      "class": "Bus",
      "name": "LAND O LAKES 3 7",
      "init": {
        "Vr": 0.5241228547453407,
        "Vi": -0.8394444520474723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3422174514126,
        "longitude": -82.3845750708088
      }
    },
    {
      "number": 26641,
      "class": "Bus",
      "name": "LAND O LAKES 4 1",
      "init": {
        "Vr": 0.5203259610799018,
        "Vi": -0.8396236787829477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.301027468711,
        "longitude": -82.3734869784984
      }
    },
    {
      "number": 26642,
      "class": "Bus",
      "name": "LAND O LAKES 5 1",
      "init": {
        "Vr": 0.5752970205727391,
        "Vi": -0.8530956908516985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2594703080885,
        "longitude": -82.512432882639
      }
    },
    {
      "number": 26643,
      "class": "Bus",
      "name": "LAND O LAKES 6 1",
      "init": {
        "Vr": 0.5878017217855638,
        "Vi": -0.8471641381053631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2555190851868,
        "longitude": -82.4481934244709
      }
    },
    {
      "number": 26644,
      "class": "Bus",
      "name": "LAND O LAKES 7 1",
      "init": {
        "Vr": 0.5685520293549725,
        "Vi": -0.8571497174805754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1960359063058,
        "longitude": -82.5240614528308
      }
    },
    {
      "number": 26645,
      "class": "Bus",
      "name": "NEW PORT RICHEY 1 1",
      "init": {
        "Vr": 0.5604218512361395,
        "Vi": -0.851357055055775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2732452451476,
        "longitude": -82.6048354353387
      }
    },
    {
      "number": 26646,
      "class": "Bus",
      "name": "NEW PORT RICHEY 1 2",
      "init": {
        "Vr": 0.5605661349015431,
        "Vi": -0.8513280925919252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2732452451476,
        "longitude": -82.6048354353387
      }
    },
    {
      "number": 26647,
      "class": "Bus",
      "name": "NEW PORT RICHEY 2 1",
      "init": {
        "Vr": 0.6324945914544431,
        "Vi": -0.8197306418303372
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.187414621928,
        "longitude": -82.6553803595195
      }
    },
    {
      "number": 26648,
      "class": "Bus",
      "name": "NEW PORT RICHEY 2 2",
      "init": {
        "Vr": 0.6138081262728398,
        "Vi": -0.8403890361611532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.187414621928,
        "longitude": -82.6553803595195
      }
    },
    {
      "number": 26649,
      "class": "Bus",
      "name": "NEW PORT RICHEY 2 3",
      "init": {
        "Vr": 0.6366323790082472,
        "Vi": -0.8190733925730541
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.187414621928,
        "longitude": -82.6553803595195
      }
    },
    {
      "number": 26650,
      "class": "Bus",
      "name": "NEW PORT RICHEY 3 1",
      "init": {
        "Vr": 0.5779898434266787,
        "Vi": -0.8456525382805057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2489907056768,
        "longitude": -82.6851177714154
      }
    },
    {
      "number": 26651,
      "class": "Bus",
      "name": "NEW PORT RICHEY 3 2",
      "init": {
        "Vr": 0.5785844631672092,
        "Vi": -0.8455664066080539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2489907056768,
        "longitude": -82.6851177714154
      }
    },
    {
      "number": 26652,
      "class": "Bus",
      "name": "NEW PORT RICHEY 4 1",
      "init": {
        "Vr": 0.5870217759435491,
        "Vi": -0.8450849112108383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1050243463852,
        "longitude": -82.6579199027642
      }
    },
    {
      "number": 26653,
      "class": "Bus",
      "name": "NEW PORT RICHEY 5 1",
      "init": {
        "Vr": 0.589361330878528,
        "Vi": -0.8443099075094496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2031051147917,
        "longitude": -82.6904770571273
      }
    },
    {
      "number": 26654,
      "class": "Bus",
      "name": "NEW PORT RICHEY 5 2",
      "init": {
        "Vr": 0.5896363514414675,
        "Vi": -0.844276750911729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2031051147917,
        "longitude": -82.6904770571273
      }
    },
    {
      "number": 26655,
      "class": "Bus",
      "name": "NEW PORT RICHEY 6 1",
      "init": {
        "Vr": 0.5522802310913093,
        "Vi": -0.8488561275700227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2290286176031,
        "longitude": -82.7376319399997
      }
    },
    {
      "number": 26656,
      "class": "Bus",
      "name": "NEW PORT RICHEY 7 1",
      "init": {
        "Vr": 0.5581870200398702,
        "Vi": -0.8538854310145567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2227300164604,
        "longitude": -82.5805170308675
      }
    },
    {
      "number": 26657,
      "class": "Bus",
      "name": "NEW PORT RICHEY 7 2",
      "init": {
        "Vr": 0.5586239479152961,
        "Vi": -0.8538982274682837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2227300164604,
        "longitude": -82.5805170308675
      }
    },
    {
      "number": 26658,
      "class": "Bus",
      "name": "PORT RICHEY 1 1",
      "init": {
        "Vr": 0.5208762417699262,
        "Vi": -0.8476359278192053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3222793821326,
        "longitude": -82.6575372167635
      }
    },
    {
      "number": 26659,
      "class": "Bus",
      "name": "PORT RICHEY 1 2",
      "init": {
        "Vr": 0.5199586171722872,
        "Vi": -0.8477893383632575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3222793821326,
        "longitude": -82.6575372167635
      }
    },
    {
      "number": 26660,
      "class": "Bus",
      "name": "PORT RICHEY 2 1",
      "init": {
        "Vr": 0.5107285538690182,
        "Vi": -0.846784054522284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3356142360754,
        "longitude": -82.7144759426898
      }
    },
    {
      "number": 26661,
      "class": "Bus",
      "name": "PORT RICHEY 3 1",
      "init": {
        "Vr": 0.5376124584774412,
        "Vi": -0.8497310692613635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2679674697273,
        "longitude": -82.7432354547846
      }
    },
    {
      "number": 26662,
      "class": "Bus",
      "name": "SPRING HILL 9 1",
      "init": {
        "Vr": 0.542470915751076,
        "Vi": -0.8376000224820698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3294295836528,
        "longitude": -82.4948169636933
      }
    },
    {
      "number": 26663,
      "class": "Bus",
      "name": "SPRING HILL 10 1",
      "init": {
        "Vr": 0.5239878342628908,
        "Vi": -0.8409605454590359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3926280493384,
        "longitude": -82.6095267770562
      }
    },
    {
      "number": 26664,
      "class": "Bus",
      "name": "WESLEY CHAPEL 1 1",
      "init": {
        "Vr": 0.5659174638066172,
        "Vi": -0.832648025591086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3587920293983,
        "longitude": -82.2468881106303
      }
    },
    {
      "number": 26665,
      "class": "Bus",
      "name": "WESLEY CHAPEL 1 2",
      "init": {
        "Vr": 0.5662060976486588,
        "Vi": -0.8326589206330043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3587920293983,
        "longitude": -82.2468881106303
      }
    },
    {
      "number": 26666,
      "class": "Bus",
      "name": "WESLEY CHAPEL 2 1",
      "init": {
        "Vr": 0.5414894089959238,
        "Vi": -0.8382446277032684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.325711601064,
        "longitude": -82.2966078275996
      }
    },
    {
      "number": 26667,
      "class": "Bus",
      "name": "WESLEY CHAPEL 2 2",
      "init": {
        "Vr": 0.5416618968829724,
        "Vi": -0.8382197028639637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.325711601064,
        "longitude": -82.2966078275996
      }
    },
    {
      "number": 26668,
      "class": "Bus",
      "name": "WESLEY CHAPEL 3 1",
      "init": {
        "Vr": 0.5237764596530985,
        "Vi": -0.8387185769923442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1987306027798,
        "longitude": -82.4029487395721
      }
    },
    {
      "number": 26669,
      "class": "Bus",
      "name": "WESLEY CHAPEL 4 1",
      "init": {
        "Vr": 0.5337804702645139,
        "Vi": -0.8426971775420707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2688290859715,
        "longitude": -82.2530287921651
      }
    },
    {
      "number": 26670,
      "class": "Bus",
      "name": "WESLEY CHAPEL 5 1",
      "init": {
        "Vr": 0.565876099107433,
        "Vi": -0.8436516409818833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1698479654426,
        "longitude": -82.3021331317814
      }
    },
    {
      "number": 26671,
      "class": "Bus",
      "name": "WESLEY CHAPEL 5 2",
      "init": {
        "Vr": 0.5662031556959134,
        "Vi": -0.843624406734083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1698479654426,
        "longitude": -82.3021331317814
      }
    },
    {
      "number": 26672,
      "class": "Bus",
      "name": "ZEPHYRHILLS 1 1",
      "init": {
        "Vr": 0.5087586929887864,
        "Vi": -0.8438469434302405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2236342491259,
        "longitude": -82.2000384393364
      }
    },
    {
      "number": 26673,
      "class": "Bus",
      "name": "ZEPHYRHILLS 2 1",
      "init": {
        "Vr": 0.5043702102104825,
        "Vi": -0.8453618157987811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1893926488208,
        "longitude": -82.1507574736282
      }
    },
    {
      "number": 26674,
      "class": "Bus",
      "name": "ZEPHYRHILLS 3 1",
      "init": {
        "Vr": 0.5158935047555538,
        "Vi": -0.8437896603438275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2337707876002,
        "longitude": -82.1432524248954
      }
    },
    {
      "number": 26675,
      "class": "Bus",
      "name": "DAVENPORT 1 1",
      "init": {
        "Vr": 0.554488129248941,
        "Vi": -0.8541141273937668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2852474609579,
        "longitude": -81.7178745186407
      }
    },
    {
      "number": 26676,
      "class": "Bus",
      "name": "DAVENPORT 1 2",
      "init": {
        "Vr": 0.5540552446156928,
        "Vi": -0.8541015513494692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2852474609579,
        "longitude": -81.7178745186407
      }
    },
    {
      "number": 26677,
      "class": "Bus",
      "name": "DAVENPORT 2 1",
      "init": {
        "Vr": 0.6142088784663384,
        "Vi": -0.82383557024268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1668624260541,
        "longitude": -81.6988483128837
      }
    },
    {
      "number": 26678,
      "class": "Bus",
      "name": "LAKELAND 3 1",
      "init": {
        "Vr": 0.5394493185610357,
        "Vi": -0.8822114761229924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2987704718708,
        "longitude": -81.9596883570617
      }
    },
    {
      "number": 26679,
      "class": "Bus",
      "name": "LAKELAND 4 1",
      "init": {
        "Vr": 0.5403783963352813,
        "Vi": -0.891206660465627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2674768514958,
        "longitude": -81.9142666863765
      }
    },
    {
      "number": 26680,
      "class": "Bus",
      "name": "LAKELAND 5 1",
      "init": {
        "Vr": 0.5473063425760303,
        "Vi": -0.882008461090326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2309219206957,
        "longitude": -81.9330924217144
      }
    },
    {
      "number": 26681,
      "class": "Bus",
      "name": "POLK CITY 1 1",
      "init": {
        "Vr": 0.5855928100024774,
        "Vi": -0.842114089801124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2093828232489,
        "longitude": -81.7565076582526
      }
    },
    {
      "number": 26682,
      "class": "Bus",
      "name": "POLK CITY 1 2",
      "init": {
        "Vr": 0.5854690626878115,
        "Vi": -0.8421228371743289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2093828232489,
        "longitude": -81.7565076582526
      }
    },
    {
      "number": 26683,
      "class": "Bus",
      "name": "CRESCENT CITY 1 1",
      "init": {
        "Vr": 0.4044110514977162,
        "Vi": -0.9511143739487727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.4871026481353,
        "longitude": -81.5914258497584
      }
    },
    {
      "number": 26684,
      "class": "Bus",
      "name": "CRESCENT CITY 2 1",
      "init": {
        "Vr": 0.40343534976256634,
        "Vi": -0.9597075172355773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.3314457572094,
        "longitude": -81.5220186050692
      }
    },
    {
      "number": 26685,
      "class": "Bus",
      "name": "INTERLACHEN 1 1",
      "init": {
        "Vr": 0.4839683827909231,
        "Vi": -0.9120554828669348
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5639827750068,
        "longitude": -81.8602307133964
      }
    },
    {
      "number": 26686,
      "class": "Bus",
      "name": "INTERLACHEN 1 2",
      "init": {
        "Vr": 0.45509035357243893,
        "Vi": -0.9364641247707274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5639827750068,
        "longitude": -81.8602307133964
      }
    },
    {
      "number": 26687,
      "class": "Bus",
      "name": "INTERLACHEN 1 3",
      "init": {
        "Vr": 0.48374570746898865,
        "Vi": -0.9120650827049896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5639827750068,
        "longitude": -81.8602307133964
      }
    },
    {
      "number": 26688,
      "class": "Bus",
      "name": "INTERLACHEN 2 1",
      "init": {
        "Vr": 0.4255682064488809,
        "Vi": -0.944938329646797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.570876281526,
        "longitude": -81.7868657115853
      }
    },
    {
      "number": 26689,
      "class": "Bus",
      "name": "INTERLACHEN 2 2",
      "init": {
        "Vr": 0.4254638409256691,
        "Vi": -0.9449423040358186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.570876281526,
        "longitude": -81.7868657115853
      }
    },
    {
      "number": 26690,
      "class": "Bus",
      "name": "PALATKA 1 1",
      "init": {
        "Vr": 0.3797048730916364,
        "Vi": -0.9601186478375462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6350185511983,
        "longitude": -81.7679777930654
      }
    },
    {
      "number": 26691,
      "class": "Bus",
      "name": "PALATKA 1 2",
      "init": {
        "Vr": 0.3798963012618211,
        "Vi": -0.9601557385991883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6350185511983,
        "longitude": -81.7679777930654
      }
    },
    {
      "number": 26692,
      "class": "Bus",
      "name": "PALATKA 2 1",
      "init": {
        "Vr": 0.3256372822938698,
        "Vi": -0.9866594268590714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7330728235246,
        "longitude": -81.718806415492
      }
    },
    {
      "number": 26693,
      "class": "Bus",
      "name": "PALATKA 2 2",
      "init": {
        "Vr": 0.32512448658659654,
        "Vi": -0.9866636579757013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7330728235246,
        "longitude": -81.718806415492
      }
    },
    {
      "number": 26694,
      "class": "Bus",
      "name": "PALATKA 3 1",
      "init": {
        "Vr": 0.3258377866517011,
        "Vi": -0.9508819635977757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7704252686239,
        "longitude": -81.8091615745072
      }
    },
    {
      "number": 26695,
      "class": "Bus",
      "name": "SATSUMA 1 1",
      "init": {
        "Vr": 0.41997922542559457,
        "Vi": -0.9427066110259041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5183207915375,
        "longitude": -81.7286776334219
      }
    },
    {
      "number": 26696,
      "class": "Bus",
      "name": "SATSUMA 1 2",
      "init": {
        "Vr": 0.42016608517637455,
        "Vi": -0.9427561239007053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.5183207915375,
        "longitude": -81.7286776334219
      }
    },
    {
      "number": 26697,
      "class": "Bus",
      "name": "ALTAMONTE SPRINGS 1 1",
      "init": {
        "Vr": 0.5456878688147841,
        "Vi": -0.8543979017097646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7063177511132,
        "longitude": -81.4232892652369
      }
    },
    {
      "number": 26698,
      "class": "Bus",
      "name": "ALTAMONTE SPRINGS 2 1",
      "init": {
        "Vr": 0.535431358650354,
        "Vi": -0.8560069908598519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7573206646165,
        "longitude": -81.4353550573522
      }
    },
    {
      "number": 26699,
      "class": "Bus",
      "name": "ALTAMONTE SPRINGS 3 1",
      "init": {
        "Vr": 0.5578758144334361,
        "Vi": -0.8531101110036513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6852867401266,
        "longitude": -81.3545736221066
      }
    },
    {
      "number": 26700,
      "class": "Bus",
      "name": "CASSELBERRY 1 1",
      "init": {
        "Vr": 0.5556764659534422,
        "Vi": -0.8489066109506322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6452584638927,
        "longitude": -81.331190823891
      }
    },
    {
      "number": 26701,
      "class": "Bus",
      "name": "CASSELBERRY 2 1",
      "init": {
        "Vr": 0.5422585923434623,
        "Vi": -0.863492638220105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7155435074507,
        "longitude": -81.3580224185507
      }
    },
    {
      "number": 26702,
      "class": "Bus",
      "name": "GENEVA 5 1",
      "init": {
        "Vr": 0.5891515516052228,
        "Vi": -0.8414001359513589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7828145066794,
        "longitude": -81.0224579513839
      }
    },
    {
      "number": 26703,
      "class": "Bus",
      "name": "LAKE MARY 1 1",
      "init": {
        "Vr": 0.5403572328381473,
        "Vi": -0.8567266035465093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.780055334567,
        "longitude": -81.389382184686
      }
    },
    {
      "number": 26704,
      "class": "Bus",
      "name": "LAKE MARY 1 2",
      "init": {
        "Vr": 0.5411538658593141,
        "Vi": -0.8568445448280254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.780055334567,
        "longitude": -81.389382184686
      }
    },
    {
      "number": 26705,
      "class": "Bus",
      "name": "LAKE MARY 2 1",
      "init": {
        "Vr": 0.5772025216753578,
        "Vi": -0.8561125640598857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8188321035379,
        "longitude": -81.3243384082549
      }
    },
    {
      "number": 26706,
      "class": "Bus",
      "name": "LAKE MARY 2 2",
      "init": {
        "Vr": 0.5769108683617344,
        "Vi": -0.8561381619814075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8188321035379,
        "longitude": -81.3243384082549
      }
    },
    {
      "number": 26707,
      "class": "Bus",
      "name": "LAKE MARY 3 1",
      "init": {
        "Vr": 0.6268761726969609,
        "Vi": -0.8288731455312304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6527683626457,
        "longitude": -81.3779258782995
      }
    },
    {
      "number": 26708,
      "class": "Bus",
      "name": "LAKE MARY 3 2",
      "init": {
        "Vr": 0.582646089945356,
        "Vi": -0.8471127335173534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6527683626457,
        "longitude": -81.3779258782995
      }
    },
    {
      "number": 26709,
      "class": "Bus",
      "name": "LAKE MARY 3 3",
      "init": {
        "Vr": 0.6260306215240626,
        "Vi": -0.8289844767406022
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6527683626457,
        "longitude": -81.3779258782995
      }
    },
    {
      "number": 26710,
      "class": "Bus",
      "name": "OVIEDO 1 1",
      "init": {
        "Vr": 0.5725673804348755,
        "Vi": -0.850675303362704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7038699205667,
        "longitude": -81.1680717414861
      }
    },
    {
      "number": 26711,
      "class": "Bus",
      "name": "OVIEDO 2 1",
      "init": {
        "Vr": 0.5799194796866057,
        "Vi": -0.8466319430804238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6219238157049,
        "longitude": -81.1864084469934
      }
    },
    {
      "number": 26712,
      "class": "Bus",
      "name": "OVIEDO 3 1",
      "init": {
        "Vr": 0.5920444150274503,
        "Vi": -0.8428670080062941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.58973321073,
        "longitude": -81.1718730098691
      }
    },
    {
      "number": 26713,
      "class": "Bus",
      "name": "OVIEDO 4 1",
      "init": {
        "Vr": 0.6245252481980922,
        "Vi": -0.8311612049356307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5392984944013,
        "longitude": -81.1813087121531
      }
    },
    {
      "number": 26714,
      "class": "Bus",
      "name": "OVIEDO 4 2",
      "init": {
        "Vr": 0.6238186385364869,
        "Vi": -0.8311366957375821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5392984944013,
        "longitude": -81.1813087121531
      }
    },
    {
      "number": 26715,
      "class": "Bus",
      "name": "OVIEDO 5 1",
      "init": {
        "Vr": 0.5854904146680678,
        "Vi": -0.8493012444949203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5844801846234,
        "longitude": -81.0657619842433
      }
    },
    {
      "number": 26716,
      "class": "Bus",
      "name": "OVIEDO 5 2",
      "init": {
        "Vr": 0.5852661722432373,
        "Vi": -0.8493367444759052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5844801846234,
        "longitude": -81.0657619842433
      }
    },
    {
      "number": 26717,
      "class": "Bus",
      "name": "SANFORD 11 1",
      "init": {
        "Vr": 0.5370324991332656,
        "Vi": -0.88417949506598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7510946605724,
        "longitude": -81.2951947619519
      }
    },
    {
      "number": 26718,
      "class": "Bus",
      "name": "SANFORD 11 2",
      "init": {
        "Vr": 0.535905939043199,
        "Vi": -0.8840948590609791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7510946605724,
        "longitude": -81.2951947619519
      }
    },
    {
      "number": 26719,
      "class": "Bus",
      "name": "SANFORD 12 1",
      "init": {
        "Vr": 0.5740088939480399,
        "Vi": -0.8590839530083553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7960667386694,
        "longitude": -81.2500003199727
      }
    },
    {
      "number": 26720,
      "class": "Bus",
      "name": "SANFORD 13 1",
      "init": {
        "Vr": 0.6127053916141125,
        "Vi": -0.8359070579954713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9030297735303,
        "longitude": -81.3586657372052
      }
    },
    {
      "number": 26721,
      "class": "Bus",
      "name": "SANFORD 14 1",
      "init": {
        "Vr": 0.5635184810968052,
        "Vi": -0.8613640382005298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8506737269239,
        "longitude": -81.3622168155115
      }
    },
    {
      "number": 26722,
      "class": "Bus",
      "name": "SANFORD 15 1",
      "init": {
        "Vr": 0.561069889831528,
        "Vi": -0.8635352114304006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7666589826184,
        "longitude": -81.2428616610807
      }
    },
    {
      "number": 26723,
      "class": "Bus",
      "name": "SANFORD 16 1",
      "init": {
        "Vr": 0.6003864620579729,
        "Vi": -0.8427706838199779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7572896918711,
        "longitude": -81.1445016983466
      }
    },
    {
      "number": 26724,
      "class": "Bus",
      "name": "SANFORD 16 2",
      "init": {
        "Vr": 0.600004756375383,
        "Vi": -0.8427715948195956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7572896918711,
        "longitude": -81.1445016983466
      }
    },
    {
      "number": 26725,
      "class": "Bus",
      "name": "WINTER SPRINGS 1 1",
      "init": {
        "Vr": 0.543408353729127,
        "Vi": -0.8525138503741794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6884965395181,
        "longitude": -81.3174646244853
      }
    },
    {
      "number": 26726,
      "class": "Bus",
      "name": "WINTER SPRINGS 1 2",
      "init": {
        "Vr": 0.5427161153450754,
        "Vi": -0.8525820073204146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6884965395181,
        "longitude": -81.3174646244853
      }
    },
    {
      "number": 26727,
      "class": "Bus",
      "name": "WINTER SPRINGS 2 1",
      "init": {
        "Vr": 0.549111677381781,
        "Vi": -0.8711005181776043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7299908619658,
        "longitude": -81.2652528360262
      }
    },
    {
      "number": 26728,
      "class": "Bus",
      "name": "WINTER SPRINGS 3 1",
      "init": {
        "Vr": 0.5440773415376642,
        "Vi": -0.8497662371077547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6845483846345,
        "longitude": -81.2666238212324
      }
    },
    {
      "number": 26729,
      "class": "Bus",
      "name": "WINTER SPRINGS 4 1",
      "init": {
        "Vr": 0.5866895707994638,
        "Vi": -0.8458986311249251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7288559309193,
        "longitude": -81.1598891840761
      }
    },
    {
      "number": 26730,
      "class": "Bus",
      "name": "WINTER SPRINGS 4 2",
      "init": {
        "Vr": 0.5870225064107002,
        "Vi": -0.8458982813041861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7288559309193,
        "longitude": -81.1598891840761
      }
    },
    {
      "number": 26731,
      "class": "Bus",
      "name": "HASTINGS 4 1",
      "init": {
        "Vr": 0.3369976335418475,
        "Vi": -0.9370371663522739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7415469765985,
        "longitude": -81.4732533469712
      }
    },
    {
      "number": 26732,
      "class": "Bus",
      "name": "PONTE VEDRA BEACH 1",
      "init": {
        "Vr": 0.3895507502633049,
        "Vi": -0.9569480296981334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0895764235274,
        "longitude": -81.3526759023558
      }
    },
    {
      "number": 26733,
      "class": "Bus",
      "name": "PONTE VEDRA BEACH 2",
      "init": {
        "Vr": 0.3893302296289265,
        "Vi": -0.9568945296171811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0895764235274,
        "longitude": -81.3526759023558
      }
    },
    {
      "number": 26734,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 1 1",
      "init": {
        "Vr": 0.2920681487790103,
        "Vi": -0.9489286910755443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9203789067941,
        "longitude": -81.5791936077541
      }
    },
    {
      "number": 26735,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 2 1",
      "init": {
        "Vr": 0.31718838963743307,
        "Vi": -0.938669693406666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8947749417001,
        "longitude": -81.4767793233098
      }
    },
    {
      "number": 26736,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 2 2",
      "init": {
        "Vr": 0.3174199547186507,
        "Vi": -0.9386855953168984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8947749417001,
        "longitude": -81.4767793233098
      }
    },
    {
      "number": 26737,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 3 1",
      "init": {
        "Vr": 0.2984985309015268,
        "Vi": -0.9427129220187398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9104902186766,
        "longitude": -81.5241666358665
      }
    },
    {
      "number": 26738,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 4 1",
      "init": {
        "Vr": 0.3569979221289514,
        "Vi": -0.934189787687724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9001987157692,
        "longitude": -81.3533060886593
      }
    },
    {
      "number": 26739,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 4 2",
      "init": {
        "Vr": 0.3567295102816189,
        "Vi": -0.9341625193768298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9001987157692,
        "longitude": -81.3533060886593
      }
    },
    {
      "number": 26740,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 5 1",
      "init": {
        "Vr": 0.45696617921241456,
        "Vi": -0.9205745727187014
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8484019941195,
        "longitude": -81.2643541473641
      }
    },
    {
      "number": 26741,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 5 2",
      "init": {
        "Vr": 0.3914056866780726,
        "Vi": -0.9326585027038515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8484019941195,
        "longitude": -81.2643541473641
      }
    },
    {
      "number": 26742,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 5 3",
      "init": {
        "Vr": 0.37229585307750046,
        "Vi": -0.9361807743938787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.8484019941195,
        "longitude": -81.2643541473641
      }
    },
    {
      "number": 26743,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 5 4",
      "init": {
        "Vr": 0.3722958530775004,
        "Vi": -0.9361807743938786
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8484019941195,
        "longitude": -81.2643541473641
      }
    },
    {
      "number": 26744,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 5 5",
      "init": {
        "Vr": 0.4563255036873698,
        "Vi": -0.9206250060531634
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8484019941195,
        "longitude": -81.2643541473641
      }
    },
    {
      "number": 26745,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 6 1",
      "init": {
        "Vr": 0.3558247509319648,
        "Vi": -0.9322254699885151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0008292144088,
        "longitude": -81.3608953518292
      }
    },
    {
      "number": 26746,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 6 2",
      "init": {
        "Vr": 0.35549346879782934,
        "Vi": -0.9322254989487396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0008292144088,
        "longitude": -81.3608953518292
      }
    },
    {
      "number": 26747,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 7 1",
      "init": {
        "Vr": 0.3645249373196818,
        "Vi": -0.9321200735222975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.9505852308289,
        "longitude": -81.3464021606162
      }
    },
    {
      "number": 26748,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 8 1",
      "init": {
        "Vr": 0.3727182461516095,
        "Vi": -0.9265716370407882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.8955347048859,
        "longitude": -81.2748093068108
      }
    },
    {
      "number": 26749,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 9 1",
      "init": {
        "Vr": 0.3511507915905051,
        "Vi": -0.9106800163696119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7289202310994,
        "longitude": -81.2961868742051
      }
    },
    {
      "number": 26750,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 9 2",
      "init": {
        "Vr": 0.35075787576551026,
        "Vi": -0.9106534164331486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7289202310994,
        "longitude": -81.2961868742051
      }
    },
    {
      "number": 26751,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 10 1",
      "init": {
        "Vr": 0.355960795076964,
        "Vi": -0.9174159994316894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7948500867845,
        "longitude": -81.2585986876607
      }
    },
    {
      "number": 26752,
      "class": "Bus",
      "name": "SAINT AUGUSTINE 10 2",
      "init": {
        "Vr": 0.35577976651600474,
        "Vi": -0.9173994794073034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7948500867845,
        "longitude": -81.2585986876607
      }
    },
    {
      "number": 26753,
      "class": "Bus",
      "name": "SAINT JOHNS 1 1",
      "init": {
        "Vr": 0.3936042845719164,
        "Vi": -0.9563607530475404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1639811753405,
        "longitude": -81.4235984032409
      }
    },
    {
      "number": 26754,
      "class": "Bus",
      "name": "SAINT JOHNS 2 1",
      "init": {
        "Vr": 0.3577747095357005,
        "Vi": -0.9526018810392505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1345930159951,
        "longitude": -81.5825229234779
      }
    },
    {
      "number": 26755,
      "class": "Bus",
      "name": "SAINT JOHNS 2 2",
      "init": {
        "Vr": 0.35751648921541995,
        "Vi": -0.9525761454878647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1345930159951,
        "longitude": -81.5825229234779
      }
    },
    {
      "number": 26756,
      "class": "Bus",
      "name": "SAINT JOHNS 3 1",
      "init": {
        "Vr": 0.31365806097953514,
        "Vi": -0.9630696037021581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.0587212872499,
        "longitude": -81.6624186662145
      }
    },
    {
      "number": 26757,
      "class": "Bus",
      "name": "BUSHNELL 1 1",
      "init": {
        "Vr": 0.40691450846431854,
        "Vi": -0.8750496369516473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8197946898986,
        "longitude": -82.2278121543441
      }
    },
    {
      "number": 26758,
      "class": "Bus",
      "name": "BUSHNELL 2 1",
      "init": {
        "Vr": 0.4184400238978666,
        "Vi": -0.8704110832174995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7699145422515,
        "longitude": -82.1947730292467
      }
    },
    {
      "number": 26759,
      "class": "Bus",
      "name": "BUSHNELL 2 2",
      "init": {
        "Vr": 0.41821195566814284,
        "Vi": -0.8704171347627628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7699145422515,
        "longitude": -82.1947730292467
      }
    },
    {
      "number": 26760,
      "class": "Bus",
      "name": "BUSHNELL 3 1",
      "init": {
        "Vr": 0.44434844958065056,
        "Vi": -0.8627767276273066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.6962964300066,
        "longitude": -82.1401314496153
      }
    },
    {
      "number": 26761,
      "class": "Bus",
      "name": "WILDWOOD 4 1",
      "init": {
        "Vr": 0.49236082851940755,
        "Vi": -0.9184250685487754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.781972799235,
        "longitude": -82.0386753944521
      }
    },
    {
      "number": 26762,
      "class": "Bus",
      "name": "LIVE OAK 1 1",
      "init": {
        "Vr": 0.2705811562673357,
        "Vi": -0.9757077146016248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.304501394222,
        "longitude": -82.8711599483135
      }
    },
    {
      "number": 26763,
      "class": "Bus",
      "name": "LIVE OAK 2 1",
      "init": {
        "Vr": 0.357258580410227,
        "Vi": -0.9657274092330279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2959319880946,
        "longitude": -83.1418484100608
      }
    },
    {
      "number": 26764,
      "class": "Bus",
      "name": "LIVE OAK 3 1",
      "init": {
        "Vr": 0.33304162222845024,
        "Vi": -0.9667692272607596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3105026234502,
        "longitude": -83.0087891483607
      }
    },
    {
      "number": 26765,
      "class": "Bus",
      "name": "LIVE OAK 3 2",
      "init": {
        "Vr": 0.332874981244381,
        "Vi": -0.9667553212528585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3105026234502,
        "longitude": -83.0087891483607
      }
    },
    {
      "number": 26766,
      "class": "Bus",
      "name": "LIVE OAK 4 1",
      "init": {
        "Vr": 0.3561047548698642,
        "Vi": -0.9658144142600978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.36013362765,
        "longitude": -83.0876955813026
      }
    },
    {
      "number": 26767,
      "class": "Bus",
      "name": "LIVE OAK 4 2",
      "init": {
        "Vr": 0.3562457616030369,
        "Vi": -0.9658364482372902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.36013362765,
        "longitude": -83.0876955813026
      }
    },
    {
      "number": 26768,
      "class": "Bus",
      "name": "LIVE OAK 5 1",
      "init": {
        "Vr": 0.32937081871996965,
        "Vi": -0.9612953209138085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1873449404388,
        "longitude": -83.0479866127667
      }
    },
    {
      "number": 26769,
      "class": "Bus",
      "name": "LIVE OAK 5 2",
      "init": {
        "Vr": 0.32912397115785824,
        "Vi": -0.961259948550267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1873449404388,
        "longitude": -83.0479866127667
      }
    },
    {
      "number": 26770,
      "class": "Bus",
      "name": "O BRIEN 1",
      "init": {
        "Vr": 0.31849319540842,
        "Vi": -0.9575421097276209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1134667617358,
        "longitude": -82.8597198484567
      }
    },
    {
      "number": 26771,
      "class": "Bus",
      "name": "DAYTONA BEACH 1 1",
      "init": {
        "Vr": 0.4780822482012908,
        "Vi": -0.8867834664322151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2469554864651,
        "longitude": -81.0774449826342
      }
    },
    {
      "number": 26772,
      "class": "Bus",
      "name": "DAYTONA BEACH 2 1",
      "init": {
        "Vr": 0.4319985098699177,
        "Vi": -0.8901519367693504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2913857226373,
        "longitude": -81.058385870627
      }
    },
    {
      "number": 26773,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 1",
      "init": {
        "Vr": 0.6423058963484454,
        "Vi": -0.8255978405774542
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26774,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 2",
      "init": {
        "Vr": 0.5987507745490597,
        "Vi": -0.8462397038422658
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26775,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 3",
      "init": {
        "Vr": 0.5022442011684354,
        "Vi": -0.8822285132718596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26776,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 4",
      "init": {
        "Vr": 0.37499547902016894,
        "Vi": -0.9296815504936883
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26777,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 5",
      "init": {
        "Vr": 0.374995479020169,
        "Vi": -0.9296815504936883
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26778,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 6",
      "init": {
        "Vr": 0.5966934783684693,
        "Vi": -0.8471107179795091
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26779,
      "class": "Bus",
      "name": "DAYTONA BEACH 3 8",
      "init": {
        "Vr": 0.6415368378708174,
        "Vi": -0.8257073042758988
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.2100612514642,
        "longitude": -81.0458370901297
      }
    },
    {
      "number": 26780,
      "class": "Bus",
      "name": "DAYTONA BEACH 4 1",
      "init": {
        "Vr": 0.4756585271296462,
        "Vi": -0.8860287440849896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1299764094691,
        "longitude": -81.0388140227685
      }
    },
    {
      "number": 26781,
      "class": "Bus",
      "name": "DAYTONA BEACH 5 1",
      "init": {
        "Vr": 0.4908141086074956,
        "Vi": -0.88401090456604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0835019801812,
        "longitude": -81.0537714954455
      }
    },
    {
      "number": 26782,
      "class": "Bus",
      "name": "DELAND 4 1",
      "init": {
        "Vr": 0.4317043309542576,
        "Vi": -0.9397511811774713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1537996492334,
        "longitude": -81.2963969235802
      }
    },
    {
      "number": 26783,
      "class": "Bus",
      "name": "DELAND 4 2",
      "init": {
        "Vr": 0.4312614836020649,
        "Vi": -0.9397240160981225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1537996492334,
        "longitude": -81.2963969235802
      }
    },
    {
      "number": 26784,
      "class": "Bus",
      "name": "DELAND 5 1",
      "init": {
        "Vr": 0.4624856674388578,
        "Vi": -0.889860465632657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0938460399289,
        "longitude": -81.1721458453396
      }
    },
    {
      "number": 26785,
      "class": "Bus",
      "name": "DELAND 6 1",
      "init": {
        "Vr": 0.46236589254196336,
        "Vi": -0.898195109210407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0135867622557,
        "longitude": -81.3135736502097
      }
    },
    {
      "number": 26786,
      "class": "Bus",
      "name": "DELAND 6 2",
      "init": {
        "Vr": 0.46200076498821296,
        "Vi": -0.8982310432863351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0135867622557,
        "longitude": -81.3135736502097
      }
    },
    {
      "number": 26787,
      "class": "Bus",
      "name": "DELAND 7 1",
      "init": {
        "Vr": 0.46949347933514485,
        "Vi": -0.8875069616277892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0412549404877,
        "longitude": -81.1725650323074
      }
    },
    {
      "number": 26788,
      "class": "Bus",
      "name": "DELTONA 1 1",
      "init": {
        "Vr": 0.5279097719118686,
        "Vi": -0.8642424058839007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9343912978829,
        "longitude": -81.1256107969658
      }
    },
    {
      "number": 26789,
      "class": "Bus",
      "name": "DELTONA 1 2",
      "init": {
        "Vr": 0.5275772369748554,
        "Vi": -0.8641516496786056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9343912978829,
        "longitude": -81.1256107969658
      }
    },
    {
      "number": 26790,
      "class": "Bus",
      "name": "DELTONA 2 1",
      "init": {
        "Vr": 0.5614236719896559,
        "Vi": -0.8588808845000616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9023412954914,
        "longitude": -81.2279798370154
      }
    },
    {
      "number": 26791,
      "class": "Bus",
      "name": "DELTONA 3 1",
      "init": {
        "Vr": 0.5545702332172203,
        "Vi": -0.8767351754567895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.948685360129,
        "longitude": -81.2143013490602
      }
    },
    {
      "number": 26792,
      "class": "Bus",
      "name": "DELTONA 4 1",
      "init": {
        "Vr": 0.5722986477393692,
        "Vi": -0.861877320070749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8563816943208,
        "longitude": -81.1944511000928
      }
    },
    {
      "number": 26793,
      "class": "Bus",
      "name": "DELTONA 5 1",
      "init": {
        "Vr": 0.559697467344128,
        "Vi": -0.8639797096853277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8373643811549,
        "longitude": -81.1522829106467
      }
    },
    {
      "number": 26794,
      "class": "Bus",
      "name": "DELTONA 6 1",
      "init": {
        "Vr": 0.5544681079662785,
        "Vi": -0.8709195184319972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9348183755617,
        "longitude": -81.1897131889419
      }
    },
    {
      "number": 26795,
      "class": "Bus",
      "name": "DELTONA 6 2",
      "init": {
        "Vr": 0.5550680451073186,
        "Vi": -0.8707437573198515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9348183755617,
        "longitude": -81.1897131889419
      }
    },
    {
      "number": 26796,
      "class": "Bus",
      "name": "EDGEWATER 5 1",
      "init": {
        "Vr": 0.5296861417173491,
        "Vi": -0.8768653818603915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0010191401872,
        "longitude": -80.9153815189405
      }
    },
    {
      "number": 26797,
      "class": "Bus",
      "name": "EDGEWATER 6 1",
      "init": {
        "Vr": 0.5571151740379231,
        "Vi": -0.8774367711596026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9936964112831,
        "longitude": -80.9822790667699
      }
    },
    {
      "number": 26798,
      "class": "Bus",
      "name": "EDGEWATER 7 1",
      "init": {
        "Vr": 0.5917053545633935,
        "Vi": -0.8454625910756363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8656098184694,
        "longitude": -80.8884885233972
      }
    },
    {
      "number": 26799,
      "class": "Bus",
      "name": "EDGEWATER 7 2",
      "init": {
        "Vr": 0.5914404867495044,
        "Vi": -0.8455567364542459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8656098184694,
        "longitude": -80.8884885233972
      }
    },
    {
      "number": 26800,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 1 1",
      "init": {
        "Vr": 0.5578804562932852,
        "Vi": -0.8722267356526663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9337777848021,
        "longitude": -80.928515864512
      }
    },
    {
      "number": 26801,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 1 2",
      "init": {
        "Vr": 0.5576412394537745,
        "Vi": -0.8722846209895131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9337777848021,
        "longitude": -80.928515864512
      }
    },
    {
      "number": 26802,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 2 1",
      "init": {
        "Vr": 0.5487815877724921,
        "Vi": -0.878051906206948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9684889616385,
        "longitude": -81.0195085135288
      }
    },
    {
      "number": 26803,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 3 1",
      "init": {
        "Vr": 0.510167329253193,
        "Vi": -0.881557622789003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0044761469715,
        "longitude": -81.0835335034216
      }
    },
    {
      "number": 26804,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 3 2",
      "init": {
        "Vr": 0.5099703976066308,
        "Vi": -0.881528227624181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0044761469715,
        "longitude": -81.0835335034216
      }
    },
    {
      "number": 26805,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 4 1",
      "init": {
        "Vr": 0.49036345680830434,
        "Vi": -0.8838215534367105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0576326810125,
        "longitude": -81.0932748776575
      }
    },
    {
      "number": 26806,
      "class": "Bus",
      "name": "ORANGE CITY 1 1",
      "init": {
        "Vr": 0.5948473101052714,
        "Vi": -0.8453895735159093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9106002675505,
        "longitude": -81.2798191262572
      }
    },
    {
      "number": 26807,
      "class": "Bus",
      "name": "ORMOND BEACH 6 1",
      "init": {
        "Vr": 0.4366236184523862,
        "Vi": -0.8916654025784475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.418318520076,
        "longitude": -81.0978738830269
      }
    },
    {
      "number": 26808,
      "class": "Bus",
      "name": "PORT ORANGE 1 1",
      "init": {
        "Vr": 0.5026274023302433,
        "Vi": -0.8814735508756719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0792243404114,
        "longitude": -80.977501224565
      }
    },
    {
      "number": 26809,
      "class": "Bus",
      "name": "PORT ORANGE 2 1",
      "init": {
        "Vr": 0.49039174780030426,
        "Vi": -0.8833669472313801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.0495099460199,
        "longitude": -81.0326047333571
      }
    },
    {
      "number": 26810,
      "class": "Bus",
      "name": "PORT ORANGE 3 1",
      "init": {
        "Vr": 0.48020689349744655,
        "Vi": -0.8841875636260739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1800471883114,
        "longitude": -80.9823307683084
      }
    },
    {
      "number": 26811,
      "class": "Bus",
      "name": "PORT ORANGE 3 2",
      "init": {
        "Vr": 0.47912042218918216,
        "Vi": -0.8841898327024413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.1800471883114,
        "longitude": -80.9823307683084
      }
    },
    {
      "number": 26812,
      "class": "Bus",
      "name": "PORT ORANGE 4 1",
      "init": {
        "Vr": 0.47309312311060003,
        "Vi": -0.8853355862292871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.148801147047,
        "longitude": -81.0006625068308
      }
    },
    {
      "number": 26813,
      "class": "Bus",
      "name": "JACKSONVILLE 59 1",
      "init": {
        "Vr": 0.4935324730522769,
        "Vi": -0.9165733554456259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4076077084708,
        "longitude": -81.5880726841359
      }
    },
    {
      "number": 26814,
      "class": "Bus",
      "name": "JACKSONVILLE 59 2",
      "init": {
        "Vr": 0.5305744647886478,
        "Vi": -0.8599268205000952
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.4076077084708,
        "longitude": -81.5880726841359
      }
    },
    {
      "number": 26815,
      "class": "Bus",
      "name": "JACKSONVILLE 59 3",
      "init": {
        "Vr": 0.5399869890394315,
        "Vi": -0.8510842861954272
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4076077084708,
        "longitude": -81.5880726841359
      }
    },
    {
      "number": 26816,
      "class": "Bus",
      "name": "JACKSONVILLE 59 4",
      "init": {
        "Vr": 0.48719547425565457,
        "Vi": -0.9165560899282441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4076077084708,
        "longitude": -81.5880726841359
      }
    },
    {
      "number": 26817,
      "class": "Bus",
      "name": "JACKSONVILLE 59 6",
      "init": {
        "Vr": 0.4935324730522769,
        "Vi": -0.9165733554456259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4076077084708,
        "longitude": -81.5880726841359
      }
    },
    {
      "number": 26818,
      "class": "Bus",
      "name": "COCOA 7 1",
      "init": {
        "Vr": 0.7156415261881287,
        "Vi": -0.7778857838307827
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26819,
      "class": "Bus",
      "name": "COCOA 7 2",
      "init": {
        "Vr": 0.6928677005594535,
        "Vi": -0.7934652550206587
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26820,
      "class": "Bus",
      "name": "COCOA 7 3",
      "init": {
        "Vr": 0.6477718877169483,
        "Vi": -0.8089615036098691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26821,
      "class": "Bus",
      "name": "COCOA 7 4",
      "init": {
        "Vr": 0.5925484003917258,
        "Vi": -0.8279379194734815
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26822,
      "class": "Bus",
      "name": "COCOA 7 5",
      "init": {
        "Vr": 0.5925484003917257,
        "Vi": -0.8279379194734814
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26823,
      "class": "Bus",
      "name": "COCOA 7 6",
      "init": {
        "Vr": 0.6980730295636095,
        "Vi": -0.7224914226977938
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26824,
      "class": "Bus",
      "name": "COCOA 7 7",
      "init": {
        "Vr": 0.692307083846164,
        "Vi": -0.7278263631403903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26825,
      "class": "Bus",
      "name": "COCOA 7 8",
      "init": {
        "Vr": 0.6966390635304259,
        "Vi": -0.7291362503952431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26826,
      "class": "Bus",
      "name": "COCOA 7 9",
      "init": {
        "Vr": 0.6943731231378922,
        "Vi": -0.7240377360976358
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26827,
      "class": "Bus",
      "name": "COCOA 7 10",
      "init": {
        "Vr": 0.6890983265565477,
        "Vi": -0.7321088159837104
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26828,
      "class": "Bus",
      "name": "COCOA 7 11",
      "init": {
        "Vr": 0.70940532040564,
        "Vi": -0.7792586502225699
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26829,
      "class": "Bus",
      "name": "COCOA 7 13",
      "init": {
        "Vr": 0.7156415261881287,
        "Vi": -0.7778857838307827
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3596912116497,
        "longitude": -80.7973162094184
      }
    },
    {
      "number": 26830,
      "class": "Bus",
      "name": "JACKSONVILLE 60 1",
      "init": {
        "Vr": 0.5119873604277522,
        "Vi": -0.909004574606901
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26831,
      "class": "Bus",
      "name": "JACKSONVILLE 60 2",
      "init": {
        "Vr": 0.47200856083430914,
        "Vi": -0.9289582490280947
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26832,
      "class": "Bus",
      "name": "JACKSONVILLE 60 3",
      "init": {
        "Vr": 0.4322482907418257,
        "Vi": -0.9473272677707611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26833,
      "class": "Bus",
      "name": "JACKSONVILLE 60 4",
      "init": {
        "Vr": 0.5207374841231244,
        "Vi": -0.8886688999239519
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26834,
      "class": "Bus",
      "name": "JACKSONVILLE 60 5",
      "init": {
        "Vr": 0.51954230695525,
        "Vi": -0.8945759035448435
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26835,
      "class": "Bus",
      "name": "JACKSONVILLE 60 6",
      "init": {
        "Vr": 0.5190720533476915,
        "Vi": -0.889642706088427
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26836,
      "class": "Bus",
      "name": "JACKSONVILLE 60 7",
      "init": {
        "Vr": 0.46663981944230065,
        "Vi": -0.9305791382720706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26837,
      "class": "Bus",
      "name": "JACKSONVILLE 60 9",
      "init": {
        "Vr": 0.5138312632573799,
        "Vi": -0.9123592236194785
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375162733545,
        "longitude": -81.9738401379161
      }
    },
    {
      "number": 26838,
      "class": "Bus",
      "name": "DEBARY 1 1",
      "init": {
        "Vr": 0.6739769758527198,
        "Vi": -0.7970631938450007
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9185901561564,
        "longitude": -81.3159157740368
      }
    },
    {
      "number": 26839,
      "class": "Bus",
      "name": "DEBARY 1 2",
      "init": {
        "Vr": 0.6453429804931496,
        "Vi": -0.8182690872077225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9185901561564,
        "longitude": -81.3159157740368
      }
    },
    {
      "number": 26840,
      "class": "Bus",
      "name": "DEBARY 1 3",
      "init": {
        "Vr": 0.6299713731957668,
        "Vi": -0.8306585386900458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9185901561564,
        "longitude": -81.3159157740368
      }
    },
    {
      "number": 26841,
      "class": "Bus",
      "name": "DEBARY 1 4",
      "init": {
        "Vr": 0.675205936933592,
        "Vi": -0.7975637640634293
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9185901561564,
        "longitude": -81.3159157740368
      }
    },
    {
      "number": 26842,
      "class": "Bus",
      "name": "DEBARY 1 6",
      "init": {
        "Vr": 0.640181220343003,
        "Vi": -0.8204476728845449
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9185901561564,
        "longitude": -81.3159157740368
      }
    },
    {
      "number": 26843,
      "class": "Bus",
      "name": "LAKE MARY 4 1",
      "init": {
        "Vr": 0.5434624364490742,
        "Vi": -0.8592120467349121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7673842565904,
        "longitude": -81.3431389648556
      }
    },
    {
      "number": 26844,
      "class": "Bus",
      "name": "LAKE MARY 4 2",
      "init": {
        "Vr": 0.5637909254282677,
        "Vi": -0.8852808588193016
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.7673842565904,
        "longitude": -81.3431389648556
      }
    },
    {
      "number": 26845,
      "class": "Bus",
      "name": "LAKE MARY 4 3",
      "init": {
        "Vr": 0.5630511828554045,
        "Vi": -0.8857212814125751
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7673842565904,
        "longitude": -81.3431389648556
      }
    },
    {
      "number": 26846,
      "class": "Bus",
      "name": "LAKE MARY 4 4",
      "init": {
        "Vr": 0.5432980737050994,
        "Vi": -0.8592640553413379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7673842565904,
        "longitude": -81.3431389648556
      }
    },
    {
      "number": 26847,
      "class": "Bus",
      "name": "LAKE MARY 4 6",
      "init": {
        "Vr": 0.5434624364490743,
        "Vi": -0.8592120467349125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.7673842565904,
        "longitude": -81.3431389648556
      }
    },
    {
      "number": 26848,
      "class": "Bus",
      "name": "COCOA 8 1",
      "init": {
        "Vr": 0.7126870417083299,
        "Vi": -0.7669982310421034
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26849,
      "class": "Bus",
      "name": "COCOA 8 2",
      "init": {
        "Vr": 0.702347631854116,
        "Vi": -0.7833067491335479
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26850,
      "class": "Bus",
      "name": "COCOA 8 3",
      "init": {
        "Vr": 0.7230825073222066,
        "Vi": -0.7581733634297725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26851,
      "class": "Bus",
      "name": "COCOA 8 4",
      "init": {
        "Vr": 0.7337960552302881,
        "Vi": -0.7451871395565581
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26852,
      "class": "Bus",
      "name": "COCOA 8 5",
      "init": {
        "Vr": 0.7337960552302881,
        "Vi": -0.7451871395565582
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26853,
      "class": "Bus",
      "name": "COCOA 8 6",
      "init": {
        "Vr": 0.720038934974303,
        "Vi": -0.7402096438735236
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26854,
      "class": "Bus",
      "name": "COCOA 8 7",
      "init": {
        "Vr": 0.7240382988982343,
        "Vi": -0.7376242399198134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26855,
      "class": "Bus",
      "name": "COCOA 8 8",
      "init": {
        "Vr": 0.7209229751220617,
        "Vi": -0.739728795339224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26856,
      "class": "Bus",
      "name": "COCOA 8 9",
      "init": {
        "Vr": 0.7239714609777362,
        "Vi": -0.7376885227224019
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26857,
      "class": "Bus",
      "name": "COCOA 8 10",
      "init": {
        "Vr": 0.706937223925279,
        "Vi": -0.7756269792497321
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26858,
      "class": "Bus",
      "name": "COCOA 8 12",
      "init": {
        "Vr": 0.696951975314244,
        "Vi": -0.7861695773492108
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4704625917791,
        "longitude": -80.7672815780588
      }
    },
    {
      "number": 26859,
      "class": "Bus",
      "name": "ORLANDO 51 1",
      "init": {
        "Vr": 0.5942871422286641,
        "Vi": -0.8509288664663903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.557738035718,
        "longitude": -81.2481298486158
      }
    },
    {
      "number": 26860,
      "class": "Bus",
      "name": "ORLANDO 51 2",
      "init": {
        "Vr": 0.5940677972636078,
        "Vi": -0.8509107187526299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.557738035718,
        "longitude": -81.2481298486158
      }
    },
    {
      "number": 26861,
      "class": "Bus",
      "name": "JACKSONVILLE 61 1",
      "init": {
        "Vr": 0.4635838009523244,
        "Vi": -0.9210453960053859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4096538144688,
        "longitude": -81.6287076832638
      }
    },
    {
      "number": 26862,
      "class": "Bus",
      "name": "JACKSONVILLE 61 2",
      "init": {
        "Vr": 0.4635838009523244,
        "Vi": -0.9210453960053859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4096538144688,
        "longitude": -81.6287076832638
      }
    },
    {
      "number": 26863,
      "class": "Bus",
      "name": "DADE CITY 4 1",
      "init": {
        "Vr": 0.6982129580713939,
        "Vi": -0.769814666240249
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3829249547096,
        "longitude": -82.1880307198636
      }
    },
    {
      "number": 26864,
      "class": "Bus",
      "name": "DADE CITY 4 2",
      "init": {
        "Vr": 0.6549062280599778,
        "Vi": -0.8033636231922199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3829249547096,
        "longitude": -82.1880307198636
      }
    },
    {
      "number": 26865,
      "class": "Bus",
      "name": "DADE CITY 4 3",
      "init": {
        "Vr": 0.6046840051080503,
        "Vi": -0.8242491344158371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3829249547096,
        "longitude": -82.1880307198636
      }
    },
    {
      "number": 26866,
      "class": "Bus",
      "name": "DADE CITY 4 4",
      "init": {
        "Vr": 0.7032880615039445,
        "Vi": -0.7675562433271622
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3829249547096,
        "longitude": -82.1880307198636
      }
    },
    {
      "number": 26867,
      "class": "Bus",
      "name": "DADE CITY 4 6",
      "init": {
        "Vr": 0.652451888353379,
        "Vi": -0.8051784453131303
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3829249547096,
        "longitude": -82.1880307198636
      }
    },
    {
      "number": 26868,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 5 1",
      "init": {
        "Vr": 0.604965272446052,
        "Vi": -0.8461402881235751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9903468595144,
        "longitude": -80.9950875419628
      }
    },
    {
      "number": 26869,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 5 2",
      "init": {
        "Vr": 0.5628201900929993,
        "Vi": -0.876925053180832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9903468595144,
        "longitude": -80.9950875419628
      }
    },
    {
      "number": 26870,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 5 3",
      "init": {
        "Vr": 0.6063361120774757,
        "Vi": -0.844747599358257
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9903468595144,
        "longitude": -80.9950875419628
      }
    },
    {
      "number": 26871,
      "class": "Bus",
      "name": "NEW SMYRNA BEACH 5 5",
      "init": {
        "Vr": 0.604965272446052,
        "Vi": -0.8461402881235751
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9903468595144,
        "longitude": -80.9950875419628
      }
    },
    {
      "number": 26872,
      "class": "Bus",
      "name": "GAINESVILLE 33 1",
      "init": {
        "Vr": 0.4792652572889969,
        "Vi": -0.9271012294059986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7820907505999,
        "longitude": -82.3777245871806
      }
    },
    {
      "number": 26873,
      "class": "Bus",
      "name": "GAINESVILLE 33 2",
      "init": {
        "Vr": 0.48114341992779697,
        "Vi": -0.8868945235561078
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7820907505999,
        "longitude": -82.3777245871806
      }
    },
    {
      "number": 26874,
      "class": "Bus",
      "name": "GAINESVILLE 33 3",
      "init": {
        "Vr": 0.47842507942290685,
        "Vi": -0.9270177270380234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7820907505999,
        "longitude": -82.3777245871806
      }
    },
    {
      "number": 26875,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 1",
      "init": {
        "Vr": 0.7005974509022529,
        "Vi": -0.7846084462787796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26876,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 2",
      "init": {
        "Vr": 0.6863534887864731,
        "Vi": -0.7334433868107232
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26877,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 3",
      "init": {
        "Vr": 0.6812711542008194,
        "Vi": -0.7381665988648027
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26878,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 4",
      "init": {
        "Vr": 0.6873427980692213,
        "Vi": -0.7325163419119882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26879,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 5",
      "init": {
        "Vr": 0.6899904056249753,
        "Vi": -0.7300229813993729
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26880,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 6",
      "init": {
        "Vr": 0.6953733769568503,
        "Vi": -0.7248973581448431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26881,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 7",
      "init": {
        "Vr": 0.6948938638705311,
        "Vi": -0.7253570370381962
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26882,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 8",
      "init": {
        "Vr": 0.6720571390546688,
        "Vi": -0.7512677515573126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26883,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 9",
      "init": {
        "Vr": 0.6953836977331466,
        "Vi": -0.7863425577498359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26884,
      "class": "Bus",
      "name": "INTERCESSION CITY 1 11",
      "init": {
        "Vr": 0.7005974509022532,
        "Vi": -0.7846084462787798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2649729493171,
        "longitude": -81.5340725257824
      }
    },
    {
      "number": 26885,
      "class": "Bus",
      "name": "JACKSONVILLE 62 1",
      "init": {
        "Vr": 0.5195597460674104,
        "Vi": -0.8979215879890081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4087801351367,
        "longitude": -81.548897453204
      }
    },
    {
      "number": 26886,
      "class": "Bus",
      "name": "JACKSONVILLE 62 2",
      "init": {
        "Vr": 0.5171016743483172,
        "Vi": -0.8989943181540885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4087801351367,
        "longitude": -81.548897453204
      }
    },
    {
      "number": 26887,
      "class": "Bus",
      "name": "ORLANDO 52 1",
      "init": {
        "Vr": 0.6620523761545797,
        "Vi": -0.8303798698192524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26888,
      "class": "Bus",
      "name": "ORLANDO 52 2",
      "init": {
        "Vr": 0.6952984222374451,
        "Vi": -0.7303268817102474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26889,
      "class": "Bus",
      "name": "ORLANDO 52 3",
      "init": {
        "Vr": 0.6621350208723968,
        "Vi": -0.7613528095357253
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26890,
      "class": "Bus",
      "name": "ORLANDO 52 4",
      "init": {
        "Vr": 0.7036950103839705,
        "Vi": -0.7267501363667866
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26891,
      "class": "Bus",
      "name": "ORLANDO 52 5",
      "init": {
        "Vr": 0.653702431231112,
        "Vi": -0.831172206951084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26892,
      "class": "Bus",
      "name": "ORLANDO 52 7",
      "init": {
        "Vr": 0.6620523761545797,
        "Vi": -0.8303798698192519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.5051255091728,
        "longitude": -81.1236886330955
      }
    },
    {
      "number": 26893,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 1",
      "init": {
        "Vr": 0.696472717104791,
        "Vi": -0.7844276935127278
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26894,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 2",
      "init": {
        "Vr": 0.6811566801335642,
        "Vi": -0.7918479003687127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26895,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 3",
      "init": {
        "Vr": 0.6788922402956425,
        "Vi": -0.7912939420996205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26896,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 4",
      "init": {
        "Vr": 0.7052454575133261,
        "Vi": -0.7747034582560648
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26897,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 5",
      "init": {
        "Vr": 0.6998689711611612,
        "Vi": -0.7807180507617443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26898,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 6",
      "init": {
        "Vr": 0.7042613630316418,
        "Vi": -0.7758645052892489
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26899,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 7",
      "init": {
        "Vr": 0.696472717104791,
        "Vi": -0.7844276935127279
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26900,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 8",
      "init": {
        "Vr": 0.6986220904436999,
        "Vi": -0.7821031709870899
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26901,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 9",
      "init": {
        "Vr": 0.7063816301204621,
        "Vi": -0.7773095259399839
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26902,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 10",
      "init": {
        "Vr": 0.6783860566067972,
        "Vi": -0.7926703018599432
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26903,
      "class": "Bus",
      "name": "INTERCESSION CITY 2 12",
      "init": {
        "Vr": 0.6811566801335642,
        "Vi": -0.7918479003687127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2881172097421,
        "longitude": -81.5513063827094
      }
    },
    {
      "number": 26904,
      "class": "Bus",
      "name": "JACKSONVILLE 63 1",
      "init": {
        "Vr": 0.49428341886180777,
        "Vi": -0.9119897677601183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4255839257825,
        "longitude": -81.5875272298005
      }
    },
    {
      "number": 26905,
      "class": "Bus",
      "name": "JACKSONVILLE 63 2",
      "init": {
        "Vr": 0.49428341886180766,
        "Vi": -0.9119897677601183
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4255839257825,
        "longitude": -81.5875272298005
      }
    },
    {
      "number": 26906,
      "class": "Bus",
      "name": "JACKSONVILLE 63 3",
      "init": {
        "Vr": 0.49428341886180777,
        "Vi": -0.9119897677601183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4255839257825,
        "longitude": -81.5875272298005
      }
    },
    {
      "number": 26907,
      "class": "Bus",
      "name": "ORLANDO 53 1",
      "init": {
        "Vr": 0.6459348250123044,
        "Vi": -0.8089305754739363
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4376807452992,
        "longitude": -81.5492491575435
      }
    },
    {
      "number": 26908,
      "class": "Bus",
      "name": "ORLANDO 53 2",
      "init": {
        "Vr": 0.6342586055563996,
        "Vi": -0.829050963792314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4376807452992,
        "longitude": -81.5492491575435
      }
    },
    {
      "number": 26909,
      "class": "Bus",
      "name": "ORLANDO 53 3",
      "init": {
        "Vr": 0.6459348250123044,
        "Vi": -0.8089305754739362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4376807452992,
        "longitude": -81.5492491575435
      }
    },
    {
      "number": 26910,
      "class": "Bus",
      "name": "ORLANDO 53 4",
      "init": {
        "Vr": 0.6517905239213923,
        "Vi": -0.8073211472403735
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4376807452992,
        "longitude": -81.5492491575435
      }
    },
    {
      "number": 26911,
      "class": "Bus",
      "name": "ORLANDO 53 6",
      "init": {
        "Vr": 0.6459348250123044,
        "Vi": -0.8089305754739363
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4376807452992,
        "longitude": -81.5492491575435
      }
    },
    {
      "number": 26912,
      "class": "Bus",
      "name": "INTERCESSION CITY 3 1",
      "init": {
        "Vr": 0.6923016366211329,
        "Vi": -0.7875528940021846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2683294482134,
        "longitude": -81.5396318350259
      }
    },
    {
      "number": 26913,
      "class": "Bus",
      "name": "INTERCESSION CITY 3 2",
      "init": {
        "Vr": 0.692301636621133,
        "Vi": -0.787552894002185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2683294482134,
        "longitude": -81.5396318350259
      }
    },
    {
      "number": 26914,
      "class": "Bus",
      "name": "GAINESVILLE 34 1",
      "init": {
        "Vr": 0.47242168209023816,
        "Vi": -0.9252689872378306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26915,
      "class": "Bus",
      "name": "GAINESVILLE 34 2",
      "init": {
        "Vr": 0.4726087568766676,
        "Vi": -0.925242122223262
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26916,
      "class": "Bus",
      "name": "GAINESVILLE 34 3",
      "init": {
        "Vr": 0.48067893280599255,
        "Vi": -0.9222514213655573
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26917,
      "class": "Bus",
      "name": "GAINESVILLE 34 4",
      "init": {
        "Vr": 0.4726087568766675,
        "Vi": -0.9252421222232617
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26918,
      "class": "Bus",
      "name": "GAINESVILLE 34 5",
      "init": {
        "Vr": 0.4713310553338537,
        "Vi": -0.9255728962054282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26919,
      "class": "Bus",
      "name": "GAINESVILLE 34 7",
      "init": {
        "Vr": 0.4724216820902384,
        "Vi": -0.9252689872378305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7644675636968,
        "longitude": -82.3807397103782
      }
    },
    {
      "number": 26920,
      "class": "Bus",
      "name": "DEBARY 2 1",
      "init": {
        "Vr": 0.6303754778298252,
        "Vi": -0.8334782318923204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26921,
      "class": "Bus",
      "name": "DEBARY 2 2",
      "init": {
        "Vr": 0.6550050568038982,
        "Vi": -0.7910102867227948
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26922,
      "class": "Bus",
      "name": "DEBARY 2 3",
      "init": {
        "Vr": 0.6480545805174193,
        "Vi": -0.7967146031110185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26923,
      "class": "Bus",
      "name": "DEBARY 2 4",
      "init": {
        "Vr": 0.6565263623517456,
        "Vi": -0.7897480824143484
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26924,
      "class": "Bus",
      "name": "DEBARY 2 5",
      "init": {
        "Vr": 0.6265691811426978,
        "Vi": -0.8339517712831915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26925,
      "class": "Bus",
      "name": "DEBARY 2 7",
      "init": {
        "Vr": 0.6303754778298252,
        "Vi": -0.8334782318923204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9211975379831,
        "longitude": -81.3378197650224
      }
    },
    {
      "number": 26926,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 1",
      "init": {
        "Vr": 0.677122112951951,
        "Vi": -0.7907799123091168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26927,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 2",
      "init": {
        "Vr": 0.7183662450656473,
        "Vi": -0.7589300680940338
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26928,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 3",
      "init": {
        "Vr": 0.7127255088497271,
        "Vi": -0.7642298471937811
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26929,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 4",
      "init": {
        "Vr": 0.7176082807210691,
        "Vi": -0.7596468032891889
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26930,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 5",
      "init": {
        "Vr": 0.6728102520016848,
        "Vi": -0.7927282923792727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26931,
      "class": "Bus",
      "name": "INTERCESSION CITY 4 7",
      "init": {
        "Vr": 0.6771221129519512,
        "Vi": -0.7907799123091173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2816904211012,
        "longitude": -81.4934490067961
      }
    },
    {
      "number": 26932,
      "class": "Bus",
      "name": "ORLANDO 54 1",
      "init": {
        "Vr": 0.6340325843938979,
        "Vi": -0.823118310614741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4994690667029,
        "longitude": -81.1909535871209
      }
    },
    {
      "number": 26933,
      "class": "Bus",
      "name": "ORLANDO 54 2",
      "init": {
        "Vr": 0.6514206116174677,
        "Vi": -0.7836937594072588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4994690667029,
        "longitude": -81.1909535871209
      }
    },
    {
      "number": 26934,
      "class": "Bus",
      "name": "ORLANDO 54 3",
      "init": {
        "Vr": 0.6621150486298727,
        "Vi": -0.7736782953934133
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4994690667029,
        "longitude": -81.1909535871209
      }
    },
    {
      "number": 26935,
      "class": "Bus",
      "name": "ORLANDO 54 4",
      "init": {
        "Vr": 0.6297918130829474,
        "Vi": -0.8257077786309397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4994690667029,
        "longitude": -81.1909535871209
      }
    },
    {
      "number": 26936,
      "class": "Bus",
      "name": "ORLANDO 54 6",
      "init": {
        "Vr": 0.6340325843938979,
        "Vi": -0.823118310614741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4994690667029,
        "longitude": -81.1909535871209
      }
    },
    {
      "number": 26937,
      "class": "Bus",
      "name": "SPRING HILL 11 1",
      "init": {
        "Vr": 0.6888473281317652,
        "Vi": -0.7837706729223007
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26938,
      "class": "Bus",
      "name": "SPRING HILL 11 2",
      "init": {
        "Vr": 0.644379008305254,
        "Vi": -0.8078479826563991
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26939,
      "class": "Bus",
      "name": "SPRING HILL 11 3",
      "init": {
        "Vr": 0.5619916755772866,
        "Vi": -0.8351690243494942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26940,
      "class": "Bus",
      "name": "SPRING HILL 11 4",
      "init": {
        "Vr": 0.6877747481525863,
        "Vi": -0.7606351650635513
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26941,
      "class": "Bus",
      "name": "SPRING HILL 11 5",
      "init": {
        "Vr": 0.6874761082863906,
        "Vi": -0.7549150900541898
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26942,
      "class": "Bus",
      "name": "SPRING HILL 11 6",
      "init": {
        "Vr": 0.6806798086599206,
        "Vi": -0.7624938505079246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26943,
      "class": "Bus",
      "name": "SPRING HILL 11 7",
      "init": {
        "Vr": 0.6401880920610443,
        "Vi": -0.8094707325385376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26944,
      "class": "Bus",
      "name": "SPRING HILL 11 9",
      "init": {
        "Vr": 0.644379008305254,
        "Vi": -0.8078479826563991
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3762786564364,
        "longitude": -82.5695120822564
      }
    },
    {
      "number": 26945,
      "class": "Bus",
      "name": "DELTONA 7 1",
      "init": {
        "Vr": 0.604602414230052,
        "Vi": -0.8498852186611023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8459254249225,
        "longitude": -81.2652261792854
      }
    },
    {
      "number": 26946,
      "class": "Bus",
      "name": "DELTONA 7 2",
      "init": {
        "Vr": 0.6028871925641527,
        "Vi": -0.8504699708387552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8459254249225,
        "longitude": -81.2652261792854
      }
    },
    {
      "number": 26947,
      "class": "Bus",
      "name": "JACKSONVILLE 64 1",
      "init": {
        "Vr": 0.5116483080956622,
        "Vi": -0.8985388637577043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4362437051925,
        "longitude": -81.5350207904448
      }
    },
    {
      "number": 26948,
      "class": "Bus",
      "name": "JACKSONVILLE 64 2",
      "init": {
        "Vr": 0.5285823022653988,
        "Vi": -0.8903067319521493
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4362437051925,
        "longitude": -81.5350207904448
      }
    },
    {
      "number": 26949,
      "class": "Bus",
      "name": "JACKSONVILLE 64 3",
      "init": {
        "Vr": 0.5116483080956622,
        "Vi": -0.8985388637577043
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4362437051925,
        "longitude": -81.5350207904448
      }
    },
    {
      "number": 26950,
      "class": "Bus",
      "name": "JACKSONVILLE 64 4",
      "init": {
        "Vr": 0.5097289480559709,
        "Vi": -0.8991361914103009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4362437051925,
        "longitude": -81.5350207904448
      }
    },
    {
      "number": 26951,
      "class": "Bus",
      "name": "JACKSONVILLE 64 6",
      "init": {
        "Vr": 0.5116483080956622,
        "Vi": -0.8985388637577043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4362437051925,
        "longitude": -81.5350207904448
      }
    },
    {
      "number": 26952,
      "class": "Bus",
      "name": "UMATILLA 2 1",
      "init": {
        "Vr": 0.6514492693193518,
        "Vi": -0.8134236634465019
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26953,
      "class": "Bus",
      "name": "UMATILLA 2 2",
      "init": {
        "Vr": 0.6267917135710034,
        "Vi": -0.8377133468746554
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26954,
      "class": "Bus",
      "name": "UMATILLA 2 3",
      "init": {
        "Vr": 0.5607627984557376,
        "Vi": -0.8677205749782282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26955,
      "class": "Bus",
      "name": "UMATILLA 2 4",
      "init": {
        "Vr": 0.5780695802039617,
        "Vi": -0.8598554060525354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26956,
      "class": "Bus",
      "name": "UMATILLA 2 5",
      "init": {
        "Vr": 0.5780695802039616,
        "Vi": -0.8598554060525354
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26957,
      "class": "Bus",
      "name": "UMATILLA 2 6",
      "init": {
        "Vr": 0.6267917135710034,
        "Vi": -0.8377133468746555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26958,
      "class": "Bus",
      "name": "UMATILLA 2 7",
      "init": {
        "Vr": 0.6267917135710034,
        "Vi": -0.8377133468746555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26959,
      "class": "Bus",
      "name": "UMATILLA 2 8",
      "init": {
        "Vr": 0.6267917135710033,
        "Vi": -0.8377133468746554
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26960,
      "class": "Bus",
      "name": "UMATILLA 2 9",
      "init": {
        "Vr": 0.6514492693193519,
        "Vi": -0.8134236634465017
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26961,
      "class": "Bus",
      "name": "UMATILLA 2 10",
      "init": {
        "Vr": 0.6514492693193519,
        "Vi": -0.8134236634465017
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26962,
      "class": "Bus",
      "name": "UMATILLA 2 11",
      "init": {
        "Vr": 0.6514492693193518,
        "Vi": -0.8134236634465016
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26963,
      "class": "Bus",
      "name": "UMATILLA 2 12",
      "init": {
        "Vr": 0.6195682427763292,
        "Vi": -0.8414198112390168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26964,
      "class": "Bus",
      "name": "UMATILLA 2 14",
      "init": {
        "Vr": 0.6620009323649553,
        "Vi": -0.8115035710016303
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9159380590923,
        "longitude": -81.7021296610656
      }
    },
    {
      "number": 26965,
      "class": "Bus",
      "name": "LIVE OAK 6 1",
      "init": {
        "Vr": 0.38590473327384467,
        "Vi": -0.966456271564762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3868677868703,
        "longitude": -83.1679770457867
      }
    },
    {
      "number": 26966,
      "class": "Bus",
      "name": "LIVE OAK 6 2",
      "init": {
        "Vr": 0.4042339934582683,
        "Vi": -0.9636492042438022
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3868677868703,
        "longitude": -83.1679770457867
      }
    },
    {
      "number": 26967,
      "class": "Bus",
      "name": "LIVE OAK 6 3",
      "init": {
        "Vr": 0.3852274481432737,
        "Vi": -0.9664024665301792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3868677868703,
        "longitude": -83.1679770457867
      }
    },
    {
      "number": 26968,
      "class": "Bus",
      "name": "JACKSONVILLE 65 1",
      "init": {
        "Vr": 0.43103090643032804,
        "Vi": -0.9607399759901655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1896751583516,
        "longitude": -81.5152677739808
      }
    },
    {
      "number": 26969,
      "class": "Bus",
      "name": "JACKSONVILLE 65 2",
      "init": {
        "Vr": 0.48076565816314715,
        "Vi": -0.8922272018038969
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.1896751583516,
        "longitude": -81.5152677739808
      }
    },
    {
      "number": 26970,
      "class": "Bus",
      "name": "JACKSONVILLE 65 3",
      "init": {
        "Vr": 0.446900516389632,
        "Vi": -0.9098434895984676
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1896751583516,
        "longitude": -81.5152677739808
      }
    },
    {
      "number": 26971,
      "class": "Bus",
      "name": "JACKSONVILLE 65 4",
      "init": {
        "Vr": 0.427034525291737,
        "Vi": -0.9600158286561369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1896751583516,
        "longitude": -81.5152677739808
      }
    },
    {
      "number": 26972,
      "class": "Bus",
      "name": "JACKSONVILLE 65 6",
      "init": {
        "Vr": 0.43103090643032804,
        "Vi": -0.9607399759901655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1896751583516,
        "longitude": -81.5152677739808
      }
    },
    {
      "number": 26973,
      "class": "Bus",
      "name": "JACKSONVILLE 66 1",
      "init": {
        "Vr": 0.4480442771523465,
        "Vi": -0.9307767240045828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26974,
      "class": "Bus",
      "name": "JACKSONVILLE 66 2",
      "init": {
        "Vr": 0.44804427715234657,
        "Vi": -0.9307767240045823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26975,
      "class": "Bus",
      "name": "JACKSONVILLE 66 3",
      "init": {
        "Vr": 0.44804427715234657,
        "Vi": -0.9307767240045823
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26976,
      "class": "Bus",
      "name": "JACKSONVILLE 66 4",
      "init": {
        "Vr": 0.4480442771523465,
        "Vi": -0.9307767240045824
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26977,
      "class": "Bus",
      "name": "JACKSONVILLE 66 5",
      "init": {
        "Vr": 0.48453273679424663,
        "Vi": -0.8922558476372989
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26978,
      "class": "Bus",
      "name": "JACKSONVILLE 66 6",
      "init": {
        "Vr": 0.5113578819498745,
        "Vi": -0.8793663080409878
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26979,
      "class": "Bus",
      "name": "JACKSONVILLE 66 7",
      "init": {
        "Vr": 0.44804427715234657,
        "Vi": -0.9307767240045828
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26980,
      "class": "Bus",
      "name": "JACKSONVILLE 66 8",
      "init": {
        "Vr": 0.44350471827766996,
        "Vi": -0.9301579858143475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26981,
      "class": "Bus",
      "name": "JACKSONVILLE 66 10",
      "init": {
        "Vr": 0.4480442771523465,
        "Vi": -0.9307767240045828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3635868304887,
        "longitude": -81.6139112366353
      }
    },
    {
      "number": 26982,
      "class": "Bus",
      "name": "ORLANDO 55 1",
      "init": {
        "Vr": 0.6424293685267058,
        "Vi": -0.8210506132819753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705395752381,
        "longitude": -81.1604403466726
      }
    },
    {
      "number": 26983,
      "class": "Bus",
      "name": "ORLANDO 55 2",
      "init": {
        "Vr": 0.7074350999420345,
        "Vi": -0.7813140351915219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705395752381,
        "longitude": -81.1604403466726
      }
    },
    {
      "number": 26984,
      "class": "Bus",
      "name": "ORLANDO 55 3",
      "init": {
        "Vr": 0.6804340686083851,
        "Vi": -0.8049382091156404
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705395752381,
        "longitude": -81.1604403466726
      }
    },
    {
      "number": 26985,
      "class": "Bus",
      "name": "ORLANDO 55 4",
      "init": {
        "Vr": 0.6392671727913741,
        "Vi": -0.822030484732345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705395752381,
        "longitude": -81.1604403466726
      }
    },
    {
      "number": 26986,
      "class": "Bus",
      "name": "ORLANDO 55 6",
      "init": {
        "Vr": 0.6424293685267058,
        "Vi": -0.8210506132819755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4705395752381,
        "longitude": -81.1604403466726
      }
    },
    {
      "number": 26987,
      "class": "Bus",
      "name": "FERNANDINA BEACH 5 1",
      "init": {
        "Vr": 0.38546457556415403,
        "Vi": -0.920883987889171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7033600504119,
        "longitude": -81.4912842359481
      }
    },
    {
      "number": 26988,
      "class": "Bus",
      "name": "FERNANDINA BEACH 5 2",
      "init": {
        "Vr": 0.3854645755641536,
        "Vi": -0.9208839878891711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7033600504119,
        "longitude": -81.4912842359481
      }
    },
    {
      "number": 26989,
      "class": "Bus",
      "name": "DEBARY 3 1",
      "init": {
        "Vr": 0.6734526220701653,
        "Vi": -0.7911906452741272
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26990,
      "class": "Bus",
      "name": "DEBARY 3 2",
      "init": {
        "Vr": 0.6362675080235065,
        "Vi": -0.8211070555158593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26991,
      "class": "Bus",
      "name": "DEBARY 3 3",
      "init": {
        "Vr": 0.5858886903626713,
        "Vi": -0.8561979552851362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26992,
      "class": "Bus",
      "name": "DEBARY 3 4",
      "init": {
        "Vr": 0.6230416401809133,
        "Vi": -0.8317476169016574
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26993,
      "class": "Bus",
      "name": "DEBARY 3 5",
      "init": {
        "Vr": 0.6230416401809133,
        "Vi": -0.8317476169016575
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26994,
      "class": "Bus",
      "name": "DEBARY 3 6",
      "init": {
        "Vr": 0.7140360548979913,
        "Vi": -0.7682249310964667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26995,
      "class": "Bus",
      "name": "DEBARY 3 7",
      "init": {
        "Vr": 0.7008837778368194,
        "Vi": -0.7761007420377786
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26996,
      "class": "Bus",
      "name": "DEBARY 3 8",
      "init": {
        "Vr": 0.7068085207581167,
        "Vi": -0.7725344253830682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26997,
      "class": "Bus",
      "name": "DEBARY 3 9",
      "init": {
        "Vr": 0.6948235493786752,
        "Vi": -0.7795689463392381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26998,
      "class": "Bus",
      "name": "DEBARY 3 10",
      "init": {
        "Vr": 0.7056382039646452,
        "Vi": -0.7732360237097414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 26999,
      "class": "Bus",
      "name": "DEBARY 3 11",
      "init": {
        "Vr": 0.6969447703260859,
        "Vi": -0.7784036866468689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 27000,
      "class": "Bus",
      "name": "DEBARY 3 12",
      "init": {
        "Vr": 0.6339482190655054,
        "Vi": -0.8233066013151568
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 27001,
      "class": "Bus",
      "name": "DEBARY 3 14",
      "init": {
        "Vr": 0.6362675080235065,
        "Vi": -0.8211070555158593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.8306591666443,
        "longitude": -81.3232583465317
      }
    },
    {
      "number": 27002,
      "class": "Bus",
      "name": "JACKSONVILLE 67 1",
      "init": {
        "Vr": 0.40351610317881376,
        "Vi": -0.9490225890712477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27003,
      "class": "Bus",
      "name": "JACKSONVILLE 67 2",
      "init": {
        "Vr": 0.4034539037584523,
        "Vi": -0.9490467313953678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27004,
      "class": "Bus",
      "name": "JACKSONVILLE 67 3",
      "init": {
        "Vr": 0.40422600646679474,
        "Vi": -0.9487470444678066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27005,
      "class": "Bus",
      "name": "JACKSONVILLE 67 4",
      "init": {
        "Vr": 0.4034539037584521,
        "Vi": -0.9490467313953679
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27006,
      "class": "Bus",
      "name": "JACKSONVILLE 67 5",
      "init": {
        "Vr": 0.4194307430707418,
        "Vi": -0.9639339804496818
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27007,
      "class": "Bus",
      "name": "JACKSONVILLE 67 6",
      "init": {
        "Vr": 0.40333767244169005,
        "Vi": -0.9490562574977879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27008,
      "class": "Bus",
      "name": "JACKSONVILLE 67 8",
      "init": {
        "Vr": 0.4035161031788138,
        "Vi": -0.9490225890712479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2825566742711,
        "longitude": -81.973955947462
      }
    },
    {
      "number": 27009,
      "class": "Bus",
      "name": "LIVE OAK 7 1",
      "init": {
        "Vr": 0.45902672249116183,
        "Vi": -0.9316763193377161
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27010,
      "class": "Bus",
      "name": "LIVE OAK 7 2",
      "init": {
        "Vr": 0.41213160186860437,
        "Vi": -0.9564624141874813
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27011,
      "class": "Bus",
      "name": "LIVE OAK 7 3",
      "init": {
        "Vr": 0.3907537367033037,
        "Vi": -0.964591021174998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27012,
      "class": "Bus",
      "name": "LIVE OAK 7 4",
      "init": {
        "Vr": 0.4093973399873964,
        "Vi": -0.9579075897242495
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27013,
      "class": "Bus",
      "name": "LIVE OAK 7 5",
      "init": {
        "Vr": 0.40939733998739647,
        "Vi": -0.9579075897242494
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27014,
      "class": "Bus",
      "name": "LIVE OAK 7 6",
      "init": {
        "Vr": 0.461282326809176,
        "Vi": -0.9203290766283162
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27015,
      "class": "Bus",
      "name": "LIVE OAK 7 7",
      "init": {
        "Vr": 0.4608574944214445,
        "Vi": -0.9203092351139651
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27016,
      "class": "Bus",
      "name": "LIVE OAK 7 8",
      "init": {
        "Vr": 0.4063691007081721,
        "Vi": -0.9583253731663802
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27017,
      "class": "Bus",
      "name": "LIVE OAK 7 10",
      "init": {
        "Vr": 0.41213160186860437,
        "Vi": -0.9564624141874813
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4010697588248,
        "longitude": -83.1801047902412
      }
    },
    {
      "number": 27018,
      "class": "Bus",
      "name": "GAINESVILLE 35 1",
      "init": {
        "Vr": 0.44058737126040526,
        "Vi": -0.9284291088318519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6618473168238,
        "longitude": -82.3425425303845
      }
    },
    {
      "number": 27019,
      "class": "Bus",
      "name": "GAINESVILLE 35 2",
      "init": {
        "Vr": 0.4405873712604051,
        "Vi": -0.9284291088318515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.6618473168238,
        "longitude": -82.3425425303845
      }
    },
    {
      "number": 27020,
      "class": "Bus",
      "name": "GAINESVILLE 35 3",
      "init": {
        "Vr": 0.4405873712604051,
        "Vi": -0.9284291088318515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.6618473168238,
        "longitude": -82.3425425303845
      }
    },
    {
      "number": 27021,
      "class": "Bus",
      "name": "GAINESVILLE 35 4",
      "init": {
        "Vr": 0.44058737126040504,
        "Vi": -0.9284291088318516
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6618473168238,
        "longitude": -82.3425425303845
      }
    },
    {
      "number": 27022,
      "class": "Bus",
      "name": "GAINESVILLE 35 5",
      "init": {
        "Vr": 0.4405873712604063,
        "Vi": -0.9284291088318521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6618473168238,
        "longitude": -82.3425425303845
      }
    },
    {
      "number": 27023,
      "class": "Bus",
      "name": "ORLANDO 56 1",
      "init": {
        "Vr": 0.5912300217895955,
        "Vi": -0.851948319268021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4486187866182,
        "longitude": -81.4465096134315
      }
    },
    {
      "number": 27024,
      "class": "Bus",
      "name": "ORLANDO 56 2",
      "init": {
        "Vr": 0.6125737614024181,
        "Vi": -0.8202896447363321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.4486187866182,
        "longitude": -81.4465096134315
      }
    },
    {
      "number": 27025,
      "class": "Bus",
      "name": "ORLANDO 56 3",
      "init": {
        "Vr": 0.5896737845761387,
        "Vi": -0.8516443178830755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4486187866182,
        "longitude": -81.4465096134315
      }
    },
    {
      "number": 27026,
      "class": "Bus",
      "name": "JACKSONVILLE 68 1",
      "init": {
        "Vr": 0.4487068408387071,
        "Vi": -0.9429038471723897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3249231440515,
        "longitude": -81.9249679877187
      }
    },
    {
      "number": 27027,
      "class": "Bus",
      "name": "JACKSONVILLE 68 2",
      "init": {
        "Vr": 0.49857127177282534,
        "Vi": -0.923513352876762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.3249231440515,
        "longitude": -81.9249679877187
      }
    },
    {
      "number": 27028,
      "class": "Bus",
      "name": "JACKSONVILLE 68 3",
      "init": {
        "Vr": 0.4467914907311516,
        "Vi": -0.9429796546869248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3249231440515,
        "longitude": -81.9249679877187
      }
    },
    {
      "number": 27029,
      "class": "Bus",
      "name": "JACKSONVILLE 69 1",
      "init": {
        "Vr": 0.528633259433945,
        "Vi": -0.8933033366569735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4109377951991,
        "longitude": -81.5412576152402
      }
    },
    {
      "number": 27030,
      "class": "Bus",
      "name": "JACKSONVILLE 69 2",
      "init": {
        "Vr": 0.5960349674825538,
        "Vi": -0.8454259042470165
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4109377951991,
        "longitude": -81.5412576152402
      }
    },
    {
      "number": 27031,
      "class": "Bus",
      "name": "JACKSONVILLE 69 3",
      "init": {
        "Vr": 0.5230895918527607,
        "Vi": -0.8958758900974131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4109377951991,
        "longitude": -81.5412576152402
      }
    },
    {
      "number": 27032,
      "class": "Bus",
      "name": "GAINESVILLE 36 1",
      "init": {
        "Vr": 0.4698220787112107,
        "Vi": -0.9300706046467665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6771075130964,
        "longitude": -82.2851563706331
      }
    },
    {
      "number": 27033,
      "class": "Bus",
      "name": "GAINESVILLE 36 2",
      "init": {
        "Vr": 0.4681367065275438,
        "Vi": -0.9299255665882326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.6771075130964,
        "longitude": -82.2851563706331
      }
    },
    {
      "number": 27034,
      "class": "Bus",
      "name": "TITUSVILLE 12 1",
      "init": {
        "Vr": 0.7215792980182761,
        "Vi": -0.7558488340107875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4833401192655,
        "longitude": -80.7508101039628
      }
    },
    {
      "number": 27035,
      "class": "Bus",
      "name": "TITUSVILLE 12 2",
      "init": {
        "Vr": 0.7187568513045159,
        "Vi": -0.7580492140559892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.4833401192655,
        "longitude": -80.7508101039628
      }
    },
    {
      "number": 27036,
      "class": "Bus",
      "name": "GAINESVILLE 37 1",
      "init": {
        "Vr": 0.5569044352724657,
        "Vi": -0.8818766433948085
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27037,
      "class": "Bus",
      "name": "GAINESVILLE 37 2",
      "init": {
        "Vr": 0.5245814124933704,
        "Vi": -0.9013482687801471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27038,
      "class": "Bus",
      "name": "GAINESVILLE 37 3",
      "init": {
        "Vr": 0.48211607605471807,
        "Vi": -0.9254256752905011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27039,
      "class": "Bus",
      "name": "GAINESVILLE 37 4",
      "init": {
        "Vr": 0.570555936085612,
        "Vi": -0.8786469312170229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27040,
      "class": "Bus",
      "name": "GAINESVILLE 37 5",
      "init": {
        "Vr": 0.5201349771076162,
        "Vi": -0.9018288705122679
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27041,
      "class": "Bus",
      "name": "GAINESVILLE 37 7",
      "init": {
        "Vr": 0.5245814124933704,
        "Vi": -0.9013482687801471
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 29.7841361424632,
        "longitude": -82.3833835951946
      }
    },
    {
      "number": 27042,
      "class": "Bus",
      "name": "TITUSVILLE 13 1",
      "init": {
        "Vr": 0.7351376157485883,
        "Vi": -0.751114960513275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27043,
      "class": "Bus",
      "name": "TITUSVILLE 13 2",
      "init": {
        "Vr": 0.744727281709595,
        "Vi": -0.6740931605521484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27044,
      "class": "Bus",
      "name": "TITUSVILLE 13 3",
      "init": {
        "Vr": 0.7493871055057142,
        "Vi": -0.6685394528481903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27045,
      "class": "Bus",
      "name": "TITUSVILLE 13 4",
      "init": {
        "Vr": 0.7599035386596087,
        "Vi": -0.6588580261206513
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27046,
      "class": "Bus",
      "name": "TITUSVILLE 13 5",
      "init": {
        "Vr": 0.7294914028222638,
        "Vi": -0.7542655765680913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27047,
      "class": "Bus",
      "name": "TITUSVILLE 13 7",
      "init": {
        "Vr": 0.7351376157485883,
        "Vi": -0.751114960513275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.476326255647,
        "longitude": -80.7820145516754
      }
    },
    {
      "number": 27048,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 1",
      "init": {
        "Vr": 0.6358391449644205,
        "Vi": -0.8204587472829776
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27049,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 2",
      "init": {
        "Vr": 0.6056449599683588,
        "Vi": -0.8425147295550703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27050,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 3",
      "init": {
        "Vr": 0.5595751726708804,
        "Vi": -0.873966903378892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27051,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 4",
      "init": {
        "Vr": 0.6535504524732139,
        "Vi": -0.8164505772507933
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27052,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 5",
      "init": {
        "Vr": 0.6471448147033819,
        "Vi": -0.8187790045924075
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27053,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 6",
      "init": {
        "Vr": 0.6554398782313887,
        "Vi": -0.816004275140655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27054,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 7",
      "init": {
        "Vr": 0.6358391449644203,
        "Vi": -0.8204587472829776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27055,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 8",
      "init": {
        "Vr": 0.6357528063005945,
        "Vi": -0.8239798368965456
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27056,
      "class": "Bus",
      "name": "CRYSTAL RIVER 2 10",
      "init": {
        "Vr": 0.6358391449644205,
        "Vi": -0.8204587472829776
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.9875436736582,
        "longitude": -82.6831398417055
      }
    },
    {
      "number": 27057,
      "class": "Bus",
      "name": "LIVE OAK 8 1",
      "init": {
        "Vr": 0.379577266516237,
        "Vi": -0.9681100282888996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3633290052242,
        "longitude": -83.1936149856573
      }
    },
    {
      "number": 27058,
      "class": "Bus",
      "name": "LIVE OAK 8 2",
      "init": {
        "Vr": 0.3934527248013675,
        "Vi": -0.9583702073318523
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3633290052242,
        "longitude": -83.1936149856573
      }
    },
    {
      "number": 27059,
      "class": "Bus",
      "name": "LIVE OAK 8 3",
      "init": {
        "Vr": 0.379577266516237,
        "Vi": -0.9681100282888996
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3633290052242,
        "longitude": -83.1936149856573
      }
    },
    {
      "number": 27060,
      "class": "Bus",
      "name": "LIVE OAK 8 4",
      "init": {
        "Vr": 0.3790176955944529,
        "Vi": -0.96793757721927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3633290052242,
        "longitude": -83.1936149856573
      }
    },
    {
      "number": 27061,
      "class": "Bus",
      "name": "LIVE OAK 8 6",
      "init": {
        "Vr": 0.379577266516237,
        "Vi": -0.9681100282888996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3633290052242,
        "longitude": -83.1936149856573
      }
    },
    {
      "number": 27062,
      "class": "Bus",
      "name": "MELBOURNE 4 1",
      "init": {
        "Vr": 0.6392503003786768,
        "Vi": -0.8175546847834753
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0986628232534,
        "longitude": -80.591823505852
      }
    },
    {
      "number": 27063,
      "class": "Bus",
      "name": "MELBOURNE 4 2",
      "init": {
        "Vr": 0.6034617049613351,
        "Vi": -0.8550558381401883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0986628232534,
        "longitude": -80.591823505852
      }
    },
    {
      "number": 27064,
      "class": "Bus",
      "name": "MELBOURNE 4 3",
      "init": {
        "Vr": 0.6386649407042914,
        "Vi": -0.8176576529866212
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0986628232534,
        "longitude": -80.591823505852
      }
    },
    {
      "number": 27065,
      "class": "Bus",
      "name": "MELBOURNE 5 1",
      "init": {
        "Vr": 0.575815348305733,
        "Vi": -0.84643360899453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1641734111523,
        "longitude": -80.691827002082
      }
    },
    {
      "number": 27066,
      "class": "Bus",
      "name": "MELBOURNE 5 2",
      "init": {
        "Vr": 0.5752653325591157,
        "Vi": -0.846480829847921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1641734111523,
        "longitude": -80.691827002082
      }
    },
    {
      "number": 27067,
      "class": "Bus",
      "name": "MELBOURNE 6 1",
      "init": {
        "Vr": 0.5781155864531072,
        "Vi": -0.8522684138819816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1637884990857,
        "longitude": -80.5859154330254
      }
    },
    {
      "number": 27068,
      "class": "Bus",
      "name": "MELBOURNE 6 2",
      "init": {
        "Vr": 0.5775993530739916,
        "Vi": -0.8521807246916303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1637884990857,
        "longitude": -80.5859154330254
      }
    },
    {
      "number": 27069,
      "class": "Bus",
      "name": "MELBOURNE 7 1",
      "init": {
        "Vr": 0.5734522770632839,
        "Vi": -0.8487423249273723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1501895095577,
        "longitude": -80.6538555618314
      }
    },
    {
      "number": 27070,
      "class": "Bus",
      "name": "MELBOURNE 8 1",
      "init": {
        "Vr": 0.5757390896104383,
        "Vi": -0.8636128937378496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114391672335,
        "longitude": -80.559655155801
      }
    },
    {
      "number": 27071,
      "class": "Bus",
      "name": "MELBOURNE 9 1",
      "init": {
        "Vr": 0.5876591749982226,
        "Vi": -0.8566915063901516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0557146346499,
        "longitude": -80.6968975924032
      }
    },
    {
      "number": 27072,
      "class": "Bus",
      "name": "MELBOURNE 10 1",
      "init": {
        "Vr": 0.5909334986482823,
        "Vi": -0.8556359682565398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1120458159813,
        "longitude": -80.6290259503547
      }
    },
    {
      "number": 27073,
      "class": "Bus",
      "name": "MELBOURNE 11 1",
      "init": {
        "Vr": 0.5884366531684339,
        "Vi": -0.8568594364656308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0389771218374,
        "longitude": -80.6671678497429
      }
    },
    {
      "number": 27074,
      "class": "Bus",
      "name": "MELBOURNE BEACH 1 1",
      "init": {
        "Vr": 0.5518013632204751,
        "Vi": -0.8782995481799848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.89484332913,
        "longitude": -80.5375744809903
      }
    },
    {
      "number": 27075,
      "class": "Bus",
      "name": "MELBOURNE BEACH 2 1",
      "init": {
        "Vr": 0.5653094060745264,
        "Vi": -0.8694879643745963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9761600282115,
        "longitude": -80.5116867540631
      }
    },
    {
      "number": 27076,
      "class": "Bus",
      "name": "MELBOURNE BEACH 2 2",
      "init": {
        "Vr": 0.565174178878228,
        "Vi": -0.8694907270906994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9761600282115,
        "longitude": -80.5116867540631
      }
    },
    {
      "number": 27077,
      "class": "Bus",
      "name": "PALM BAY 1 1",
      "init": {
        "Vr": 0.5888516864096016,
        "Vi": -0.8562343395747662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0720183904397,
        "longitude": -80.6657954846209
      }
    },
    {
      "number": 27078,
      "class": "Bus",
      "name": "PALM BAY 2 1",
      "init": {
        "Vr": 0.5896426566581207,
        "Vi": -0.8563202706597534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1090408443261,
        "longitude": -80.6888252922845
      }
    },
    {
      "number": 27079,
      "class": "Bus",
      "name": "PALM BAY 3 1",
      "init": {
        "Vr": 0.5874570803391487,
        "Vi": -0.8572179871279249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0135537772218,
        "longitude": -80.6254136500394
      }
    },
    {
      "number": 27080,
      "class": "Bus",
      "name": "PALM BAY 4 1",
      "init": {
        "Vr": 0.5992311175612572,
        "Vi": -0.844202913653651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9171877405569,
        "longitude": -80.686756941702
      }
    },
    {
      "number": 27081,
      "class": "Bus",
      "name": "PALM BAY 4 2",
      "init": {
        "Vr": 0.598630723535417,
        "Vi": -0.84412902090716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9171877405569,
        "longitude": -80.686756941702
      }
    },
    {
      "number": 27082,
      "class": "Bus",
      "name": "PALM BAY 5 1",
      "init": {
        "Vr": 0.5884559907932203,
        "Vi": -0.8560507761119416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.084151757699,
        "longitude": -80.7211942050389
      }
    },
    {
      "number": 27083,
      "class": "Bus",
      "name": "PALM BAY 6 1",
      "init": {
        "Vr": 0.605849793236519,
        "Vi": -0.8402873808458021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9594601626433,
        "longitude": -80.7942530004044
      }
    },
    {
      "number": 27084,
      "class": "Bus",
      "name": "PALM BAY 7 1",
      "init": {
        "Vr": 0.5903385676747354,
        "Vi": -0.8529535911971695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9659192903559,
        "longitude": -80.6504988676812
      }
    },
    {
      "number": 27085,
      "class": "Bus",
      "name": "PALM BAY 8 1",
      "init": {
        "Vr": 0.6301214618249438,
        "Vi": -0.8288290972321706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9415920303588,
        "longitude": -80.7099949175552
      }
    },
    {
      "number": 27086,
      "class": "Bus",
      "name": "PALM BAY 8 2",
      "init": {
        "Vr": 0.6060507479262881,
        "Vi": -0.8416573657682708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9415920303588,
        "longitude": -80.7099949175552
      }
    },
    {
      "number": 27087,
      "class": "Bus",
      "name": "PALM BAY 8 3",
      "init": {
        "Vr": 0.6296378928460072,
        "Vi": -0.8289079669328651
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9415920303588,
        "longitude": -80.7099949175552
      }
    },
    {
      "number": 27088,
      "class": "Bus",
      "name": "PALM BAY 9 1",
      "init": {
        "Vr": 0.551144173025562,
        "Vi": -0.8598526085643297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8128594171061,
        "longitude": -80.5846472279968
      }
    },
    {
      "number": 27089,
      "class": "Bus",
      "name": "SATELLITE BEACH 1 1",
      "init": {
        "Vr": 0.5930914780948191,
        "Vi": -0.8571532550251915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0769844005908,
        "longitude": -80.5589646036486
      }
    },
    {
      "number": 27090,
      "class": "Bus",
      "name": "SATELLITE BEACH 2 1",
      "init": {
        "Vr": 0.5743256569292617,
        "Vi": -0.85056647088907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1916297301751,
        "longitude": -80.6124018355407
      }
    },
    {
      "number": 27091,
      "class": "Bus",
      "name": "SATELLITE BEACH 2 2",
      "init": {
        "Vr": 0.574000308260077,
        "Vi": -0.8505723920447303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1916297301751,
        "longitude": -80.6124018355407
      }
    },
    {
      "number": 27092,
      "class": "Bus",
      "name": "DEERFIELD BEACH 1 1",
      "init": {
        "Vr": 0.42948758952232075,
        "Vi": -0.9145178551462931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3338075544681,
        "longitude": -80.1734616967075
      }
    },
    {
      "number": 27093,
      "class": "Bus",
      "name": "DEERFIELD BEACH 2 1",
      "init": {
        "Vr": 0.4124230027892586,
        "Vi": -0.940368214838066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2300928917854,
        "longitude": -80.1500954024654
      }
    },
    {
      "number": 27094,
      "class": "Bus",
      "name": "DEERFIELD BEACH 2 2",
      "init": {
        "Vr": 0.4126145589390117,
        "Vi": -0.9403783685654066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2300928917854,
        "longitude": -80.1500954024654
      }
    },
    {
      "number": 27095,
      "class": "Bus",
      "name": "FORT LAUDERDALE 1 1",
      "init": {
        "Vr": 0.43398312794074323,
        "Vi": -0.9410531516952975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2228351922546,
        "longitude": -80.2337996153147
      }
    },
    {
      "number": 27096,
      "class": "Bus",
      "name": "FORT LAUDERDALE 1 2",
      "init": {
        "Vr": 0.4333974483947458,
        "Vi": -0.9410603894426735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2228351922546,
        "longitude": -80.2337996153147
      }
    },
    {
      "number": 27097,
      "class": "Bus",
      "name": "FORT LAUDERDALE 2 1",
      "init": {
        "Vr": 0.41687202790150263,
        "Vi": -0.9200185936020786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2287912190708,
        "longitude": -80.3390483631369
      }
    },
    {
      "number": 27098,
      "class": "Bus",
      "name": "FORT LAUDERDALE 3 1",
      "init": {
        "Vr": 0.4037780973949844,
        "Vi": -0.9477173903514061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1914701845278,
        "longitude": -80.1303632663529
      }
    },
    {
      "number": 27099,
      "class": "Bus",
      "name": "FORT LAUDERDALE 3 2",
      "init": {
        "Vr": 0.4032619587379929,
        "Vi": -0.9477472478945815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1914701845278,
        "longitude": -80.1303632663529
      }
    },
    {
      "number": 27100,
      "class": "Bus",
      "name": "FORT LAUDERDALE 4 1",
      "init": {
        "Vr": 0.42923752469412924,
        "Vi": -0.9426234909845055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2581773689326,
        "longitude": -80.232334294152
      }
    },
    {
      "number": 27101,
      "class": "Bus",
      "name": "FORT LAUDERDALE 4 2",
      "init": {
        "Vr": 0.4288542301822518,
        "Vi": -0.9425981352351879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2581773689326,
        "longitude": -80.232334294152
      }
    },
    {
      "number": 27102,
      "class": "Bus",
      "name": "FORT LAUDERDALE 5 1",
      "init": {
        "Vr": 0.39625437275587694,
        "Vi": -0.9544069467071472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1074801711306,
        "longitude": -80.2016831414762
      }
    },
    {
      "number": 27103,
      "class": "Bus",
      "name": "FORT LAUDERDALE 6 1",
      "init": {
        "Vr": 0.4002708177176678,
        "Vi": -0.9552468950597965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1664043025254,
        "longitude": -80.0987056640474
      }
    },
    {
      "number": 27104,
      "class": "Bus",
      "name": "FORT LAUDERDALE 7 1",
      "init": {
        "Vr": 0.4041431154030217,
        "Vi": -0.9432135642474971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1512769268626,
        "longitude": -80.2407583164948
      }
    },
    {
      "number": 27105,
      "class": "Bus",
      "name": "FORT LAUDERDALE 7 2",
      "init": {
        "Vr": 0.40528395724735927,
        "Vi": -0.9431910718991767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1512769268626,
        "longitude": -80.2407583164948
      }
    },
    {
      "number": 27106,
      "class": "Bus",
      "name": "FORT LAUDERDALE 8 1",
      "init": {
        "Vr": 0.42745882171414384,
        "Vi": -0.9412887876309092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2361583903439,
        "longitude": -80.2220777280554
      }
    },
    {
      "number": 27107,
      "class": "Bus",
      "name": "FORT LAUDERDALE 9 1",
      "init": {
        "Vr": 0.41169791310447607,
        "Vi": -0.9510515372681527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1861851480141,
        "longitude": -80.3367830302375
      }
    },
    {
      "number": 27108,
      "class": "Bus",
      "name": "FORT LAUDERDALE 10 1",
      "init": {
        "Vr": 0.39225056441170997,
        "Vi": -0.9557142890861566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1445537567074,
        "longitude": -80.3428040449429
      }
    },
    {
      "number": 27109,
      "class": "Bus",
      "name": "FORT LAUDERDALE 11 1",
      "init": {
        "Vr": 0.3987171226622552,
        "Vi": -0.9469979103562041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1270156141301,
        "longitude": -80.2283205099812
      }
    },
    {
      "number": 27110,
      "class": "Bus",
      "name": "FORT LAUDERDALE 12 1",
      "init": {
        "Vr": 0.6000674312493062,
        "Vi": -0.8436900643736165
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2046766354114,
        "longitude": -80.2559550347225
      }
    },
    {
      "number": 27111,
      "class": "Bus",
      "name": "FORT LAUDERDALE 12 2",
      "init": {
        "Vr": 0.5493650067205375,
        "Vi": -0.8808302893429002
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2046766354114,
        "longitude": -80.2559550347225
      }
    },
    {
      "number": 27112,
      "class": "Bus",
      "name": "FORT LAUDERDALE 12 3",
      "init": {
        "Vr": 0.44765346195452127,
        "Vi": -0.9391210432979774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2046766354114,
        "longitude": -80.2559550347225
      }
    },
    {
      "number": 27113,
      "class": "Bus",
      "name": "FORT LAUDERDALE 12 4",
      "init": {
        "Vr": 0.6326169867291229,
        "Vi": -0.8296254025115904
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2046766354114,
        "longitude": -80.2559550347225
      }
    },
    {
      "number": 27114,
      "class": "Bus",
      "name": "FORT LAUDERDALE 12 6",
      "init": {
        "Vr": 0.5393199851436834,
        "Vi": -0.8844783017066905
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2046766354114,
        "longitude": -80.2559550347225
      }
    },
    {
      "number": 27115,
      "class": "Bus",
      "name": "FORT LAUDERDALE 13 1",
      "init": {
        "Vr": 0.41925930928203453,
        "Vi": -0.9498073509689264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0707462993527,
        "longitude": -80.1356483039615
      }
    },
    {
      "number": 27116,
      "class": "Bus",
      "name": "FORT LAUDERDALE 14 1",
      "init": {
        "Vr": 0.4008747654902292,
        "Vi": -0.9474609602137412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1461564329512,
        "longitude": -80.1812760056417
      }
    },
    {
      "number": 27117,
      "class": "Bus",
      "name": "FORT LAUDERDALE 14 2",
      "init": {
        "Vr": 0.4004565727450218,
        "Vi": -0.9474685646311438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1461564329512,
        "longitude": -80.1812760056417
      }
    },
    {
      "number": 27118,
      "class": "Bus",
      "name": "FORT LAUDERDALE 15 1",
      "init": {
        "Vr": 0.385562945189144,
        "Vi": -0.9545374843978157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1223008567901,
        "longitude": -80.2876751846601
      }
    },
    {
      "number": 27119,
      "class": "Bus",
      "name": "FORT LAUDERDALE 16 1",
      "init": {
        "Vr": 0.40131010446943877,
        "Vi": -0.9429733414411902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1661280442717,
        "longitude": -80.2020775562009
      }
    },
    {
      "number": 27120,
      "class": "Bus",
      "name": "FORT LAUDERDALE 17 1",
      "init": {
        "Vr": 0.41500771655004165,
        "Vi": -0.9489469503708238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1204524950851,
        "longitude": -80.1224035040833
      }
    },
    {
      "number": 27121,
      "class": "Bus",
      "name": "FORT LAUDERDALE 18 1",
      "init": {
        "Vr": 0.4377092234737347,
        "Vi": -0.9407549428857225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1883610774094,
        "longitude": -80.2532200113264
      }
    },
    {
      "number": 27122,
      "class": "Bus",
      "name": "FORT LAUDERDALE 19 1",
      "init": {
        "Vr": 0.4211355908068753,
        "Vi": -0.9316757252963486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2699171893529,
        "longitude": -80.1534334179385
      }
    },
    {
      "number": 27123,
      "class": "Bus",
      "name": "FORT LAUDERDALE 20 1",
      "init": {
        "Vr": 0.379997715047193,
        "Vi": -0.9590865077912654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0800210561213,
        "longitude": -80.2116850392661
      }
    },
    {
      "number": 27124,
      "class": "Bus",
      "name": "FORT LAUDERDALE 20 2",
      "init": {
        "Vr": 0.3796102953633273,
        "Vi": -0.9591033103780379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0800210561213,
        "longitude": -80.2116850392661
      }
    },
    {
      "number": 27125,
      "class": "Bus",
      "name": "FORT LAUDERDALE 21 1",
      "init": {
        "Vr": 0.42460597032962843,
        "Vi": -0.9488750617664333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0810232583807,
        "longitude": -80.1207839301197
      }
    },
    {
      "number": 27126,
      "class": "Bus",
      "name": "FORT LAUDERDALE 22 1",
      "init": {
        "Vr": 0.36200141775551553,
        "Vi": -0.9708207465721711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0558666554381,
        "longitude": -80.4372754521125
      }
    },
    {
      "number": 27127,
      "class": "Bus",
      "name": "FORT LAUDERDALE 22 2",
      "init": {
        "Vr": 0.36157545015816456,
        "Vi": -0.9706932586879061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0558666554381,
        "longitude": -80.4372754521125
      }
    },
    {
      "number": 27128,
      "class": "Bus",
      "name": "FORT LAUDERDALE 23 1",
      "init": {
        "Vr": 0.4873972049410416,
        "Vi": -0.9064890894238281
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1208675330636,
        "longitude": -80.4061695804006
      }
    },
    {
      "number": 27129,
      "class": "Bus",
      "name": "FORT LAUDERDALE 23 2",
      "init": {
        "Vr": 0.3958649040058986,
        "Vi": -0.9486135236408181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1208675330636,
        "longitude": -80.4061695804006
      }
    },
    {
      "number": 27130,
      "class": "Bus",
      "name": "FORT LAUDERDALE 23 3",
      "init": {
        "Vr": 0.42323722360494287,
        "Vi": -0.9360164027716719
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1208675330636,
        "longitude": -80.4061695804006
      }
    },
    {
      "number": 27131,
      "class": "Bus",
      "name": "FORT LAUDERDALE 23 4",
      "init": {
        "Vr": 0.4232372236049428,
        "Vi": -0.9360164027716718
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1208675330636,
        "longitude": -80.4061695804006
      }
    },
    {
      "number": 27132,
      "class": "Bus",
      "name": "FORT LAUDERDALE 23 5",
      "init": {
        "Vr": 0.49348559035638917,
        "Vi": -0.9050036258552769
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1208675330636,
        "longitude": -80.4061695804006
      }
    },
    {
      "number": 27133,
      "class": "Bus",
      "name": "FORT LAUDERDALE 24 1",
      "init": {
        "Vr": 0.4283145230448021,
        "Vi": -0.9405654633330264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1976688037605,
        "longitude": -80.2176295825805
      }
    },
    {
      "number": 27134,
      "class": "Bus",
      "name": "FORT LAUDERDALE 25 1",
      "init": {
        "Vr": 0.3200561380629907,
        "Vi": -0.9655023023925209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0324839528596,
        "longitude": -80.34193235798
      }
    },
    {
      "number": 27135,
      "class": "Bus",
      "name": "FORT LAUDERDALE 26 1",
      "init": {
        "Vr": 0.3197963536400995,
        "Vi": -0.9618070428165232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.008299692067,
        "longitude": -80.3436761569948
      }
    },
    {
      "number": 27136,
      "class": "Bus",
      "name": "FORT LAUDERDALE 27 1",
      "init": {
        "Vr": 0.3782578586877809,
        "Vi": -0.9607089290087083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0943331375044,
        "longitude": -80.3692185766888
      }
    },
    {
      "number": 27137,
      "class": "Bus",
      "name": "FORT LAUDERDALE 28 1",
      "init": {
        "Vr": 0.37844233189276444,
        "Vi": -0.9570605987286662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1113033097806,
        "longitude": -80.3017300374543
      }
    },
    {
      "number": 27138,
      "class": "Bus",
      "name": "FORT LAUDERDALE 29 1",
      "init": {
        "Vr": 0.4072777677320362,
        "Vi": -0.9469391164154198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1399356224211,
        "longitude": -80.464365575901
      }
    },
    {
      "number": 27139,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 1",
      "init": {
        "Vr": 0.357340479882485,
        "Vi": -0.9654941178882488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27140,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 2",
      "init": {
        "Vr": 0.35734047988248513,
        "Vi": -0.9654941178882492
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27141,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 3",
      "init": {
        "Vr": 0.35734047988248513,
        "Vi": -0.9654941178882492
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27142,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 4",
      "init": {
        "Vr": 0.3573404798824851,
        "Vi": -0.9654941178882488
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27143,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 5",
      "init": {
        "Vr": 0.3563896574273747,
        "Vi": -0.9653860124445266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27144,
      "class": "Bus",
      "name": "FORT LAUDERDALE 30 7",
      "init": {
        "Vr": 0.35839095693667256,
        "Vi": -0.9655816504979807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0777939648308,
        "longitude": -80.2646113220129
      }
    },
    {
      "number": 27145,
      "class": "Bus",
      "name": "FORT LAUDERDALE 31 1",
      "init": {
        "Vr": 0.41242488070307753,
        "Vi": -0.9509284517563356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.080020888459,
        "longitude": -80.1591902786347
      }
    },
    {
      "number": 27146,
      "class": "Bus",
      "name": "FORT LAUDERDALE 32 1",
      "init": {
        "Vr": 0.3327056364853021,
        "Vi": -0.9683751234239015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0374221892401,
        "longitude": -80.2666295025154
      }
    },
    {
      "number": 27147,
      "class": "Bus",
      "name": "FORT LAUDERDALE 33 1",
      "init": {
        "Vr": 0.37516376030405263,
        "Vi": -0.963972700555643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0116830920371,
        "longitude": -80.4987076787148
      }
    },
    {
      "number": 27148,
      "class": "Bus",
      "name": "FORT LAUDERDALE 34 1",
      "init": {
        "Vr": 0.3584540272010746,
        "Vi": -0.9759093149886976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0657353321273,
        "longitude": -80.4039718049505
      }
    },
    {
      "number": 27149,
      "class": "Bus",
      "name": "FORT LAUDERDALE 34 2",
      "init": {
        "Vr": 0.35813064401013495,
        "Vi": -0.9758555672912155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0657353321273,
        "longitude": -80.4039718049505
      }
    },
    {
      "number": 27150,
      "class": "Bus",
      "name": "HALLANDALE 1 1",
      "init": {
        "Vr": 0.31315754607989804,
        "Vi": -0.969572012685261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9879810279533,
        "longitude": -80.2064530092367
      }
    },
    {
      "number": 27151,
      "class": "Bus",
      "name": "HALLANDALE 2 1",
      "init": {
        "Vr": 0.2775884086415228,
        "Vi": -0.9699738947221679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.864783786958,
        "longitude": -80.1493562935078
      }
    },
    {
      "number": 27152,
      "class": "Bus",
      "name": "HALLANDALE 2 2",
      "init": {
        "Vr": 0.276657951829162,
        "Vi": -0.9698198377706132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.864783786958,
        "longitude": -80.1493562935078
      }
    },
    {
      "number": 27153,
      "class": "Bus",
      "name": "HOLLYWOOD 7 1",
      "init": {
        "Vr": 0.31590209408233383,
        "Vi": -0.9676902076382746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9973167863407,
        "longitude": -80.2670298671507
      }
    },
    {
      "number": 27154,
      "class": "Bus",
      "name": "HOLLYWOOD 7 2",
      "init": {
        "Vr": 0.3146733505747428,
        "Vi": -0.9672557183768139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9973167863407,
        "longitude": -80.2670298671507
      }
    },
    {
      "number": 27155,
      "class": "Bus",
      "name": "HOLLYWOOD 8 1",
      "init": {
        "Vr": 0.3113925132786784,
        "Vi": -0.9709466579507741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9755749271564,
        "longitude": -80.2409631443577
      }
    },
    {
      "number": 27156,
      "class": "Bus",
      "name": "HOLLYWOOD 8 2",
      "init": {
        "Vr": 0.3097086010578843,
        "Vi": -0.9705724695950603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9755749271564,
        "longitude": -80.2409631443577
      }
    },
    {
      "number": 27157,
      "class": "Bus",
      "name": "HOLLYWOOD 9 1",
      "init": {
        "Vr": 0.3404100057586902,
        "Vi": -0.9678327993439758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0332790079256,
        "longitude": -80.2154485352407
      }
    },
    {
      "number": 27158,
      "class": "Bus",
      "name": "HOLLYWOOD 10 1",
      "init": {
        "Vr": 0.35085941699709844,
        "Vi": -0.9734899149274876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0576286633798,
        "longitude": -80.2516712100465
      }
    },
    {
      "number": 27159,
      "class": "Bus",
      "name": "HOLLYWOOD 11 1",
      "init": {
        "Vr": 0.33838916000354624,
        "Vi": -0.9656351568971545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0564065641724,
        "longitude": -80.2933903765268
      }
    },
    {
      "number": 27160,
      "class": "Bus",
      "name": "HOLLYWOOD 11 2",
      "init": {
        "Vr": 0.3373462672892395,
        "Vi": -0.9653711556430804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0564065641724,
        "longitude": -80.2933903765268
      }
    },
    {
      "number": 27161,
      "class": "Bus",
      "name": "HOLLYWOOD 12 1",
      "init": {
        "Vr": 0.47945160942707404,
        "Vi": -0.9063922840734231
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27162,
      "class": "Bus",
      "name": "HOLLYWOOD 12 2",
      "init": {
        "Vr": 0.34745072454321907,
        "Vi": -0.9595638704638336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27163,
      "class": "Bus",
      "name": "HOLLYWOOD 12 3",
      "init": {
        "Vr": 0.3503187097552679,
        "Vi": -0.9584086105244976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27164,
      "class": "Bus",
      "name": "HOLLYWOOD 12 4",
      "init": {
        "Vr": 0.35031870975526797,
        "Vi": -0.9584086105244976
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27165,
      "class": "Bus",
      "name": "HOLLYWOOD 12 5",
      "init": {
        "Vr": 0.4892805916771546,
        "Vi": -0.9050815607096244
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27166,
      "class": "Bus",
      "name": "HOLLYWOOD 12 7",
      "init": {
        "Vr": 0.478018897521522,
        "Vi": -0.906324348823193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0102825035724,
        "longitude": -80.1158297313054
      }
    },
    {
      "number": 27167,
      "class": "Bus",
      "name": "HOLLYWOOD 13 1",
      "init": {
        "Vr": 0.2925653147522099,
        "Vi": -0.9678325088362801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9628139719532,
        "longitude": -80.1620010808136
      }
    },
    {
      "number": 27168,
      "class": "Bus",
      "name": "HOLLYWOOD 14 1",
      "init": {
        "Vr": 0.29067139917540447,
        "Vi": -0.9798579155572934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9451745779319,
        "longitude": -80.2121621385283
      }
    },
    {
      "number": 27169,
      "class": "Bus",
      "name": "HOLLYWOOD 15 1",
      "init": {
        "Vr": 0.31959093425810753,
        "Vi": -0.964289454044297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0180049248225,
        "longitude": -80.3153262994143
      }
    },
    {
      "number": 27170,
      "class": "Bus",
      "name": "HOLLYWOOD 15 2",
      "init": {
        "Vr": 0.3192034295501952,
        "Vi": -0.9641247115925412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0180049248225,
        "longitude": -80.3153262994143
      }
    },
    {
      "number": 27171,
      "class": "Bus",
      "name": "HOLLYWOOD 16 1",
      "init": {
        "Vr": 0.3242900623158931,
        "Vi": -0.9666777025766626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.014758341274,
        "longitude": -80.1523912530556
      }
    },
    {
      "number": 27172,
      "class": "Bus",
      "name": "HOLLYWOOD 16 2",
      "init": {
        "Vr": 0.32356611263193363,
        "Vi": -0.9665099737666122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.014758341274,
        "longitude": -80.1523912530556
      }
    },
    {
      "number": 27173,
      "class": "Bus",
      "name": "HOLLYWOOD 17 1",
      "init": {
        "Vr": 0.2987901971795827,
        "Vi": -0.970752959165204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9598392450589,
        "longitude": -80.1911339369872
      }
    },
    {
      "number": 27174,
      "class": "Bus",
      "name": "HOLLYWOOD 17 2",
      "init": {
        "Vr": 0.2976587616415806,
        "Vi": -0.9706749637030291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9598392450589,
        "longitude": -80.1911339369872
      }
    },
    {
      "number": 27175,
      "class": "Bus",
      "name": "HOLLYWOOD 18 1",
      "init": {
        "Vr": 0.31393036370119576,
        "Vi": -0.9680501480228576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9705910186611,
        "longitude": -80.2692179837185
      }
    },
    {
      "number": 27176,
      "class": "Bus",
      "name": "HOLLYWOOD 18 2",
      "init": {
        "Vr": 0.3142508463941597,
        "Vi": -0.9681478218853372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9705910186611,
        "longitude": -80.2692179837185
      }
    },
    {
      "number": 27177,
      "class": "Bus",
      "name": "HOLLYWOOD 19 1",
      "init": {
        "Vr": 0.31654961532427306,
        "Vi": -0.9624572121012837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9773289324675,
        "longitude": -80.3502504636101
      }
    },
    {
      "number": 27178,
      "class": "Bus",
      "name": "HOLLYWOOD 20 1",
      "init": {
        "Vr": 0.31006270446722994,
        "Vi": -0.9666681196399568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9959196498186,
        "longitude": -80.3037523521109
      }
    },
    {
      "number": 27179,
      "class": "Bus",
      "name": "HOLLYWOOD 20 2",
      "init": {
        "Vr": 0.3106457947693426,
        "Vi": -0.9667543428211279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9959196498186,
        "longitude": -80.3037523521109
      }
    },
    {
      "number": 27180,
      "class": "Bus",
      "name": "HOLLYWOOD 21 1",
      "init": {
        "Vr": 0.32979735320514986,
        "Vi": -0.9697083141415843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.019678420042,
        "longitude": -80.3913935201768
      }
    },
    {
      "number": 27181,
      "class": "Bus",
      "name": "HOLLYWOOD 22 1",
      "init": {
        "Vr": 0.3522793346181536,
        "Vi": -0.9769144433832925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9362139223324,
        "longitude": -80.4555727937166
      }
    },
    {
      "number": 27182,
      "class": "Bus",
      "name": "HOLLYWOOD 23 1",
      "init": {
        "Vr": 0.368204026030145,
        "Vi": -0.9690754711146734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9593594126079,
        "longitude": -80.4807996123256
      }
    },
    {
      "number": 27183,
      "class": "Bus",
      "name": "HOLLYWOOD 23 2",
      "init": {
        "Vr": 0.3679542427534783,
        "Vi": -0.9690134784998785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9593594126079,
        "longitude": -80.4807996123256
      }
    },
    {
      "number": 27184,
      "class": "Bus",
      "name": "HOLLYWOOD 24 1",
      "init": {
        "Vr": 0.34678207656278415,
        "Vi": -0.9801270974273402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9598171806652,
        "longitude": -80.4333453310464
      }
    },
    {
      "number": 27185,
      "class": "Bus",
      "name": "HOLLYWOOD 25 1",
      "init": {
        "Vr": 0.42569190191862655,
        "Vi": -0.9477044149313866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9036426779267,
        "longitude": -80.4960260177621
      }
    },
    {
      "number": 27186,
      "class": "Bus",
      "name": "POMPANO BEACH 1 1",
      "init": {
        "Vr": 0.448251805413977,
        "Vi": -0.9133695056206946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27187,
      "class": "Bus",
      "name": "POMPANO BEACH 1 2",
      "init": {
        "Vr": 0.4263135785698112,
        "Vi": -0.9141856468599368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27188,
      "class": "Bus",
      "name": "POMPANO BEACH 1 3",
      "init": {
        "Vr": 0.44939160514314935,
        "Vi": -0.9133271030324598
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
