      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27189,
      "class": "Bus",
      "name": "POMPANO BEACH 1 4",
      "init": {
        "Vr": 0.4493916051431494,
        "Vi": -0.9133271030324598
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27190,
      "class": "Bus",
      "name": "POMPANO BEACH 1 5",
      "init": {
        "Vr": 0.4484585590765062,
        "Vi": -0.9133960548416123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27191,
      "class": "Bus",
      "name": "POMPANO BEACH 1 7",
      "init": {
        "Vr": 0.448251805413977,
        "Vi": -0.9133695056206946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3300475759954,
        "longitude": -80.3617788002233
      }
    },
    {
      "number": 27192,
      "class": "Bus",
      "name": "POMPANO BEACH 2 1",
      "init": {
        "Vr": 0.45275861436559806,
        "Vi": -0.9186378621260847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3754229337507,
        "longitude": -80.1530656655404
      }
    },
    {
      "number": 27193,
      "class": "Bus",
      "name": "POMPANO BEACH 3 1",
      "init": {
        "Vr": 0.44805141408003313,
        "Vi": -0.9203197215456059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3629409534834,
        "longitude": -80.1614709029624
      }
    },
    {
      "number": 27194,
      "class": "Bus",
      "name": "POMPANO BEACH 4 1",
      "init": {
        "Vr": 0.429462725943962,
        "Vi": -0.9162451558637642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.350489259506,
        "longitude": -80.1064784313654
      }
    },
    {
      "number": 27195,
      "class": "Bus",
      "name": "POMPANO BEACH 5 1",
      "init": {
        "Vr": 0.47300834793226265,
        "Vi": -0.9058576522339703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3379379033484,
        "longitude": -80.0704269441345
      }
    },
    {
      "number": 27196,
      "class": "Bus",
      "name": "POMPANO BEACH 5 2",
      "init": {
        "Vr": 0.4724545483456814,
        "Vi": -0.9058896343383347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3379379033484,
        "longitude": -80.0704269441345
      }
    },
    {
      "number": 27197,
      "class": "Bus",
      "name": "POMPANO BEACH 6 1",
      "init": {
        "Vr": 0.42387547558194666,
        "Vi": -0.9314738940589573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.296646462022,
        "longitude": -80.0994030511471
      }
    },
    {
      "number": 27198,
      "class": "Bus",
      "name": "POMPANO BEACH 6 2",
      "init": {
        "Vr": 0.42321484076834825,
        "Vi": -0.9313421429311999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.296646462022,
        "longitude": -80.0994030511471
      }
    },
    {
      "number": 27199,
      "class": "Bus",
      "name": "POMPANO BEACH 7 1",
      "init": {
        "Vr": 0.4205077669998327,
        "Vi": -0.9172375020818149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2699086052668,
        "longitude": -80.3733711783638
      }
    },
    {
      "number": 27200,
      "class": "Bus",
      "name": "POMPANO BEACH 8 1",
      "init": {
        "Vr": 0.4424580177781042,
        "Vi": -0.9129408848052291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3193500705135,
        "longitude": -80.2731191172461
      }
    },
    {
      "number": 27201,
      "class": "Bus",
      "name": "POMPANO BEACH 8 2",
      "init": {
        "Vr": 0.44319330933184636,
        "Vi": -0.9127893701445242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3193500705135,
        "longitude": -80.2731191172461
      }
    },
    {
      "number": 27202,
      "class": "Bus",
      "name": "POMPANO BEACH 9 1",
      "init": {
        "Vr": 0.4379703327735429,
        "Vi": -0.917566862798171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2782623227661,
        "longitude": -80.2795016455215
      }
    },
    {
      "number": 27203,
      "class": "Bus",
      "name": "POMPANO BEACH 10 1",
      "init": {
        "Vr": 0.4265157476850583,
        "Vi": -0.9291671547983946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2957634457166,
        "longitude": -80.1573092004412
      }
    },
    {
      "number": 27204,
      "class": "Bus",
      "name": "POMPANO BEACH 10 2",
      "init": {
        "Vr": 0.4256170792295064,
        "Vi": -0.929009147409234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2957634457166,
        "longitude": -80.1573092004412
      }
    },
    {
      "number": 27205,
      "class": "Bus",
      "name": "POMPANO BEACH 11 1",
      "init": {
        "Vr": 0.4202056676129296,
        "Vi": -0.9408806862640965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2322087758432,
        "longitude": -80.1954924667951
      }
    },
    {
      "number": 27206,
      "class": "Bus",
      "name": "POMPANO BEACH 12 1",
      "init": {
        "Vr": 0.4264960957666272,
        "Vi": -0.9478248859634651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2733060275522,
        "longitude": -80.2026229696763
      }
    },
    {
      "number": 27207,
      "class": "Bus",
      "name": "POMPANO BEACH 13 1",
      "init": {
        "Vr": 0.4505677899293876,
        "Vi": -0.9096350279875789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3329176762178,
        "longitude": -80.2382843676014
      }
    },
    {
      "number": 27208,
      "class": "Bus",
      "name": "POMPANO BEACH 14 1",
      "init": {
        "Vr": 0.44396123625477174,
        "Vi": -0.9132384466170237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3030674482167,
        "longitude": -80.3071939476871
      }
    },
    {
      "number": 27209,
      "class": "Bus",
      "name": "POMPANO BEACH 15 1",
      "init": {
        "Vr": 0.4313798890256299,
        "Vi": -0.9430312217837847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2061934329246,
        "longitude": -80.2970565787609
      }
    },
    {
      "number": 27210,
      "class": "Bus",
      "name": "POMPANO BEACH 16 1",
      "init": {
        "Vr": 0.4068628637527223,
        "Vi": -0.9403817604650622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2140055680995,
        "longitude": -80.1862752285104
      }
    },
    {
      "number": 27211,
      "class": "Bus",
      "name": "POMPANO BEACH 17 1",
      "init": {
        "Vr": 0.4334205140827259,
        "Vi": -0.9267952575741367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2717753730261,
        "longitude": -80.079236480841
      }
    },
    {
      "number": 27212,
      "class": "Bus",
      "name": "POMPANO BEACH 18 1",
      "init": {
        "Vr": 0.40399125753207277,
        "Vi": -0.9510492220627964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1574667800535,
        "longitude": -80.1221521078974
      }
    },
    {
      "number": 27213,
      "class": "Bus",
      "name": "POMPANO BEACH 19 1",
      "init": {
        "Vr": 0.40481481490306587,
        "Vi": -0.9423193267598029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1774778505712,
        "longitude": -80.1556540807815
      }
    },
    {
      "number": 27214,
      "class": "Bus",
      "name": "POMPANO BEACH 19 2",
      "init": {
        "Vr": 0.40440395499627363,
        "Vi": -0.9422748047438317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1774778505712,
        "longitude": -80.1556540807815
      }
    },
    {
      "number": 27215,
      "class": "Bus",
      "name": "POMPANO BEACH 20 1",
      "init": {
        "Vr": 0.4094675325973635,
        "Vi": -0.9345623173433232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2339085367629,
        "longitude": -80.1055164071593
      }
    },
    {
      "number": 27216,
      "class": "Bus",
      "name": "POMPANO BEACH 21 1",
      "init": {
        "Vr": 0.41462912162579196,
        "Vi": -0.9456697082260898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1677386001038,
        "longitude": -80.2729286389364
      }
    },
    {
      "number": 27217,
      "class": "Bus",
      "name": "POMPANO BEACH 22 1",
      "init": {
        "Vr": 0.40702420845327225,
        "Vi": -0.9416144760965678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1818975996695,
        "longitude": -80.1870642725468
      }
    },
    {
      "number": 27218,
      "class": "Bus",
      "name": "POMPANO BEACH 23 1",
      "init": {
        "Vr": 0.44774570137926817,
        "Vi": -0.9104849414738482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3231362152743,
        "longitude": -80.2497073123922
      }
    },
    {
      "number": 27219,
      "class": "Bus",
      "name": "ENGLEWOOD 4 1",
      "init": {
        "Vr": 0.5922964071834713,
        "Vi": -0.8490687826693457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9093168376428,
        "longitude": -82.3522457124284
      }
    },
    {
      "number": 27220,
      "class": "Bus",
      "name": "ENGLEWOOD 4 2",
      "init": {
        "Vr": 0.5919288683184403,
        "Vi": -0.8490553319047472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9093168376428,
        "longitude": -82.3522457124284
      }
    },
    {
      "number": 27221,
      "class": "Bus",
      "name": "ENGLEWOOD 5 1",
      "init": {
        "Vr": 0.5890019537989972,
        "Vi": -0.8417015327242424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8383001493787,
        "longitude": -82.2987230102609
      }
    },
    {
      "number": 27222,
      "class": "Bus",
      "name": "NORTH FORT MYERS 1 1",
      "init": {
        "Vr": 0.6812015805611907,
        "Vi": -0.7781228465150131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6980410709409,
        "longitude": -81.8394111168081
      }
    },
    {
      "number": 27223,
      "class": "Bus",
      "name": "NORTH FORT MYERS 1 2",
      "init": {
        "Vr": 0.6808453541372131,
        "Vi": -0.7781638415053999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6980410709409,
        "longitude": -81.8394111168081
      }
    },
    {
      "number": 27224,
      "class": "Bus",
      "name": "NORTH FORT MYERS 2 1",
      "init": {
        "Vr": 0.6861590330768222,
        "Vi": -0.7759794785224776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7178868633264,
        "longitude": -81.7567937941701
      }
    },
    {
      "number": 27225,
      "class": "Bus",
      "name": "NORTH FORT MYERS 3 1",
      "init": {
        "Vr": 0.6636849234600626,
        "Vi": -0.7977924319948226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7499587476215,
        "longitude": -81.8768994947574
      }
    },
    {
      "number": 27226,
      "class": "Bus",
      "name": "NORTH FORT MYERS 3 2",
      "init": {
        "Vr": 0.6634627076688729,
        "Vi": -0.7978242907313509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7499587476215,
        "longitude": -81.8768994947574
      }
    },
    {
      "number": 27227,
      "class": "Bus",
      "name": "NORTH FORT MYERS 4 1",
      "init": {
        "Vr": 0.6512113605219941,
        "Vi": -0.8038231661668365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8029226404146,
        "longitude": -81.8273642977103
      }
    },
    {
      "number": 27228,
      "class": "Bus",
      "name": "PORT CHARLOTTE 1 1",
      "init": {
        "Vr": 0.618931021381623,
        "Vi": -0.819827348929756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8456728951602,
        "longitude": -82.0278789478792
      }
    },
    {
      "number": 27229,
      "class": "Bus",
      "name": "PORT CHARLOTTE 1 2",
      "init": {
        "Vr": 0.6183745841580147,
        "Vi": -0.8198745463887903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8456728951602,
        "longitude": -82.0278789478792
      }
    },
    {
      "number": 27230,
      "class": "Bus",
      "name": "PORT CHARLOTTE 2 1",
      "init": {
        "Vr": 0.611890685906579,
        "Vi": -0.824209612640186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0289973151627,
        "longitude": -82.0400993114157
      }
    },
    {
      "number": 27231,
      "class": "Bus",
      "name": "PORT CHARLOTTE 2 2",
      "init": {
        "Vr": 0.612325196752244,
        "Vi": -0.8241158643095441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0289973151627,
        "longitude": -82.0400993114157
      }
    },
    {
      "number": 27232,
      "class": "Bus",
      "name": "PORT CHARLOTTE 3 1",
      "init": {
        "Vr": 0.6138078100210027,
        "Vi": -0.8277547938477798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0242151525159,
        "longitude": -82.1073829237238
      }
    },
    {
      "number": 27233,
      "class": "Bus",
      "name": "PORT CHARLOTTE 3 2",
      "init": {
        "Vr": 0.6134591718966912,
        "Vi": -0.8277855902582352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0242151525159,
        "longitude": -82.1073829237238
      }
    },
    {
      "number": 27234,
      "class": "Bus",
      "name": "PORT CHARLOTTE 4 1",
      "init": {
        "Vr": 0.6042777056886933,
        "Vi": -0.8362221247209874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0044932464873,
        "longitude": -82.1575427585503
      }
    },
    {
      "number": 27235,
      "class": "Bus",
      "name": "PORT CHARLOTTE 4 2",
      "init": {
        "Vr": 0.6045879682253822,
        "Vi": -0.8361717144147179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0044932464873,
        "longitude": -82.1575427585503
      }
    },
    {
      "number": 27236,
      "class": "Bus",
      "name": "PORT CHARLOTTE 5 1",
      "init": {
        "Vr": 0.6032211252244803,
        "Vi": -0.8299185025483111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9268154722083,
        "longitude": -82.2125651510675
      }
    },
    {
      "number": 27237,
      "class": "Bus",
      "name": "PORT CHARLOTTE 6 1",
      "init": {
        "Vr": 0.5923054893451436,
        "Vi": -0.8369257249724584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8495792479532,
        "longitude": -82.2240949698475
      }
    },
    {
      "number": 27238,
      "class": "Bus",
      "name": "PUNTA GORDA 1 1",
      "init": {
        "Vr": 0.616507542821436,
        "Vi": -0.8229160704605624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9960602124384,
        "longitude": -82.0379546360394
      }
    },
    {
      "number": 27239,
      "class": "Bus",
      "name": "PUNTA GORDA 2 1",
      "init": {
        "Vr": 0.6688211340824787,
        "Vi": -0.7946532675599621
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0013601696166,
        "longitude": -82.0769375446449
      }
    },
    {
      "number": 27240,
      "class": "Bus",
      "name": "PUNTA GORDA 2 2",
      "init": {
        "Vr": 0.6227817756760627,
        "Vi": -0.8221672705255874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0013601696166,
        "longitude": -82.0769375446449
      }
    },
    {
      "number": 27241,
      "class": "Bus",
      "name": "PUNTA GORDA 2 3",
      "init": {
        "Vr": 0.5864234180319592,
        "Vi": -0.8438957219756917
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0013601696166,
        "longitude": -82.0769375446449
      }
    },
    {
      "number": 27242,
      "class": "Bus",
      "name": "PUNTA GORDA 2 4",
      "init": {
        "Vr": 0.5864234180319593,
        "Vi": -0.8438957219756917
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0013601696166,
        "longitude": -82.0769375446449
      }
    },
    {
      "number": 27243,
      "class": "Bus",
      "name": "PUNTA GORDA 2 5",
      "init": {
        "Vr": 0.6710290630581633,
        "Vi": -0.7939446618355009
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0013601696166,
        "longitude": -82.0769375446449
      }
    },
    {
      "number": 27244,
      "class": "Bus",
      "name": "PUNTA GORDA 3 1",
      "init": {
        "Vr": 0.6706730614603372,
        "Vi": -0.7861493811666291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9452533960143,
        "longitude": -81.7730567264828
      }
    },
    {
      "number": 27245,
      "class": "Bus",
      "name": "PUNTA GORDA 4 1",
      "init": {
        "Vr": 0.6340264666654762,
        "Vi": -0.809223310569516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.944254960331,
        "longitude": -81.98195390145
      }
    },
    {
      "number": 27246,
      "class": "Bus",
      "name": "PUNTA GORDA 5 1",
      "init": {
        "Vr": 0.6098257561191139,
        "Vi": -0.8259283179046698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8991500541978,
        "longitude": -82.0920722439775
      }
    },
    {
      "number": 27247,
      "class": "Bus",
      "name": "PUNTA GORDA 6 1",
      "init": {
        "Vr": 0.6309547657174509,
        "Vi": -0.8160116324008885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8592330242797,
        "longitude": -81.9434867907187
      }
    },
    {
      "number": 27248,
      "class": "Bus",
      "name": "BONITA SPRINGS 1 1",
      "init": {
        "Vr": 0.6352405301429678,
        "Vi": -0.8256342946572004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4458414684863,
        "longitude": -81.9403643049931
      }
    },
    {
      "number": 27249,
      "class": "Bus",
      "name": "BONITA SPRINGS 1 2",
      "init": {
        "Vr": 0.6349975119082756,
        "Vi": -0.8256538736531038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4458414684863,
        "longitude": -81.9403643049931
      }
    },
    {
      "number": 27250,
      "class": "Bus",
      "name": "IMMOKALEE 1 1",
      "init": {
        "Vr": 0.6153562025079221,
        "Vi": -0.8422395000633168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3421727713191,
        "longitude": -81.2627188546624
      }
    },
    {
      "number": 27251,
      "class": "Bus",
      "name": "IMMOKALEE 2 1",
      "init": {
        "Vr": 0.6605521745938264,
        "Vi": -0.8119670024816583
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3251663845583,
        "longitude": -81.2197651952173
      }
    },
    {
      "number": 27252,
      "class": "Bus",
      "name": "IMMOKALEE 2 2",
      "init": {
        "Vr": 0.6259708451424767,
        "Vi": -0.8366819759573723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3251663845583,
        "longitude": -81.2197651952173
      }
    },
    {
      "number": 27253,
      "class": "Bus",
      "name": "IMMOKALEE 2 3",
      "init": {
        "Vr": 0.5971692760273861,
        "Vi": -0.851956263061474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.3251663845583,
        "longitude": -81.2197651952173
      }
    },
    {
      "number": 27254,
      "class": "Bus",
      "name": "IMMOKALEE 2 4",
      "init": {
        "Vr": 0.6191391791257467,
        "Vi": -0.8419408852741542
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3251663845583,
        "longitude": -81.2197651952173
      }
    },
    {
      "number": 27255,
      "class": "Bus",
      "name": "IMMOKALEE 2 5",
      "init": {
        "Vr": 0.6618722827627188,
        "Vi": -0.8113578412671846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3251663845583,
        "longitude": -81.2197651952173
      }
    },
    {
      "number": 27256,
      "class": "Bus",
      "name": "IMMOKALEE 3 1",
      "init": {
        "Vr": 0.6159698467795709,
        "Vi": -0.8265286813677533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4011695731594,
        "longitude": -81.3507776071643
      }
    },
    {
      "number": 27257,
      "class": "Bus",
      "name": "IMMOKALEE 3 2",
      "init": {
        "Vr": 0.6157245648174193,
        "Vi": -0.826536259853449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4011695731594,
        "longitude": -81.3507776071643
      }
    },
    {
      "number": 27258,
      "class": "Bus",
      "name": "IMMOKALEE 4 1",
      "init": {
        "Vr": 0.5023736450827396,
        "Vi": -0.906396482818595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2896652338594,
        "longitude": -81.2621280357313
      }
    },
    {
      "number": 27259,
      "class": "Bus",
      "name": "MARCO ISLAND 1 1",
      "init": {
        "Vr": 0.5822725459807516,
        "Vi": -0.8508594962593321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9895167351518,
        "longitude": -81.7055283756162
      }
    },
    {
      "number": 27260,
      "class": "Bus",
      "name": "MARCO ISLAND 2 1",
      "init": {
        "Vr": 0.5853384468907691,
        "Vi": -0.8498157501687265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0293474941031,
        "longitude": -81.773552312666
      }
    },
    {
      "number": 27261,
      "class": "Bus",
      "name": "MARCO ISLAND 3 1",
      "init": {
        "Vr": 0.584701569440881,
        "Vi": -0.8515407131618632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8792417462172,
        "longitude": -81.703517400388
      }
    },
    {
      "number": 27262,
      "class": "Bus",
      "name": "NAPLES 6 1",
      "init": {
        "Vr": 0.6193965974805407,
        "Vi": -0.8274358160534822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4108257926684,
        "longitude": -81.5525615117177
      }
    },
    {
      "number": 27263,
      "class": "Bus",
      "name": "NAPLES 7 1",
      "init": {
        "Vr": 0.6201408574548799,
        "Vi": -0.8196826750770614
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.353743609727,
        "longitude": -81.6778006566291
      }
    },
    {
      "number": 27264,
      "class": "Bus",
      "name": "NAPLES 8 1",
      "init": {
        "Vr": 0.6202990853070905,
        "Vi": -0.8304110387620797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3709964127056,
        "longitude": -81.5346382796882
      }
    },
    {
      "number": 27265,
      "class": "Bus",
      "name": "NAPLES 9 1",
      "init": {
        "Vr": 0.6200030716298623,
        "Vi": -0.8262450371580942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3158574770084,
        "longitude": -81.6032243395279
      }
    },
    {
      "number": 27266,
      "class": "Bus",
      "name": "NAPLES 9 2",
      "init": {
        "Vr": 0.6198215760932303,
        "Vi": -0.8262836096432293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3158574770084,
        "longitude": -81.6032243395279
      }
    },
    {
      "number": 27267,
      "class": "Bus",
      "name": "NAPLES 10 1",
      "init": {
        "Vr": 0.5896031541856157,
        "Vi": -0.8533103374825056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2642696541467,
        "longitude": -81.8162458423486
      }
    },
    {
      "number": 27268,
      "class": "Bus",
      "name": "NAPLES 11 1",
      "init": {
        "Vr": 0.6207785969718985,
        "Vi": -0.828697505838459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2761072525543,
        "longitude": -81.6498325776345
      }
    },
    {
      "number": 27269,
      "class": "Bus",
      "name": "NAPLES 11 2",
      "init": {
        "Vr": 0.6211679554232826,
        "Vi": -0.8286152297835331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2761072525543,
        "longitude": -81.6498325776345
      }
    },
    {
      "number": 27270,
      "class": "Bus",
      "name": "NAPLES 12 1",
      "init": {
        "Vr": 0.6248527291031717,
        "Vi": -0.8321765091376103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3150008534767,
        "longitude": -81.7673176339227
      }
    },
    {
      "number": 27271,
      "class": "Bus",
      "name": "NAPLES 12 2",
      "init": {
        "Vr": 0.6246783641602974,
        "Vi": -0.8322009798388025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3150008534767,
        "longitude": -81.7673176339227
      }
    },
    {
      "number": 27272,
      "class": "Bus",
      "name": "NAPLES 13 1",
      "init": {
        "Vr": 0.5997425716936495,
        "Vi": -0.8455107219781408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2059273355942,
        "longitude": -81.8167298487693
      }
    },
    {
      "number": 27273,
      "class": "Bus",
      "name": "NAPLES 14 1",
      "init": {
        "Vr": 0.6305992363128696,
        "Vi": -0.8290577979124747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2545536346752,
        "longitude": -81.721349536132
      }
    },
    {
      "number": 27274,
      "class": "Bus",
      "name": "NAPLES 15 1",
      "init": {
        "Vr": 0.6517728847151634,
        "Vi": -0.7835247804732133
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.276410381757,
        "longitude": -81.7447508028512
      }
    },
    {
      "number": 27275,
      "class": "Bus",
      "name": "NAPLES 15 2",
      "init": {
        "Vr": 0.6377583648957919,
        "Vi": -0.82721100894141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.276410381757,
        "longitude": -81.7447508028512
      }
    },
    {
      "number": 27276,
      "class": "Bus",
      "name": "NAPLES 15 3",
      "init": {
        "Vr": 0.6510619962938614,
        "Vi": -0.783708760266445
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.276410381757,
        "longitude": -81.7447508028512
      }
    },
    {
      "number": 27277,
      "class": "Bus",
      "name": "NAPLES 16 1",
      "init": {
        "Vr": 0.605985402087032,
        "Vi": -0.842383244943929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1935662859415,
        "longitude": -81.7604178980734
      }
    },
    {
      "number": 27278,
      "class": "Bus",
      "name": "NAPLES 17 1",
      "init": {
        "Vr": 0.600961049436586,
        "Vi": -0.8423413337464125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2568470355383,
        "longitude": -81.5655277776937
      }
    },
    {
      "number": 27279,
      "class": "Bus",
      "name": "NAPLES 18 1",
      "init": {
        "Vr": 0.6145916507318928,
        "Vi": -0.8379228163576954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.2037771882866,
        "longitude": -81.7183817609513
      }
    },
    {
      "number": 27280,
      "class": "Bus",
      "name": "NAPLES 19 1",
      "init": {
        "Vr": 0.5963699073365886,
        "Vi": -0.844899050125744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.153418626524,
        "longitude": -81.6497328116172
      }
    },
    {
      "number": 27281,
      "class": "Bus",
      "name": "NAPLES 20 1",
      "init": {
        "Vr": 0.5925017059909514,
        "Vi": -0.846322545888617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1599182168655,
        "longitude": -81.6005744415116
      }
    },
    {
      "number": 27282,
      "class": "Bus",
      "name": "NAPLES 21 1",
      "init": {
        "Vr": 0.5861641761435967,
        "Vi": -0.8488306058563428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1086721573421,
        "longitude": -81.5458372130936
      }
    },
    {
      "number": 27283,
      "class": "Bus",
      "name": "NAPLES 22 1",
      "init": {
        "Vr": 0.6041811281893544,
        "Vi": -0.8472490245769029
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.08537280903,
        "longitude": -81.6765993633953
      }
    },
    {
      "number": 27284,
      "class": "Bus",
      "name": "NAPLES 23 1",
      "init": {
        "Vr": 0.6596357729305186,
        "Vi": -0.7674649574320868
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1046092199122,
        "longitude": -81.7317038806488
      }
    },
    {
      "number": 27285,
      "class": "Bus",
      "name": "NAPLES 23 2",
      "init": {
        "Vr": 0.6129337517587253,
        "Vi": -0.8453791099634131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1046092199122,
        "longitude": -81.7317038806488
      }
    },
    {
      "number": 27286,
      "class": "Bus",
      "name": "NAPLES 23 3",
      "init": {
        "Vr": 0.6621344542691538,
        "Vi": -0.7673789432859153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1046092199122,
        "longitude": -81.7317038806488
      }
    },
    {
      "number": 27287,
      "class": "Bus",
      "name": "NAPLES 24 1",
      "init": {
        "Vr": 0.6064443406508125,
        "Vi": -0.8444691617252775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1348713791384,
        "longitude": -81.7469511258163
      }
    },
    {
      "number": 27288,
      "class": "Bus",
      "name": "NAPLES 25 1",
      "init": {
        "Vr": 0.5900480003875096,
        "Vi": -0.848609652038668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1002031600986,
        "longitude": -81.8030043059858
      }
    },
    {
      "number": 27289,
      "class": "Bus",
      "name": "NAPLES 26 1",
      "init": {
        "Vr": 0.6032780651609227,
        "Vi": -0.8461270332297843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1216050115998,
        "longitude": -81.6948685437192
      }
    },
    {
      "number": 27290,
      "class": "Bus",
      "name": "NAPLES 27 1",
      "init": {
        "Vr": 0.5963707027195648,
        "Vi": -0.8448875022208794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1545556212929,
        "longitude": -81.7834634450273
      }
    },
    {
      "number": 27291,
      "class": "Bus",
      "name": "NAPLES 28 1",
      "init": {
        "Vr": 0.5995468060445123,
        "Vi": -0.8478833123551321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.029212042879,
        "longitude": -81.6701745701746
      }
    },
    {
      "number": 27292,
      "class": "Bus",
      "name": "NAPLES 29 1",
      "init": {
        "Vr": 0.5791686064999382,
        "Vi": -0.8516623236954833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9008367400626,
        "longitude": -81.5427864110717
      }
    },
    {
      "number": 27293,
      "class": "Bus",
      "name": "NAPLES 29 2",
      "init": {
        "Vr": 0.579028063647665,
        "Vi": -0.8516844625813599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9008367400626,
        "longitude": -81.5427864110717
      }
    },
    {
      "number": 27294,
      "class": "Bus",
      "name": "NAPLES 30 1",
      "init": {
        "Vr": 0.5801213408297509,
        "Vi": -0.851469368994158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9613344864825,
        "longitude": -81.6044841506167
      }
    },
    {
      "number": 27295,
      "class": "Bus",
      "name": "NAPLES 30 2",
      "init": {
        "Vr": 0.5799716987043908,
        "Vi": -0.8514387295255285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9613344864825,
        "longitude": -81.6044841506167
      }
    },
    {
      "number": 27296,
      "class": "Bus",
      "name": "NAPLES 31 1",
      "init": {
        "Vr": 0.5778887762145879,
        "Vi": -0.8523237144228909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.87462043387,
        "longitude": -81.4677900521305
      }
    },
    {
      "number": 27297,
      "class": "Bus",
      "name": "ARCADIA 1 1",
      "init": {
        "Vr": 0.6682530003354409,
        "Vi": -0.7998985307917054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1854934423279,
        "longitude": -81.8438217853178
      }
    },
    {
      "number": 27298,
      "class": "Bus",
      "name": "ARCADIA 1 2",
      "init": {
        "Vr": 0.6678373790053874,
        "Vi": -0.8000036659612642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1854934423279,
        "longitude": -81.8438217853178
      }
    },
    {
      "number": 27299,
      "class": "Bus",
      "name": "ARCADIA 2 1",
      "init": {
        "Vr": 0.670130182419606,
        "Vi": -0.8005148046475691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2341930199772,
        "longitude": -81.8075723522269
      }
    },
    {
      "number": 27300,
      "class": "Bus",
      "name": "ARCADIA 2 2",
      "init": {
        "Vr": 0.6703339715796159,
        "Vi": -0.8004651880909566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2341930199772,
        "longitude": -81.8075723522269
      }
    },
    {
      "number": 27301,
      "class": "Bus",
      "name": "ARCADIA 3 1",
      "init": {
        "Vr": 0.6462102172542633,
        "Vi": -0.8102119003154183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1124595464278,
        "longitude": -81.8546449301329
      }
    },
    {
      "number": 27302,
      "class": "Bus",
      "name": "ARCADIA 3 2",
      "init": {
        "Vr": 0.645985139443253,
        "Vi": -0.8102517683927395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1124595464278,
        "longitude": -81.8546449301329
      }
    },
    {
      "number": 27303,
      "class": "Bus",
      "name": "LABELLE 1 1",
      "init": {
        "Vr": 0.6453317683409638,
        "Vi": -0.8007565639418014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6824965394322,
        "longitude": -81.3988710405831
      }
    },
    {
      "number": 27304,
      "class": "Bus",
      "name": "LABELLE 2 1",
      "init": {
        "Vr": 0.6281176145945148,
        "Vi": -0.8142725969104339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7372911254786,
        "longitude": -81.3505005843624
      }
    },
    {
      "number": 27305,
      "class": "Bus",
      "name": "LABELLE 3 1",
      "init": {
        "Vr": 0.6198826166210369,
        "Vi": -0.8234825624390444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7934420449251,
        "longitude": -81.3882962760266
      }
    },
    {
      "number": 27306,
      "class": "Bus",
      "name": "MOORE HAVEN 1",
      "init": {
        "Vr": 0.6339981697258599,
        "Vi": -0.8106034382729977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8500110016341,
        "longitude": -81.2255073565679
      }
    },
    {
      "number": 27307,
      "class": "Bus",
      "name": "OKEECHOBEE 1 1",
      "init": {
        "Vr": 0.6159027685093762,
        "Vi": -0.8314307180727066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1201548323032,
        "longitude": -80.9240110880846
      }
    },
    {
      "number": 27308,
      "class": "Bus",
      "name": "OKEECHOBEE 2 1",
      "init": {
        "Vr": 0.6198058429046042,
        "Vi": -0.8293677606469064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2054378239228,
        "longitude": -80.9401906695634
      }
    },
    {
      "number": 27309,
      "class": "Bus",
      "name": "AVON PARK 1 1",
      "init": {
        "Vr": 0.5906389738522398,
        "Vi": -0.8440465834206571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6828837788009,
        "longitude": -81.4009970770843
      }
    },
    {
      "number": 27310,
      "class": "Bus",
      "name": "AVON PARK 2 1",
      "init": {
        "Vr": 0.6929445501421532,
        "Vi": -0.7710019762437037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.672401158033,
        "longitude": -81.4951159748287
      }
    },
    {
      "number": 27311,
      "class": "Bus",
      "name": "AVON PARK 3 1",
      "init": {
        "Vr": 0.5852637373293641,
        "Vi": -0.8447122389796464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7295936962615,
        "longitude": -81.3477744913235
      }
    },
    {
      "number": 27312,
      "class": "Bus",
      "name": "AVON PARK 3 2",
      "init": {
        "Vr": 0.5850808723433066,
        "Vi": -0.8447623056644863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7295936962615,
        "longitude": -81.3477744913235
      }
    },
    {
      "number": 27313,
      "class": "Bus",
      "name": "AVON PARK 4 1",
      "init": {
        "Vr": 0.6867341176391771,
        "Vi": -0.7737782545228274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.756756992495,
        "longitude": -81.5096756196451
      }
    },
    {
      "number": 27314,
      "class": "Bus",
      "name": "BOWLING GREEN 2 1",
      "init": {
        "Vr": 0.7688128174948158,
        "Vi": -0.7049788170027227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6119089746757,
        "longitude": -82.0273798235248
      }
    },
    {
      "number": 27315,
      "class": "Bus",
      "name": "BOWLING GREEN 3 1",
      "init": {
        "Vr": 0.6851659985689268,
        "Vi": -0.7837249038447216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4773520938171,
        "longitude": -81.9403619522824
      }
    },
    {
      "number": 27316,
      "class": "Bus",
      "name": "WAUCHULA 1 1",
      "init": {
        "Vr": 0.6876584610534001,
        "Vi": -0.7679649388674068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27317,
      "class": "Bus",
      "name": "WAUCHULA 1 2",
      "init": {
        "Vr": 0.6876584610534003,
        "Vi": -0.7679649388674067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27318,
      "class": "Bus",
      "name": "WAUCHULA 1 3",
      "init": {
        "Vr": 0.6876584610534003,
        "Vi": -0.7679649388674067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27319,
      "class": "Bus",
      "name": "WAUCHULA 1 4",
      "init": {
        "Vr": 0.6876584610534003,
        "Vi": -0.7679649388674066
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27320,
      "class": "Bus",
      "name": "WAUCHULA 1 5",
      "init": {
        "Vr": 0.6874857938838661,
        "Vi": -0.7680082154519664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27321,
      "class": "Bus",
      "name": "WAUCHULA 1 7",
      "init": {
        "Vr": 0.6878289724185849,
        "Vi": -0.7679184167467352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5582043885672,
        "longitude": -81.7084677554913
      }
    },
    {
      "number": 27322,
      "class": "Bus",
      "name": "WAUCHULA 2 1",
      "init": {
        "Vr": 0.70489025411526,
        "Vi": -0.7558204304212774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5458324734638,
        "longitude": -81.7819050762598
      }
    },
    {
      "number": 27323,
      "class": "Bus",
      "name": "WAUCHULA 3 1",
      "init": {
        "Vr": 0.7321123683793379,
        "Vi": -0.7362126247439663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6142407319527,
        "longitude": -81.8337864841593
      }
    },
    {
      "number": 27324,
      "class": "Bus",
      "name": "ZOLFO SPRINGS 1",
      "init": {
        "Vr": 0.6445267746174151,
        "Vi": -0.8179916900275336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4535490983603,
        "longitude": -81.732203892712
      }
    },
    {
      "number": 27325,
      "class": "Bus",
      "name": "CLEWISTON 1 1",
      "init": {
        "Vr": 0.5418339351926857,
        "Vi": -0.887854095338476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6028062287863,
        "longitude": -81.0384304950016
      }
    },
    {
      "number": 27326,
      "class": "Bus",
      "name": "CLEWISTON 2 1",
      "init": {
        "Vr": 0.5310591767148485,
        "Vi": -0.8927048766037392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6377050876431,
        "longitude": -80.9759074789206
      }
    },
    {
      "number": 27327,
      "class": "Bus",
      "name": "CLEWISTON 2 2",
      "init": {
        "Vr": 0.5311996188956335,
        "Vi": -0.8926866399646379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6377050876431,
        "longitude": -80.9759074789206
      }
    },
    {
      "number": 27328,
      "class": "Bus",
      "name": "LEHIGH ACRES 1 1",
      "init": {
        "Vr": 0.6328504389961431,
        "Vi": -0.8089592017381773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5700114358482,
        "longitude": -81.6438975520326
      }
    },
    {
      "number": 27329,
      "class": "Bus",
      "name": "LEHIGH ACRES 2 1",
      "init": {
        "Vr": 0.6661389907531312,
        "Vi": -0.7860949217524352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5866199365209,
        "longitude": -81.5783451035324
      }
    },
    {
      "number": 27330,
      "class": "Bus",
      "name": "LEHIGH ACRES 3 1",
      "init": {
        "Vr": 0.6531063412684662,
        "Vi": -0.7938249794769379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6305743564307,
        "longitude": -81.674559222959
      }
    },
    {
      "number": 27331,
      "class": "Bus",
      "name": "LAKE PLACID 3 1",
      "init": {
        "Vr": 0.6131806942320845,
        "Vi": -0.8298209439853407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3088567076193,
        "longitude": -81.4320488135432
      }
    },
    {
      "number": 27332,
      "class": "Bus",
      "name": "LAKE PLACID 4 1",
      "init": {
        "Vr": 0.6063913341189465,
        "Vi": -0.8300724148209414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1901403364359,
        "longitude": -81.339886197901
      }
    },
    {
      "number": 27333,
      "class": "Bus",
      "name": "LAKE PLACID 4 2",
      "init": {
        "Vr": 0.60674875297995,
        "Vi": -0.8300736000563915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1901403364359,
        "longitude": -81.339886197901
      }
    },
    {
      "number": 27334,
      "class": "Bus",
      "name": "LAKE PLACID 5 1",
      "init": {
        "Vr": 0.6103700920030364,
        "Vi": -0.8303914924332616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2486662636317,
        "longitude": -81.4232835132506
      }
    },
    {
      "number": 27335,
      "class": "Bus",
      "name": "SEBRING 1 1",
      "init": {
        "Vr": 0.602207936315678,
        "Vi": -0.8408914017253847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5045550537547,
        "longitude": -81.4196390658963
      }
    },
    {
      "number": 27336,
      "class": "Bus",
      "name": "SEBRING 1 2",
      "init": {
        "Vr": 0.6020733246334072,
        "Vi": -0.8409284605832672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5045550537547,
        "longitude": -81.4196390658963
      }
    },
    {
      "number": 27337,
      "class": "Bus",
      "name": "SEBRING 2 1",
      "init": {
        "Vr": 0.6167871421693908,
        "Vi": -0.8414756231940205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4956166541655,
        "longitude": -81.3386970250456
      }
    },
    {
      "number": 27338,
      "class": "Bus",
      "name": "SEBRING 2 2",
      "init": {
        "Vr": 0.6166523847616506,
        "Vi": -0.8415189564185944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4956166541655,
        "longitude": -81.3386970250456
      }
    },
    {
      "number": 27339,
      "class": "Bus",
      "name": "SEBRING 3 1",
      "init": {
        "Vr": 0.6378642839951256,
        "Vi": -0.8229682785508389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4171817212165,
        "longitude": -81.3735715303403
      }
    },
    {
      "number": 27340,
      "class": "Bus",
      "name": "SEBRING 3 2",
      "init": {
        "Vr": 0.6376539676134148,
        "Vi": -0.8229952061847622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4171817212165,
        "longitude": -81.3735715303403
      }
    },
    {
      "number": 27341,
      "class": "Bus",
      "name": "SEBRING 4 1",
      "init": {
        "Vr": 0.6090079567837664,
        "Vi": -0.8385091764518483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5512368902704,
        "longitude": -81.4341187460249
      }
    },
    {
      "number": 27342,
      "class": "Bus",
      "name": "SEBRING 5 1",
      "init": {
        "Vr": 0.6609895573547595,
        "Vi": -0.7915968346450445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5115087677634,
        "longitude": -81.5462450202244
      }
    },
    {
      "number": 27343,
      "class": "Bus",
      "name": "SEBRING 6 1",
      "init": {
        "Vr": 0.6653667248747175,
        "Vi": -0.7860690260618354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4444263796604,
        "longitude": -81.6085030922785
      }
    },
    {
      "number": 27344,
      "class": "Bus",
      "name": "SEBRING 7 1",
      "init": {
        "Vr": 0.6248266698003336,
        "Vi": -0.8268743205603757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3650335744542,
        "longitude": -81.253427528382
      }
    },
    {
      "number": 27345,
      "class": "Bus",
      "name": "SEBRING 7 2",
      "init": {
        "Vr": 0.6249698499411377,
        "Vi": -0.8268473657502708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3650335744542,
        "longitude": -81.253427528382
      }
    },
    {
      "number": 27346,
      "class": "Bus",
      "name": "SEBRING 8 1",
      "init": {
        "Vr": 0.65498834271857,
        "Vi": -0.8040085157727414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4253707506506,
        "longitude": -81.4567015816704
      }
    },
    {
      "number": 27347,
      "class": "Bus",
      "name": "SEBRING 9 1",
      "init": {
        "Vr": 0.6754778248371065,
        "Vi": -0.7868524515638743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3705399346602,
        "longitude": -81.5167667029491
      }
    },
    {
      "number": 27348,
      "class": "Bus",
      "name": "SEBRING 9 2",
      "init": {
        "Vr": 0.6753664381151457,
        "Vi": -0.7868472081583383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3705399346602,
        "longitude": -81.5167667029491
      }
    },
    {
      "number": 27349,
      "class": "Bus",
      "name": "BRANDON 4 1",
      "init": {
        "Vr": 0.6613911493326687,
        "Vi": -0.7934271925029796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8812726055154,
        "longitude": -82.3433741247139
      }
    },
    {
      "number": 27350,
      "class": "Bus",
      "name": "BRANDON 4 2",
      "init": {
        "Vr": 0.6615857875218936,
        "Vi": -0.7933582397598571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8812726055154,
        "longitude": -82.3433741247139
      }
    },
    {
      "number": 27351,
      "class": "Bus",
      "name": "BRANDON 5 1",
      "init": {
        "Vr": 0.6517701778590362,
        "Vi": -0.7932041901324478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9303536386173,
        "longitude": -82.2495575604681
      }
    },
    {
      "number": 27352,
      "class": "Bus",
      "name": "BRANDON 6 1",
      "init": {
        "Vr": 0.6998785203954571,
        "Vi": -0.7704560676914225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9065752111749,
        "longitude": -82.2635232613246
      }
    },
    {
      "number": 27353,
      "class": "Bus",
      "name": "BRANDON 6 2",
      "init": {
        "Vr": 0.6689105447536265,
        "Vi": -0.7888858355219925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9065752111749,
        "longitude": -82.2635232613246
      }
    },
    {
      "number": 27354,
      "class": "Bus",
      "name": "BRANDON 6 3",
      "init": {
        "Vr": 0.6996203342194404,
        "Vi": -0.7705375924467877
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9065752111749,
        "longitude": -82.2635232613246
      }
    },
    {
      "number": 27355,
      "class": "Bus",
      "name": "BRANDON 7 1",
      "init": {
        "Vr": 0.6442020064347972,
        "Vi": -0.7947276248427244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9578491917871,
        "longitude": -82.3014091144354
      }
    },
    {
      "number": 27356,
      "class": "Bus",
      "name": "BRANDON 7 2",
      "init": {
        "Vr": 0.6448346361663907,
        "Vi": -0.794596528022855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9578491917871,
        "longitude": -82.3014091144354
      }
    },
    {
      "number": 27357,
      "class": "Bus",
      "name": "BRANDON 8 1",
      "init": {
        "Vr": 0.6762727737602251,
        "Vi": -0.760471847862453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8346628637857,
        "longitude": -82.2868233085763
      }
    },
    {
      "number": 27358,
      "class": "Bus",
      "name": "BRANDON 9 1",
      "init": {
        "Vr": 0.6639586824326357,
        "Vi": -0.7918950480206873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8896059309596,
        "longitude": -82.2920286148961
      }
    },
    {
      "number": 27359,
      "class": "Bus",
      "name": "GIBSONTON 1",
      "init": {
        "Vr": 0.6995075819875399,
        "Vi": -0.7699276473385188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7852821944891,
        "longitude": -82.4060088752201
      }
    },
    {
      "number": 27360,
      "class": "Bus",
      "name": "LAKELAND 6 1",
      "init": {
        "Vr": 0.6508962375561806,
        "Vi": -0.7890357444707075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1516330103886,
        "longitude": -82.028767369202
      }
    },
    {
      "number": 27361,
      "class": "Bus",
      "name": "LAKELAND 6 2",
      "init": {
        "Vr": 0.6505528686564842,
        "Vi": -0.7890742577241525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1516330103886,
        "longitude": -82.028767369202
      }
    },
    {
      "number": 27362,
      "class": "Bus",
      "name": "LAKELAND 7 1",
      "init": {
        "Vr": 0.6347176962233549,
        "Vi": -0.8019284447208112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0894170324186,
        "longitude": -82.0916877691421
      }
    },
    {
      "number": 27363,
      "class": "Bus",
      "name": "LAKELAND 8 1",
      "init": {
        "Vr": 0.6552064239791887,
        "Vi": -0.7874879797809887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1330461251478,
        "longitude": -82.0393962408559
      }
    },
    {
      "number": 27364,
      "class": "Bus",
      "name": "LAKELAND 8 2",
      "init": {
        "Vr": 0.6547614718321715,
        "Vi": -0.7876267976252445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1330461251478,
        "longitude": -82.0393962408559
      }
    },
    {
      "number": 27365,
      "class": "Bus",
      "name": "LAKELAND 9 1",
      "init": {
        "Vr": 0.629006936384972,
        "Vi": -0.8049270228827258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1299366861476,
        "longitude": -82.1064512179793
      }
    },
    {
      "number": 27366,
      "class": "Bus",
      "name": "LITHIA 1 1",
      "init": {
        "Vr": 0.6962146711167014,
        "Vi": -0.7466054770763418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8329387740323,
        "longitude": -82.0835545132782
      }
    },
    {
      "number": 27367,
      "class": "Bus",
      "name": "LITHIA 2 1",
      "init": {
        "Vr": 0.6656962084063344,
        "Vi": -0.7720289204889073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7535647089495,
        "longitude": -82.0902265760327
      }
    },
    {
      "number": 27368,
      "class": "Bus",
      "name": "LUTZ 1 1",
      "init": {
        "Vr": 0.6143703236258712,
        "Vi": -0.8244793942432943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2622619848,
        "longitude": -82.4116043051538
      }
    },
    {
      "number": 27369,
      "class": "Bus",
      "name": "LUTZ 2 1",
      "init": {
        "Vr": 0.6557421169229726,
        "Vi": -0.8113604899003781
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2021039959994,
        "longitude": -82.3716573943189
      }
    },
    {
      "number": 27370,
      "class": "Bus",
      "name": "LUTZ 2 2",
      "init": {
        "Vr": 0.6362958571916013,
        "Vi": -0.8193070970947314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2021039959994,
        "longitude": -82.3716573943189
      }
    },
    {
      "number": 27371,
      "class": "Bus",
      "name": "LUTZ 2 3",
      "init": {
        "Vr": 0.6556314582553174,
        "Vi": -0.81138071024875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2021039959994,
        "longitude": -82.3716573943189
      }
    },
    {
      "number": 27372,
      "class": "Bus",
      "name": "ODESSA 1 1",
      "init": {
        "Vr": 0.5809503208445034,
        "Vi": -0.8258394553231819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1196438488518,
        "longitude": -82.5356060021073
      }
    },
    {
      "number": 27373,
      "class": "Bus",
      "name": "ODESSA 2 1",
      "init": {
        "Vr": 0.5841188762968187,
        "Vi": -0.8298096302146438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1543837289374,
        "longitude": -82.5891941588484
      }
    },
    {
      "number": 27374,
      "class": "Bus",
      "name": "PLANT CITY 1 1",
      "init": {
        "Vr": 0.638630739132094,
        "Vi": -0.7967357870514524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0967525116032,
        "longitude": -82.20801804006
      }
    },
    {
      "number": 27375,
      "class": "Bus",
      "name": "PLANT CITY 2 1",
      "init": {
        "Vr": 0.6382010803439665,
        "Vi": -0.7943102222413608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0835596383659,
        "longitude": -82.1311520667526
      }
    },
    {
      "number": 27376,
      "class": "Bus",
      "name": "PLANT CITY 2 2",
      "init": {
        "Vr": 0.6378933488862264,
        "Vi": -0.7943711818247501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0835596383659,
        "longitude": -82.1311520667526
      }
    },
    {
      "number": 27377,
      "class": "Bus",
      "name": "PLANT CITY 3 1",
      "init": {
        "Vr": 0.6251765999600071,
        "Vi": -0.7987146392723905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9816560306059,
        "longitude": -82.1821342902436
      }
    },
    {
      "number": 27378,
      "class": "Bus",
      "name": "PLANT CITY 4 1",
      "init": {
        "Vr": 0.6543879015782156,
        "Vi": -0.7831669958399555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9205109509232,
        "longitude": -82.1153742588038
      }
    },
    {
      "number": 27379,
      "class": "Bus",
      "name": "PLANT CITY 5 1",
      "init": {
        "Vr": 0.6309135618287723,
        "Vi": -0.7971818396432742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0282142400942,
        "longitude": -82.1624171959618
      }
    },
    {
      "number": 27380,
      "class": "Bus",
      "name": "PLANT CITY 5 2",
      "init": {
        "Vr": 0.6312071291897948,
        "Vi": -0.7971197430193239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0282142400942,
        "longitude": -82.1624171959618
      }
    },
    {
      "number": 27381,
      "class": "Bus",
      "name": "PLANT CITY 6 1",
      "init": {
        "Vr": 0.643460885719553,
        "Vi": -0.7980279713599131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0606615620092,
        "longitude": -82.0787531195928
      }
    },
    {
      "number": 27382,
      "class": "Bus",
      "name": "PLANT CITY 6 2",
      "init": {
        "Vr": 0.6431952280978626,
        "Vi": -0.7980591385624408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0606615620092,
        "longitude": -82.0787531195928
      }
    },
    {
      "number": 27383,
      "class": "Bus",
      "name": "PLANT CITY 7 1",
      "init": {
        "Vr": 0.6568446258140119,
        "Vi": -0.7949631880638633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9868178688588,
        "longitude": -82.0607522227153
      }
    },
    {
      "number": 27384,
      "class": "Bus",
      "name": "RIVERVIEW 1 1",
      "init": {
        "Vr": 0.6600172971373871,
        "Vi": -0.7950562530623034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8521340522199,
        "longitude": -82.3975466823169
      }
    },
    {
      "number": 27385,
      "class": "Bus",
      "name": "RIVERVIEW 2 1",
      "init": {
        "Vr": 0.6715956058701568,
        "Vi": -0.7592731585789088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8214460394047,
        "longitude": -82.1807999956747
      }
    },
    {
      "number": 27386,
      "class": "Bus",
      "name": "RIVERVIEW 3 1",
      "init": {
        "Vr": 0.6623809565675246,
        "Vi": -0.794763291551256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8715973455438,
        "longitude": -82.4007843849163
      }
    },
    {
      "number": 27387,
      "class": "Bus",
      "name": "RIVERVIEW 4 1",
      "init": {
        "Vr": 0.664094226540751,
        "Vi": -0.7657629974237904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8779354475825,
        "longitude": -82.2213376355503
      }
    },
    {
      "number": 27388,
      "class": "Bus",
      "name": "RIVERVIEW 5 1",
      "init": {
        "Vr": 0.6708895064990228,
        "Vi": -0.7752865327269521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7186610603683,
        "longitude": -82.2394229076559
      }
    },
    {
      "number": 27389,
      "class": "Bus",
      "name": "RIVERVIEW 6 1",
      "init": {
        "Vr": 0.6707346925951612,
        "Vi": -0.7651226108954199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8036017051634,
        "longitude": -82.3125641346746
      }
    },
    {
      "number": 27390,
      "class": "Bus",
      "name": "RIVERVIEW 7 1",
      "init": {
        "Vr": 0.6722140750963915,
        "Vi": -0.7759961720295915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6860404737211,
        "longitude": -82.3132926074875
      }
    },
    {
      "number": 27391,
      "class": "Bus",
      "name": "RUSKIN 1 1",
      "init": {
        "Vr": 0.6853842190525462,
        "Vi": -0.776269808129469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7285022350447,
        "longitude": -82.377595921795
      }
    },
    {
      "number": 27392,
      "class": "Bus",
      "name": "RUSKIN 2 1",
      "init": {
        "Vr": 0.6839188677442123,
        "Vi": -0.774067437525696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6915020320641,
        "longitude": -82.3697467959718
      }
    },
    {
      "number": 27393,
      "class": "Bus",
      "name": "RUSKIN 3 1",
      "init": {
        "Vr": 0.677331871836472,
        "Vi": -0.7808768981715855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7063517230447,
        "longitude": -82.5131587293258
      }
    },
    {
      "number": 27394,
      "class": "Bus",
      "name": "SEFFNER 1",
      "init": {
        "Vr": 0.636523490644244,
        "Vi": -0.8003054342787581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0615450476476,
        "longitude": -82.2755451059043
      }
    },
    {
      "number": 27395,
      "class": "Bus",
      "name": "SUN CITY CENTER 1",
      "init": {
        "Vr": 0.6906707073508725,
        "Vi": -0.7742209906685847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.661613535832,
        "longitude": -82.3954216200962
      }
    },
    {
      "number": 27396,
      "class": "Bus",
      "name": "SUN CITY CENTER 2",
      "init": {
        "Vr": 0.6904076597491785,
        "Vi": -0.7742931021132732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.661613535832,
        "longitude": -82.3954216200962
      }
    },
    {
      "number": 27397,
      "class": "Bus",
      "name": "TAMPA 1 1",
      "init": {
        "Vr": 0.6361240754278558,
        "Vi": -0.807896011848078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0767301392016,
        "longitude": -82.4035876908257
      }
    },
    {
      "number": 27398,
      "class": "Bus",
      "name": "TAMPA 2 1",
      "init": {
        "Vr": 0.6426433321648974,
        "Vi": -0.8041856253478128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0588680926141,
        "longitude": -82.3877105403152
      }
    },
    {
      "number": 27399,
      "class": "Bus",
      "name": "TAMPA 3 1",
      "init": {
        "Vr": 0.6131980255958761,
        "Vi": -0.8135542787082867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27400,
      "class": "Bus",
      "name": "TAMPA 3 2",
      "init": {
        "Vr": 0.5622503111984257,
        "Vi": -0.8443156435276533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27401,
      "class": "Bus",
      "name": "TAMPA 3 3",
      "init": {
        "Vr": 0.49043958605661786,
        "Vi": -0.8876737388549292
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27402,
      "class": "Bus",
      "name": "TAMPA 3 4",
      "init": {
        "Vr": 0.4904395860566178,
        "Vi": -0.8876737388549292
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27403,
      "class": "Bus",
      "name": "TAMPA 3 5",
      "init": {
        "Vr": 0.6128027594055028,
        "Vi": -0.8137238130423756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27404,
      "class": "Bus",
      "name": "TAMPA 3 7",
      "init": {
        "Vr": 0.614063994759339,
        "Vi": -0.8132506930301494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1824689776909,
        "longitude": -82.2888751770608
      }
    },
    {
      "number": 27405,
      "class": "Bus",
      "name": "TAMPA 4 1",
      "init": {
        "Vr": 0.6218633469595225,
        "Vi": -0.8104559303015115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1035106506354,
        "longitude": -82.3434201832665
      }
    },
    {
      "number": 27406,
      "class": "Bus",
      "name": "TAMPA 5 1",
      "init": {
        "Vr": 0.6187931946341536,
        "Vi": -0.8274325686612438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1321592533183,
        "longitude": -82.41412008501
      }
    },
    {
      "number": 27407,
      "class": "Bus",
      "name": "TAMPA 6 1",
      "init": {
        "Vr": 0.6037361645956426,
        "Vi": -0.8160849761738737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0158384906346,
        "longitude": -82.5895886272645
      }
    },
    {
      "number": 27408,
      "class": "Bus",
      "name": "TAMPA 7 1",
      "init": {
        "Vr": 0.5923108942996735,
        "Vi": -0.8192371543338715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1884349894624,
        "longitude": -82.5362480638645
      }
    },
    {
      "number": 27409,
      "class": "Bus",
      "name": "TAMPA 7 2",
      "init": {
        "Vr": 0.5683886264210088,
        "Vi": -0.8582779124000033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1884349894624,
        "longitude": -82.5362480638645
      }
    },
    {
      "number": 27410,
      "class": "Bus",
      "name": "TAMPA 7 3",
      "init": {
        "Vr": 0.5918897887314576,
        "Vi": -0.819273982051446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1884349894624,
        "longitude": -82.5362480638645
      }
    },
    {
      "number": 27411,
      "class": "Bus",
      "name": "TAMPA 8 1",
      "init": {
        "Vr": 0.5895013745285103,
        "Vi": -0.8198601161088107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.08654377477,
        "longitude": -82.5365443522657
      }
    },
    {
      "number": 27412,
      "class": "Bus",
      "name": "TAMPA 9 1",
      "init": {
        "Vr": 0.5959121144989558,
        "Vi": -0.8174406113260871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0658658379165,
        "longitude": -82.4905451137048
      }
    },
    {
      "number": 27413,
      "class": "Bus",
      "name": "TAMPA 9 2",
      "init": {
        "Vr": 0.5966082368062029,
        "Vi": -0.8173655680718793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0658658379165,
        "longitude": -82.4905451137048
      }
    },
    {
      "number": 27414,
      "class": "Bus",
      "name": "TAMPA 10 1",
      "init": {
        "Vr": 0.6151005818805001,
        "Vi": -0.8186325099340765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1242807348814,
        "longitude": -82.4595291843265
      }
    },
    {
      "number": 27415,
      "class": "Bus",
      "name": "TAMPA 11 1",
      "init": {
        "Vr": 0.6026489832642771,
        "Vi": -0.8218440504720448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1565132212292,
        "longitude": -82.5012673222357
      }
    },
    {
      "number": 27416,
      "class": "Bus",
      "name": "TAMPA 11 2",
      "init": {
        "Vr": 0.6022450172843166,
        "Vi": -0.8219487249602411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1565132212292,
        "longitude": -82.5012673222357
      }
    },
    {
      "number": 27417,
      "class": "Bus",
      "name": "TAMPA 12 1",
      "init": {
        "Vr": 0.5799207436319609,
        "Vi": -0.8336866944573993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0877194457059,
        "longitude": -82.6693083069549
      }
    },
    {
      "number": 27418,
      "class": "Bus",
      "name": "TAMPA 13 1",
      "init": {
        "Vr": 0.5679747281500528,
        "Vi": -0.8314339741355693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1395818232659,
        "longitude": -82.6661284006424
      }
    },
    {
      "number": 27419,
      "class": "Bus",
      "name": "TAMPA 14 1",
      "init": {
        "Vr": 0.5798396694599712,
        "Vi": -0.8298181501047422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1324214538949,
        "longitude": -82.6195071424872
      }
    },
    {
      "number": 27420,
      "class": "Bus",
      "name": "TAMPA 15 1",
      "init": {
        "Vr": 0.608884304360373,
        "Vi": -0.8259742561057478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0970193440109,
        "longitude": -82.4644118097732
      }
    },
    {
      "number": 27421,
      "class": "Bus",
      "name": "TAMPA 15 2",
      "init": {
        "Vr": 0.6083278917677664,
        "Vi": -0.8260582152853708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0970193440109,
        "longitude": -82.4644118097732
      }
    },
    {
      "number": 27422,
      "class": "Bus",
      "name": "TAMPA 16 1",
      "init": {
        "Vr": 0.6248587000645675,
        "Vi": -0.8158878073881309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0693731216855,
        "longitude": -82.4373487444599
      }
    },
    {
      "number": 27423,
      "class": "Bus",
      "name": "TAMPA 17 1",
      "init": {
        "Vr": 0.6097172072506213,
        "Vi": -0.8143385874122674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0438703176012,
        "longitude": -82.4774925589278
      }
    },
    {
      "number": 27424,
      "class": "Bus",
      "name": "TAMPA 18 1",
      "init": {
        "Vr": 0.6373288139772455,
        "Vi": -0.79444194590506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0083629666554,
        "longitude": -82.2707530532304
      }
    },
    {
      "number": 27425,
      "class": "Bus",
      "name": "TAMPA 18 2",
      "init": {
        "Vr": 0.6367855690786254,
        "Vi": -0.7945734695903648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0083629666554,
        "longitude": -82.2707530532304
      }
    },
    {
      "number": 27426,
      "class": "Bus",
      "name": "TAMPA 19 1",
      "init": {
        "Vr": 0.6432444761715065,
        "Vi": -0.8074829687076294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9922465407252,
        "longitude": -82.3714702433828
      }
    },
    {
      "number": 27427,
      "class": "Bus",
      "name": "TAMPA 20 1",
      "init": {
        "Vr": 0.6392696015326642,
        "Vi": -0.8193813774068541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0134017305783,
        "longitude": -82.404028171911
      }
    },
    {
      "number": 27428,
      "class": "Bus",
      "name": "TAMPA 20 2",
      "init": {
        "Vr": 0.6389276436383301,
        "Vi": -0.8194615578500516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0134017305783,
        "longitude": -82.404028171911
      }
    },
    {
      "number": 27429,
      "class": "Bus",
      "name": "TAMPA 21 1",
      "init": {
        "Vr": 0.595098399879549,
        "Vi": -0.8177316172772303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0603944529441,
        "longitude": -82.5499959625778
      }
    },
    {
      "number": 27430,
      "class": "Bus",
      "name": "TAMPA 22 1",
      "init": {
        "Vr": 0.6136437448440971,
        "Vi": -0.8114888759557145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9766876689969,
        "longitude": -82.571290887763
      }
    },
    {
      "number": 27431,
      "class": "Bus",
      "name": "TAMPA 23 1",
      "init": {
        "Vr": 0.6337603542601186,
        "Vi": -0.8035339128563423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0001150065342,
        "longitude": -82.5097421304402
      }
    },
    {
      "number": 27432,
      "class": "Bus",
      "name": "TAMPA 24 1",
      "init": {
        "Vr": 0.6234005153265528,
        "Vi": -0.8073310167397845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9296303005321,
        "longitude": -82.5334401595683
      }
    },
    {
      "number": 27433,
      "class": "Bus",
      "name": "TAMPA 25 1",
      "init": {
        "Vr": 0.5772874191152578,
        "Vi": -0.824548489618296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0977959875415,
        "longitude": -82.5816170567682
      }
    },
    {
      "number": 27434,
      "class": "Bus",
      "name": "TAMPA 25 2",
      "init": {
        "Vr": 0.5781608769862256,
        "Vi": -0.8245212988246079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0977959875415,
        "longitude": -82.5816170567682
      }
    },
    {
      "number": 27435,
      "class": "Bus",
      "name": "TAMPA 26 1",
      "init": {
        "Vr": 0.6057377256201882,
        "Vi": -0.8191835784986852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9920424114223,
        "longitude": -82.6177259883954
      }
    },
    {
      "number": 27436,
      "class": "Bus",
      "name": "TAMPA 27 1",
      "init": {
        "Vr": 0.6226229104773788,
        "Vi": -0.8077192915054799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9676229429902,
        "longitude": -82.5444121413987
      }
    },
    {
      "number": 27437,
      "class": "Bus",
      "name": "TAMPA 27 2",
      "init": {
        "Vr": 0.6228810888692924,
        "Vi": -0.8076765895826804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9676229429902,
        "longitude": -82.5444121413987
      }
    },
    {
      "number": 27438,
      "class": "Bus",
      "name": "TAMPA 28 1",
      "init": {
        "Vr": 0.6427757265611891,
        "Vi": -0.8003174894516775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9963916673644,
        "longitude": -82.4766752135733
      }
    },
    {
      "number": 27439,
      "class": "Bus",
      "name": "TAMPA 29 1",
      "init": {
        "Vr": 0.5934049253363167,
        "Vi": -0.8187945460912195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.067572615771,
        "longitude": -82.5868413885592
      }
    },
    {
      "number": 27440,
      "class": "Bus",
      "name": "TAMPA 30 1",
      "init": {
        "Vr": 0.6417115507461474,
        "Vi": -0.806573365788273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0392321061492,
        "longitude": -82.3587140524705
      }
    },
    {
      "number": 27441,
      "class": "Bus",
      "name": "TAMPA 30 2",
      "init": {
        "Vr": 0.641339692805925,
        "Vi": -0.806700404373554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0392321061492,
        "longitude": -82.3587140524705
      }
    },
    {
      "number": 27442,
      "class": "Bus",
      "name": "TAMPA 31 1",
      "init": {
        "Vr": 0.6555890872485173,
        "Vi": -0.7930821762283008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27443,
      "class": "Bus",
      "name": "TAMPA 31 2",
      "init": {
        "Vr": 0.6555890872485172,
        "Vi": -0.7930821762283008
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27444,
      "class": "Bus",
      "name": "TAMPA 31 3",
      "init": {
        "Vr": 0.6555890872485172,
        "Vi": -0.7930821762283008
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27445,
      "class": "Bus",
      "name": "TAMPA 31 4",
      "init": {
        "Vr": 0.6555890872485173,
        "Vi": -0.7930821762283007
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27446,
      "class": "Bus",
      "name": "TAMPA 31 5",
      "init": {
        "Vr": 0.654624030650346,
        "Vi": -0.7932805471565751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27447,
      "class": "Bus",
      "name": "TAMPA 31 7",
      "init": {
        "Vr": 0.6566620641266477,
        "Vi": -0.7928186168593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9368276439246,
        "longitude": -82.3821383463723
      }
    },
    {
      "number": 27448,
      "class": "Bus",
      "name": "TAMPA 32 1",
      "init": {
        "Vr": 0.6377350339761187,
        "Vi": -0.8084020376766746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0144459100313,
        "longitude": -82.4413185743492
      }
    },
    {
      "number": 27449,
      "class": "Bus",
      "name": "TAMPA 33 1",
      "init": {
        "Vr": 0.6570088390223255,
        "Vi": -0.7924730850315777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9717915033826,
        "longitude": -82.4416868190431
      }
    },
    {
      "number": 27450,
      "class": "Bus",
      "name": "TAMPA 34 1",
      "init": {
        "Vr": 0.6475160931865791,
        "Vi": -0.7976895551342608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9020182361001,
        "longitude": -82.4222931357771
      }
    },
    {
      "number": 27451,
      "class": "Bus",
      "name": "TAMPA 35 1",
      "init": {
        "Vr": 0.6558898850142415,
        "Vi": -0.7954088792106649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9688084054344,
        "longitude": -82.4038670683378
      }
    },
    {
      "number": 27452,
      "class": "Bus",
      "name": "TAMPA 36 1",
      "init": {
        "Vr": 0.6453425056957338,
        "Vi": -0.815989016601499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0122993286212,
        "longitude": -82.3434636753418
      }
    },
    {
      "number": 27453,
      "class": "Bus",
      "name": "TAMPA 37 1",
      "init": {
        "Vr": 0.6434421693371478,
        "Vi": -0.794903432760539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9652337185925,
        "longitude": -82.2703478524273
      }
    },
    {
      "number": 27454,
      "class": "Bus",
      "name": "TAMPA 38 1",
      "init": {
        "Vr": 0.6246209516472193,
        "Vi": -0.8064775992852474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9054968007189,
        "longitude": -82.5290490433703
      }
    },
    {
      "number": 27455,
      "class": "Bus",
      "name": "TAMPA 39 1",
      "init": {
        "Vr": 0.6563886643316508,
        "Vi": -0.7915452329919702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9430916945963,
        "longitude": -82.4656807288348
      }
    },
    {
      "number": 27456,
      "class": "Bus",
      "name": "TAMPA 39 2",
      "init": {
        "Vr": 0.6572432551151031,
        "Vi": -0.7912584625306393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9430916945963,
        "longitude": -82.4656807288348
      }
    },
    {
      "number": 27457,
      "class": "Bus",
      "name": "TAMPA 40 1",
      "init": {
        "Vr": 0.6177659361482538,
        "Vi": -0.8091152117411393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8779215867065,
        "longitude": -82.514535328909
      }
    },
    {
      "number": 27458,
      "class": "Bus",
      "name": "TAMPA 41 1",
      "init": {
        "Vr": 0.6114983014278745,
        "Vi": -0.8112066686113066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8461410927842,
        "longitude": -82.5490931733654
      }
    },
    {
      "number": 27459,
      "class": "Bus",
      "name": "VALRICO 1 1",
      "init": {
        "Vr": 0.6275228350401771,
        "Vi": -0.7960701416433718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9873323151113,
        "longitude": -82.222255692508
      }
    },
    {
      "number": 27460,
      "class": "Bus",
      "name": "VALRICO 2 1",
      "init": {
        "Vr": 0.662952103276579,
        "Vi": -0.7673562878839024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9010816383698,
        "longitude": -82.1886240014498
      }
    },
    {
      "number": 27461,
      "class": "Bus",
      "name": "VALRICO 3 1",
      "init": {
        "Vr": 0.6776826392408594,
        "Vi": -0.7554970993117179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8549696473458,
        "longitude": -82.149239211237
      }
    },
    {
      "number": 27462,
      "class": "Bus",
      "name": "VALRICO 3 2",
      "init": {
        "Vr": 0.6784087320295376,
        "Vi": -0.7552979969493784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8549696473458,
        "longitude": -82.149239211237
      }
    },
    {
      "number": 27463,
      "class": "Bus",
      "name": "WIMAUMA 1",
      "init": {
        "Vr": 0.6662287917117362,
        "Vi": -0.7757670118905106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6257731821128,
        "longitude": -82.2946985653274
      }
    },
    {
      "number": 27464,
      "class": "Bus",
      "name": "SEBASTIAN 1 1",
      "init": {
        "Vr": 0.5446896839208221,
        "Vi": -0.8653632238665965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7675355930926,
        "longitude": -80.5062394137981
      }
    },
    {
      "number": 27465,
      "class": "Bus",
      "name": "SEBASTIAN 2 1",
      "init": {
        "Vr": 0.5884040826052112,
        "Vi": -0.8440610688177432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7385096627941,
        "longitude": -80.4463203927187
      }
    },
    {
      "number": 27466,
      "class": "Bus",
      "name": "SEBASTIAN 2 2",
      "init": {
        "Vr": 0.587929502119977,
        "Vi": -0.8440670310099209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7385096627941,
        "longitude": -80.4463203927187
      }
    },
    {
      "number": 27467,
      "class": "Bus",
      "name": "SEBASTIAN 3 1",
      "init": {
        "Vr": 0.544223043240502,
        "Vi": -0.8682341190634053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8236242882593,
        "longitude": -80.4819926050136
      }
    },
    {
      "number": 27468,
      "class": "Bus",
      "name": "SEBASTIAN 4 1",
      "init": {
        "Vr": 0.546403427514376,
        "Vi": -0.8733198082192658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8715976657386,
        "longitude": -80.4574300627661
      }
    },
    {
      "number": 27469,
      "class": "Bus",
      "name": "VERO BEACH 1 1",
      "init": {
        "Vr": 0.5624708275211958,
        "Vi": -0.8520273031714021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7033567024395,
        "longitude": -80.4771589025895
      }
    },
    {
      "number": 27470,
      "class": "Bus",
      "name": "VERO BEACH 2 1",
      "init": {
        "Vr": 0.5888774276271486,
        "Vi": -0.8442294359146051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7305783030233,
        "longitude": -80.3805876316856
      }
    },
    {
      "number": 27471,
      "class": "Bus",
      "name": "VERO BEACH 3 1",
      "init": {
        "Vr": 0.6018463154254121,
        "Vi": -0.8520778596275322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6188593359263,
        "longitude": -80.6726998442649
      }
    },
    {
      "number": 27472,
      "class": "Bus",
      "name": "VERO BEACH 4 1",
      "init": {
        "Vr": 0.5954436927160733,
        "Vi": -0.8528602875095976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6639456999665,
        "longitude": -80.7863257047361
      }
    },
    {
      "number": 27473,
      "class": "Bus",
      "name": "VERO BEACH 5 1",
      "init": {
        "Vr": 0.5633357319775392,
        "Vi": -0.854710177871621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6715459968815,
        "longitude": -80.726552415689
      }
    },
    {
      "number": 27474,
      "class": "Bus",
      "name": "VERO BEACH 6 1",
      "init": {
        "Vr": 0.5714173291226119,
        "Vi": -0.8504358423606518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.745061196584,
        "longitude": -80.7355236784228
      }
    },
    {
      "number": 27475,
      "class": "Bus",
      "name": "VERO BEACH 7 1",
      "init": {
        "Vr": 0.5805054341800373,
        "Vi": -0.8441652297097945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6187949924087,
        "longitude": -80.459132052248
      }
    },
    {
      "number": 27476,
      "class": "Bus",
      "name": "VERO BEACH 7 2",
      "init": {
        "Vr": 0.58109605293365,
        "Vi": -0.8443342034778784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6187949924087,
        "longitude": -80.459132052248
      }
    },
    {
      "number": 27477,
      "class": "Bus",
      "name": "VERO BEACH 8 1",
      "init": {
        "Vr": 0.5693616077427877,
        "Vi": -0.8477019088224285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6627317815283,
        "longitude": -80.4498108133921
      }
    },
    {
      "number": 27478,
      "class": "Bus",
      "name": "VERO BEACH 9 1",
      "init": {
        "Vr": 0.5935184137157332,
        "Vi": -0.8437508274483562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5744976036045,
        "longitude": -80.3258725274743
      }
    },
    {
      "number": 27479,
      "class": "Bus",
      "name": "VERO BEACH 10 1",
      "init": {
        "Vr": 0.5989746412419307,
        "Vi": -0.8426453805801469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6502733313949,
        "longitude": -80.3542281606962
      }
    },
    {
      "number": 27480,
      "class": "Bus",
      "name": "VERO BEACH 10 2",
      "init": {
        "Vr": 0.5986667175574996,
        "Vi": -0.8426339905755602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6502733313949,
        "longitude": -80.3542281606962
      }
    },
    {
      "number": 27481,
      "class": "Bus",
      "name": "VERO BEACH 11 1",
      "init": {
        "Vr": 0.5975665897603994,
        "Vi": -0.8428461299398473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6016746640341,
        "longitude": -80.3894625336171
      }
    },
    {
      "number": 27482,
      "class": "Bus",
      "name": "BOKEELIA 1",
      "init": {
        "Vr": 0.5840158722216212,
        "Vi": -0.8560131410779173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5777859714272,
        "longitude": -82.2039385504452
      }
    },
    {
      "number": 27483,
      "class": "Bus",
      "name": "BOKEELIA 2",
      "init": {
        "Vr": 0.5837184983420253,
        "Vi": -0.8560471511047125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5777859714272,
        "longitude": -82.2039385504452
      }
    },
    {
      "number": 27484,
      "class": "Bus",
      "name": "BONITA SPRINGS 2 1",
      "init": {
        "Vr": 0.6142181948004477,
        "Vi": -0.8328230416906519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3582558669323,
        "longitude": -81.7837119505658
      }
    },
    {
      "number": 27485,
      "class": "Bus",
      "name": "BONITA SPRINGS 3 1",
      "init": {
        "Vr": 0.6272229393941977,
        "Vi": -0.815232938443368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4108405743384,
        "longitude": -81.830948554209
      }
    },
    {
      "number": 27486,
      "class": "Bus",
      "name": "BONITA SPRINGS 4 1",
      "init": {
        "Vr": 0.6206440427518775,
        "Vi": -0.8326038390837164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3261433615096,
        "longitude": -81.8109519221174
      }
    },
    {
      "number": 27487,
      "class": "Bus",
      "name": "BONITA SPRINGS 4 2",
      "init": {
        "Vr": 0.6203879056874194,
        "Vi": -0.8326576194999615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3261433615096,
        "longitude": -81.8109519221174
      }
    },
    {
      "number": 27488,
      "class": "Bus",
      "name": "BONITA SPRINGS 5 1",
      "init": {
        "Vr": 0.6155418769581935,
        "Vi": -0.8301723607571446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3691427460173,
        "longitude": -81.7524531400437
      }
    },
    {
      "number": 27489,
      "class": "Bus",
      "name": "CAPE CORAL 1 1",
      "init": {
        "Vr": 0.6053632909363017,
        "Vi": -0.8411028936989267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7634683050304,
        "longitude": -82.0075782657824
      }
    },
    {
      "number": 27490,
      "class": "Bus",
      "name": "CAPE CORAL 2 1",
      "init": {
        "Vr": 0.6032004007625473,
        "Vi": -0.8396490329410288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7536960547984,
        "longitude": -81.9570798672683
      }
    },
    {
      "number": 27491,
      "class": "Bus",
      "name": "CAPE CORAL 2 2",
      "init": {
        "Vr": 0.6033763594928693,
        "Vi": -0.8396192901904992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7536960547984,
        "longitude": -81.9570798672683
      }
    },
    {
      "number": 27492,
      "class": "Bus",
      "name": "CAPE CORAL 3 1",
      "init": {
        "Vr": 0.5947225694652057,
        "Vi": -0.8500038897345322
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6902047926912,
        "longitude": -81.999839377666
      }
    },
    {
      "number": 27493,
      "class": "Bus",
      "name": "CAPE CORAL 4 1",
      "init": {
        "Vr": 0.5960534043474401,
        "Vi": -0.8525496275243796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7015119614636,
        "longitude": -82.0323248218087
      }
    },
    {
      "number": 27494,
      "class": "Bus",
      "name": "CAPE CORAL 4 2",
      "init": {
        "Vr": 0.5957182630809366,
        "Vi": -0.852543464484532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7015119614636,
        "longitude": -82.0323248218087
      }
    },
    {
      "number": 27495,
      "class": "Bus",
      "name": "CAPE CORAL 5 1",
      "init": {
        "Vr": 0.6005412854823431,
        "Vi": -0.8463443824801958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7437719494872,
        "longitude": -82.060561813289
      }
    },
    {
      "number": 27496,
      "class": "Bus",
      "name": "CAPE CORAL 5 2",
      "init": {
        "Vr": 0.6006679120419195,
        "Vi": -0.8462928945019295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7437719494872,
        "longitude": -82.060561813289
      }
    },
    {
      "number": 27497,
      "class": "Bus",
      "name": "CAPE CORAL 6 1",
      "init": {
        "Vr": 0.6094477026272691,
        "Vi": -0.8249753061639749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6027873498444,
        "longitude": -81.9283987854884
      }
    },
    {
      "number": 27498,
      "class": "Bus",
      "name": "CAPE CORAL 6 2",
      "init": {
        "Vr": 0.6098120352005214,
        "Vi": -0.824895559324246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6027873498444,
        "longitude": -81.9283987854884
      }
    },
    {
      "number": 27499,
      "class": "Bus",
      "name": "CAPE CORAL 7 1",
      "init": {
        "Vr": 0.5945220291029218,
        "Vi": -0.8351726596557275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6569468656087,
        "longitude": -81.9239133970525
      }
    },
    {
      "number": 27500,
      "class": "Bus",
      "name": "CAPE CORAL 8 1",
      "init": {
        "Vr": 0.6027372212495764,
        "Vi": -0.8322728447430491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6067694450378,
        "longitude": -81.9540316264989
      }
    },
    {
      "number": 27501,
      "class": "Bus",
      "name": "CAPE CORAL 9 1",
      "init": {
        "Vr": 0.5897643404359004,
        "Vi": -0.8413910643275188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5723553426834,
        "longitude": -82.0476961171292
      }
    },
    {
      "number": 27502,
      "class": "Bus",
      "name": "CAPE CORAL 10 1",
      "init": {
        "Vr": 0.5994528867122719,
        "Vi": -0.8319863983807124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6291942888246,
        "longitude": -81.9272142772348
      }
    },
    {
      "number": 27503,
      "class": "Bus",
      "name": "CAPE CORAL 11 1",
      "init": {
        "Vr": 0.6359766600448439,
        "Vi": -0.8170311461014647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.485855480637,
        "longitude": -81.901806156463
      }
    },
    {
      "number": 27504,
      "class": "Bus",
      "name": "CAPE CORAL 12 1",
      "init": {
        "Vr": 0.5955022704826951,
        "Vi": -0.8425444538311752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.691348147115,
        "longitude": -81.9466062781018
      }
    },
    {
      "number": 27505,
      "class": "Bus",
      "name": "CAPE CORAL 12 2",
      "init": {
        "Vr": 0.5949971091707869,
        "Vi": -0.8426762619478366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.691348147115,
        "longitude": -81.9466062781018
      }
    },
    {
      "number": 27506,
      "class": "Bus",
      "name": "CAPE CORAL 13 1",
      "init": {
        "Vr": 0.61790477296793,
        "Vi": -0.8348310876789795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5314148319746,
        "longitude": -81.9907441854896
      }
    },
    {
      "number": 27507,
      "class": "Bus",
      "name": "CAPE CORAL 14 1",
      "init": {
        "Vr": 0.5844858388500153,
        "Vi": -0.8402649489877893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4572794540657,
        "longitude": -82.039083128613
      }
    },
    {
      "number": 27508,
      "class": "Bus",
      "name": "CAPE CORAL 14 2",
      "init": {
        "Vr": 0.5848275736747738,
        "Vi": -0.8402869107314602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4572794540657,
        "longitude": -82.039083128613
      }
    },
    {
      "number": 27509,
      "class": "Bus",
      "name": "CAPE CORAL 15 1",
      "init": {
        "Vr": 0.5805074502023004,
        "Vi": -0.8505710943419208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6144341599104,
        "longitude": -82.1317185232383
      }
    },
    {
      "number": 27510,
      "class": "Bus",
      "name": "CAPE CORAL 16 1",
      "init": {
        "Vr": 0.5787657544447452,
        "Vi": -0.8467196504456888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5010018462893,
        "longitude": -82.0921523612558
      }
    },
    {
      "number": 27511,
      "class": "Bus",
      "name": "ESTERO 1 1",
      "init": {
        "Vr": 0.6148733808212434,
        "Vi": -0.827793096356879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4111262097166,
        "longitude": -81.7624953562173
      }
    },
    {
      "number": 27512,
      "class": "Bus",
      "name": "ESTERO 2 1",
      "init": {
        "Vr": 0.6220586025615479,
        "Vi": -0.822732655670616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3903431780567,
        "longitude": -81.5948043240093
      }
    },
    {
      "number": 27513,
      "class": "Bus",
      "name": "FORT MYERS 1 1",
      "init": {
        "Vr": 0.6462478995474203,
        "Vi": -0.7945150627553655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5386817667699,
        "longitude": -81.7866003956585
      }
    },
    {
      "number": 27514,
      "class": "Bus",
      "name": "FORT MYERS 2 1",
      "init": {
        "Vr": 0.6425425972142973,
        "Vi": -0.7981613653335942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6345666839453,
        "longitude": -81.7332774998725
      }
    },
    {
      "number": 27515,
      "class": "Bus",
      "name": "FORT MYERS 2 2",
      "init": {
        "Vr": 0.641829725209425,
        "Vi": -0.7984205837675584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6345666839453,
        "longitude": -81.7332774998725
      }
    },
    {
      "number": 27516,
      "class": "Bus",
      "name": "FORT MYERS 3 1",
      "init": {
        "Vr": 0.6935385331214375,
        "Vi": -0.7711003127283198
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.64907579293,
        "longitude": -81.8527833573116
      }
    },
    {
      "number": 27517,
      "class": "Bus",
      "name": "FORT MYERS 3 2",
      "init": {
        "Vr": 0.6624861561860129,
        "Vi": -0.7956628808791979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.64907579293,
        "longitude": -81.8527833573116
      }
    },
    {
      "number": 27518,
      "class": "Bus",
      "name": "FORT MYERS 3 3",
      "init": {
        "Vr": 0.6347257357484177,
        "Vi": -0.8176214966679202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.64907579293,
        "longitude": -81.8527833573116
      }
    },
    {
      "number": 27519,
      "class": "Bus",
      "name": "FORT MYERS 3 4",
      "init": {
        "Vr": 0.6347257357484177,
        "Vi": -0.8176214966679201
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.64907579293,
        "longitude": -81.8527833573116
      }
    },
    {
      "number": 27520,
      "class": "Bus",
      "name": "FORT MYERS 3 5",
      "init": {
        "Vr": 0.6929773419104183,
        "Vi": -0.7713129828868275
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.64907579293,
        "longitude": -81.8527833573116
      }
    },
    {
      "number": 27521,
      "class": "Bus",
      "name": "FORT MYERS 4 1",
      "init": {
        "Vr": 0.6461729707575307,
        "Vi": -0.7943315775075876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6355804751064,
        "longitude": -81.7735776213765
      }
    },
    {
      "number": 27522,
      "class": "Bus",
      "name": "FORT MYERS 5 1",
      "init": {
        "Vr": 0.6624350316016517,
        "Vi": -0.7869380287705023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5648162119684,
        "longitude": -81.8085520789238
      }
    },
    {
      "number": 27523,
      "class": "Bus",
      "name": "FORT MYERS 5 2",
      "init": {
        "Vr": 0.6619264877872026,
        "Vi": -0.7871294916152421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5648162119684,
        "longitude": -81.8085520789238
      }
    },
    {
      "number": 27524,
      "class": "Bus",
      "name": "FORT MYERS 6 1",
      "init": {
        "Vr": 0.6241154232547033,
        "Vi": -0.814682314500236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5764725400902,
        "longitude": -81.8801782766353
      }
    },
    {
      "number": 27525,
      "class": "Bus",
      "name": "FORT MYERS 6 2",
      "init": {
        "Vr": 0.6236553509556174,
        "Vi": -0.8146709127595841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5764725400902,
        "longitude": -81.8801782766353
      }
    },
    {
      "number": 27526,
      "class": "Bus",
      "name": "FORT MYERS 7 1",
      "init": {
        "Vr": 0.6622148215589749,
        "Vi": -0.7858283410958204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6063880034717,
        "longitude": -81.8296262831564
      }
    },
    {
      "number": 27527,
      "class": "Bus",
      "name": "FORT MYERS 7 2",
      "init": {
        "Vr": 0.6617516548787346,
        "Vi": -0.7859480468258522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6063880034717,
        "longitude": -81.8296262831564
      }
    },
    {
      "number": 27528,
      "class": "Bus",
      "name": "FORT MYERS 8 1",
      "init": {
        "Vr": 0.6558964554482801,
        "Vi": -0.797492008919284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4857393632592,
        "longitude": -81.8279147533859
      }
    },
    {
      "number": 27529,
      "class": "Bus",
      "name": "FORT MYERS 8 2",
      "init": {
        "Vr": 0.6561224177406088,
        "Vi": -0.7973831013219682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4857393632592,
        "longitude": -81.8279147533859
      }
    },
    {
      "number": 27530,
      "class": "Bus",
      "name": "FORT MYERS 9 1",
      "init": {
        "Vr": 0.6329883931559152,
        "Vi": -0.8263712297670365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4845764842752,
        "longitude": -81.942322147765
      }
    },
    {
      "number": 27531,
      "class": "Bus",
      "name": "FORT MYERS 10 1",
      "init": {
        "Vr": 0.6392397342957095,
        "Vi": -0.8070887526407408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5497748687739,
        "longitude": -81.8576218575648
      }
    },
    {
      "number": 27532,
      "class": "Bus",
      "name": "FORT MYERS 11 1",
      "init": {
        "Vr": 0.6117970050535748,
        "Vi": -0.8308259020822346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5619516648988,
        "longitude": -81.9605324008966
      }
    },
    {
      "number": 27533,
      "class": "Bus",
      "name": "FORT MYERS 12 1",
      "init": {
        "Vr": 0.6873790742195772,
        "Vi": -0.7762354328720703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4775372159138,
        "longitude": -81.9721064651577
      }
    },
    {
      "number": 27534,
      "class": "Bus",
      "name": "FORT MYERS 12 2",
      "init": {
        "Vr": 0.6371586534193736,
        "Vi": -0.8250771200710798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4775372159138,
        "longitude": -81.9721064651577
      }
    },
    {
      "number": 27535,
      "class": "Bus",
      "name": "FORT MYERS 12 3",
      "init": {
        "Vr": 0.6870968651737291,
        "Vi": -0.7762262254804431
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4775372159138,
        "longitude": -81.9721064651577
      }
    },
    {
      "number": 27536,
      "class": "Bus",
      "name": "FORT MYERS 13 1",
      "init": {
        "Vr": 0.6157899524123113,
        "Vi": -0.822897011065319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5225666700744,
        "longitude": -81.7433679530388
      }
    },
    {
      "number": 27537,
      "class": "Bus",
      "name": "FORT MYERS 14 1",
      "init": {
        "Vr": 0.6190651758444157,
        "Vi": -0.8186787266548825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.499615542518,
        "longitude": -81.6933062565441
      }
    },
    {
      "number": 27538,
      "class": "Bus",
      "name": "FORT MYERS 14 2",
      "init": {
        "Vr": 0.6189415740073452,
        "Vi": -0.8186782075773842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.499615542518,
        "longitude": -81.6933062565441
      }
    },
    {
      "number": 27539,
      "class": "Bus",
      "name": "FORT MYERS 15 1",
      "init": {
        "Vr": 0.6287719299412463,
        "Vi": -0.8092735655362323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4695202826596,
        "longitude": -81.6553823125332
      }
    },
    {
      "number": 27540,
      "class": "Bus",
      "name": "FORT MYERS 15 2",
      "init": {
        "Vr": 0.62852202711378,
        "Vi": -0.8093243982799018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4695202826596,
        "longitude": -81.6553823125332
      }
    },
    {
      "number": 27541,
      "class": "Bus",
      "name": "FORT MYERS 16 1",
      "init": {
        "Vr": 0.6274303715885879,
        "Vi": -0.8274920959780501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4327056014272,
        "longitude": -81.8735148667855
      }
    },
    {
      "number": 27542,
      "class": "Bus",
      "name": "LEHIGH ACRES 4 1",
      "init": {
        "Vr": 0.6621676337465562,
        "Vi": -0.7902734863927374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7241781012528,
        "longitude": -81.5964332914658
      }
    },
    {
      "number": 27543,
      "class": "Bus",
      "name": "LEHIGH ACRES 5 1",
      "init": {
        "Vr": 0.6810038895658027,
        "Vi": -0.7794456831271989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6796325932931,
        "longitude": -81.7297077624326
      }
    },
    {
      "number": 27544,
      "class": "Bus",
      "name": "BRADENTON 1 1",
      "init": {
        "Vr": 0.646721557575538,
        "Vi": -0.8052981346592049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4881768318008,
        "longitude": -82.6317311058732
      }
    },
    {
      "number": 27545,
      "class": "Bus",
      "name": "BRADENTON 2 1",
      "init": {
        "Vr": 0.6384887451753709,
        "Vi": -0.8174454377802873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5187610670509,
        "longitude": -82.6758021658012
      }
    },
    {
      "number": 27546,
      "class": "Bus",
      "name": "BRADENTON 2 2",
      "init": {
        "Vr": 0.6381833110815848,
        "Vi": -0.817532499352424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5187610670509,
        "longitude": -82.6758021658012
      }
    },
    {
      "number": 27547,
      "class": "Bus",
      "name": "BRADENTON 3 1",
      "init": {
        "Vr": 0.6480188456602124,
        "Vi": -0.8033551958446163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4863796946201,
        "longitude": -82.5692074626434
      }
    },
    {
      "number": 27548,
      "class": "Bus",
      "name": "BRADENTON 4 1",
      "init": {
        "Vr": 0.6495423749226223,
        "Vi": -0.8041713128498841
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.51215617627,
        "longitude": -82.5830675072773
      }
    },
    {
      "number": 27549,
      "class": "Bus",
      "name": "BRADENTON 4 2",
      "init": {
        "Vr": 0.6492745857180301,
        "Vi": -0.8041908682103448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.51215617627,
        "longitude": -82.5830675072773
      }
    },
    {
      "number": 27550,
      "class": "Bus",
      "name": "BRADENTON 5 1",
      "init": {
        "Vr": 0.6477680873364331,
        "Vi": -0.8030832911193075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.442164215538,
        "longitude": -82.5451476244781
      }
    },
    {
      "number": 27551,
      "class": "Bus",
      "name": "BRADENTON 6 1",
      "init": {
        "Vr": 0.6870890606890276,
        "Vi": -0.756849497711121
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5167035227327,
        "longitude": -82.6258521921871
      }
    },
    {
      "number": 27552,
      "class": "Bus",
      "name": "BRADENTON 6 2",
      "init": {
        "Vr": 0.6685300419685016,
        "Vi": -0.7997970392452362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5167035227327,
        "longitude": -82.6258521921871
      }
    },
    {
      "number": 27553,
      "class": "Bus",
      "name": "BRADENTON 6 3",
      "init": {
        "Vr": 0.6905609545534445,
        "Vi": -0.7561464329365637
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5167035227327,
        "longitude": -82.6258521921871
      }
    },
    {
      "number": 27554,
      "class": "Bus",
      "name": "BRADENTON 7 1",
      "init": {
        "Vr": 0.6596246832060866,
        "Vi": -0.7941989523321417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.532053407307,
        "longitude": -82.5092401362029
      }
    },
    {
      "number": 27555,
      "class": "Bus",
      "name": "BRADENTON 8 1",
      "init": {
        "Vr": 0.6514901914603408,
        "Vi": -0.8039113756319556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4371656408055,
        "longitude": -82.6917532171668
      }
    },
    {
      "number": 27556,
      "class": "Bus",
      "name": "BRADENTON 8 2",
      "init": {
        "Vr": 0.6512304094910987,
        "Vi": -0.8039731126890474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4371656408055,
        "longitude": -82.6917532171668
      }
    },
    {
      "number": 27557,
      "class": "Bus",
      "name": "BRADENTON 9 1",
      "init": {
        "Vr": 0.646978582192065,
        "Vi": -0.8036205750707487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4708930976016,
        "longitude": -82.5904905407924
      }
    },
    {
      "number": 27558,
      "class": "Bus",
      "name": "BRADENTON 10 1",
      "init": {
        "Vr": 0.654243696269037,
        "Vi": -0.8022907196771384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4393906235367,
        "longitude": -82.6365170531781
      }
    },
    {
      "number": 27559,
      "class": "Bus",
      "name": "BRADENTON 10 2",
      "init": {
        "Vr": 0.6546087153555649,
        "Vi": -0.8022452534900139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4393906235367,
        "longitude": -82.6365170531781
      }
    },
    {
      "number": 27560,
      "class": "Bus",
      "name": "BRADENTON 11 1",
      "init": {
        "Vr": 0.6207451080101528,
        "Vi": -0.8084920633999406
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3412553160106,
        "longitude": -82.5651511994355
      }
    },
    {
      "number": 27561,
      "class": "Bus",
      "name": "BRADENTON 11 2",
      "init": {
        "Vr": 0.6200394638451754,
        "Vi": -0.8086538799469962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3412553160106,
        "longitude": -82.5651511994355
      }
    },
    {
      "number": 27562,
      "class": "Bus",
      "name": "BRADENTON 12 1",
      "init": {
        "Vr": 0.6370202423753479,
        "Vi": -0.8054174397743316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.338661740673,
        "longitude": -82.5255922010675
      }
    },
    {
      "number": 27563,
      "class": "Bus",
      "name": "BRADENTON 12 2",
      "init": {
        "Vr": 0.6363441795003854,
        "Vi": -0.805413378380426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.338661740673,
        "longitude": -82.5255922010675
      }
    },
    {
      "number": 27564,
      "class": "Bus",
      "name": "BRADENTON 13 1",
      "init": {
        "Vr": 0.6842202228309017,
        "Vi": -0.7565570295703772
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3556827365503,
        "longitude": -82.4381652041299
      }
    },
    {
      "number": 27565,
      "class": "Bus",
      "name": "BRADENTON 13 2",
      "init": {
        "Vr": 0.6644783464795598,
        "Vi": -0.8024087107345635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3556827365503,
        "longitude": -82.4381652041299
      }
    },
    {
      "number": 27566,
      "class": "Bus",
      "name": "BRADENTON 13 3",
      "init": {
        "Vr": 0.6892559374897169,
        "Vi": -0.755846628252721
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3556827365503,
        "longitude": -82.4381652041299
      }
    },
    {
      "number": 27567,
      "class": "Bus",
      "name": "BRADENTON 14 1",
      "init": {
        "Vr": 0.6621759763194573,
        "Vi": -0.7936822626226243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5198332736627,
        "longitude": -82.4777492637569
      }
    },
    {
      "number": 27568,
      "class": "Bus",
      "name": "BRADENTON 14 2",
      "init": {
        "Vr": 0.6626276512853401,
        "Vi": -0.793608616331699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5198332736627,
        "longitude": -82.4777492637569
      }
    },
    {
      "number": 27569,
      "class": "Bus",
      "name": "BRADENTON 15 1",
      "init": {
        "Vr": 0.6513330100886939,
        "Vi": -0.8000979556376207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4913367357193,
        "longitude": -82.5039286574737
      }
    },
    {
      "number": 27570,
      "class": "Bus",
      "name": "BRADENTON 16 1",
      "init": {
        "Vr": 0.6214249857593408,
        "Vi": -0.8124961906498824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.316854973123,
        "longitude": -82.3636429914553
      }
    },
    {
      "number": 27571,
      "class": "Bus",
      "name": "BRADENTON 16 2",
      "init": {
        "Vr": 0.621158008292459,
        "Vi": -0.8125145419757588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.316854973123,
        "longitude": -82.3636429914553
      }
    },
    {
      "number": 27572,
      "class": "Bus",
      "name": "BRADENTON 17 1",
      "init": {
        "Vr": 0.6612157877003558,
        "Vi": -0.7932721870833661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.501788896803,
        "longitude": -82.419717753634
      }
    },
    {
      "number": 27573,
      "class": "Bus",
      "name": "BRADENTON 17 2",
      "init": {
        "Vr": 0.6608844386402082,
        "Vi": -0.7932752074642924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.501788896803,
        "longitude": -82.419717753634
      }
    },
    {
      "number": 27574,
      "class": "Bus",
      "name": "BRADENTON 18 1",
      "init": {
        "Vr": 0.645704995693261,
        "Vi": -0.8008220657872405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3854312908597,
        "longitude": -82.2903038306755
      }
    },
    {
      "number": 27575,
      "class": "Bus",
      "name": "MYAKKA CITY 1 1",
      "init": {
        "Vr": 0.6677839546418112,
        "Vi": -0.7917928518496291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4285510291008,
        "longitude": -82.128225315523
      }
    },
    {
      "number": 27576,
      "class": "Bus",
      "name": "MYAKKA CITY 2 1",
      "init": {
        "Vr": 0.6663920514596647,
        "Vi": -0.7888269561787354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3010480256815,
        "longitude": -82.1896740622404
      }
    },
    {
      "number": 27577,
      "class": "Bus",
      "name": "PALMETTO 1 1",
      "init": {
        "Vr": 0.6827165023486577,
        "Vi": -0.7797401744669584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5972411478306,
        "longitude": -82.5553684278907
      }
    },
    {
      "number": 27578,
      "class": "Bus",
      "name": "PALMETTO 2 1",
      "init": {
        "Vr": 0.6488525295141971,
        "Vi": -0.802339485007157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4693395188887,
        "longitude": -82.536637179438
      }
    },
    {
      "number": 27579,
      "class": "Bus",
      "name": "PALMETTO 3 1",
      "init": {
        "Vr": 0.6448197242046438,
        "Vi": -0.8075632410287558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.555008440546,
        "longitude": -82.5828376233797
      }
    },
    {
      "number": 27580,
      "class": "Bus",
      "name": "PARRISH 1 1",
      "init": {
        "Vr": 0.6668284852939965,
        "Vi": -0.7922518858324977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4806337016447,
        "longitude": -82.3594499232823
      }
    },
    {
      "number": 27581,
      "class": "Bus",
      "name": "SARASOTA 1 1",
      "init": {
        "Vr": 0.6388767024849746,
        "Vi": -0.803585352018967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3817435753285,
        "longitude": -82.5403712393123
      }
    },
    {
      "number": 27582,
      "class": "Bus",
      "name": "SARASOTA 2 1",
      "init": {
        "Vr": 0.6360939976302467,
        "Vi": -0.8039321116670014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3893565263595,
        "longitude": -82.4851886369178
      }
    },
    {
      "number": 27583,
      "class": "Bus",
      "name": "SARASOTA 3 1",
      "init": {
        "Vr": 0.6478981729131453,
        "Vi": -0.8033010468663976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4315984456617,
        "longitude": -82.5709131047594
      }
    },
    {
      "number": 27584,
      "class": "Bus",
      "name": "SARASOTA 3 2",
      "init": {
        "Vr": 0.6481807884656474,
        "Vi": -0.8032326895036902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4315984456617,
        "longitude": -82.5709131047594
      }
    },
    {
      "number": 27585,
      "class": "Bus",
      "name": "HOBE SOUND 1 1",
      "init": {
        "Vr": 0.5853303764041314,
        "Vi": -0.8586677195558583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9909490771493,
        "longitude": -80.1334003449037
      }
    },
    {
      "number": 27586,
      "class": "Bus",
      "name": "HOBE SOUND 2 1",
      "init": {
        "Vr": 0.5993631679513696,
        "Vi": -0.8432402088139898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9858103496502,
        "longitude": -80.2575221490622
      }
    },
    {
      "number": 27587,
      "class": "Bus",
      "name": "HOBE SOUND 3 1",
      "init": {
        "Vr": 0.5970735484724584,
        "Vi": -0.8452434101627577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0964600445463,
        "longitude": -80.2493518607773
      }
    },
    {
      "number": 27588,
      "class": "Bus",
      "name": "INDIANTOWN 1 1",
      "init": {
        "Vr": 0.6507517402393954,
        "Vi": -0.8074177218766265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1495896778989,
        "longitude": -80.457549048974
      }
    },
    {
      "number": 27589,
      "class": "Bus",
      "name": "JENSEN BEACH 1 1",
      "init": {
        "Vr": 0.6006570079166802,
        "Vi": -0.8428252681102534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1883499613712,
        "longitude": -80.2396501110618
      }
    },
    {
      "number": 27590,
      "class": "Bus",
      "name": "JENSEN BEACH 2 1",
      "init": {
        "Vr": 0.6422495363513981,
        "Vi": -0.8214013660406962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3247925146346,
        "longitude": -80.2275043570511
      }
    },
    {
      "number": 27591,
      "class": "Bus",
      "name": "JENSEN BEACH 3 1",
      "init": {
        "Vr": 0.6300425181247022,
        "Vi": -0.8265982729002277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2708525680165,
        "longitude": -80.2028897403899
      }
    },
    {
      "number": 27592,
      "class": "Bus",
      "name": "JENSEN BEACH 3 2",
      "init": {
        "Vr": 0.6296418815483084,
        "Vi": -0.8266288966031086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2708525680165,
        "longitude": -80.2028897403899
      }
    },
    {
      "number": 27593,
      "class": "Bus",
      "name": "JUPITER 1 1",
      "init": {
        "Vr": 0.5782156597828778,
        "Vi": -0.8601270443957497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9455926649243,
        "longitude": -80.0734420639229
      }
    },
    {
      "number": 27594,
      "class": "Bus",
      "name": "JUPITER 1 2",
      "init": {
        "Vr": 0.5776872672859423,
        "Vi": -0.8601089822928476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9455926649243,
        "longitude": -80.0734420639229
      }
    },
    {
      "number": 27595,
      "class": "Bus",
      "name": "JUPITER 2 1",
      "init": {
        "Vr": 0.5840857075302076,
        "Vi": -0.856793415888813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9402335139998,
        "longitude": -80.1085492142967
      }
    },
    {
      "number": 27596,
      "class": "Bus",
      "name": "JUPITER 3 1",
      "init": {
        "Vr": 0.5777732060221279,
        "Vi": -0.8625444746129063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9208431613447,
        "longitude": -80.0942102103696
      }
    },
    {
      "number": 27597,
      "class": "Bus",
      "name": "JUPITER 4 1",
      "init": {
        "Vr": 0.5788336250538089,
        "Vi": -0.8611100701710005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9904304172139,
        "longitude": -80.0854900670703
      }
    },
    {
      "number": 27598,
      "class": "Bus",
      "name": "JUPITER 4 2",
      "init": {
        "Vr": 0.5792518715068443,
        "Vi": -0.8610060678863416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9904304172139,
        "longitude": -80.0854900670703
      }
    },
    {
      "number": 27599,
      "class": "Bus",
      "name": "JUPITER 5 1",
      "init": {
        "Vr": 0.5489472126665963,
        "Vi": -0.8739999546813779
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8281506210098,
        "longitude": -80.2030529380222
      }
    },
    {
      "number": 27600,
      "class": "Bus",
      "name": "JUPITER 5 2",
      "init": {
        "Vr": 0.5485465302618342,
        "Vi": -0.8740476119266687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8281506210098,
        "longitude": -80.2030529380222
      }
    },
    {
      "number": 27601,
      "class": "Bus",
      "name": "PALM CITY 1 1",
      "init": {
        "Vr": 0.6399093229215855,
        "Vi": -0.8122329728494452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1675911339243,
        "longitude": -80.4054921903443
      }
    },
    {
      "number": 27602,
      "class": "Bus",
      "name": "PALM CITY 2 1",
      "init": {
        "Vr": 0.6048069497451483,
        "Vi": -0.8390745854776874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0505284119881,
        "longitude": -80.2855732563816
      }
    },
    {
      "number": 27603,
      "class": "Bus",
      "name": "PALM CITY 3 1",
      "init": {
        "Vr": 0.6259596957669856,
        "Vi": -0.8234650030146604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1337870884833,
        "longitude": -80.4061916811522
      }
    },
    {
      "number": 27604,
      "class": "Bus",
      "name": "STUART 4 1",
      "init": {
        "Vr": 0.6102639371478341,
        "Vi": -0.8372286949909059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2043025292554,
        "longitude": -80.182919376989
      }
    },
    {
      "number": 27605,
      "class": "Bus",
      "name": "STUART 5 1",
      "init": {
        "Vr": 0.5947566641701334,
        "Vi": -0.8479449577382571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1108660567992,
        "longitude": -80.3476842301951
      }
    },
    {
      "number": 27606,
      "class": "Bus",
      "name": "STUART 5 2",
      "init": {
        "Vr": 0.5944873623968105,
        "Vi": -0.8479884455827046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1108660567992,
        "longitude": -80.3476842301951
      }
    },
    {
      "number": 27607,
      "class": "Bus",
      "name": "STUART 6 1",
      "init": {
        "Vr": 0.5949512943943376,
        "Vi": -0.849987172171451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0785145251836,
        "longitude": -80.2960707225635
      }
    },
    {
      "number": 27608,
      "class": "Bus",
      "name": "STUART 7 1",
      "init": {
        "Vr": 0.5773648204743832,
        "Vi": -0.8604358933017512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9269631835389,
        "longitude": -80.2555168167956
      }
    },
    {
      "number": 27609,
      "class": "Bus",
      "name": "STUART 7 2",
      "init": {
        "Vr": 0.5768238681462468,
        "Vi": -0.8604660637573384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9269631835389,
        "longitude": -80.2555168167956
      }
    },
    {
      "number": 27610,
      "class": "Bus",
      "name": "STUART 8 1",
      "init": {
        "Vr": 0.5872226261169308,
        "Vi": -0.8518381782765602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0221864329679,
        "longitude": -80.2214975824164
      }
    },
    {
      "number": 27611,
      "class": "Bus",
      "name": "HIALEAH 1 1",
      "init": {
        "Vr": 0.307791767311745,
        "Vi": -0.9647773366042286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9547996871184,
        "longitude": -80.3594420558528
      }
    },
    {
      "number": 27612,
      "class": "Bus",
      "name": "HIALEAH 2 1",
      "init": {
        "Vr": 0.2754916396681527,
        "Vi": -0.9756374516405887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9287720452409,
        "longitude": -80.2904384891707
      }
    },
    {
      "number": 27613,
      "class": "Bus",
      "name": "HIALEAH 2 2",
      "init": {
        "Vr": 0.2764693460696003,
        "Vi": -0.9756949936653382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9287720452409,
        "longitude": -80.2904384891707
      }
    },
    {
      "number": 27614,
      "class": "Bus",
      "name": "HIALEAH 3 1",
      "init": {
        "Vr": 0.3037808552254874,
        "Vi": -0.9684183408980986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9757215734228,
        "longitude": -80.3086853285867
      }
    },
    {
      "number": 27615,
      "class": "Bus",
      "name": "HIALEAH 4 1",
      "init": {
        "Vr": 0.28979478211843385,
        "Vi": -0.9728055581261281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.935317546144,
        "longitude": -80.3396202138658
      }
    },
    {
      "number": 27616,
      "class": "Bus",
      "name": "HIALEAH 5 1",
      "init": {
        "Vr": 0.3202375327246481,
        "Vi": -0.9785540880661671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.920305434016,
        "longitude": -80.4019031628952
      }
    },
    {
      "number": 27617,
      "class": "Bus",
      "name": "HIALEAH 6 1",
      "init": {
        "Vr": 0.3317495657589957,
        "Vi": -0.9731377165449902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8470224507603,
        "longitude": -80.4145300778385
      }
    },
    {
      "number": 27618,
      "class": "Bus",
      "name": "HIALEAH 6 2",
      "init": {
        "Vr": 0.3321069641064227,
        "Vi": -0.9731854718993804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8470224507603,
        "longitude": -80.4145300778385
      }
    },
    {
      "number": 27619,
      "class": "Bus",
      "name": "HIALEAH 7 1",
      "init": {
        "Vr": 0.2728090855138313,
        "Vi": -0.9767105161841467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9098581699087,
        "longitude": -80.3108422333633
      }
    },
    {
      "number": 27620,
      "class": "Bus",
      "name": "HIALEAH 8 1",
      "init": {
        "Vr": 0.26762666097824783,
        "Vi": -0.9800065633533452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9072839063177,
        "longitude": -80.2832311198446
      }
    },
    {
      "number": 27621,
      "class": "Bus",
      "name": "HIALEAH 9 1",
      "init": {
        "Vr": 0.3085657063006879,
        "Vi": -0.9790635780984043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7999008742578,
        "longitude": -80.3783055863704
      }
    },
    {
      "number": 27622,
      "class": "Bus",
      "name": "HIALEAH 10 1",
      "init": {
        "Vr": 0.2963570857625541,
        "Vi": -0.9767300158489299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9056915400536,
        "longitude": -80.3502093822408
      }
    },
    {
      "number": 27623,
      "class": "Bus",
      "name": "HIALEAH 11 1",
      "init": {
        "Vr": 0.25011832641564946,
        "Vi": -0.9790739091209436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8825012852204,
        "longitude": -80.2673100223862
      }
    },
    {
      "number": 27624,
      "class": "Bus",
      "name": "HIALEAH 12 1",
      "init": {
        "Vr": 0.2904198023791674,
        "Vi": -0.9799850995634919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8646030083843,
        "longitude": -80.3563954558748
      }
    },
    {
      "number": 27625,
      "class": "Bus",
      "name": "HIALEAH 13 1",
      "init": {
        "Vr": 0.29601779282683055,
        "Vi": -0.9688525515325062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9522200421659,
        "longitude": -80.3290126587447
      }
    },
    {
      "number": 27626,
      "class": "Bus",
      "name": "HIALEAH 14 1",
      "init": {
        "Vr": 0.23862140137240262,
        "Vi": -0.9866044132085803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8655761356906,
        "longitude": -80.2322655066837
      }
    },
    {
      "number": 27627,
      "class": "Bus",
      "name": "HIALEAH 15 1",
      "init": {
        "Vr": 0.2559236766112635,
        "Vi": -0.9856779064062063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8107609783738,
        "longitude": -80.256097389779
      }
    },
    {
      "number": 27628,
      "class": "Bus",
      "name": "HIALEAH 16 1",
      "init": {
        "Vr": 0.2420074487580825,
        "Vi": -0.9850246766185383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8466311248371,
        "longitude": -80.2425767120562
      }
    },
    {
      "number": 27629,
      "class": "Bus",
      "name": "HOMESTEAD 5 1",
      "init": {
        "Vr": 0.4024166221105845,
        "Vi": -0.9515934936931694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5424886259928,
        "longitude": -80.3529619132894
      }
    },
    {
      "number": 27630,
      "class": "Bus",
      "name": "HOMESTEAD 6 1",
      "init": {
        "Vr": 0.41010356227034284,
        "Vi": -0.94496682254643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5100687513473,
        "longitude": -80.5127398007505
      }
    },
    {
      "number": 27631,
      "class": "Bus",
      "name": "HOMESTEAD 6 2",
      "init": {
        "Vr": 0.4104696185176709,
        "Vi": -0.9450109046644002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5100687513473,
        "longitude": -80.5127398007505
      }
    },
    {
      "number": 27632,
      "class": "Bus",
      "name": "HOMESTEAD 7 1",
      "init": {
        "Vr": 0.427668094579095,
        "Vi": -0.9388336154963742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4252125380253,
        "longitude": -80.5643759976345
      }
    },
    {
      "number": 27633,
      "class": "Bus",
      "name": "HOMESTEAD 8 1",
      "init": {
        "Vr": 0.39418028726138266,
        "Vi": -0.9544676957460557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4601439727954,
        "longitude": -80.6049849208324
      }
    },
    {
      "number": 27634,
      "class": "Bus",
      "name": "HOMESTEAD 8 2",
      "init": {
        "Vr": 0.3939112635085181,
        "Vi": -0.9544407881835637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4601439727954,
        "longitude": -80.6049849208324
      }
    },
    {
      "number": 27635,
      "class": "Bus",
      "name": "HOMESTEAD 9 1",
      "init": {
        "Vr": 0.44053770079943666,
        "Vi": -0.9361288608772754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4761203844852,
        "longitude": -80.4242882927766
      }
    },
    {
      "number": 27636,
      "class": "Bus",
      "name": "HOMESTEAD 10 1",
      "init": {
        "Vr": 0.4495924599334765,
        "Vi": -0.9334141667019528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4720978640739,
        "longitude": -80.3917102855978
      }
    },
    {
      "number": 27637,
      "class": "Bus",
      "name": "HOMESTEAD 11 1",
      "init": {
        "Vr": 0.43644594768530975,
        "Vi": -0.9379086951888869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5029249854989,
        "longitude": -80.4277563276354
      }
    },
    {
      "number": 27638,
      "class": "Bus",
      "name": "HOMESTEAD 12 1",
      "init": {
        "Vr": 0.44449596665486013,
        "Vi": -0.9390210302294284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4088474629517,
        "longitude": -80.3822991840193
      }
    },
    {
      "number": 27639,
      "class": "Bus",
      "name": "HOMESTEAD 13 1",
      "init": {
        "Vr": 0.4420373818595742,
        "Vi": -0.9423093964906094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.3678624731435,
        "longitude": -80.3141525973566
      }
    },
    {
      "number": 27640,
      "class": "Bus",
      "name": "HOMESTEAD 13 2",
      "init": {
        "Vr": 0.44191782816704606,
        "Vi": -0.9423042648983176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.3678624731435,
        "longitude": -80.3141525973566
      }
    },
    {
      "number": 27641,
      "class": "Bus",
      "name": "HOMESTEAD 14 1",
      "init": {
        "Vr": 0.3647467118799062,
        "Vi": -0.979786290737522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.260927870695,
        "longitude": -80.5199148394996
      }
    },
    {
      "number": 27642,
      "class": "Bus",
      "name": "HOMESTEAD 15 1",
      "init": {
        "Vr": 0.3549297483934654,
        "Vi": -0.9853653158080783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.2561910189376,
        "longitude": -80.6698710781941
      }
    },
    {
      "number": 27643,
      "class": "Bus",
      "name": "HOMESTEAD 16 1",
      "init": {
        "Vr": 0.3507080523881004,
        "Vi": -0.9927101904667006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.3161715273308,
        "longitude": -80.5825693672194
      }
    },
    {
      "number": 27644,
      "class": "Bus",
      "name": "HOMESTEAD 17 1",
      "init": {
        "Vr": 0.3514643404016094,
        "Vi": -0.9884728449453113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.2953262095444,
        "longitude": -80.6962286023171
      }
    },
    {
      "number": 27645,
      "class": "Bus",
      "name": "HOMESTEAD 17 2",
      "init": {
        "Vr": 0.35132269736352706,
        "Vi": -0.988448111450153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.2953262095444,
        "longitude": -80.6962286023171
      }
    },
    {
      "number": 27646,
      "class": "Bus",
      "name": "MIAMI 1 1",
      "init": {
        "Vr": 0.2875569273141991,
        "Vi": -0.973852255606786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9419024021153,
        "longitude": -80.1883152631792
      }
    },
    {
      "number": 27647,
      "class": "Bus",
      "name": "MIAMI 1 2",
      "init": {
        "Vr": 0.2869131674149632,
        "Vi": -0.9738120126925777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9419024021153,
        "longitude": -80.1883152631792
      }
    },
    {
      "number": 27648,
      "class": "Bus",
      "name": "MIAMI 2 1",
      "init": {
        "Vr": 0.3322644372367312,
        "Vi": -0.9669771122429186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0126902108389,
        "longitude": -80.1743381008435
      }
    },
    {
      "number": 27649,
      "class": "Bus",
      "name": "MIAMI 3 1",
      "init": {
        "Vr": 0.26534832095301136,
        "Vi": -0.9858507440385336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27650,
      "class": "Bus",
      "name": "MIAMI 3 2",
      "init": {
        "Vr": 0.26534832095301136,
        "Vi": -0.9858507440385335
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27651,
      "class": "Bus",
      "name": "MIAMI 3 3",
      "init": {
        "Vr": 0.26534832095301136,
        "Vi": -0.9858507440385335
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27652,
      "class": "Bus",
      "name": "MIAMI 3 4",
      "init": {
        "Vr": 0.26534832095301136,
        "Vi": -0.9858507440385336
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27653,
      "class": "Bus",
      "name": "MIAMI 3 5",
      "init": {
        "Vr": 0.266068533757663,
        "Vi": -0.9858683802148291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27654,
      "class": "Bus",
      "name": "MIAMI 3 7",
      "init": {
        "Vr": 0.2646520254015518,
        "Vi": -0.9858232867973514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9363565815655,
        "longitude": -80.2557081133165
      }
    },
    {
      "number": 27655,
      "class": "Bus",
      "name": "MIAMI 4 1",
      "init": {
        "Vr": 0.26449451038528704,
        "Vi": -0.9702324003983436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9180759692656,
        "longitude": -80.1178998879254
      }
    },
    {
      "number": 27656,
      "class": "Bus",
      "name": "MIAMI 5 1",
      "init": {
        "Vr": 0.2623022956610764,
        "Vi": -0.9694776219066414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.897449519136,
        "longitude": -80.1302873085242
      }
    },
    {
      "number": 27657,
      "class": "Bus",
      "name": "MIAMI 6 1",
      "init": {
        "Vr": 0.2585973358052789,
        "Vi": -0.9751819379519198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9257801485406,
        "longitude": -80.1509981149237
      }
    },
    {
      "number": 27658,
      "class": "Bus",
      "name": "MIAMI 7 1",
      "init": {
        "Vr": 0.25729780120301726,
        "Vi": -0.9706874517934734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8330153581684,
        "longitude": -80.1205072410906
      }
    },
    {
      "number": 27659,
      "class": "Bus",
      "name": "MIAMI 8 1",
      "init": {
        "Vr": 0.2527381982912954,
        "Vi": -0.971906054833044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8189741494708,
        "longitude": -80.1310334926968
      }
    },
    {
      "number": 27660,
      "class": "Bus",
      "name": "MIAMI 9 1",
      "init": {
        "Vr": 0.2782245095706484,
        "Vi": -0.9978506675628227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9258013431861,
        "longitude": -80.235840370289
      }
    },
    {
      "number": 27661,
      "class": "Bus",
      "name": "MIAMI 9 2",
      "init": {
        "Vr": 0.2778064122082588,
        "Vi": -0.9977690555807582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9258013431861,
        "longitude": -80.235840370289
      }
    },
    {
      "number": 27662,
      "class": "Bus",
      "name": "MIAMI 10 1",
      "init": {
        "Vr": 0.49022157379478665,
        "Vi": -0.9091445842424313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.89417365315,
        "longitude": -80.4472687709415
      }
    },
    {
      "number": 27663,
      "class": "Bus",
      "name": "MIAMI 10 2",
      "init": {
        "Vr": 0.4460992748367787,
        "Vi": -0.9376747638817119
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.89417365315,
        "longitude": -80.4472687709415
      }
    },
    {
      "number": 27664,
      "class": "Bus",
      "name": "MIAMI 10 3",
      "init": {
        "Vr": 0.4895783926389617,
        "Vi": -0.9091891237236327
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.89417365315,
        "longitude": -80.4472687709415
      }
    },
    {
      "number": 27665,
      "class": "Bus",
      "name": "MIAMI 11 1",
      "init": {
        "Vr": 0.31444433398051586,
        "Vi": -0.9757438550751034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8715699582816,
        "longitude": -80.4091847181403
      }
    },
    {
      "number": 27666,
      "class": "Bus",
      "name": "MIAMI 12 1",
      "init": {
        "Vr": 0.29752284247992217,
        "Vi": -0.9936269640519808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8145614652883,
        "longitude": -80.4043036384166
      }
    },
    {
      "number": 27667,
      "class": "Bus",
      "name": "MIAMI 13 1",
      "init": {
        "Vr": 0.3864911353857239,
        "Vi": -0.9666228003701285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8387266872894,
        "longitude": -80.5365233927717
      }
    },
    {
      "number": 27668,
      "class": "Bus",
      "name": "MIAMI 14 1",
      "init": {
        "Vr": 0.28774993443163543,
        "Vi": -0.977711188101878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7199734167057,
        "longitude": -80.2442012530577
      }
    },
    {
      "number": 27669,
      "class": "Bus",
      "name": "MIAMI 15 1",
      "init": {
        "Vr": 0.2724665718869851,
        "Vi": -0.980241282692504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7455258430368,
        "longitude": -80.2651620209878
      }
    },
    {
      "number": 27670,
      "class": "Bus",
      "name": "MIAMI 15 2",
      "init": {
        "Vr": 0.273010198473465,
        "Vi": -0.980490723944318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7455258430368,
        "longitude": -80.2651620209878
      }
    },
    {
      "number": 27671,
      "class": "Bus",
      "name": "MIAMI 16 1",
      "init": {
        "Vr": 0.2363734223498004,
        "Vi": -1.0067563835660074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8286252463134,
        "longitude": -80.2035193257201
      }
    },
    {
      "number": 27672,
      "class": "Bus",
      "name": "MIAMI 17 1",
      "init": {
        "Vr": 0.2913059809948577,
        "Vi": -0.986953638332769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8005096007966,
        "longitude": -80.3264119689784
      }
    },
    {
      "number": 27673,
      "class": "Bus",
      "name": "MIAMI 18 1",
      "init": {
        "Vr": 0.2675841428830931,
        "Vi": -0.9697567661069509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8651994996945,
        "longitude": -80.1271272811547
      }
    },
    {
      "number": 27674,
      "class": "Bus",
      "name": "MIAMI 18 2",
      "init": {
        "Vr": 0.26669735175677867,
        "Vi": -0.9697367389220497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8651994996945,
        "longitude": -80.1271272811547
      }
    },
    {
      "number": 27675,
      "class": "Bus",
      "name": "MIAMI 19 1",
      "init": {
        "Vr": 0.26087002974633655,
        "Vi": -0.9736569449880175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7056095925302,
        "longitude": -80.1678416468145
      }
    },
    {
      "number": 27676,
      "class": "Bus",
      "name": "MIAMI 20 1",
      "init": {
        "Vr": 0.29983448544133373,
        "Vi": -0.9754499177358174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.733787900205,
        "longitude": -80.3000538693307
      }
    },
    {
      "number": 27677,
      "class": "Bus",
      "name": "MIAMI 21 1",
      "init": {
        "Vr": 0.29814396975129887,
        "Vi": -0.997226923494262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7401585443269,
        "longitude": -80.3845034332104
      }
    },
    {
      "number": 27678,
      "class": "Bus",
      "name": "MIAMI 21 2",
      "init": {
        "Vr": 0.2976137877833722,
        "Vi": -0.9971609385286518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7401585443269,
        "longitude": -80.3845034332104
      }
    },
    {
      "number": 27679,
      "class": "Bus",
      "name": "MIAMI 22 1",
      "init": {
        "Vr": 0.24478643157866153,
        "Vi": -0.9906239104798453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8043710721285,
        "longitude": -80.1953503943264
      }
    },
    {
      "number": 27680,
      "class": "Bus",
      "name": "MIAMI 22 2",
      "init": {
        "Vr": 0.24387889878880634,
        "Vi": -0.9904620035606551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8043710721285,
        "longitude": -80.1953503943264
      }
    },
    {
      "number": 27681,
      "class": "Bus",
      "name": "MIAMI 23 1",
      "init": {
        "Vr": 0.2653984620658898,
        "Vi": -0.9835916161129892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7568637325683,
        "longitude": -80.2463081965013
      }
    },
    {
      "number": 27682,
      "class": "Bus",
      "name": "MIAMI 24 1",
      "init": {
        "Vr": 0.24491971167958138,
        "Vi": -0.9867969934899581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7879684175323,
        "longitude": -80.2012060439271
      }
    },
    {
      "number": 27683,
      "class": "Bus",
      "name": "MIAMI 24 2",
      "init": {
        "Vr": 0.2454702353575054,
        "Vi": -0.9868342102808276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7879684175323,
        "longitude": -80.2012060439271
      }
    },
    {
      "number": 27684,
      "class": "Bus",
      "name": "MIAMI 25 1",
      "init": {
        "Vr": 0.2651877209986637,
        "Vi": -0.9745644691234894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8312188073918,
        "longitude": -80.1520171187234
      }
    },
    {
      "number": 27685,
      "class": "Bus",
      "name": "MIAMI 25 2",
      "init": {
        "Vr": 0.26479901136205963,
        "Vi": -0.974444520480345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8312188073918,
        "longitude": -80.1520171187234
      }
    },
    {
      "number": 27686,
      "class": "Bus",
      "name": "MIAMI 26 1",
      "init": {
        "Vr": 0.262216919131547,
        "Vi": -0.9947427488995735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.77791172884,
        "longitude": -80.2602660145555
      }
    },
    {
      "number": 27687,
      "class": "Bus",
      "name": "MIAMI 26 2",
      "init": {
        "Vr": 0.2628434415027698,
        "Vi": -0.9947384734161051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.77791172884,
        "longitude": -80.2602660145555
      }
    },
    {
      "number": 27688,
      "class": "Bus",
      "name": "MIAMI 27 1",
      "init": {
        "Vr": 0.27247628916788513,
        "Vi": -0.9888374956958231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7770842564441,
        "longitude": -80.3122589589748
      }
    },
    {
      "number": 27689,
      "class": "Bus",
      "name": "MIAMI 28 1",
      "init": {
        "Vr": 0.2619218358854451,
        "Vi": -0.981604056557361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8433917652468,
        "longitude": -80.307175135898
      }
    },
    {
      "number": 27690,
      "class": "Bus",
      "name": "MIAMI 28 2",
      "init": {
        "Vr": 0.2614212291747433,
        "Vi": -0.9815604985677674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8433917652468,
        "longitude": -80.307175135898
      }
    },
    {
      "number": 27691,
      "class": "Bus",
      "name": "MIAMI 29 1",
      "init": {
        "Vr": 0.2499957631382563,
        "Vi": -0.9838589799370846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8441911654352,
        "longitude": -80.2856461120809
      }
    },
    {
      "number": 27692,
      "class": "Bus",
      "name": "MIAMI 29 2",
      "init": {
        "Vr": 0.24943415053707835,
        "Vi": -0.9836569356874606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8441911654352,
        "longitude": -80.2856461120809
      }
    },
    {
      "number": 27693,
      "class": "Bus",
      "name": "MIAMI 30 1",
      "init": {
        "Vr": 0.23936061953784787,
        "Vi": -0.9722475907958983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7571688468981,
        "longitude": -80.1526377560464
      }
    },
    {
      "number": 27694,
      "class": "Bus",
      "name": "MIAMI 31 1",
      "init": {
        "Vr": 0.2747927400723501,
        "Vi": -0.9732045264007115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6731315269126,
        "longitude": -80.1531621468338
      }
    },
    {
      "number": 27695,
      "class": "Bus",
      "name": "MIAMI 32 1",
      "init": {
        "Vr": 0.23326983014485295,
        "Vi": -0.9930834918504042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8591301573709,
        "longitude": -80.1973220044044
      }
    },
    {
      "number": 27696,
      "class": "Bus",
      "name": "MIAMI 32 2",
      "init": {
        "Vr": 0.23413470449930596,
        "Vi": -0.993369676300343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8591301573709,
        "longitude": -80.1973220044044
      }
    },
    {
      "number": 27697,
      "class": "Bus",
      "name": "MIAMI 33 1",
      "init": {
        "Vr": 0.3496211240073895,
        "Vi": -0.9705040647496227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8293989249608,
        "longitude": -80.465125575751
      }
    },
    {
      "number": 27698,
      "class": "Bus",
      "name": "MIAMI 33 2",
      "init": {
        "Vr": 0.3498437107868497,
        "Vi": -0.9705416068936698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8293989249608,
        "longitude": -80.465125575751
      }
    },
    {
      "number": 27699,
      "class": "Bus",
      "name": "MIAMI 34 1",
      "init": {
        "Vr": 0.2965355331277676,
        "Vi": -0.9844145449324379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8316666893835,
        "longitude": -80.3717862674034
      }
    },
    {
      "number": 27700,
      "class": "Bus",
      "name": "MIAMI 35 1",
      "init": {
        "Vr": 0.2975407144443865,
        "Vi": -0.9755282050599238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.708061911964,
        "longitude": -80.2740690884328
      }
    },
    {
      "number": 27701,
      "class": "Bus",
      "name": "MIAMI 36 1",
      "init": {
        "Vr": 0.2722635547427704,
        "Vi": -0.9806003510628023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8626946711636,
        "longitude": -80.3064683665578
      }
    },
    {
      "number": 27702,
      "class": "Bus",
      "name": "MIAMI 37 1",
      "init": {
        "Vr": 0.23769420601038968,
        "Vi": -0.9722847064643463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7704814705766,
        "longitude": -80.1287495834259
      }
    },
    {
      "number": 27703,
      "class": "Bus",
      "name": "MIAMI 38 1",
      "init": {
        "Vr": 0.3140986023536203,
        "Vi": -0.9741486772647537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7621158060743,
        "longitude": -80.3644488382666
      }
    },
    {
      "number": 27704,
      "class": "Bus",
      "name": "MIAMI 38 2",
      "init": {
        "Vr": 0.3135600966070201,
        "Vi": -0.9739021068632506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7621158060743,
        "longitude": -80.3644488382666
      }
    },
    {
      "number": 27705,
      "class": "Bus",
      "name": "MIAMI 39 1",
      "init": {
        "Vr": 0.25445846499115876,
        "Vi": -0.9825324519032371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8274791794669,
        "longitude": -80.3175213432574
      }
    },
    {
      "number": 27706,
      "class": "Bus",
      "name": "MIAMI 40 1",
      "init": {
        "Vr": 0.3086186554720283,
        "Vi": -0.9868117084835558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7361094090827,
        "longitude": -80.4078018628431
      }
    },
    {
      "number": 27707,
      "class": "Bus",
      "name": "MIAMI 41 1",
      "init": {
        "Vr": 0.3053408618267591,
        "Vi": -0.9727014629623769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6850454091451,
        "longitude": -80.2520098868988
      }
    },
    {
      "number": 27708,
      "class": "Bus",
      "name": "MIAMI 41 2",
      "init": {
        "Vr": 0.30460833287845746,
        "Vi": -0.972654892542753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6850454091451,
        "longitude": -80.2520098868988
      }
    },
    {
      "number": 27709,
      "class": "Bus",
      "name": "MIAMI 42 1",
      "init": {
        "Vr": 0.3128719193685009,
        "Vi": -0.9855458719467111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6941134928319,
        "longitude": -80.4108122299832
      }
    },
    {
      "number": 27710,
      "class": "Bus",
      "name": "MIAMI 43 1",
      "init": {
        "Vr": 0.3102557783898475,
        "Vi": -0.982863677715702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7935036661354,
        "longitude": -80.4470738193695
      }
    },
    {
      "number": 27711,
      "class": "Bus",
      "name": "MIAMI 44 1",
      "init": {
        "Vr": 0.32347023156508364,
        "Vi": -0.9781783670778396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6590537748781,
        "longitude": -80.4536791011145
      }
    },
    {
      "number": 27712,
      "class": "Bus",
      "name": "MIAMI 45 1",
      "init": {
        "Vr": 0.3424410639803264,
        "Vi": -0.9726959369891158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7386124096142,
        "longitude": -80.4518689285316
      }
    },
    {
      "number": 27713,
      "class": "Bus",
      "name": "MIAMI 45 2",
      "init": {
        "Vr": 0.34211004140559553,
        "Vi": -0.9726254571375849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7386124096142,
        "longitude": -80.4518689285316
      }
    },
    {
      "number": 27714,
      "class": "Bus",
      "name": "MIAMI 46 1",
      "init": {
        "Vr": 0.26658991288726974,
        "Vi": -0.9896591870447525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7758595153336,
        "longitude": -80.2943922970284
      }
    },
    {
      "number": 27715,
      "class": "Bus",
      "name": "MIAMI 46 2",
      "init": {
        "Vr": 0.2672126414086366,
        "Vi": -0.9897770085973043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7758595153336,
        "longitude": -80.2943922970284
      }
    },
    {
      "number": 27716,
      "class": "Bus",
      "name": "MIAMI 47 1",
      "init": {
        "Vr": 0.4867996960862927,
        "Vi": -0.9151640568070288
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27717,
      "class": "Bus",
      "name": "MIAMI 47 2",
      "init": {
        "Vr": 0.35582683644147217,
        "Vi": -0.968683903787402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27718,
      "class": "Bus",
      "name": "MIAMI 47 3",
      "init": {
        "Vr": 0.27530004124723867,
        "Vi": -1.001589818806717
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27719,
      "class": "Bus",
      "name": "MIAMI 47 4",
      "init": {
        "Vr": 0.2753000412472386,
        "Vi": -1.0015898188067167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27720,
      "class": "Bus",
      "name": "MIAMI 47 5",
      "init": {
        "Vr": 0.4864898439407036,
        "Vi": -0.9151292880820127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27721,
      "class": "Bus",
      "name": "MIAMI 47 7",
      "init": {
        "Vr": 0.48682916996917225,
        "Vi": -0.9134798683211273
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7404615623966,
        "longitude": -80.4735343297335
      }
    },
    {
      "number": 27722,
      "class": "Bus",
      "name": "MIAMI 48 1",
      "init": {
        "Vr": 0.26891125789165454,
        "Vi": -0.9890937233516024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7994899958862,
        "longitude": -80.3040642313456
      }
    },
    {
      "number": 27723,
      "class": "Bus",
      "name": "MIAMI 49 1",
      "init": {
        "Vr": 0.3197170029394533,
        "Vi": -0.9742518200945586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7711691897706,
        "longitude": -80.3860289923913
      }
    },
    {
      "number": 27724,
      "class": "Bus",
      "name": "MIAMI 50 1",
      "init": {
        "Vr": 0.3400793037165327,
        "Vi": -0.9697290683432465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6468073517252,
        "longitude": -80.2985694370505
      }
    },
    {
      "number": 27725,
      "class": "Bus",
      "name": "MIAMI 51 1",
      "init": {
        "Vr": 0.2599542480270596,
        "Vi": -1.009433405521973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7835279207624,
        "longitude": -80.2378496996439
      }
    },
    {
      "number": 27726,
      "class": "Bus",
      "name": "MIAMI 52 1",
      "init": {
        "Vr": 0.30960754007482283,
        "Vi": -0.9930391942474305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.655661044731,
        "longitude": -80.3942528716507
      }
    },
    {
      "number": 27727,
      "class": "Bus",
      "name": "MIAMI 53 1",
      "init": {
        "Vr": 0.34333195953890217,
        "Vi": -0.9709131632286108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6325315827997,
        "longitude": -80.3299429944909
      }
    },
    {
      "number": 27728,
      "class": "Bus",
      "name": "MIAMI 54 1",
      "init": {
        "Vr": 0.2502019211171724,
        "Vi": -0.9799100580893433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.737950087147,
        "longitude": -80.2146874997647
      }
    },
    {
      "number": 27729,
      "class": "Bus",
      "name": "MIAMI 55 1",
      "init": {
        "Vr": 0.3096384477591392,
        "Vi": -0.9858566204617187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6833973728321,
        "longitude": -80.3682648047349
      }
    },
    {
      "number": 27730,
      "class": "Bus",
      "name": "MIAMI 56 1",
      "init": {
        "Vr": 0.3272555314424254,
        "Vi": -0.9741347683242936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27731,
      "class": "Bus",
      "name": "MIAMI 56 2",
      "init": {
        "Vr": 0.3272555314424252,
        "Vi": -0.9741347683242931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27732,
      "class": "Bus",
      "name": "MIAMI 56 3",
      "init": {
        "Vr": 0.3272555314424252,
        "Vi": -0.9741347683242931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27733,
      "class": "Bus",
      "name": "MIAMI 56 4",
      "init": {
        "Vr": 0.3272555314424253,
        "Vi": -0.9741347683242932
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27734,
      "class": "Bus",
      "name": "MIAMI 56 5",
      "init": {
        "Vr": 0.32651054724970285,
        "Vi": -0.9737886094835909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27735,
      "class": "Bus",
      "name": "MIAMI 56 7",
      "init": {
        "Vr": 0.3279681700322194,
        "Vi": -0.9744453526644213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7594598767667,
        "longitude": -80.4558028799529
      }
    },
    {
      "number": 27736,
      "class": "Bus",
      "name": "MIAMI 57 1",
      "init": {
        "Vr": 0.3107192261696467,
        "Vi": -0.9756908067424187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7302972230223,
        "longitude": -80.3521747059766
      }
    },
    {
      "number": 27737,
      "class": "Bus",
      "name": "MIAMI 57 2",
      "init": {
        "Vr": 0.31097117998328827,
        "Vi": -0.9757505070422827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7302972230223,
        "longitude": -80.3521747059766
      }
    },
    {
      "number": 27738,
      "class": "Bus",
      "name": "MIAMI 58 1",
      "init": {
        "Vr": 0.3647870351375128,
        "Vi": -0.963343973434231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.626342589907,
        "longitude": -80.5129953463019
      }
    },
    {
      "number": 27739,
      "class": "Bus",
      "name": "MIAMI 59 1",
      "init": {
        "Vr": 0.36173612096567415,
        "Vi": -0.9701354080156542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5912477493181,
        "longitude": -80.305615
      }
    },
    {
      "number": 27740,
      "class": "Bus",
      "name": "MIAMI 59 2",
      "init": {
        "Vr": 0.36145751272207693,
        "Vi": -0.970106739576726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5912477493181,
        "longitude": -80.305615
      }
    },
    {
      "number": 27741,
      "class": "Bus",
      "name": "MIAMI 60 1",
      "init": {
        "Vr": 0.3715996501750569,
        "Vi": -0.9678052153065949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5891284346704,
        "longitude": -80.3800185588894
      }
    },
    {
      "number": 27742,
      "class": "Bus",
      "name": "MIAMI 61 1",
      "init": {
        "Vr": 0.4165819794524513,
        "Vi": -0.9465153080065508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.492632418467,
        "longitude": -80.36
      }
    },
    {
      "number": 27743,
      "class": "Bus",
      "name": "MIAMI 62 1",
      "init": {
        "Vr": 0.31985490095474967,
        "Vi": -0.9716677672872113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6542735634473,
        "longitude": -80.2756743137641
      }
    },
    {
      "number": 27744,
      "class": "Bus",
      "name": "MIAMI 62 2",
      "init": {
        "Vr": 0.3206426900126688,
        "Vi": -0.9719553423330224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6542735634473,
        "longitude": -80.2756743137641
      }
    },
    {
      "number": 27745,
      "class": "Bus",
      "name": "MIAMI 63 1",
      "init": {
        "Vr": 0.3282421938342939,
        "Vi": -0.9771669130274555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7165307708724,
        "longitude": -80.4414593181573
      }
    },
    {
      "number": 27746,
      "class": "Bus",
      "name": "MIAMI 64 1",
      "init": {
        "Vr": 0.31757759690093046,
        "Vi": -0.9816453154451553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7154646944862,
        "longitude": -80.4032218219352
      }
    },
    {
      "number": 27747,
      "class": "Bus",
      "name": "MIAMI 65 1",
      "init": {
        "Vr": 0.34736852586093103,
        "Vi": -0.9767811537454133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.578221422551,
        "longitude": -80.447515180681
      }
    },
    {
      "number": 27748,
      "class": "Bus",
      "name": "MIAMI 66 1",
      "init": {
        "Vr": 0.34874673868680517,
        "Vi": -0.9712808004158572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6143947062343,
        "longitude": -80.4223257466349
      }
    },
    {
      "number": 27749,
      "class": "Bus",
      "name": "MIAMI 67 1",
      "init": {
        "Vr": 0.3510512954558008,
        "Vi": -0.9666238791664894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7035395743708,
        "longitude": -80.5180734334147
      }
    },
    {
      "number": 27750,
      "class": "Bus",
      "name": "MIAMI 68 1",
      "init": {
        "Vr": 0.3639839071049586,
        "Vi": -0.9619551368885989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6585737457236,
        "longitude": -80.563485539547
      }
    },
    {
      "number": 27751,
      "class": "Bus",
      "name": "MIAMI 69 1",
      "init": {
        "Vr": 0.3771514659364184,
        "Vi": -0.9573008623368069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6301463682792,
        "longitude": -80.5609105017253
      }
    },
    {
      "number": 27752,
      "class": "Bus",
      "name": "MIAMI 70 1",
      "init": {
        "Vr": 0.36423870177806333,
        "Vi": -0.9712707048730859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6084376808792,
        "longitude": -80.3024647109184
      }
    },
    {
      "number": 27753,
      "class": "Bus",
      "name": "MIAMI 71 1",
      "init": {
        "Vr": 0.48258745119899477,
        "Vi": -0.9083571360207356
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5838608359393,
        "longitude": -80.3375788889808
      }
    },
    {
      "number": 27754,
      "class": "Bus",
      "name": "MIAMI 71 2",
      "init": {
        "Vr": 0.3808222857614552,
        "Vi": -0.9707830306864474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5838608359393,
        "longitude": -80.3375788889808
      }
    },
    {
      "number": 27755,
      "class": "Bus",
      "name": "MIAMI 71 3",
      "init": {
        "Vr": 0.4818840745003533,
        "Vi": -0.9084444337668168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5838608359393,
        "longitude": -80.3375788889808
      }
    },
    {
      "number": 27756,
      "class": "Bus",
      "name": "MIAMI 72 1",
      "init": {
        "Vr": 0.31546249526953835,
        "Vi": -0.9772464467266151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7050638835339,
        "longitude": -80.3539290422995
      }
    },
    {
      "number": 27757,
      "class": "Bus",
      "name": "MIAMI 73 1",
      "init": {
        "Vr": 0.4526547908420132,
        "Vi": -0.9323719500618859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5049636266715,
        "longitude": -80.3376414712095
      }
    },
    {
      "number": 27758,
      "class": "Bus",
      "name": "MIAMI 74 1",
      "init": {
        "Vr": 0.3100230427729386,
        "Vi": -0.9909393361858314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6810786346799,
        "longitude": -80.4002318999479
      }
    },
    {
      "number": 27759,
      "class": "Bus",
      "name": "MIAMI 75 1",
      "init": {
        "Vr": 0.4126003099308686,
        "Vi": -0.9474254329336649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5498788777738,
        "longitude": -80.3094537185164
      }
    },
    {
      "number": 27760,
      "class": "Bus",
      "name": "MIAMI 76 1",
      "init": {
        "Vr": 0.4395932629863714,
        "Vi": -0.9368849577953378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5055718970652,
        "longitude": -80.360533051159
      }
    },
    {
      "number": 27761,
      "class": "Bus",
      "name": "MIAMI 77 1",
      "init": {
        "Vr": 0.334073221083514,
        "Vi": -0.9743612819189633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.6215658709735,
        "longitude": -80.4485629851985
      }
    },
    {
      "number": 27762,
      "class": "Bus",
      "name": "MIAMI 78 1",
      "init": {
        "Vr": 0.38345948562735765,
        "Vi": -0.9604956856523835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5611987424217,
        "longitude": -80.3863958337459
      }
    },
    {
      "number": 27763,
      "class": "Bus",
      "name": "MIAMI 79 1",
      "init": {
        "Vr": 0.40759623292122404,
        "Vi": -0.9474262885599836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.5551975902566,
        "longitude": -80.4994268887478
      }
    },
    {
      "number": 27764,
      "class": "Bus",
      "name": "MIAMI BEACH 1 1",
      "init": {
        "Vr": 0.24507146273586738,
        "Vi": -0.9813740501764641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8847286197428,
        "longitude": -80.2287161970227
      }
    },
    {
      "number": 27765,
      "class": "Bus",
      "name": "MIAMI BEACH 2 1",
      "init": {
        "Vr": 0.24045958428578634,
        "Vi": -0.9765265631941868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7841139195156,
        "longitude": -80.1651500066966
      }
    },
    {
      "number": 27766,
      "class": "Bus",
      "name": "MIAMI BEACH 3 1",
      "init": {
        "Vr": 0.2490437489287118,
        "Vi": -0.9736538346245107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7270445269273,
        "longitude": -80.1472266891602
      }
    },
    {
      "number": 27767,
      "class": "Bus",
      "name": "MIAMI BEACH 4 1",
      "init": {
        "Vr": 0.24302096250923388,
        "Vi": -0.9759471480754459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7497913405914,
        "longitude": -80.1875702806469
      }
    },
    {
      "number": 27768,
      "class": "Bus",
      "name": "MIAMI BEACH 5 1",
      "init": {
        "Vr": 0.23966750854334082,
        "Vi": -0.9726156739138202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7836416146988,
        "longitude": -80.1276309120862
      }
    },
    {
      "number": 27769,
      "class": "Bus",
      "name": "MIAMI BEACH 5 2",
      "init": {
        "Vr": 0.2386339996309213,
        "Vi": -0.9722354833137831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.7836416146988,
        "longitude": -80.1276309120862
      }
    },
    {
      "number": 27770,
      "class": "Bus",
      "name": "NORTH MIAMI BEACH 1 1",
      "init": {
        "Vr": 0.2502810057861227,
        "Vi": -0.9803970227285772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.8968951412958,
        "longitude": -80.2073789540218
      }
    },
    {
      "number": 27771,
      "class": "Bus",
      "name": "NORTH MIAMI BEACH 2 1",
      "init": {
        "Vr": 0.2728479103840865,
        "Vi": -0.9721237539705897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9162937468503,
        "longitude": -80.176314255393
      }
    },
    {
      "number": 27772,
      "class": "Bus",
      "name": "NORTH MIAMI BEACH 2 2",
      "init": {
        "Vr": 0.27194598146201093,
        "Vi": -0.9719515752586984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9162937468503,
        "longitude": -80.176314255393
      }
    },
    {
      "number": 27773,
      "class": "Bus",
      "name": "NORTH MIAMI BEACH 3 1",
      "init": {
        "Vr": 0.2969333311870239,
        "Vi": -0.9667097409907762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.966562461852,
        "longitude": -80.1178133502812
      }
    },
    {
      "number": 27774,
      "class": "Bus",
      "name": "OPA LOCKA 1 1",
      "init": {
        "Vr": 0.29154453977735406,
        "Vi": -0.9706859870868554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9547775248716,
        "longitude": -80.3106607374696
      }
    },
    {
      "number": 27775,
      "class": "Bus",
      "name": "OPA LOCKA 1 2",
      "init": {
        "Vr": 0.29063451672129353,
        "Vi": -0.9705309005578978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9547775248716,
        "longitude": -80.3106607374696
      }
    },
    {
      "number": 27776,
      "class": "Bus",
      "name": "OPA LOCKA 2 1",
      "init": {
        "Vr": 0.3277725110855357,
        "Vi": -0.9604248231913721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.9950755309803,
        "longitude": -80.3634104357828
      }
    },
    {
      "number": 27777,
      "class": "Bus",
      "name": "BIG PINE KEY 1",
      "init": {
        "Vr": 0.3303491771887165,
        "Vi": -0.9969158997323114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7681542436551,
        "longitude": -81.3287632492756
      }
    },
    {
      "number": 27778,
      "class": "Bus",
      "name": "ISLAMORADA 1",
      "init": {
        "Vr": 0.35047342795292225,
        "Vi": -0.9956055866467254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.9154875676482,
        "longitude": -80.6299790005298
      }
    },
    {
      "number": 27779,
      "class": "Bus",
      "name": "KEY LARGO 1 1",
      "init": {
        "Vr": 0.38918425935025336,
        "Vi": -0.9727742266070567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.2523878011743,
        "longitude": -80.3886105065192
      }
    },
    {
      "number": 27780,
      "class": "Bus",
      "name": "KEY LARGO 2 1",
      "init": {
        "Vr": 0.35394944902018055,
        "Vi": -0.9886717863118267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.1681127588036,
        "longitude": -80.4569282105629
      }
    },
    {
      "number": 27781,
      "class": "Bus",
      "name": "KEY WEST 1 1",
      "init": {
        "Vr": 0.2901912316148968,
        "Vi": -0.9928448214682376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.476913414591,
        "longitude": -81.9501393159997
      }
    },
    {
      "number": 27782,
      "class": "Bus",
      "name": "KEY WEST 2 1",
      "init": {
        "Vr": 0.3001968096145989,
        "Vi": -0.9913865116896339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5619118639654,
        "longitude": -81.9212032901771
      }
    },
    {
      "number": 27783,
      "class": "Bus",
      "name": "MARATHON 3 1",
      "init": {
        "Vr": 0.3275499316774094,
        "Vi": -0.9983103052190012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7163410669808,
        "longitude": -81.0249066295587
      }
    },
    {
      "number": 27784,
      "class": "Bus",
      "name": "MARATHON 3 2",
      "init": {
        "Vr": 0.3329531101882487,
        "Vi": -0.998361719387658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7163410669808,
        "longitude": -81.0249066295587
      }
    },
    {
      "number": 27785,
      "class": "Bus",
      "name": "MARATHON 3 3",
      "init": {
        "Vr": 0.3273786361216636,
        "Vi": -0.998273781582881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7163410669808,
        "longitude": -81.0249066295587
      }
    },
    {
      "number": 27786,
      "class": "Bus",
      "name": "MARATHON 4 1",
      "init": {
        "Vr": 0.3382280090578681,
        "Vi": -0.9984382685164178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7429386973024,
        "longitude": -80.9570460553071
      }
    },
    {
      "number": 27787,
      "class": "Bus",
      "name": "MARATHON 4 2",
      "init": {
        "Vr": 0.3381320970889795,
        "Vi": -0.9984446358508673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7429386973024,
        "longitude": -80.9570460553071
      }
    },
    {
      "number": 27788,
      "class": "Bus",
      "name": "SUMMERLAND KEY 1 1",
      "init": {
        "Vr": 0.3164420436427981,
        "Vi": -0.9969314706376555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.6588279091964,
        "longitude": -81.5280248334052
      }
    },
    {
      "number": 27789,
      "class": "Bus",
      "name": "SUMMERLAND KEY 1 2",
      "init": {
        "Vr": 0.31659095735365117,
        "Vi": -0.9969389297731189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.6588279091964,
        "longitude": -81.5280248334052
      }
    },
    {
      "number": 27790,
      "class": "Bus",
      "name": "TAVERNIER 1",
      "init": {
        "Vr": 0.3639684197331549,
        "Vi": -0.990024151666076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.0146761803263,
        "longitude": -80.5060852755742
      }
    },
    {
      "number": 27791,
      "class": "Bus",
      "name": "TAVERNIER 2",
      "init": {
        "Vr": 0.3638249667419899,
        "Vi": -0.9900125201147075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.0146761803263,
        "longitude": -80.5060852755742
      }
    },
    {
      "number": 27792,
      "class": "Bus",
      "name": "OKEECHOBEE 3 1",
      "init": {
        "Vr": 0.5911904757653874,
        "Vi": -0.8517129467941184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4971894478365,
        "longitude": -80.8588970182476
      }
    },
    {
      "number": 27793,
      "class": "Bus",
      "name": "OKEECHOBEE 4 1",
      "init": {
        "Vr": 0.5909685948425573,
        "Vi": -0.8492883848877901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5785817191781,
        "longitude": -80.9352352377642
      }
    },
    {
      "number": 27794,
      "class": "Bus",
      "name": "OKEECHOBEE 5 1",
      "init": {
        "Vr": 0.5933770827205481,
        "Vi": -0.8467034522717084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.50245518839,
        "longitude": -80.9496716336896
      }
    },
    {
      "number": 27795,
      "class": "Bus",
      "name": "OKEECHOBEE 5 2",
      "init": {
        "Vr": 0.5930681070217135,
        "Vi": -0.8467362467645071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.50245518839,
        "longitude": -80.9496716336896
      }
    },
    {
      "number": 27796,
      "class": "Bus",
      "name": "KISSIMMEE 11 1",
      "init": {
        "Vr": 0.6285513488829141,
        "Vi": -0.8050646141162694
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2112814538347,
        "longitude": -81.4727996945073
      }
    },
    {
      "number": 27797,
      "class": "Bus",
      "name": "KISSIMMEE 11 2",
      "init": {
        "Vr": 0.6429369936683877,
        "Vi": -0.814833250857654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2112814538347,
        "longitude": -81.4727996945073
      }
    },
    {
      "number": 27798,
      "class": "Bus",
      "name": "KISSIMMEE 11 3",
      "init": {
        "Vr": 0.6285949141809867,
        "Vi": -0.8052215909879432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2112814538347,
        "longitude": -81.4727996945073
      }
    },
    {
      "number": 27799,
      "class": "Bus",
      "name": "KISSIMMEE 12 1",
      "init": {
        "Vr": 0.628601088489242,
        "Vi": -0.8062008620518282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.231744104097,
        "longitude": -81.5388109719005
      }
    },
    {
      "number": 27800,
      "class": "Bus",
      "name": "KISSIMMEE 12 2",
      "init": {
        "Vr": 0.6288478775091292,
        "Vi": -0.8062061777265014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.231744104097,
        "longitude": -81.5388109719005
      }
    },
    {
      "number": 27801,
      "class": "Bus",
      "name": "KISSIMMEE 13 1",
      "init": {
        "Vr": 0.6342933960808298,
        "Vi": -0.8045111523567764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2047754329669,
        "longitude": -81.596707308773
      }
    },
    {
      "number": 27802,
      "class": "Bus",
      "name": "KISSIMMEE 13 2",
      "init": {
        "Vr": 0.6339404813478813,
        "Vi": -0.8046348864315465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2047754329669,
        "longitude": -81.596707308773
      }
    },
    {
      "number": 27803,
      "class": "Bus",
      "name": "KISSIMMEE 14 1",
      "init": {
        "Vr": 0.5878623091330853,
        "Vi": -0.8317528979681847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2689621060463,
        "longitude": -81.4011487896114
      }
    },
    {
      "number": 27804,
      "class": "Bus",
      "name": "KISSIMMEE 14 2",
      "init": {
        "Vr": 0.5414492940197243,
        "Vi": -0.8800138994403519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2689621060463,
        "longitude": -81.4011487896114
      }
    },
    {
      "number": 27805,
      "class": "Bus",
      "name": "KISSIMMEE 14 3",
      "init": {
        "Vr": 0.587641785600771,
        "Vi": -0.8317766851937924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2689621060463,
        "longitude": -81.4011487896114
      }
    },
    {
      "number": 27806,
      "class": "Bus",
      "name": "KISSIMMEE 15 1",
      "init": {
        "Vr": 0.6269114388298935,
        "Vi": -0.8190398255223438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0015232801926,
        "longitude": -81.4427682940688
      }
    },
    {
      "number": 27807,
      "class": "Bus",
      "name": "KISSIMMEE 16 1",
      "init": {
        "Vr": 0.6112015346288812,
        "Vi": -0.8204265631626418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1185636674855,
        "longitude": -81.4256063560573
      }
    },
    {
      "number": 27808,
      "class": "Bus",
      "name": "KISSIMMEE 17 1",
      "init": {
        "Vr": 0.6060107436325207,
        "Vi": -0.8223254373118982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1344528778775,
        "longitude": -81.46931477011
      }
    },
    {
      "number": 27809,
      "class": "Bus",
      "name": "KISSIMMEE 17 2",
      "init": {
        "Vr": 0.6055657981498921,
        "Vi": -0.8223397011568653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1344528778775,
        "longitude": -81.46931477011
      }
    },
    {
      "number": 27810,
      "class": "Bus",
      "name": "SAINT CLOUD 4 1",
      "init": {
        "Vr": 0.6267677097082218,
        "Vi": -0.8320959848139592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2197290458172,
        "longitude": -81.2697584029421
      }
    },
    {
      "number": 27811,
      "class": "Bus",
      "name": "SAINT CLOUD 5 1",
      "init": {
        "Vr": 0.6167475829189398,
        "Vi": -0.8268364142269056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1641501565757,
        "longitude": -81.2279268675468
      }
    },
    {
      "number": 27812,
      "class": "Bus",
      "name": "SAINT CLOUD 6 1",
      "init": {
        "Vr": 0.6262882474824771,
        "Vi": -0.8252667251506691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0997240565717,
        "longitude": -81.1599724821277
      }
    },
    {
      "number": 27813,
      "class": "Bus",
      "name": "SAINT CLOUD 6 2",
      "init": {
        "Vr": 0.6260827665313751,
        "Vi": -0.8252693183761556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0997240565717,
        "longitude": -81.1599724821277
      }
    },
    {
      "number": 27814,
      "class": "Bus",
      "name": "SAINT CLOUD 7 1",
      "init": {
        "Vr": 0.6101038072218449,
        "Vi": -0.8287068615838216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.122700565469,
        "longitude": -80.9778964194106
      }
    },
    {
      "number": 27815,
      "class": "Bus",
      "name": "BELLE GLADE 1 1",
      "init": {
        "Vr": 0.6031121964939185,
        "Vi": -0.8353818770553987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6612251112426,
        "longitude": -80.5374456292849
      }
    },
    {
      "number": 27816,
      "class": "Bus",
      "name": "BELLE GLADE 2 1",
      "init": {
        "Vr": 0.5811428510991629,
        "Vi": -0.8478029225102238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6296848412707,
        "longitude": -80.568076037286
      }
    },
    {
      "number": 27817,
      "class": "Bus",
      "name": "BOCA RATON 1 1",
      "init": {
        "Vr": 0.47865749954522635,
        "Vi": -0.9044129825405208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4201089536198,
        "longitude": -80.2594220188312
      }
    },
    {
      "number": 27818,
      "class": "Bus",
      "name": "BOCA RATON 2 1",
      "init": {
        "Vr": 0.4893408614887904,
        "Vi": -0.9018791804152144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3925908869209,
        "longitude": -80.0722828993063
      }
    },
    {
      "number": 27819,
      "class": "Bus",
      "name": "BOCA RATON 2 2",
      "init": {
        "Vr": 0.4896179283086708,
        "Vi": -0.9018797147350154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3925908869209,
        "longitude": -80.0722828993063
      }
    },
    {
      "number": 27820,
      "class": "Bus",
      "name": "BOCA RATON 3 1",
      "init": {
        "Vr": 0.442804774602297,
        "Vi": -0.9125176747973283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3518539101684,
        "longitude": -80.2153626822108
      }
    },
    {
      "number": 27821,
      "class": "Bus",
      "name": "BOCA RATON 4 1",
      "init": {
        "Vr": 0.5250580495159904,
        "Vi": -0.8941654942896619
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3031819748753,
        "longitude": -80.1935500728879
      }
    },
    {
      "number": 27822,
      "class": "Bus",
      "name": "BOCA RATON 4 2",
      "init": {
        "Vr": 0.43746721172927416,
        "Vi": -0.9260854338335355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3031819748753,
        "longitude": -80.1935500728879
      }
    },
    {
      "number": 27823,
      "class": "Bus",
      "name": "BOCA RATON 4 3",
      "init": {
        "Vr": 0.4262910591056349,
        "Vi": -0.9301582586138167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.3031819748753,
        "longitude": -80.1935500728879
      }
    },
    {
      "number": 27824,
      "class": "Bus",
      "name": "BOCA RATON 4 4",
      "init": {
        "Vr": 0.4262910591056349,
        "Vi": -0.9301582586138167
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3031819748753,
        "longitude": -80.1935500728879
      }
    },
    {
      "number": 27825,
      "class": "Bus",
      "name": "BOCA RATON 4 5",
      "init": {
        "Vr": 0.529245275421969,
        "Vi": -0.8917976761413096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3031819748753,
        "longitude": -80.1935500728879
      }
    },
    {
      "number": 27826,
      "class": "Bus",
      "name": "BOCA RATON 5 1",
      "init": {
        "Vr": 0.4715943263748802,
        "Vi": -0.9164166932018893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4241907482224,
        "longitude": -80.1719710407804
      }
    },
    {
      "number": 27827,
      "class": "Bus",
      "name": "BOCA RATON 6 1",
      "init": {
        "Vr": 0.46179500540534196,
        "Vi": -0.9161634789341898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4002808424079,
        "longitude": -80.1667744578978
      }
    },
    {
      "number": 27828,
      "class": "Bus",
      "name": "BOCA RATON 7 1",
      "init": {
        "Vr": 0.4457346062712346,
        "Vi": -0.9147410708876464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3768583572722,
        "longitude": -80.2229524623422
      }
    },
    {
      "number": 27829,
      "class": "Bus",
      "name": "BOCA RATON 8 1",
      "init": {
        "Vr": 0.41925849615253324,
        "Vi": -0.9252888680582053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3233708754085,
        "longitude": -80.131475538708
      }
    },
    {
      "number": 27830,
      "class": "Bus",
      "name": "BOYNTON BEACH 1 1",
      "init": {
        "Vr": 0.5030373170873171,
        "Vi": -0.9043456682173574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4947325560418,
        "longitude": -80.1353133225675
      }
    },
    {
      "number": 27831,
      "class": "Bus",
      "name": "BOYNTON BEACH 1 2",
      "init": {
        "Vr": 0.5036351423214603,
        "Vi": -0.9042735274378367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4947325560418,
        "longitude": -80.1353133225675
      }
    },
    {
      "number": 27832,
      "class": "Bus",
      "name": "BOYNTON BEACH 2 1",
      "init": {
        "Vr": 0.4903325857888938,
        "Vi": -0.9014489769884081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.428756014215,
        "longitude": -80.0620331706595
      }
    },
    {
      "number": 27833,
      "class": "Bus",
      "name": "BOYNTON BEACH 2 2",
      "init": {
        "Vr": 0.48989252024904184,
        "Vi": -0.901429973467926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.428756014215,
        "longitude": -80.0620331706595
      }
    },
    {
      "number": 27834,
      "class": "Bus",
      "name": "BOYNTON BEACH 3 1",
      "init": {
        "Vr": 0.5053617327138265,
        "Vi": -0.8971611014367966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5426137318087,
        "longitude": -80.1006595575313
      }
    },
    {
      "number": 27835,
      "class": "Bus",
      "name": "BOYNTON BEACH 4 1",
      "init": {
        "Vr": 0.522425988447037,
        "Vi": -0.8914092205195481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5694391181469,
        "longitude": -80.0779145132194
      }
    },
    {
      "number": 27836,
      "class": "Bus",
      "name": "BOYNTON BEACH 5 1",
      "init": {
        "Vr": 0.49369565738078014,
        "Vi": -0.8985458190625911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4964878556023,
        "longitude": -80.1664919296112
      }
    },
    {
      "number": 27837,
      "class": "Bus",
      "name": "BOYNTON BEACH 6 1",
      "init": {
        "Vr": 0.4919031499398781,
        "Vi": -0.8987563759743936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4823582688493,
        "longitude": -80.2050961884434
      }
    },
    {
      "number": 27838,
      "class": "Bus",
      "name": "BOYNTON BEACH 7 1",
      "init": {
        "Vr": 0.4883175730197762,
        "Vi": -0.918278627500581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4586604690578,
        "longitude": -80.1556553966481
      }
    },
    {
      "number": 27839,
      "class": "Bus",
      "name": "DELRAY BEACH 1 1",
      "init": {
        "Vr": 0.5595228916013809,
        "Vi": -0.8767060119478313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4801471956049,
        "longitude": -80.1086765261837
      }
    },
    {
      "number": 27840,
      "class": "Bus",
      "name": "DELRAY BEACH 1 2",
      "init": {
        "Vr": 0.5190671453436148,
        "Vi": -0.8972761732631073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4801471956049,
        "longitude": -80.1086765261837
      }
    },
    {
      "number": 27841,
      "class": "Bus",
      "name": "DELRAY BEACH 1 3",
      "init": {
        "Vr": 0.5643522589454211,
        "Vi": -0.8734294018743489
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4801471956049,
        "longitude": -80.1086765261837
      }
    },
    {
      "number": 27842,
      "class": "Bus",
      "name": "DELRAY BEACH 2 1",
      "init": {
        "Vr": 0.5111909977567042,
        "Vi": -0.893660610947637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5004168578946,
        "longitude": -80.0534149883204
      }
    },
    {
      "number": 27843,
      "class": "Bus",
      "name": "DELRAY BEACH 3 1",
      "init": {
        "Vr": 0.48025647366450847,
        "Vi": -0.905678766097567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4294014988906,
        "longitude": -80.1123794948163
      }
    },
    {
      "number": 27844,
      "class": "Bus",
      "name": "DELRAY BEACH 4 1",
      "init": {
        "Vr": 0.46803948292872843,
        "Vi": -0.9122292954171366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4126193620028,
        "longitude": -80.1412118963756
      }
    },
    {
      "number": 27845,
      "class": "Bus",
      "name": "DELRAY BEACH 4 2",
      "init": {
        "Vr": 0.46772409731346176,
        "Vi": -0.9122335179798828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4126193620028,
        "longitude": -80.1412118963756
      }
    },
    {
      "number": 27846,
      "class": "Bus",
      "name": "DELRAY BEACH 5 1",
      "init": {
        "Vr": 0.43919284048511775,
        "Vi": -0.9129765234475415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.3844233358066,
        "longitude": -80.1081321607182
      }
    },
    {
      "number": 27847,
      "class": "Bus",
      "name": "DELRAY BEACH 6 1",
      "init": {
        "Vr": 0.49265376581540565,
        "Vi": -0.9022136746834687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5372106748798,
        "longitude": -80.2206313547897
      }
    },
    {
      "number": 27848,
      "class": "Bus",
      "name": "DELRAY BEACH 7 1",
      "init": {
        "Vr": 0.4832767789311925,
        "Vi": -0.9169902354197602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4468228384565,
        "longitude": -80.1428509722322
      }
    },
    {
      "number": 27849,
      "class": "Bus",
      "name": "DELRAY BEACH 7 2",
      "init": {
        "Vr": 0.48272079632146137,
        "Vi": -0.9169595678394108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.4468228384565,
        "longitude": -80.1428509722322
      }
    },
    {
      "number": 27850,
      "class": "Bus",
      "name": "LAKE WORTH 1 1",
      "init": {
        "Vr": 0.5220756031191126,
        "Vi": -0.8908982350160926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5639635145372,
        "longitude": -80.039898320292
      }
    },
    {
      "number": 27851,
      "class": "Bus",
      "name": "LAKE WORTH 2 1",
      "init": {
        "Vr": 0.5302109933644291,
        "Vi": -0.8890422757514681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5939750160713,
        "longitude": -80.0496472025252
      }
    },
    {
      "number": 27852,
      "class": "Bus",
      "name": "LAKE WORTH 2 2",
      "init": {
        "Vr": 0.5305929627975483,
        "Vi": -0.888985316371038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5939750160713,
        "longitude": -80.0496472025252
      }
    },
    {
      "number": 27853,
      "class": "Bus",
      "name": "LAKE WORTH 3 1",
      "init": {
        "Vr": 0.5430062413874991,
        "Vi": -0.8846039021939175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6330373323455,
        "longitude": -80.0354929359929
      }
    },
    {
      "number": 27854,
      "class": "Bus",
      "name": "LAKE WORTH 4 1",
      "init": {
        "Vr": 0.5241387532858016,
        "Vi": -0.890319626785396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5316161043884,
        "longitude": -80.0489189552393
      }
    },
    {
      "number": 27855,
      "class": "Bus",
      "name": "LAKE WORTH 5 1",
      "init": {
        "Vr": 0.5484752559959901,
        "Vi": -0.8775048952992383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7400459908042,
        "longitude": -80.0418803012076
      }
    },
    {
      "number": 27856,
      "class": "Bus",
      "name": "LAKE WORTH 6 1",
      "init": {
        "Vr": 0.5098307148792985,
        "Vi": -0.8923776956712417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6128973619589,
        "longitude": -80.1996646652874
      }
    },
    {
      "number": 27857,
      "class": "Bus",
      "name": "LAKE WORTH 7 1",
      "init": {
        "Vr": 0.5857361923573857,
        "Vi": -0.8575273198307618
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6158798431269,
        "longitude": -80.092017256935
      }
    },
    {
      "number": 27858,
      "class": "Bus",
      "name": "LAKE WORTH 7 2",
      "init": {
        "Vr": 0.5531056953356315,
        "Vi": -0.8834764052268047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6158798431269,
        "longitude": -80.092017256935
      }
    },
    {
      "number": 27859,
      "class": "Bus",
      "name": "LAKE WORTH 7 3",
      "init": {
        "Vr": 0.5847513720280689,
        "Vi": -0.8574804685743945
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6158798431269,
        "longitude": -80.092017256935
      }
    },
    {
      "number": 27860,
      "class": "Bus",
      "name": "LAKE WORTH 8 1",
      "init": {
        "Vr": 0.5085261271822106,
        "Vi": -0.9006049379572685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5868912076809,
        "longitude": -80.2099484616662
      }
    },
    {
      "number": 27861,
      "class": "Bus",
      "name": "LAKE WORTH 8 2",
      "init": {
        "Vr": 0.5082557508693096,
        "Vi": -0.9006127710567611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5868912076809,
        "longitude": -80.2099484616662
      }
    },
    {
      "number": 27862,
      "class": "Bus",
      "name": "LAKE WORTH 9 1",
      "init": {
        "Vr": 0.5086913870239992,
        "Vi": -0.8966703139975284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5725956937193,
        "longitude": -80.1768479521503
      }
    },
    {
      "number": 27863,
      "class": "Bus",
      "name": "LAKE WORTH 9 2",
      "init": {
        "Vr": 0.5084206862538454,
        "Vi": -0.8966805002272336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5725956937193,
        "longitude": -80.1768479521503
      }
    },
    {
      "number": 27864,
      "class": "Bus",
      "name": "LAKE WORTH 10 1",
      "init": {
        "Vr": 0.5206889650557589,
        "Vi": -0.8897025322738522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5943758444082,
        "longitude": -80.1854699654586
      }
    },
    {
      "number": 27865,
      "class": "Bus",
      "name": "LAKE WORTH 11 1",
      "init": {
        "Vr": 0.5824058243093496,
        "Vi": -0.859281094627184
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6580167056621,
        "longitude": -80.1658678408541
      }
    },
    {
      "number": 27866,
      "class": "Bus",
      "name": "LAKE WORTH 11 2",
      "init": {
        "Vr": 0.544188781195197,
        "Vi": -0.8840013653298984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6580167056621,
        "longitude": -80.1658678408541
      }
    },
    {
      "number": 27867,
      "class": "Bus",
      "name": "LAKE WORTH 11 3",
      "init": {
        "Vr": 0.5817287603802992,
        "Vi": -0.8592980204618859
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6580167056621,
        "longitude": -80.1658678408541
      }
    },
    {
      "number": 27868,
      "class": "Bus",
      "name": "LAKE WORTH 12 1",
      "init": {
        "Vr": 0.5239555994154356,
        "Vi": -0.8882939627765274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6584118221829,
        "longitude": -80.0968532550824
      }
    },
    {
      "number": 27869,
      "class": "Bus",
      "name": "LAKE WORTH 12 2",
      "init": {
        "Vr": 0.5243290077421687,
        "Vi": -0.8882867542175257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6584118221829,
        "longitude": -80.0968532550824
      }
    },
    {
      "number": 27870,
      "class": "Bus",
      "name": "LAKE WORTH 13 1",
      "init": {
        "Vr": 0.5094293402445557,
        "Vi": -0.9011151407316189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.510296220271,
        "longitude": -80.1040349939584
      }
    },
    {
      "number": 27871,
      "class": "Bus",
      "name": "LAKE WORTH 13 2",
      "init": {
        "Vr": 0.5102499918990636,
        "Vi": -0.9010386198702224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.510296220271,
        "longitude": -80.1040349939584
      }
    },
    {
      "number": 27872,
      "class": "Bus",
      "name": "LAKE WORTH 14 1",
      "init": {
        "Vr": 0.5180560993567771,
        "Vi": -0.8911935781908373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6062766179246,
        "longitude": -80.1438677351853
      }
    },
    {
      "number": 27873,
      "class": "Bus",
      "name": "LAKE WORTH 15 1",
      "init": {
        "Vr": 0.5324487587522683,
        "Vi": -0.8849971348567008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6498428466841,
        "longitude": -80.0640457776509
      }
    },
    {
      "number": 27874,
      "class": "Bus",
      "name": "LAKE WORTH 16 1",
      "init": {
        "Vr": 0.5288643776489165,
        "Vi": -0.8874194851436374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6739842030879,
        "longitude": -80.1276609883326
      }
    },
    {
      "number": 27875,
      "class": "Bus",
      "name": "LOXAHATCHEE 1 1",
      "init": {
        "Vr": 0.5334167913333278,
        "Vi": -0.8814364749438796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7255046366819,
        "longitude": -80.3358454544535
      }
    },
    {
      "number": 27876,
      "class": "Bus",
      "name": "LOXAHATCHEE 2 1",
      "init": {
        "Vr": 0.5464477827236075,
        "Vi": -0.879298936679753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6577061110651,
        "longitude": -80.4055943219054
      }
    },
    {
      "number": 27877,
      "class": "Bus",
      "name": "LOXAHATCHEE 3 1",
      "init": {
        "Vr": 0.5529092217796,
        "Vi": -0.8704392220830318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8374230300785,
        "longitude": -80.3608419130282
      }
    },
    {
      "number": 27878,
      "class": "Bus",
      "name": "LOXAHATCHEE 4 1",
      "init": {
        "Vr": 0.5354946522741731,
        "Vi": -0.8766267033759165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7474313367904,
        "longitude": -80.2669588661136
      }
    },
    {
      "number": 27879,
      "class": "Bus",
      "name": "PAHOKEE 1 1",
      "init": {
        "Vr": 0.654298850219453,
        "Vi": -0.8045262768248362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8953795372866,
        "longitude": -80.6530707057981
      }
    },
    {
      "number": 27880,
      "class": "Bus",
      "name": "PAHOKEE 2 1",
      "init": {
        "Vr": 0.6213470174306734,
        "Vi": -0.8241454264888737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8341832445059,
        "longitude": -80.5866241908441
      }
    },
    {
      "number": 27881,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 1 1",
      "init": {
        "Vr": 0.5809148227476159,
        "Vi": -0.8600094643095415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8789726615669,
        "longitude": -80.1053730677424
      }
    },
    {
      "number": 27882,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 2 1",
      "init": {
        "Vr": 0.5772797282943581,
        "Vi": -0.8622650170353428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8839385081491,
        "longitude": -80.1849324948809
      }
    },
    {
      "number": 27883,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 3 1",
      "init": {
        "Vr": 0.6216448950724482,
        "Vi": -0.8365130974721543
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.917106856495,
        "longitude": -80.1769384391605
      }
    },
    {
      "number": 27884,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 3 2",
      "init": {
        "Vr": 0.5984068046716213,
        "Vi": -0.8548627537551778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.917106856495,
        "longitude": -80.1769384391605
      }
    },
    {
      "number": 27885,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 3 3",
      "init": {
        "Vr": 0.6208365149802236,
        "Vi": -0.8365967382310189
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.917106856495,
        "longitude": -80.1769384391605
      }
    },
    {
      "number": 27886,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 4 1",
      "init": {
        "Vr": 0.5709450082574093,
        "Vi": -0.8633890137691832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8646835175111,
        "longitude": -80.0721130123746
      }
    },
    {
      "number": 27887,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 5 1",
      "init": {
        "Vr": 0.5421353713552423,
        "Vi": -0.8750639347948578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8176467846487,
        "longitude": -80.1139006418799
      }
    },
    {
      "number": 27888,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 6 1",
      "init": {
        "Vr": 0.5646180354609274,
        "Vi": -0.8657026492370398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8772019669979,
        "longitude": -80.0516342992964
      }
    },
    {
      "number": 27889,
      "class": "Bus",
      "name": "PALM BEACH GARDENS 6 2",
      "init": {
        "Vr": 0.5642263129321423,
        "Vi": -0.8656860506318751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8772019669979,
        "longitude": -80.0516342992964
      }
    },
    {
      "number": 27890,
      "class": "Bus",
      "name": "SOUTH BAY 1",
      "init": {
        "Vr": 0.46541930649986407,
        "Vi": -0.9211090625861064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5297980550228,
        "longitude": -80.8299582518156
      }
    },
    {
      "number": 27891,
      "class": "Bus",
      "name": "WELLINGTON 1 1",
      "init": {
        "Vr": 0.5290572944726691,
        "Vi": -0.8814314591342352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6762064877579,
        "longitude": -80.3222548991731
      }
    },
    {
      "number": 27892,
      "class": "Bus",
      "name": "WELLINGTON 2 1",
      "init": {
        "Vr": 0.5235503100458898,
        "Vi": -0.8870970209206712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6428221193821,
        "longitude": -80.2294106084475
      }
    },
    {
      "number": 27893,
      "class": "Bus",
      "name": "WELLINGTON 3 1",
      "init": {
        "Vr": 0.5217831717771981,
        "Vi": -0.8864110130090522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5858913216139,
        "longitude": -80.2851222579649
      }
    },
    {
      "number": 27894,
      "class": "Bus",
      "name": "WELLINGTON 3 2",
      "init": {
        "Vr": 0.5215115391343644,
        "Vi": -0.8864898761905846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5858913216139,
        "longitude": -80.2851222579649
      }
    },
    {
      "number": 27895,
      "class": "Bus",
      "name": "WELLINGTON 4 1",
      "init": {
        "Vr": 0.5274495503140127,
        "Vi": -0.8816976522499337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6183869494217,
        "longitude": -80.276732925046
      }
    },
    {
      "number": 27896,
      "class": "Bus",
      "name": "WELLINGTON 5 1",
      "init": {
        "Vr": 0.5259453375655238,
        "Vi": -0.8895152924721587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6515477551776,
        "longitude": -80.2007841592329
      }
    },
    {
      "number": 27897,
      "class": "Bus",
      "name": "WEST PALM BEACH 1 1",
      "init": {
        "Vr": 0.5400637954038386,
        "Vi": -0.8800474225522327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7626641790054,
        "longitude": -80.0371310912252
      }
    },
    {
      "number": 27898,
      "class": "Bus",
      "name": "WEST PALM BEACH 2 1",
      "init": {
        "Vr": 0.5522721260021386,
        "Vi": -0.8702141633232162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.8438451818969,
        "longitude": -80.0590729222189
      }
    },
    {
      "number": 27899,
      "class": "Bus",
      "name": "WEST PALM BEACH 3 1",
      "init": {
        "Vr": 0.585711844460696,
        "Vi": -0.8560127674135053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9191966442872,
        "longitude": -80.1319622727149
      }
    },
    {
      "number": 27900,
      "class": "Bus",
      "name": "WEST PALM BEACH 4 1",
      "init": {
        "Vr": 0.5300757836222961,
        "Vi": -0.8877288484149977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6355452106391,
        "longitude": -80.1638144394592
      }
    },
    {
      "number": 27901,
      "class": "Bus",
      "name": "WEST PALM BEACH 5 1",
      "init": {
        "Vr": 0.5336198584204472,
        "Vi": -0.8802258058852108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7824537676038,
        "longitude": -80.1666844753698
      }
    },
    {
      "number": 27902,
      "class": "Bus",
      "name": "WEST PALM BEACH 5 2",
      "init": {
        "Vr": 0.5342609940921631,
        "Vi": -0.8801223577547808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7824537676038,
        "longitude": -80.1666844753698
      }
    },
    {
      "number": 27903,
      "class": "Bus",
      "name": "WEST PALM BEACH 6 1",
      "init": {
        "Vr": 0.5350421071340906,
        "Vi": -0.8836076573332986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7013880953768,
        "longitude": -80.1319122772199
      }
    },
    {
      "number": 27904,
      "class": "Bus",
      "name": "WEST PALM BEACH 7 1",
      "init": {
        "Vr": 0.5241298051981302,
        "Vi": -0.8839928055408963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6547154292151,
        "longitude": -80.2597174297011
      }
    },
    {
      "number": 27905,
      "class": "Bus",
      "name": "WEST PALM BEACH 8 1",
      "init": {
        "Vr": 0.5311427503242856,
        "Vi": -0.8888165887853561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7004054727828,
        "longitude": -80.1647307709315
      }
    },
    {
      "number": 27906,
      "class": "Bus",
      "name": "WEST PALM BEACH 8 2",
      "init": {
        "Vr": 0.5317675278503752,
        "Vi": -0.8887183929757229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7004054727828,
        "longitude": -80.1647307709315
      }
    },
    {
      "number": 27907,
      "class": "Bus",
      "name": "WEST PALM BEACH 9 1",
      "init": {
        "Vr": 0.5330960993369619,
        "Vi": -0.8923602586915129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6903660804123,
        "longitude": -80.1843800831848
      }
    },
    {
      "number": 27908,
      "class": "Bus",
      "name": "WEST PALM BEACH 10 1",
      "init": {
        "Vr": 0.5335772424040633,
        "Vi": -0.8798544266901006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7453893214434,
        "longitude": -80.1288035655823
      }
    },
    {
      "number": 27909,
      "class": "Bus",
      "name": "WEST PALM BEACH 11 1",
      "init": {
        "Vr": 0.5404334020128748,
        "Vi": -0.8779238452813425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7852663743422,
        "longitude": -80.1085963840193
      }
    },
    {
      "number": 27910,
      "class": "Bus",
      "name": "WEST PALM BEACH 12 1",
      "init": {
        "Vr": 0.5347694365195157,
        "Vi": -0.8807073464331134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6764295928063,
        "longitude": -80.0357177761712
      }
    },
    {
      "number": 27911,
      "class": "Bus",
      "name": "WEST PALM BEACH 13 1",
      "init": {
        "Vr": 0.5288523898993823,
        "Vi": -0.8823594296360774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6923637281909,
        "longitude": -80.0967189423871
      }
    },
    {
      "number": 27912,
      "class": "Bus",
      "name": "WEST PALM BEACH 14 1",
      "init": {
        "Vr": 0.5303465895605798,
        "Vi": -0.8831618141208504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7211234631151,
        "longitude": -80.1056324935627
      }
    },
    {
      "number": 27913,
      "class": "Bus",
      "name": "WEST PALM BEACH 15 1",
      "init": {
        "Vr": 0.5098644455416147,
        "Vi": -0.8954784150294207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.5579506924735,
        "longitude": -80.1069015319512
      }
    },
    {
      "number": 27914,
      "class": "Bus",
      "name": "WEST PALM BEACH 16 1",
      "init": {
        "Vr": 0.533553461507754,
        "Vi": -0.8890799439738006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6486213106463,
        "longitude": -80.1380495993278
      }
    },
    {
      "number": 27915,
      "class": "Bus",
      "name": "WEST PALM BEACH 16 2",
      "init": {
        "Vr": 0.5344438203319363,
        "Vi": -0.889063586277014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6486213106463,
        "longitude": -80.1380495993278
      }
    },
    {
      "number": 27916,
      "class": "Bus",
      "name": "HOLIDAY 1 1",
      "init": {
        "Vr": 0.5229330351891864,
        "Vi": -0.8431888407436025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3403449666942,
        "longitude": -82.7197694223458
      }
    },
    {
      "number": 27917,
      "class": "Bus",
      "name": "HOLIDAY 1 2",
      "init": {
        "Vr": 0.5113643459537675,
        "Vi": -0.8463623869721081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3403449666942,
        "longitude": -82.7197694223458
      }
    },
    {
      "number": 27918,
      "class": "Bus",
      "name": "HOLIDAY 1 3",
      "init": {
        "Vr": 0.5230115808494336,
        "Vi": -0.843179152025513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.3403449666942,
        "longitude": -82.7197694223458
      }
    },
    {
      "number": 27919,
      "class": "Bus",
      "name": "HOLIDAY 2 1",
      "init": {
        "Vr": 0.5384258103571088,
        "Vi": -0.8389604395553357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1960461527611,
        "longitude": -82.7884748187351
      }
    },
    {
      "number": 27920,
      "class": "Bus",
      "name": "HOLIDAY 2 2",
      "init": {
        "Vr": 0.5381097611416626,
        "Vi": -0.8390295907749599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1960461527611,
        "longitude": -82.7884748187351
      }
    },
    {
      "number": 27921,
      "class": "Bus",
      "name": "CLEARWATER 1 1",
      "init": {
        "Vr": 0.5767748348288247,
        "Vi": -0.8407977745427332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0036724430861,
        "longitude": -82.7682800621204
      }
    },
    {
      "number": 27922,
      "class": "Bus",
      "name": "CLEARWATER 2 1",
      "init": {
        "Vr": 0.5902286301255096,
        "Vi": -0.8385648957189291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0331067061034,
        "longitude": -82.6653405201016
      }
    },
    {
      "number": 27923,
      "class": "Bus",
      "name": "CLEARWATER 2 2",
      "init": {
        "Vr": 0.5896889532787432,
        "Vi": -0.8386909338916617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0331067061034,
        "longitude": -82.6653405201016
      }
    },
    {
      "number": 27924,
      "class": "Bus",
      "name": "CLEARWATER 3 1",
      "init": {
        "Vr": 0.5890743797660575,
        "Vi": -0.8449140574751056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9261055851429,
        "longitude": -82.8437294481611
      }
    },
    {
      "number": 27925,
      "class": "Bus",
      "name": "CLEARWATER 4 1",
      "init": {
        "Vr": 0.5682812586692547,
        "Vi": -0.8451648110876329
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0204760905019,
        "longitude": -82.8282828445875
      }
    },
    {
      "number": 27926,
      "class": "Bus",
      "name": "CLEARWATER 5 1",
      "init": {
        "Vr": 0.5785647765746655,
        "Vi": -0.8387898422840441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9778189667757,
        "longitude": -82.688735361286
      }
    },
    {
      "number": 27927,
      "class": "Bus",
      "name": "DUNEDIN 1 1",
      "init": {
        "Vr": 0.5859876734029399,
        "Vi": -0.834892142802443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9564102708805,
        "longitude": -82.7738999138733
      }
    },
    {
      "number": 27928,
      "class": "Bus",
      "name": "DUNEDIN 1 2",
      "init": {
        "Vr": 0.5868629331444962,
        "Vi": -0.834711954016872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9564102708805,
        "longitude": -82.7738999138733
      }
    },
    {
      "number": 27929,
      "class": "Bus",
      "name": "DUNEDIN 2 1",
      "init": {
        "Vr": 0.578115220230343,
        "Vi": -0.8373107862763065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9781240983783,
        "longitude": -82.8304981495825
      }
    },
    {
      "number": 27930,
      "class": "Bus",
      "name": "DUNEDIN 3 1",
      "init": {
        "Vr": 0.5682763811181327,
        "Vi": -0.8465192067898817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0742794504574,
        "longitude": -82.819113345643
      }
    },
    {
      "number": 27931,
      "class": "Bus",
      "name": "DUNEDIN 3 2",
      "init": {
        "Vr": 0.5675173743907288,
        "Vi": -0.8466957730913721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0742794504574,
        "longitude": -82.819113345643
      }
    },
    {
      "number": 27932,
      "class": "Bus",
      "name": "DUNEDIN 4 1",
      "init": {
        "Vr": 0.5916630841473434,
        "Vi": -0.8310833967688263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9738115390106,
        "longitude": -82.7472070424483
      }
    },
    {
      "number": 27933,
      "class": "Bus",
      "name": "DUNEDIN 4 2",
      "init": {
        "Vr": 0.5923445248362499,
        "Vi": -0.830974327741906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9738115390106,
        "longitude": -82.7472070424483
      }
    },
    {
      "number": 27934,
      "class": "Bus",
      "name": "LARGO 1 1",
      "init": {
        "Vr": 0.5842050241308839,
        "Vi": -0.8580868690599162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0391576412866,
        "longitude": -82.7339042538993
      }
    },
    {
      "number": 27935,
      "class": "Bus",
      "name": "LARGO 2 1",
      "init": {
        "Vr": 0.6019672733705465,
        "Vi": -0.8266034887814873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9422898863759,
        "longitude": -82.7221361503978
      }
    },
    {
      "number": 27936,
      "class": "Bus",
      "name": "LARGO 2 2",
      "init": {
        "Vr": 0.6015734430644532,
        "Vi": -0.826772117686584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9422898863759,
        "longitude": -82.7221361503978
      }
    },
    {
      "number": 27937,
      "class": "Bus",
      "name": "LARGO 3 1",
      "init": {
        "Vr": 0.5973584677639154,
        "Vi": -0.8449063824290964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8943510229414,
        "longitude": -82.8403835377379
      }
    },
    {
      "number": 27938,
      "class": "Bus",
      "name": "LARGO 4 1",
      "init": {
        "Vr": 0.6084623150155326,
        "Vi": -0.8281113122151686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.905699201848,
        "longitude": -82.7800577413708
      }
    },
    {
      "number": 27939,
      "class": "Bus",
      "name": "LARGO 4 2",
      "init": {
        "Vr": 0.6076086329579693,
        "Vi": -0.8283220194861043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.905699201848,
        "longitude": -82.7800577413708
      }
    },
    {
      "number": 27940,
      "class": "Bus",
      "name": "LARGO 5 1",
      "init": {
        "Vr": 0.617606029335614,
        "Vi": -0.8192573631749727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9067445034241,
        "longitude": -82.7398928132006
      }
    },
    {
      "number": 27941,
      "class": "Bus",
      "name": "LARGO 5 2",
      "init": {
        "Vr": 0.618077309837098,
        "Vi": -0.8191493094725711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9067445034241,
        "longitude": -82.7398928132006
      }
    },
    {
      "number": 27942,
      "class": "Bus",
      "name": "LARGO 6 1",
      "init": {
        "Vr": 0.6115187886536596,
        "Vi": -0.8439288382482771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.878452679425,
        "longitude": -82.8063841129417
      }
    },
    {
      "number": 27943,
      "class": "Bus",
      "name": "PALM HARBOR 1 1",
      "init": {
        "Vr": 0.5774887759609608,
        "Vi": -0.836125453384441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1893460508477,
        "longitude": -82.6391005876873
      }
    },
    {
      "number": 27944,
      "class": "Bus",
      "name": "PALM HARBOR 1 2",
      "init": {
        "Vr": 0.6063009192644706,
        "Vi": -0.8418124872544718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1893460508477,
        "longitude": -82.6391005876873
      }
    },
    {
      "number": 27945,
      "class": "Bus",
      "name": "PALM HARBOR 1 3",
      "init": {
        "Vr": 0.5773615593202268,
        "Vi": -0.8361360620741908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1893460508477,
        "longitude": -82.6391005876873
      }
    },
    {
      "number": 27946,
      "class": "Bus",
      "name": "PALM HARBOR 2 1",
      "init": {
        "Vr": 0.5966678391333595,
        "Vi": -0.8454933970143962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1454551009951,
        "longitude": -82.7153497206578
      }
    },
    {
      "number": 27947,
      "class": "Bus",
      "name": "PALM HARBOR 2 2",
      "init": {
        "Vr": 0.596234518020734,
        "Vi": -0.8455867534464805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1454551009951,
        "longitude": -82.7153497206578
      }
    },
    {
      "number": 27948,
      "class": "Bus",
      "name": "PALM HARBOR 3 1",
      "init": {
        "Vr": 0.5868283871237476,
        "Vi": -0.8332671150894331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.986525850609,
        "longitude": -82.7254014202754
      }
    },
    {
      "number": 27949,
      "class": "Bus",
      "name": "PALM HARBOR 3 2",
      "init": {
        "Vr": 0.5862951598182626,
        "Vi": -0.8332915571625903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.986525850609,
        "longitude": -82.7254014202754
      }
    },
    {
      "number": 27950,
      "class": "Bus",
      "name": "PALM HARBOR 4 1",
      "init": {
        "Vr": 0.5857051878171422,
        "Vi": -0.8434511947687643
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0288421264186,
        "longitude": -82.6953814108442
      }
    },
    {
      "number": 27951,
      "class": "Bus",
      "name": "PALM HARBOR 5 1",
      "init": {
        "Vr": 0.5833445224839862,
        "Vi": -0.8542181286389338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1002335506344,
        "longitude": -82.7416670670134
      }
    },
    {
      "number": 27952,
      "class": "Bus",
      "name": "PALM HARBOR 6 1",
      "init": {
        "Vr": 0.5751793152878047,
        "Vi": -0.8322322578974612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1082131795751,
        "longitude": -82.6863411387254
      }
    },
    {
      "number": 27953,
      "class": "Bus",
      "name": "PINELLAS PARK 1 1",
      "init": {
        "Vr": 0.6222980036794327,
        "Vi": -0.8307095951225777
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9270628700579,
        "longitude": -82.7033319920398
      }
    },
    {
      "number": 27954,
      "class": "Bus",
      "name": "PINELLAS PARK 1 2",
      "init": {
        "Vr": 0.5987526411981118,
        "Vi": -0.8350047863129477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9270628700579,
        "longitude": -82.7033319920398
      }
    },
    {
      "number": 27955,
      "class": "Bus",
      "name": "PINELLAS PARK 1 3",
      "init": {
        "Vr": 0.6220521131401036,
        "Vi": -0.8307472440619648
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9270628700579,
        "longitude": -82.7033319920398
      }
    },
    {
      "number": 27956,
      "class": "Bus",
      "name": "PINELLAS PARK 2 1",
      "init": {
        "Vr": 0.6195259247564162,
        "Vi": -0.8370476124771851
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27957,
      "class": "Bus",
      "name": "PINELLAS PARK 2 2",
      "init": {
        "Vr": 0.6032808490573601,
        "Vi": -0.8315747352039842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27958,
      "class": "Bus",
      "name": "PINELLAS PARK 2 3",
      "init": {
        "Vr": 0.5845005367036418,
        "Vi": -0.8252477504979973
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27959,
      "class": "Bus",
      "name": "PINELLAS PARK 2 4",
      "init": {
        "Vr": 0.5845005367036418,
        "Vi": -0.8252477504979971
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27960,
      "class": "Bus",
      "name": "PINELLAS PARK 2 5",
      "init": {
        "Vr": 0.6190610083943907,
        "Vi": -0.8371550522174703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27961,
      "class": "Bus",
      "name": "PINELLAS PARK 2 7",
      "init": {
        "Vr": 0.6200719996358413,
        "Vi": -0.8361877439969385
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8018546026263,
        "longitude": -82.7977765816475
      }
    },
    {
      "number": 27962,
      "class": "Bus",
      "name": "SAINT PETERSBURG 1 1",
      "init": {
        "Vr": 0.6306100732010536,
        "Vi": -0.8039208989480374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7608624801676,
        "longitude": -82.6284305853381
      }
    },
    {
      "number": 27963,
      "class": "Bus",
      "name": "SAINT PETERSBURG 1 2",
      "init": {
        "Vr": 0.6310812701190603,
        "Vi": -0.8038777576365806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7608624801676,
        "longitude": -82.6284305853381
      }
    },
    {
      "number": 27964,
      "class": "Bus",
      "name": "SAINT PETERSBURG 2 1",
      "init": {
        "Vr": 0.6522579542052733,
        "Vi": -0.8006493944029061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8085912725877,
        "longitude": -82.6029617087597
      }
    },
    {
      "number": 27965,
      "class": "Bus",
      "name": "SAINT PETERSBURG 3 1",
      "init": {
        "Vr": 0.660910274262306,
        "Vi": -0.7944518285818243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8543931480695,
        "longitude": -82.5976280211992
      }
    },
    {
      "number": 27966,
      "class": "Bus",
      "name": "SAINT PETERSBURG 4 1",
      "init": {
        "Vr": 0.6290968830679479,
        "Vi": -0.8038081071798773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7946883667366,
        "longitude": -82.7189563448632
      }
    },
    {
      "number": 27967,
      "class": "Bus",
      "name": "SAINT PETERSBURG 5 1",
      "init": {
        "Vr": 0.6494935745667865,
        "Vi": -0.8007261118277159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8719525433014,
        "longitude": -82.6440580377224
      }
    },
    {
      "number": 27968,
      "class": "Bus",
      "name": "SAINT PETERSBURG 5 2",
      "init": {
        "Vr": 0.6485868638144212,
        "Vi": -0.8007390414651461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8719525433014,
        "longitude": -82.6440580377224
      }
    },
    {
      "number": 27969,
      "class": "Bus",
      "name": "SAINT PETERSBURG 6 1",
      "init": {
        "Vr": 0.6193764596354973,
        "Vi": -0.8259635556962978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8588030155581,
        "longitude": -82.7338144152108
      }
    },
    {
      "number": 27970,
      "class": "Bus",
      "name": "SAINT PETERSBURG 7 1",
      "init": {
        "Vr": 0.6440006222380001,
        "Vi": -0.8029114183083326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7894206884604,
        "longitude": -82.6467793995485
      }
    },
    {
      "number": 27971,
      "class": "Bus",
      "name": "SAINT PETERSBURG 8 1",
      "init": {
        "Vr": 0.601046631492021,
        "Vi": -0.8293857245926775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7785623667446,
        "longitude": -82.778805091995
      }
    },
    {
      "number": 27972,
      "class": "Bus",
      "name": "SAINT PETERSBURG 9 1",
      "init": {
        "Vr": 0.6157301688847098,
        "Vi": -0.8067900297768212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6699573531636,
        "longitude": -82.7276838279175
      }
    },
    {
      "number": 27973,
      "class": "Bus",
      "name": "SAINT PETERSBURG 10 1",
      "init": {
        "Vr": 0.6235763401241226,
        "Vi": -0.8059167597400834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7583464317905,
        "longitude": -82.7306563387585
      }
    },
    {
      "number": 27974,
      "class": "Bus",
      "name": "SAINT PETERSBURG 11 1",
      "init": {
        "Vr": 0.645052188687707,
        "Vi": -0.8039468097177274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8272506581958,
        "longitude": -82.6389503373176
      }
    },
    {
      "number": 27975,
      "class": "Bus",
      "name": "SAINT PETERSBURG 12 1",
      "init": {
        "Vr": 0.6278509158696135,
        "Vi": -0.8166442405016994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8571673925035,
        "longitude": -82.7086082725584
      }
    },
    {
      "number": 27976,
      "class": "Bus",
      "name": "SAINT PETERSBURG 13 1",
      "init": {
        "Vr": 0.6023459215389474,
        "Vi": -0.8259384503045749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8301786836746,
        "longitude": -82.7797310920686
      }
    },
    {
      "number": 27977,
      "class": "Bus",
      "name": "SAINT PETERSBURG 14 1",
      "init": {
        "Vr": 0.6170974477136045,
        "Vi": -0.8068052509726877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7322486785175,
        "longitude": -82.7434445310631
      }
    },
    {
      "number": 27978,
      "class": "Bus",
      "name": "SAINT PETERSBURG 15 1",
      "init": {
        "Vr": 0.6437889228834438,
        "Vi": -0.8040180522099285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9023344259559,
        "longitude": -82.6491661209394
      }
    },
    {
      "number": 27979,
      "class": "Bus",
      "name": "SAINT PETERSBURG 16 1",
      "init": {
        "Vr": 0.6205444339526599,
        "Vi": -0.8057774844415014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7664266533129,
        "longitude": -82.6929058850485
      }
    },
    {
      "number": 27980,
      "class": "Bus",
      "name": "SAINT PETERSBURG 17 1",
      "init": {
        "Vr": 0.6292401345513225,
        "Vi": -0.8063570536548494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7212208183364,
        "longitude": -82.628506934273
      }
    },
    {
      "number": 27981,
      "class": "Bus",
      "name": "SAINT PETERSBURG 18 1",
      "init": {
        "Vr": 0.6354988981869726,
        "Vi": -0.8103039783560397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8548616311194,
        "longitude": -82.676739771941
      }
    },
    {
      "number": 27982,
      "class": "Bus",
      "name": "SAINT PETERSBURG 19 1",
      "init": {
        "Vr": 0.6212093984892172,
        "Vi": -0.8050906442502699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7010194833383,
        "longitude": -82.6562259133589
      }
    },
    {
      "number": 27983,
      "class": "Bus",
      "name": "SAINT PETERSBURG 20 1",
      "init": {
        "Vr": 0.6783227340200912,
        "Vi": -0.7806172484375354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6590831857254,
        "longitude": -82.5457951089465
      }
    },
    {
      "number": 27984,
      "class": "Bus",
      "name": "SEMINOLE 1 1",
      "init": {
        "Vr": 0.5990591693742573,
        "Vi": -0.8314584942133562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27985,
      "class": "Bus",
      "name": "SEMINOLE 1 2",
      "init": {
        "Vr": 0.5990591693742573,
        "Vi": -0.8314584942133558
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27986,
      "class": "Bus",
      "name": "SEMINOLE 1 3",
      "init": {
        "Vr": 0.5990591693742573,
        "Vi": -0.8314584942133558
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27987,
      "class": "Bus",
      "name": "SEMINOLE 1 4",
      "init": {
        "Vr": 0.5990591693742574,
        "Vi": -0.8314584942133558
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27988,
      "class": "Bus",
      "name": "SEMINOLE 1 5",
      "init": {
        "Vr": 0.5985189778419846,
        "Vi": -0.8315264299424419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27989,
      "class": "Bus",
      "name": "SEMINOLE 1 7",
      "init": {
        "Vr": 0.5996088187746326,
        "Vi": -0.8313883767419441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8246393075387,
        "longitude": -82.8298981626028
      }
    },
    {
      "number": 27990,
      "class": "Bus",
      "name": "SEMINOLE 2 1",
      "init": {
        "Vr": 0.6010418861039445,
        "Vi": -0.8304461456853073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8573540370501,
        "longitude": -82.8435035457959
      }
    },
    {
      "number": 27991,
      "class": "Bus",
      "name": "SEMINOLE 3 1",
      "init": {
        "Vr": 0.6134911446703453,
        "Vi": -0.8215915600171573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8663227650015,
        "longitude": -82.7588454823016
      }
    },
    {
      "number": 27992,
      "class": "Bus",
      "name": "TARPON SPRINGS 1 1",
      "init": {
        "Vr": 0.5242632907395145,
        "Vi": -0.8428289977679695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.2477269640944,
        "longitude": -82.7244877629667
      }
    },
    {
      "number": 27993,
      "class": "Bus",
      "name": "TARPON SPRINGS 2 1",
      "init": {
        "Vr": 0.5855278489291268,
        "Vi": -0.8514704419677741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1123230053123,
        "longitude": -82.7831161022921
      }
    },
    {
      "number": 27994,
      "class": "Bus",
      "name": "TARPON SPRINGS 3 1",
      "init": {
        "Vr": 0.5765225551838,
        "Vi": -0.8369450078208621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1610195908599,
        "longitude": -82.8580249077438
      }
    },
    {
      "number": 27995,
      "class": "Bus",
      "name": "TARPON SPRINGS 3 2",
      "init": {
        "Vr": 0.5761876964965297,
        "Vi": -0.836997623755789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1610195908599,
        "longitude": -82.8580249077438
      }
    },
    {
      "number": 27996,
      "class": "Bus",
      "name": "AUBURNDALE 1 1",
      "init": {
        "Vr": 0.6748281948826094,
        "Vi": -0.7913219797258907
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1420583466368,
        "longitude": -81.8056118776232
      }
    },
    {
      "number": 27997,
      "class": "Bus",
      "name": "AUBURNDALE 1 2",
      "init": {
        "Vr": 0.6746379884325686,
        "Vi": -0.7913558534680396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1420583466368,
        "longitude": -81.8056118776232
      }
    },
    {
      "number": 27998,
      "class": "Bus",
      "name": "AUBURNDALE 2 1",
      "init": {
        "Vr": 0.6697696487179189,
        "Vi": -0.7932544861264054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.103277032804,
        "longitude": -81.742142233942
      }
    },
    {
      "number": 27999,
      "class": "Bus",
      "name": "BARTOW 1 1",
      "init": {
        "Vr": 0.6660627296273477,
        "Vi": -0.792493185295797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8612477604469,
        "longitude": -81.7644417882457
      }
    },
    {
      "number": 28000,
      "class": "Bus",
      "name": "BARTOW 1 2",
      "init": {
        "Vr": 0.6658302624681112,
        "Vi": -0.7924479389220013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8612477604469,
        "longitude": -81.7644417882457
      }
    },
    {
      "number": 28001,
      "class": "Bus",
      "name": "BARTOW 2 1",
      "init": {
        "Vr": 0.6752936981254192,
        "Vi": -0.7886929022945087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9129027623206,
        "longitude": -81.8887241275719
      }
    },
    {
      "number": 28002,
      "class": "Bus",
      "name": "DAVENPORT 3 1",
      "init": {
        "Vr": 0.6278217477103515,
        "Vi": -0.8100075638574794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1479399634177,
        "longitude": -81.5672191704277
      }
    },
    {
      "number": 28003,
      "class": "Bus",
      "name": "DAVENPORT 4 1",
      "init": {
        "Vr": 0.6506025501866255,
        "Vi": -0.7996034983371345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1621423022591,
        "longitude": -81.6496872452405
      }
    },
    {
      "number": 28004,
      "class": "Bus",
      "name": "FORT MEADE 1 1",
      "init": {
        "Vr": 0.7018745208695536,
        "Vi": -0.7704128992093496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7758089324269,
        "longitude": -81.7342380798039
      }
    },
    {
      "number": 28005,
      "class": "Bus",
      "name": "FROSTPROOF 1 1",
      "init": {
        "Vr": 0.6786494431907135,
        "Vi": -0.7794437082593025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8209373629319,
        "longitude": -81.544272838117
      }
    },
    {
      "number": 28006,
      "class": "Bus",
      "name": "FROSTPROOF 1 2",
      "init": {
        "Vr": 0.6785477286741792,
        "Vi": -0.7794654072336117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8209373629319,
        "longitude": -81.544272838117
      }
    },
    {
      "number": 28007,
      "class": "Bus",
      "name": "FROSTPROOF 2 1",
      "init": {
        "Vr": 0.682789034029223,
        "Vi": -0.7764791981340917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7150888874016,
        "longitude": -81.5922747856933
      }
    },
    {
      "number": 28008,
      "class": "Bus",
      "name": "HAINES CITY 1 1",
      "init": {
        "Vr": 0.694360157016553,
        "Vi": -0.7794948960633423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0672793976399,
        "longitude": -81.5411685461284
      }
    },
    {
      "number": 28009,
      "class": "Bus",
      "name": "HAINES CITY 1 2",
      "init": {
        "Vr": 0.6415238795456316,
        "Vi": -0.8095326957284114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0672793976399,
        "longitude": -81.5411685461284
      }
    },
    {
      "number": 28010,
      "class": "Bus",
      "name": "HAINES CITY 1 3",
      "init": {
        "Vr": 0.6388023655130476,
        "Vi": -0.8110798960705405
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0672793976399,
        "longitude": -81.5411685461284
      }
    },
    {
      "number": 28011,
      "class": "Bus",
      "name": "HAINES CITY 1 4",
      "init": {
        "Vr": 0.6388023655130476,
        "Vi": -0.8110798960705407
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0672793976399,
        "longitude": -81.5411685461284
      }
    },
    {
      "number": 28012,
      "class": "Bus",
      "name": "HAINES CITY 1 5",
      "init": {
        "Vr": 0.6938349690994299,
        "Vi": -0.7796516368838395
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0672793976399,
        "longitude": -81.5411685461284
      }
    },
    {
      "number": 28013,
      "class": "Bus",
      "name": "HAINES CITY 2 1",
      "init": {
        "Vr": 0.6347739426964696,
        "Vi": -0.8067429197813204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0454110621474,
        "longitude": -81.6818927548778
      }
    },
    {
      "number": 28014,
      "class": "Bus",
      "name": "HAINES CITY 3 1",
      "init": {
        "Vr": 0.6310870299683998,
        "Vi": -0.8122711445994243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0994989678941,
        "longitude": -81.5439376057456
      }
    },
    {
      "number": 28015,
      "class": "Bus",
      "name": "HAINES CITY 3 2",
      "init": {
        "Vr": 0.6313554043552883,
        "Vi": -0.8122242628072203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0994989678941,
        "longitude": -81.5439376057456
      }
    },
    {
      "number": 28016,
      "class": "Bus",
      "name": "LAKE WALES 1 1",
      "init": {
        "Vr": 0.6530428445367757,
        "Vi": -0.7913724115783215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8582199470438,
        "longitude": -81.5917929573079
      }
    },
    {
      "number": 28017,
      "class": "Bus",
      "name": "LAKE WALES 2 1",
      "init": {
        "Vr": 0.6426084009980777,
        "Vi": -0.7984016159102257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9352808322502,
        "longitude": -81.5881580985663
      }
    },
    {
      "number": 28018,
      "class": "Bus",
      "name": "LAKE WALES 2 2",
      "init": {
        "Vr": 0.6427321550950347,
        "Vi": -0.7983951351742018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9352808322502,
        "longitude": -81.5881580985663
      }
    },
    {
      "number": 28019,
      "class": "Bus",
      "name": "LAKE WALES 3 1",
      "init": {
        "Vr": 0.6777519276430883,
        "Vi": -0.7806045856505887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8265692943997,
        "longitude": -81.6707211900079
      }
    },
    {
      "number": 28020,
      "class": "Bus",
      "name": "LAKE WALES 4 1",
      "init": {
        "Vr": 0.5825658391519698,
        "Vi": -0.8439099969450797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8110641996971,
        "longitude": -81.3801412432035
      }
    },
    {
      "number": 28021,
      "class": "Bus",
      "name": "LAKE WALES 5 1",
      "init": {
        "Vr": 0.5834431755672608,
        "Vi": -0.8420527890897281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8784268747682,
        "longitude": -81.305833889784
      }
    },
    {
      "number": 28022,
      "class": "Bus",
      "name": "LAKE WALES 6 1",
      "init": {
        "Vr": 0.6344767745345894,
        "Vi": -0.8057781299310791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9516002013921,
        "longitude": -81.4597514804697
      }
    },
    {
      "number": 28023,
      "class": "Bus",
      "name": "LAKE WALES 6 2",
      "init": {
        "Vr": 0.6343744720972276,
        "Vi": -0.8058140502005138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9516002013921,
        "longitude": -81.4597514804697
      }
    },
    {
      "number": 28024,
      "class": "Bus",
      "name": "LAKELAND 10 1",
      "init": {
        "Vr": 0.664201251840524,
        "Vi": -0.7842077668742774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1937617684074,
        "longitude": -81.9008034784231
      }
    },
    {
      "number": 28025,
      "class": "Bus",
      "name": "LAKELAND 11 1",
      "init": {
        "Vr": 0.6754843722416121,
        "Vi": -0.7839196258280364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0836929939991,
        "longitude": -81.9193253079364
      }
    },
    {
      "number": 28026,
      "class": "Bus",
      "name": "LAKELAND 12 1",
      "init": {
        "Vr": 0.6824913860585292,
        "Vi": -0.7894358401155293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0403398750824,
        "longitude": -81.8347538984413
      }
    },
    {
      "number": 28027,
      "class": "Bus",
      "name": "LAKELAND 13 1",
      "init": {
        "Vr": 0.6637247715693694,
        "Vi": -0.7889200758075393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1126320354868,
        "longitude": -81.9170442618194
      }
    },
    {
      "number": 28028,
      "class": "Bus",
      "name": "LAKELAND 14 1",
      "init": {
        "Vr": 0.6794474571368999,
        "Vi": -0.7908560031245886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0500478000515,
        "longitude": -81.7888343882153
      }
    },
    {
      "number": 28029,
      "class": "Bus",
      "name": "LAKELAND 14 2",
      "init": {
        "Vr": 0.6792205769361526,
        "Vi": -0.7909353516386075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0500478000515,
        "longitude": -81.7888343882153
      }
    },
    {
      "number": 28030,
      "class": "Bus",
      "name": "LAKELAND 15 1",
      "init": {
        "Vr": 0.6656756495353618,
        "Vi": -0.7920362993426916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9515755171991,
        "longitude": -81.9511672848507
      }
    },
    {
      "number": 28031,
      "class": "Bus",
      "name": "LAKELAND 16 1",
      "init": {
        "Vr": 0.6808299251782676,
        "Vi": -0.7895378895558179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0093691305508,
        "longitude": -81.8726300807215
      }
    },
    {
      "number": 28032,
      "class": "Bus",
      "name": "LAKELAND 17 1",
      "init": {
        "Vr": 0.6680969153220291,
        "Vi": -0.7943626811460653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0232412010073,
        "longitude": -82.0187292075153
      }
    },
    {
      "number": 28033,
      "class": "Bus",
      "name": "LAKELAND 18 1",
      "init": {
        "Vr": 0.6863224497882886,
        "Vi": -0.7653170217866279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8825657375408,
        "longitude": -82.0726117135109
      }
    },
    {
      "number": 28034,
      "class": "Bus",
      "name": "LAKELAND 19 1",
      "init": {
        "Vr": 0.6754860094161584,
        "Vi": -0.7823142104213251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9789929115233,
        "longitude": -81.9250593281844
      }
    },
    {
      "number": 28035,
      "class": "Bus",
      "name": "LAKELAND 19 2",
      "init": {
        "Vr": 0.6761458701675643,
        "Vi": -0.7823092862737313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9789929115233,
        "longitude": -81.9250593281844
      }
    },
    {
      "number": 28036,
      "class": "Bus",
      "name": "LAKELAND 20 1",
      "init": {
        "Vr": 0.6783255234342016,
        "Vi": -0.780570995968919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28037,
      "class": "Bus",
      "name": "LAKELAND 20 2",
      "init": {
        "Vr": 0.6783255234342015,
        "Vi": -0.780570995968919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28038,
      "class": "Bus",
      "name": "LAKELAND 20 3",
      "init": {
        "Vr": 0.6783255234342015,
        "Vi": -0.780570995968919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28039,
      "class": "Bus",
      "name": "LAKELAND 20 4",
      "init": {
        "Vr": 0.6783255234342015,
        "Vi": -0.780570995968919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28040,
      "class": "Bus",
      "name": "LAKELAND 20 5",
      "init": {
        "Vr": 0.678714700759382,
        "Vi": -0.7804865461851167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28041,
      "class": "Bus",
      "name": "LAKELAND 20 7",
      "init": {
        "Vr": 0.678089931286016,
        "Vi": -0.7806101670346832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0114857419494,
        "longitude": -81.9418775123343
      }
    },
    {
      "number": 28042,
      "class": "Bus",
      "name": "LAKELAND 21 1",
      "init": {
        "Vr": 0.7124911155729282,
        "Vi": -0.7676870027142835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8123089275717,
        "longitude": -81.9236956377945
      }
    },
    {
      "number": 28043,
      "class": "Bus",
      "name": "LAKELAND 22 1",
      "init": {
        "Vr": 0.6610523983490254,
        "Vi": -0.7936029565260465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9898541699328,
        "longitude": -81.9838997176883
      }
    },
    {
      "number": 28044,
      "class": "Bus",
      "name": "MULBERRY 1 1",
      "init": {
        "Vr": 0.6964463394818068,
        "Vi": -0.7528113332150366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8539877216694,
        "longitude": -82.0084919532678
      }
    },
    {
      "number": 28045,
      "class": "Bus",
      "name": "MULBERRY 2 1",
      "init": {
        "Vr": 0.7382879087021672,
        "Vi": -0.7220586855254354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7703830709229,
        "longitude": -82.0059182117582
      }
    },
    {
      "number": 28046,
      "class": "Bus",
      "name": "MULBERRY 3 1",
      "init": {
        "Vr": 0.7111541786637766,
        "Vi": -0.7380687727111594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8177232649512,
        "longitude": -82.0292507355892
      }
    },
    {
      "number": 28047,
      "class": "Bus",
      "name": "WINTER HAVEN 1 1",
      "init": {
        "Vr": 0.6294232609933018,
        "Vi": -0.8115071046428799
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0916986778247,
        "longitude": -81.634891398957
      }
    },
    {
      "number": 28048,
      "class": "Bus",
      "name": "WINTER HAVEN 2 1",
      "init": {
        "Vr": 0.6427455634703843,
        "Vi": -0.8017960018056784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0109702290453,
        "longitude": -81.7085835210723
      }
    },
    {
      "number": 28049,
      "class": "Bus",
      "name": "WINTER HAVEN 2 2",
      "init": {
        "Vr": 0.6431644145224497,
        "Vi": -0.8017638097099581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0109702290453,
        "longitude": -81.7085835210723
      }
    },
    {
      "number": 28050,
      "class": "Bus",
      "name": "WINTER HAVEN 3 1",
      "init": {
        "Vr": 0.6293299792743283,
        "Vi": -0.815299203343786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0127584308839,
        "longitude": -81.6586128667237
      }
    },
    {
      "number": 28051,
      "class": "Bus",
      "name": "WINTER HAVEN 3 2",
      "init": {
        "Vr": 0.6291164670304834,
        "Vi": -0.8153536960026359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0127584308839,
        "longitude": -81.6586128667237
      }
    },
    {
      "number": 28052,
      "class": "Bus",
      "name": "WINTER HAVEN 4 1",
      "init": {
        "Vr": 0.6498519709489414,
        "Vi": -0.8079645829063355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9974677023248,
        "longitude": -81.7360689668531
      }
    },
    {
      "number": 28053,
      "class": "Bus",
      "name": "WINTER HAVEN 4 2",
      "init": {
        "Vr": 0.6495666249832635,
        "Vi": -0.8079908279559375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9974677023248,
        "longitude": -81.7360689668531
      }
    },
    {
      "number": 28054,
      "class": "Bus",
      "name": "WINTER HAVEN 5 1",
      "init": {
        "Vr": 0.6785397858940759,
        "Vi": -0.7889003801203835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9296123178814,
        "longitude": -81.8370385895768
      }
    },
    {
      "number": 28055,
      "class": "Bus",
      "name": "WINTER HAVEN 6 1",
      "init": {
        "Vr": 0.6791204775503901,
        "Vi": -0.787927262782671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8781100495686,
        "longitude": -81.8014719312829
      }
    },
    {
      "number": 28056,
      "class": "Bus",
      "name": "WINTER HAVEN 6 2",
      "init": {
        "Vr": 0.6786643787701322,
        "Vi": -0.7880463645142136
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8781100495686,
        "longitude": -81.8014719312829
      }
    },
    {
      "number": 28057,
      "class": "Bus",
      "name": "WINTER HAVEN 7 1",
      "init": {
        "Vr": 0.66355221600073,
        "Vi": -0.799435959494724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9746733410987,
        "longitude": -81.8015524955184
      }
    },
    {
      "number": 28058,
      "class": "Bus",
      "name": "WINTER HAVEN 8 1",
      "init": {
        "Vr": 0.6403854024183352,
        "Vi": -0.8160123828024798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9588323373583,
        "longitude": -81.7263008347126
      }
    },
    {
      "number": 28059,
      "class": "Bus",
      "name": "WINTER HAVEN 8 2",
      "init": {
        "Vr": 0.640011622466039,
        "Vi": -0.8159409722258698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9588323373583,
        "longitude": -81.7263008347126
      }
    },
    {
      "number": 28060,
      "class": "Bus",
      "name": "WINTER HAVEN 9 1",
      "init": {
        "Vr": 0.633749949369428,
        "Vi": -0.8161457108058431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9485203440336,
        "longitude": -81.6781769428287
      }
    },
    {
      "number": 28061,
      "class": "Bus",
      "name": "WINTER HAVEN 10 1",
      "init": {
        "Vr": 0.628058769750118,
        "Vi": -0.8141327645720589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0279250113387,
        "longitude": -81.6267569276345
      }
    },
    {
      "number": 28062,
      "class": "Bus",
      "name": "WINTER HAVEN 10 2",
      "init": {
        "Vr": 0.628267324513352,
        "Vi": -0.814077101827415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0279250113387,
        "longitude": -81.6267569276345
      }
    },
    {
      "number": 28063,
      "class": "Bus",
      "name": "NOKOMIS 1 1",
      "init": {
        "Vr": 0.598638779743125,
        "Vi": -0.8345072590407496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0871231521986,
        "longitude": -82.3715719666596
      }
    },
    {
      "number": 28064,
      "class": "Bus",
      "name": "NOKOMIS 1 2",
      "init": {
        "Vr": 0.5988065099021769,
        "Vi": -0.8344627001744822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0871231521986,
        "longitude": -82.3715719666596
      }
    },
    {
      "number": 28065,
      "class": "Bus",
      "name": "NORTH PORT 1 1",
      "init": {
        "Vr": 0.6048449764711289,
        "Vi": -0.8287888546268283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9532393602164,
        "longitude": -82.1347700507059
      }
    },
    {
      "number": 28066,
      "class": "Bus",
      "name": "NORTH PORT 2 1",
      "init": {
        "Vr": 0.6219118021231569,
        "Vi": -0.8167531147029098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0871976512711,
        "longitude": -82.0241488415637
      }
    },
    {
      "number": 28067,
      "class": "Bus",
      "name": "NORTH PORT 3 1",
      "init": {
        "Vr": 0.5947332760959482,
        "Vi": -0.8511088634908315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0638647741598,
        "longitude": -82.1969974276289
      }
    },
    {
      "number": 28068,
      "class": "Bus",
      "name": "NORTH PORT 4 1",
      "init": {
        "Vr": 0.5961290400880036,
        "Vi": -0.8548996253843607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0414997418762,
        "longitude": -82.233907473714
      }
    },
    {
      "number": 28069,
      "class": "Bus",
      "name": "NORTH PORT 4 2",
      "init": {
        "Vr": 0.5958221966347444,
        "Vi": -0.8549359840904746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0414997418762,
        "longitude": -82.233907473714
      }
    },
    {
      "number": 28070,
      "class": "Bus",
      "name": "NORTH PORT 5 1",
      "init": {
        "Vr": 0.598882600778896,
        "Vi": -0.8435258434639606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0188234083634,
        "longitude": -82.2059005352204
      }
    },
    {
      "number": 28071,
      "class": "Bus",
      "name": "NORTH PORT 5 2",
      "init": {
        "Vr": 0.5991078777202465,
        "Vi": -0.8434617993002277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0188234083634,
        "longitude": -82.2059005352204
      }
    },
    {
      "number": 28072,
      "class": "Bus",
      "name": "NORTH PORT 6 1",
      "init": {
        "Vr": 0.5931593125988982,
        "Vi": -0.8462238846882196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9540032624179,
        "longitude": -82.3171066039828
      }
    },
    {
      "number": 28073,
      "class": "Bus",
      "name": "NORTH PORT 6 2",
      "init": {
        "Vr": 0.5928957844923239,
        "Vi": -0.8462577406888036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.9540032624179,
        "longitude": -82.3171066039828
      }
    },
    {
      "number": 28074,
      "class": "Bus",
      "name": "SARASOTA 4 1",
      "init": {
        "Vr": 0.6477547742065713,
        "Vi": -0.8005474218822718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4192274796788,
        "longitude": -82.504723167723
      }
    },
    {
      "number": 28075,
      "class": "Bus",
      "name": "SARASOTA 4 2",
      "init": {
        "Vr": 0.6473991102989701,
        "Vi": -0.8005963723132478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4192274796788,
        "longitude": -82.504723167723
      }
    },
    {
      "number": 28076,
      "class": "Bus",
      "name": "SARASOTA 5 1",
      "init": {
        "Vr": 0.6515338185572427,
        "Vi": -0.7987998796234947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4246418639581,
        "longitude": -82.4708951260138
      }
    },
    {
      "number": 28077,
      "class": "Bus",
      "name": "SARASOTA 5 2",
      "init": {
        "Vr": 0.6519864195394954,
        "Vi": -0.798694841277967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4246418639581,
        "longitude": -82.4708951260138
      }
    },
    {
      "number": 28078,
      "class": "Bus",
      "name": "SARASOTA 6 1",
      "init": {
        "Vr": 0.6541284617288896,
        "Vi": -0.7968194597450702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4200904274488,
        "longitude": -82.327459632788
      }
    },
    {
      "number": 28079,
      "class": "Bus",
      "name": "SARASOTA 7 1",
      "init": {
        "Vr": 0.6142902015386138,
        "Vi": -0.8171801464489515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3072811698033,
        "longitude": -82.433461342034
      }
    },
    {
      "number": 28080,
      "class": "Bus",
      "name": "SARASOTA 7 2",
      "init": {
        "Vr": 0.6137764927038697,
        "Vi": -0.8172479834764759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3072811698033,
        "longitude": -82.433461342034
      }
    },
    {
      "number": 28081,
      "class": "Bus",
      "name": "SARASOTA 8 1",
      "init": {
        "Vr": 0.6258545390434807,
        "Vi": -0.812525467166275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2767257553349,
        "longitude": -82.5035477786235
      }
    },
    {
      "number": 28082,
      "class": "Bus",
      "name": "SARASOTA 9 1",
      "init": {
        "Vr": 0.6460441432475865,
        "Vi": -0.8087021088858044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3325678874437,
        "longitude": -82.47328456489
      }
    },
    {
      "number": 28083,
      "class": "Bus",
      "name": "SARASOTA 10 1",
      "init": {
        "Vr": 0.6271693366503477,
        "Vi": -0.8153023302775378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2389703892962,
        "longitude": -82.4513290531893
      }
    },
    {
      "number": 28084,
      "class": "Bus",
      "name": "SARASOTA 11 1",
      "init": {
        "Vr": 0.6186622880914838,
        "Vi": -0.8094834395363533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2988037456099,
        "longitude": -82.5437028065643
      }
    },
    {
      "number": 28085,
      "class": "Bus",
      "name": "SARASOTA 12 1",
      "init": {
        "Vr": 0.6203900768795343,
        "Vi": -0.8090033219132402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2912730316007,
        "longitude": -82.5694414246452
      }
    },
    {
      "number": 28086,
      "class": "Bus",
      "name": "SARASOTA 13 1",
      "init": {
        "Vr": 0.607252402323075,
        "Vi": -0.8223315030211882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.210959876842,
        "longitude": -82.3925077868583
      }
    },
    {
      "number": 28087,
      "class": "Bus",
      "name": "SARASOTA 14 1",
      "init": {
        "Vr": 0.6175464151439762,
        "Vi": -0.814342860054666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2921356521836,
        "longitude": -82.3433305773247
      }
    },
    {
      "number": 28088,
      "class": "Bus",
      "name": "VENICE 1 1",
      "init": {
        "Vr": 0.6050105466646055,
        "Vi": -0.8487591639315634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1045476518492,
        "longitude": -82.2449927773687
      }
    },
    {
      "number": 28089,
      "class": "Bus",
      "name": "VENICE 1 2",
      "init": {
        "Vr": 0.605190514318234,
        "Vi": -0.8486923730752726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1045476518492,
        "longitude": -82.2449927773687
      }
    },
    {
      "number": 28090,
      "class": "Bus",
      "name": "VENICE 2 1",
      "init": {
        "Vr": 0.6001269699887939,
        "Vi": -0.8516128030076703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.138924129167,
        "longitude": -82.2821484903997
      }
    },
    {
      "number": 28091,
      "class": "Bus",
      "name": "VENICE 3 1",
      "init": {
        "Vr": 0.5961964955361947,
        "Vi": -0.839796448550266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.054666976683,
        "longitude": -82.3871181784065
      }
    },
    {
      "number": 28092,
      "class": "Bus",
      "name": "VENICE 3 2",
      "init": {
        "Vr": 0.5960752812924159,
        "Vi": -0.8398149372774356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.054666976683,
        "longitude": -82.3871181784065
      }
    },
    {
      "number": 28093,
      "class": "Bus",
      "name": "VENICE 4 1",
      "init": {
        "Vr": 0.6095030357319178,
        "Vi": -0.8223850597366663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.1273257355206,
        "longitude": -82.4729263139884
      }
    },
    {
      "number": 28094,
      "class": "Bus",
      "name": "VENICE 5 1",
      "init": {
        "Vr": 0.6065347307050182,
        "Vi": -0.8245309046261606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.144703441298,
        "longitude": -82.4447150767596
      }
    },
    {
      "number": 28095,
      "class": "Bus",
      "name": "VENICE 6 1",
      "init": {
        "Vr": 0.613960856620845,
        "Vi": -0.8203619100877247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.163375912384,
        "longitude": -82.4888101128279
      }
    },
    {
      "number": 28096,
      "class": "Bus",
      "name": "VENICE 6 2",
      "init": {
        "Vr": 0.6137493278413365,
        "Vi": -0.8203671373318807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.163375912384,
        "longitude": -82.4888101128279
      }
    },
    {
      "number": 28097,
      "class": "Bus",
      "name": "VENICE 7 1",
      "init": {
        "Vr": 0.5963237317437718,
        "Vi": -0.84246187037648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0192412749533,
        "longitude": -82.3772204474679
      }
    },
    {
      "number": 28098,
      "class": "Bus",
      "name": "VENICE 8 1",
      "init": {
        "Vr": 0.6590558087936317,
        "Vi": -0.8047455988192528
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0423067636071,
        "longitude": -82.2782397820575
      }
    },
    {
      "number": 28099,
      "class": "Bus",
      "name": "VENICE 8 2",
      "init": {
        "Vr": 0.6194995278043746,
        "Vi": -0.8410560299526315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0423067636071,
        "longitude": -82.2782397820575
      }
    },
    {
      "number": 28100,
      "class": "Bus",
      "name": "VENICE 8 3",
      "init": {
        "Vr": 0.6611586355308651,
        "Vi": -0.803331912182313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0423067636071,
        "longitude": -82.2782397820575
      }
    },
    {
      "number": 28101,
      "class": "Bus",
      "name": "VENICE 9 1",
      "init": {
        "Vr": 0.6035665163404854,
        "Vi": -0.8432240340566863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0053526185278,
        "longitude": -82.3068251925132
      }
    },
    {
      "number": 28102,
      "class": "Bus",
      "name": "VENICE 10 1",
      "init": {
        "Vr": 0.6133190618331429,
        "Vi": -0.8438516666162321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0611883212187,
        "longitude": -82.3013670730371
      }
    },
    {
      "number": 28103,
      "class": "Bus",
      "name": "VENICE 10 2",
      "init": {
        "Vr": 0.6130919681505698,
        "Vi": -0.843898681587483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0611883212187,
        "longitude": -82.3013670730371
      }
    },
    {
      "number": 28104,
      "class": "Bus",
      "name": "FORT PIERCE 1 1",
      "init": {
        "Vr": 0.6070719455469864,
        "Vi": -0.8342100452970665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4871859700728,
        "longitude": -80.3950989670989
      }
    },
    {
      "number": 28105,
      "class": "Bus",
      "name": "FORT PIERCE 1 2",
      "init": {
        "Vr": 0.6069457307994335,
        "Vi": -0.8342470313986028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4871859700728,
        "longitude": -80.3950989670989
      }
    },
    {
      "number": 28106,
      "class": "Bus",
      "name": "FORT PIERCE 2 1",
      "init": {
        "Vr": 0.6014681079533111,
        "Vi": -0.8354912929694909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4946396030856,
        "longitude": -80.4623033284486
      }
    },
    {
      "number": 28107,
      "class": "Bus",
      "name": "FORT PIERCE 3 1",
      "init": {
        "Vr": 0.6139607227100012,
        "Vi": -0.8321979106024437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4495062373428,
        "longitude": -80.3507775174963
      }
    },
    {
      "number": 28108,
      "class": "Bus",
      "name": "FORT PIERCE 3 2",
      "init": {
        "Vr": 0.6141763028531105,
        "Vi": -0.832149746436826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4495062373428,
        "longitude": -80.3507775174963
      }
    },
    {
      "number": 28109,
      "class": "Bus",
      "name": "FORT PIERCE 4 1",
      "init": {
        "Vr": 0.6002731659885773,
        "Vi": -0.8387353850471075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5116538117334,
        "longitude": -80.3061082825396
      }
    },
    {
      "number": 28110,
      "class": "Bus",
      "name": "FORT PIERCE 5 1",
      "init": {
        "Vr": 0.6313179732252479,
        "Vi": -0.8245444978514525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4045170032731,
        "longitude": -80.3227194784968
      }
    },
    {
      "number": 28111,
      "class": "Bus",
      "name": "FORT PIERCE 5 2",
      "init": {
        "Vr": 0.6310468173521576,
        "Vi": -0.8246270591831767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4045170032731,
        "longitude": -80.3227194784968
      }
    },
    {
      "number": 28112,
      "class": "Bus",
      "name": "FORT PIERCE 6 1",
      "init": {
        "Vr": 0.6346318555942928,
        "Vi": -0.8208089167859346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3334385397936,
        "longitude": -80.2843507731067
      }
    },
    {
      "number": 28113,
      "class": "Bus",
      "name": "FORT PIERCE 6 2",
      "init": {
        "Vr": 0.6344595577245495,
        "Vi": -0.8208493450023513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3334385397936,
        "longitude": -80.2843507731067
      }
    },
    {
      "number": 28114,
      "class": "Bus",
      "name": "FORT PIERCE 7 1",
      "init": {
        "Vr": 0.6410111409605054,
        "Vi": -0.8158818238668434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3559330031887,
        "longitude": -80.3200540413515
      }
    },
    {
      "number": 28115,
      "class": "Bus",
      "name": "FORT PIERCE 7 2",
      "init": {
        "Vr": 0.6416925488259038,
        "Vi": -0.8158181174587199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3559330031887,
        "longitude": -80.3200540413515
      }
    },
    {
      "number": 28116,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 1 1",
      "init": {
        "Vr": 0.631695298762908,
        "Vi": -0.8212784872764823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2832197570379,
        "longitude": -80.286230329466
      }
    },
    {
      "number": 28117,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 2 1",
      "init": {
        "Vr": 0.6275622192253908,
        "Vi": -0.8209763598258866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2861106364505,
        "longitude": -80.338479396763
      }
    },
    {
      "number": 28118,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 3 1",
      "init": {
        "Vr": 0.656175267989093,
        "Vi": -0.8047261850151891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3997270656196,
        "longitude": -80.3663955060777
      }
    },
    {
      "number": 28119,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 3 2",
      "init": {
        "Vr": 0.6416148783346403,
        "Vi": -0.8199185917370089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3997270656196,
        "longitude": -80.3663955060777
      }
    },
    {
      "number": 28120,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 3 3",
      "init": {
        "Vr": 0.6574956011913188,
        "Vi": -0.80552974287725
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3997270656196,
        "longitude": -80.3663955060777
      }
    },
    {
      "number": 28121,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 4 1",
      "init": {
        "Vr": 0.6056481206614703,
        "Vi": -0.8335810478391035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3379838278621,
        "longitude": -80.5037907116111
      }
    },
    {
      "number": 28122,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 4 2",
      "init": {
        "Vr": 0.6054034974363048,
        "Vi": -0.8336410930048864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3379838278621,
        "longitude": -80.5037907116111
      }
    },
    {
      "number": 28123,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 5 1",
      "init": {
        "Vr": 0.6210270189275264,
        "Vi": -0.8262432795911221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3056318043647,
        "longitude": -80.3946835180602
      }
    },
    {
      "number": 28124,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 6 1",
      "init": {
        "Vr": 0.6264134831795739,
        "Vi": -0.8238870136798289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3212708495322,
        "longitude": -80.3227071341885
      }
    },
    {
      "number": 28125,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 7 1",
      "init": {
        "Vr": 0.6334075883812316,
        "Vi": -0.8195194085286132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3431307531529,
        "longitude": -80.3636734926007
      }
    },
    {
      "number": 28126,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 7 2",
      "init": {
        "Vr": 0.633047448523179,
        "Vi": -0.8195176821574925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3431307531529,
        "longitude": -80.3636734926007
      }
    },
    {
      "number": 28127,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 8 1",
      "init": {
        "Vr": 0.6281953415674996,
        "Vi": -0.8174813549954517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2216352933728,
        "longitude": -80.3313268915688
      }
    },
    {
      "number": 28128,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 9 1",
      "init": {
        "Vr": 0.6339943199429857,
        "Vi": -0.8156573939666909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2193544736967,
        "longitude": -80.4912806245191
      }
    },
    {
      "number": 28129,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 10 1",
      "init": {
        "Vr": 0.6127477326337972,
        "Vi": -0.8274413456919792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.295405543713,
        "longitude": -80.4777608406621
      }
    },
    {
      "number": 28130,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 11 1",
      "init": {
        "Vr": 0.6131381369432188,
        "Vi": -0.8311169079475216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2977481222483,
        "longitude": -80.4345266161488
      }
    },
    {
      "number": 28131,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 11 2",
      "init": {
        "Vr": 0.6124551589896974,
        "Vi": -0.8312275646521609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2977481222483,
        "longitude": -80.4345266161488
      }
    },
    {
      "number": 28132,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 12 1",
      "init": {
        "Vr": 0.6328410824238011,
        "Vi": -0.8155538722185866
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2206134287663,
        "longitude": -80.4071629798858
      }
    },
    {
      "number": 28133,
      "class": "Bus",
      "name": "PORT SAINT LUCIE 13 1",
      "init": {
        "Vr": 0.6415541629342558,
        "Vi": -0.8158469857334746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3699250701755,
        "longitude": -80.3687041186175
      }
    },
    {
      "number": 28134,
      "class": "Bus",
      "name": "SEBRING 10 1",
      "init": {
        "Vr": 0.7030988924366672,
        "Vi": -0.7617461714156567
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28135,
      "class": "Bus",
      "name": "SEBRING 10 2",
      "init": {
        "Vr": 0.6873852970250357,
        "Vi": -0.7779935639230493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28136,
      "class": "Bus",
      "name": "SEBRING 10 3",
      "init": {
        "Vr": 0.6847489636341995,
        "Vi": -0.780719454661575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28137,
      "class": "Bus",
      "name": "SEBRING 10 4",
      "init": {
        "Vr": 0.6847489636341995,
        "Vi": -0.7807194546615751
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28138,
      "class": "Bus",
      "name": "SEBRING 10 5",
      "init": {
        "Vr": 0.6873852970250357,
        "Vi": -0.7779935639230494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28139,
      "class": "Bus",
      "name": "SEBRING 10 6",
      "init": {
        "Vr": 0.7030988924366673,
        "Vi": -0.7617461714156569
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28140,
      "class": "Bus",
      "name": "SEBRING 10 7",
      "init": {
        "Vr": 0.7040253780227286,
        "Vi": -0.7611394123154673
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28141,
      "class": "Bus",
      "name": "SEBRING 10 9",
      "init": {
        "Vr": 0.7030988924366672,
        "Vi": -0.7617461714156567
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4271750511524,
        "longitude": -81.3915923496015
      }
    },
    {
      "number": 28142,
      "class": "Bus",
      "name": "SUMMERLAND KEY 2 1",
      "init": {
        "Vr": 0.3623035979841796,
        "Vi": -0.9732128790272061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5562070549608,
        "longitude": -81.7121143921432
      }
    },
    {
      "number": 28143,
      "class": "Bus",
      "name": "SUMMERLAND KEY 2 2",
      "init": {
        "Vr": 0.3628204772205799,
        "Vi": -0.9746595415650169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5562070549608,
        "longitude": -81.7121143921432
      }
    },
    {
      "number": 28144,
      "class": "Bus",
      "name": "SUMMERLAND KEY 2 3",
      "init": {
        "Vr": 0.34084751796540697,
        "Vi": -0.9865123297739641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5562070549608,
        "longitude": -81.7121143921432
      }
    },
    {
      "number": 28145,
      "class": "Bus",
      "name": "SUMMERLAND KEY 2 4",
      "init": {
        "Vr": 0.3628204772205799,
        "Vi": -0.9746595415650169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5562070549608,
        "longitude": -81.7121143921432
      }
    },
    {
      "number": 28146,
      "class": "Bus",
      "name": "SUMMERLAND KEY 2 6",
      "init": {
        "Vr": 0.3622697080070424,
        "Vi": -0.9729636198236663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.5562070549608,
        "longitude": -81.7121143921432
      }
    },
    {
      "number": 28147,
      "class": "Bus",
      "name": "PARRISH 2 1",
      "init": {
        "Vr": 0.7374253701364524,
        "Vi": -0.7390127774325348
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28148,
      "class": "Bus",
      "name": "PARRISH 2 2",
      "init": {
        "Vr": 0.7101861647429627,
        "Vi": -0.7767386072992318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28149,
      "class": "Bus",
      "name": "PARRISH 2 3",
      "init": {
        "Vr": 0.7727326672636754,
        "Vi": -0.6934139915090951
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28150,
      "class": "Bus",
      "name": "PARRISH 2 4",
      "init": {
        "Vr": 0.7657480543977674,
        "Vi": -0.6975534139303291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28151,
      "class": "Bus",
      "name": "PARRISH 2 5",
      "init": {
        "Vr": 0.7788130370244961,
        "Vi": -0.6824898298593494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28152,
      "class": "Bus",
      "name": "PARRISH 2 6",
      "init": {
        "Vr": 0.7801052242654564,
        "Vi": -0.6817124516524008
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28153,
      "class": "Bus",
      "name": "PARRISH 2 7",
      "init": {
        "Vr": 0.7632045979597055,
        "Vi": -0.6987732602215763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28154,
      "class": "Bus",
      "name": "PARRISH 2 8",
      "init": {
        "Vr": 0.7304695550397692,
        "Vi": -0.7405833716216506
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28155,
      "class": "Bus",
      "name": "PARRISH 2 10",
      "init": {
        "Vr": 0.7374253701364524,
        "Vi": -0.7390127774325348
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5652951558751,
        "longitude": -82.385115189041
      }
    },
    {
      "number": 28156,
      "class": "Bus",
      "name": "AUBURNDALE 3 1",
      "init": {
        "Vr": 0.6886420554968818,
        "Vi": -0.7884437797369958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0477227145171,
        "longitude": -81.812210370964
      }
    },
    {
      "number": 28157,
      "class": "Bus",
      "name": "AUBURNDALE 3 2",
      "init": {
        "Vr": 0.7382028713754283,
        "Vi": -0.6905160686915109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0477227145171,
        "longitude": -81.812210370964
      }
    },
    {
      "number": 28158,
      "class": "Bus",
      "name": "AUBURNDALE 3 3",
      "init": {
        "Vr": 0.6871277996460636,
        "Vi": -0.7886290602491102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0477227145171,
        "longitude": -81.812210370964
      }
    },
    {
      "number": 28159,
      "class": "Bus",
      "name": "VERO BEACH 12 1",
      "init": {
        "Vr": 0.6494397722354984,
        "Vi": -0.807405053958166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28160,
      "class": "Bus",
      "name": "VERO BEACH 12 2",
      "init": {
        "Vr": 0.6064528634845393,
        "Vi": -0.8420199663473696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28161,
      "class": "Bus",
      "name": "VERO BEACH 12 3",
      "init": {
        "Vr": 0.6568102047254809,
        "Vi": -0.8059781876571964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28162,
      "class": "Bus",
      "name": "VERO BEACH 12 4",
      "init": {
        "Vr": 0.6568102047254809,
        "Vi": -0.8059781876571964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28163,
      "class": "Bus",
      "name": "VERO BEACH 12 5",
      "init": {
        "Vr": 0.6502723340552463,
        "Vi": -0.8072889596250186
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28164,
      "class": "Bus",
      "name": "VERO BEACH 12 6",
      "init": {
        "Vr": 0.6517379865509966,
        "Vi": -0.8072014194567668
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28165,
      "class": "Bus",
      "name": "VERO BEACH 12 8",
      "init": {
        "Vr": 0.6494397722354984,
        "Vi": -0.807405053958166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.620646572709,
        "longitude": -80.3721555422586
      }
    },
    {
      "number": 28166,
      "class": "Bus",
      "name": "HOLIDAY 3 1",
      "init": {
        "Vr": 0.6984526073545315,
        "Vi": -0.7692106516567012
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28167,
      "class": "Bus",
      "name": "HOLIDAY 3 2",
      "init": {
        "Vr": 0.6523962214536196,
        "Vi": -0.8100949144776203
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28168,
      "class": "Bus",
      "name": "HOLIDAY 3 3",
      "init": {
        "Vr": 0.6188737735238353,
        "Vi": -0.8339298181739425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28169,
      "class": "Bus",
      "name": "HOLIDAY 3 4",
      "init": {
        "Vr": 0.7609855589851184,
        "Vi": -0.7265184690187778
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28170,
      "class": "Bus",
      "name": "HOLIDAY 3 5",
      "init": {
        "Vr": 0.7391933657568726,
        "Vi": -0.7428767562478641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28171,
      "class": "Bus",
      "name": "HOLIDAY 3 6",
      "init": {
        "Vr": 0.6477019630603336,
        "Vi": -0.8123866001544956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28172,
      "class": "Bus",
      "name": "HOLIDAY 3 8",
      "init": {
        "Vr": 0.6943459126464528,
        "Vi": -0.774640342747386
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1800776838658,
        "longitude": -82.7586129933977
      }
    },
    {
      "number": 28173,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 1",
      "init": {
        "Vr": 0.698445817100586,
        "Vi": -0.765169561959695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28174,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 2",
      "init": {
        "Vr": 0.7564445286828644,
        "Vi": -0.6896596257307036
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28175,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 3",
      "init": {
        "Vr": 0.7392909374136313,
        "Vi": -0.7143082196551234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28176,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 4",
      "init": {
        "Vr": 0.7577824991339001,
        "Vi": -0.6870085661113225
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28177,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 5",
      "init": {
        "Vr": 0.7647389422207854,
        "Vi": -0.6748777266773776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28178,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 6",
      "init": {
        "Vr": 0.7320447079893766,
        "Vi": -0.7244740524780857
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28179,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 7",
      "init": {
        "Vr": 0.7580523593208792,
        "Vi": -0.687683648380476
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28180,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 8",
      "init": {
        "Vr": 0.6928601813038135,
        "Vi": -0.770195102599782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28181,
      "class": "Bus",
      "name": "NORTH FORT MYERS 5 10",
      "init": {
        "Vr": 0.698445817100586,
        "Vi": -0.765169561959695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.697184645234,
        "longitude": -81.7739320756588
      }
    },
    {
      "number": 28182,
      "class": "Bus",
      "name": "LAKELAND 23 1",
      "init": {
        "Vr": 0.6602481160367998,
        "Vi": -0.7949410639433432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0106632057909,
        "longitude": -82.0639738810008
      }
    },
    {
      "number": 28183,
      "class": "Bus",
      "name": "LAKELAND 23 2",
      "init": {
        "Vr": 0.6602120725452467,
        "Vi": -0.7949591242054165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0106632057909,
        "longitude": -82.0639738810008
      }
    },
    {
      "number": 28184,
      "class": "Bus",
      "name": "BRADENTON 19 1",
      "init": {
        "Vr": 0.6497920792259193,
        "Vi": -0.8022310205553137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4499138520309,
        "longitude": -82.5134506201707
      }
    },
    {
      "number": 28185,
      "class": "Bus",
      "name": "BRADENTON 19 2",
      "init": {
        "Vr": 0.7109182130319597,
        "Vi": -0.7876384538476287
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.4499138520309,
        "longitude": -82.5134506201707
      }
    },
    {
      "number": 28186,
      "class": "Bus",
      "name": "BRADENTON 19 3",
      "init": {
        "Vr": 0.6492702078655671,
        "Vi": -0.80223212142512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.4499138520309,
        "longitude": -82.5134506201707
      }
    },
    {
      "number": 28187,
      "class": "Bus",
      "name": "MULBERRY 4 1",
      "init": {
        "Vr": 0.7438003107540538,
        "Vi": -0.7354434755319544
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28188,
      "class": "Bus",
      "name": "MULBERRY 4 2",
      "init": {
        "Vr": 0.767916656865298,
        "Vi": -0.7028156268282961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28189,
      "class": "Bus",
      "name": "MULBERRY 4 3",
      "init": {
        "Vr": 0.8017769759781884,
        "Vi": -0.6570048159238965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28190,
      "class": "Bus",
      "name": "MULBERRY 4 4",
      "init": {
        "Vr": 0.8017769759781884,
        "Vi": -0.6570048159238964
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28191,
      "class": "Bus",
      "name": "MULBERRY 4 5",
      "init": {
        "Vr": 0.7495599954923308,
        "Vi": -0.6687152805067972
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28192,
      "class": "Bus",
      "name": "MULBERRY 4 6",
      "init": {
        "Vr": 0.7432841133482856,
        "Vi": -0.6756841274366299
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28193,
      "class": "Bus",
      "name": "MULBERRY 4 7",
      "init": {
        "Vr": 0.7571792462047119,
        "Vi": -0.6563981521596743
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28194,
      "class": "Bus",
      "name": "MULBERRY 4 8",
      "init": {
        "Vr": 0.7472881480233943,
        "Vi": -0.6702483472259362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28195,
      "class": "Bus",
      "name": "MULBERRY 4 9",
      "init": {
        "Vr": 0.7367868972554881,
        "Vi": -0.7411371693774526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28196,
      "class": "Bus",
      "name": "MULBERRY 4 11",
      "init": {
        "Vr": 0.7438003107540538,
        "Vi": -0.7354434755319544
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7056179404834,
        "longitude": -81.984390561773
      }
    },
    {
      "number": 28197,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 1",
      "init": {
        "Vr": 0.7526070694171605,
        "Vi": -0.7163125507805815
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28198,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 2",
      "init": {
        "Vr": 0.7239686832905562,
        "Vi": -0.7453231162713346
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28199,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 3",
      "init": {
        "Vr": 0.6906442886782147,
        "Vi": -0.7728768189495382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28200,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 4",
      "init": {
        "Vr": 0.7478883291789586,
        "Vi": -0.6823757614512022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28201,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 5",
      "init": {
        "Vr": 0.7474375462377663,
        "Vi": -0.6900263752229069
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28202,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 6",
      "init": {
        "Vr": 0.7451857084273691,
        "Vi": -0.6842927475421555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28203,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 7",
      "init": {
        "Vr": 0.7503588886363247,
        "Vi": -0.6732857111218469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28204,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 8",
      "init": {
        "Vr": 0.7502049954417372,
        "Vi": -0.6807250025821794
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28205,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 9",
      "init": {
        "Vr": 0.7483180848244517,
        "Vi": -0.6821524783303832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28206,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 10",
      "init": {
        "Vr": 0.711692158078264,
        "Vi": -0.7524430194501728
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28207,
      "class": "Bus",
      "name": "NORTH FORT MYERS 6 12",
      "init": {
        "Vr": 0.7239686832905562,
        "Vi": -0.7453231162713346
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6979822500213,
        "longitude": -81.7693825593619
      }
    },
    {
      "number": 28208,
      "class": "Bus",
      "name": "LAKE WALES 7 1",
      "init": {
        "Vr": 0.6456060919668853,
        "Vi": -0.7964986388510954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9177519625888,
        "longitude": -81.6028010197712
      }
    },
    {
      "number": 28209,
      "class": "Bus",
      "name": "LAKE WALES 7 2",
      "init": {
        "Vr": 0.6456060919668856,
        "Vi": -0.7964986388510956
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9177519625888,
        "longitude": -81.6028010197712
      }
    },
    {
      "number": 28210,
      "class": "Bus",
      "name": "LAKE WALES 7 3",
      "init": {
        "Vr": 0.6456060919668856,
        "Vi": -0.7964986388510956
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9177519625888,
        "longitude": -81.6028010197712
      }
    },
    {
      "number": 28211,
      "class": "Bus",
      "name": "LAKE WALES 7 4",
      "init": {
        "Vr": 0.6456060919668853,
        "Vi": -0.7964986388510955
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9177519625888,
        "longitude": -81.6028010197712
      }
    },
    {
      "number": 28212,
      "class": "Bus",
      "name": "LAKE WALES 7 5",
      "init": {
        "Vr": 0.6456060919668851,
        "Vi": -0.796498638851095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9177519625888,
        "longitude": -81.6028010197712
      }
    },
    {
      "number": 28213,
      "class": "Bus",
      "name": "ARCADIA 4 1",
      "init": {
        "Vr": 0.7460185149863005,
        "Vi": -0.7303372077520548
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28214,
      "class": "Bus",
      "name": "ARCADIA 4 2",
      "init": {
        "Vr": 0.717447722177819,
        "Vi": -0.7574009722597852
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28215,
      "class": "Bus",
      "name": "ARCADIA 4 3",
      "init": {
        "Vr": 0.6805624971332273,
        "Vi": -0.7939741670800642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28216,
      "class": "Bus",
      "name": "ARCADIA 4 4",
      "init": {
        "Vr": 0.7185595469482922,
        "Vi": -0.7563477929284725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28217,
      "class": "Bus",
      "name": "ARCADIA 4 5",
      "init": {
        "Vr": 0.7185595469482922,
        "Vi": -0.7563477929284724
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28218,
      "class": "Bus",
      "name": "ARCADIA 4 6",
      "init": {
        "Vr": 0.758967626843018,
        "Vi": -0.7175667281874725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28219,
      "class": "Bus",
      "name": "ARCADIA 4 7",
      "init": {
        "Vr": 0.7618065831546815,
        "Vi": -0.715315063569279
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28220,
      "class": "Bus",
      "name": "ARCADIA 4 8",
      "init": {
        "Vr": 0.7157142472878962,
        "Vi": -0.7586839881757717
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28221,
      "class": "Bus",
      "name": "ARCADIA 4 10",
      "init": {
        "Vr": 0.7463368216561809,
        "Vi": -0.7302061575537041
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.2130981822218,
        "longitude": -81.8149085252303
      }
    },
    {
      "number": 28222,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 1",
      "init": {
        "Vr": 0.3626659240978169,
        "Vi": -0.9697709098564951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28223,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 2",
      "init": {
        "Vr": 0.42604248236908443,
        "Vi": -0.969381871465715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28224,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 3",
      "init": {
        "Vr": 0.44066264451191806,
        "Vi": -0.9639595620407495
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28225,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 4",
      "init": {
        "Vr": 0.41778035093861005,
        "Vi": -0.9692230288164803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28226,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 5",
      "init": {
        "Vr": 0.47509197342854653,
        "Vi": -0.9510434483953699
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28227,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 6",
      "init": {
        "Vr": 0.4347882090321517,
        "Vi": -0.9635521198735276
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28228,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 7",
      "init": {
        "Vr": 0.45240468033744524,
        "Vi": -0.9580180990727178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28229,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 8",
      "init": {
        "Vr": 0.35338973030373716,
        "Vi": -0.9670897013834312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28230,
      "class": "Bus",
      "name": "FORT LAUDERDALE 35 10",
      "init": {
        "Vr": 0.3626659240978169,
        "Vi": -0.9697709098564951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.051503082457,
        "longitude": -80.1950679507147
      }
    },
    {
      "number": 28231,
      "class": "Bus",
      "name": "TAMPA 42 1",
      "init": {
        "Vr": 0.6619289886149009,
        "Vi": -0.7895725129534722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28232,
      "class": "Bus",
      "name": "TAMPA 42 2",
      "init": {
        "Vr": 0.661928988614901,
        "Vi": -0.7895725129534722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28233,
      "class": "Bus",
      "name": "TAMPA 42 3",
      "init": {
        "Vr": 0.661928988614901,
        "Vi": -0.7895725129534722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28234,
      "class": "Bus",
      "name": "TAMPA 42 4",
      "init": {
        "Vr": 0.661928988614901,
        "Vi": -0.7895725129534722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28235,
      "class": "Bus",
      "name": "TAMPA 42 5",
      "init": {
        "Vr": 0.6619289886149012,
        "Vi": -0.7895725129534723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28236,
      "class": "Bus",
      "name": "TAMPA 42 7",
      "init": {
        "Vr": 0.6619289886149009,
        "Vi": -0.7895725129534722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.949184321994,
        "longitude": -82.4084051179087
      }
    },
    {
      "number": 28237,
      "class": "Bus",
      "name": "INDIANTOWN 2 1",
      "init": {
        "Vr": 0.6613649797612032,
        "Vi": -0.801892942155027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0456254961528,
        "longitude": -80.5286390996295
      }
    },
    {
      "number": 28238,
      "class": "Bus",
      "name": "INDIANTOWN 2 2",
      "init": {
        "Vr": 0.6613649797612032,
        "Vi": -0.801892942155027
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0456254961528,
        "longitude": -80.5286390996295
      }
    },
    {
      "number": 28239,
      "class": "Bus",
      "name": "INDIANTOWN 2 3",
      "init": {
        "Vr": 0.6613649797612032,
        "Vi": -0.801892942155027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0456254961528,
        "longitude": -80.5286390996295
      }
    },
    {
      "number": 28240,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 1",
      "init": {
        "Vr": 0.6784701384475985,
        "Vi": -0.7842494173436328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28241,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 2",
      "init": {
        "Vr": 0.7573386405287517,
        "Vi": -0.7177583878814894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28242,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 3",
      "init": {
        "Vr": 0.7219479313401046,
        "Vi": -0.7510099838870943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28243,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 4",
      "init": {
        "Vr": 0.7519599138446077,
        "Vi": -0.7256591474499184
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28244,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 5",
      "init": {
        "Vr": 0.750777511008909,
        "Vi": -0.7268824108961502
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28245,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 6",
      "init": {
        "Vr": 0.7520574297996888,
        "Vi": -0.7227431277706331
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28246,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 7",
      "init": {
        "Vr": 0.6671527090622034,
        "Vi": -0.7905220163204034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28247,
      "class": "Bus",
      "name": "SAINT PETERSBURG 21 9",
      "init": {
        "Vr": 0.6784701384475985,
        "Vi": -0.7842494173436328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8670856778155,
        "longitude": -82.6053544943194
      }
    },
    {
      "number": 28248,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 1",
      "init": {
        "Vr": 0.6661411931256548,
        "Vi": -0.7999605794606878
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28249,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 2",
      "init": {
        "Vr": 0.6201420149881491,
        "Vi": -0.8389975280987784
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28250,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 3",
      "init": {
        "Vr": 0.5589136342229801,
        "Vi": -0.874895712888055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28251,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 4",
      "init": {
        "Vr": 0.7030095504768881,
        "Vi": -0.7856049132465268
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28252,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 5",
      "init": {
        "Vr": 0.6975940292782858,
        "Vi": -0.7878571119987664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28253,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 6",
      "init": {
        "Vr": 0.6831967991182657,
        "Vi": -0.7936544907319476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28254,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 7",
      "init": {
        "Vr": 0.6955215133727367,
        "Vi": -0.7887004546432164
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28255,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 8",
      "init": {
        "Vr": 0.6062904725775813,
        "Vi": -0.8453475901713775
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28256,
      "class": "Bus",
      "name": "WEST PALM BEACH 17 10",
      "init": {
        "Vr": 0.6752947739767641,
        "Vi": -0.7981624782067313
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7561323529239,
        "longitude": -80.0795178062
      }
    },
    {
      "number": 28257,
      "class": "Bus",
      "name": "LAKELAND 24 1",
      "init": {
        "Vr": 0.6578191317960739,
        "Vi": -0.7946373031749341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9893616372057,
        "longitude": -82.0453634129454
      }
    },
    {
      "number": 28258,
      "class": "Bus",
      "name": "LAKELAND 24 2",
      "init": {
        "Vr": 0.6577902304649657,
        "Vi": -0.7946515081974024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9893616372057,
        "longitude": -82.0453634129454
      }
    },
    {
      "number": 28259,
      "class": "Bus",
      "name": "HOMESTEAD 18 1",
      "init": {
        "Vr": 0.506654747647658,
        "Vi": -0.9059497452664392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28260,
      "class": "Bus",
      "name": "HOMESTEAD 18 2",
      "init": {
        "Vr": 0.4642349959664404,
        "Vi": -0.9328195486761065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28261,
      "class": "Bus",
      "name": "HOMESTEAD 18 3",
      "init": {
        "Vr": 0.5720818920766034,
        "Vi": -0.8935565379411577
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28262,
      "class": "Bus",
      "name": "HOMESTEAD 18 4",
      "init": {
        "Vr": 0.5733712378265569,
        "Vi": -0.8761701010885471
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28263,
      "class": "Bus",
      "name": "HOMESTEAD 18 5",
      "init": {
        "Vr": 0.5790208390933739,
        "Vi": -0.9013337789647744
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28264,
      "class": "Bus",
      "name": "HOMESTEAD 18 6",
      "init": {
        "Vr": 0.5916579043717722,
        "Vi": -0.8855327972628648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28265,
      "class": "Bus",
      "name": "HOMESTEAD 18 7",
      "init": {
        "Vr": 0.580604730525511,
        "Vi": -0.8733617137366386
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28266,
      "class": "Bus",
      "name": "HOMESTEAD 18 8",
      "init": {
        "Vr": 0.5063333161419045,
        "Vi": -0.9045334625290647
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28267,
      "class": "Bus",
      "name": "HOMESTEAD 18 10",
      "init": {
        "Vr": 0.506654747647658,
        "Vi": -0.9059497452664392
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4202631258433,
        "longitude": -80.3488257475232
      }
    },
    {
      "number": 28268,
      "class": "Bus",
      "name": "TAMPA 43 1",
      "init": {
        "Vr": 0.6385474352544486,
        "Vi": -0.8003547458388991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9488150056474,
        "longitude": -82.5119154358114
      }
    },
    {
      "number": 28269,
      "class": "Bus",
      "name": "TAMPA 43 2",
      "init": {
        "Vr": 0.6385474352544486,
        "Vi": -0.8003547458388991
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9488150056474,
        "longitude": -82.5119154358114
      }
    },
    {
      "number": 28270,
      "class": "Bus",
      "name": "TAMPA 43 3",
      "init": {
        "Vr": 0.6385474352544487,
        "Vi": -0.8003547458388993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9488150056474,
        "longitude": -82.5119154358114
      }
    },
    {
      "number": 28271,
      "class": "Bus",
      "name": "LAKELAND 25 1",
      "init": {
        "Vr": 0.6823710942233566,
        "Vi": -0.7785317160385187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0910603190382,
        "longitude": -81.9448730177514
      }
    },
    {
      "number": 28272,
      "class": "Bus",
      "name": "LAKELAND 25 2",
      "init": {
        "Vr": 0.6823710942233566,
        "Vi": -0.7785317160385187
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0910603190382,
        "longitude": -81.9448730177514
      }
    },
    {
      "number": 28273,
      "class": "Bus",
      "name": "LAKELAND 25 3",
      "init": {
        "Vr": 0.6823710942233565,
        "Vi": -0.7785317160385187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0910603190382,
        "longitude": -81.9448730177514
      }
    },
    {
      "number": 28274,
      "class": "Bus",
      "name": "LAKE WORTH 17 1",
      "init": {
        "Vr": 0.5461726064019341,
        "Vi": -0.8847821536487258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6276959972882,
        "longitude": -80.0651047912427
      }
    },
    {
      "number": 28275,
      "class": "Bus",
      "name": "LAKE WORTH 17 2",
      "init": {
        "Vr": 0.546172606401934,
        "Vi": -0.8847821536487258
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6276959972882,
        "longitude": -80.0651047912427
      }
    },
    {
      "number": 28276,
      "class": "Bus",
      "name": "LAKE WORTH 17 3",
      "init": {
        "Vr": 0.5461726064019341,
        "Vi": -0.8847821536487258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6276959972882,
        "longitude": -80.0651047912427
      }
    },
    {
      "number": 28277,
      "class": "Bus",
      "name": "INDIANTOWN 3 1",
      "init": {
        "Vr": 0.7120346558196693,
        "Vi": -0.7621388410934079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28278,
      "class": "Bus",
      "name": "INDIANTOWN 3 2",
      "init": {
        "Vr": 0.6821494239346083,
        "Vi": -0.7883597137254785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28279,
      "class": "Bus",
      "name": "INDIANTOWN 3 3",
      "init": {
        "Vr": 0.766592923381953,
        "Vi": -0.6847778571687191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28280,
      "class": "Bus",
      "name": "INDIANTOWN 3 4",
      "init": {
        "Vr": 0.765194599627207,
        "Vi": -0.6865229964729641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28281,
      "class": "Bus",
      "name": "INDIANTOWN 3 5",
      "init": {
        "Vr": 0.6996410016726293,
        "Vi": -0.7714435366153921
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28282,
      "class": "Bus",
      "name": "INDIANTOWN 3 7",
      "init": {
        "Vr": 0.7120346558196693,
        "Vi": -0.7621388410934079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0757309111755,
        "longitude": -80.5988996800076
      }
    },
    {
      "number": 28283,
      "class": "Bus",
      "name": "INDIANTOWN 4 1",
      "init": {
        "Vr": 0.7354528339578653,
        "Vi": -0.7451967759350755
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28284,
      "class": "Bus",
      "name": "INDIANTOWN 4 2",
      "init": {
        "Vr": 0.6923088373453313,
        "Vi": -0.7791233036988034
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28285,
      "class": "Bus",
      "name": "INDIANTOWN 4 3",
      "init": {
        "Vr": 0.6629017312646901,
        "Vi": -0.8009981593421818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28286,
      "class": "Bus",
      "name": "INDIANTOWN 4 4",
      "init": {
        "Vr": 0.7371345730042781,
        "Vi": -0.7045780790258526
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28287,
      "class": "Bus",
      "name": "INDIANTOWN 4 5",
      "init": {
        "Vr": 0.742198170271702,
        "Vi": -0.7018444277871907
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28288,
      "class": "Bus",
      "name": "INDIANTOWN 4 6",
      "init": {
        "Vr": 0.7419517807482154,
        "Vi": -0.7020035007423281
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28289,
      "class": "Bus",
      "name": "INDIANTOWN 4 7",
      "init": {
        "Vr": 0.7400400736873987,
        "Vi": -0.7030203507958861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28290,
      "class": "Bus",
      "name": "INDIANTOWN 4 8",
      "init": {
        "Vr": 0.7375746503752297,
        "Vi": -0.7042722000783986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28291,
      "class": "Bus",
      "name": "INDIANTOWN 4 9",
      "init": {
        "Vr": 0.738640033709697,
        "Vi": -0.7037978263701292
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28292,
      "class": "Bus",
      "name": "INDIANTOWN 4 10",
      "init": {
        "Vr": 0.7220265076268958,
        "Vi": -0.7551466440886243
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28293,
      "class": "Bus",
      "name": "INDIANTOWN 4 12",
      "init": {
        "Vr": 0.7354528339578653,
        "Vi": -0.7451967759350755
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.0810895584688,
        "longitude": -80.5549703627862
      }
    },
    {
      "number": 28294,
      "class": "Bus",
      "name": "LAKE WORTH 18 1",
      "init": {
        "Vr": 0.5394953173748954,
        "Vi": -0.8869969678902522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28295,
      "class": "Bus",
      "name": "LAKE WORTH 18 2",
      "init": {
        "Vr": 0.5519114107993887,
        "Vi": -0.8536193747064021
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28296,
      "class": "Bus",
      "name": "LAKE WORTH 18 3",
      "init": {
        "Vr": 0.5394953173748954,
        "Vi": -0.8869969678902522
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28297,
      "class": "Bus",
      "name": "LAKE WORTH 18 4",
      "init": {
        "Vr": 0.5394953173748954,
        "Vi": -0.8869969678902522
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28298,
      "class": "Bus",
      "name": "LAKE WORTH 18 5",
      "init": {
        "Vr": 0.5393640402053403,
        "Vi": -0.8870541476412501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28299,
      "class": "Bus",
      "name": "LAKE WORTH 18 7",
      "init": {
        "Vr": 0.5394953173748954,
        "Vi": -0.8869969678902522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6059195056015,
        "longitude": -80.0641566488133
      }
    },
    {
      "number": 28300,
      "class": "Bus",
      "name": "BOWLING GREEN 4 1",
      "init": {
        "Vr": 0.7905882484357396,
        "Vi": -0.6825956399122133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6607469905023,
        "longitude": -81.9641719950982
      }
    },
    {
      "number": 28301,
      "class": "Bus",
      "name": "BOWLING GREEN 4 2",
      "init": {
        "Vr": 0.7884972611630525,
        "Vi": -0.6844844748094833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6607469905023,
        "longitude": -81.9641719950982
      }
    },
    {
      "number": 28302,
      "class": "Bus",
      "name": "HOMESTEAD 19 1",
      "init": {
        "Vr": 0.47855372939248514,
        "Vi": -0.9244822042389428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4619037603025,
        "longitude": -80.3556094804717
      }
    },
    {
      "number": 28303,
      "class": "Bus",
      "name": "HOMESTEAD 19 2",
      "init": {
        "Vr": 0.5338354098848687,
        "Vi": -0.8973504344082301
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4619037603025,
        "longitude": -80.3556094804717
      }
    },
    {
      "number": 28304,
      "class": "Bus",
      "name": "HOMESTEAD 19 3",
      "init": {
        "Vr": 0.5667550752117706,
        "Vi": -0.877432307705788
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4619037603025,
        "longitude": -80.3556094804717
      }
    },
    {
      "number": 28305,
      "class": "Bus",
      "name": "HOMESTEAD 19 4",
      "init": {
        "Vr": 0.4698167377590533,
        "Vi": -0.9274296791533448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4619037603025,
        "longitude": -80.3556094804717
      }
    },
    {
      "number": 28306,
      "class": "Bus",
      "name": "HOMESTEAD 19 6",
      "init": {
        "Vr": 0.47855372939248514,
        "Vi": -0.9244822042389428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4619037603025,
        "longitude": -80.3556094804717
      }
    },
    {
      "number": 28307,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 1",
      "init": {
        "Vr": 0.41759480515308567,
        "Vi": -0.9513861729348534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28308,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 2",
      "init": {
        "Vr": 0.41759480515308567,
        "Vi": -0.951386172934853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28309,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 3",
      "init": {
        "Vr": 0.41759480515308567,
        "Vi": -0.951386172934853
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28310,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 4",
      "init": {
        "Vr": 0.41759480515308567,
        "Vi": -0.9513861729348528
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28311,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 5",
      "init": {
        "Vr": 0.513235887925388,
        "Vi": -0.9221532992933598
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28312,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 6",
      "init": {
        "Vr": 0.4910982869999845,
        "Vi": -0.9224138891043505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28313,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 7",
      "init": {
        "Vr": 0.49867105742096074,
        "Vi": -0.918342031488047
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28314,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 8",
      "init": {
        "Vr": 0.5081317540894836,
        "Vi": -0.9236271013017089
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28315,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 9",
      "init": {
        "Vr": 0.45885634973122136,
        "Vi": -0.9412599039386776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28316,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 10",
      "init": {
        "Vr": 0.4966648489722002,
        "Vi": -0.9194285932590708
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28317,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 11",
      "init": {
        "Vr": 0.40724958706738346,
        "Vi": -0.9526036617431662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28318,
      "class": "Bus",
      "name": "FORT LAUDERDALE 36 13",
      "init": {
        "Vr": 0.41759480515308567,
        "Vi": -0.9513861729348534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.1071074627057,
        "longitude": -80.1796572920449
      }
    },
    {
      "number": 28319,
      "class": "Bus",
      "name": "AUBURNDALE 4 1",
      "init": {
        "Vr": 0.7145650372769551,
        "Vi": -0.7638801054365347
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28320,
      "class": "Bus",
      "name": "AUBURNDALE 4 2",
      "init": {
        "Vr": 0.7180602745801352,
        "Vi": -0.7692351648875423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28321,
      "class": "Bus",
      "name": "AUBURNDALE 4 3",
      "init": {
        "Vr": 0.6868714146554477,
        "Vi": -0.7877946471197275
