      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28322,
      "class": "Bus",
      "name": "AUBURNDALE 4 4",
      "init": {
        "Vr": 0.6353880188152654,
        "Vi": -0.8184307516313316
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28323,
      "class": "Bus",
      "name": "AUBURNDALE 4 5",
      "init": {
        "Vr": 0.6353880188152653,
        "Vi": -0.8184307516313315
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28324,
      "class": "Bus",
      "name": "AUBURNDALE 4 6",
      "init": {
        "Vr": 0.7151814858957973,
        "Vi": -0.7332611842560962
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28325,
      "class": "Bus",
      "name": "AUBURNDALE 4 7",
      "init": {
        "Vr": 0.7137909953910565,
        "Vi": -0.7404100161703439
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28326,
      "class": "Bus",
      "name": "AUBURNDALE 4 8",
      "init": {
        "Vr": 0.7089420553902772,
        "Vi": -0.7413793039476265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28327,
      "class": "Bus",
      "name": "AUBURNDALE 4 9",
      "init": {
        "Vr": 0.7186804857051919,
        "Vi": -0.7680636215770401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28328,
      "class": "Bus",
      "name": "AUBURNDALE 4 11",
      "init": {
        "Vr": 0.7096687480135768,
        "Vi": -0.7696205553333119
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0737443204671,
        "longitude": -81.8039337006922
      }
    },
    {
      "number": 28329,
      "class": "Bus",
      "name": "SAINT PETERSBURG 22 1",
      "init": {
        "Vr": 0.6625749591842227,
        "Vi": -0.7940075600870601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8755552740625,
        "longitude": -82.6125996611615
      }
    },
    {
      "number": 28330,
      "class": "Bus",
      "name": "SAINT PETERSBURG 22 2",
      "init": {
        "Vr": 0.7072500342830108,
        "Vi": -0.7818287274935514
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8755552740625,
        "longitude": -82.6125996611615
      }
    },
    {
      "number": 28331,
      "class": "Bus",
      "name": "SAINT PETERSBURG 22 3",
      "init": {
        "Vr": 0.7744669431283501,
        "Vi": -0.7559240144114905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8755552740625,
        "longitude": -82.6125996611615
      }
    },
    {
      "number": 28332,
      "class": "Bus",
      "name": "SAINT PETERSBURG 22 4",
      "init": {
        "Vr": 0.6612796797250272,
        "Vi": -0.7941165687290797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8755552740625,
        "longitude": -82.6125996611615
      }
    },
    {
      "number": 28333,
      "class": "Bus",
      "name": "SAINT PETERSBURG 22 6",
      "init": {
        "Vr": 0.6625749591842224,
        "Vi": -0.7940075600870602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8755552740625,
        "longitude": -82.6125996611615
      }
    },
    {
      "number": 28334,
      "class": "Bus",
      "name": "LAKELAND 26 1",
      "init": {
        "Vr": 0.6837618094060828,
        "Vi": -0.7782988605783773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0622295810087,
        "longitude": -81.9456127955424
      }
    },
    {
      "number": 28335,
      "class": "Bus",
      "name": "LAKELAND 26 2",
      "init": {
        "Vr": 0.6837004408548703,
        "Vi": -0.7783017220521833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0622295810087,
        "longitude": -81.9456127955424
      }
    },
    {
      "number": 28336,
      "class": "Bus",
      "name": "LAKELAND 27 1",
      "init": {
        "Vr": 0.6892209014215752,
        "Vi": -0.7748183183253753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0553104754338,
        "longitude": -81.9349950300597
      }
    },
    {
      "number": 28337,
      "class": "Bus",
      "name": "LAKELAND 27 2",
      "init": {
        "Vr": 0.7571174896556365,
        "Vi": -0.7071044437421302
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0553104754338,
        "longitude": -81.9349950300597
      }
    },
    {
      "number": 28338,
      "class": "Bus",
      "name": "LAKELAND 27 3",
      "init": {
        "Vr": 0.7199318035989561,
        "Vi": -0.7449793459089576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0553104754338,
        "longitude": -81.9349950300597
      }
    },
    {
      "number": 28339,
      "class": "Bus",
      "name": "LAKELAND 27 4",
      "init": {
        "Vr": 0.6871905144832939,
        "Vi": -0.7762465221609911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0553104754338,
        "longitude": -81.9349950300597
      }
    },
    {
      "number": 28340,
      "class": "Bus",
      "name": "LAKELAND 27 6",
      "init": {
        "Vr": 0.6892209014215751,
        "Vi": -0.774818318325375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0553104754338,
        "longitude": -81.9349950300597
      }
    },
    {
      "number": 28341,
      "class": "Bus",
      "name": "BOCA RATON 9 1",
      "init": {
        "Vr": 0.7164982666029205,
        "Vi": -0.7611167486092528
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28342,
      "class": "Bus",
      "name": "BOCA RATON 9 2",
      "init": {
        "Vr": 0.6938408964238981,
        "Vi": -0.7883064183689096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28343,
      "class": "Bus",
      "name": "BOCA RATON 9 3",
      "init": {
        "Vr": 0.6432567169143161,
        "Vi": -0.8213667010388734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28344,
      "class": "Bus",
      "name": "BOCA RATON 9 4",
      "init": {
        "Vr": 0.7531896811768708,
        "Vi": -0.6962474403229418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28345,
      "class": "Bus",
      "name": "BOCA RATON 9 5",
      "init": {
        "Vr": 0.735737108707889,
        "Vi": -0.7125847773116613
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28346,
      "class": "Bus",
      "name": "BOCA RATON 9 6",
      "init": {
        "Vr": 0.7079321461032289,
        "Vi": -0.7717314875322903
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28347,
      "class": "Bus",
      "name": "BOCA RATON 9 8",
      "init": {
        "Vr": 0.6861471625231993,
        "Vi": -0.7909585323310312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3270112227111,
        "longitude": -80.2297997618873
      }
    },
    {
      "number": 28348,
      "class": "Bus",
      "name": "FORT PIERCE 8 1",
      "init": {
        "Vr": 0.6522186223185977,
        "Vi": -0.8113518882524284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3776315520427,
        "longitude": -80.3569012255081
      }
    },
    {
      "number": 28349,
      "class": "Bus",
      "name": "FORT PIERCE 8 2",
      "init": {
        "Vr": 0.7363442366404725,
        "Vi": -0.7488924977880868
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3776315520427,
        "longitude": -80.3569012255081
      }
    },
    {
      "number": 28350,
      "class": "Bus",
      "name": "FORT PIERCE 8 3",
      "init": {
        "Vr": 0.7178458878477576,
        "Vi": -0.7651974471992298
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3776315520427,
        "longitude": -80.3569012255081
      }
    },
    {
      "number": 28351,
      "class": "Bus",
      "name": "FORT PIERCE 8 4",
      "init": {
        "Vr": 0.6484315154494437,
        "Vi": -0.8131565600933043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3776315520427,
        "longitude": -80.3569012255081
      }
    },
    {
      "number": 28352,
      "class": "Bus",
      "name": "FORT PIERCE 8 6",
      "init": {
        "Vr": 0.6522186223185976,
        "Vi": -0.8113518882524281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.3776315520427,
        "longitude": -80.3569012255081
      }
    },
    {
      "number": 28353,
      "class": "Bus",
      "name": "TAMPA 44 1",
      "init": {
        "Vr": 0.6698320097421886,
        "Vi": -0.7938144668616929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28354,
      "class": "Bus",
      "name": "TAMPA 44 2",
      "init": {
        "Vr": 0.7297473985636765,
        "Vi": -0.7663748738784407
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28355,
      "class": "Bus",
      "name": "TAMPA 44 3",
      "init": {
        "Vr": 0.7744243332440862,
        "Vi": -0.7355458219746679
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28356,
      "class": "Bus",
      "name": "TAMPA 44 4",
      "init": {
        "Vr": 0.7466779345825648,
        "Vi": -0.7542684376096258
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28357,
      "class": "Bus",
      "name": "TAMPA 44 5",
      "init": {
        "Vr": 0.7279560641162899,
        "Vi": -0.7666533277547799
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28358,
      "class": "Bus",
      "name": "TAMPA 44 6",
      "init": {
        "Vr": 0.6667217947815017,
        "Vi": -0.7941892661957407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28359,
      "class": "Bus",
      "name": "TAMPA 44 8",
      "init": {
        "Vr": 0.6698320097421886,
        "Vi": -0.7938144668616929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8837717695713,
        "longitude": -82.4033181435798
      }
    },
    {
      "number": 28360,
      "class": "Bus",
      "name": "VERO BEACH 13 1",
      "init": {
        "Vr": 0.601364662428029,
        "Vi": -0.8423689652931898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6555422953006,
        "longitude": -80.3603268748844
      }
    },
    {
      "number": 28361,
      "class": "Bus",
      "name": "VERO BEACH 13 2",
      "init": {
        "Vr": 0.6010071726396968,
        "Vi": -0.842461001028357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6555422953006,
        "longitude": -80.3603268748844
      }
    },
    {
      "number": 28362,
      "class": "Bus",
      "name": "APOLLO BEACH 1 1",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214838
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28363,
      "class": "Bus",
      "name": "APOLLO BEACH 1 2",
      "init": {
        "Vr": 0.7219467654065351,
        "Vi": -0.7506204169911886
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28364,
      "class": "Bus",
      "name": "APOLLO BEACH 1 3",
      "init": {
        "Vr": 0.7040501482345957,
        "Vi": -0.7683739496961347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28365,
      "class": "Bus",
      "name": "APOLLO BEACH 1 4",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28366,
      "class": "Bus",
      "name": "APOLLO BEACH 1 5",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28367,
      "class": "Bus",
      "name": "APOLLO BEACH 1 6",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214839
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28368,
      "class": "Bus",
      "name": "APOLLO BEACH 1 7",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28369,
      "class": "Bus",
      "name": "APOLLO BEACH 1 8",
      "init": {
        "Vr": 0.7396652461996707,
        "Vi": -0.7337651500803201
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28370,
      "class": "Bus",
      "name": "APOLLO BEACH 1 10",
      "init": {
        "Vr": 0.7357300231604819,
        "Vi": -0.7337110176214838
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.781030901573,
        "longitude": -82.3991797325181
      }
    },
    {
      "number": 28371,
      "class": "Bus",
      "name": "MULBERRY 5 1",
      "init": {
        "Vr": 0.7626363022797391,
        "Vi": -0.705625213401248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7274203356149,
        "longitude": -82.0046241888062
      }
    },
    {
      "number": 28372,
      "class": "Bus",
      "name": "MULBERRY 5 2",
      "init": {
        "Vr": 0.8367971119838012,
        "Vi": -0.6334199391828621
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7274203356149,
        "longitude": -82.0046241888062
      }
    },
    {
      "number": 28373,
      "class": "Bus",
      "name": "MULBERRY 5 3",
      "init": {
        "Vr": 0.8350507884979419,
        "Vi": -0.6409087148504993
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7274203356149,
        "longitude": -82.0046241888062
      }
    },
    {
      "number": 28374,
      "class": "Bus",
      "name": "MULBERRY 5 4",
      "init": {
        "Vr": 0.7597393644447162,
        "Vi": -0.7073663344668091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7274203356149,
        "longitude": -82.0046241888062
      }
    },
    {
      "number": 28375,
      "class": "Bus",
      "name": "MULBERRY 5 6",
      "init": {
        "Vr": 0.7626363022797391,
        "Vi": -0.705625213401248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7274203356149,
        "longitude": -82.0046241888062
      }
    },
    {
      "number": 28376,
      "class": "Bus",
      "name": "TAMPA 45 1",
      "init": {
        "Vr": 0.6528337909622991,
        "Vi": -0.7965462653710644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9781452851479,
        "longitude": -82.4329731447204
      }
    },
    {
      "number": 28377,
      "class": "Bus",
      "name": "TAMPA 45 2",
      "init": {
        "Vr": 0.6528337909622991,
        "Vi": -0.7965462653710644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9781452851479,
        "longitude": -82.4329731447204
      }
    },
    {
      "number": 28378,
      "class": "Bus",
      "name": "TAMPA 45 3",
      "init": {
        "Vr": 0.6528337909622993,
        "Vi": -0.7965462653710642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9781452851479,
        "longitude": -82.4329731447204
      }
    },
    {
      "number": 28379,
      "class": "Bus",
      "name": "LAKELAND 28 1",
      "init": {
        "Vr": 0.6997861032210299,
        "Vi": -0.7742870528170552
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0384121448766,
        "longitude": -82.011079029386
      }
    },
    {
      "number": 28380,
      "class": "Bus",
      "name": "LAKELAND 28 2",
      "init": {
        "Vr": 0.6739565759665084,
        "Vi": -0.7937944758303473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0384121448766,
        "longitude": -82.011079029386
      }
    },
    {
      "number": 28381,
      "class": "Bus",
      "name": "LAKELAND 28 3",
      "init": {
        "Vr": 0.7011267799957602,
        "Vi": -0.7741801709971465
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0384121448766,
        "longitude": -82.011079029386
      }
    },
    {
      "number": 28382,
      "class": "Bus",
      "name": "LAKELAND 28 5",
      "init": {
        "Vr": 0.6997861032210299,
        "Vi": -0.7742870528170552
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0384121448766,
        "longitude": -82.011079029386
      }
    },
    {
      "number": 28383,
      "class": "Bus",
      "name": "OLDSMAR 1",
      "init": {
        "Vr": 0.6396307065846095,
        "Vi": -0.8167726728344077
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28384,
      "class": "Bus",
      "name": "OLDSMAR 2",
      "init": {
        "Vr": 0.5950959666536988,
        "Vi": -0.8343438665326158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28385,
      "class": "Bus",
      "name": "OLDSMAR 3",
      "init": {
        "Vr": 0.648224735447877,
        "Vi": -0.8132678605526154
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28386,
      "class": "Bus",
      "name": "OLDSMAR 4",
      "init": {
        "Vr": 0.648224735447877,
        "Vi": -0.8132678605526154
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28387,
      "class": "Bus",
      "name": "OLDSMAR 5",
      "init": {
        "Vr": 0.6380643113635073,
        "Vi": -0.8175478864561366
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28388,
      "class": "Bus",
      "name": "OLDSMAR 6",
      "init": {
        "Vr": 0.6514835862573806,
        "Vi": -0.7797722271769397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28389,
      "class": "Bus",
      "name": "OLDSMAR 7",
      "init": {
        "Vr": 0.6406107973558393,
        "Vi": -0.8164231854442807
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28390,
      "class": "Bus",
      "name": "OLDSMAR 9",
      "init": {
        "Vr": 0.6396307065846095,
        "Vi": -0.8167726728344077
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0219701681456,
        "longitude": -82.6519777808095
      }
    },
    {
      "number": 28391,
      "class": "Bus",
      "name": "HOMESTEAD 20 1",
      "init": {
        "Vr": 0.5961644118210525,
        "Vi": -0.8533867891806204
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28392,
      "class": "Bus",
      "name": "HOMESTEAD 20 2",
      "init": {
        "Vr": 0.5126501896211181,
        "Vi": -0.9007664833792439
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28393,
      "class": "Bus",
      "name": "HOMESTEAD 20 3",
      "init": {
        "Vr": 0.4653770526879996,
        "Vi": -0.9291404810044221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28394,
      "class": "Bus",
      "name": "HOMESTEAD 20 4",
      "init": {
        "Vr": 0.46828712049482957,
        "Vi": -0.9259347555355296
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28395,
      "class": "Bus",
      "name": "HOMESTEAD 20 5",
      "init": {
        "Vr": 0.46828712049482957,
        "Vi": -0.9259347555355297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28396,
      "class": "Bus",
      "name": "HOMESTEAD 20 6",
      "init": {
        "Vr": 0.6498398689668877,
        "Vi": -0.8280607381597738
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28397,
      "class": "Bus",
      "name": "HOMESTEAD 20 7",
      "init": {
        "Vr": 0.6679918347174642,
        "Vi": -0.8177758681075719
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28398,
      "class": "Bus",
      "name": "HOMESTEAD 20 8",
      "init": {
        "Vr": 0.5961644118210525,
        "Vi": -0.8533867891806204
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28399,
      "class": "Bus",
      "name": "HOMESTEAD 20 10",
      "init": {
        "Vr": 0.5961644118210525,
        "Vi": -0.8533867891806202
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4672259166898,
        "longitude": -80.3449782654111
      }
    },
    {
      "number": 28400,
      "class": "Bus",
      "name": "BOWLING GREEN 5 1",
      "init": {
        "Vr": 0.7966343231439941,
        "Vi": -0.6759446596142529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28401,
      "class": "Bus",
      "name": "BOWLING GREEN 5 2",
      "init": {
        "Vr": 0.8289805690816613,
        "Vi": -0.6256798009588166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28402,
      "class": "Bus",
      "name": "BOWLING GREEN 5 3",
      "init": {
        "Vr": 0.837492424639067,
        "Vi": -0.6093153099219542
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28403,
      "class": "Bus",
      "name": "BOWLING GREEN 5 4",
      "init": {
        "Vr": 0.8224559571099999,
        "Vi": -0.6364450084747066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28404,
      "class": "Bus",
      "name": "BOWLING GREEN 5 5",
      "init": {
        "Vr": 0.8493028742511841,
        "Vi": -0.5856675764149457
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28405,
      "class": "Bus",
      "name": "BOWLING GREEN 5 6",
      "init": {
        "Vr": 0.8420163721121714,
        "Vi": -0.5997402184492717
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28406,
      "class": "Bus",
      "name": "BOWLING GREEN 5 7",
      "init": {
        "Vr": 0.7942122531609345,
        "Vi": -0.6786666723517886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28407,
      "class": "Bus",
      "name": "BOWLING GREEN 5 9",
      "init": {
        "Vr": 0.7966343231439941,
        "Vi": -0.6759446596142529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6544856182243,
        "longitude": -81.9248853326352
      }
    },
    {
      "number": 28408,
      "class": "Bus",
      "name": "LAKELAND 29 1",
      "init": {
        "Vr": 0.7166826294750297,
        "Vi": -0.7701104498201776
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28409,
      "class": "Bus",
      "name": "LAKELAND 29 2",
      "init": {
        "Vr": 0.6827530215751445,
        "Vi": -0.7824957026422008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28410,
      "class": "Bus",
      "name": "LAKELAND 29 3",
      "init": {
        "Vr": 0.6388394884284013,
        "Vi": -0.7985253663658547
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28411,
      "class": "Bus",
      "name": "LAKELAND 29 4",
      "init": {
        "Vr": 0.6388394884284014,
        "Vi": -0.7985253663658546
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28412,
      "class": "Bus",
      "name": "LAKELAND 29 5",
      "init": {
        "Vr": 0.7250094892779412,
        "Vi": -0.6952564661207301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28413,
      "class": "Bus",
      "name": "LAKELAND 29 6",
      "init": {
        "Vr": 0.7329650389526515,
        "Vi": -0.6906619685225902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28414,
      "class": "Bus",
      "name": "LAKELAND 29 7",
      "init": {
        "Vr": 0.7136423936433719,
        "Vi": -0.7706653408302961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28415,
      "class": "Bus",
      "name": "LAKELAND 29 9",
      "init": {
        "Vr": 0.7166826294750297,
        "Vi": -0.7701104498201776
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0592011570195,
        "longitude": -81.8887171742498
      }
    },
    {
      "number": 28416,
      "class": "Bus",
      "name": "BARTOW 3 1",
      "init": {
        "Vr": 0.7172261683199493,
        "Vi": -0.7597168931823465
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28417,
      "class": "Bus",
      "name": "BARTOW 3 2",
      "init": {
        "Vr": 0.6883027501124682,
        "Vi": -0.7836422260291515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28418,
      "class": "Bus",
      "name": "BARTOW 3 3",
      "init": {
        "Vr": 0.7494856584596278,
        "Vi": -0.7474580970097796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28419,
      "class": "Bus",
      "name": "BARTOW 3 4",
      "init": {
        "Vr": 0.7106129613637003,
        "Vi": -0.7593610075558332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28420,
      "class": "Bus",
      "name": "BARTOW 3 5",
      "init": {
        "Vr": 0.7176124297500502,
        "Vi": -0.7595970606738892
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28421,
      "class": "Bus",
      "name": "BARTOW 3 7",
      "init": {
        "Vr": 0.7172261683199493,
        "Vi": -0.7597168931823465
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8759970504126,
        "longitude": -81.8221691575576
      }
    },
    {
      "number": 28422,
      "class": "Bus",
      "name": "BARTOW 4 1",
      "init": {
        "Vr": 0.6859520660288059,
        "Vi": -0.7857892242998176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8869063517701,
        "longitude": -81.893636687807
      }
    },
    {
      "number": 28423,
      "class": "Bus",
      "name": "BARTOW 4 2",
      "init": {
        "Vr": 0.6966022609955259,
        "Vi": -0.7361572452373055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8869063517701,
        "longitude": -81.893636687807
      }
    },
    {
      "number": 28424,
      "class": "Bus",
      "name": "BARTOW 4 3",
      "init": {
        "Vr": 0.714044644577539,
        "Vi": -0.7192513088549736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.8869063517701,
        "longitude": -81.893636687807
      }
    },
    {
      "number": 28425,
      "class": "Bus",
      "name": "BARTOW 4 4",
      "init": {
        "Vr": 0.684355785242569,
        "Vi": -0.7859277202105025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8869063517701,
        "longitude": -81.893636687807
      }
    },
    {
      "number": 28426,
      "class": "Bus",
      "name": "BARTOW 4 6",
      "init": {
        "Vr": 0.6859520660288057,
        "Vi": -0.7857892242998173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.8869063517701,
        "longitude": -81.893636687807
      }
    },
    {
      "number": 28427,
      "class": "Bus",
      "name": "LAKELAND 30 1",
      "init": {
        "Vr": 0.685630113188463,
        "Vi": -0.7776635588298354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0426591406114,
        "longitude": -81.9400273811361
      }
    },
    {
      "number": 28428,
      "class": "Bus",
      "name": "LAKELAND 30 2",
      "init": {
        "Vr": 0.6853214074367907,
        "Vi": -0.7776588676410335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0426591406114,
        "longitude": -81.9400273811361
      }
    },
    {
      "number": 28429,
      "class": "Bus",
      "name": "LAKELAND 31 1",
      "init": {
        "Vr": 0.6801787547265055,
        "Vi": -0.78069806257319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0900724392011,
        "longitude": -81.8851798436625
      }
    },
    {
      "number": 28430,
      "class": "Bus",
      "name": "LAKELAND 31 2",
      "init": {
        "Vr": 0.6801787547265055,
        "Vi": -0.78069806257319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0900724392011,
        "longitude": -81.8851798436625
      }
    },
    {
      "number": 28431,
      "class": "Bus",
      "name": "BOWLING GREEN 6 1",
      "init": {
        "Vr": 0.7878973982654266,
        "Vi": -0.6876608846601533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6298473828621,
        "longitude": -81.9275273111777
      }
    },
    {
      "number": 28432,
      "class": "Bus",
      "name": "BOWLING GREEN 6 2",
      "init": {
        "Vr": 0.7864653159297702,
        "Vi": -0.6890450670622552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6298473828621,
        "longitude": -81.9275273111777
      }
    },
    {
      "number": 28433,
      "class": "Bus",
      "name": "FORT MEADE 2 1",
      "init": {
        "Vr": 0.7612421937549425,
        "Vi": -0.7530687007224722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7421141012315,
        "longitude": -81.8990761088227
      }
    },
    {
      "number": 28434,
      "class": "Bus",
      "name": "FORT MEADE 2 2",
      "init": {
        "Vr": 0.7784664568885935,
        "Vi": -0.6419274584818375
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7421141012315,
        "longitude": -81.8990761088227
      }
    },
    {
      "number": 28435,
      "class": "Bus",
      "name": "FORT MEADE 2 3",
      "init": {
        "Vr": 0.7949454548979549,
        "Vi": -0.6214037416935267
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7421141012315,
        "longitude": -81.8990761088227
      }
    },
    {
      "number": 28436,
      "class": "Bus",
      "name": "FORT MEADE 2 4",
      "init": {
        "Vr": 0.7584177677068854,
        "Vi": -0.7538411375860524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7421141012315,
        "longitude": -81.8990761088227
      }
    },
    {
      "number": 28437,
      "class": "Bus",
      "name": "FORT MEADE 2 6",
      "init": {
        "Vr": 0.7612421937549425,
        "Vi": -0.7530687007224722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7421141012315,
        "longitude": -81.8990761088227
      }
    },
    {
      "number": 28438,
      "class": "Bus",
      "name": "BARTOW 5 1",
      "init": {
        "Vr": 0.709196798103066,
        "Vi": -0.754158691215428
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28439,
      "class": "Bus",
      "name": "BARTOW 5 2",
      "init": {
        "Vr": 0.706804301394469,
        "Vi": -0.7639126267949657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28440,
      "class": "Bus",
      "name": "BARTOW 5 3",
      "init": {
        "Vr": 0.706804301394469,
        "Vi": -0.7639126267949657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28441,
      "class": "Bus",
      "name": "BARTOW 5 4",
      "init": {
        "Vr": 0.706804301394469,
        "Vi": -0.7639126267949657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28442,
      "class": "Bus",
      "name": "BARTOW 5 5",
      "init": {
        "Vr": 0.7068043013944691,
        "Vi": -0.7639126267949656
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28443,
      "class": "Bus",
      "name": "BARTOW 5 6",
      "init": {
        "Vr": 0.7253174032213678,
        "Vi": -0.7453285082690115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28444,
      "class": "Bus",
      "name": "BARTOW 5 7",
      "init": {
        "Vr": 0.7100226096786815,
        "Vi": -0.7548304452357317
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28445,
      "class": "Bus",
      "name": "BARTOW 5 9",
      "init": {
        "Vr": 0.7091967981030664,
        "Vi": -0.7541586912154276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6068807668559,
        "longitude": -81.493591504212
      }
    },
    {
      "number": 28446,
      "class": "Bus",
      "name": "TAMPA 46 1",
      "init": {
        "Vr": 0.6887730701498591,
        "Vi": -0.7752164441014319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28447,
      "class": "Bus",
      "name": "TAMPA 46 2",
      "init": {
        "Vr": 0.7187538820199653,
        "Vi": -0.7270804056542911
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28448,
      "class": "Bus",
      "name": "TAMPA 46 3",
      "init": {
        "Vr": 0.7465951896520352,
        "Vi": -0.7021362346787337
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28449,
      "class": "Bus",
      "name": "TAMPA 46 4",
      "init": {
        "Vr": 0.7366203064348198,
        "Vi": -0.7118522329191879
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28450,
      "class": "Bus",
      "name": "TAMPA 46 5",
      "init": {
        "Vr": 0.7356593795174452,
        "Vi": -0.7111198205794539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28451,
      "class": "Bus",
      "name": "TAMPA 46 6",
      "init": {
        "Vr": 0.7426744909222815,
        "Vi": -0.7063788903555991
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28452,
      "class": "Bus",
      "name": "TAMPA 46 7",
      "init": {
        "Vr": 0.7623931282806914,
        "Vi": -0.6834647640096851
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28453,
      "class": "Bus",
      "name": "TAMPA 46 8",
      "init": {
        "Vr": 0.6694928321177346,
        "Vi": -0.7850413948679802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28454,
      "class": "Bus",
      "name": "TAMPA 46 10",
      "init": {
        "Vr": 0.6887730701498591,
        "Vi": -0.7752164441014319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.9404244765358,
        "longitude": -82.430221416484
      }
    },
    {
      "number": 28455,
      "class": "Bus",
      "name": "WAUCHULA 4 1",
      "init": {
        "Vr": 0.7440858405244967,
        "Vi": -0.7294521075461221
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28456,
      "class": "Bus",
      "name": "WAUCHULA 4 2",
      "init": {
        "Vr": 0.740863970096641,
        "Vi": -0.7381541585974782
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28457,
      "class": "Bus",
      "name": "WAUCHULA 4 3",
      "init": {
        "Vr": 0.6992555560281135,
        "Vi": -0.7758199286994995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28458,
      "class": "Bus",
      "name": "WAUCHULA 4 4",
      "init": {
        "Vr": 0.6240660712880158,
        "Vi": -0.8438847637682262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28459,
      "class": "Bus",
      "name": "WAUCHULA 4 5",
      "init": {
        "Vr": 0.6240660712880157,
        "Vi": -0.8438847637682263
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28460,
      "class": "Bus",
      "name": "WAUCHULA 4 6",
      "init": {
        "Vr": 0.7396414434882823,
        "Vi": -0.7070408026507747
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28461,
      "class": "Bus",
      "name": "WAUCHULA 4 7",
      "init": {
        "Vr": 0.7376494404165193,
        "Vi": -0.7077371825809893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28462,
      "class": "Bus",
      "name": "WAUCHULA 4 8",
      "init": {
        "Vr": 0.7355233356681402,
        "Vi": -0.7082273986671658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28463,
      "class": "Bus",
      "name": "WAUCHULA 4 9",
      "init": {
        "Vr": 0.7420768447453595,
        "Vi": -0.705779459387575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28464,
      "class": "Bus",
      "name": "WAUCHULA 4 10",
      "init": {
        "Vr": 0.739850294315975,
        "Vi": -0.7356770990337524
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28465,
      "class": "Bus",
      "name": "WAUCHULA 4 12",
      "init": {
        "Vr": 0.7440858405244967,
        "Vi": -0.7294521075461221
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5192840799227,
        "longitude": -81.9463584204174
      }
    },
    {
      "number": 28466,
      "class": "Bus",
      "name": "BARTOW 6 1",
      "init": {
        "Vr": 0.7420068253647673,
        "Vi": -0.7344126447995928
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28467,
      "class": "Bus",
      "name": "BARTOW 6 2",
      "init": {
        "Vr": 0.7299600449389564,
        "Vi": -0.7485712422412248
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28468,
      "class": "Bus",
      "name": "BARTOW 6 3",
      "init": {
        "Vr": 0.7212781350725752,
        "Vi": -0.7675195890818959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28469,
      "class": "Bus",
      "name": "BARTOW 6 4",
      "init": {
        "Vr": 0.7592530149833505,
        "Vi": -0.7231065844689322
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28470,
      "class": "Bus",
      "name": "BARTOW 6 5",
      "init": {
        "Vr": 0.7612626393918349,
        "Vi": -0.7217816702619999
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28471,
      "class": "Bus",
      "name": "BARTOW 6 6",
      "init": {
        "Vr": 0.7613768409256214,
        "Vi": -0.7216317278584801
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28472,
      "class": "Bus",
      "name": "BARTOW 6 7",
      "init": {
        "Vr": 0.7611749197849724,
        "Vi": -0.7218198911757409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28473,
      "class": "Bus",
      "name": "BARTOW 6 8",
      "init": {
        "Vr": 0.7695273184467293,
        "Vi": -0.7159675044568587
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28474,
      "class": "Bus",
      "name": "BARTOW 6 9",
      "init": {
        "Vr": 0.7725288221248756,
        "Vi": -0.7136623865966351
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28475,
      "class": "Bus",
      "name": "BARTOW 6 10",
      "init": {
        "Vr": 0.7255917113829881,
        "Vi": -0.7516877719047249
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28476,
      "class": "Bus",
      "name": "BARTOW 6 12",
      "init": {
        "Vr": 0.7279733625728447,
        "Vi": -0.749557994981794
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7957048957946,
        "longitude": -81.880893738137
      }
    },
    {
      "number": 28477,
      "class": "Bus",
      "name": "NORTH FORT MYERS 7 1",
      "init": {
        "Vr": 0.7018885023386415,
        "Vi": -0.7701406660846737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6969649069753,
        "longitude": -81.7867948481691
      }
    },
    {
      "number": 28478,
      "class": "Bus",
      "name": "NORTH FORT MYERS 7 2",
      "init": {
        "Vr": 0.7620135811586731,
        "Vi": -0.7411506089077271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6969649069753,
        "longitude": -81.7867948481691
      }
    },
    {
      "number": 28479,
      "class": "Bus",
      "name": "NORTH FORT MYERS 7 3",
      "init": {
        "Vr": 0.7692939983262655,
        "Vi": -0.7380932655231234
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6969649069753,
        "longitude": -81.7867948481691
      }
    },
    {
      "number": 28480,
      "class": "Bus",
      "name": "NORTH FORT MYERS 7 4",
      "init": {
        "Vr": 0.698319894222794,
        "Vi": -0.7711753506789247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6969649069753,
        "longitude": -81.7867948481691
      }
    },
    {
      "number": 28481,
      "class": "Bus",
      "name": "NORTH FORT MYERS 7 6",
      "init": {
        "Vr": 0.7018885023386415,
        "Vi": -0.7701406660846737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6969649069753,
        "longitude": -81.7867948481691
      }
    },
    {
      "number": 28482,
      "class": "Bus",
      "name": "BARTOW 7 1",
      "init": {
        "Vr": 0.6250620413655741,
        "Vi": -0.833258232184991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5669214962147,
        "longitude": -81.5081429375894
      }
    },
    {
      "number": 28483,
      "class": "Bus",
      "name": "BARTOW 7 2",
      "init": {
        "Vr": 0.6751448644099574,
        "Vi": -0.8152311151342317
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5669214962147,
        "longitude": -81.5081429375894
      }
    },
    {
      "number": 28484,
      "class": "Bus",
      "name": "BARTOW 7 3",
      "init": {
        "Vr": 0.6246808461970342,
        "Vi": -0.8333148767617334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5669214962147,
        "longitude": -81.5081429375894
      }
    },
    {
      "number": 28485,
      "class": "Bus",
      "name": "FORT LAUDERDALE 37 1",
      "init": {
        "Vr": 0.4329617526418959,
        "Vi": -0.9477912407391107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0883090958014,
        "longitude": -80.1090253238877
      }
    },
    {
      "number": 28486,
      "class": "Bus",
      "name": "FORT LAUDERDALE 37 2",
      "init": {
        "Vr": 0.4282670325621583,
        "Vi": -0.9482593327059499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.0883090958014,
        "longitude": -80.1090253238877
      }
    },
    {
      "number": 28487,
      "class": "Bus",
      "name": "ARCADIA 5 1",
      "init": {
        "Vr": 0.6720060855912939,
        "Vi": -0.7964081748222781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.333164741397,
        "longitude": -81.8223290331819
      }
    },
    {
      "number": 28488,
      "class": "Bus",
      "name": "ARCADIA 5 2",
      "init": {
        "Vr": 0.6842567331796747,
        "Vi": -0.7442873080524466
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.333164741397,
        "longitude": -81.8223290331819
      }
    },
    {
      "number": 28489,
      "class": "Bus",
      "name": "ARCADIA 5 3",
      "init": {
        "Vr": 0.6717587769637893,
        "Vi": -0.7965437351584573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.333164741397,
        "longitude": -81.8223290331819
      }
    },
    {
      "number": 28490,
      "class": "Bus",
      "name": "ARCADIA 5 5",
      "init": {
        "Vr": 0.6720060855912939,
        "Vi": -0.7964081748222781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.333164741397,
        "longitude": -81.8223290331819
      }
    },
    {
      "number": 28491,
      "class": "Bus",
      "name": "SAINT PETERSBURG 23 1",
      "init": {
        "Vr": 0.654602071978082,
        "Vi": -0.8016988575944829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7865370542428,
        "longitude": -82.6173617614479
      }
    },
    {
      "number": 28492,
      "class": "Bus",
      "name": "SAINT PETERSBURG 23 2",
      "init": {
        "Vr": 0.6519117021105598,
        "Vi": -0.8016821202722956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7865370542428,
        "longitude": -82.6173617614479
      }
    },
    {
      "number": 28493,
      "class": "Bus",
      "name": "HOMESTEAD 21 1",
      "init": {
        "Vr": 0.43074781087046177,
        "Vi": -0.9399499461350335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28494,
      "class": "Bus",
      "name": "HOMESTEAD 21 2",
      "init": {
        "Vr": 0.4307478108704619,
        "Vi": -0.939949946135034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28495,
      "class": "Bus",
      "name": "HOMESTEAD 21 3",
      "init": {
        "Vr": 0.4307478108704619,
        "Vi": -0.939949946135034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28496,
      "class": "Bus",
      "name": "HOMESTEAD 21 4",
      "init": {
        "Vr": 0.43074781087046193,
        "Vi": -0.939949946135034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28497,
      "class": "Bus",
      "name": "HOMESTEAD 21 5",
      "init": {
        "Vr": 0.43074781087046177,
        "Vi": -0.9399499461350335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28498,
      "class": "Bus",
      "name": "HOMESTEAD 21 7",
      "init": {
        "Vr": 0.4307478108704619,
        "Vi": -0.9399499461350337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 25.4711096504035,
        "longitude": -80.4579163373354
      }
    },
    {
      "number": 28499,
      "class": "Bus",
      "name": "AUBURNDALE 5 1",
      "init": {
        "Vr": 0.6842604281747731,
        "Vi": -0.7891434882016288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0491061767227,
        "longitude": -81.8007518166209
      }
    },
    {
      "number": 28500,
      "class": "Bus",
      "name": "AUBURNDALE 5 2",
      "init": {
        "Vr": 0.6842604281747731,
        "Vi": -0.7891434882016288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0491061767227,
        "longitude": -81.8007518166209
      }
    },
    {
      "number": 28501,
      "class": "Bus",
      "name": "MARATHON 5 1",
      "init": {
        "Vr": 0.33776437499439216,
        "Vi": -0.9983465431613741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28502,
      "class": "Bus",
      "name": "MARATHON 5 2",
      "init": {
        "Vr": 0.3478410571931633,
        "Vi": -0.9938162559732662
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28503,
      "class": "Bus",
      "name": "MARATHON 5 3",
      "init": {
        "Vr": 0.3487504550362564,
        "Vi": -0.9933331739583614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28504,
      "class": "Bus",
      "name": "MARATHON 5 4",
      "init": {
        "Vr": 0.35189972588187174,
        "Vi": -0.9919627947902854
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28505,
      "class": "Bus",
      "name": "MARATHON 5 5",
      "init": {
        "Vr": 0.3374858361106308,
        "Vi": -0.998340362683876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28506,
      "class": "Bus",
      "name": "MARATHON 5 7",
      "init": {
        "Vr": 0.33776437499439216,
        "Vi": -0.9983465431613741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 24.7247413216786,
        "longitude": -81.0839612777334
      }
    },
    {
      "number": 28507,
      "class": "Bus",
      "name": "APOLLO BEACH 2 1",
      "init": {
        "Vr": 0.7039536622270703,
        "Vi": -0.7675294329624425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7735786366271,
        "longitude": -82.4180036762398
      }
    },
    {
      "number": 28508,
      "class": "Bus",
      "name": "APOLLO BEACH 2 2",
      "init": {
        "Vr": 0.7033902743152787,
        "Vi": -0.7679370459044115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.7735786366271,
        "longitude": -82.4180036762398
      }
    },
    {
      "number": 28509,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 1",
      "init": {
        "Vr": 0.7006672526645462,
        "Vi": -0.777993899001916
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28510,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 2",
      "init": {
        "Vr": 0.6156271807961722,
        "Vi": -0.8463638976540588
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28511,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 3",
      "init": {
        "Vr": 0.5764003287648817,
        "Vi": -0.8747898149185578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28512,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 4",
      "init": {
        "Vr": 0.7368488693404842,
        "Vi": -0.7590322799469006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28513,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 5",
      "init": {
        "Vr": 0.7443301461033257,
        "Vi": -0.7546040730738265
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28514,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 6",
      "init": {
        "Vr": 0.7396037953348227,
        "Vi": -0.757485252373166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28515,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 7",
      "init": {
        "Vr": 0.7006672526645461,
        "Vi": -0.777993899001916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28516,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 8",
      "init": {
        "Vr": 0.7006672526645461,
        "Vi": -0.777993899001916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28517,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 9",
      "init": {
        "Vr": 0.7006672526645461,
        "Vi": -0.777993899001916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28518,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 10",
      "init": {
        "Vr": 0.6059282720661276,
        "Vi": -0.849378246576439
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28519,
      "class": "Bus",
      "name": "LOXAHATCHEE 5 12",
      "init": {
        "Vr": 0.6901545813460217,
        "Vi": -0.7852708784677302
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.7186241837193,
        "longitude": -80.388123581165
      }
    },
    {
      "number": 28520,
      "class": "Bus",
      "name": "LAKELAND 32 1",
      "init": {
        "Vr": 0.6866325637421833,
        "Vi": -0.7773494240624678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0586710374232,
        "longitude": -81.9361465456069
      }
    },
    {
      "number": 28521,
      "class": "Bus",
      "name": "LAKELAND 32 2",
      "init": {
        "Vr": 0.6856101261176508,
        "Vi": -0.777366660423561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.0586710374232,
        "longitude": -81.9361465456069
      }
    },
    {
      "number": 28522,
      "class": "Bus",
      "name": "LAKE WORTH 19 1",
      "init": {
        "Vr": 0.536485513084397,
        "Vi": -0.8880377589145503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6104535413483,
        "longitude": -80.0610799381272
      }
    },
    {
      "number": 28523,
      "class": "Bus",
      "name": "LAKE WORTH 19 2",
      "init": {
        "Vr": 0.5900309147206398,
        "Vi": -0.883600095896268
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 26.6104535413483,
        "longitude": -80.0610799381272
      }
    },
    {
      "number": 28524,
      "class": "Bus",
      "name": "LAKE WORTH 19 3",
      "init": {
        "Vr": 0.536153385962785,
        "Vi": -0.8880096096553249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 26.6104535413483,
        "longitude": -80.0610799381272
      }
    },
    {
      "number": 28525,
      "class": "Bus",
      "name": "PARRISH 3 1",
      "init": {
        "Vr": 0.7553472571928894,
        "Vi": -0.7192353476037014
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28526,
      "class": "Bus",
      "name": "PARRISH 3 2",
      "init": {
        "Vr": 0.7310079020020828,
        "Vi": -0.7381530564594926
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28527,
      "class": "Bus",
      "name": "PARRISH 3 3",
      "init": {
        "Vr": 0.7078077323524469,
        "Vi": -0.772270183768767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28528,
      "class": "Bus",
      "name": "PARRISH 3 4",
      "init": {
        "Vr": 0.7472986126736741,
        "Vi": -0.7254911382095117
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28529,
      "class": "Bus",
      "name": "PARRISH 3 5",
      "init": {
        "Vr": 0.747298612673674,
        "Vi": -0.7254911382095117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28530,
      "class": "Bus",
      "name": "PARRISH 3 6",
      "init": {
        "Vr": 0.794804920349687,
        "Vi": -0.6885703220564315
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28531,
      "class": "Bus",
      "name": "PARRISH 3 7",
      "init": {
        "Vr": 0.7976143593867266,
        "Vi": -0.6862214542839146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28532,
      "class": "Bus",
      "name": "PARRISH 3 8",
      "init": {
        "Vr": 0.7284652403599478,
        "Vi": -0.7400346512055598
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28533,
      "class": "Bus",
      "name": "PARRISH 3 10",
      "init": {
        "Vr": 0.7442610234905719,
        "Vi": -0.729869138607567
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.5761763390487,
        "longitude": -82.344612283976
      }
    },
    {
      "number": 28534,
      "class": "Bus",
      "name": "BOWLING GREEN 7 1",
      "init": {
        "Vr": 0.7500763055499169,
        "Vi": -0.7290415240800313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28535,
      "class": "Bus",
      "name": "BOWLING GREEN 7 2",
      "init": {
        "Vr": 0.7815952250908874,
        "Vi": -0.6948584520784814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28536,
      "class": "Bus",
      "name": "BOWLING GREEN 7 3",
      "init": {
        "Vr": 0.7814000123052467,
        "Vi": -0.6899265807138925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28537,
      "class": "Bus",
      "name": "BOWLING GREEN 7 4",
      "init": {
        "Vr": 0.7784782356692261,
        "Vi": -0.6971345256808481
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28538,
      "class": "Bus",
      "name": "BOWLING GREEN 7 5",
      "init": {
        "Vr": 0.7726990529247492,
        "Vi": -0.7065021439810929
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28539,
      "class": "Bus",
      "name": "BOWLING GREEN 7 6",
      "init": {
        "Vr": 0.7420010775901416,
        "Vi": -0.7358992554640839
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28540,
      "class": "Bus",
      "name": "BOWLING GREEN 7 8",
      "init": {
        "Vr": 0.750076305549917,
        "Vi": -0.7290415240800315
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.6095075866091,
        "longitude": -81.9592894974237
      }
    },
    {
      "number": 28541,
      "class": "Bus",
      "name": "SAINT PETERSBURG 24 1",
      "init": {
        "Vr": 0.6574842812857086,
        "Vi": -0.7982542014803623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.851615384794,
        "longitude": -82.6244336355034
      }
    },
    {
      "number": 28542,
      "class": "Bus",
      "name": "SAINT PETERSBURG 24 2",
      "init": {
        "Vr": 0.6560402357523276,
        "Vi": -0.7982878872307262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 27.851615384794,
        "longitude": -82.6244336355034
      }
    },
    {
      "number": 28543,
      "class": "Bus",
      "name": "SAINT CLOUD 8 1",
      "init": {
        "Vr": 0.7114245665207554,
        "Vi": -0.7631858484090988
      },
      "params": {
        "kv": 765.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28544,
      "class": "Bus",
      "name": "SAINT CLOUD 8 2",
      "init": {
        "Vr": 0.6853767323999052,
        "Vi": -0.7923364319748106
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28545,
      "class": "Bus",
      "name": "SAINT CLOUD 8 3",
      "init": {
        "Vr": 0.6448570879165536,
        "Vi": -0.8200483935867497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28546,
      "class": "Bus",
      "name": "SAINT CLOUD 8 4",
      "init": {
        "Vr": 0.6068184725808672,
        "Vi": -0.8460635438530436
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28547,
      "class": "Bus",
      "name": "SAINT CLOUD 8 5",
      "init": {
        "Vr": 0.6068184725808671,
        "Vi": -0.8460635438530435
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28548,
      "class": "Bus",
      "name": "SAINT CLOUD 8 6",
      "init": {
        "Vr": 0.7152954241655288,
        "Vi": -0.7411156436284314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28549,
      "class": "Bus",
      "name": "SAINT CLOUD 8 7",
      "init": {
        "Vr": 0.7130280865265461,
        "Vi": -0.743297308542968
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28550,
      "class": "Bus",
      "name": "SAINT CLOUD 8 8",
      "init": {
        "Vr": 0.717146379427691,
        "Vi": -0.739324699666312
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28551,
      "class": "Bus",
      "name": "SAINT CLOUD 8 9",
      "init": {
        "Vr": 0.6786682547937799,
        "Vi": -0.7956754350884484
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28552,
      "class": "Bus",
      "name": "SAINT CLOUD 8 11",
      "init": {
        "Vr": 0.6853767323999054,
        "Vi": -0.7923364319748103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 28.1498044430125,
        "longitude": -81.1138744025444
      }
    },
    {
      "number": 28553,
      "class": "Bus",
      "name": "DEATSVILLE 1 1",
      "init": {
        "Vr": 0.4920060161156735,
        "Vi": -0.9092376183856583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6267957841195,
        "longitude": -86.324084348296
      }
    },
    {
      "number": 28554,
      "class": "Bus",
      "name": "DEATSVILLE 1 2",
      "init": {
        "Vr": 0.49156034161132833,
        "Vi": -0.9092023275352741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6267957841195,
        "longitude": -86.324084348296
      }
    },
    {
      "number": 28555,
      "class": "Bus",
      "name": "DEATSVILLE 2 1",
      "init": {
        "Vr": 0.5053940257854589,
        "Vi": -0.9027518424618018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7031235803323,
        "longitude": -86.40091149924
      }
    },
    {
      "number": 28556,
      "class": "Bus",
      "name": "DEATSVILLE 2 2",
      "init": {
        "Vr": 0.5051345807823013,
        "Vi": -0.9027050859524796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7031235803323,
        "longitude": -86.40091149924
      }
    },
    {
      "number": 28557,
      "class": "Bus",
      "name": "JONES 1 1",
      "init": {
        "Vr": 0.5028794817505252,
        "Vi": -0.8795079883557343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5404498130501,
        "longitude": -86.8588936603708
      }
    },
    {
      "number": 28558,
      "class": "Bus",
      "name": "PRATTVILLE 1 1",
      "init": {
        "Vr": 0.4702585571328832,
        "Vi": -0.9028813607640602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4840048693737,
        "longitude": -86.4404544107706
      }
    },
    {
      "number": 28559,
      "class": "Bus",
      "name": "PRATTVILLE 2 1",
      "init": {
        "Vr": 0.475303681917159,
        "Vi": -0.9053596618016804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5484987820705,
        "longitude": -86.3933505416444
      }
    },
    {
      "number": 28560,
      "class": "Bus",
      "name": "PRATTVILLE 3 1",
      "init": {
        "Vr": 0.439711323220962,
        "Vi": -0.919332666200458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3999553839119,
        "longitude": -86.4529941951368
      }
    },
    {
      "number": 28561,
      "class": "Bus",
      "name": "PRATTVILLE 3 2",
      "init": {
        "Vr": 0.4395069275290614,
        "Vi": -0.9193100934167509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3999553839119,
        "longitude": -86.4529941951368
      }
    },
    {
      "number": 28562,
      "class": "Bus",
      "name": "PRATTVILLE 4 1",
      "init": {
        "Vr": 0.4814003439800867,
        "Vi": -0.9069956597226584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5421208909262,
        "longitude": -86.3603348787283
      }
    },
    {
      "number": 28563,
      "class": "Bus",
      "name": "PRATTVILLE 5 1",
      "init": {
        "Vr": 0.5137352176847402,
        "Vi": -0.8844747808416151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.504247605606,
        "longitude": -86.5619283649204
      }
    },
    {
      "number": 28564,
      "class": "Bus",
      "name": "PRATTVILLE 6 1",
      "init": {
        "Vr": 0.5034449665083672,
        "Vi": -0.8885617272064978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4822623178309,
        "longitude": -86.5453953743355
      }
    },
    {
      "number": 28565,
      "class": "Bus",
      "name": "PRATTVILLE 7 1",
      "init": {
        "Vr": 0.49909568471425997,
        "Vi": -0.8914275479512748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4924838409567,
        "longitude": -86.5163099244702
      }
    },
    {
      "number": 28566,
      "class": "Bus",
      "name": "PRATTVILLE 7 2",
      "init": {
        "Vr": 0.4993957461662852,
        "Vi": -0.8913510558859152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4924838409567,
        "longitude": -86.5163099244702
      }
    },
    {
      "number": 28567,
      "class": "Bus",
      "name": "SELMA 4 1",
      "init": {
        "Vr": 0.4594737335589841,
        "Vi": -0.8961107920360993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4363369315075,
        "longitude": -86.9086935910838
      }
    },
    {
      "number": 28568,
      "class": "Bus",
      "name": "SELMA 5 1",
      "init": {
        "Vr": 0.4795954817757036,
        "Vi": -0.8869687001722917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4703376252069,
        "longitude": -86.9000630059471
      }
    },
    {
      "number": 28569,
      "class": "Bus",
      "name": "SELMA 6 1",
      "init": {
        "Vr": 0.4525556521997319,
        "Vi": -0.8957425142594689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4466415556484,
        "longitude": -86.8108483166272
      }
    },
    {
      "number": 28570,
      "class": "Bus",
      "name": "VERBENA 1 1",
      "init": {
        "Vr": 0.39477903640435,
        "Vi": -0.9142474186647583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6864402984432,
        "longitude": -86.5402030310273
      }
    },
    {
      "number": 28571,
      "class": "Bus",
      "name": "ATMORE 1 1",
      "init": {
        "Vr": 0.7065037521093029,
        "Vi": -0.7544236259274795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1877457305406,
        "longitude": -87.4452772250181
      }
    },
    {
      "number": 28572,
      "class": "Bus",
      "name": "ATMORE 2 1",
      "init": {
        "Vr": 0.7711520206871463,
        "Vi": -0.6863949355186003
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1599720342763,
        "longitude": -87.5174892394082
      }
    },
    {
      "number": 28573,
      "class": "Bus",
      "name": "ATMORE 2 2",
      "init": {
        "Vr": 0.7390753630352341,
        "Vi": -0.7294761268904025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1599720342763,
        "longitude": -87.5174892394082
      }
    },
    {
      "number": 28574,
      "class": "Bus",
      "name": "ATMORE 2 3",
      "init": {
        "Vr": 0.7709172594242661,
        "Vi": -0.6864502476937081
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1599720342763,
        "longitude": -87.5174892394082
      }
    },
    {
      "number": 28575,
      "class": "Bus",
      "name": "ATMORE 3 1",
      "init": {
        "Vr": 0.7236485378679176,
        "Vi": -0.7389589205632509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1568221369117,
        "longitude": -87.4826391696662
      }
    },
    {
      "number": 28576,
      "class": "Bus",
      "name": "ATMORE 3 2",
      "init": {
        "Vr": 0.7238261422101118,
        "Vi": -0.7388893662511774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1568221369117,
        "longitude": -87.4826391696662
      }
    },
    {
      "number": 28577,
      "class": "Bus",
      "name": "ATMORE 4 1",
      "init": {
        "Vr": 0.7062836664476728,
        "Vi": -0.747395057794414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1080877223104,
        "longitude": -87.4843319030651
      }
    },
    {
      "number": 28578,
      "class": "Bus",
      "name": "ATMORE 4 2",
      "init": {
        "Vr": 0.7060824292027712,
        "Vi": -0.7474467897461076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1080877223104,
        "longitude": -87.4843319030651
      }
    },
    {
      "number": 28579,
      "class": "Bus",
      "name": "BAY MINETTE 1 1",
      "init": {
        "Vr": 0.5362988671721357,
        "Vi": -0.856728743884785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8394551933007,
        "longitude": -87.7209675059699
      }
    },
    {
      "number": 28580,
      "class": "Bus",
      "name": "BAY MINETTE 2 1",
      "init": {
        "Vr": 0.5523430901682201,
        "Vi": -0.8427886118926531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8883321792983,
        "longitude": -87.7151927413859
      }
    },
    {
      "number": 28581,
      "class": "Bus",
      "name": "BAY MINETTE 3 1",
      "init": {
        "Vr": 0.5112911650140948,
        "Vi": -0.8961672437866585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8425646866052,
        "longitude": -87.8153645839399
      }
    },
    {
      "number": 28582,
      "class": "Bus",
      "name": "BAY MINETTE 3 2",
      "init": {
        "Vr": 0.5110969478732735,
        "Vi": -0.8961771323526286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8425646866052,
        "longitude": -87.8153645839399
      }
    },
    {
      "number": 28583,
      "class": "Bus",
      "name": "BAY MINETTE 4 1",
      "init": {
        "Vr": 0.5984983596676785,
        "Vi": -0.8099026987186803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.983229429565,
        "longitude": -87.6914662166253
      }
    },
    {
      "number": 28584,
      "class": "Bus",
      "name": "BAY MINETTE 4 2",
      "init": {
        "Vr": 0.5982449007134237,
        "Vi": -0.8099139398114464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.983229429565,
        "longitude": -87.6914662166253
      }
    },
    {
      "number": 28585,
      "class": "Bus",
      "name": "DAPHNE 1 1",
      "init": {
        "Vr": 0.5194783828882775,
        "Vi": -0.8394907453999229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6064449509894,
        "longitude": -87.8938369115091
      }
    },
    {
      "number": 28586,
      "class": "Bus",
      "name": "DAPHNE 2 1",
      "init": {
        "Vr": 0.552707880998438,
        "Vi": -0.8192868752015453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5501609980072,
        "longitude": -87.8407991448713
      }
    },
    {
      "number": 28587,
      "class": "Bus",
      "name": "DAPHNE 2 2",
      "init": {
        "Vr": 0.5523663573371773,
        "Vi": -0.8193086620221433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5501609980072,
        "longitude": -87.8407991448713
      }
    },
    {
      "number": 28588,
      "class": "Bus",
      "name": "DAPHNE 3 1",
      "init": {
        "Vr": 0.5646425964972218,
        "Vi": -0.8139194097261523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5512609209152,
        "longitude": -87.884923570465
      }
    },
    {
      "number": 28589,
      "class": "Bus",
      "name": "DAPHNE 4 1",
      "init": {
        "Vr": 0.7012409723741834,
        "Vi": -0.7406516699663397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5126731665775,
        "longitude": -87.885552532967
      }
    },
    {
      "number": 28590,
      "class": "Bus",
      "name": "DAPHNE 4 2",
      "init": {
        "Vr": 0.5814242833864667,
        "Vi": -0.8085077177992429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5126731665775,
        "longitude": -87.885552532967
      }
    },
    {
      "number": 28591,
      "class": "Bus",
      "name": "DAPHNE 4 3",
      "init": {
        "Vr": 0.5845806476717629,
        "Vi": -0.806720167092305
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5126731665775,
        "longitude": -87.885552532967
      }
    },
    {
      "number": 28592,
      "class": "Bus",
      "name": "DAPHNE 4 4",
      "init": {
        "Vr": 0.5845806476717629,
        "Vi": -0.806720167092305
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5126731665775,
        "longitude": -87.885552532967
      }
    },
    {
      "number": 28593,
      "class": "Bus",
      "name": "DAPHNE 4 5",
      "init": {
        "Vr": 0.7009705491460712,
        "Vi": -0.7407420557840232
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5126731665775,
        "longitude": -87.885552532967
      }
    },
    {
      "number": 28594,
      "class": "Bus",
      "name": "ELBERTA 1 1",
      "init": {
        "Vr": 0.4796962882182337,
        "Vi": -0.847182249597703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4169864966823,
        "longitude": -87.5872027870458
      }
    },
    {
      "number": 28595,
      "class": "Bus",
      "name": "ELBERTA 2 1",
      "init": {
        "Vr": 0.47158573073036425,
        "Vi": -0.8790754223668769
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4572561163624,
        "longitude": -87.4397497435569
      }
    },
    {
      "number": 28596,
      "class": "Bus",
      "name": "FAIRHOPE 1 1",
      "init": {
        "Vr": 0.5355691105631084,
        "Vi": -0.8197825859009126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4443190861503,
        "longitude": -87.9023384088332
      }
    },
    {
      "number": 28597,
      "class": "Bus",
      "name": "FAIRHOPE 2 1",
      "init": {
        "Vr": 0.5579528260696169,
        "Vi": -0.8144670404001192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4884595707908,
        "longitude": -87.8409687162735
      }
    },
    {
      "number": 28598,
      "class": "Bus",
      "name": "FAIRHOPE 2 2",
      "init": {
        "Vr": 0.5575594983795424,
        "Vi": -0.8144453755136873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4884595707908,
        "longitude": -87.8409687162735
      }
    },
    {
      "number": 28599,
      "class": "Bus",
      "name": "FAIRHOPE 3 1",
      "init": {
        "Vr": 0.5670963152871399,
        "Vi": -0.8144304699099593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.528654437495,
        "longitude": -87.869154131822
      }
    },
    {
      "number": 28600,
      "class": "Bus",
      "name": "FAIRHOPE 4 1",
      "init": {
        "Vr": 0.5525237040403391,
        "Vi": -0.8184104504688349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5315196592992,
        "longitude": -87.8285225226999
      }
    },
    {
      "number": 28601,
      "class": "Bus",
      "name": "FOLEY 1 1",
      "init": {
        "Vr": 0.47930369592978056,
        "Vi": -0.8445564744176601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3836696755826,
        "longitude": -87.685084842314
      }
    },
    {
      "number": 28602,
      "class": "Bus",
      "name": "FOLEY 2 1",
      "init": {
        "Vr": 0.5096864404304071,
        "Vi": -0.8293412912569389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4687216345481,
        "longitude": -87.7569169139151
      }
    },
    {
      "number": 28603,
      "class": "Bus",
      "name": "FOLEY 3 1",
      "init": {
        "Vr": 0.6956103580786724,
        "Vi": -0.7643523266007307
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3462099954992,
        "longitude": -87.703538628418
      }
    },
    {
      "number": 28604,
      "class": "Bus",
      "name": "FOLEY 3 2",
      "init": {
        "Vr": 0.6951193361083372,
        "Vi": -0.7644746930697393
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3462099954992,
        "longitude": -87.703538628418
      }
    },
    {
      "number": 28605,
      "class": "Bus",
      "name": "FOLEY 4 1",
      "init": {
        "Vr": 0.4888145037286851,
        "Vi": -0.8372364138344036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4292148817038,
        "longitude": -87.6856520689051
      }
    },
    {
      "number": 28606,
      "class": "Bus",
      "name": "GULF SHORES 1",
      "init": {
        "Vr": 0.4549351085844303,
        "Vi": -0.8503207869462563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2412542920054,
        "longitude": -87.7305197991264
      }
    },
    {
      "number": 28607,
      "class": "Bus",
      "name": "LOXLEY 1 1",
      "init": {
        "Vr": 0.5086069581382485,
        "Vi": -0.8584137467425976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6242568501252,
        "longitude": -87.6914498426439
      }
    },
    {
      "number": 28608,
      "class": "Bus",
      "name": "LOXLEY 2 1",
      "init": {
        "Vr": 0.5193225359363609,
        "Vi": -0.8576355368754282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7042263239272,
        "longitude": -87.7015811381349
      }
    },
    {
      "number": 28609,
      "class": "Bus",
      "name": "LOXLEY 2 2",
      "init": {
        "Vr": 0.5191752290934822,
        "Vi": -0.8576519499031905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7042263239272,
        "longitude": -87.7015811381349
      }
    },
    {
      "number": 28610,
      "class": "Bus",
      "name": "ORANGE BEACH 1 1",
      "init": {
        "Vr": 0.46004280184021096,
        "Vi": -0.8661127164481419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.285415356061,
        "longitude": -87.4889469701344
      }
    },
    {
      "number": 28611,
      "class": "Bus",
      "name": "ORANGE BEACH 2 1",
      "init": {
        "Vr": 0.4705276480966319,
        "Vi": -0.8734853020449899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3609040769589,
        "longitude": -87.488930866785
      }
    },
    {
      "number": 28612,
      "class": "Bus",
      "name": "ORANGE BEACH 3 1",
      "init": {
        "Vr": 0.46511432235955,
        "Vi": -0.8525433215768854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.29907625798,
        "longitude": -87.6167947422197
      }
    },
    {
      "number": 28613,
      "class": "Bus",
      "name": "ROBERTSDALE 2 1",
      "init": {
        "Vr": 0.46313103367777403,
        "Vi": -0.878412707255587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5495076414022,
        "longitude": -87.5650246512586
      }
    },
    {
      "number": 28614,
      "class": "Bus",
      "name": "ROBERTSDALE 3 1",
      "init": {
        "Vr": 0.47068057632849086,
        "Vi": -0.8888590694687353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5877187509075,
        "longitude": -87.5000471381068
      }
    },
    {
      "number": 28615,
      "class": "Bus",
      "name": "ROBERTSDALE 4 1",
      "init": {
        "Vr": 0.47754648737680144,
        "Vi": -0.8807024970909566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6351153020723,
        "longitude": -87.5757862142356
      }
    },
    {
      "number": 28616,
      "class": "Bus",
      "name": "SPANISH FORT 1 1",
      "init": {
        "Vr": 0.4829476978039915,
        "Vi": -0.882953584144609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7748435733415,
        "longitude": -87.83162893372
      }
    },
    {
      "number": 28617,
      "class": "Bus",
      "name": "SPANISH FORT 1 2",
      "init": {
        "Vr": 0.48274249935196534,
        "Vi": -0.8829434540209627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7748435733415,
        "longitude": -87.83162893372
      }
    },
    {
      "number": 28618,
      "class": "Bus",
      "name": "SPANISH FORT 2 1",
      "init": {
        "Vr": 0.5357042799436338,
        "Vi": -0.8356594935244172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.628508717226,
        "longitude": -87.8333200458132
      }
    },
    {
      "number": 28619,
      "class": "Bus",
      "name": "STOCKTON 3 1",
      "init": {
        "Vr": 0.6663100745657397,
        "Vi": -0.7655194186743733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1199842201464,
        "longitude": -87.8368459143281
      }
    },
    {
      "number": 28620,
      "class": "Bus",
      "name": "SUMMERDALE 1 1",
      "init": {
        "Vr": 0.4713158600810373,
        "Vi": -0.8570113059876381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4790038565575,
        "longitude": -87.5616731112435
      }
    },
    {
      "number": 28621,
      "class": "Bus",
      "name": "SUMMERDALE 1 2",
      "init": {
        "Vr": 0.4714654047435069,
        "Vi": -0.8570141241147453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4790038565575,
        "longitude": -87.5616731112435
      }
    },
    {
      "number": 28622,
      "class": "Bus",
      "name": "SUMMERDALE 2 1",
      "init": {
        "Vr": 0.5052066341372952,
        "Vi": -0.8343931318938018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.485702838639,
        "longitude": -87.6217448369785
      }
    },
    {
      "number": 28623,
      "class": "Bus",
      "name": "URIAH 1",
      "init": {
        "Vr": 0.6793690732430886,
        "Vi": -0.7609455328424887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2843531367354,
        "longitude": -87.6304444164591
      }
    },
    {
      "number": 28624,
      "class": "Bus",
      "name": "ARITON 1",
      "init": {
        "Vr": 0.23004844368564054,
        "Vi": -0.9943206255036293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5708335246547,
        "longitude": -85.6358443571889
      }
    },
    {
      "number": 28625,
      "class": "Bus",
      "name": "ARITON 2",
      "init": {
        "Vr": 0.22991473923448175,
        "Vi": -0.994269368342014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5708335246547,
        "longitude": -85.6358443571889
      }
    },
    {
      "number": 28626,
      "class": "Bus",
      "name": "CLAYTON 13 1",
      "init": {
        "Vr": 0.18501545252893806,
        "Vi": -0.9867922933650051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8567804664942,
        "longitude": -85.3894333012568
      }
    },
    {
      "number": 28627,
      "class": "Bus",
      "name": "CLAYTON 13 2",
      "init": {
        "Vr": 0.18486411323678623,
        "Vi": -0.9867548764800922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8567804664942,
        "longitude": -85.3894333012568
      }
    },
    {
      "number": 28628,
      "class": "Bus",
      "name": "CLAYTON 14 1",
      "init": {
        "Vr": 0.1946011620362107,
        "Vi": -0.9890863780257283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9394071958804,
        "longitude": -85.3837977065537
      }
    },
    {
      "number": 28629,
      "class": "Bus",
      "name": "CLIO 1 1",
      "init": {
        "Vr": 0.17865994548991618,
        "Vi": -0.985174703204143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.707927033286,
        "longitude": -85.5653614369256
      }
    },
    {
      "number": 28630,
      "class": "Bus",
      "name": "CLIO 1 2",
      "init": {
        "Vr": 0.17888786478827065,
        "Vi": -0.9852698650116541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.707927033286,
        "longitude": -85.5653614369256
      }
    },
    {
      "number": 28631,
      "class": "Bus",
      "name": "EUFAULA 1 1",
      "init": {
        "Vr": 0.24896854500439222,
        "Vi": -1.0033416654391851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0349423537937,
        "longitude": -85.1451181183229
      }
    },
    {
      "number": 28632,
      "class": "Bus",
      "name": "EUFAULA 2 1",
      "init": {
        "Vr": 0.25993846862079995,
        "Vi": -0.9992125826841319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0591471207847,
        "longitude": -85.1046214108441
      }
    },
    {
      "number": 28633,
      "class": "Bus",
      "name": "EUFAULA 2 2",
      "init": {
        "Vr": 0.260125086618108,
        "Vi": -0.9992310066644989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0591471207847,
        "longitude": -85.1046214108441
      }
    },
    {
      "number": 28634,
      "class": "Bus",
      "name": "EUFAULA 3 1",
      "init": {
        "Vr": 0.3091968638025643,
        "Vi": -0.985394503572307
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0160643929429,
        "longitude": -85.0636657363195
      }
    },
    {
      "number": 28635,
      "class": "Bus",
      "name": "EUFAULA 3 2",
      "init": {
        "Vr": 0.2822230205579288,
        "Vi": -0.9964442044750045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0160643929429,
        "longitude": -85.0636657363195
      }
    },
    {
      "number": 28636,
      "class": "Bus",
      "name": "EUFAULA 3 3",
      "init": {
        "Vr": 0.312038610368613,
        "Vi": -0.9868218993755415
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0160643929429,
        "longitude": -85.0636657363195
      }
    },
    {
      "number": 28637,
      "class": "Bus",
      "name": "BRENT 1",
      "init": {
        "Vr": 0.4307219273819734,
        "Vi": -0.9467827218470842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9279590998475,
        "longitude": -87.2315473480065
      }
    },
    {
      "number": 28638,
      "class": "Bus",
      "name": "CENTREVILLE 8 1",
      "init": {
        "Vr": 0.4406835674568086,
        "Vi": -0.9279206795290852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9714855669021,
        "longitude": -87.1040456517178
      }
    },
    {
      "number": 28639,
      "class": "Bus",
      "name": "DUNCANVILLE 1",
      "init": {
        "Vr": 0.41324780310785414,
        "Vi": -0.9528229165706836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0458165226646,
        "longitude": -87.3755985098243
      }
    },
    {
      "number": 28640,
      "class": "Bus",
      "name": "MAPLESVILLE 1",
      "init": {
        "Vr": 0.4913372849390149,
        "Vi": -0.8899931762216082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7989565514479,
        "longitude": -86.8572620481467
      }
    },
    {
      "number": 28641,
      "class": "Bus",
      "name": "MC CALLA 1 1",
      "init": {
        "Vr": 0.20964949664273147,
        "Vi": -0.9770042069645754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.367432343964,
        "longitude": -87.0801104561023
      }
    },
    {
      "number": 28642,
      "class": "Bus",
      "name": "MC CALLA 2 1",
      "init": {
        "Vr": 0.20986136628128416,
        "Vi": -0.9616675793827553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3312951104185,
        "longitude": -87.1723556631635
      }
    },
    {
      "number": 28643,
      "class": "Bus",
      "name": "MC CALLA 3 1",
      "init": {
        "Vr": 0.24276554069874623,
        "Vi": -0.9517975344528787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2990135357446,
        "longitude": -87.1025445797021
      }
    },
    {
      "number": 28644,
      "class": "Bus",
      "name": "MONTEVALLO 1 1",
      "init": {
        "Vr": 0.3045515374750737,
        "Vi": -0.9714718186591835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0733859542506,
        "longitude": -86.9114780336631
      }
    },
    {
      "number": 28645,
      "class": "Bus",
      "name": "MONTEVALLO 2 1",
      "init": {
        "Vr": 0.3052405043925381,
        "Vi": -0.9739604906123948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1152493427101,
        "longitude": -86.8737848863641
      }
    },
    {
      "number": 28646,
      "class": "Bus",
      "name": "WEST BLOCTON 1 1",
      "init": {
        "Vr": 0.24659981840379272,
        "Vi": -0.9501083488736582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1984147470998,
        "longitude": -87.2364027131476
      }
    },
    {
      "number": 28647,
      "class": "Bus",
      "name": "WEST BLOCTON 1 2",
      "init": {
        "Vr": 0.24650529995267922,
        "Vi": -0.9500546270779066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1984147470998,
        "longitude": -87.2364027131476
      }
    },
    {
      "number": 28648,
      "class": "Bus",
      "name": "WEST BLOCTON 2 1",
      "init": {
        "Vr": 0.2560798739741325,
        "Vi": -0.9515982856341911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1070563678178,
        "longitude": -87.1500800732402
      }
    },
    {
      "number": 28649,
      "class": "Bus",
      "name": "WEST BLOCTON 2 2",
      "init": {
        "Vr": 0.25585956106982105,
        "Vi": -0.9515452537195966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1070563678178,
        "longitude": -87.1500800732402
      }
    },
    {
      "number": 28650,
      "class": "Bus",
      "name": "ALTOONA 10 1",
      "init": {
        "Vr": 0.0914214091265741,
        "Vi": -0.9672311019586868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.976971270954,
        "longitude": -86.3003230193948
      }
    },
    {
      "number": 28651,
      "class": "Bus",
      "name": "ALTOONA 11 1",
      "init": {
        "Vr": 0.14621199463445175,
        "Vi": -0.9640910390434367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1179639801308,
        "longitude": -86.3606125550998
      }
    },
    {
      "number": 28652,
      "class": "Bus",
      "name": "ALTOONA 12 1",
      "init": {
        "Vr": 0.1431704016157489,
        "Vi": -0.9869842222557347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0470797571707,
        "longitude": -86.2503783500748
      }
    },
    {
      "number": 28653,
      "class": "Bus",
      "name": "ALTOONA 12 2",
      "init": {
        "Vr": 0.14300102050969035,
        "Vi": -0.98693637016781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0470797571707,
        "longitude": -86.2503783500748
      }
    },
    {
      "number": 28654,
      "class": "Bus",
      "name": "ARAB 1 1",
      "init": {
        "Vr": 0.1820563831602012,
        "Vi": -1.0189305818213603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3551305376882,
        "longitude": -86.4879281003217
      }
    },
    {
      "number": 28655,
      "class": "Bus",
      "name": "ARAB 2 1",
      "init": {
        "Vr": 0.16596181772036198,
        "Vi": -0.979806499580143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3239876487601,
        "longitude": -86.5502129577694
      }
    },
    {
      "number": 28656,
      "class": "Bus",
      "name": "ARAB 3 1",
      "init": {
        "Vr": 0.16576841793940778,
        "Vi": -0.9923297508957276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.296337662043,
        "longitude": -86.4300484121321
      }
    },
    {
      "number": 28657,
      "class": "Bus",
      "name": "ARAB 3 2",
      "init": {
        "Vr": 0.1659614687856534,
        "Vi": -0.9923551811027902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.296337662043,
        "longitude": -86.4300484121321
      }
    },
    {
      "number": 28658,
      "class": "Bus",
      "name": "ARAB 4 1",
      "init": {
        "Vr": 0.16311108011509087,
        "Vi": -0.9847539517298283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2899421999086,
        "longitude": -86.4935963632032
      }
    },
    {
      "number": 28659,
      "class": "Bus",
      "name": "BLOUNTSVILLE 1",
      "init": {
        "Vr": 0.1556890945775138,
        "Vi": -0.9519201387272569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0693883449954,
        "longitude": -86.5794209808463
      }
    },
    {
      "number": 28660,
      "class": "Bus",
      "name": "BOAZ 1 1",
      "init": {
        "Vr": 0.1684027181531327,
        "Vi": -0.9704922353862042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2367103888953,
        "longitude": -86.1389224279772
      }
    },
    {
      "number": 28661,
      "class": "Bus",
      "name": "BOAZ 2 1",
      "init": {
        "Vr": 0.15924087843325002,
        "Vi": -1.0029176640285928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1216707120383,
        "longitude": -86.1173771066799
      }
    },
    {
      "number": 28662,
      "class": "Bus",
      "name": "BOAZ 3 1",
      "init": {
        "Vr": 0.15499619706959686,
        "Vi": -0.9697973499332087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1855261571734,
        "longitude": -86.1691759167612
      }
    },
    {
      "number": 28663,
      "class": "Bus",
      "name": "BOAZ 4 1",
      "init": {
        "Vr": 0.16474223382233386,
        "Vi": -0.9663629864408101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2263129223598,
        "longitude": -86.0847952493271
      }
    },
    {
      "number": 28664,
      "class": "Bus",
      "name": "BOAZ 4 2",
      "init": {
        "Vr": 0.1642634014557204,
        "Vi": -0.9659249548042207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2263129223598,
        "longitude": -86.0847952493271
      }
    },
    {
      "number": 28665,
      "class": "Bus",
      "name": "CLEVELAND 7 1",
      "init": {
        "Vr": 0.13151787315522584,
        "Vi": -0.9546953421745741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8946272466589,
        "longitude": -86.5934416648008
      }
    },
    {
      "number": 28666,
      "class": "Bus",
      "name": "CLEVELAND 7 2",
      "init": {
        "Vr": 0.1313225563569073,
        "Vi": -0.9546505918402021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8946272466589,
        "longitude": -86.5934416648008
      }
    },
    {
      "number": 28667,
      "class": "Bus",
      "name": "EMPIRE 1",
      "init": {
        "Vr": 0.3469049457640142,
        "Vi": -0.9467503430890841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8530341019575,
        "longitude": -87.0187789287723
      }
    },
    {
      "number": 28668,
      "class": "Bus",
      "name": "EMPIRE 2",
      "init": {
        "Vr": 0.34673056990579,
        "Vi": -0.9467651590309091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8530341019575,
        "longitude": -87.0187789287723
      }
    },
    {
      "number": 28669,
      "class": "Bus",
      "name": "GUNTERSVILLE 1 1",
      "init": {
        "Vr": 0.16460790439207895,
        "Vi": -0.9955921738411736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4034822741228,
        "longitude": -86.3297532744555
      }
    },
    {
      "number": 28670,
      "class": "Bus",
      "name": "GUNTERSVILLE 2 1",
      "init": {
        "Vr": 0.1756069158322904,
        "Vi": -1.0057782627424265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3920827115678,
        "longitude": -86.3787899091199
      }
    },
    {
      "number": 28671,
      "class": "Bus",
      "name": "GUNTERSVILLE 2 2",
      "init": {
        "Vr": 0.17534968891954306,
        "Vi": -1.0056604930954833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3920827115678,
        "longitude": -86.3787899091199
      }
    },
    {
      "number": 28672,
      "class": "Bus",
      "name": "GUNTERSVILLE 3 1",
      "init": {
        "Vr": 0.20335939477239154,
        "Vi": -0.9899637858568588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.305860064032,
        "longitude": -86.3088266587034
      }
    },
    {
      "number": 28673,
      "class": "Bus",
      "name": "GUNTERSVILLE 4 1",
      "init": {
        "Vr": 0.1738256191137272,
        "Vi": -0.9763340617657759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2400767231499,
        "longitude": -86.3244579258965
      }
    },
    {
      "number": 28674,
      "class": "Bus",
      "name": "GUNTERSVILLE 4 2",
      "init": {
        "Vr": 0.17359401916273617,
        "Vi": -0.9761987147934066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2400767231499,
        "longitude": -86.3244579258965
      }
    },
    {
      "number": 28675,
      "class": "Bus",
      "name": "HAYDEN 1 1",
      "init": {
        "Vr": 0.16896211977762549,
        "Vi": -0.9536144623096978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8979483472418,
        "longitude": -86.7035369093247
      }
    },
    {
      "number": 28676,
      "class": "Bus",
      "name": "HAYDEN 2 1",
      "init": {
        "Vr": 0.23826567243047242,
        "Vi": -0.9512877138477063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.940290228359,
        "longitude": -86.8001717123141
      }
    },
    {
      "number": 28677,
      "class": "Bus",
      "name": "HORTON 1 1",
      "init": {
        "Vr": 0.15547654978501113,
        "Vi": -0.9692005259864547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2005610406222,
        "longitude": -86.4130620715203
      }
    },
    {
      "number": 28678,
      "class": "Bus",
      "name": "ONEONTA 5 1",
      "init": {
        "Vr": 0.1121043722612307,
        "Vi": -0.957962166507101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.934314673842,
        "longitude": -86.491166467376
      }
    },
    {
      "number": 28679,
      "class": "Bus",
      "name": "ONEONTA 6 1",
      "init": {
        "Vr": 0.110069171069909,
        "Vi": -0.957601141864572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8838871591612,
        "longitude": -86.4034574196442
      }
    },
    {
      "number": 28680,
      "class": "Bus",
      "name": "ONEONTA 6 2",
      "init": {
        "Vr": 0.1099120650904365,
        "Vi": -0.9575274384253031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8838871591612,
        "longitude": -86.4034574196442
      }
    },
    {
      "number": 28681,
      "class": "Bus",
      "name": "ONEONTA 7 1",
      "init": {
        "Vr": 0.11366100625292508,
        "Vi": -0.9570291135796737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8784639541397,
        "longitude": -86.536803354158
      }
    },
    {
      "number": 28682,
      "class": "Bus",
      "name": "ONEONTA 8 1",
      "init": {
        "Vr": 0.1360064686088233,
        "Vi": -0.9563046038395242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0206438890416,
        "longitude": -86.4897501569743
      }
    },
    {
      "number": 28683,
      "class": "Bus",
      "name": "ONEONTA 8 2",
      "init": {
        "Vr": 0.13581598646829077,
        "Vi": -0.956279264970854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0206438890416,
        "longitude": -86.4897501569743
      }
    },
    {
      "number": 28684,
      "class": "Bus",
      "name": "PINSON 1 1",
      "init": {
        "Vr": 0.0946276256508062,
        "Vi": -0.9618520302053449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8035840790748,
        "longitude": -86.6293592372095
      }
    },
    {
      "number": 28685,
      "class": "Bus",
      "name": "PINSON 1 2",
      "init": {
        "Vr": 0.09425317445059643,
        "Vi": -0.961753741118694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8035840790748,
        "longitude": -86.6293592372095
      }
    },
    {
      "number": 28686,
      "class": "Bus",
      "name": "PINSON 2 1",
      "init": {
        "Vr": 0.11184303628256637,
        "Vi": -1.0007908192687187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6798441111653,
        "longitude": -86.6532523527429
      }
    },
    {
      "number": 28687,
      "class": "Bus",
      "name": "PINSON 3 1",
      "init": {
        "Vr": 0.11291181227736127,
        "Vi": -0.987235124474869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7087309798701,
        "longitude": -86.6859025686635
      }
    },
    {
      "number": 28688,
      "class": "Bus",
      "name": "PINSON 3 2",
      "init": {
        "Vr": 0.11266781738490401,
        "Vi": -0.9871672991579136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7087309798701,
        "longitude": -86.6859025686635
      }
    },
    {
      "number": 28689,
      "class": "Bus",
      "name": "SPRINGVILLE 3 1",
      "init": {
        "Vr": 0.09971057714567642,
        "Vi": -0.9585743972656158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7536815577975,
        "longitude": -86.5397752676861
      }
    },
    {
      "number": 28690,
      "class": "Bus",
      "name": "SPRINGVILLE 3 2",
      "init": {
        "Vr": 0.09954124564907266,
        "Vi": -0.9584719969420435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7536815577975,
        "longitude": -86.5397752676861
      }
    },
    {
      "number": 28691,
      "class": "Bus",
      "name": "SPRINGVILLE 4 1",
      "init": {
        "Vr": 0.11738274387113878,
        "Vi": -0.96217408663917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7829601396697,
        "longitude": -86.4114098908017
      }
    },
    {
      "number": 28692,
      "class": "Bus",
      "name": "SPRINGVILLE 5 1",
      "init": {
        "Vr": 0.11680214792857672,
        "Vi": -0.962744972112879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28693,
      "class": "Bus",
      "name": "SPRINGVILLE 5 2",
      "init": {
        "Vr": 0.11680214792857671,
        "Vi": -0.9627449721128788
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28694,
      "class": "Bus",
      "name": "SPRINGVILLE 5 3",
      "init": {
        "Vr": 0.11680214792857671,
        "Vi": -0.9627449721128788
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28695,
      "class": "Bus",
      "name": "SPRINGVILLE 5 4",
      "init": {
        "Vr": 0.1168021479285767,
        "Vi": -0.9627449721128789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28696,
      "class": "Bus",
      "name": "SPRINGVILLE 5 5",
      "init": {
        "Vr": 0.11662749232429079,
        "Vi": -0.9626523764763145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28697,
      "class": "Bus",
      "name": "SPRINGVILLE 5 7",
      "init": {
        "Vr": 0.11697392464531965,
        "Vi": -0.96284290931844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7719440644255,
        "longitude": -86.453494138425
      }
    },
    {
      "number": 28698,
      "class": "Bus",
      "name": "WARRIOR 1 1",
      "init": {
        "Vr": 0.2548278009498628,
        "Vi": -0.9617243858431017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8247333401582,
        "longitude": -86.8355154950697
      }
    },
    {
      "number": 28699,
      "class": "Bus",
      "name": "WARRIOR 2 1",
      "init": {
        "Vr": 0.256203161094489,
        "Vi": -0.9570350633753112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7876835133857,
        "longitude": -86.8287191667265
      }
    },
    {
      "number": 28700,
      "class": "Bus",
      "name": "WARRIOR 3 1",
      "init": {
        "Vr": 0.2787096182845313,
        "Vi": -0.9575004865246403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8018356311093,
        "longitude": -86.8804970491911
      }
    },
    {
      "number": 28701,
      "class": "Bus",
      "name": "HURTSBORO 1",
      "init": {
        "Vr": 0.245471249231312,
        "Vi": -0.9975251759826982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2308401871456,
        "longitude": -85.3826563901915
      }
    },
    {
      "number": 28702,
      "class": "Bus",
      "name": "TROY 17 1",
      "init": {
        "Vr": 0.1183782144280184,
        "Vi": -1.0291394113222092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8303421830378,
        "longitude": -85.9464435194142
      }
    },
    {
      "number": 28703,
      "class": "Bus",
      "name": "TROY 18 1",
      "init": {
        "Vr": 0.452045169032791,
        "Vi": -0.9239609102320571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8952279945582,
        "longitude": -85.9112349172961
      }
    },
    {
      "number": 28704,
      "class": "Bus",
      "name": "TROY 19 1",
      "init": {
        "Vr": 0.1263026146849831,
        "Vi": -1.001933294554555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.870149018674,
        "longitude": -85.8170245502982
      }
    },
    {
      "number": 28705,
      "class": "Bus",
      "name": "TROY 19 2",
      "init": {
        "Vr": 0.12604153119432607,
        "Vi": -1.0018620335318424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.870149018674,
        "longitude": -85.8170245502982
      }
    },
    {
      "number": 28706,
      "class": "Bus",
      "name": "UNION SPRINGS 1 1",
      "init": {
        "Vr": 0.25216702809885083,
        "Vi": -0.9999558194160961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.181865100415,
        "longitude": -85.600482899319
      }
    },
    {
      "number": 28707,
      "class": "Bus",
      "name": "UNION SPRINGS 2 1",
      "init": {
        "Vr": 0.24363534350568952,
        "Vi": -1.0064626178577651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1692029581987,
        "longitude": -85.667637550224
      }
    },
    {
      "number": 28708,
      "class": "Bus",
      "name": "UNION SPRINGS 2 2",
      "init": {
        "Vr": 0.24338802709704505,
        "Vi": -1.0064361453849728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1692029581987,
        "longitude": -85.667637550224
      }
    },
    {
      "number": 28709,
      "class": "Bus",
      "name": "GEORGIANA 1 1",
      "init": {
        "Vr": 0.25972125940582685,
        "Vi": -1.0003711860516507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5662050411024,
        "longitude": -86.7563136458488
      }
    },
    {
      "number": 28710,
      "class": "Bus",
      "name": "GEORGIANA 2 1",
      "init": {
        "Vr": 0.20778558967593655,
        "Vi": -1.0096495168062216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6588334751819,
        "longitude": -86.6817843113746
      }
    },
    {
      "number": 28711,
      "class": "Bus",
      "name": "GEORGIANA 2 2",
      "init": {
        "Vr": 0.20766262864106602,
        "Vi": -1.009612166179751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6588334751819,
        "longitude": -86.6817843113746
      }
    },
    {
      "number": 28712,
      "class": "Bus",
      "name": "GREENVILLE 45 1",
      "init": {
        "Vr": 0.5550643244628587,
        "Vi": -0.8869939268832349
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8869205319139,
        "longitude": -86.6034982131751
      }
    },
    {
      "number": 28713,
      "class": "Bus",
      "name": "GREENVILLE 46 1",
      "init": {
        "Vr": 0.15173727689382374,
        "Vi": -1.0185787877535692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8387317592531,
        "longitude": -86.6091063529902
      }
    },
    {
      "number": 28714,
      "class": "Bus",
      "name": "GREENVILLE 47 1",
      "init": {
        "Vr": 0.16123878166224523,
        "Vi": -1.0218314127178931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8041128605619,
        "longitude": -86.6854551268916
      }
    },
    {
      "number": 28715,
      "class": "Bus",
      "name": "ANNISTON 1 1",
      "init": {
        "Vr": 0.13944793212481751,
        "Vi": -1.0250565674140955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5705366994789,
        "longitude": -85.833363237613
      }
    },
    {
      "number": 28716,
      "class": "Bus",
      "name": "ANNISTON 2 1",
      "init": {
        "Vr": 0.1588760531040411,
        "Vi": -1.0148443777142748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6144609057054,
        "longitude": -85.8956949871105
      }
    },
    {
      "number": 28717,
      "class": "Bus",
      "name": "ANNISTON 2 2",
      "init": {
        "Vr": 0.1591834153357412,
        "Vi": -1.0149516025315264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6144609057054,
        "longitude": -85.8956949871105
      }
    },
    {
      "number": 28718,
      "class": "Bus",
      "name": "ANNISTON 3 1",
      "init": {
        "Vr": 0.23747252492439613,
        "Vi": -1.0051072732874244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7210426651295,
        "longitude": -85.8679643406021
      }
    },
    {
      "number": 28719,
      "class": "Bus",
      "name": "ANNISTON 3 2",
      "init": {
        "Vr": 0.23712670843297967,
        "Vi": -1.0048135296525562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7210426651295,
        "longitude": -85.8679643406021
      }
    },
    {
      "number": 28720,
      "class": "Bus",
      "name": "ANNISTON 4 1",
      "init": {
        "Vr": 0.28625268389569797,
        "Vi": -0.9919872861589619
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7378914417016,
        "longitude": -85.8145115276233
      }
    },
    {
      "number": 28721,
      "class": "Bus",
      "name": "ANNISTON 4 2",
      "init": {
        "Vr": 0.25975431613701755,
        "Vi": -1.0091538257216501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7378914417016,
        "longitude": -85.8145115276233
      }
    },
    {
      "number": 28722,
      "class": "Bus",
      "name": "ANNISTON 4 3",
      "init": {
        "Vr": 0.28578318787566753,
        "Vi": -0.9918641965798694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7378914417016,
        "longitude": -85.8145115276233
      }
    },
    {
      "number": 28723,
      "class": "Bus",
      "name": "ANNISTON 5 1",
      "init": {
        "Vr": 0.20829019862977688,
        "Vi": -1.0126754030823375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6784729672958,
        "longitude": -85.7756444281103
      }
    },
    {
      "number": 28724,
      "class": "Bus",
      "name": "ANNISTON 6 1",
      "init": {
        "Vr": 0.1653216161438624,
        "Vi": -1.025650487289903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6553447132842,
        "longitude": -85.6825700743428
      }
    },
    {
      "number": 28725,
      "class": "Bus",
      "name": "ANNISTON 6 2",
      "init": {
        "Vr": 0.16555228330606087,
        "Vi": -1.025137856655839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6553447132842,
        "longitude": -85.6825700743428
      }
    },
    {
      "number": 28726,
      "class": "Bus",
      "name": "ANNISTON 7 1",
      "init": {
        "Vr": 0.2121532281409254,
        "Vi": -1.0101849491980508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7480468657072,
        "longitude": -85.6874171040852
      }
    },
    {
      "number": 28727,
      "class": "Bus",
      "name": "ANNISTON 8 1",
      "init": {
        "Vr": 0.18343419560315555,
        "Vi": -1.0176074175549696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6861698739614,
        "longitude": -85.7170682099044
      }
    },
    {
      "number": 28728,
      "class": "Bus",
      "name": "ANNISTON 8 2",
      "init": {
        "Vr": 0.18362728566244643,
        "Vi": -1.0176360223365997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6861698739614,
        "longitude": -85.7170682099044
      }
    },
    {
      "number": 28729,
      "class": "Bus",
      "name": "JACKSONVILLE 70 1",
      "init": {
        "Vr": 0.17058475306888218,
        "Vi": -1.0091241601503478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9483892028984,
        "longitude": -85.7689512744799
      }
    },
    {
      "number": 28730,
      "class": "Bus",
      "name": "JACKSONVILLE 71 1",
      "init": {
        "Vr": 0.1920755351449711,
        "Vi": -1.0119200553699916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7779130822441,
        "longitude": -85.7535701916459
      }
    },
    {
      "number": 28731,
      "class": "Bus",
      "name": "JACKSONVILLE 72 1",
      "init": {
        "Vr": 0.23449166942021363,
        "Vi": -1.0072648625727818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8009259997952,
        "longitude": -85.860349485829
      }
    },
    {
      "number": 28732,
      "class": "Bus",
      "name": "JACKSONVILLE 73 1",
      "init": {
        "Vr": 0.18853321774192439,
        "Vi": -1.0066712017190216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.879209777201,
        "longitude": -85.8118489947787
      }
    },
    {
      "number": 28733,
      "class": "Bus",
      "name": "LINCOLN 5 1",
      "init": {
        "Vr": 0.05802988373254813,
        "Vi": -1.0225201908108381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6240682226565,
        "longitude": -86.0546718683746
      }
    },
    {
      "number": 28734,
      "class": "Bus",
      "name": "LINCOLN 6 1",
      "init": {
        "Vr": 0.061660937026920305,
        "Vi": -1.0204224244651507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6457265617885,
        "longitude": -86.0882123193662
      }
    },
    {
      "number": 28735,
      "class": "Bus",
      "name": "OHATCHEE 1 1",
      "init": {
        "Vr": 0.09404177292183989,
        "Vi": -1.0064663600309083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8031189131793,
        "longitude": -86.0146479314517
      }
    },
    {
      "number": 28736,
      "class": "Bus",
      "name": "OXFORD 17 1",
      "init": {
        "Vr": 0.1819831849689418,
        "Vi": -1.0102845744781142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6526545818028,
        "longitude": -85.8468086133564
      }
    },
    {
      "number": 28737,
      "class": "Bus",
      "name": "OXFORD 17 2",
      "init": {
        "Vr": 0.1817192905911179,
        "Vi": -1.010218386891421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6526545818028,
        "longitude": -85.8468086133564
      }
    },
    {
      "number": 28738,
      "class": "Bus",
      "name": "OXFORD 18 1",
      "init": {
        "Vr": 0.1345982862193373,
        "Vi": -1.019654956890292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4881976795143,
        "longitude": -85.8034127346886
      }
    },
    {
      "number": 28739,
      "class": "Bus",
      "name": "OXFORD 18 2",
      "init": {
        "Vr": 0.13437665368848245,
        "Vi": -1.0195598855415866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4881976795143,
        "longitude": -85.8034127346886
      }
    },
    {
      "number": 28740,
      "class": "Bus",
      "name": "OXFORD 19 1",
      "init": {
        "Vr": 0.1392301395715262,
        "Vi": -1.0196705399633044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5334189062322,
        "longitude": -85.8458665425873
      }
    },
    {
      "number": 28741,
      "class": "Bus",
      "name": "OXFORD 19 2",
      "init": {
        "Vr": 0.13902203395272164,
        "Vi": -1.0196125468771688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5334189062322,
        "longitude": -85.8458665425873
      }
    },
    {
      "number": 28742,
      "class": "Bus",
      "name": "PIEDMONT 2 1",
      "init": {
        "Vr": 0.0011944131705247775,
        "Vi": -0.9840063069203917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9537058605832,
        "longitude": -85.5644013805579
      }
    },
    {
      "number": 28743,
      "class": "Bus",
      "name": "PIEDMONT 3 1",
      "init": {
        "Vr": 0.014202736713179575,
        "Vi": -0.9864441864854451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9937491519648,
        "longitude": -85.5984444559527
      }
    },
    {
      "number": 28744,
      "class": "Bus",
      "name": "PIEDMONT 4 1",
      "init": {
        "Vr": 0.02657307371833885,
        "Vi": -0.9910806760163617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0309788448169,
        "longitude": -85.5613611611049
      }
    },
    {
      "number": 28745,
      "class": "Bus",
      "name": "PIEDMONT 4 2",
      "init": {
        "Vr": 0.02639308722820094,
        "Vi": -0.9910112149881266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0309788448169,
        "longitude": -85.5613611611049
      }
    },
    {
      "number": 28746,
      "class": "Bus",
      "name": "LAFAYETTE 1 1",
      "init": {
        "Vr": 0.27133288958158636,
        "Vi": -0.977868982945497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9155350075495,
        "longitude": -85.4481978546421
      }
    },
    {
      "number": 28747,
      "class": "Bus",
      "name": "LAFAYETTE 2 1",
      "init": {
        "Vr": 0.27372295395360036,
        "Vi": -0.9794713772111361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9111359073315,
        "longitude": -85.5198203949089
      }
    },
    {
      "number": 28748,
      "class": "Bus",
      "name": "LANETT 1 1",
      "init": {
        "Vr": 0.2382010146841947,
        "Vi": -0.9916234830771878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.984043573228,
        "longitude": -85.2588037055192
      }
    },
    {
      "number": 28749,
      "class": "Bus",
      "name": "LANETT 2 1",
      "init": {
        "Vr": 0.22494508315230274,
        "Vi": -0.9873821661659405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9082265072935,
        "longitude": -85.2878847946224
      }
    },
    {
      "number": 28750,
      "class": "Bus",
      "name": "OPELIKA 1 1",
      "init": {
        "Vr": 0.33002899473093034,
        "Vi": -0.9733228950612157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6911466687185,
        "longitude": -85.372636402808
      }
    },
    {
      "number": 28751,
      "class": "Bus",
      "name": "OPELIKA 2 1",
      "init": {
        "Vr": 0.3126776103181134,
        "Vi": -0.9760752247377606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7637338466542,
        "longitude": -85.3536797931993
      }
    },
    {
      "number": 28752,
      "class": "Bus",
      "name": "OPELIKA 2 2",
      "init": {
        "Vr": 0.31237225411236,
        "Vi": -0.9760518986986209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7637338466542,
        "longitude": -85.3536797931993
      }
    },
    {
      "number": 28753,
      "class": "Bus",
      "name": "OPELIKA 3 1",
      "init": {
        "Vr": 0.3306765501308726,
        "Vi": -0.9740033748596991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7161460800332,
        "longitude": -85.3557675464966
      }
    },
    {
      "number": 28754,
      "class": "Bus",
      "name": "OPELIKA 3 2",
      "init": {
        "Vr": 0.3309226893300124,
        "Vi": -0.9740251015778221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7161460800332,
        "longitude": -85.3557675464966
      }
    },
    {
      "number": 28755,
      "class": "Bus",
      "name": "OPELIKA 4 1",
      "init": {
        "Vr": 0.3095656916123975,
        "Vi": -0.971753353921915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7493740004227,
        "longitude": -85.4586303344738
      }
    },
    {
      "number": 28756,
      "class": "Bus",
      "name": "OPELIKA 4 2",
      "init": {
        "Vr": 0.3093015036406407,
        "Vi": -0.9716800341657922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7493740004227,
        "longitude": -85.4586303344738
      }
    },
    {
      "number": 28757,
      "class": "Bus",
      "name": "ROANOKE 22 1",
      "init": {
        "Vr": 0.25831819682492213,
        "Vi": -1.0007836712633513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1339441541456,
        "longitude": -85.2593585522686
      }
    },
    {
      "number": 28758,
      "class": "Bus",
      "name": "ROANOKE 23 1",
      "init": {
        "Vr": 0.2576838605711244,
        "Vi": -1.0042323145196046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1203318678803,
        "longitude": -85.3860919519442
      }
    },
    {
      "number": 28759,
      "class": "Bus",
      "name": "ROANOKE 23 2",
      "init": {
        "Vr": 0.2575129518959049,
        "Vi": -1.0042010509044097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1203318678803,
        "longitude": -85.3860919519442
      }
    },
    {
      "number": 28760,
      "class": "Bus",
      "name": "ROANOKE 24 1",
      "init": {
        "Vr": 0.25582742952381826,
        "Vi": -1.006191102745608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1099143483056,
        "longitude": -85.3092552014517
      }
    },
    {
      "number": 28761,
      "class": "Bus",
      "name": "ROANOKE 24 2",
      "init": {
        "Vr": 0.2556545003811097,
        "Vi": -1.0061751137613377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1099143483056,
        "longitude": -85.3092552014517
      }
    },
    {
      "number": 28762,
      "class": "Bus",
      "name": "VALLEY 1 1",
      "init": {
        "Vr": 0.24827579625981347,
        "Vi": -0.9867729337801908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7333541712466,
        "longitude": -85.191488109016
      }
    },
    {
      "number": 28763,
      "class": "Bus",
      "name": "VALLEY 2 1",
      "init": {
        "Vr": 0.23884264823964188,
        "Vi": -0.991010515927219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8288552972409,
        "longitude": -85.213402116196
      }
    },
    {
      "number": 28764,
      "class": "Bus",
      "name": "VALLEY 3 1",
      "init": {
        "Vr": 0.23891638408412882,
        "Vi": -0.9890915941612141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8118301611632,
        "longitude": -85.1801171351941
      }
    },
    {
      "number": 28765,
      "class": "Bus",
      "name": "WADLEY 3 1",
      "init": {
        "Vr": 0.26306385561816015,
        "Vi": -0.993927599108239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2025181158927,
        "longitude": -85.6795862570746
      }
    },
    {
      "number": 28766,
      "class": "Bus",
      "name": "CEDAR BLUFF 4 1",
      "init": {
        "Vr": 0.13525382524801532,
        "Vi": -1.012656127817835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1958236300719,
        "longitude": -85.6818312582399
      }
    },
    {
      "number": 28767,
      "class": "Bus",
      "name": "CENTRE 1 1",
      "init": {
        "Vr": 0.06787444469585172,
        "Vi": -0.9973067333340144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0890023636102,
        "longitude": -85.5577358265235
      }
    },
    {
      "number": 28768,
      "class": "Bus",
      "name": "CENTRE 2 1",
      "init": {
        "Vr": 0.11517867325102678,
        "Vi": -1.0064256390566833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1440249058269,
        "longitude": -85.6056121454704
      }
    },
    {
      "number": 28769,
      "class": "Bus",
      "name": "COLLINSVILLE 4 1",
      "init": {
        "Vr": 0.04829060383297161,
        "Vi": -1.013514672368842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2915016575225,
        "longitude": -85.7706524757147
      }
    },
    {
      "number": 28770,
      "class": "Bus",
      "name": "COLLINSVILLE 5 1",
      "init": {
        "Vr": 0.13711808934748068,
        "Vi": -1.0136709499614358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2327901181741,
        "longitude": -85.7951355703468
      }
    },
    {
      "number": 28771,
      "class": "Bus",
      "name": "FORT PAYNE 1 1",
      "init": {
        "Vr": 0.08128600731273727,
        "Vi": -1.0102432142102757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2974800697559,
        "longitude": -85.6686158671604
      }
    },
    {
      "number": 28772,
      "class": "Bus",
      "name": "FORT PAYNE 1 2",
      "init": {
        "Vr": 0.08109256879122156,
        "Vi": -1.0101498678591871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2974800697559,
        "longitude": -85.6686158671604
      }
    },
    {
      "number": 28773,
      "class": "Bus",
      "name": "FORT PAYNE 2 1",
      "init": {
        "Vr": -0.06554664001113454,
        "Vi": -1.0358360230417198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4380239941869,
        "longitude": -85.701041468474
      }
    },
    {
      "number": 28774,
      "class": "Bus",
      "name": "FORT PAYNE 3 1",
      "init": {
        "Vr": -0.0704251413752829,
        "Vi": -1.0210925466097844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28775,
      "class": "Bus",
      "name": "FORT PAYNE 3 2",
      "init": {
        "Vr": -0.08936624652779938,
        "Vi": -1.0109589472116463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28776,
      "class": "Bus",
      "name": "FORT PAYNE 3 3",
      "init": {
        "Vr": -0.0715910539428501,
        "Vi": -1.0204687767950285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28777,
      "class": "Bus",
      "name": "FORT PAYNE 3 4",
      "init": {
        "Vr": -0.0715910539428501,
        "Vi": -1.0204687767950285
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28778,
      "class": "Bus",
      "name": "FORT PAYNE 3 5",
      "init": {
        "Vr": -0.07003663736803804,
        "Vi": -1.0213899314107249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28779,
      "class": "Bus",
      "name": "FORT PAYNE 3 7",
      "init": {
        "Vr": -0.0704251413752829,
        "Vi": -1.0210925466097844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3992975891051,
        "longitude": -85.6852159526174
      }
    },
    {
      "number": 28780,
      "class": "Bus",
      "name": "GADSDEN 1 1",
      "init": {
        "Vr": 0.17654647186556338,
        "Vi": -1.014092068285687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0630083640929,
        "longitude": -86.0062596314712
      }
    },
    {
      "number": 28781,
      "class": "Bus",
      "name": "GADSDEN 1 2",
      "init": {
        "Vr": 0.17712066852523597,
        "Vi": -1.0141689912048926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0630083640929,
        "longitude": -86.0062596314712
      }
    },
    {
      "number": 28782,
      "class": "Bus",
      "name": "GADSDEN 2 1",
      "init": {
        "Vr": 0.16800186572071982,
        "Vi": -1.0230901277136129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1314260399724,
        "longitude": -85.9482601775667
      }
    },
    {
      "number": 28783,
      "class": "Bus",
      "name": "GADSDEN 3 1",
      "init": {
        "Vr": 0.20288076841986746,
        "Vi": -1.0180220506934587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0254959678638,
        "longitude": -85.9157092099415
      }
    },
    {
      "number": 28784,
      "class": "Bus",
      "name": "GADSDEN 4 1",
      "init": {
        "Vr": 0.1695378373663427,
        "Vi": -1.0162638363102072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0880260746746,
        "longitude": -85.9089220423099
      }
    },
    {
      "number": 28785,
      "class": "Bus",
      "name": "GADSDEN 5 1",
      "init": {
        "Vr": 0.16953584063067312,
        "Vi": -1.0109930413870907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0152542744929,
        "longitude": -85.8309937477033
      }
    },
    {
      "number": 28786,
      "class": "Bus",
      "name": "GADSDEN 5 2",
      "init": {
        "Vr": 0.16910973094020393,
        "Vi": -1.010831784181765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0152542744929,
        "longitude": -85.8309937477033
      }
    },
    {
      "number": 28787,
      "class": "Bus",
      "name": "GADSDEN 6 1",
      "init": {
        "Vr": 0.17641729606889428,
        "Vi": -1.0142004383944712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0432729752306,
        "longitude": -85.8629356898117
      }
    },
    {
      "number": 28788,
      "class": "Bus",
      "name": "GAYLESVILLE 1",
      "init": {
        "Vr": 0.015883449903297774,
        "Vi": -1.0094039359324891
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3088900031906,
        "longitude": -85.509519988386
      }
    },
    {
      "number": 28789,
      "class": "Bus",
      "name": "CALERA 1 1",
      "init": {
        "Vr": 0.27171335983802086,
        "Vi": -0.9736989851936658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0357029394683,
        "longitude": -86.6833032154644
      }
    },
    {
      "number": 28790,
      "class": "Bus",
      "name": "CALERA 2 1",
      "init": {
        "Vr": 0.2659587133017614,
        "Vi": -0.9655690723494755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1249413989675,
        "longitude": -86.6761570041549
      }
    },
    {
      "number": 28791,
      "class": "Bus",
      "name": "CALERA 3 1",
      "init": {
        "Vr": 0.24570626968075276,
        "Vi": -0.9737713195538341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1952205068449,
        "longitude": -86.6743802612461
      }
    },
    {
      "number": 28792,
      "class": "Bus",
      "name": "CLANTON 1 1",
      "init": {
        "Vr": 0.3782198380684416,
        "Vi": -0.9205608616900481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7846678340499,
        "longitude": -86.7244876026697
      }
    },
    {
      "number": 28793,
      "class": "Bus",
      "name": "CLANTON 2 1",
      "init": {
        "Vr": 0.34894475864339863,
        "Vi": -0.9264857299496021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7933566582112,
        "longitude": -86.6738852605656
      }
    },
    {
      "number": 28794,
      "class": "Bus",
      "name": "CLANTON 2 2",
      "init": {
        "Vr": 0.34872783863035733,
        "Vi": -0.9264485075938714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7933566582112,
        "longitude": -86.6738852605656
      }
    },
    {
      "number": 28795,
      "class": "Bus",
      "name": "CLANTON 3 1",
      "init": {
        "Vr": 0.36513614868761085,
        "Vi": -0.9255861885836706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8155239480762,
        "longitude": -86.7320187075592
      }
    },
    {
      "number": 28796,
      "class": "Bus",
      "name": "CLANTON 4 1",
      "init": {
        "Vr": 0.42955591102457596,
        "Vi": -0.9190218977449754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9480595388084,
        "longitude": -86.5803576873848
      }
    },
    {
      "number": 28797,
      "class": "Bus",
      "name": "CLANTON 5 1",
      "init": {
        "Vr": 0.34181849505023326,
        "Vi": -0.928458323515277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8489223505554,
        "longitude": -86.5922774973749
      }
    },
    {
      "number": 28798,
      "class": "Bus",
      "name": "JEMISON 1 1",
      "init": {
        "Vr": 0.3022060526128603,
        "Vi": -0.9610843336206113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0037005757392,
        "longitude": -86.7442974510068
      }
    },
    {
      "number": 28799,
      "class": "Bus",
      "name": "JEMISON 2 1",
      "init": {
        "Vr": 0.31102651267309483,
        "Vi": -0.9543864987157168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9565221126472,
        "longitude": -86.7784102523942
      }
    },
    {
      "number": 28800,
      "class": "Bus",
      "name": "BUTLER 12 1",
      "init": {
        "Vr": 0.5438909312811938,
        "Vi": -0.865826126283715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1186378180803,
        "longitude": -88.2961935303005
      }
    },
    {
      "number": 28801,
      "class": "Bus",
      "name": "BUTLER 12 2",
      "init": {
        "Vr": 0.543791231179701,
        "Vi": -0.8658356077489783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1186378180803,
        "longitude": -88.2961935303005
      }
    },
    {
      "number": 28802,
      "class": "Bus",
      "name": "BUTLER 13 1",
      "init": {
        "Vr": 0.554933137670752,
        "Vi": -0.8459755800768044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1072578838489,
        "longitude": -88.149914787354
      }
    },
    {
      "number": 28803,
      "class": "Bus",
      "name": "BUTLER 13 2",
      "init": {
        "Vr": 0.5548006841009739,
        "Vi": -0.8459883111552171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1072578838489,
        "longitude": -88.149914787354
      }
    },
    {
      "number": 28804,
      "class": "Bus",
      "name": "GILBERTOWN 1",
      "init": {
        "Vr": 0.6254714156757148,
        "Vi": -0.7782375644136372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8588705525035,
        "longitude": -88.3885747452433
      }
    },
    {
      "number": 28805,
      "class": "Bus",
      "name": "GILBERTOWN 2",
      "init": {
        "Vr": 0.6256211253148122,
        "Vi": -0.778196321557482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8588705525035,
        "longitude": -88.3885747452433
      }
    },
    {
      "number": 28806,
      "class": "Bus",
      "name": "MILLRY 1",
      "init": {
        "Vr": 0.6202187616165676,
        "Vi": -0.7844320840707061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5955044410931,
        "longitude": -88.272001457901
      }
    },
    {
      "number": 28807,
      "class": "Bus",
      "name": "MILLRY 2",
      "init": {
        "Vr": 0.6203645688873499,
        "Vi": -0.7844077711244568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5955044410931,
        "longitude": -88.272001457901
      }
    },
    {
      "number": 28808,
      "class": "Bus",
      "name": "SILAS 1",
      "init": {
        "Vr": 0.6042650380895187,
        "Vi": -0.7945558393532676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7679838626321,
        "longitude": -88.3118802702591
      }
    },
    {
      "number": 28809,
      "class": "Bus",
      "name": "COFFEEVILLE 1 1",
      "init": {
        "Vr": 0.641004978029092,
        "Vi": -0.8145105594071389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.830769242783,
        "longitude": -88.0567271859881
      }
    },
    {
      "number": 28810,
      "class": "Bus",
      "name": "GROVE HILL 1 1",
      "init": {
        "Vr": 0.6727612162495444,
        "Vi": -0.7526563085963207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6186342956144,
        "longitude": -87.7939719342544
      }
    },
    {
      "number": 28811,
      "class": "Bus",
      "name": "GROVE HILL 1 2",
      "init": {
        "Vr": 0.6728551103021655,
        "Vi": -0.7526327849911054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6186342956144,
        "longitude": -87.7939719342544
      }
    },
    {
      "number": 28812,
      "class": "Bus",
      "name": "GROVE HILL 2 1",
      "init": {
        "Vr": 0.6232926225292881,
        "Vi": -0.7893067815978488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7444103688613,
        "longitude": -87.7773366046818
      }
    },
    {
      "number": 28813,
      "class": "Bus",
      "name": "GROVE HILL 2 2",
      "init": {
        "Vr": 0.6234628383182244,
        "Vi": -0.7892501572273145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7444103688613,
        "longitude": -87.7773366046818
      }
    },
    {
      "number": 28814,
      "class": "Bus",
      "name": "JACKSON 11 1",
      "init": {
        "Vr": 0.7393156490523836,
        "Vi": -0.7088263906182918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4972886717456,
        "longitude": -87.8059533955236
      }
    },
    {
      "number": 28815,
      "class": "Bus",
      "name": "JACKSON 12 1",
      "init": {
        "Vr": 0.6895387408224501,
        "Vi": -0.7694478965652152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5354186499466,
        "longitude": -87.9278717141639
      }
    },
    {
      "number": 28816,
      "class": "Bus",
      "name": "LOWER PEACH TREE 1",
      "init": {
        "Vr": 0.4958727163530312,
        "Vi": -0.8956598781566009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8361397111279,
        "longitude": -87.4553617756061
      }
    },
    {
      "number": 28817,
      "class": "Bus",
      "name": "THOMASVILLE 11 1",
      "init": {
        "Vr": 0.5912263237392051,
        "Vi": -0.8153600429588203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8844767583862,
        "longitude": -87.7828716459841
      }
    },
    {
      "number": 28818,
      "class": "Bus",
      "name": "THOMASVILLE 12 1",
      "init": {
        "Vr": 0.6007260057826713,
        "Vi": -0.8500115982734228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0468589630893,
        "longitude": -87.8873176797538
      }
    },
    {
      "number": 28819,
      "class": "Bus",
      "name": "THOMASVILLE 13 1",
      "init": {
        "Vr": 0.566913353854717,
        "Vi": -0.8458490513668164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0229782871304,
        "longitude": -87.7518145623553
      }
    },
    {
      "number": 28820,
      "class": "Bus",
      "name": "THOMASVILLE 13 2",
      "init": {
        "Vr": 0.5670956850027955,
        "Vi": -0.8458936782132137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0229782871304,
        "longitude": -87.7518145623553
      }
    },
    {
      "number": 28821,
      "class": "Bus",
      "name": "ASHLAND 13 1",
      "init": {
        "Vr": 0.20827433929167566,
        "Vi": -0.9858707977736152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2649250864771,
        "longitude": -85.919535105499
      }
    },
    {
      "number": 28822,
      "class": "Bus",
      "name": "DAVISTON 1",
      "init": {
        "Vr": 0.3094764462760098,
        "Vi": -0.9793622436906346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0395679451577,
        "longitude": -85.7047513353888
      }
    },
    {
      "number": 28823,
      "class": "Bus",
      "name": "GOODWATER 1 1",
      "init": {
        "Vr": 0.331989786118548,
        "Vi": -0.950063463337195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0737299348501,
        "longitude": -86.0329320612957
      }
    },
    {
      "number": 28824,
      "class": "Bus",
      "name": "GOODWATER 2 1",
      "init": {
        "Vr": 0.3059518560731527,
        "Vi": -0.9487524529021895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1412828420602,
        "longitude": -86.1119729304046
      }
    },
    {
      "number": 28825,
      "class": "Bus",
      "name": "LINEVILLE 1 1",
      "init": {
        "Vr": 0.29212743715566925,
        "Vi": -0.9885715099615674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3329216531758,
        "longitude": -85.7318658484646
      }
    },
    {
      "number": 28826,
      "class": "Bus",
      "name": "LINEVILLE 1 2",
      "init": {
        "Vr": 0.2918811850875555,
        "Vi": -0.9885192610243706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3329216531758,
        "longitude": -85.7318658484646
      }
    },
    {
      "number": 28827,
      "class": "Bus",
      "name": "MUNFORD 1 1",
      "init": {
        "Vr": 0.1770511593513377,
        "Vi": -1.0060047349035712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4378360174036,
        "longitude": -85.9051417814255
      }
    },
    {
      "number": 28828,
      "class": "Bus",
      "name": "MUNFORD 2 1",
      "init": {
        "Vr": 0.15949799170607765,
        "Vi": -1.0105837434738836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.516592640253,
        "longitude": -85.9730335587729
      }
    },
    {
      "number": 28829,
      "class": "Bus",
      "name": "SYLACAUGA 1 1",
      "init": {
        "Vr": 0.1278495283857481,
        "Vi": -0.9674543762848686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2032727607885,
        "longitude": -86.3558970423686
      }
    },
    {
      "number": 28830,
      "class": "Bus",
      "name": "SYLACAUGA 2 1",
      "init": {
        "Vr": 0.28324461165439174,
        "Vi": -0.947373915314599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2031878219286,
        "longitude": -86.266088357004
      }
    },
    {
      "number": 28831,
      "class": "Bus",
      "name": "SYLACAUGA 2 2",
      "init": {
        "Vr": 0.2828761720201657,
        "Vi": -0.9472709897383235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2031878219286,
        "longitude": -86.266088357004
      }
    },
    {
      "number": 28832,
      "class": "Bus",
      "name": "SYLACAUGA 3 1",
      "init": {
        "Vr": 0.28266063475717806,
        "Vi": -0.948931565810814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.171221702409,
        "longitude": -86.3018542883538
      }
    },
    {
      "number": 28833,
      "class": "Bus",
      "name": "SYLACAUGA 4 1",
      "init": {
        "Vr": 0.09762097814432802,
        "Vi": -0.9759135389169404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.309696197806,
        "longitude": -86.2243776707271
      }
    },
    {
      "number": 28834,
      "class": "Bus",
      "name": "TALLADEGA 1 1",
      "init": {
        "Vr": 0.05324875470239789,
        "Vi": -1.0312194009100055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4981742794981,
        "longitude": -86.0974866915819
      }
    },
    {
      "number": 28835,
      "class": "Bus",
      "name": "TALLADEGA 1 2",
      "init": {
        "Vr": 0.05296011577898056,
        "Vi": -1.0310512232427753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4981742794981,
        "longitude": -86.0974866915819
      }
    },
    {
      "number": 28836,
      "class": "Bus",
      "name": "TALLADEGA 2 1",
      "init": {
        "Vr": 0.06952151071230907,
        "Vi": -1.000268862251133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4113080100983,
        "longitude": -86.1063915753717
      }
    },
    {
      "number": 28837,
      "class": "Bus",
      "name": "TALLADEGA 3 1",
      "init": {
        "Vr": 0.1361857549581928,
        "Vi": -0.9856115003297224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3205396779029,
        "longitude": -86.000685894038
      }
    },
    {
      "number": 28838,
      "class": "Bus",
      "name": "TALLADEGA 4 1",
      "init": {
        "Vr": 0.07830576909997979,
        "Vi": -0.9934714774631902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3930340640786,
        "longitude": -86.0922244589766
      }
    },
    {
      "number": 28839,
      "class": "Bus",
      "name": "TALLADEGA 4 2",
      "init": {
        "Vr": 0.07805150391241127,
        "Vi": -0.9932949579189988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3930340640786,
        "longitude": -86.0922244589766
      }
    },
    {
      "number": 28840,
      "class": "Bus",
      "name": "HEFLIN 1 1",
      "init": {
        "Vr": 0.14386432264235716,
        "Vi": -1.0069360408141301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5177352171762,
        "longitude": -85.5797912794381
      }
    },
    {
      "number": 28841,
      "class": "Bus",
      "name": "HEFLIN 2 1",
      "init": {
        "Vr": 0.14014235784929788,
        "Vi": -1.0114130750097363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5862466935059,
        "longitude": -85.5592710988479
      }
    },
    {
      "number": 28842,
      "class": "Bus",
      "name": "HEFLIN 3 1",
      "init": {
        "Vr": 0.14323890605086756,
        "Vi": -1.018297984401618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6879033003379,
        "longitude": -85.5821785771679
      }
    },
    {
      "number": 28843,
      "class": "Bus",
      "name": "HEFLIN 3 2",
      "init": {
        "Vr": 0.1430978174431891,
        "Vi": -1.018263092162286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6879033003379,
        "longitude": -85.5821785771679
      }
    },
    {
      "number": 28844,
      "class": "Bus",
      "name": "MUSCADINE 1",
      "init": {
        "Vr": 0.11685397159949264,
        "Vi": -1.002888831022686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6798684600598,
        "longitude": -85.4350401352608
      }
    },
    {
      "number": 28845,
      "class": "Bus",
      "name": "RANBURNE 1",
      "init": {
        "Vr": 0.15618870669929524,
        "Vi": -1.0039833376788916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5170929930909,
        "longitude": -85.4038593257982
      }
    },
    {
      "number": 28846,
      "class": "Bus",
      "name": "BRANTLEY 1",
      "init": {
        "Vr": 0.13117001633491418,
        "Vi": -1.0221891964095946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.600288301144,
        "longitude": -86.2102107590229
      }
    },
    {
      "number": 28847,
      "class": "Bus",
      "name": "BRUNDIDGE 1",
      "init": {
        "Vr": 0.22590204417139223,
        "Vi": -1.0142702600812843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6497666342077,
        "longitude": -85.7247097721727
      }
    },
    {
      "number": 28848,
      "class": "Bus",
      "name": "BRUNDIDGE 2",
      "init": {
        "Vr": 0.2258344608975345,
        "Vi": -1.0142661691298134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6497666342077,
        "longitude": -85.7247097721727
      }
    },
    {
      "number": 28849,
      "class": "Bus",
      "name": "DALEVILLE 1 1",
      "init": {
        "Vr": 0.21087121865068625,
        "Vi": -1.002813740011391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1882436065165,
        "longitude": -85.8490073829751
      }
    },
    {
      "number": 28850,
      "class": "Bus",
      "name": "DALEVILLE 2 1",
      "init": {
        "Vr": 0.21406148149214962,
        "Vi": -0.9870254633113518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2395128694639,
        "longitude": -85.6970041929608
      }
    },
    {
      "number": 28851,
      "class": "Bus",
      "name": "DALEVILLE 3 1",
      "init": {
        "Vr": 0.21059574373495205,
        "Vi": -0.9923920411229384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2149830240013,
        "longitude": -85.7454198336467
      }
    },
    {
      "number": 28852,
      "class": "Bus",
      "name": "ELBA 1 1",
      "init": {
        "Vr": 0.24970839061108732,
        "Vi": -0.9891787942062815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3946636786951,
        "longitude": -86.0442067769348
      }
    },
    {
      "number": 28853,
      "class": "Bus",
      "name": "ELBA 1 2",
      "init": {
        "Vr": 0.2495803498898024,
        "Vi": -0.9891670657306465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3946636786951,
        "longitude": -86.0442067769348
      }
    },
    {
      "number": 28854,
      "class": "Bus",
      "name": "ELBA 2 1",
      "init": {
        "Vr": 0.21417503126607132,
        "Vi": -1.0052142835615623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4246337627062,
        "longitude": -86.1785169102628
      }
    },
    {
      "number": 28855,
      "class": "Bus",
      "name": "ELBA 3 1",
      "init": {
        "Vr": 0.23506330835628164,
        "Vi": -0.9967290507489532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4792326159247,
        "longitude": -86.0684542849221
      }
    },
    {
      "number": 28856,
      "class": "Bus",
      "name": "ENTERPRISE 1 1",
      "init": {
        "Vr": 0.40112457965597936,
        "Vi": -0.9540792560629205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2669389922761,
        "longitude": -85.8663765170645
      }
    },
    {
      "number": 28857,
      "class": "Bus",
      "name": "ENTERPRISE 2 1",
      "init": {
        "Vr": 0.30686914934845727,
        "Vi": -0.9689603612026658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4032685438191,
        "longitude": -85.8633580841305
      }
    },
    {
      "number": 28858,
      "class": "Bus",
      "name": "ENTERPRISE 2 2",
      "init": {
        "Vr": 0.3073326498955319,
        "Vi": -0.9690153546867775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4032685438191,
        "longitude": -85.8633580841305
      }
    },
    {
      "number": 28859,
      "class": "Bus",
      "name": "ENTERPRISE 3 1",
      "init": {
        "Vr": 0.4425481826693958,
        "Vi": -0.9413068276697615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2562643497221,
        "longitude": -85.8515999602154
      }
    },
    {
      "number": 28860,
      "class": "Bus",
      "name": "ENTERPRISE 3 2",
      "init": {
        "Vr": 0.4102482117691699,
        "Vi": -0.9523651453594781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2562643497221,
        "longitude": -85.8515999602154
      }
    },
    {
      "number": 28861,
      "class": "Bus",
      "name": "ENTERPRISE 3 3",
      "init": {
        "Vr": 0.4421966259606266,
        "Vi": -0.9413312824302066
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2562643497221,
        "longitude": -85.8515999602154
      }
    },
    {
      "number": 28862,
      "class": "Bus",
      "name": "ENTERPRISE 4 1",
      "init": {
        "Vr": 0.34540069734948764,
        "Vi": -0.9623756353253274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3063532851864,
        "longitude": -85.780376590328
      }
    },
    {
      "number": 28863,
      "class": "Bus",
      "name": "OPP 1 1",
      "init": {
        "Vr": 0.12738895447238058,
        "Vi": -1.0114378707197846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1663111125812,
        "longitude": -86.3059803901232
      }
    },
    {
      "number": 28864,
      "class": "Bus",
      "name": "OPP 1 2",
      "init": {
        "Vr": 0.12724411709134373,
        "Vi": -1.0114012018638177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1663111125812,
        "longitude": -86.3059803901232
      }
    },
    {
      "number": 28865,
      "class": "Bus",
      "name": "OPP 2 1",
      "init": {
        "Vr": 0.19859344802041728,
        "Vi": -1.0078411658402113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3277749243713,
        "longitude": -86.1762296360285
      }
    },
    {
      "number": 28866,
      "class": "Bus",
      "name": "OPP 3 1",
      "init": {
        "Vr": 0.20355463550181999,
        "Vi": -1.0139211223516191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.379273213018,
        "longitude": -86.227142269173
      }
    },
    {
      "number": 28867,
      "class": "Bus",
      "name": "OPP 3 2",
      "init": {
        "Vr": 0.20341627241657403,
        "Vi": -1.0138809862699043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.379273213018,
        "longitude": -86.227142269173
      }
    },
    {
      "number": 28868,
      "class": "Bus",
      "name": "OZARK 1 1",
      "init": {
        "Vr": 0.25593980992094195,
        "Vi": -0.9747111783179442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4330192438061,
        "longitude": -85.5994590530489
      }
    },
    {
      "number": 28869,
      "class": "Bus",
      "name": "OZARK 2 1",
      "init": {
        "Vr": 0.24016451723216561,
        "Vi": -0.9822402417398365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4968018634219,
        "longitude": -85.6004023608233
      }
    },
    {
      "number": 28870,
      "class": "Bus",
      "name": "OZARK 3 1",
      "init": {
        "Vr": 0.2425641938490222,
        "Vi": -0.9717845266505218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4807128220586,
        "longitude": -85.691311158441
      }
    },
    {
      "number": 28871,
      "class": "Bus",
      "name": "SAMSON 1 1",
      "init": {
        "Vr": 0.20379537232434966,
        "Vi": -0.9963406188841264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1544570651252,
        "longitude": -86.015805348403
      }
    },
    {
      "number": 28872,
      "class": "Bus",
      "name": "SAMSON 1 2",
      "init": {
        "Vr": 0.20358713352753804,
        "Vi": -0.9962825429071627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1544570651252,
        "longitude": -86.015805348403
      }
    },
    {
      "number": 28873,
      "class": "Bus",
      "name": "SAMSON 2 1",
      "init": {
        "Vr": 0.22457221276510073,
        "Vi": -0.9887809484137813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0586744276539,
        "longitude": -86.1638633028338
      }
    },
    {
      "number": 28874,
      "class": "Bus",
      "name": "TROY 20 1",
      "init": {
        "Vr": 0.1310823580253883,
        "Vi": -1.0238539750072617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7861204723408,
        "longitude": -85.9931171398316
      }
    },
    {
      "number": 28875,
      "class": "Bus",
      "name": "TROY 21 1",
      "init": {
        "Vr": 0.11609626475721918,
        "Vi": -1.0153283362478704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7548640194055,
        "longitude": -85.9073008997144
      }
    },
    {
      "number": 28876,
      "class": "Bus",
      "name": "TROY 21 2",
      "init": {
        "Vr": 0.11591896110229315,
        "Vi": -1.0152451042150883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7548640194055,
        "longitude": -85.9073008997144
      }
    },
    {
      "number": 28877,
      "class": "Bus",
      "name": "CHEROKEE 3 1",
      "init": {
        "Vr": 0.3167871928647052,
        "Vi": -0.9661398113012158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8075538061774,
        "longitude": -87.9944842785392
      }
    },
    {
      "number": 28878,
      "class": "Bus",
      "name": "IUKA 1 1",
      "init": {
        "Vr": 0.22247773778386995,
        "Vi": -1.0048001422801351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8247409604801,
        "longitude": -88.1878327562313
      }
    },
    {
      "number": 28879,
      "class": "Bus",
      "name": "IUKA 2 1",
      "init": {
        "Vr": 0.2102854270677638,
        "Vi": -1.0118503901040439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8744741716213,
        "longitude": -88.2395348070522
      }
    },
    {
      "number": 28880,
      "class": "Bus",
      "name": "LEIGHTON 1",
      "init": {
        "Vr": 0.28820794752444073,
        "Vi": -0.9538714130444197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6620966198269,
        "longitude": -87.535736128344
      }
    },
    {
      "number": 28881,
      "class": "Bus",
      "name": "LEIGHTON 2",
      "init": {
        "Vr": 0.28806775042237404,
        "Vi": -0.9538397526407081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6620966198269,
        "longitude": -87.535736128344
      }
    },
    {
      "number": 28882,
      "class": "Bus",
      "name": "MUSCLE SHOALS 1 1",
      "init": {
        "Vr": 0.25698199003324584,
        "Vi": -0.9510005196538707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.777724893929,
        "longitude": -87.5598560826048
      }
    },
    {
      "number": 28883,
      "class": "Bus",
      "name": "MUSCLE SHOALS 2 1",
      "init": {
        "Vr": 0.24443477822332058,
        "Vi": -0.9503130372894837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8269034196786,
        "longitude": -87.6159585537503
      }
    },
    {
      "number": 28884,
      "class": "Bus",
      "name": "RUSSELLVILLE 1 1",
      "init": {
        "Vr": 0.3062296651385426,
        "Vi": -0.9561458995196991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.539452038646,
        "longitude": -87.900639030252
      }
    },
    {
      "number": 28885,
      "class": "Bus",
      "name": "RUSSELLVILLE 1 2",
      "init": {
        "Vr": 0.30607108508006386,
        "Vi": -0.9560898970901776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.539452038646,
        "longitude": -87.900639030252
      }
    },
    {
      "number": 28886,
      "class": "Bus",
      "name": "RUSSELLVILLE 2 1",
      "init": {
        "Vr": 0.29920083164498473,
        "Vi": -0.9578363326777438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5013503365407,
        "longitude": -87.9376542312055
      }
    },
    {
      "number": 28887,
      "class": "Bus",
      "name": "RUSSELLVILLE 2 2",
      "init": {
        "Vr": 0.2990360370034583,
        "Vi": -0.9577971401625488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5013503365407,
        "longitude": -87.9376542312055
      }
    },
    {
      "number": 28888,
      "class": "Bus",
      "name": "RUSSELLVILLE 3 1",
      "init": {
        "Vr": 0.3022913488694571,
        "Vi": -0.9575516828211104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5236031667983,
        "longitude": -87.8458802614687
      }
    },
    {
      "number": 28889,
      "class": "Bus",
      "name": "RUSSELLVILLE 4 1",
      "init": {
        "Vr": 0.31133714125442424,
        "Vi": -0.9565638847929478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5277622766279,
        "longitude": -87.6732629864225
      }
    },
    {
      "number": 28890,
      "class": "Bus",
      "name": "RUSSELLVILLE 5 1",
      "init": {
        "Vr": 0.3131476485554162,
        "Vi": -0.9585187877429141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5567600309452,
        "longitude": -87.7173738561877
      }
    },
    {
      "number": 28891,
      "class": "Bus",
      "name": "RUSSELLVILLE 6 1",
      "init": {
        "Vr": 0.30440409977584965,
        "Vi": -0.9560318235872424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5318179363717,
        "longitude": -87.5822195955971
      }
    },
    {
      "number": 28892,
      "class": "Bus",
      "name": "SHEFFIELD 4 1",
      "init": {
        "Vr": 0.3444341776298789,
        "Vi": -0.9600682346569425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.879668256367,
        "longitude": -87.738639687148
      }
    },
    {
      "number": 28893,
      "class": "Bus",
      "name": "TOWN CREEK 1 1",
      "init": {
        "Vr": 0.30460106688272953,
        "Vi": -0.955391289035926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6103805352712,
        "longitude": -87.4084091661902
      }
    },
    {
      "number": 28894,
      "class": "Bus",
      "name": "TOWN CREEK 2 1",
      "init": {
        "Vr": 0.3157511798419327,
        "Vi": -0.9555953166293437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6503842908817,
        "longitude": -87.3515676062112
      }
    },
    {
      "number": 28895,
      "class": "Bus",
      "name": "TUSCUMBIA 1 1",
      "init": {
        "Vr": 0.33279570625606814,
        "Vi": -0.953372656634317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6686753910162,
        "longitude": -87.8558594051989
      }
    },
    {
      "number": 28896,
      "class": "Bus",
      "name": "TUSCUMBIA 2 1",
      "init": {
        "Vr": 0.33010167701008253,
        "Vi": -0.9598078632913585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6531522254383,
        "longitude": -87.7242685710871
      }
    },
    {
      "number": 28897,
      "class": "Bus",
      "name": "TUSCUMBIA 3 1",
      "init": {
        "Vr": 0.3093276043885629,
        "Vi": -0.9516999055589648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6670909154012,
        "longitude": -87.7995528220316
      }
    },
    {
      "number": 28898,
      "class": "Bus",
      "name": "TUSCUMBIA 3 2",
      "init": {
        "Vr": 0.3089294660712498,
        "Vi": -0.9516780187653249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6670909154012,
        "longitude": -87.7995528220316
      }
    },
    {
      "number": 28899,
      "class": "Bus",
      "name": "ANDALUSIA 1 1",
      "init": {
        "Vr": 0.10158455780124129,
        "Vi": -1.025198134693394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3380287135891,
        "longitude": -86.5221014946415
      }
    },
    {
      "number": 28900,
      "class": "Bus",
      "name": "ANDALUSIA 2 1",
      "init": {
        "Vr": 0.08687624151058203,
        "Vi": -1.0181369720227118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.236249216785,
        "longitude": -86.5132088817741
      }
    },
    {
      "number": 28901,
      "class": "Bus",
      "name": "BREWTON 1 1",
      "init": {
        "Vr": 0.5832247944603282,
        "Vi": -0.8557480571256055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0965174323038,
        "longitude": -87.1696578992346
      }
    },
    {
      "number": 28902,
      "class": "Bus",
      "name": "BREWTON 1 2",
      "init": {
        "Vr": 0.5830439860708899,
        "Vi": -0.8557458139716583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0965174323038,
        "longitude": -87.1696578992346
      }
    },
    {
      "number": 28903,
      "class": "Bus",
      "name": "BREWTON 2 1",
      "init": {
        "Vr": 0.5556014098804565,
        "Vi": -0.8656037720575135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0652387922718,
        "longitude": -87.1110177163481
      }
    },
    {
      "number": 28904,
      "class": "Bus",
      "name": "BREWTON 2 2",
      "init": {
        "Vr": 0.5553932821822506,
        "Vi": -0.8655853894504736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0652387922718,
        "longitude": -87.1110177163481
      }
    },
    {
      "number": 28905,
      "class": "Bus",
      "name": "BREWTON 3 1",
      "init": {
        "Vr": 0.5165518953406969,
        "Vi": -0.8852268436866303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.248994509964,
        "longitude": -87.0566645100601
      }
    },
    {
      "number": 28906,
      "class": "Bus",
      "name": "BREWTON 4 1",
      "init": {
        "Vr": 0.5423235970936595,
        "Vi": -0.8709355465099341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1028049220941,
        "longitude": -87.0759110712477
      }
    },
    {
      "number": 28907,
      "class": "Bus",
      "name": "EVERGREEN 2 1",
      "init": {
        "Vr": 0.40515646595594146,
        "Vi": -0.9408199479042035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4120335938905,
        "longitude": -87.039047884823
      }
    },
    {
      "number": 28908,
      "class": "Bus",
      "name": "EVERGREEN 2 2",
      "init": {
        "Vr": 0.405035072571162,
        "Vi": -0.9408369838523087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4120335938905,
        "longitude": -87.039047884823
      }
    },
    {
      "number": 28909,
      "class": "Bus",
      "name": "EVERGREEN 3 1",
      "init": {
        "Vr": 0.3554129861382272,
        "Vi": -0.9592083714566474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4840026703445,
        "longitude": -86.9893662515589
      }
    },
    {
      "number": 28910,
      "class": "Bus",
      "name": "EVERGREEN 4 1",
      "init": {
        "Vr": 0.509498753075643,
        "Vi": -0.901739914745572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3819771784822,
        "longitude": -86.8772165885247
      }
    },
    {
      "number": 28911,
      "class": "Bus",
      "name": "EVERGREEN 4 2",
      "init": {
        "Vr": 0.5093616357525873,
        "Vi": -0.9017337304547712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3819771784822,
        "longitude": -86.8772165885247
      }
    },
    {
      "number": 28912,
      "class": "Bus",
      "name": "MONROEVILLE 5 1",
      "init": {
        "Vr": 0.5753089094226365,
        "Vi": -0.8363557814432847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4909900993446,
        "longitude": -87.2195847812363
      }
    },
    {
      "number": 28913,
      "class": "Bus",
      "name": "MONROEVILLE 6 1",
      "init": {
        "Vr": 0.5628122742000923,
        "Vi": -0.8403869194626962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5679293604277,
        "longitude": -87.2955180230622
      }
    },
    {
      "number": 28914,
      "class": "Bus",
      "name": "REPTON 1",
      "init": {
        "Vr": 0.6111689021425505,
        "Vi": -0.8279818511289564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3713107323975,
        "longitude": -87.2230328615666
      }
    },
    {
      "number": 28915,
      "class": "Bus",
      "name": "ALEXANDER CITY 1 1",
      "init": {
        "Vr": 0.38369553747832374,
        "Vi": -0.9531268407062142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9262346331556,
        "longitude": -85.8907895861343
      }
    },
    {
      "number": 28916,
      "class": "Bus",
      "name": "ALEXANDER CITY 1 2",
      "init": {
        "Vr": 0.383368834573833,
        "Vi": -0.953086550945193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9262346331556,
        "longitude": -85.8907895861343
      }
    },
    {
      "number": 28917,
      "class": "Bus",
      "name": "ALEXANDER CITY 2 1",
      "init": {
        "Vr": 0.36844710649302886,
        "Vi": -0.9516908697481589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9045026045649,
        "longitude": -85.9606869165422
      }
    },
    {
      "number": 28918,
      "class": "Bus",
      "name": "ALEXANDER CITY 3 1",
      "init": {
        "Vr": 0.4051807862702527,
        "Vi": -0.9527940813907854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9867225607496,
        "longitude": -85.9489686431529
      }
    },
    {
      "number": 28919,
      "class": "Bus",
      "name": "ALEXANDER CITY 4 1",
      "init": {
        "Vr": 0.3598868089626154,
        "Vi": -0.9523614150652339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8796176797001,
        "longitude": -85.9506678480383
      }
    },
    {
      "number": 28920,
      "class": "Bus",
      "name": "ROCKFORD 1 1",
      "init": {
        "Vr": 0.4427272340172248,
        "Vi": -0.9312347023171411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8790813263079,
        "longitude": -86.3192391962347
      }
    },
    {
      "number": 28921,
      "class": "Bus",
      "name": "SYLACAUGA 5 1",
      "init": {
        "Vr": 0.33911153420957274,
        "Vi": -0.9336146793087763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0942227715826,
        "longitude": -86.4242589683264
      }
    },
    {
      "number": 28922,
      "class": "Bus",
      "name": "SYLACAUGA 5 2",
      "init": {
        "Vr": 0.33923607288750224,
        "Vi": -0.9336577781922452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0942227715826,
        "longitude": -86.4242589683264
      }
    },
    {
      "number": 28923,
      "class": "Bus",
      "name": "SYLACAUGA 6 1",
      "init": {
        "Vr": 0.36855315804316235,
        "Vi": -0.9273743870604609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0555449039313,
        "longitude": -86.3768260093689
      }
    },
    {
      "number": 28924,
      "class": "Bus",
      "name": "ANDALUSIA 3 1",
      "init": {
        "Vr": 0.09379969179036057,
        "Vi": -1.0151621501783787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1911566374647,
        "longitude": -86.5137117822087
      }
    },
    {
      "number": 28925,
      "class": "Bus",
      "name": "ANDALUSIA 4 1",
      "init": {
        "Vr": 0.08848444558442986,
        "Vi": -1.0156596773920268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1707768708026,
        "longitude": -86.5719275016827
      }
    },
    {
      "number": 28926,
      "class": "Bus",
      "name": "ANDALUSIA 5 1",
      "init": {
        "Vr": 0.10102511430640664,
        "Vi": -1.011874846798491
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.177015897859,
        "longitude": -86.4652580586896
      }
    },
    {
      "number": 28927,
      "class": "Bus",
      "name": "DOZIER 1",
      "init": {
        "Vr": 0.15383609205703308,
        "Vi": -1.0174588545695693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4502330777552,
        "longitude": -86.4027681922078
      }
    },
    {
      "number": 28928,
      "class": "Bus",
      "name": "FLORALA 1",
      "init": {
        "Vr": 0.16425503628291718,
        "Vi": -1.0147970238050548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.044200230033,
        "longitude": -86.3574817431373
      }
    },
    {
      "number": 28929,
      "class": "Bus",
      "name": "GRADY 1 1",
      "init": {
        "Vr": 0.17581229682459193,
        "Vi": -1.0194755294006779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9907734408948,
        "longitude": -86.1835353199241
      }
    },
    {
      "number": 28930,
      "class": "Bus",
      "name": "HIGHLAND HOME 1",
      "init": {
        "Vr": 0.148768436764309,
        "Vi": -1.023241331708253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.912489137299,
        "longitude": -86.3867403371159
      }
    },
    {
      "number": 28931,
      "class": "Bus",
      "name": "LUVERNE 1 1",
      "init": {
        "Vr": 0.13009749112820776,
        "Vi": -1.027187024892397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8079611944525,
        "longitude": -86.2547965328766
      }
    },
    {
      "number": 28932,
      "class": "Bus",
      "name": "LUVERNE 2 1",
      "init": {
        "Vr": 0.12680828433244876,
        "Vi": -1.025056358515346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6869014177524,
        "longitude": -86.2407446993366
      }
    },
    {
      "number": 28933,
      "class": "Bus",
      "name": "ARLEY 1 1",
      "init": {
        "Vr": 0.26359293182736276,
        "Vi": -0.9613134833627308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0207009352379,
        "longitude": -87.1642064983697
      }
    },
    {
      "number": 28934,
      "class": "Bus",
      "name": "ARLEY 1 2",
      "init": {
        "Vr": 0.26379219784048863,
        "Vi": -0.9613770939819576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0207009352379,
        "longitude": -87.1642064983697
      }
    },
    {
      "number": 28935,
      "class": "Bus",
      "name": "ARLEY 2 1",
      "init": {
        "Vr": 0.22784682342291124,
        "Vi": -0.9763766947432014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1704875137754,
        "longitude": -87.1475206051592
      }
    },
    {
      "number": 28936,
      "class": "Bus",
      "name": "BAILEYTON 1",
      "init": {
        "Vr": 0.18653127558328536,
        "Vi": -0.9703667616356426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2321342976846,
        "longitude": -86.6352851137033
      }
    },
    {
      "number": 28937,
      "class": "Bus",
      "name": "CULLMAN 1 1",
      "init": {
        "Vr": 0.21750855637858926,
        "Vi": -0.9561058089557767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1068218243316,
        "longitude": -86.7160302146742
      }
    },
    {
      "number": 28938,
      "class": "Bus",
      "name": "CULLMAN 2 1",
      "init": {
        "Vr": 0.37052932745317807,
        "Vi": -0.9670364960269865
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1909846960819,
        "longitude": -86.7399244300453
      }
    },
    {
      "number": 28939,
      "class": "Bus",
      "name": "CULLMAN 3 1",
      "init": {
        "Vr": 0.2032578154065379,
        "Vi": -0.9660972042143242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1797106065688,
        "longitude": -86.7003379032105
      }
    },
    {
      "number": 28940,
      "class": "Bus",
      "name": "CULLMAN 3 2",
      "init": {
        "Vr": 0.20302112842676004,
        "Vi": -0.9660364489672191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1797106065688,
        "longitude": -86.7003379032105
      }
    },
    {
      "number": 28941,
      "class": "Bus",
      "name": "CULLMAN 4 1",
      "init": {
        "Vr": 0.18161990859635394,
        "Vi": -0.9532180411738291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.058229878628,
        "longitude": -86.6818836285789
      }
    },
    {
      "number": 28942,
      "class": "Bus",
      "name": "CULLMAN 5 1",
      "init": {
        "Vr": 0.19059881480418103,
        "Vi": -1.000830305984568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1755185499564,
        "longitude": -86.9266372179702
      }
    },
    {
      "number": 28943,
      "class": "Bus",
      "name": "CULLMAN 6 1",
      "init": {
        "Vr": 0.21873301045205962,
        "Vi": -1.0073984125601703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2232649858548,
        "longitude": -86.8650135749619
      }
    },
    {
      "number": 28944,
      "class": "Bus",
      "name": "CULLMAN 7 1",
      "init": {
        "Vr": 0.19911354296686862,
        "Vi": -1.001998874346615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2185736506431,
        "longitude": -86.9287493956536
      }
    },
    {
      "number": 28945,
      "class": "Bus",
      "name": "CULLMAN 8 1",
      "init": {
        "Vr": 0.24364081966148302,
        "Vi": -0.9903582359551922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2492850252587,
        "longitude": -86.8003582786999
      }
    },
    {
      "number": 28946,
      "class": "Bus",
      "name": "CULLMAN 9 1",
      "init": {
        "Vr": 0.21984971945436918,
        "Vi": -0.9715561927585821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2354886253787,
        "longitude": -86.734704657765
      }
    },
    {
      "number": 28947,
      "class": "Bus",
      "name": "DANVILLE 16 1",
      "init": {
        "Vr": 0.19355941923612133,
        "Vi": -1.011352203619271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.346472465333,
        "longitude": -87.1373099676173
      }
    },
    {
      "number": 28948,
      "class": "Bus",
      "name": "DANVILLE 16 2",
      "init": {
        "Vr": 0.1937423997089355,
        "Vi": -1.0108990454986193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.346472465333,
        "longitude": -87.1373099676173
      }
    },
    {
      "number": 28949,
      "class": "Bus",
      "name": "FALKVILLE 1 1",
      "init": {
        "Vr": 0.25731010114069885,
        "Vi": -0.9641350648906145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3041532172268,
        "longitude": -86.9235833631225
      }
    },
    {
      "number": 28950,
      "class": "Bus",
      "name": "FALKVILLE 2 1",
      "init": {
        "Vr": 0.28109721257193643,
        "Vi": -0.969420458957074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3128141757819,
        "longitude": -86.8488701348794
      }
    },
    {
      "number": 28951,
      "class": "Bus",
      "name": "HANCEVILLE 1 1",
      "init": {
        "Vr": 0.2618363740085092,
        "Vi": -0.9518200015006074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9890484818462,
        "longitude": -86.8830064704845
      }
    },
    {
      "number": 28952,
      "class": "Bus",
      "name": "HANCEVILLE 2 1",
      "init": {
        "Vr": 0.2794619199407789,
        "Vi": -0.952247128180272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9835742341733,
        "longitude": -86.7964764577904
      }
    },
    {
      "number": 28953,
      "class": "Bus",
      "name": "HANCEVILLE 3 1",
      "init": {
        "Vr": 0.24748026215217397,
        "Vi": -0.9519038939814377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0475708525978,
        "longitude": -86.8820238033765
      }
    },
    {
      "number": 28954,
      "class": "Bus",
      "name": "VINEMONT 1 1",
      "init": {
        "Vr": 0.18650267454001013,
        "Vi": -1.003974133937972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2522832742234,
        "longitude": -87.0825633325545
      }
    },
    {
      "number": 28955,
      "class": "Bus",
      "name": "VINEMONT 2 1",
      "init": {
        "Vr": 0.18578983444610525,
        "Vi": -1.0012397107405264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2056940134163,
        "longitude": -87.0076329851415
      }
    },
    {
      "number": 28956,
      "class": "Bus",
      "name": "VINEMONT 2 2",
      "init": {
        "Vr": 0.18592389018481043,
        "Vi": -1.0012845980686675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2056940134163,
        "longitude": -87.0076329851415
      }
    },
    {
      "number": 28957,
      "class": "Bus",
      "name": "DOTHAN 1 1",
      "init": {
        "Vr": 0.24839175931475782,
        "Vi": -1.0068337723043272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2804393148149,
        "longitude": -85.43559267429
      }
    },
    {
      "number": 28958,
      "class": "Bus",
      "name": "DOTHAN 1 2",
      "init": {
        "Vr": 0.24871950309475113,
        "Vi": -1.0066190789155993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2804393148149,
        "longitude": -85.43559267429
      }
    },
    {
      "number": 28959,
      "class": "Bus",
      "name": "DOTHAN 2 1",
      "init": {
        "Vr": 0.24477323114982844,
        "Vi": -1.0015973964500267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2812546201249,
        "longitude": -85.3652319175936
      }
    },
    {
      "number": 28960,
      "class": "Bus",
      "name": "DOTHAN 3 1",
      "init": {
        "Vr": 0.24348583505852814,
        "Vi": -1.0091241641045756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.350625710805,
        "longitude": -85.388522494205
      }
    },
    {
      "number": 28961,
      "class": "Bus",
      "name": "DOTHAN 3 2",
      "init": {
        "Vr": 0.24315870816295335,
        "Vi": -1.0090774031216694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.350625710805,
        "longitude": -85.388522494205
      }
    },
    {
      "number": 28962,
      "class": "Bus",
      "name": "DOTHAN 4 1",
      "init": {
        "Vr": 0.30928947314832983,
        "Vi": -0.9729323932577939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2362576881147,
        "longitude": -85.2728008803682
      }
    },
    {
      "number": 28963,
      "class": "Bus",
      "name": "FORT RUCKER 1",
      "init": {
        "Vr": 0.30001950264516025,
        "Vi": -0.9695885076082318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28964,
      "class": "Bus",
      "name": "FORT RUCKER 2",
      "init": {
        "Vr": 0.3000195026451602,
        "Vi": -0.9695885076082316
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28965,
      "class": "Bus",
      "name": "FORT RUCKER 3",
      "init": {
        "Vr": 0.3000195026451602,
        "Vi": -0.9695885076082316
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28966,
      "class": "Bus",
      "name": "FORT RUCKER 4",
      "init": {
        "Vr": 0.3000195026451602,
        "Vi": -0.9695885076082316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28967,
      "class": "Bus",
      "name": "FORT RUCKER 5",
      "init": {
        "Vr": 0.29989386384873246,
        "Vi": -0.9695606119597737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28968,
      "class": "Bus",
      "name": "FORT RUCKER 7",
      "init": {
        "Vr": 0.3001678688022729,
        "Vi": -0.9696087084088995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3266949579089,
        "longitude": -85.6940826661526
      }
    },
    {
      "number": 28969,
      "class": "Bus",
      "name": "HEADLAND 1 1",
      "init": {
        "Vr": 0.2610438396439774,
        "Vi": -1.0037923808678682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3462993026219,
        "longitude": -85.3054692458645
      }
    },
    {
      "number": 28970,
      "class": "Bus",
      "name": "HEADLAND 2 1",
      "init": {
        "Vr": 0.20353672649749796,
        "Vi": -0.976245482566957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.441118029605,
        "longitude": -85.3592971319298
      }
    },
    {
      "number": 28971,
      "class": "Bus",
      "name": "MIDLAND CITY 1",
      "init": {
        "Vr": 0.24366895223963725,
        "Vi": -1.009049812582402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3921028214036,
        "longitude": -85.4572884100609
      }
    },
    {
      "number": 28972,
      "class": "Bus",
      "name": "MIDLAND CITY 2",
      "init": {
        "Vr": 0.24358186747293387,
        "Vi": -1.0090404025227917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3921028214036,
        "longitude": -85.4572884100609
      }
    },
    {
      "number": 28973,
      "class": "Bus",
      "name": "NEWTON 11 1",
      "init": {
        "Vr": 0.27221087658116344,
        "Vi": -0.981045032529873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2779278990086,
        "longitude": -85.6104025600134
      }
    },
    {
      "number": 28974,
      "class": "Bus",
      "name": "MARION JUNCTION 1",
      "init": {
        "Vr": 0.4705647413402838,
        "Vi": -0.8885944041838435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4125636404611,
        "longitude": -87.2955689627878
      }
    },
    {
      "number": 28975,
      "class": "Bus",
      "name": "MINTER 1",
      "init": {
        "Vr": 0.404765088906117,
        "Vi": -0.9298315018189252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1534646472059,
        "longitude": -86.9833478593597
      }
    },
    {
      "number": 28976,
      "class": "Bus",
      "name": "ORRVILLE 1 1",
      "init": {
        "Vr": 0.49897186618543926,
        "Vi": -0.882335420072277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2008751823704,
        "longitude": -87.1650011726984
      }
    },
    {
      "number": 28977,
      "class": "Bus",
      "name": "SELMA 7 1",
      "init": {
        "Vr": 0.4573321295551689,
        "Vi": -0.8932440541094728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4542739187104,
        "longitude": -87.008137900509
      }
    },
    {
      "number": 28978,
      "class": "Bus",
      "name": "SELMA 8 1",
      "init": {
        "Vr": 0.46122911410874606,
        "Vi": -0.8848624089224597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4999446687606,
        "longitude": -87.067122145735
      }
    },
    {
      "number": 28979,
      "class": "Bus",
      "name": "ALBERTVILLE 1 1",
      "init": {
        "Vr": 0.15232785654282674,
        "Vi": -0.9711566362338421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3132846324497,
        "longitude": -86.1100920555123
      }
    },
    {
      "number": 28980,
      "class": "Bus",
      "name": "ALBERTVILLE 2 1",
      "init": {
        "Vr": 0.1702851745908182,
        "Vi": -0.985314360258161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3640555272836,
        "longitude": -86.2551501549058
      }
    },
    {
      "number": 28981,
      "class": "Bus",
      "name": "ALBERTVILLE 3 1",
      "init": {
        "Vr": 0.1572172472804887,
        "Vi": -0.97673605759615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3441104096536,
        "longitude": -86.1893349610943
      }
    },
    {
      "number": 28982,
      "class": "Bus",
      "name": "ATTALLA 1 1",
      "init": {
        "Vr": 0.1605802431748144,
        "Vi": -1.00415405728754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1314505067192,
        "longitude": -86.0769122222993
      }
    },
    {
      "number": 28983,
      "class": "Bus",
      "name": "ATTALLA 2 1",
      "init": {
        "Vr": 0.16794171825338614,
        "Vi": -1.007662578723807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0810780946185,
        "longitude": -86.0669067137013
      }
    },
    {
      "number": 28984,
      "class": "Bus",
      "name": "CROSSVILLE 1 1",
      "init": {
        "Vr": 0.15512094872578217,
        "Vi": -0.9676890838860132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3007391406647,
        "longitude": -86.0322897123073
      }
    },
    {
      "number": 28985,
      "class": "Bus",
      "name": "FORT PAYNE 4 1",
      "init": {
        "Vr": -0.06111809926309373,
        "Vi": -1.0076701696604078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5683932351284,
        "longitude": -85.7091405491744
      }
    },
    {
      "number": 28986,
      "class": "Bus",
      "name": "FYFFE 1 1",
      "init": {
        "Vr": 0.0026722482347589236,
        "Vi": -1.0311907197987809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4122176196686,
        "longitude": -85.9275560996565
      }
    },
    {
      "number": 28987,
      "class": "Bus",
      "name": "FYFFE 2 1",
      "init": {
        "Vr": 0.010427423497118596,
        "Vi": -1.0124618738245774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4583378841126,
        "longitude": -86.0028265550088
      }
    },
    {
      "number": 28988,
      "class": "Bus",
      "name": "HENAGAR 1 1",
      "init": {
        "Vr": 0.009785132203817652,
        "Vi": -1.0108949692116236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.691211844173,
        "longitude": -85.6194480024251
      }
    },
    {
      "number": 28989,
      "class": "Bus",
      "name": "HENAGAR 2 1",
      "init": {
        "Vr": 0.022082891151203612,
        "Vi": -1.0132558194701566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6859064212934,
        "longitude": -85.7359374094059
      }
    },
    {
      "number": 28990,
      "class": "Bus",
      "name": "IDER 1",
      "init": {
        "Vr": 0.005546529997276162,
        "Vi": -1.0127884566663232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7552610862017,
        "longitude": -85.6632461393826
      }
    },
    {
      "number": 28991,
      "class": "Bus",
      "name": "PISGAH 1",
      "init": {
        "Vr": 0.04291666713604807,
        "Vi": -1.0172248312976448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6914708019919,
        "longitude": -85.887559112801
      }
    },
    {
      "number": 28992,
      "class": "Bus",
      "name": "RAINSVILLE 1 1",
      "init": {
        "Vr": -0.026338561525601798,
        "Vi": -1.0178577583313055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5415293225376,
        "longitude": -85.8804477469141
      }
    },
    {
      "number": 28993,
      "class": "Bus",
      "name": "RAINSVILLE 2 1",
      "init": {
        "Vr": 0.01449303708672002,
        "Vi": -1.0201799962440954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3537272716628,
        "longitude": -85.8981489040912
      }
    },
    {
      "number": 28994,
      "class": "Bus",
      "name": "RAINSVILLE 2 2",
      "init": {
        "Vr": 0.014282399070518313,
        "Vi": -1.0200136445745176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3537272716628,
        "longitude": -85.8981489040912
      }
    },
    {
      "number": 28995,
      "class": "Bus",
      "name": "RAINSVILLE 3 1",
      "init": {
        "Vr": -0.05459280900637183,
        "Vi": -1.0032984720599067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.494321223416,
        "longitude": -85.6874718267467
      }
    },
    {
      "number": 28996,
      "class": "Bus",
      "name": "SECTION 1",
      "init": {
        "Vr": 0.02676482336972742,
        "Vi": -1.0002509788219753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5717688486069,
        "longitude": -85.9947671772002
      }
    },
    {
      "number": 28997,
      "class": "Bus",
      "name": "VALLEY HEAD 1 1",
      "init": {
        "Vr": -0.025894045411096377,
        "Vi": -1.0046989981318404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5441077917475,
        "longitude": -85.5174289094818
      }
    },
    {
      "number": 28998,
      "class": "Bus",
      "name": "VALLEY HEAD 1 2",
      "init": {
        "Vr": -0.025985301096360425,
        "Vi": -1.0046289208941803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5441077917475,
        "longitude": -85.5174289094818
      }
    },
    {
      "number": 28999,
      "class": "Bus",
      "name": "VALLEY HEAD 2 1",
      "init": {
        "Vr": -0.049847462296698265,
        "Vi": -1.0046607553949694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5969269731166,
        "longitude": -85.6135669084064
      }
    },
    {
      "number": 29000,
      "class": "Bus",
      "name": "ECLECTIC 1",
      "init": {
        "Vr": 0.3433190836342209,
        "Vi": -0.9528260690481245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7068238721262,
        "longitude": -86.1059445889731
      }
    },
    {
      "number": 29001,
      "class": "Bus",
      "name": "MILLBROOK 3 1",
      "init": {
        "Vr": 0.4598400404483446,
        "Vi": -0.9069137696382445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4455345467357,
        "longitude": -86.4276578753605
      }
    },
    {
      "number": 29002,
      "class": "Bus",
      "name": "MILLBROOK 3 2",
      "init": {
        "Vr": 0.4596808069415564,
        "Vi": -0.9069010317284046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4455345467357,
        "longitude": -86.4276578753605
      }
    },
    {
      "number": 29003,
      "class": "Bus",
      "name": "MILLBROOK 4 1",
      "init": {
        "Vr": 0.46563666796104125,
        "Vi": -0.9167343744700767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5120566211875,
        "longitude": -86.3070698666223
      }
    },
    {
      "number": 29004,
      "class": "Bus",
      "name": "MILLBROOK 4 2",
      "init": {
        "Vr": 0.46591389813220485,
        "Vi": -0.9167967438163982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5120566211875,
        "longitude": -86.3070698666223
      }
    },
    {
      "number": 29005,
      "class": "Bus",
      "name": "MILLBROOK 5 1",
      "init": {
        "Vr": 0.48686359747602975,
        "Vi": -0.9130802778322208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5618906235618,
        "longitude": -86.3156961376521
      }
    },
    {
      "number": 29006,
      "class": "Bus",
      "name": "TALLASSEE 1 1",
      "init": {
        "Vr": 0.3810115531882028,
        "Vi": -0.9604009236376104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5629965991382,
        "longitude": -85.9336721430008
      }
    },
    {
      "number": 29007,
      "class": "Bus",
      "name": "TALLASSEE 1 2",
      "init": {
        "Vr": 0.38061924429542765,
        "Vi": -0.9603221424365351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5629965991382,
        "longitude": -85.9336721430008
      }
    },
    {
      "number": 29008,
      "class": "Bus",
      "name": "TALLASSEE 2 1",
      "init": {
        "Vr": 0.3824777672248009,
        "Vi": -0.9545449716668889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6259168794972,
        "longitude": -85.9545292582564
      }
    },
    {
      "number": 29009,
      "class": "Bus",
      "name": "WETUMPKA 1 1",
      "init": {
        "Vr": 0.36099655661438274,
        "Vi": -0.9506473808586018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5741522613729,
        "longitude": -86.1346417399693
      }
    },
    {
      "number": 29010,
      "class": "Bus",
      "name": "WETUMPKA 2 1",
      "init": {
        "Vr": 0.47990077990716257,
        "Vi": -0.9167703138065053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5473200100264,
        "longitude": -86.2598675561636
      }
    },
    {
      "number": 29011,
      "class": "Bus",
      "name": "WETUMPKA 3 1",
      "init": {
        "Vr": 0.3514182002761461,
        "Vi": -0.9536822011346217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6643708842459,
        "longitude": -86.2033957409947
      }
    },
    {
      "number": 29012,
      "class": "Bus",
      "name": "WETUMPKA 4 1",
      "init": {
        "Vr": 0.34478592629603294,
        "Vi": -0.9538370411014957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6865908890338,
        "longitude": -86.1758083161575
      }
    },
    {
      "number": 29013,
      "class": "Bus",
      "name": "WETUMPKA 4 2",
      "init": {
        "Vr": 0.3445538102787978,
        "Vi": -0.9538635082697761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6865908890338,
        "longitude": -86.1758083161575
      }
    },
    {
      "number": 29014,
      "class": "Bus",
      "name": "WETUMPKA 5 1",
      "init": {
        "Vr": 0.4424760119793425,
        "Vi": -0.9266836827681499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5078151191253,
        "longitude": -86.1772786304659
      }
    },
    {
      "number": 29015,
      "class": "Bus",
      "name": "WETUMPKA 5 2",
      "init": {
        "Vr": 0.4426077402020942,
        "Vi": -0.9267053405038781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5078151191253,
        "longitude": -86.1772786304659
      }
    },
    {
      "number": 29016,
      "class": "Bus",
      "name": "WETUMPKA 6 1",
      "init": {
        "Vr": 0.36903928856077917,
        "Vi": -0.9491324698068663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5551361467206,
        "longitude": -86.0965279123895
      }
    },
    {
      "number": 29017,
      "class": "Bus",
      "name": "FLOMATON 1",
      "init": {
        "Vr": 0.6453601679268117,
        "Vi": -0.8014554905259418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1125742755103,
        "longitude": -87.2969054913237
      }
    },
    {
      "number": 29018,
      "class": "Bus",
      "name": "BOAZ 5 1",
      "init": {
        "Vr": 0.13916359810296902,
        "Vi": -0.9767747506516776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1410992847084,
        "longitude": -86.2496122779199
      }
    },
    {
      "number": 29019,
      "class": "Bus",
      "name": "GADSDEN 7 1",
      "init": {
        "Vr": 0.19612461955832208,
        "Vi": -1.016186926658487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0326440761181,
        "longitude": -85.9936976727677
      }
    },
    {
      "number": 29020,
      "class": "Bus",
      "name": "GADSDEN 8 1",
      "init": {
        "Vr": 0.07459373572321068,
        "Vi": -1.0116174778120812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7371716033303,
        "longitude": -86.0494629554293
      }
    },
    {
      "number": 29021,
      "class": "Bus",
      "name": "GADSDEN 9 1",
      "init": {
        "Vr": 0.1977271757217696,
        "Vi": -1.0173309642749346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9601764089366,
        "longitude": -85.976580019987
      }
    },
    {
      "number": 29022,
      "class": "Bus",
      "name": "GADSDEN 10 1",
      "init": {
        "Vr": 0.14981939286681617,
        "Vi": -1.008884099563508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9123631779591,
        "longitude": -86.0259094299606
      }
    },
    {
      "number": 29023,
      "class": "Bus",
      "name": "GADSDEN 10 2",
      "init": {
        "Vr": 0.14959316249581886,
        "Vi": -1.0088061133576884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9123631779591,
        "longitude": -86.0259094299606
      }
    },
    {
      "number": 29024,
      "class": "Bus",
      "name": "RAINBOW CITY 1 1",
      "init": {
        "Vr": 0.1825851088106839,
        "Vi": -1.014083035813219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9680298368655,
        "longitude": -86.088561116672
      }
    },
    {
      "number": 29025,
      "class": "Bus",
      "name": "RAINBOW CITY 2 1",
      "init": {
        "Vr": 0.09015826809021615,
        "Vi": -0.9824339446257451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8563484753674,
        "longitude": -86.0972709294739
      }
    },
    {
      "number": 29026,
      "class": "Bus",
      "name": "BERRY 1 1",
      "init": {
        "Vr": 0.2922201611441362,
        "Vi": -0.9960709971379524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6400585297991,
        "longitude": -87.5465998959895
      }
    },
    {
      "number": 29027,
      "class": "Bus",
      "name": "CARBON HILL 1",
      "init": {
        "Vr": 0.281856558122158,
        "Vi": -0.9894996380378134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8404625136295,
        "longitude": -87.4951375396652
      }
    },
    {
      "number": 29028,
      "class": "Bus",
      "name": "CARBON HILL 2",
      "init": {
        "Vr": 0.28161690898912894,
        "Vi": -0.9894279990592462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8404625136295,
        "longitude": -87.4951375396652
      }
    },
    {
      "number": 29029,
      "class": "Bus",
      "name": "FAYETTE 1 1",
      "init": {
        "Vr": 0.48161047395825546,
        "Vi": -0.8903274989161123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7347106046941,
        "longitude": -87.7991397965917
      }
    },
    {
      "number": 29030,
      "class": "Bus",
      "name": "FAYETTE 2 1",
      "init": {
        "Vr": 0.4907165885021205,
        "Vi": -0.8878915606487118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7034325156344,
        "longitude": -87.8348946950093
      }
    },
    {
      "number": 29031,
      "class": "Bus",
      "name": "FAYETTE 2 2",
      "init": {
        "Vr": 0.4905799082396122,
        "Vi": -0.8879150931965923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7034325156344,
        "longitude": -87.8348946950093
      }
    },
    {
      "number": 29032,
      "class": "Bus",
      "name": "FAYETTE 3 1",
      "init": {
        "Vr": 0.4472814044914853,
        "Vi": -0.8991512973115608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439073890986,
        "longitude": -87.833081536374
      }
    },
    {
      "number": 29033,
      "class": "Bus",
      "name": "FAYETTE 3 2",
      "init": {
        "Vr": 0.4471048469908317,
        "Vi": -0.8991523653381549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6439073890986,
        "longitude": -87.833081536374
      }
    },
    {
      "number": 29034,
      "class": "Bus",
      "name": "WINFIELD 1 1",
      "init": {
        "Vr": 0.4254356070089794,
        "Vi": -0.9106287900380846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8643200518852,
        "longitude": -87.7286358056241
      }
    },
    {
      "number": 29035,
      "class": "Bus",
      "name": "WINFIELD 2 1",
      "init": {
        "Vr": 0.4139479503201947,
        "Vi": -0.924311886063733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29036,
      "class": "Bus",
      "name": "WINFIELD 2 2",
      "init": {
        "Vr": 0.4139479503201947,
        "Vi": -0.9243118860637329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29037,
      "class": "Bus",
      "name": "WINFIELD 2 3",
      "init": {
        "Vr": 0.4139479503201947,
        "Vi": -0.9243118860637329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29038,
      "class": "Bus",
      "name": "WINFIELD 2 4",
      "init": {
        "Vr": 0.4139479503201947,
        "Vi": -0.924311886063733
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29039,
      "class": "Bus",
      "name": "WINFIELD 2 5",
      "init": {
        "Vr": 0.4135774790028739,
        "Vi": -0.9242879291112996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29040,
      "class": "Bus",
      "name": "WINFIELD 2 7",
      "init": {
        "Vr": 0.4142931500544056,
        "Vi": -0.924328775536748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9894435416322,
        "longitude": -87.8758133757385
      }
    },
    {
      "number": 29041,
      "class": "Bus",
      "name": "WINFIELD 3 1",
      "init": {
        "Vr": 0.4003560825307258,
        "Vi": -0.9217316269797033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9258385783549,
        "longitude": -87.7500299368641
      }
    },
    {
      "number": 29042,
      "class": "Bus",
      "name": "WINFIELD 3 2",
      "init": {
        "Vr": 0.4002053529171665,
        "Vi": -0.9217380080801977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9258385783549,
        "longitude": -87.7500299368641
      }
    },
    {
      "number": 29043,
      "class": "Bus",
      "name": "HACKLEBURG 1",
      "init": {
        "Vr": 0.29895489997562597,
        "Vi": -0.9632347286920528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2402948176537,
        "longitude": -87.8503720607467
      }
    },
    {
      "number": 29044,
      "class": "Bus",
      "name": "HALEYVILLE 1 1",
      "init": {
        "Vr": 0.2480700503129083,
        "Vi": -0.9606931468411145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2655270258663,
        "longitude": -87.5968459051943
      }
    },
    {
      "number": 29045,
      "class": "Bus",
      "name": "HALEYVILLE 1 2",
      "init": {
        "Vr": 0.24783837234475892,
        "Vi": -0.9606406802907166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2655270258663,
        "longitude": -87.5968459051943
      }
    },
    {
      "number": 29046,
      "class": "Bus",
      "name": "HALEYVILLE 2 1",
      "init": {
        "Vr": 0.2467022161272666,
        "Vi": -0.9622294576310539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2231713493318,
        "longitude": -87.5261204813883
      }
    },
    {
      "number": 29047,
      "class": "Bus",
      "name": "HALEYVILLE 3 1",
      "init": {
        "Vr": 0.5863043317429495,
        "Vi": -0.8515275824468952
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1020367505605,
        "longitude": -87.6022444502778
      }
    },
    {
      "number": 29048,
      "class": "Bus",
      "name": "PHIL CAMPBELL 1 1",
      "init": {
        "Vr": 0.2641496725101442,
        "Vi": -0.960770784957893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3257524298471,
        "longitude": -87.7186997724357
      }
    },
    {
      "number": 29049,
      "class": "Bus",
      "name": "PHIL CAMPBELL 2 1",
      "init": {
        "Vr": 0.2859121368235746,
        "Vi": -0.9607525596462798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3829091794352,
        "longitude": -87.815378893061
      }
    },
    {
      "number": 29050,
      "class": "Bus",
      "name": "RED BAY 1 1",
      "init": {
        "Vr": 0.2944242817546011,
        "Vi": -0.9632379021209432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3637094486891,
        "longitude": -88.0284984539564
      }
    },
    {
      "number": 29051,
      "class": "Bus",
      "name": "RED BAY 1 2",
      "init": {
        "Vr": 0.2942780711537845,
        "Vi": -0.9632143186000212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3637094486891,
        "longitude": -88.0284984539564
      }
    },
    {
      "number": 29052,
      "class": "Bus",
      "name": "RED BAY 2 1",
      "init": {
        "Vr": 0.2980749854518911,
        "Vi": -0.9675584363115766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4468516068717,
        "longitude": -88.119629579782
      }
    },
    {
      "number": 29053,
      "class": "Bus",
      "name": "RED BAY 2 2",
      "init": {
        "Vr": 0.29820285216950404,
        "Vi": -0.9675913603439902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4468516068717,
        "longitude": -88.119629579782
      }
    },
    {
      "number": 29054,
      "class": "Bus",
      "name": "DOTHAN 5 1",
      "init": {
        "Vr": 0.3598129301503178,
        "Vi": -0.9528728495981299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0180900231333,
        "longitude": -85.3956800361473
      }
    },
    {
      "number": 29055,
      "class": "Bus",
      "name": "DOTHAN 6 1",
      "init": {
        "Vr": 0.29585208077703934,
        "Vi": -0.9699419571037867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1348139057048,
        "longitude": -85.3489847788029
      }
    },
    {
      "number": 29056,
      "class": "Bus",
      "name": "DOTHAN 6 2",
      "init": {
        "Vr": 0.2964225315482644,
        "Vi": -0.9700673134957563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1348139057048,
        "longitude": -85.3489847788029
      }
    },
    {
      "number": 29057,
      "class": "Bus",
      "name": "DOTHAN 7 1",
      "init": {
        "Vr": 0.4581527289704557,
        "Vi": -0.9355988081999247
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1453351187541,
        "longitude": -85.4269335139869
      }
    },
    {
      "number": 29058,
      "class": "Bus",
      "name": "DOTHAN 7 2",
      "init": {
        "Vr": 0.45876260973723587,
        "Vi": -0.9356908077834235
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1453351187541,
        "longitude": -85.4269335139869
      }
    },
    {
      "number": 29059,
      "class": "Bus",
      "name": "DOTHAN 8 1",
      "init": {
        "Vr": 0.29778402930973374,
        "Vi": -0.9713623810311044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1487334837307,
        "longitude": -85.3413299802447
      }
    },
    {
      "number": 29060,
      "class": "Bus",
      "name": "DOTHAN 8 2",
      "init": {
        "Vr": 0.2973897261256398,
        "Vi": -0.971264128991253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1487334837307,
        "longitude": -85.3413299802447
      }
    },
    {
      "number": 29061,
      "class": "Bus",
      "name": "DOTHAN 9 1",
      "init": {
        "Vr": 0.26217911795407656,
        "Vi": -1.0043732293964716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2406102905919,
        "longitude": -85.4547722943599
      }
    },
    {
      "number": 29062,
      "class": "Bus",
      "name": "DOTHAN 10 1",
      "init": {
        "Vr": 0.3005264591681207,
        "Vi": -0.9753400237397708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1240101352715,
        "longitude": -85.4630652840858
      }
    },
    {
      "number": 29063,
      "class": "Bus",
      "name": "DOTHAN 10 2",
      "init": {
        "Vr": 0.30032807273421447,
        "Vi": -0.9752864894408547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1240101352715,
        "longitude": -85.4630652840858
      }
    },
    {
      "number": 29064,
      "class": "Bus",
      "name": "GENEVA 6 1",
      "init": {
        "Vr": 0.21769316666588628,
        "Vi": -1.0134729487476757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.120366407175,
        "longitude": -85.8722445446222
      }
    },
    {
      "number": 29065,
      "class": "Bus",
      "name": "GENEVA 7 1",
      "init": {
        "Vr": 0.23288952453198195,
        "Vi": -1.0048232594243462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0926863483889,
        "longitude": -85.8039126076724
      }
    },
    {
      "number": 29066,
      "class": "Bus",
      "name": "HARTFORD 15 1",
      "init": {
        "Vr": 0.2348071933161625,
        "Vi": -0.9760414744916992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1303836169391,
        "longitude": -85.6770039931856
      }
    },
    {
      "number": 29067,
      "class": "Bus",
      "name": "SLOCOMB 1 1",
      "init": {
        "Vr": 0.27226667754959044,
        "Vi": -0.9651828355164811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0661284124735,
        "longitude": -85.5449056496363
      }
    },
    {
      "number": 29068,
      "class": "Bus",
      "name": "SLOCOMB 2 1",
      "init": {
        "Vr": 0.2573681009929515,
        "Vi": -0.9719454418218444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1274008958649,
        "longitude": -85.5764960449385
      }
    },
    {
      "number": 29069,
      "class": "Bus",
      "name": "ALICEVILLE 1",
      "init": {
        "Vr": 0.48319606265041626,
        "Vi": -0.877949651119584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0742651328418,
        "longitude": -88.1763787806403
      }
    },
    {
      "number": 29070,
      "class": "Bus",
      "name": "ALICEVILLE 2",
      "init": {
        "Vr": 0.4829464157961445,
        "Vi": -0.8778535186903635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0742651328418,
        "longitude": -88.1763787806403
      }
    },
    {
      "number": 29071,
      "class": "Bus",
      "name": "BOLIGEE 1",
      "init": {
        "Vr": 0.6799905657667079,
        "Vi": -0.7764078801054852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7345759186728,
        "longitude": -87.9794301268432
      }
    },
    {
      "number": 29072,
      "class": "Bus",
      "name": "BOLIGEE 2",
      "init": {
        "Vr": 0.6800798531397776,
        "Vi": -0.776384850482498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7345759186728,
        "longitude": -87.9794301268432
      }
    },
    {
      "number": 29073,
      "class": "Bus",
      "name": "EUTAW 1",
      "init": {
        "Vr": 0.5390324849599406,
        "Vi": -0.8471884695734195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9063075250815,
        "longitude": -87.9445668631956
      }
    },
    {
      "number": 29074,
      "class": "Bus",
      "name": "RALPH 1",
      "init": {
        "Vr": 0.457214783217526,
        "Vi": -0.8865094375010748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0809163650447,
        "longitude": -87.8234366793813
      }
    },
    {
      "number": 29075,
      "class": "Bus",
      "name": "RALPH 2",
      "init": {
        "Vr": 0.45730694691896384,
        "Vi": -0.8865152580230844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0809163650447,
        "longitude": -87.8234366793813
      }
    },
    {
      "number": 29076,
      "class": "Bus",
      "name": "GALLION 1",
      "init": {
        "Vr": 0.6665726088210392,
        "Vi": -0.7819971272487073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4540710066036,
        "longitude": -87.7740318018803
      }
    },
    {
      "number": 29077,
      "class": "Bus",
      "name": "GREENSBORO 31 1",
      "init": {
        "Vr": 0.6159725756506583,
        "Vi": -0.8092960639358158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7058227037692,
        "longitude": -87.6400691050817
      }
    },
    {
      "number": 29078,
      "class": "Bus",
      "name": "GREENSBORO 31 2",
      "init": {
        "Vr": 0.6160719373062129,
        "Vi": -0.8092544982661563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7058227037692,
        "longitude": -87.6400691050817
      }
    },
    {
      "number": 29079,
      "class": "Bus",
      "name": "GREENSBORO 32 1",
      "init": {
        "Vr": 0.5744266719412103,
        "Vi": -0.8317249791208364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7324136243824,
        "longitude": -87.5350484641977
      }
    },
    {
      "number": 29080,
      "class": "Bus",
      "name": "GREENSBORO 33 1",
      "init": {
        "Vr": 0.6349675535895631,
        "Vi": -0.8002242954555886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7070011300269,
        "longitude": -87.7064535247087
      }
    },
    {
      "number": 29081,
      "class": "Bus",
      "name": "GREENSBORO 33 2",
      "init": {
        "Vr": 0.6347628631572892,
        "Vi": -0.8002666358887738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7070011300269,
        "longitude": -87.7064535247087
      }
    },
    {
      "number": 29082,
      "class": "Bus",
      "name": "MOUNDVILLE 1 1",
      "init": {
        "Vr": 0.43022813205216853,
        "Vi": -0.9131945324252879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9967252281809,
        "longitude": -87.5407940947286
      }
    },
    {
      "number": 29083,
      "class": "Bus",
      "name": "MOUNDVILLE 2 1",
      "init": {
        "Vr": 0.46788856116100086,
        "Vi": -0.8825805193600313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8984311252958,
        "longitude": -87.5837746745953
      }
    },
    {
      "number": 29084,
      "class": "Bus",
      "name": "ABBEVILLE 5 1",
      "init": {
        "Vr": 0.17282004758781316,
        "Vi": -0.9883245732932819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5858822253566,
        "longitude": -85.1869288018887
      }
    },
    {
      "number": 29085,
      "class": "Bus",
      "name": "ABBEVILLE 6 1",
      "init": {
        "Vr": 0.17476783954432984,
        "Vi": -0.9840878553394721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.592840631901,
        "longitude": -85.2518188256276
      }
    },
    {
      "number": 29086,
      "class": "Bus",
      "name": "ABBEVILLE 6 2",
      "init": {
        "Vr": 0.17455917047638067,
        "Vi": -0.9840571392863553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.592840631901,
        "longitude": -85.2518188256276
      }
    },
    {
      "number": 29087,
      "class": "Bus",
      "name": "COLUMBIA 46 1",
      "init": {
        "Vr": 0.28066569389556717,
        "Vi": -0.992410443675763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3053490838511,
        "longitude": -85.2060257965655
      }
    },
    {
      "number": 29088,
      "class": "Bus",
      "name": "ASHFORD 3 1",
      "init": {
        "Vr": 0.35121245108983634,
        "Vi": -0.961346333622584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1857447836674,
        "longitude": -85.2111252892296
      }
    },
    {
      "number": 29089,
      "class": "Bus",
      "name": "ASHFORD 4 1",
      "init": {
        "Vr": 0.3171156150135116,
        "Vi": -0.9683599545778123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1088126382402,
        "longitude": -85.2492499337687
      }
    },
    {
      "number": 29090,
      "class": "Bus",
      "name": "BRIDGEPORT 14 1",
      "init": {
        "Vr": 0.09056183122702886,
        "Vi": -1.0323448509840112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9983767368041,
        "longitude": -85.7473104711331
      }
    },
    {
      "number": 29091,
      "class": "Bus",
      "name": "BRYANT 1 1",
      "init": {
        "Vr": -0.007291695716243102,
        "Vi": -1.0119212443283896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.043620179533,
        "longitude": -85.6246501039824
      }
    },
    {
      "number": 29092,
      "class": "Bus",
      "name": "BRYANT 1 2",
      "init": {
        "Vr": -0.007199760701958798,
        "Vi": -1.0119673240142306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.043620179533,
        "longitude": -85.6246501039824
      }
    },
    {
      "number": 29093,
      "class": "Bus",
      "name": "BRYANT 2 1",
      "init": {
        "Vr": 0.06279150692296692,
        "Vi": -1.0256683224254384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8949798419372,
        "longitude": -85.6286074050062
      }
    },
    {
      "number": 29094,
      "class": "Bus",
      "name": "BRYANT 2 2",
      "init": {
        "Vr": 0.0629291615346322,
        "Vi": -1.025799503342637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8949798419372,
        "longitude": -85.6286074050062
      }
    },
    {
      "number": 29095,
      "class": "Bus",
      "name": "GURLEY 1",
      "init": {
        "Vr": 0.25390320524631227,
        "Vi": -1.002607201991446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6864437974433,
        "longitude": -86.357616553148
      }
    },
    {
      "number": 29096,
      "class": "Bus",
      "name": "GURLEY 2",
      "init": {
        "Vr": 0.25406939040269877,
        "Vi": -1.0025549485576073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6864437974433,
        "longitude": -86.357616553148
      }
    },
    {
      "number": 29097,
      "class": "Bus",
      "name": "SCOTTSBORO 1 1",
      "init": {
        "Vr": 0.03099426025095878,
        "Vi": -0.9956784397842855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7247067258742,
        "longitude": -86.0381111141985
      }
    },
    {
      "number": 29098,
      "class": "Bus",
      "name": "SCOTTSBORO 2 1",
      "init": {
        "Vr": 0.024975405459012102,
        "Vi": -1.001704675759574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7709271432248,
        "longitude": -85.9983956395053
      }
    },
    {
      "number": 29099,
      "class": "Bus",
      "name": "SCOTTSBORO 3 1",
      "init": {
        "Vr": 0.06880966069634624,
        "Vi": -0.9872149498932461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.658718684021,
        "longitude": -86.1843667398572
      }
    },
    {
      "number": 29100,
      "class": "Bus",
      "name": "SCOTTSBORO 4 1",
      "init": {
        "Vr": 0.0427919856492677,
        "Vi": -0.9940033155497653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6003675824444,
        "longitude": -86.0933216185387
      }
    },
    {
      "number": 29101,
      "class": "Bus",
      "name": "SCOTTSBORO 5 1",
      "init": {
        "Vr": 0.060732251109043615,
        "Vi": -0.9944326611768782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5455272103771,
        "longitude": -86.1112603283667
      }
    },
    {
      "number": 29102,
      "class": "Bus",
      "name": "SCOTTSBORO 5 2",
      "init": {
        "Vr": 0.06057934189141557,
        "Vi": -0.9943462144919314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5455272103771,
        "longitude": -86.1112603283667
      }
    },
    {
      "number": 29103,
      "class": "Bus",
      "name": "STEVENSON 1 1",
      "init": {
        "Vr": 0.08469439880932725,
        "Vi": -1.0331304192478723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9726464624938,
        "longitude": -85.8935434549596
      }
    },
    {
      "number": 29104,
      "class": "Bus",
      "name": "STEVENSON 2 1",
      "init": {
        "Vr": 0.08465934692996373,
        "Vi": -1.0323928684200805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8897261758409,
        "longitude": -85.9483871752536
      }
    },
    {
      "number": 29105,
      "class": "Bus",
      "name": "STEVENSON 3 1",
      "init": {
        "Vr": 0.08988800526888811,
        "Vi": -1.0352053248386432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0196763771242,
        "longitude": -86.0034830361964
      }
    },
    {
      "number": 29106,
      "class": "Bus",
      "name": "ADAMSVILLE 1 1",
      "init": {
        "Vr": 0.2108641504864445,
        "Vi": -0.9892859501302815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6472317669035,
        "longitude": -87.0498899479986
      }
    },
    {
      "number": 29107,
      "class": "Bus",
      "name": "BESSEMER 2 1",
      "init": {
        "Vr": 0.2325130753907583,
        "Vi": -0.9964668457202475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4219189428013,
        "longitude": -86.9797366411842
      }
    },
    {
      "number": 29108,
      "class": "Bus",
      "name": "BESSEMER 2 2",
      "init": {
        "Vr": 0.23216766210240086,
        "Vi": -0.9963820531392764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4219189428013,
        "longitude": -86.9797366411842
      }
    },
    {
      "number": 29109,
      "class": "Bus",
      "name": "BESSEMER 3 1",
      "init": {
        "Vr": 0.27456107493456217,
        "Vi": -0.9769851188181722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3251018858671,
        "longitude": -86.9371905476444
      }
    },
    {
      "number": 29110,
      "class": "Bus",
      "name": "BESSEMER 4 1",
      "init": {
        "Vr": 0.43322421632206076,
        "Vi": -0.9445329090459897
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3731414193443,
        "longitude": -86.9212756422617
      }
    },
    {
      "number": 29111,
      "class": "Bus",
      "name": "BESSEMER 5 1",
      "init": {
        "Vr": 0.20897532667474622,
        "Vi": -1.0133528299943588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4369501636091,
        "longitude": -87.0142148285702
      }
    },
    {
      "number": 29112,
      "class": "Bus",
      "name": "BESSEMER 6 1",
      "init": {
        "Vr": 0.3012167715376162,
        "Vi": -0.9745000583179767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1808970871671,
        "longitude": -86.9208021074806
      }
    },
    {
      "number": 29113,
      "class": "Bus",
      "name": "BESSEMER 6 2",
      "init": {
        "Vr": 0.30154279607633394,
        "Vi": -0.9745377179916244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1808970871671,
        "longitude": -86.9208021074806
      }
    },
    {
      "number": 29114,
      "class": "Bus",
      "name": "BESSEMER 7 1",
      "init": {
        "Vr": 0.25721388967309483,
        "Vi": -0.9732206747997919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2743332767355,
        "longitude": -86.9842813008834
      }
    },
    {
      "number": 29115,
      "class": "Bus",
      "name": "BESSEMER 8 1",
      "init": {
        "Vr": 0.21215435598521926,
        "Vi": -0.9822053114760778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3573153878696,
        "longitude": -87.0406957661365
      }
    },
    {
      "number": 29116,
      "class": "Bus",
      "name": "BESSEMER 9 1",
      "init": {
        "Vr": 0.20671809840303207,
        "Vi": -0.9968063098618075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4015598282901,
        "longitude": -87.062678625189
      }
    },
    {
      "number": 29117,
      "class": "Bus",
      "name": "BESSEMER 9 2",
      "init": {
        "Vr": 0.2064181357847333,
        "Vi": -0.9967178104551321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4015598282901,
        "longitude": -87.062678625189
      }
    },
    {
      "number": 29118,
      "class": "Bus",
      "name": "BESSEMER 10 1",
      "init": {
        "Vr": 0.19325874639444307,
        "Vi": -0.9981271554188985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4813163724939,
        "longitude": -87.0394872553286
      }
    },
    {
      "number": 29119,
      "class": "Bus",
      "name": "BESSEMER 11 1",
      "init": {
        "Vr": 0.2051667207787192,
        "Vi": -0.9735416102377926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4898337991498,
        "longitude": -87.1526633958641
      }
    },
    {
      "number": 29120,
      "class": "Bus",
      "name": "BESSEMER 12 1",
      "init": {
        "Vr": 0.18144967439474213,
        "Vi": -0.9668983287306001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4338191243856,
        "longitude": -87.1104925207717
      }
    },
    {
      "number": 29121,
      "class": "Bus",
      "name": "BESSEMER 12 2",
      "init": {
        "Vr": 0.18179682618849036,
        "Vi": -0.9670210702862426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4338191243856,
        "longitude": -87.1104925207717
      }
    },
    {
      "number": 29122,
      "class": "Bus",
      "name": "BIRMINGHAM 1 1",
      "init": {
        "Vr": 0.17613232001332924,
        "Vi": -1.0158168166425978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4852082758816,
        "longitude": -86.766131234296
      }
    },
    {
      "number": 29123,
      "class": "Bus",
      "name": "BIRMINGHAM 2 1",
      "init": {
        "Vr": 0.15981338295841416,
        "Vi": -0.9966686613691004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4984109538195,
        "longitude": -86.6629013875648
      }
    },
    {
      "number": 29124,
      "class": "Bus",
      "name": "BIRMINGHAM 2 2",
      "init": {
        "Vr": 0.15998396141262416,
        "Vi": -0.9967507616960632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4984109538195,
        "longitude": -86.6629013875648
      }
    },
    {
      "number": 29125,
      "class": "Bus",
      "name": "BIRMINGHAM 3 1",
      "init": {
        "Vr": 0.16543296715860656,
        "Vi": -0.9970188265798365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5403438263897,
        "longitude": -86.8064549391329
      }
    },
    {
      "number": 29126,
      "class": "Bus",
      "name": "BIRMINGHAM 3 2",
      "init": {
        "Vr": 0.16484755115960836,
        "Vi": -0.9967129419001669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5403438263897,
        "longitude": -86.8064549391329
      }
    },
    {
      "number": 29127,
      "class": "Bus",
      "name": "BIRMINGHAM 4 1",
      "init": {
        "Vr": 0.18189693235647808,
        "Vi": -0.9929259558015724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5228779669387,
        "longitude": -86.8332198235832
      }
    },
    {
      "number": 29128,
      "class": "Bus",
      "name": "BIRMINGHAM 5 1",
      "init": {
        "Vr": 0.22817743650018324,
        "Vi": -0.9888358895420292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4141814811412,
        "longitude": -86.9220780823792
      }
    },
    {
      "number": 29129,
      "class": "Bus",
      "name": "BIRMINGHAM 6 1",
      "init": {
        "Vr": 0.19415084623001963,
        "Vi": -0.9995311746205453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4871067580909,
        "longitude": -86.8019996574447
      }
    },
    {
      "number": 29130,
      "class": "Bus",
      "name": "BIRMINGHAM 7 1",
      "init": {
        "Vr": 0.26439614467124073,
        "Vi": -0.9894949782095703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3847968361362,
        "longitude": -86.828382963348
      }
    },
    {
      "number": 29131,
      "class": "Bus",
      "name": "BIRMINGHAM 8 1",
      "init": {
        "Vr": 0.12961877995641724,
        "Vi": -0.9935885531089917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5477426409515,
        "longitude": -86.6937145678323
      }
    },
    {
      "number": 29132,
      "class": "Bus",
      "name": "BIRMINGHAM 9 1",
      "init": {
        "Vr": 0.1391690955640413,
        "Vi": -0.996717060639294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5494851117371,
        "longitude": -86.6495879106238
      }
    },
    {
      "number": 29133,
      "class": "Bus",
      "name": "BIRMINGHAM 9 2",
      "init": {
        "Vr": 0.13842116883025632,
        "Vi": -0.9965917549075595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5494851117371,
        "longitude": -86.6495879106238
      }
    },
    {
      "number": 29134,
      "class": "Bus",
      "name": "BIRMINGHAM 10 1",
      "init": {
        "Vr": 0.2209438576733607,
        "Vi": -0.984459116078318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4456864658109,
        "longitude": -86.8885558192375
      }
    },
    {
      "number": 29135,
      "class": "Bus",
      "name": "BIRMINGHAM 11 1",
      "init": {
        "Vr": 0.1900722580813617,
        "Vi": -0.9958807078666337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4810275965067,
        "longitude": -86.8823400505868
      }
    },
    {
      "number": 29136,
      "class": "Bus",
      "name": "BIRMINGHAM 12 1",
      "init": {
        "Vr": 0.2720300431911812,
        "Vi": -0.978041377601304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3164846729126,
        "longitude": -86.8757890097571
      }
    },
    {
      "number": 29137,
      "class": "Bus",
      "name": "BIRMINGHAM 12 2",
      "init": {
        "Vr": 0.2714261311581894,
        "Vi": -0.9778584546924676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3164846729126,
        "longitude": -86.8757890097571
      }
    },
    {
      "number": 29138,
      "class": "Bus",
      "name": "BIRMINGHAM 13 1",
      "init": {
        "Vr": 0.18498693442627945,
        "Vi": -0.9987709916072756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.497372696108,
        "longitude": -86.818725680124
      }
    },
    {
      "number": 29139,
      "class": "Bus",
      "name": "BIRMINGHAM 14 1",
      "init": {
        "Vr": 0.20413337090362035,
        "Vi": -1.0002071161518291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4402690319903,
        "longitude": -86.7577564508994
      }
    },
    {
      "number": 29140,
      "class": "Bus",
      "name": "BIRMINGHAM 15 1",
      "init": {
        "Vr": 0.14657839523443167,
        "Vi": -0.9945555243744344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5739042941669,
        "longitude": -86.7813425494066
      }
    },
    {
      "number": 29141,
      "class": "Bus",
      "name": "BIRMINGHAM 16 1",
      "init": {
        "Vr": 0.16739586036232737,
        "Vi": -1.010368053615451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5505435616226,
        "longitude": -86.8734472932309
      }
    },
    {
      "number": 29142,
      "class": "Bus",
      "name": "BIRMINGHAM 17 1",
      "init": {
        "Vr": 0.17296992482161314,
        "Vi": -1.0034732923755898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6723398258202,
        "longitude": -86.9252228117326
      }
    },
    {
      "number": 29143,
      "class": "Bus",
      "name": "BIRMINGHAM 17 2",
      "init": {
        "Vr": 0.17277300191772574,
        "Vi": -1.0034171776283696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6723398258202,
        "longitude": -86.9252228117326
      }
    },
    {
      "number": 29144,
      "class": "Bus",
      "name": "BIRMINGHAM 18 1",
      "init": {
        "Vr": 0.15851733977583507,
        "Vi": -1.0188543101134657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6304656873024,
        "longitude": -86.9046574752406
      }
    },
    {
      "number": 29145,
      "class": "Bus",
      "name": "BIRMINGHAM 19 1",
      "init": {
        "Vr": 0.17348723890943119,
        "Vi": -0.9749534716681582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.523554808328,
        "longitude": -86.9603124858968
      }
    },
    {
      "number": 29146,
      "class": "Bus",
      "name": "BIRMINGHAM 20 1",
      "init": {
        "Vr": 0.13594575760542635,
        "Vi": -0.9939764244048251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5956707596802,
        "longitude": -86.8133997077028
      }
    },
    {
      "number": 29147,
      "class": "Bus",
      "name": "BIRMINGHAM 21 1",
      "init": {
        "Vr": 0.13032805344117623,
        "Vi": -0.9870633263422927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7213990311777,
        "longitude": -86.7258778712695
      }
    },
    {
      "number": 29148,
      "class": "Bus",
      "name": "BIRMINGHAM 22 1",
      "init": {
        "Vr": 0.09219108273077158,
        "Vi": -0.9719322975526328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7575561826992,
        "longitude": -86.6637816453188
      }
    },
    {
      "number": 29149,
      "class": "Bus",
      "name": "BIRMINGHAM 23 1",
      "init": {
        "Vr": 0.1288601808452363,
        "Vi": -0.9931877918155193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.671569862201,
        "longitude": -86.7463511370427
      }
    },
    {
      "number": 29150,
      "class": "Bus",
      "name": "BIRMINGHAM 24 1",
      "init": {
        "Vr": 0.12516583300175535,
        "Vi": -0.9919791399946635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5840178060797,
        "longitude": -86.7101550902641
      }
    },
    {
      "number": 29151,
      "class": "Bus",
      "name": "BIRMINGHAM 24 2",
      "init": {
        "Vr": 0.1258271248785353,
        "Vi": -0.9922232782208804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5840178060797,
        "longitude": -86.7101550902641
      }
    },
    {
      "number": 29152,
      "class": "Bus",
      "name": "BIRMINGHAM 25 1",
      "init": {
        "Vr": 0.23131211077566521,
        "Vi": -0.9919974934652885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4317365550993,
        "longitude": -86.8024191014214
      }
    },
    {
      "number": 29153,
      "class": "Bus",
      "name": "BIRMINGHAM 26 1",
      "init": {
        "Vr": 0.28101508675682985,
        "Vi": -0.9887461047660185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3661464175228,
        "longitude": -86.8260840005666
      }
    },
    {
      "number": 29154,
      "class": "Bus",
      "name": "BIRMINGHAM 26 2",
      "init": {
        "Vr": 0.2818103289236862,
        "Vi": -0.9888971004214343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3661464175228,
        "longitude": -86.8260840005666
      }
    },
    {
      "number": 29155,
      "class": "Bus",
      "name": "BIRMINGHAM 27 1",
      "init": {
        "Vr": 0.24392018636428195,
        "Vi": -0.9897263693443149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.419365819224,
        "longitude": -86.8216797890785
      }
    },
    {
      "number": 29156,
      "class": "Bus",
      "name": "BIRMINGHAM 28 1",
      "init": {
        "Vr": 0.14293726613456723,
        "Vi": -1.0019950722493258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6507879165842,
        "longitude": -86.802202959189
      }
    },
    {
      "number": 29157,
      "class": "Bus",
      "name": "BIRMINGHAM 28 2",
      "init": {
        "Vr": 0.14314880162997343,
        "Vi": -1.0021178752522102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6507879165842,
        "longitude": -86.802202959189
      }
    },
    {
      "number": 29158,
      "class": "Bus",
      "name": "BIRMINGHAM 29 1",
      "init": {
        "Vr": 0.21995291449475657,
        "Vi": -0.9846793569323544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4521402062107,
        "longitude": -86.9269341846906
      }
    },
    {
      "number": 29159,
      "class": "Bus",
      "name": "BIRMINGHAM 30 1",
      "init": {
        "Vr": 0.1343663169150448,
        "Vi": -0.9949022681460423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5649789492975,
        "longitude": -86.7478194565435
      }
    },
    {
      "number": 29160,
      "class": "Bus",
      "name": "BIRMINGHAM 31 1",
      "init": {
        "Vr": 0.29027034078417774,
        "Vi": -0.9857403584705648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3256198759241,
        "longitude": -86.8198710807591
      }
    },
    {
      "number": 29161,
      "class": "Bus",
      "name": "BIRMINGHAM 31 2",
      "init": {
        "Vr": 0.28990354451238814,
        "Vi": -0.9856794331331293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3256198759241,
        "longitude": -86.8198710807591
      }
    },
    {
      "number": 29162,
      "class": "Bus",
      "name": "BIRMINGHAM 32 1",
      "init": {
        "Vr": 0.24525859124708177,
        "Vi": -0.9888699108313589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29163,
      "class": "Bus",
      "name": "BIRMINGHAM 32 2",
      "init": {
        "Vr": 0.24525859124708174,
        "Vi": -0.9888699108313586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29164,
      "class": "Bus",
      "name": "BIRMINGHAM 32 3",
      "init": {
        "Vr": 0.24525859124708174,
        "Vi": -0.9888699108313586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29165,
      "class": "Bus",
      "name": "BIRMINGHAM 32 4",
      "init": {
        "Vr": 0.24525859124708174,
        "Vi": -0.9888699108313584
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29166,
      "class": "Bus",
      "name": "BIRMINGHAM 32 5",
      "init": {
        "Vr": 0.24588388797439345,
        "Vi": -0.989004973050694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29167,
      "class": "Bus",
      "name": "BIRMINGHAM 32 7",
      "init": {
        "Vr": 0.24465216410092988,
        "Vi": -0.9887553599860973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4156372023322,
        "longitude": -86.8432349826411
      }
    },
    {
      "number": 29168,
      "class": "Bus",
      "name": "BIRMINGHAM 33 1",
      "init": {
        "Vr": 0.2003216125590724,
        "Vi": -0.9934593160263306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4802566177994,
        "longitude": -86.8554649514681
      }
    },
    {
      "number": 29169,
      "class": "Bus",
      "name": "BIRMINGHAM 34 1",
      "init": {
        "Vr": 0.2340682836126881,
        "Vi": -0.9871585687214595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4187455995181,
        "longitude": -86.8670662000977
      }
    },
    {
      "number": 29170,
      "class": "Bus",
      "name": "BIRMINGHAM 34 2",
      "init": {
        "Vr": 0.23338619082089307,
        "Vi": -0.9870248147809282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4187455995181,
        "longitude": -86.8670662000977
      }
    },
    {
      "number": 29171,
      "class": "Bus",
      "name": "BIRMINGHAM 35 1",
      "init": {
        "Vr": 0.11703034384970888,
        "Vi": -1.0236077706348394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6723324098693,
        "longitude": -86.5861567200663
      }
    },
    {
      "number": 29172,
      "class": "Bus",
      "name": "BIRMINGHAM 36 1",
      "init": {
        "Vr": 0.39888474797697554,
        "Vi": -0.9568214686792517
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6413846693321,
        "longitude": -86.6389284072514
      }
    },
    {
      "number": 29173,
      "class": "Bus",
      "name": "BIRMINGHAM 36 2",
      "init": {
        "Vr": 0.39933582520780925,
        "Vi": -0.9568379457305877
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6413846693321,
        "longitude": -86.6389284072514
      }
    },
    {
      "number": 29174,
      "class": "Bus",
      "name": "BIRMINGHAM 37 1",
      "init": {
        "Vr": 0.12572623119761459,
        "Vi": -0.9928643021607558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6170829951662,
        "longitude": -86.7344154975553
      }
    },
    {
      "number": 29175,
      "class": "Bus",
      "name": "BIRMINGHAM 37 2",
      "init": {
        "Vr": 0.12525877285735873,
        "Vi": -0.9927639712394671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6170829951662,
        "longitude": -86.7344154975553
      }
    },
    {
      "number": 29176,
      "class": "Bus",
      "name": "BIRMINGHAM 38 1",
      "init": {
        "Vr": 0.2008168600074304,
        "Vi": -0.9931940126656265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4315872376092,
        "longitude": -86.6815226199105
      }
    },
    {
      "number": 29177,
      "class": "Bus",
      "name": "BIRMINGHAM 38 2",
      "init": {
        "Vr": 0.20039121050263328,
        "Vi": -0.9931417513504887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4315872376092,
        "longitude": -86.6815226199105
      }
    },
    {
      "number": 29178,
      "class": "Bus",
      "name": "BIRMINGHAM 39 1",
      "init": {
        "Vr": 0.19233737187265146,
        "Vi": -1.0047783520559046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.458563693775,
        "longitude": -86.7418405024807
      }
    },
    {
      "number": 29179,
      "class": "Bus",
      "name": "BIRMINGHAM 40 1",
      "init": {
        "Vr": 0.19865480012472322,
        "Vi": -0.9960294847142745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4492755508322,
        "longitude": -86.7176764904195
      }
    },
    {
      "number": 29180,
      "class": "Bus",
      "name": "BIRMINGHAM 41 1",
      "init": {
        "Vr": 0.15911440923258108,
        "Vi": -1.0077691266520763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4986981664273,
        "longitude": -86.7206574785151
      }
    },
    {
      "number": 29181,
      "class": "Bus",
      "name": "BIRMINGHAM 42 1",
      "init": {
        "Vr": 0.17930259519601643,
        "Vi": -0.9938771105071311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4675709397723,
        "longitude": -86.6728020889929
      }
    },
    {
      "number": 29182,
      "class": "Bus",
      "name": "BIRMINGHAM 42 2",
      "init": {
        "Vr": 0.1797300110384293,
        "Vi": -0.9939670493527997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4675709397723,
        "longitude": -86.6728020889929
      }
    },
    {
      "number": 29183,
      "class": "Bus",
      "name": "BIRMINGHAM 43 1",
      "init": {
        "Vr": 0.29136466296002,
        "Vi": -0.978802853159909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2601987214414,
        "longitude": -86.75957053606
      }
    },
    {
      "number": 29184,
      "class": "Bus",
      "name": "BIRMINGHAM 44 1",
      "init": {
        "Vr": 0.3943656843904309,
        "Vi": -0.9559189506839573
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3411388685229,
        "longitude": -86.7645962563556
      }
    },
    {
      "number": 29185,
      "class": "Bus",
      "name": "BIRMINGHAM 44 2",
      "init": {
        "Vr": 0.3158888615664621,
        "Vi": -0.9885293684566872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3411388685229,
        "longitude": -86.7645962563556
      }
    },
    {
      "number": 29186,
      "class": "Bus",
      "name": "BIRMINGHAM 44 3",
      "init": {
        "Vr": 0.3939937037845236,
        "Vi": -0.9559519322965716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3411388685229,
        "longitude": -86.7645962563556
      }
    },
    {
      "number": 29187,
      "class": "Bus",
      "name": "BIRMINGHAM 45 1",
      "init": {
        "Vr": 0.293547208549919,
        "Vi": -0.9874750785904624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3450487754876,
        "longitude": -86.7958588790988
      }
    },
    {
      "number": 29188,
      "class": "Bus",
      "name": "BIRMINGHAM 46 1",
      "init": {
        "Vr": 0.22168287796365052,
        "Vi": -0.9924504860431196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4442349157758,
        "longitude": -86.8351257287218
      }
    },
    {
      "number": 29189,
      "class": "Bus",
      "name": "BROOKWOOD 1 1",
      "init": {
        "Vr": 0.3156449790220784,
        "Vi": -0.9379728270159179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3806358638536,
        "longitude": -87.2671174799195
      }
    },
    {
      "number": 29190,
      "class": "Bus",
      "name": "BROOKWOOD 1 2",
      "init": {
        "Vr": 0.3155318716453504,
        "Vi": -0.9379608325173121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3806358638536,
        "longitude": -87.2671174799195
      }
    },
    {
      "number": 29191,
      "class": "Bus",
      "name": "BROOKWOOD 2 1",
      "init": {
        "Vr": 0.35662460639527155,
        "Vi": -0.9277566364318384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.29945036977,
        "longitude": -87.3578802264083
      }
    },
    {
      "number": 29192,
      "class": "Bus",
      "name": "BROOKWOOD 2 2",
      "init": {
        "Vr": 0.3565658937534622,
        "Vi": -0.9277396649523963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.29945036977,
        "longitude": -87.3578802264083
      }
    },
    {
      "number": 29193,
      "class": "Bus",
      "name": "DORA 1 1",
      "init": {
        "Vr": 0.22375810365136709,
        "Vi": -0.9696359374261676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7364302595854,
        "longitude": -87.0638135290422
      }
    },
    {
      "number": 29194,
      "class": "Bus",
      "name": "DORA 2 1",
      "init": {
        "Vr": 0.1853535406147639,
        "Vi": -0.987265434016423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6690704228146,
        "longitude": -86.9990411703411
      }
    },
    {
      "number": 29195,
      "class": "Bus",
      "name": "DORA 2 2",
      "init": {
        "Vr": 0.1855540360629999,
        "Vi": -0.9872918195062841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6690704228146,
        "longitude": -86.9990411703411
      }
    },
    {
      "number": 29196,
      "class": "Bus",
      "name": "DORA 3 1",
      "init": {
        "Vr": 0.18090624670944572,
        "Vi": -0.9840142500795024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5989145034398,
        "longitude": -87.0263138850767
      }
    },
    {
      "number": 29197,
      "class": "Bus",
      "name": "FAIRFIELD 14 1",
      "init": {
        "Vr": 0.1576761217080529,
        "Vi": -1.0253966527636387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5895840349751,
        "longitude": -86.889409740765
      }
    },
    {
      "number": 29198,
      "class": "Bus",
      "name": "GARDENDALE 1 1",
      "init": {
        "Vr": 0.16004759452480122,
        "Vi": -0.9890008916226136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7234228864508,
        "longitude": -86.8016593106539
      }
    },
    {
      "number": 29199,
      "class": "Bus",
      "name": "GARDENDALE 1 2",
      "init": {
        "Vr": 0.15967329353050116,
        "Vi": -0.9888138798751901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7234228864508,
        "longitude": -86.8016593106539
      }
    },
    {
      "number": 29200,
      "class": "Bus",
      "name": "GARDENDALE 2 1",
      "init": {
        "Vr": 0.14998683475518954,
        "Vi": -1.0199585211278799
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6846470157367,
        "longitude": -86.846869402046
      }
    },
    {
      "number": 29201,
      "class": "Bus",
      "name": "GARDENDALE 2 2",
      "init": {
        "Vr": 0.14966168787870243,
        "Vi": -1.0198533337319833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6846470157367,
        "longitude": -86.846869402046
      }
    },
    {
      "number": 29202,
      "class": "Bus",
      "name": "GARDENDALE 3 1",
      "init": {
        "Vr": 0.15740292810841852,
        "Vi": -1.0208712561366853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6654876341359,
        "longitude": -86.8755454005488
      }
    },
    {
      "number": 29203,
      "class": "Bus",
      "name": "HELENA 3 1",
      "init": {
        "Vr": 0.28234428743988593,
        "Vi": -0.9796223009302124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2379860454143,
        "longitude": -86.8887821391453
      }
    },
    {
      "number": 29204,
      "class": "Bus",
      "name": "LEEDS 3 1",
      "init": {
        "Vr": 0.15031149698774793,
        "Vi": -0.9707930795633016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5311880171711,
        "longitude": -86.5785856984256
      }
    },
    {
      "number": 29205,
      "class": "Bus",
      "name": "LEEDS 4 1",
      "init": {
        "Vr": 0.14254273296526276,
        "Vi": -0.9654447327647094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4763555010867,
        "longitude": -86.5526455076935
      }
    },
    {
      "number": 29206,
      "class": "Bus",
      "name": "LEEDS 4 2",
      "init": {
        "Vr": 0.1427667703909852,
        "Vi": -0.9655134036522827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4763555010867,
        "longitude": -86.5526455076935
      }
    },
    {
      "number": 29207,
      "class": "Bus",
      "name": "PLEASANT GROVE 1",
      "init": {
        "Vr": 0.1783495258516267,
        "Vi": -0.9799079380674552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5479921610775,
        "longitude": -86.9954226733138
      }
    },
    {
      "number": 29208,
      "class": "Bus",
      "name": "QUINTON 3 1",
      "init": {
        "Vr": 0.25413689426612646,
        "Vi": -0.9571473348843211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5770580667126,
        "longitude": -87.1797349943483
      }
    },
    {
      "number": 29209,
      "class": "Bus",
      "name": "QUINTON 3 2",
      "init": {
        "Vr": 0.25403860662755484,
        "Vi": -0.9570968488756376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5770580667126,
        "longitude": -87.1797349943483
      }
    },
    {
      "number": 29210,
      "class": "Bus",
      "name": "TRUSSVILLE 1 1",
      "init": {
        "Vr": 0.11670097294936718,
        "Vi": -1.0123771141455429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6321506485863,
        "longitude": -86.5842340722077
      }
    },
    {
      "number": 29211,
      "class": "Bus",
      "name": "TRUSSVILLE 1 2",
      "init": {
        "Vr": 0.11698352378701483,
        "Vi": -1.0124540315945048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6321506485863,
        "longitude": -86.5842340722077
      }
    },
    {
      "number": 29212,
      "class": "Bus",
      "name": "TRUSSVILLE 2 1",
      "init": {
        "Vr": 0.0928658615415834,
        "Vi": -0.9576110442537066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7947232183427,
        "longitude": -86.5726429792744
      }
    },
    {
      "number": 29213,
      "class": "Bus",
      "name": "TRUSSVILLE 3 1",
      "init": {
        "Vr": 0.132792041944097,
        "Vi": -1.007587848427568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6640244035103,
        "longitude": -86.5383805430158
      }
    },
    {
      "number": 29214,
      "class": "Bus",
      "name": "TRUSSVILLE 4 1",
      "init": {
        "Vr": 0.1218540308704377,
        "Vi": -1.0060499724631156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6198622872484,
        "longitude": -86.6143729512249
      }
    },
    {
      "number": 29215,
      "class": "Bus",
      "name": "HAMILTON 5 1",
      "init": {
        "Vr": 0.32184248359132167,
        "Vi": -0.9661954507743322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.235532146831,
        "longitude": -87.9973363727529
      }
    },
    {
      "number": 29216,
      "class": "Bus",
      "name": "HAMILTON 6 1",
      "init": {
        "Vr": 0.35278456168437405,
        "Vi": -0.975657388678913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1609562162806,
        "longitude": -87.9806125486982
      }
    },
    {
      "number": 29217,
      "class": "Bus",
      "name": "MILLPORT 1",
      "init": {
        "Vr": 0.5606393512879594,
        "Vi": -0.8653055558633059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5993258533978,
        "longitude": -88.2160089164308
      }
    },
    {
      "number": 29218,
      "class": "Bus",
      "name": "SULLIGENT 1 1",
      "init": {
        "Vr": 0.5198813471092677,
        "Vi": -0.8796553345098062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8314061135682,
        "longitude": -88.1332162921707
      }
    },
    {
      "number": 29219,
      "class": "Bus",
      "name": "SULLIGENT 2 1",
      "init": {
        "Vr": 0.473398052944252,
        "Vi": -0.8991310921780181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9185476890077,
        "longitude": -88.1131121423912
      }
    },
    {
      "number": 29220,
      "class": "Bus",
      "name": "VERNON 6 1",
      "init": {
        "Vr": 0.527403352368626,
        "Vi": -0.8752094688129747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7749007010384,
        "longitude": -88.0114813648801
      }
    },
    {
      "number": 29221,
      "class": "Bus",
      "name": "VERNON 7 1",
      "init": {
        "Vr": 0.6442158398941868,
        "Vi": -0.8041117224435314
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6840819498509,
        "longitude": -88.1078284832158
      }
    },
    {
      "number": 29222,
      "class": "Bus",
      "name": "VERNON 7 2",
      "init": {
        "Vr": 0.6068044417780489,
        "Vi": -0.849987708401125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6840819498509,
        "longitude": -88.1078284832158
      }
    },
    {
      "number": 29223,
      "class": "Bus",
      "name": "VERNON 7 3",
      "init": {
        "Vr": 0.6440009771862933,
        "Vi": -0.8041875023189644
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6840819498509,
        "longitude": -88.1078284832158
      }
    },
    {
      "number": 29224,
      "class": "Bus",
      "name": "ANDERSON 13 1",
      "init": {
        "Vr": 0.2765477782224321,
        "Vi": -0.9772998128513318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.980538016357,
        "longitude": -87.2248733118366
      }
    },
    {
      "number": 29225,
      "class": "Bus",
      "name": "ATHENS 18 1",
      "init": {
        "Vr": 0.21322956875818552,
        "Vi": -0.9882173106720624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8656440695769,
        "longitude": -86.9229909814792
      }
    },
    {
      "number": 29226,
      "class": "Bus",
      "name": "FLORENCE 15 1",
      "init": {
        "Vr": 0.28243820572973605,
        "Vi": -0.9517304337154495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7636213629009,
        "longitude": -87.6830734878003
      }
    },
    {
      "number": 29227,
      "class": "Bus",
      "name": "FLORENCE 15 2",
      "init": {
        "Vr": 0.2829234959559024,
        "Vi": -0.9518034137305453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7636213629009,
        "longitude": -87.6830734878003
      }
    },
    {
      "number": 29228,
      "class": "Bus",
      "name": "FLORENCE 16 1",
      "init": {
        "Vr": 0.27702608152923175,
        "Vi": -0.9515688758738123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.753974184748,
        "longitude": -87.6559648512938
      }
    },
    {
      "number": 29229,
      "class": "Bus",
      "name": "FLORENCE 17 1",
      "init": {
        "Vr": 0.23932648743654683,
        "Vi": -0.9520288176405101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864757705379,
        "longitude": -87.562245540021
      }
    },
    {
      "number": 29230,
      "class": "Bus",
      "name": "FLORENCE 17 2",
      "init": {
        "Vr": 0.23897263908602887,
        "Vi": -0.95194264789418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.864757705379,
        "longitude": -87.562245540021
      }
    },
    {
      "number": 29231,
      "class": "Bus",
      "name": "FLORENCE 18 1",
      "init": {
        "Vr": 0.31505765373188654,
        "Vi": -0.9559042755364505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8592305816609,
        "longitude": -87.6804106579455
      }
    },
    {
      "number": 29232,
      "class": "Bus",
      "name": "FLORENCE 18 2",
      "init": {
        "Vr": 0.3145594114371235,
        "Vi": -0.9558363459831163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8592305816609,
        "longitude": -87.6804106579455
      }
    },
    {
      "number": 29233,
      "class": "Bus",
      "name": "FLORENCE 19 1",
      "init": {
        "Vr": 0.30669911176184766,
        "Vi": -0.9609015623886656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8729533062773,
        "longitude": -87.82011527655
      }
    },
    {
      "number": 29234,
      "class": "Bus",
      "name": "FLORENCE 20 1",
      "init": {
        "Vr": 0.3191828435027449,
        "Vi": -0.9591122860780179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9334300763765,
        "longitude": -87.7850801119067
      }
    },
    {
      "number": 29235,
      "class": "Bus",
      "name": "FLORENCE 20 2",
      "init": {
        "Vr": 0.31941678302165805,
        "Vi": -0.9591415306880388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9334300763765,
        "longitude": -87.7850801119067
      }
    },
    {
      "number": 29236,
      "class": "Bus",
      "name": "FLORENCE 21 1",
      "init": {
        "Vr": 0.3278196111109845,
        "Vi": -0.9533947833354619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8148106472573,
        "longitude": -87.7610075346783
      }
    },
    {
      "number": 29237,
      "class": "Bus",
      "name": "FLORENCE 21 2",
      "init": {
        "Vr": 0.3282505694357545,
        "Vi": -0.9534905579824673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8148106472573,
        "longitude": -87.7610075346783
      }
    },
    {
      "number": 29238,
      "class": "Bus",
      "name": "KILLEN 1 1",
      "init": {
        "Vr": 0.2652458342954229,
        "Vi": -0.9736971718491811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8699818396086,
        "longitude": -87.390269270278
      }
    },
    {
      "number": 29239,
      "class": "Bus",
      "name": "KILLEN 2 1",
      "init": {
        "Vr": 0.26232673518852395,
        "Vi": -0.9494697327472482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9253116254017,
        "longitude": -87.6320735704189
      }
    },
    {
      "number": 29240,
      "class": "Bus",
      "name": "KILLEN 3 1",
      "init": {
        "Vr": 0.2288240881524569,
        "Vi": -0.9636063827421362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9278696411889,
        "longitude": -87.4542930795051
      }
    },
    {
      "number": 29241,
      "class": "Bus",
      "name": "KILLEN 3 2",
      "init": {
        "Vr": 0.22861685984764873,
        "Vi": -0.9635647452630431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9278696411889,
        "longitude": -87.4542930795051
      }
    },
    {
      "number": 29242,
      "class": "Bus",
      "name": "LEXINGTON 23 1",
      "init": {
        "Vr": 0.19477739779330622,
        "Vi": -0.9652041185068774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0091027228118,
        "longitude": -87.4046766271395
      }
    },
    {
      "number": 29243,
      "class": "Bus",
      "name": "ROGERSVILLE 1 1",
      "init": {
        "Vr": 0.31712906236675403,
        "Vi": -0.9846454322634952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8638756847825,
        "longitude": -87.2999960022753
      }
    },
    {
      "number": 29244,
      "class": "Bus",
      "name": "ROGERSVILLE 1 2",
      "init": {
        "Vr": 0.3172497921772686,
        "Vi": -0.9840488360631025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8638756847825,
        "longitude": -87.2999960022753
      }
    },
    {
      "number": 29245,
      "class": "Bus",
      "name": "ROGERSVILLE 2 1",
      "init": {
        "Vr": 0.3011994890299996,
        "Vi": -0.9824072486357568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8757189451945,
        "longitude": -87.231955834028
      }
    },
    {
      "number": 29246,
      "class": "Bus",
      "name": "WATERLOO 4 1",
      "init": {
        "Vr": 0.28432491448422387,
        "Vi": -0.979810901398774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9948172747059,
        "longitude": -88.0523639168013
      }
    },
    {
      "number": 29247,
      "class": "Bus",
      "name": "DECATUR 11 1",
      "init": {
        "Vr": 0.24324461955957943,
        "Vi": -1.0041193909103714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5353205065336,
        "longitude": -87.0276142854943
      }
    },
    {
      "number": 29248,
      "class": "Bus",
      "name": "DECATUR 12 1",
      "init": {
        "Vr": 0.23689050126562583,
        "Vi": -0.9950703626615259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5252258409934,
        "longitude": -87.009354391479
      }
    },
    {
      "number": 29249,
      "class": "Bus",
      "name": "HILLSBORO 1 1",
      "init": {
        "Vr": 0.34382465410416824,
        "Vi": -0.961516508488569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6804068294982,
        "longitude": -87.2325500594183
      }
    },
    {
      "number": 29250,
      "class": "Bus",
      "name": "MOULTON 1 1",
      "init": {
        "Vr": 0.28113194255699514,
        "Vi": -0.9574836710845082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4499565228203,
        "longitude": -87.3797751124659
      }
    },
    {
      "number": 29251,
      "class": "Bus",
      "name": "MOULTON 2 1",
      "init": {
        "Vr": 0.2885823931357723,
        "Vi": -0.9604943015454932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4182164318688,
        "longitude": -87.2708169193442
      }
    },
    {
      "number": 29252,
      "class": "Bus",
      "name": "MOULTON 3 1",
      "init": {
        "Vr": 0.287278485831418,
        "Vi": -0.9547535293243502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5299693651465,
        "longitude": -87.332495281029
      }
    },
    {
      "number": 29253,
      "class": "Bus",
      "name": "MOULTON 3 2",
      "init": {
        "Vr": 0.28705772142339553,
        "Vi": -0.9546937766698828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5299693651465,
        "longitude": -87.332495281029
      }
    },
    {
      "number": 29254,
      "class": "Bus",
      "name": "TRINITY 3 1",
      "init": {
        "Vr": 0.29078594953307396,
        "Vi": -0.9807977613185818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5792666038691,
        "longitude": -87.1120017718868
      }
    },
    {
      "number": 29255,
      "class": "Bus",
      "name": "TRINITY 4 1",
      "init": {
        "Vr": 0.3433900988439715,
        "Vi": -0.9660548269685583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7035530917617,
        "longitude": -87.072306753356
      }
    },
    {
      "number": 29256,
      "class": "Bus",
      "name": "TRINITY 4 2",
      "init": {
        "Vr": 0.3432616276487881,
        "Vi": -0.9660404899364122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7035530917617,
        "longitude": -87.072306753356
      }
    },
    {
      "number": 29257,
      "class": "Bus",
      "name": "AUBURN 13 1",
      "init": {
        "Vr": 0.32474624241876393,
        "Vi": -0.9696926046391016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4494457642521,
        "longitude": -85.4914029922893
      }
    },
    {
      "number": 29258,
      "class": "Bus",
      "name": "AUBURN 13 2",
      "init": {
        "Vr": 0.3243588903009656,
        "Vi": -0.9696113806933024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4494457642521,
        "longitude": -85.4914029922893
      }
    },
    {
      "number": 29259,
      "class": "Bus",
      "name": "AUBURN 14 1",
      "init": {
        "Vr": 0.359098768402024,
        "Vi": -0.9731633099051764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.555474941713,
        "longitude": -85.4547638039807
      }
    },
    {
      "number": 29260,
      "class": "Bus",
      "name": "AUBURN 15 1",
      "init": {
        "Vr": 0.3941088426873876,
        "Vi": -0.9360719256065418
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5087896624987,
        "longitude": -85.4503488566487
      }
    },
    {
      "number": 29261,
      "class": "Bus",
      "name": "AUBURN 15 2",
      "init": {
        "Vr": 0.3760152640640614,
        "Vi": -0.9725559829328768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5087896624987,
        "longitude": -85.4503488566487
      }
    },
    {
      "number": 29262,
      "class": "Bus",
      "name": "AUBURN 15 3",
      "init": {
        "Vr": 0.3935073147193338,
        "Vi": -0.9359326806480938
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5087896624987,
        "longitude": -85.4503488566487
      }
    },
    {
      "number": 29263,
      "class": "Bus",
      "name": "AUBURN 16 1",
      "init": {
        "Vr": 0.3332216148793854,
        "Vi": -0.970104444302376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5180401482972,
        "longitude": -85.5532286476582
      }
    },
    {
      "number": 29264,
      "class": "Bus",
      "name": "AUBURN 17 1",
      "init": {
        "Vr": 0.3250829484164817,
        "Vi": -0.9703257319207973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.524468357109,
        "longitude": -85.5856685359548
      }
    },
    {
      "number": 29265,
      "class": "Bus",
      "name": "AUBURN 18 1",
      "init": {
        "Vr": 0.31422343152944193,
        "Vi": -0.971935289613328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6854482038968,
        "longitude": -85.5362304132683
      }
    },
    {
      "number": 29266,
      "class": "Bus",
      "name": "AUBURN 19 1",
      "init": {
        "Vr": 0.3273007288384069,
        "Vi": -0.9729904607902504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5654693829476,
        "longitude": -85.5632504362005
      }
    },
    {
      "number": 29267,
      "class": "Bus",
      "name": "NOTASULGA 1",
      "init": {
        "Vr": 0.31114277434941473,
        "Vi": -0.97281631693855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5604578309816,
        "longitude": -85.718472611415
      }
    },
    {
      "number": 29268,
      "class": "Bus",
      "name": "OPELIKA 5 1",
      "init": {
        "Vr": 0.3434174492835158,
        "Vi": -0.9746895104111091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5369403900841,
        "longitude": -85.2484725205662
      }
    },
    {
      "number": 29269,
      "class": "Bus",
      "name": "OPELIKA 5 2",
      "init": {
        "Vr": 0.3435986376855178,
        "Vi": -0.9746985530488248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5369403900841,
        "longitude": -85.2484725205662
      }
    },
    {
      "number": 29270,
      "class": "Bus",
      "name": "OPELIKA 6 1",
      "init": {
        "Vr": 0.3451377496268571,
        "Vi": -0.9711349472493095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4983121990089,
        "longitude": -85.3669952862291
      }
    },
    {
      "number": 29271,
      "class": "Bus",
      "name": "OPELIKA 7 1",
      "init": {
        "Vr": 0.3604524972895594,
        "Vi": -0.9718329565108882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5183568254394,
        "longitude": -85.4155658740924
      }
    },
    {
      "number": 29272,
      "class": "Bus",
      "name": "PHENIX CITY 1 1",
      "init": {
        "Vr": 0.15800781697383431,
        "Vi": -1.0203202383599366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4037889776925,
        "longitude": -85.011457453363
      }
    },
    {
      "number": 29273,
      "class": "Bus",
      "name": "PHENIX CITY 2 1",
      "init": {
        "Vr": 0.24952326310659279,
        "Vi": -0.9805456068720446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.501362961634,
        "longitude": -84.9708122714442
      }
    },
    {
      "number": 29274,
      "class": "Bus",
      "name": "PHENIX CITY 2 2",
      "init": {
        "Vr": 0.25004430845537146,
        "Vi": -0.9805548171735661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.501362961634,
        "longitude": -84.9708122714442
      }
    },
    {
      "number": 29275,
      "class": "Bus",
      "name": "PHENIX CITY 3 1",
      "init": {
        "Vr": 0.22292496156933161,
        "Vi": -0.9760241260828583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5188237570336,
        "longitude": -85.1068775912802
      }
    },
    {
      "number": 29276,
      "class": "Bus",
      "name": "PHENIX CITY 3 2",
      "init": {
        "Vr": 0.2238744230017879,
        "Vi": -0.9765895193881083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5188237570336,
        "longitude": -85.1068775912802
      }
    },
    {
      "number": 29277,
      "class": "Bus",
      "name": "PHENIX CITY 4 1",
      "init": {
        "Vr": 0.2943823509495753,
        "Vi": -0.9789968836085994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5540782302071,
        "longitude": -85.0766149683813
      }
    },
    {
      "number": 29278,
      "class": "Bus",
      "name": "SALEM 24 1",
      "init": {
        "Vr": 0.3303103722357995,
        "Vi": -0.9758279092097123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6034670045712,
        "longitude": -85.2033670131505
      }
    },
    {
      "number": 29279,
      "class": "Bus",
      "name": "SMITHS STATION 1 1",
      "init": {
        "Vr": 0.2964169360351074,
        "Vi": -0.9853566575852118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6433322704695,
        "longitude": -85.0607403263143
      }
    },
    {
      "number": 29280,
      "class": "Bus",
      "name": "SMITHS STATION 2 1",
      "init": {
        "Vr": 0.2712618373306795,
        "Vi": -0.9797854027397218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5767572994716,
        "longitude": -85.1131630709333
      }
    },
    {
      "number": 29281,
      "class": "Bus",
      "name": "SMITHS STATION 2 2",
      "init": {
        "Vr": 0.2710843272855982,
        "Vi": -0.9797375947061291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5767572994716,
        "longitude": -85.1131630709333
      }
    },
    {
      "number": 29282,
      "class": "Bus",
      "name": "ATHENS 19 1",
      "init": {
        "Vr": 0.3162059887908734,
        "Vi": -0.9706371293131595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7670835161739,
        "longitude": -87.089808951419
      }
    },
    {
      "number": 29283,
      "class": "Bus",
      "name": "ATHENS 20 1",
      "init": {
        "Vr": 0.2772365193620438,
        "Vi": -0.9721293086655362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7953581907098,
        "longitude": -87.1514564281179
      }
    },
    {
      "number": 29284,
      "class": "Bus",
      "name": "ATHENS 21 1",
      "init": {
        "Vr": 0.3173182567597337,
        "Vi": -0.966368133967037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7425874547944,
        "longitude": -87.0254642222388
      }
    },
    {
      "number": 29285,
      "class": "Bus",
      "name": "ATHENS 22 1",
      "init": {
        "Vr": 0.22255264963485896,
        "Vi": -0.981862701082533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.873518145258,
        "longitude": -86.9835751581139
      }
    },
    {
      "number": 29286,
      "class": "Bus",
      "name": "ATHENS 23 1",
      "init": {
        "Vr": 0.27765488464070903,
        "Vi": -0.9805192080005138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7836195936724,
        "longitude": -86.9506248008754
      }
    },
    {
      "number": 29287,
      "class": "Bus",
      "name": "ATHENS 24 1",
      "init": {
        "Vr": 0.20523460065796928,
        "Vi": -0.9997177994154937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.803450929498,
        "longitude": -86.8475581186837
      }
    },
    {
      "number": 29288,
      "class": "Bus",
      "name": "ATHENS 25 1",
      "init": {
        "Vr": 0.19343203938966164,
        "Vi": -0.9797470178923019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8327343997149,
        "longitude": -86.8039206630379
      }
    },
    {
      "number": 29289,
      "class": "Bus",
      "name": "ELKMONT 1",
      "init": {
        "Vr": 0.23697967759095004,
        "Vi": -0.979323485028099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9853229168817,
        "longitude": -86.9797361937008
      }
    },
    {
      "number": 29290,
      "class": "Bus",
      "name": "HARVEST 1 1",
      "init": {
        "Vr": 0.19175369016176808,
        "Vi": -0.9833862890966677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8562455598549,
        "longitude": -86.7656515118444
      }
    },
    {
      "number": 29291,
      "class": "Bus",
      "name": "HARVEST 1 2",
      "init": {
        "Vr": 0.19217594197525611,
        "Vi": -0.9834694168986463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8562455598549,
        "longitude": -86.7656515118444
      }
    },
    {
      "number": 29292,
      "class": "Bus",
      "name": "HARVEST 2 1",
      "init": {
        "Vr": 0.1901844829114293,
        "Vi": -0.9817922914017039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8346386862246,
        "longitude": -86.7313898497116
      }
    },
    {
      "number": 29293,
      "class": "Bus",
      "name": "HARVEST 2 2",
      "init": {
        "Vr": 0.18970704741035402,
        "Vi": -0.9817206451863714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8346386862246,
        "longitude": -86.7313898497116
      }
    },
    {
      "number": 29294,
      "class": "Bus",
      "name": "MADISON 19 1",
      "init": {
        "Vr": 0.22540454382291797,
        "Vi": -1.0014844066006894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6068773738437,
        "longitude": -86.6576095348137
      }
    },
    {
      "number": 29295,
      "class": "Bus",
      "name": "MADISON 20 1",
      "init": {
        "Vr": 0.23625775738040436,
        "Vi": -0.999005584641954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7351288254302,
        "longitude": -86.8843842197347
      }
    },
    {
      "number": 29296,
      "class": "Bus",
      "name": "MADISON 21 1",
      "init": {
        "Vr": 0.2183989395190688,
        "Vi": -0.9987296857882648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5391805800477,
        "longitude": -86.8153955934861
      }
    },
    {
      "number": 29297,
      "class": "Bus",
      "name": "MADISON 22 1",
      "init": {
        "Vr": 0.20660603669081148,
        "Vi": -1.0156805885390585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7354838902639,
        "longitude": -86.8202412955728
      }
    },
    {
      "number": 29298,
      "class": "Bus",
      "name": "MADISON 23 1",
      "init": {
        "Vr": 0.18601088396858861,
        "Vi": -0.9850487891203025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7800505997882,
        "longitude": -86.6947975485928
      }
    },
    {
      "number": 29299,
      "class": "Bus",
      "name": "MADISON 23 2",
      "init": {
        "Vr": 0.18580812502341276,
        "Vi": -0.9850181604206326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7800505997882,
        "longitude": -86.6947975485928
      }
    },
    {
      "number": 29300,
      "class": "Bus",
      "name": "TONEY 1 1",
      "init": {
        "Vr": 0.1887014796058667,
        "Vi": -0.9865746081893606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8869498661429,
        "longitude": -86.7505790803241
      }
    },
    {
      "number": 29301,
      "class": "Bus",
      "name": "TONEY 2 1",
      "init": {
        "Vr": 0.13234535650517312,
        "Vi": -1.0025436989279481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.026874331478,
        "longitude": -86.7607757662957
      }
    },
    {
      "number": 29302,
      "class": "Bus",
      "name": "HAYNEVILLE 1 1",
      "init": {
        "Vr": 0.4269909698344348,
        "Vi": -0.9233758874723715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2547709728838,
        "longitude": -86.6679970645073
      }
    },
    {
      "number": 29303,
      "class": "Bus",
      "name": "HAYNEVILLE 2 1",
      "init": {
        "Vr": 0.37427769067693867,
        "Vi": -0.949876018891913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1413174926918,
        "longitude": -86.7174887203201
      }
    },
    {
      "number": 29304,
      "class": "Bus",
      "name": "HAYNEVILLE 2 2",
      "init": {
        "Vr": 0.3743491637452664,
        "Vi": -0.9498804349526319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1413174926918,
        "longitude": -86.7174887203201
      }
    },
    {
      "number": 29305,
      "class": "Bus",
      "name": "LETOHATCHEE 1",
      "init": {
        "Vr": 0.29392148593620104,
        "Vi": -0.9961525689410387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.101600317513,
        "longitude": -86.5625689300766
      }
    },
    {
      "number": 29306,
      "class": "Bus",
      "name": "SHORTER 1",
      "init": {
        "Vr": 0.29966658824646353,
        "Vi": -0.98616687248303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3526003210465,
        "longitude": -85.9235586104286
      }
    },
    {
      "number": 29307,
      "class": "Bus",
      "name": "TUSKEGEE 1 1",
      "init": {
        "Vr": 0.2754692979269472,
        "Vi": -0.9864971177769944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2815441840327,
        "longitude": -85.7457934153903
      }
    },
    {
      "number": 29308,
      "class": "Bus",
      "name": "TUSKEGEE 1 2",
      "init": {
        "Vr": 0.27532157179839467,
        "Vi": -0.9864707352997883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2815441840327,
        "longitude": -85.7457934153903
      }
    },
    {
      "number": 29309,
      "class": "Bus",
      "name": "TUSKEGEE 2 1",
      "init": {
        "Vr": 0.306744488475067,
        "Vi": -0.9747918090233744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3988898103876,
        "longitude": -85.6738559348688
      }
    },
    {
      "number": 29310,
      "class": "Bus",
      "name": "TUSKEGEE 2 2",
      "init": {
        "Vr": 0.30659515597054127,
        "Vi": -0.9747412967058505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3988898103876,
        "longitude": -85.6738559348688
      }
    },
    {
      "number": 29311,
      "class": "Bus",
      "name": "TUSKEGEE 3 1",
      "init": {
        "Vr": 0.3148562242496604,
        "Vi": -0.9709468317017464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4151693920157,
        "longitude": -85.5981943544747
      }
    },
    {
      "number": 29312,
      "class": "Bus",
      "name": "TUSKEGEE INSTITUTE 1",
      "init": {
        "Vr": 0.33049097590467535,
        "Vi": -0.9738138358029499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4417272063409,
        "longitude": -85.7958614402883
      }
    },
    {
      "number": 29313,
      "class": "Bus",
      "name": "HAZEL GREEN 1 1",
      "init": {
        "Vr": 0.13794708930131547,
        "Vi": -0.9969101222819953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0058258244995,
        "longitude": -86.5187024620391
      }
    },
    {
      "number": 29314,
      "class": "Bus",
      "name": "HAZEL GREEN 2 1",
      "init": {
        "Vr": 0.12271496440146105,
        "Vi": -1.006137667229821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243143278411,
        "longitude": -86.6394134826803
      }
    },
    {
      "number": 29315,
      "class": "Bus",
      "name": "HAZEL GREEN 2 2",
      "init": {
        "Vr": 0.12252736781625738,
        "Vi": -1.0061153590804717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0243143278411,
        "longitude": -86.6394134826803
      }
    },
    {
      "number": 29316,
      "class": "Bus",
      "name": "HAZEL GREEN 3 1",
      "init": {
        "Vr": 0.15129447202362165,
        "Vi": -0.9934092012319334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0062901610496,
        "longitude": -86.5924213115323
      }
    },
    {
      "number": 29317,
      "class": "Bus",
      "name": "HUNTSVILLE 1 1",
      "init": {
        "Vr": 0.1862005514094294,
        "Vi": -0.9944981124327169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7984229072044,
        "longitude": -86.5042672613588
      }
    },
    {
      "number": 29318,
      "class": "Bus",
      "name": "HUNTSVILLE 2 1",
      "init": {
        "Vr": 0.19907666572974367,
        "Vi": -0.9904421355343791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7239636860799,
        "longitude": -86.594044041928
      }
    },
    {
      "number": 29319,
      "class": "Bus",
      "name": "HUNTSVILLE 2 2",
      "init": {
        "Vr": 0.198461012455386,
        "Vi": -0.9903566788174332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7239636860799,
        "longitude": -86.594044041928
      }
    },
    {
      "number": 29320,
      "class": "Bus",
      "name": "HUNTSVILLE 3 1",
      "init": {
        "Vr": 0.18365190309527318,
        "Vi": -0.9962367992550382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.761966646584,
        "longitude": -86.5408533361215
      }
    },
    {
      "number": 29321,
      "class": "Bus",
      "name": "HUNTSVILLE 4 1",
      "init": {
        "Vr": 0.21850402442058894,
        "Vi": -0.9930254709801346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6987234303616,
        "longitude": -86.5575271228225
      }
    },
    {
      "number": 29322,
      "class": "Bus",
      "name": "HUNTSVILLE 4 2",
      "init": {
        "Vr": 0.21825829299415508,
        "Vi": -0.9930175073902816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6987234303616,
        "longitude": -86.5575271228225
      }
    },
    {
      "number": 29323,
      "class": "Bus",
      "name": "HUNTSVILLE 5 1",
      "init": {
        "Vr": 0.24265869459278194,
        "Vi": -0.9959568645810041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6945613762566,
        "longitude": -86.4984978630564
      }
    },
    {
      "number": 29324,
      "class": "Bus",
      "name": "HUNTSVILLE 6 1",
      "init": {
        "Vr": 0.23854679566688733,
        "Vi": -0.9951662049645743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6528232199276,
        "longitude": -86.5912273342637
      }
    },
    {
      "number": 29325,
      "class": "Bus",
      "name": "HUNTSVILLE 7 1",
      "init": {
        "Vr": 0.2470960686104294,
        "Vi": -0.9961092680511084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5990207925731,
        "longitude": -86.570073528627
      }
    },
    {
      "number": 29326,
      "class": "Bus",
      "name": "HUNTSVILLE 8 1",
      "init": {
        "Vr": 0.21145947318532768,
        "Vi": -1.0093117214221201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4700374845455,
        "longitude": -86.4953556061064
      }
    },
    {
      "number": 29327,
      "class": "Bus",
      "name": "HUNTSVILLE 8 2",
      "init": {
        "Vr": 0.21117367435893172,
        "Vi": -1.0092377767734144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4700374845455,
        "longitude": -86.4953556061064
      }
    },
    {
      "number": 29328,
      "class": "Bus",
      "name": "HUNTSVILLE 9 1",
      "init": {
        "Vr": 0.27866053356493203,
        "Vi": -1.0022127740251099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.594791238021,
        "longitude": -86.5054647632519
      }
    },
    {
      "number": 29329,
      "class": "Bus",
      "name": "HUNTSVILLE 10 1",
      "init": {
        "Vr": 0.24674989140996703,
        "Vi": -1.0034063968048257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5102917110865,
        "longitude": -86.5396648084564
      }
    },
    {
      "number": 29330,
      "class": "Bus",
      "name": "HUNTSVILLE 11 1",
      "init": {
        "Vr": 0.22339666739985836,
        "Vi": -0.9932418141584076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6780389744261,
        "longitude": -86.6087173486605
      }
    },
    {
      "number": 29331,
      "class": "Bus",
      "name": "HUNTSVILLE 12 1",
      "init": {
        "Vr": 0.26313383338296853,
        "Vi": -0.9986157737081366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6226729415397,
        "longitude": -86.5619487288006
      }
    },
    {
      "number": 29332,
      "class": "Bus",
      "name": "HUNTSVILLE 13 1",
      "init": {
        "Vr": 0.17445209028874362,
        "Vi": -0.9825248676140584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7294040261624,
        "longitude": -86.6825983879932
      }
    },
    {
      "number": 29333,
      "class": "Bus",
      "name": "HUNTSVILLE 13 2",
      "init": {
        "Vr": 0.17474384767132722,
        "Vi": -0.9825697074934759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7294040261624,
        "longitude": -86.6825983879932
      }
    },
    {
      "number": 29334,
      "class": "Bus",
      "name": "HUNTSVILLE 14 1",
      "init": {
        "Vr": 0.18137327915430254,
        "Vi": -0.9800305692028947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7919886002306,
        "longitude": -86.7465104533918
      }
    },
    {
      "number": 29335,
      "class": "Bus",
      "name": "HUNTSVILLE 15 1",
      "init": {
        "Vr": 0.18893555635111403,
        "Vi": -0.9922321764990141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.75482046678,
        "longitude": -86.7737320504089
      }
    },
    {
      "number": 29336,
      "class": "Bus",
      "name": "HUNTSVILLE 16 1",
      "init": {
        "Vr": 0.18751723286809313,
        "Vi": -0.9893825926488288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8892010306672,
        "longitude": -86.58567691942
      }
    },
    {
      "number": 29337,
      "class": "Bus",
      "name": "HUNTSVILLE 17 1",
      "init": {
        "Vr": 0.20862928702877392,
        "Vi": -0.9866218591441269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.868939318899,
        "longitude": -86.6429684381382
      }
    },
    {
      "number": 29338,
      "class": "Bus",
      "name": "HUNTSVILLE 18 1",
      "init": {
        "Vr": 0.19841847102636664,
        "Vi": -0.9835048441396903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8046278296487,
        "longitude": -86.6520904111042
      }
    },
    {
      "number": 29339,
      "class": "Bus",
      "name": "HUNTSVILLE 19 1",
      "init": {
        "Vr": 0.3366128518285333,
        "Vi": -0.9620101694312042
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8409248897142,
        "longitude": -86.6459391690571
      }
    },
    {
      "number": 29340,
      "class": "Bus",
      "name": "HUNTSVILLE 19 2",
      "init": {
        "Vr": 0.22912497607226714,
        "Vi": -0.9847779633522814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8409248897142,
        "longitude": -86.6459391690571
      }
    },
    {
      "number": 29341,
      "class": "Bus",
      "name": "HUNTSVILLE 19 3",
      "init": {
        "Vr": 0.2059707935296158,
        "Vi": -0.9896824201201516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8409248897142,
        "longitude": -86.6459391690571
      }
    },
    {
      "number": 29342,
      "class": "Bus",
      "name": "HUNTSVILLE 19 4",
      "init": {
        "Vr": 0.20597079352961578,
        "Vi": -0.9896824201201516
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8409248897142,
        "longitude": -86.6459391690571
      }
    },
    {
      "number": 29343,
      "class": "Bus",
      "name": "HUNTSVILLE 19 5",
      "init": {
        "Vr": 0.3362315507026178,
        "Vi": -0.9618796290603036
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8409248897142,
        "longitude": -86.6459391690571
      }
    },
    {
      "number": 29344,
      "class": "Bus",
      "name": "HUNTSVILLE 20 1",
      "init": {
        "Vr": 0.20259865582629902,
        "Vi": -0.9916478950061295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7598741113271,
        "longitude": -86.4972677263976
      }
    },
    {
      "number": 29345,
      "class": "Bus",
      "name": "HUNTSVILLE 20 2",
      "init": {
        "Vr": 0.20286485815163346,
        "Vi": -0.9918184533726158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7598741113271,
        "longitude": -86.4972677263976
      }
    },
    {
      "number": 29346,
      "class": "Bus",
      "name": "HUNTSVILLE 21 1",
      "init": {
        "Vr": 0.22078028213695558,
        "Vi": -0.9922938721124412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7194961281424,
        "longitude": -86.4766134172357
      }
    },
    {
      "number": 29347,
      "class": "Bus",
      "name": "HUNTSVILLE 22 1",
      "init": {
        "Vr": 0.1500158027958925,
        "Vi": -1.0294670531055072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8687098510095,
        "longitude": -86.4448429651794
      }
    },
    {
      "number": 29348,
      "class": "Bus",
      "name": "HUNTSVILLE 22 2",
      "init": {
        "Vr": 0.1497637065909411,
        "Vi": -1.029411120247481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8687098510095,
        "longitude": -86.4448429651794
      }
    },
    {
      "number": 29349,
      "class": "Bus",
      "name": "HUNTSVILLE 23 1",
      "init": {
        "Vr": 0.16870273804029615,
        "Vi": -1.003061196754808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8888128342272,
        "longitude": -86.4926015903791
      }
    },
    {
      "number": 29350,
      "class": "Bus",
      "name": "HUNTSVILLE 24 1",
      "init": {
        "Vr": 0.21386913980223995,
        "Vi": -1.002755306409237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5825716496282,
        "longitude": -86.7373539737068
      }
    },
    {
      "number": 29351,
      "class": "Bus",
      "name": "MADISON 24 1",
      "init": {
        "Vr": 0.1825049053281382,
        "Vi": -0.9875573114204583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.774574880774,
        "longitude": -86.7351160976403
      }
    },
    {
      "number": 29352,
      "class": "Bus",
      "name": "MADISON 25 1",
      "init": {
        "Vr": 0.1694353314555013,
        "Vi": -0.9808280157715344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6970136524832,
        "longitude": -86.7373253861909
      }
    },
    {
      "number": 29353,
      "class": "Bus",
      "name": "MADISON 25 2",
      "init": {
        "Vr": 0.16874623301776687,
        "Vi": -0.9805534262676356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6970136524832,
        "longitude": -86.7373253861909
      }
    },
    {
      "number": 29354,
      "class": "Bus",
      "name": "MADISON 26 1",
      "init": {
        "Vr": 0.17613996626353678,
        "Vi": -0.9843270355632279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7227289971552,
        "longitude": -86.753543777471
      }
    },
    {
      "number": 29355,
      "class": "Bus",
      "name": "MADISON 27 1",
      "init": {
        "Vr": 0.18158574965202626,
        "Vi": -0.98410057529086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7431738659473,
        "longitude": -86.6538946255806
      }
    },
    {
      "number": 29356,
      "class": "Bus",
      "name": "NEW HOPE 4 1",
      "init": {
        "Vr": 0.26068696214276077,
        "Vi": -1.0002881077093866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5949255115546,
        "longitude": -86.3899524335326
      }
    },
    {
      "number": 29357,
      "class": "Bus",
      "name": "NEW HOPE 4 2",
      "init": {
        "Vr": 0.2605543746264516,
        "Vi": -1.0002155157298638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5949255115546,
        "longitude": -86.3899524335326
      }
    },
    {
      "number": 29358,
      "class": "Bus",
      "name": "NEW MARKET 5 1",
      "init": {
        "Vr": 0.1449884541375616,
        "Vi": -1.0160526704763866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9499049546422,
        "longitude": -86.4231596701109
      }
    },
    {
      "number": 29359,
      "class": "Bus",
      "name": "NEW MARKET 6 1",
      "init": {
        "Vr": 0.15886216181744695,
        "Vi": -1.0137267365934033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8513608421792,
        "longitude": -86.3774728026787
      }
    },
    {
      "number": 29360,
      "class": "Bus",
      "name": "NEW MARKET 7 1",
      "init": {
        "Vr": 0.15421154532429038,
        "Vi": -1.014786491555974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9233739942905,
        "longitude": -86.4627954264761
      }
    },
    {
      "number": 29361,
      "class": "Bus",
      "name": "NEW MARKET 7 2",
      "init": {
        "Vr": 0.15405854592666843,
        "Vi": -1.0147606316571043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9233739942905,
        "longitude": -86.4627954264761
      }
    },
    {
      "number": 29362,
      "class": "Bus",
      "name": "OWENS CROSS ROADS 1",
      "init": {
        "Vr": 0.34548896497257076,
        "Vi": -0.9587375484037008
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6154973334999,
        "longitude": -86.524012400019
      }
    },
    {
      "number": 29363,
      "class": "Bus",
      "name": "OWENS CROSS ROADS 2",
      "init": {
        "Vr": 0.2892655958316727,
        "Vi": -1.0024026605214802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6154973334999,
        "longitude": -86.524012400019
      }
    },
    {
      "number": 29364,
      "class": "Bus",
      "name": "OWENS CROSS ROADS 3",
      "init": {
        "Vr": 0.34508421517290544,
        "Vi": -0.958735252078802
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6154973334999,
        "longitude": -86.524012400019
      }
    },
    {
      "number": 29365,
      "class": "Bus",
      "name": "DEMOPOLIS 1 1",
      "init": {
        "Vr": 0.6451554843538391,
        "Vi": -0.7818765052364249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4413097142943,
        "longitude": -87.8490014627614
      }
    },
    {
      "number": 29366,
      "class": "Bus",
      "name": "DEMOPOLIS 2 1",
      "init": {
        "Vr": 0.6452161682812096,
        "Vi": -0.7809708883162692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5296186417573,
        "longitude": -87.8880979607374
      }
    },
    {
      "number": 29367,
      "class": "Bus",
      "name": "DEMOPOLIS 3 1",
      "init": {
        "Vr": 0.6504484511011135,
        "Vi": -0.7824834384402168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4235807678352,
        "longitude": -87.9277508961698
      }
    },
    {
      "number": 29368,
      "class": "Bus",
      "name": "DEMOPOLIS 3 2",
      "init": {
        "Vr": 0.650582177230987,
        "Vi": -0.7824615641211522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4235807678352,
        "longitude": -87.9277508961698
      }
    },
    {
      "number": 29369,
      "class": "Bus",
      "name": "LINDEN 10 1",
      "init": {
        "Vr": 0.6113544295825034,
        "Vi": -0.8313514930220645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2011181657348,
        "longitude": -87.8772966317703
      }
    },
    {
      "number": 29370,
      "class": "Bus",
      "name": "LINDEN 10 2",
      "init": {
        "Vr": 0.6111918381110778,
        "Vi": -0.8313733013767401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2011181657348,
        "longitude": -87.8772966317703
      }
    },
    {
      "number": 29371,
      "class": "Bus",
      "name": "LINDEN 11 1",
      "init": {
        "Vr": 0.6293572697603012,
        "Vi": -0.8120135110921504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2598664868015,
        "longitude": -87.6901270955381
      }
    },
    {
      "number": 29372,
      "class": "Bus",
      "name": "PINE HILL 1",
      "init": {
        "Vr": 0.5171437758507731,
        "Vi": -0.8744298194812666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0335941814952,
        "longitude": -87.5634587221056
      }
    },
    {
      "number": 29373,
      "class": "Bus",
      "name": "PINE HILL 2",
      "init": {
        "Vr": 0.5169617858875715,
        "Vi": -0.874422259684174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0335941814952,
        "longitude": -87.5634587221056
      }
    },
    {
      "number": 29374,
      "class": "Bus",
      "name": "UNIONTOWN 5 1",
      "init": {
        "Vr": 0.6027627031008924,
        "Vi": -0.8127464341306676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4994850248844,
        "longitude": -87.5318386955556
      }
    },
    {
      "number": 29375,
      "class": "Bus",
      "name": "UNIONTOWN 6 1",
      "init": {
        "Vr": 0.570710639592215,
        "Vi": -0.8322723280727141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4277426096061,
        "longitude": -87.4612990993797
      }
    },
    {
      "number": 29376,
      "class": "Bus",
      "name": "UNIONTOWN 6 2",
      "init": {
        "Vr": 0.5706644134882704,
        "Vi": -0.8322777168234449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4277426096061,
        "longitude": -87.4612990993797
      }
    },
    {
      "number": 29377,
      "class": "Bus",
      "name": "ALBERTVILLE 4 1",
      "init": {
        "Vr": 0.2692790696212766,
        "Vi": -0.9896103927263655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2787977021587,
        "longitude": -86.2490514670666
      }
    },
    {
      "number": 29378,
      "class": "Bus",
      "name": "ALBERTVILLE 4 2",
      "init": {
        "Vr": 0.23234115900947425,
        "Vi": -0.9915614092018461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2787977021587,
        "longitude": -86.2490514670666
      }
    },
    {
      "number": 29379,
      "class": "Bus",
      "name": "ALBERTVILLE 4 3",
      "init": {
        "Vr": 0.27462642937944937,
        "Vi": -0.9904059966008124
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2787977021587,
        "longitude": -86.2490514670666
      }
    },
    {
      "number": 29380,
      "class": "Bus",
      "name": "ALBERTVILLE 5 1",
      "init": {
        "Vr": 0.14186473499376784,
        "Vi": -0.9719174796697173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1858841229239,
        "longitude": -86.258846004256
      }
    },
    {
      "number": 29381,
      "class": "Bus",
      "name": "ALBERTVILLE 6 1",
      "init": {
        "Vr": 0.19275093933830115,
        "Vi": -0.9776430415582276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2434976419426,
        "longitude": -86.1890116709517
      }
    },
    {
      "number": 29382,
      "class": "Bus",
      "name": "ALBERTVILLE 6 2",
      "init": {
        "Vr": 0.1929643084823097,
        "Vi": -0.9776989740988552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2434976419426,
        "longitude": -86.1890116709517
      }
    },
    {
      "number": 29383,
      "class": "Bus",
      "name": "GRANT 1 1",
      "init": {
        "Vr": 0.11663348612274989,
        "Vi": -0.9916478341726268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.540230144953,
        "longitude": -86.299296307416
      }
    },
    {
      "number": 29384,
      "class": "Bus",
      "name": "GRANT 2 1",
      "init": {
        "Vr": 0.08803884937006784,
        "Vi": -0.9884226427790161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6156237588919,
        "longitude": -86.2648214465698
      }
    },
    {
      "number": 29385,
      "class": "Bus",
      "name": "GRANT 3 1",
      "init": {
        "Vr": 0.1174854556228783,
        "Vi": -0.9890302575593963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4555892647963,
        "longitude": -86.2553764429533
      }
    },
    {
      "number": 29386,
      "class": "Bus",
      "name": "LACEYS SPRING 1",
      "init": {
        "Vr": 0.24515118821720197,
        "Vi": -1.0014197887752472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5394352503629,
        "longitude": -86.6252178914133
      }
    },
    {
      "number": 29387,
      "class": "Bus",
      "name": "CHUNCHULA 1",
      "init": {
        "Vr": 0.5570920475273419,
        "Vi": -0.8490225813220049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9820449323566,
        "longitude": -88.1471800287545
      }
    },
    {
      "number": 29388,
      "class": "Bus",
      "name": "CITRONELLE 1 1",
      "init": {
        "Vr": 0.6237313019589102,
        "Vi": -0.8094297988637023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1161072837896,
        "longitude": -88.2399769175121
      }
    },
    {
      "number": 29389,
      "class": "Bus",
      "name": "CITRONELLE 2 1",
      "init": {
        "Vr": 0.5903046029297319,
        "Vi": -0.8313176076249716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0489775797347,
        "longitude": -88.2317650385453
      }
    },
    {
      "number": 29390,
      "class": "Bus",
      "name": "CITRONELLE 3 1",
      "init": {
        "Vr": 0.48107190319811466,
        "Vi": -0.8582649004491474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9967785427621,
        "longitude": -88.2884796968637
      }
    },
    {
      "number": 29391,
      "class": "Bus",
      "name": "CODEN 1 1",
      "init": {
        "Vr": 0.36805686247140673,
        "Vi": -0.916514259138137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3341755956682,
        "longitude": -88.248256
      }
    },
    {
      "number": 29392,
      "class": "Bus",
      "name": "CODEN 1 2",
      "init": {
        "Vr": 0.3679453400998845,
        "Vi": -0.9164937632261497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3341755956682,
        "longitude": -88.248256
      }
    },
    {
      "number": 29393,
      "class": "Bus",
      "name": "EIGHT MILE 1 1",
      "init": {
        "Vr": 0.3972225854524396,
        "Vi": -0.8748342076378427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7874370648918,
        "longitude": -88.2259343655256
      }
    },
    {
      "number": 29394,
      "class": "Bus",
      "name": "EIGHT MILE 2 1",
      "init": {
        "Vr": 0.37948281156669866,
        "Vi": -0.8829084242648675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7865089645426,
        "longitude": -88.1812878898754
      }
    },
    {
      "number": 29395,
      "class": "Bus",
      "name": "EIGHT MILE 3 1",
      "init": {
        "Vr": 0.3698634172654287,
        "Vi": -0.8908567432411981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7418923459028,
        "longitude": -88.1430781208146
      }
    },
    {
      "number": 29396,
      "class": "Bus",
      "name": "GRAND BAY 1 1",
      "init": {
        "Vr": 0.467116437543543,
        "Vi": -0.8976511620393139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4450440207197,
        "longitude": -88.4096120433278
      }
    },
    {
      "number": 29397,
      "class": "Bus",
      "name": "GRAND BAY 2 1",
      "init": {
        "Vr": 0.3922680915445005,
        "Vi": -0.9283946014341127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4668275067339,
        "longitude": -88.2536826315111
      }
    },
    {
      "number": 29398,
      "class": "Bus",
      "name": "GRAND BAY 2 2",
      "init": {
        "Vr": 0.39207098915512845,
        "Vi": -0.9283182075058137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4668275067339,
        "longitude": -88.2536826315111
      }
    },
    {
      "number": 29399,
      "class": "Bus",
      "name": "GRAND BAY 3 1",
      "init": {
        "Vr": 0.42605322434785486,
        "Vi": -0.9212448390768487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4534238424085,
        "longitude": -88.3359705503419
      }
    },
    {
      "number": 29400,
      "class": "Bus",
      "name": "GRAND BAY 4 1",
      "init": {
        "Vr": 0.4305106112154359,
        "Vi": -0.9114193769655824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3918814219833,
        "longitude": -88.367394896832
      }
    },
    {
      "number": 29401,
      "class": "Bus",
      "name": "IRVINGTON 4 1",
      "init": {
        "Vr": 0.4107506314119328,
        "Vi": -0.8755813077566001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.538557802988,
        "longitude": -88.2944236998585
      }
    },
    {
      "number": 29402,
      "class": "Bus",
      "name": "IRVINGTON 4 2",
      "init": {
        "Vr": 0.41053835529835503,
        "Vi": -0.8755750479402712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.538557802988,
        "longitude": -88.2944236998585
      }
    },
    {
      "number": 29403,
      "class": "Bus",
      "name": "MOBILE 1 1",
      "init": {
        "Vr": 0.3248959709115343,
        "Vi": -0.9576977691581725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6084039329052,
        "longitude": -88.0558389451355
      }
    },
    {
      "number": 29404,
      "class": "Bus",
      "name": "MOBILE 2 1",
      "init": {
        "Vr": 0.3852141584885075,
        "Vi": -0.9145891963838931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7219465418829,
        "longitude": -88.0583149598501
      }
    },
    {
      "number": 29405,
      "class": "Bus",
      "name": "MOBILE 3 1",
      "init": {
        "Vr": 0.35763288225783246,
        "Vi": -0.9298739044772082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6850186019299,
        "longitude": -88.0486401745882
      }
    },
    {
      "number": 29406,
      "class": "Bus",
      "name": "MOBILE 4 1",
      "init": {
        "Vr": 0.33316576533568953,
        "Vi": -0.9544182194585195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6301977292546,
        "longitude": -88.1138467237947
      }
    },
    {
      "number": 29407,
      "class": "Bus",
      "name": "MOBILE 5 1",
      "init": {
        "Vr": 0.32917239935826065,
        "Vi": -0.9605566301220018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6254223141687,
        "longitude": -88.1528346804767
      }
    },
    {
      "number": 29408,
      "class": "Bus",
      "name": "MOBILE 6 1",
      "init": {
        "Vr": 0.3323309354381104,
        "Vi": -0.9580897089533499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5877281813175,
        "longitude": -88.1001554006174
      }
    },
    {
      "number": 29409,
      "class": "Bus",
      "name": "MOBILE 7 1",
      "init": {
        "Vr": 0.8687839137829015,
        "Vi": -0.5694651460052338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.725234748421,
        "longitude": -88.2648470411634
      }
    },
    {
      "number": 29410,
      "class": "Bus",
      "name": "MOBILE 7 2",
      "init": {
        "Vr": 0.868105391472989,
        "Vi": -0.5699096979731714
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.725234748421,
        "longitude": -88.2648470411634
      }
    },
    {
      "number": 29411,
      "class": "Bus",
      "name": "MOBILE 8 1",
      "init": {
        "Vr": 0.42765067189647954,
        "Vi": -0.8655737373357714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676038760374,
        "longitude": -88.3451621404259
      }
    },
    {
      "number": 29412,
      "class": "Bus",
      "name": "MOBILE 8 2",
      "init": {
        "Vr": 0.42810029625945617,
        "Vi": -0.8654805657719398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.676038760374,
        "longitude": -88.3451621404259
      }
    },
    {
      "number": 29413,
      "class": "Bus",
      "name": "MOBILE 9 1",
      "init": {
        "Vr": 0.47289680514147675,
        "Vi": -0.8468573007561576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6180348950848,
        "longitude": -88.379757694252
      }
    },
    {
      "number": 29414,
      "class": "Bus",
      "name": "MOBILE 10 1",
      "init": {
        "Vr": 0.3604881228700334,
        "Vi": -0.8996628360397626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6571562365353,
        "longitude": -88.2621698529878
      }
    },
    {
      "number": 29415,
      "class": "Bus",
      "name": "MOBILE 11 1",
      "init": {
        "Vr": 0.36020521051411375,
        "Vi": -0.8930803471208723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6928394641705,
        "longitude": -88.1654518826016
      }
    },
    {
      "number": 29416,
      "class": "Bus",
      "name": "MOBILE 12 1",
      "init": {
        "Vr": 0.361076098379406,
        "Vi": -0.8967154779336709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6933444669812,
        "longitude": -88.128560595262
      }
    },
    {
      "number": 29417,
      "class": "Bus",
      "name": "MOBILE 12 2",
      "init": {
        "Vr": 0.3602690088335751,
        "Vi": -0.8963454723962264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6933444669812,
        "longitude": -88.128560595262
      }
    },
    {
      "number": 29418,
      "class": "Bus",
      "name": "MOBILE 13 1",
      "init": {
        "Vr": 0.3366930781533713,
        "Vi": -0.9579276322655051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6473205541132,
        "longitude": -88.1442811525867
      }
    },
    {
      "number": 29419,
      "class": "Bus",
      "name": "MOBILE 14 1",
      "init": {
        "Vr": 0.3471750580071375,
        "Vi": -0.9356747056193133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29420,
      "class": "Bus",
      "name": "MOBILE 14 2",
      "init": {
        "Vr": 0.3471750580071375,
        "Vi": -0.9356747056193132
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29421,
      "class": "Bus",
      "name": "MOBILE 14 3",
      "init": {
        "Vr": 0.3471750580071375,
        "Vi": -0.9356747056193132
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29422,
      "class": "Bus",
      "name": "MOBILE 14 4",
      "init": {
        "Vr": 0.3471750580071375,
        "Vi": -0.9356747056193131
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29423,
      "class": "Bus",
      "name": "MOBILE 14 5",
      "init": {
        "Vr": 0.34682492011105115,
        "Vi": -0.9356525312536877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29424,
      "class": "Bus",
      "name": "MOBILE 14 7",
      "init": {
        "Vr": 0.3475086062207836,
        "Vi": -0.9357192495797635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6575916024381,
        "longitude": -88.0485089981364
      }
    },
    {
      "number": 29425,
      "class": "Bus",
      "name": "MOBILE 15 1",
      "init": {
        "Vr": 0.3842301753792293,
        "Vi": -0.9101252112140058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7196134976761,
        "longitude": -88.0284785527936
      }
    },
    {
      "number": 29426,
      "class": "Bus",
      "name": "MOBILE 16 1",
      "init": {
        "Vr": 0.44319112666507826,
        "Vi": -0.8930899701120257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8795444261552,
        "longitude": -87.928120479009
      }
    },
    {
      "number": 29427,
      "class": "Bus",
      "name": "MOBILE 17 1",
      "init": {
        "Vr": 0.3770287875430777,
        "Vi": -0.8950064879725174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7492559322974,
        "longitude": -88.1105331298901
      }
    },
    {
      "number": 29428,
      "class": "Bus",
      "name": "MOBILE 17 2",
      "init": {
        "Vr": 0.3764108160633058,
        "Vi": -0.8947719913716436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7492559322974,
        "longitude": -88.1105331298901
      }
    },
    {
      "number": 29429,
      "class": "Bus",
      "name": "MOBILE 18 1",
      "init": {
        "Vr": 0.3859348672241547,
        "Vi": -0.890844031881748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5576438692346,
        "longitude": -88.2346731258667
      }
    },
    {
      "number": 29430,
      "class": "Bus",
      "name": "MOBILE 19 1",
      "init": {
        "Vr": 0.35645856008438453,
        "Vi": -0.9490135541688804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5375651498776,
        "longitude": -88.1842130732909
      }
    },
    {
      "number": 29431,
      "class": "Bus",
      "name": "MOBILE 19 2",
      "init": {
        "Vr": 0.35622900357849263,
        "Vi": -0.9489580429378142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5375651498776,
        "longitude": -88.1842130732909
      }
    },
    {
      "number": 29432,
      "class": "Bus",
      "name": "MOBILE 20 1",
      "init": {
        "Vr": 0.33587772082441136,
        "Vi": -0.953086242479103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5541711690325,
        "longitude": -88.0969490145379
      }
    },
    {
      "number": 29433,
      "class": "Bus",
      "name": "MOBILE 20 2",
      "init": {
        "Vr": 0.33548389075127183,
        "Vi": -0.9530734518317595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5541711690325,
        "longitude": -88.0969490145379
      }
    },
    {
      "number": 29434,
      "class": "Bus",
      "name": "MOBILE 21 1",
      "init": {
        "Vr": 0.3764122930481851,
        "Vi": -0.9075138024514967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6936418425728,
        "longitude": -88.09215145424
      }
    },
    {
      "number": 29435,
      "class": "Bus",
      "name": "MOBILE 22 1",
      "init": {
        "Vr": 0.43893857979848716,
        "Vi": -0.8583541305508766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7184383659988,
        "longitude": -88.3621437677375
      }
    },
    {
      "number": 29436,
      "class": "Bus",
      "name": "MOBILE 22 2",
      "init": {
        "Vr": 0.43850780053204763,
        "Vi": -0.8583545588560175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7184383659988,
        "longitude": -88.3621437677375
      }
    },
    {
      "number": 29437,
      "class": "Bus",
      "name": "MOBILE 23 1",
      "init": {
        "Vr": 0.4486104015212906,
        "Vi": -0.8543014742008939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5936959303328,
        "longitude": -88.3521037276286
      }
    },
    {
      "number": 29438,
      "class": "Bus",
      "name": "MOBILE 24 1",
      "init": {
        "Vr": 0.35973752224678673,
        "Vi": -0.8931242545568108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7014460710221,
        "longitude": -88.1881620307747
      }
    },
    {
      "number": 29439,
      "class": "Bus",
      "name": "MOBILE 25 1",
      "init": {
        "Vr": 0.3732420993247657,
        "Vi": -0.8941763410227127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6854176228214,
        "longitude": -88.2275202037414
      }
    },
    {
      "number": 29440,
      "class": "Bus",
      "name": "MOBILE 26 1",
      "init": {
        "Vr": 0.3632401528317896,
        "Vi": -0.9026968953311516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.669420105413,
        "longitude": -88.2222244155342
      }
    },
    {
      "number": 29441,
      "class": "Bus",
      "name": "MOUNT VERNON 6 1",
      "init": {
        "Vr": 0.6793313214906367,
        "Vi": -0.7782602574556996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1253766130138,
        "longitude": -88.0481709508622
      }
    },
    {
      "number": 29442,
      "class": "Bus",
      "name": "SARALAND 1 1",
      "init": {
        "Vr": 0.45206577335998105,
        "Vi": -0.8939167479594051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8524794239482,
        "longitude": -88.0397885643175
      }
    },
    {
      "number": 29443,
      "class": "Bus",
      "name": "SARALAND 1 2",
      "init": {
        "Vr": 0.4516059348713431,
        "Vi": -0.8938299455849623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8524794239482,
        "longitude": -88.0397885643175
      }
    },
    {
      "number": 29444,
      "class": "Bus",
      "name": "SARALAND 2 1",
      "init": {
        "Vr": 0.5197609304225974,
        "Vi": -0.8832373486406287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9262259965637,
        "longitude": -88.0991687738042
      }
    },
    {
      "number": 29445,
      "class": "Bus",
      "name": "SARALAND 2 2",
      "init": {
        "Vr": 0.5195770159152434,
        "Vi": -0.8820929694410371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9262259965637,
        "longitude": -88.0991687738042
      }
    },
    {
      "number": 29446,
      "class": "Bus",
      "name": "SARALAND 3 1",
      "init": {
        "Vr": 0.8468111518046203,
        "Vi": -0.6024362132486155
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7965752002408,
        "longitude": -88.0805992184818
      }
    },
    {
      "number": 29447,
      "class": "Bus",
      "name": "SATSUMA 2 1",
      "init": {
        "Vr": 0.4770714976881559,
        "Vi": -0.8896774758760732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8991349104367,
        "longitude": -88.0044043494554
      }
    },
    {
      "number": 29448,
      "class": "Bus",
      "name": "SEMMES 1 1",
      "init": {
        "Vr": 0.3746772351148601,
        "Vi": -0.870119628745114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7974361008424,
        "longitude": -88.3044952456778
      }
    },
    {
      "number": 29449,
      "class": "Bus",
      "name": "SEMMES 2 1",
      "init": {
        "Vr": 0.4005041498125326,
        "Vi": -0.8639299011285801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.787584547831,
        "longitude": -88.3751458295527
      }
    },
    {
      "number": 29450,
      "class": "Bus",
      "name": "THEODORE 1 1",
      "init": {
        "Vr": 0.34091728374408814,
        "Vi": -0.950882026344779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5080004928201,
        "longitude": -88.1139878560307
      }
    },
    {
      "number": 29451,
      "class": "Bus",
      "name": "THEODORE 2 1",
      "init": {
        "Vr": 0.3683653263378686,
        "Vi": -0.9422175009248047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4355592245356,
        "longitude": -88.2150719056204
      }
    },
    {
      "number": 29452,
      "class": "Bus",
      "name": "THEODORE 3 1",
      "init": {
        "Vr": 0.3686222315881327,
        "Vi": -0.8952214070842802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6070917928277,
        "longitude": -88.2253896041518
      }
    },
    {
      "number": 29453,
      "class": "Bus",
      "name": "THEODORE 3 2",
      "init": {
        "Vr": 0.3683538420967688,
        "Vi": -0.8951968292532131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6070917928277,
        "longitude": -88.2253896041518
      }
    },
    {
      "number": 29454,
      "class": "Bus",
      "name": "THEODORE 4 1",
      "init": {
        "Vr": 0.3540607359569947,
        "Vi": -0.9320764954830043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4463418509512,
        "longitude": -88.1207305235041
      }
    },
    {
      "number": 29455,
      "class": "Bus",
      "name": "THEODORE 4 2",
      "init": {
        "Vr": 0.35380160612839145,
        "Vi": -0.93205571784907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4463418509512,
        "longitude": -88.1207305235041
      }
    },
    {
      "number": 29456,
      "class": "Bus",
      "name": "WILMER 1",
      "init": {
        "Vr": 0.4149964064445625,
        "Vi": -0.8607845075608482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8221685074614,
        "longitude": -88.3750817732801
