      }
    },
    {
      "number": 29457,
      "class": "Bus",
      "name": "FRISCO CITY 1 1",
      "init": {
        "Vr": 0.6080527601549536,
        "Vi": -0.8017275937579005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4648101239021,
        "longitude": -87.5064533881026
      }
    },
    {
      "number": 29458,
      "class": "Bus",
      "name": "FRISCO CITY 1 2",
      "init": {
        "Vr": 0.6078507313142485,
        "Vi": -0.8016999113949531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4648101239021,
        "longitude": -87.5064533881026
      }
    },
    {
      "number": 29459,
      "class": "Bus",
      "name": "FRISCO CITY 2 1",
      "init": {
        "Vr": 0.5846560730736751,
        "Vi": -0.8191026891006132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4409407354864,
        "longitude": -87.3810772620239
      }
    },
    {
      "number": 29460,
      "class": "Bus",
      "name": "MONTGOMERY 4 1",
      "init": {
        "Vr": 0.44012137811025515,
        "Vi": -0.9152476736461537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4281877358199,
        "longitude": -86.3507659200119
      }
    },
    {
      "number": 29461,
      "class": "Bus",
      "name": "MONTGOMERY 5 1",
      "init": {
        "Vr": 0.4332839703570544,
        "Vi": -0.9301659246618915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3010474248818,
        "longitude": -86.4209369773583
      }
    },
    {
      "number": 29462,
      "class": "Bus",
      "name": "MONTGOMERY 6 1",
      "init": {
        "Vr": 0.21410928718897676,
        "Vi": -1.0073278244039774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0530847334065,
        "longitude": -86.3233653561661
      }
    },
    {
      "number": 29463,
      "class": "Bus",
      "name": "MONTGOMERY 6 2",
      "init": {
        "Vr": 0.21392926820710959,
        "Vi": -1.0072722725967367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0530847334065,
        "longitude": -86.3233653561661
      }
    },
    {
      "number": 29464,
      "class": "Bus",
      "name": "MONTGOMERY 7 1",
      "init": {
        "Vr": 0.4134004423997104,
        "Vi": -0.9469275137446196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2888898630488,
        "longitude": -86.348444377835
      }
    },
    {
      "number": 29465,
      "class": "Bus",
      "name": "MONTGOMERY 8 1",
      "init": {
        "Vr": 0.19844687340425604,
        "Vi": -1.0195135228944672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1610824928823,
        "longitude": -86.1888352019274
      }
    },
    {
      "number": 29466,
      "class": "Bus",
      "name": "MONTGOMERY 9 1",
      "init": {
        "Vr": 0.42173468298686356,
        "Vi": -0.9367059914830916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3352543076668,
        "longitude": -86.408986369392
      }
    },
    {
      "number": 29467,
      "class": "Bus",
      "name": "MONTGOMERY 10 1",
      "init": {
        "Vr": 0.40686413242253106,
        "Vi": -0.9529419314449711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3471344121642,
        "longitude": -86.3497051744075
      }
    },
    {
      "number": 29468,
      "class": "Bus",
      "name": "MONTGOMERY 11 1",
      "init": {
        "Vr": 0.4020359572112627,
        "Vi": -0.9384678018902225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4125696600071,
        "longitude": -86.2205837741721
      }
    },
    {
      "number": 29469,
      "class": "Bus",
      "name": "MONTGOMERY 12 1",
      "init": {
        "Vr": 0.3882497910192112,
        "Vi": -0.9462177238682014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3919951068466,
        "longitude": -86.1945008627029
      }
    },
    {
      "number": 29470,
      "class": "Bus",
      "name": "MONTGOMERY 12 2",
      "init": {
        "Vr": 0.3877709613710093,
        "Vi": -0.9462408153722373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3919951068466,
        "longitude": -86.1945008627029
      }
    },
    {
      "number": 29471,
      "class": "Bus",
      "name": "MONTGOMERY 13 1",
      "init": {
        "Vr": 0.4075477706232232,
        "Vi": -0.9323747499109512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4189292573278,
        "longitude": -86.2656921032346
      }
    },
    {
      "number": 29472,
      "class": "Bus",
      "name": "MONTGOMERY 13 2",
      "init": {
        "Vr": 0.4080479537273284,
        "Vi": -0.9323157666445925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4189292573278,
        "longitude": -86.2656921032346
      }
    },
    {
      "number": 29473,
      "class": "Bus",
      "name": "MONTGOMERY 14 1",
      "init": {
        "Vr": 0.43659737155532313,
        "Vi": -0.9193432983597406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4401282301259,
        "longitude": -86.3155831112795
      }
    },
    {
      "number": 29474,
      "class": "Bus",
      "name": "MONTGOMERY 15 1",
      "init": {
        "Vr": 0.4585531661806223,
        "Vi": -0.9229855469006406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5219662650931,
        "longitude": -86.2251003946613
      }
    },
    {
      "number": 29475,
      "class": "Bus",
      "name": "MONTGOMERY 16 1",
      "init": {
        "Vr": 0.36774957160794214,
        "Vi": -0.9694615518112528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.352284674325,
        "longitude": -86.2721679647606
      }
    },
    {
      "number": 29476,
      "class": "Bus",
      "name": "MONTGOMERY 16 2",
      "init": {
        "Vr": 0.3671737917447758,
        "Vi": -0.969356199255791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.352284674325,
        "longitude": -86.2721679647606
      }
    },
    {
      "number": 29477,
      "class": "Bus",
      "name": "MONTGOMERY 17 1",
      "init": {
        "Vr": 0.34952251962728953,
        "Vi": -0.9728774634289499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.295697531083,
        "longitude": -86.2455527759156
      }
    },
    {
      "number": 29478,
      "class": "Bus",
      "name": "MONTGOMERY 18 1",
      "init": {
        "Vr": 0.3743830638679391,
        "Vi": -0.9539734360259785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3661173790221,
        "longitude": -86.1834576554665
      }
    },
    {
      "number": 29479,
      "class": "Bus",
      "name": "MONTGOMERY 19 1",
      "init": {
        "Vr": 0.31290005238592056,
        "Vi": -0.9839191372686741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2909299489511,
        "longitude": -86.135933341276
      }
    },
    {
      "number": 29480,
      "class": "Bus",
      "name": "MONTGOMERY 19 2",
      "init": {
        "Vr": 0.3123039785227906,
        "Vi": -0.9838519802590933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2909299489511,
        "longitude": -86.135933341276
      }
    },
    {
      "number": 29481,
      "class": "Bus",
      "name": "MONTGOMERY 20 1",
      "init": {
        "Vr": 0.2260283749026052,
        "Vi": -1.0103787641122248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2272229221556,
        "longitude": -86.1952482566872
      }
    },
    {
      "number": 29482,
      "class": "Bus",
      "name": "MONTGOMERY 21 1",
      "init": {
        "Vr": 0.39381005966039834,
        "Vi": -0.9443372006634599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3834441479275,
        "longitude": -86.118316779968
      }
    },
    {
      "number": 29483,
      "class": "Bus",
      "name": "MONTGOMERY 22 1",
      "init": {
        "Vr": 0.49072896035192964,
        "Vi": -0.9068535106530069
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3992715257875,
        "longitude": -86.1395042423433
      }
    },
    {
      "number": 29484,
      "class": "Bus",
      "name": "MONTGOMERY 22 2",
      "init": {
        "Vr": 0.4023682130656726,
        "Vi": -0.9439248382169904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3992715257875,
        "longitude": -86.1395042423433
      }
    },
    {
      "number": 29485,
      "class": "Bus",
      "name": "MONTGOMERY 22 3",
      "init": {
        "Vr": 0.3368981446117388,
        "Vi": -0.9713924909218409
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3992715257875,
        "longitude": -86.1395042423433
      }
    },
    {
      "number": 29486,
      "class": "Bus",
      "name": "MONTGOMERY 22 4",
      "init": {
        "Vr": 0.3368981446117388,
        "Vi": -0.9713924909218409
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3992715257875,
        "longitude": -86.1395042423433
      }
    },
    {
      "number": 29487,
      "class": "Bus",
      "name": "MONTGOMERY 22 5",
      "init": {
        "Vr": 0.49419890867727123,
        "Vi": -0.9060312495556522
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3992715257875,
        "longitude": -86.1395042423433
      }
    },
    {
      "number": 29488,
      "class": "Bus",
      "name": "MONTGOMERY 23 1",
      "init": {
        "Vr": 0.3581624075090196,
        "Vi": -0.962956590474736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.342223541711,
        "longitude": -86.1952137108981
      }
    },
    {
      "number": 29489,
      "class": "Bus",
      "name": "MONTGOMERY 24 1",
      "init": {
        "Vr": 0.41488280544223705,
        "Vi": -0.9347522471330917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4399895647578,
        "longitude": -86.2018059664809
      }
    },
    {
      "number": 29490,
      "class": "Bus",
      "name": "MONTGOMERY 24 2",
      "init": {
        "Vr": 0.4140810820649918,
        "Vi": -0.9346711979607728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4399895647578,
        "longitude": -86.2018059664809
      }
    },
    {
      "number": 29491,
      "class": "Bus",
      "name": "MONTGOMERY 25 1",
      "init": {
        "Vr": 0.3247525097263438,
        "Vi": -0.9853888114167119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2951570406311,
        "longitude": -86.1587725578994
      }
    },
    {
      "number": 29492,
      "class": "Bus",
      "name": "MONTGOMERY 25 2",
      "init": {
        "Vr": 0.3243070967558411,
        "Vi": -0.9853226057601266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2951570406311,
        "longitude": -86.1587725578994
      }
    },
    {
      "number": 29493,
      "class": "Bus",
      "name": "PIKE ROAD 1",
      "init": {
        "Vr": 0.2841152487771417,
        "Vi": -0.9986389666571797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2560130098039,
        "longitude": -86.1173307925668
      }
    },
    {
      "number": 29494,
      "class": "Bus",
      "name": "DECATUR 13 1",
      "init": {
        "Vr": 0.3046613218243588,
        "Vi": -0.9651794598388259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.600319868432,
        "longitude": -86.9850908175497
      }
    },
    {
      "number": 29495,
      "class": "Bus",
      "name": "DECATUR 14 1",
      "init": {
        "Vr": 0.26563609831818397,
        "Vi": -0.9900214200480251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5716863744207,
        "longitude": -87.054673628731
      }
    },
    {
      "number": 29496,
      "class": "Bus",
      "name": "DECATUR 15 1",
      "init": {
        "Vr": 0.2733875832843709,
        "Vi": -0.9653164474902601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5994353719014,
        "longitude": -86.9137719284792
      }
    },
    {
      "number": 29497,
      "class": "Bus",
      "name": "HARTSELLE 1 1",
      "init": {
        "Vr": 0.2413951889959676,
        "Vi": -0.9765187890260892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5331625295989,
        "longitude": -86.9146338265796
      }
    },
    {
      "number": 29498,
      "class": "Bus",
      "name": "HARTSELLE 2 1",
      "init": {
        "Vr": 0.23530899496163704,
        "Vi": -0.9811674041617422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29499,
      "class": "Bus",
      "name": "HARTSELLE 2 2",
      "init": {
        "Vr": 0.23530899496163704,
        "Vi": -0.9811674041617422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29500,
      "class": "Bus",
      "name": "HARTSELLE 2 3",
      "init": {
        "Vr": 0.23530899496163704,
        "Vi": -0.9811674041617422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29501,
      "class": "Bus",
      "name": "HARTSELLE 2 4",
      "init": {
        "Vr": 0.235308994961637,
        "Vi": -0.9811674041617421
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29502,
      "class": "Bus",
      "name": "HARTSELLE 2 5",
      "init": {
        "Vr": 0.23502139646015616,
        "Vi": -0.9811270313279201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29503,
      "class": "Bus",
      "name": "HARTSELLE 2 7",
      "init": {
        "Vr": 0.2355562047224357,
        "Vi": -0.9812082288342493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.499173608034,
        "longitude": -86.920698824617
      }
    },
    {
      "number": 29504,
      "class": "Bus",
      "name": "HARTSELLE 3 1",
      "init": {
        "Vr": 0.230184577223625,
        "Vi": -0.972464679717853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4661906625824,
        "longitude": -86.999977382895
      }
    },
    {
      "number": 29505,
      "class": "Bus",
      "name": "HARTSELLE 4 1",
      "init": {
        "Vr": 0.23961118021885489,
        "Vi": -0.9620431161629187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3707003879821,
        "longitude": -86.9673963920903
      }
    },
    {
      "number": 29506,
      "class": "Bus",
      "name": "HARTSELLE 4 2",
      "init": {
        "Vr": 0.23991511400534263,
        "Vi": -0.962230046950219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3707003879821,
        "longitude": -86.9673963920903
      }
    },
    {
      "number": 29507,
      "class": "Bus",
      "name": "SOMERVILLE 10 1",
      "init": {
        "Vr": 0.20562303639296992,
        "Vi": -0.9796885246078784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3192347335794,
        "longitude": -86.7322017058832
      }
    },
    {
      "number": 29508,
      "class": "Bus",
      "name": "SOMERVILLE 11 1",
      "init": {
        "Vr": 0.2007349412362394,
        "Vi": -1.013427028084894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4432270925731,
        "longitude": -86.7152535196018
      }
    },
    {
      "number": 29509,
      "class": "Bus",
      "name": "SOMERVILLE 12 1",
      "init": {
        "Vr": 0.196400705075287,
        "Vi": -0.9922850187064455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.382474075637,
        "longitude": -86.7759962760032
      }
    },
    {
      "number": 29510,
      "class": "Bus",
      "name": "MARION 15 1",
      "init": {
        "Vr": 0.5556037870176197,
        "Vi": -0.8389879626167512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7200385861236,
        "longitude": -87.393795152206
      }
    },
    {
      "number": 29511,
      "class": "Bus",
      "name": "MARION 16 1",
      "init": {
        "Vr": 0.43138305023035584,
        "Vi": -0.9408493998611743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7111398037664,
        "longitude": -87.2260263957172
      }
    },
    {
      "number": 29512,
      "class": "Bus",
      "name": "CARROLLTON 7 1",
      "init": {
        "Vr": 0.44200169115183113,
        "Vi": -0.8891423879944897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.267320959038,
        "longitude": -88.1841988339222
      }
    },
    {
      "number": 29513,
      "class": "Bus",
      "name": "CARROLLTON 7 2",
      "init": {
        "Vr": 0.44220767727717136,
        "Vi": -0.8891592377874197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.267320959038,
        "longitude": -88.1841988339222
      }
    },
    {
      "number": 29514,
      "class": "Bus",
      "name": "ETHELSVILLE 1",
      "init": {
        "Vr": 0.46765201508908466,
        "Vi": -0.8913855863764094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4415420950324,
        "longitude": -88.1707619161374
      }
    },
    {
      "number": 29515,
      "class": "Bus",
      "name": "ETHELSVILLE 2",
      "init": {
        "Vr": 0.4677115507267989,
        "Vi": -0.8913792436631635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4415420950324,
        "longitude": -88.1707619161374
      }
    },
    {
      "number": 29516,
      "class": "Bus",
      "name": "GORDO 1 1",
      "init": {
        "Vr": 0.4472438915816881,
        "Vi": -0.8881154308685592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2160802264643,
        "longitude": -88.0187814610122
      }
    },
    {
      "number": 29517,
      "class": "Bus",
      "name": "GORDO 2 1",
      "init": {
        "Vr": 0.4339130129143438,
        "Vi": -0.8937911316099605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1888865713657,
        "longitude": -87.8975293645351
      }
    },
    {
      "number": 29518,
      "class": "Bus",
      "name": "GORDO 2 2",
      "init": {
        "Vr": 0.43372978936943046,
        "Vi": -0.8937333761676874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1888865713657,
        "longitude": -87.8975293645351
      }
    },
    {
      "number": 29519,
      "class": "Bus",
      "name": "REFORM 1",
      "init": {
        "Vr": 0.3996374759195958,
        "Vi": -0.9204489993439763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4394962894519,
        "longitude": -87.9911755389334
      }
    },
    {
      "number": 29520,
      "class": "Bus",
      "name": "WEDOWEE 1",
      "init": {
        "Vr": 0.28874344127692764,
        "Vi": -0.9992109574776022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3045392499905,
        "longitude": -85.5560815356031
      }
    },
    {
      "number": 29521,
      "class": "Bus",
      "name": "WEDOWEE 2",
      "init": {
        "Vr": 0.28893246998012695,
        "Vi": -0.9992651511846634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3045392499905,
        "longitude": -85.5560815356031
      }
    },
    {
      "number": 29522,
      "class": "Bus",
      "name": "WOODLAND 2 1",
      "init": {
        "Vr": 0.1429703732333416,
        "Vi": -1.0012594300615707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4130818363695,
        "longitude": -85.364125229811
      }
    },
    {
      "number": 29523,
      "class": "Bus",
      "name": "FORT BENNING 1 1",
      "init": {
        "Vr": 0.21329240531103247,
        "Vi": -0.9796114374794211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4322201217622,
        "longitude": -84.8947605425607
      }
    },
    {
      "number": 29524,
      "class": "Bus",
      "name": "FORT BENNING 1 2",
      "init": {
        "Vr": 0.21312632062889056,
        "Vi": -0.9795687357761411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4322201217622,
        "longitude": -84.8947605425607
      }
    },
    {
      "number": 29525,
      "class": "Bus",
      "name": "FORT BENNING 2 1",
      "init": {
        "Vr": 0.17127722731916406,
        "Vi": -0.9881135885005019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3703399332857,
        "longitude": -84.9286242160847
      }
    },
    {
      "number": 29526,
      "class": "Bus",
      "name": "FORT MITCHELL 1",
      "init": {
        "Vr": 0.15656040128270918,
        "Vi": -1.0024636035120797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2527585434755,
        "longitude": -85.0886006593809
      }
    },
    {
      "number": 29527,
      "class": "Bus",
      "name": "FORT MITCHELL 2",
      "init": {
        "Vr": 0.15636693728030032,
        "Vi": -1.0023012545292553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2527585434755,
        "longitude": -85.0886006593809
      }
    },
    {
      "number": 29528,
      "class": "Bus",
      "name": "PHENIX CITY 5 1",
      "init": {
        "Vr": 0.19833671350764984,
        "Vi": -0.98394979068095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.461892084692,
        "longitude": -85.1024072880075
      }
    },
    {
      "number": 29529,
      "class": "Bus",
      "name": "PHENIX CITY 5 2",
      "init": {
        "Vr": 0.19855939701019595,
        "Vi": -0.9840216137620839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.461892084692,
        "longitude": -85.1024072880075
      }
    },
    {
      "number": 29530,
      "class": "Bus",
      "name": "PHENIX CITY 6 1",
      "init": {
        "Vr": 0.18040564913342394,
        "Vi": -0.9959625968360294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4616390041912,
        "longitude": -85.053573109374
      }
    },
    {
      "number": 29531,
      "class": "Bus",
      "name": "PHENIX CITY 7 1",
      "init": {
        "Vr": 0.15385631255891724,
        "Vi": -1.0145870284296226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3688652477194,
        "longitude": -85.0325197406567
      }
    },
    {
      "number": 29532,
      "class": "Bus",
      "name": "PHENIX CITY 7 2",
      "init": {
        "Vr": 0.153651316354712,
        "Vi": -1.0144902991801998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3688652477194,
        "longitude": -85.0325197406567
      }
    },
    {
      "number": 29533,
      "class": "Bus",
      "name": "SEALE 1 1",
      "init": {
        "Vr": 0.19675634759107427,
        "Vi": -1.0020026516946845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2909046952067,
        "longitude": -85.1535321547878
      }
    },
    {
      "number": 29534,
      "class": "Bus",
      "name": "SEALE 1 2",
      "init": {
        "Vr": 0.19690114676339837,
        "Vi": -1.002029596169032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2909046952067,
        "longitude": -85.1535321547878
      }
    },
    {
      "number": 29535,
      "class": "Bus",
      "name": "SEALE 2 1",
      "init": {
        "Vr": 0.25643300426805277,
        "Vi": -0.9864958157354897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3997185960143,
        "longitude": -85.2133857162369
      }
    },
    {
      "number": 29536,
      "class": "Bus",
      "name": "SEALE 2 2",
      "init": {
        "Vr": 0.25636677320150997,
        "Vi": -0.9864672020321553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3997185960143,
        "longitude": -85.2133857162369
      }
    },
    {
      "number": 29537,
      "class": "Bus",
      "name": "ALABASTER 1 1",
      "init": {
        "Vr": 0.41901062446951015,
        "Vi": -0.9431305685219831
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1411682225517,
        "longitude": -86.8247607641586
      }
    },
    {
      "number": 29538,
      "class": "Bus",
      "name": "ALABASTER 1 2",
      "init": {
        "Vr": 0.3256794327575154,
        "Vi": -0.9716890255717259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1411682225517,
        "longitude": -86.8247607641586
      }
    },
    {
      "number": 29539,
      "class": "Bus",
      "name": "ALABASTER 1 3",
      "init": {
        "Vr": 0.2675378744396541,
        "Vi": -0.9831090633252131
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1411682225517,
        "longitude": -86.8247607641586
      }
    },
    {
      "number": 29540,
      "class": "Bus",
      "name": "ALABASTER 1 4",
      "init": {
        "Vr": 0.29138634727915363,
        "Vi": -0.982878927344621
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1411682225517,
        "longitude": -86.8247607641586
      }
    },
    {
      "number": 29541,
      "class": "Bus",
      "name": "ALABASTER 1 5",
      "init": {
        "Vr": 0.41873126847501135,
        "Vi": -0.9431448944808127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1411682225517,
        "longitude": -86.8247607641586
      }
    },
    {
      "number": 29542,
      "class": "Bus",
      "name": "ALABASTER 2 1",
      "init": {
        "Vr": 0.3009944334987241,
        "Vi": -0.9760468303366393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1878714578838,
        "longitude": -86.8623172169287
      }
    },
    {
      "number": 29543,
      "class": "Bus",
      "name": "ALABASTER 2 2",
      "init": {
        "Vr": 0.30130985096218615,
        "Vi": -0.9761095112597662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1878714578838,
        "longitude": -86.8623172169287
      }
    },
    {
      "number": 29544,
      "class": "Bus",
      "name": "ALABASTER 3 1",
      "init": {
        "Vr": 0.2964455512181373,
        "Vi": -0.9762569551689426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2168657049628,
        "longitude": -86.820547949013
      }
    },
    {
      "number": 29545,
      "class": "Bus",
      "name": "ALABASTER 4 1",
      "init": {
        "Vr": 0.30741770099433485,
        "Vi": -0.9740002789608517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1819532313884,
        "longitude": -86.7864109865625
      }
    },
    {
      "number": 29546,
      "class": "Bus",
      "name": "ALABASTER 4 2",
      "init": {
        "Vr": 0.30715188233634844,
        "Vi": -0.9739799919942446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1819532313884,
        "longitude": -86.7864109865625
      }
    },
    {
      "number": 29547,
      "class": "Bus",
      "name": "COLUMBIANA 1 1",
      "init": {
        "Vr": 0.22274048075200908,
        "Vi": -0.9794062042657438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2311835848209,
        "longitude": -86.6070896026865
      }
    },
    {
      "number": 29548,
      "class": "Bus",
      "name": "COLUMBIANA 2 1",
      "init": {
        "Vr": 0.2016232233701878,
        "Vi": -0.9743543820134908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2093466565413,
        "longitude": -86.5519315182552
      }
    },
    {
      "number": 29549,
      "class": "Bus",
      "name": "PELHAM 7 1",
      "init": {
        "Vr": 0.23972783850233687,
        "Vi": -0.9896811052278602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3781799925387,
        "longitude": -86.7113565625701
      }
    },
    {
      "number": 29550,
      "class": "Bus",
      "name": "PELHAM 8 1",
      "init": {
        "Vr": 0.2822623278891996,
        "Vi": -0.9879923323286324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.329021303791,
        "longitude": -86.7101792344605
      }
    },
    {
      "number": 29551,
      "class": "Bus",
      "name": "PELHAM 9 1",
      "init": {
        "Vr": 0.2232536713317818,
        "Vi": -0.9905694797414878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3948558125021,
        "longitude": -86.6875807695516
      }
    },
    {
      "number": 29552,
      "class": "Bus",
      "name": "PELHAM 9 2",
      "init": {
        "Vr": 0.22301843947372701,
        "Vi": -0.9905571196694497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3948558125021,
        "longitude": -86.6875807695516
      }
    },
    {
      "number": 29553,
      "class": "Bus",
      "name": "PELHAM 10 1",
      "init": {
        "Vr": 0.29685057722802916,
        "Vi": -0.9840803581530128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3024280017519,
        "longitude": -86.7436856689241
      }
    },
    {
      "number": 29554,
      "class": "Bus",
      "name": "SHELBY 10 1",
      "init": {
        "Vr": 0.24117605688500307,
        "Vi": -1.0043515348782774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1152802189873,
        "longitude": -86.5161696899621
      }
    },
    {
      "number": 29555,
      "class": "Bus",
      "name": "STERRETT 1",
      "init": {
        "Vr": 0.14280169336010143,
        "Vi": -0.9616999772314319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4004892253583,
        "longitude": -86.4884645808283
      }
    },
    {
      "number": 29556,
      "class": "Bus",
      "name": "WILSONVILLE 1 1",
      "init": {
        "Vr": 0.16410991179366025,
        "Vi": -0.9655347233123528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3003979736032,
        "longitude": -86.4620945594515
      }
    },
    {
      "number": 29557,
      "class": "Bus",
      "name": "ASHVILLE 3 1",
      "init": {
        "Vr": 0.130349911260445,
        "Vi": -0.967406118786072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7527454544534,
        "longitude": -86.317424260139
      }
    },
    {
      "number": 29558,
      "class": "Bus",
      "name": "ASHVILLE 4 1",
      "init": {
        "Vr": 0.10153361620753143,
        "Vi": -0.9936621504465428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.801852501438,
        "longitude": -86.136954739928
      }
    },
    {
      "number": 29559,
      "class": "Bus",
      "name": "MOODY 1 1",
      "init": {
        "Vr": 0.2060080052733154,
        "Vi": -0.9861374121485741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5688887768611,
        "longitude": -86.3990979576072
      }
    },
    {
      "number": 29560,
      "class": "Bus",
      "name": "MOODY 2 1",
      "init": {
        "Vr": 0.1668993969958338,
        "Vi": -0.9919913646541441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6000996712367,
        "longitude": -86.4919562136009
      }
    },
    {
      "number": 29561,
      "class": "Bus",
      "name": "MOODY 2 2",
      "init": {
        "Vr": 0.16674712481853798,
        "Vi": -0.9919610702931794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6000996712367,
        "longitude": -86.4919562136009
      }
    },
    {
      "number": 29562,
      "class": "Bus",
      "name": "ODENVILLE 1 1",
      "init": {
        "Vr": 0.15461359929309293,
        "Vi": -0.9755795565307681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6616626501494,
        "longitude": -86.4035523856395
      }
    },
    {
      "number": 29563,
      "class": "Bus",
      "name": "ODENVILLE 2 1",
      "init": {
        "Vr": 0.18195255660957188,
        "Vi": -0.9855938063385126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5950032122036,
        "longitude": -86.3643941822674
      }
    },
    {
      "number": 29564,
      "class": "Bus",
      "name": "ODENVILLE 3 1",
      "init": {
        "Vr": 0.1838990376964271,
        "Vi": -0.984369900066745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6070173628438,
        "longitude": -86.4411447364143
      }
    },
    {
      "number": 29565,
      "class": "Bus",
      "name": "PELL CITY 1 1",
      "init": {
        "Vr": 0.07548180384093947,
        "Vi": -1.0303459634913588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6288527814571,
        "longitude": -86.1955030722835
      }
    },
    {
      "number": 29566,
      "class": "Bus",
      "name": "PELL CITY 1 2",
      "init": {
        "Vr": 0.07586751692528615,
        "Vi": -1.029630578396635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6288527814571,
        "longitude": -86.1955030722835
      }
    },
    {
      "number": 29567,
      "class": "Bus",
      "name": "PELL CITY 2 1",
      "init": {
        "Vr": 0.09425776771854877,
        "Vi": -1.014659996126974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6187531665443,
        "longitude": -86.2625437238331
      }
    },
    {
      "number": 29568,
      "class": "Bus",
      "name": "PELL CITY 3 1",
      "init": {
        "Vr": 0.11847620555503716,
        "Vi": -1.0000943206840858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5659854461723,
        "longitude": -86.2577429734714
      }
    },
    {
      "number": 29569,
      "class": "Bus",
      "name": "PELL CITY 4 1",
      "init": {
        "Vr": 0.2837797498652698,
        "Vi": -0.992201128101359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4733387962611,
        "longitude": -86.3454723315229
      }
    },
    {
      "number": 29570,
      "class": "Bus",
      "name": "CUBA 4 1",
      "init": {
        "Vr": 0.5393548304536728,
        "Vi": -0.8693595123709142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3711872263797,
        "longitude": -88.3399552506684
      }
    },
    {
      "number": 29571,
      "class": "Bus",
      "name": "EMELLE 1",
      "init": {
        "Vr": 0.5511900605058853,
        "Vi": -0.8772392445248947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8392263007813,
        "longitude": -88.1947678496189
      }
    },
    {
      "number": 29572,
      "class": "Bus",
      "name": "LIVINGSTON 3 1",
      "init": {
        "Vr": 0.5292301193607634,
        "Vi": -0.8762619549945724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4691098953785,
        "longitude": -88.1369245114864
      }
    },
    {
      "number": 29573,
      "class": "Bus",
      "name": "LIVINGSTON 4 1",
      "init": {
        "Vr": 0.6559845233614194,
        "Vi": -0.7804982242867908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5654373961026,
        "longitude": -88.020650456127
      }
    },
    {
      "number": 29574,
      "class": "Bus",
      "name": "YORK 32 1",
      "init": {
        "Vr": 0.5369010954361562,
        "Vi": -0.8760658283522393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3621030043396,
        "longitude": -88.1772139306224
      }
    },
    {
      "number": 29575,
      "class": "Bus",
      "name": "YORK 32 2",
      "init": {
        "Vr": 0.5368363662547886,
        "Vi": -0.8760761757784971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3621030043396,
        "longitude": -88.1772139306224
      }
    },
    {
      "number": 29576,
      "class": "Bus",
      "name": "ALPINE 1",
      "init": {
        "Vr": 0.08895364040143007,
        "Vi": -0.9811972616103185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3601334319935,
        "longitude": -86.1941536394556
      }
    },
    {
      "number": 29577,
      "class": "Bus",
      "name": "CHILDERSBURG 1 1",
      "init": {
        "Vr": 0.21962545150069504,
        "Vi": -0.9548618371860018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2817563694651,
        "longitude": -86.332070900643
      }
    },
    {
      "number": 29578,
      "class": "Bus",
      "name": "CHILDERSBURG 1 2",
      "init": {
        "Vr": 0.21943914730226294,
        "Vi": -0.9548335474974838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2817563694651,
        "longitude": -86.332070900643
      }
    },
    {
      "number": 29579,
      "class": "Bus",
      "name": "DADEVILLE 1 1",
      "init": {
        "Vr": 0.3340623877480942,
        "Vi": -0.9633224040933407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7575103675068,
        "longitude": -85.751754043881
      }
    },
    {
      "number": 29580,
      "class": "Bus",
      "name": "DADEVILLE 1 2",
      "init": {
        "Vr": 0.3339295052297617,
        "Vi": -0.9632689681486005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7575103675068,
        "longitude": -85.751754043881
      }
    },
    {
      "number": 29581,
      "class": "Bus",
      "name": "DADEVILLE 2 1",
      "init": {
        "Vr": 0.37509622618574395,
        "Vi": -0.9552520175001872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8580210114026,
        "longitude": -85.7987097051859
      }
    },
    {
      "number": 29582,
      "class": "Bus",
      "name": "COTTONDALE 2 1",
      "init": {
        "Vr": 0.3385663292539432,
        "Vi": -0.9355935961701957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1646344514143,
        "longitude": -87.3229625394503
      }
    },
    {
      "number": 29583,
      "class": "Bus",
      "name": "COTTONDALE 2 2",
      "init": {
        "Vr": 0.33827167822236587,
        "Vi": -0.9355261532259121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1646344514143,
        "longitude": -87.3229625394503
      }
    },
    {
      "number": 29584,
      "class": "Bus",
      "name": "COTTONDALE 3 1",
      "init": {
        "Vr": 0.3915718663381922,
        "Vi": -0.920772169599632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1930369579908,
        "longitude": -87.4086586582988
      }
    },
    {
      "number": 29585,
      "class": "Bus",
      "name": "NORTHPORT 6 1",
      "init": {
        "Vr": 0.4114057460255368,
        "Vi": -0.9136145533601944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.225780723227,
        "longitude": -87.5340825993347
      }
    },
    {
      "number": 29586,
      "class": "Bus",
      "name": "NORTHPORT 6 2",
      "init": {
        "Vr": 0.41114847026766926,
        "Vi": -0.9135600268810419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.225780723227,
        "longitude": -87.5340825993347
      }
    },
    {
      "number": 29587,
      "class": "Bus",
      "name": "NORTHPORT 7 1",
      "init": {
        "Vr": 0.40200069796182214,
        "Vi": -0.9159411909659178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2619329521241,
        "longitude": -87.5229156020021
      }
    },
    {
      "number": 29588,
      "class": "Bus",
      "name": "NORTHPORT 8 1",
      "init": {
        "Vr": 0.308455892303765,
        "Vi": -0.9892404399736102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5346406990587,
        "longitude": -87.5970962866542
      }
    },
    {
      "number": 29589,
      "class": "Bus",
      "name": "NORTHPORT 8 2",
      "init": {
        "Vr": 0.30822706004358535,
        "Vi": -0.9891865899657644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5346406990587,
        "longitude": -87.5970962866542
      }
    },
    {
      "number": 29590,
      "class": "Bus",
      "name": "NORTHPORT 9 1",
      "init": {
        "Vr": 0.33476271508782546,
        "Vi": -0.9730538219954666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4958727383118,
        "longitude": -87.7145364884725
      }
    },
    {
      "number": 29591,
      "class": "Bus",
      "name": "NORTHPORT 10 1",
      "init": {
        "Vr": 0.3174454363775639,
        "Vi": -0.9867810565525433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4210426610408,
        "longitude": -87.5838861016951
      }
    },
    {
      "number": 29592,
      "class": "Bus",
      "name": "NORTHPORT 10 2",
      "init": {
        "Vr": 0.31725073036338225,
        "Vi": -0.9867635287791492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4210426610408,
        "longitude": -87.5838861016951
      }
    },
    {
      "number": 29593,
      "class": "Bus",
      "name": "NORTHPORT 11 1",
      "init": {
        "Vr": 0.3472803225730182,
        "Vi": -0.9739934599566332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3073691579873,
        "longitude": -87.6840939216809
      }
    },
    {
      "number": 29594,
      "class": "Bus",
      "name": "OAKMAN 1",
      "init": {
        "Vr": 0.3290128089402375,
        "Vi": -0.9380126305408718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6048741865839,
        "longitude": -87.3468870149724
      }
    },
    {
      "number": 29595,
      "class": "Bus",
      "name": "TUSCALOOSA 1 1",
      "init": {
        "Vr": 0.40947938467420886,
        "Vi": -0.9204964989006611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1861218537725,
        "longitude": -87.5790890256862
      }
    },
    {
      "number": 29596,
      "class": "Bus",
      "name": "TUSCALOOSA 2 1",
      "init": {
        "Vr": 0.40900297933430074,
        "Vi": -0.9165514781184847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2089632493673,
        "longitude": -87.5712454027119
      }
    },
    {
      "number": 29597,
      "class": "Bus",
      "name": "TUSCALOOSA 2 2",
      "init": {
        "Vr": 0.40853079872856096,
        "Vi": -0.9164964543892637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2089632493673,
        "longitude": -87.5712454027119
      }
    },
    {
      "number": 29598,
      "class": "Bus",
      "name": "TUSCALOOSA 3 1",
      "init": {
        "Vr": 0.3665749382018902,
        "Vi": -0.9628116883382714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2769957315586,
        "longitude": -87.6197959296346
      }
    },
    {
      "number": 29599,
      "class": "Bus",
      "name": "TUSCALOOSA 4 1",
      "init": {
        "Vr": 0.40066253136045943,
        "Vi": -0.8968624392715674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1183213577997,
        "longitude": -87.6277835345704
      }
    },
    {
      "number": 29600,
      "class": "Bus",
      "name": "TUSCALOOSA 5 1",
      "init": {
        "Vr": 0.41161413944716974,
        "Vi": -0.9139315340612375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2059403667571,
        "longitude": -87.4857761336659
      }
    },
    {
      "number": 29601,
      "class": "Bus",
      "name": "TUSCALOOSA 6 1",
      "init": {
        "Vr": 0.4007802838883862,
        "Vi": -0.9175673964051855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2312400915083,
        "longitude": -87.4860989631293
      }
    },
    {
      "number": 29602,
      "class": "Bus",
      "name": "TUSCALOOSA 7 1",
      "init": {
        "Vr": 0.3891350636063427,
        "Vi": -0.9246790075166045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1643277116691,
        "longitude": -87.4527811000367
      }
    },
    {
      "number": 29603,
      "class": "Bus",
      "name": "TUSCALOOSA 7 2",
      "init": {
        "Vr": 0.38890514590952424,
        "Vi": -0.9246709678486028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1643277116691,
        "longitude": -87.4527811000367
      }
    },
    {
      "number": 29604,
      "class": "Bus",
      "name": "TUSCALOOSA 8 1",
      "init": {
        "Vr": 0.41354023558959885,
        "Vi": -0.8898070847287739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0639974101239,
        "longitude": -87.4885800389188
      }
    },
    {
      "number": 29605,
      "class": "Bus",
      "name": "TUSCALOOSA 9 1",
      "init": {
        "Vr": 0.5689981875315285,
        "Vi": -0.8482910408612704
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29606,
      "class": "Bus",
      "name": "TUSCALOOSA 9 2",
      "init": {
        "Vr": 0.43855659769583016,
        "Vi": -0.9058420837339133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29607,
      "class": "Bus",
      "name": "TUSCALOOSA 9 3",
      "init": {
        "Vr": 0.3784447401639513,
        "Vi": -0.9323635329924496
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29608,
      "class": "Bus",
      "name": "TUSCALOOSA 9 4",
      "init": {
        "Vr": 0.3784447401639513,
        "Vi": -0.9323635329924496
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29609,
      "class": "Bus",
      "name": "TUSCALOOSA 9 5",
      "init": {
        "Vr": 0.5756279234867887,
        "Vi": -0.8470200312407755
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29610,
      "class": "Bus",
      "name": "TUSCALOOSA 9 7",
      "init": {
        "Vr": 0.5689981875315285,
        "Vi": -0.8482910408612704
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1598285407446,
        "longitude": -87.5231750613094
      }
    },
    {
      "number": 29611,
      "class": "Bus",
      "name": "TUSCALOOSA 10 1",
      "init": {
        "Vr": 0.410721865907103,
        "Vi": -0.9010420094169495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1231283625048,
        "longitude": -87.5546828406664
      }
    },
    {
      "number": 29612,
      "class": "Bus",
      "name": "TUSCALOOSA 11 1",
      "init": {
        "Vr": 0.430169183414269,
        "Vi": -0.9062063038983177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1451279064882,
        "longitude": -87.5203338768368
      }
    },
    {
      "number": 29613,
      "class": "Bus",
      "name": "TUSCALOOSA 12 1",
      "init": {
        "Vr": 0.3861037621642263,
        "Vi": -0.9118514274241887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3257459751077,
        "longitude": -87.5683979534465
      }
    },
    {
      "number": 29614,
      "class": "Bus",
      "name": "TUSCALOOSA 13 1",
      "init": {
        "Vr": 0.35682521431180125,
        "Vi": -0.9196968717155651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3246315828335,
        "longitude": -87.4998509046314
      }
    },
    {
      "number": 29615,
      "class": "Bus",
      "name": "TUSCALOOSA 13 2",
      "init": {
        "Vr": 0.35619286386485083,
        "Vi": -0.9196760637866528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3246315828335,
        "longitude": -87.4998509046314
      }
    },
    {
      "number": 29616,
      "class": "Bus",
      "name": "VANCE 1",
      "init": {
        "Vr": 0.27451599624724055,
        "Vi": -0.9562892486630519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1858226381065,
        "longitude": -87.1327574003647
      }
    },
    {
      "number": 29617,
      "class": "Bus",
      "name": "VANCE 2",
      "init": {
        "Vr": 0.2746161195319537,
        "Vi": -0.956293480489734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1858226381065,
        "longitude": -87.1327574003647
      }
    },
    {
      "number": 29618,
      "class": "Bus",
      "name": "CORDOVA 3 1",
      "init": {
        "Vr": 0.2857490460895004,
        "Vi": -0.9585824966718617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8082174847163,
        "longitude": -87.1502367744426
      }
    },
    {
      "number": 29619,
      "class": "Bus",
      "name": "CORDOVA 3 2",
      "init": {
        "Vr": 0.2855416467109356,
        "Vi": -0.9585608485923378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8082174847163,
        "longitude": -87.1502367744426
      }
    },
    {
      "number": 29620,
      "class": "Bus",
      "name": "JASPER 8 1",
      "init": {
        "Vr": 0.2752471689716166,
        "Vi": -0.9690849017792623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7683651154207,
        "longitude": -87.2368667055376
      }
    },
    {
      "number": 29621,
      "class": "Bus",
      "name": "JASPER 9 1",
      "init": {
        "Vr": 0.2961274309587046,
        "Vi": -0.9556746640132071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8631809019705,
        "longitude": -87.2293251640219
      }
    },
    {
      "number": 29622,
      "class": "Bus",
      "name": "JASPER 10 1",
      "init": {
        "Vr": 0.29454089609666134,
        "Vi": -0.954806306876795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9517206274754,
        "longitude": -87.3611367493972
      }
    },
    {
      "number": 29623,
      "class": "Bus",
      "name": "JASPER 10 2",
      "init": {
        "Vr": 0.29439872405387246,
        "Vi": -0.9547382821027348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9517206274754,
        "longitude": -87.3611367493972
      }
    },
    {
      "number": 29624,
      "class": "Bus",
      "name": "JASPER 11 1",
      "init": {
        "Vr": 0.29158543606279635,
        "Vi": -0.960244291634067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9061228571784,
        "longitude": -87.2916572124953
      }
    },
    {
      "number": 29625,
      "class": "Bus",
      "name": "JASPER 12 1",
      "init": {
        "Vr": 0.3500089064681431,
        "Vi": -0.9478691205308247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9327411029563,
        "longitude": -87.1457216821312
      }
    },
    {
      "number": 29626,
      "class": "Bus",
      "name": "JASPER 13 1",
      "init": {
        "Vr": 0.34940236856008416,
        "Vi": -0.9494140208634476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9237396272751,
        "longitude": -87.1758014336377
      }
    },
    {
      "number": 29627,
      "class": "Bus",
      "name": "JASPER 13 2",
      "init": {
        "Vr": 0.3490647290426506,
        "Vi": -0.9493801209224311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9237396272751,
        "longitude": -87.1758014336377
      }
    },
    {
      "number": 29628,
      "class": "Bus",
      "name": "JASPER 14 1",
      "init": {
        "Vr": 0.3082051679699503,
        "Vi": -0.9540306294082997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8622686962168,
        "longitude": -87.1356592475531
      }
    },
    {
      "number": 29629,
      "class": "Bus",
      "name": "NAUVOO 1 1",
      "init": {
        "Vr": 0.28131118725180976,
        "Vi": -0.9576152711699478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.022073890969,
        "longitude": -87.3467664622835
      }
    },
    {
      "number": 29630,
      "class": "Bus",
      "name": "NAUVOO 2 1",
      "init": {
        "Vr": 0.33543771815325585,
        "Vi": -0.9393787190686862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9880418445215,
        "longitude": -87.5212778701586
      }
    },
    {
      "number": 29631,
      "class": "Bus",
      "name": "PARRISH 4 1",
      "init": {
        "Vr": 0.27259571370849095,
        "Vi": -0.9628486787755721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6802289445481,
        "longitude": -87.3091187923131
      }
    },
    {
      "number": 29632,
      "class": "Bus",
      "name": "CHATOM 1",
      "init": {
        "Vr": 0.6434181846724911,
        "Vi": -0.7735142515283395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4411540026365,
        "longitude": -88.2449431019334
      }
    },
    {
      "number": 29633,
      "class": "Bus",
      "name": "MC INTOSH 1 1",
      "init": {
        "Vr": 0.7134855903548402,
        "Vi": -0.7433331819162726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2677051797386,
        "longitude": -88.0982461407645
      }
    },
    {
      "number": 29634,
      "class": "Bus",
      "name": "WAGARVILLE 1",
      "init": {
        "Vr": 0.6755271050458982,
        "Vi": -0.7621080438887837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3933254305208,
        "longitude": -88.0936864892944
      }
    },
    {
      "number": 29635,
      "class": "Bus",
      "name": "ALBERTA 2 1",
      "init": {
        "Vr": 0.47983113926559773,
        "Vi": -0.8904583931442841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1887605364629,
        "longitude": -87.397267918934
      }
    },
    {
      "number": 29636,
      "class": "Bus",
      "name": "ALBERTA 2 2",
      "init": {
        "Vr": 0.4797576756030451,
        "Vi": -0.8904601381275941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1887605364629,
        "longitude": -87.397267918934
      }
    },
    {
      "number": 29637,
      "class": "Bus",
      "name": "CAMDEN 20 1",
      "init": {
        "Vr": 0.48721965941272444,
        "Vi": -0.9135922601232883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9968123846157,
        "longitude": -87.2909245806064
      }
    },
    {
      "number": 29638,
      "class": "Bus",
      "name": "CAMDEN 21 1",
      "init": {
        "Vr": 0.4858727666489288,
        "Vi": -0.905289604704053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9140387641773,
        "longitude": -87.1933728994719
      }
    },
    {
      "number": 29639,
      "class": "Bus",
      "name": "CAMDEN 21 2",
      "init": {
        "Vr": 0.48572500052983425,
        "Vi": -0.9052966380228828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9140387641773,
        "longitude": -87.1933728994719
      }
    },
    {
      "number": 29640,
      "class": "Bus",
      "name": "DOUBLE SPRINGS 1 1",
      "init": {
        "Vr": 0.289512681794399,
        "Vi": -0.9550105032358723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1603727024921,
        "longitude": -87.4253875795634
      }
    },
    {
      "number": 29641,
      "class": "Bus",
      "name": "DOUBLE SPRINGS 1 2",
      "init": {
        "Vr": 0.28944707648087625,
        "Vi": -0.9549946890901954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1603727024921,
        "longitude": -87.4253875795634
      }
    },
    {
      "number": 29642,
      "class": "Bus",
      "name": "DOUBLE SPRINGS 2 1",
      "init": {
        "Vr": 0.26866566894957816,
        "Vi": -0.9572269419818709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2518029409747,
        "longitude": -87.3881208501114
      }
    },
    {
      "number": 29643,
      "class": "Bus",
      "name": "SMITHS STATION 3 1",
      "init": {
        "Vr": 0.32514402131305853,
        "Vi": -0.9796797220132746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29644,
      "class": "Bus",
      "name": "SMITHS STATION 3 2",
      "init": {
        "Vr": 0.33328325915933665,
        "Vi": -0.9924002522199648
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29645,
      "class": "Bus",
      "name": "SMITHS STATION 3 3",
      "init": {
        "Vr": 0.33281981510222663,
        "Vi": -0.9923802575027344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29646,
      "class": "Bus",
      "name": "SMITHS STATION 3 4",
      "init": {
        "Vr": 0.3328376717644101,
        "Vi": -0.9923604591985863
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29647,
      "class": "Bus",
      "name": "SMITHS STATION 3 5",
      "init": {
        "Vr": 0.32486934590674216,
        "Vi": -0.9796142616809372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29648,
      "class": "Bus",
      "name": "SMITHS STATION 3 7",
      "init": {
        "Vr": 0.32514402131305853,
        "Vi": -0.9796797220132746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.599267424389,
        "longitude": -85.0658041862568
      }
    },
    {
      "number": 29649,
      "class": "Bus",
      "name": "LINEVILLE 2 1",
      "init": {
        "Vr": 0.3252841975469042,
        "Vi": -0.9798230663941733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29650,
      "class": "Bus",
      "name": "LINEVILLE 2 2",
      "init": {
        "Vr": 0.2992340266131515,
        "Vi": -0.9993185706230487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29651,
      "class": "Bus",
      "name": "LINEVILLE 2 3",
      "init": {
        "Vr": 0.3252841975469042,
        "Vi": -0.9798230663941732
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29652,
      "class": "Bus",
      "name": "LINEVILLE 2 4",
      "init": {
        "Vr": 0.32528419754690424,
        "Vi": -0.9798230663941733
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29653,
      "class": "Bus",
      "name": "LINEVILLE 2 5",
      "init": {
        "Vr": 0.32648956015553815,
        "Vi": -0.9801994454935817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29654,
      "class": "Bus",
      "name": "LINEVILLE 2 7",
      "init": {
        "Vr": 0.3252841975469042,
        "Vi": -0.9798230663941733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2811172138157,
        "longitude": -85.6043293941801
      }
    },
    {
      "number": 29655,
      "class": "Bus",
      "name": "VALLEY 4 1",
      "init": {
        "Vr": 0.23894016633385792,
        "Vi": -0.9892829822562932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8094491701825,
        "longitude": -85.1805707573585
      }
    },
    {
      "number": 29656,
      "class": "Bus",
      "name": "VALLEY 4 2",
      "init": {
        "Vr": 0.2389283623671248,
        "Vi": -0.9892785655190599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8094491701825,
        "longitude": -85.1805707573585
      }
    },
    {
      "number": 29657,
      "class": "Bus",
      "name": "BILLINGSLEY 1 1",
      "init": {
        "Vr": 0.5913245368741668,
        "Vi": -0.8482283731110936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29658,
      "class": "Bus",
      "name": "BILLINGSLEY 1 2",
      "init": {
        "Vr": 0.6473945503740576,
        "Vi": -0.7979661157105533
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29659,
      "class": "Bus",
      "name": "BILLINGSLEY 1 3",
      "init": {
        "Vr": 0.6484967749152734,
        "Vi": -0.7969172090259293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29660,
      "class": "Bus",
      "name": "BILLINGSLEY 1 4",
      "init": {
        "Vr": 0.6410547232866642,
        "Vi": -0.8042925779645528
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29661,
      "class": "Bus",
      "name": "BILLINGSLEY 1 5",
      "init": {
        "Vr": 0.6552941599335136,
        "Vi": -0.7907708025066342
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29662,
      "class": "Bus",
      "name": "BILLINGSLEY 1 6",
      "init": {
        "Vr": 0.5823018424875446,
        "Vi": -0.8541697515379431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29663,
      "class": "Bus",
      "name": "BILLINGSLEY 1 8",
      "init": {
        "Vr": 0.5913245368741668,
        "Vi": -0.8482283731110936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6236462705338,
        "longitude": -86.7009069545924
      }
    },
    {
      "number": 29664,
      "class": "Bus",
      "name": "LEROY 1 1",
      "init": {
        "Vr": 0.7901836525902836,
        "Vi": -0.6715494565167999
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29665,
      "class": "Bus",
      "name": "LEROY 1 2",
      "init": {
        "Vr": 0.7723857620313823,
        "Vi": -0.6921935790583876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29666,
      "class": "Bus",
      "name": "LEROY 1 3",
      "init": {
        "Vr": 0.8215452257584539,
        "Vi": -0.6485222090906144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29667,
      "class": "Bus",
      "name": "LEROY 1 4",
      "init": {
        "Vr": 0.8182299964376989,
        "Vi": -0.6524276627061366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29668,
      "class": "Bus",
      "name": "LEROY 1 5",
      "init": {
        "Vr": 0.8344347435842691,
        "Vi": -0.638204457873929
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29669,
      "class": "Bus",
      "name": "LEROY 1 6",
      "init": {
        "Vr": 0.7871723194988265,
        "Vi": -0.6751670002177796
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29670,
      "class": "Bus",
      "name": "LEROY 1 8",
      "init": {
        "Vr": 0.7901836525902836,
        "Vi": -0.6715494565167999
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4653626569958,
        "longitude": -87.8997277650699
      }
    },
    {
      "number": 29671,
      "class": "Bus",
      "name": "SELMA 9 1",
      "init": {
        "Vr": 0.6241842046281911,
        "Vi": -0.8316084352740476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4645948746557,
        "longitude": -86.8620927809937
      }
    },
    {
      "number": 29672,
      "class": "Bus",
      "name": "SELMA 9 2",
      "init": {
        "Vr": 0.6241842046281911,
        "Vi": -0.8316084352740476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4645948746557,
        "longitude": -86.8620927809937
      }
    },
    {
      "number": 29673,
      "class": "Bus",
      "name": "SELMA 9 3",
      "init": {
        "Vr": 0.6241842046281914,
        "Vi": -0.8316084352740476
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4645948746557,
        "longitude": -86.8620927809937
      }
    },
    {
      "number": 29674,
      "class": "Bus",
      "name": "NORTHPORT 12 1",
      "init": {
        "Vr": 0.34433528379417205,
        "Vi": -0.9376499310916814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4584747330741,
        "longitude": -87.3667539132307
      }
    },
    {
      "number": 29675,
      "class": "Bus",
      "name": "NORTHPORT 12 2",
      "init": {
        "Vr": 0.343697184999439,
        "Vi": -0.9375067815882085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4584747330741,
        "longitude": -87.3667539132307
      }
    },
    {
      "number": 29676,
      "class": "Bus",
      "name": "DOTHAN 11 1",
      "init": {
        "Vr": 0.27252122714247595,
        "Vi": -0.9903413814534867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2488703955603,
        "longitude": -85.415760330515
      }
    },
    {
      "number": 29677,
      "class": "Bus",
      "name": "DOTHAN 11 2",
      "init": {
        "Vr": 0.27247031080451023,
        "Vi": -0.9903187560076777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2488703955603,
        "longitude": -85.415760330515
      }
    },
    {
      "number": 29678,
      "class": "Bus",
      "name": "MC INTOSH 2 1",
      "init": {
        "Vr": 0.7893947827118705,
        "Vi": -0.672476582786501
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29679,
      "class": "Bus",
      "name": "MC INTOSH 2 2",
      "init": {
        "Vr": 0.7655665819811507,
        "Vi": -0.7075077652267441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29680,
      "class": "Bus",
      "name": "MC INTOSH 2 3",
      "init": {
        "Vr": 0.7951092423920468,
        "Vi": -0.6546103775563973
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29681,
      "class": "Bus",
      "name": "MC INTOSH 2 4",
      "init": {
        "Vr": 0.8151674375083227,
        "Vi": -0.6257327910756021
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29682,
      "class": "Bus",
      "name": "MC INTOSH 2 5",
      "init": {
        "Vr": 0.8049078613258561,
        "Vi": -0.63784969461135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29683,
      "class": "Bus",
      "name": "MC INTOSH 2 6",
      "init": {
        "Vr": 0.8085792521495884,
        "Vi": -0.6304287361017654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29684,
      "class": "Bus",
      "name": "MC INTOSH 2 7",
      "init": {
        "Vr": 0.7881578969955252,
        "Vi": -0.673651689227453
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29685,
      "class": "Bus",
      "name": "MC INTOSH 2 9",
      "init": {
        "Vr": 0.7893947827118705,
        "Vi": -0.672476582786501
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2896049207436,
        "longitude": -88.0097492029104
      }
    },
    {
      "number": 29686,
      "class": "Bus",
      "name": "BUCKS 1 1",
      "init": {
        "Vr": 0.8365851721976989,
        "Vi": -0.6195209984567884
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29687,
      "class": "Bus",
      "name": "BUCKS 1 2",
      "init": {
        "Vr": 0.8839513821673836,
        "Vi": -0.565875164136905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29688,
      "class": "Bus",
      "name": "BUCKS 1 3",
      "init": {
        "Vr": 0.8712634665328634,
        "Vi": -0.5811375858542914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29689,
      "class": "Bus",
      "name": "BUCKS 1 4",
      "init": {
        "Vr": 0.8750986975270927,
        "Vi": -0.5753459153503847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29690,
      "class": "Bus",
      "name": "BUCKS 1 5",
      "init": {
        "Vr": 0.836585172197699,
        "Vi": -0.6195209984567884
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29691,
      "class": "Bus",
      "name": "BUCKS 1 6",
      "init": {
        "Vr": 0.8867560761214117,
        "Vi": -0.5583362349070915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29692,
      "class": "Bus",
      "name": "BUCKS 1 7",
      "init": {
        "Vr": 0.8279197518624649,
        "Vi": -0.626287287980752
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29693,
      "class": "Bus",
      "name": "BUCKS 1 9",
      "init": {
        "Vr": 0.8365851721976989,
        "Vi": -0.6195209984567884
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9924922649612,
        "longitude": -88.0182082706213
      }
    },
    {
      "number": 29694,
      "class": "Bus",
      "name": "THEODORE 5 1",
      "init": {
        "Vr": 0.3637523911646408,
        "Vi": -0.9343438888184198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29695,
      "class": "Bus",
      "name": "THEODORE 5 2",
      "init": {
        "Vr": 0.3637523911646409,
        "Vi": -0.9343438888184197
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29696,
      "class": "Bus",
      "name": "THEODORE 5 3",
      "init": {
        "Vr": 0.3637523911646409,
        "Vi": -0.9343438888184197
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29697,
      "class": "Bus",
      "name": "THEODORE 5 4",
      "init": {
        "Vr": 0.363752391164641,
        "Vi": -0.9343438888184198
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29698,
      "class": "Bus",
      "name": "THEODORE 5 5",
      "init": {
        "Vr": 0.3637523911646407,
        "Vi": -0.9343438888184197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29699,
      "class": "Bus",
      "name": "THEODORE 5 7",
      "init": {
        "Vr": 0.3637523911646407,
        "Vi": -0.9343438888184197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4471983324827,
        "longitude": -88.1746628024284
      }
    },
    {
      "number": 29700,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 1",
      "init": {
        "Vr": 0.44052125006151155,
        "Vi": -0.9376764132196289
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29701,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 2",
      "init": {
        "Vr": 0.4245141087789492,
        "Vi": -0.9500932836472551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29702,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 3",
      "init": {
        "Vr": 0.48332668550424485,
        "Vi": -0.8963507226412228
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29703,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 4",
      "init": {
        "Vr": 0.5100709810097512,
        "Vi": -0.8811401969681968
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29704,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 5",
      "init": {
        "Vr": 0.4735912387960602,
        "Vi": -0.905239514613356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29705,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 6",
      "init": {
        "Vr": 0.4363103341807516,
        "Vi": -0.9384813918410646
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29706,
      "class": "Bus",
      "name": "ALEXANDER CITY 5 8",
      "init": {
        "Vr": 0.44052125006151155,
        "Vi": -0.9376764132196289
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0010285832182,
        "longitude": -85.9263867584487
      }
    },
    {
      "number": 29707,
      "class": "Bus",
      "name": "WETUMPKA 7 1",
      "init": {
        "Vr": 0.5400283902922233,
        "Vi": -0.8815348312159533
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5760010459944,
        "longitude": -86.289175946522
      }
    },
    {
      "number": 29708,
      "class": "Bus",
      "name": "WETUMPKA 7 2",
      "init": {
        "Vr": 0.4981667710646758,
        "Vi": -0.9136034092424407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5760010459944,
        "longitude": -86.289175946522
      }
    },
    {
      "number": 29709,
      "class": "Bus",
      "name": "WETUMPKA 7 3",
      "init": {
        "Vr": 0.5439646192459764,
        "Vi": -0.8808186217001263
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5760010459944,
        "longitude": -86.289175946522
      }
    },
    {
      "number": 29710,
      "class": "Bus",
      "name": "WETUMPKA 7 5",
      "init": {
        "Vr": 0.5400283902922232,
        "Vi": -0.8815348312159532
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5760010459944,
        "longitude": -86.289175946522
      }
    },
    {
      "number": 29711,
      "class": "Bus",
      "name": "SYLACAUGA 7 1",
      "init": {
        "Vr": 0.3045564269065487,
        "Vi": -0.9486952161646037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1458141254792,
        "longitude": -86.3092188830721
      }
    },
    {
      "number": 29712,
      "class": "Bus",
      "name": "SYLACAUGA 7 2",
      "init": {
        "Vr": 0.30601428904994477,
        "Vi": -0.9489629322581578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1458141254792,
        "longitude": -86.3092188830721
      }
    },
    {
      "number": 29713,
      "class": "Bus",
      "name": "SYLACAUGA 7 3",
      "init": {
        "Vr": 0.3221634014252787,
        "Vi": -0.9518521459204088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.1458141254792,
        "longitude": -86.3092188830721
      }
    },
    {
      "number": 29714,
      "class": "Bus",
      "name": "SYLACAUGA 7 4",
      "init": {
        "Vr": 0.3060142890499447,
        "Vi": -0.9489629322581579
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1458141254792,
        "longitude": -86.3092188830721
      }
    },
    {
      "number": 29715,
      "class": "Bus",
      "name": "SYLACAUGA 7 5",
      "init": {
        "Vr": 0.30401376889184006,
        "Vi": -0.9484528641478205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1458141254792,
        "longitude": -86.3092188830721
      }
    },
    {
      "number": 29716,
      "class": "Bus",
      "name": "JACKSON 13 1",
      "init": {
        "Vr": 0.7677504555888571,
        "Vi": -0.6909211190292701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4569886575478,
        "longitude": -87.8986278780188
      }
    },
    {
      "number": 29717,
      "class": "Bus",
      "name": "JACKSON 13 2",
      "init": {
        "Vr": 0.7677504555888571,
        "Vi": -0.6909211190292701
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4569886575478,
        "longitude": -87.8986278780188
      }
    },
    {
      "number": 29718,
      "class": "Bus",
      "name": "JACKSON 13 3",
      "init": {
        "Vr": 0.768300017435748,
        "Vi": -0.6917286308648255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4569886575478,
        "longitude": -87.8986278780188
      }
    },
    {
      "number": 29719,
      "class": "Bus",
      "name": "VERBENA 2 1",
      "init": {
        "Vr": 0.5318141067177818,
        "Vi": -0.8957719329905001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29720,
      "class": "Bus",
      "name": "VERBENA 2 2",
      "init": {
        "Vr": 0.5294680769273414,
        "Vi": -0.8997775376415522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29721,
      "class": "Bus",
      "name": "VERBENA 2 3",
      "init": {
        "Vr": 0.5264582628884703,
        "Vi": -0.9049164856288145
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29722,
      "class": "Bus",
      "name": "VERBENA 2 4",
      "init": {
        "Vr": 0.5264582628884702,
        "Vi": -0.9049164856288145
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29723,
      "class": "Bus",
      "name": "VERBENA 2 5",
      "init": {
        "Vr": 0.5319026703433718,
        "Vi": -0.8956768257355673
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29724,
      "class": "Bus",
      "name": "VERBENA 2 7",
      "init": {
        "Vr": 0.5318141067177818,
        "Vi": -0.8957719329905001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7925604578418,
        "longitude": -86.4458187627053
      }
    },
    {
      "number": 29725,
      "class": "Bus",
      "name": "DEMOPOLIS 4 1",
      "init": {
        "Vr": 0.7160873274969646,
        "Vi": -0.7569564417261936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951025096249,
        "longitude": -87.754805777664
      }
    },
    {
      "number": 29726,
      "class": "Bus",
      "name": "DEMOPOLIS 4 2",
      "init": {
        "Vr": 0.7924120308935766,
        "Vi": -0.6566642406091455
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951025096249,
        "longitude": -87.754805777664
      }
    },
    {
      "number": 29727,
      "class": "Bus",
      "name": "DEMOPOLIS 4 3",
      "init": {
        "Vr": 0.7676844704689121,
        "Vi": -0.6954639675449481
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951025096249,
        "longitude": -87.754805777664
      }
    },
    {
      "number": 29728,
      "class": "Bus",
      "name": "DEMOPOLIS 4 4",
      "init": {
        "Vr": 0.7112429268129367,
        "Vi": -0.7607363862616956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951025096249,
        "longitude": -87.754805777664
      }
    },
    {
      "number": 29729,
      "class": "Bus",
      "name": "DEMOPOLIS 4 6",
      "init": {
        "Vr": 0.7160873274969647,
        "Vi": -0.7569564417261939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5951025096249,
        "longitude": -87.754805777664
      }
    },
    {
      "number": 29730,
      "class": "Bus",
      "name": "NORTHPORT 13 1",
      "init": {
        "Vr": 0.39835623652006047,
        "Vi": -0.9226073148249779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2470473277145,
        "longitude": -87.4388474414976
      }
    },
    {
      "number": 29731,
      "class": "Bus",
      "name": "NORTHPORT 13 2",
      "init": {
        "Vr": 0.42867507541260796,
        "Vi": -0.9335392426533564
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2470473277145,
        "longitude": -87.4388474414976
      }
    },
    {
      "number": 29732,
      "class": "Bus",
      "name": "NORTHPORT 13 3",
      "init": {
        "Vr": 0.3978332349439832,
        "Vi": -0.9225303884513655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2470473277145,
        "longitude": -87.4388474414976
      }
    },
    {
      "number": 29733,
      "class": "Bus",
      "name": "NORTHPORT 13 5",
      "init": {
        "Vr": 0.39835623652006047,
        "Vi": -0.9226073148249779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2470473277145,
        "longitude": -87.4388474414976
      }
    },
    {
      "number": 29734,
      "class": "Bus",
      "name": "BILLINGSLEY 2 1",
      "init": {
        "Vr": 0.6188857675948914,
        "Vi": -0.8469837416913678
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29735,
      "class": "Bus",
      "name": "BILLINGSLEY 2 2",
      "init": {
        "Vr": 0.5895698753191145,
        "Vi": -0.8655257112260043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29736,
      "class": "Bus",
      "name": "BILLINGSLEY 2 3",
      "init": {
        "Vr": 0.6905602210229507,
        "Vi": -0.816746351667188
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29737,
      "class": "Bus",
      "name": "BILLINGSLEY 2 4",
      "init": {
        "Vr": 0.6570443589449366,
        "Vi": -0.8322912169433188
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29738,
      "class": "Bus",
      "name": "BILLINGSLEY 2 5",
      "init": {
        "Vr": 0.666960562673534,
        "Vi": -0.8278339270766923
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29739,
      "class": "Bus",
      "name": "BILLINGSLEY 2 6",
      "init": {
        "Vr": 0.6812676855039161,
        "Vi": -0.8213932071172997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29740,
      "class": "Bus",
      "name": "BILLINGSLEY 2 7",
      "init": {
        "Vr": 0.6100958332041726,
        "Vi": -0.8501695646506857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29741,
      "class": "Bus",
      "name": "BILLINGSLEY 2 9",
      "init": {
        "Vr": 0.6188857675948914,
        "Vi": -0.8469837416913678
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6219516630496,
        "longitude": -86.7218060170952
      }
    },
    {
      "number": 29742,
      "class": "Bus",
      "name": "ANDALUSIA 6 1",
      "init": {
        "Vr": 0.11320012703712824,
        "Vi": -1.024955391882418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.38004093762,
        "longitude": -86.5194612833151
      }
    },
    {
      "number": 29743,
      "class": "Bus",
      "name": "ANDALUSIA 6 2",
      "init": {
        "Vr": 0.11314785489782077,
        "Vi": -1.024927820256395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.38004093762,
        "longitude": -86.5194612833151
      }
    },
    {
      "number": 29744,
      "class": "Bus",
      "name": "WILSONVILLE 2 1",
      "init": {
        "Vr": 0.44395805675512906,
        "Vi": -0.9449006855599388
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29745,
      "class": "Bus",
      "name": "WILSONVILLE 2 2",
      "init": {
        "Vr": 0.5072566870788112,
        "Vi": -0.9164549857238975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29746,
      "class": "Bus",
      "name": "WILSONVILLE 2 3",
      "init": {
        "Vr": 0.48742257826392166,
        "Vi": -0.9260904382499272
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29747,
      "class": "Bus",
      "name": "WILSONVILLE 2 4",
      "init": {
        "Vr": 0.5062531886727483,
        "Vi": -0.9159998812887477
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29748,
      "class": "Bus",
      "name": "WILSONVILLE 2 5",
      "init": {
        "Vr": 0.48330063343613033,
        "Vi": -0.9295918533037599
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29749,
      "class": "Bus",
      "name": "WILSONVILLE 2 6",
      "init": {
        "Vr": 0.49879133390924496,
        "Vi": -0.9216015387190944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29750,
      "class": "Bus",
      "name": "WILSONVILLE 2 7",
      "init": {
        "Vr": 0.42977121788919176,
        "Vi": -0.947973306488307
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29751,
      "class": "Bus",
      "name": "WILSONVILLE 2 9",
      "init": {
        "Vr": 0.44395805675512906,
        "Vi": -0.9449006855599388
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2402727210237,
        "longitude": -86.4763296025429
      }
    },
    {
      "number": 29752,
      "class": "Bus",
      "name": "GRAYSVILLE 2 1",
      "init": {
        "Vr": 0.47033794092290016,
        "Vi": -0.9286889894891381
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29753,
      "class": "Bus",
      "name": "GRAYSVILLE 2 2",
      "init": {
        "Vr": 0.4703379409229002,
        "Vi": -0.9286889894891381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29754,
      "class": "Bus",
      "name": "GRAYSVILLE 2 3",
      "init": {
        "Vr": 0.4703379409229001,
        "Vi": -0.9286889894891381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29755,
      "class": "Bus",
      "name": "GRAYSVILLE 2 4",
      "init": {
        "Vr": 0.5100464014359717,
        "Vi": -0.9279014536856625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29756,
      "class": "Bus",
      "name": "GRAYSVILLE 2 5",
      "init": {
        "Vr": 0.4703379409229002,
        "Vi": -0.9286889894891381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29757,
      "class": "Bus",
      "name": "GRAYSVILLE 2 6",
      "init": {
        "Vr": 0.4676959103018279,
        "Vi": -0.9285551320029044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29758,
      "class": "Bus",
      "name": "GRAYSVILLE 2 8",
      "init": {
        "Vr": 0.4703379409228999,
        "Vi": -0.9286889894891381
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6357389236932,
        "longitude": -87.031227939667
      }
    },
    {
      "number": 29759,
      "class": "Bus",
      "name": "SELMA 10 1",
      "init": {
        "Vr": 0.4626437311061858,
        "Vi": -0.910699226071677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2985028667676,
        "longitude": -86.7760417330218
      }
    },
    {
      "number": 29760,
      "class": "Bus",
      "name": "SELMA 10 2",
      "init": {
        "Vr": 0.4621229053119249,
        "Vi": -0.9106446130342362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2985028667676,
        "longitude": -86.7760417330218
      }
    },
    {
      "number": 29761,
      "class": "Bus",
      "name": "ANDERSON 14 1",
      "init": {
        "Vr": 0.4636432046733255,
        "Vi": -0.9331661663566538
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29762,
      "class": "Bus",
      "name": "ANDERSON 14 2",
      "init": {
        "Vr": 0.3748195204372624,
        "Vi": -0.9636169977664453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29763,
      "class": "Bus",
      "name": "ANDERSON 14 3",
      "init": {
        "Vr": 0.3568156286247812,
        "Vi": -0.9697891519618672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29764,
      "class": "Bus",
      "name": "ANDERSON 14 4",
      "init": {
        "Vr": 0.3568156286247812,
        "Vi": -0.9697891519618673
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29765,
      "class": "Bus",
      "name": "ANDERSON 14 5",
      "init": {
        "Vr": 0.5463027065692341,
        "Vi": -0.8981416494750644
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29766,
      "class": "Bus",
      "name": "ANDERSON 14 6",
      "init": {
        "Vr": 0.5568864232575754,
        "Vi": -0.8920851196820916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29767,
      "class": "Bus",
      "name": "ANDERSON 14 7",
      "init": {
        "Vr": 0.5456941175572896,
        "Vi": -0.8981974950302134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29768,
      "class": "Bus",
      "name": "ANDERSON 14 8",
      "init": {
        "Vr": 0.4324897147911508,
        "Vi": -0.9413890892779022
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29769,
      "class": "Bus",
      "name": "ANDERSON 14 10",
      "init": {
        "Vr": 0.46364320467332565,
        "Vi": -0.9331661663566537
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7023497823014,
        "longitude": -87.1216280327427
      }
    },
    {
      "number": 29770,
      "class": "Bus",
      "name": "CODEN 2 1",
      "init": {
        "Vr": 0.3633227168909715,
        "Vi": -0.9198796619630899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4021765458392,
        "longitude": -88.1056781741146
      }
    },
    {
      "number": 29771,
      "class": "Bus",
      "name": "CODEN 2 2",
      "init": {
        "Vr": 0.36332271689097156,
        "Vi": -0.9198796619630899
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4021765458392,
        "longitude": -88.1056781741146
      }
    },
    {
      "number": 29772,
      "class": "Bus",
      "name": "CODEN 2 3",
      "init": {
        "Vr": 0.3633227168909715,
        "Vi": -0.9198796619630899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4021765458392,
        "longitude": -88.1056781741146
      }
    },
    {
      "number": 29773,
      "class": "Bus",
      "name": "CODEN 2 5",
      "init": {
        "Vr": 0.3633227168909715,
        "Vi": -0.9198796619630899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4021765458392,
        "longitude": -88.1056781741146
      }
    },
    {
      "number": 29774,
      "class": "Bus",
      "name": "OHATCHEE 2 1",
      "init": {
        "Vr": 0.11638669492243799,
        "Vi": -1.0062211769630178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8283151237776,
        "longitude": -86.0677483940158
      }
    },
    {
      "number": 29775,
      "class": "Bus",
      "name": "OHATCHEE 2 2",
      "init": {
        "Vr": 0.11587598887284906,
        "Vi": -1.0059682317581038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8283151237776,
        "longitude": -86.0677483940158
      }
    },
    {
      "number": 29776,
      "class": "Bus",
      "name": "GADSDEN 11 1",
      "init": {
        "Vr": 0.2587620108758866,
        "Vi": -1.00607971116733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0032289794516,
        "longitude": -85.9535244331122
      }
    },
    {
      "number": 29777,
      "class": "Bus",
      "name": "GADSDEN 11 2",
      "init": {
        "Vr": 0.216516393087476,
        "Vi": -1.0199312780492675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0032289794516,
        "longitude": -85.9535244331122
      }
    },
    {
      "number": 29778,
      "class": "Bus",
      "name": "GADSDEN 11 3",
      "init": {
        "Vr": 0.26273118380742244,
        "Vi": -1.0064803228699986
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0032289794516,
        "longitude": -85.9535244331122
      }
    },
    {
      "number": 29779,
      "class": "Bus",
      "name": "GADSDEN 11 5",
      "init": {
        "Vr": 0.2587620108758866,
        "Vi": -1.00607971116733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0032289794516,
        "longitude": -85.9535244331122
      }
    },
    {
      "number": 29780,
      "class": "Bus",
      "name": "DECATUR 16 1",
      "init": {
        "Vr": 0.43925482878642624,
        "Vi": -0.9437882247929127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29781,
      "class": "Bus",
      "name": "DECATUR 16 2",
      "init": {
        "Vr": 0.4783745610111015,
        "Vi": -0.8841684863608101
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29782,
      "class": "Bus",
      "name": "DECATUR 16 3",
      "init": {
        "Vr": 0.47979296783666897,
        "Vi": -0.8825072358004937
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29783,
      "class": "Bus",
      "name": "DECATUR 16 4",
      "init": {
        "Vr": 0.47709014945700084,
        "Vi": -0.8852183286796339
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29784,
      "class": "Bus",
      "name": "DECATUR 16 5",
      "init": {
        "Vr": 0.49047920906528125,
        "Vi": -0.8788900908560177
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29785,
      "class": "Bus",
      "name": "DECATUR 16 6",
      "init": {
        "Vr": 0.42988933968263177,
        "Vi": -0.9449971026136529
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29786,
      "class": "Bus",
      "name": "DECATUR 16 8",
      "init": {
        "Vr": 0.43925482878642624,
        "Vi": -0.9437882247929127
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6619289403658,
        "longitude": -87.0526912364636
      }
    },
    {
      "number": 29787,
      "class": "Bus",
      "name": "JASPER 15 1",
      "init": {
        "Vr": 0.4533058776000076,
        "Vi": -0.9159101710219557
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29788,
      "class": "Bus",
      "name": "JASPER 15 2",
      "init": {
        "Vr": 0.3858147189525261,
        "Vi": -0.9418916856684247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29789,
      "class": "Bus",
      "name": "JASPER 15 3",
      "init": {
        "Vr": 0.48452669215266747,
        "Vi": -0.9187448134263314
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29790,
      "class": "Bus",
      "name": "JASPER 15 4",
      "init": {
        "Vr": 0.5081229154226248,
        "Vi": -0.9089025822685092
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29791,
      "class": "Bus",
      "name": "JASPER 15 5",
      "init": {
        "Vr": 0.4665294818126861,
        "Vi": -0.913615494090637
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29792,
      "class": "Bus",
      "name": "JASPER 15 7",
      "init": {
        "Vr": 0.4533058776000075,
        "Vi": -0.9159101710219555
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9792732146682,
        "longitude": -87.1010949874489
      }
    },
    {
      "number": 29793,
      "class": "Bus",
      "name": "GUNTERSVILLE 5 1",
      "init": {
        "Vr": 0.17769474001053728,
        "Vi": -1.0038111817443014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3771132964599,
        "longitude": -86.3812701855919
      }
    },
    {
      "number": 29794,
      "class": "Bus",
      "name": "GUNTERSVILLE 5 2",
      "init": {
        "Vr": 0.19045121878980037,
        "Vi": -1.0065783814865457
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3771132964599,
        "longitude": -86.3812701855919
      }
    },
    {
      "number": 29795,
      "class": "Bus",
      "name": "GUNTERSVILLE 5 3",
      "init": {
        "Vr": 0.20279361656566458,
        "Vi": -1.008967442540001
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3771132964599,
        "longitude": -86.3812701855919
      }
    },
    {
      "number": 29796,
      "class": "Bus",
      "name": "GUNTERSVILLE 5 4",
      "init": {
        "Vr": 0.17667132000101857,
        "Vi": -1.0034003540752516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3771132964599,
        "longitude": -86.3812701855919
      }
    },
    {
      "number": 29797,
      "class": "Bus",
      "name": "GUNTERSVILLE 5 6",
      "init": {
        "Vr": 0.17769474001053728,
        "Vi": -1.0038111817443014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3771132964599,
        "longitude": -86.3812701855919
      }
    },
    {
      "number": 29798,
      "class": "Bus",
      "name": "ANDALUSIA 7 1",
      "init": {
        "Vr": 0.1309488956421942,
        "Vi": -1.0257807417074583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.436075997852,
        "longitude": -86.4985347587048
      }
    },
    {
      "number": 29799,
      "class": "Bus",
      "name": "ANDALUSIA 7 2",
      "init": {
        "Vr": 0.1316753243325067,
        "Vi": -1.0259828600143057
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.436075997852,
        "longitude": -86.4985347587048
      }
    },
    {
      "number": 29800,
      "class": "Bus",
      "name": "ANDALUSIA 7 3",
      "init": {
        "Vr": 0.13093928918253153,
        "Vi": -1.0256413525262194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.436075997852,
        "longitude": -86.4985347587048
      }
    },
    {
      "number": 29801,
      "class": "Bus",
      "name": "HOLLYWOOD 26 1",
      "init": {
        "Vr": 0.03724118932288366,
        "Vi": -1.0128954619422856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044847338406,
        "longitude": -85.9309211112216
      }
    },
    {
      "number": 29802,
      "class": "Bus",
      "name": "HOLLYWOOD 26 2",
      "init": {
        "Vr": 0.037241189322883644,
        "Vi": -1.0128954619422854
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044847338406,
        "longitude": -85.9309211112216
      }
    },
    {
      "number": 29803,
      "class": "Bus",
      "name": "HOLLYWOOD 26 3",
      "init": {
        "Vr": 0.037241189322883644,
        "Vi": -1.0128954619422854
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044847338406,
        "longitude": -85.9309211112216
      }
    },
    {
      "number": 29804,
      "class": "Bus",
      "name": "HOLLYWOOD 26 4",
      "init": {
        "Vr": 0.03724118932288365,
        "Vi": -1.0128954619422854
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044847338406,
        "longitude": -85.9309211112216
      }
    },
    {
      "number": 29805,
      "class": "Bus",
      "name": "HOLLYWOOD 26 5",
      "init": {
        "Vr": 0.03724118932288595,
        "Vi": -1.0128954619422865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7044847338406,
        "longitude": -85.9309211112216
      }
    },
    {
      "number": 29806,
      "class": "Bus",
      "name": "PRATTVILLE 8 1",
      "init": {
        "Vr": 0.6017771081899252,
        "Vi": -0.8518880655637858
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29807,
      "class": "Bus",
      "name": "PRATTVILLE 8 2",
      "init": {
        "Vr": 0.6268009269473416,
        "Vi": -0.8368914321351397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29808,
      "class": "Bus",
      "name": "PRATTVILLE 8 3",
      "init": {
        "Vr": 0.6536437673680419,
        "Vi": -0.8153371914047867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29809,
      "class": "Bus",
      "name": "PRATTVILLE 8 4",
      "init": {
        "Vr": 0.6559047568841772,
        "Vi": -0.817314398031729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29810,
      "class": "Bus",
      "name": "PRATTVILLE 8 5",
      "init": {
        "Vr": 0.6679947073164276,
        "Vi": -0.8078833315316026
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29811,
      "class": "Bus",
      "name": "PRATTVILLE 8 6",
      "init": {
        "Vr": 0.6294653999315222,
        "Vi": -0.8341452035443117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29812,
      "class": "Bus",
      "name": "PRATTVILLE 8 7",
      "init": {
        "Vr": 0.6571996907787511,
        "Vi": -0.8124736775719237
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29813,
      "class": "Bus",
      "name": "PRATTVILLE 8 8",
      "init": {
        "Vr": 0.5881791779150243,
        "Vi": -0.8574926435806166
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29814,
      "class": "Bus",
      "name": "PRATTVILLE 8 10",
      "init": {
        "Vr": 0.6017771081899249,
        "Vi": -0.8518880655637857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855188089449,
        "longitude": -86.5818015391258
      }
    },
    {
      "number": 29815,
      "class": "Bus",
      "name": "GANTT 1",
      "init": {
        "Vr": 0.5148561628757388,
        "Vi": -0.9214598527187063
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29816,
      "class": "Bus",
      "name": "GANTT 2",
      "init": {
        "Vr": 0.5324027566237891,
        "Vi": -0.8464911722749331
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29817,
      "class": "Bus",
      "name": "GANTT 3",
      "init": {
        "Vr": 0.5199116257128363,
        "Vi": -0.8542200544640915
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29818,
      "class": "Bus",
      "name": "GANTT 4",
      "init": {
        "Vr": 0.519797866548282,
        "Vi": -0.8542892823463575
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29819,
      "class": "Bus",
      "name": "GANTT 5",
      "init": {
        "Vr": 0.5240945771374846,
        "Vi": -0.851660069637576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29820,
      "class": "Bus",
      "name": "GANTT 6",
      "init": {
        "Vr": 0.513899995613371,
        "Vi": -0.8601806455083536
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29821,
      "class": "Bus",
      "name": "GANTT 7",
      "init": {
        "Vr": 0.5084854337862803,
        "Vi": -0.8633924438085899
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29822,
      "class": "Bus",
      "name": "GANTT 8",
      "init": {
        "Vr": 0.5082161910848658,
        "Vi": -0.922807602529657
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29823,
      "class": "Bus",
      "name": "GANTT 10",
      "init": {
        "Vr": 0.5148561628757388,
        "Vi": -0.9214598527187063
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4139961501653,
        "longitude": -86.4707872827983
      }
    },
    {
      "number": 29824,
      "class": "Bus",
      "name": "TALLASSEE 3 1",
      "init": {
        "Vr": 0.39067803194117884,
        "Vi": -0.9647717899777053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.560445538253,
        "longitude": -85.8749988696466
      }
    },
    {
      "number": 29825,
      "class": "Bus",
      "name": "TALLASSEE 3 2",
      "init": {
        "Vr": 0.39010026475656656,
        "Vi": -0.9646637836492763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.560445538253,
        "longitude": -85.8749988696466
      }
    },
    {
      "number": 29826,
      "class": "Bus",
      "name": "MC INTOSH 3 1",
      "init": {
        "Vr": 0.7312543578248722,
        "Vi": -0.7364901681792335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2494849161688,
        "longitude": -88.0563702803446
      }
    },
    {
      "number": 29827,
      "class": "Bus",
      "name": "MC INTOSH 3 2",
      "init": {
        "Vr": 0.7458695131140507,
        "Vi": -0.7190095250211875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2494849161688,
        "longitude": -88.0563702803446
      }
    },
    {
      "number": 29828,
      "class": "Bus",
      "name": "MC INTOSH 3 3",
      "init": {
        "Vr": 0.7303084892704441,
        "Vi": -0.7372860305534797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2494849161688,
        "longitude": -88.0563702803446
      }
    },
    {
      "number": 29829,
      "class": "Bus",
      "name": "SELMA 11 1",
      "init": {
        "Vr": 0.46442967732821,
        "Vi": -0.8959004404450095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4216795699962,
        "longitude": -86.8996115630394
      }
    },
    {
      "number": 29830,
      "class": "Bus",
      "name": "SELMA 11 2",
      "init": {
        "Vr": 0.46442967732821017,
        "Vi": -0.8959004404450093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4216795699962,
        "longitude": -86.8996115630394
      }
    },
    {
      "number": 29831,
      "class": "Bus",
      "name": "SELMA 11 3",
      "init": {
        "Vr": 0.46442967732821017,
        "Vi": -0.8959004404450093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4216795699962,
        "longitude": -86.8996115630394
      }
    },
    {
      "number": 29832,
      "class": "Bus",
      "name": "SELMA 11 4",
      "init": {
        "Vr": 0.46442967732821017,
        "Vi": -0.8959004404450093
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4216795699962,
        "longitude": -86.8996115630394
      }
    },
    {
      "number": 29833,
      "class": "Bus",
      "name": "SELMA 11 5",
      "init": {
        "Vr": 0.46442967732820956,
        "Vi": -0.8959004404450096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4216795699962,
        "longitude": -86.8996115630394
      }
    },
    {
      "number": 29834,
      "class": "Bus",
      "name": "TALLASSEE 4 1",
      "init": {
        "Vr": 0.47335402523234743,
        "Vi": -0.9200131916297382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29835,
      "class": "Bus",
      "name": "TALLASSEE 4 2",
      "init": {
        "Vr": 0.4733540252323475,
        "Vi": -0.9200131916297383
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29836,
      "class": "Bus",
      "name": "TALLASSEE 4 3",
      "init": {
        "Vr": 0.4733540252323475,
        "Vi": -0.9200131916297383
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29837,
      "class": "Bus",
      "name": "TALLASSEE 4 4",
      "init": {
        "Vr": 0.4733540252323474,
        "Vi": -0.9200131916297383
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29838,
      "class": "Bus",
      "name": "TALLASSEE 4 5",
      "init": {
        "Vr": 0.47335402523234743,
        "Vi": -0.9200131916297383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29839,
      "class": "Bus",
      "name": "TALLASSEE 4 6",
      "init": {
        "Vr": 0.4945525546538502,
        "Vi": -0.9148867095655335
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29840,
      "class": "Bus",
      "name": "TALLASSEE 4 7",
      "init": {
        "Vr": 0.4959545818232805,
        "Vi": -0.9141274382835214
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29841,
      "class": "Bus",
      "name": "TALLASSEE 4 8",
      "init": {
        "Vr": 0.4924217056709467,
        "Vi": -0.916035362002152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29842,
      "class": "Bus",
      "name": "TALLASSEE 4 9",
      "init": {
        "Vr": 0.4715710562931605,
        "Vi": -0.9199606294996577
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29843,
      "class": "Bus",
      "name": "TALLASSEE 4 11",
      "init": {
        "Vr": 0.47335402523234743,
        "Vi": -0.9200131916297382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6601406316591,
        "longitude": -85.9088443023215
      }
    },
    {
      "number": 29844,
      "class": "Bus",
      "name": "DEMOPOLIS 5 1",
      "init": {
        "Vr": 0.7104210820238129,
        "Vi": -0.7646684682434846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29845,
      "class": "Bus",
      "name": "DEMOPOLIS 5 2",
      "init": {
        "Vr": 0.7065075211548543,
        "Vi": -0.7688716186675405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29846,
      "class": "Bus",
      "name": "DEMOPOLIS 5 3",
      "init": {
        "Vr": 0.7470358806822505,
        "Vi": -0.7428322566551704
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29847,
      "class": "Bus",
      "name": "DEMOPOLIS 5 4",
      "init": {
        "Vr": 0.7452535616687235,
        "Vi": -0.7446203713129265
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29848,
      "class": "Bus",
      "name": "DEMOPOLIS 5 5",
      "init": {
        "Vr": 0.7438450786347203,
        "Vi": -0.7460273906131231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29849,
      "class": "Bus",
      "name": "DEMOPOLIS 5 6",
      "init": {
        "Vr": 0.7456751733245465,
        "Vi": -0.7441981620788417
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29850,
      "class": "Bus",
      "name": "DEMOPOLIS 5 7",
      "init": {
        "Vr": 0.7534176388972381,
        "Vi": -0.7363587644298324
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29851,
      "class": "Bus",
      "name": "DEMOPOLIS 5 8",
      "init": {
        "Vr": 0.7327706310020158,
        "Vi": -0.7506319033733744
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29852,
      "class": "Bus",
      "name": "DEMOPOLIS 5 9",
      "init": {
        "Vr": 0.7034781568332872,
        "Vi": -0.7688483972298044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29853,
      "class": "Bus",
      "name": "DEMOPOLIS 5 11",
      "init": {
        "Vr": 0.7104210820238129,
        "Vi": -0.7646684682434846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6041879973495,
        "longitude": -87.7622220977439
      }
    },
    {
      "number": 29854,
      "class": "Bus",
      "name": "SMITHS STATION 4 1",
      "init": {
        "Vr": 0.39549183545397676,
        "Vi": -0.961865961942486
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29855,
      "class": "Bus",
      "name": "SMITHS STATION 4 2",
      "init": {
        "Vr": 0.3390483831993979,
        "Vi": -0.9779513022754548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29856,
      "class": "Bus",
      "name": "SMITHS STATION 4 3",
      "init": {
        "Vr": 0.36332954933467304,
        "Vi": -0.9710316187736049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29857,
      "class": "Bus",
      "name": "SMITHS STATION 4 4",
      "init": {
        "Vr": 0.36332954933467304,
        "Vi": -0.9710316187736049
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29858,
      "class": "Bus",
      "name": "SMITHS STATION 4 5",
      "init": {
        "Vr": 0.44880900766233833,
        "Vi": -0.9609931463968976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29859,
      "class": "Bus",
      "name": "SMITHS STATION 4 6",
      "init": {
        "Vr": 0.4669186544857691,
        "Vi": -0.9519527278012483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29860,
      "class": "Bus",
      "name": "SMITHS STATION 4 7",
      "init": {
        "Vr": 0.466487345206777,
        "Vi": -0.9522689016913664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29861,
      "class": "Bus",
      "name": "SMITHS STATION 4 8",
      "init": {
        "Vr": 0.4652653003790119,
        "Vi": -0.9529562482506999
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29862,
      "class": "Bus",
      "name": "SMITHS STATION 4 9",
      "init": {
        "Vr": 0.4987793000965637,
        "Vi": -0.9340585001692254
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29863,
      "class": "Bus",
      "name": "SMITHS STATION 4 10",
      "init": {
        "Vr": 0.4734544357212895,
        "Vi": -0.9480948903908399
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29864,
      "class": "Bus",
      "name": "SMITHS STATION 4 11",
      "init": {
        "Vr": 0.3769045544850891,
        "Vi": -0.9654899896648448
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29865,
      "class": "Bus",
      "name": "SMITHS STATION 4 13",
      "init": {
        "Vr": 0.39549183545397676,
        "Vi": -0.961865961942486
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311247042871,
        "longitude": -85.1227341340882
      }
    },
    {
      "number": 29866,
      "class": "Bus",
      "name": "STEVENSON 4 1",
      "init": {
        "Vr": 0.1481955643897423,
        "Vi": -1.0324180543203623
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29867,
      "class": "Bus",
      "name": "STEVENSON 4 2",
      "init": {
        "Vr": 0.10902325146832682,
        "Vi": -1.0443376216093117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29868,
      "class": "Bus",
      "name": "STEVENSON 4 3",
      "init": {
        "Vr": 0.1481955643897423,
        "Vi": -1.0324180543203625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29869,
      "class": "Bus",
      "name": "STEVENSON 4 4",
      "init": {
        "Vr": 0.1926010197813634,
        "Vi": -1.0407149130292133
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29870,
      "class": "Bus",
      "name": "STEVENSON 4 5",
      "init": {
        "Vr": 0.1475629287648387,
        "Vi": -1.032149229537205
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29871,
      "class": "Bus",
      "name": "STEVENSON 4 7",
      "init": {
        "Vr": 0.1481955643897423,
        "Vi": -1.0324180543203623
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8785019793297,
        "longitude": -85.7779265995525
      }
    },
    {
      "number": 29872,
      "class": "Bus",
      "name": "SMITHS STATION 5 1",
      "init": {
        "Vr": 0.37342602412065035,
        "Vi": -0.9728087359898162
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5301287681502,
        "longitude": -85.0408125080649
      }
    },
    {
      "number": 29873,
      "class": "Bus",
      "name": "SMITHS STATION 5 2",
      "init": {
        "Vr": 0.38678699315717985,
        "Vi": -0.9402934531343745
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5301287681502,
        "longitude": -85.0408125080649
      }
    },
    {
      "number": 29874,
      "class": "Bus",
      "name": "SMITHS STATION 5 3",
      "init": {
        "Vr": 0.3858195259102168,
        "Vi": -0.9402833160774873
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.5301287681502,
        "longitude": -85.0408125080649
      }
    },
    {
      "number": 29875,
      "class": "Bus",
      "name": "SMITHS STATION 5 4",
      "init": {
        "Vr": 0.371947496885088,
        "Vi": -0.970991802049599
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5301287681502,
        "longitude": -85.0408125080649
      }
    },
    {
      "number": 29876,
      "class": "Bus",
      "name": "SMITHS STATION 5 6",
      "init": {
        "Vr": 0.37342602412065035,
        "Vi": -0.9728087359898162
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5301287681502,
        "longitude": -85.0408125080649
      }
    },
    {
      "number": 29877,
      "class": "Bus",
      "name": "MOBILE 27 1",
      "init": {
        "Vr": 0.4029033472370351,
        "Vi": -0.9134656554784109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7349734905297,
        "longitude": -88.0793335974297
      }
    },
    {
      "number": 29878,
      "class": "Bus",
      "name": "MOBILE 27 2",
      "init": {
        "Vr": 0.4432723125643578,
        "Vi": -0.9157406360323048
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.7349734905297,
        "longitude": -88.0793335974297
      }
    },
    {
      "number": 29879,
      "class": "Bus",
      "name": "MOBILE 27 3",
      "init": {
        "Vr": 0.48454676686089587,
        "Vi": -0.9150540750749911
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.7349734905297,
        "longitude": -88.0793335974297
      }
    },
    {
      "number": 29880,
      "class": "Bus",
      "name": "MOBILE 27 4",
      "init": {
        "Vr": 0.399255749358587,
        "Vi": -0.9127760375447154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7349734905297,
        "longitude": -88.0793335974297
      }
    },
    {
      "number": 29881,
      "class": "Bus",
      "name": "MOBILE 27 6",
      "init": {
        "Vr": 0.40290334723703497,
        "Vi": -0.9134656554784109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7349734905297,
        "longitude": -88.0793335974297
      }
    },
    {
      "number": 29882,
      "class": "Bus",
      "name": "TOWN CREEK 3 1",
      "init": {
        "Vr": 0.4085827937262985,
        "Vi": -0.957876081225955
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29883,
      "class": "Bus",
      "name": "TOWN CREEK 3 2",
      "init": {
        "Vr": 0.36523299011140853,
        "Vi": -0.9759324795570936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29884,
      "class": "Bus",
      "name": "TOWN CREEK 3 3",
      "init": {
        "Vr": 0.34567111868523553,
        "Vi": -0.9840805428109193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29885,
      "class": "Bus",
      "name": "TOWN CREEK 3 4",
      "init": {
        "Vr": 0.3456711186852354,
        "Vi": -0.9840805428109193
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29886,
      "class": "Bus",
      "name": "TOWN CREEK 3 5",
      "init": {
        "Vr": 0.44487563984609846,
        "Vi": -0.9560989079154408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29887,
      "class": "Bus",
      "name": "TOWN CREEK 3 6",
      "init": {
        "Vr": 0.43980282249956426,
        "Vi": -0.9563390284253127
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29888,
      "class": "Bus",
      "name": "TOWN CREEK 3 7",
      "init": {
        "Vr": 0.4349125403276674,
        "Vi": -0.9567223505567221
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29889,
      "class": "Bus",
      "name": "TOWN CREEK 3 8",
      "init": {
        "Vr": 0.43297222036093747,
        "Vi": -0.9568397900833061
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29890,
      "class": "Bus",
      "name": "TOWN CREEK 3 9",
      "init": {
        "Vr": 0.43349900379065476,
        "Vi": -0.9567830371918664
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29891,
      "class": "Bus",
      "name": "TOWN CREEK 3 10",
      "init": {
        "Vr": 0.4321292694950317,
        "Vi": -0.956873390911674
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29892,
      "class": "Bus",
      "name": "TOWN CREEK 3 11",
      "init": {
        "Vr": 0.40576872889622384,
        "Vi": -0.9568853695977262
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29893,
      "class": "Bus",
      "name": "TOWN CREEK 3 13",
      "init": {
        "Vr": 0.4085827937262985,
        "Vi": -0.957876081225955
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7883527786908,
        "longitude": -87.4009456930275
      }
    },
    {
      "number": 29894,
      "class": "Bus",
      "name": "TUSCUMBIA 4 1",
      "init": {
        "Vr": 0.4570500724750668,
        "Vi": -0.9330735783382818
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29895,
      "class": "Bus",
      "name": "TUSCUMBIA 4 2",
      "init": {
        "Vr": 0.3663829409609845,
        "Vi": -0.9549944294162441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29896,
      "class": "Bus",
      "name": "TUSCUMBIA 4 3",
      "init": {
        "Vr": 0.41929985178681756,
        "Vi": -0.9422005568959471
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29897,
      "class": "Bus",
      "name": "TUSCUMBIA 4 4",
      "init": {
        "Vr": 0.41929985178681756,
        "Vi": -0.942200556895947
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29898,
      "class": "Bus",
      "name": "TUSCUMBIA 4 5",
      "init": {
        "Vr": 0.45558053884939986,
        "Vi": -0.9318412720762909
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29899,
      "class": "Bus",
      "name": "TUSCUMBIA 4 7",
      "init": {
        "Vr": 0.4570500724750668,
        "Vi": -0.9330735783382818
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7245235935231,
        "longitude": -87.888918067749
      }
    },
    {
      "number": 29900,
      "class": "Bus",
      "name": "CUSSETA 2 1",
      "init": {
        "Vr": 0.16819730165154964,
        "Vi": -1.001838636677649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2029104629962,
        "longitude": -85.0186683160321
      }
    },
    {
      "number": 29901,
      "class": "Bus",
      "name": "CUSSETA 2 2",
      "init": {
        "Vr": 0.16819730165154967,
        "Vi": -1.001838636677649
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2029104629962,
        "longitude": -85.0186683160321
      }
    },
    {
      "number": 29902,
      "class": "Bus",
      "name": "CUSSETA 2 3",
      "init": {
        "Vr": 0.16819730165154964,
        "Vi": -1.001838636677649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2029104629962,
        "longitude": -85.0186683160321
      }
    },
    {
      "number": 29903,
      "class": "Bus",
      "name": "CUSSETA 2 5",
      "init": {
        "Vr": 0.16819730165154967,
        "Vi": -1.0018386366776493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2029104629962,
        "longitude": -85.0186683160321
      }
    },
    {
      "number": 29904,
      "class": "Bus",
      "name": "THEODORE 6 1",
      "init": {
        "Vr": 0.8669852914210491,
        "Vi": -0.5738142543819333
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5049522099505,
        "longitude": -88.1024434364647
      }
    },
    {
      "number": 29905,
      "class": "Bus",
      "name": "THEODORE 6 2",
      "init": {
        "Vr": 0.8805583330444197,
        "Vi": -0.5465805008119715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5049522099505,
        "longitude": -88.1024434364647
      }
    },
    {
      "number": 29906,
      "class": "Bus",
      "name": "THEODORE 6 3",
      "init": {
        "Vr": 0.8911712152832827,
        "Vi": -0.5243757678522688
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.5049522099505,
        "longitude": -88.1024434364647
      }
    },
    {
      "number": 29907,
      "class": "Bus",
      "name": "THEODORE 6 4",
      "init": {
        "Vr": 0.8646921823102555,
        "Vi": -0.5767270435940685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5049522099505,
        "longitude": -88.1024434364647
      }
    },
    {
      "number": 29908,
      "class": "Bus",
      "name": "THEODORE 6 6",
      "init": {
        "Vr": 0.8669852914210492,
        "Vi": -0.5738142543819336
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5049522099505,
        "longitude": -88.1024434364647
      }
    },
    {
      "number": 29909,
      "class": "Bus",
      "name": "WETUMPKA 8 1",
      "init": {
        "Vr": 0.3643782801513014,
        "Vi": -0.9553705658607758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311280937106,
        "longitude": -86.2085037586725
      }
    },
    {
      "number": 29910,
      "class": "Bus",
      "name": "WETUMPKA 8 2",
      "init": {
        "Vr": 0.363771795148071,
        "Vi": -0.9552399603433394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6311280937106,
        "longitude": -86.2085037586725
      }
    },
    {
      "number": 29911,
      "class": "Bus",
      "name": "ALBERTVILLE 7 1",
      "init": {
        "Vr": 0.1937094810817088,
        "Vi": -0.9905336647816199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29912,
      "class": "Bus",
      "name": "ALBERTVILLE 7 2",
      "init": {
        "Vr": 0.19543847341696405,
        "Vi": -0.9910340083107306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29913,
      "class": "Bus",
      "name": "ALBERTVILLE 7 3",
      "init": {
        "Vr": 0.1949308502948953,
        "Vi": -0.9908791734840102
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29914,
      "class": "Bus",
      "name": "ALBERTVILLE 7 4",
      "init": {
        "Vr": 0.1947751407440581,
        "Vi": -0.9908399766027898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29915,
      "class": "Bus",
      "name": "ALBERTVILLE 7 5",
      "init": {
        "Vr": 0.19366355993844153,
        "Vi": -0.9905088972829257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29916,
      "class": "Bus",
      "name": "ALBERTVILLE 7 7",
      "init": {
        "Vr": 0.1937094810817088,
        "Vi": -0.9905336647816199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3284689273001,
        "longitude": -86.3166210130539
      }
    },
    {
      "number": 29917,
      "class": "Bus",
      "name": "EASTABOGA 1",
      "init": {
        "Vr": 0.36120941558476855,
        "Vi": -0.9731247260013222
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29918,
      "class": "Bus",
      "name": "EASTABOGA 2",
      "init": {
        "Vr": 0.4130581518106932,
        "Vi": -0.9660627915710976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29919,
      "class": "Bus",
      "name": "EASTABOGA 3",
      "init": {
        "Vr": 0.3929737714722041,
        "Vi": -0.9693668085146642
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29920,
      "class": "Bus",
      "name": "EASTABOGA 4",
      "init": {
        "Vr": 0.40762645114246393,
        "Vi": -0.9649336538323328
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29921,
      "class": "Bus",
      "name": "EASTABOGA 5",
      "init": {
        "Vr": 0.4237446909580201,
        "Vi": -0.9638760057125157
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29922,
      "class": "Bus",
      "name": "EASTABOGA 6",
      "init": {
        "Vr": 0.35302071344641694,
        "Vi": -0.9741334184018982
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29923,
      "class": "Bus",
      "name": "EASTABOGA 8",
      "init": {
        "Vr": 0.36120941558476855,
        "Vi": -0.9731247260013222
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5677003392735,
        "longitude": -85.9514558210338
      }
    },
    {
      "number": 29924,
      "class": "Bus",
      "name": "MC INTOSH 4 1",
      "init": {
        "Vr": 0.7474238906405473,
        "Vi": -0.7260940559175034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2557148271833,
        "longitude": -88.0264038797893
      }
    },
    {
      "number": 29925,
      "class": "Bus",
      "name": "MC INTOSH 4 2",
      "init": {
        "Vr": 0.7458623656998604,
        "Vi": -0.726230984870735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2557148271833,
        "longitude": -88.0264038797893
      }
    },
    {
      "number": 29926,
      "class": "Bus",
      "name": "BUCKS 2 1",
      "init": {
        "Vr": 0.8395516996572782,
        "Vi": -0.6154948915080655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29927,
      "class": "Bus",
      "name": "BUCKS 2 2",
      "init": {
        "Vr": 0.8781043906617598,
        "Vi": -0.5766133914819539
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29928,
      "class": "Bus",
      "name": "BUCKS 2 3",
      "init": {
        "Vr": 0.8830320145807362,
        "Vi": -0.5690384744121154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29929,
      "class": "Bus",
      "name": "BUCKS 2 4",
      "init": {
        "Vr": 0.8927177384367291,
        "Vi": -0.564498263337698
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29930,
      "class": "Bus",
      "name": "BUCKS 2 5",
      "init": {
        "Vr": 0.8753776331843529,
        "Vi": -0.5807446284352034
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29931,
      "class": "Bus",
      "name": "BUCKS 2 6",
      "init": {
        "Vr": 0.8757414802024593,
        "Vi": -0.5824883684749558
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29932,
      "class": "Bus",
      "name": "BUCKS 2 7",
      "init": {
        "Vr": 0.8705280541129847,
        "Vi": -0.5879891420239338
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29933,
      "class": "Bus",
      "name": "BUCKS 2 8",
      "init": {
        "Vr": 0.8309258916131236,
        "Vi": -0.6230604427954635
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29934,
      "class": "Bus",
      "name": "BUCKS 2 10",
      "init": {
        "Vr": 0.8395516996572782,
        "Vi": -0.6154948915080655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9955783914497,
        "longitude": -88.0593743849306
      }
    },
    {
      "number": 29935,
      "class": "Bus",
      "name": "VINCENT 1",
      "init": {
        "Vr": 0.3978350744245933,
        "Vi": -0.9601564690503323
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29936,
      "class": "Bus",
      "name": "VINCENT 2",
      "init": {
        "Vr": 0.32850314112631723,
        "Vi": -0.9869277670015806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29937,
      "class": "Bus",
      "name": "VINCENT 3",
      "init": {
        "Vr": 0.30370820177556185,
        "Vi": -0.996501893588591
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29938,
      "class": "Bus",
      "name": "VINCENT 4",
      "init": {
        "Vr": 0.30370820177556185,
        "Vi": -0.996501893588591
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29939,
      "class": "Bus",
      "name": "VINCENT 5",
      "init": {
        "Vr": 0.41424197759739917,
        "Vi": -0.9241608543147618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29940,
      "class": "Bus",
      "name": "VINCENT 6",
      "init": {
        "Vr": 0.3392331548771127,
        "Vi": -0.9559768497983816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29941,
      "class": "Bus",
      "name": "VINCENT 7",
      "init": {
        "Vr": 0.4018216612566475,
        "Vi": -0.9592398220884857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29942,
      "class": "Bus",
      "name": "VINCENT 9",
      "init": {
        "Vr": 0.3978350744245933,
        "Vi": -0.9601564690503323
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4371083428934,
        "longitude": -86.348919980176
      }
    },
    {
      "number": 29943,
      "class": "Bus",
      "name": "PARRISH 5 1",
      "init": {
        "Vr": 0.5294203255291372,
        "Vi": -0.8963231207475193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29944,
      "class": "Bus",
      "name": "PARRISH 5 2",
      "init": {
        "Vr": 0.604921514768989,
        "Vi": -0.8653144355180035
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29945,
      "class": "Bus",
      "name": "PARRISH 5 3",
      "init": {
        "Vr": 0.5756213356264536,
        "Vi": -0.8804072079309883
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29946,
      "class": "Bus",
      "name": "PARRISH 5 4",
      "init": {
        "Vr": 0.5742136231252117,
        "Vi": -0.8796755306095535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29947,
      "class": "Bus",
      "name": "PARRISH 5 5",
      "init": {
        "Vr": 0.6096919487060569,
        "Vi": -0.8626980500407169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29948,
      "class": "Bus",
      "name": "PARRISH 5 6",
      "init": {
        "Vr": 0.5825825505618676,
        "Vi": -0.8755985851698177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29949,
      "class": "Bus",
      "name": "PARRISH 5 7",
      "init": {
        "Vr": 0.5147515402475704,
        "Vi": -0.9007607558560279
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29950,
      "class": "Bus",
      "name": "PARRISH 5 9",
      "init": {
        "Vr": 0.5294203255291372,
        "Vi": -0.8963231207475193
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6452797911394,
        "longitude": -87.1835807741033
      }
    },
    {
      "number": 29951,
      "class": "Bus",
      "name": "CLANTON 6 1",
      "init": {
        "Vr": 0.5049083403797024,
        "Vi": -0.9125004292778401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29952,
      "class": "Bus",
      "name": "CLANTON 6 2",
      "init": {
        "Vr": 0.5143086607678305,
        "Vi": -0.9067700399074413
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29953,
      "class": "Bus",
      "name": "CLANTON 6 3",
      "init": {
        "Vr": 0.5143086607678305,
        "Vi": -0.9067700399074413
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29954,
      "class": "Bus",
      "name": "CLANTON 6 4",
      "init": {
        "Vr": 0.5053579492713977,
        "Vi": -0.9122825529585112
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29955,
      "class": "Bus",
      "name": "CLANTON 6 5",
      "init": {
        "Vr": 0.5129990403161061,
        "Vi": -0.9075933212892593
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29956,
      "class": "Bus",
      "name": "CLANTON 6 6",
      "init": {
        "Vr": 0.5053623598576521,
        "Vi": -0.9122471227992185
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29957,
      "class": "Bus",
      "name": "CLANTON 6 7",
      "init": {
        "Vr": 0.505362359857652,
        "Vi": -0.9122471227992184
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29958,
      "class": "Bus",
      "name": "CLANTON 6 8",
      "init": {
        "Vr": 0.5232605381588596,
        "Vi": -0.8976660494755334
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29959,
      "class": "Bus",
      "name": "CLANTON 6 9",
      "init": {
        "Vr": 0.503161703938134,
        "Vi": -0.9118025312891225
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29960,
      "class": "Bus",
      "name": "CLANTON 6 11",
      "init": {
        "Vr": 0.5049083403797022,
        "Vi": -0.9125004292778401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9768108158907,
        "longitude": -86.5095400233702
      }
    },
    {
      "number": 29961,
      "class": "Bus",
      "name": "WILSONVILLE 3 1",
      "init": {
        "Vr": 0.15975764482891452,
        "Vi": -0.9638932259540943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.242111678785,
        "longitude": -86.4330871489403
      }
    },
    {
      "number": 29962,
      "class": "Bus",
      "name": "WILSONVILLE 3 2",
      "init": {
        "Vr": 0.15975764482891452,
        "Vi": -0.9638932259540943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.242111678785,
        "longitude": -86.4330871489403
      }
    },
    {
      "number": 29963,
      "class": "Bus",
      "name": "CHILDERSBURG 2 1",
      "init": {
        "Vr": 0.19388138615350292,
        "Vi": -0.9578035438573048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.323192948674,
        "longitude": -86.3921753278687
      }
    },
    {
      "number": 29964,
      "class": "Bus",
      "name": "CHILDERSBURG 2 2",
      "init": {
        "Vr": 0.19388138615350292,
        "Vi": -0.9578035438573048
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.323192948674,
        "longitude": -86.3921753278687
      }
    },
    {
      "number": 29965,
      "class": "Bus",
      "name": "CHILDERSBURG 2 3",
      "init": {
        "Vr": 0.19388138615350295,
        "Vi": -0.9578035438573049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.323192948674,
        "longitude": -86.3921753278687
      }
    },
    {
      "number": 29966,
      "class": "Bus",
      "name": "SALEM 25 1",
      "init": {
        "Vr": 0.31624164876085786,
        "Vi": -0.9871738105212189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29967,
      "class": "Bus",
      "name": "SALEM 25 2",
      "init": {
        "Vr": 0.32631627285552894,
        "Vi": -0.9869538672624462
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29968,
      "class": "Bus",
      "name": "SALEM 25 3",
      "init": {
        "Vr": 0.3352529928487704,
        "Vi": -0.9865949250115101
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29969,
      "class": "Bus",
      "name": "SALEM 25 4",
      "init": {
        "Vr": 0.33168034371255073,
        "Vi": -0.9878017335818201
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29970,
      "class": "Bus",
      "name": "SALEM 25 5",
      "init": {
        "Vr": 0.3316168050158532,
        "Vi": -0.9878230660921027
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29971,
      "class": "Bus",
      "name": "SALEM 25 6",
      "init": {
        "Vr": 0.3141612519756521,
        "Vi": -0.9868202864051308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29972,
      "class": "Bus",
      "name": "SALEM 25 8",
      "init": {
        "Vr": 0.31624164876085786,
        "Vi": -0.9871738105212189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.665460114577,
        "longitude": -85.0848521968266
      }
    },
    {
      "number": 29973,
      "class": "Bus",
      "name": "LEESBURG 19 1",
      "init": {
        "Vr": 0.20676902731007063,
        "Vi": -1.0142660071768956
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29974,
      "class": "Bus",
      "name": "LEESBURG 19 2",
      "init": {
        "Vr": 0.1603959399717084,
        "Vi": -1.0176165474136596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29975,
      "class": "Bus",
      "name": "LEESBURG 19 3",
      "init": {
        "Vr": 0.21789587303245506,
        "Vi": -1.0162296847199828
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29976,
      "class": "Bus",
      "name": "LEESBURG 19 4",
      "init": {
        "Vr": 0.1725691945420351,
        "Vi": -1.0205785764323752
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29977,
      "class": "Bus",
      "name": "LEESBURG 19 5",
      "init": {
        "Vr": 0.20874320402445729,
        "Vi": -1.0149747792039194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29978,
      "class": "Bus",
      "name": "LEESBURG 19 7",
      "init": {
        "Vr": 0.20676902731007055,
        "Vi": -1.0142660071768954
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2032615994966,
        "longitude": -85.7535605615383
      }
    },
    {
      "number": 29979,
      "class": "Bus",
      "name": "TUSCUMBIA 5 1",
      "init": {
        "Vr": 0.47001789848351266,
        "Vi": -0.9254875198334013
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29980,
      "class": "Bus",
      "name": "TUSCUMBIA 5 2",
      "init": {
        "Vr": 0.3975892422015024,
        "Vi": -0.9642345134567902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29981,
      "class": "Bus",
      "name": "TUSCUMBIA 5 3",
      "init": {
        "Vr": 0.5343889877819763,
        "Vi": -0.90398513797986
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29982,
      "class": "Bus",
      "name": "TUSCUMBIA 5 4",
      "init": {
        "Vr": 0.5178557777305822,
        "Vi": -0.9101100103531812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29983,
      "class": "Bus",
      "name": "TUSCUMBIA 5 5",
      "init": {
        "Vr": 0.5119792423694889,
        "Vi": -0.9122635059527922
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29984,
      "class": "Bus",
      "name": "TUSCUMBIA 5 6",
      "init": {
        "Vr": 0.5119361443239951,
        "Vi": -0.912185904439512
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29985,
      "class": "Bus",
      "name": "TUSCUMBIA 5 7",
      "init": {
        "Vr": 0.47001789848351266,
        "Vi": -0.9254875198334014
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29986,
      "class": "Bus",
      "name": "TUSCUMBIA 5 8",
      "init": {
        "Vr": 0.4614121234725577,
        "Vi": -0.9288265044040828
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29987,
      "class": "Bus",
      "name": "TUSCUMBIA 5 10",
      "init": {
        "Vr": 0.47001789848351266,
        "Vi": -0.9254875198334013
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7779952381465,
        "longitude": -87.8645305326795
      }
    },
    {
      "number": 29988,
      "class": "Bus",
      "name": "CAMDEN 22 1",
      "init": {
        "Vr": 0.7082402162408635,
        "Vi": -0.7633287093541928
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1025279655118,
        "longitude": -87.3979949570309
      }
    },
    {
      "number": 29989,
      "class": "Bus",
      "name": "CAMDEN 22 2",
      "init": {
        "Vr": 0.7146413408287915,
        "Vi": -0.7568702789404439
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.1025279655118,
        "longitude": -87.3979949570309
      }
    },
    {
      "number": 29990,
      "class": "Bus",
      "name": "CAMDEN 22 3",
      "init": {
        "Vr": 0.7166227657331987,
        "Vi": -0.7547879164638988
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1025279655118,
        "longitude": -87.3979949570309
      }
    },
    {
      "number": 29991,
      "class": "Bus",
      "name": "CAMDEN 22 4",
      "init": {
        "Vr": 0.7076768471836787,
        "Vi": -0.7636960888635719
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1025279655118,
        "longitude": -87.3979949570309
      }
    },
    {
      "number": 29992,
      "class": "Bus",
      "name": "CAMDEN 22 6",
      "init": {
        "Vr": 0.7082402162408635,
        "Vi": -0.7633287093541932
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1025279655118,
        "longitude": -87.3979949570309
      }
    },
    {
      "number": 29993,
      "class": "Bus",
      "name": "COLUMBIA 47 1",
      "init": {
        "Vr": 0.5030216919970657,
        "Vi": -0.9034303674655721
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29994,
      "class": "Bus",
      "name": "COLUMBIA 47 2",
      "init": {
        "Vr": 0.387838544134663,
        "Vi": -0.9538304908365728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29995,
      "class": "Bus",
      "name": "COLUMBIA 47 3",
      "init": {
        "Vr": 0.28793717904222726,
        "Vi": -0.9975438395957191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29996,
      "class": "Bus",
      "name": "COLUMBIA 47 4",
      "init": {
        "Vr": 0.2879371790422273,
        "Vi": -0.9975438395957191
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29997,
      "class": "Bus",
      "name": "COLUMBIA 47 5",
      "init": {
        "Vr": 0.5724000710828434,
        "Vi": -0.8264583139777567
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29998,
      "class": "Bus",
      "name": "COLUMBIA 47 6",
      "init": {
        "Vr": 0.5803806330328476,
        "Vi": -0.8231941930078102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 29999,
      "class": "Bus",
      "name": "COLUMBIA 47 7",
      "init": {
        "Vr": 0.4900876515186925,
        "Vi": -0.9100616359464198
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 30000,
      "class": "Bus",
      "name": "COLUMBIA 47 9",
      "init": {
        "Vr": 0.5030216919970657,
        "Vi": -0.9034303674655721
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2179957345156,
        "longitude": -85.1455736298619
      }
    },
    {
      "number": 30001,
      "class": "Bus",
      "name": "LOWNDESBORO 1",
      "init": {
        "Vr": 0.45734894704034695,
        "Vi": -0.914401738182278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.32364671294,
        "longitude": -86.4991660933566
      }
    },
    {
      "number": 30002,
      "class": "Bus",
      "name": "LOWNDESBORO 2",
      "init": {
        "Vr": 0.45734894704034695,
        "Vi": -0.914401738182278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.32364671294,
        "longitude": -86.4991660933566
      }
    },
    {
      "number": 30003,
      "class": "Bus",
      "name": "TALLASSEE 5 1",
      "init": {
        "Vr": 0.3811071603043357,
        "Vi": -0.9655057258385384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5024433718656,
        "longitude": -85.8911632492684
      }
    },
    {
      "number": 30004,
      "class": "Bus",
      "name": "TALLASSEE 5 2",
      "init": {
        "Vr": 0.3804943680348127,
        "Vi": -0.9656020624072276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5024433718656,
        "longitude": -85.8911632492684
      }
    },
    {
      "number": 30005,
      "class": "Bus",
      "name": "DECATUR 17 1",
      "init": {
        "Vr": 0.43068539508333664,
        "Vi": -0.9477294489103207
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30006,
      "class": "Bus",
      "name": "DECATUR 17 2",
      "init": {
        "Vr": 0.33824301267605406,
        "Vi": -0.966455710359156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30007,
      "class": "Bus",
      "name": "DECATUR 17 3",
      "init": {
        "Vr": 0.29839803619301625,
        "Vi": -0.9745271965627578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30008,
      "class": "Bus",
      "name": "DECATUR 17 4",
      "init": {
        "Vr": 0.29839803619301625,
        "Vi": -0.9745271965627578
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30009,
      "class": "Bus",
      "name": "DECATUR 17 5",
      "init": {
        "Vr": 0.4705885648421367,
        "Vi": -0.9392000461965491
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30010,
      "class": "Bus",
      "name": "DECATUR 17 6",
      "init": {
        "Vr": 0.49580667847703774,
        "Vi": -0.9302087014246423
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30011,
      "class": "Bus",
      "name": "DECATUR 17 7",
      "init": {
        "Vr": 0.5105654356439575,
        "Vi": -0.9253417386175121
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30012,
      "class": "Bus",
      "name": "DECATUR 17 8",
      "init": {
        "Vr": 0.5099760209759094,
        "Vi": -0.9235525688100688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30013,
      "class": "Bus",
      "name": "DECATUR 17 9",
      "init": {
        "Vr": 0.42308173624391027,
        "Vi": -0.9473949737656324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30014,
      "class": "Bus",
      "name": "DECATUR 17 11",
      "init": {
        "Vr": 0.43068539508333664,
        "Vi": -0.9477294489103207
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6238129900383,
        "longitude": -87.0280290779617
      }
    },
    {
      "number": 30015,
      "class": "Bus",
      "name": "NATCHEZ 1 1",
      "init": {
        "Vr": 0.9648847279986437,
        "Vi": -0.33914668155341376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5407452704596,
        "longitude": -91.3818478070009
      }
    },
    {
      "number": 30016,
      "class": "Bus",
      "name": "NATCHEZ 2 1",
      "init": {
        "Vr": 0.9456295927124295,
        "Vi": -0.3889560643193435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5194087689093,
        "longitude": -91.3050788817488
      }
    },
    {
      "number": 30017,
      "class": "Bus",
      "name": "NATCHEZ 2 2",
      "init": {
        "Vr": 0.9454065366007348,
        "Vi": -0.3892097085708597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5194087689093,
        "longitude": -91.3050788817488
      }
    },
    {
      "number": 30018,
      "class": "Bus",
      "name": "NATCHEZ 3 1",
      "init": {
        "Vr": 1.0349913784108082,
        "Vi": -0.022139211577176212
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5235988922794,
        "longitude": -91.3582430374179
      }
    },
    {
      "number": 30019,
      "class": "Bus",
      "name": "NATCHEZ 4 1",
      "init": {
        "Vr": 0.9525195545990178,
        "Vi": -0.39921689375606656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4423450728971,
        "longitude": -91.2966542071241
      }
    },
    {
      "number": 30020,
      "class": "Bus",
      "name": "NATCHEZ 4 2",
      "init": {
        "Vr": 0.9524154998083018,
        "Vi": -0.3987162350652633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4423450728971,
        "longitude": -91.2966542071241
      }
    },
    {
      "number": 30021,
      "class": "Bus",
      "name": "ROXIE 1",
      "init": {
        "Vr": 0.8906210223566283,
        "Vi": -0.4888412458560403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5397374537537,
        "longitude": -91.0219224637696
      }
    },
    {
      "number": 30022,
      "class": "Bus",
      "name": "CORINTH 10 1",
      "init": {
        "Vr": 0.2585518014453052,
        "Vi": -0.9690480075536569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9301352315006,
        "longitude": -88.5391631426921
      }
    },
    {
      "number": 30023,
      "class": "Bus",
      "name": "CORINTH 11 1",
      "init": {
        "Vr": 0.23454457696003383,
        "Vi": -0.9746662081472612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0338359886639,
        "longitude": -88.5288337662659
      }
    },
    {
      "number": 30024,
      "class": "Bus",
      "name": "CORINTH 12 1",
      "init": {
        "Vr": 0.29205113983384384,
        "Vi": -0.9717302673862883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8472839839345,
        "longitude": -88.5714618014687
      }
    },
    {
      "number": 30025,
      "class": "Bus",
      "name": "CORINTH 12 2",
      "init": {
        "Vr": 0.2923803830254773,
        "Vi": -0.9717577808593638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8472839839345,
        "longitude": -88.5714618014687
      }
    },
    {
      "number": 30026,
      "class": "Bus",
      "name": "CORINTH 13 1",
      "init": {
        "Vr": 0.2506835559308336,
        "Vi": -0.9706937676427632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9627721708803,
        "longitude": -88.5155213889287
      }
    },
    {
      "number": 30027,
      "class": "Bus",
      "name": "GLEN 2 1",
      "init": {
        "Vr": 0.2076551048504239,
        "Vi": -1.0068287824108635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8558627025065,
        "longitude": -88.311366515156
      }
    },
    {
      "number": 30028,
      "class": "Bus",
      "name": "RIENZI 1",
      "init": {
        "Vr": 0.36064719800241035,
        "Vi": -0.973653038194192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.749828353327,
        "longitude": -88.617973897586
      }
    },
    {
      "number": 30029,
      "class": "Bus",
      "name": "WALNUT 1 1",
      "init": {
        "Vr": 0.4920082152081302,
        "Vi": -0.8867044451603316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9789270411173,
        "longitude": -88.8408754408369
      }
    },
    {
      "number": 30030,
      "class": "Bus",
      "name": "WALNUT 2 1",
      "init": {
        "Vr": 0.4638903287908156,
        "Vi": -0.8995491847900994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8754736180308,
        "longitude": -88.8800074832635
      }
    },
    {
      "number": 30031,
      "class": "Bus",
      "name": "CENTREVILLE 9 1",
      "init": {
        "Vr": 0.9806700590950662,
        "Vi": -0.2937031317182522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.153956940475,
        "longitude": -91.1755004608508
      }
    },
    {
      "number": 30032,
      "class": "Bus",
      "name": "CENTREVILLE 10 1",
      "init": {
        "Vr": 0.9818459616169973,
        "Vi": -0.28941022196362365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0345299671952,
        "longitude": -91.1095171016761
      }
    },
    {
      "number": 30033,
      "class": "Bus",
      "name": "CENTREVILLE 10 2",
      "init": {
        "Vr": 0.9817801648299536,
        "Vi": -0.28948839425765965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0345299671952,
        "longitude": -91.1095171016761
      }
    },
    {
      "number": 30034,
      "class": "Bus",
      "name": "GLOSTER 1",
      "init": {
        "Vr": 0.9264907803326395,
        "Vi": -0.4157219913734703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2415778559577,
        "longitude": -90.9374974110864
      }
    },
    {
      "number": 30035,
      "class": "Bus",
      "name": "LIBERTY 10 1",
      "init": {
        "Vr": 0.9445782550240874,
        "Vi": -0.38702454814903725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1108749229995,
        "longitude": -90.7258967489422
      }
    },
    {
      "number": 30036,
      "class": "Bus",
      "name": "LIBERTY 11 1",
      "init": {
        "Vr": 0.9321953059844348,
        "Vi": -0.40489503367990065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1866145834946,
        "longitude": -90.8292033432917
      }
    },
    {
      "number": 30037,
      "class": "Bus",
      "name": "MAGNOLIA 2 1",
      "init": {
        "Vr": 0.8834063439952909,
        "Vi": -0.5054762929819995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0823409083853,
        "longitude": -90.4598984497897
      }
    },
    {
      "number": 30038,
      "class": "Bus",
      "name": "MAGNOLIA 3 1",
      "init": {
        "Vr": 0.9382826493875096,
        "Vi": -0.41608041149399927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0723319667445,
        "longitude": -90.5472395531291
      }
    },
    {
      "number": 30039,
      "class": "Bus",
      "name": "MAGNOLIA 3 2",
      "init": {
        "Vr": 0.9381360420644007,
        "Vi": -0.4161945237233591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0723319667445,
        "longitude": -90.5472395531291
      }
    },
    {
      "number": 30040,
      "class": "Bus",
      "name": "MAGNOLIA 4 1",
      "init": {
        "Vr": 0.9132584278647196,
        "Vi": -0.46997660293739446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1265686136255,
        "longitude": -90.5041814692822
      }
    },
    {
      "number": 30041,
      "class": "Bus",
      "name": "MAGNOLIA 4 2",
      "init": {
        "Vr": 0.9131636150806756,
        "Vi": -0.47006351137786984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1265686136255,
        "longitude": -90.5041814692822
      }
    },
    {
      "number": 30042,
      "class": "Bus",
      "name": "MEADVILLE 5 1",
      "init": {
        "Vr": 0.8532913188656859,
        "Vi": -0.5304422466600357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4676420617008,
        "longitude": -90.8453562103712
      }
    },
    {
      "number": 30043,
      "class": "Bus",
      "name": "SMITHDALE 1",
      "init": {
        "Vr": 0.8808240878142131,
        "Vi": -0.5171268834947743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2758502086586,
        "longitude": -90.677131278609
      }
    },
    {
      "number": 30044,
      "class": "Bus",
      "name": "SUMMIT 3 1",
      "init": {
        "Vr": 0.8039335515355391,
        "Vi": -0.5893860085723304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4374027649074,
        "longitude": -90.5501686601562
      }
    },
    {
      "number": 30045,
      "class": "Bus",
      "name": "SUMMIT 4 1",
      "init": {
        "Vr": 0.8076733707498558,
        "Vi": -0.5947081423631138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2897005116351,
        "longitude": -90.4938209233107
      }
    },
    {
      "number": 30046,
      "class": "Bus",
      "name": "CARTHAGE 11 1",
      "init": {
        "Vr": 0.7730985847682044,
        "Vi": -0.6804707189064318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7919880098453,
        "longitude": -89.4545135130849
      }
    },
    {
      "number": 30047,
      "class": "Bus",
      "name": "CARTHAGE 12 1",
      "init": {
        "Vr": 0.7737836345887878,
        "Vi": -0.6852849643106745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8244369012542,
        "longitude": -89.4279123535432
      }
    },
    {
      "number": 30048,
      "class": "Bus",
      "name": "CARTHAGE 13 1",
      "init": {
        "Vr": 0.750821929320749,
        "Vi": -0.7027712185304552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8237925127596,
        "longitude": -89.5858106864114
      }
    },
    {
      "number": 30049,
      "class": "Bus",
      "name": "CARTHAGE 14 1",
      "init": {
        "Vr": 0.7879047105059913,
        "Vi": -0.6577706666234134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7366584233432,
        "longitude": -89.4673468431312
      }
    },
    {
      "number": 30050,
      "class": "Bus",
      "name": "ETHEL 1",
      "init": {
        "Vr": 0.7751333050161956,
        "Vi": -0.634928745413542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1256898118253,
        "longitude": -89.4336318797335
      }
    },
    {
      "number": 30051,
      "class": "Bus",
      "name": "ETHEL 2",
      "init": {
        "Vr": 0.7753083242785206,
        "Vi": -0.6348592573351772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1256898118253,
        "longitude": -89.4336318797335
      }
    },
    {
      "number": 30052,
      "class": "Bus",
      "name": "KOSCIUSKO 1 1",
      "init": {
        "Vr": 0.8284520092988741,
        "Vi": -0.5956282764694482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0901043154572,
        "longitude": -89.6230809212179
      }
    },
    {
      "number": 30053,
      "class": "Bus",
      "name": "KOSCIUSKO 2 1",
      "init": {
        "Vr": 0.7749557098735286,
        "Vi": -0.6716136146010229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0223912764792,
        "longitude": -89.5388313123901
      }
    },
    {
      "number": 30054,
      "class": "Bus",
      "name": "SALLIS 1 1",
      "init": {
        "Vr": 0.8148764091647644,
        "Vi": -0.6056760590208371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.004068897891,
        "longitude": -89.7956064991083
      }
    },
    {
      "number": 30055,
      "class": "Bus",
      "name": "WEST 1",
      "init": {
        "Vr": 0.7068656584218173,
        "Vi": -0.7318600349893516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3002653499132,
        "longitude": -89.8498031123565
      }
    },
    {
      "number": 30056,
      "class": "Bus",
      "name": "ASHLAND 14 1",
      "init": {
        "Vr": 0.5613792262937082,
        "Vi": -0.8637461838111995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9235102315244,
        "longitude": -89.1671177651071
      }
    },
    {
      "number": 30057,
      "class": "Bus",
      "name": "BLUE MOUNTAIN 1",
      "init": {
        "Vr": 0.34180119596916814,
        "Vi": -0.9536962802196172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6807948664801,
        "longitude": -89.0951528134267
      }
    },
    {
      "number": 30058,
      "class": "Bus",
      "name": "HICKORY FLAT 1",
      "init": {
        "Vr": 0.3694845836551154,
        "Vi": -0.9400326042121662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6247724680555,
        "longitude": -89.2509385503152
      }
    },
    {
      "number": 30059,
      "class": "Bus",
      "name": "HOLLY SPRINGS 4 1",
      "init": {
        "Vr": 0.47118245350215643,
        "Vi": -0.907262694947512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7565061726969,
        "longitude": -89.5224076513199
      }
    },
    {
      "number": 30060,
      "class": "Bus",
      "name": "HOLLY SPRINGS 5 1",
      "init": {
        "Vr": 0.47758747122424355,
        "Vi": -0.9227670862324626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.687151866159,
        "longitude": -89.4972705591964
      }
    },
    {
      "number": 30061,
      "class": "Bus",
      "name": "HOLLY SPRINGS 6 1",
      "init": {
        "Vr": 0.4629449209227486,
        "Vi": -0.8997855865874806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7802075312791,
        "longitude": -89.5925114674892
      }
    },
    {
      "number": 30062,
      "class": "Bus",
      "name": "HOLLY SPRINGS 7 1",
      "init": {
        "Vr": 0.48217178489563584,
        "Vi": -0.896882807220204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8448439405546,
        "longitude": -89.5065994443945
      }
    },
    {
      "number": 30063,
      "class": "Bus",
      "name": "HOLLY SPRINGS 7 2",
      "init": {
        "Vr": 0.4824058340977253,
        "Vi": -0.8968609376944832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8448439405546,
        "longitude": -89.5065994443945
      }
    },
    {
      "number": 30064,
      "class": "Bus",
      "name": "LAMAR 2 1",
      "init": {
        "Vr": 0.5394568670122099,
        "Vi": -0.8701029775931647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9468234411467,
        "longitude": -89.2606551126896
      }
    },
    {
      "number": 30065,
      "class": "Bus",
      "name": "LAMAR 2 2",
      "init": {
        "Vr": 0.5393010813543581,
        "Vi": -0.8700709716287331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9468234411467,
        "longitude": -89.2606551126896
      }
    },
    {
      "number": 30066,
      "class": "Bus",
      "name": "MYRTLE 1",
      "init": {
        "Vr": 0.43932091670555407,
        "Vi": -0.9182275578825123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5562159155233,
        "longitude": -89.1644869790391
      }
    },
    {
      "number": 30067,
      "class": "Bus",
      "name": "RIPLEY 3 1",
      "init": {
        "Vr": 0.48316841665078336,
        "Vi": -0.9036472577206314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6780348661371,
        "longitude": -88.952571436559
      }
    },
    {
      "number": 30068,
      "class": "Bus",
      "name": "RIPLEY 4 1",
      "init": {
        "Vr": 0.4466414592230814,
        "Vi": -0.9131805190008172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7288822812663,
        "longitude": -88.8287242068603
      }
    },
    {
      "number": 30069,
      "class": "Bus",
      "name": "RIPLEY 5 1",
      "init": {
        "Vr": 0.4483642482901258,
        "Vi": -0.9092294352708349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7765665602591,
        "longitude": -88.8902508969767
      }
    },
    {
      "number": 30070,
      "class": "Bus",
      "name": "RIPLEY 5 2",
      "init": {
        "Vr": 0.44819822630707445,
        "Vi": -0.9092588204372257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7765665602591,
        "longitude": -88.8902508969767
      }
    },
    {
      "number": 30071,
      "class": "Bus",
      "name": "BENOIT 1",
      "init": {
        "Vr": 0.8044284282667831,
        "Vi": -0.6422784731766744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6832119697724,
        "longitude": -90.9587218601932
      }
    },
    {
      "number": 30072,
      "class": "Bus",
      "name": "BENOIT 2",
      "init": {
        "Vr": 0.8043566188834267,
        "Vi": -0.6423015286648824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6832119697724,
        "longitude": -90.9587218601932
      }
    },
    {
      "number": 30073,
      "class": "Bus",
      "name": "CLARKSDALE 1 1",
      "init": {
        "Vr": 0.6041057882824877,
        "Vi": -0.8210845523008723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1941009532849,
        "longitude": -90.5253778344546
      }
    },
    {
      "number": 30074,
      "class": "Bus",
      "name": "CLARKSDALE 2 1",
      "init": {
        "Vr": 0.6299928972050755,
        "Vi": -0.8003071954487146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0428829091575,
        "longitude": -90.6222588572089
      }
    },
    {
      "number": 30075,
      "class": "Bus",
      "name": "CLARKSDALE 3 1",
      "init": {
        "Vr": 0.6153533127780993,
        "Vi": -0.8125625097672071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1836079511149,
        "longitude": -90.5937625609135
      }
    },
    {
      "number": 30076,
      "class": "Bus",
      "name": "CLARKSDALE 3 2",
      "init": {
        "Vr": 0.6151444741664619,
        "Vi": -0.8126457023003758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1836079511149,
        "longitude": -90.5937625609135
      }
    },
    {
      "number": 30077,
      "class": "Bus",
      "name": "CLARKSDALE 4 1",
      "init": {
        "Vr": 0.6299976433714313,
        "Vi": -0.8041449999950421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1498262037431,
        "longitude": -90.6726003640504
      }
    },
    {
      "number": 30078,
      "class": "Bus",
      "name": "CLEVELAND 8 1",
      "init": {
        "Vr": 0.9052229759763176,
        "Vi": -0.49748565205320006
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8200827380196,
        "longitude": -90.8062559979824
      }
    },
    {
      "number": 30079,
      "class": "Bus",
      "name": "CLEVELAND 8 2",
      "init": {
        "Vr": 0.9046776306092014,
        "Vi": -0.4975904181365182
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8200827380196,
        "longitude": -90.8062559979824
      }
    },
    {
      "number": 30080,
      "class": "Bus",
      "name": "CLEVELAND 9 1",
      "init": {
        "Vr": 0.7114070939830355,
        "Vi": -0.7596016314768996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7898091434845,
        "longitude": -90.6444094056901
      }
    },
    {
      "number": 30081,
      "class": "Bus",
      "name": "CLEVELAND 10 1",
      "init": {
        "Vr": 0.7327892651571254,
        "Vi": -0.733430552580235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8060811943553,
        "longitude": -90.7264654848479
      }
    },
    {
      "number": 30082,
      "class": "Bus",
      "name": "GREENVILLE 48 1",
      "init": {
        "Vr": 0.8950138113954719,
        "Vi": -0.5107276929083634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4031126880254,
        "longitude": -91.0693164458309
      }
    },
    {
      "number": 30083,
      "class": "Bus",
      "name": "GREENVILLE 48 2",
      "init": {
        "Vr": 0.8948410977897593,
        "Vi": -0.5108457602486695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4031126880254,
        "longitude": -91.0693164458309
      }
    },
    {
      "number": 30084,
      "class": "Bus",
      "name": "GREENVILLE 49 1",
      "init": {
        "Vr": 0.8834658153950543,
        "Vi": -0.5267603190984058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4344388254215,
        "longitude": -91.0597026565632
      }
    },
    {
      "number": 30085,
      "class": "Bus",
      "name": "GREENVILLE 50 1",
      "init": {
        "Vr": 0.8729454450266507,
        "Vi": -0.5442810548803587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4821944462782,
        "longitude": -91.1050290532523
      }
    },
    {
      "number": 30086,
      "class": "Bus",
      "name": "GREENVILLE 50 2",
      "init": {
        "Vr": 0.8727609696659457,
        "Vi": -0.5443750584403365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4821944462782,
        "longitude": -91.1050290532523
      }
    },
    {
      "number": 30087,
      "class": "Bus",
      "name": "MOUND BAYOU 1",
      "init": {
        "Vr": 0.7098716702376136,
        "Vi": -0.7614331387709536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9174507712454,
        "longitude": -90.6965467238684
      }
    },
    {
      "number": 30088,
      "class": "Bus",
      "name": "MOUND BAYOU 2",
      "init": {
        "Vr": 0.7097675337665117,
        "Vi": -0.7614436896629083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9174507712454,
        "longitude": -90.6965467238684
      }
    },
    {
      "number": 30089,
      "class": "Bus",
      "name": "SHAW 1",
      "init": {
        "Vr": 0.7678891019317258,
        "Vi": -0.7024581827766762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6717699672471,
        "longitude": -90.781336232238
      }
    },
    {
      "number": 30090,
      "class": "Bus",
      "name": "SHELBY 11 1",
      "init": {
        "Vr": 0.6724294107312131,
        "Vi": -0.7829650192799253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9852710989303,
        "longitude": -90.8679728161868
      }
    },
    {
      "number": 30091,
      "class": "Bus",
      "name": "BRUCE 1 1",
      "init": {
        "Vr": 0.4125646835446565,
        "Vi": -0.9198489486742668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9901625382993,
        "longitude": -89.3994328587569
      }
    },
    {
      "number": 30092,
      "class": "Bus",
      "name": "CALHOUN CITY 1 1",
      "init": {
        "Vr": 0.5364254956341126,
        "Vi": -0.8434539789880355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7544521549943,
        "longitude": -89.4246180609329
      }
    },
    {
      "number": 30093,
      "class": "Bus",
      "name": "CALHOUN CITY 2 1",
      "init": {
        "Vr": 0.5850367762151663,
        "Vi": -0.807743755748919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7892396582794,
        "longitude": -89.2914381795128
      }
    },
    {
      "number": 30094,
      "class": "Bus",
      "name": "CALHOUN CITY 2 2",
      "init": {
        "Vr": 0.5848760380298519,
        "Vi": -0.8077408749204786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7892396582794,
        "longitude": -89.2914381795128
      }
    },
    {
      "number": 30095,
      "class": "Bus",
      "name": "EUPORA 1 1",
      "init": {
        "Vr": 0.6624267613669262,
        "Vi": -0.7593468228870873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5964076676227,
        "longitude": -89.3170659235725
      }
    },
    {
      "number": 30096,
      "class": "Bus",
      "name": "EUPORA 2 1",
      "init": {
        "Vr": 0.634101460952354,
        "Vi": -0.7773118018967555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6547398252349,
        "longitude": -89.3595376976889
      }
    },
    {
      "number": 30097,
      "class": "Bus",
      "name": "HOULKA 1",
      "init": {
        "Vr": 0.4207857742706956,
        "Vi": -0.9020940905611088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0850130414013,
        "longitude": -89.1048331903651
      }
    },
    {
      "number": 30098,
      "class": "Bus",
      "name": "HOULKA 2",
      "init": {
        "Vr": 0.42092593985230453,
        "Vi": -0.9021406918956816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0850130414013,
        "longitude": -89.1048331903651
      }
    },
    {
      "number": 30099,
      "class": "Bus",
      "name": "VARDAMAN 1",
      "init": {
        "Vr": 0.4983034845947282,
        "Vi": -0.8564165055853739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8708099721622,
        "longitude": -89.1645269871772
      }
    },
    {
      "number": 30100,
      "class": "Bus",
      "name": "VARDAMAN 2",
      "init": {
        "Vr": 0.4981641892737961,
        "Vi": -0.8564472775410353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8708099721622,
        "longitude": -89.1645269871772
      }
    },
    {
      "number": 30101,
      "class": "Bus",
      "name": "WATER VALLEY 1 1",
      "init": {
        "Vr": 0.44649349120113974,
        "Vi": -0.9018171888222402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30102,
      "class": "Bus",
      "name": "WATER VALLEY 1 2",
      "init": {
        "Vr": 0.4410792041045164,
        "Vi": -0.9027619908439147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30103,
      "class": "Bus",
      "name": "WATER VALLEY 1 3",
      "init": {
        "Vr": 0.44693286877615673,
        "Vi": -0.9017405167048314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30104,
      "class": "Bus",
      "name": "WATER VALLEY 1 4",
      "init": {
        "Vr": 0.44693286877615673,
        "Vi": -0.9017405167048314
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30105,
      "class": "Bus",
      "name": "WATER VALLEY 1 5",
      "init": {
        "Vr": 0.4466195225501853,
        "Vi": -0.9018164701153553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30106,
      "class": "Bus",
      "name": "WATER VALLEY 1 7",
      "init": {
        "Vr": 0.44649349120113974,
        "Vi": -0.9018171888222402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0382714030526,
        "longitude": -89.5789307656313
      }
    },
    {
      "number": 30107,
      "class": "Bus",
      "name": "WATER VALLEY 2 1",
      "init": {
        "Vr": 0.512096688431629,
        "Vi": -0.9022857277811942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1324810766196,
        "longitude": -89.6079967452544
      }
    },
    {
      "number": 30108,
      "class": "Bus",
      "name": "WATER VALLEY 2 2",
      "init": {
        "Vr": 0.5119604533838004,
        "Vi": -0.9022945696527703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1324810766196,
        "longitude": -89.6079967452544
      }
    },
    {
      "number": 30109,
      "class": "Bus",
      "name": "WATER VALLEY 3 1",
      "init": {
        "Vr": 0.5160654218285053,
        "Vi": -0.8914581663845731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2127420582414,
        "longitude": -89.5913347389537
      }
    },
    {
      "number": 30110,
      "class": "Bus",
      "name": "GREENWOOD 8 1",
      "init": {
        "Vr": 0.8166258027927527,
        "Vi": -0.6312550387138051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5277326858547,
        "longitude": -90.1272394047543
      }
    },
    {
      "number": 30111,
      "class": "Bus",
      "name": "GREENWOOD 8 2",
      "init": {
        "Vr": 0.8164124357695663,
        "Vi": -0.6313767134977358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5277326858547,
        "longitude": -90.1272394047543
      }
    },
    {
      "number": 30112,
      "class": "Bus",
      "name": "GREENWOOD 9 1",
      "init": {
        "Vr": 0.8093010827887773,
        "Vi": -0.6358422181924183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5780667078631,
        "longitude": -90.1172359768884
      }
    },
    {
      "number": 30113,
      "class": "Bus",
      "name": "GREENWOOD 10 1",
      "init": {
        "Vr": 0.8313473807148675,
        "Vi": -0.6223582350537099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5017534278625,
        "longitude": -90.1856111010709
      }
    },
    {
      "number": 30114,
      "class": "Bus",
      "name": "GREENWOOD 10 2",
      "init": {
        "Vr": 0.8310558200581699,
        "Vi": -0.6224942141850633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5017534278625,
        "longitude": -90.1856111010709
      }
    },
    {
      "number": 30115,
      "class": "Bus",
      "name": "GREENWOOD 11 1",
      "init": {
        "Vr": 0.8148539340300228,
        "Vi": -0.6333644439643943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5405776466986,
        "longitude": -90.0426014824434
      }
    },
    {
      "number": 30116,
      "class": "Bus",
      "name": "GREENWOOD 11 2",
      "init": {
        "Vr": 0.8151521833891531,
        "Vi": -0.6331657477576741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5405776466986,
        "longitude": -90.0426014824434
      }
    },
    {
      "number": 30117,
      "class": "Bus",
      "name": "GRENADA 1 1",
      "init": {
        "Vr": 0.690225685958055,
        "Vi": -0.7311683966770811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7112487384837,
        "longitude": -89.7593919891353
      }
    },
    {
      "number": 30118,
      "class": "Bus",
      "name": "GRENADA 1 2",
      "init": {
        "Vr": 0.6904125822320986,
        "Vi": -0.7311054806051985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7112487384837,
        "longitude": -89.7593919891353
      }
    },
    {
      "number": 30119,
      "class": "Bus",
      "name": "GRENADA 2 1",
      "init": {
        "Vr": 0.6967886894325455,
        "Vi": -0.720988418162232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7541964122104,
        "longitude": -89.8295735031178
      }
    },
    {
      "number": 30120,
      "class": "Bus",
      "name": "GRENADA 2 2",
      "init": {
        "Vr": 0.6971410799538571,
        "Vi": -0.720833795067261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7541964122104,
        "longitude": -89.8295735031178
      }
    },
    {
      "number": 30121,
      "class": "Bus",
      "name": "GRENADA 3 1",
      "init": {
        "Vr": 0.6715386502641816,
        "Vi": -0.7141711459102601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7706508851466,
        "longitude": -89.8870037134606
      }
    },
    {
      "number": 30122,
      "class": "Bus",
      "name": "GRENADA 3 2",
      "init": {
        "Vr": 0.6712910173222572,
        "Vi": -0.714219971216021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7706508851466,
        "longitude": -89.8870037134606
      }
    },
    {
      "number": 30123,
      "class": "Bus",
      "name": "HOLCOMB 1 1",
      "init": {
        "Vr": 0.7241946956569325,
        "Vi": -0.6789209449465858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7610910686246,
        "longitude": -90.0972479031073
      }
    },
    {
      "number": 30124,
      "class": "Bus",
      "name": "LEXINGTON 24 1",
      "init": {
        "Vr": 0.7386659325647233,
        "Vi": -0.6939381718067097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1377542839355,
        "longitude": -90.009665569818
      }
    },
    {
      "number": 30125,
      "class": "Bus",
      "name": "LEXINGTON 24 2",
      "init": {
        "Vr": 0.7385839562026518,
        "Vi": -0.6939844856951892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1377542839355,
        "longitude": -90.009665569818
      }
    },
    {
      "number": 30126,
      "class": "Bus",
      "name": "LEXINGTON 25 1",
      "init": {
        "Vr": 0.7584863132993424,
        "Vi": -0.6704500386493482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2053457961709,
        "longitude": -90.0514073338489
      }
    },
    {
      "number": 30127,
      "class": "Bus",
      "name": "WINONA 1 1",
      "init": {
        "Vr": 0.6970534071474243,
        "Vi": -0.7599059682740704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4300853164952,
        "longitude": -89.7919646992788
      }
    },
    {
      "number": 30128,
      "class": "Bus",
      "name": "WINONA 2 1",
      "init": {
        "Vr": 0.6898825711495454,
        "Vi": -0.7488267914523495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5768066143487,
        "longitude": -89.7543845950289
      }
    },
    {
      "number": 30129,
      "class": "Bus",
      "name": "HOUSTON 3 1",
      "init": {
        "Vr": 0.46670558148185143,
        "Vi": -0.8726824930504324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.968204803991,
        "longitude": -88.9432223802991
      }
    },
    {
      "number": 30130,
      "class": "Bus",
      "name": "HOUSTON 4 1",
      "init": {
        "Vr": 0.4629939436515035,
        "Vi": -0.8779208803185977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8561869732057,
        "longitude": -88.9641113400156
      }
    },
    {
      "number": 30131,
      "class": "Bus",
      "name": "OKOLONA 1",
      "init": {
        "Vr": 0.3953750137478449,
        "Vi": -0.9315620131126849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9605586361327,
        "longitude": -88.7593533566538
      }
    },
    {
      "number": 30132,
      "class": "Bus",
      "name": "PRAIRIE 1",
      "init": {
        "Vr": 0.539869228851858,
        "Vi": -0.8413032534481542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.745279230009,
        "longitude": -88.7607803046459
      }
    },
    {
      "number": 30133,
      "class": "Bus",
      "name": "ACKERMAN 1 1",
      "init": {
        "Vr": 0.7986590624724598,
        "Vi": -0.6675992794621107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.386878864718,
        "longitude": -89.2224576077977
      }
    },
    {
      "number": 30134,
      "class": "Bus",
      "name": "MABEN 1",
      "init": {
        "Vr": 0.769050458315144,
        "Vi": -0.6902581096418263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.487328001933,
        "longitude": -89.1320583974107
      }
    },
    {
      "number": 30135,
      "class": "Bus",
      "name": "MABEN 2",
      "init": {
        "Vr": 0.7688341791056346,
        "Vi": -0.6903427801436601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.487328001933,
        "longitude": -89.1320583974107
      }
    },
    {
      "number": 30136,
      "class": "Bus",
      "name": "LORMAN 1",
      "init": {
        "Vr": 0.8964937244334821,
        "Vi": -0.46877160326513395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8071147653481,
        "longitude": -91.1457084545083
      }
    },
    {
      "number": 30137,
      "class": "Bus",
      "name": "PORT GIBSON 1 1",
      "init": {
        "Vr": 0.9303877119830437,
        "Vi": -0.39498363984740853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0727242381625,
        "longitude": -90.9354845930852
      }
    },
    {
      "number": 30138,
      "class": "Bus",
      "name": "PORT GIBSON 2 1",
      "init": {
        "Vr": 0.9076148099810304,
        "Vi": -0.4296699102680873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.937127102318,
        "longitude": -90.9269518528508
      }
    },
    {
      "number": 30139,
      "class": "Bus",
      "name": "PORT GIBSON 2 2",
      "init": {
        "Vr": 0.9074006044030731,
        "Vi": -0.4298024573285733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.937127102318,
        "longitude": -90.9269518528508
      }
    },
    {
      "number": 30140,
      "class": "Bus",
      "name": "UTICA 9 1",
      "init": {
        "Vr": 0.8642798940022147,
        "Vi": -0.5206613306860604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1187341658688,
        "longitude": -90.6329357212151
      }
    },
    {
      "number": 30141,
      "class": "Bus",
      "name": "ENTERPRISE 5 1",
      "init": {
        "Vr": 0.6483453464440485,
        "Vi": -0.7719538278159138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2026995486441,
        "longitude": -88.8010721185983
      }
    },
    {
      "number": 30142,
      "class": "Bus",
      "name": "HEIDELBERG 1 1",
      "init": {
        "Vr": 0.7044789791787166,
        "Vi": -0.7326816492798063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8628708874948,
        "longitude": -88.961134667019
      }
    },
    {
      "number": 30143,
      "class": "Bus",
      "name": "HEIDELBERG 1 2",
      "init": {
        "Vr": 0.7045791090373759,
        "Vi": -0.7326567054369953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8628708874948,
        "longitude": -88.961134667019
      }
    },
    {
      "number": 30144,
      "class": "Bus",
      "name": "HEIDELBERG 2 1",
      "init": {
        "Vr": 0.7427625251604181,
        "Vi": -0.6918055895885463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9029938414138,
        "longitude": -89.0886419049247
      }
    },
    {
      "number": 30145,
      "class": "Bus",
      "name": "MERIDIAN 1 1",
      "init": {
        "Vr": 0.5509435190385831,
        "Vi": -0.8670274957530376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2844285341182,
        "longitude": -88.591344574227
      }
    },
    {
      "number": 30146,
      "class": "Bus",
      "name": "MERIDIAN 1 2",
      "init": {
        "Vr": 0.5506571994262359,
        "Vi": -0.8670262704612334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2844285341182,
        "longitude": -88.591344574227
      }
    },
    {
      "number": 30147,
      "class": "Bus",
      "name": "MERIDIAN 2 1",
      "init": {
        "Vr": 0.5494511954113314,
        "Vi": -0.8703351432867712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3350937148072,
        "longitude": -88.6029225550504
      }
    },
    {
      "number": 30148,
      "class": "Bus",
      "name": "MERIDIAN 3 1",
      "init": {
        "Vr": 0.553414671242873,
        "Vi": -0.87128907694358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2896094390572,
        "longitude": -88.5357129703738
      }
    },
    {
      "number": 30149,
      "class": "Bus",
      "name": "MERIDIAN 4 1",
      "init": {
        "Vr": 0.5565150548138639,
        "Vi": -0.8601001800945617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2482288097412,
        "longitude": -88.5600276788298
      }
    },
    {
      "number": 30150,
      "class": "Bus",
      "name": "MERIDIAN 4 2",
      "init": {
        "Vr": 0.5562290148995742,
        "Vi": -0.8600665974916772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2482288097412,
        "longitude": -88.5600276788298
      }
    },
    {
      "number": 30151,
      "class": "Bus",
      "name": "PACHUTA 1",
      "init": {
        "Vr": 0.7300134446629742,
        "Vi": -0.6971880330898409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0270591219647,
        "longitude": -88.9604694557866
      }
    },
    {
      "number": 30152,
      "class": "Bus",
      "name": "PACHUTA 2",
      "init": {
        "Vr": 0.7301342135284262,
        "Vi": -0.6971427203920335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0270591219647,
        "longitude": -88.9604694557866
      }
    },
    {
      "number": 30153,
      "class": "Bus",
      "name": "QUITMAN 4 1",
      "init": {
        "Vr": 0.5853098939133611,
        "Vi": -0.850048725023692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0329230399369,
        "longitude": -88.5809080924367
      }
    },
    {
      "number": 30154,
      "class": "Bus",
      "name": "QUITMAN 5 1",
      "init": {
        "Vr": 0.5664065671495213,
        "Vi": -0.8555415122697891
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0980522393146,
        "longitude": -88.6909397007382
      }
    },
    {
      "number": 30155,
      "class": "Bus",
      "name": "QUITMAN 5 2",
      "init": {
        "Vr": 0.5662540365485662,
        "Vi": -0.855537475963525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0980522393146,
        "longitude": -88.6909397007382
      }
    },
    {
      "number": 30156,
      "class": "Bus",
      "name": "QUITMAN 6 1",
      "init": {
        "Vr": 0.5982702750931542,
        "Vi": -0.8356633328997907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9673252897701,
        "longitude": -88.5870024241004
      }
    },
    {
      "number": 30157,
      "class": "Bus",
      "name": "SHUBUTA 1 1",
      "init": {
        "Vr": 0.632333105397158,
        "Vi": -0.8078416165709459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8100081080072,
        "longitude": -88.6437789836351
      }
    },
    {
      "number": 30158,
      "class": "Bus",
      "name": "SHUBUTA 1 2",
      "init": {
        "Vr": 0.6323937880584745,
        "Vi": -0.8078408945615025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8100081080072,
        "longitude": -88.6437789836351
      }
    },
    {
      "number": 30159,
      "class": "Bus",
      "name": "SHUBUTA 2 1",
      "init": {
        "Vr": 0.6697718042465509,
        "Vi": -0.779402963010478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8998620644721,
        "longitude": -88.8039668829836
      }
    },
    {
      "number": 30160,
      "class": "Bus",
      "name": "WAYNESBORO 14 1",
      "init": {
        "Vr": 0.7058129428485125,
        "Vi": -0.7394346912812931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30161,
      "class": "Bus",
      "name": "WAYNESBORO 14 2",
      "init": {
        "Vr": 0.7058129428485124,
        "Vi": -0.739434691281293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30162,
      "class": "Bus",
      "name": "WAYNESBORO 14 3",
      "init": {
        "Vr": 0.7058129428485124,
        "Vi": -0.739434691281293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30163,
      "class": "Bus",
      "name": "WAYNESBORO 14 4",
      "init": {
        "Vr": 0.7058129428485125,
        "Vi": -0.739434691281293
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30164,
      "class": "Bus",
      "name": "WAYNESBORO 14 5",
      "init": {
        "Vr": 0.7056636815521792,
        "Vi": -0.7394828437851398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30165,
      "class": "Bus",
      "name": "WAYNESBORO 14 7",
      "init": {
        "Vr": 0.7059513344159565,
        "Vi": -0.739385680416191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6296873820655,
        "longitude": -88.6298672527017
      }
    },
    {
      "number": 30166,
      "class": "Bus",
      "name": "WAYNESBORO 15 1",
      "init": {
        "Vr": 0.7282469126333934,
        "Vi": -0.7325025199935593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6807786791634,
        "longitude": -88.6616460984272
      }
    },
    {
      "number": 30167,
      "class": "Bus",
      "name": "WAYNESBORO 15 2",
      "init": {
        "Vr": 0.7280648044849891,
        "Vi": -0.7325321894766017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6807786791634,
        "longitude": -88.6616460984272
      }
    },
    {
      "number": 30168,
      "class": "Bus",
      "name": "WAYNESBORO 16 1",
      "init": {
        "Vr": 0.7389153631203794,
        "Vi": -0.710974792225411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6509249132807,
        "longitude": -88.71464509754
      }
    },
    {
      "number": 30169,
      "class": "Bus",
      "name": "PHEBA 1",
      "init": {
        "Vr": 0.6604751217399735,
        "Vi": -0.758652306351826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6375255511795,
        "longitude": -88.9004961311046
      }
    },
    {
      "number": 30170,
      "class": "Bus",
      "name": "WEST POINT 7 1",
      "init": {
        "Vr": 0.5944456661660733,
        "Vi": -0.7986618534483979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6554439944682,
        "longitude": -88.7207557768273
      }
    },
    {
      "number": 30171,
      "class": "Bus",
      "name": "WEST POINT 8 1",
      "init": {
        "Vr": 0.4707614419079373,
        "Vi": -0.9202128237250469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6678397805988,
        "longitude": -88.5769895754172
      }
    },
    {
      "number": 30172,
      "class": "Bus",
      "name": "WEST POINT 9 1",
      "init": {
        "Vr": 0.4672848499562674,
        "Vi": -0.9266275609296047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7008303612865,
        "longitude": -88.6013712873857
      }
    },
    {
      "number": 30173,
      "class": "Bus",
      "name": "JONESTOWN 4 1",
      "init": {
        "Vr": 0.5876028263833726,
        "Vi": -0.829536544997183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3089756007142,
        "longitude": -90.4587603668809
      }
    },
    {
      "number": 30174,
      "class": "Bus",
      "name": "TUTWILER 1",
      "init": {
        "Vr": 0.64246150673862,
        "Vi": -0.8059057169169075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.995323667215,
        "longitude": -90.4065545180226
      }
    },
    {
      "number": 30175,
      "class": "Bus",
      "name": "TUTWILER 2",
      "init": {
        "Vr": 0.6426622561846986,
        "Vi": -0.8058360196418257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.995323667215,
        "longitude": -90.4065545180226
      }
    },
    {
      "number": 30176,
      "class": "Bus",
      "name": "CRYSTAL SPRINGS 1 1",
      "init": {
        "Vr": 0.8119273415185605,
        "Vi": -0.6061107064255741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0072481490668,
        "longitude": -90.3092789257169
      }
    },
    {
      "number": 30177,
      "class": "Bus",
      "name": "CRYSTAL SPRINGS 1 2",
      "init": {
        "Vr": 0.8122424880481292,
        "Vi": -0.6059914427250704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0072481490668,
        "longitude": -90.3092789257169
      }
    },
    {
      "number": 30178,
      "class": "Bus",
      "name": "CRYSTAL SPRINGS 2 1",
      "init": {
        "Vr": 0.8023963534363041,
        "Vi": -0.6379193542307072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9771187118439,
        "longitude": -90.3906270721068
      }
    },
    {
      "number": 30179,
      "class": "Bus",
      "name": "HAZLEHURST 4 1",
      "init": {
        "Vr": 0.7532876420853001,
        "Vi": -0.6464055806426278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8278981567035,
        "longitude": -90.4816662518146
      }
    },
    {
      "number": 30180,
      "class": "Bus",
      "name": "TERRY 1 1",
      "init": {
        "Vr": 0.8499365435487647,
        "Vi": -0.5473466732082732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1553303036596,
        "longitude": -90.291225610823
      }
    },
    {
      "number": 30181,
      "class": "Bus",
      "name": "TERRY 2 1",
      "init": {
        "Vr": 0.85520116841706,
        "Vi": -0.545202368227202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1572932756079,
        "longitude": -90.3905073326457
      }
    },
    {
      "number": 30182,
      "class": "Bus",
      "name": "WESSON 1 1",
      "init": {
        "Vr": 0.7564723696406636,
        "Vi": -0.634700673980687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6349161463004,
        "longitude": -90.4604394180135
      }
    },
    {
      "number": 30183,
      "class": "Bus",
      "name": "WESSON 2 1",
      "init": {
        "Vr": 0.7484723038433474,
        "Vi": -0.641567696581459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7268732034422,
        "longitude": -90.4141860965724
      }
    },
    {
      "number": 30184,
      "class": "Bus",
      "name": "COLLINS 3 1",
      "init": {
        "Vr": 0.6867818694480701,
        "Vi": -0.7352931865201581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6239677050309,
        "longitude": -89.6098514050994
      }
    },
    {
      "number": 30185,
      "class": "Bus",
      "name": "COLLINS 3 2",
      "init": {
        "Vr": 0.6866342675463328,
        "Vi": -0.735292231191275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6239677050309,
        "longitude": -89.6098514050994
      }
    },
    {
      "number": 30186,
      "class": "Bus",
      "name": "COLLINS 4 1",
      "init": {
        "Vr": 0.691415210152588,
        "Vi": -0.736736227700318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5982777674202,
        "longitude": -89.5699402819423
      }
    },
    {
      "number": 30187,
      "class": "Bus",
      "name": "COLLINS 4 2",
      "init": {
        "Vr": 0.6912925181525048,
        "Vi": -0.7367766558355547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5982777674202,
        "longitude": -89.5699402819423
      }
    },
    {
      "number": 30188,
      "class": "Bus",
      "name": "COLLINS 5 1",
      "init": {
        "Vr": 0.6723120840666511,
        "Vi": -0.7498097370764651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6083126401051,
        "longitude": -89.6587584056828
      }
    },
    {
      "number": 30189,
      "class": "Bus",
      "name": "COLLINS 5 2",
      "init": {
        "Vr": 0.6721096750320458,
        "Vi": -0.7499068228534067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6083126401051,
        "longitude": -89.6587584056828
      }
    },
    {
      "number": 30190,
      "class": "Bus",
      "name": "HATTIESBURG 1 1",
      "init": {
        "Vr": 0.4680717353116076,
        "Vi": -0.8097292976436783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2386775653493,
        "longitude": -89.2278507227439
      }
    },
    {
      "number": 30191,
      "class": "Bus",
      "name": "HATTIESBURG 2 1",
      "init": {
        "Vr": 0.5213032547048133,
        "Vi": -0.8462635988629154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.150093167483,
        "longitude": -89.223276278008
      }
    },
    {
      "number": 30192,
      "class": "Bus",
      "name": "HATTIESBURG 3 1",
      "init": {
        "Vr": 0.4800705325806148,
        "Vi": -0.7800140475858864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1990834490397,
        "longitude": -89.3259934904059
      }
    },
    {
      "number": 30193,
      "class": "Bus",
      "name": "HATTIESBURG 4 1",
      "init": {
        "Vr": 0.6061246092846715,
        "Vi": -0.7714212038262929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3360657145713,
        "longitude": -89.4897496610334
      }
    },
    {
      "number": 30194,
      "class": "Bus",
      "name": "HATTIESBURG 5 1",
      "init": {
        "Vr": 0.5987072156571552,
        "Vi": -0.7701440485815686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3819110055397,
        "longitude": -89.44575823131
      }
    },
    {
      "number": 30195,
      "class": "Bus",
      "name": "HATTIESBURG 6 1",
      "init": {
        "Vr": 0.5871480149825735,
        "Vi": -0.7690403122918539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3410328436269,
        "longitude": -89.3813804089541
      }
    },
    {
      "number": 30196,
      "class": "Bus",
      "name": "HATTIESBURG 7 1",
      "init": {
        "Vr": 0.724035533328912,
        "Vi": -0.7277787752467892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4677261444375,
        "longitude": -89.3868562269606
      }
    },
    {
      "number": 30197,
      "class": "Bus",
      "name": "HATTIESBURG 7 2",
      "init": {
        "Vr": 0.7243920574167902,
        "Vi": -0.7276751015859761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4677261444375,
        "longitude": -89.3868562269606
      }
    },
    {
      "number": 30198,
      "class": "Bus",
      "name": "MOUNT OLIVE 6 1",
      "init": {
        "Vr": 0.6582082299489257,
        "Vi": -0.7768733836488939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7509217174226,
        "longitude": -89.717001996214
      }
    },
    {
      "number": 30199,
      "class": "Bus",
      "name": "PRENTISS 1 1",
      "init": {
        "Vr": 0.6610527379631936,
        "Vi": -0.7553415254491871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6538189643718,
        "longitude": -89.8524834807255
      }
    },
    {
      "number": 30200,
      "class": "Bus",
      "name": "PRENTISS 2 1",
      "init": {
        "Vr": 0.6606270218511356,
        "Vi": -0.7566958963388476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5956219380149,
        "longitude": -89.8074504847836
      }
    },
    {
      "number": 30201,
      "class": "Bus",
      "name": "PRENTISS 2 2",
      "init": {
        "Vr": 0.6605508954591863,
        "Vi": -0.7567220416577777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5956219380149,
        "longitude": -89.8074504847836
      }
    },
    {
      "number": 30202,
      "class": "Bus",
      "name": "SEMINARY 1 1",
      "init": {
        "Vr": 0.6958347392876438,
        "Vi": -0.7639793254365603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4547723389865,
        "longitude": -89.4950965597049
      }
    },
    {
      "number": 30203,
      "class": "Bus",
      "name": "SEMINARY 2 1",
      "init": {
        "Vr": 0.7116076960702546,
        "Vi": -0.7368211758845539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5320099142275,
        "longitude": -89.4869989380525
      }
    },
    {
      "number": 30204,
      "class": "Bus",
      "name": "SEMINARY 2 2",
      "init": {
        "Vr": 0.7114612939574547,
        "Vi": -0.7368804857226318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5320099142275,
        "longitude": -89.4869989380525
      }
    },
    {
      "number": 30205,
      "class": "Bus",
      "name": "SUMRALL 1 1",
      "init": {
        "Vr": 0.6253507367996239,
        "Vi": -0.7683837447970696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3759940960315,
        "longitude": -89.5262448550928
      }
    },
    {
      "number": 30206,
      "class": "Bus",
      "name": "SUMRALL 1 2",
      "init": {
        "Vr": 0.6251945271089101,
        "Vi": -0.7683809008399168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3759940960315,
        "longitude": -89.5262448550928
      }
    },
    {
      "number": 30207,
      "class": "Bus",
      "name": "SUMRALL 2 1",
      "init": {
        "Vr": 0.6550305045489001,
        "Vi": -0.7642143041289327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3975977518755,
        "longitude": -89.5796195785571
      }
    },
    {
      "number": 30208,
      "class": "Bus",
      "name": "TAYLORSVILLE 5 1",
      "init": {
        "Vr": 0.7313381910335054,
        "Vi": -0.6799583336792169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.801687442585,
        "longitude": -89.3451990722784
      }
    },
    {
      "number": 30209,
      "class": "Bus",
      "name": "TAYLORSVILLE 6 1",
      "init": {
        "Vr": 0.804519345612483,
        "Vi": -0.6052085018059008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8681580941828,
        "longitude": -89.4125313899578
      }
    },
    {
      "number": 30210,
      "class": "Bus",
      "name": "BYHALIA 1 1",
      "init": {
        "Vr": 0.4610691347977382,
        "Vi": -0.8913366730550213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.781932399227,
        "longitude": -89.6813880045552
      }
    },
    {
      "number": 30211,
      "class": "Bus",
      "name": "BYHALIA 2 1",
      "init": {
        "Vr": 0.47723221055335213,
        "Vi": -0.8751881613216947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8746395058069,
        "longitude": -89.6796227253367
      }
    },
    {
      "number": 30212,
      "class": "Bus",
      "name": "BYHALIA 3 1",
      "init": {
        "Vr": 0.46695902643275383,
        "Vi": -0.8828593336581085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8416237416286,
        "longitude": -89.6512923296896
      }
    },
    {
      "number": 30213,
      "class": "Bus",
      "name": "COLDWATER 1 1",
      "init": {
        "Vr": 0.5639840826648479,
        "Vi": -0.8385752483519473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7494683078019,
        "longitude": -89.8246975875259
      }
    },
    {
      "number": 30214,
      "class": "Bus",
      "name": "COLDWATER 2 1",
      "init": {
        "Vr": 0.5731234115401397,
        "Vi": -0.8391982460883759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7798149970811,
        "longitude": -89.9384035249214
      }
    },
    {
      "number": 30215,
      "class": "Bus",
      "name": "COLDWATER 2 2",
      "init": {
        "Vr": 0.5729542185110507,
        "Vi": -0.8392111267137524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7798149970811,
        "longitude": -89.9384035249214
      }
    },
    {
      "number": 30216,
      "class": "Bus",
      "name": "HERNANDO 4 1",
      "init": {
        "Vr": 0.5573889228414813,
        "Vi": -0.8556009309353673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8673472292737,
        "longitude": -90.0080078166587
      }
    },
    {
      "number": 30217,
      "class": "Bus",
      "name": "HERNANDO 5 1",
      "init": {
        "Vr": 0.5506005484076356,
        "Vi": -0.8605845043317846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.814819891606,
        "longitude": -89.9675636771352
      }
    },
    {
      "number": 30218,
      "class": "Bus",
      "name": "HERNANDO 6 1",
      "init": {
        "Vr": 0.5328387795539763,
        "Vi": -0.8782550092194427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7821003560354,
        "longitude": -89.9946972473744
      }
    },
    {
      "number": 30219,
      "class": "Bus",
      "name": "HERNANDO 7 1",
      "init": {
        "Vr": 0.5221358641233761,
        "Vi": -0.8992079457025705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7359311386575,
        "longitude": -90.0261627186254
      }
    },
    {
      "number": 30220,
      "class": "Bus",
      "name": "HERNANDO 7 2",
      "init": {
        "Vr": 0.5218432420809759,
        "Vi": -0.8991646831020099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7359311386575,
        "longitude": -90.0261627186254
      }
    },
    {
      "number": 30221,
      "class": "Bus",
      "name": "HORN LAKE 1 1",
      "init": {
        "Vr": 0.5778068921274133,
        "Vi": -0.8546880211829905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0889635997521,
        "longitude": -90.0169039459367
      }
    },
    {
      "number": 30222,
      "class": "Bus",
      "name": "HORN LAKE 1 2",
      "init": {
        "Vr": 0.5775491215761226,
        "Vi": -0.8547405722267102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0889635997521,
        "longitude": -90.0169039459367
      }
    },
    {
      "number": 30223,
      "class": "Bus",
      "name": "HORN LAKE 2 1",
      "init": {
        "Vr": 0.5837914179758298,
        "Vi": -0.8435697561403404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9527624889802,
        "longitude": -90.0658025424965
      }
    },
    {
      "number": 30224,
      "class": "Bus",
      "name": "HORN LAKE 2 2",
      "init": {
        "Vr": 0.5834752693933616,
        "Vi": -0.8435972527098351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9527624889802,
        "longitude": -90.0658025424965
      }
    },
    {
      "number": 30225,
      "class": "Bus",
      "name": "HORN LAKE 3 1",
      "init": {
        "Vr": 0.6253841829858932,
        "Vi": -0.826743897192609
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349401717834,
        "longitude": -90.0986059199233
      }
    },
    {
      "number": 30226,
      "class": "Bus",
      "name": "HORN LAKE 3 2",
      "init": {
        "Vr": 0.5932060418550016,
        "Vi": -0.8426971936677323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349401717834,
        "longitude": -90.0986059199233
      }
    },
    {
      "number": 30227,
      "class": "Bus",
      "name": "HORN LAKE 3 3",
      "init": {
        "Vr": 0.5578438841753769,
        "Vi": -0.8602290635152399
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349401717834,
        "longitude": -90.0986059199233
      }
    },
    {
      "number": 30228,
      "class": "Bus",
      "name": "HORN LAKE 3 4",
      "init": {
        "Vr": 0.5578438841753769,
        "Vi": -0.8602290635152399
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349401717834,
        "longitude": -90.0986059199233
      }
    },
    {
      "number": 30229,
      "class": "Bus",
      "name": "HORN LAKE 3 5",
      "init": {
        "Vr": 0.6249761047815148,
        "Vi": -0.8268568953002895
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9349401717834,
        "longitude": -90.0986059199233
      }
    },
    {
      "number": 30230,
      "class": "Bus",
      "name": "OLIVE BRANCH 1 1",
      "init": {
        "Vr": 0.5432532528159074,
        "Vi": -0.8599586438041394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.892821177692,
        "longitude": -89.8119992282941
      }
    },
    {
      "number": 30231,
      "class": "Bus",
      "name": "OLIVE BRANCH 2 1",
      "init": {
        "Vr": 0.559258384957808,
        "Vi": -0.8693302034943016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9746406315452,
        "longitude": -89.7670281323539
      }
    },
    {
      "number": 30232,
      "class": "Bus",
      "name": "OLIVE BRANCH 2 2",
      "init": {
        "Vr": 0.5588890951179625,
        "Vi": -0.8693847026997055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9746406315452,
        "longitude": -89.7670281323539
      }
    },
    {
      "number": 30233,
      "class": "Bus",
      "name": "OLIVE BRANCH 3 1",
      "init": {
        "Vr": 0.6487014022470237,
        "Vi": -0.8116806998928824
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9482342245157,
        "longitude": -89.7679142796934
      }
    },
    {
      "number": 30234,
      "class": "Bus",
      "name": "OLIVE BRANCH 3 2",
      "init": {
        "Vr": 0.5762074115019911,
        "Vi": -0.862609442164103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9482342245157,
        "longitude": -89.7679142796934
      }
    },
    {
      "number": 30235,
      "class": "Bus",
      "name": "OLIVE BRANCH 3 3",
      "init": {
        "Vr": 0.4673106288766046,
        "Vi": -0.9391120063591111
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9482342245157,
        "longitude": -89.7679142796934
      }
    },
    {
      "number": 30236,
      "class": "Bus",
      "name": "OLIVE BRANCH 3 4",
      "init": {
        "Vr": 0.4673106288766046,
        "Vi": -0.939112006359111
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9482342245157,
        "longitude": -89.7679142796934
      }
    },
    {
      "number": 30237,
      "class": "Bus",
      "name": "OLIVE BRANCH 3 5",
      "init": {
        "Vr": 0.6483391909353573,
        "Vi": -0.8117444494732313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9482342245157,
        "longitude": -89.7679142796934
      }
    },
    {
      "number": 30238,
      "class": "Bus",
      "name": "OLIVE BRANCH 4 1",
      "init": {
        "Vr": 0.5335503998336449,
        "Vi": -0.8596003428129476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8642683084962,
        "longitude": -89.8249740187302
      }
    },
    {
      "number": 30239,
      "class": "Bus",
      "name": "OLIVE BRANCH 5 1",
      "init": {
        "Vr": 0.5564708856969723,
        "Vi": -0.8631386850541892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9243162588381,
        "longitude": -89.8041262971659
      }
    },
    {
      "number": 30240,
      "class": "Bus",
      "name": "OLIVE BRANCH 5 2",
      "init": {
        "Vr": 0.5568437275470922,
        "Vi": -0.8631040919741637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9243162588381,
        "longitude": -89.8041262971659
      }
    },
    {
      "number": 30241,
      "class": "Bus",
      "name": "SOUTHAVEN 1 1",
      "init": {
        "Vr": 0.5849330651725247,
        "Vi": -0.8471093501219671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9843942437477,
        "longitude": -90.0276255137262
      }
    },
    {
      "number": 30242,
      "class": "Bus",
      "name": "SOUTHAVEN 2 1",
      "init": {
        "Vr": 0.5838234346178446,
        "Vi": -0.8473576109983377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9683526316873,
        "longitude": -90.0342608692071
      }
    },
    {
      "number": 30243,
      "class": "Bus",
      "name": "SOUTHAVEN 3 1",
      "init": {
        "Vr": 0.5959162436677427,
        "Vi": -0.8463602727804856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0200606683341,
        "longitude": -90.0071312228434
      }
    },
    {
      "number": 30244,
      "class": "Bus",
      "name": "SOUTHAVEN 3 2",
      "init": {
        "Vr": 0.5963235739542508,
        "Vi": -0.8463395359752554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0200606683341,
        "longitude": -90.0071312228434
      }
    },
    {
      "number": 30245,
      "class": "Bus",
      "name": "SOUTHAVEN 4 1",
      "init": {
        "Vr": 0.5793158809877511,
        "Vi": -0.8433886088120232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9353324054591,
        "longitude": -90.018595765263
      }
    },
    {
      "number": 30246,
      "class": "Bus",
      "name": "SOUTHAVEN 5 1",
      "init": {
        "Vr": 0.5586874648758172,
        "Vi": -0.8521333950609349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9415368673467,
        "longitude": -89.874807534391
      }
    },
    {
      "number": 30247,
      "class": "Bus",
      "name": "SOUTHAVEN 5 2",
      "init": {
        "Vr": 0.5585243633511519,
        "Vi": -0.8521042255523741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9415368673467,
        "longitude": -89.874807534391
      }
    },
    {
      "number": 30248,
      "class": "Bus",
      "name": "WALLS 1",
      "init": {
        "Vr": 0.5555730774768514,
        "Vi": -0.8793537224600386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0010400356382,
        "longitude": -90.168371773752
      }
    },
    {
      "number": 30249,
      "class": "Bus",
      "name": "LUMBERTON 11 1",
      "init": {
        "Vr": 0.6058071245339038,
        "Vi": -0.7250704889459012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0946336916772,
        "longitude": -89.4761214907444
      }
    },
    {
      "number": 30250,
      "class": "Bus",
      "name": "PETAL 1 1",
      "init": {
        "Vr": 0.6236054045688223,
        "Vi": -0.7466895812560267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3502773833872,
        "longitude": -89.1437378038499
      }
    },
    {
      "number": 30251,
      "class": "Bus",
      "name": "PETAL 2 1",
      "init": {
        "Vr": 0.7066313680382458,
        "Vi": -0.7123691643397104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.493226982105,
        "longitude": -89.1501970070445
      }
    },
    {
      "number": 30252,
      "class": "Bus",
      "name": "PETAL 3 1",
      "init": {
        "Vr": 0.5916952037783455,
        "Vi": -0.7601331555583632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3563041814202,
        "longitude": -89.2653865138995
      }
    },
    {
      "number": 30253,
      "class": "Bus",
      "name": "PETAL 4 1",
      "init": {
        "Vr": 0.596775875900036,
        "Vi": -0.7568054299836723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3571514629916,
        "longitude": -89.2340856629518
      }
    },
    {
      "number": 30254,
      "class": "Bus",
      "name": "PURVIS 1 1",
      "init": {
        "Vr": 0.6177298929137175,
        "Vi": -0.721770938252775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1369083560317,
        "longitude": -89.5257729191723
      }
    },
    {
      "number": 30255,
      "class": "Bus",
      "name": "PURVIS 2 1",
      "init": {
        "Vr": 0.5447331969361189,
        "Vi": -0.7475070135276043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1225341396598,
        "longitude": -89.4158648933645
      }
    },
    {
      "number": 30256,
      "class": "Bus",
      "name": "WIGGINS 1 1",
      "init": {
        "Vr": 0.525951406182149,
        "Vi": -0.814624124016353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0233641864966,
        "longitude": -89.1356498120672
      }
    },
    {
      "number": 30257,
      "class": "Bus",
      "name": "WIGGINS 2 1",
      "init": {
        "Vr": 0.5431610609217853,
        "Vi": -0.7879831004233043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8703719190439,
        "longitude": -89.1054237769239
      }
    },
    {
      "number": 30258,
      "class": "Bus",
      "name": "WIGGINS 2 2",
      "init": {
        "Vr": 0.5435331139715738,
        "Vi": -0.7879428878872979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8703719190439,
        "longitude": -89.1054237769239
      }
    },
    {
      "number": 30259,
      "class": "Bus",
      "name": "BROOKHAVEN 5 1",
      "init": {
        "Vr": 1.0002221955645616,
        "Vi": -0.2763000713097571
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5678333851396,
        "longitude": -90.4363993557663
      }
    },
    {
      "number": 30260,
      "class": "Bus",
      "name": "BROOKHAVEN 6 1",
      "init": {
        "Vr": 0.8071540394354354,
        "Vi": -0.5851379987068337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5364382905604,
        "longitude": -90.556498715197
      }
    },
    {
      "number": 30261,
      "class": "Bus",
      "name": "BROOKHAVEN 7 1",
      "init": {
        "Vr": 0.7448535445577085,
        "Vi": -0.6500063213065317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.636235584907,
        "longitude": -90.3460018806882
      }
    },
    {
      "number": 30262,
      "class": "Bus",
      "name": "BROOKHAVEN 7 2",
      "init": {
        "Vr": 0.7446163096535484,
        "Vi": -0.6501276178444153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.636235584907,
        "longitude": -90.3460018806882
      }
    },
    {
      "number": 30263,
      "class": "Bus",
      "name": "BROOKHAVEN 8 1",
      "init": {
        "Vr": 0.7468179785701937,
        "Vi": -0.6593460944725522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4825183857426,
        "longitude": -90.3553408905751
      }
    },
    {
      "number": 30264,
      "class": "Bus",
      "name": "BROOKHAVEN 8 2",
      "init": {
        "Vr": 0.7464798260180683,
        "Vi": -0.6593396544739115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4825183857426,
        "longitude": -90.3553408905751
      }
    },
    {
      "number": 30265,
      "class": "Bus",
      "name": "UNION CHURCH 1",
      "init": {
        "Vr": 0.8337516971909005,
        "Vi": -0.5524265236745043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6318589856375,
        "longitude": -90.8147037689313
      }
    },
    {
      "number": 30266,
      "class": "Bus",
      "name": "LUCEDALE 1 1",
      "init": {
        "Vr": 0.8903619277557715,
        "Vi": -0.5274488941762753
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9302294939074,
        "longitude": -88.6933713381346
      }
    },
    {
      "number": 30267,
      "class": "Bus",
      "name": "LUCEDALE 1 2",
      "init": {
        "Vr": 0.8697967456020561,
        "Vi": -0.5733822860207791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9302294939074,
        "longitude": -88.6933713381346
      }
    },
    {
      "number": 30268,
      "class": "Bus",
      "name": "LUCEDALE 1 3",
      "init": {
        "Vr": 0.8930230173463994,
        "Vi": -0.5254272198918234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9302294939074,
        "longitude": -88.6933713381346
      }
    },
    {
      "number": 30269,
      "class": "Bus",
      "name": "LUCEDALE 2 1",
      "init": {
        "Vr": 0.8453487424917209,
        "Vi": -0.593404968618655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8741629985544,
        "longitude": -88.6681391068685
      }
    },
    {
      "number": 30270,
      "class": "Bus",
      "name": "LUCEDALE 2 2",
      "init": {
        "Vr": 0.8451337719650004,
        "Vi": -0.5935917351968488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8741629985544,
        "longitude": -88.6681391068685
      }
    },
    {
      "number": 30271,
      "class": "Bus",
      "name": "LUCEDALE 3 1",
      "init": {
        "Vr": 0.7899468720945726,
        "Vi": -0.6299534884627236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9650500073347,
        "longitude": -88.6269472035564
      }
    },
    {
      "number": 30272,
      "class": "Bus",
      "name": "LUCEDALE 3 2",
      "init": {
        "Vr": 0.7902416201497983,
        "Vi": -0.6298895040331555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.9650500073347,
        "longitude": -88.6269472035564
      }
    },
    {
      "number": 30273,
      "class": "Bus",
      "name": "LUCEDALE 4 1",
      "init": {
        "Vr": 0.8262873261919439,
        "Vi": -0.6097408472450359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.899332436582,
        "longitude": -88.6164689804885
      }
    },
    {
      "number": 30274,
      "class": "Bus",
      "name": "PERKINSTON 1 1",
      "init": {
        "Vr": 0.7238659301549795,
        "Vi": -0.7216940870453339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7867087113355,
        "longitude": -88.9928840801738
      }
    },
    {
      "number": 30275,
      "class": "Bus",
      "name": "PERKINSTON 2 1",
      "init": {
        "Vr": 0.5921989592339884,
        "Vi": -0.754725807209594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7010056435484,
        "longitude": -89.1029060341589
      }
    },
    {
      "number": 30276,
      "class": "Bus",
      "name": "PERKINSTON 3 1",
      "init": {
        "Vr": 0.7028517317183653,
        "Vi": -0.7407351603191187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7389537695575,
        "longitude": -88.9461792446619
      }
    },
    {
      "number": 30277,
      "class": "Bus",
      "name": "LEAKESVILLE 1 1",
      "init": {
        "Vr": 0.7389533275700245,
        "Vi": -0.6681623324889338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1239454880691,
        "longitude": -88.6191308885451
      }
    },
    {
      "number": 30278,
      "class": "Bus",
      "name": "LEAKESVILLE 2 1",
      "init": {
        "Vr": 0.7138548278467586,
        "Vi": -0.6874657669375709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1948069127984,
        "longitude": -88.6383681239001
      }
    },
    {
      "number": 30279,
      "class": "Bus",
      "name": "RICHTON 1 1",
      "init": {
        "Vr": 0.6881381156228908,
        "Vi": -0.7094820374624755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4161370880809,
        "longitude": -88.814849808193
      }
    },
    {
      "number": 30280,
      "class": "Bus",
      "name": "RICHTON 2 1",
      "init": {
        "Vr": 0.7132474671468827,
        "Vi": -0.6925687582643834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3573083415189,
        "longitude": -88.909248486876
      }
    },
    {
      "number": 30281,
      "class": "Bus",
      "name": "STATE LINE 1",
      "init": {
        "Vr": 0.6923240670212192,
        "Vi": -0.7152437343571343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3750590530494,
        "longitude": -88.5359856238963
      }
    },
    {
      "number": 30282,
      "class": "Bus",
      "name": "COFFEEVILLE 2 1",
      "init": {
        "Vr": 0.49635116071861357,
        "Vi": -0.8768561259951033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8350419413376,
        "longitude": -89.5697803944621
      }
    },
    {
      "number": 30283,
      "class": "Bus",
      "name": "COFFEEVILLE 3 1",
      "init": {
        "Vr": 0.49972792182687525,
        "Vi": -0.8881132218063709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9424392851589,
        "longitude": -89.6329231175595
      }
    },
    {
      "number": 30284,
      "class": "Bus",
      "name": "COFFEEVILLE 3 2",
      "init": {
        "Vr": 0.49967587298877686,
        "Vi": -0.888105027401813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9424392851589,
        "longitude": -89.6329231175595
      }
    },
    {
      "number": 30285,
      "class": "Bus",
      "name": "DUCK HILL 1",
      "init": {
        "Vr": 0.7526400742744824,
        "Vi": -0.676168294224538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6471041185024,
        "longitude": -89.6276150419808
      }
    },
    {
      "number": 30286,
      "class": "Bus",
      "name": "BAY SAINT LOUIS 1 1",
      "init": {
        "Vr": 0.8750257873661385,
        "Vi": -0.5022875629378246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3250763098112,
        "longitude": -89.485902608564
      }
    },
    {
      "number": 30287,
      "class": "Bus",
      "name": "BAY SAINT LOUIS 1 2",
      "init": {
        "Vr": 0.8745211607375302,
        "Vi": -0.501557170382216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3250763098112,
        "longitude": -89.485902608564
      }
    },
    {
      "number": 30288,
      "class": "Bus",
      "name": "BAY SAINT LOUIS 2 1",
      "init": {
        "Vr": 0.8581271729573378,
        "Vi": -0.5150521542645218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3375152531959,
        "longitude": -89.5391446721133
      }
    },
    {
      "number": 30289,
      "class": "Bus",
      "name": "BAY SAINT LOUIS 3 1",
      "init": {
        "Vr": 0.8882896356705126,
        "Vi": -0.47047302897508175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2854890426902,
        "longitude": -89.4883516862997
      }
    },
    {
      "number": 30290,
      "class": "Bus",
      "name": "CARRIERE 1 1",
      "init": {
        "Vr": 0.8280763899437154,
        "Vi": -0.5563732988303469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6900356940955,
        "longitude": -89.6974581814694
      }
    },
    {
      "number": 30291,
      "class": "Bus",
      "name": "CARRIERE 2 1",
      "init": {
        "Vr": 0.7688224184972539,
        "Vi": -0.6347147595209401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7859310044565,
        "longitude": -89.6615444742276
      }
    },
    {
      "number": 30292,
      "class": "Bus",
      "name": "CARRIERE 3 1",
      "init": {
        "Vr": 0.8317358786516771,
        "Vi": -0.5627550049182476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5848773350718,
        "longitude": -89.6405750952419
      }
    },
    {
      "number": 30293,
      "class": "Bus",
      "name": "DIAMONDHEAD 1",
      "init": {
        "Vr": 0.86187144666158,
        "Vi": -0.5116148247579411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3704096712423,
        "longitude": -89.413754016584
      }
    },
    {
      "number": 30294,
      "class": "Bus",
      "name": "DIAMONDHEAD 2",
      "init": {
        "Vr": 0.8617538657799716,
        "Vi": -0.5116781703429262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3704096712423,
        "longitude": -89.413754016584
      }
    },
    {
      "number": 30295,
      "class": "Bus",
      "name": "PASS CHRISTIAN 1 1",
      "init": {
        "Vr": 0.8505641935774454,
        "Vi": -0.5360594217778981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4889361445566,
        "longitude": -89.418046375334
      }
    },
    {
      "number": 30296,
      "class": "Bus",
      "name": "PASS CHRISTIAN 1 2",
      "init": {
        "Vr": 0.8507908916854015,
        "Vi": -0.5355572770163826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4889361445566,
        "longitude": -89.418046375334
      }
    },
    {
      "number": 30297,
      "class": "Bus",
      "name": "PASS CHRISTIAN 2 1",
      "init": {
        "Vr": 0.5958373185389593,
        "Vi": -0.730376898739832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3697129218184,
        "longitude": -89.2234362734531
      }
    },
    {
      "number": 30298,
      "class": "Bus",
      "name": "PASS CHRISTIAN 2 2",
      "init": {
        "Vr": 0.5961885782867058,
        "Vi": -0.7302189672831227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3697129218184,
        "longitude": -89.2234362734531
      }
    },
    {
      "number": 30299,
      "class": "Bus",
      "name": "PASS CHRISTIAN 3 1",
      "init": {
        "Vr": 0.5948147285084243,
        "Vi": -0.7282327762071128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.378752980978,
        "longitude": -89.258129352543
      }
    },
    {
      "number": 30300,
      "class": "Bus",
      "name": "PICAYUNE 1 1",
      "init": {
        "Vr": 0.8062150056494947,
        "Vi": -0.5894502290286792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.583470812857,
        "longitude": -89.5310491953658
      }
    },
    {
      "number": 30301,
      "class": "Bus",
      "name": "PICAYUNE 1 2",
      "init": {
        "Vr": 0.8059318796327135,
        "Vi": -0.589569268279714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.583470812857,
        "longitude": -89.5310491953658
      }
    },
    {
      "number": 30302,
      "class": "Bus",
      "name": "PICAYUNE 2 1",
      "init": {
        "Vr": 0.8544733856275087,
        "Vi": -0.5316492106332141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4524921701523,
        "longitude": -89.5754982779897
      }
    },
    {
      "number": 30303,
      "class": "Bus",
      "name": "PICAYUNE 2 2",
      "init": {
        "Vr": 0.8541724887907232,
        "Vi": -0.5317999103531673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4524921701523,
        "longitude": -89.5754982779897
      }
    },
    {
      "number": 30304,
      "class": "Bus",
      "name": "PICAYUNE 3 1",
      "init": {
        "Vr": 1.0154668583434294,
        "Vi": -0.1976844428095464
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6418179519783,
        "longitude": -89.6113083003591
      }
    },
    {
      "number": 30305,
      "class": "Bus",
      "name": "PICAYUNE 4 1",
      "init": {
        "Vr": 0.8465294087290132,
        "Vi": -0.5423550789413137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5517154739513,
        "longitude": -89.6008636170235
      }
    },
    {
      "number": 30306,
      "class": "Bus",
      "name": "PICAYUNE 4 2",
      "init": {
        "Vr": 0.8462979899445824,
        "Vi": -0.5425182479941955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5517154739513,
        "longitude": -89.6008636170235
      }
    },
    {
      "number": 30307,
      "class": "Bus",
      "name": "POPLARVILLE 1 1",
      "init": {
        "Vr": 0.694570115374574,
        "Vi": -0.686175721399423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.838255082931,
        "longitude": -89.5282819606089
      }
    },
    {
      "number": 30308,
      "class": "Bus",
      "name": "POPLARVILLE 1 2",
      "init": {
        "Vr": 0.6947459081829296,
        "Vi": -0.6861263205692847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.838255082931,
        "longitude": -89.5282819606089
      }
    },
    {
      "number": 30309,
      "class": "Bus",
      "name": "POPLARVILLE 2 1",
      "init": {
        "Vr": 0.79784627179417,
        "Vi": -0.5940706837004389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7192900413038,
        "longitude": -89.6200112565019
      }
    },
    {
      "number": 30310,
      "class": "Bus",
      "name": "POPLARVILLE 2 2",
      "init": {
        "Vr": 0.7976583676928964,
        "Vi": -0.5941485615491672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.7192900413038,
        "longitude": -89.6200112565019
      }
    },
    {
      "number": 30311,
      "class": "Bus",
      "name": "POPLARVILLE 3 1",
      "init": {
        "Vr": 0.7475841257127287,
        "Vi": -0.6619262979096249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8521804236552,
        "longitude": -89.6975618188248
      }
    },
    {
      "number": 30312,
      "class": "Bus",
      "name": "POPLARVILLE 3 2",
      "init": {
        "Vr": 0.7474213818516579,
        "Vi": -0.6619901203551865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.8521804236552,
        "longitude": -89.6975618188248
      }
    },
    {
      "number": 30313,
      "class": "Bus",
      "name": "WAVELAND 1 1",
      "init": {
        "Vr": 0.9252349975012307,
        "Vi": -0.41506673606913425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.1831105548138,
        "longitude": -89.4507342589718
      }
    },
    {
      "number": 30314,
      "class": "Bus",
      "name": "WAVELAND 2 1",
      "init": {
        "Vr": 0.8735846168741692,
        "Vi": -0.4981645512297461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2676106802528,
        "longitude": -89.3842365791273
      }
    },
    {
      "number": 30315,
      "class": "Bus",
      "name": "WAVELAND 2 2",
      "init": {
        "Vr": 0.8736631547430437,
        "Vi": -0.4978804162892963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.2676106802528,
        "longitude": -89.3842365791273
      }
    },
    {
      "number": 30316,
      "class": "Bus",
      "name": "BILOXI 1 1",
      "init": {
        "Vr": 0.502616757631495,
        "Vi": -0.817746517362687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4095819684539,
        "longitude": -88.9364997843902
      }
    },
    {
      "number": 30317,
      "class": "Bus",
      "name": "BILOXI 2 1",
      "init": {
        "Vr": 0.5590794243435345,
        "Vi": -0.7815729553568971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4907038096385,
        "longitude": -89.0741197474613
      }
    },
    {
      "number": 30318,
      "class": "Bus",
      "name": "BILOXI 3 1",
      "init": {
        "Vr": 0.4905318065192813,
        "Vi": -0.8270534176796713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935210875702,
        "longitude": -88.9025772095223
      }
    },
    {
      "number": 30319,
      "class": "Bus",
      "name": "BILOXI 3 2",
      "init": {
        "Vr": 0.4907356815368311,
        "Vi": -0.8270108116409896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3935210875702,
        "longitude": -88.9025772095223
      }
    },
    {
      "number": 30320,
      "class": "Bus",
      "name": "BILOXI 4 1",
      "init": {
        "Vr": 0.4816131226720277,
        "Vi": -0.8113214343847818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4730576385916,
        "longitude": -88.9675171660487
      }
    },
    {
      "number": 30321,
      "class": "Bus",
      "name": "BILOXI 5 1",
      "init": {
        "Vr": 0.49192345907988033,
        "Vi": -0.8031999952136853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5219429483316,
        "longitude": -88.9773858607193
      }
    },
    {
      "number": 30322,
      "class": "Bus",
      "name": "BILOXI 6 1",
      "init": {
        "Vr": 0.9569444900010555,
        "Vi": -0.37253489644841115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4692573348286,
        "longitude": -89.0346196037664
      }
    },
    {
      "number": 30323,
      "class": "Bus",
      "name": "BILOXI 7 1",
      "init": {
        "Vr": 0.5420388055697959,
        "Vi": -0.7969124852331809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4987898414843,
        "longitude": -89.03235362834
      }
    },
    {
      "number": 30324,
      "class": "Bus",
      "name": "BILOXI 7 2",
      "init": {
        "Vr": 0.5416419858200676,
        "Vi": -0.7968893887098383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4987898414843,
        "longitude": -89.03235362834
      }
    },
    {
      "number": 30325,
      "class": "Bus",
      "name": "BILOXI 8 1",
      "init": {
        "Vr": 0.48701036824143384,
        "Vi": -0.8040282537018325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.505708678815,
        "longitude": -88.9692779161576
      }
    },
    {
      "number": 30326,
      "class": "Bus",
      "name": "BILOXI 8 2",
      "init": {
        "Vr": 0.48663608246254414,
        "Vi": -0.8040419754544345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.505708678815,
        "longitude": -88.9692779161576
      }
    },
    {
      "number": 30327,
      "class": "Bus",
      "name": "DIBERVILLE 1",
      "init": {
        "Vr": 0.47897336312469424,
        "Vi": -0.8074771767344172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4788499514831,
        "longitude": -88.926274544218
      }
    },
    {
      "number": 30328,
      "class": "Bus",
      "name": "GULFPORT 1 1",
      "init": {
        "Vr": 0.5218706425962125,
        "Vi": -0.812913560542109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3785257816387,
        "longitude": -89.0390805049696
      }
    },
    {
      "number": 30329,
      "class": "Bus",
      "name": "GULFPORT 1 2",
      "init": {
        "Vr": 0.522268537738126,
        "Vi": -0.8128206544669883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3785257816387,
        "longitude": -89.0390805049696
      }
    },
    {
      "number": 30330,
      "class": "Bus",
      "name": "GULFPORT 2 1",
      "init": {
        "Vr": 0.5226802597738526,
        "Vi": -0.8127549390599951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3734321929564,
        "longitude": -89.060647264264
      }
    },
    {
      "number": 30331,
      "class": "Bus",
      "name": "GULFPORT 2 2",
      "init": {
        "Vr": 0.5220394728890742,
        "Vi": -0.8128393262131905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3734321929564,
        "longitude": -89.060647264264
      }
    },
    {
      "number": 30332,
      "class": "Bus",
      "name": "GULFPORT 3 1",
      "init": {
        "Vr": 0.5514905831059395,
        "Vi": -0.7902340668232649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4571053682926,
        "longitude": -89.0882835894239
      }
    },
    {
      "number": 30333,
      "class": "Bus",
      "name": "GULFPORT 3 2",
      "init": {
        "Vr": 0.5512346174400922,
        "Vi": -0.7902923366355447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4571053682926,
        "longitude": -89.0882835894239
      }
    },
    {
      "number": 30334,
      "class": "Bus",
      "name": "GULFPORT 4 1",
      "init": {
        "Vr": 0.55793427878414,
        "Vi": -0.7614037265892295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4662436340382,
        "longitude": -89.1833301731449
      }
    },
    {
      "number": 30335,
      "class": "Bus",
      "name": "GULFPORT 5 1",
      "init": {
        "Vr": 0.5512280370382341,
        "Vi": -0.777385135080674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4862990825948,
        "longitude": -89.1543774741235
      }
    },
    {
      "number": 30336,
      "class": "Bus",
      "name": "GULFPORT 6 1",
      "init": {
        "Vr": 0.5519967671645187,
        "Vi": -0.7731792196878712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4604567606537,
        "longitude": -89.1629845812903
      }
    },
    {
      "number": 30337,
      "class": "Bus",
      "name": "GULFPORT 7 1",
      "init": {
        "Vr": 0.5510198816190351,
        "Vi": -0.785979293242615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5228026685943,
        "longitude": -89.1226472547884
      }
    },
    {
      "number": 30338,
      "class": "Bus",
      "name": "GULFPORT 8 1",
      "init": {
        "Vr": 0.5517996418016221,
        "Vi": -0.7908130491373765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5386956918929,
        "longitude": -89.1131401903697
      }
    },
    {
      "number": 30339,
      "class": "Bus",
      "name": "GULFPORT 9 1",
      "init": {
        "Vr": 0.48809638082290363,
        "Vi": -0.8142275925989236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4455834411689,
        "longitude": -88.9449466951357
      }
    },
    {
      "number": 30340,
      "class": "Bus",
      "name": "GULFPORT 9 2",
      "init": {
        "Vr": 0.4877480880734358,
        "Vi": -0.8141568487236553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4455834411689,
        "longitude": -88.9449466951357
      }
    },
    {
      "number": 30341,
      "class": "Bus",
      "name": "LONG BEACH 4 1",
      "init": {
        "Vr": 0.6207816014522797,
        "Vi": -0.7106403573086246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3195069550986,
        "longitude": -89.2294777166606
      }
    },
    {
      "number": 30342,
      "class": "Bus",
      "name": "LONG BEACH 5 1",
      "init": {
        "Vr": 0.5523123451666367,
        "Vi": -0.7462467548415297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3566381985494,
        "longitude": -89.1154095259266
      }
    },
    {
      "number": 30343,
      "class": "Bus",
      "name": "SAUCIER 1 1",
      "init": {
        "Vr": 0.5630383326570808,
        "Vi": -0.8102811824848286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5760339288536,
        "longitude": -89.1058133613368
      }
    },
    {
      "number": 30344,
      "class": "Bus",
      "name": "SAUCIER 1 2",
      "init": {
        "Vr": 0.5628253002657001,
        "Vi": -0.8103251194107416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5760339288536,
        "longitude": -89.1058133613368
      }
    },
    {
      "number": 30345,
      "class": "Bus",
      "name": "SAUCIER 2 1",
      "init": {
        "Vr": 0.6103724072874299,
        "Vi": -0.7403323894043694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6542870498898,
        "longitude": -89.0682063004932
      }
    },
    {
      "number": 30346,
      "class": "Bus",
      "name": "SAUCIER 2 2",
      "init": {
        "Vr": 0.6101840801231554,
        "Vi": -0.7403976617547158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6542870498898,
        "longitude": -89.0682063004932
      }
    },
    {
      "number": 30347,
      "class": "Bus",
      "name": "SAUCIER 3 1",
      "init": {
        "Vr": 0.5658420588088189,
        "Vi": -0.7911465613199171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6063663542073,
        "longitude": -89.1634019000436
      }
    },
    {
      "number": 30348,
      "class": "Bus",
      "name": "VANCLEAVE 1 1",
      "init": {
        "Vr": 0.5664645822079689,
        "Vi": -0.7943125732707913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5942317880603,
        "longitude": -88.7806063831897
      }
    },
    {
      "number": 30349,
      "class": "Bus",
      "name": "VANCLEAVE 2 1",
      "init": {
        "Vr": 0.48013451286544023,
        "Vi": -0.8392288393649014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.491086724141,
        "longitude": -88.7638311740427
      }
    },
    {
      "number": 30350,
      "class": "Bus",
      "name": "VANCLEAVE 2 2",
      "init": {
        "Vr": 0.47989593698647054,
        "Vi": -0.8392247078797286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.491086724141,
        "longitude": -88.7638311740427
      }
    },
    {
      "number": 30351,
      "class": "Bus",
      "name": "VANCLEAVE 3 1",
      "init": {
        "Vr": 0.6205729873421323,
        "Vi": -0.7731171963499971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6590993864704,
        "longitude": -88.7358441157025
      }
    },
    {
      "number": 30352,
      "class": "Bus",
      "name": "VANCLEAVE 4 1",
      "init": {
        "Vr": 0.5435850254314475,
        "Vi": -0.8049738513831475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6241752612344,
        "longitude": -88.8214496443622
      }
    },
    {
      "number": 30353,
      "class": "Bus",
      "name": "VANCLEAVE 4 2",
      "init": {
        "Vr": 0.5438331175374577,
        "Vi": -0.8050038678996361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.6241752612344,
        "longitude": -88.8214496443622
      }
    },
    {
      "number": 30354,
      "class": "Bus",
      "name": "BOLTON 3 1",
      "init": {
        "Vr": 0.8567676525354976,
        "Vi": -0.5565876989048569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4667436211074,
        "longitude": -90.4740751381091
      }
    },
    {
      "number": 30355,
      "class": "Bus",
      "name": "BOLTON 3 2",
      "init": {
        "Vr": 0.8567323525251304,
        "Vi": -0.5566157417085371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4667436211074,
        "longitude": -90.4740751381091
      }
    },
    {
      "number": 30356,
      "class": "Bus",
      "name": "BYRAM 1",
      "init": {
        "Vr": 0.8608669254748228,
        "Vi": -0.5398688487830757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2215639245718,
        "longitude": -90.311954102397
      }
    },
    {
      "number": 30357,
      "class": "Bus",
      "name": "CLINTON 24 1",
      "init": {
        "Vr": 0.8659565430598487,
        "Vi": -0.542717184318935
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.350839778696,
        "longitude": -90.3515218189816
      }
    },
    {
      "number": 30358,
      "class": "Bus",
      "name": "CLINTON 25 1",
      "init": {
        "Vr": 0.8794140041867026,
        "Vi": -0.5331021827648663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3885148571901,
        "longitude": -90.3041518491292
      }
    },
    {
      "number": 30359,
      "class": "Bus",
      "name": "CLINTON 26 1",
      "init": {
        "Vr": 0.8739662643715516,
        "Vi": -0.5366015425685949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.374493277784,
        "longitude": -90.5016415000089
      }
    },
    {
      "number": 30360,
      "class": "Bus",
      "name": "CLINTON 26 2",
      "init": {
        "Vr": 0.8736902638479384,
        "Vi": -0.5367832151444731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.374493277784,
        "longitude": -90.5016415000089
      }
    },
    {
      "number": 30361,
      "class": "Bus",
      "name": "CLINTON 27 1",
      "init": {
        "Vr": 0.8668049588127144,
        "Vi": -0.5445298856259779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855535426305,
        "longitude": -90.3762874777978
      }
    },
    {
      "number": 30362,
      "class": "Bus",
      "name": "CLINTON 27 2",
      "init": {
        "Vr": 0.8670209954818074,
        "Vi": -0.5443536646765402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3855535426305,
        "longitude": -90.3762874777978
      }
    },
    {
      "number": 30363,
      "class": "Bus",
      "name": "EDWARDS 1 1",
      "init": {
        "Vr": 0.8586707592859981,
        "Vi": -0.5376952799992636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2711361770531,
        "longitude": -90.5727338074052
      }
    },
    {
      "number": 30364,
      "class": "Bus",
      "name": "FLORA 1 1",
      "init": {
        "Vr": 0.7936335190341858,
        "Vi": -0.5921525585006995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.560407460471,
        "longitude": -90.3544050991865
      }
    },
    {
      "number": 30365,
      "class": "Bus",
      "name": "FLORA 2 1",
      "init": {
        "Vr": 0.7658215276347264,
        "Vi": -0.616309535181705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6053615415117,
        "longitude": -90.2764482395516
      }
    },
    {
      "number": 30366,
      "class": "Bus",
      "name": "FLORA 2 2",
      "init": {
        "Vr": 0.7657259288854674,
        "Vi": -0.616360218972088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6053615415117,
        "longitude": -90.2764482395516
      }
    },
    {
      "number": 30367,
      "class": "Bus",
      "name": "JACKSON 14 1",
      "init": {
        "Vr": 0.9082594314231845,
        "Vi": -0.47322992429268146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2621510201446,
        "longitude": -90.1574029703195
      }
    },
    {
      "number": 30368,
      "class": "Bus",
      "name": "JACKSON 14 2",
      "init": {
        "Vr": 0.9083577558443643,
        "Vi": -0.4731339397351291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2621510201446,
        "longitude": -90.1574029703195
      }
    },
    {
      "number": 30369,
      "class": "Bus",
      "name": "JACKSON 15 1",
      "init": {
        "Vr": 0.8863201281759431,
        "Vi": -0.4903757206139338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2032293158293,
        "longitude": -90.2267715480845
      }
    },
    {
      "number": 30370,
      "class": "Bus",
      "name": "JACKSON 15 2",
      "init": {
        "Vr": 0.8866714153793707,
        "Vi": -0.49018196818219567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2032293158293,
        "longitude": -90.2267715480845
      }
    },
    {
      "number": 30371,
      "class": "Bus",
      "name": "JACKSON 16 1",
      "init": {
        "Vr": 0.9110843136581271,
        "Vi": -0.46111978363203104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2002563200321,
        "longitude": -90.1497470372335
      }
    },
    {
      "number": 30372,
      "class": "Bus",
      "name": "JACKSON 17 1",
      "init": {
        "Vr": 0.878949699251729,
        "Vi": -0.5296779337296547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3591477175719,
        "longitude": -90.1804782259938
      }
    },
    {
      "number": 30373,
      "class": "Bus",
      "name": "JACKSON 18 1",
      "init": {
        "Vr": 0.8868027050974187,
        "Vi": -0.5045088945367856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.281651359332,
        "longitude": -90.2274582123567
      }
    },
    {
      "number": 30374,
      "class": "Bus",
      "name": "JACKSON 19 1",
      "init": {
        "Vr": 0.8937425036299224,
        "Vi": -0.514172324754792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3367549938577,
        "longitude": -90.2059484067039
      }
    },
    {
      "number": 30375,
      "class": "Bus",
      "name": "JACKSON 20 1",
      "init": {
        "Vr": 0.8625569978371611,
        "Vi": -0.537386317735344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4991570533925,
        "longitude": -90.2706095259136
      }
    },
    {
      "number": 30376,
      "class": "Bus",
      "name": "JACKSON 20 2",
      "init": {
        "Vr": 0.8630335031170716,
        "Vi": -0.5369973274694648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4991570533925,
        "longitude": -90.2706095259136
      }
    },
    {
      "number": 30377,
      "class": "Bus",
      "name": "JACKSON 21 1",
      "init": {
        "Vr": 0.8546143982945147,
        "Vi": -0.5459577631461777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4435199822257,
        "longitude": -90.2854780351152
      }
    },
    {
      "number": 30378,
      "class": "Bus",
      "name": "JACKSON 21 2",
      "init": {
        "Vr": 0.8542891843184145,
        "Vi": -0.5460781310322578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4435199822257,
        "longitude": -90.2854780351152
      }
    },
    {
      "number": 30379,
      "class": "Bus",
      "name": "JACKSON 22 1",
      "init": {
        "Vr": 0.8889097453172614,
        "Vi": -0.5247977156305826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.385108631766,
        "longitude": -90.1995424490721
      }
    },
    {
      "number": 30380,
      "class": "Bus",
      "name": "JACKSON 23 1",
      "init": {
        "Vr": 0.847920667925872,
        "Vi": -0.550542437672994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4610395357704,
        "longitude": -90.307292054201
      }
    },
    {
      "number": 30381,
      "class": "Bus",
      "name": "JACKSON 24 1",
      "init": {
        "Vr": 0.8653050665245164,
        "Vi": -0.5435863625488887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3408825578571,
        "longitude": -90.1413245769732
      }
    },
    {
      "number": 30382,
      "class": "Bus",
      "name": "JACKSON 24 2",
      "init": {
        "Vr": 0.8650130640960471,
        "Vi": -0.5438284100514237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3408825578571,
        "longitude": -90.1413245769732
      }
    },
    {
      "number": 30383,
      "class": "Bus",
      "name": "JACKSON 25 1",
      "init": {
        "Vr": 0.8623578668530221,
        "Vi": -0.5561892427413487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3862223579475,
        "longitude": -90.0608549422367
      }
    },
    {
      "number": 30384,
      "class": "Bus",
      "name": "JACKSON 26 1",
      "init": {
        "Vr": 0.8703843570589808,
        "Vi": -0.5271655818462829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2820986702142,
        "longitude": -90.2786584227269
      }
    },
    {
      "number": 30385,
      "class": "Bus",
      "name": "JACKSON 27 1",
      "init": {
        "Vr": 0.8826181129089115,
        "Vi": -0.49956795220838307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2275328760212,
        "longitude": -90.2355804760105
      }
    },
    {
      "number": 30386,
      "class": "Bus",
      "name": "JACKSON 27 2",
      "init": {
        "Vr": 0.8831240520457073,
        "Vi": -0.4991283532639763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2275328760212,
        "longitude": -90.2355804760105
      }
    },
    {
      "number": 30387,
      "class": "Bus",
      "name": "JACKSON 28 1",
      "init": {
        "Vr": 0.8661922396520405,
        "Vi": -0.5284817204359027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3006754747577,
        "longitude": -90.2967362477689
      }
    },
    {
      "number": 30388,
      "class": "Bus",
      "name": "JACKSON 28 2",
      "init": {
        "Vr": 0.8659385712313544,
        "Vi": -0.5287031700686009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3006754747577,
        "longitude": -90.2967362477689
      }
    },
    {
      "number": 30389,
      "class": "Bus",
      "name": "JACKSON 29 1",
      "init": {
        "Vr": 0.8660637712650278,
        "Vi": -0.524898666416709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2617059095911,
        "longitude": -90.3016180133591
      }
    },
    {
      "number": 30390,
      "class": "Bus",
      "name": "JACKSON 30 1",
      "init": {
        "Vr": 0.97011466105969,
        "Vi": -0.37503566339723793
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4583910184763,
        "longitude": -90.2064076693183
      }
    },
    {
      "number": 30391,
      "class": "Bus",
      "name": "JACKSON 30 2",
      "init": {
        "Vr": 0.8956137900813834,
        "Vi": -0.5084380038074153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4583910184763,
        "longitude": -90.2064076693183
      }
    },
    {
      "number": 30392,
      "class": "Bus",
      "name": "JACKSON 30 3",
      "init": {
        "Vr": 0.8974858380659981,
        "Vi": -0.5050858878816687
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4583910184763,
        "longitude": -90.2064076693183
      }
    },
    {
      "number": 30393,
      "class": "Bus",
      "name": "JACKSON 30 4",
      "init": {
        "Vr": 0.8974858380659979,
        "Vi": -0.5050858878816686
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4583910184763,
        "longitude": -90.2064076693183
      }
    },
    {
      "number": 30394,
      "class": "Bus",
      "name": "JACKSON 30 5",
      "init": {
        "Vr": 0.9699524970416635,
        "Vi": -0.3752200354663963
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4583910184763,
        "longitude": -90.2064076693183
      }
    },
    {
      "number": 30395,
      "class": "Bus",
      "name": "JACKSON 31 1",
      "init": {
        "Vr": 0.8964899278206802,
        "Vi": -0.5055418562657679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3113084649197,
        "longitude": -90.2056853594226
      }
    },
    {
      "number": 30396,
      "class": "Bus",
      "name": "JACKSON 31 2",
      "init": {
        "Vr": 0.896180962572354,
        "Vi": -0.5056948067936966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3113084649197,
        "longitude": -90.2056853594226
      }
    },
    {
      "number": 30397,
      "class": "Bus",
      "name": "RAYMOND 6 1",
      "init": {
        "Vr": 0.8623307929931595,
        "Vi": -0.5430610018412848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1739932914089,
        "longitude": -90.5364554603729
      }
    },
    {
      "number": 30398,
      "class": "Bus",
      "name": "RAYMOND 6 2",
      "init": {
        "Vr": 0.8622277270070112,
        "Vi": -0.5431549184623851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1739932914089,
        "longitude": -90.5364554603729
      }
    },
    {
      "number": 30399,
      "class": "Bus",
      "name": "RAYMOND 7 1",
      "init": {
        "Vr": 0.8725035263572922,
        "Vi": -0.5569710896096082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2262395021962,
        "longitude": -90.4494610347479
      }
    },
    {
      "number": 30400,
      "class": "Bus",
      "name": "BELZONI 1 1",
      "init": {
        "Vr": 0.7921952450187487,
        "Vi": -0.6379596093013451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1768144248799,
        "longitude": -90.4618487584194
      }
    },
    {
      "number": 30401,
      "class": "Bus",
      "name": "BELZONI 2 1",
      "init": {
        "Vr": 0.7961613973533501,
        "Vi": -0.6365819469254428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1472828589245,
        "longitude": -90.5523131041654
      }
    },
    {
      "number": 30402,
      "class": "Bus",
      "name": "DURANT 1 1",
      "init": {
        "Vr": 0.7815411041798167,
        "Vi": -0.6405519207112164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1828790088356,
        "longitude": -89.8751340760214
      }
    },
    {
      "number": 30403,
      "class": "Bus",
      "name": "DURANT 1 2",
      "init": {
        "Vr": 0.781726681357204,
        "Vi": -0.6404788289018648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1828790088356,
        "longitude": -89.8751340760214
      }
    },
    {
      "number": 30404,
      "class": "Bus",
      "name": "PICKENS 4 1",
      "init": {
        "Vr": 0.761677269157788,
        "Vi": -0.6336127482150373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8510058341522,
        "longitude": -89.9201998507567
      }
    },
    {
      "number": 30405,
      "class": "Bus",
      "name": "PICKENS 4 2",
      "init": {
        "Vr": 0.7619304089139852,
        "Vi": -0.6335577365290341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8510058341522,
        "longitude": -89.9201998507567
      }
    },
    {
      "number": 30406,
      "class": "Bus",
      "name": "TCHULA 1",
      "init": {
        "Vr": 0.7709312760305918,
        "Vi": -0.6623861083536992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2258322959029,
        "longitude": -90.2356832457522
      }
    },
    {
      "number": 30407,
      "class": "Bus",
      "name": "YAZOO CITY 1 1",
      "init": {
        "Vr": 0.7888429256018344,
        "Vi": -0.6775924644803174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8441013286657,
        "longitude": -90.5846866289485
      }
    },
    {
      "number": 30408,
      "class": "Bus",
      "name": "YAZOO CITY 1 2",
      "init": {
        "Vr": 0.7886244879919467,
        "Vi": -0.6776439936503923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8441013286657,
        "longitude": -90.5846866289485
      }
    },
    {
      "number": 30409,
      "class": "Bus",
      "name": "YAZOO CITY 2 1",
      "init": {
        "Vr": 0.9589718390933081,
        "Vi": -0.39089112312827473
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8090423218274,
        "longitude": -90.4994382671403
      }
    },
    {
      "number": 30410,
      "class": "Bus",
      "name": "YAZOO CITY 3 1",
      "init": {
        "Vr": 0.7831996064285479,
        "Vi": -0.6753204804490701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7816257228784,
        "longitude": -90.5832417728451
      }
    },
    {
      "number": 30411,
      "class": "Bus",
      "name": "YAZOO CITY 3 2",
      "init": {
        "Vr": 0.7829860981136124,
        "Vi": -0.6754094011575171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7816257228784,
        "longitude": -90.5832417728451
      }
    },
    {
      "number": 30412,
      "class": "Bus",
      "name": "YAZOO CITY 4 1",
      "init": {
        "Vr": 0.7881762112557633,
        "Vi": -0.6651045349739761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.834904729043,
        "longitude": -90.4943323709586
      }
    },
    {
      "number": 30413,
      "class": "Bus",
      "name": "YAZOO CITY 4 2",
      "init": {
        "Vr": 0.7879781879966726,
        "Vi": -0.665182694154353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.834904729043,
        "longitude": -90.4943323709586
      }
    },
    {
      "number": 30414,
      "class": "Bus",
      "name": "ROLLING FORK 1",
      "init": {
        "Vr": 0.8063324909676957,
        "Vi": -0.6114222402263261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8649014681544,
        "longitude": -90.9594965477637
      }
    },
    {
      "number": 30415,
      "class": "Bus",
      "name": "ROLLING FORK 2",
      "init": {
        "Vr": 0.8065637442896609,
        "Vi": -0.6113942772390101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8649014681544,
        "longitude": -90.9594965477637
      }
    },
    {
      "number": 30416,
      "class": "Bus",
      "name": "VICKSBURG 1 1",
      "init": {
        "Vr": 0.9000600850398612,
        "Vi": -0.42222320424019355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4245548689146,
        "longitude": -90.7532789979782
      }
    },
    {
      "number": 30417,
      "class": "Bus",
      "name": "VICKSBURG 1 2",
      "init": {
        "Vr": 0.8996123263607293,
        "Vi": -0.4225675537593022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4245548689146,
        "longitude": -90.7532789979782
      }
    },
    {
      "number": 30418,
      "class": "Bus",
      "name": "VICKSBURG 2 1",
      "init": {
        "Vr": 0.9222433881896005,
        "Vi": -0.3970107823869648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.370132305896,
        "longitude": -90.8158638408048
      }
    },
    {
      "number": 30419,
      "class": "Bus",
      "name": "BALDWYN 1",
      "init": {
        "Vr": 0.38162823391584627,
        "Vi": -0.9432975644041729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5620355921017,
        "longitude": -88.5991490552682
      }
    },
    {
      "number": 30420,
      "class": "Bus",
      "name": "BALDWYN 2",
      "init": {
        "Vr": 0.38194577558755577,
        "Vi": -0.9433724785209485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5620355921017,
        "longitude": -88.5991490552682
      }
    },
    {
      "number": 30421,
      "class": "Bus",
      "name": "FULTON 7 1",
      "init": {
        "Vr": 0.3031291298582207,
        "Vi": -0.9656820603138042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2298020851106,
        "longitude": -88.4080064123774
      }
    },
    {
      "number": 30422,
      "class": "Bus",
      "name": "FULTON 8 1",
      "init": {
        "Vr": 0.30694731256426183,
        "Vi": -0.9620861959312974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2830795557963,
        "longitude": -88.414429608692
      }
    },
    {
      "number": 30423,
      "class": "Bus",
      "name": "GOLDEN 1 1",
      "init": {
        "Vr": 0.2972906679870277,
        "Vi": -0.9890525531002765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4397066996192,
        "longitude": -88.2900020808778
      }
    },
    {
      "number": 30424,
      "class": "Bus",
      "name": "GOLDEN 2 1",
      "init": {
        "Vr": 0.2954506586349098,
        "Vi": -0.9762327877266089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3904063978888,
        "longitude": -88.189774574544
      }
    },
    {
      "number": 30425,
      "class": "Bus",
      "name": "GUNTOWN 1",
      "init": {
        "Vr": 0.3987289498445161,
        "Vi": -0.9298297698909147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5052637364066,
        "longitude": -88.7062321665111
      }
    },
    {
      "number": 30426,
      "class": "Bus",
      "name": "MANTACHIE 1",
      "init": {
        "Vr": 0.3075996400147535,
        "Vi": -0.9686282172863648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3852805486062,
        "longitude": -88.5064985340414
      }
    },
    {
      "number": 30427,
      "class": "Bus",
      "name": "NETTLETON 1 1",
      "init": {
        "Vr": 0.324586808879744,
        "Vi": -0.9558646289106363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1887058339332,
        "longitude": -88.5463969904787
      }
    },
    {
      "number": 30428,
      "class": "Bus",
      "name": "NETTLETON 2 1",
      "init": {
        "Vr": 0.35260340735115164,
        "Vi": -0.9724293412489186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0517323455065,
        "longitude": -88.6732149579957
      }
    },
    {
      "number": 30429,
      "class": "Bus",
      "name": "SMITHVILLE 1 1",
      "init": {
        "Vr": 0.3272288787908767,
        "Vi": -0.982310748110393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1327267053428,
        "longitude": -88.2803170030018
      }
    },
    {
      "number": 30430,
      "class": "Bus",
      "name": "TUPELO 1 1",
      "init": {
        "Vr": 0.32109716450306214,
        "Vi": -0.9823876546563196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1972560193748,
        "longitude": -88.6833343179286
      }
    },
    {
      "number": 30431,
      "class": "Bus",
      "name": "TUPELO 1 2",
      "init": {
        "Vr": 0.3208167423453888,
        "Vi": -0.9823102989153376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1972560193748,
        "longitude": -88.6833343179286
      }
    },
    {
      "number": 30432,
      "class": "Bus",
      "name": "TUPELO 2 1",
      "init": {
        "Vr": 0.3188611304188015,
        "Vi": -0.9626976101923126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2362830095829,
        "longitude": -88.6094561076026
      }
    },
    {
      "number": 30433,
      "class": "Bus",
      "name": "TUPELO 3 1",
      "init": {
        "Vr": 0.3159182304830878,
        "Vi": -0.9591462619915851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2953747934806,
        "longitude": -88.5953439895625
      }
    },
    {
      "number": 30434,
      "class": "Bus",
      "name": "GAUTIER 1 1",
      "init": {
        "Vr": 0.44851816192334076,
        "Vi": -0.8668386153382897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4021927094548,
        "longitude": -88.6677434257223
      }
    },
    {
      "number": 30435,
      "class": "Bus",
      "name": "GAUTIER 2 1",
      "init": {
        "Vr": 0.5488898932274193,
        "Vi": -0.822849527487781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5089090674353,
        "longitude": -88.5694263539735
      }
    },
    {
      "number": 30436,
      "class": "Bus",
      "name": "GAUTIER 3 1",
      "init": {
        "Vr": 0.4741563819064157,
        "Vi": -0.86291139596917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4413551621445,
        "longitude": -88.6216097341405
      }
    },
    {
      "number": 30437,
      "class": "Bus",
      "name": "GAUTIER 3 2",
      "init": {
        "Vr": 0.47397966920793855,
        "Vi": -0.8629378773669535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4413551621445,
        "longitude": -88.6216097341405
      }
    },
    {
      "number": 30438,
      "class": "Bus",
      "name": "GAUTIER 4 1",
      "init": {
        "Vr": 0.4552511106994667,
        "Vi": -0.857864201575783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4397758140173,
        "longitude": -88.6943860042781
      }
    },
    {
      "number": 30439,
      "class": "Bus",
      "name": "MOSS POINT 1 1",
      "init": {
        "Vr": 0.5216488436075956,
        "Vi": -0.8285735591122909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5837426403741,
        "longitude": -88.4640449555385
      }
    },
    {
      "number": 30440,
      "class": "Bus",
      "name": "MOSS POINT 2 1",
      "init": {
        "Vr": 0.5125375559331603,
        "Vi": -0.8521791495517993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4618669535046,
        "longitude": -88.4835330738441
      }
    },
    {
      "number": 30441,
      "class": "Bus",
      "name": "MOSS POINT 3 1",
      "init": {
        "Vr": 0.5483818132875671,
        "Vi": -0.8229049817610995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5231148511718,
        "longitude": -88.5069197032413
      }
    },
    {
      "number": 30442,
      "class": "Bus",
      "name": "MOSS POINT 3 2",
      "init": {
        "Vr": 0.54816654690118,
        "Vi": -0.8228970599505772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5231148511718,
        "longitude": -88.5069197032413
      }
    },
    {
      "number": 30443,
      "class": "Bus",
      "name": "MOSS POINT 4 1",
      "init": {
        "Vr": 0.4950874334801602,
        "Vi": -0.8613040676095229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4303329813539,
        "longitude": -88.5071958172934
      }
    },
    {
      "number": 30444,
      "class": "Bus",
      "name": "MOSS POINT 5 1",
      "init": {
        "Vr": 0.49279565210628645,
        "Vi": -0.877853144189268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3916643591999,
        "longitude": -88.4597391544026
      }
    },
    {
      "number": 30445,
      "class": "Bus",
      "name": "MOSS POINT 6 1",
      "init": {
        "Vr": 0.49003692827820733,
        "Vi": -0.8812981838398023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3884219867012,
        "longitude": -88.5017202565149
      }
    },
    {
      "number": 30446,
      "class": "Bus",
      "name": "OCEAN SPRINGS 1 1",
      "init": {
        "Vr": 0.4530875637927156,
        "Vi": -0.8838787456510298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3699830905677,
        "longitude": -88.7513375303051
      }
    },
    {
      "number": 30447,
      "class": "Bus",
      "name": "OCEAN SPRINGS 2 1",
      "init": {
        "Vr": 0.46318108500641875,
        "Vi": -0.8489389071049984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4313647202765,
        "longitude": -88.817268767514
      }
    },
    {
      "number": 30448,
      "class": "Bus",
      "name": "OCEAN SPRINGS 3 1",
      "init": {
        "Vr": 0.47754551109455123,
        "Vi": -0.8434734446480048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3652304669172,
        "longitude": -88.8297813694222
      }
    },
    {
      "number": 30449,
      "class": "Bus",
      "name": "OCEAN SPRINGS 4 1",
      "init": {
        "Vr": 0.46513859064760044,
        "Vi": -0.8530832139882227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4125130389874,
        "longitude": -88.7940305014316
      }
    },
    {
      "number": 30450,
      "class": "Bus",
      "name": "OCEAN SPRINGS 4 2",
      "init": {
        "Vr": 0.4647193668024519,
        "Vi": -0.8530888700516592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4125130389874,
        "longitude": -88.7940305014316
      }
    },
    {
      "number": 30451,
      "class": "Bus",
      "name": "PASCAGOULA 1 1",
      "init": {
        "Vr": 0.48691204592140397,
        "Vi": -0.867942678882033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4081209701845,
        "longitude": -88.544538830274
      }
    },
    {
      "number": 30452,
      "class": "Bus",
      "name": "PASCAGOULA 2 1",
      "init": {
        "Vr": 0.46536355504684235,
        "Vi": -0.8921145020549389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3287464323543,
        "longitude": -88.4554641109223
      }
    },
    {
      "number": 30453,
      "class": "Bus",
      "name": "PASCAGOULA 3 1",
      "init": {
        "Vr": 0.45665922409239224,
        "Vi": -0.9008292677298546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.3205923109528,
        "longitude": -88.4978576046914
      }
    },
    {
      "number": 30454,
      "class": "Bus",
      "name": "BAY SPRINGS 1 1",
      "init": {
        "Vr": 0.7636814595979851,
        "Vi": -0.6456458568141186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8730886587413,
        "longitude": -89.2545028091572
      }
    },
    {
      "number": 30455,
      "class": "Bus",
      "name": "BAY SPRINGS 2 1",
      "init": {
        "Vr": 0.8515421074992792,
        "Vi": -0.5768462843384369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0224357625877,
        "longitude": -89.2512832848648
      }
    },
    {
      "number": 30456,
      "class": "Bus",
      "name": "LAUREL 13 1",
      "init": {
        "Vr": 0.8846404462738617,
        "Vi": -0.5324870896820973
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6965428114943,
        "longitude": -89.100069921204
      }
    },
    {
      "number": 30457,
      "class": "Bus",
      "name": "LAUREL 13 2",
      "init": {
        "Vr": 0.8386491987974034,
        "Vi": -0.6063262306860255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6965428114943,
        "longitude": -89.100069921204
      }
    },
    {
      "number": 30458,
      "class": "Bus",
      "name": "LAUREL 13 3",
      "init": {
        "Vr": 0.8841735502646079,
        "Vi": -0.5327052725191995
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6965428114943,
        "longitude": -89.100069921204
      }
    },
    {
      "number": 30459,
      "class": "Bus",
      "name": "LAUREL 14 1",
      "init": {
        "Vr": 0.8113927722937542,
        "Vi": -0.6279935727685025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.742208108255,
        "longitude": -89.025404162664
      }
    },
    {
      "number": 30460,
      "class": "Bus",
      "name": "LAUREL 15 1",
      "init": {
        "Vr": 0.7939537836465658,
        "Vi": -0.6402491720046478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6969439583259,
        "longitude": -89.0000766600002
      }
    },
    {
      "number": 30461,
      "class": "Bus",
      "name": "LOUIN 1",
      "init": {
        "Vr": 0.783070397802702,
        "Vi": -0.6638617471175825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1748696694264,
        "longitude": -89.2277055727959
      }
    },
    {
      "number": 30462,
      "class": "Bus",
      "name": "NEWTON 12 1",
      "init": {
        "Vr": 0.7525813469399409,
        "Vi": -0.7112882934476266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2421518122407,
        "longitude": -89.0843762770403
      }
    },
    {
      "number": 30463,
      "class": "Bus",
      "name": "NEWTON 12 2",
      "init": {
        "Vr": 0.7524666679145972,
        "Vi": -0.7106341776452518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2421518122407,
        "longitude": -89.0843762770403
      }
    },
    {
      "number": 30464,
      "class": "Bus",
      "name": "FAYETTE 4 1",
      "init": {
        "Vr": 0.8947515559225068,
        "Vi": -0.49026819187629417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6663647683207,
        "longitude": -91.0033086005258
      }
    },
    {
      "number": 30465,
      "class": "Bus",
      "name": "FAYETTE 5 1",
      "init": {
        "Vr": 0.8989050330881422,
        "Vi": -0.49687915519646136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6138839943013,
        "longitude": -91.0840519763208
      }
    },
    {
      "number": 30466,
      "class": "Bus",
      "name": "BASSFIELD 1 1",
      "init": {
        "Vr": 0.6458129091913837,
        "Vi": -0.7756092015359743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4230578592713,
        "longitude": -89.8249765687264
      }
    },
    {
      "number": 30467,
      "class": "Bus",
      "name": "BASSFIELD 2 1",
      "init": {
        "Vr": 0.6518611264205983,
        "Vi": -0.7654127467799835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5335006484784,
        "longitude": -89.725150786834
      }
    },
    {
      "number": 30468,
      "class": "Bus",
      "name": "BASSFIELD 2 2",
      "init": {
        "Vr": 0.6518186629532273,
        "Vi": -0.7654154475126684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5335006484784,
        "longitude": -89.725150786834
      }
    },
    {
      "number": 30469,
      "class": "Bus",
      "name": "COLUMBIA 48 1",
      "init": {
        "Vr": 0.6571181534918358,
        "Vi": -0.7325093720176009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2316159543909,
        "longitude": -89.7465574434264
      }
    },
    {
      "number": 30470,
      "class": "Bus",
      "name": "COLUMBIA 48 2",
      "init": {
        "Vr": 0.6569288287692351,
        "Vi": -0.7325550070036285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2316159543909,
        "longitude": -89.7465574434264
      }
    },
    {
      "number": 30471,
      "class": "Bus",
      "name": "COLUMBIA 49 1",
      "init": {
        "Vr": 0.6665158996875177,
        "Vi": -0.7180029517043831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1538417774109,
        "longitude": -89.7481118062316
      }
    },
    {
      "number": 30472,
      "class": "Bus",
      "name": "COLUMBIA 50 1",
      "init": {
        "Vr": 0.6701416370664656,
        "Vi": -0.7128559683670148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1892690065016,
        "longitude": -89.7762581518399
      }
    },
    {
      "number": 30473,
      "class": "Bus",
      "name": "COLUMBIA 51 1",
      "init": {
        "Vr": 0.6411290615861289,
        "Vi": -0.7136997134329017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1889474612783,
        "longitude": -89.6234489496122
      }
    },
    {
      "number": 30474,
      "class": "Bus",
      "name": "COLUMBIA 51 2",
      "init": {
        "Vr": 0.6409204586152204,
        "Vi": -0.7137286966256055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1889474612783,
        "longitude": -89.6234489496122
      }
    },
    {
      "number": 30475,
      "class": "Bus",
      "name": "SILVER CREEK 5 1",
      "init": {
        "Vr": 0.6945309141314759,
        "Vi": -0.7409351697676054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6173552569897,
        "longitude": -90.0894493494871
      }
    },
    {
      "number": 30476,
      "class": "Bus",
      "name": "ELLISVILLE 1 1",
      "init": {
        "Vr": 0.7503862261502517,
        "Vi": -0.6953752946878613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5495032292342,
        "longitude": -89.2125092290164
      }
    },
    {
      "number": 30477,
      "class": "Bus",
      "name": "ELLISVILLE 2 1",
      "init": {
        "Vr": 0.7565477594636402,
        "Vi": -0.6822461055320648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5985271847931,
        "longitude": -89.2501195474937
      }
    },
    {
      "number": 30478,
      "class": "Bus",
      "name": "LAUREL 16 1",
      "init": {
        "Vr": 0.7863367345039107,
        "Vi": -0.6479437056402073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6945303926886,
        "longitude": -89.2039517759213
      }
    },
    {
      "number": 30479,
      "class": "Bus",
      "name": "LAUREL 17 1",
      "init": {
        "Vr": 0.8172062474490753,
        "Vi": -0.6215161855302834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7158569824815,
        "longitude": -89.1419788931154
      }
    },
    {
      "number": 30480,
      "class": "Bus",
      "name": "LAUREL 18 1",
      "init": {
        "Vr": 0.7844254586911735,
        "Vi": -0.6462375341645801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7696957934235,
        "longitude": -89.1228475021169
      }
    },
    {
      "number": 30481,
      "class": "Bus",
      "name": "MOSELLE 1 1",
      "init": {
        "Vr": 0.7314502268673524,
        "Vi": -0.7115354165191144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4539009369317,
        "longitude": -89.2858790572293
      }
    },
    {
      "number": 30482,
      "class": "Bus",
      "name": "MOSELLE 1 2",
      "init": {
        "Vr": 0.7313431199034934,
        "Vi": -0.7115522043725602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4539009369317,
        "longitude": -89.2858790572293
      }
    },
    {
      "number": 30483,
      "class": "Bus",
      "name": "COLLINSVILLE 6 1",
      "init": {
        "Vr": 0.7008505947170409,
        "Vi": -0.7490161199495227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5707841442413,
        "longitude": -88.8840456203791
      }
    },
    {
      "number": 30484,
      "class": "Bus",
      "name": "DE KALB 1 1",
      "init": {
        "Vr": 0.6778789735600366,
        "Vi": -0.7683145540388271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7503222073558,
        "longitude": -88.655187678893
      }
    },
    {
      "number": 30485,
      "class": "Bus",
      "name": "DE KALB 1 2",
      "init": {
        "Vr": 0.6777547039761996,
        "Vi": -0.7683563364273358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7503222073558,
        "longitude": -88.655187678893
      }
    },
    {
      "number": 30486,
      "class": "Bus",
      "name": "DE KALB 2 1",
      "init": {
        "Vr": 0.6981739002042843,
        "Vi": -0.7548022591800756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8127646412626,
        "longitude": -88.7333806919284
      }
    },
    {
      "number": 30487,
      "class": "Bus",
      "name": "LAUDERDALE 1",
      "init": {
        "Vr": 0.5690819118237598,
        "Vi": -0.8566541936097785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4855208808483,
        "longitude": -88.4387802893562
      }
    },
    {
      "number": 30488,
      "class": "Bus",
      "name": "LAUDERDALE 2",
      "init": {
        "Vr": 0.568942982423636,
        "Vi": -0.8566710456422446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4855208808483,
        "longitude": -88.4387802893562
      }
    },
    {
      "number": 30489,
      "class": "Bus",
      "name": "PHILADELPHIA 125 1",
      "init": {
        "Vr": 0.6201402278119021,
        "Vi": -0.8013348715625248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7111921471051,
        "longitude": -89.155974512857
      }
    },
    {
      "number": 30490,
      "class": "Bus",
      "name": "PHILADELPHIA 126 1",
      "init": {
        "Vr": 0.620204569113773,
        "Vi": -0.8010588567913166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7696758217072,
        "longitude": -89.1015331353124
      }
    },
    {
      "number": 30491,
      "class": "Bus",
      "name": "PHILADELPHIA 126 2",
      "init": {
        "Vr": 0.6204332762467571,
        "Vi": -0.8009843583774066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7696758217072,
        "longitude": -89.1015331353124
      }
    },
    {
      "number": 30492,
      "class": "Bus",
      "name": "PHILADELPHIA 127 1",
      "init": {
        "Vr": 0.6049747393608021,
        "Vi": -0.7887166074840761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8266218155369,
        "longitude": -89.1678595902326
      }
    },
    {
      "number": 30493,
      "class": "Bus",
      "name": "PRESTON 4 1",
      "init": {
        "Vr": 0.6613084109994266,
        "Vi": -0.7763219197658286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9242377483366,
        "longitude": -88.8811672402527
      }
    },
    {
      "number": 30494,
      "class": "Bus",
      "name": "SCOOBA 1",
      "init": {
        "Vr": 0.6144978838773193,
        "Vi": -0.8141536220982305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8080252013367,
        "longitude": -88.4748639415169
      }
    },
    {
      "number": 30495,
      "class": "Bus",
      "name": "UNION 14 1",
      "init": {
        "Vr": 0.6402257406299975,
        "Vi": -0.796584463564349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5625797982033,
        "longitude": -89.2605084455293
      }
    },
    {
      "number": 30496,
      "class": "Bus",
      "name": "UNION 15 1",
      "init": {
        "Vr": 0.6281692457302697,
        "Vi": -0.8179619148127547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6555574593271,
        "longitude": -89.1299089007823
      }
    },
    {
      "number": 30497,
      "class": "Bus",
      "name": "UNION 15 2",
      "init": {
        "Vr": 0.6280666599136157,
        "Vi": -0.817997349002133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6555574593271,
        "longitude": -89.1299089007823
      }
    },
    {
      "number": 30498,
      "class": "Bus",
      "name": "ABBEVILLE 7 1",
      "init": {
        "Vr": 0.5066302184087897,
        "Vi": -0.8949268183266234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30499,
      "class": "Bus",
      "name": "ABBEVILLE 7 2",
      "init": {
        "Vr": 0.5022763875302977,
        "Vi": -0.896211271546102
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30500,
      "class": "Bus",
      "name": "ABBEVILLE 7 3",
      "init": {
        "Vr": 0.5064999032818117,
        "Vi": -0.8949610313907831
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30501,
      "class": "Bus",
      "name": "ABBEVILLE 7 4",
      "init": {
        "Vr": 0.5064999032818116,
        "Vi": -0.8949610313907829
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30502,
      "class": "Bus",
      "name": "ABBEVILLE 7 5",
      "init": {
        "Vr": 0.5067443469926095,
        "Vi": -0.8949174740750708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30503,
      "class": "Bus",
      "name": "ABBEVILLE 7 7",
      "init": {
        "Vr": 0.5066302184087897,
        "Vi": -0.8949268183266234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4602897665131,
        "longitude": -89.5204885087545
      }
    },
    {
      "number": 30504,
      "class": "Bus",
      "name": "BATESVILLE 1 1",
      "init": {
        "Vr": 0.6778670440489898,
        "Vi": -0.7859595950259526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3737124700034,
        "longitude": -90.0541855443661
      }
    },
    {
      "number": 30505,
      "class": "Bus",
      "name": "BATESVILLE 2 1",
      "init": {
        "Vr": 0.7284806008246794,
        "Vi": -0.758314262837699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3088308367664,
        "longitude": -89.9786735941946
      }
    },
    {
      "number": 30506,
      "class": "Bus",
      "name": "BATESVILLE 3 1",
      "init": {
        "Vr": 0.7245215143494294,
        "Vi": -0.7595973461443091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3416443336414,
        "longitude": -89.9236202761743
      }
    },
    {
      "number": 30507,
      "class": "Bus",
      "name": "BATESVILLE 3 2",
      "init": {
        "Vr": 0.7247703896434391,
        "Vi": -0.7594901575466209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3416443336414,
        "longitude": -89.9236202761743
      }
    },
    {
      "number": 30508,
      "class": "Bus",
      "name": "BATESVILLE 4 1",
      "init": {
        "Vr": 0.5890970621331071,
        "Vi": -0.7974321425395505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1953663453693,
        "longitude": -89.8766484295691
      }
    },
    {
      "number": 30509,
      "class": "Bus",
      "name": "COMO 1",
      "init": {
        "Vr": 0.6326262649186313,
        "Vi": -0.8021173303403984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5073671055666,
        "longitude": -89.799920017371
      }
    },
    {
      "number": 30510,
      "class": "Bus",
      "name": "COMO 2",
      "init": {
        "Vr": 0.6326881018676069,
        "Vi": -0.8020957906955811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5073671055666,
        "longitude": -89.799920017371
      }
    },
    {
      "number": 30511,
      "class": "Bus",
      "name": "OXFORD 20 1",
      "init": {
        "Vr": 0.5534245542916546,
        "Vi": -0.8603060677046603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2969040832371,
        "longitude": -89.4953156193014
      }
    },
    {
      "number": 30512,
      "class": "Bus",
      "name": "OXFORD 21 1",
      "init": {
        "Vr": 0.6625590784409081,
        "Vi": -0.7991311441345944
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3294371610904,
        "longitude": -89.4438975378687
      }
    },
    {
      "number": 30513,
      "class": "Bus",
      "name": "OXFORD 21 2",
      "init": {
        "Vr": 0.5842524760931697,
        "Vi": -0.8438323520009747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3294371610904,
        "longitude": -89.4438975378687
      }
    },
    {
      "number": 30514,
      "class": "Bus",
      "name": "OXFORD 21 3",
      "init": {
        "Vr": 0.6654259726416549,
        "Vi": -0.798221076401026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3294371610904,
        "longitude": -89.4438975378687
      }
    },
    {
      "number": 30515,
      "class": "Bus",
      "name": "OXFORD 22 1",
      "init": {
        "Vr": 0.5668095770699524,
        "Vi": -0.8455497467472051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3439814423911,
        "longitude": -89.4180399255624
      }
    },
    {
      "number": 30516,
      "class": "Bus",
      "name": "OXFORD 23 1",
      "init": {
        "Vr": 0.5307686081033159,
        "Vi": -0.8750707650436613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3409609621296,
        "longitude": -89.5022962083659
      }
    },
    {
      "number": 30517,
      "class": "Bus",
      "name": "PONTOTOC 1 1",
      "init": {
        "Vr": 0.3553280083601872,
        "Vi": -0.9670955661851476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2677107146704,
        "longitude": -89.0345894222178
      }
    },
    {
      "number": 30518,
      "class": "Bus",
      "name": "PONTOTOC 2 1",
      "init": {
        "Vr": 0.3693095929810583,
        "Vi": -0.9386018486875454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2085382894397,
        "longitude": -89.1463604325515
      }
    },
    {
      "number": 30519,
      "class": "Bus",
      "name": "PONTOTOC 3 1",
      "init": {
        "Vr": 0.35933526875796434,
        "Vi": -0.9541897601946279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2425283156392,
        "longitude": -89.0829525731706
      }
    },
    {
      "number": 30520,
      "class": "Bus",
      "name": "PONTOTOC 3 2",
      "init": {
        "Vr": 0.3591435193282126,
        "Vi": -0.9541850589699064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2425283156392,
        "longitude": -89.0829525731706
      }
    },
    {
      "number": 30521,
      "class": "Bus",
      "name": "PONTOTOC 4 1",
      "init": {
        "Vr": 0.34707782577863683,
        "Vi": -0.9723170787511806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2506409492761,
        "longitude": -88.9611425691114
      }
    },
    {
      "number": 30522,
      "class": "Bus",
      "name": "THAXTON 1",
      "init": {
        "Vr": 0.40788541977413,
        "Vi": -0.9275533432192741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4544416646916,
        "longitude": -89.1980922309171
      }
    },
    {
      "number": 30523,
      "class": "Bus",
      "name": "MERIDIAN 5 1",
      "init": {
        "Vr": 0.6292976787961946,
        "Vi": -0.7938596965156122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4491554945379,
        "longitude": -88.6941056074604
      }
    },
    {
      "number": 30524,
      "class": "Bus",
      "name": "MERIDIAN 6 1",
      "init": {
        "Vr": 0.6109256668183296,
        "Vi": -0.8081921204637003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3873337434454,
        "longitude": -88.7100247404398
      }
    },
    {
      "number": 30525,
      "class": "Bus",
      "name": "MERIDIAN 6 2",
      "init": {
        "Vr": 0.6107024958134722,
        "Vi": -0.8082254359116998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3873337434454,
        "longitude": -88.7100247404398
      }
    },
    {
      "number": 30526,
      "class": "Bus",
      "name": "MERIDIAN 7 1",
      "init": {
        "Vr": 0.6928754182489737,
        "Vi": -0.7548072389720532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5681407638779,
        "longitude": -88.6982152261666
      }
    },
    {
      "number": 30527,
      "class": "Bus",
      "name": "MERIDIAN 7 2",
      "init": {
        "Vr": 0.6925260910131287,
        "Vi": -0.7548807697934732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5681407638779,
        "longitude": -88.6982152261666
      }
    },
    {
      "number": 30528,
      "class": "Bus",
      "name": "MERIDIAN 8 1",
      "init": {
        "Vr": 0.6446983303173569,
        "Vi": -0.7834197667221908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.471866436299,
        "longitude": -88.7342057837309
      }
    },
    {
      "number": 30529,
      "class": "Bus",
      "name": "MERIDIAN 8 2",
      "init": {
        "Vr": 0.6448939408638706,
        "Vi": -0.7833547441299401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.471866436299,
        "longitude": -88.7342057837309
      }
    },
    {
      "number": 30530,
      "class": "Bus",
      "name": "MERIDIAN 9 1",
      "init": {
        "Vr": 0.6092925435877294,
        "Vi": -0.8118838820805028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3342959701798,
        "longitude": -88.7509179942012
      }
    },
    {
      "number": 30531,
      "class": "Bus",
      "name": "MERIDIAN 10 1",
      "init": {
        "Vr": 0.6126163190933186,
        "Vi": -0.8066971279515794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3545183899953,
        "longitude": -88.8599706042008
      }
    },
    {
      "number": 30532,
      "class": "Bus",
      "name": "TOOMSUBA 1",
      "init": {
        "Vr": 0.5713897683242865,
        "Vi": -0.8575825342368185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4139921713951,
        "longitude": -88.4708945870855
      }
    },
    {
      "number": 30533,
      "class": "Bus",
      "name": "TOOMSUBA 2",
      "init": {
        "Vr": 0.5713460946810207,
        "Vi": -0.8575886775282584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4139921713951,
        "longitude": -88.4708945870855
      }
    },
    {
      "number": 30534,
      "class": "Bus",
      "name": "JAYESS 1 1",
      "init": {
        "Vr": 0.6466800540763065,
        "Vi": -0.7538488309590784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3744290807702,
        "longitude": -90.1978267734367
      }
    },
    {
      "number": 30535,
      "class": "Bus",
      "name": "JAYESS 2 1",
      "init": {
        "Vr": 0.6434937390191694,
        "Vi": -0.7673598189292877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3216468499765,
        "longitude": -90.090200342187
      }
    },
    {
      "number": 30536,
      "class": "Bus",
      "name": "JAYESS 2 2",
      "init": {
        "Vr": 0.6434245059795192,
        "Vi": -0.7673629058049283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3216468499765,
        "longitude": -90.090200342187
      }
    },
    {
      "number": 30537,
      "class": "Bus",
      "name": "MONTICELLO 9 1",
      "init": {
        "Vr": 0.7192984358488147,
        "Vi": -0.7286043857484987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5495079394925,
        "longitude": -90.1892894654262
      }
    },
    {
      "number": 30538,
      "class": "Bus",
      "name": "MONTICELLO 10 1",
      "init": {
        "Vr": 0.6457238103740819,
        "Vi": -0.7842242188029587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4397912738965,
        "longitude": -90.0557162440177
      }
    },
    {
      "number": 30539,
      "class": "Bus",
      "name": "LENA 1 1",
      "init": {
        "Vr": 0.7356918249601534,
        "Vi": -0.724612698380984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6154562278817,
        "longitude": -89.6834087470907
      }
    },
    {
      "number": 30540,
      "class": "Bus",
      "name": "LENA 1 2",
      "init": {
        "Vr": 0.735509881214208,
        "Vi": -0.7246511262439033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6154562278817,
        "longitude": -89.6834087470907
      }
    },
    {
      "number": 30541,
      "class": "Bus",
      "name": "WALNUT GROVE 1 1",
      "init": {
        "Vr": 0.6634735179614442,
        "Vi": -0.7720131403748314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30542,
      "class": "Bus",
      "name": "WALNUT GROVE 1 2",
      "init": {
        "Vr": 0.6634735179614439,
        "Vi": -0.7720131403748312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30543,
      "class": "Bus",
      "name": "WALNUT GROVE 1 3",
      "init": {
        "Vr": 0.6634735179614439,
        "Vi": -0.7720131403748312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30544,
      "class": "Bus",
      "name": "WALNUT GROVE 1 4",
      "init": {
        "Vr": 0.6634735179614439,
        "Vi": -0.7720131403748313
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30545,
      "class": "Bus",
      "name": "WALNUT GROVE 1 5",
      "init": {
        "Vr": 0.6632546147462854,
        "Vi": -0.7720903635499192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30546,
      "class": "Bus",
      "name": "WALNUT GROVE 1 7",
      "init": {
        "Vr": 0.663703942860282,
        "Vi": -0.771928636662265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6059103881601,
        "longitude": -89.3934581640947
      }
    },
    {
      "number": 30547,
      "class": "Bus",
      "name": "BELDEN 1",
      "init": {
        "Vr": 0.3522005606083167,
        "Vi": -0.9530323178768978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3413339401834,
        "longitude": -88.9273483699644
      }
    },
    {
      "number": 30548,
      "class": "Bus",
      "name": "BELDEN 2",
      "init": {
        "Vr": 0.3523936208255162,
        "Vi": -0.9530975013969426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3413339401834,
        "longitude": -88.9273483699644
      }
    },
    {
      "number": 30549,
      "class": "Bus",
      "name": "SALTILLO 1 1",
      "init": {
        "Vr": 0.32519781737164816,
        "Vi": -0.9557462062848016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3734338913782,
        "longitude": -88.612299407079
      }
    },
    {
      "number": 30550,
      "class": "Bus",
      "name": "SALTILLO 1 2",
      "init": {
        "Vr": 0.3248965548065695,
        "Vi": -0.9556974368987726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3734338913782,
        "longitude": -88.612299407079
      }
    },
    {
      "number": 30551,
      "class": "Bus",
      "name": "SALTILLO 2 1",
      "init": {
        "Vr": 0.35767551658313335,
        "Vi": -0.9427522622270651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4382704575122,
        "longitude": -88.6204202222302
      }
    },
    {
      "number": 30552,
      "class": "Bus",
      "name": "SALTILLO 3 1",
      "init": {
        "Vr": 0.36017540932438324,
        "Vi": -0.9430376239612043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30553,
      "class": "Bus",
      "name": "SALTILLO 3 2",
      "init": {
        "Vr": 0.3601754093243833,
        "Vi": -0.9430376239612042
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30554,
      "class": "Bus",
      "name": "SALTILLO 3 3",
      "init": {
        "Vr": 0.3601754093243833,
        "Vi": -0.9430376239612042
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30555,
      "class": "Bus",
      "name": "SALTILLO 3 4",
      "init": {
        "Vr": 0.36017540932438324,
        "Vi": -0.9430376239612042
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30556,
      "class": "Bus",
      "name": "SALTILLO 3 5",
      "init": {
        "Vr": 0.35994023346917925,
        "Vi": -0.9430147515071854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30557,
      "class": "Bus",
      "name": "SALTILLO 3 7",
      "init": {
        "Vr": 0.36041325107410205,
        "Vi": -0.9430521043553619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.409349783478,
        "longitude": -88.7197848629841
      }
    },
    {
      "number": 30558,
      "class": "Bus",
      "name": "TUPELO 4 1",
      "init": {
        "Vr": 0.3164457034174656,
        "Vi": -0.989015737625958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2130839401403,
        "longitude": -88.811821277044
      }
    },
    {
      "number": 30559,
      "class": "Bus",
      "name": "TUPELO 5 1",
      "init": {
        "Vr": 0.6212001852846544,
        "Vi": -0.83409272013542
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2009967850254,
        "longitude": -88.7817800121307
      }
    },
    {
      "number": 30560,
      "class": "Bus",
      "name": "TUPELO 6 1",
      "init": {
        "Vr": 0.31522564650525203,
        "Vi": -0.9904832603793238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2805695739302,
        "longitude": -88.7074348607093
      }
    },
    {
      "number": 30561,
      "class": "Bus",
      "name": "TUPELO 7 1",
      "init": {
        "Vr": 0.31185387328681335,
        "Vi": -0.9842034358938476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2610980137171,
        "longitude": -88.7901279345543
      }
    },
    {
      "number": 30562,
      "class": "Bus",
      "name": "ITTA BENA 1 1",
      "init": {
        "Vr": 0.7765835776295934,
        "Vi": -0.6829412269157227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5060120372487,
        "longitude": -90.4680761715489
      }
    },
    {
      "number": 30563,
      "class": "Bus",
      "name": "ITTA BENA 2 1",
      "init": {
        "Vr": 0.8066073749339893,
        "Vi": -0.6402237589204127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3987872171223,
        "longitude": -90.3519670793101
      }
    },
    {
      "number": 30564,
      "class": "Bus",
      "name": "BOGUE CHITTO 1 1",
      "init": {
        "Vr": 0.8336253186355128,
        "Vi": -0.5678745229434985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.3731680579419,
        "longitude": -90.4727910110011
      }
    },
    {
      "number": 30565,
      "class": "Bus",
      "name": "BOGUE CHITTO 2 1",
      "init": {
        "Vr": 0.7933953470115569,
        "Vi": -0.5987575042933049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.4782403123126,
        "longitude": -90.4746807886848
      }
    },
    {
      "number": 30566,
      "class": "Bus",
      "name": "CALEDONIA 3 1",
      "init": {
        "Vr": 0.5188407831151198,
        "Vi": -0.8789339506673127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30567,
      "class": "Bus",
      "name": "CALEDONIA 3 2",
      "init": {
        "Vr": 0.5163943290621097,
        "Vi": -0.8792296851528825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30568,
      "class": "Bus",
      "name": "CALEDONIA 3 3",
      "init": {
        "Vr": 0.5164812251092817,
        "Vi": -0.8793894775935288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30569,
      "class": "Bus",
      "name": "CALEDONIA 3 4",
      "init": {
        "Vr": 0.5189325341319528,
        "Vi": -0.8789021802116624
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30570,
      "class": "Bus",
      "name": "CALEDONIA 3 5",
      "init": {
        "Vr": 0.518978848083643,
        "Vi": -0.8789419746519296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30571,
      "class": "Bus",
      "name": "CALEDONIA 3 7",
      "init": {
        "Vr": 0.5188407831151198,
        "Vi": -0.8789339506673127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6965691439281,
        "longitude": -88.2182557325445
      }
    },
    {
      "number": 30572,
      "class": "Bus",
      "name": "CALEDONIA 4 1",
      "init": {
        "Vr": 0.4822240889563223,
        "Vi": -0.892756769927576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.7875842325109,
        "longitude": -88.3376195044301
      }
    },
    {
      "number": 30573,
      "class": "Bus",
      "name": "COLUMBUS 23 1",
      "init": {
        "Vr": 0.5977447403552455,
        "Vi": -0.8192504326813309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3941595014992,
        "longitude": -88.5679325251581
      }
    },
    {
      "number": 30574,
      "class": "Bus",
      "name": "COLUMBUS 23 2",
      "init": {
        "Vr": 0.5972435721486355,
        "Vi": -0.8193207938962636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3941595014992,
        "longitude": -88.5679325251581
      }
    },
    {
      "number": 30575,
      "class": "Bus",
      "name": "COLUMBUS 24 1",
      "init": {
        "Vr": 0.5530384568357419,
        "Vi": -0.8493698883009613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.426349970664,
        "longitude": -88.4777859342785
      }
    },
    {
      "number": 30576,
      "class": "Bus",
      "name": "COLUMBUS 25 1",
      "init": {
        "Vr": 0.4995800643490924,
        "Vi": -0.885188959632764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3751274529709,
        "longitude": -88.3542297133765
      }
    },
    {
      "number": 30577,
      "class": "Bus",
      "name": "COLUMBUS 26 1",
      "init": {
        "Vr": 0.4963342003009903,
        "Vi": -0.8915824423049548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4185352600077,
        "longitude": -88.3121164872081
      }
    },
    {
      "number": 30578,
      "class": "Bus",
      "name": "COLUMBUS 26 2",
      "init": {
        "Vr": 0.4960832899950421,
        "Vi": -0.8916088919354243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4185352600077,
        "longitude": -88.3121164872081
      }
    },
    {
      "number": 30579,
      "class": "Bus",
      "name": "COLUMBUS 27 1",
      "init": {
        "Vr": 0.44883378354779985,
        "Vi": -0.8907463512302991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3538969793692,
        "longitude": -88.2361091052009
      }
    },
    {
      "number": 30580,
      "class": "Bus",
      "name": "COLUMBUS 28 1",
      "init": {
        "Vr": 0.49696480174848945,
        "Vi": -0.9034470754091364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4448700787621,
        "longitude": -88.3549079225709
      }
    },
    {
      "number": 30581,
      "class": "Bus",
      "name": "COLUMBUS 29 1",
      "init": {
        "Vr": 0.5241460028540298,
        "Vi": -0.8922879864819817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5681403270423,
        "longitude": -88.4638910598687
      }
    },
    {
      "number": 30582,
      "class": "Bus",
      "name": "STARKVILLE 1 1",
      "init": {
        "Vr": 0.6955048881882513,
        "Vi": -0.7339728962643306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5022741508317,
        "longitude": -88.8350770477649
      }
    },
    {
      "number": 30583,
      "class": "Bus",
      "name": "STARKVILLE 2 1",
      "init": {
        "Vr": 0.7416819527864755,
        "Vi": -0.711775307586832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.339120700983,
        "longitude": -88.85157010883
      }
    },
    {
      "number": 30584,
      "class": "Bus",
      "name": "STARKVILLE 2 2",
      "init": {
        "Vr": 0.7412269997533851,
        "Vi": -0.7118537629118854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.339120700983,
        "longitude": -88.85157010883
      }
    },
    {
      "number": 30585,
      "class": "Bus",
      "name": "STARKVILLE 3 1",
      "init": {
        "Vr": 0.7726332487980114,
        "Vi": -0.6872570718001901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4312860800159,
        "longitude": -88.8457939141428
      }
    },
    {
      "number": 30586,
      "class": "Bus",
      "name": "STARKVILLE 3 2",
      "init": {
        "Vr": 0.7512460863947895,
        "Vi": -0.7137423709133379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4312860800159,
        "longitude": -88.8457939141428
      }
    },
    {
      "number": 30587,
      "class": "Bus",
      "name": "STARKVILLE 3 3",
      "init": {
        "Vr": 0.7721739679721648,
        "Vi": -0.6874647353182268
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4312860800159,
        "longitude": -88.8457939141428
      }
    },
    {
      "number": 30588,
      "class": "Bus",
      "name": "STARKVILLE 4 1",
      "init": {
        "Vr": 0.7417164700243997,
        "Vi": -0.718219935304625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3993772675945,
        "longitude": -88.8076384622596
      }
    },
    {
      "number": 30589,
      "class": "Bus",
      "name": "CANTON 22 1",
      "init": {
        "Vr": 0.7049513821141535,
        "Vi": -0.6867089875596711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6588568785285,
        "longitude": -89.9726195015256
      }
    },
    {
      "number": 30590,
      "class": "Bus",
      "name": "CANTON 23 1",
      "init": {
        "Vr": 0.7080500372042529,
        "Vi": -0.6795242906340759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6772030413954,
