        "longitude": -89.9931318463804
      }
    },
    {
      "number": 30591,
      "class": "Bus",
      "name": "CANTON 24 1",
      "init": {
        "Vr": 0.7213421307869098,
        "Vi": -0.6596394396053138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6124874582868,
        "longitude": -90.0516126505964
      }
    },
    {
      "number": 30592,
      "class": "Bus",
      "name": "MADISON 28 1",
      "init": {
        "Vr": 0.8657782776025064,
        "Vi": -0.5354585932786969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5204198437656,
        "longitude": -90.1758905500888
      }
    },
    {
      "number": 30593,
      "class": "Bus",
      "name": "MADISON 29 1",
      "init": {
        "Vr": 0.879298485347889,
        "Vi": -0.52264606526203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.495035878578,
        "longitude": -90.1915409270681
      }
    },
    {
      "number": 30594,
      "class": "Bus",
      "name": "MADISON 30 1",
      "init": {
        "Vr": 0.8525404600213135,
        "Vi": -0.5562298845049811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4689320938714,
        "longitude": -90.0894899271257
      }
    },
    {
      "number": 30595,
      "class": "Bus",
      "name": "RIDGELAND 4 1",
      "init": {
        "Vr": 0.8686078015394787,
        "Vi": -0.5320294111722178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5311155645733,
        "longitude": -90.2169009703056
      }
    },
    {
      "number": 30596,
      "class": "Bus",
      "name": "RIDGELAND 4 2",
      "init": {
        "Vr": 0.8688055710475987,
        "Vi": -0.531877371960791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5311155645733,
        "longitude": -90.2169009703056
      }
    },
    {
      "number": 30597,
      "class": "Bus",
      "name": "RIDGELAND 5 1",
      "init": {
        "Vr": 0.8996275741478069,
        "Vi": -0.5173615538854114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4089198110528,
        "longitude": -90.2180094998119
      }
    },
    {
      "number": 30598,
      "class": "Bus",
      "name": "RIDGELAND 5 2",
      "init": {
        "Vr": 0.8994430090050424,
        "Vi": -0.5175120829125291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4089198110528,
        "longitude": -90.2180094998119
      }
    },
    {
      "number": 30599,
      "class": "Bus",
      "name": "RIDGELAND 6 1",
      "init": {
        "Vr": 0.8608891866610068,
        "Vi": -0.5446392171932549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4384630650723,
        "longitude": -90.0998374972811
      }
    },
    {
      "number": 30600,
      "class": "Bus",
      "name": "FOXWORTH 1 1",
      "init": {
        "Vr": 0.685133044335886,
        "Vi": -0.7014050028962884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2382324693043,
        "longitude": -89.8522356507021
      }
    },
    {
      "number": 30601,
      "class": "Bus",
      "name": "FOXWORTH 2 1",
      "init": {
        "Vr": 0.7618199265695353,
        "Vi": -0.6782748347556803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1375904453472,
        "longitude": -89.9719085906077
      }
    },
    {
      "number": 30602,
      "class": "Bus",
      "name": "FOXWORTH 3 1",
      "init": {
        "Vr": 0.6664220378880649,
        "Vi": -0.7218922949150459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2254927594859,
        "longitude": -89.9885903554444
      }
    },
    {
      "number": 30603,
      "class": "Bus",
      "name": "SANDY HOOK 2 1",
      "init": {
        "Vr": 0.76992232961178,
        "Vi": -0.6157081152114818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0174782307444,
        "longitude": -89.8550985327225
      }
    },
    {
      "number": 30604,
      "class": "Bus",
      "name": "TYLERTOWN 1 1",
      "init": {
        "Vr": 0.811710231184199,
        "Vi": -0.5903390372161066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1163575225885,
        "longitude": -90.1684911436301
      }
    },
    {
      "number": 30605,
      "class": "Bus",
      "name": "TYLERTOWN 1 2",
      "init": {
        "Vr": 0.8118746513755009,
        "Vi": -0.5902317674123299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1163575225885,
        "longitude": -90.1684911436301
      }
    },
    {
      "number": 30606,
      "class": "Bus",
      "name": "TYLERTOWN 2 1",
      "init": {
        "Vr": 0.800904380019236,
        "Vi": -0.5909508446658287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0288664420673,
        "longitude": -90.025399570513
      }
    },
    {
      "number": 30607,
      "class": "Bus",
      "name": "TYLERTOWN 2 2",
      "init": {
        "Vr": 0.801071382774332,
        "Vi": -0.5908640672979926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.0288664420673,
        "longitude": -90.025399570513
      }
    },
    {
      "number": 30608,
      "class": "Bus",
      "name": "TYLERTOWN 3 1",
      "init": {
        "Vr": 0.7974611414546293,
        "Vi": -0.6098937678681012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.135280657667,
        "longitude": -90.204544681811
      }
    },
    {
      "number": 30609,
      "class": "Bus",
      "name": "TYLERTOWN 3 2",
      "init": {
        "Vr": 0.7972903953610482,
        "Vi": -0.6099584162862037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.135280657667,
        "longitude": -90.204544681811
      }
    },
    {
      "number": 30610,
      "class": "Bus",
      "name": "ABERDEEN 6 1",
      "init": {
        "Vr": 0.4569104084823311,
        "Vi": -0.904558584751679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30611,
      "class": "Bus",
      "name": "ABERDEEN 6 2",
      "init": {
        "Vr": 0.4569104084823311,
        "Vi": -0.9045585847516789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30612,
      "class": "Bus",
      "name": "ABERDEEN 6 3",
      "init": {
        "Vr": 0.4569104084823311,
        "Vi": -0.9045585847516789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30613,
      "class": "Bus",
      "name": "ABERDEEN 6 4",
      "init": {
        "Vr": 0.45691040848233105,
        "Vi": -0.9045585847516789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30614,
      "class": "Bus",
      "name": "ABERDEEN 6 5",
      "init": {
        "Vr": 0.456745876777518,
        "Vi": -0.9045677776312285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30615,
      "class": "Bus",
      "name": "ABERDEEN 6 7",
      "init": {
        "Vr": 0.4570888748384721,
        "Vi": -0.9045455361523751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8059736302047,
        "longitude": -88.5744102785858
      }
    },
    {
      "number": 30616,
      "class": "Bus",
      "name": "ABERDEEN 7 1",
      "init": {
        "Vr": 0.4795412706597131,
        "Vi": -0.8815844468841172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.8065359511178,
        "longitude": -88.6492195155084
      }
    },
    {
      "number": 30617,
      "class": "Bus",
      "name": "AMORY 1 1",
      "init": {
        "Vr": 0.385767769612102,
        "Vi": -0.9284707195383561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9859078159617,
        "longitude": -88.4440721281608
      }
    },
    {
      "number": 30618,
      "class": "Bus",
      "name": "AMORY 2 1",
      "init": {
        "Vr": 0.40720037214527927,
        "Vi": -0.9174342517389757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9062578837135,
        "longitude": -88.4319749790794
      }
    },
    {
      "number": 30619,
      "class": "Bus",
      "name": "AMORY 3 1",
      "init": {
        "Vr": 0.36322791821059663,
        "Vi": -0.9407413261717599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0368925272885,
        "longitude": -88.4902372327002
      }
    },
    {
      "number": 30620,
      "class": "Bus",
      "name": "KILMICHAEL 1",
      "init": {
        "Vr": 0.8271811606757268,
        "Vi": -0.6182806191189605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3999908617107,
        "longitude": -89.5422864849796
      }
    },
    {
      "number": 30621,
      "class": "Bus",
      "name": "LITTLE ROCK 1 1",
      "init": {
        "Vr": 0.6623981746393953,
        "Vi": -0.7719297340806627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5106437858074,
        "longitude": -89.0306773529203
      }
    },
    {
      "number": 30622,
      "class": "Bus",
      "name": "LITTLE ROCK 1 2",
      "init": {
        "Vr": 0.6624964713057352,
        "Vi": -0.7719188288760238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.5106437858074,
        "longitude": -89.0306773529203
      }
    },
    {
      "number": 30623,
      "class": "Bus",
      "name": "DECATUR 18 1",
      "init": {
        "Vr": 0.6693801060900723,
        "Vi": -0.7606828237019644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3867624461157,
        "longitude": -89.0678056142102
      }
    },
    {
      "number": 30624,
      "class": "Bus",
      "name": "LAKE 1 1",
      "init": {
        "Vr": 0.7468279207312021,
        "Vi": -0.7011111655468698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3353188000527,
        "longitude": -89.3248253584491
      }
    },
    {
      "number": 30625,
      "class": "Bus",
      "name": "LAKE 1 2",
      "init": {
        "Vr": 0.7467442167828191,
        "Vi": -0.7011292155347809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3353188000527,
        "longitude": -89.3248253584491
      }
    },
    {
      "number": 30626,
      "class": "Bus",
      "name": "BROOKSVILLE 6 1",
      "init": {
        "Vr": 0.5177632610133714,
        "Vi": -0.8674829203647629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2749599873858,
        "longitude": -88.4938886886506
      }
    },
    {
      "number": 30627,
      "class": "Bus",
      "name": "BROOKSVILLE 6 2",
      "init": {
        "Vr": 0.517717953343079,
        "Vi": -0.8674795690578976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2749599873858,
        "longitude": -88.4938886886506
      }
    },
    {
      "number": 30628,
      "class": "Bus",
      "name": "MACON 20 1",
      "init": {
        "Vr": 0.5701242244976115,
        "Vi": -0.8191999781271768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0457052745668,
        "longitude": -88.5475367276652
      }
    },
    {
      "number": 30629,
      "class": "Bus",
      "name": "MACON 20 2",
      "init": {
        "Vr": 0.569860403880978,
        "Vi": -0.8192221463502002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0457052745668,
        "longitude": -88.5475367276652
      }
    },
    {
      "number": 30630,
      "class": "Bus",
      "name": "MACON 21 1",
      "init": {
        "Vr": 0.5576399768101938,
        "Vi": -0.8310573337047206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30631,
      "class": "Bus",
      "name": "MACON 21 2",
      "init": {
        "Vr": 0.5576399768101938,
        "Vi": -0.8310573337047205
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30632,
      "class": "Bus",
      "name": "MACON 21 3",
      "init": {
        "Vr": 0.5576399768101938,
        "Vi": -0.8310573337047205
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30633,
      "class": "Bus",
      "name": "MACON 21 4",
      "init": {
        "Vr": 0.5576399768101938,
        "Vi": -0.8310573337047205
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30634,
      "class": "Bus",
      "name": "MACON 21 5",
      "init": {
        "Vr": 0.5574983965142596,
        "Vi": -0.8310774063806975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30635,
      "class": "Bus",
      "name": "MACON 21 7",
      "init": {
        "Vr": 0.5577876363249435,
        "Vi": -0.8310326328060864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0889762099786,
        "longitude": -88.6230701352329
      }
    },
    {
      "number": 30636,
      "class": "Bus",
      "name": "COURTLAND 3 1",
      "init": {
        "Vr": 0.5886699847130017,
        "Vi": -0.8077186725191154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1585515841362,
        "longitude": -89.9552198734798
      }
    },
    {
      "number": 30637,
      "class": "Bus",
      "name": "COURTLAND 3 2",
      "init": {
        "Vr": 0.5884919904226551,
        "Vi": -0.8077146514859173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1585515841362,
        "longitude": -89.9552198734798
      }
    },
    {
      "number": 30638,
      "class": "Bus",
      "name": "CRENSHAW 1",
      "init": {
        "Vr": 0.6486064005747354,
        "Vi": -0.8103126898900126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4663011495023,
        "longitude": -90.1860956212388
      }
    },
    {
      "number": 30639,
      "class": "Bus",
      "name": "CRENSHAW 2",
      "init": {
        "Vr": 0.6485024072047184,
        "Vi": -0.8103352857474152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4663011495023,
        "longitude": -90.1860956212388
      }
    },
    {
      "number": 30640,
      "class": "Bus",
      "name": "SARAH 1",
      "init": {
        "Vr": 0.4986137437017332,
        "Vi": -0.8986767483690121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.664066488301,
        "longitude": -90.187515982019
      }
    },
    {
      "number": 30641,
      "class": "Bus",
      "name": "SARAH 2",
      "init": {
        "Vr": 0.4985396996541511,
        "Vi": -0.8986746186155009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.664066488301,
        "longitude": -90.187515982019
      }
    },
    {
      "number": 30642,
      "class": "Bus",
      "name": "SARDIS 2 1",
      "init": {
        "Vr": 0.7011598848940236,
        "Vi": -0.768201501408035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4068200501221,
        "longitude": -89.9657585411077
      }
    },
    {
      "number": 30643,
      "class": "Bus",
      "name": "SARDIS 3 1",
      "init": {
        "Vr": 0.6549224320124084,
        "Vi": -0.7918396310436439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5061448749206,
        "longitude": -89.9293085483845
      }
    },
    {
      "number": 30644,
      "class": "Bus",
      "name": "SARDIS 3 2",
      "init": {
        "Vr": 0.6546640140702994,
        "Vi": -0.791887789804273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5061448749206,
        "longitude": -89.9293085483845
      }
    },
    {
      "number": 30645,
      "class": "Bus",
      "name": "BEAUMONT 1 1",
      "init": {
        "Vr": 0.590652182145475,
        "Vi": -0.7859291479708511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1677854825419,
        "longitude": -88.9560396310923
      }
    },
    {
      "number": 30646,
      "class": "Bus",
      "name": "MCCOMB 1 1",
      "init": {
        "Vr": 1.0221970544681709,
        "Vi": -0.16737449607934834
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1846983809339,
        "longitude": -90.4296261271196
      }
    },
    {
      "number": 30647,
      "class": "Bus",
      "name": "MCCOMB 1 2",
      "init": {
        "Vr": 1.0220787369878985,
        "Vi": -0.16755471381470843
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1846983809339,
        "longitude": -90.4296261271196
      }
    },
    {
      "number": 30648,
      "class": "Bus",
      "name": "MCCOMB 2 1",
      "init": {
        "Vr": 0.8333645647795157,
        "Vi": -0.5701587533575844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.152814080387,
        "longitude": -90.40229170814
      }
    },
    {
      "number": 30649,
      "class": "Bus",
      "name": "MCCOMB 3 1",
      "init": {
        "Vr": 0.8409191851717037,
        "Vi": -0.5554213436221946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1721850416072,
        "longitude": -90.3147701531805
      }
    },
    {
      "number": 30650,
      "class": "Bus",
      "name": "MCCOMB 4 1",
      "init": {
        "Vr": 0.830682090024989,
        "Vi": -0.5893113440839642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2644995223249,
        "longitude": -90.3461289652093
      }
    },
    {
      "number": 30651,
      "class": "Bus",
      "name": "BOONEVILLE 1 1",
      "init": {
        "Vr": 0.41294720777171867,
        "Vi": -0.9537479386326424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30652,
      "class": "Bus",
      "name": "BOONEVILLE 1 2",
      "init": {
        "Vr": 0.4046392008045658,
        "Vi": -0.9559675402344413
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30653,
      "class": "Bus",
      "name": "BOONEVILLE 1 3",
      "init": {
        "Vr": 0.4134829445762529,
        "Vi": -0.9536048089673775
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30654,
      "class": "Bus",
      "name": "BOONEVILLE 1 4",
      "init": {
        "Vr": 0.41348294457625284,
        "Vi": -0.9536048089673774
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30655,
      "class": "Bus",
      "name": "BOONEVILLE 1 5",
      "init": {
        "Vr": 0.4131389604321432,
        "Vi": -0.9537375791422559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30656,
      "class": "Bus",
      "name": "BOONEVILLE 1 7",
      "init": {
        "Vr": 0.41294720777171867,
        "Vi": -0.9537479386326424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.69770971177,
        "longitude": -88.4758819518538
      }
    },
    {
      "number": 30657,
      "class": "Bus",
      "name": "BOONEVILLE 2 1",
      "init": {
        "Vr": 0.4950060966934863,
        "Vi": -0.9068873468040165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6649890317224,
        "longitude": -88.4712143288337
      }
    },
    {
      "number": 30658,
      "class": "Bus",
      "name": "BOONEVILLE 2 2",
      "init": {
        "Vr": 0.42847935273477433,
        "Vi": -0.9488127683705215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6649890317224,
        "longitude": -88.4712143288337
      }
    },
    {
      "number": 30659,
      "class": "Bus",
      "name": "BOONEVILLE 2 3",
      "init": {
        "Vr": 0.4947532700892248,
        "Vi": -0.9068734677942032
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6649890317224,
        "longitude": -88.4712143288337
      }
    },
    {
      "number": 30660,
      "class": "Bus",
      "name": "BOONEVILLE 3 1",
      "init": {
        "Vr": 0.41874916623638436,
        "Vi": -0.9417594438319555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5899076813425,
        "longitude": -88.5105943928941
      }
    },
    {
      "number": 30661,
      "class": "Bus",
      "name": "BOONEVILLE 4 1",
      "init": {
        "Vr": 0.4178885627011196,
        "Vi": -0.9330520666354464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6642991319583,
        "longitude": -88.546887384723
      }
    },
    {
      "number": 30662,
      "class": "Bus",
      "name": "LAMBERT 1 1",
      "init": {
        "Vr": 0.6157510883430605,
        "Vi": -0.8243953016773968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0562229335276,
        "longitude": -90.2496742188746
      }
    },
    {
      "number": 30663,
      "class": "Bus",
      "name": "MARKS 1",
      "init": {
        "Vr": 0.6308694594623221,
        "Vi": -0.8258183456010479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3226692940395,
        "longitude": -90.2184572741113
      }
    },
    {
      "number": 30664,
      "class": "Bus",
      "name": "BRANDON 10 1",
      "init": {
        "Vr": 0.8386107698388555,
        "Vi": -0.5571456049336301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1820107128213,
        "longitude": -89.8999131085065
      }
    },
    {
      "number": 30665,
      "class": "Bus",
      "name": "BRANDON 11 1",
      "init": {
        "Vr": 0.8660219957446375,
        "Vi": -0.5159902430441506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2633711829911,
        "longitude": -89.9107808323573
      }
    },
    {
      "number": 30666,
      "class": "Bus",
      "name": "BRANDON 12 1",
      "init": {
        "Vr": 0.8427785770203161,
        "Vi": -0.5490412636770724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2880139341095,
        "longitude": -89.8265336303945
      }
    },
    {
      "number": 30667,
      "class": "Bus",
      "name": "BRANDON 13 1",
      "init": {
        "Vr": 0.8772954696704158,
        "Vi": -0.5009885308377309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2348376310216,
        "longitude": -89.9075116820164
      }
    },
    {
      "number": 30668,
      "class": "Bus",
      "name": "BRANDON 13 2",
      "init": {
        "Vr": 0.8770196586544694,
        "Vi": -0.5012235505380594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2348376310216,
        "longitude": -89.9075116820164
      }
    },
    {
      "number": 30669,
      "class": "Bus",
      "name": "BRANDON 14 1",
      "init": {
        "Vr": 0.8480350705474399,
        "Vi": -0.583644572414871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4714536904259,
        "longitude": -89.9778361043809
      }
    },
    {
      "number": 30670,
      "class": "Bus",
      "name": "BRANDON 15 1",
      "init": {
        "Vr": 0.8434114993798636,
        "Vi": -0.5813725879412955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3955554190924,
        "longitude": -89.8696288535636
      }
    },
    {
      "number": 30671,
      "class": "Bus",
      "name": "BRANDON 16 1",
      "init": {
        "Vr": 0.8544658985770734,
        "Vi": -0.593315560661623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4494399752801,
        "longitude": -89.9137588365499
      }
    },
    {
      "number": 30672,
      "class": "Bus",
      "name": "BRANDON 17 1",
      "init": {
        "Vr": 0.8539321239351032,
        "Vi": -0.5754911165790272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4243242389184,
        "longitude": -90.0090214071609
      }
    },
    {
      "number": 30673,
      "class": "Bus",
      "name": "FLORENCE 22 1",
      "init": {
        "Vr": 0.8595193476161206,
        "Vi": -0.5380989161163852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0851746420494,
        "longitude": -90.1190636627521
      }
    },
    {
      "number": 30674,
      "class": "Bus",
      "name": "FLORENCE 23 1",
      "init": {
        "Vr": 0.8716113870350141,
        "Vi": -0.5170766225513028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0995928109917,
        "longitude": -90.1650816894819
      }
    },
    {
      "number": 30675,
      "class": "Bus",
      "name": "FLORENCE 24 1",
      "init": {
        "Vr": 0.866178201025843,
        "Vi": -0.5223897309982922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1498483737969,
        "longitude": -90.2312465189713
      }
    },
    {
      "number": 30676,
      "class": "Bus",
      "name": "FLOWOOD 1",
      "init": {
        "Vr": 0.8595934652531709,
        "Vi": -0.5522889929167588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3459951309117,
        "longitude": -90.0836318309734
      }
    },
    {
      "number": 30677,
      "class": "Bus",
      "name": "MENDENHALL 1 1",
      "init": {
        "Vr": 0.8302310291929401,
        "Vi": -0.6110105826153676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0240869892067,
        "longitude": -89.9896602045648
      }
    },
    {
      "number": 30678,
      "class": "Bus",
      "name": "MENDENHALL 2 1",
      "init": {
        "Vr": 0.6817254075551765,
        "Vi": -0.7169112467042951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8892373593419,
        "longitude": -89.8867005235021
      }
    },
    {
      "number": 30679,
      "class": "Bus",
      "name": "MENDENHALL 2 2",
      "init": {
        "Vr": 0.6815407564590533,
        "Vi": -0.7169064796498571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8892373593419,
        "longitude": -89.8867005235021
      }
    },
    {
      "number": 30680,
      "class": "Bus",
      "name": "MORTON 1 1",
      "init": {
        "Vr": 0.7558430329475742,
        "Vi": -0.6810004318107817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3231212592317,
        "longitude": -89.6398382198392
      }
    },
    {
      "number": 30681,
      "class": "Bus",
      "name": "MORTON 2 1",
      "init": {
        "Vr": 0.7826311528335762,
        "Vi": -0.6254757010437583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2645739849197,
        "longitude": -89.7048275364729
      }
    },
    {
      "number": 30682,
      "class": "Bus",
      "name": "MORTON 2 2",
      "init": {
        "Vr": 0.782313555365082,
        "Vi": -0.6256214566018358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2645739849197,
        "longitude": -89.7048275364729
      }
    },
    {
      "number": 30683,
      "class": "Bus",
      "name": "PEARL 1 1",
      "init": {
        "Vr": 0.9232046501943209,
        "Vi": -0.44515567727170346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2062576405862,
        "longitude": -90.1000741846107
      }
    },
    {
      "number": 30684,
      "class": "Bus",
      "name": "PEARL 2 1",
      "init": {
        "Vr": 0.969384762393801,
        "Vi": -0.3541315865380221
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2192332209223,
        "longitude": -90.0824633512057
      }
    },
    {
      "number": 30685,
      "class": "Bus",
      "name": "PEARL 2 2",
      "init": {
        "Vr": 0.9320193315945502,
        "Vi": -0.43326732195022166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2192332209223,
        "longitude": -90.0824633512057
      }
    },
    {
      "number": 30686,
      "class": "Bus",
      "name": "PEARL 2 3",
      "init": {
        "Vr": 0.9687795301869403,
        "Vi": -0.35473072503228487
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2192332209223,
        "longitude": -90.0824633512057
      }
    },
    {
      "number": 30687,
      "class": "Bus",
      "name": "FOREST 5 1",
      "init": {
        "Vr": 0.7103345244367997,
        "Vi": -0.7419056777216648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3954977795135,
        "longitude": -89.4650545735603
      }
    },
    {
      "number": 30688,
      "class": "Bus",
      "name": "FOREST 6 1",
      "init": {
        "Vr": 0.7228664356938544,
        "Vi": -0.7415759601543526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3456819821079,
        "longitude": -89.4431104094547
      }
    },
    {
      "number": 30689,
      "class": "Bus",
      "name": "ANGUILLA 1",
      "init": {
        "Vr": 0.7962004437288941,
        "Vi": -0.6466629972607937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9734207480518,
        "longitude": -90.769833837391
      }
    },
    {
      "number": 30690,
      "class": "Bus",
      "name": "HOLLANDALE 1 1",
      "init": {
        "Vr": 0.8862838070315951,
        "Vi": -0.5141129768575567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1410684614095,
        "longitude": -91.0212022208043
      }
    },
    {
      "number": 30691,
      "class": "Bus",
      "name": "HOLLANDALE 2 1",
      "init": {
        "Vr": 0.8560133119649368,
        "Vi": -0.5493125599738461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0825984477207,
        "longitude": -90.8782726038462
      }
    },
    {
      "number": 30692,
      "class": "Bus",
      "name": "HARRISVILLE 8 1",
      "init": {
        "Vr": 0.7763368438144277,
        "Vi": -0.6516265306753485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9383724484238,
        "longitude": -90.0828765957579
      }
    },
    {
      "number": 30693,
      "class": "Bus",
      "name": "HARRISVILLE 8 2",
      "init": {
        "Vr": 0.7762563748589174,
        "Vi": -0.6516700311983269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9383724484238,
        "longitude": -90.0828765957579
      }
    },
    {
      "number": 30694,
      "class": "Bus",
      "name": "MAGEE 1 1",
      "init": {
        "Vr": 0.653187838291138,
        "Vi": -0.7484439227192016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30695,
      "class": "Bus",
      "name": "MAGEE 1 2",
      "init": {
        "Vr": 0.6531878382911377,
        "Vi": -0.7484439227192016
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30696,
      "class": "Bus",
      "name": "MAGEE 1 3",
      "init": {
        "Vr": 0.6531878382911377,
        "Vi": -0.7484439227192016
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30697,
      "class": "Bus",
      "name": "MAGEE 1 4",
      "init": {
        "Vr": 0.6531878382911376,
        "Vi": -0.7484439227192017
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30698,
      "class": "Bus",
      "name": "MAGEE 1 5",
      "init": {
        "Vr": 0.6528830497213608,
        "Vi": -0.7484956243082189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30699,
      "class": "Bus",
      "name": "MAGEE 1 7",
      "init": {
        "Vr": 0.6534958100261381,
        "Vi": -0.748401506139225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9197686329666,
        "longitude": -89.7707422453184
      }
    },
    {
      "number": 30700,
      "class": "Bus",
      "name": "MAGEE 2 1",
      "init": {
        "Vr": 0.6491212406826034,
        "Vi": -0.7702198598546126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8990044910084,
        "longitude": -89.6837770298509
      }
    },
    {
      "number": 30701,
      "class": "Bus",
      "name": "MAGEE 3 1",
      "init": {
        "Vr": 0.6574597162753738,
        "Vi": -0.7886912224118512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.8145209573662,
        "longitude": -89.7327953294447
      }
    },
    {
      "number": 30702,
      "class": "Bus",
      "name": "PINOLA 1",
      "init": {
        "Vr": 0.717222022859732,
        "Vi": -0.6921476774420035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7952127909689,
        "longitude": -89.9469380483118
      }
    },
    {
      "number": 30703,
      "class": "Bus",
      "name": "PINOLA 2",
      "init": {
        "Vr": 0.7170956405314585,
        "Vi": -0.6921961041955014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.7952127909689,
        "longitude": -89.9469380483118
      }
    },
    {
      "number": 30704,
      "class": "Bus",
      "name": "RALEIGH 31 1",
      "init": {
        "Vr": 0.8491336664587629,
        "Vi": -0.5782521141803921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0364040152592,
        "longitude": -89.4759680750274
      }
    },
    {
      "number": 30705,
      "class": "Bus",
      "name": "INDIANOLA 1 1",
      "init": {
        "Vr": 0.8451555875068324,
        "Vi": -0.5680775913838354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4632262816584,
        "longitude": -90.7504446522804
      }
    },
    {
      "number": 30706,
      "class": "Bus",
      "name": "INDIANOLA 2 1",
      "init": {
        "Vr": 0.8267613144725068,
        "Vi": -0.5872349327639932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5118627103372,
        "longitude": -90.6913782962034
      }
    },
    {
      "number": 30707,
      "class": "Bus",
      "name": "INDIANOLA 2 2",
      "init": {
        "Vr": 0.8271610653761786,
        "Vi": -0.5870759433418355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5118627103372,
        "longitude": -90.6913782962034
      }
    },
    {
      "number": 30708,
      "class": "Bus",
      "name": "PARCHMAN 1 1",
      "init": {
        "Vr": 0.6954497043747541,
        "Vi": -0.7654616933688568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9019833776183,
        "longitude": -90.512637685033
      }
    },
    {
      "number": 30709,
      "class": "Bus",
      "name": "PARCHMAN 2 1",
      "init": {
        "Vr": 0.6888687424383175,
        "Vi": -0.7781267207432254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.9592525072295,
        "longitude": -90.5787281178923
      }
    },
    {
      "number": 30710,
      "class": "Bus",
      "name": "RULEVILLE 1",
      "init": {
        "Vr": 0.7393347865257796,
        "Vi": -0.7301988622151647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6875115049112,
        "longitude": -90.5179156133318
      }
    },
    {
      "number": 30711,
      "class": "Bus",
      "name": "RULEVILLE 2",
      "init": {
        "Vr": 0.739194667025125,
        "Vi": -0.7302599804971102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6875115049112,
        "longitude": -90.5179156133318
      }
    },
    {
      "number": 30712,
      "class": "Bus",
      "name": "CHARLESTON 20 1",
      "init": {
        "Vr": 0.6037724210802315,
        "Vi": -0.8381448289347718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0295810357608,
        "longitude": -90.1164462793562
      }
    },
    {
      "number": 30713,
      "class": "Bus",
      "name": "CHARLESTON 20 2",
      "init": {
        "Vr": 0.6035385828300199,
        "Vi": -0.8381652531935025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0295810357608,
        "longitude": -90.1164462793562
      }
    },
    {
      "number": 30714,
      "class": "Bus",
      "name": "OAKLAND 14 1",
      "init": {
        "Vr": 0.6237649147509244,
        "Vi": -0.7572131613724999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.0041336160969,
        "longitude": -89.8951474287745
      }
    },
    {
      "number": 30715,
      "class": "Bus",
      "name": "SENATOBIA 1 1",
      "init": {
        "Vr": 0.6043215644933941,
        "Vi": -0.8155684897208016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6202825938827,
        "longitude": -89.8582848390812
      }
    },
    {
      "number": 30716,
      "class": "Bus",
      "name": "SENATOBIA 1 2",
      "init": {
        "Vr": 0.6038957027187436,
        "Vi": -0.8155928290436598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6202825938827,
        "longitude": -89.8582848390812
      }
    },
    {
      "number": 30717,
      "class": "Bus",
      "name": "SENATOBIA 2 1",
      "init": {
        "Vr": 0.6165042948886563,
        "Vi": -0.8128769142228751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.6399264139594,
        "longitude": -89.9062408881903
      }
    },
    {
      "number": 30718,
      "class": "Bus",
      "name": "BELMONT 11 1",
      "init": {
        "Vr": 0.34526595942465704,
        "Vi": -0.9584726025370441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5812555879232,
        "longitude": -88.1486959010191
      }
    },
    {
      "number": 30719,
      "class": "Bus",
      "name": "BELMONT 12 1",
      "init": {
        "Vr": 0.3059640643717686,
        "Vi": -0.9640126988840567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.4896819256126,
        "longitude": -88.0987188557798
      }
    },
    {
      "number": 30720,
      "class": "Bus",
      "name": "COUNCE 1",
      "init": {
        "Vr": 0.21613345224180008,
        "Vi": -0.9910675684614869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0817861194196,
        "longitude": -88.3144595016938
      }
    },
    {
      "number": 30721,
      "class": "Bus",
      "name": "COUNCE 2",
      "init": {
        "Vr": 0.21601918825920866,
        "Vi": -0.9910555306711398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0817861194196,
        "longitude": -88.3144595016938
      }
    },
    {
      "number": 30722,
      "class": "Bus",
      "name": "ROBINSONVILLE 1",
      "init": {
        "Vr": 0.4889866129270893,
        "Vi": -0.890304897834153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.8242869650248,
        "longitude": -90.27739185073
      }
    },
    {
      "number": 30723,
      "class": "Bus",
      "name": "TUNICA 1 1",
      "init": {
        "Vr": 0.4738117960783396,
        "Vi": -0.895621737582515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5927391659097,
        "longitude": -90.4397431500998
      }
    },
    {
      "number": 30724,
      "class": "Bus",
      "name": "TUNICA 2 1",
      "init": {
        "Vr": 0.4751600912684245,
        "Vi": -0.8931919167834387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7640302910946,
        "longitude": -90.4181610771169
      }
    },
    {
      "number": 30725,
      "class": "Bus",
      "name": "TUNICA 2 2",
      "init": {
        "Vr": 0.4750145421966216,
        "Vi": -0.8931942098052733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.7640302910946,
        "longitude": -90.4181610771169
      }
    },
    {
      "number": 30726,
      "class": "Bus",
      "name": "TUNICA 3 1",
      "init": {
        "Vr": 0.47947319920453757,
        "Vi": -0.8973911116663041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5644805035548,
        "longitude": -90.3681834478815
      }
    },
    {
      "number": 30727,
      "class": "Bus",
      "name": "NEW ALBANY 1 1",
      "init": {
        "Vr": 0.4220871626599961,
        "Vi": -0.9245912557282593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.424394527133,
        "longitude": -89.0138554774918
      }
    },
    {
      "number": 30728,
      "class": "Bus",
      "name": "NEW ALBANY 1 2",
      "init": {
        "Vr": 0.4218674546238386,
        "Vi": -0.9245260000393639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.424394527133,
        "longitude": -89.0138554774918
      }
    },
    {
      "number": 30729,
      "class": "Bus",
      "name": "NEW ALBANY 2 1",
      "init": {
        "Vr": 0.5192114388577365,
        "Vi": -0.8961852168824637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703105336243,
        "longitude": -88.9881442265067
      }
    },
    {
      "number": 30730,
      "class": "Bus",
      "name": "NEW ALBANY 2 2",
      "init": {
        "Vr": 0.519027909703713,
        "Vi": -0.8961888118350471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5703105336243,
        "longitude": -88.9881442265067
      }
    },
    {
      "number": 30731,
      "class": "Bus",
      "name": "NEW ALBANY 3 1",
      "init": {
        "Vr": 0.503342669005577,
        "Vi": -0.8994593842826671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5109520614294,
        "longitude": -89.0036234132667
      }
    },
    {
      "number": 30732,
      "class": "Bus",
      "name": "NEW ALBANY 4 1",
      "init": {
        "Vr": 0.48016635923719175,
        "Vi": -0.9057441188302757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5035522300274,
        "longitude": -89.0462172137938
      }
    },
    {
      "number": 30733,
      "class": "Bus",
      "name": "NEW ALBANY 4 2",
      "init": {
        "Vr": 0.4799871917767122,
        "Vi": -0.9057474488891668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5035522300274,
        "longitude": -89.0462172137938
      }
    },
    {
      "number": 30734,
      "class": "Bus",
      "name": "VICKSBURG 3 1",
      "init": {
        "Vr": 0.9583777539005377,
        "Vi": -0.3560827586016847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2241366972874,
        "longitude": -90.8911829683756
      }
    },
    {
      "number": 30735,
      "class": "Bus",
      "name": "VICKSBURG 4 1",
      "init": {
        "Vr": 0.897624223288726,
        "Vi": -0.4382665263561506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2930289331701,
        "longitude": -90.7788821521751
      }
    },
    {
      "number": 30736,
      "class": "Bus",
      "name": "VICKSBURG 5 1",
      "init": {
        "Vr": 0.916932773168145,
        "Vi": -0.4123244238379262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2170154101286,
        "longitude": -90.777072067387
      }
    },
    {
      "number": 30737,
      "class": "Bus",
      "name": "VICKSBURG 6 1",
      "init": {
        "Vr": 0.9568292830154472,
        "Vi": -0.3591809275772835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.1989392037222,
        "longitude": -90.8844705170146
      }
    },
    {
      "number": 30738,
      "class": "Bus",
      "name": "GREENVILLE 51 1",
      "init": {
        "Vr": 0.9132672817365848,
        "Vi": -0.485480672390655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3111748443659,
        "longitude": -91.0614645680854
      }
    },
    {
      "number": 30739,
      "class": "Bus",
      "name": "GREENVILLE 52 1",
      "init": {
        "Vr": 0.9047373389439494,
        "Vi": -0.49594905220277175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348740317659,
        "longitude": -91.054259187965
      }
    },
    {
      "number": 30740,
      "class": "Bus",
      "name": "GREENVILLE 52 2",
      "init": {
        "Vr": 0.9045276818957082,
        "Vi": -0.4961231818426587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3348740317659,
        "longitude": -91.054259187965
      }
    },
    {
      "number": 30741,
      "class": "Bus",
      "name": "GREENVILLE 53 1",
      "init": {
        "Vr": 0.9026939530901411,
        "Vi": -0.4965006600022352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3140916101631,
        "longitude": -91.0215384936345
      }
    },
    {
      "number": 30742,
      "class": "Bus",
      "name": "GREENVILLE 54 1",
      "init": {
        "Vr": 0.9037733348290197,
        "Vi": -0.4942732564681998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30743,
      "class": "Bus",
      "name": "GREENVILLE 54 2",
      "init": {
        "Vr": 0.9037733348290198,
        "Vi": -0.49427325646819986
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30744,
      "class": "Bus",
      "name": "GREENVILLE 54 3",
      "init": {
        "Vr": 0.9037733348290198,
        "Vi": -0.49427325646819986
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30745,
      "class": "Bus",
      "name": "GREENVILLE 54 4",
      "init": {
        "Vr": 0.9037733348290198,
        "Vi": -0.49427325646819975
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30746,
      "class": "Bus",
      "name": "GREENVILLE 54 5",
      "init": {
        "Vr": 0.9035700402290161,
        "Vi": -0.494412032120004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30747,
      "class": "Bus",
      "name": "GREENVILLE 54 7",
      "init": {
        "Vr": 0.903979874084517,
        "Vi": -0.49411904370202964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2804614762606,
        "longitude": -91.0226221719137
      }
    },
    {
      "number": 30748,
      "class": "Bus",
      "name": "LELAND 5 1",
      "init": {
        "Vr": 0.8882517864770791,
        "Vi": -0.5120891068675953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.2910873891736,
        "longitude": -90.9485918794122
      }
    },
    {
      "number": 30749,
      "class": "Bus",
      "name": "LELAND 6 1",
      "init": {
        "Vr": 0.8813287779521746,
        "Vi": -0.5265204295844574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.360467501052,
        "longitude": -90.7687622441377
      }
    },
    {
      "number": 30750,
      "class": "Bus",
      "name": "LELAND 6 2",
      "init": {
        "Vr": 0.8812208643524202,
        "Vi": -0.5265814434963317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.360467501052,
        "longitude": -90.7687622441377
      }
    },
    {
      "number": 30751,
      "class": "Bus",
      "name": "BUCKATUNNA 1",
      "init": {
        "Vr": 0.6797020461257297,
        "Vi": -0.7443186313813189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5760238298119,
        "longitude": -88.4617841650701
      }
    },
    {
      "number": 30752,
      "class": "Bus",
      "name": "WOODVILLE 1 1",
      "init": {
        "Vr": 0.9600072631879168,
        "Vi": -0.3434206142804031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1015226101123,
        "longitude": -91.3644201567317
      }
    },
    {
      "number": 30753,
      "class": "Bus",
      "name": "WOODVILLE 1 2",
      "init": {
        "Vr": 0.9600758986063784,
        "Vi": -0.34337169103230086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.1015226101123,
        "longitude": -91.3644201567317
      }
    },
    {
      "number": 30754,
      "class": "Bus",
      "name": "WOODVILLE 2 1",
      "init": {
        "Vr": 0.9529668311026712,
        "Vi": -0.3679826521431686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2019203787179,
        "longitude": -91.4329155324201
      }
    },
    {
      "number": 30755,
      "class": "Bus",
      "name": "LOUISVILLE 3 1",
      "init": {
        "Vr": 0.69930572117119,
        "Vi": -0.6916274925139053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1822883485354,
        "longitude": -89.0824372275087
      }
    },
    {
      "number": 30756,
      "class": "Bus",
      "name": "LOUISVILLE 4 1",
      "init": {
        "Vr": 0.689380007402374,
        "Vi": -0.7002456200595947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.1280354029751,
        "longitude": -89.0655016816275
      }
    },
    {
      "number": 30757,
      "class": "Bus",
      "name": "LOUISVILLE 5 1",
      "init": {
        "Vr": 0.6367641175088187,
        "Vi": -0.7437956712496399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0164104013063,
        "longitude": -89.0534843009628
      }
    },
    {
      "number": 30758,
      "class": "Bus",
      "name": "LOUISVILLE 6 1",
      "init": {
        "Vr": 0.6254456382025025,
        "Vi": -0.7576593039790794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0647848824356,
        "longitude": -88.9474204296695
      }
    },
    {
      "number": 30759,
      "class": "Bus",
      "name": "LOUISVILLE 6 2",
      "init": {
        "Vr": 0.6256398942999409,
        "Vi": -0.7576525988047911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.0647848824356,
        "longitude": -88.9474204296695
      }
    },
    {
      "number": 30760,
      "class": "Bus",
      "name": "BENTON 3 1",
      "init": {
        "Vr": 0.7352641193945189,
        "Vi": -0.6548125909216336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8199663812263,
        "longitude": -90.1940267547607
      }
    },
    {
      "number": 30761,
      "class": "Bus",
      "name": "BENTONIA 1",
      "init": {
        "Vr": 0.836000458793092,
        "Vi": -0.5816917766180824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6477109917634,
        "longitude": -90.4579147051257
      }
    },
    {
      "number": 30762,
      "class": "Bus",
      "name": "BENTONIA 2",
      "init": {
        "Vr": 0.8359052228646666,
        "Vi": -0.581741746106777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6477109917634,
        "longitude": -90.4579147051257
      }
    },
    {
      "number": 30763,
      "class": "Bus",
      "name": "GULFPORT 10 1",
      "init": {
        "Vr": 0.5302673909540895,
        "Vi": -0.8113524395892027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4239623180202,
        "longitude": -89.0226591994624
      }
    },
    {
      "number": 30764,
      "class": "Bus",
      "name": "GULFPORT 10 2",
      "init": {
        "Vr": 0.5302673909540895,
        "Vi": -0.8113524395892027
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.4239623180202,
        "longitude": -89.0226591994624
      }
    },
    {
      "number": 30765,
      "class": "Bus",
      "name": "GULFPORT 10 3",
      "init": {
        "Vr": 0.5302673909540896,
        "Vi": -0.8113524395892028
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4239623180202,
        "longitude": -89.0226591994624
      }
    },
    {
      "number": 30766,
      "class": "Bus",
      "name": "GULFPORT 10 4",
      "init": {
        "Vr": 0.5302673909540895,
        "Vi": -0.8113524395892027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4239623180202,
        "longitude": -89.0226591994624
      }
    },
    {
      "number": 30767,
      "class": "Bus",
      "name": "GULFPORT 10 6",
      "init": {
        "Vr": 0.5302673909540895,
        "Vi": -0.8113524395892027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4239623180202,
        "longitude": -89.0226591994624
      }
    },
    {
      "number": 30768,
      "class": "Bus",
      "name": "GAUTIER 5 1",
      "init": {
        "Vr": 0.9031070902233369,
        "Vi": -0.5153329543565425
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30769,
      "class": "Bus",
      "name": "GAUTIER 5 2",
      "init": {
        "Vr": 0.5812509624706725,
        "Vi": -0.8011298975648992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30770,
      "class": "Bus",
      "name": "GAUTIER 5 3",
      "init": {
        "Vr": 0.3854808536058225,
        "Vi": -0.9749668814471651
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30771,
      "class": "Bus",
      "name": "GAUTIER 5 4",
      "init": {
        "Vr": 0.3854808536058225,
        "Vi": -0.9749668814471651
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30772,
      "class": "Bus",
      "name": "GAUTIER 5 5",
      "init": {
        "Vr": 0.9528517298959167,
        "Vi": -0.48016190330364555
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30773,
      "class": "Bus",
      "name": "GAUTIER 5 6",
      "init": {
        "Vr": 0.9359816861287489,
        "Vi": -0.4769576578349129
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30774,
      "class": "Bus",
      "name": "GAUTIER 5 7",
      "init": {
        "Vr": 0.9376881672228503,
        "Vi": -0.4735939454702025
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30775,
      "class": "Bus",
      "name": "GAUTIER 5 8",
      "init": {
        "Vr": 0.9179983608651485,
        "Vi": -0.50139307676637
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30776,
      "class": "Bus",
      "name": "GAUTIER 5 9",
      "init": {
        "Vr": 0.934874507713545,
        "Vi": -0.4791241790633596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30777,
      "class": "Bus",
      "name": "GAUTIER 5 10",
      "init": {
        "Vr": 0.9335238953889896,
        "Vi": -0.48175041346484443
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30778,
      "class": "Bus",
      "name": "GAUTIER 5 11",
      "init": {
        "Vr": 0.9020756335960092,
        "Vi": -0.5143089225842397
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30779,
      "class": "Bus",
      "name": "GAUTIER 5 13",
      "init": {
        "Vr": 0.9031070902233369,
        "Vi": -0.5153329543565425
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5580848992705,
        "longitude": -88.5395667517803
      }
    },
    {
      "number": 30780,
      "class": "Bus",
      "name": "BATESVILLE 5 1",
      "init": {
        "Vr": 0.7471561865397022,
        "Vi": -0.7291732953454084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30781,
      "class": "Bus",
      "name": "BATESVILLE 5 2",
      "init": {
        "Vr": 0.7413534582695406,
        "Vi": -0.7506170140286424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30782,
      "class": "Bus",
      "name": "BATESVILLE 5 3",
      "init": {
        "Vr": 0.7829062265557556,
        "Vi": -0.7056726455216208
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30783,
      "class": "Bus",
      "name": "BATESVILLE 5 4",
      "init": {
        "Vr": 0.7813151008115597,
        "Vi": -0.7005128175351484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30784,
      "class": "Bus",
      "name": "BATESVILLE 5 5",
      "init": {
        "Vr": 0.7894170933858258,
        "Vi": -0.6983814823486727
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30785,
      "class": "Bus",
      "name": "BATESVILLE 5 6",
      "init": {
        "Vr": 0.7868027580220794,
        "Vi": -0.6957186978153771
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30786,
      "class": "Bus",
      "name": "BATESVILLE 5 7",
      "init": {
        "Vr": 0.7896822207291182,
        "Vi": -0.6980816803795836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30787,
      "class": "Bus",
      "name": "BATESVILLE 5 8",
      "init": {
        "Vr": 0.7846267532354007,
        "Vi": -0.7037591209529925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30788,
      "class": "Bus",
      "name": "BATESVILLE 5 9",
      "init": {
        "Vr": 0.7423488002471049,
        "Vi": -0.731318701264497
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30789,
      "class": "Bus",
      "name": "BATESVILLE 5 11",
      "init": {
        "Vr": 0.7471561865397022,
        "Vi": -0.7291732953454084
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.3249259947126,
        "longitude": -89.9626231613652
      }
    },
    {
      "number": 30790,
      "class": "Bus",
      "name": "STEENS 1",
      "init": {
        "Vr": 0.6881383357587635,
        "Vi": -0.7768379591688168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30791,
      "class": "Bus",
      "name": "STEENS 2",
      "init": {
        "Vr": 0.7257136738007328,
        "Vi": -0.745640668777307
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30792,
      "class": "Bus",
      "name": "STEENS 3",
      "init": {
        "Vr": 0.7302641633170326,
        "Vi": -0.7411845890538337
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30793,
      "class": "Bus",
      "name": "STEENS 4",
      "init": {
        "Vr": 0.7181908098612356,
        "Vi": -0.752889303886626
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30794,
      "class": "Bus",
      "name": "STEENS 5",
      "init": {
        "Vr": 0.7169972606373811,
        "Vi": -0.7540260416686663
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30795,
      "class": "Bus",
      "name": "STEENS 6",
      "init": {
        "Vr": 0.7265827997595409,
        "Vi": -0.7447937824455928
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30796,
      "class": "Bus",
      "name": "STEENS 7",
      "init": {
        "Vr": 0.7407920266092155,
        "Vi": -0.761403030003495
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30797,
      "class": "Bus",
      "name": "STEENS 8",
      "init": {
        "Vr": 0.6804391980212033,
        "Vi": -0.7797840699088301
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30798,
      "class": "Bus",
      "name": "STEENS 10",
      "init": {
        "Vr": 0.6881383357587635,
        "Vi": -0.7768379591688168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.6235231601263,
        "longitude": -88.2689271275302
      }
    },
    {
      "number": 30799,
      "class": "Bus",
      "name": "VICKSBURG 7 1",
      "init": {
        "Vr": 0.9497946603040983,
        "Vi": -0.3659600523988413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4026260421975,
        "longitude": -90.8865187800091
      }
    },
    {
      "number": 30800,
      "class": "Bus",
      "name": "VICKSBURG 7 2",
      "init": {
        "Vr": 0.9497946603040983,
        "Vi": -0.3659600523988413
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4026260421975,
        "longitude": -90.8865187800091
      }
    },
    {
      "number": 30801,
      "class": "Bus",
      "name": "VICKSBURG 7 3",
      "init": {
        "Vr": 0.9497946603040982,
        "Vi": -0.3659600523988411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4026260421975,
        "longitude": -90.8865187800091
      }
    },
    {
      "number": 30802,
      "class": "Bus",
      "name": "VICKSBURG 8 1",
      "init": {
        "Vr": 1.0134385056974256,
        "Vi": -0.22904904826747988
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30803,
      "class": "Bus",
      "name": "VICKSBURG 8 2",
      "init": {
        "Vr": 0.9919975504519937,
        "Vi": -0.31398367562274504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30804,
      "class": "Bus",
      "name": "VICKSBURG 8 3",
      "init": {
        "Vr": 1.04287573086266,
        "Vi": -0.1257877379175405
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30805,
      "class": "Bus",
      "name": "VICKSBURG 8 4",
      "init": {
        "Vr": 1.0355508212204214,
        "Vi": -0.1453914546500147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30806,
      "class": "Bus",
      "name": "VICKSBURG 8 5",
      "init": {
        "Vr": 1.0084262030764177,
        "Vi": -0.23869733321021255
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30807,
      "class": "Bus",
      "name": "VICKSBURG 8 7",
      "init": {
        "Vr": 1.0134385056974256,
        "Vi": -0.22904904826747996
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.2791689359999,
        "longitude": -90.9594212862445
      }
    },
    {
      "number": 30808,
      "class": "Bus",
      "name": "GREENWOOD 12 1",
      "init": {
        "Vr": 0.8383390717136947,
        "Vi": -0.6186991528380685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30809,
      "class": "Bus",
      "name": "GREENWOOD 12 2",
      "init": {
        "Vr": 0.8388918583743246,
        "Vi": -0.6178008686492
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30810,
      "class": "Bus",
      "name": "GREENWOOD 12 3",
      "init": {
        "Vr": 0.8388918583743246,
        "Vi": -0.6178008686492
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30811,
      "class": "Bus",
      "name": "GREENWOOD 12 4",
      "init": {
        "Vr": 0.8384060679752308,
        "Vi": -0.6185902832070648
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30812,
      "class": "Bus",
      "name": "GREENWOOD 12 5",
      "init": {
        "Vr": 0.8402896471333854,
        "Vi": -0.6177153866916298
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30813,
      "class": "Bus",
      "name": "GREENWOOD 12 6",
      "init": {
        "Vr": 0.8396684342343711,
        "Vi": -0.618035090367177
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30814,
      "class": "Bus",
      "name": "GREENWOOD 12 7",
      "init": {
        "Vr": 0.8382490354402327,
        "Vi": -0.6187419805585337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30815,
      "class": "Bus",
      "name": "GREENWOOD 12 9",
      "init": {
        "Vr": 0.8383390717136947,
        "Vi": -0.6186991528380685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4803054332214,
        "longitude": -90.2341487213281
      }
    },
    {
      "number": 30816,
      "class": "Bus",
      "name": "MERIDIAN 11 1",
      "init": {
        "Vr": 0.607487705390564,
        "Vi": -0.8132557774353777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30817,
      "class": "Bus",
      "name": "MERIDIAN 11 2",
      "init": {
        "Vr": 0.607487705390564,
        "Vi": -0.8132557774353779
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30818,
      "class": "Bus",
      "name": "MERIDIAN 11 3",
      "init": {
        "Vr": 0.607487705390564,
        "Vi": -0.8132557774353777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30819,
      "class": "Bus",
      "name": "MERIDIAN 11 4",
      "init": {
        "Vr": 0.607487705390564,
        "Vi": -0.8132557774353777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30820,
      "class": "Bus",
      "name": "MERIDIAN 11 5",
      "init": {
        "Vr": 0.6074877053905642,
        "Vi": -0.813255777435378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30821,
      "class": "Bus",
      "name": "MERIDIAN 11 7",
      "init": {
        "Vr": 0.607487705390564,
        "Vi": -0.8132557774353777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3725543326387,
        "longitude": -88.7191178853214
      }
    },
    {
      "number": 30822,
      "class": "Bus",
      "name": "MOSELLE 2 1",
      "init": {
        "Vr": 0.7635351887764186,
        "Vi": -0.6948814017260247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5253620640385,
        "longitude": -89.2800198379974
      }
    },
    {
      "number": 30823,
      "class": "Bus",
      "name": "MOSELLE 2 2",
      "init": {
        "Vr": 0.7628545468286554,
        "Vi": -0.6949910841800739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5253620640385,
        "longitude": -89.2800198379974
      }
    },
    {
      "number": 30824,
      "class": "Bus",
      "name": "GREENWOOD 13 1",
      "init": {
        "Vr": 0.8435903254452374,
        "Vi": -0.615606383897728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30825,
      "class": "Bus",
      "name": "GREENWOOD 13 2",
      "init": {
        "Vr": 0.8435903254452376,
        "Vi": -0.6156063838977281
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30826,
      "class": "Bus",
      "name": "GREENWOOD 13 3",
      "init": {
        "Vr": 0.8435903254452374,
        "Vi": -0.615606383897728
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30827,
      "class": "Bus",
      "name": "GREENWOOD 13 4",
      "init": {
        "Vr": 0.8435903254452375,
        "Vi": -0.615606383897728
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30828,
      "class": "Bus",
      "name": "GREENWOOD 13 5",
      "init": {
        "Vr": 0.8435903254452367,
        "Vi": -0.6156063838977278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30829,
      "class": "Bus",
      "name": "GREENWOOD 13 7",
      "init": {
        "Vr": 0.8435903254452374,
        "Vi": -0.615606383897728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.537174137337,
        "longitude": -90.2140937483362
      }
    },
    {
      "number": 30830,
      "class": "Bus",
      "name": "GREENWOOD 14 1",
      "init": {
        "Vr": 0.8772687627036816,
        "Vi": -0.561438379064311
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5480797861797,
        "longitude": -90.2029492751385
      }
    },
    {
      "number": 30831,
      "class": "Bus",
      "name": "GREENWOOD 14 2",
      "init": {
        "Vr": 0.8504153342860795,
        "Vi": -0.6114204120673252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5480797861797,
        "longitude": -90.2029492751385
      }
    },
    {
      "number": 30832,
      "class": "Bus",
      "name": "GREENWOOD 14 3",
      "init": {
        "Vr": 0.8794204424012594,
        "Vi": -0.5601827292431497
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5480797861797,
        "longitude": -90.2029492751385
      }
    },
    {
      "number": 30833,
      "class": "Bus",
      "name": "GREENWOOD 14 5",
      "init": {
        "Vr": 0.8772687627036816,
        "Vi": -0.561438379064311
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.5480797861797,
        "longitude": -90.2029492751385
      }
    },
    {
      "number": 30834,
      "class": "Bus",
      "name": "GREENVILLE 55 1",
      "init": {
        "Vr": 0.954281897983577,
        "Vi": -0.41093446013121276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3473531245005,
        "longitude": -91.1381540721715
      }
    },
    {
      "number": 30835,
      "class": "Bus",
      "name": "GREENVILLE 55 2",
      "init": {
        "Vr": 0.9357046677606324,
        "Vi": -0.45987472478912506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3473531245005,
        "longitude": -91.1381540721715
      }
    },
    {
      "number": 30836,
      "class": "Bus",
      "name": "GREENVILLE 55 3",
      "init": {
        "Vr": 1.017198917067822,
        "Vi": -0.29545087302927464
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3473531245005,
        "longitude": -91.1381540721715
      }
    },
    {
      "number": 30837,
      "class": "Bus",
      "name": "GREENVILLE 55 4",
      "init": {
        "Vr": 0.9525151325922526,
        "Vi": -0.41341823391430754
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3473531245005,
        "longitude": -91.1381540721715
      }
    },
    {
      "number": 30838,
      "class": "Bus",
      "name": "GREENVILLE 55 6",
      "init": {
        "Vr": 0.954281897983577,
        "Vi": -0.41093446013121276
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3473531245005,
        "longitude": -91.1381540721715
      }
    },
    {
      "number": 30839,
      "class": "Bus",
      "name": "GULFPORT 11 1",
      "init": {
        "Vr": 0.5639328698276691,
        "Vi": -0.8093560909032762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.454036805349,
        "longitude": -89.0373178712441
      }
    },
    {
      "number": 30840,
      "class": "Bus",
      "name": "GULFPORT 11 2",
      "init": {
        "Vr": 0.5604214373771447,
        "Vi": -0.8089433105774823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.454036805349,
        "longitude": -89.0373178712441
      }
    },
    {
      "number": 30841,
      "class": "Bus",
      "name": "SOUTHAVEN 6 1",
      "init": {
        "Vr": 0.6215794792977233,
        "Vi": -0.8338098533660239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30842,
      "class": "Bus",
      "name": "SOUTHAVEN 6 2",
      "init": {
        "Vr": 0.6473935988374451,
        "Vi": -0.814568518579209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30843,
      "class": "Bus",
      "name": "SOUTHAVEN 6 3",
      "init": {
        "Vr": 0.6539013619769029,
        "Vi": -0.8093536631663423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30844,
      "class": "Bus",
      "name": "SOUTHAVEN 6 4",
      "init": {
        "Vr": 0.6711911748395187,
        "Vi": -0.795074053213644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30845,
      "class": "Bus",
      "name": "SOUTHAVEN 6 5",
      "init": {
        "Vr": 0.6589108346431476,
        "Vi": -0.8051680122076674
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30846,
      "class": "Bus",
      "name": "SOUTHAVEN 6 6",
      "init": {
        "Vr": 0.6539591193057035,
        "Vi": -0.8093069958630867
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30847,
      "class": "Bus",
      "name": "SOUTHAVEN 6 7",
      "init": {
        "Vr": 0.6568578616468697,
        "Vi": -0.8069560662568487
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30848,
      "class": "Bus",
      "name": "SOUTHAVEN 6 8",
      "init": {
        "Vr": 0.6121764140104256,
        "Vi": -0.8385911508718455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30849,
      "class": "Bus",
      "name": "SOUTHAVEN 6 10",
      "init": {
        "Vr": 0.6215794792977233,
        "Vi": -0.8338098533660239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0269064044921,
        "longitude": -90.0388866245365
      }
    },
    {
      "number": 30850,
      "class": "Bus",
      "name": "BATESVILLE 6 1",
      "init": {
        "Vr": 0.6133410798966812,
        "Vi": -0.8423638376519366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30851,
      "class": "Bus",
      "name": "BATESVILLE 6 2",
      "init": {
        "Vr": 0.593792796835908,
        "Vi": -0.8535904511690124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30852,
      "class": "Bus",
      "name": "BATESVILLE 6 3",
      "init": {
        "Vr": 0.6627667640134738,
        "Vi": -0.7847631619040091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30853,
      "class": "Bus",
      "name": "BATESVILLE 6 4",
      "init": {
        "Vr": 0.6453409384074458,
        "Vi": -0.8009282009913314
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30854,
      "class": "Bus",
      "name": "BATESVILLE 6 5",
      "init": {
        "Vr": 0.6218652075359684,
        "Vi": -0.8141768475333047
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30855,
      "class": "Bus",
      "name": "BATESVILLE 6 6",
      "init": {
        "Vr": 0.660572080463204,
        "Vi": -0.7856217973967018
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30856,
      "class": "Bus",
      "name": "BATESVILLE 6 7",
      "init": {
        "Vr": 0.6373710766859219,
        "Vi": -0.80209624485298
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30857,
      "class": "Bus",
      "name": "BATESVILLE 6 8",
      "init": {
        "Vr": 0.6540524713197305,
        "Vi": -0.7934898231275356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30858,
      "class": "Bus",
      "name": "BATESVILLE 6 9",
      "init": {
        "Vr": 0.6048026333958866,
        "Vi": -0.846619116749578
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30859,
      "class": "Bus",
      "name": "BATESVILLE 6 11",
      "init": {
        "Vr": 0.6133410798966812,
        "Vi": -0.8423638376519366
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.865608320913,
        "longitude": -89.2295498734505
      }
    },
    {
      "number": 30860,
      "class": "Bus",
      "name": "CLARKSDALE 5 1",
      "init": {
        "Vr": 0.8152746396599901,
        "Vi": -0.6440872093666684
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2272835143888,
        "longitude": -90.5498885602093
      }
    },
    {
      "number": 30861,
      "class": "Bus",
      "name": "CLARKSDALE 5 2",
      "init": {
        "Vr": 0.8127963084142069,
        "Vi": -0.6459510337584367
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.2272835143888,
        "longitude": -90.5498885602093
      }
    },
    {
      "number": 30862,
      "class": "Bus",
      "name": "YAZOO CITY 5 1",
      "init": {
        "Vr": 0.805816493741633,
        "Vi": -0.6482292174469604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.907287473735,
        "longitude": -90.4041566583884
      }
    },
    {
      "number": 30863,
      "class": "Bus",
      "name": "YAZOO CITY 5 2",
      "init": {
        "Vr": 0.8120262589565145,
        "Vi": -0.6433578960650694
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.907287473735,
        "longitude": -90.4041566583884
      }
    },
    {
      "number": 30864,
      "class": "Bus",
      "name": "YAZOO CITY 5 3",
      "init": {
        "Vr": 0.8055517837518147,
        "Vi": -0.6483616565799913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.907287473735,
        "longitude": -90.4041566583884
      }
    },
    {
      "number": 30865,
      "class": "Bus",
      "name": "YAZOO CITY 5 5",
      "init": {
        "Vr": 0.805816493741633,
        "Vi": -0.6482292174469604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.907287473735,
        "longitude": -90.4041566583884
      }
    },
    {
      "number": 30866,
      "class": "Bus",
      "name": "JACKSON 32 1",
      "init": {
        "Vr": 0.9011072067932789,
        "Vi": -0.511965744323559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3513195962854,
        "longitude": -90.2305755854891
      }
    },
    {
      "number": 30867,
      "class": "Bus",
      "name": "JACKSON 32 2",
      "init": {
        "Vr": 0.9011072067932789,
        "Vi": -0.511965744323559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3513195962854,
        "longitude": -90.2305755854891
      }
    },
    {
      "number": 30868,
      "class": "Bus",
      "name": "MERIDIAN 12 1",
      "init": {
        "Vr": 0.8328151637966955,
        "Vi": -0.6202765588004833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3004684003636,
        "longitude": -88.7751414904452
      }
    },
    {
      "number": 30869,
      "class": "Bus",
      "name": "MERIDIAN 12 2",
      "init": {
        "Vr": 0.8466460763052776,
        "Vi": -0.6134682153346431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3004684003636,
        "longitude": -88.7751414904452
      }
    },
    {
      "number": 30870,
      "class": "Bus",
      "name": "MERIDIAN 12 3",
      "init": {
        "Vr": 0.8328151637966955,
        "Vi": -0.6202765588004834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3004684003636,
        "longitude": -88.7751414904452
      }
    },
    {
      "number": 30871,
      "class": "Bus",
      "name": "MERIDIAN 12 4",
      "init": {
        "Vr": 0.8322617262091768,
        "Vi": -0.6204448301768718
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3004684003636,
        "longitude": -88.7751414904452
      }
    },
    {
      "number": 30872,
      "class": "Bus",
      "name": "MERIDIAN 12 6",
      "init": {
        "Vr": 0.8328151637966955,
        "Vi": -0.6202765588004833
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3004684003636,
        "longitude": -88.7751414904452
      }
    },
    {
      "number": 30873,
      "class": "Bus",
      "name": "PURVIS 3 1",
      "init": {
        "Vr": 0.9258588916730648,
        "Vi": -0.47369318484038037
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2239958001586,
        "longitude": -89.3735415284827
      }
    },
    {
      "number": 30874,
      "class": "Bus",
      "name": "PURVIS 3 2",
      "init": {
        "Vr": 0.9595910895309931,
        "Vi": -0.4318109466172403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2239958001586,
        "longitude": -89.3735415284827
      }
    },
    {
      "number": 30875,
      "class": "Bus",
      "name": "PURVIS 3 3",
      "init": {
        "Vr": 0.9511310387067328,
        "Vi": -0.44315087440577966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.2239958001586,
        "longitude": -89.3735415284827
      }
    },
    {
      "number": 30876,
      "class": "Bus",
      "name": "PURVIS 3 4",
      "init": {
        "Vr": 0.923541268419129,
        "Vi": -0.4771426800014357
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2239958001586,
        "longitude": -89.3735415284827
      }
    },
    {
      "number": 30877,
      "class": "Bus",
      "name": "PURVIS 3 6",
      "init": {
        "Vr": 0.9258588916730648,
        "Vi": -0.47369318484038037
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.2239958001586,
        "longitude": -89.3735415284827
      }
    },
    {
      "number": 30878,
      "class": "Bus",
      "name": "SALLIS 2 1",
      "init": {
        "Vr": 0.9193263065094187,
        "Vi": -0.49474761635523123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30879,
      "class": "Bus",
      "name": "SALLIS 2 2",
      "init": {
        "Vr": 0.86493676827058,
        "Vi": -0.5668901778229664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30880,
      "class": "Bus",
      "name": "SALLIS 2 3",
      "init": {
        "Vr": 0.8408458739140482,
        "Vi": -0.5988444629399591
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30881,
      "class": "Bus",
      "name": "SALLIS 2 4",
      "init": {
        "Vr": 0.8408458739140482,
        "Vi": -0.598844462939959
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30882,
      "class": "Bus",
      "name": "SALLIS 2 5",
      "init": {
        "Vr": 0.9582351782636126,
        "Vi": -0.4590115392210771
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30883,
      "class": "Bus",
      "name": "SALLIS 2 6",
      "init": {
        "Vr": 0.9804961071412119,
        "Vi": -0.4341227149005637
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30884,
      "class": "Bus",
      "name": "SALLIS 2 7",
      "init": {
        "Vr": 0.9546475876274514,
        "Vi": -0.46642709337804056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30885,
      "class": "Bus",
      "name": "SALLIS 2 8",
      "init": {
        "Vr": 0.9180827513751895,
        "Vi": -0.49580836382927196
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30886,
      "class": "Bus",
      "name": "SALLIS 2 10",
      "init": {
        "Vr": 0.9193263065094187,
        "Vi": -0.49474761635523123
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.9963769885278,
        "longitude": -89.6567564165667
      }
    },
    {
      "number": 30887,
      "class": "Bus",
      "name": "GAUTIER 6 1",
      "init": {
        "Vr": 0.5729306505573416,
        "Vi": -0.8057227560941724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5521321656589,
        "longitude": -88.5521231815872
      }
    },
    {
      "number": 30888,
      "class": "Bus",
      "name": "GAUTIER 6 2",
      "init": {
        "Vr": 0.5729306505573416,
        "Vi": -0.8057227560941725
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5521321656589,
        "longitude": -88.5521231815872
      }
    },
    {
      "number": 30889,
      "class": "Bus",
      "name": "GAUTIER 6 3",
      "init": {
        "Vr": 0.5729306505573416,
        "Vi": -0.8057227560941723
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 30.5521321656589,
        "longitude": -88.5521231815872
      }
    },
    {
      "number": 30890,
      "class": "Bus",
      "name": "GAUTIER 6 4",
      "init": {
        "Vr": 0.5729306505573413,
        "Vi": -0.8057227560941724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5521321656589,
        "longitude": -88.5521231815872
      }
    },
    {
      "number": 30891,
      "class": "Bus",
      "name": "GAUTIER 6 6",
      "init": {
        "Vr": 0.5729306505573416,
        "Vi": -0.8057227560941724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.5521321656589,
        "longitude": -88.5521231815872
      }
    },
    {
      "number": 30892,
      "class": "Bus",
      "name": "DE KALB 3 1",
      "init": {
        "Vr": 0.786894848545651,
        "Vi": -0.683052423028308
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30893,
      "class": "Bus",
      "name": "DE KALB 3 2",
      "init": {
        "Vr": 0.7378471933842081,
        "Vi": -0.7284689816344649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30894,
      "class": "Bus",
      "name": "DE KALB 3 3",
      "init": {
        "Vr": 0.8330204622888405,
        "Vi": -0.6022649387589396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30895,
      "class": "Bus",
      "name": "DE KALB 3 4",
      "init": {
        "Vr": 0.8249786609993833,
        "Vi": -0.6126542511449835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30896,
      "class": "Bus",
      "name": "DE KALB 3 5",
      "init": {
        "Vr": 0.8163063298005357,
        "Vi": -0.6235310687852641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30897,
      "class": "Bus",
      "name": "DE KALB 3 6",
      "init": {
        "Vr": 0.7829953904124796,
        "Vi": -0.6863395905137658
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30898,
      "class": "Bus",
      "name": "DE KALB 3 8",
      "init": {
        "Vr": 0.7868948485456511,
        "Vi": -0.683052423028308
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.6343750654889,
        "longitude": -88.7695208190505
      }
    },
    {
      "number": 30899,
      "class": "Bus",
      "name": "PRENTISS 3 1",
      "init": {
        "Vr": 0.9940957800164494,
        "Vi": -0.3149927381240967
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6307406203238,
        "longitude": -89.957407920172
      }
    },
    {
      "number": 30900,
      "class": "Bus",
      "name": "PRENTISS 3 2",
      "init": {
        "Vr": 0.9915525019760819,
        "Vi": -0.31662185568575457
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.6307406203238,
        "longitude": -89.957407920172
      }
    },
    {
      "number": 30901,
      "class": "Bus",
      "name": "PORT GIBSON 3 1",
      "init": {
        "Vr": 1.033127870703575,
        "Vi": -0.11206432954065569
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9867739624282,
        "longitude": -91.0572282875919
      }
    },
    {
      "number": 30902,
      "class": "Bus",
      "name": "PORT GIBSON 3 2",
      "init": {
        "Vr": 1.0429999828338623,
        "Vi": 0.0
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.9867739624282,
        "longitude": -91.0572282875919
      }
    },
    {
      "number": 30903,
      "class": "Bus",
      "name": "PORT GIBSON 3 3",
      "init": {
        "Vr": 1.0279439641879895,
        "Vi": -0.12630081582583214
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.9867739624282,
        "longitude": -91.0572282875919
      }
    },
    {
      "number": 30904,
      "class": "Bus",
      "name": "CLARKSDALE 6 1",
      "init": {
        "Vr": 0.6201372122693468,
        "Vi": -0.8089251368560617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.183721637592,
        "longitude": -90.5715129373367
      }
    },
    {
      "number": 30905,
      "class": "Bus",
      "name": "CLARKSDALE 6 2",
      "init": {
        "Vr": 0.6201372122693468,
        "Vi": -0.8089251368560617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.183721637592,
        "longitude": -90.5715129373367
      }
    },
    {
      "number": 30906,
      "class": "Bus",
      "name": "PAULDING 1 1",
      "init": {
        "Vr": 0.7726485570449084,
        "Vi": -0.6599387331992433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0257405883246,
        "longitude": -89.0665979407004
      }
    },
    {
      "number": 30907,
      "class": "Bus",
      "name": "PAULDING 1 2",
      "init": {
        "Vr": 0.7837136861970864,
        "Vi": -0.6552103941076685
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.0257405883246,
        "longitude": -89.0665979407004
      }
    },
    {
      "number": 30908,
      "class": "Bus",
      "name": "PAULDING 1 3",
      "init": {
        "Vr": 0.7724142418607652,
        "Vi": -0.6599870834582081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0257405883246,
        "longitude": -89.0665979407004
      }
    },
    {
      "number": 30909,
      "class": "Bus",
      "name": "ACKERMAN 2 1",
      "init": {
        "Vr": 0.8439363954456194,
        "Vi": -0.6054144142272685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3502335307334,
        "longitude": -89.1847555190659
      }
    },
    {
      "number": 30910,
      "class": "Bus",
      "name": "ACKERMAN 2 2",
      "init": {
        "Vr": 0.8124402702066136,
        "Vi": -0.6587292274808264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3502335307334,
        "longitude": -89.1847555190659
      }
    },
    {
      "number": 30911,
      "class": "Bus",
      "name": "ACKERMAN 2 3",
      "init": {
        "Vr": 0.8515213488632578,
        "Vi": -0.5464307193320443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3502335307334,
        "longitude": -89.1847555190659
      }
    },
    {
      "number": 30912,
      "class": "Bus",
      "name": "ACKERMAN 2 4",
      "init": {
        "Vr": 0.8438479175582725,
        "Vi": -0.6063368127515915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3502335307334,
        "longitude": -89.1847555190659
      }
    },
    {
      "number": 30913,
      "class": "Bus",
      "name": "ACKERMAN 2 6",
      "init": {
        "Vr": 0.8439363954456194,
        "Vi": -0.6054144142272685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3502335307334,
        "longitude": -89.1847555190659
      }
    },
    {
      "number": 30914,
      "class": "Bus",
      "name": "NEW ALBANY 5 1",
      "init": {
        "Vr": 0.5773888075140376,
        "Vi": -0.866200428785086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5450423269577,
        "longitude": -88.9634863437416
      }
    },
    {
      "number": 30915,
      "class": "Bus",
      "name": "NEW ALBANY 5 2",
      "init": {
        "Vr": 0.5372263264250144,
        "Vi": -0.8923347313430114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5450423269577,
        "longitude": -88.9634863437416
      }
    },
    {
      "number": 30916,
      "class": "Bus",
      "name": "NEW ALBANY 5 3",
      "init": {
        "Vr": 0.576440157951863,
        "Vi": -0.8646937269296993
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5450423269577,
        "longitude": -88.9634863437416
      }
    },
    {
      "number": 30917,
      "class": "Bus",
      "name": "NEW ALBANY 5 5",
      "init": {
        "Vr": 0.5773888075140376,
        "Vi": -0.866200428785086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.5450423269577,
        "longitude": -88.9634863437416
      }
    },
    {
      "number": 30918,
      "class": "Bus",
      "name": "JACKSON 33 1",
      "init": {
        "Vr": 0.9118234078811654,
        "Vi": -0.5116478424202536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4028526834396,
        "longitude": -90.237764190399
      }
    },
    {
      "number": 30919,
      "class": "Bus",
      "name": "JACKSON 33 2",
      "init": {
        "Vr": 0.9058980729258433,
        "Vi": -0.44433047152190086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.4028526834396,
        "longitude": -90.237764190399
      }
    },
    {
      "number": 30920,
      "class": "Bus",
      "name": "JACKSON 33 3",
      "init": {
        "Vr": 0.9004024473104671,
        "Vi": -0.4553639416235688
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4028526834396,
        "longitude": -90.237764190399
      }
    },
    {
      "number": 30921,
      "class": "Bus",
      "name": "JACKSON 33 4",
      "init": {
        "Vr": 0.908360253207205,
        "Vi": -0.513590964557097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4028526834396,
        "longitude": -90.237764190399
      }
    },
    {
      "number": 30922,
      "class": "Bus",
      "name": "JACKSON 33 6",
      "init": {
        "Vr": 0.9118234078811654,
        "Vi": -0.5116478424202536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.4028526834396,
        "longitude": -90.237764190399
      }
    },
    {
      "number": 30923,
      "class": "Bus",
      "name": "YAZOO CITY 6 1",
      "init": {
        "Vr": 0.7979924131307105,
        "Vi": -0.6548979985054442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8585610125375,
        "longitude": -90.3907482918129
      }
    },
    {
      "number": 30924,
      "class": "Bus",
      "name": "YAZOO CITY 6 2",
      "init": {
        "Vr": 0.7979924131307105,
        "Vi": -0.6548979985054442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.8585610125375,
        "longitude": -90.3907482918129
      }
    },
    {
      "number": 30925,
      "class": "Bus",
      "name": "CLARKSDALE 7 1",
      "init": {
        "Vr": 0.6184143028102519,
        "Vi": -0.8103372561093781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1947836003602,
        "longitude": -90.5561390160456
      }
    },
    {
      "number": 30926,
      "class": "Bus",
      "name": "CLARKSDALE 7 2",
      "init": {
        "Vr": 0.6184143028102519,
        "Vi": -0.8103372561093781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.1947836003602,
        "longitude": -90.5561390160456
      }
    },
    {
      "number": 30927,
      "class": "Bus",
      "name": "MERIDIAN 13 1",
      "init": {
        "Vr": 0.6077139871384942,
        "Vi": -0.8211367649087515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3176293878548,
        "longitude": -88.7382130696541
      }
    },
    {
      "number": 30928,
      "class": "Bus",
      "name": "MERIDIAN 13 2",
      "init": {
        "Vr": 0.620220461916821,
        "Vi": -0.8080047690138294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3176293878548,
        "longitude": -88.7382130696541
      }
    },
    {
      "number": 30929,
      "class": "Bus",
      "name": "MERIDIAN 13 3",
      "init": {
        "Vr": 0.6071682718715591,
        "Vi": -0.8211103377832155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3176293878548,
        "longitude": -88.7382130696541
      }
    },
    {
      "number": 30930,
      "class": "Bus",
      "name": "LUCEDALE 5 1",
      "init": {
        "Vr": 0.7799542426795155,
        "Vi": -0.6660545049309954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.896463367917,
        "longitude": -88.8251676233376
      }
    },
    {
      "number": 30931,
      "class": "Bus",
      "name": "LUCEDALE 5 2",
      "init": {
        "Vr": 0.7799542426795155,
        "Vi": -0.6660545049309954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.896463367917,
        "longitude": -88.8251676233376
      }
    },
    {
      "number": 30932,
      "class": "Bus",
      "name": "GULFPORT 12 1",
      "init": {
        "Vr": 0.5501889076669274,
        "Vi": -0.8075266627931108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4395993645307,
        "longitude": -89.0499139410445
      }
    },
    {
      "number": 30933,
      "class": "Bus",
      "name": "GULFPORT 12 2",
      "init": {
        "Vr": 0.5496633931287843,
        "Vi": -0.807482745808464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 30.4395993645307,
        "longitude": -89.0499139410445
      }
    },
    {
      "number": 30934,
      "class": "Bus",
      "name": "MOSELLE 3 1",
      "init": {
        "Vr": 0.914632044190005,
        "Vi": -0.4928820246856108
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30935,
      "class": "Bus",
      "name": "MOSELLE 3 2",
      "init": {
        "Vr": 0.9267651521083632,
        "Vi": -0.4730187058812669
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30936,
      "class": "Bus",
      "name": "MOSELLE 3 3",
      "init": {
        "Vr": 0.9276934788143235,
        "Vi": -0.47119545057375517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30937,
      "class": "Bus",
      "name": "MOSELLE 3 4",
      "init": {
        "Vr": 0.9261610154323586,
        "Vi": -0.4742005027088525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30938,
      "class": "Bus",
      "name": "MOSELLE 3 5",
      "init": {
        "Vr": 0.9261495929568044,
        "Vi": -0.474222811283864
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30939,
      "class": "Bus",
      "name": "MOSELLE 3 6",
      "init": {
        "Vr": 0.9123752084738328,
        "Vi": -0.495102761779822
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30940,
      "class": "Bus",
      "name": "MOSELLE 3 8",
      "init": {
        "Vr": 0.914632044190005,
        "Vi": -0.4928820246856108
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.496837151261,
        "longitude": -89.3098571987789
      }
    },
    {
      "number": 30941,
      "class": "Bus",
      "name": "ACKERMAN 3 1",
      "init": {
        "Vr": 0.8516412390406919,
        "Vi": -0.6101191045209302
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30942,
      "class": "Bus",
      "name": "ACKERMAN 3 2",
      "init": {
        "Vr": 0.8265281408716667,
        "Vi": -0.652568511127661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30943,
      "class": "Bus",
      "name": "ACKERMAN 3 3",
      "init": {
        "Vr": 0.8686300583394432,
        "Vi": -0.5084594243161371
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30944,
      "class": "Bus",
      "name": "ACKERMAN 3 4",
      "init": {
        "Vr": 0.8493209689852448,
        "Vi": -0.5346233139712974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30945,
      "class": "Bus",
      "name": "ACKERMAN 3 5",
      "init": {
        "Vr": 0.84590234259084,
        "Vi": -0.536770834063723
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30946,
      "class": "Bus",
      "name": "ACKERMAN 3 6",
      "init": {
        "Vr": 0.8482694072168816,
        "Vi": -0.6095875535322024
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30947,
      "class": "Bus",
      "name": "ACKERMAN 3 8",
      "init": {
        "Vr": 0.8516412390406919,
        "Vi": -0.6101191045209302
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.4486396424468,
        "longitude": -89.229175534161
      }
    },
    {
      "number": 30948,
      "class": "Bus",
      "name": "MOSELLE 4 1",
      "init": {
        "Vr": 0.7752109063928466,
        "Vi": -0.691786905016314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5242544005416,
        "longitude": -89.3414542924775
      }
    },
    {
      "number": 30949,
      "class": "Bus",
      "name": "MOSELLE 4 2",
      "init": {
        "Vr": 0.7735184347573184,
        "Vi": -0.6926544467273034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 31.5242544005416,
        "longitude": -89.3414542924775
      }
    },
    {
      "number": 30950,
      "class": "Bus",
      "name": "DE KALB 4 1",
      "init": {
        "Vr": 0.756808047862291,
        "Vi": -0.7202641413824913
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30951,
      "class": "Bus",
      "name": "DE KALB 4 2",
      "init": {
        "Vr": 0.7560599927053554,
        "Vi": -0.6669734972165487
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30952,
      "class": "Bus",
      "name": "DE KALB 4 3",
      "init": {
        "Vr": 0.7483308145438661,
        "Vi": -0.6759903516558357
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30953,
      "class": "Bus",
      "name": "DE KALB 4 4",
      "init": {
        "Vr": 0.7461154708970654,
        "Vi": -0.6792588538559375
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30954,
      "class": "Bus",
      "name": "DE KALB 4 5",
      "init": {
        "Vr": 0.7558571036108835,
        "Vi": -0.6684017694280869
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30955,
      "class": "Bus",
      "name": "DE KALB 4 6",
      "init": {
        "Vr": 0.752759340691653,
        "Vi": -0.7209335372964706
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30956,
      "class": "Bus",
      "name": "DE KALB 4 8",
      "init": {
        "Vr": 0.756808047862291,
        "Vi": -0.7202641413824913
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.7920734250387,
        "longitude": -88.6277928311561
      }
    },
    {
      "number": 30957,
      "class": "Bus",
      "name": "JACKSON 34 1",
      "init": {
        "Vr": 0.9106433407581239,
        "Vi": -0.5049794097813485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30958,
      "class": "Bus",
      "name": "JACKSON 34 2",
      "init": {
        "Vr": 0.9002297493210489,
        "Vi": -0.44565312930922923
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30959,
      "class": "Bus",
      "name": "JACKSON 34 3",
      "init": {
        "Vr": 0.8948992514306103,
        "Vi": -0.45626269079849197
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30960,
      "class": "Bus",
      "name": "JACKSON 34 4",
      "init": {
        "Vr": 0.9106433407581239,
        "Vi": -0.5049794097813486
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30961,
      "class": "Bus",
      "name": "JACKSON 34 5",
      "init": {
        "Vr": 0.9075975996897258,
        "Vi": -0.5069384960319623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30962,
      "class": "Bus",
      "name": "JACKSON 34 7",
      "init": {
        "Vr": 0.9106433407581239,
        "Vi": -0.5049794097813485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.3385947472788,
        "longitude": -90.2436913124963
      }
    },
    {
      "number": 30963,
      "class": "Bus",
      "name": "FRENCH CAMP 1",
      "init": {
        "Vr": 0.8774226238443045,
        "Vi": -0.5592899524696632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30964,
      "class": "Bus",
      "name": "FRENCH CAMP 2",
      "init": {
        "Vr": 0.8701109995481523,
        "Vi": -0.5806661651223826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30965,
      "class": "Bus",
      "name": "FRENCH CAMP 3",
      "init": {
        "Vr": 0.8976446249947391,
        "Vi": -0.5128922039511103
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30966,
      "class": "Bus",
      "name": "FRENCH CAMP 4",
      "init": {
        "Vr": 0.9095251561460753,
        "Vi": -0.49002742794731946
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30967,
      "class": "Bus",
      "name": "FRENCH CAMP 5",
      "init": {
        "Vr": 0.8966787322671316,
        "Vi": -0.5065347034782156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30968,
      "class": "Bus",
      "name": "FRENCH CAMP 6",
      "init": {
        "Vr": 0.9042236999504379,
        "Vi": -0.4940660483833434
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30969,
      "class": "Bus",
      "name": "FRENCH CAMP 7",
      "init": {
        "Vr": 0.8727878303917141,
        "Vi": -0.5662361368382292
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30970,
      "class": "Bus",
      "name": "FRENCH CAMP 9",
      "init": {
        "Vr": 0.8774226238443045,
        "Vi": -0.5592899524696632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 33.3239273291181,
        "longitude": -89.4284581827438
      }
    },
    {
      "number": 30971,
      "class": "Bus",
      "name": "RALEIGH 32 1",
      "init": {
        "Vr": 0.8994615369221511,
        "Vi": -0.5113552156478652
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30972,
      "class": "Bus",
      "name": "RALEIGH 32 2",
      "init": {
        "Vr": 0.883254507000693,
        "Vi": -0.539358641399623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30973,
      "class": "Bus",
      "name": "RALEIGH 32 3",
      "init": {
        "Vr": 0.9043119912176026,
        "Vi": -0.48092324538232445
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30974,
      "class": "Bus",
      "name": "RALEIGH 32 4",
      "init": {
        "Vr": 0.8990408768764542,
        "Vi": -0.49127417534687223
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30975,
      "class": "Bus",
      "name": "RALEIGH 32 5",
      "init": {
        "Vr": 0.9009402079498793,
        "Vi": -0.5085815735374632
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30976,
      "class": "Bus",
      "name": "RALEIGH 32 7",
      "init": {
        "Vr": 0.8994615369221511,
        "Vi": -0.5113552156478652
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 32.0203134774001,
        "longitude": -89.4026462593159
      }
    },
    {
      "number": 30977,
      "class": "Bus",
      "name": "CLINTON 28 1",
      "init": {
        "Vr": -0.3318283310598874,
        "Vi": -0.9578804204543023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1256483589761,
        "longitude": -84.2221463468722
      }
    },
    {
      "number": 30978,
      "class": "Bus",
      "name": "CLINTON 28 2",
      "init": {
        "Vr": -0.3319664143717919,
        "Vi": -0.9576070424913569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1256483589761,
        "longitude": -84.2221463468722
      }
    },
    {
      "number": 30979,
      "class": "Bus",
      "name": "CLINTON 29 1",
      "init": {
        "Vr": -0.35867796332767005,
        "Vi": -0.9542533756407064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1648436058272,
        "longitude": -84.1459846532511
      }
    },
    {
      "number": 30980,
      "class": "Bus",
      "name": "CLINTON 30 1",
      "init": {
        "Vr": -0.3409290865203507,
        "Vi": -0.9607917675101832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1319643848911,
        "longitude": -84.1227164475982
      }
    },
    {
      "number": 30981,
      "class": "Bus",
      "name": "CLINTON 31 1",
      "init": {
        "Vr": -0.34147333769927524,
        "Vi": -0.9562269079370259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1208893555102,
        "longitude": -84.2715461540784
      }
    },
    {
      "number": 30982,
      "class": "Bus",
      "name": "KNOXVILLE 4 1",
      "init": {
        "Vr": -0.2943895295318465,
        "Vi": -0.9849844382945888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0136981958099,
        "longitude": -84.1863117708361
      }
    },
    {
      "number": 30983,
      "class": "Bus",
      "name": "KNOXVILLE 4 2",
      "init": {
        "Vr": -0.2947497845119499,
        "Vi": -0.9846493371474966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0136981958099,
        "longitude": -84.1863117708361
      }
    },
    {
      "number": 30984,
      "class": "Bus",
      "name": "KNOXVILLE 5 1",
      "init": {
        "Vr": -0.3182948735271657,
        "Vi": -0.97687002412353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9910112430413,
        "longitude": -84.1125461080352
      }
    },
    {
      "number": 30985,
      "class": "Bus",
      "name": "KNOXVILLE 5 2",
      "init": {
        "Vr": -0.3184812747726391,
        "Vi": -0.9767185109250243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9910112430413,
        "longitude": -84.1125461080352
      }
    },
    {
      "number": 30986,
      "class": "Bus",
      "name": "LAKE CITY 18 1",
      "init": {
        "Vr": -0.4059628872628153,
        "Vi": -0.9475707595700588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2299321789649,
        "longitude": -84.1990224918862
      }
    },
    {
      "number": 30987,
      "class": "Bus",
      "name": "LAKE CITY 18 2",
      "init": {
        "Vr": -0.4061794874471794,
        "Vi": -0.9473616041494437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2299321789649,
        "longitude": -84.1990224918862
      }
    },
    {
      "number": 30988,
      "class": "Bus",
      "name": "OAK RIDGE 3 1",
      "init": {
        "Vr": -0.27876070613538523,
        "Vi": -0.9807411824648519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0082760262031,
        "longitude": -84.2777475274739
      }
    },
    {
      "number": 30989,
      "class": "Bus",
      "name": "OAK RIDGE 4 1",
      "init": {
        "Vr": -0.25643356452913857,
        "Vi": -0.9814654246286376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0298278568488,
        "longitude": -84.4737635558094
      }
    },
    {
      "number": 30990,
      "class": "Bus",
      "name": "OAK RIDGE 4 2",
      "init": {
        "Vr": -0.2560148569698008,
        "Vi": -0.9817394807831823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0298278568488,
        "longitude": -84.4737635558094
      }
    },
    {
      "number": 30991,
      "class": "Bus",
      "name": "OAK RIDGE 5 1",
      "init": {
        "Vr": -0.24866112440365,
        "Vi": -0.9977100860478908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9355102259932,
        "longitude": -84.2694740734457
      }
    },
    {
      "number": 30992,
      "class": "Bus",
      "name": "OAK RIDGE 5 2",
      "init": {
        "Vr": -0.2484681194097858,
        "Vi": -0.9979327014443786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9355102259932,
        "longitude": -84.2694740734457
      }
    },
    {
      "number": 30993,
      "class": "Bus",
      "name": "OAK RIDGE 6 1",
      "init": {
        "Vr": -0.2633486819221338,
        "Vi": -0.9882366574724974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9980888609167,
        "longitude": -84.2477169636864
      }
    },
    {
      "number": 30994,
      "class": "Bus",
      "name": "OLIVER SPRINGS 1 1",
      "init": {
        "Vr": -0.29093964031532077,
        "Vi": -0.9698283515528171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.08529691919,
        "longitude": -84.3995157226797
      }
    },
    {
      "number": 30995,
      "class": "Bus",
      "name": "OLIVER SPRINGS 1 2",
      "init": {
        "Vr": -0.29055406456095983,
        "Vi": -0.9700876165812444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.08529691919,
        "longitude": -84.3995157226797
      }
    },
    {
      "number": 30996,
      "class": "Bus",
      "name": "POWELL 1 1",
      "init": {
        "Vr": -0.37163240270344117,
        "Vi": -0.9566683906127975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0768794328759,
        "longitude": -84.034930275545
      }
    },
    {
      "number": 30997,
      "class": "Bus",
      "name": "POWELL 1 2",
      "init": {
        "Vr": -0.3713918241970324,
        "Vi": -0.9568360240515993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0768794328759,
        "longitude": -84.034930275545
      }
    },
    {
      "number": 30998,
      "class": "Bus",
      "name": "POWELL 2 1",
      "init": {
        "Vr": -0.32528708847034865,
        "Vi": -0.9671980971656067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0602690702301,
        "longitude": -84.1107387130412
      }
    },
    {
      "number": 30999,
      "class": "Bus",
      "name": "BELL BUCKLE 1",
      "init": {
        "Vr": -0.0660464557565613,
        "Vi": -1.0073552064713516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5640772397508,
        "longitude": -86.3631716232416
      }
    },
    {
      "number": 31000,
      "class": "Bus",
      "name": "CHAPEL HILL 11 1",
      "init": {
        "Vr": -0.020578149726627155,
        "Vi": -1.0154740085185099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.68931095957,
        "longitude": -86.6814321262824
      }
    },
    {
      "number": 31001,
      "class": "Bus",
      "name": "CHAPEL HILL 12 1",
      "init": {
        "Vr": -0.024010492896886365,
        "Vi": -1.0086994638136364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6191944054864,
        "longitude": -86.7336633100102
      }
    },
    {
      "number": 31002,
      "class": "Bus",
      "name": "FAYETTEVILLE 38 1",
      "init": {
        "Vr": 0.06644399525010102,
        "Vi": -0.9814343545329743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1640053346642,
        "longitude": -86.5767794650541
      }
    },
    {
      "number": 31003,
      "class": "Bus",
      "name": "FAYETTEVILLE 39 1",
      "init": {
        "Vr": 0.055734094639572226,
        "Vi": -0.9830447085085917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1273904625589,
        "longitude": -86.4567491293166
      }
    },
    {
      "number": 31004,
      "class": "Bus",
      "name": "FAYETTEVILLE 40 1",
      "init": {
        "Vr": 0.06030146480143929,
        "Vi": -0.9786809362406054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1338922066129,
        "longitude": -86.5880237678421
      }
    },
    {
      "number": 31005,
      "class": "Bus",
      "name": "FAYETTEVILLE 40 2",
      "init": {
        "Vr": 0.05988381603335466,
        "Vi": -0.9784751611223164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1338922066129,
        "longitude": -86.5880237678421
      }
    },
    {
      "number": 31006,
      "class": "Bus",
      "name": "LEWISBURG 5 1",
      "init": {
        "Vr": -0.010105877736282673,
        "Vi": -1.0103045800014638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4204179475758,
        "longitude": -86.8063950185605
      }
    },
    {
      "number": 31007,
      "class": "Bus",
      "name": "LEWISBURG 6 1",
      "init": {
        "Vr": -0.023150239572120177,
        "Vi": -1.0050812827069946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5121588015454,
        "longitude": -86.7866114973562
      }
    },
    {
      "number": 31008,
      "class": "Bus",
      "name": "LEWISBURG 6 2",
      "init": {
        "Vr": -0.02349907648275083,
        "Vi": -1.0047596551983364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5121588015454,
        "longitude": -86.7866114973562
      }
    },
    {
      "number": 31009,
      "class": "Bus",
      "name": "LEWISBURG 7 1",
      "init": {
        "Vr": -0.01892866715874694,
        "Vi": -1.0067852164454116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4619036173558,
        "longitude": -86.8259105960514
      }
    },
    {
      "number": 31010,
      "class": "Bus",
      "name": "LEWISBURG 7 2",
      "init": {
        "Vr": -0.019113365813749096,
        "Vi": -1.006674131757251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4619036173558,
        "longitude": -86.8259105960514
      }
    },
    {
      "number": 31011,
      "class": "Bus",
      "name": "PETERSBURG 14 1",
      "init": {
        "Vr": 0.00319699403796685,
        "Vi": -1.0098560067702127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3322537766686,
        "longitude": -86.7107051387197
      }
    },
    {
      "number": 31012,
      "class": "Bus",
      "name": "ROCKVALE 1",
      "init": {
        "Vr": -0.08290445769111159,
        "Vi": -1.0261263918806547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8482873420402,
        "longitude": -86.6162997874273
      }
    },
    {
      "number": 31013,
      "class": "Bus",
      "name": "ROCKVALE 2",
      "init": {
        "Vr": -0.08317917002580064,
        "Vi": -1.0259854705195999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8482873420402,
        "longitude": -86.6162997874273
      }
    },
    {
      "number": 31014,
      "class": "Bus",
      "name": "SHELBYVILLE 1 1",
      "init": {
        "Vr": -0.019223081078636146,
        "Vi": -1.0212660368505493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5147283697384,
        "longitude": -86.5312205037649
      }
    },
    {
      "number": 31015,
      "class": "Bus",
      "name": "SHELBYVILLE 2 1",
      "init": {
        "Vr": -0.04096955100837458,
        "Vi": -1.0345033654941096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5778253679195,
        "longitude": -86.5121948788242
      }
    },
    {
      "number": 31016,
      "class": "Bus",
      "name": "SHELBYVILLE 3 1",
      "init": {
        "Vr": 0.03534971056450828,
        "Vi": -1.0051214407212081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4514218458114,
        "longitude": -86.4534688650713
      }
    },
    {
      "number": 31017,
      "class": "Bus",
      "name": "SHELBYVILLE 4 1",
      "init": {
        "Vr": 0.011264217807308931,
        "Vi": -1.0110573807709067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4904500663665,
        "longitude": -86.4723028556536
      }
    },
    {
      "number": 31018,
      "class": "Bus",
      "name": "TULLAHOMA 1 1",
      "init": {
        "Vr": -0.03915810884825807,
        "Vi": -1.0035306451943287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3604408010406,
        "longitude": -86.1701164582718
      }
    },
    {
      "number": 31019,
      "class": "Bus",
      "name": "TULLAHOMA 2 1",
      "init": {
        "Vr": 0.07737153162348019,
        "Vi": -0.9998072252270644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3225410068732,
        "longitude": -86.3228391685462
      }
    },
    {
      "number": 31020,
      "class": "Bus",
      "name": "TULLAHOMA 3 1",
      "init": {
        "Vr": 0.08570661333039097,
        "Vi": -0.995359530558197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31021,
      "class": "Bus",
      "name": "TULLAHOMA 3 2",
      "init": {
        "Vr": 0.08570661333039098,
        "Vi": -0.9953595305581971
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31022,
      "class": "Bus",
      "name": "TULLAHOMA 3 3",
      "init": {
        "Vr": 0.08570661333039098,
        "Vi": -0.9953595305581971
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31023,
      "class": "Bus",
      "name": "TULLAHOMA 3 4",
      "init": {
        "Vr": 0.08570661333039098,
        "Vi": -0.9953595305581971
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31024,
      "class": "Bus",
      "name": "TULLAHOMA 3 5",
      "init": {
        "Vr": 0.08600535020582634,
        "Vi": -0.9954368082581181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31025,
      "class": "Bus",
      "name": "TULLAHOMA 3 7",
      "init": {
        "Vr": 0.0854502632506039,
        "Vi": -0.995280339092589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400500155799,
        "longitude": -86.2441656856639
      }
    },
    {
      "number": 31026,
      "class": "Bus",
      "name": "TULLAHOMA 4 1",
      "init": {
        "Vr": -0.04914262812677334,
        "Vi": -1.0033765981297558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3831113445164,
        "longitude": -86.2307747252332
      }
    },
    {
      "number": 31027,
      "class": "Bus",
      "name": "TULLAHOMA 4 2",
      "init": {
        "Vr": -0.049372002986262514,
        "Vi": -1.0032589304685342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3831113445164,
        "longitude": -86.2307747252332
      }
    },
    {
      "number": 31028,
      "class": "Bus",
      "name": "BIG SANDY 1 1",
      "init": {
        "Vr": 0.36283353392391854,
        "Vi": -0.9476880821004113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2178288769496,
        "longitude": -88.0918983930259
      }
    },
    {
      "number": 31029,
      "class": "Bus",
      "name": "BRUCETON 1",
      "init": {
        "Vr": 0.39277713608064063,
        "Vi": -0.9450498739057607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0482582789518,
        "longitude": -88.275479821612
      }
    },
    {
      "number": 31030,
      "class": "Bus",
      "name": "BRUCETON 2",
      "init": {
        "Vr": 0.39291889381120415,
        "Vi": -0.9450597729586776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0482582789518,
        "longitude": -88.275479821612
      }
    },
    {
      "number": 31031,
      "class": "Bus",
      "name": "CAMDEN 23 1",
      "init": {
        "Vr": 0.39895312794951643,
        "Vi": -0.9414381236886189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0456732485962,
        "longitude": -88.1151010405242
      }
    },
    {
      "number": 31032,
      "class": "Bus",
      "name": "CAMDEN 24 1",
      "init": {
        "Vr": 0.4125017856337732,
        "Vi": -0.9373746365043063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9928914707396,
        "longitude": -88.0834187393607
      }
    },
    {
      "number": 31033,
      "class": "Bus",
      "name": "CROSSVILLE 2 1",
      "init": {
        "Vr": -0.2668696442275042,
        "Vi": -0.9780933581759411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8792869654161,
        "longitude": -85.2147045301542
      }
    },
    {
      "number": 31034,
      "class": "Bus",
      "name": "CROSSVILLE 3 1",
      "init": {
        "Vr": -0.20309961261799087,
        "Vi": -0.9905926032903323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.809940595179,
        "longitude": -85.1655332689114
      }
    },
    {
      "number": 31035,
      "class": "Bus",
      "name": "DAYTON 4 1",
      "init": {
        "Vr": -0.1014166293937025,
        "Vi": -1.0181802269703266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4940801766216,
        "longitude": -84.9333257765349
      }
    },
    {
      "number": 31036,
      "class": "Bus",
      "name": "DAYTON 4 2",
      "init": {
        "Vr": -0.10160789166115668,
        "Vi": -1.0180351161612824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4940801766216,
        "longitude": -84.9333257765349
      }
    },
    {
      "number": 31037,
      "class": "Bus",
      "name": "DAYTON 5 1",
      "init": {
        "Vr": -0.1129875826754852,
        "Vi": -1.0146574645621789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.50869847223,
        "longitude": -84.9971394558714
      }
    },
    {
      "number": 31038,
      "class": "Bus",
      "name": "DAYTON 5 2",
      "init": {
        "Vr": -0.11280936478689367,
        "Vi": -1.0147482035169613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.50869847223,
        "longitude": -84.9971394558714
      }
    },
    {
      "number": 31039,
      "class": "Bus",
      "name": "DAYTON 6 1",
      "init": {
        "Vr": -0.15704585246774536,
        "Vi": -1.0134086196958436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31040,
      "class": "Bus",
      "name": "DAYTON 6 2",
      "init": {
        "Vr": -0.1570458524677449,
        "Vi": -1.013408619695844
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31041,
      "class": "Bus",
      "name": "DAYTON 6 3",
      "init": {
        "Vr": -0.1570458524677449,
        "Vi": -1.013408619695844
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31042,
      "class": "Bus",
      "name": "DAYTON 6 4",
      "init": {
        "Vr": -0.15704585246774488,
        "Vi": -1.0134086196958438
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31043,
      "class": "Bus",
      "name": "DAYTON 6 5",
      "init": {
        "Vr": -0.1567405044875588,
        "Vi": -1.0136383662652786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31044,
      "class": "Bus",
      "name": "DAYTON 6 7",
      "init": {
        "Vr": -0.15736100870813116,
        "Vi": -1.0131792564547872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5887491306612,
        "longitude": -85.0369419518377
      }
    },
    {
      "number": 31045,
      "class": "Bus",
      "name": "DUNLAP 1 1",
      "init": {
        "Vr": -0.06773762544968576,
        "Vi": -1.0276842072624155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3185931838066,
        "longitude": -85.4863584874907
      }
    },
    {
      "number": 31046,
      "class": "Bus",
      "name": "DUNLAP 1 2",
      "init": {
        "Vr": -0.06788405349742407,
        "Vi": -1.0275786742052173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3185931838066,
        "longitude": -85.4863584874907
      }
    },
    {
      "number": 31047,
      "class": "Bus",
      "name": "DUNLAP 2 1",
      "init": {
        "Vr": -0.055031168751544145,
        "Vi": -0.9951924421027448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4385620435389,
        "longitude": -85.263700033193
      }
    },
    {
      "number": 31048,
      "class": "Bus",
      "name": "DUNLAP 2 2",
      "init": {
        "Vr": -0.05480609037694706,
        "Vi": -0.9953378383422173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4385620435389,
        "longitude": -85.263700033193
      }
    },
    {
      "number": 31049,
      "class": "Bus",
      "name": "DUNLAP 3 1",
      "init": {
        "Vr": -0.0815108634065729,
        "Vi": -1.019640341375424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4765984334052,
        "longitude": -85.517249252595
      }
    },
    {
      "number": 31050,
      "class": "Bus",
      "name": "PIKEVILLE 2 1",
      "init": {
        "Vr": -0.17805990526460824,
        "Vi": -0.9869367600655385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7462742362047,
        "longitude": -85.21042695647
      }
    },
    {
      "number": 31051,
      "class": "Bus",
      "name": "PIKEVILLE 3 1",
      "init": {
        "Vr": -0.12240405607953736,
        "Vi": -0.9833142506485081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5842438734795,
        "longitude": -85.208980946035
      }
    },
    {
      "number": 31052,
      "class": "Bus",
      "name": "SODDY DAISY 1 1",
      "init": {
        "Vr": -0.025461837508653076,
        "Vi": -1.0106233855308826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2943252447303,
        "longitude": -85.1918841912425
      }
    },
    {
      "number": 31053,
      "class": "Bus",
      "name": "SODDY DAISY 1 2",
      "init": {
        "Vr": -0.025234327636015307,
        "Vi": -1.0107845418909414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2943252447303,
        "longitude": -85.1918841912425
      }
    },
    {
      "number": 31054,
      "class": "Bus",
      "name": "SODDY DAISY 2 1",
      "init": {
        "Vr": 0.00336640736517952,
        "Vi": -1.0131975841602867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3661875653626,
        "longitude": -85.1367228584996
      }
    },
    {
      "number": 31055,
      "class": "Bus",
      "name": "SODDY DAISY 2 2",
      "init": {
        "Vr": 0.002778641926976002,
        "Vi": -1.0128782280523185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3661875653626,
        "longitude": -85.1367228584996
      }
    },
    {
      "number": 31056,
      "class": "Bus",
      "name": "SPRING CITY 3 1",
      "init": {
        "Vr": -0.19784308056516228,
        "Vi": -1.0163781251227897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7220461643814,
        "longitude": -84.9103923425012
      }
    },
    {
      "number": 31057,
      "class": "Bus",
      "name": "SPRING CITY 3 2",
      "init": {
        "Vr": -0.19816430377532263,
        "Vi": -1.0162140937719888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7220461643814,
        "longitude": -84.9103923425012
      }
    },
    {
      "number": 31058,
      "class": "Bus",
      "name": "GREENBACK 1",
      "init": {
        "Vr": -0.2266893722586112,
        "Vi": -0.9996126438709931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5882830421935,
        "longitude": -84.2007894143965
      }
    },
    {
      "number": 31059,
      "class": "Bus",
      "name": "GREENBACK 2",
      "init": {
        "Vr": -0.22683245912297662,
        "Vi": -0.9993959935261291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5882830421935,
        "longitude": -84.2007894143965
      }
    },
    {
      "number": 31060,
      "class": "Bus",
      "name": "KNOXVILLE 6 1",
      "init": {
        "Vr": -0.37793682116674476,
        "Vi": -0.9522457847030664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9387495310831,
        "longitude": -83.8752522983918
      }
    },
    {
      "number": 31061,
      "class": "Bus",
      "name": "KNOXVILLE 6 2",
      "init": {
        "Vr": -0.3781818939444116,
        "Vi": -0.9519537297403552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9387495310831,
        "longitude": -83.8752522983918
      }
    },
    {
      "number": 31062,
      "class": "Bus",
      "name": "KNOXVILLE 7 1",
      "init": {
        "Vr": -0.4077202015963186,
        "Vi": -0.9397242562719393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7775404223361,
        "longitude": -83.8195468719012
      }
    },
    {
      "number": 31063,
      "class": "Bus",
      "name": "KNOXVILLE 8 1",
      "init": {
        "Vr": -0.3795078286359993,
        "Vi": -0.951630838134282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9400250281885,
        "longitude": -83.8521454123453
      }
    },
    {
      "number": 31064,
      "class": "Bus",
      "name": "KNOXVILLE 8 2",
      "init": {
        "Vr": -0.37995169592345324,
        "Vi": -0.9513269948374095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9400250281885,
        "longitude": -83.8521454123453
      }
    },
    {
      "number": 31065,
      "class": "Bus",
      "name": "KNOXVILLE 9 1",
      "init": {
        "Vr": -0.23532938449807742,
        "Vi": -1.0134654291970615
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.896115705685,
        "longitude": -83.7710750941216
      }
    },
    {
      "number": 31066,
      "class": "Bus",
      "name": "LOUISVILLE 7 1",
      "init": {
        "Vr": -0.28610041011054976,
        "Vi": -0.9843925821784856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7940349539247,
        "longitude": -84.0586418231495
      }
    },
    {
      "number": 31067,
      "class": "Bus",
      "name": "LOUISVILLE 7 2",
      "init": {
        "Vr": -0.28580788999096635,
        "Vi": -0.9846179172712628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7940349539247,
        "longitude": -84.0586418231495
      }
    },
    {
      "number": 31068,
      "class": "Bus",
      "name": "MARYVILLE 1 1",
      "init": {
        "Vr": -0.23093579689213803,
        "Vi": -0.9918191869955929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7026634553729,
        "longitude": -84.1035213253229
      }
    },
    {
      "number": 31069,
      "class": "Bus",
      "name": "MARYVILLE 2 1",
      "init": {
        "Vr": -0.23145867532495545,
        "Vi": -0.9896945014921185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6594764718559,
        "longitude": -84.100076300941
      }
    },
    {
      "number": 31070,
      "class": "Bus",
      "name": "MARYVILLE 3 1",
      "init": {
        "Vr": -0.23175046922687903,
        "Vi": -0.990242754794335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824297328384,
        "longitude": -84.1212111144334
      }
    },
    {
      "number": 31071,
      "class": "Bus",
      "name": "MARYVILLE 3 2",
      "init": {
        "Vr": -0.23193644587215045,
        "Vi": -0.9900408269336084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6824297328384,
        "longitude": -84.1212111144334
      }
    },
    {
      "number": 31072,
      "class": "Bus",
      "name": "MARYVILLE 4 1",
      "init": {
        "Vr": -0.22943482872314014,
        "Vi": -0.9903391951630989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6688722420005,
        "longitude": -84.0592147313144
      }
    },
    {
      "number": 31073,
      "class": "Bus",
      "name": "MARYVILLE 4 2",
      "init": {
        "Vr": -0.2292399552166356,
        "Vi": -0.9904919630129473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6688722420005,
        "longitude": -84.0592147313144
      }
    },
    {
      "number": 31074,
      "class": "Bus",
      "name": "MARYVILLE 5 1",
      "init": {
        "Vr": -0.2237634439809632,
        "Vi": -1.0010721540604453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.681686228971,
        "longitude": -83.9782415194115
      }
    },
    {
      "number": 31075,
      "class": "Bus",
      "name": "MARYVILLE 6 1",
      "init": {
        "Vr": -0.2560333619788852,
        "Vi": -0.9884918867631933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6959547833092,
        "longitude": -83.8896217829264
      }
    },
    {
      "number": 31076,
      "class": "Bus",
      "name": "MARYVILLE 6 2",
      "init": {
        "Vr": -0.25628048999398007,
        "Vi": -0.988320473234535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6959547833092,
        "longitude": -83.8896217829264
      }
    },
    {
      "number": 31077,
      "class": "Bus",
      "name": "MARYVILLE 7 1",
      "init": {
        "Vr": -0.19497733181038068,
        "Vi": -1.0174489400260243
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6620288682218,
        "longitude": -83.9481791075653
      }
    },
    {
      "number": 31078,
      "class": "Bus",
      "name": "MARYVILLE 7 2",
      "init": {
        "Vr": -0.21576398869298752,
        "Vi": -1.006956399055957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6620288682218,
        "longitude": -83.9481791075653
      }
    },
    {
      "number": 31079,
      "class": "Bus",
      "name": "MARYVILLE 7 3",
      "init": {
        "Vr": -0.1954689073680375,
        "Vi": -1.0170618422137832
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6620288682218,
        "longitude": -83.9481791075653
      }
    },
    {
      "number": 31080,
      "class": "Bus",
      "name": "MARYVILLE 8 1",
      "init": {
        "Vr": -0.25002841558229394,
        "Vi": -0.9879445761516982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7938489990664,
        "longitude": -83.950560247461
      }
    },
    {
      "number": 31081,
      "class": "Bus",
      "name": "MARYVILLE 9 1",
      "init": {
        "Vr": -0.2623046245031095,
        "Vi": -0.9852935649086709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7309518301075,
        "longitude": -83.9212907400943
      }
    },
    {
      "number": 31082,
      "class": "Bus",
      "name": "MARYVILLE 10 1",
      "init": {
        "Vr": -0.3720715065288297,
        "Vi": -0.9524720012847961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8786316889826,
        "longitude": -83.8607217190272
      }
    },
    {
      "number": 31083,
      "class": "Bus",
      "name": "MARYVILLE 11 1",
      "init": {
        "Vr": -0.2565321101158415,
        "Vi": -0.9857174409682822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7745004068414,
        "longitude": -83.9111654062401
      }
    },
    {
      "number": 31084,
      "class": "Bus",
      "name": "SEYMOUR 1 1",
      "init": {
        "Vr": -0.3891520746609638,
        "Vi": -0.954091291283236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9264513537251,
        "longitude": -83.6538876317883
      }
    },
    {
      "number": 31085,
      "class": "Bus",
      "name": "SEYMOUR 1 2",
      "init": {
        "Vr": -0.38939310040589986,
        "Vi": -0.9538375819367608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9264513537251,
        "longitude": -83.6538876317883
      }
    },
    {
      "number": 31086,
      "class": "Bus",
      "name": "SEYMOUR 2 1",
      "init": {
        "Vr": -0.3943234129726598,
        "Vi": -0.9439338417984056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7898506912109,
        "longitude": -83.7510845866681
      }
    },
    {
      "number": 31087,
      "class": "Bus",
      "name": "WALLAND 1",
      "init": {
        "Vr": -0.22916184546831717,
        "Vi": -1.0018435662185936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6137545642859,
        "longitude": -83.8298942039621
      }
    },
    {
      "number": 31088,
      "class": "Bus",
      "name": "CLEVELAND 11 1",
      "init": {
        "Vr": -0.05493949627135214,
        "Vi": -0.9996329483636817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1179052870777,
        "longitude": -84.911264710479
      }
    },
    {
      "number": 31089,
      "class": "Bus",
      "name": "CLEVELAND 12 1",
      "init": {
        "Vr": -0.05568865541543593,
        "Vi": -1.0016733280025762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1494635710864,
        "longitude": -84.890255798568
      }
    },
    {
      "number": 31090,
      "class": "Bus",
      "name": "CLEVELAND 13 1",
      "init": {
        "Vr": -0.04914532956948,
        "Vi": -1.0101577595237397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1618190062001,
        "longitude": -84.8309284977282
      }
    },
    {
      "number": 31091,
      "class": "Bus",
      "name": "CLEVELAND 14 1",
      "init": {
        "Vr": -0.04448722641068041,
        "Vi": -0.9965907379619205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2220357507803,
        "longitude": -84.9556216731534
      }
    },
    {
      "number": 31092,
      "class": "Bus",
      "name": "CLEVELAND 15 1",
      "init": {
        "Vr": -0.01537699791400427,
        "Vi": -1.0125083339792598
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2430904121284,
        "longitude": -84.9172680294443
      }
    },
    {
      "number": 31093,
      "class": "Bus",
      "name": "CLEVELAND 15 2",
      "init": {
        "Vr": -0.015655603684329472,
        "Vi": -1.0123748743150751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2430904121284,
        "longitude": -84.9172680294443
      }
    },
    {
      "number": 31094,
      "class": "Bus",
      "name": "CLEVELAND 16 1",
      "init": {
        "Vr": -0.03523816561836987,
        "Vi": -1.0018312438668002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0481123398515,
        "longitude": -84.8537123666987
      }
    },
    {
      "number": 31095,
      "class": "Bus",
      "name": "CLEVELAND 17 1",
      "init": {
        "Vr": -0.042249233551951426,
        "Vi": -1.0037063795055978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0855846352531,
        "longitude": -84.820942811257
      }
    },
    {
      "number": 31096,
      "class": "Bus",
      "name": "CLEVELAND 17 2",
      "init": {
        "Vr": -0.0424789153871589,
        "Vi": -1.0035190560768057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0855846352531,
        "longitude": -84.820942811257
      }
    },
    {
      "number": 31097,
      "class": "Bus",
      "name": "CLEVELAND 18 1",
      "init": {
        "Vr": 0.024709891765143342,
        "Vi": -1.042388048458297
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1790645464288,
        "longitude": -84.7917628352395
      }
    },
    {
      "number": 31098,
      "class": "Bus",
      "name": "CLEVELAND 18 2",
      "init": {
        "Vr": -0.04519882010242709,
        "Vi": -1.0211170440969144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1790645464288,
        "longitude": -84.7917628352395
      }
    },
    {
      "number": 31099,
      "class": "Bus",
      "name": "CLEVELAND 18 3",
      "init": {
        "Vr": -0.15586109676283214,
        "Vi": -0.987446021766512
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1790645464288,
        "longitude": -84.7917628352395
      }
    },
    {
      "number": 31100,
      "class": "Bus",
      "name": "CLEVELAND 18 4",
      "init": {
        "Vr": -0.15586109676283214,
        "Vi": -0.9874460217665118
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1790645464288,
        "longitude": -84.7917628352395
      }
    },
    {
      "number": 31101,
      "class": "Bus",
      "name": "CLEVELAND 18 5",
      "init": {
        "Vr": 0.027809249202032583,
        "Vi": -1.042039874723827
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1790645464288,
        "longitude": -84.7917628352395
      }
    },
    {
      "number": 31102,
      "class": "Bus",
      "name": "GEORGETOWN 15 1",
      "init": {
        "Vr": -0.0271513651836296,
        "Vi": -1.013122005465245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2977622007271,
        "longitude": -84.8824419614984
      }
    },
    {
      "number": 31103,
      "class": "Bus",
      "name": "OLD FORT 2 1",
      "init": {
        "Vr": -0.033600155268452385,
        "Vi": -1.0281957171266602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0061387196095,
        "longitude": -84.6944370346171
      }
    },
    {
      "number": 31104,
      "class": "Bus",
      "name": "CARYVILLE 1",
      "init": {
        "Vr": -0.35291534417326687,
        "Vi": -0.9479797304139149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2408615362557,
        "longitude": -84.3249205077798
      }
    },
    {
      "number": 31105,
      "class": "Bus",
      "name": "CARYVILLE 2",
      "init": {
        "Vr": -0.3530545197080131,
        "Vi": -0.9477722100694513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2408615362557,
        "longitude": -84.3249205077798
      }
    },
    {
      "number": 31106,
      "class": "Bus",
      "name": "JACKSBORO 1",
      "init": {
        "Vr": -0.4413335951142861,
        "Vi": -0.944059374106158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.292504456962,
        "longitude": -84.0956354705347
      }
    },
    {
      "number": 31107,
      "class": "Bus",
      "name": "JACKSBORO 2",
      "init": {
        "Vr": -0.44151114789816537,
        "Vi": -0.9438680686072088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.292504456962,
        "longitude": -84.0956354705347
      }
    },
    {
      "number": 31108,
      "class": "Bus",
      "name": "JELLICO 1",
      "init": {
        "Vr": -0.4705506471820035,
        "Vi": -0.926932304316565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5845406453704,
        "longitude": -84.0990156927905
      }
    },
    {
      "number": 31109,
      "class": "Bus",
      "name": "LA FOLLETTE 1 1",
      "init": {
        "Vr": -0.46553806956488264,
        "Vi": -0.9268680942515081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4478010532451,
        "longitude": -84.0072110486229
      }
    },
    {
      "number": 31110,
      "class": "Bus",
      "name": "LA FOLLETTE 2 1",
      "init": {
        "Vr": -0.45288431500971643,
        "Vi": -0.9329090123346883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3440637063676,
        "longitude": -84.0561352161095
      }
    },
    {
      "number": 31111,
      "class": "Bus",
      "name": "PIONEER 1 1",
      "init": {
        "Vr": -0.38491695594754605,
        "Vi": -0.9407286682840746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.464450205,
        "longitude": -84.2471225631715
      }
    },
    {
      "number": 31112,
      "class": "Bus",
      "name": "SPEEDWELL 1",
      "init": {
        "Vr": -0.41715794226693936,
        "Vi": -0.9403374003291327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5097182322434,
        "longitude": -83.8799039424885
      }
    },
    {
      "number": 31113,
      "class": "Bus",
      "name": "SPEEDWELL 2",
      "init": {
        "Vr": -0.41704277408806173,
        "Vi": -0.9404234103641956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5097182322434,
        "longitude": -83.8799039424885
      }
    },
    {
      "number": 31114,
      "class": "Bus",
      "name": "MCMINNVILLE 1 1",
      "init": {
        "Vr": -0.09703672524192758,
        "Vi": -1.031364958451187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6417412591977,
        "longitude": -85.7957440733921
      }
    },
    {
      "number": 31115,
      "class": "Bus",
      "name": "MCMINNVILLE 2 1",
      "init": {
        "Vr": -0.100958305406928,
        "Vi": -1.0223000359801135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6790099249462,
        "longitude": -85.7060303072775
      }
    },
    {
      "number": 31116,
      "class": "Bus",
      "name": "MCMINNVILLE 2 2",
      "init": {
        "Vr": -0.10123895291027274,
        "Vi": -1.0220741895231353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6790099249462,
        "longitude": -85.7060303072775
      }
    },
    {
      "number": 31117,
      "class": "Bus",
      "name": "MCMINNVILLE 3 1",
      "init": {
        "Vr": 0.10256281530077065,
        "Vi": -1.0334432513097633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7019148938918,
        "longitude": -85.6702539585302
      }
    },
    {
      "number": 31118,
      "class": "Bus",
      "name": "MCMINNVILLE 4 1",
      "init": {
        "Vr": -0.10023520239173317,
        "Vi": -1.0188801110613983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6440354911752,
        "longitude": -85.6409672153701
      }
    },
    {
      "number": 31119,
      "class": "Bus",
      "name": "MORRISON 1 1",
      "init": {
        "Vr": -0.10078213478426547,
        "Vi": -1.0218146485594508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6227588440736,
        "longitude": -85.9065285103632
      }
    },
    {
      "number": 31120,
      "class": "Bus",
      "name": "READYVILLE 1",
      "init": {
        "Vr": -0.11370717358146862,
        "Vi": -1.007855397005489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7405041068221,
        "longitude": -86.2015319785803
      }
    },
    {
      "number": 31121,
      "class": "Bus",
      "name": "READYVILLE 2",
      "init": {
        "Vr": -0.11362340752329776,
        "Vi": -1.0078968133677306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7405041068221,
        "longitude": -86.2015319785803
      }
    },
    {
      "number": 31122,
      "class": "Bus",
      "name": "SMITHVILLE 2 1",
      "init": {
        "Vr": -0.16083811967980108,
        "Vi": -1.0013906768880783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8780730992755,
        "longitude": -85.7662076344284
      }
    },
    {
      "number": 31123,
      "class": "Bus",
      "name": "SMITHVILLE 3 1",
      "init": {
        "Vr": -0.16407641355995792,
        "Vi": -1.0044133009171985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.939838359208,
        "longitude": -85.7868813554187
      }
    },
    {
      "number": 31124,
      "class": "Bus",
      "name": "SMITHVILLE 3 2",
      "init": {
        "Vr": -0.16389227942273285,
        "Vi": -1.0045470083252752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.939838359208,
        "longitude": -85.7868813554187
      }
    },
    {
      "number": 31125,
      "class": "Bus",
      "name": "WOODBURY 4 1",
      "init": {
        "Vr": -0.1321313468310409,
        "Vi": -1.008574292109091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7969253976044,
        "longitude": -85.9426864836192
      }
    },
    {
      "number": 31126,
      "class": "Bus",
      "name": "WOODBURY 5 1",
      "init": {
        "Vr": -0.13291450097013904,
        "Vi": -1.005432951356932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31127,
      "class": "Bus",
      "name": "WOODBURY 5 2",
      "init": {
        "Vr": -0.13291450097013885,
        "Vi": -1.0054329513569322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31128,
      "class": "Bus",
      "name": "WOODBURY 5 3",
      "init": {
        "Vr": -0.13291450097013885,
        "Vi": -1.0054329513569322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31129,
      "class": "Bus",
      "name": "WOODBURY 5 4",
      "init": {
        "Vr": -0.13291450097013882,
        "Vi": -1.0054329513569322
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31130,
      "class": "Bus",
      "name": "WOODBURY 5 5",
      "init": {
        "Vr": -0.13301796112369388,
        "Vi": -1.0053735057125572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31131,
      "class": "Bus",
      "name": "WOODBURY 5 7",
      "init": {
        "Vr": -0.13281127492620776,
        "Vi": -1.0054946185362355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7962501132458,
        "longitude": -86.0106393364596
      }
    },
    {
      "number": 31132,
      "class": "Bus",
      "name": "WOODBURY 6 1",
      "init": {
        "Vr": -0.11156276892930463,
        "Vi": -1.0026797850557274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7071111873053,
        "longitude": -86.026352892992
      }
    },
    {
      "number": 31133,
      "class": "Bus",
      "name": "WOODBURY 6 2",
      "init": {
        "Vr": -0.11143329472804794,
        "Vi": -1.002812096421832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7071111873053,
        "longitude": -86.026352892992
      }
    },
    {
      "number": 31134,
      "class": "Bus",
      "name": "CEDAR GROVE 1 1",
      "init": {
        "Vr": 0.31158994075532115,
        "Vi": -0.9732855344509297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8709972410293,
        "longitude": -88.5167665347503
      }
    },
    {
      "number": 31135,
      "class": "Bus",
      "name": "HUNTINGDON 6 1",
      "init": {
        "Vr": 0.3346892816917155,
        "Vi": -0.9657649365704223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0083936260112,
        "longitude": -88.4455589069491
      }
    },
    {
      "number": 31136,
      "class": "Bus",
      "name": "HUNTINGDON 7 1",
      "init": {
        "Vr": 0.3367265938186028,
        "Vi": -0.9652297489420775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9533356267392,
        "longitude": -88.3916215937353
      }
    },
    {
      "number": 31137,
      "class": "Bus",
      "name": "JACKSON 35 1",
      "init": {
        "Vr": 0.3797992259169148,
        "Vi": -0.9405749729926481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6750135577807,
        "longitude": -88.7629752560377
      }
    },
    {
      "number": 31138,
      "class": "Bus",
      "name": "JACKSON 36 1",
      "init": {
        "Vr": 0.3737507103818892,
        "Vi": -0.9409905234547001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.720179743148,
        "longitude": -88.7427891541272
      }
    },
    {
      "number": 31139,
      "class": "Bus",
      "name": "JACKSON 37 1",
      "init": {
        "Vr": 0.3649594942945246,
        "Vi": -0.9498826299311554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8001739379102,
        "longitude": -88.763505643902
      }
    },
    {
      "number": 31140,
      "class": "Bus",
      "name": "JACKSON 37 2",
      "init": {
        "Vr": 0.364485651385315,
        "Vi": -0.9497383207631352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8001739379102,
        "longitude": -88.763505643902
      }
    },
    {
      "number": 31141,
      "class": "Bus",
      "name": "JACKSON 38 1",
      "init": {
        "Vr": 0.36321533856163846,
        "Vi": -0.943320449169911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5985701273129,
        "longitude": -88.7499574282578
      }
    },
    {
      "number": 31142,
      "class": "Bus",
      "name": "JACKSON 38 2",
      "init": {
        "Vr": 0.3636081986055119,
        "Vi": -0.9433305719019114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5985701273129,
        "longitude": -88.7499574282578
      }
    },
    {
      "number": 31143,
      "class": "Bus",
      "name": "JACKSON 39 1",
      "init": {
        "Vr": 0.37021238612491486,
        "Vi": -0.9418282992224649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6564697419447,
        "longitude": -88.7071667076046
      }
    },
    {
      "number": 31144,
      "class": "Bus",
      "name": "MC KENZIE 1 1",
      "init": {
        "Vr": 0.34844081555394074,
        "Vi": -0.9694366672869786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1626835419282,
        "longitude": -88.5050622901526
      }
    },
    {
      "number": 31145,
      "class": "Bus",
      "name": "MC KENZIE 1 2",
      "init": {
        "Vr": 0.3482376472471096,
        "Vi": -0.969408168093381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1626835419282,
        "longitude": -88.5050622901526
      }
    },
    {
      "number": 31146,
      "class": "Bus",
      "name": "MC KENZIE 2 1",
      "init": {
        "Vr": 0.3354236499597929,
        "Vi": -0.9665811181333348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.073838995292,
        "longitude": -88.5364518876695
      }
    },
    {
      "number": 31147,
      "class": "Bus",
      "name": "MC KENZIE 2 2",
      "init": {
        "Vr": 0.3350359581756012,
        "Vi": -0.9665139114021547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.073838995292,
        "longitude": -88.5364518876695
      }
    },
    {
      "number": 31148,
      "class": "Bus",
      "name": "ELIZABETHTON 1 1",
      "init": {
        "Vr": -0.6255445839784608,
        "Vi": -0.825485327464925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3745337632318,
        "longitude": -82.0945662143091
      }
    },
    {
      "number": 31149,
      "class": "Bus",
      "name": "ELIZABETHTON 2 1",
      "init": {
        "Vr": -0.628453710312757,
        "Vi": -0.8202022662908877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.346856934305,
        "longitude": -82.1024921533762
      }
    },
    {
      "number": 31150,
      "class": "Bus",
      "name": "ELIZABETHTON 2 2",
      "init": {
        "Vr": -0.6286344064146018,
        "Vi": -0.8199452099260205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.346856934305,
        "longitude": -82.1024921533762
      }
    },
    {
      "number": 31151,
      "class": "Bus",
      "name": "ELIZABETHTON 3 1",
      "init": {
        "Vr": -0.6288484743887692,
        "Vi": -0.8136097794354707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2939065584739,
        "longitude": -82.132698345076
      }
    },
    {
      "number": 31152,
      "class": "Bus",
      "name": "ELIZABETHTON 3 2",
      "init": {
        "Vr": -0.628644985771013,
        "Vi": -0.814015741829064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2939065584739,
        "longitude": -82.132698345076
      }
    },
    {
      "number": 31153,
      "class": "Bus",
      "name": "ELIZABETHTON 4 1",
      "init": {
        "Vr": -0.616910250174227,
        "Vi": -0.8353583095501972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4456412171169,
        "longitude": -82.0913238256715
      }
    },
    {
      "number": 31154,
      "class": "Bus",
      "name": "HAMPTON 25 1",
      "init": {
        "Vr": -0.631551487901953,
        "Vi": -0.8155709404886818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2932376457707,
        "longitude": -82.0465819749288
      }
    },
    {
      "number": 31155,
      "class": "Bus",
      "name": "HAMPTON 25 2",
      "init": {
        "Vr": -0.631656540901135,
        "Vi": -0.8153949474791408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2932376457707,
        "longitude": -82.0465819749288
      }
    },
    {
      "number": 31156,
      "class": "Bus",
      "name": "JOHNSON CITY 5 1",
      "init": {
        "Vr": -0.5779085140003907,
        "Vi": -0.8212222044722947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2723028125812,
        "longitude": -82.2807858842395
      }
    },
    {
      "number": 31157,
      "class": "Bus",
      "name": "JOHNSON CITY 6 1",
      "init": {
        "Vr": -0.609113607062144,
        "Vi": -0.8190992510574858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4055927418022,
        "longitude": -82.2662785890347
      }
    },
    {
      "number": 31158,
      "class": "Bus",
      "name": "JOHNSON CITY 6 2",
      "init": {
        "Vr": -0.6088733938347848,
        "Vi": -0.8195916863921189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4055927418022,
        "longitude": -82.2662785890347
      }
    },
    {
      "number": 31159,
      "class": "Bus",
      "name": "JOHNSON CITY 7 1",
      "init": {
        "Vr": -0.5942369850840405,
        "Vi": -0.8129258271857086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1890990708782,
        "longitude": -82.2774638390831
      }
    },
    {
      "number": 31160,
      "class": "Bus",
      "name": "JOHNSON CITY 8 1",
      "init": {
        "Vr": -0.5483147200994154,
        "Vi": -0.8407995442889566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2692125647241,
        "longitude": -82.3616461885762
      }
    },
    {
      "number": 31161,
      "class": "Bus",
      "name": "JOHNSON CITY 9 1",
      "init": {
        "Vr": -0.5693377604941967,
        "Vi": -0.8274299885794109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3723673237997,
        "longitude": -82.4454856676313
      }
    },
    {
      "number": 31162,
      "class": "Bus",
      "name": "JOHNSON CITY 10 1",
      "init": {
        "Vr": -0.528718513761291,
        "Vi": -0.8578738210053345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2236143860935,
        "longitude": -82.5084675026446
      }
    },
    {
      "number": 31163,
      "class": "Bus",
      "name": "JOHNSON CITY 10 2",
      "init": {
        "Vr": -0.528901013498401,
        "Vi": -0.8576167388276434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2236143860935,
        "longitude": -82.5084675026446
      }
    },
    {
      "number": 31164,
      "class": "Bus",
      "name": "JOHNSON CITY 11 1",
      "init": {
        "Vr": -0.5915451125048793,
        "Vi": -0.8129340697666296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3752744681356,
        "longitude": -82.3652408506228
      }
    },
    {
      "number": 31165,
      "class": "Bus",
      "name": "ROAN MOUNTAIN 1 1",
      "init": {
        "Vr": -0.6120454174834976,
        "Vi": -0.8113456008389116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2021435798997,
        "longitude": -82.0860089874528
      }
    },
    {
      "number": 31166,
      "class": "Bus",
      "name": "ROAN MOUNTAIN 1 2",
      "init": {
        "Vr": -0.6120845187278984,
        "Vi": -0.8112318087246482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2021435798997,
        "longitude": -82.0860089874528
      }
    },
    {
      "number": 31167,
      "class": "Bus",
      "name": "ROAN MOUNTAIN 2 1",
      "init": {
        "Vr": -0.5981502533627484,
        "Vi": -0.8146003304980864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0760720343414,
        "longitude": -82.2031483584299
      }
    },
    {
      "number": 31168,
      "class": "Bus",
      "name": "ROAN MOUNTAIN 2 2",
      "init": {
        "Vr": -0.5981220494659433,
        "Vi": -0.814662926412569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0760720343414,
        "longitude": -82.2031483584299
      }
    },
    {
      "number": 31169,
      "class": "Bus",
      "name": "ASHLAND CITY 1 1",
      "init": {
        "Vr": 0.03655420507788241,
        "Vi": -1.014217031141857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2210925800104,
        "longitude": -87.1507728638697
      }
    },
    {
      "number": 31170,
      "class": "Bus",
      "name": "ASHLAND CITY 1 2",
      "init": {
        "Vr": 0.03642422979383065,
        "Vi": -1.0140887993865855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2210925800104,
        "longitude": -87.1507728638697
      }
    },
    {
      "number": 31171,
      "class": "Bus",
      "name": "ASHLAND CITY 2 1",
      "init": {
        "Vr": 0.06035653930395267,
        "Vi": -1.0077400580670106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3077962125812,
        "longitude": -87.0558217491866
      }
    },
    {
      "number": 31172,
      "class": "Bus",
      "name": "ASHLAND CITY 3 1",
      "init": {
        "Vr": 0.006304956137281584,
        "Vi": -1.0209193922842779
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1608458066564,
        "longitude": -87.1117261762933
      }
    },
    {
      "number": 31173,
      "class": "Bus",
      "name": "ASHLAND CITY 4 1",
      "init": {
        "Vr": -0.011784515384662528,
        "Vi": -1.0127074928382211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3261611426061,
        "longitude": -86.95569299677
      }
    },
    {
      "number": 31174,
      "class": "Bus",
      "name": "CEDAR HILL 1 1",
      "init": {
        "Vr": -0.016348707709967464,
        "Vi": -1.0247009932326996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5658956016053,
        "longitude": -87.0151602226845
      }
    },
    {
      "number": 31175,
      "class": "Bus",
      "name": "CEDAR HILL 1 2",
      "init": {
        "Vr": -0.01656060900545758,
        "Vi": -1.0245818095905803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5658956016053,
        "longitude": -87.0151602226845
      }
    },
    {
      "number": 31176,
      "class": "Bus",
      "name": "CHAPMANSBORO 1",
      "init": {
        "Vr": 0.019055508199039065,
        "Vi": -1.0216842618324646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3875509870982,
        "longitude": -87.1787510623025
      }
    },
    {
      "number": 31177,
      "class": "Bus",
      "name": "CHARLOTTE 60 1",
      "init": {
        "Vr": 0.06755110007521548,
        "Vi": -1.0204866606757372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1388078246506,
        "longitude": -87.2679703742801
      }
    },
    {
      "number": 31178,
      "class": "Bus",
      "name": "CLARKSVILLE 5 1",
      "init": {
        "Vr": 0.04701916930344016,
        "Vi": -1.02323438707277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5202875528118,
        "longitude": -87.1846473964103
      }
    },
    {
      "number": 31179,
      "class": "Bus",
      "name": "CLARKSVILLE 6 1",
      "init": {
        "Vr": 0.021911020780589863,
        "Vi": -1.0209198519993514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.560660209785,
        "longitude": -87.2005309660814
      }
    },
    {
      "number": 31180,
      "class": "Bus",
      "name": "CLARKSVILLE 7 1",
      "init": {
        "Vr": 0.05735362000619883,
        "Vi": -1.0244730336341898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5240495678298,
        "longitude": -87.2293381278228
      }
    },
    {
      "number": 31181,
      "class": "Bus",
      "name": "JOELTON 1",
      "init": {
        "Vr": -0.02636422077554425,
        "Vi": -1.01730074067645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2677604409399,
        "longitude": -86.9244302858811
      }
    },
    {
      "number": 31182,
      "class": "Bus",
      "name": "JOELTON 2",
      "init": {
        "Vr": -0.02655163538844043,
        "Vi": -1.017251998435393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2677604409399,
        "longitude": -86.9244302858811
      }
    },
    {
      "number": 31183,
      "class": "Bus",
      "name": "PLEASANT VIEW 1 1",
      "init": {
        "Vr": 0.02880019615338914,
        "Vi": -1.021816921859328
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.454413034298,
        "longitude": -87.123844004602
      }
    },
    {
      "number": 31184,
      "class": "Bus",
      "name": "PLEASANT VIEW 2 1",
      "init": {
        "Vr": 0.021433488114275995,
        "Vi": -1.0106504316673568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.395129776528,
        "longitude": -86.986421092797
      }
    },
    {
      "number": 31185,
      "class": "Bus",
      "name": "WHITE BLUFF 1",
      "init": {
        "Vr": 0.04374883174012784,
        "Vi": -1.0148721493639448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1855615752479,
        "longitude": -87.2171236602115
      }
    },
    {
      "number": 31186,
      "class": "Bus",
      "name": "BEECH BLUFF 1",
      "init": {
        "Vr": 0.36090823764164626,
        "Vi": -0.9456202199484667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6043889888101,
        "longitude": -88.5757000567932
      }
    },
    {
      "number": 31187,
      "class": "Bus",
      "name": "HENDERSON 11 1",
      "init": {
        "Vr": 0.296793572450558,
        "Vi": -0.9840122356727462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4580814123342,
        "longitude": -88.6317588732622
      }
    },
    {
      "number": 31188,
      "class": "Bus",
      "name": "HENDERSON 12 1",
      "init": {
        "Vr": 0.28684584410293046,
        "Vi": -0.9846844612904699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3366224955965,
        "longitude": -88.6293531383021
      }
    },
    {
      "number": 31189,
      "class": "Bus",
      "name": "HENDERSON 12 2",
      "init": {
        "Vr": 0.2870718611380718,
        "Vi": -0.984684273611417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3366224955965,
        "longitude": -88.6293531383021
      }
    },
    {
      "number": 31190,
      "class": "Bus",
      "name": "HENDERSON 13 1",
      "init": {
        "Vr": 0.30611215962138527,
        "Vi": -0.9839181462462753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4196664748605,
        "longitude": -88.6753154143241
      }
    },
    {
      "number": 31191,
      "class": "Bus",
      "name": "HARROGATE 1 1",
      "init": {
        "Vr": -0.40467040762159845,
        "Vi": -0.9476119919196105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4646403124893,
        "longitude": -83.5787271537884
      }
    },
    {
      "number": 31192,
      "class": "Bus",
      "name": "HARROGATE 2 1",
      "init": {
        "Vr": -0.4163548959167634,
        "Vi": -0.9418829280363951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.577835429934,
        "longitude": -83.4582917282283
      }
    },
    {
      "number": 31193,
      "class": "Bus",
      "name": "NEW TAZEWELL 1",
      "init": {
        "Vr": -0.42492786076185396,
        "Vi": -0.934662359357752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4607268313782,
        "longitude": -83.7145567531239
      }
    },
    {
      "number": 31194,
      "class": "Bus",
      "name": "NEW TAZEWELL 2",
      "init": {
        "Vr": -0.4252651241621231,
        "Vi": -0.9343226115375075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4607268313782,
        "longitude": -83.7145567531239
      }
    },
    {
      "number": 31195,
      "class": "Bus",
      "name": "SNEEDVILLE 1 1",
      "init": {
        "Vr": -0.47664817574724216,
        "Vi": -0.9123912523427251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5940515450759,
        "longitude": -83.2142849337932
      }
    },
    {
      "number": 31196,
      "class": "Bus",
      "name": "SNEEDVILLE 1 2",
      "init": {
        "Vr": -0.47660807425201396,
        "Vi": -0.9124534176250844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5940515450759,
        "longitude": -83.2142849337932
      }
    },
    {
      "number": 31197,
      "class": "Bus",
      "name": "SNEEDVILLE 2 1",
      "init": {
        "Vr": -0.4712084668982866,
        "Vi": -0.9087916183911693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4993345163389,
        "longitude": -83.2171449234831
      }
    },
    {
      "number": 31198,
      "class": "Bus",
      "name": "TAZEWELL 3 1",
      "init": {
        "Vr": -0.4255886214896,
        "Vi": -0.9394747737291729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5141068574077,
        "longitude": -83.5144691972596
      }
    },
    {
      "number": 31199,
      "class": "Bus",
      "name": "TAZEWELL 4 1",
      "init": {
        "Vr": -0.4229949286621587,
        "Vi": -0.9395913726364266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4843901557616,
        "longitude": -83.4073476361747
      }
    },
    {
      "number": 31200,
      "class": "Bus",
      "name": "CELINA 1 1",
      "init": {
        "Vr": -0.33218737090522504,
        "Vi": -0.9734015786144864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6040184700152,
        "longitude": -85.4124458532235
      }
    },
    {
      "number": 31201,
      "class": "Bus",
      "name": "CELINA 1 2",
      "init": {
        "Vr": -0.33226976324864654,
        "Vi": -0.9733279887940631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6040184700152,
        "longitude": -85.4124458532235
      }
    },
    {
      "number": 31202,
      "class": "Bus",
      "name": "CELINA 2 1",
      "init": {
        "Vr": -0.3081299402739816,
        "Vi": -0.9803929750010022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.584936391252,
        "longitude": -85.5681014843826
      }
    },
    {
      "number": 31203,
      "class": "Bus",
      "name": "RED BOILING SPRINGS 1",
      "init": {
        "Vr": -0.18521889242440065,
        "Vi": -1.0137090161217432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5080174822698,
        "longitude": -85.7817022875994
      }
    },
    {
      "number": 31204,
      "class": "Bus",
      "name": "COSBY 1 1",
      "init": {
        "Vr": -0.33065978548416636,
        "Vi": -0.9790900529135678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.838134439786,
        "longitude": -83.1255928110507
      }
    },
    {
      "number": 31205,
      "class": "Bus",
      "name": "COSBY 1 2",
      "init": {
        "Vr": -0.3308391142014131,
        "Vi": -0.9789077048011737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.838134439786,
        "longitude": -83.1255928110507
      }
    },
    {
      "number": 31206,
      "class": "Bus",
      "name": "COSBY 2 1",
      "init": {
        "Vr": -0.43327672611143275,
        "Vi": -0.9408531070900238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8003728087835,
        "longitude": -83.3322247069009
      }
    },
    {
      "number": 31207,
      "class": "Bus",
      "name": "GREENEVILLE 1 1",
      "init": {
        "Vr": -0.5077490551797108,
        "Vi": -0.901073939783812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9893494845915,
        "longitude": -82.8201599453961
      }
    },
    {
      "number": 31208,
      "class": "Bus",
      "name": "GREENEVILLE 1 2",
      "init": {
        "Vr": -0.5078952026861219,
        "Vi": -0.9008300727987935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9893494845915,
        "longitude": -82.8201599453961
      }
    },
    {
      "number": 31209,
      "class": "Bus",
      "name": "GREENEVILLE 2 1",
      "init": {
        "Vr": -0.5086074293327651,
        "Vi": -0.8915099721257488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0914397493242,
        "longitude": -82.8072995376522
      }
    },
    {
      "number": 31210,
      "class": "Bus",
      "name": "GREENEVILLE 2 2",
      "init": {
        "Vr": -0.5087505207504471,
        "Vi": -0.8913264851958319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0914397493242,
        "longitude": -82.8072995376522
      }
    },
    {
      "number": 31211,
      "class": "Bus",
      "name": "GREENEVILLE 3 1",
      "init": {
        "Vr": -0.5028309845559632,
        "Vi": -0.894357287548675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0757319968513,
        "longitude": -82.8620193477785
      }
    },
    {
      "number": 31212,
      "class": "Bus",
      "name": "GREENEVILLE 3 2",
      "init": {
        "Vr": -0.5026468888700992,
        "Vi": -0.894608528009118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0757319968513,
        "longitude": -82.8620193477785
      }
    },
    {
      "number": 31213,
      "class": "Bus",
      "name": "GREENEVILLE 4 1",
      "init": {
        "Vr": -0.4907907690198269,
        "Vi": -0.9019807565846557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0220009327357,
        "longitude": -82.883052733086
      }
    },
    {
      "number": 31214,
      "class": "Bus",
      "name": "NEWPORT 16 1",
      "init": {
        "Vr": -0.40080888836177425,
        "Vi": -0.9419959236255899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0093408870224,
        "longitude": -83.1689312921338
      }
    },
    {
      "number": 31215,
      "class": "Bus",
      "name": "NEWPORT 17 1",
      "init": {
        "Vr": -0.42969945659708614,
        "Vi": -0.927841113737265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0118075654777,
        "longitude": -83.0981629788974
      }
    },
    {
      "number": 31216,
      "class": "Bus",
      "name": "NEWPORT 17 2",
      "init": {
        "Vr": -0.4295331791802637,
        "Vi": -0.9281101149599073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0118075654777,
        "longitude": -83.0981629788974
      }
    },
    {
      "number": 31217,
      "class": "Bus",
      "name": "NEWPORT 18 1",
      "init": {
        "Vr": -0.3727507653681938,
        "Vi": -0.9571841275318864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.912859280882,
        "longitude": -83.2054676738502
      }
    },
    {
      "number": 31218,
      "class": "Bus",
      "name": "NEWPORT 19 1",
      "init": {
        "Vr": -0.39118960027039307,
        "Vi": -0.9469802492171334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9748325885724,
        "longitude": -83.1566473932797
      }
    },
    {
      "number": 31219,
      "class": "Bus",
      "name": "NEWPORT 19 2",
      "init": {
        "Vr": -0.3913379457174055,
        "Vi": -0.9468385842453049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9748325885724,
        "longitude": -83.1566473932797
      }
    },
    {
      "number": 31220,
      "class": "Bus",
      "name": "PARROTTSVILLE 1",
      "init": {
        "Vr": -0.4183413465193632,
        "Vi": -0.9333563553028549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0967696658202,
        "longitude": -83.0859712081627
      }
    },
    {
      "number": 31221,
      "class": "Bus",
      "name": "HILLSBORO 2 1",
      "init": {
        "Vr": -0.03499403550660265,
        "Vi": -1.001429199771751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3782915561652,
        "longitude": -85.9431057302713
      }
    },
    {
      "number": 31222,
      "class": "Bus",
      "name": "MANCHESTER 27 1",
      "init": {
        "Vr": -0.07982602015256296,
        "Vi": -1.0051627198233437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5189078769354,
        "longitude": -86.1110381189607
      }
    },
    {
      "number": 31223,
      "class": "Bus",
      "name": "MANCHESTER 28 1",
      "init": {
        "Vr": -0.09986285916498534,
        "Vi": -1.015312759037267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596247027822,
        "longitude": -86.1206903194614
      }
    },
    {
      "number": 31224,
      "class": "Bus",
      "name": "MANCHESTER 28 2",
      "init": {
        "Vr": -0.10010256263640677,
        "Vi": -1.0151306854458342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4596247027822,
        "longitude": -86.1206903194614
      }
    },
    {
      "number": 31225,
      "class": "Bus",
      "name": "MANCHESTER 29 1",
      "init": {
        "Vr": -0.09225847341287526,
        "Vi": -1.0094522059486783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5036232082,
        "longitude": -86.0331306936822
      }
    },
    {
      "number": 31226,
      "class": "Bus",
      "name": "MANCHESTER 30 1",
      "init": {
        "Vr": 0.17986176160060754,
        "Vi": -1.016329601797135
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5455376042314,
        "longitude": -86.0972815817782
      }
    },
    {
      "number": 31227,
      "class": "Bus",
      "name": "ALAMO 2 1",
      "init": {
        "Vr": 0.40788890246570003,
        "Vi": -0.9475337008249172
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8241820070534,
        "longitude": -89.15780765935
      }
    },
    {
      "number": 31228,
      "class": "Bus",
      "name": "BELLS 1",
      "init": {
        "Vr": 0.4235743851508159,
        "Vi": -0.9318721142228724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6870527790649,
        "longitude": -89.0672276916133
      }
    },
    {
      "number": 31229,
      "class": "Bus",
      "name": "HALLS 1",
      "init": {
        "Vr": 0.498810783806998,
        "Vi": -0.8957459371357654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8134512292347,
        "longitude": -89.3734790720073
      }
    },
    {
      "number": 31230,
      "class": "Bus",
      "name": "HALLS 2",
      "init": {
        "Vr": 0.4986316185475728,
        "Vi": -0.8957798550842075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8134512292347,
        "longitude": -89.3734790720073
      }
    },
    {
      "number": 31231,
      "class": "Bus",
      "name": "HUMBOLDT 1 1",
      "init": {
        "Vr": 0.3748190534272898,
        "Vi": -0.946597562164967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8045718553417,
        "longitude": -88.824256640447
      }
    },
    {
      "number": 31232,
      "class": "Bus",
      "name": "HUMBOLDT 1 2",
      "init": {
        "Vr": 0.3751359559628306,
        "Vi": -0.9466458415247724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8045718553417,
        "longitude": -88.824256640447
      }
    },
    {
      "number": 31233,
      "class": "Bus",
      "name": "HUMBOLDT 2 1",
      "init": {
        "Vr": 0.38661330897956925,
        "Vi": -0.9453406538414829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7707519139478,
        "longitude": -88.9338734890757
      }
    },
    {
      "number": 31234,
      "class": "Bus",
      "name": "HUMBOLDT 3 1",
      "init": {
        "Vr": 0.3753795779101847,
        "Vi": -0.9502362974468942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8117968192869,
        "longitude": -88.9459440518429
      }
    },
    {
      "number": 31235,
      "class": "Bus",
      "name": "HUMBOLDT 3 2",
      "init": {
        "Vr": 0.37557177787006035,
        "Vi": -0.9502810800320723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8117968192869,
        "longitude": -88.9459440518429
      }
    },
    {
      "number": 31236,
      "class": "Bus",
      "name": "HUMBOLDT 4 1",
      "init": {
        "Vr": 0.3650083874561598,
        "Vi": -0.956672799904113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8347949607934,
        "longitude": -88.8953898854247
      }
    },
    {
      "number": 31237,
      "class": "Bus",
      "name": "HUMBOLDT 4 2",
      "init": {
        "Vr": 0.3651490905692067,
        "Vi": -0.9566782198561017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8347949607934,
        "longitude": -88.8953898854247
      }
    },
    {
      "number": 31238,
      "class": "Bus",
      "name": "CROSSVILLE 4 1",
      "init": {
        "Vr": -0.2813655833679219,
        "Vi": -0.9780605602435424
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.947844190649,
        "longitude": -84.9479798813369
      }
    },
    {
      "number": 31239,
      "class": "Bus",
      "name": "CROSSVILLE 5 1",
      "init": {
        "Vr": -0.27121193984846964,
        "Vi": -0.9853359523273574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9459589604261,
        "longitude": -85.0557312774838
      }
    },
    {
      "number": 31240,
      "class": "Bus",
      "name": "CROSSVILLE 6 1",
      "init": {
        "Vr": -0.06869395659611628,
        "Vi": -1.0415066733667135
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9546476377033,
        "longitude": -85.0144576349699
      }
    },
    {
      "number": 31241,
      "class": "Bus",
      "name": "CROSSVILLE 7 1",
      "init": {
        "Vr": -0.28018213633429,
        "Vi": -0.9789942942199525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9211934289497,
        "longitude": -84.9116989583606
      }
    },
    {
      "number": 31242,
      "class": "Bus",
      "name": "CROSSVILLE 8 1",
      "init": {
        "Vr": -0.2802577779209171,
        "Vi": -0.9787332006827637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0012552889732,
        "longitude": -84.8757967152066
      }
    },
    {
      "number": 31243,
      "class": "Bus",
      "name": "CROSSVILLE 9 1",
      "init": {
        "Vr": -0.2612709023491573,
        "Vi": -1.001767387881493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.028809969459,
        "longitude": -85.0653512542432
      }
    },
    {
      "number": 31244,
      "class": "Bus",
      "name": "CROSSVILLE 10 1",
      "init": {
        "Vr": -0.2994112714721726,
        "Vi": -0.9714779094981096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0505619192281,
        "longitude": -84.9268388887196
      }
    },
    {
      "number": 31245,
      "class": "Bus",
      "name": "MONTEREY 2 1",
      "init": {
        "Vr": -0.22969071497122606,
        "Vi": -1.0038616546630394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1761512633961,
        "longitude": -85.325430298633
      }
    },
    {
      "number": 31246,
      "class": "Bus",
      "name": "MONTEREY 2 2",
      "init": {
        "Vr": -0.22977479257774003,
        "Vi": -1.0038104829470011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1761512633961,
        "longitude": -85.325430298633
      }
    },
    {
      "number": 31247,
      "class": "Bus",
      "name": "MONTEREY 3 1",
      "init": {
        "Vr": -0.24877377145217894,
        "Vi": -0.9960945193584244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.090518562815,
        "longitude": -85.2214208086932
      }
    },
    {
      "number": 31248,
      "class": "Bus",
      "name": "MONTEREY 3 2",
      "init": {
        "Vr": -0.2486078290400943,
        "Vi": -0.9962465007427153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.090518562815,
        "longitude": -85.2214208086932
      }
    },
    {
      "number": 31249,
      "class": "Bus",
      "name": "ROCKWOOD 6 1",
      "init": {
        "Vr": -0.23169815499999621,
        "Vi": -0.9932988776103246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8890292889866,
        "longitude": -84.6560651250503
      }
    },
    {
      "number": 31250,
      "class": "Bus",
      "name": "ROCKWOOD 7 1",
      "init": {
        "Vr": -0.2248343373738557,
        "Vi": -0.9990675383902154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.810139705336,
        "longitude": -84.8061078896774
      }
    },
    {
      "number": 31251,
      "class": "Bus",
      "name": "ROCKWOOD 7 2",
      "init": {
        "Vr": -0.22498550780147558,
        "Vi": -0.9989240429665496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.810139705336,
        "longitude": -84.8061078896774
      }
    },
    {
      "number": 31252,
      "class": "Bus",
      "name": "ROCKWOOD 8 1",
      "init": {
        "Vr": -0.21850036454101773,
        "Vi": -1.0038317490608895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8134921866196,
        "longitude": -84.8601717133907
      }
    },
    {
      "number": 31253,
      "class": "Bus",
      "name": "ROCKWOOD 8 2",
      "init": {
        "Vr": -0.21865225450085607,
        "Vi": -1.0036866594819889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8134921866196,
        "longitude": -84.8601717133907
      }
    },
    {
      "number": 31254,
      "class": "Bus",
      "name": "SPARTA 8 1",
      "init": {
        "Vr": -0.25029082289727,
        "Vi": -0.9732996245826807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9837599298472,
        "longitude": -85.456191780185
      }
    },
    {
      "number": 31255,
      "class": "Bus",
      "name": "SPARTA 9 1",
      "init": {
        "Vr": -0.23345947508680467,
        "Vi": -0.9782552829095638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9338837128861,
        "longitude": -85.4534195528805
      }
    },
    {
      "number": 31256,
      "class": "Bus",
      "name": "SPARTA 10 1",
      "init": {
        "Vr": -0.22464780129727288,
        "Vi": -1.0041057693727695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0093062551228,
        "longitude": -85.3488408174031
      }
    },
    {
      "number": 31257,
      "class": "Bus",
      "name": "ANTIOCH 1 1",
      "init": {
        "Vr": -0.03410613792478487,
        "Vi": -1.0376527439119319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0640426009862,
        "longitude": -86.6108217297297
      }
    },
    {
      "number": 31258,
      "class": "Bus",
      "name": "ANTIOCH 2 1",
      "init": {
        "Vr": -0.06734304035480763,
        "Vi": -1.0195667568449263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1118513725849,
        "longitude": -86.6869136224918
      }
    },
    {
      "number": 31259,
      "class": "Bus",
      "name": "ANTIOCH 3 1",
      "init": {
        "Vr": -0.08236423256776651,
        "Vi": -1.0145184799957347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0153464075028,
        "longitude": -86.6453245630466
      }
    },
    {
      "number": 31260,
      "class": "Bus",
      "name": "ANTIOCH 4 1",
      "init": {
        "Vr": 0.07295942595706793,
        "Vi": -1.0354369769434386
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0567664499205,
        "longitude": -86.6651695599672
      }
    },
    {
      "number": 31261,
      "class": "Bus",
      "name": "ANTIOCH 4 2",
      "init": {
        "Vr": 0.0721944100071353,
        "Vi": -1.0349953448022158
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0567664499205,
        "longitude": -86.6651695599672
      }
    },
    {
      "number": 31262,
      "class": "Bus",
      "name": "ANTIOCH 5 1",
      "init": {
        "Vr": -0.05706485007729523,
        "Vi": -1.0277083249025367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0004415421026,
        "longitude": -86.6830991709188
      }
    },
    {
      "number": 31263,
      "class": "Bus",
      "name": "ANTIOCH 6 1",
      "init": {
        "Vr": -0.03963070913404801,
        "Vi": -1.0344609485081628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0676134179729,
        "longitude": -86.625802683588
      }
    },
    {
      "number": 31264,
      "class": "Bus",
      "name": "BRENTWOOD 8 1",
      "init": {
        "Vr": -0.07490774427247125,
        "Vi": -1.0179648627559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.990564603204,
        "longitude": -86.7855017361146
      }
    },
    {
      "number": 31265,
      "class": "Bus",
      "name": "BRENTWOOD 9 1",
      "init": {
        "Vr": -0.06650446095153578,
        "Vi": -1.0228768027136714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9989546924929,
        "longitude": -86.7230564245599
      }
    },
    {
      "number": 31266,
      "class": "Bus",
      "name": "BRENTWOOD 9 2",
      "init": {
        "Vr": -0.06617320744007427,
        "Vi": -1.0230061936109156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9989546924929,
        "longitude": -86.7230564245599
      }
    },
    {
      "number": 31267,
      "class": "Bus",
      "name": "BRENTWOOD 10 1",
      "init": {
        "Vr": -0.08659515087799524,
        "Vi": -1.0116665713742097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0524682643365,
        "longitude": -86.6882548315742
      }
    },
    {
      "number": 31268,
      "class": "Bus",
      "name": "BRENTWOOD 11 1",
      "init": {
        "Vr": -0.08480658830438495,
        "Vi": -1.0077501198987058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.039434885982,
        "longitude": -86.814458108576
      }
    },
    {
      "number": 31269,
      "class": "Bus",
      "name": "FRANKLIN 37 1",
      "init": {
        "Vr": -0.1273340483160963,
        "Vi": -1.0189881812367199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8815941292095,
        "longitude": -86.8743626255239
      }
    },
    {
      "number": 31270,
      "class": "Bus",
      "name": "FRANKLIN 38 1",
      "init": {
        "Vr": -0.11994480668943415,
        "Vi": -1.0180791980596087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9023914558547,
        "longitude": -86.9291222155633
      }
    },
    {
      "number": 31271,
      "class": "Bus",
      "name": "FRANKLIN 39 1",
      "init": {
        "Vr": 0.12878147809464038,
        "Vi": -1.0269561225188741
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9154381757655,
        "longitude": -86.940913917173
      }
    },
    {
      "number": 31272,
      "class": "Bus",
      "name": "FRANKLIN 40 1",
      "init": {
        "Vr": -0.13427636764397236,
        "Vi": -1.018049841279977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8343151180422,
        "longitude": -86.9934304568432
      }
    },
    {
      "number": 31273,
      "class": "Bus",
      "name": "FRANKLIN 40 2",
      "init": {
        "Vr": -0.13458452163133686,
        "Vi": -1.0178551894342467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8343151180422,
        "longitude": -86.9934304568432
      }
    },
    {
      "number": 31274,
      "class": "Bus",
      "name": "FRANKLIN 41 1",
      "init": {
        "Vr": -0.12876480800821336,
        "Vi": -1.0213773093040603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7894058674328,
        "longitude": -87.0229954951578
      }
    },
    {
      "number": 31275,
      "class": "Bus",
      "name": "GOODLETTSVILLE 1 1",
      "init": {
        "Vr": 0.05899535594249553,
        "Vi": -1.0112901900875364
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3379774999783,
        "longitude": -86.734249400703
      }
    },
    {
      "number": 31276,
      "class": "Bus",
      "name": "GOODLETTSVILLE 1 2",
      "init": {
        "Vr": 0.058724866375857866,
        "Vi": -1.0111681070055023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3379774999783,
        "longitude": -86.734249400703
      }
    },
    {
      "number": 31277,
      "class": "Bus",
      "name": "GOODLETTSVILLE 2 1",
      "init": {
        "Vr": -0.08665399047130315,
        "Vi": -1.0358370216961013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.385602571854,
        "longitude": -86.7633663878427
      }
    },
    {
      "number": 31278,
      "class": "Bus",
      "name": "GOODLETTSVILLE 3 1",
      "init": {
        "Vr": -0.07717104112757252,
        "Vi": -1.0259820881267774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3196894606868,
        "longitude": -86.8327070645046
      }
    },
    {
      "number": 31279,
      "class": "Bus",
      "name": "GOODLETTSVILLE 3 2",
      "init": {
        "Vr": -0.07754236829708906,
        "Vi": -1.025817835538452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3196894606868,
        "longitude": -86.8327070645046
      }
    },
    {
      "number": 31280,
      "class": "Bus",
      "name": "GOODLETTSVILLE 4 1",
      "init": {
        "Vr": -0.08367389154192352,
        "Vi": -1.0291413547277186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3083794612471,
        "longitude": -86.7348283516817
      }
    },
    {
      "number": 31281,
      "class": "Bus",
      "name": "GOODLETTSVILLE 4 2",
      "init": {
        "Vr": -0.08409606147183803,
        "Vi": -1.0288391771846186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3083794612471,
        "longitude": -86.7348283516817
      }
    },
    {
      "number": 31282,
      "class": "Bus",
      "name": "HERMITAGE 5 1",
      "init": {
        "Vr": -0.02565336630029921,
        "Vi": -1.0396461370070271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1330789475639,
        "longitude": -86.5667399143154
      }
    },
    {
      "number": 31283,
      "class": "Bus",
      "name": "HERMITAGE 6 1",
      "init": {
        "Vr": -0.04160644658958491,
        "Vi": -1.0308652385581663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2410631559123,
        "longitude": -86.5779591479113
      }
    },
    {
      "number": 31284,
      "class": "Bus",
      "name": "HERMITAGE 7 1",
      "init": {
        "Vr": -0.01900316871145312,
        "Vi": -1.0412708513758064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1524096363733,
        "longitude": -86.5716857168089
      }
    },
    {
      "number": 31285,
      "class": "Bus",
      "name": "HERMITAGE 8 1",
      "init": {
        "Vr": -0.03682351837473485,
        "Vi": -1.0346646748158297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1669031368782,
        "longitude": -86.6300737970758
      }
    },
    {
      "number": 31286,
      "class": "Bus",
      "name": "LA VERGNE 1 1",
      "init": {
        "Vr": -0.02897845955779146,
        "Vi": -1.0394477504808584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0701890543183,
        "longitude": -86.5286244902385
      }
    },
    {
      "number": 31287,
      "class": "Bus",
      "name": "LA VERGNE 2 1",
      "init": {
        "Vr": -0.06505416444654076,
        "Vi": -1.0229877251692725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9343793225533,
        "longitude": -86.5642723123741
      }
    },
    {
      "number": 31288,
      "class": "Bus",
      "name": "LA VERGNE 3 1",
      "init": {
        "Vr": -0.02450799706047148,
        "Vi": -1.040345954666737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0928892573435,
        "longitude": -86.5396043858059
      }
    },
    {
      "number": 31289,
      "class": "Bus",
      "name": "MADISON 31 1",
      "init": {
        "Vr": -0.06608673663578278,
        "Vi": -1.029282380570317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2091871611022,
        "longitude": -86.7385504588858
      }
    },
    {
      "number": 31290,
      "class": "Bus",
      "name": "MADISON 31 2",
      "init": {
        "Vr": -0.06655385937706244,
        "Vi": -1.028982965479862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2091871611022,
        "longitude": -86.7385504588858
      }
    },
    {
      "number": 31291,
      "class": "Bus",
      "name": "MADISON 32 1",
      "init": {
        "Vr": -0.05627110284500951,
        "Vi": -1.0317857231453178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2384718587338,
        "longitude": -86.6441399755427
      }
    },
    {
      "number": 31292,
      "class": "Bus",
      "name": "MADISON 33 1",
      "init": {
        "Vr": -0.06425284879410587,
        "Vi": -1.020178216757147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2633196314087,
        "longitude": -86.7436285749463
      }
    },
    {
      "number": 31293,
      "class": "Bus",
      "name": "MADISON 34 1",
      "init": {
        "Vr": -0.0599730365037449,
        "Vi": -1.0194669246017634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2583849756985,
        "longitude": -86.7804758669223
      }
    },
    {
      "number": 31294,
      "class": "Bus",
      "name": "MOUNT JULIET 1 1",
      "init": {
        "Vr": -0.05894782442556651,
        "Vi": -1.0213221494832423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1910397681756,
        "longitude": -86.3821071682082
      }
    },
    {
      "number": 31295,
      "class": "Bus",
      "name": "MOUNT JULIET 2 1",
      "init": {
        "Vr": -0.03775168947099686,
        "Vi": -1.0322297794379671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2202851252563,
        "longitude": -86.5210540971141
      }
    },
    {
      "number": 31296,
      "class": "Bus",
      "name": "MOUNT JULIET 3 1",
      "init": {
        "Vr": -0.031105527352398802,
        "Vi": -1.0347909567859113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1988416364369,
        "longitude": -86.5432862350071
      }
    },
    {
      "number": 31297,
      "class": "Bus",
      "name": "MOUNT JULIET 4 1",
      "init": {
        "Vr": -0.051217158799305856,
        "Vi": -1.0256652215218969
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1545217689133,
        "longitude": -86.4557286478417
      }
    },
    {
      "number": 31298,
      "class": "Bus",
      "name": "MOUNT JULIET 5 1",
      "init": {
        "Vr": -0.058358175021124316,
        "Vi": -1.0227184700438106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1617106885362,
        "longitude": -86.402339354071
      }
    },
    {
      "number": 31299,
      "class": "Bus",
      "name": "MOUNT JULIET 5 2",
      "init": {
        "Vr": -0.058639845325305334,
        "Vi": -1.0223770853805063
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1617106885362,
        "longitude": -86.402339354071
      }
    },
    {
      "number": 31300,
      "class": "Bus",
      "name": "NASHVILLE 7 1",
      "init": {
        "Vr": -0.06288143161165814,
        "Vi": -1.0135586158988763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1249230780293,
        "longitude": -86.8331265176598
      }
    },
    {
      "number": 31301,
      "class": "Bus",
      "name": "NASHVILLE 8 1",
      "init": {
        "Vr": -0.07683951331462721,
        "Vi": -1.009188030841991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.163228747295,
        "longitude": -86.7787712543334
      }
    },
    {
      "number": 31302,
      "class": "Bus",
      "name": "NASHVILLE 9 1",
      "init": {
        "Vr": -0.07722567337598431,
        "Vi": -1.0086210848409252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0894673318453,
        "longitude": -86.820282750132
      }
    },
    {
      "number": 31303,
      "class": "Bus",
      "name": "NASHVILLE 10 1",
      "init": {
        "Vr": -0.06437284103947973,
        "Vi": -1.0299218242747565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2340538200179,
        "longitude": -86.673987154208
      }
    },
    {
      "number": 31304,
      "class": "Bus",
      "name": "NASHVILLE 11 1",
      "init": {
        "Vr": -0.055064040087335966,
        "Vi": -1.0281214632503664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1770278314486,
        "longitude": -86.6931757665849
      }
    },
    {
      "number": 31305,
      "class": "Bus",
      "name": "NASHVILLE 12 1",
      "init": {
        "Vr": -0.06345047396229457,
        "Vi": -1.0246847743322056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0271391893901,
        "longitude": -86.7390215350801
      }
    },
    {
      "number": 31306,
      "class": "Bus",
      "name": "NASHVILLE 12 2",
      "init": {
        "Vr": -0.06320747580989372,
        "Vi": -1.0247840858751507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0271391893901,
        "longitude": -86.7390215350801
      }
    },
    {
      "number": 31307,
      "class": "Bus",
      "name": "NASHVILLE 13 1",
      "init": {
        "Vr": -0.04158009887179964,
        "Vi": -1.0195981578043454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1793888865134,
        "longitude": -86.8420787561911
      }
    },
    {
      "number": 31308,
      "class": "Bus",
      "name": "NASHVILLE 14 1",
      "init": {
        "Vr": -0.07679296808687255,
        "Vi": -1.0283337736383056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2792104475924,
        "longitude": -86.683276941195
      }
    },
    {
      "number": 31309,
      "class": "Bus",
      "name": "NASHVILLE 14 2",
      "init": {
        "Vr": -0.07705814250665767,
        "Vi": -1.0281569326123692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2792104475924,
        "longitude": -86.683276941195
      }
    },
    {
      "number": 31310,
      "class": "Bus",
      "name": "NASHVILLE 15 1",
      "init": {
        "Vr": -0.06873506268115867,
        "Vi": -1.0311956572470564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2126195637676,
        "longitude": -86.7581683189014
      }
    },
    {
      "number": 31311,
      "class": "Bus",
      "name": "NASHVILLE 16 1",
      "init": {
        "Vr": -0.04384668993943605,
        "Vi": -1.0184056621810242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2329625068217,
        "longitude": -86.8607923679222
      }
    },
    {
      "number": 31312,
      "class": "Bus",
      "name": "NASHVILLE 17 1",
      "init": {
        "Vr": 0.09442620025215244,
        "Vi": -0.9989079372870584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1855917592861,
        "longitude": -86.9653865954543
      }
    },
    {
      "number": 31313,
      "class": "Bus",
      "name": "NASHVILLE 17 2",
      "init": {
        "Vr": 0.010221920767093504,
        "Vi": -1.0360229093131383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1855917592861,
        "longitude": -86.9653865954543
      }
    },
    {
      "number": 31314,
      "class": "Bus",
      "name": "NASHVILLE 17 3",
      "init": {
        "Vr": 0.09410367170712035,
        "Vi": -0.9987052072962258
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1855917592861,
        "longitude": -86.9653865954543
      }
    },
    {
      "number": 31315,
      "class": "Bus",
      "name": "NASHVILLE 18 1",
      "init": {
        "Vr": -0.04632519114093176,
        "Vi": -1.0201080999387164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1300250407633,
        "longitude": -86.8757330143885
      }
    },
    {
      "number": 31316,
      "class": "Bus",
      "name": "NASHVILLE 19 1",
      "init": {
        "Vr": -0.010250210903348317,
        "Vi": -1.0282603678735105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.162703869329,
        "longitude": -87.008169802819
      }
    },
    {
      "number": 31317,
      "class": "Bus",
      "name": "NASHVILLE 19 2",
      "init": {
        "Vr": -0.010911033733357528,
        "Vi": -1.027892140621217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.162703869329,
        "longitude": -87.008169802819
      }
    },
    {
      "number": 31318,
      "class": "Bus",
      "name": "NASHVILLE 20 1",
      "init": {
        "Vr": -0.06797530590528222,
        "Vi": -1.0191805165279435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1560967933098,
        "longitude": -86.7097517016606
      }
    },
    {
      "number": 31319,
      "class": "Bus",
      "name": "NASHVILLE 20 2",
      "init": {
        "Vr": -0.0683418205616527,
        "Vi": -1.0189254757591881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1560967933098,
        "longitude": -86.7097517016606
      }
    },
    {
      "number": 31320,
      "class": "Bus",
      "name": "NASHVILLE 21 1",
      "init": {
        "Vr": -0.07577733806076985,
        "Vi": -1.0123192213600978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0642819830252,
        "longitude": -86.7125008764545
      }
    },
    {
      "number": 31321,
      "class": "Bus",
      "name": "NASHVILLE 22 1",
      "init": {
        "Vr": -0.06569604148244372,
        "Vi": -1.0200802180072317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0874561659107,
        "longitude": -86.7228549076253
      }
    },
    {
      "number": 31322,
      "class": "Bus",
      "name": "NASHVILLE 23 1",
      "init": {
        "Vr": -0.07990278620803656,
        "Vi": -1.0083504260303269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1204218478389,
        "longitude": -86.7818544887916
      }
    },
    {
      "number": 31323,
      "class": "Bus",
      "name": "NASHVILLE 23 2",
      "init": {
        "Vr": -0.07869697766668993,
        "Vi": -1.0090210755572175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1204218478389,
        "longitude": -86.7818544887916
      }
    },
    {
      "number": 31324,
      "class": "Bus",
      "name": "NASHVILLE 24 1",
      "init": {
        "Vr": -0.08175408399529065,
        "Vi": -1.0115033927587456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0658748318167,
        "longitude": -86.7801845629382
      }
    },
    {
      "number": 31325,
      "class": "Bus",
      "name": "NASHVILLE 25 1",
      "init": {
        "Vr": -0.07209737551447692,
        "Vi": -1.0162783384131278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1359657623509,
        "longitude": -86.7119121125649
      }
    },
    {
      "number": 31326,
      "class": "Bus",
      "name": "NASHVILLE 25 2",
      "init": {
        "Vr": -0.07162121417470436,
        "Vi": -1.0165547081392428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1359657623509,
        "longitude": -86.7119121125649
      }
    },
    {
      "number": 31327,
      "class": "Bus",
      "name": "NASHVILLE 26 1",
      "init": {
        "Vr": -0.07729999533194276,
        "Vi": -1.0174489484771418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0222057264088,
        "longitude": -86.8975917787666
      }
    },
    {
      "number": 31328,
      "class": "Bus",
      "name": "NASHVILLE 26 2",
      "init": {
        "Vr": -0.0774572937920068,
        "Vi": -1.0173539265122338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0222057264088,
        "longitude": -86.8975917787666
      }
    },
    {
      "number": 31329,
      "class": "Bus",
      "name": "NASHVILLE 27 1",
      "init": {
        "Vr": 0.0695531332921481,
        "Vi": -1.0366823643987086
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1711799616221,
        "longitude": -86.5928329852156
      }
    },
    {
      "number": 31330,
      "class": "Bus",
      "name": "NASHVILLE 27 2",
      "init": {
        "Vr": -0.012058719325180461,
        "Vi": -1.0433867107719161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1711799616221,
        "longitude": -86.5928329852156
      }
    },
    {
      "number": 31331,
      "class": "Bus",
      "name": "NASHVILLE 27 3",
      "init": {
        "Vr": 0.06930215264938853,
        "Vi": -1.036559112382199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1711799616221,
        "longitude": -86.5928329852156
      }
    },
    {
      "number": 31332,
      "class": "Bus",
      "name": "NASHVILLE 28 1",
      "init": {
        "Vr": -0.07520953938255238,
        "Vi": -1.0134324378543489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1436463729287,
        "longitude": -86.7318080197327
      }
    },
    {
      "number": 31333,
      "class": "Bus",
      "name": "NASHVILLE 28 2",
      "init": {
        "Vr": -0.07574105933550446,
        "Vi": -1.0131793918756957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1436463729287,
        "longitude": -86.7318080197327
      }
    },
    {
      "number": 31334,
      "class": "Bus",
      "name": "NASHVILLE 29 1",
      "init": {
        "Vr": -0.05221141272206869,
        "Vi": -1.027431226695244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0784527198295,
        "longitude": -86.6552539132643
      }
    },
    {
      "number": 31335,
      "class": "Bus",
      "name": "NASHVILLE 30 1",
      "init": {
        "Vr": -0.03323823206095747,
        "Vi": -1.0380432172431577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0667992531712,
        "longitude": -86.5707116391286
      }
    },
    {
      "number": 31336,
      "class": "Bus",
      "name": "NASHVILLE 31 1",
      "init": {
        "Vr": -0.006467285812181925,
        "Vi": -1.03051781853033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1833520342259,
        "longitude": -86.9205129800113
      }
    },
    {
      "number": 31337,
      "class": "Bus",
      "name": "NASHVILLE 32 1",
      "init": {
        "Vr": -0.0685833738801884,
        "Vi": -1.0177330636010933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0533248651178,
        "longitude": -86.891821731412
      }
    },
    {
      "number": 31338,
      "class": "Bus",
      "name": "NASHVILLE 33 1",
      "init": {
        "Vr": -0.07648940488956871,
        "Vi": -1.0322818436114864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0399494160973,
        "longitude": -86.9858797750938
      }
    },
    {
      "number": 31339,
      "class": "Bus",
      "name": "NASHVILLE 34 1",
      "init": {
        "Vr": -0.06439047776662951,
        "Vi": -1.0292369589326062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.061838052957,
        "longitude": -86.9688986669976
      }
    },
    {
      "number": 31340,
      "class": "Bus",
      "name": "NASHVILLE 34 2",
      "init": {
        "Vr": -0.06464561037908911,
        "Vi": -1.028971034845798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.061838052957,
        "longitude": -86.9688986669976
      }
    },
    {
      "number": 31341,
      "class": "Bus",
      "name": "NASHVILLE 35 1",
      "init": {
        "Vr": -0.08481312455830471,
        "Vi": -1.018138662005788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9940970878594,
        "longitude": -86.9414500648097
      }
    },
    {
      "number": 31342,
      "class": "Bus",
      "name": "DECATURVILLE 1",
      "init": {
        "Vr": 0.21932938434115282,
        "Vi": -0.9997672569710878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4759974231642,
        "longitude": -88.190357483753
      }
    },
    {
      "number": 31343,
      "class": "Bus",
      "name": "PARSONS 1 1",
      "init": {
        "Vr": 0.2603093639543717,
        "Vi": -0.9824277012443109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7031278951616,
        "longitude": -88.1719009653357
      }
    },
    {
      "number": 31344,
      "class": "Bus",
      "name": "PARSONS 2 1",
      "init": {
        "Vr": 0.21403120103854528,
        "Vi": -0.993389197651935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6939901538639,
        "longitude": -88.0582691051152
      }
    },
    {
      "number": 31345,
      "class": "Bus",
      "name": "PARSONS 3 1",
      "init": {
        "Vr": 0.206508435717721,
        "Vi": -0.9943202806558131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7759108507975,
        "longitude": -88.0875133401585
      }
    },
    {
      "number": 31346,
      "class": "Bus",
      "name": "PARSONS 3 2",
      "init": {
        "Vr": 0.20634726835551404,
        "Vi": -0.9942400480436574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7759108507975,
        "longitude": -88.0875133401585
      }
    },
    {
      "number": 31347,
      "class": "Bus",
      "name": "ALEXANDRIA 24 1",
      "init": {
        "Vr": -0.1422636409817532,
        "Vi": -1.0052210936237231
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9539954412363,
        "longitude": -86.0493597619042
      }
    },
    {
      "number": 31348,
      "class": "Bus",
      "name": "ALEXANDRIA 24 2",
      "init": {
        "Vr": -0.14214056969874814,
        "Vi": -1.0052912747229856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9539954412363,
        "longitude": -86.0493597619042
      }
    },
    {
      "number": 31349,
      "class": "Bus",
      "name": "BAXTER 1 1",
      "init": {
        "Vr": -0.20231410462776353,
        "Vi": -1.0109576651255028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0113541965302,
        "longitude": -85.6897818052273
      }
    },
    {
      "number": 31350,
      "class": "Bus",
      "name": "BAXTER 2 1",
      "init": {
        "Vr": -0.18001154596047794,
        "Vi": -1.004302347081906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1270019986485,
        "longitude": -85.7364367853344
      }
    },
    {
      "number": 31351,
      "class": "Bus",
      "name": "SILVER POINT 1",
      "init": {
        "Vr": -0.14020970684053297,
        "Vi": -1.0079101263081964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1079572836074,
        "longitude": -85.8370579988823
      }
    },
    {
      "number": 31352,
      "class": "Bus",
      "name": "BON AQUA 1",
      "init": {
        "Vr": 0.11100426189328817,
        "Vi": -1.0316276811774676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0066209422901,
        "longitude": -87.2733632411959
      }
    },
    {
      "number": 31353,
      "class": "Bus",
      "name": "BURNS 1 1",
      "init": {
        "Vr": 0.17011445995858296,
        "Vi": -1.0061904919449949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9355092074066,
        "longitude": -87.3669033954758
      }
    },
    {
      "number": 31354,
      "class": "Bus",
      "name": "CUMBERLAND FURNACE 1 1",
      "init": {
        "Vr": 0.09060727405339453,
        "Vi": -1.025861124581616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.360445536987,
        "longitude": -87.5007509975489
      }
    },
    {
      "number": 31355,
      "class": "Bus",
      "name": "CUMBERLAND FURNACE 2 1",
      "init": {
        "Vr": 0.09908651070039023,
        "Vi": -1.0234810867272024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.293841399693,
        "longitude": -87.414742900059
      }
    },
    {
      "number": 31356,
      "class": "Bus",
      "name": "DICKSON 1 1",
      "init": {
        "Vr": 0.21069453021883536,
        "Vi": -0.9916385704810793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0414084645849,
        "longitude": -87.4922284150843
      }
    },
    {
      "number": 31357,
      "class": "Bus",
      "name": "DICKSON 2 1",
      "init": {
        "Vr": 0.1520363451730334,
        "Vi": -1.0126617841703562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0157056346518,
        "longitude": -87.3755724896399
      }
    },
    {
      "number": 31358,
      "class": "Bus",
      "name": "DICKSON 2 2",
      "init": {
        "Vr": 0.15177365501334922,
        "Vi": -1.0125960583299618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0157056346518,
        "longitude": -87.3755724896399
      }
    },
    {
      "number": 31359,
      "class": "Bus",
      "name": "DICKSON 3 1",
      "init": {
        "Vr": 0.20523568440336531,
        "Vi": -1.015321989798079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0720906908925,
        "longitude": -87.4890839834149
      }
    },
    {
      "number": 31360,
      "class": "Bus",
      "name": "DICKSON 4 1",
      "init": {
        "Vr": 0.17991544002121299,
        "Vi": -0.9963323764238085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1228753106191,
        "longitude": -87.5163192020981
      }
    },
    {
      "number": 31361,
      "class": "Bus",
      "name": "FAIRVIEW 7 1",
      "init": {
        "Vr": 0.024810050693857326,
        "Vi": -1.0253927799482563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0301517454192,
        "longitude": -87.1476745232865
      }
    },
    {
      "number": 31362,
      "class": "Bus",
      "name": "FAIRVIEW 8 1",
      "init": {
        "Vr": 0.07683078665927447,
        "Vi": -1.0301731277707893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9293546596711,
        "longitude": -87.1164666655381
      }
    },
    {
      "number": 31363,
      "class": "Bus",
      "name": "DYERSBURG 1 1",
      "init": {
        "Vr": 0.4666946540359013,
        "Vi": -0.9095606580790497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9990770027155,
        "longitude": -89.3940319100359
      }
    },
    {
      "number": 31364,
      "class": "Bus",
      "name": "DYERSBURG 1 2",
      "init": {
        "Vr": 0.46705798386546793,
        "Vi": -0.909618801270273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9990770027155,
        "longitude": -89.3940319100359
      }
    },
    {
      "number": 31365,
      "class": "Bus",
      "name": "DYERSBURG 2 1",
      "init": {
        "Vr": 0.4744072457387528,
        "Vi": -0.905117803477877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9534693329998,
        "longitude": -89.3582380414906
      }
    },
    {
      "number": 31366,
      "class": "Bus",
      "name": "DYERSBURG 3 1",
      "init": {
        "Vr": 0.5303377546836239,
        "Vi": -0.8897386369776111
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31367,
      "class": "Bus",
      "name": "DYERSBURG 3 2",
      "init": {
        "Vr": 0.4782436668484785,
        "Vi": -0.9199806855268259
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31368,
      "class": "Bus",
      "name": "DYERSBURG 3 3",
      "init": {
        "Vr": 0.438344549586717,
        "Vi": -0.9341953413867818
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31369,
      "class": "Bus",
      "name": "DYERSBURG 3 4",
      "init": {
        "Vr": 0.476141419261123,
        "Vi": -0.9207296426427246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31370,
      "class": "Bus",
      "name": "DYERSBURG 3 5",
      "init": {
        "Vr": 0.47614141926112297,
        "Vi": -0.9207296426427246
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31371,
      "class": "Bus",
      "name": "DYERSBURG 3 6",
      "init": {
        "Vr": 0.5327799495164296,
        "Vi": -0.8891045768991391
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31372,
      "class": "Bus",
      "name": "DYERSBURG 3 8",
      "init": {
        "Vr": 0.5303377546836234,
        "Vi": -0.8897386369776115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0536640481189,
        "longitude": -89.3004452181425
      }
    },
    {
      "number": 31373,
      "class": "Bus",
      "name": "DYERSBURG 4 1",
      "init": {
        "Vr": 0.45364543953024644,
        "Vi": -0.9242097350837796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0897104861457,
        "longitude": -89.4141492188927
      }
    },
    {
      "number": 31374,
      "class": "Bus",
      "name": "NEWBERN 1 1",
      "init": {
        "Vr": 0.4178641353518217,
        "Vi": -0.9410683573217831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.100643773821,
        "longitude": -89.1990342981266
      }
    },
    {
      "number": 31375,
      "class": "Bus",
      "name": "NEWBERN 2 1",
      "init": {
        "Vr": 0.45496515162738166,
        "Vi": -0.9292004622407691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0213777041924,
        "longitude": -89.2086089179777
      }
    },
    {
      "number": 31376,
      "class": "Bus",
      "name": "RIDGELY 2 1",
      "init": {
        "Vr": 0.4163362850746111,
        "Vi": -0.9429714261677828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1974680009475,
        "longitude": -89.5659952658985
      }
    },
    {
      "number": 31377,
      "class": "Bus",
      "name": "RIDGELY 2 2",
      "init": {
        "Vr": 0.4162401609889012,
        "Vi": -0.9429679087311946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1974680009475,
        "longitude": -89.5659952658985
      }
    },
    {
      "number": 31378,
      "class": "Bus",
      "name": "ARLINGTON 24 1",
      "init": {
        "Vr": 0.4377369121699341,
        "Vi": -0.9085500590519874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2871213918542,
        "longitude": -89.6652691783971
      }
    },
    {
      "number": 31379,
      "class": "Bus",
      "name": "ARLINGTON 25 1",
      "init": {
        "Vr": 0.46438633176164595,
        "Vi": -0.8952365046732225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3503861356902,
        "longitude": -89.786973070491
      }
    },
    {
      "number": 31380,
      "class": "Bus",
      "name": "ARLINGTON 26 1",
      "init": {
        "Vr": 0.4428502753378262,
        "Vi": -0.9053579930638117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2588104285256,
        "longitude": -89.6896882781503
      }
    },
    {
      "number": 31381,
      "class": "Bus",
      "name": "ARLINGTON 27 1",
      "init": {
        "Vr": 0.4422133362394404,
        "Vi": -0.9049435437968515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3112005671686,
        "longitude": -89.6425347772598
      }
    },
    {
      "number": 31382,
      "class": "Bus",
      "name": "ARLINGTON 27 2",
      "init": {
        "Vr": 0.44184061067210384,
        "Vi": -0.9048711638619975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3112005671686,
        "longitude": -89.6425347772598
      }
    },
    {
      "number": 31383,
      "class": "Bus",
      "name": "COLLIERVILLE 1 1",
      "init": {
        "Vr": 0.418216400054536,
        "Vi": -0.8988423662739001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0791870661877,
        "longitude": -89.7233740059027
      }
    },
    {
      "number": 31384,
      "class": "Bus",
      "name": "COLLIERVILLE 2 1",
      "init": {
        "Vr": 0.41407357583589777,
        "Vi": -0.9038459167687701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.065427739765,
        "longitude": -89.7339645503029
      }
    },
    {
      "number": 31385,
      "class": "Bus",
      "name": "COLLIERVILLE 3 1",
      "init": {
        "Vr": 0.4091726612125576,
        "Vi": -0.952843548322627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1482951433344,
        "longitude": -89.6327312102737
      }
    },
    {
      "number": 31386,
      "class": "Bus",
      "name": "COLLIERVILLE 3 2",
      "init": {
        "Vr": 0.4091736029303951,
        "Vi": -0.9506739936597544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1482951433344,
        "longitude": -89.6327312102737
      }
    },
    {
      "number": 31387,
      "class": "Bus",
      "name": "COLLIERVILLE 4 1",
      "init": {
        "Vr": 0.4053289510350747,
        "Vi": -0.9253752522008336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0852630537106,
        "longitude": -89.6551097667423
      }
    },
    {
      "number": 31388,
      "class": "Bus",
      "name": "COLLIERVILLE 5 1",
      "init": {
        "Vr": 0.4039504476957975,
        "Vi": -0.9338893588744827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1201005058017,
        "longitude": -89.6671535917595
      }
    },
    {
      "number": 31389,
      "class": "Bus",
      "name": "COLLIERVILLE 5 2",
      "init": {
        "Vr": 0.40450585688822327,
        "Vi": -0.9339823816815928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1201005058017,
        "longitude": -89.6671535917595
      }
    },
    {
      "number": 31390,
      "class": "Bus",
      "name": "GRAND JUNCTION 1 1",
      "init": {
        "Vr": 0.40595169951874105,
        "Vi": -0.9494087966233107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1148441670694,
        "longitude": -89.1395206177877
      }
    },
    {
      "number": 31391,
      "class": "Bus",
      "name": "MASON 1 1",
      "init": {
        "Vr": 0.41852511528783937,
        "Vi": -0.9376797370748464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3036764209063,
        "longitude": -89.5189833155986
      }
    },
    {
      "number": 31392,
      "class": "Bus",
      "name": "MOSCOW 4 1",
      "init": {
        "Vr": 0.4190651627034069,
        "Vi": -0.912990904063016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0087598371346,
        "longitude": -89.4221278567005
      }
    },
    {
      "number": 31393,
      "class": "Bus",
      "name": "MOSCOW 4 2",
      "init": {
        "Vr": 0.41893029059420256,
        "Vi": -0.9129683576069926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0087598371346,
        "longitude": -89.4221278567005
      }
    },
    {
      "number": 31394,
      "class": "Bus",
      "name": "OAKLAND 15 1",
      "init": {
        "Vr": 0.41408385382602825,
        "Vi": -0.9352460685874804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2289848606181,
        "longitude": -89.528647183334
      }
    },
    {
      "number": 31395,
      "class": "Bus",
      "name": "OAKLAND 16 1",
      "init": {
        "Vr": 0.41038153746215666,
        "Vi": -0.9276099110839476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1566974210104,
        "longitude": -89.4116475858527
      }
    },
    {
      "number": 31396,
      "class": "Bus",
      "name": "OAKLAND 16 2",
      "init": {
        "Vr": 0.41019188218943065,
        "Vi": -0.9275752890561019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1566974210104,
        "longitude": -89.4116475858527
      }
    },
    {
      "number": 31397,
      "class": "Bus",
      "name": "OAKLAND 17 1",
      "init": {
        "Vr": 0.4098072304022702,
        "Vi": -0.9315942478811123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1817034581446,
        "longitude": -89.5016142327749
      }
    },
    {
      "number": 31398,
      "class": "Bus",
      "name": "SOMERVILLE 13 1",
      "init": {
        "Vr": 0.40555924579976665,
        "Vi": -0.941889194093544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31399,
      "class": "Bus",
      "name": "SOMERVILLE 13 2",
      "init": {
        "Vr": 0.3863947596944395,
        "Vi": -0.9429903103377894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31400,
      "class": "Bus",
      "name": "SOMERVILLE 13 3",
      "init": {
        "Vr": 0.40643276537245515,
        "Vi": -0.9418390050272302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31401,
      "class": "Bus",
      "name": "SOMERVILLE 13 4",
      "init": {
        "Vr": 0.40643276537245515,
        "Vi": -0.9418390050272301
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31402,
      "class": "Bus",
      "name": "SOMERVILLE 13 5",
      "init": {
        "Vr": 0.405718180513967,
        "Vi": -0.9419066176963072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31403,
      "class": "Bus",
      "name": "SOMERVILLE 13 7",
      "init": {
        "Vr": 0.40555924579976665,
        "Vi": -0.941889194093544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.185479332418,
        "longitude": -89.2948251361931
      }
    },
    {
      "number": 31404,
      "class": "Bus",
      "name": "SOMERVILLE 14 1",
      "init": {
        "Vr": 0.4332555750369359,
        "Vi": -0.9424769339756996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3213926141416,
        "longitude": -89.3657956980535
      }
    },
    {
      "number": 31405,
      "class": "Bus",
      "name": "WHITEVILLE 5 1",
      "init": {
        "Vr": 0.4385688535144925,
        "Vi": -0.924037268086855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3682916177967,
        "longitude": -89.0644058098066
      }
    },
    {
      "number": 31406,
      "class": "Bus",
      "name": "WHITEVILLE 6 1",
      "init": {
        "Vr": 0.430190826689759,
        "Vi": -0.9268818132731516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4297437990821,
        "longitude": -89.036728560608
      }
    },
    {
      "number": 31407,
      "class": "Bus",
      "name": "WHITEVILLE 6 2",
      "init": {
        "Vr": 0.43001724524385526,
        "Vi": -0.9268570531531837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4297437990821,
        "longitude": -89.036728560608
      }
    },
    {
      "number": 31408,
      "class": "Bus",
      "name": "BYRDSTOWN 1 1",
      "init": {
        "Vr": -0.3914582601996882,
        "Vi": -0.9590497423438451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6273314547284,
        "longitude": -85.1440529445724
      }
    },
    {
      "number": 31409,
      "class": "Bus",
      "name": "BYRDSTOWN 2 1",
      "init": {
        "Vr": -0.37692999465633487,
        "Vi": -0.9490142129600154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4866873941025,
        "longitude": -85.1548472821677
      }
    },
    {
      "number": 31410,
      "class": "Bus",
      "name": "BYRDSTOWN 2 2",
      "init": {
        "Vr": -0.3768560139309905,
        "Vi": -0.9491033322620103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4866873941025,
        "longitude": -85.1548472821677
      }
    },
    {
      "number": 31411,
      "class": "Bus",
      "name": "CLARKRANGE 1",
      "init": {
        "Vr": -0.3499030467466351,
        "Vi": -0.9540718104001632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2222209228674,
        "longitude": -85.0117116413896
      }
    },
    {
      "number": 31412,
      "class": "Bus",
      "name": "CLARKRANGE 2",
      "init": {
        "Vr": -0.3500603234556568,
        "Vi": -0.9539314714355052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2222209228674,
        "longitude": -85.0117116413896
      }
    },
    {
      "number": 31413,
      "class": "Bus",
      "name": "JAMESTOWN 8 1",
      "init": {
        "Vr": -0.38414223593106017,
        "Vi": -0.9437362489682832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3669334653661,
        "longitude": -84.9645102188692
      }
    },
    {
      "number": 31414,
      "class": "Bus",
      "name": "JAMESTOWN 9 1",
      "init": {
        "Vr": -0.41607498104183727,
        "Vi": -0.9415626484391446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4702159591429,
        "longitude": -84.8798799820129
      }
    },
    {
      "number": 31415,
      "class": "Bus",
      "name": "JAMESTOWN 9 2",
      "init": {
        "Vr": -0.4161681310604462,
        "Vi": -0.9413680858077986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4702159591429,
        "longitude": -84.8798799820129
      }
    },
    {
      "number": 31416,
      "class": "Bus",
      "name": "BELVIDERE 4 1",
      "init": {
        "Vr": 0.05733278810048905,
        "Vi": -0.9918034858333932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0932437391662,
        "longitude": -86.1968361487072
      }
    },
    {
      "number": 31417,
      "class": "Bus",
      "name": "BELVIDERE 4 2",
      "init": {
        "Vr": 0.05721396287102788,
        "Vi": -0.9917490973483286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0932437391662,
        "longitude": -86.1968361487072
      }
    },
    {
      "number": 31418,
      "class": "Bus",
      "name": "DECHERD 1 1",
      "init": {
        "Vr": 0.0008518825407566509,
        "Vi": -1.0004341914556105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2302840271452,
        "longitude": -86.0370264418094
      }
    },
    {
      "number": 31419,
      "class": "Bus",
      "name": "DECHERD 1 2",
      "init": {
        "Vr": 0.0006072421724364656,
        "Vi": -1.0002417402081158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2302840271452,
        "longitude": -86.0370264418094
      }
    },
    {
      "number": 31420,
      "class": "Bus",
      "name": "DECHERD 2 1",
      "init": {
        "Vr": -0.010593421049923953,
        "Vi": -1.0059699379660212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1801948538399,
        "longitude": -85.904550967352
      }
    },
    {
      "number": 31421,
      "class": "Bus",
      "name": "DECHERD 2 2",
      "init": {
        "Vr": -0.010738713672595337,
        "Vi": -1.005895203917555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1801948538399,
        "longitude": -85.904550967352
      }
    },
    {
      "number": 31422,
      "class": "Bus",
      "name": "FLINTVILLE 1",
      "init": {
        "Vr": 0.05751407646340604,
        "Vi": -0.989467379429582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0975851369229,
        "longitude": -86.3443371340699
      }
    },
    {
      "number": 31423,
      "class": "Bus",
      "name": "SEWANEE 1 1",
      "init": {
        "Vr": -0.032916196432043146,
        "Vi": -1.0091151633789908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2914476763095,
        "longitude": -85.8625109928598
      }
    },
    {
      "number": 31424,
      "class": "Bus",
      "name": "SEWANEE 2 1",
      "init": {
        "Vr": 0.02330218057584678,
        "Vi": -1.0108562489751416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0683160914828,
        "longitude": -85.9160998927812
      }
    },
    {
      "number": 31425,
      "class": "Bus",
      "name": "WINCHESTER 14 1",
      "init": {
        "Vr": 0.035437721227767005,
        "Vi": -0.9948100635207161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2196587739107,
        "longitude": -86.1411627448174
      }
    },
    {
      "number": 31426,
      "class": "Bus",
      "name": "WINCHESTER 14 2",
      "init": {
        "Vr": 0.03516606628058909,
        "Vi": -0.9946732305893973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2196587739107,
        "longitude": -86.1411627448174
      }
    },
    {
      "number": 31427,
      "class": "Bus",
      "name": "WINCHESTER 15 1",
      "init": {
        "Vr": 0.0595680213275015,
        "Vi": -0.9937342112297199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1359185594463,
        "longitude": -86.1360491581517
      }
    },
    {
      "number": 31428,
      "class": "Bus",
      "name": "WINCHESTER 16 1",
      "init": {
        "Vr": 0.05604532640773677,
        "Vi": -0.9945222531818236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1857873693568,
        "longitude": -86.135897534636
      }
    },
    {
      "number": 31429,
      "class": "Bus",
      "name": "WINCHESTER 16 2",
      "init": {
        "Vr": 0.05623493614788686,
        "Vi": -0.9945752096910773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1857873693568,
        "longitude": -86.135897534636
      }
    },
    {
      "number": 31430,
      "class": "Bus",
      "name": "DYER 1 1",
      "init": {
        "Vr": 0.38114988666591015,
        "Vi": -0.9542623104521121
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0888828865327,
        "longitude": -88.9952750641026
      }
    },
    {
      "number": 31431,
      "class": "Bus",
      "name": "DYER 2 1",
      "init": {
        "Vr": 0.39521598163488464,
        "Vi": -0.9502598803133542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1877350645907,
        "longitude": -89.1563432181336
      }
    },
    {
      "number": 31432,
      "class": "Bus",
      "name": "KENTON 1 1",
      "init": {
        "Vr": 0.3919161928091322,
        "Vi": -0.9508364726020158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2476257966046,
        "longitude": -89.1121034642746
      }
    },
    {
      "number": 31433,
      "class": "Bus",
      "name": "KENTON 1 2",
      "init": {
        "Vr": 0.3917701019553999,
        "Vi": -0.9508302969811085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2476257966046,
        "longitude": -89.1121034642746
      }
    },
    {
      "number": 31434,
      "class": "Bus",
      "name": "MILAN 4 1",
      "init": {
        "Vr": 0.3378437420180323,
        "Vi": -0.9675078320103808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9086843227937,
        "longitude": -88.6814339469419
      }
    },
    {
      "number": 31435,
      "class": "Bus",
      "name": "MILAN 5 1",
      "init": {
        "Vr": 0.35560355521411396,
        "Vi": -0.9709659820515287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.899980695346,
        "longitude": -88.8304789513712
      }
    },
    {
      "number": 31436,
      "class": "Bus",
      "name": "MILAN 6 1",
      "init": {
        "Vr": 0.3462620228596998,
        "Vi": -0.9694616066567084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9570663549039,
        "longitude": -88.8114377145879
      }
    },
    {
      "number": 31437,
      "class": "Bus",
      "name": "MILAN 6 2",
      "init": {
        "Vr": 0.3460317194207741,
        "Vi": -0.9694238078919265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9570663549039,
        "longitude": -88.8114377145879
      }
    },
    {
      "number": 31438,
      "class": "Bus",
      "name": "TRENTON 37 1",
      "init": {
        "Vr": 0.39367753144898876,
        "Vi": -0.9496734158229582
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8935473918739,
        "longitude": -89.0818857239129
      }
    },
    {
      "number": 31439,
      "class": "Bus",
      "name": "TRENTON 37 2",
      "init": {
        "Vr": 0.3938119991849331,
        "Vi": -0.9496962118223579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8935473918739,
        "longitude": -89.0818857239129
      }
    },
    {
      "number": 31440,
      "class": "Bus",
      "name": "TRENTON 38 1",
      "init": {
        "Vr": 0.3839401602817903,
        "Vi": -0.952257745469447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9915869554476,
        "longitude": -88.9491786574142
      }
    },
    {
      "number": 31441,
      "class": "Bus",
      "name": "ARDMORE 2 1",
      "init": {
        "Vr": 0.0611218473788375,
        "Vi": -0.9819000291856385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0154497442885,
        "longitude": -86.8709089979035
      }
    },
    {
      "number": 31442,
      "class": "Bus",
      "name": "CORNERSVILLE 1",
      "init": {
        "Vr": -0.002369614021059627,
        "Vi": -1.0178536628893964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2787153094313,
        "longitude": -86.877885710213
      }
    },
    {
      "number": 31443,
      "class": "Bus",
      "name": "CULLEOKA 1 1",
      "init": {
        "Vr": 0.022146630254788524,
        "Vi": -1.0126904453664056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4083010127211,
        "longitude": -86.9277368570805
      }
    },
    {
      "number": 31444,
      "class": "Bus",
      "name": "CULLEOKA 1 2",
      "init": {
        "Vr": 0.02199561464158829,
        "Vi": -1.0125936152977657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4083010127211,
        "longitude": -86.9277368570805
      }
    },
    {
      "number": 31445,
      "class": "Bus",
      "name": "CULLEOKA 2 1",
      "init": {
        "Vr": -0.06103589372873983,
        "Vi": -1.023207054307526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5138727012054,
        "longitude": -86.9704779217278
      }
    },
    {
      "number": 31446,
      "class": "Bus",
      "name": "CULLEOKA 2 2",
      "init": {
        "Vr": -0.061148949133222906,
        "Vi": -1.0231378345806992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5138727012054,
        "longitude": -86.9704779217278
      }
    },
    {
      "number": 31447,
      "class": "Bus",
      "name": "ETHRIDGE 1",
      "init": {
        "Vr": 0.07521522570859596,
        "Vi": -1.0174980899705395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3214720628848,
        "longitude": -87.2740715976566
      }
    },
    {
      "number": 31448,
      "class": "Bus",
      "name": "ETHRIDGE 2",
      "init": {
        "Vr": 0.07532985805462157,
        "Vi": -1.0175279053282134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3214720628848,
        "longitude": -87.2740715976566
      }
    },
    {
      "number": 31449,
      "class": "Bus",
      "name": "GOODSPRING 1",
      "init": {
        "Vr": 0.09083300430955597,
        "Vi": -1.0080264355126691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.069362201182,
        "longitude": -87.2228370441007
      }
    },
    {
      "number": 31450,
      "class": "Bus",
      "name": "LAWRENCEBURG 1 1",
      "init": {
        "Vr": 0.10409546534303438,
        "Vi": -1.0295821603368003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.355938200028,
        "longitude": -87.4166196096291
      }
    },
    {
      "number": 31451,
      "class": "Bus",
      "name": "LAWRENCEBURG 2 1",
      "init": {
        "Vr": 0.1188780707549473,
        "Vi": -1.0219160683711959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2703423444342,
        "longitude": -87.4308300724107
      }
    },
    {
      "number": 31452,
      "class": "Bus",
      "name": "LAWRENCEBURG 3 1",
      "init": {
        "Vr": 0.28114721263017717,
        "Vi": -0.9922633637205862
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3302424236201,
        "longitude": -87.4353164025722
      }
    },
    {
      "number": 31453,
      "class": "Bus",
      "name": "LEOMA 1",
      "init": {
        "Vr": 0.07931910995764536,
        "Vi": -1.011080105105042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1987638794458,
        "longitude": -87.2796721336235
      }
    },
    {
      "number": 31454,
      "class": "Bus",
      "name": "MOUNT PLEASANT 13 1",
      "init": {
        "Vr": -0.052714820683748366,
        "Vi": -1.0216585997810188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5879949114939,
        "longitude": -87.2107076198008
      }
    },
    {
      "number": 31455,
      "class": "Bus",
      "name": "MOUNT PLEASANT 14 1",
      "init": {
        "Vr": -0.03594566419612819,
        "Vi": -1.026060876423579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4829008081763,
        "longitude": -87.2500691149018
      }
    },
    {
      "number": 31456,
      "class": "Bus",
      "name": "MOUNT PLEASANT 15 1",
      "init": {
        "Vr": -0.04052492159262742,
        "Vi": -1.0266057909610058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5217716926406,
        "longitude": -87.1684977667709
      }
    },
    {
      "number": 31457,
      "class": "Bus",
      "name": "MOUNT PLEASANT 15 2",
      "init": {
        "Vr": -0.04060657027129123,
        "Vi": -1.0265489189555013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5217716926406,
        "longitude": -87.1684977667709
      }
    },
    {
      "number": 31458,
      "class": "Bus",
      "name": "PULASKI 9 1",
      "init": {
        "Vr": 0.010156560047029042,
        "Vi": -1.028294344007046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2665146204083,
        "longitude": -87.0252709146516
      }
    },
    {
      "number": 31459,
      "class": "Bus",
      "name": "PULASKI 10 1",
      "init": {
        "Vr": 0.05277313730904026,
        "Vi": -1.0080104674638553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1896329277913,
        "longitude": -86.9861061070952
      }
    },
    {
      "number": 31460,
      "class": "Bus",
      "name": "PULASKI 11 1",
      "init": {
        "Vr": 0.027804660771891206,
        "Vi": -1.017651281633098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.14388824025,
        "longitude": -87.0293974192784
      }
    },
    {
      "number": 31461,
      "class": "Bus",
      "name": "SUMMERTOWN 1",
      "init": {
        "Vr": -0.014661747372335132,
        "Vi": -1.0288905382045876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5081319223247,
        "longitude": -87.3684292008935
      }
    },
    {
      "number": 31462,
      "class": "Bus",
      "name": "BEAN STATION 1 1",
      "init": {
        "Vr": -0.4371693182950877,
        "Vi": -0.9414015858464688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3843197521082,
        "longitude": -83.3243628289646
      }
    },
    {
      "number": 31463,
      "class": "Bus",
      "name": "BEAN STATION 1 2",
      "init": {
        "Vr": -0.43705875316807874,
        "Vi": -0.9415291325559983
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3843197521082,
        "longitude": -83.3243628289646
      }
    },
    {
      "number": 31464,
      "class": "Bus",
      "name": "BEAN STATION 2 1",
      "init": {
        "Vr": -0.4153646217556684,
        "Vi": -0.9501064566650556
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3216839941822,
        "longitude": -83.311437311364
      }
    },
    {
      "number": 31465,
      "class": "Bus",
      "name": "BEAN STATION 2 2",
      "init": {
        "Vr": -0.4154434504952976,
        "Vi": -0.9500180023975926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3216839941822,
        "longitude": -83.311437311364
      }
    },
    {
      "number": 31466,
      "class": "Bus",
      "name": "RUTLEDGE 1 1",
      "init": {
        "Vr": -0.3684590849622771,
        "Vi": -0.9681468144672412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.241932444161,
        "longitude": -83.4703380911255
      }
    },
    {
      "number": 31467,
      "class": "Bus",
      "name": "RUTLEDGE 2 1",
      "init": {
        "Vr": -0.35728139468096504,
        "Vi": -0.9736805972043143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1940380224193,
        "longitude": -83.540385584027
      }
    },
    {
      "number": 31468,
      "class": "Bus",
      "name": "BULLS GAP 1",
      "init": {
        "Vr": -0.47346369653324183,
        "Vi": -0.901797531953588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3388692576148,
        "longitude": -83.1133737832602
      }
    },
    {
      "number": 31469,
      "class": "Bus",
      "name": "CHUCKEY 1 1",
      "init": {
        "Vr": -0.5200365867768261,
        "Vi": -0.876364270152052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1815046390371,
        "longitude": -82.7379870734976
      }
    },
    {
      "number": 31470,
      "class": "Bus",
      "name": "CHUCKEY 2 1",
      "init": {
        "Vr": -0.5234153042195417,
        "Vi": -0.8720544998735333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2276499862518,
        "longitude": -82.7090298614751
      }
    },
    {
      "number": 31471,
      "class": "Bus",
      "name": "CHUCKEY 3 1",
      "init": {
        "Vr": -0.5245603397029496,
        "Vi": -0.8626611386230347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.154389332882,
        "longitude": -82.633080204752
      }
    },
    {
      "number": 31472,
      "class": "Bus",
      "name": "CHUCKEY 3 2",
      "init": {
        "Vr": -0.5246187968625643,
        "Vi": -0.8625603234327587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.154389332882,
        "longitude": -82.633080204752
      }
    },
    {
      "number": 31473,
      "class": "Bus",
      "name": "GREENEVILLE 5 1",
      "init": {
        "Vr": -0.5200267592630917,
        "Vi": -0.8899110315962583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3147943384739,
        "longitude": -82.7375332476892
      }
    },
    {
      "number": 31474,
      "class": "Bus",
      "name": "GREENEVILLE 5 2",
      "init": {
        "Vr": -0.5201356058095585,
        "Vi": -0.8896603017335445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3147943384739,
        "longitude": -82.7375332476892
      }
    },
    {
      "number": 31475,
      "class": "Bus",
      "name": "GREENEVILLE 6 1",
      "init": {
        "Vr": -0.5152007870018518,
        "Vi": -0.9067978268719544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2694464760891,
        "longitude": -82.8045654273931
      }
    },
    {
      "number": 31476,
      "class": "Bus",
      "name": "GREENEVILLE 7 1",
      "init": {
        "Vr": -0.481668411037085,
        "Vi": -0.9203750864789189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2991293702101,
        "longitude": -82.9008429293308
      }
    },
    {
      "number": 31477,
      "class": "Bus",
      "name": "MOSHEIM 1",
      "init": {
        "Vr": -0.47104707180790073,
        "Vi": -0.925682920854558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2591219489535,
        "longitude": -82.9956788432939
      }
    },
    {
      "number": 31478,
      "class": "Bus",
      "name": "ALTAMONT 3 1",
      "init": {
        "Vr": -0.06136539872189971,
        "Vi": -1.018058117049091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5008509311917,
        "longitude": -85.7015085702492
      }
    },
    {
      "number": 31479,
      "class": "Bus",
      "name": "TRACY CITY 1",
      "init": {
        "Vr": -0.01913877146050192,
        "Vi": -0.9965741042675571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3168441483549,
        "longitude": -85.689680582978
      }
    },
    {
      "number": 31480,
      "class": "Bus",
      "name": "MORRISTOWN 5 1",
      "init": {
        "Vr": -0.43349474173029917,
        "Vi": -0.92112398223975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1547508414631,
        "longitude": -83.275074193163
      }
    },
    {
      "number": 31481,
      "class": "Bus",
      "name": "MORRISTOWN 5 2",
      "init": {
        "Vr": -0.43360933048729927,
        "Vi": -0.9209720471499532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1547508414631,
        "longitude": -83.275074193163
      }
    },
    {
      "number": 31482,
      "class": "Bus",
      "name": "MORRISTOWN 6 1",
      "init": {
        "Vr": -0.38591378905359947,
        "Vi": -0.9519745783861809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0809108055517,
        "longitude": -83.3249602908595
      }
    },
    {
      "number": 31483,
      "class": "Bus",
      "name": "MORRISTOWN 6 2",
      "init": {
        "Vr": -0.3858209535071018,
        "Vi": -0.9521339896739325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0809108055517,
        "longitude": -83.3249602908595
      }
    },
    {
      "number": 31484,
      "class": "Bus",
      "name": "MORRISTOWN 7 1",
      "init": {
        "Vr": -0.4497122442000733,
        "Vi": -0.911243985020825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1780312592662,
        "longitude": -83.2213391933069
      }
    },
    {
      "number": 31485,
      "class": "Bus",
      "name": "MORRISTOWN 8 1",
      "init": {
        "Vr": -0.3917807829256837,
        "Vi": -0.9584221904936079
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2749518642847,
        "longitude": -83.4123513419201
      }
    },
    {
      "number": 31486,
      "class": "Bus",
      "name": "MORRISTOWN 9 1",
      "init": {
        "Vr": -0.4641841715906701,
        "Vi": -0.9026590909398108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2363532292148,
        "longitude": -83.1637162765253
      }
    },
    {
      "number": 31487,
      "class": "Bus",
      "name": "MORRISTOWN 10 1",
      "init": {
        "Vr": -0.3984858706641428,
        "Vi": -0.953750983907204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2901103180158,
        "longitude": -83.386023102971
      }
    },
    {
      "number": 31488,
      "class": "Bus",
      "name": "MORRISTOWN 11 1",
      "init": {
        "Vr": -0.38140219634005995,
        "Vi": -0.9560032173518226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1187500564618,
        "longitude": -83.3457268289289
      }
    },
    {
      "number": 31489,
      "class": "Bus",
      "name": "MORRISTOWN 11 2",
      "init": {
        "Vr": -0.3811744480927322,
        "Vi": -0.9563521158181642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1187500564618,
        "longitude": -83.3457268289289
      }
    },
    {
      "number": 31490,
      "class": "Bus",
      "name": "TALBOTT 1 1",
      "init": {
        "Vr": -0.4102668807450775,
        "Vi": -0.9364775512973094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1843301414127,
        "longitude": -83.3615158872362
      }
    },
    {
      "number": 31491,
      "class": "Bus",
      "name": "TALBOTT 2 1",
      "init": {
        "Vr": -0.3657763503741328,
        "Vi": -0.9663287603797146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.098463683981,
        "longitude": -83.4077456265807
      }
    },
    {
      "number": 31492,
      "class": "Bus",
      "name": "WHITE PINE 1 1",
      "init": {
        "Vr": -0.39712319328280465,
        "Vi": -0.9443096199003661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9990295144644,
        "longitude": -83.254526614011
      }
    },
    {
      "number": 31493,
      "class": "Bus",
      "name": "WHITE PINE 1 2",
      "init": {
        "Vr": -0.39718206826959657,
        "Vi": -0.9442555779470767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9990295144644,
        "longitude": -83.254526614011
      }
    },
    {
      "number": 31494,
      "class": "Bus",
      "name": "CHATTANOOGA 1 1",
      "init": {
        "Vr": 0.14025797452927108,
        "Vi": -1.0256392152159501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0214894565842,
        "longitude": -85.3364788656225
      }
    },
    {
      "number": 31495,
      "class": "Bus",
      "name": "CHATTANOOGA 2 1",
      "init": {
        "Vr": 0.12246502566044798,
        "Vi": -1.0244848405569909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31496,
      "class": "Bus",
      "name": "CHATTANOOGA 2 2",
      "init": {
        "Vr": 0.07648502789580784,
        "Vi": -1.0363507250959287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31497,
      "class": "Bus",
      "name": "CHATTANOOGA 2 3",
      "init": {
        "Vr": 0.052368732432455566,
        "Vi": -1.0425743265794611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31498,
      "class": "Bus",
      "name": "CHATTANOOGA 2 4",
      "init": {
        "Vr": 0.05236873243245557,
        "Vi": -1.0425743265794614
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31499,
      "class": "Bus",
      "name": "CHATTANOOGA 2 5",
      "init": {
        "Vr": 0.12197694164892599,
        "Vi": -1.0243719176102286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31500,
      "class": "Bus",
      "name": "CHATTANOOGA 2 7",
      "init": {
        "Vr": 0.12353679514032329,
        "Vi": -1.0246083215925665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9664098646595,
        "longitude": -85.3354358874825
      }
    },
    {
      "number": 31501,
      "class": "Bus",
      "name": "CHATTANOOGA 3 1",
      "init": {
        "Vr": 0.09669743790881803,
        "Vi": -1.0348742193319125
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.053500127072,
        "longitude": -85.3900001454745
      }
    },
    {
      "number": 31502,
      "class": "Bus",
      "name": "CHATTANOOGA 3 2",
      "init": {
        "Vr": 0.13932435913975014,
        "Vi": -1.0279161455769508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.053500127072,
        "longitude": -85.3900001454745
      }
    },
    {
      "number": 31503,
      "class": "Bus",
      "name": "CHATTANOOGA 3 3",
      "init": {
        "Vr": 0.0954143713082037,
        "Vi": -1.0354962132198355
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.053500127072,
        "longitude": -85.3900001454745
      }
    },
    {
      "number": 31504,
      "class": "Bus",
      "name": "CHATTANOOGA 4 1",
      "init": {
        "Vr": 0.07990046653632275,
        "Vi": -1.0168780903047263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1568510066871,
        "longitude": -85.3157523430085
      }
    },
    {
      "number": 31505,
      "class": "Bus",
      "name": "CHATTANOOGA 5 1",
      "init": {
        "Vr": -0.0015588826051056244,
        "Vi": -1.0302607463813445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1204044599177,
        "longitude": -85.4160283215311
      }
    },
    {
      "number": 31506,
      "class": "Bus",
      "name": "CHATTANOOGA 5 2",
      "init": {
        "Vr": -0.0014017344801391608,
        "Vi": -1.030350640466185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1204044599177,
        "longitude": -85.4160283215311
      }
    },
    {
      "number": 31507,
      "class": "Bus",
      "name": "CHATTANOOGA 6 1",
      "init": {
        "Vr": 0.10373732175529955,
        "Vi": -1.018637987656348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0241511068137,
        "longitude": -85.2631524228031
      }
    },
    {
      "number": 31508,
      "class": "Bus",
      "name": "CHATTANOOGA 7 1",
      "init": {
        "Vr": 0.08194658632526386,
        "Vi": -1.0168582753115296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1230181751395,
        "longitude": -85.3316374628259
      }
    },
    {
      "number": 31509,
      "class": "Bus",
      "name": "CHATTANOOGA 8 1",
      "init": {
        "Vr": 0.014664325114531177,
        "Vi": -1.009356100819545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9412564125203,
        "longitude": -85.2254149441542
      }
    },
    {
      "number": 31510,
      "class": "Bus",
      "name": "CHATTANOOGA 8 2",
      "init": {
        "Vr": 0.021777631022005216,
        "Vi": -1.0182460526970405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9412564125203,
        "longitude": -85.2254149441542
      }
    },
    {
      "number": 31511,
      "class": "Bus",
      "name": "CHATTANOOGA 8 3",
      "init": {
        "Vr": 0.02944429793532397,
        "Vi": -1.0278275751947863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9412564125203,
        "longitude": -85.2254149441542
      }
    },
    {
      "number": 31512,
      "class": "Bus",
      "name": "CHATTANOOGA 8 4",
      "init": {
        "Vr": 0.029444297935323965,
        "Vi": -1.0278275751947863
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9412564125203,
        "longitude": -85.2254149441542
      }
    },
    {
      "number": 31513,
      "class": "Bus",
      "name": "CHATTANOOGA 8 5",
      "init": {
        "Vr": 0.01445502495308904,
        "Vi": -1.0092509201955684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9412564125203,
        "longitude": -85.2254149441542
      }
    },
    {
      "number": 31514,
      "class": "Bus",
      "name": "CHATTANOOGA 9 1",
      "init": {
        "Vr": 0.026468602917878552,
        "Vi": -1.009890773829043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0014896035505,
        "longitude": -85.1098031139425
      }
    },
    {
      "number": 31515,
      "class": "Bus",
      "name": "CHATTANOOGA 9 2",
      "init": {
        "Vr": 0.01908694583785335,
        "Vi": -1.0148437243509996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0014896035505,
        "longitude": -85.1098031139425
      }
    },
    {
      "number": 31516,
      "class": "Bus",
      "name": "CHATTANOOGA 9 3",
      "init": {
        "Vr": 0.026254238470525937,
        "Vi": -1.0097151128469533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0014896035505,
        "longitude": -85.1098031139425
      }
    },
    {
      "number": 31517,
      "class": "Bus",
      "name": "CHATTANOOGA 10 1",
      "init": {
        "Vr": 0.011356297752427382,
        "Vi": -1.0082755408693105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9752391598744,
        "longitude": -85.2271394417395
      }
    },
    {
      "number": 31518,
      "class": "Bus",
      "name": "CHATTANOOGA 10 2",
      "init": {
        "Vr": 0.02118185093191321,
        "Vi": -1.0184321238659217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9752391598744,
        "longitude": -85.2271394417395
      }
    },
    {
      "number": 31519,
      "class": "Bus",
      "name": "CHATTANOOGA 10 3",
      "init": {
        "Vr": 0.03488823789159642,
        "Vi": -1.0326002890074606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9752391598744,
        "longitude": -85.2271394417395
      }
    },
    {
      "number": 31520,
      "class": "Bus",
      "name": "CHATTANOOGA 10 4",
      "init": {
        "Vr": 0.03488823789159642,
        "Vi": -1.0326002890074606
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9752391598744,
        "longitude": -85.2271394417395
      }
    },
    {
      "number": 31521,
      "class": "Bus",
      "name": "CHATTANOOGA 10 5",
      "init": {
        "Vr": 0.011067217019604858,
        "Vi": -1.008099201056454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9752391598744,
        "longitude": -85.2271394417395
      }
    },
    {
      "number": 31522,
      "class": "Bus",
      "name": "CHATTANOOGA 11 1",
      "init": {
        "Vr": 0.0887976135497664,
        "Vi": -1.0182525460831309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0689549521414,
        "longitude": -85.2735297981629
      }
    },
    {
      "number": 31523,
      "class": "Bus",
      "name": "CHATTANOOGA 12 1",
      "init": {
        "Vr": 0.10129826090038827,
        "Vi": -1.0204190183185862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0996796451707,
        "longitude": -85.2940271732432
      }
    },
    {
      "number": 31524,
      "class": "Bus",
      "name": "CHATTANOOGA 13 1",
      "init": {
        "Vr": 0.07447042678279066,
        "Vi": -1.0156919200997134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1945531507526,
        "longitude": -85.3103441586278
      }
    },
    {
      "number": 31525,
      "class": "Bus",
      "name": "CHATTANOOGA 14 1",
      "init": {
        "Vr": 0.08476247063424674,
        "Vi": -1.0179913256395448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1478641289669,
        "longitude": -85.279966204096
      }
    },
    {
      "number": 31526,
      "class": "Bus",
      "name": "CHATTANOOGA 14 2",
      "init": {
        "Vr": 0.0849608331283972,
        "Vi": -1.0180926991249175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1478641289669,
        "longitude": -85.279966204096
      }
    },
    {
      "number": 31527,
      "class": "Bus",
      "name": "CHATTANOOGA 15 1",
      "init": {
        "Vr": -0.0007100163232392382,
        "Vi": -1.0045026900342793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1225059244121,
        "longitude": -85.1125687629958
      }
    },
    {
      "number": 31528,
      "class": "Bus",
      "name": "CHATTANOOGA 16 1",
      "init": {
        "Vr": 0.06362177166504517,
        "Vi": -1.0146532044393397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1631607662197,
        "longitude": -85.2304666521606
      }
    },
    {
      "number": 31529,
      "class": "Bus",
      "name": "CHATTANOOGA 16 2",
      "init": {
        "Vr": 0.06342380887972807,
        "Vi": -1.0145491736541852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1631607662197,
        "longitude": -85.2304666521606
      }
    },
    {
      "number": 31530,
      "class": "Bus",
      "name": "CHATTANOOGA 17 1",
      "init": {
        "Vr": 0.01843726483715406,
        "Vi": -1.0097397296001358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0792143139865,
        "longitude": -85.1363509235646
      }
    },
    {
      "number": 31531,
      "class": "Bus",
      "name": "CHATTANOOGA 18 1",
      "init": {
        "Vr": 0.11696564676412163,
        "Vi": -1.025847682843565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0512029857919,
        "longitude": -85.4958280034156
      }
    },
    {
      "number": 31532,
      "class": "Bus",
      "name": "CHATTANOOGA 19 1",
      "init": {
        "Vr": 0.0042364219467360175,
        "Vi": -1.0071791797697518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0616495490588,
        "longitude": -85.0927670210172
      }
    },
    {
      "number": 31533,
      "class": "Bus",
      "name": "CHATTANOOGA 19 2",
      "init": {
        "Vr": 0.004527045715432802,
        "Vi": -1.0074056656999135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0616495490588,
        "longitude": -85.0927670210172
      }
    },
    {
      "number": 31534,
      "class": "Bus",
      "name": "CHATTANOOGA 20 1",
      "init": {
        "Vr": 0.037308421089056805,
        "Vi": -1.0091546508659797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0169248928753,
        "longitude": -85.1620833753829
      }
    },
    {
      "number": 31535,
      "class": "Bus",
      "name": "CHATTANOOGA 20 2",
      "init": {
        "Vr": 0.02331983124294652,
        "Vi": -1.03205748297266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0169248928753,
        "longitude": -85.1620833753829
      }
    },
    {
      "number": 31536,
      "class": "Bus",
      "name": "CHATTANOOGA 20 3",
      "init": {
        "Vr": 0.03692767818678344,
        "Vi": -1.0089725375418075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0169248928753,
        "longitude": -85.1620833753829
      }
    },
    {
      "number": 31537,
      "class": "Bus",
      "name": "CHATTANOOGA 21 1",
      "init": {
        "Vr": 0.04179042486131905,
        "Vi": -1.0156560821825895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0604423862643,
        "longitude": -85.1954232160885
      }
    },
    {
      "number": 31538,
      "class": "Bus",
      "name": "CHATTANOOGA 21 2",
      "init": {
        "Vr": 0.04115466292327157,
        "Vi": -1.0154388620072075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0604423862643,
        "longitude": -85.1954232160885
      }
    },
    {
      "number": 31539,
      "class": "Bus",
      "name": "CHATTANOOGA 22 1",
      "init": {
        "Vr": 0.1050994512482148,
        "Vi": -1.0382566999016163
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9609559499837,
        "longitude": -85.1453564668353
      }
    },
    {
      "number": 31540,
      "class": "Bus",
      "name": "CHATTANOOGA 22 2",
      "init": {
        "Vr": 0.10479489882770146,
        "Vi": -1.038133506142594
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9609559499837,
        "longitude": -85.1453564668353
      }
    },
    {
      "number": 31541,
      "class": "Bus",
      "name": "CHATTANOOGA 23 1",
      "init": {
        "Vr": -0.000953604933382911,
        "Vi": -1.0066424044220728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31542,
      "class": "Bus",
      "name": "CHATTANOOGA 23 2",
      "init": {
        "Vr": 0.01629495642144405,
        "Vi": -1.0115734321538916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31543,
      "class": "Bus",
      "name": "CHATTANOOGA 23 3",
      "init": {
        "Vr": 0.002716759914046704,
        "Vi": -1.007691690284079
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31544,
      "class": "Bus",
      "name": "CHATTANOOGA 23 4",
      "init": {
        "Vr": 0.0027167599140467034,
        "Vi": -1.007691690284079
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31545,
      "class": "Bus",
      "name": "CHATTANOOGA 23 5",
      "init": {
        "Vr": -0.0012955251516812256,
        "Vi": -1.0064303186146302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31546,
      "class": "Bus",
      "name": "CHATTANOOGA 23 7",
      "init": {
        "Vr": -0.0008650840134901375,
        "Vi": -1.0067273369158372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9223211846406,
        "longitude": -85.0991059686382
      }
    },
    {
      "number": 31547,
      "class": "Bus",
      "name": "HARRISON 4 1",
      "init": {
        "Vr": -0.03536075731045065,
        "Vi": -0.9970904264011112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2172579627405,
        "longitude": -85.0075013305822
      }
    },
    {
      "number": 31548,
      "class": "Bus",
      "name": "HARRISON 5 1",
      "init": {
        "Vr": 0.014496586759934359,
        "Vi": -1.015721192076492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2045819783155,
        "longitude": -85.1168029204791
      }
    },
    {
      "number": 31549,
      "class": "Bus",
      "name": "HARRISON 5 2",
      "init": {
        "Vr": 0.014635089192047809,
        "Vi": -1.0157902776943997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2045819783155,
        "longitude": -85.1168029204791
      }
    },
    {
      "number": 31550,
      "class": "Bus",
      "name": "HIXSON 1 1",
      "init": {
        "Vr": 0.007449020927405604,
        "Vi": -1.0118568332082811
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2376160757136,
        "longitude": -85.1533072668977
      }
    },
    {
      "number": 31551,
      "class": "Bus",
      "name": "HIXSON 2 1",
      "init": {
        "Vr": 0.016933825437534196,
        "Vi": -1.0107705357838912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1528990583169,
        "longitude": -85.1606221250067
      }
    },
    {
      "number": 31552,
      "class": "Bus",
      "name": "HIXSON 2 2",
      "init": {
        "Vr": 0.017293537618617034,
        "Vi": -1.0109421512535368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1528990583169,
        "longitude": -85.1606221250067
      }
    },
    {
      "number": 31553,
      "class": "Bus",
      "name": "HIXSON 3 1",
      "init": {
        "Vr": 0.025317983006332874,
        "Vi": -1.0126234949052904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1421871391739,
        "longitude": -85.1821749595559
      }
    },
    {
      "number": 31554,
      "class": "Bus",
      "name": "HIXSON 3 2",
      "init": {
        "Vr": 0.024959046261180902,
        "Vi": -1.0124745554382033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1421871391739,
        "longitude": -85.1821749595559
      }
    },
    {
      "number": 31555,
      "class": "Bus",
      "name": "HIXSON 4 1",
      "init": {
        "Vr": 0.010532584470532333,
        "Vi": -1.0101852615147655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2164004412906,
        "longitude": -85.2457852602864
      }
    },
    {
      "number": 31556,
      "class": "Bus",
      "name": "OOLTEWAH 1 1",
      "init": {
        "Vr": 0.041911153058058155,
        "Vi": -1.0260552350637802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0990727108938,
        "longitude": -85.2142185745852
      }
    },
    {
      "number": 31557,
      "class": "Bus",
      "name": "OOLTEWAH 2 1",
      "init": {
        "Vr": -0.01486515020720636,
        "Vi": -0.9997960199606566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1529002139991,
        "longitude": -85.0810963057928
      }
    },
    {
      "number": 31558,
      "class": "Bus",
      "name": "OOLTEWAH 3 1",
      "init": {
        "Vr": -0.010160807607320927,
        "Vi": -1.0015804040453784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0788999728551,
        "longitude": -85.0367855343664
      }
    },
    {
      "number": 31559,
      "class": "Bus",
      "name": "OOLTEWAH 3 2",
      "init": {
        "Vr": -0.00976961976833132,
        "Vi": -1.0017533112344927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0788999728551,
        "longitude": -85.0367855343664
      }
    },
    {
      "number": 31560,
      "class": "Bus",
      "name": "OOLTEWAH 4 1",
      "init": {
        "Vr": -0.005166195907391591,
        "Vi": -1.0036295474697445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0946937418785,
        "longitude": -85.0582009465577
      }
    },
    {
      "number": 31561,
      "class": "Bus",
      "name": "SIGNAL MOUNTAIN 1 1",
      "init": {
        "Vr": -0.01667156294533398,
        "Vi": -1.032248708589595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1588567675398,
        "longitude": -85.4378265927564
      }
    },
    {
      "number": 31562,
      "class": "Bus",
      "name": "SIGNAL MOUNTAIN 1 2",
      "init": {
        "Vr": -0.016807667343928624,
        "Vi": -1.0321768221804921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1588567675398,
        "longitude": -85.4378265927564
      }
    },
    {
      "number": 31563,
      "class": "Bus",
      "name": "SIGNAL MOUNTAIN 2 1",
      "init": {
        "Vr": 0.03985426040837404,
        "Vi": -1.0125134145894437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2429655801295,
        "longitude": -85.3131671857795
      }
    },
    {
      "number": 31564,
      "class": "Bus",
      "name": "BOLIVAR 4 1",
      "init": {
        "Vr": 0.42655328865467407,
        "Vi": -0.9277373407482512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2707704770362,
        "longitude": -89.0339457476067
      }
    },
    {
      "number": 31565,
      "class": "Bus",
      "name": "MIDDLETON 2 1",
      "init": {
        "Vr": 0.4093479001235106,
        "Vi": -0.9382993501591377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1223573871219,
        "longitude": -88.9089572705901
      }
    },
    {
      "number": 31566,
      "class": "Bus",
      "name": "MIDDLETON 3 1",
      "init": {
        "Vr": 0.4056632611904954,
        "Vi": -0.9445303142871228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9922927824271,
        "longitude": -88.9607735534907
      }
    },
    {
      "number": 31567,
      "class": "Bus",
      "name": "MIDDLETON 3 2",
      "init": {
        "Vr": 0.40554465698188347,
        "Vi": -0.9445388706958915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9922927824271,
        "longitude": -88.9607735534907
      }
    },
    {
      "number": 31568,
      "class": "Bus",
      "name": "ADAMSVILLE 2 1",
      "init": {
        "Vr": 0.2740003482614713,
        "Vi": -0.9834367375482458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2201042071517,
        "longitude": -88.3954470227128
      }
    },
    {
      "number": 31569,
      "class": "Bus",
      "name": "CLIFTON 9 1",
      "init": {
        "Vr": 0.19531044358326463,
        "Vi": -1.0025372534040216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.41669210766,
        "longitude": -88.0149043042958
      }
    },
    {
      "number": 31570,
      "class": "Bus",
      "name": "CLIFTON 9 2",
      "init": {
        "Vr": 0.19520445575433418,
        "Vi": -1.0025221772785795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.41669210766,
        "longitude": -88.0149043042958
      }
    },
    {
      "number": 31571,
      "class": "Bus",
      "name": "MICHIE 1 1",
      "init": {
        "Vr": 0.28702960745916983,
        "Vi": -0.9922173696174398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9720581068445,
        "longitude": -88.3001432972649
      }
    },
    {
      "number": 31572,
      "class": "Bus",
      "name": "MICHIE 2 1",
      "init": {
        "Vr": 0.27503998630612,
        "Vi": -0.9837670939968974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1328255750813,
        "longitude": -88.4112847950228
      }
    },
    {
      "number": 31573,
      "class": "Bus",
      "name": "MICHIE 2 2",
      "init": {
        "Vr": 0.27492801007183376,
        "Vi": -0.9837344783284713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1328255750813,
        "longitude": -88.4112847950228
      }
    },
    {
      "number": 31574,
      "class": "Bus",
      "name": "SARDIS 4 1",
      "init": {
        "Vr": 0.2550051366555869,
        "Vi": -0.9965484863675298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4159475322404,
        "longitude": -88.2917119801571
      }
    },
    {
      "number": 31575,
      "class": "Bus",
      "name": "SAVANNAH 28 1",
      "init": {
        "Vr": 0.2727364537861398,
        "Vi": -0.9862338972963105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1581772368474,
        "longitude": -88.0934238132696
      }
    },
    {
      "number": 31576,
      "class": "Bus",
      "name": "SAVANNAH 29 1",
      "init": {
        "Vr": 0.28306890007387103,
        "Vi": -0.9834803610362501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2054809504528,
        "longitude": -88.1876632436345
      }
    },
    {
      "number": 31577,
      "class": "Bus",
      "name": "SAVANNAH 30 1",
      "init": {
        "Vr": 0.28576897623081887,
        "Vi": -0.9833052900493012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1732199499909,
        "longitude": -88.1411419494701
      }
    },
    {
      "number": 31578,
      "class": "Bus",
      "name": "CHURCH HILL 2 1",
      "init": {
        "Vr": -0.5411666574291898,
        "Vi": -0.8799912674230586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6385894028338,
        "longitude": -82.7432622372866
      }
    },
    {
      "number": 31579,
      "class": "Bus",
      "name": "CHURCH HILL 3 1",
      "init": {
        "Vr": -0.5306707096554053,
        "Vi": -0.8798780284280434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4281743025371,
        "longitude": -82.7737762830759
      }
    },
    {
      "number": 31580,
      "class": "Bus",
      "name": "CHURCH HILL 4 1",
      "init": {
        "Vr": -0.5084373456646241,
        "Vi": -0.8958602725352629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5210296869501,
        "longitude": -82.7427666920909
      }
    },
    {
      "number": 31581,
      "class": "Bus",
      "name": "CHURCH HILL 4 2",
      "init": {
        "Vr": -0.5085227038857214,
        "Vi": -0.8955669165330246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5210296869501,
        "longitude": -82.7427666920909
      }
    },
    {
      "number": 31582,
      "class": "Bus",
      "name": "KINGSPORT 1 1",
      "init": {
        "Vr": -0.5629837715303138,
        "Vi": -0.8539255818097343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5101255607856,
        "longitude": -82.5169821387559
      }
    },
    {
      "number": 31583,
      "class": "Bus",
      "name": "KINGSPORT 2 1",
      "init": {
        "Vr": -0.5267717372514128,
        "Vi": -0.8824021755105719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5481094772146,
        "longitude": -82.6346212877761
      }
    },
    {
      "number": 31584,
      "class": "Bus",
      "name": "KINGSPORT 2 2",
      "init": {
        "Vr": -0.5269899213445375,
        "Vi": -0.8820397048202291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5481094772146,
        "longitude": -82.6346212877761
      }
    },
    {
      "number": 31585,
      "class": "Bus",
      "name": "KINGSPORT 3 1",
      "init": {
        "Vr": -0.5454747977179398,
        "Vi": -0.8709574037626352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5664995749261,
        "longitude": -82.603134507845
      }
    },
    {
      "number": 31586,
      "class": "Bus",
      "name": "KINGSPORT 3 2",
      "init": {
        "Vr": -0.5457174475523306,
        "Vi": -0.870650126575308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5664995749261,
        "longitude": -82.603134507845
      }
    },
    {
      "number": 31587,
      "class": "Bus",
      "name": "KINGSPORT 4 1",
      "init": {
        "Vr": -0.5491711695218653,
        "Vi": -0.868790786683776
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5067165937257,
        "longitude": -82.5996265588527
      }
    },
    {
      "number": 31588,
      "class": "Bus",
      "name": "MOUNT CARMEL 4 1",
      "init": {
        "Vr": -0.5250731534141124,
        "Vi": -0.8875840212349396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5781451046131,
        "longitude": -82.8230129898692
      }
    },
    {
      "number": 31589,
      "class": "Bus",
      "name": "MOUNT CARMEL 4 2",
      "init": {
        "Vr": -0.5251470453378166,
        "Vi": -0.8874780978538258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5781451046131,
        "longitude": -82.8230129898692
      }
    },
    {
      "number": 31590,
      "class": "Bus",
      "name": "ROGERSVILLE 3 1",
      "init": {
        "Vr": -0.4560684960433948,
        "Vi": -0.9333807658553489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4302214241173,
        "longitude": -82.9994413804417
      }
    },
    {
      "number": 31591,
      "class": "Bus",
      "name": "ROGERSVILLE 3 2",
      "init": {
        "Vr": -0.4562118402620303,
        "Vi": -0.9332590750672832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4302214241173,
        "longitude": -82.9994413804417
      }
    },
    {
      "number": 31592,
      "class": "Bus",
      "name": "ROGERSVILLE 4 1",
      "init": {
        "Vr": -0.5116918750200452,
        "Vi": -0.8954810026504467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4869510543106,
        "longitude": -82.8829317069878
      }
    },
    {
      "number": 31593,
      "class": "Bus",
      "name": "ROGERSVILLE 5 1",
      "init": {
        "Vr": -0.4656570785162226,
        "Vi": -0.9267724700521112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4116090308148,
        "longitude": -82.9113466531494
      }
    },
    {
      "number": 31594,
      "class": "Bus",
      "name": "ROGERSVILLE 5 2",
      "init": {
        "Vr": -0.4655615948257576,
        "Vi": -0.926973435748098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4116090308148,
        "longitude": -82.9113466531494
      }
    },
    {
      "number": 31595,
      "class": "Bus",
      "name": "ROGERSVILLE 6 1",
      "init": {
        "Vr": -0.4840695704605348,
        "Vi": -0.9116786378843303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4834879276175,
        "longitude": -82.953417426457
      }
    },
    {
      "number": 31596,
      "class": "Bus",
      "name": "BROWNSVILLE 4 1",
      "init": {
        "Vr": 0.5470598669621121,
        "Vi": -0.8757418451001003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.559415628358,
        "longitude": -89.3304248139741
      }
    },
    {
      "number": 31597,
      "class": "Bus",
      "name": "BROWNSVILLE 4 2",
      "init": {
        "Vr": 0.5467603636511039,
        "Vi": -0.8757366585586122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.559415628358,
        "longitude": -89.3304248139741
      }
    },
    {
      "number": 31598,
      "class": "Bus",
      "name": "BROWNSVILLE 5 1",
      "init": {
        "Vr": 0.49752346845477735,
        "Vi": -0.900342668464254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.659947653764,
        "longitude": -89.2266291148725
      }
    },
    {
      "number": 31599,
      "class": "Bus",
      "name": "BROWNSVILLE 6 1",
      "init": {
        "Vr": 0.5501804126704456,
        "Vi": -0.8775099671917621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6696676925599,
        "longitude": -89.3146324119038
      }
    },
    {
      "number": 31600,
      "class": "Bus",
      "name": "RIPLEY 6 1",
      "init": {
        "Vr": 0.4889194974314767,
        "Vi": -0.8900836291899461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7290418004708,
        "longitude": -89.6437414454974
      }
    },
    {
      "number": 31601,
      "class": "Bus",
      "name": "RIPLEY 7 1",
      "init": {
        "Vr": 0.4820221722192767,
        "Vi": -0.9021952342527064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8446529141126,
        "longitude": -89.5680591533008
      }
    },
    {
      "number": 31602,
      "class": "Bus",
      "name": "RIPLEY 8 1",
      "init": {
        "Vr": 0.4967535422861822,
        "Vi": -0.8877653527375895
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7869577424027,
        "longitude": -89.6409553901697
      }
    },
    {
      "number": 31603,
      "class": "Bus",
      "name": "LEXINGTON 26 1",
      "init": {
        "Vr": 0.3392701067984266,
        "Vi": -0.9685929701697875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.615258696347,
        "longitude": -88.3312458261636
      }
    },
    {
      "number": 31604,
      "class": "Bus",
      "name": "LEXINGTON 27 1",
      "init": {
        "Vr": 0.2720243097983319,
        "Vi": -0.983107772530595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6899243586339,
        "longitude": -88.4470929684035
      }
    },
    {
      "number": 31605,
      "class": "Bus",
      "name": "LEXINGTON 28 1",
      "init": {
        "Vr": 0.41744264863010605,
        "Vi": -0.9452343560519001
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469273754657,
        "longitude": -88.3849918880271
      }
    },
    {
      "number": 31606,
      "class": "Bus",
      "name": "LEXINGTON 28 2",
      "init": {
        "Vr": 0.3556961072080446,
        "Vi": -0.9653757665311765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469273754657,
        "longitude": -88.3849918880271
      }
    },
    {
      "number": 31607,
      "class": "Bus",
      "name": "LEXINGTON 28 3",
      "init": {
        "Vr": 0.3305806667292358,
        "Vi": -0.9735682963410215
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469273754657,
        "longitude": -88.3849918880271
      }
    },
    {
      "number": 31608,
      "class": "Bus",
      "name": "LEXINGTON 28 4",
      "init": {
        "Vr": 0.33058066672923575,
        "Vi": -0.9735682963410215
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469273754657,
        "longitude": -88.3849918880271
      }
    },
    {
      "number": 31609,
      "class": "Bus",
      "name": "LEXINGTON 28 5",
      "init": {
        "Vr": 0.41993946113235686,
        "Vi": -0.9449434037894108
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6469273754657,
        "longitude": -88.3849918880271
      }
    },
    {
      "number": 31610,
      "class": "Bus",
      "name": "BUCHANAN 6 1",
      "init": {
        "Vr": 0.18094211109333683,
        "Vi": -0.9968049115609358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4354250404806,
        "longitude": -88.2094405828488
      }
    },
    {
      "number": 31611,
      "class": "Bus",
      "name": "BUCHANAN 6 2",
      "init": {
        "Vr": 0.18076772572643726,
        "Vi": -0.9967476722773067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4354250404806,
        "longitude": -88.2094405828488
      }
    },
    {
      "number": 31612,
      "class": "Bus",
      "name": "PARIS 1 1",
      "init": {
        "Vr": 0.27417995436577963,
        "Vi": -0.9662321515559935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2764990513924,
        "longitude": -88.3561725765104
      }
    },
    {
      "number": 31613,
      "class": "Bus",
      "name": "PARIS 2 1",
      "init": {
        "Vr": 0.30932549442239654,
        "Vi": -0.9564594823128774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2732445114422,
        "longitude": -88.2714054241752
      }
    },
    {
      "number": 31614,
      "class": "Bus",
      "name": "PARIS 2 2",
      "init": {
        "Vr": 0.3090913895217666,
        "Vi": -0.9563479586739588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2732445114422,
        "longitude": -88.2714054241752
      }
    },
    {
      "number": 31615,
      "class": "Bus",
      "name": "PARIS 3 1",
      "init": {
        "Vr": 0.25472166543922636,
        "Vi": -0.9739486306687081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3550401230846,
        "longitude": -88.3684510021263
      }
    },
    {
      "number": 31616,
      "class": "Bus",
      "name": "PARIS 3 2",
      "init": {
        "Vr": 0.2545239881066446,
        "Vi": -0.9739111529166526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3550401230846,
        "longitude": -88.3684510021263
      }
    },
    {
      "number": 31617,
      "class": "Bus",
      "name": "PURYEAR 1",
      "init": {
        "Vr": 0.211384518532669,
        "Vi": -0.9917114749930338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4497303655624,
        "longitude": -88.3609561548862
      }
    },
    {
      "number": 31618,
      "class": "Bus",
      "name": "PURYEAR 2",
      "init": {
        "Vr": 0.21130610583826473,
        "Vi": -0.9917015611505056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4497303655624,
        "longitude": -88.3609561548862
      }
    },
    {
      "number": 31619,
      "class": "Bus",
      "name": "CENTERVILLE 5 1",
      "init": {
        "Vr": 0.16889257824228554,
        "Vi": -1.0108066482385378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7589634635566,
        "longitude": -87.4560061275667
      }
    },
    {
      "number": 31620,
      "class": "Bus",
      "name": "CENTERVILLE 5 2",
      "init": {
        "Vr": 0.16876930026724551,
        "Vi": -1.010757925968017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7589634635566,
        "longitude": -87.4560061275667
      }
    },
    {
      "number": 31621,
      "class": "Bus",
      "name": "CENTERVILLE 6 1",
      "init": {
        "Vr": 0.17559069871432348,
        "Vi": -1.006880086534891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7102428272193,
        "longitude": -87.5822088191263
      }
    },
    {
      "number": 31622,
      "class": "Bus",
      "name": "HOHENWALD 1 1",
      "init": {
        "Vr": 0.02323539057806636,
        "Vi": -1.0349379830591192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5473462553847,
        "longitude": -87.4902013768463
      }
    },
    {
      "number": 31623,
      "class": "Bus",
      "name": "HOHENWALD 1 2",
      "init": {
        "Vr": 0.02309789392197586,
        "Vi": -1.0348718682285512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5473462553847,
        "longitude": -87.4902013768463
      }
    },
    {
      "number": 31624,
      "class": "Bus",
      "name": "HOHENWALD 2 1",
      "init": {
        "Vr": 0.07603276807897631,
        "Vi": -1.0203833866471197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4907504736931,
        "longitude": -87.5654506633186
      }
    },
    {
      "number": 31625,
      "class": "Bus",
      "name": "HOHENWALD 2 2",
      "init": {
        "Vr": 0.0763009766829316,
        "Vi": -1.020459522007253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4907504736931,
        "longitude": -87.5654506633186
      }
    },
    {
      "number": 31626,
      "class": "Bus",
      "name": "LYLES 1",
      "init": {
        "Vr": 0.16649983807647079,
        "Vi": -1.0161234268571364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8264623495985,
        "longitude": -87.3590017553743
      }
    },
    {
      "number": 31627,
      "class": "Bus",
      "name": "MC EWEN 1",
      "init": {
        "Vr": 0.258547705631733,
        "Vi": -0.977130228708313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0310205039792,
        "longitude": -87.5857472327582
      }
    },
    {
      "number": 31628,
      "class": "Bus",
      "name": "MC EWEN 2",
      "init": {
        "Vr": 0.2587081965459285,
        "Vi": -0.97717610866067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0310205039792,
        "longitude": -87.5857472327582
      }
    },
    {
      "number": 31629,
      "class": "Bus",
      "name": "ONLY 1",
      "init": {
        "Vr": 0.19392546286816217,
        "Vi": -1.003806348580595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8561978166792,
        "longitude": -87.6467053253763
      }
    },
    {
      "number": 31630,
      "class": "Bus",
      "name": "ONLY 2",
      "init": {
        "Vr": 0.1938333605094293,
        "Vi": -1.003761329799338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8561978166792,
        "longitude": -87.6467053253763
      }
    },
    {
      "number": 31631,
      "class": "Bus",
      "name": "ERIN 3 1",
      "init": {
        "Vr": 0.11237821800083203,
        "Vi": -1.0289278925168361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3279099440835,
        "longitude": -87.7243377678491
      }
    },
    {
      "number": 31632,
      "class": "Bus",
      "name": "ERIN 4 1",
      "init": {
        "Vr": 0.16079411355852358,
        "Vi": -1.000790261607701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2157567412861,
        "longitude": -87.606083654423
      }
    },
    {
      "number": 31633,
      "class": "Bus",
      "name": "ERIN 4 2",
      "init": {
        "Vr": 0.16073082886353612,
        "Vi": -1.000757788675045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2157567412861,
        "longitude": -87.606083654423
      }
    },
    {
      "number": 31634,
      "class": "Bus",
      "name": "WAVERLY 7 1",
      "init": {
        "Vr": 0.3707634240472409,
        "Vi": -0.9479209595885845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0619447466602,
        "longitude": -87.7970628424981
      }
    },
    {
      "number": 31635,
      "class": "Bus",
      "name": "WAVERLY 7 2",
      "init": {
        "Vr": 0.3703724506630926,
        "Vi": -0.9478575927151585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0619447466602,
        "longitude": -87.7970628424981
      }
    },
    {
      "number": 31636,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 1 1",
      "init": {
        "Vr": 0.44431498067227154,
        "Vi": -0.9286277843958562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0247182649725,
        "longitude": -87.9625531488942
      }
    },
    {
      "number": 31637,
      "class": "Bus",
      "name": "COOKEVILLE 1 1",
      "init": {
        "Vr": -0.3132424073598869,
        "Vi": -0.9541607007089943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2644641474959,
        "longitude": -85.5954099403971
      }
    },
    {
      "number": 31638,
      "class": "Bus",
      "name": "COOKEVILLE 1 2",
      "init": {
        "Vr": -0.31360373485251514,
        "Vi": -0.9537353242345717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2644641474959,
        "longitude": -85.5954099403971
      }
    },
    {
      "number": 31639,
      "class": "Bus",
      "name": "COOKEVILLE 2 1",
      "init": {
        "Vr": -0.07777295779989551,
        "Vi": -1.0377625914476427
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1912316336251,
        "longitude": -85.5348533815012
      }
    },
    {
      "number": 31640,
      "class": "Bus",
      "name": "COOKEVILLE 3 1",
      "init": {
        "Vr": -0.3283922053119916,
        "Vi": -0.9502164047237134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2547957570289,
        "longitude": -85.521052034726
      }
    },
    {
      "number": 31641,
      "class": "Bus",
      "name": "GAINESBORO 1",
      "init": {
        "Vr": -0.1643554668213824,
        "Vi": -0.9999791997327486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3353873081028,
        "longitude": -85.7109517324153
      }
    },
    {
      "number": 31642,
      "class": "Bus",
      "name": "PLEASANT SHADE 1",
      "init": {
        "Vr": -0.1260290717080097,
        "Vi": -1.0336000618284378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3708134864891,
        "longitude": -85.9013605598924
      }
    },
    {
      "number": 31643,
      "class": "Bus",
      "name": "DANDRIDGE 1 1",
      "init": {
        "Vr": -0.4269768688376212,
        "Vi": -0.9404333875877341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.956945315793,
        "longitude": -83.3981070314994
      }
    },
    {
      "number": 31644,
      "class": "Bus",
      "name": "DANDRIDGE 1 2",
      "init": {
        "Vr": -0.4270688707472023,
        "Vi": -0.9402955997124518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.956945315793,
        "longitude": -83.3981070314994
      }
    },
    {
      "number": 31645,
      "class": "Bus",
      "name": "DANDRIDGE 2 1",
      "init": {
        "Vr": -0.38750205594778236,
        "Vi": -0.9542713031394157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0429305877107,
        "longitude": -83.4953662193772
      }
    },
    {
      "number": 31646,
      "class": "Bus",
      "name": "DANDRIDGE 3 1",
      "init": {
        "Vr": -0.42161173286759207,
        "Vi": -0.9408735527866442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9312903193838,
        "longitude": -83.4415921730062
      }
    },
    {
      "number": 31647,
      "class": "Bus",
      "name": "JEFFERSON CITY 1 1",
      "init": {
        "Vr": -0.36989320543182014,
        "Vi": -0.9650001260529281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.140846188258,
        "longitude": -83.488735342759
      }
    },
    {
      "number": 31648,
      "class": "Bus",
      "name": "JEFFERSON CITY 2 1",
      "init": {
        "Vr": -0.36911130773903167,
        "Vi": -0.9648214960561134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.12756071962,
        "longitude": -83.4366177534554
      }
    },
    {
      "number": 31649,
      "class": "Bus",
      "name": "JEFFERSON CITY 2 2",
      "init": {
        "Vr": -0.36923357545388064,
        "Vi": -0.9647131504919219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.12756071962,
        "longitude": -83.4366177534554
      }
    },
    {
      "number": 31650,
      "class": "Bus",
      "name": "JEFFERSON CITY 3 1",
      "init": {
        "Vr": -0.4031507995445288,
        "Vi": -0.9468769551414558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9996977824191,
        "longitude": -83.5009862395646
      }
    },
    {
      "number": 31651,
      "class": "Bus",
      "name": "NEW MARKET 8 1",
      "init": {
        "Vr": -0.38710731159847045,
        "Vi": -0.952596103958472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0567351064057,
        "longitude": -83.6082353818294
      }
    },
    {
      "number": 31652,
      "class": "Bus",
      "name": "NEW MARKET 8 2",
      "init": {
        "Vr": -0.387210188525798,
        "Vi": -0.952497666663177
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0567351064057,
        "longitude": -83.6082353818294
      }
    },
    {
      "number": 31653,
      "class": "Bus",
      "name": "SEVIERVILLE 1 1",
      "init": {
        "Vr": -0.40933883484192907,
        "Vi": -0.9358105984735892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8912550126697,
        "longitude": -83.5352887193457
      }
    },
    {
      "number": 31654,
      "class": "Bus",
      "name": "SEVIERVILLE 1 2",
      "init": {
        "Vr": -0.40980163894662713,
        "Vi": -0.9354415641898008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8912550126697,
        "longitude": -83.5352887193457
      }
    },
    {
      "number": 31655,
      "class": "Bus",
      "name": "SEVIERVILLE 2 1",
      "init": {
        "Vr": -0.4290265523493636,
        "Vi": -0.9327250251628916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7809331244006,
        "longitude": -83.5120858336653
      }
    },
    {
      "number": 31656,
      "class": "Bus",
      "name": "SEVIERVILLE 3 1",
      "init": {
        "Vr": -0.43549382537527187,
        "Vi": -0.9317770404440414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7656267334702,
        "longitude": -83.4563532486329
      }
    },
    {
      "number": 31657,
      "class": "Bus",
      "name": "SEVIERVILLE 4 1",
      "init": {
        "Vr": -0.4358106978980635,
        "Vi": -0.9323204657689041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8075646876691,
        "longitude": -83.4267062906843
      }
    },
    {
      "number": 31658,
      "class": "Bus",
      "name": "STRAWBERRY PLAINS 1",
      "init": {
        "Vr": -0.395327963421764,
        "Vi": -0.9448880284514756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0455915018277,
        "longitude": -83.6868492196165
      }
    },
    {
      "number": 31659,
      "class": "Bus",
      "name": "STRAWBERRY PLAINS 2",
      "init": {
        "Vr": -0.3956386400662676,
        "Vi": -0.9445297552551725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0455915018277,
        "longitude": -83.6868492196165
      }
    },
    {
      "number": 31660,
      "class": "Bus",
      "name": "MOUNTAIN CITY 1 1",
      "init": {
        "Vr": -0.6649585781688588,
        "Vi": -0.7703903386025528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.488140518092,
        "longitude": -81.763411656689
      }
    },
    {
      "number": 31661,
      "class": "Bus",
      "name": "MOUNTAIN CITY 2 1",
      "init": {
        "Vr": -0.6635573198704814,
        "Vi": -0.7710451274389072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4552162842169,
        "longitude": -81.7616986907491
      }
    },
    {
      "number": 31662,
      "class": "Bus",
      "name": "MOUNTAIN CITY 2 2",
      "init": {
        "Vr": -0.6636526630233077,
        "Vi": -0.7708754348385781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4552162842169,
        "longitude": -81.7616986907491
      }
    },
    {
      "number": 31663,
      "class": "Bus",
      "name": "MOUNTAIN CITY 3 1",
      "init": {
        "Vr": -0.659555640755606,
        "Vi": -0.7740915082646738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4673781820674,
        "longitude": -81.8302446409442
      }
    },
    {
      "number": 31664,
      "class": "Bus",
      "name": "MOUNTAIN CITY 3 2",
      "init": {
        "Vr": -0.6594544720263068,
        "Vi": -0.7742975744435416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4673781820674,
        "longitude": -81.8302446409442
      }
    },
    {
      "number": 31665,
      "class": "Bus",
      "name": "CORRYTON 1 1",
      "init": {
        "Vr": -0.4066294455191686,
        "Vi": -0.9393016669044506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2384309293581,
        "longitude": -83.7875614410398
      }
    },
    {
      "number": 31666,
      "class": "Bus",
      "name": "CORRYTON 1 2",
      "init": {
        "Vr": -0.40649150120054156,
        "Vi": -0.9394997813715645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2384309293581,
        "longitude": -83.7875614410398
      }
    },
    {
      "number": 31667,
      "class": "Bus",
      "name": "CORRYTON 2 1",
      "init": {
        "Vr": -0.39270088636800843,
        "Vi": -0.9478487210794685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1739746971142,
        "longitude": -83.689475244098
      }
    },
    {
      "number": 31668,
      "class": "Bus",
      "name": "CORRYTON 3 1",
      "init": {
        "Vr": -0.3999064480419643,
        "Vi": -0.9489584138166118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1618414125328,
        "longitude": -83.837993118249
      }
    },
    {
      "number": 31669,
      "class": "Bus",
      "name": "CORRYTON 3 2",
      "init": {
        "Vr": -0.40000585940045835,
        "Vi": -0.9488143604176071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1618414125328,
        "longitude": -83.837993118249
      }
    },
    {
      "number": 31670,
      "class": "Bus",
      "name": "KNOXVILLE 10 1",
      "init": {
        "Vr": -0.3421092827788319,
        "Vi": -0.9709142294284633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9946467186026,
        "longitude": -83.9934343790633
      }
    },
    {
      "number": 31671,
      "class": "Bus",
      "name": "KNOXVILLE 10 2",
      "init": {
        "Vr": -0.3422471097757595,
        "Vi": -0.9707821157371321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9946467186026,
        "longitude": -83.9934343790633
      }
    },
    {
      "number": 31672,
      "class": "Bus",
      "name": "KNOXVILLE 11 1",
      "init": {
        "Vr": -0.3702747700624362,
        "Vi": -0.9568561218362672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9550969868298,
        "longitude": -83.9111990232573
      }
    },
    {
      "number": 31673,
      "class": "Bus",
      "name": "KNOXVILLE 12 1",
      "init": {
        "Vr": -0.39870732805402737,
        "Vi": -0.9551290302316624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.932830603461,
        "longitude": -83.7043795233666
      }
    },
    {
      "number": 31674,
      "class": "Bus",
      "name": "KNOXVILLE 12 2",
      "init": {
        "Vr": -0.39884038846100284,
        "Vi": -0.9549658464675934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.932830603461,
        "longitude": -83.7043795233666
      }
    },
    {
      "number": 31675,
      "class": "Bus",
      "name": "KNOXVILLE 13 1",
      "init": {
        "Vr": -0.3813294331876768,
        "Vi": -0.9533133009995075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.977668091266,
        "longitude": -83.8795078289146
      }
    },
    {
      "number": 31676,
      "class": "Bus",
      "name": "KNOXVILLE 13 2",
      "init": {
        "Vr": -0.3814598328256893,
        "Vi": -0.9531749839623299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.977668091266,
        "longitude": -83.8795078289146
      }
    },
    {
      "number": 31677,
      "class": "Bus",
      "name": "KNOXVILLE 14 1",
      "init": {
        "Vr": -0.31847252017693156,
        "Vi": -0.9795952734924158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8597830513249,
        "longitude": -84.0099428740987
      }
    },
    {
      "number": 31678,
      "class": "Bus",
      "name": "KNOXVILLE 15 1",
      "init": {
        "Vr": -0.404005045141227,
        "Vi": -0.9434633840391246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9464053626025,
        "longitude": -83.7936998186629
      }
    },
    {
      "number": 31679,
      "class": "Bus",
      "name": "KNOXVILLE 16 1",
      "init": {
        "Vr": -0.3546114792653582,
        "Vi": -0.9617439006340727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8756527335384,
        "longitude": -83.8930759913407
      }
    },
    {
      "number": 31680,
      "class": "Bus",
      "name": "KNOXVILLE 16 2",
      "init": {
        "Vr": -0.35473227017496856,
        "Vi": -0.9614412005445963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8756527335384,
        "longitude": -83.8930759913407
      }
    },
    {
      "number": 31681,
      "class": "Bus",
      "name": "KNOXVILLE 17 1",
      "init": {
        "Vr": -0.3411310369233012,
        "Vi": -0.9689878864739077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.019341760524,
        "longitude": -84.0182445169176
      }
    },
    {
      "number": 31682,
      "class": "Bus",
      "name": "KNOXVILLE 18 1",
      "init": {
        "Vr": -0.41842998999201936,
        "Vi": -0.9478430310738779
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.050486823585,
        "longitude": -83.9209518818026
      }
    },
    {
      "number": 31683,
      "class": "Bus",
      "name": "KNOXVILLE 19 1",
      "init": {
        "Vr": -0.407752166429819,
        "Vi": -0.9448878046346488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0733887601928,
        "longitude": -83.8808148168439
      }
    },
    {
      "number": 31684,
      "class": "Bus",
      "name": "KNOXVILLE 20 1",
      "init": {
        "Vr": -0.39659702701943755,
        "Vi": -0.9454028144855459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0265882278039,
        "longitude": -83.7965829714831
      }
    },
    {
      "number": 31685,
      "class": "Bus",
      "name": "KNOXVILLE 21 1",
      "init": {
        "Vr": -0.34103227497646244,
        "Vi": -0.9725006576067795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9638745751397,
        "longitude": -83.9737362810689
      }
    },
    {
      "number": 31686,
      "class": "Bus",
      "name": "KNOXVILLE 21 2",
      "init": {
        "Vr": -0.3414210250741129,
        "Vi": -0.9719208705178648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9638745751397,
        "longitude": -83.9737362810689
      }
    },
    {
      "number": 31687,
      "class": "Bus",
      "name": "KNOXVILLE 22 1",
      "init": {
        "Vr": -0.3034505315117749,
        "Vi": -0.9814093875876413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8390886258946,
        "longitude": -84.0707648097717
      }
    },
    {
      "number": 31688,
      "class": "Bus",
      "name": "KNOXVILLE 23 1",
      "init": {
        "Vr": -0.3150830299594503,
        "Vi": -0.9931986419687096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9179431011327,
        "longitude": -84.0325547037809
      }
    },
    {
      "number": 31689,
      "class": "Bus",
      "name": "KNOXVILLE 24 1",
      "init": {
        "Vr": -0.37604628645189947,
        "Vi": -0.955105233339228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0759658152965,
        "longitude": -84.0055620361931
      }
    },
    {
      "number": 31690,
      "class": "Bus",
      "name": "KNOXVILLE 25 1",
      "init": {
        "Vr": -0.3302980956134462,
        "Vi": -0.9809804226393319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9362716721873,
        "longitude": -83.987140531274
      }
    },
    {
      "number": 31691,
      "class": "Bus",
      "name": "KNOXVILLE 25 2",
      "init": {
        "Vr": -0.33071317002678635,
        "Vi": -0.9804044996923257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9362716721873,
        "longitude": -83.987140531274
      }
    },
    {
      "number": 31692,
      "class": "Bus",
      "name": "KNOXVILLE 26 1",
      "init": {
        "Vr": -0.35683844403699844,
        "Vi": -0.9630582964510936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9932453965853,
        "longitude": -83.942482220636
      }
    },
    {
      "number": 31693,
      "class": "Bus",
      "name": "KNOXVILLE 26 2",
      "init": {
        "Vr": -0.35732467260083567,
        "Vi": -0.9622198634802599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9932453965853,
        "longitude": -83.942482220636
      }
    },
    {
      "number": 31694,
      "class": "Bus",
      "name": "KNOXVILLE 27 1",
      "init": {
        "Vr": -0.3277878771155224,
        "Vi": -0.9804143286744808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9625863057531,
        "longitude": -84.0085445131893
      }
    },
    {
      "number": 31695,
      "class": "Bus",
      "name": "KNOXVILLE 27 2",
      "init": {
        "Vr": -0.327969809332281,
        "Vi": -0.9802030825175835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9625863057531,
        "longitude": -84.0085445131893
      }
    },
    {
      "number": 31696,
      "class": "Bus",
      "name": "KNOXVILLE 28 1",
      "init": {
        "Vr": -0.20041823016660337,
        "Vi": -1.0160863556237612
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9069144897401,
        "longitude": -84.1130293709634
      }
    },
    {
      "number": 31697,
      "class": "Bus",
      "name": "KNOXVILLE 28 2",
      "init": {
        "Vr": -0.2532345488526708,
        "Vi": -1.0111411194199438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9069144897401,
        "longitude": -84.1130293709634
      }
    },
    {
      "number": 31698,
      "class": "Bus",
      "name": "KNOXVILLE 28 3",
      "init": {
        "Vr": -0.20112895370210612,
        "Vi": -1.0156092270742898
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9069144897401,
        "longitude": -84.1130293709634
      }
    },
    {
      "number": 31699,
      "class": "Bus",
      "name": "KNOXVILLE 29 1",
      "init": {
        "Vr": -0.26684790864177277,
        "Vi": -0.9964281928020822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8589848437721,
        "longitude": -84.163385113595
      }
    },
    {
      "number": 31700,
      "class": "Bus",
      "name": "KNOXVILLE 30 1",
      "init": {
        "Vr": -0.30511036207839004,
        "Vi": -0.9925321354640114
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8953009099665,
        "longitude": -84.0205439741169
      }
    },
    {
      "number": 31701,
      "class": "Bus",
      "name": "KNOXVILLE 31 1",
      "init": {
        "Vr": -0.2654002618163098,
        "Vi": -1.0000592735324354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9326128031911,
        "longitude": -84.1531214859492
      }
    },
    {
      "number": 31702,
      "class": "Bus",
      "name": "KNOXVILLE 32 1",
      "init": {
        "Vr": -0.279628031239936,
        "Vi": -1.0004886194952851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.887365798181,
        "longitude": -84.0736536353139
      }
    },
    {
      "number": 31703,
      "class": "Bus",
      "name": "KNOXVILLE 33 1",
      "init": {
        "Vr": -0.3157808117368091,
        "Vi": -0.9867202557654681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9834169555812,
        "longitude": -84.036398697379
      }
    },
    {
      "number": 31704,
      "class": "Bus",
      "name": "KNOXVILLE 34 1",
      "init": {
        "Vr": -0.2553334583222777,
        "Vi": -0.9936792985767061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9627138243511,
        "longitude": -84.2500061975594
      }
    },
    {
      "number": 31705,
      "class": "Bus",
      "name": "KNOXVILLE 35 1",
      "init": {
        "Vr": -0.23846116762755565,
        "Vi": -1.0050664273831686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8782208149029,
        "longitude": -84.2284823937431
      }
    },
    {
      "number": 31706,
      "class": "Bus",
      "name": "KNOXVILLE 36 1",
      "init": {
        "Vr": -0.27594279790614396,
        "Vi": -0.9952495721144208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8586789421932,
        "longitude": -84.1271557805414
      }
    },
    {
      "number": 31707,
      "class": "Bus",
      "name": "KNOXVILLE 37 1",
      "init": {
        "Vr": -0.27946361823454524,
        "Vi": -0.9873348301066617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8064904864074,
        "longitude": -84.1226223118121
      }
    },
    {
      "number": 31708,
      "class": "Bus",
      "name": "KNOXVILLE 37 2",
      "init": {
        "Vr": -0.2796504439552533,
        "Vi": -0.9870489719406986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8064904864074,
        "longitude": -84.1226223118121
      }
    },
    {
      "number": 31709,
      "class": "Bus",
      "name": "KNOXVILLE 38 1",
      "init": {
        "Vr": -0.2552113570419188,
        "Vi": -0.9940083191453444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7610391926307,
        "longitude": -84.1607161914308
      }
    },
    {
      "number": 31710,
      "class": "Bus",
      "name": "KNOXVILLE 38 2",
      "init": {
        "Vr": -0.25536671201757083,
        "Vi": -0.9938101471887429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7610391926307,
        "longitude": -84.1607161914308
      }
    },
    {
      "number": 31711,
      "class": "Bus",
      "name": "KNOXVILLE 39 1",
      "init": {
        "Vr": -0.40776181653328064,
        "Vi": -0.9479713185381764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.094820775759,
        "longitude": -83.9281915034205
      }
    },
    {
      "number": 31712,
      "class": "Bus",
      "name": "KNOXVILLE 40 1",
      "init": {
        "Vr": -0.39529735542661104,
        "Vi": -0.9467415449443113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1463855725029,
        "longitude": -83.9551373162378
      }
    },
    {
      "number": 31713,
      "class": "Bus",
      "name": "KNOXVILLE 40 2",
      "init": {
        "Vr": -0.3950320118751055,
        "Vi": -0.9469991156247363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1463855725029,
        "longitude": -83.9551373162378
      }
    },
    {
      "number": 31714,
      "class": "Bus",
      "name": "KNOXVILLE 41 1",
      "init": {
        "Vr": -0.38490091162339946,
        "Vi": -0.9513956498543247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1968715818845,
        "longitude": -83.9190828049321
      }
    },
    {
      "number": 31715,
      "class": "Bus",
      "name": "KODAK 1",
      "init": {
        "Vr": -0.40305469852771547,
        "Vi": -0.9473674285466762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9876076352636,
        "longitude": -83.6873332821647
      }
    },
    {
      "number": 31716,
      "class": "Bus",
      "name": "LENOIR CITY 1 1",
      "init": {
        "Vr": -0.24632783473737815,
        "Vi": -0.9951067675728096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7142977940914,
        "longitude": -84.2033592140487
      }
    },
    {
      "number": 31717,
      "class": "Bus",
      "name": "LENOIR CITY 1 2",
      "init": {
        "Vr": -0.24622191457195464,
        "Vi": -0.9951904626467971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7142977940914,
        "longitude": -84.2033592140487
      }
    },
    {
      "number": 31718,
      "class": "Bus",
      "name": "LENOIR CITY 2 1",
      "init": {
        "Vr": -0.2359131472569843,
        "Vi": -1.0020463757890867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7737866600765,
        "longitude": -84.2203411086489
      }
    },
    {
      "number": 31719,
      "class": "Bus",
      "name": "LUTTRELL 1",
      "init": {
        "Vr": -0.41298105001190505,
        "Vi": -0.9364026577508704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3044598231695,
        "longitude": -83.7170521839014
      }
    },
    {
      "number": 31720,
      "class": "Bus",
      "name": "MAYNARDVILLE 1 1",
      "init": {
        "Vr": -0.41710354158690854,
        "Vi": -0.9342732910646816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2845489386716,
        "longitude": -83.8754653929982
      }
    },
    {
      "number": 31721,
      "class": "Bus",
      "name": "MAYNARDVILLE 2 1",
      "init": {
        "Vr": -0.4167300316981085,
        "Vi": -0.9352864718073421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3229162691488,
        "longitude": -83.831129704291
      }
    },
    {
      "number": 31722,
      "class": "Bus",
      "name": "MAYNARDVILLE 2 2",
      "init": {
        "Vr": -0.4166157236560132,
        "Vi": -0.9353948318963637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3229162691488,
        "longitude": -83.831129704291
      }
    },
    {
      "number": 31723,
      "class": "Bus",
      "name": "HENNING 1 1",
      "init": {
        "Vr": 0.4996275314076456,
