        "Vi": -0.8914392669190446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5618310073693,
        "longitude": -89.7084415333193
      }
    },
    {
      "number": 31724,
      "class": "Bus",
      "name": "HENNING 1 2",
      "init": {
        "Vr": 0.4995236428587144,
        "Vi": -0.8914489610586918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5618310073693,
        "longitude": -89.7084415333193
      }
    },
    {
      "number": 31725,
      "class": "Bus",
      "name": "HENNING 2 1",
      "init": {
        "Vr": 0.4826215905895571,
        "Vi": -0.8937379266139135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6596106530278,
        "longitude": -89.6970298657426
      }
    },
    {
      "number": 31726,
      "class": "Bus",
      "name": "IRON CITY 1",
      "init": {
        "Vr": 0.16315742841884198,
        "Vi": -1.007661258982666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0826728614566,
        "longitude": -87.6659258133055
      }
    },
    {
      "number": 31727,
      "class": "Bus",
      "name": "IRON CITY 2",
      "init": {
        "Vr": 0.16303332619344543,
        "Vi": -1.0076532983194317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0826728614566,
        "longitude": -87.6659258133055
      }
    },
    {
      "number": 31728,
      "class": "Bus",
      "name": "LORETTO 4 1",
      "init": {
        "Vr": 0.08984436190365595,
        "Vi": -1.0024796437108878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1704363082049,
        "longitude": -87.4744990483606
      }
    },
    {
      "number": 31729,
      "class": "Bus",
      "name": "LORETTO 5 1",
      "init": {
        "Vr": 0.10722614359224855,
        "Vi": -0.9939580674016332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31730,
      "class": "Bus",
      "name": "LORETTO 5 2",
      "init": {
        "Vr": 0.18265611090514922,
        "Vi": -0.9666344222401977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31731,
      "class": "Bus",
      "name": "LORETTO 5 3",
      "init": {
        "Vr": 0.2333020222727308,
        "Vi": -0.9482885190387103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31732,
      "class": "Bus",
      "name": "LORETTO 5 4",
      "init": {
        "Vr": 0.23330202227273084,
        "Vi": -0.9482885190387103
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31733,
      "class": "Bus",
      "name": "LORETTO 5 5",
      "init": {
        "Vr": 0.10708450864258429,
        "Vi": -0.9938503219073307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31734,
      "class": "Bus",
      "name": "LORETTO 5 7",
      "init": {
        "Vr": 0.10676553795264704,
        "Vi": -0.9941762122460553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0477625741632,
        "longitude": -87.4073757799343
      }
    },
    {
      "number": 31735,
      "class": "Bus",
      "name": "WAYNESBORO 17 1",
      "init": {
        "Vr": 0.15655586944855565,
        "Vi": -1.0051503269945106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4600826877899,
        "longitude": -87.8166193286178
      }
    },
    {
      "number": 31736,
      "class": "Bus",
      "name": "WAYNESBORO 18 1",
      "init": {
        "Vr": 0.15147226557964089,
        "Vi": -1.0115001202630276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.227795381583,
        "longitude": -87.7135000825175
      }
    },
    {
      "number": 31737,
      "class": "Bus",
      "name": "WAYNESBORO 18 2",
      "init": {
        "Vr": 0.1516065481784467,
        "Vi": -1.0115381531082788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.227795381583,
        "longitude": -87.7135000825175
      }
    },
    {
      "number": 31738,
      "class": "Bus",
      "name": "WAYNESBORO 19 1",
      "init": {
        "Vr": 0.14654838644687557,
        "Vi": -1.009103910219576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3950925853314,
        "longitude": -87.7256386831835
      }
    },
    {
      "number": 31739,
      "class": "Bus",
      "name": "WAYNESBORO 19 2",
      "init": {
        "Vr": 0.14647297919314575,
        "Vi": -1.009083891414101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3950925853314,
        "longitude": -87.7256386831835
      }
    },
    {
      "number": 31740,
      "class": "Bus",
      "name": "TAFT 1 1",
      "init": {
        "Vr": 0.06663812643792587,
        "Vi": -0.9732517988060914
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0540282347646,
        "longitude": -86.6976660933913
      }
    },
    {
      "number": 31741,
      "class": "Bus",
      "name": "TAFT 1 2",
      "init": {
        "Vr": 0.1183462153439355,
        "Vi": -1.0125441044473313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0540282347646,
        "longitude": -86.6976660933913
      }
    },
    {
      "number": 31742,
      "class": "Bus",
      "name": "TAFT 1 3",
      "init": {
        "Vr": 0.06652950347547845,
        "Vi": -0.973204414901875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0540282347646,
        "longitude": -86.6976660933913
      }
    },
    {
      "number": 31743,
      "class": "Bus",
      "name": "LENOIR CITY 3 1",
      "init": {
        "Vr": -0.2103503674004816,
        "Vi": -1.008993938731847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8661187020625,
        "longitude": -84.3545274421501
      }
    },
    {
      "number": 31744,
      "class": "Bus",
      "name": "LENOIR CITY 4 1",
      "init": {
        "Vr": -0.21400904574140114,
        "Vi": -1.0112653311772797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8507554546798,
        "longitude": -84.2900932303639
      }
    },
    {
      "number": 31745,
      "class": "Bus",
      "name": "LENOIR CITY 4 2",
      "init": {
        "Vr": -0.21423953495007622,
        "Vi": -1.011084122814669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8507554546798,
        "longitude": -84.2900932303639
      }
    },
    {
      "number": 31746,
      "class": "Bus",
      "name": "LOUDON 4 1",
      "init": {
        "Vr": -0.20333572719664267,
        "Vi": -1.0017619570520107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7068079104427,
        "longitude": -84.4063263040234
      }
    },
    {
      "number": 31747,
      "class": "Bus",
      "name": "LOUDON 4 2",
      "init": {
        "Vr": -0.20357107394476193,
        "Vi": -1.0014737451945108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7068079104427,
        "longitude": -84.4063263040234
      }
    },
    {
      "number": 31748,
      "class": "Bus",
      "name": "LOUDON 5 1",
      "init": {
        "Vr": -0.20641056206879135,
        "Vi": -0.9998868242430479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7738482224061,
        "longitude": -84.3690060298553
      }
    },
    {
      "number": 31749,
      "class": "Bus",
      "name": "LOUDON 5 2",
      "init": {
        "Vr": -0.2066904250186865,
        "Vi": -0.999708077896349
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7738482224061,
        "longitude": -84.3690060298553
      }
    },
    {
      "number": 31750,
      "class": "Bus",
      "name": "LOUDON 6 1",
      "init": {
        "Vr": -0.19491667150796413,
        "Vi": -1.005701965908973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7146397399744,
        "longitude": -84.3554364859387
      }
    },
    {
      "number": 31751,
      "class": "Bus",
      "name": "LOUDON 6 2",
      "init": {
        "Vr": -0.19522392147976295,
        "Vi": -1.0055076007785477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7146397399744,
        "longitude": -84.3554364859387
      }
    },
    {
      "number": 31752,
      "class": "Bus",
      "name": "PHILADELPHIA 128 1",
      "init": {
        "Vr": -0.1302979811949574,
        "Vi": -1.0197270984466191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6643274172528,
        "longitude": -84.5658805433496
      }
    },
    {
      "number": 31753,
      "class": "Bus",
      "name": "SWEETWATER 1 1",
      "init": {
        "Vr": -0.19603582031973008,
        "Vi": -1.0038403337778206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6773163127603,
        "longitude": -84.3685429541895
      }
    },
    {
      "number": 31754,
      "class": "Bus",
      "name": "SWEETWATER 2 1",
      "init": {
        "Vr": -0.15979919793253314,
        "Vi": -1.013236226067153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6085909481663,
        "longitude": -84.4747630461289
      }
    },
    {
      "number": 31755,
      "class": "Bus",
      "name": "SWEETWATER 2 2",
      "init": {
        "Vr": -0.15963071394756445,
        "Vi": -1.013366963712045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6085909481663,
        "longitude": -84.4747630461289
      }
    },
    {
      "number": 31756,
      "class": "Bus",
      "name": "SWEETWATER 3 1",
      "init": {
        "Vr": -0.1752047693236984,
        "Vi": -1.0087864677639777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.554328498749,
        "longitude": -84.4032114502141
      }
    },
    {
      "number": 31757,
      "class": "Bus",
      "name": "VONORE 1 1",
      "init": {
        "Vr": -0.19054052639059052,
        "Vi": -1.018665924409562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3714495051998,
        "longitude": -84.0988994303316
      }
    },
    {
      "number": 31758,
      "class": "Bus",
      "name": "VONORE 1 2",
      "init": {
        "Vr": -0.1905915809381724,
        "Vi": -1.0186181803899652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3714495051998,
        "longitude": -84.0988994303316
      }
    },
    {
      "number": 31759,
      "class": "Bus",
      "name": "VONORE 2 1",
      "init": {
        "Vr": -0.1999682412270028,
        "Vi": -1.0117436090682423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4766345378132,
        "longitude": -84.134047196106
      }
    },
    {
      "number": 31760,
      "class": "Bus",
      "name": "VONORE 2 2",
      "init": {
        "Vr": -0.19986441197140314,
        "Vi": -1.0118123021142296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4766345378132,
        "longitude": -84.134047196106
      }
    },
    {
      "number": 31761,
      "class": "Bus",
      "name": "BETHPAGE 2 1",
      "init": {
        "Vr": -0.09950969012188447,
        "Vi": -1.0214502778359917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5412014041948,
        "longitude": -86.3304257637316
      }
    },
    {
      "number": 31762,
      "class": "Bus",
      "name": "HARTSVILLE 9 1",
      "init": {
        "Vr": -0.16321119732792927,
        "Vi": -0.992716744084448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4206264211747,
        "longitude": -86.103874305267
      }
    },
    {
      "number": 31763,
      "class": "Bus",
      "name": "HARTSVILLE 10 1",
      "init": {
        "Vr": -0.12378455624787235,
        "Vi": -1.0017290324683046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3946039905841,
        "longitude": -86.2253929668915
      }
    },
    {
      "number": 31764,
      "class": "Bus",
      "name": "LAFAYETTE 3 1",
      "init": {
        "Vr": -0.18959011852607496,
        "Vi": -1.0039159524155805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5600079281805,
        "longitude": -85.915254546242
      }
    },
    {
      "number": 31765,
      "class": "Bus",
      "name": "LAFAYETTE 3 2",
      "init": {
        "Vr": -0.18972845087606927,
        "Vi": -1.003807479969038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5600079281805,
        "longitude": -85.915254546242
      }
    },
    {
      "number": 31766,
      "class": "Bus",
      "name": "LAFAYETTE 4 1",
      "init": {
        "Vr": -0.20256049174315718,
        "Vi": -0.9882421078916228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.519840669116,
        "longitude": -85.9921297972634
      }
    },
    {
      "number": 31767,
      "class": "Bus",
      "name": "LAFAYETTE 4 2",
      "init": {
        "Vr": -0.20272089233055957,
        "Vi": -0.9881328010079464
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.519840669116,
        "longitude": -85.9921297972634
      }
    },
    {
      "number": 31768,
      "class": "Bus",
      "name": "LAFAYETTE 5 1",
      "init": {
        "Vr": -0.19062428567558162,
        "Vi": -0.9889111030508878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5594344590543,
        "longitude": -86.06245614936
      }
    },
    {
      "number": 31769,
      "class": "Bus",
      "name": "WESTMORELAND 1 1",
      "init": {
        "Vr": -0.1723357329052091,
        "Vi": -0.9955358436143432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6128464527867,
        "longitude": -86.1741749006049
      }
    },
    {
      "number": 31770,
      "class": "Bus",
      "name": "WESTMORELAND 2 1",
      "init": {
        "Vr": -0.2072405353712188,
        "Vi": -0.9906322969422606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6132222138551,
        "longitude": -86.2670091682464
      }
    },
    {
      "number": 31771,
      "class": "Bus",
      "name": "WESTMORELAND 2 2",
      "init": {
        "Vr": -0.2073948958206578,
        "Vi": -0.9905127958705052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6132222138551,
        "longitude": -86.2670091682464
      }
    },
    {
      "number": 31772,
      "class": "Bus",
      "name": "JACKSON 40 1",
      "init": {
        "Vr": 0.3450662420484847,
        "Vi": -0.9607290722444182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4885910725889,
        "longitude": -88.8847162578637
      }
    },
    {
      "number": 31773,
      "class": "Bus",
      "name": "JACKSON 41 1",
      "init": {
        "Vr": 0.3956000547183405,
        "Vi": -0.940451158010232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6428816292306,
        "longitude": -88.8650814740984
      }
    },
    {
      "number": 31774,
      "class": "Bus",
      "name": "JACKSON 42 1",
      "init": {
        "Vr": 0.4661494790442891,
        "Vi": -0.9205187546381534
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6690981389551,
        "longitude": -88.8689182364241
      }
    },
    {
      "number": 31775,
      "class": "Bus",
      "name": "JACKSON 42 2",
      "init": {
        "Vr": 0.40845467698929666,
        "Vi": -0.9381842889883777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6690981389551,
        "longitude": -88.8689182364241
      }
    },
    {
      "number": 31776,
      "class": "Bus",
      "name": "JACKSON 42 3",
      "init": {
        "Vr": 0.35134190100118623,
        "Vi": -0.95567161334501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6690981389551,
        "longitude": -88.8689182364241
      }
    },
    {
      "number": 31777,
      "class": "Bus",
      "name": "JACKSON 42 4",
      "init": {
        "Vr": 0.3513419010011863,
        "Vi": -0.95567161334501
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6690981389551,
        "longitude": -88.8689182364241
      }
    },
    {
      "number": 31778,
      "class": "Bus",
      "name": "JACKSON 42 5",
      "init": {
        "Vr": 0.46578167054010833,
        "Vi": -0.920472401917702
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6690981389551,
        "longitude": -88.8689182364241
      }
    },
    {
      "number": 31779,
      "class": "Bus",
      "name": "JACKSON 43 1",
      "init": {
        "Vr": 0.3933818165941432,
        "Vi": -0.9419324915722355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31780,
      "class": "Bus",
      "name": "JACKSON 43 2",
      "init": {
        "Vr": 0.3933818165941433,
        "Vi": -0.9419324915722352
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31781,
      "class": "Bus",
      "name": "JACKSON 43 3",
      "init": {
        "Vr": 0.3933818165941433,
        "Vi": -0.9419324915722352
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31782,
      "class": "Bus",
      "name": "JACKSON 43 4",
      "init": {
        "Vr": 0.39338181659414323,
        "Vi": -0.9419324915722352
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31783,
      "class": "Bus",
      "name": "JACKSON 43 5",
      "init": {
        "Vr": 0.3930022483499577,
        "Vi": -0.9418972605346108
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31784,
      "class": "Bus",
      "name": "JACKSON 43 7",
      "init": {
        "Vr": 0.3937894412791249,
        "Vi": -0.9419666643165646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6111153626382,
        "longitude": -88.9130713211774
      }
    },
    {
      "number": 31785,
      "class": "Bus",
      "name": "JASPER 16 1",
      "init": {
        "Vr": -0.0025532033249605493,
        "Vi": -1.0272986549835308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0457690009968,
        "longitude": -85.5923515747939
      }
    },
    {
      "number": 31786,
      "class": "Bus",
      "name": "JASPER 16 2",
      "init": {
        "Vr": -0.008751592959164051,
        "Vi": -1.0139859746613131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0457690009968,
        "longitude": -85.5923515747939
      }
    },
    {
      "number": 31787,
      "class": "Bus",
      "name": "JASPER 16 3",
      "init": {
        "Vr": -0.009709258515818603,
        "Vi": -1.0119291348755088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0457690009968,
        "longitude": -85.5923515747939
      }
    },
    {
      "number": 31788,
      "class": "Bus",
      "name": "JASPER 16 4",
      "init": {
        "Vr": -0.009709258515818601,
        "Vi": -1.0119291348755088
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0457690009968,
        "longitude": -85.5923515747939
      }
    },
    {
      "number": 31789,
      "class": "Bus",
      "name": "JASPER 16 5",
      "init": {
        "Vr": -0.00252818706616425,
        "Vi": -1.0274184403505475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0457690009968,
        "longitude": -85.5923515747939
      }
    },
    {
      "number": 31790,
      "class": "Bus",
      "name": "JASPER 17 1",
      "init": {
        "Vr": 0.09080270952335028,
        "Vi": -1.0181452151428436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9952098961743,
        "longitude": -85.6843504769466
      }
    },
    {
      "number": 31791,
      "class": "Bus",
      "name": "JASPER 17 2",
      "init": {
        "Vr": 0.0986250383450265,
        "Vi": -1.0275914489262274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9952098961743,
        "longitude": -85.6843504769466
      }
    },
    {
      "number": 31792,
      "class": "Bus",
      "name": "JASPER 17 3",
      "init": {
        "Vr": 0.09075342878043158,
        "Vi": -1.0180622696542645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9952098961743,
        "longitude": -85.6843504769466
      }
    },
    {
      "number": 31793,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 1 1",
      "init": {
        "Vr": 0.07407270572132416,
        "Vi": -1.0142497810361224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0333183410762,
        "longitude": -85.7629091948
      }
    },
    {
      "number": 31794,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 1 2",
      "init": {
        "Vr": 0.0907148975267261,
        "Vi": -1.033612258532292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0333183410762,
        "longitude": -85.7629091948
      }
    },
    {
      "number": 31795,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 1 3",
      "init": {
        "Vr": 0.0739947635719453,
        "Vi": -1.014199191394253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0333183410762,
        "longitude": -85.7629091948
      }
    },
    {
      "number": 31796,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 1",
      "init": {
        "Vr": 0.024521737190082774,
        "Vi": -0.992045774836075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31797,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 2",
      "init": {
        "Vr": 0.02452173719008277,
        "Vi": -0.9920457748360748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31798,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 3",
      "init": {
        "Vr": 0.02452173719008277,
        "Vi": -0.9920457748360748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31799,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 4",
      "init": {
        "Vr": 0.024521737190082767,
        "Vi": -0.9920457748360748
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31800,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 5",
      "init": {
        "Vr": 0.024275223333626937,
        "Vi": -0.9919092262039915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31801,
      "class": "Bus",
      "name": "SOUTH PITTSBURG 2 7",
      "init": {
        "Vr": 0.024755924751741907,
        "Vi": -0.9921834323199051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1206239521866,
        "longitude": -85.7211249724878
      }
    },
    {
      "number": 31802,
      "class": "Bus",
      "name": "WHITWELL 1 1",
      "init": {
        "Vr": 0.0030399624234785424,
        "Vi": -0.9925320847556677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2047887965723,
        "longitude": -85.5750877082112
      }
    },
    {
      "number": 31803,
      "class": "Bus",
      "name": "WHITWELL 1 2",
      "init": {
        "Vr": 0.00325614008520434,
        "Vi": -0.9926882134706028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2047887965723,
        "longitude": -85.5750877082112
      }
    },
    {
      "number": 31804,
      "class": "Bus",
      "name": "WHITWELL 2 1",
      "init": {
        "Vr": -0.04453291771114642,
        "Vi": -1.0395034537217636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2461582760453,
        "longitude": -85.4540950207929
      }
    },
    {
      "number": 31805,
      "class": "Bus",
      "name": "WHITWELL 2 2",
      "init": {
        "Vr": -0.044660772879900015,
        "Vi": -1.039455356663657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2461582760453,
        "longitude": -85.4540950207929
      }
    },
    {
      "number": 31806,
      "class": "Bus",
      "name": "WHITWELL 3 1",
      "init": {
        "Vr": -0.056630689817932144,
        "Vi": -1.0335953326037106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2765558405258,
        "longitude": -85.5240839229273
      }
    },
    {
      "number": 31807,
      "class": "Bus",
      "name": "COLUMBIA 52 1",
      "init": {
        "Vr": -0.08869822277867948,
        "Vi": -1.0148230466328216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.605415951483,
        "longitude": -86.981462707678
      }
    },
    {
      "number": 31808,
      "class": "Bus",
      "name": "COLUMBIA 53 1",
      "init": {
        "Vr": -0.032492040133881885,
        "Vi": -1.0254603098679158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6808776301799,
        "longitude": -87.0603642681505
      }
    },
    {
      "number": 31809,
      "class": "Bus",
      "name": "COLUMBIA 54 1",
      "init": {
        "Vr": 0.18330911274499903,
        "Vi": -1.0166537640420679
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6505691058839,
        "longitude": -86.9690015298314
      }
    },
    {
      "number": 31810,
      "class": "Bus",
      "name": "COLUMBIA 54 2",
      "init": {
        "Vr": 0.18289884001042628,
        "Vi": -1.0164636789987256
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6505691058839,
        "longitude": -86.9690015298314
      }
    },
    {
      "number": 31811,
      "class": "Bus",
      "name": "COLUMBIA 55 1",
      "init": {
        "Vr": -0.0768277492003781,
        "Vi": -1.016602019373977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6523396992399,
        "longitude": -87.010733174465
      }
    },
    {
      "number": 31812,
      "class": "Bus",
      "name": "COLUMBIA 55 2",
      "init": {
        "Vr": -0.07645317536599819,
        "Vi": -1.0168392665594357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6523396992399,
        "longitude": -87.010733174465
      }
    },
    {
      "number": 31813,
      "class": "Bus",
      "name": "COLUMBIA 56 1",
      "init": {
        "Vr": -0.04709227861563862,
        "Vi": -1.029172848827273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5955783573367,
        "longitude": -87.0573319781101
      }
    },
    {
      "number": 31814,
      "class": "Bus",
      "name": "COLUMBIA 56 2",
      "init": {
        "Vr": -0.047441959070600975,
        "Vi": -1.0289956125428632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5955783573367,
        "longitude": -87.0573319781101
      }
    },
    {
      "number": 31815,
      "class": "Bus",
      "name": "SANTA FE 1",
      "init": {
        "Vr": 0.0013851409867305037,
        "Vi": -1.0253372283073339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7472360760935,
        "longitude": -87.1664364118173
      }
    },
    {
      "number": 31816,
      "class": "Bus",
      "name": "SPRING HILL 12 1",
      "init": {
        "Vr": -0.09614780160848352,
        "Vi": -1.0162489327069226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6846537808166,
        "longitude": -86.9241751748989
      }
    },
    {
      "number": 31817,
      "class": "Bus",
      "name": "SPRING HILL 13 1",
      "init": {
        "Vr": -0.13549373500490622,
        "Vi": -1.0165430099333623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7656839653976,
        "longitude": -86.9774132086113
      }
    },
    {
      "number": 31818,
      "class": "Bus",
      "name": "SPRING HILL 14 1",
      "init": {
        "Vr": -0.08318897186228084,
        "Vi": -1.0164782573397106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6883861297839,
        "longitude": -86.8416476245052
      }
    },
    {
      "number": 31819,
      "class": "Bus",
      "name": "ATHENS 26 1",
      "init": {
        "Vr": -0.04664923426050208,
        "Vi": -1.0246495331185106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3919551238721,
        "longitude": -84.7034360301341
      }
    },
    {
      "number": 31820,
      "class": "Bus",
      "name": "ATHENS 26 2",
      "init": {
        "Vr": -0.046869627422016585,
        "Vi": -1.0244856864392176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3919551238721,
        "longitude": -84.7034360301341
      }
    },
    {
      "number": 31821,
      "class": "Bus",
      "name": "ATHENS 27 1",
      "init": {
        "Vr": -0.13932504991223582,
        "Vi": -1.0172213354817468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4798283505247,
        "longitude": -84.5484908833368
      }
    },
    {
      "number": 31822,
      "class": "Bus",
      "name": "ATHENS 28 1",
      "init": {
        "Vr": -0.17357051879501717,
        "Vi": -1.0187756667074244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.404228800965,
        "longitude": -84.5434953395334
      }
    },
    {
      "number": 31823,
      "class": "Bus",
      "name": "ATHENS 29 1",
      "init": {
        "Vr": -0.046389388113057144,
        "Vi": -1.0345310494386557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4699659342064,
        "longitude": -84.6766499445956
      }
    },
    {
      "number": 31824,
      "class": "Bus",
      "name": "ATHENS 29 2",
      "init": {
        "Vr": -0.046626077688313665,
        "Vi": -1.0344224233934467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4699659342064,
        "longitude": -84.6766499445956
      }
    },
    {
      "number": 31825,
      "class": "Bus",
      "name": "DECATUR 19 1",
      "init": {
        "Vr": -0.06325631731943764,
        "Vi": -1.031059108890476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.558027187102,
        "longitude": -84.8199930360523
      }
    },
    {
      "number": 31826,
      "class": "Bus",
      "name": "DECATUR 20 1",
      "init": {
        "Vr": -0.07881554465127301,
        "Vi": -1.0254368603382202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4839232750768,
        "longitude": -84.8228949334101
      }
    },
    {
      "number": 31827,
      "class": "Bus",
      "name": "DECATUR 20 2",
      "init": {
        "Vr": -0.07897749309375837,
        "Vi": -1.0253068773571166
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4839232750768,
        "longitude": -84.8228949334101
      }
    },
    {
      "number": 31828,
      "class": "Bus",
      "name": "ENGLEWOOD 6 1",
      "init": {
        "Vr": -0.1376347302628857,
        "Vi": -1.0219734819473303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3523690205228,
        "longitude": -84.4371183957926
      }
    },
    {
      "number": 31829,
      "class": "Bus",
      "name": "ENGLEWOOD 6 2",
      "init": {
        "Vr": -0.13778259189504402,
        "Vi": -1.0217857098816938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3523690205228,
        "longitude": -84.4371183957926
      }
    },
    {
      "number": 31830,
      "class": "Bus",
      "name": "ETOWAH 1 1",
      "init": {
        "Vr": -0.11257187042153291,
        "Vi": -1.0253197876144402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2031163970779,
        "longitude": -84.4546897084741
      }
    },
    {
      "number": 31831,
      "class": "Bus",
      "name": "ETOWAH 1 2",
      "init": {
        "Vr": -0.11243085349505888,
        "Vi": -1.025452122436588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2031163970779,
        "longitude": -84.4546897084741
      }
    },
    {
      "number": 31832,
      "class": "Bus",
      "name": "ETOWAH 2 1",
      "init": {
        "Vr": -0.13846456679042352,
        "Vi": -1.0150266975947604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2792015436398,
        "longitude": -84.5608114152652
      }
    },
    {
      "number": 31833,
      "class": "Bus",
      "name": "ETOWAH 2 2",
      "init": {
        "Vr": -0.13868037182468856,
        "Vi": -1.0148886222439426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2792015436398,
        "longitude": -84.5608114152652
      }
    },
    {
      "number": 31834,
      "class": "Bus",
      "name": "MADISONVILLE 1 1",
      "init": {
        "Vr": -0.1907768263994431,
        "Vi": -1.0226601324476594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4663305107703,
        "longitude": -84.3563290775654
      }
    },
    {
      "number": 31835,
      "class": "Bus",
      "name": "MADISONVILLE 1 2",
      "init": {
        "Vr": -0.19113841721760977,
        "Vi": -1.0223738675459355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4663305107703,
        "longitude": -84.3563290775654
      }
    },
    {
      "number": 31836,
      "class": "Bus",
      "name": "NIOTA 1 1",
      "init": {
        "Vr": -0.09922044674347788,
        "Vi": -1.0285278606796038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5516049650773,
        "longitude": -84.6327273767325
      }
    },
    {
      "number": 31837,
      "class": "Bus",
      "name": "RICEVILLE 1 1",
      "init": {
        "Vr": -0.042260317377200436,
        "Vi": -1.019126390253607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3282024549438,
        "longitude": -84.74171348235
      }
    },
    {
      "number": 31838,
      "class": "Bus",
      "name": "RICEVILLE 1 2",
      "init": {
        "Vr": -0.04210437363624477,
        "Vi": -1.0192492653423237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3282024549438,
        "longitude": -84.74171348235
      }
    },
    {
      "number": 31839,
      "class": "Bus",
      "name": "RAMER 1",
      "init": {
        "Vr": 0.27303025380219004,
        "Vi": -0.9847341071961293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.953182923285,
        "longitude": -88.580587833297
      }
    },
    {
      "number": 31840,
      "class": "Bus",
      "name": "RAMER 2",
      "init": {
        "Vr": 0.27294698445569365,
        "Vi": -0.9847176889929875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.953182923285,
        "longitude": -88.580587833297
      }
    },
    {
      "number": 31841,
      "class": "Bus",
      "name": "SELMER 1 1",
      "init": {
        "Vr": 0.48071571302928484,
        "Vi": -0.925076860096961
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1519389564973,
        "longitude": -88.5969687239862
      }
    },
    {
      "number": 31842,
      "class": "Bus",
      "name": "SELMER 1 2",
      "init": {
        "Vr": 0.4808514408844242,
        "Vi": -0.9246231960108795
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1519389564973,
        "longitude": -88.5969687239862
      }
    },
    {
      "number": 31843,
      "class": "Bus",
      "name": "SELMER 2 1",
      "init": {
        "Vr": 0.28090126156256,
        "Vi": -0.9845498013030571
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2897522496141,
        "longitude": -88.5735950526066
      }
    },
    {
      "number": 31844,
      "class": "Bus",
      "name": "SELMER 3 1",
      "init": {
        "Vr": 0.27464395217626625,
        "Vi": -0.9848869441735484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0989410845287,
        "longitude": -88.5947827703452
      }
    },
    {
      "number": 31845,
      "class": "Bus",
      "name": "TELLICO PLAINS 1 1",
      "init": {
        "Vr": -0.16742635496455113,
        "Vi": -1.0177775616020819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2607457359825,
        "longitude": -84.2259647312533
      }
    },
    {
      "number": 31846,
      "class": "Bus",
      "name": "TELLICO PLAINS 2 1",
      "init": {
        "Vr": -0.17403454710328922,
        "Vi": -1.0121050122085988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3868150232737,
        "longitude": -84.2671081381466
      }
    },
    {
      "number": 31847,
      "class": "Bus",
      "name": "TELLICO PLAINS 2 2",
      "init": {
        "Vr": -0.17386522895576415,
        "Vi": -1.0122284739654703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3868150232737,
        "longitude": -84.2671081381466
      }
    },
    {
      "number": 31848,
      "class": "Bus",
      "name": "CLARKSVILLE 8 1",
      "init": {
        "Vr": 0.0974527615530142,
        "Vi": -1.0328092739039327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5107815578831,
        "longitude": -87.3891164676093
      }
    },
    {
      "number": 31849,
      "class": "Bus",
      "name": "CLARKSVILLE 8 2",
      "init": {
        "Vr": 0.09703862348625292,
        "Vi": -1.0326743429325667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5107815578831,
        "longitude": -87.3891164676093
      }
    },
    {
      "number": 31850,
      "class": "Bus",
      "name": "CLARKSVILLE 9 1",
      "init": {
        "Vr": 0.09120591057136757,
        "Vi": -1.0319793802839363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5095727741546,
        "longitude": -87.433888458462
      }
    },
    {
      "number": 31851,
      "class": "Bus",
      "name": "CLARKSVILLE 9 2",
      "init": {
        "Vr": 0.09159079931797189,
        "Vi": -1.0320663219780704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5095727741546,
        "longitude": -87.433888458462
      }
    },
    {
      "number": 31852,
      "class": "Bus",
      "name": "CLARKSVILLE 10 1",
      "init": {
        "Vr": 0.07442975146467103,
        "Vi": -1.0262652895298836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4788912094563,
        "longitude": -87.2745840031916
      }
    },
    {
      "number": 31853,
      "class": "Bus",
      "name": "CLARKSVILLE 11 1",
      "init": {
        "Vr": 0.15320960667489458,
        "Vi": -1.0250730368931757
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5183241098692,
        "longitude": -87.3611355201111
      }
    },
    {
      "number": 31854,
      "class": "Bus",
      "name": "CLARKSVILLE 11 2",
      "init": {
        "Vr": 0.10450558426171987,
        "Vi": -1.0344002152097496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5183241098692,
        "longitude": -87.3611355201111
      }
    },
    {
      "number": 31855,
      "class": "Bus",
      "name": "CLARKSVILLE 11 3",
      "init": {
        "Vr": 0.15229786090896633,
        "Vi": -1.0246916485874689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5183241098692,
        "longitude": -87.3611355201111
      }
    },
    {
      "number": 31856,
      "class": "Bus",
      "name": "CLARKSVILLE 12 1",
      "init": {
        "Vr": 0.09330406901851639,
        "Vi": -1.031315644860273
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5495808572496,
        "longitude": -87.4218777550294
      }
    },
    {
      "number": 31857,
      "class": "Bus",
      "name": "CLARKSVILLE 13 1",
      "init": {
        "Vr": 0.09772123481538013,
        "Vi": -1.0327303237723788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5307761661885,
        "longitude": -87.368396816418
      }
    },
    {
      "number": 31858,
      "class": "Bus",
      "name": "CLARKSVILLE 13 2",
      "init": {
        "Vr": 0.0968503090573582,
        "Vi": -1.0322484339529627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5307761661885,
        "longitude": -87.368396816418
      }
    },
    {
      "number": 31859,
      "class": "Bus",
      "name": "CLARKSVILLE 14 1",
      "init": {
        "Vr": 0.09023786178615502,
        "Vi": -1.0310591198884373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5688418930374,
        "longitude": -87.4142894973562
      }
    },
    {
      "number": 31860,
      "class": "Bus",
      "name": "INDIAN MOUND 1",
      "init": {
        "Vr": 0.0924431209888304,
        "Vi": -1.0309847144550275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.49423657514,
        "longitude": -87.7066278854804
      }
    },
    {
      "number": 31861,
      "class": "Bus",
      "name": "INDIAN MOUND 2",
      "init": {
        "Vr": 0.09230516960961747,
        "Vi": -1.0309488110392957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.49423657514,
        "longitude": -87.7066278854804
      }
    },
    {
      "number": 31862,
      "class": "Bus",
      "name": "WOODLAWN 1 1",
      "init": {
        "Vr": 0.08033461569709956,
        "Vi": -1.0300246152406916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4857395391815,
        "longitude": -87.5134686086085
      }
    },
    {
      "number": 31863,
      "class": "Bus",
      "name": "HARRIMAN 1 1",
      "init": {
        "Vr": -0.20988883366426223,
        "Vi": -0.9979533648216201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9403267525367,
        "longitude": -84.5170776446254
      }
    },
    {
      "number": 31864,
      "class": "Bus",
      "name": "HARRIMAN 2 1",
      "init": {
        "Vr": -0.221991153581241,
        "Vi": -0.9955204030893527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9151391145055,
        "longitude": -84.4712009533529
      }
    },
    {
      "number": 31865,
      "class": "Bus",
      "name": "HARRIMAN 3 1",
      "init": {
        "Vr": -0.23673294150669338,
        "Vi": -0.9888532811971769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.992517829079,
        "longitude": -84.4927287878146
      }
    },
    {
      "number": 31866,
      "class": "Bus",
      "name": "HARRIMAN 3 2",
      "init": {
        "Vr": -0.23660945365230332,
        "Vi": -0.9890306663654752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.992517829079,
        "longitude": -84.4927287878146
      }
    },
    {
      "number": 31867,
      "class": "Bus",
      "name": "LANCING 1",
      "init": {
        "Vr": -0.3210926529160142,
        "Vi": -0.9850749207155104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2452731657813,
        "longitude": -84.6239663921103
      }
    },
    {
      "number": 31868,
      "class": "Bus",
      "name": "LANCING 2",
      "init": {
        "Vr": -0.32121700183925633,
        "Vi": -0.9849204433225784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2452731657813,
        "longitude": -84.6239663921103
      }
    },
    {
      "number": 31869,
      "class": "Bus",
      "name": "ROBBINS 3 1",
      "init": {
        "Vr": -0.42807238257767255,
        "Vi": -0.9443971886040833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4269898021559,
        "longitude": -84.702610028167
      }
    },
    {
      "number": 31870,
      "class": "Bus",
      "name": "ROBBINS 3 2",
      "init": {
        "Vr": -0.42814559476043845,
        "Vi": -0.9443356486395587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4269898021559,
        "longitude": -84.702610028167
      }
    },
    {
      "number": 31871,
      "class": "Bus",
      "name": "WARTBURG 1 1",
      "init": {
        "Vr": -0.22568006485038447,
        "Vi": -0.9945862295889708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0902308800362,
        "longitude": -84.5428390691383
      }
    },
    {
      "number": 31872,
      "class": "Bus",
      "name": "WARTBURG 1 2",
      "init": {
        "Vr": -0.22575574601044765,
        "Vi": -0.9945055891591666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0902308800362,
        "longitude": -84.5428390691383
      }
    },
    {
      "number": 31873,
      "class": "Bus",
      "name": "WARTBURG 2 1",
      "init": {
        "Vr": -0.24205886650302225,
        "Vi": -0.9917218130555419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.034440451067,
        "longitude": -84.6312977692603
      }
    },
    {
      "number": 31874,
      "class": "Bus",
      "name": "WARTBURG 3 1",
      "init": {
        "Vr": -0.2706440080148277,
        "Vi": -0.9883145782003024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1159336296741,
        "longitude": -84.7405483558989
      }
    },
    {
      "number": 31875,
      "class": "Bus",
      "name": "TROY 22 1",
      "init": {
        "Vr": 0.36838891951358077,
        "Vi": -0.9617649088753777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4595064812758,
        "longitude": -89.2586609834328
      }
    },
    {
      "number": 31876,
      "class": "Bus",
      "name": "TROY 23 1",
      "init": {
        "Vr": 0.36233474818667416,
        "Vi": -0.9660183853940753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3476013403386,
        "longitude": -89.2347359517935
      }
    },
    {
      "number": 31877,
      "class": "Bus",
      "name": "UNION CITY 11 1",
      "init": {
        "Vr": 0.3670485362865187,
        "Vi": -0.964873239971639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4102495229915,
        "longitude": -89.086843575762
      }
    },
    {
      "number": 31878,
      "class": "Bus",
      "name": "UNION CITY 12 1",
      "init": {
        "Vr": 0.3579529871738998,
        "Vi": -0.9723911205156341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4692984397017,
        "longitude": -89.0861280269796
      }
    },
    {
      "number": 31879,
      "class": "Bus",
      "name": "UNION CITY 12 2",
      "init": {
        "Vr": 0.3583751603150554,
        "Vi": -0.9720033762751566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4692984397017,
        "longitude": -89.0861280269796
      }
    },
    {
      "number": 31880,
      "class": "Bus",
      "name": "COOKEVILLE 4 1",
      "init": {
        "Vr": -0.2605833728954138,
        "Vi": -1.0054083241837612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2456457488053,
        "longitude": -85.4159130564699
      }
    },
    {
      "number": 31881,
      "class": "Bus",
      "name": "COOKEVILLE 5 1",
      "init": {
        "Vr": -0.2641886271280733,
        "Vi": -0.9951333403796593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.161705206122,
        "longitude": -85.4315817688223
      }
    },
    {
      "number": 31882,
      "class": "Bus",
      "name": "COOKEVILLE 6 1",
      "init": {
        "Vr": -0.2537427741773676,
        "Vi": -1.0037865021318917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2553345004688,
        "longitude": -85.379539766355
      }
    },
    {
      "number": 31883,
      "class": "Bus",
      "name": "LIVINGSTON 5 1",
      "init": {
        "Vr": -0.35997026935864895,
        "Vi": -0.9513891750017399
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.371297435428,
        "longitude": -85.2968860291722
      }
    },
    {
      "number": 31884,
      "class": "Bus",
      "name": "LIVINGSTON 6 1",
      "init": {
        "Vr": -0.34813789910479886,
        "Vi": -0.9612040848253353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4218705690611,
        "longitude": -85.3144748806476
      }
    },
    {
      "number": 31885,
      "class": "Bus",
      "name": "LIVINGSTON 6 2",
      "init": {
        "Vr": -0.3480048327569044,
        "Vi": -0.961297441307501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4218705690611,
        "longitude": -85.3144748806476
      }
    },
    {
      "number": 31886,
      "class": "Bus",
      "name": "LINDEN 12 1",
      "init": {
        "Vr": 0.18317146688560118,
        "Vi": -0.9969628559836364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.59843303692,
        "longitude": -87.8632792438303
      }
    },
    {
      "number": 31887,
      "class": "Bus",
      "name": "LOBELVILLE 1",
      "init": {
        "Vr": 0.19615704191493544,
        "Vi": -1.0002911844772022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7569716663708,
        "longitude": -87.8137506931128
      }
    },
    {
      "number": 31888,
      "class": "Bus",
      "name": "LOBELVILLE 2",
      "init": {
        "Vr": 0.19605342569275253,
        "Vi": -1.0002771326557758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7569716663708,
        "longitude": -87.8137506931128
      }
    },
    {
      "number": 31889,
      "class": "Bus",
      "name": "BENTON 4 1",
      "init": {
        "Vr": -0.11291432000552645,
        "Vi": -1.0152626011444204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2331111792126,
        "longitude": -84.6392854437504
      }
    },
    {
      "number": 31890,
      "class": "Bus",
      "name": "BENTON 5 1",
      "init": {
        "Vr": -0.07510828553814443,
        "Vi": -1.0177857159166654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1471712026026,
        "longitude": -84.7321245426234
      }
    },
    {
      "number": 31891,
      "class": "Bus",
      "name": "COPPERHILL 1",
      "init": {
        "Vr": -0.0723489674078932,
        "Vi": -1.0321385393125941
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9808424816897,
        "longitude": -84.3822708918462
      }
    },
    {
      "number": 31892,
      "class": "Bus",
      "name": "COPPERHILL 2",
      "init": {
        "Vr": -0.07246569758044764,
        "Vi": -1.0320529453830238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9808424816897,
        "longitude": -84.3822708918462
      }
    },
    {
      "number": 31893,
      "class": "Bus",
      "name": "KINGSTON 16 1",
      "init": {
        "Vr": -0.2090696122278113,
        "Vi": -1.0054725176416435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8487862185406,
        "longitude": -84.4245154891912
      }
    },
    {
      "number": 31894,
      "class": "Bus",
      "name": "KINGSTON 16 2",
      "init": {
        "Vr": -0.20919463759295515,
        "Vi": -1.005397917583781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8487862185406,
        "longitude": -84.4245154891912
      }
    },
    {
      "number": 31895,
      "class": "Bus",
      "name": "KINGSTON 17 1",
      "init": {
        "Vr": -0.21904247942455168,
        "Vi": -0.9944957650064936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8137523768267,
        "longitude": -84.4550058385623
      }
    },
    {
      "number": 31896,
      "class": "Bus",
      "name": "KINGSTON 18 1",
      "init": {
        "Vr": -0.23385011336874736,
        "Vi": -0.9896609165956313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8559682686702,
        "longitude": -84.5129946643386
      }
    },
    {
      "number": 31897,
      "class": "Bus",
      "name": "COTTONTOWN 1",
      "init": {
        "Vr": -0.11308405462321997,
        "Vi": -1.0181604801272017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5859469092748,
        "longitude": -86.5959849176799
      }
    },
    {
      "number": 31898,
      "class": "Bus",
      "name": "GREENBRIER 1 1",
      "init": {
        "Vr": -0.07149738405450246,
        "Vi": -1.0249513467364229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4806737392466,
        "longitude": -86.7737249784614
      }
    },
    {
      "number": 31899,
      "class": "Bus",
      "name": "GREENBRIER 1 2",
      "init": {
        "Vr": -0.07163655259357064,
        "Vi": -1.024856190580986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4806737392466,
        "longitude": -86.7737249784614
      }
    },
    {
      "number": 31900,
      "class": "Bus",
      "name": "GREENBRIER 2 1",
      "init": {
        "Vr": -0.05898497309117944,
        "Vi": -1.0331695832937635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4528819842419,
        "longitude": -86.8199101388508
      }
    },
    {
      "number": 31901,
      "class": "Bus",
      "name": "PORTLAND 14 1",
      "init": {
        "Vr": -0.11882699191376193,
        "Vi": -1.0186167020802874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5724225388494,
        "longitude": -86.42997750886
      }
    },
    {
      "number": 31902,
      "class": "Bus",
      "name": "PORTLAND 15 1",
      "init": {
        "Vr": -0.11099513294650003,
        "Vi": -1.0189741831399568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5544726539136,
        "longitude": -86.3944025763533
      }
    },
    {
      "number": 31903,
      "class": "Bus",
      "name": "PORTLAND 16 1",
      "init": {
        "Vr": -0.12219408001694289,
        "Vi": -1.0195858326046485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5543873326453,
        "longitude": -86.4893909396217
      }
    },
    {
      "number": 31904,
      "class": "Bus",
      "name": "PORTLAND 17 1",
      "init": {
        "Vr": -0.13130191215122794,
        "Vi": -1.0271774666255233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5046369100221,
        "longitude": -86.5458062828828
      }
    },
    {
      "number": 31905,
      "class": "Bus",
      "name": "PORTLAND 17 2",
      "init": {
        "Vr": -0.13153716341910945,
        "Vi": -1.027005584033906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5046369100221,
        "longitude": -86.5458062828828
      }
    },
    {
      "number": 31906,
      "class": "Bus",
      "name": "SPRINGFIELD 32 1",
      "init": {
        "Vr": -0.02677889085971397,
        "Vi": -1.0239127482239812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5219167915241,
        "longitude": -86.9136477841503
      }
    },
    {
      "number": 31907,
      "class": "Bus",
      "name": "SPRINGFIELD 33 1",
      "init": {
        "Vr": -0.03997639829377999,
        "Vi": -1.0263128559821528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.533892626637,
        "longitude": -86.8271146972472
      }
    },
    {
      "number": 31908,
      "class": "Bus",
      "name": "SPRINGFIELD 34 1",
      "init": {
        "Vr": -0.04033083523546184,
        "Vi": -1.0269623746916834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5097965066442,
        "longitude": -86.8244359836861
      }
    },
    {
      "number": 31909,
      "class": "Bus",
      "name": "SPRINGFIELD 35 1",
      "init": {
        "Vr": -0.01867296835812548,
        "Vi": -1.0233261030934726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5040165315982,
        "longitude": -86.9523263849039
      }
    },
    {
      "number": 31910,
      "class": "Bus",
      "name": "WHITE HOUSE 1 1",
      "init": {
        "Vr": -0.08925093718943239,
        "Vi": -1.0151944151392092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4303910671357,
        "longitude": -86.7060642785655
      }
    },
    {
      "number": 31911,
      "class": "Bus",
      "name": "WHITE HOUSE 2 1",
      "init": {
        "Vr": -0.08598510249274792,
        "Vi": -1.017057246777107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4738474116534,
        "longitude": -86.6824678864094
      }
    },
    {
      "number": 31912,
      "class": "Bus",
      "name": "WHITE HOUSE 2 2",
      "init": {
        "Vr": -0.08566695650881531,
        "Vi": -1.017252197270173
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4738474116534,
        "longitude": -86.6824678864094
      }
    },
    {
      "number": 31913,
      "class": "Bus",
      "name": "CHRISTIANA 2 1",
      "init": {
        "Vr": -0.07165344300843493,
        "Vi": -1.0126051385399233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6836047331551,
        "longitude": -86.3762929304415
      }
    },
    {
      "number": 31914,
      "class": "Bus",
      "name": "CHRISTIANA 2 2",
      "init": {
        "Vr": -0.07179503211794935,
        "Vi": -1.0125155373901438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6836047331551,
        "longitude": -86.3762929304415
      }
    },
    {
      "number": 31915,
      "class": "Bus",
      "name": "MURFREESBORO 2 1",
      "init": {
        "Vr": -0.08673724531512403,
        "Vi": -1.0152282418435357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.794222783769,
        "longitude": -86.3241204523225
      }
    },
    {
      "number": 31916,
      "class": "Bus",
      "name": "MURFREESBORO 2 2",
      "init": {
        "Vr": -0.08700279263551941,
        "Vi": -1.0151099634361394
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.794222783769,
        "longitude": -86.3241204523225
      }
    },
    {
      "number": 31917,
      "class": "Bus",
      "name": "MURFREESBORO 3 1",
      "init": {
        "Vr": -0.07919784673845472,
        "Vi": -1.0117303406147673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7360711544156,
        "longitude": -86.3104811157163
      }
    },
    {
      "number": 31918,
      "class": "Bus",
      "name": "MURFREESBORO 4 1",
      "init": {
        "Vr": -0.03932125249222008,
        "Vi": -1.019644638167289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7374692695541,
        "longitude": -86.4074126403649
      }
    },
    {
      "number": 31919,
      "class": "Bus",
      "name": "MURFREESBORO 5 1",
      "init": {
        "Vr": -0.029198061125517,
        "Vi": -1.0233700283779947
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7278543027515,
        "longitude": -86.4622571458262
      }
    },
    {
      "number": 31920,
      "class": "Bus",
      "name": "MURFREESBORO 6 1",
      "init": {
        "Vr": -0.057313244295270696,
        "Vi": -1.023076646357144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7338274037394,
        "longitude": -86.5854295680285
      }
    },
    {
      "number": 31921,
      "class": "Bus",
      "name": "MURFREESBORO 6 2",
      "init": {
        "Vr": -0.05694586233704079,
        "Vi": -1.0233360516673031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7338274037394,
        "longitude": -86.5854295680285
      }
    },
    {
      "number": 31922,
      "class": "Bus",
      "name": "MURFREESBORO 7 1",
      "init": {
        "Vr": -0.05449175729743074,
        "Vi": -1.0180551657920713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.769381009314,
        "longitude": -86.4505957134818
      }
    },
    {
      "number": 31923,
      "class": "Bus",
      "name": "MURFREESBORO 8 1",
      "init": {
        "Vr": 0.06445421130090084,
        "Vi": -1.0314043054757527
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.718009162997,
        "longitude": -86.5035988792581
      }
    },
    {
      "number": 31924,
      "class": "Bus",
      "name": "MURFREESBORO 8 2",
      "init": {
        "Vr": -0.007609766194824018,
        "Vi": -1.0280146327998985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.718009162997,
        "longitude": -86.5035988792581
      }
    },
    {
      "number": 31925,
      "class": "Bus",
      "name": "MURFREESBORO 8 3",
      "init": {
        "Vr": 0.06395750990948791,
        "Vi": -1.0311201256026368
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.718009162997,
        "longitude": -86.5035988792581
      }
    },
    {
      "number": 31926,
      "class": "Bus",
      "name": "MURFREESBORO 9 1",
      "init": {
        "Vr": -0.058416760384803715,
        "Vi": -1.0230907066400585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9913809394585,
        "longitude": -86.4566923878718
      }
    },
    {
      "number": 31927,
      "class": "Bus",
      "name": "MURFREESBORO 10 1",
      "init": {
        "Vr": -0.07459012886106817,
        "Vi": -1.0139893001656402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8526787623767,
        "longitude": -86.4342587596292
      }
    },
    {
      "number": 31928,
      "class": "Bus",
      "name": "MURFREESBORO 11 1",
      "init": {
        "Vr": -0.07372966852585829,
        "Vi": -1.0140984006081069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8297771903236,
        "longitude": -86.4290337191804
      }
    },
    {
      "number": 31929,
      "class": "Bus",
      "name": "MURFREESBORO 12 1",
      "init": {
        "Vr": -0.07015180453775097,
        "Vi": -1.017074415420401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.949964194836,
        "longitude": -86.4796681054239
      }
    },
    {
      "number": 31930,
      "class": "Bus",
      "name": "MURFREESBORO 13 1",
      "init": {
        "Vr": -0.11173166878917633,
        "Vi": -1.0083684872331797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9258335369795,
        "longitude": -86.3456165682243
      }
    },
    {
      "number": 31931,
      "class": "Bus",
      "name": "MURFREESBORO 14 1",
      "init": {
        "Vr": -0.09470548092131825,
        "Vi": -1.0142551610417148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8700294465435,
        "longitude": -86.3084551599879
      }
    },
    {
      "number": 31932,
      "class": "Bus",
      "name": "MURFREESBORO 14 2",
      "init": {
        "Vr": -0.09505348013959054,
        "Vi": -1.013971051094504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8700294465435,
        "longitude": -86.3084551599879
      }
    },
    {
      "number": 31933,
      "class": "Bus",
      "name": "MURFREESBORO 15 1",
      "init": {
        "Vr": -0.1289316320923254,
        "Vi": -1.0287064749923123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.922906997883,
        "longitude": -86.2396368130175
      }
    },
    {
      "number": 31934,
      "class": "Bus",
      "name": "MURFREESBORO 16 1",
      "init": {
        "Vr": -0.07354549275033373,
        "Vi": -1.0153448838729133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8568124123451,
        "longitude": -86.3599160258879
      }
    },
    {
      "number": 31935,
      "class": "Bus",
      "name": "MURFREESBORO 17 1",
      "init": {
        "Vr": -0.11850023168944959,
        "Vi": -1.0203890618278473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8834354769786,
        "longitude": -86.2440890769834
      }
    },
    {
      "number": 31936,
      "class": "Bus",
      "name": "SMYRNA 11 1",
      "init": {
        "Vr": -0.05097968787767522,
        "Vi": -1.0317391540792968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9764917593474,
        "longitude": -86.5802140183705
      }
    },
    {
      "number": 31937,
      "class": "Bus",
      "name": "SMYRNA 12 1",
      "init": {
        "Vr": -0.04904986421195944,
        "Vi": -1.029543093520053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0246164367452,
        "longitude": -86.4602271392126
      }
    },
    {
      "number": 31938,
      "class": "Bus",
      "name": "SMYRNA 13 1",
      "init": {
        "Vr": -0.0653379688551136,
        "Vi": -1.0196673557616642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9689772183598,
        "longitude": -86.4576225495379
      }
    },
    {
      "number": 31939,
      "class": "Bus",
      "name": "SMYRNA 14 1",
      "init": {
        "Vr": -0.039447981468831037,
        "Vi": -1.0367114100876245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.00008481964,
        "longitude": -86.5395588607587
      }
    },
    {
      "number": 31940,
      "class": "Bus",
      "name": "SMYRNA 14 2",
      "init": {
        "Vr": -0.03980506364858094,
        "Vi": -1.0364683497316491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.00008481964,
        "longitude": -86.5395588607587
      }
    },
    {
      "number": 31941,
      "class": "Bus",
      "name": "SMYRNA 15 1",
      "init": {
        "Vr": 0.04132834705456926,
        "Vi": -1.0407745135894613
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0346959281595,
        "longitude": -86.5199885052017
      }
    },
    {
      "number": 31942,
      "class": "Bus",
      "name": "SMYRNA 15 2",
      "init": {
        "Vr": -0.02071394399849714,
        "Vi": -1.0452035064405778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0346959281595,
        "longitude": -86.5199885052017
      }
    },
    {
      "number": 31943,
      "class": "Bus",
      "name": "SMYRNA 15 3",
      "init": {
        "Vr": 0.04094144348728118,
        "Vi": -1.040665939479058
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0346959281595,
        "longitude": -86.5199885052017
      }
    },
    {
      "number": 31944,
      "class": "Bus",
      "name": "HELENWOOD 1",
      "init": {
        "Vr": -0.3478370229541405,
        "Vi": -0.9677808213264647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.371871986052,
        "longitude": -84.5186558745939
      }
    },
    {
      "number": 31945,
      "class": "Bus",
      "name": "ONEIDA 5 1",
      "init": {
        "Vr": -0.37478530897054374,
        "Vi": -0.9519923087976315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4929123583184,
        "longitude": -84.4267037802486
      }
    },
    {
      "number": 31946,
      "class": "Bus",
      "name": "ONEIDA 5 2",
      "init": {
        "Vr": -0.37485833388610906,
        "Vi": -0.9518980971999897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4929123583184,
        "longitude": -84.4267037802486
      }
    },
    {
      "number": 31947,
      "class": "Bus",
      "name": "ONEIDA 6 1",
      "init": {
        "Vr": -0.435675781155466,
        "Vi": -0.9339410774713826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6088816880182,
        "longitude": -84.6561870455021
      }
    },
    {
      "number": 31948,
      "class": "Bus",
      "name": "WINFIELD 4 1",
      "init": {
        "Vr": -0.39961228520683223,
        "Vi": -0.9378777521534812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5985376220435,
        "longitude": -84.346178075617
      }
    },
    {
      "number": 31949,
      "class": "Bus",
      "name": "GATLINBURG 1",
      "init": {
        "Vr": -0.3767992375940989,
        "Vi": -0.9663927208148637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6246570324354,
        "longitude": -83.438816173056
      }
    },
    {
      "number": 31950,
      "class": "Bus",
      "name": "GATLINBURG 2",
      "init": {
        "Vr": -0.376908797326096,
        "Vi": -0.9662100013161088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6246570324354,
        "longitude": -83.438816173056
      }
    },
    {
      "number": 31951,
      "class": "Bus",
      "name": "PIGEON FORGE 1",
      "init": {
        "Vr": -0.41986836286592966,
        "Vi": -0.9350402049608372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8373567721175,
        "longitude": -83.599285241805
      }
    },
    {
      "number": 31952,
      "class": "Bus",
      "name": "SEVIERVILLE 5 1",
      "init": {
        "Vr": -0.419145477379761,
        "Vi": -0.9426508473345621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7812449333413,
        "longitude": -83.6014164916098
      }
    },
    {
      "number": 31953,
      "class": "Bus",
      "name": "SEVIERVILLE 5 2",
      "init": {
        "Vr": -0.4190312849757709,
        "Vi": -0.9428024627246554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7812449333413,
        "longitude": -83.6014164916098
      }
    },
    {
      "number": 31954,
      "class": "Bus",
      "name": "SEVIERVILLE 6 1",
      "init": {
        "Vr": -0.419566265221994,
        "Vi": -0.9538850546821513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7446522595395,
        "longitude": -83.64914706112
      }
    },
    {
      "number": 31955,
      "class": "Bus",
      "name": "SEVIERVILLE 7 1",
      "init": {
        "Vr": -0.4228751971741945,
        "Vi": -0.9359992603140557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7876581782966,
        "longitude": -83.5617122644854
      }
    },
    {
      "number": 31956,
      "class": "Bus",
      "name": "SEVIERVILLE 7 2",
      "init": {
        "Vr": -0.42299089603848244,
        "Vi": -0.9358429138398426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7876581782966,
        "longitude": -83.5617122644854
      }
    },
    {
      "number": 31957,
      "class": "Bus",
      "name": "ATOKA 1 1",
      "init": {
        "Vr": 0.4655884476877885,
        "Vi": -0.8956283158013817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3891760450888,
        "longitude": -89.761115269066
      }
    },
    {
      "number": 31958,
      "class": "Bus",
      "name": "ATOKA 1 2",
      "init": {
        "Vr": 0.4658031486219904,
        "Vi": -0.8956480772156153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3891760450888,
        "longitude": -89.761115269066
      }
    },
    {
      "number": 31959,
      "class": "Bus",
      "name": "BRIGHTON 5 1",
      "init": {
        "Vr": 0.4775346100466588,
        "Vi": -0.89371198895346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4240837743678,
        "longitude": -89.6817354838716
      }
    },
    {
      "number": 31960,
      "class": "Bus",
      "name": "BRIGHTON 6 1",
      "init": {
        "Vr": 0.6109802926640496,
        "Vi": -0.8375092669925867
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4188852861099,
        "longitude": -89.7233540864706
      }
    },
    {
      "number": 31961,
      "class": "Bus",
      "name": "BRIGHTON 6 2",
      "init": {
        "Vr": 0.4808752418220271,
        "Vi": -0.8902263398104932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4188852861099,
        "longitude": -89.7233540864706
      }
    },
    {
      "number": 31962,
      "class": "Bus",
      "name": "BRIGHTON 6 3",
      "init": {
        "Vr": 0.5396079626061844,
        "Vi": -0.8664285146950624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4188852861099,
        "longitude": -89.7233540864706
      }
    },
    {
      "number": 31963,
      "class": "Bus",
      "name": "BRIGHTON 6 4",
      "init": {
        "Vr": 0.5396079626061844,
        "Vi": -0.8664285146950624
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4188852861099,
        "longitude": -89.7233540864706
      }
    },
    {
      "number": 31964,
      "class": "Bus",
      "name": "BRIGHTON 6 5",
      "init": {
        "Vr": 0.61041748744543,
        "Vi": -0.8375617764961799
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4188852861099,
        "longitude": -89.7233540864706
      }
    },
    {
      "number": 31965,
      "class": "Bus",
      "name": "CORDOVA 4 1",
      "init": {
        "Vr": 0.4171503129100728,
        "Vi": -0.9174594942202803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1308396745402,
        "longitude": -89.786951735303
      }
    },
    {
      "number": 31966,
      "class": "Bus",
      "name": "CORDOVA 5 1",
      "init": {
        "Vr": 0.42490911541929755,
        "Vi": -0.9202860378013722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1881606375355,
        "longitude": -89.7534189602221
      }
    },
    {
      "number": 31967,
      "class": "Bus",
      "name": "CORDOVA 5 2",
      "init": {
        "Vr": 0.4253130725149374,
        "Vi": -0.9202877962176691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1881606375355,
        "longitude": -89.7534189602221
      }
    },
    {
      "number": 31968,
      "class": "Bus",
      "name": "CORDOVA 6 1",
      "init": {
        "Vr": 0.42185426834119105,
        "Vi": -0.9440344132330506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1457801422173,
        "longitude": -89.7807957355118
      }
    },
    {
      "number": 31969,
      "class": "Bus",
      "name": "CORDOVA 7 1",
      "init": {
        "Vr": 0.41306180372815393,
        "Vi": -0.9309231458016176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2038638480365,
        "longitude": -89.6506464422462
      }
    },
    {
      "number": 31970,
      "class": "Bus",
      "name": "CORDOVA 7 2",
      "init": {
        "Vr": 0.41361603664096036,
        "Vi": -0.9309373827617154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2038638480365,
        "longitude": -89.6506464422462
      }
    },
    {
      "number": 31971,
      "class": "Bus",
      "name": "CORDOVA 8 1",
      "init": {
        "Vr": 0.42113516446156973,
        "Vi": -0.9216192030714851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2219427513668,
        "longitude": -89.6935033500893
      }
    },
    {
      "number": 31972,
      "class": "Bus",
      "name": "CORDOVA 9 1",
      "init": {
        "Vr": 0.40938875143872855,
        "Vi": -0.9527459731694783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1653361582723,
        "longitude": -89.6182111658297
      }
    },
    {
      "number": 31973,
      "class": "Bus",
      "name": "CORDOVA 9 2",
      "init": {
        "Vr": 0.40956971434970535,
        "Vi": -0.951800904619332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1653361582723,
        "longitude": -89.6182111658297
      }
    },
    {
      "number": 31974,
      "class": "Bus",
      "name": "CORDOVA 10 1",
      "init": {
        "Vr": 0.41712916300928454,
        "Vi": -0.9107335552448472
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1147791712807,
        "longitude": -89.7987724319246
      }
    },
    {
      "number": 31975,
      "class": "Bus",
      "name": "CORDOVA 11 1",
      "init": {
        "Vr": 0.4121446528393679,
        "Vi": -0.939949922067616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1427569363406,
        "longitude": -89.7256509755235
      }
    },
    {
      "number": 31976,
      "class": "Bus",
      "name": "GERMANTOWN 10 1",
      "init": {
        "Vr": 0.42276427837570363,
        "Vi": -0.8988567607434943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0872456003764,
        "longitude": -89.8285669550703
      }
    },
    {
      "number": 31977,
      "class": "Bus",
      "name": "GERMANTOWN 10 2",
      "init": {
        "Vr": 0.42253079871819327,
        "Vi": -0.8988181563431551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0872456003764,
        "longitude": -89.8285669550703
      }
    },
    {
      "number": 31978,
      "class": "Bus",
      "name": "GERMANTOWN 11 1",
      "init": {
        "Vr": 0.43554545524737076,
        "Vi": -0.8858593546734382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0380027292728,
        "longitude": -89.7921631931324
      }
    },
    {
      "number": 31979,
      "class": "Bus",
      "name": "MEMPHIS 1 1",
      "init": {
        "Vr": 0.45110241763329695,
        "Vi": -0.8361802559971219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2608476633749,
        "longitude": -90.1031226505024
      }
    },
    {
      "number": 31980,
      "class": "Bus",
      "name": "MEMPHIS 1 2",
      "init": {
        "Vr": 0.5371534956129861,
        "Vi": -0.8868290837870536
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2608476633749,
        "longitude": -90.1031226505024
      }
    },
    {
      "number": 31981,
      "class": "Bus",
      "name": "MEMPHIS 1 3",
      "init": {
        "Vr": 0.4501960861792213,
        "Vi": -0.8366303253565027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2608476633749,
        "longitude": -90.1031226505024
      }
    },
    {
      "number": 31982,
      "class": "Bus",
      "name": "MEMPHIS 2 1",
      "init": {
        "Vr": 0.5065208253822786,
        "Vi": -0.8602591972623276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0743518714963,
        "longitude": -90.0440374981496
      }
    },
    {
      "number": 31983,
      "class": "Bus",
      "name": "MEMPHIS 2 2",
      "init": {
        "Vr": 0.5753556625871002,
        "Vi": -0.8672078322253989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0743518714963,
        "longitude": -90.0440374981496
      }
    },
    {
      "number": 31984,
      "class": "Bus",
      "name": "MEMPHIS 2 3",
      "init": {
        "Vr": 0.5055956755814391,
        "Vi": -0.8623355457846891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0743518714963,
        "longitude": -90.0440374981496
      }
    },
    {
      "number": 31985,
      "class": "Bus",
      "name": "MEMPHIS 3 1",
      "init": {
        "Vr": 0.4658288395817628,
        "Vi": -0.8729209937202176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.152389829946,
        "longitude": -90.0523262001223
      }
    },
    {
      "number": 31986,
      "class": "Bus",
      "name": "MEMPHIS 3 2",
      "init": {
        "Vr": 0.46543654355390884,
        "Vi": -0.8729027621449597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.152389829946,
        "longitude": -90.0523262001223
      }
    },
    {
      "number": 31987,
      "class": "Bus",
      "name": "MEMPHIS 4 1",
      "init": {
        "Vr": 0.46438762720262355,
        "Vi": -0.8721397692472899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1823490519224,
        "longitude": -90.0674184413238
      }
    },
    {
      "number": 31988,
      "class": "Bus",
      "name": "MEMPHIS 4 2",
      "init": {
        "Vr": 0.5161231493741332,
        "Vi": -0.8999898987747512
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1823490519224,
        "longitude": -90.0674184413238
      }
    },
    {
      "number": 31989,
      "class": "Bus",
      "name": "MEMPHIS 4 3",
      "init": {
        "Vr": 0.4642143582613716,
        "Vi": -0.8723422115763131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1823490519224,
        "longitude": -90.0674184413238
      }
    },
    {
      "number": 31990,
      "class": "Bus",
      "name": "MEMPHIS 5 1",
      "init": {
        "Vr": 0.4657541194287476,
        "Vi": -0.8771774295600281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.140208914971,
        "longitude": -90.0883461143387
      }
    },
    {
      "number": 31991,
      "class": "Bus",
      "name": "MEMPHIS 5 2",
      "init": {
        "Vr": 0.4655007411579329,
        "Vi": -0.8771827921751052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.140208914971,
        "longitude": -90.0883461143387
      }
    },
    {
      "number": 31992,
      "class": "Bus",
      "name": "MEMPHIS 6 1",
      "init": {
        "Vr": 0.45893333100531275,
        "Vi": -0.8788886426633588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.149456304362,
        "longitude": -89.9834058145797
      }
    },
    {
      "number": 31993,
      "class": "Bus",
      "name": "MEMPHIS 6 2",
      "init": {
        "Vr": 0.45972636220580315,
        "Vi": -0.8788872329371051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.149456304362,
        "longitude": -89.9834058145797
      }
    },
    {
      "number": 31994,
      "class": "Bus",
      "name": "MEMPHIS 7 1",
      "init": {
        "Vr": 0.46846813532279047,
        "Vi": -0.8651023970616553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2189361400982,
        "longitude": -90.0641085251527
      }
    },
    {
      "number": 31995,
      "class": "Bus",
      "name": "MEMPHIS 7 2",
      "init": {
        "Vr": 0.5235432168277935,
        "Vi": -0.8972050917966026
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2189361400982,
        "longitude": -90.0641085251527
      }
    },
    {
      "number": 31996,
      "class": "Bus",
      "name": "MEMPHIS 7 3",
      "init": {
        "Vr": 0.4679570790038306,
        "Vi": -0.8659013054812701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2189361400982,
        "longitude": -90.0641085251527
      }
    },
    {
      "number": 31997,
      "class": "Bus",
      "name": "MEMPHIS 8 1",
      "init": {
        "Vr": 0.5586191609947815,
        "Vi": -0.8618629460490647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0296857133249,
        "longitude": -90.1331689107127
      }
    },
    {
      "number": 31998,
      "class": "Bus",
      "name": "MEMPHIS 8 2",
      "init": {
        "Vr": 0.5582524872635066,
        "Vi": -0.8619044213257252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0296857133249,
        "longitude": -90.1331689107127
      }
    },
    {
      "number": 31999,
      "class": "Bus",
      "name": "MEMPHIS 9 1",
      "init": {
        "Vr": 0.6206943793774397,
        "Vi": -0.8290037122110907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32000,
      "class": "Bus",
      "name": "MEMPHIS 9 2",
      "init": {
        "Vr": 0.5802618193802758,
        "Vi": -0.8551752186271916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32001,
      "class": "Bus",
      "name": "MEMPHIS 9 3",
      "init": {
        "Vr": 0.5572740746250141,
        "Vi": -0.8782000481568258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32002,
      "class": "Bus",
      "name": "MEMPHIS 9 4",
      "init": {
        "Vr": 0.5231045447642261,
        "Vi": -0.9124247012927272
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32003,
      "class": "Bus",
      "name": "MEMPHIS 9 5",
      "init": {
        "Vr": 0.5231045447642261,
        "Vi": -0.912424701292727
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32004,
      "class": "Bus",
      "name": "MEMPHIS 9 6",
      "init": {
        "Vr": 0.6203214645280608,
        "Vi": -0.8290841809077245
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32005,
      "class": "Bus",
      "name": "MEMPHIS 9 8",
      "init": {
        "Vr": 0.5783524771441544,
        "Vi": -0.8558970716494808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9973424362929,
        "longitude": -90.1816824493272
      }
    },
    {
      "number": 32006,
      "class": "Bus",
      "name": "MEMPHIS 10 1",
      "init": {
        "Vr": 0.5667150674708357,
        "Vi": -0.8617120682259897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0624603474168,
        "longitude": -90.1774254070172
      }
    },
    {
      "number": 32007,
      "class": "Bus",
      "name": "MEMPHIS 10 2",
      "init": {
        "Vr": 0.5660122253460049,
        "Vi": -0.8617756212620581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0624603474168,
        "longitude": -90.1774254070172
      }
    },
    {
      "number": 32008,
      "class": "Bus",
      "name": "MEMPHIS 11 1",
      "init": {
        "Vr": 0.5543741859904512,
        "Vi": -0.8618850810574903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0738759924389,
        "longitude": -90.1193215680207
      }
    },
    {
      "number": 32009,
      "class": "Bus",
      "name": "MEMPHIS 11 2",
      "init": {
        "Vr": 0.5501615176979205,
        "Vi": -0.8830279556501052
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0738759924389,
        "longitude": -90.1193215680207
      }
    },
    {
      "number": 32010,
      "class": "Bus",
      "name": "MEMPHIS 11 3",
      "init": {
        "Vr": 0.5546312770524499,
        "Vi": -0.8619440619949532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0738759924389,
        "longitude": -90.1193215680207
      }
    },
    {
      "number": 32011,
      "class": "Bus",
      "name": "MEMPHIS 12 1",
      "init": {
        "Vr": 0.4399057252409234,
        "Vi": -0.8822685281240251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1325813899883,
        "longitude": -89.9322486041711
      }
    },
    {
      "number": 32012,
      "class": "Bus",
      "name": "MEMPHIS 13 1",
      "init": {
        "Vr": 0.4217126938187521,
        "Vi": -0.9049555484978867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1926147876087,
        "longitude": -89.8832852250844
      }
    },
    {
      "number": 32013,
      "class": "Bus",
      "name": "MEMPHIS 13 2",
      "init": {
        "Vr": 0.42132822545195225,
        "Vi": -0.9049907142603482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1926147876087,
        "longitude": -89.8832852250844
      }
    },
    {
      "number": 32014,
      "class": "Bus",
      "name": "MEMPHIS 14 1",
      "init": {
        "Vr": 0.43315161996787094,
        "Vi": -0.9157925794394097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2104834752944,
        "longitude": -89.8637470996648
      }
    },
    {
      "number": 32015,
      "class": "Bus",
      "name": "MEMPHIS 14 2",
      "init": {
        "Vr": 0.43249609979115733,
        "Vi": -0.9158605329606462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2104834752944,
        "longitude": -89.8637470996648
      }
    },
    {
      "number": 32016,
      "class": "Bus",
      "name": "MEMPHIS 15 1",
      "init": {
        "Vr": 0.47941849405966414,
        "Vi": -0.8697161618284535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1036411095042,
        "longitude": -90.0103040367845
      }
    },
    {
      "number": 32017,
      "class": "Bus",
      "name": "MEMPHIS 15 2",
      "init": {
        "Vr": 0.5690559002095406,
        "Vi": -0.854313007891359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1036411095042,
        "longitude": -90.0103040367845
      }
    },
    {
      "number": 32018,
      "class": "Bus",
      "name": "MEMPHIS 15 3",
      "init": {
        "Vr": 0.5079604272491774,
        "Vi": -0.864811560009467
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1036411095042,
        "longitude": -90.0103040367845
      }
    },
    {
      "number": 32019,
      "class": "Bus",
      "name": "MEMPHIS 15 4",
      "init": {
        "Vr": 0.5079604272491774,
        "Vi": -0.8648115600094669
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1036411095042,
        "longitude": -90.0103040367845
      }
    },
    {
      "number": 32020,
      "class": "Bus",
      "name": "MEMPHIS 15 5",
      "init": {
        "Vr": 0.47922463999695486,
        "Vi": -0.869708948400553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1036411095042,
        "longitude": -90.0103040367845
      }
    },
    {
      "number": 32021,
      "class": "Bus",
      "name": "MEMPHIS 16 1",
      "init": {
        "Vr": 0.4841685949604125,
        "Vi": -0.8691072162591932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32022,
      "class": "Bus",
      "name": "MEMPHIS 16 2",
      "init": {
        "Vr": 0.4841685949604125,
        "Vi": -0.8691072162591932
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32023,
      "class": "Bus",
      "name": "MEMPHIS 16 3",
      "init": {
        "Vr": 0.4841685949604125,
        "Vi": -0.8691072162591932
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32024,
      "class": "Bus",
      "name": "MEMPHIS 16 4",
      "init": {
        "Vr": 0.48416859496041253,
        "Vi": -0.8691072162591932
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32025,
      "class": "Bus",
      "name": "MEMPHIS 16 5",
      "init": {
        "Vr": 0.48452248801572073,
        "Vi": -0.8690602931793039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32026,
      "class": "Bus",
      "name": "MEMPHIS 16 7",
      "init": {
        "Vr": 0.48379273210018714,
        "Vi": -0.8691635204032317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1210239153693,
        "longitude": -90.0412754461111
      }
    },
    {
      "number": 32027,
      "class": "Bus",
      "name": "MEMPHIS 17 1",
      "init": {
        "Vr": 0.4499867605141844,
        "Vi": -0.866910195113153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9414938996171,
        "longitude": -89.9438367083896
      }
    },
    {
      "number": 32028,
      "class": "Bus",
      "name": "MEMPHIS 17 2",
      "init": {
        "Vr": 0.4502544131722858,
        "Vi": -0.8668803655970163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9414938996171,
        "longitude": -89.9438367083896
      }
    },
    {
      "number": 32029,
      "class": "Bus",
      "name": "MEMPHIS 18 1",
      "init": {
        "Vr": 0.42922027016680375,
        "Vi": -0.8896992101257536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32030,
      "class": "Bus",
      "name": "MEMPHIS 18 2",
      "init": {
        "Vr": 0.4292202701668038,
        "Vi": -0.8896992101257536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32031,
      "class": "Bus",
      "name": "MEMPHIS 18 3",
      "init": {
        "Vr": 0.4292202701668038,
        "Vi": -0.8896992101257536
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32032,
      "class": "Bus",
      "name": "MEMPHIS 18 4",
      "init": {
        "Vr": 0.42922027016680386,
        "Vi": -0.8896992101257535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32033,
      "class": "Bus",
      "name": "MEMPHIS 18 5",
      "init": {
        "Vr": 0.4287776499713588,
        "Vi": -0.88963001173661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32034,
      "class": "Bus",
      "name": "MEMPHIS 18 7",
      "init": {
        "Vr": 0.4297550908641706,
        "Vi": -0.889765824566047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0465008936972,
        "longitude": -89.8340381170868
      }
    },
    {
      "number": 32035,
      "class": "Bus",
      "name": "MEMPHIS 19 1",
      "init": {
        "Vr": 0.45445387161657874,
        "Vi": -0.8740201966425782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0650810631217,
        "longitude": -89.8919200947247
      }
    },
    {
      "number": 32036,
      "class": "Bus",
      "name": "MEMPHIS 20 1",
      "init": {
        "Vr": 0.4288694060635313,
        "Vi": -0.8884980078302813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1226265208521,
        "longitude": -89.9054045412494
      }
    },
    {
      "number": 32037,
      "class": "Bus",
      "name": "MEMPHIS 21 1",
      "init": {
        "Vr": 0.5304088738107462,
        "Vi": -0.8624336390244985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0500747134868,
        "longitude": -90.0756819073721
      }
    },
    {
      "number": 32038,
      "class": "Bus",
      "name": "MEMPHIS 21 2",
      "init": {
        "Vr": 0.5294292229034797,
        "Vi": -0.8621282202140955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0500747134868,
        "longitude": -90.0756819073721
      }
    },
    {
      "number": 32039,
      "class": "Bus",
      "name": "MEMPHIS 22 1",
      "init": {
        "Vr": 0.5011510092820674,
        "Vi": -0.8582775136189004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0382559449767,
        "longitude": -90.0130991926733
      }
    },
    {
      "number": 32040,
      "class": "Bus",
      "name": "MEMPHIS 22 2",
      "init": {
        "Vr": 0.5883095776632777,
        "Vi": -0.8547906812663354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0382559449767,
        "longitude": -90.0130991926733
      }
    },
    {
      "number": 32041,
      "class": "Bus",
      "name": "MEMPHIS 22 3",
      "init": {
        "Vr": 0.5007190577086523,
        "Vi": -0.8583437132560009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0382559449767,
        "longitude": -90.0130991926733
      }
    },
    {
      "number": 32042,
      "class": "Bus",
      "name": "MEMPHIS 23 1",
      "init": {
        "Vr": 0.45955810490078536,
        "Vi": -0.865344596744101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.969664354142,
        "longitude": -89.9997580463545
      }
    },
    {
      "number": 32043,
      "class": "Bus",
      "name": "MEMPHIS 23 2",
      "init": {
        "Vr": 0.590784865306122,
        "Vi": -0.8428612071085663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.969664354142,
        "longitude": -89.9997580463545
      }
    },
    {
      "number": 32044,
      "class": "Bus",
      "name": "MEMPHIS 23 3",
      "init": {
        "Vr": 0.5251318454474923,
        "Vi": -0.8541096924374527
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.969664354142,
        "longitude": -89.9997580463545
      }
    },
    {
      "number": 32045,
      "class": "Bus",
      "name": "MEMPHIS 23 4",
      "init": {
        "Vr": 0.5251318454474923,
        "Vi": -0.8541096924374528
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.969664354142,
        "longitude": -89.9997580463545
      }
    },
    {
      "number": 32046,
      "class": "Bus",
      "name": "MEMPHIS 23 5",
      "init": {
        "Vr": 0.45912220722279395,
        "Vi": -0.8652649135406077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.969664354142,
        "longitude": -89.9997580463545
      }
    },
    {
      "number": 32047,
      "class": "Bus",
      "name": "MEMPHIS 24 1",
      "init": {
        "Vr": 0.48253287770191255,
        "Vi": -0.8655669096247091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.051207010607,
        "longitude": -89.9788980367305
      }
    },
    {
      "number": 32048,
      "class": "Bus",
      "name": "MEMPHIS 25 1",
      "init": {
        "Vr": 0.4235412530558797,
        "Vi": -0.8925978567640148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1029769498591,
        "longitude": -89.9027960167016
      }
    },
    {
      "number": 32049,
      "class": "Bus",
      "name": "MEMPHIS 26 1",
      "init": {
        "Vr": 0.4739261229862659,
        "Vi": -0.8634193361806762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.996748928221,
        "longitude": -89.9715378310204
      }
    },
    {
      "number": 32050,
      "class": "Bus",
      "name": "MEMPHIS 27 1",
      "init": {
        "Vr": 0.44123398115607015,
        "Vi": -0.868815213362249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.966135929404,
        "longitude": -89.9293021179015
      }
    },
    {
      "number": 32051,
      "class": "Bus",
      "name": "MEMPHIS 28 1",
      "init": {
        "Vr": 0.4505227399543513,
        "Vi": -0.8661607012201884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9198323417422,
        "longitude": -89.9734154424281
      }
    },
    {
      "number": 32052,
      "class": "Bus",
      "name": "MEMPHIS 29 1",
      "init": {
        "Vr": 0.43781143874280265,
        "Vi": -0.8729734411068579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0146364770767,
        "longitude": -89.8779039571732
      }
    },
    {
      "number": 32053,
      "class": "Bus",
      "name": "MEMPHIS 29 2",
      "init": {
        "Vr": 0.43712015995430836,
        "Vi": -0.8729265526530943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0146364770767,
        "longitude": -89.8779039571732
      }
    },
    {
      "number": 32054,
      "class": "Bus",
      "name": "MEMPHIS 30 1",
      "init": {
        "Vr": 0.45689673946046977,
        "Vi": -0.8755740409780832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1080823146057,
        "longitude": -89.9688186262977
      }
    },
    {
      "number": 32055,
      "class": "Bus",
      "name": "MEMPHIS 31 1",
      "init": {
        "Vr": 0.4844634860929397,
        "Vi": -0.8623712847174937
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0230245635897,
        "longitude": -89.9570616634747
      }
    },
    {
      "number": 32056,
      "class": "Bus",
      "name": "MEMPHIS 32 1",
      "init": {
        "Vr": 0.4256358839818092,
        "Vi": -0.9053576153919306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1319208995215,
        "longitude": -89.8555430769505
      }
    },
    {
      "number": 32057,
      "class": "Bus",
      "name": "MEMPHIS 33 1",
      "init": {
        "Vr": 0.44609895448348563,
        "Vi": -0.8929520040544217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.203975516168,
        "longitude": -89.9705159299921
      }
    },
    {
      "number": 32058,
      "class": "Bus",
      "name": "MEMPHIS 34 1",
      "init": {
        "Vr": 0.44969459089210506,
        "Vi": -0.876149034291109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9942219613283,
        "longitude": -89.7531722231478
      }
    },
    {
      "number": 32059,
      "class": "Bus",
      "name": "MEMPHIS 34 2",
      "init": {
        "Vr": 0.5557264548066972,
        "Vi": -0.8738842446278755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9942219613283,
        "longitude": -89.7531722231478
      }
    },
    {
      "number": 32060,
      "class": "Bus",
      "name": "MEMPHIS 34 3",
      "init": {
        "Vr": 0.4493593821717242,
        "Vi": -0.8761726063888283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9942219613283,
        "longitude": -89.7531722231478
      }
    },
    {
      "number": 32061,
      "class": "Bus",
      "name": "MEMPHIS 35 1",
      "init": {
        "Vr": 0.4222982953602798,
        "Vi": -0.8940402991392479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9670185228173,
        "longitude": -89.6937719555764
      }
    },
    {
      "number": 32062,
      "class": "Bus",
      "name": "MEMPHIS 36 1",
      "init": {
        "Vr": 0.6410348057561623,
        "Vi": -0.8174723978436538
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.053786247667,
        "longitude": -89.7550113026373
      }
    },
    {
      "number": 32063,
      "class": "Bus",
      "name": "MEMPHIS 37 1",
      "init": {
        "Vr": 0.4459599620955338,
        "Vi": -0.8772150133570874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.056741155118,
        "longitude": -89.8700279827133
      }
    },
    {
      "number": 32064,
      "class": "Bus",
      "name": "MEMPHIS 38 1",
      "init": {
        "Vr": 0.4798231927363233,
        "Vi": -0.8868226179870422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2593741298206,
        "longitude": -90.0037401542487
      }
    },
    {
      "number": 32065,
      "class": "Bus",
      "name": "MEMPHIS 39 1",
      "init": {
        "Vr": 0.425406083560416,
        "Vi": -0.8997898752925737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2008134133824,
        "longitude": -89.9021248477114
      }
    },
    {
      "number": 32066,
      "class": "Bus",
      "name": "MEMPHIS 40 1",
      "init": {
        "Vr": 0.43442340406146085,
        "Vi": -0.8455742759076268
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2950241651517,
        "longitude": -90.0426934803295
      }
    },
    {
      "number": 32067,
      "class": "Bus",
      "name": "MEMPHIS 40 2",
      "init": {
        "Vr": 0.4340734003358074,
        "Vi": -0.845591980309932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2950241651517,
        "longitude": -90.0426934803295
      }
    },
    {
      "number": 32068,
      "class": "Bus",
      "name": "MEMPHIS 41 1",
      "init": {
        "Vr": 0.47105937418571114,
        "Vi": -0.8731790859643297
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1328307242785,
        "longitude": -90.0215890934677
      }
    },
    {
      "number": 32069,
      "class": "Bus",
      "name": "MEMPHIS 41 2",
      "init": {
        "Vr": 0.47039057930247635,
        "Vi": -0.8732879436768796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1328307242785,
        "longitude": -90.0215890934677
      }
    },
    {
      "number": 32070,
      "class": "Bus",
      "name": "MEMPHIS 42 1",
      "init": {
        "Vr": 0.4514359377193288,
        "Vi": -0.8857239933196384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.191991477814,
        "longitude": -90.0228403268082
      }
    },
    {
      "number": 32071,
      "class": "Bus",
      "name": "MEMPHIS 42 2",
      "init": {
        "Vr": 0.4506470334446674,
        "Vi": -0.8857969174667293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.191991477814,
        "longitude": -90.0228403268082
      }
    },
    {
      "number": 32072,
      "class": "Bus",
      "name": "MEMPHIS 43 1",
      "init": {
        "Vr": 0.43846244599014333,
        "Vi": -0.8898562494836243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689118602898,
        "longitude": -89.9157001380027
      }
    },
    {
      "number": 32073,
      "class": "Bus",
      "name": "MEMPHIS 43 2",
      "init": {
        "Vr": 0.43772860240947886,
        "Vi": -0.8897833939744662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1689118602898,
        "longitude": -89.9157001380027
      }
    },
    {
      "number": 32074,
      "class": "Bus",
      "name": "MEMPHIS 44 1",
      "init": {
        "Vr": 0.4595116023575045,
        "Vi": -0.8914622187890805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2400019431445,
        "longitude": -89.9724088083713
      }
    },
    {
      "number": 32075,
      "class": "Bus",
      "name": "MEMPHIS 45 1",
      "init": {
        "Vr": 0.4476752638244469,
        "Vi": -0.8961994640393075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394440458813,
        "longitude": -89.9305181021843
      }
    },
    {
      "number": 32076,
      "class": "Bus",
      "name": "MEMPHIS 45 2",
      "init": {
        "Vr": 0.4486288156649428,
        "Vi": -0.8962064662961282
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2394440458813,
        "longitude": -89.9305181021843
      }
    },
    {
      "number": 32077,
      "class": "Bus",
      "name": "MEMPHIS 46 1",
      "init": {
        "Vr": 0.4505961477751566,
        "Vi": -0.8994476951529717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2947803949877,
        "longitude": -89.8144478327491
      }
    },
    {
      "number": 32078,
      "class": "Bus",
      "name": "MEMPHIS 46 2",
      "init": {
        "Vr": 0.45081912990977036,
        "Vi": -0.8995414457453816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2947803949877,
        "longitude": -89.8144478327491
      }
    },
    {
      "number": 32079,
      "class": "Bus",
      "name": "MEMPHIS 47 1",
      "init": {
        "Vr": 0.41819753425003703,
        "Vi": -0.9315024245505888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1467076059427,
        "longitude": -89.7489704605579
      }
    },
    {
      "number": 32080,
      "class": "Bus",
      "name": "MEMPHIS 48 1",
      "init": {
        "Vr": 0.4220604960243287,
        "Vi": -0.9189690483813734
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2249833205046,
        "longitude": -89.7925589062996
      }
    },
    {
      "number": 32081,
      "class": "Bus",
      "name": "MEMPHIS 49 1",
      "init": {
        "Vr": 0.4252924138088709,
        "Vi": -0.929675890508716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1657394099469,
        "longitude": -89.8324041671852
      }
    },
    {
      "number": 32082,
      "class": "Bus",
      "name": "MEMPHIS 50 1",
      "init": {
        "Vr": 0.630398174015159,
        "Vi": -0.8254502734945093
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2553890657804,
        "longitude": -89.8564459888682
      }
    },
    {
      "number": 32083,
      "class": "Bus",
      "name": "MEMPHIS 51 1",
      "init": {
        "Vr": 0.4395957270531495,
        "Vi": -0.9047269274312952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.292115401202,
        "longitude": -89.761366448443
      }
    },
    {
      "number": 32084,
      "class": "Bus",
      "name": "MEMPHIS 51 2",
      "init": {
        "Vr": 0.4392882590982179,
        "Vi": -0.9046303718909894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.292115401202,
        "longitude": -89.761366448443
      }
    },
    {
      "number": 32085,
      "class": "Bus",
      "name": "MILLINGTON 3 1",
      "init": {
        "Vr": 0.42397714978503825,
        "Vi": -0.8551816019357057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3509131536338,
        "longitude": -89.9844226797204
      }
    },
    {
      "number": 32086,
      "class": "Bus",
      "name": "MILLINGTON 4 1",
      "init": {
        "Vr": 0.42924725037257966,
        "Vi": -0.8645972732625721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3790768908785,
        "longitude": -89.8826106444849
      }
    },
    {
      "number": 32087,
      "class": "Bus",
      "name": "MILLINGTON 4 2",
      "init": {
        "Vr": 0.42953677072537905,
        "Vi": -0.8646606574043735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3790768908785,
        "longitude": -89.8826106444849
      }
    },
    {
      "number": 32088,
      "class": "Bus",
      "name": "MILLINGTON 5 1",
      "init": {
        "Vr": 0.4228031939133253,
        "Vi": -0.8583663494891957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.3604110470307,
        "longitude": -89.9484492608042
      }
    },
    {
      "number": 32089,
      "class": "Bus",
      "name": "CARTHAGE 15 1",
      "init": {
        "Vr": -0.10115269461465241,
        "Vi": -1.0302286485407954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2296285087107,
        "longitude": -85.9005327648157
      }
    },
    {
      "number": 32090,
      "class": "Bus",
      "name": "CARTHAGE 16 1",
      "init": {
        "Vr": -0.07991904976108632,
        "Vi": -1.0371392849198902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.23753250943,
        "longitude": -86.0052720732753
      }
    },
    {
      "number": 32091,
      "class": "Bus",
      "name": "GORDONSVILLE 6 1",
      "init": {
        "Vr": -0.08759220006616387,
        "Vi": -1.0345899302025026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1720386125841,
        "longitude": -86.0108278100125
      }
    },
    {
      "number": 32092,
      "class": "Bus",
      "name": "GORDONSVILLE 6 2",
      "init": {
        "Vr": -0.08742332600994628,
        "Vi": -1.034696922378401
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1720386125841,
        "longitude": -86.0108278100125
      }
    },
    {
      "number": 32093,
      "class": "Bus",
      "name": "LEBANON 22 1",
      "init": {
        "Vr": -0.106432356750055,
        "Vi": -1.0031149398836967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2173721231942,
        "longitude": -86.2599359498772
      }
    },
    {
      "number": 32094,
      "class": "Bus",
      "name": "LEBANON 23 1",
      "init": {
        "Vr": -0.07876011384793653,
        "Vi": -1.0133998517673675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1679912804087,
        "longitude": -86.3231435210677
      }
    },
    {
      "number": 32095,
      "class": "Bus",
      "name": "LEBANON 24 1",
      "init": {
        "Vr": -0.09447523636940033,
        "Vi": -1.0094518619935366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3273637144869,
        "longitude": -86.2089469056598
      }
    },
    {
      "number": 32096,
      "class": "Bus",
      "name": "LEBANON 25 1",
      "init": {
        "Vr": -0.09990094813464064,
        "Vi": -1.004732493430924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2411135711571,
        "longitude": -86.2651669092976
      }
    },
    {
      "number": 32097,
      "class": "Bus",
      "name": "LEBANON 25 2",
      "init": {
        "Vr": -0.10020844788765075,
        "Vi": -1.0044036500321434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2411135711571,
        "longitude": -86.2651669092976
      }
    },
    {
      "number": 32098,
      "class": "Bus",
      "name": "LEBANON 26 1",
      "init": {
        "Vr": -0.06113438225648319,
        "Vi": -1.0238523307419547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32099,
      "class": "Bus",
      "name": "LEBANON 26 2",
      "init": {
        "Vr": -0.07592869071124386,
        "Vi": -1.0179032420879266
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32100,
      "class": "Bus",
      "name": "LEBANON 26 3",
      "init": {
        "Vr": -0.060475399326428154,
        "Vi": -1.0241173210216683
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32101,
      "class": "Bus",
      "name": "LEBANON 26 4",
      "init": {
        "Vr": -0.06047539932642815,
        "Vi": -1.0241173210216683
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32102,
      "class": "Bus",
      "name": "LEBANON 26 5",
      "init": {
        "Vr": -0.06100082436211184,
        "Vi": -1.0239353175161001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32103,
      "class": "Bus",
      "name": "LEBANON 26 7",
      "init": {
        "Vr": -0.06113438225648319,
        "Vi": -1.0238523307419547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1045843781391,
        "longitude": -86.3132162238027
      }
    },
    {
      "number": 32104,
      "class": "Bus",
      "name": "LEBANON 27 1",
      "init": {
        "Vr": -0.09483954010072694,
        "Vi": -1.006708997804713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2302685604568,
        "longitude": -86.3112015554328
      }
    },
    {
      "number": 32105,
      "class": "Bus",
      "name": "LEBANON 27 2",
      "init": {
        "Vr": -0.09499057352490636,
        "Vi": -1.0066176765454198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2302685604568,
        "longitude": -86.3112015554328
      }
    },
    {
      "number": 32106,
      "class": "Bus",
      "name": "LEBANON 28 1",
      "init": {
        "Vr": -0.050889185632156816,
        "Vi": -1.0286638264602956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1148067951705,
        "longitude": -86.3762351883758
      }
    },
    {
      "number": 32107,
      "class": "Bus",
      "name": "WATERTOWN 14 1",
      "init": {
        "Vr": -0.13071309169724046,
        "Vi": -1.0039080047246636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0489848092629,
        "longitude": -86.2061667045917
      }
    },
    {
      "number": 32108,
      "class": "Bus",
      "name": "BIG ROCK 2 1",
      "init": {
        "Vr": 0.14242435089113448,
        "Vi": -1.0043242189521586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6294356588541,
        "longitude": -87.872265936335
      }
    },
    {
      "number": 32109,
      "class": "Bus",
      "name": "DOVER 24 1",
      "init": {
        "Vr": 0.09868220666959761,
        "Vi": -1.0297000749436134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4112587066633,
        "longitude": -87.8145398044262
      }
    },
    {
      "number": 32110,
      "class": "Bus",
      "name": "DOVER 24 2",
      "init": {
        "Vr": 0.09883230552309288,
        "Vi": -1.0297494209153855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4112587066633,
        "longitude": -87.8145398044262
      }
    },
    {
      "number": 32111,
      "class": "Bus",
      "name": "DOVER 25 1",
      "init": {
        "Vr": 0.15181634276751596,
        "Vi": -1.002319000109217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4089525442553,
        "longitude": -87.952108773187
      }
    },
    {
      "number": 32112,
      "class": "Bus",
      "name": "DOVER 25 2",
      "init": {
        "Vr": 0.15159932253061661,
        "Vi": -1.0022318867912494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4089525442553,
        "longitude": -87.952108773187
      }
    },
    {
      "number": 32113,
      "class": "Bus",
      "name": "BLOUNTVILLE 1",
      "init": {
        "Vr": -0.5851965617161085,
        "Vi": -0.83589987033712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4920174885212,
        "longitude": -82.3525954289615
      }
    },
    {
      "number": 32114,
      "class": "Bus",
      "name": "BLUFF CITY 1 1",
      "init": {
        "Vr": -0.6189300438435912,
        "Vi": -0.8266270730206831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5358438448507,
        "longitude": -82.168318377604
      }
    },
    {
      "number": 32115,
      "class": "Bus",
      "name": "BLUFF CITY 2 1",
      "init": {
        "Vr": -0.6068119210278833,
        "Vi": -0.8246188992998883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4595145444268,
        "longitude": -82.2593105539225
      }
    },
    {
      "number": 32116,
      "class": "Bus",
      "name": "BRISTOL 28 1",
      "init": {
        "Vr": -0.5547272263003851,
        "Vi": -0.8818188796928222
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5714182701946,
        "longitude": -82.0954767446486
      }
    },
    {
      "number": 32117,
      "class": "Bus",
      "name": "BRISTOL 28 2",
      "init": {
        "Vr": -0.5967906760749355,
        "Vi": -0.8566239947690678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5714182701946,
        "longitude": -82.0954767446486
      }
    },
    {
      "number": 32118,
      "class": "Bus",
      "name": "BRISTOL 28 3",
      "init": {
        "Vr": -0.5548786601095002,
        "Vi": -0.881483519064805
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5714182701946,
        "longitude": -82.0954767446486
      }
    },
    {
      "number": 32119,
      "class": "Bus",
      "name": "BRISTOL 29 1",
      "init": {
        "Vr": -0.6151704389447114,
        "Vi": -0.8307141638474639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6252390344953,
        "longitude": -82.1519126406865
      }
    },
    {
      "number": 32120,
      "class": "Bus",
      "name": "BRISTOL 30 1",
      "init": {
        "Vr": -0.6366356502368101,
        "Vi": -0.8115171381841757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6998883863055,
        "longitude": -81.9920057435045
      }
    },
    {
      "number": 32121,
      "class": "Bus",
      "name": "BRISTOL 31 1",
      "init": {
        "Vr": -0.6176100428488558,
        "Vi": -0.8230537349699125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5873429636646,
        "longitude": -82.232199773749
      }
    },
    {
      "number": 32122,
      "class": "Bus",
      "name": "JONESBOROUGH 1 1",
      "init": {
        "Vr": -0.5290047490358971,
        "Vi": -0.8580457609705708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.251997000667,
        "longitude": -82.5554915295293
      }
    },
    {
      "number": 32123,
      "class": "Bus",
      "name": "JONESBOROUGH 1 2",
      "init": {
        "Vr": -0.5292463690637784,
        "Vi": -0.8576849779672808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.251997000667,
        "longitude": -82.5554915295293
      }
    },
    {
      "number": 32124,
      "class": "Bus",
      "name": "JONESBOROUGH 2 1",
      "init": {
        "Vr": -0.5326705667119543,
        "Vi": -0.8532632781506301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2292505313605,
        "longitude": -82.4592154385969
      }
    },
    {
      "number": 32125,
      "class": "Bus",
      "name": "JONESBOROUGH 3 1",
      "init": {
        "Vr": -0.5033994336388123,
        "Vi": -0.9121147865946141
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2312621341978,
        "longitude": -82.5686737123256
      }
    },
    {
      "number": 32126,
      "class": "Bus",
      "name": "JONESBOROUGH 3 2",
      "init": {
        "Vr": -0.5036082600245969,
        "Vi": -0.9117369197354134
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2312621341978,
        "longitude": -82.5686737123256
      }
    },
    {
      "number": 32127,
      "class": "Bus",
      "name": "JONESBOROUGH 4 1",
      "init": {
        "Vr": -0.533669636119789,
        "Vi": -0.8657016626685131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3003024332119,
        "longitude": -82.4585973337077
      }
    },
    {
      "number": 32128,
      "class": "Bus",
      "name": "KINGSPORT 5 1",
      "init": {
        "Vr": -0.5728581801499344,
        "Vi": -0.8436794112729921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4939783802946,
        "longitude": -82.4070086871558
      }
    },
    {
      "number": 32129,
      "class": "Bus",
      "name": "KINGSPORT 6 1",
      "init": {
        "Vr": -0.5520168646713284,
        "Vi": -0.8647669985605451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4768108091404,
        "longitude": -82.4907088409179
      }
    },
    {
      "number": 32130,
      "class": "Bus",
      "name": "KINGSPORT 7 1",
      "init": {
        "Vr": -0.5781246881230591,
        "Vi": -0.8311312562257135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4498567092913,
        "longitude": -82.4226440012453
      }
    },
    {
      "number": 32131,
      "class": "Bus",
      "name": "KINGSPORT 7 2",
      "init": {
        "Vr": -0.5782789222858115,
        "Vi": -0.8309247621499266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4498567092913,
        "longitude": -82.4226440012453
      }
    },
    {
      "number": 32132,
      "class": "Bus",
      "name": "KINGSPORT 8 1",
      "init": {
        "Vr": -0.5603887536706803,
        "Vi": -0.8661527490747055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5619516026608,
        "longitude": -82.5148895644074
      }
    },
    {
      "number": 32133,
      "class": "Bus",
      "name": "KINGSPORT 9 1",
      "init": {
        "Vr": -0.5662027059232511,
        "Vi": -0.8733666617816673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6225811518961,
        "longitude": -82.5497831306506
      }
    },
    {
      "number": 32134,
      "class": "Bus",
      "name": "GALLATIN 1 1",
      "init": {
        "Vr": -0.11145484837462592,
        "Vi": -1.0066413633157698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4009869591995,
        "longitude": -86.4296905625173
      }
    },
    {
      "number": 32135,
      "class": "Bus",
      "name": "GALLATIN 1 2",
      "init": {
        "Vr": -0.11179208114853449,
        "Vi": -1.0064604787151186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4009869591995,
        "longitude": -86.4296905625173
      }
    },
    {
      "number": 32136,
      "class": "Bus",
      "name": "GALLATIN 2 1",
      "init": {
        "Vr": -0.13215623485588043,
        "Vi": -1.0155185465519274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.45430982272,
        "longitude": -86.5328357219104
      }
    },
    {
      "number": 32137,
      "class": "Bus",
      "name": "GALLATIN 2 2",
      "init": {
        "Vr": -0.13250520449561243,
        "Vi": -1.0152040819459933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.45430982272,
        "longitude": -86.5328357219104
      }
    },
    {
      "number": 32138,
      "class": "Bus",
      "name": "GALLATIN 3 1",
      "init": {
        "Vr": -0.12150431622603376,
        "Vi": -1.007528025159849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4463064721712,
        "longitude": -86.4468318513636
      }
    },
    {
      "number": 32139,
      "class": "Bus",
      "name": "GALLATIN 4 1",
      "init": {
        "Vr": -0.09794711459560079,
        "Vi": -1.0075371173247722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3601073778184,
        "longitude": -86.4176537084812
      }
    },
    {
      "number": 32140,
      "class": "Bus",
      "name": "GALLATIN 4 2",
      "init": {
        "Vr": -0.09830267012103368,
        "Vi": -1.0071862396734343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3601073778184,
        "longitude": -86.4176537084812
      }
    },
    {
      "number": 32141,
      "class": "Bus",
      "name": "HENDERSONVILLE 9 1",
      "init": {
        "Vr": -0.05365039925736073,
        "Vi": -1.0236441584490026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3477691632122,
        "longitude": -86.4898252757034
      }
    },
    {
      "number": 32142,
      "class": "Bus",
      "name": "HENDERSONVILLE 10 1",
      "init": {
        "Vr": -0.06308956744069585,
        "Vi": -1.0178414075351208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3523631649866,
        "longitude": -86.6455098438118
      }
    },
    {
      "number": 32143,
      "class": "Bus",
      "name": "HENDERSONVILLE 11 1",
      "init": {
        "Vr": -0.0555422590591534,
        "Vi": -1.0224152888385134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3567417996412,
        "longitude": -86.6000954953201
      }
    },
    {
      "number": 32144,
      "class": "Bus",
      "name": "HENDERSONVILLE 12 1",
      "init": {
        "Vr": -0.09062634337637344,
        "Vi": -1.0142780000389973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3982715390451,
        "longitude": -86.6875618874105
      }
    },
    {
      "number": 32145,
      "class": "Bus",
      "name": "HENDERSONVILLE 12 2",
      "init": {
        "Vr": -0.09106041637839864,
        "Vi": -1.0140093264712255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3982715390451,
        "longitude": -86.6875618874105
      }
    },
    {
      "number": 32146,
      "class": "Bus",
      "name": "HENDERSONVILLE 13 1",
      "init": {
        "Vr": -0.07661378732095725,
        "Vi": -1.0153732105309083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3809286786438,
        "longitude": -86.6572608198749
      }
    },
    {
      "number": 32147,
      "class": "Bus",
      "name": "COVINGTON 15 1",
      "init": {
        "Vr": 0.44794574075219384,
        "Vi": -0.9264652638860356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4789019931088,
        "longitude": -89.5368656517247
      }
    },
    {
      "number": 32148,
      "class": "Bus",
      "name": "COVINGTON 16 1",
      "init": {
        "Vr": 0.5176020807395177,
        "Vi": -0.8827647547919111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6397906191386,
        "longitude": -89.5278572480341
      }
    },
    {
      "number": 32149,
      "class": "Bus",
      "name": "COVINGTON 17 1",
      "init": {
        "Vr": 0.4792519996456453,
        "Vi": -0.8976331071152854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4992162579438,
        "longitude": -89.6633457545
      }
    },
    {
      "number": 32150,
      "class": "Bus",
      "name": "COVINGTON 17 2",
      "init": {
        "Vr": 0.47893872047784686,
        "Vi": -0.8976174786125277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4992162579438,
        "longitude": -89.6633457545
      }
    },
    {
      "number": 32151,
      "class": "Bus",
      "name": "DRUMMONDS 1",
      "init": {
        "Vr": 0.4530199710829385,
        "Vi": -0.8783739733299954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32152,
      "class": "Bus",
      "name": "DRUMMONDS 2",
      "init": {
        "Vr": 0.4530199710829385,
        "Vi": -0.8783739733299953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32153,
      "class": "Bus",
      "name": "DRUMMONDS 3",
      "init": {
        "Vr": 0.4530199710829385,
        "Vi": -0.8783739733299953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32154,
      "class": "Bus",
      "name": "DRUMMONDS 4",
      "init": {
        "Vr": 0.45301997108293846,
        "Vi": -0.8783739733299954
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32155,
      "class": "Bus",
      "name": "DRUMMONDS 5",
      "init": {
        "Vr": 0.45285176076604894,
        "Vi": -0.8783945933245916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32156,
      "class": "Bus",
      "name": "DRUMMONDS 7",
      "init": {
        "Vr": 0.4531803374405503,
        "Vi": -0.8783596438275649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4523233753932,
        "longitude": -89.8626146690854
      }
    },
    {
      "number": 32157,
      "class": "Bus",
      "name": "ERWIN 4 1",
      "init": {
        "Vr": -0.5205250263863551,
        "Vi": -0.8615969594586221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1699815883958,
        "longitude": -82.5279599937417
      }
    },
    {
      "number": 32158,
      "class": "Bus",
      "name": "ERWIN 5 1",
      "init": {
        "Vr": -0.4915928080813588,
        "Vi": -0.8748491026852815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0824407308425,
        "longitude": -82.4946638540284
      }
    },
    {
      "number": 32159,
      "class": "Bus",
      "name": "ERWIN 5 2",
      "init": {
        "Vr": -0.4914727889089569,
        "Vi": -0.8750702637329877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0824407308425,
        "longitude": -82.4946638540284
      }
    },
    {
      "number": 32160,
      "class": "Bus",
      "name": "ERWIN 6 1",
      "init": {
        "Vr": -0.46130354806641155,
        "Vi": -0.8906424954481174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0545294790928,
        "longitude": -82.5760730535896
      }
    },
    {
      "number": 32161,
      "class": "Bus",
      "name": "JOHNSON CITY 12 1",
      "init": {
        "Vr": -0.5450610713878156,
        "Vi": -0.8703840263604222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.387369316643,
        "longitude": -82.579786329854
      }
    },
    {
      "number": 32162,
      "class": "Bus",
      "name": "JOHNSON CITY 12 2",
      "init": {
        "Vr": -0.5452672812601103,
        "Vi": -0.8701263184155938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.387369316643,
        "longitude": -82.579786329854
      }
    },
    {
      "number": 32163,
      "class": "Bus",
      "name": "JOHNSON CITY 13 1",
      "init": {
        "Vr": -0.5811622758519699,
        "Vi": -0.8221352911884793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3991508889578,
        "longitude": -82.418073958777
      }
    },
    {
      "number": 32164,
      "class": "Bus",
      "name": "JOHNSON CITY 14 1",
      "init": {
        "Vr": -0.5567837729992935,
        "Vi": -0.8365023983599075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32165,
      "class": "Bus",
      "name": "JOHNSON CITY 14 2",
      "init": {
        "Vr": -0.5567837729992934,
        "Vi": -0.8365023983599075
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32166,
      "class": "Bus",
      "name": "JOHNSON CITY 14 3",
      "init": {
        "Vr": -0.5567837729992934,
        "Vi": -0.8365023983599075
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32167,
      "class": "Bus",
      "name": "JOHNSON CITY 14 4",
      "init": {
        "Vr": -0.5567837729992935,
        "Vi": -0.8365023983599075
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32168,
      "class": "Bus",
      "name": "JOHNSON CITY 14 5",
      "init": {
        "Vr": -0.5567159650939528,
        "Vi": -0.8366896517248176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32169,
      "class": "Bus",
      "name": "JOHNSON CITY 14 7",
      "init": {
        "Vr": -0.5568682772392474,
        "Vi": -0.8362946040593047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3289584939234,
        "longitude": -82.4833570455018
      }
    },
    {
      "number": 32170,
      "class": "Bus",
      "name": "COLLINWOOD 1",
      "init": {
        "Vr": 0.17670806668795142,
        "Vi": -1.004668220276097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1354724754009,
        "longitude": -87.8550055955577
      }
    },
    {
      "number": 32171,
      "class": "Bus",
      "name": "DRESDEN 2 1",
      "init": {
        "Vr": 0.3169167611276507,
        "Vi": -0.9813583276226957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3275820829861,
        "longitude": -88.6517812646981
      }
    },
    {
      "number": 32172,
      "class": "Bus",
      "name": "DRESDEN 2 2",
      "init": {
        "Vr": 0.3171032770641387,
        "Vi": -0.9813703632708719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3275820829861,
        "longitude": -88.6517812646981
      }
    },
    {
      "number": 32173,
      "class": "Bus",
      "name": "DRESDEN 3 1",
      "init": {
        "Vr": 0.36927718438150964,
        "Vi": -0.9721666893803926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2463402159065,
        "longitude": -88.6381582350741
      }
    },
    {
      "number": 32174,
      "class": "Bus",
      "name": "GREENFIELD 7 1",
      "init": {
        "Vr": 0.34834871519819194,
        "Vi": -0.9630917720278473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2082563276545,
        "longitude": -88.8788398294878
      }
    },
    {
      "number": 32175,
      "class": "Bus",
      "name": "GREENFIELD 7 2",
      "init": {
        "Vr": 0.3481738757853056,
        "Vi": -0.9630932402845171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2082563276545,
        "longitude": -88.8788398294878
      }
    },
    {
      "number": 32176,
      "class": "Bus",
      "name": "GREENFIELD 8 1",
      "init": {
        "Vr": 0.3116584762061471,
        "Vi": -0.9778791616930451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0967896808233,
        "longitude": -88.7256617846013
      }
    },
    {
      "number": 32177,
      "class": "Bus",
      "name": "MARTIN 2 1",
      "init": {
        "Vr": 0.30617154446647366,
        "Vi": -0.9784042967886954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4261694188303,
        "longitude": -88.875459382518
      }
    },
    {
      "number": 32178,
      "class": "Bus",
      "name": "MARTIN 3 1",
      "init": {
        "Vr": 0.31718969766039806,
        "Vi": -0.9740891995215311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.368274776223,
        "longitude": -88.8507806997283
      }
    },
    {
      "number": 32179,
      "class": "Bus",
      "name": "MARTIN 4 1",
      "init": {
        "Vr": 0.30888593132174,
        "Vi": -0.9798008016005373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3710188090682,
        "longitude": -88.760530057837
      }
    },
    {
      "number": 32180,
      "class": "Bus",
      "name": "QUEBECK 1",
      "init": {
        "Vr": -0.19273820930301694,
        "Vi": -0.9905867188708068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8272110080265,
        "longitude": -85.4854811533305
      }
    },
    {
      "number": 32181,
      "class": "Bus",
      "name": "FRANKLIN 42 1",
      "init": {
        "Vr": -0.11908837131515192,
        "Vi": -1.023358077345847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9499849306776,
        "longitude": -86.7009460677544
      }
    },
    {
      "number": 32182,
      "class": "Bus",
      "name": "FRANKLIN 43 1",
      "init": {
        "Vr": -0.06883579643216912,
        "Vi": -1.0190137211309975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8553529540598,
        "longitude": -86.7737049155803
      }
    },
    {
      "number": 32183,
      "class": "Bus",
      "name": "FRANKLIN 43 2",
      "init": {
        "Vr": -0.0690695713289562,
        "Vi": -1.0188429153022511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8553529540598,
        "longitude": -86.7737049155803
      }
    },
    {
      "number": 32184,
      "class": "Bus",
      "name": "FRANKLIN 44 1",
      "init": {
        "Vr": -0.12623117832629036,
        "Vi": -1.025106659021883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9243168432441,
        "longitude": -86.7527646772124
      }
    },
    {
      "number": 32185,
      "class": "Bus",
      "name": "FRANKLIN 44 2",
      "init": {
        "Vr": -0.12646341656227988,
        "Vi": -1.0249817032567055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9243168432441,
        "longitude": -86.7527646772124
      }
    },
    {
      "number": 32186,
      "class": "Bus",
      "name": "FRANKLIN 45 1",
      "init": {
        "Vr": -0.1049981852869486,
        "Vi": -1.0195995725193765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9381110485788,
        "longitude": -86.973637952186
      }
    },
    {
      "number": 32187,
      "class": "Bus",
      "name": "FRANKLIN 45 2",
      "init": {
        "Vr": -0.10484265589921357,
        "Vi": -1.0197066662216856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9381110485788,
        "longitude": -86.973637952186
      }
    },
    {
      "number": 32188,
      "class": "Bus",
      "name": "FRANKLIN 46 1",
      "init": {
        "Vr": -0.08967983049509322,
        "Vi": -1.0217988798222037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9777366705906,
        "longitude": -86.9805584716931
      }
    },
    {
      "number": 32189,
      "class": "Bus",
      "name": "FRANKLIN 47 1",
      "init": {
        "Vr": -0.07395599400313457,
        "Vi": -1.0176316426677436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9541923323319,
        "longitude": -86.8250927978824
      }
    },
    {
      "number": 32190,
      "class": "Bus",
      "name": "THOMPSONS STATION 1",
      "init": {
        "Vr": -0.1331189584062888,
        "Vi": -1.0170024101609816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7989168797264,
        "longitude": -86.912012515714
      }
    },
    {
      "number": 32191,
      "class": "Bus",
      "name": "THOMPSONS STATION 2",
      "init": {
        "Vr": -0.13324481990461629,
        "Vi": -1.0169039085600498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.7989168797264,
        "longitude": -86.912012515714
      }
    },
    {
      "number": 32192,
      "class": "Bus",
      "name": "NASHVILLE 36 1",
      "init": {
        "Vr": -0.025231181491778328,
        "Vi": -1.039422835923622
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1972769877336,
        "longitude": -86.6282583210764
      }
    },
    {
      "number": 32193,
      "class": "Bus",
      "name": "NASHVILLE 36 2",
      "init": {
        "Vr": 0.01011723107466696,
        "Vi": -1.0220801667715234
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1972769877336,
        "longitude": -86.6282583210764
      }
    },
    {
      "number": 32194,
      "class": "Bus",
      "name": "NASHVILLE 36 3",
      "init": {
        "Vr": -0.025523287968156377,
        "Vi": -1.0392377454566422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1972769877336,
        "longitude": -86.6282583210764
      }
    },
    {
      "number": 32195,
      "class": "Bus",
      "name": "BROWNSVILLE 7 1",
      "init": {
        "Vr": 0.5830014642530759,
        "Vi": -0.8648457994753791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32196,
      "class": "Bus",
      "name": "BROWNSVILLE 7 2",
      "init": {
        "Vr": 0.6566298365081713,
        "Vi": -0.8230620184214036
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32197,
      "class": "Bus",
      "name": "BROWNSVILLE 7 3",
      "init": {
        "Vr": 0.6419819822802757,
        "Vi": -0.8324191752870478
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32198,
      "class": "Bus",
      "name": "BROWNSVILLE 7 4",
      "init": {
        "Vr": 0.6462883091846436,
        "Vi": -0.8268988132716758
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32199,
      "class": "Bus",
      "name": "BROWNSVILLE 7 5",
      "init": {
        "Vr": 0.5769221750673574,
        "Vi": -0.867072907893972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32200,
      "class": "Bus",
      "name": "BROWNSVILLE 7 7",
      "init": {
        "Vr": 0.5830014642530759,
        "Vi": -0.8648457994753791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6573291141864,
        "longitude": -89.3684989231275
      }
    },
    {
      "number": 32201,
      "class": "Bus",
      "name": "CHATTANOOGA 24 1",
      "init": {
        "Vr": 0.17550542173687966,
        "Vi": -1.0281278184799771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32202,
      "class": "Bus",
      "name": "CHATTANOOGA 24 2",
      "init": {
        "Vr": 0.22620852721682172,
        "Vi": -1.0263979760683024
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32203,
      "class": "Bus",
      "name": "CHATTANOOGA 24 3",
      "init": {
        "Vr": 0.29037772722611577,
        "Vi": -1.017161288662038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32204,
      "class": "Bus",
      "name": "CHATTANOOGA 24 4",
      "init": {
        "Vr": 0.2572703610332552,
        "Vi": -1.0231850951018977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32205,
      "class": "Bus",
      "name": "CHATTANOOGA 24 5",
      "init": {
        "Vr": 0.2698768257652994,
        "Vi": -1.0214341549611585
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32206,
      "class": "Bus",
      "name": "CHATTANOOGA 24 6",
      "init": {
        "Vr": 0.1565961880077489,
        "Vi": -1.026561321050726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32207,
      "class": "Bus",
      "name": "CHATTANOOGA 24 8",
      "init": {
        "Vr": 0.17550542173687966,
        "Vi": -1.0281278184799771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0374996987593,
        "longitude": -85.3564980153499
      }
    },
    {
      "number": 32208,
      "class": "Bus",
      "name": "CARTHAGE 17 1",
      "init": {
        "Vr": -0.0017298066104179388,
        "Vi": -1.039343919941375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32209,
      "class": "Bus",
      "name": "CARTHAGE 17 2",
      "init": {
        "Vr": -0.07468356080816235,
        "Vi": -1.039003727624371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32210,
      "class": "Bus",
      "name": "CARTHAGE 17 3",
      "init": {
        "Vr": 0.009256909099388535,
        "Vi": -1.0264582467024261
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32211,
      "class": "Bus",
      "name": "CARTHAGE 17 4",
      "init": {
        "Vr": 0.01514726896147106,
        "Vi": -1.0263882222787353
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32212,
      "class": "Bus",
      "name": "CARTHAGE 17 5",
      "init": {
        "Vr": 0.005904490942601243,
        "Vi": -1.040958009635915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32213,
      "class": "Bus",
      "name": "CARTHAGE 17 7",
      "init": {
        "Vr": -0.0017298066104179388,
        "Vi": -1.039343919941375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2863043969666,
        "longitude": -85.9723091348237
      }
    },
    {
      "number": 32214,
      "class": "Bus",
      "name": "NASHVILLE 37 1",
      "init": {
        "Vr": -0.06621876461825052,
        "Vi": -1.0296688007500956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2373843050552,
        "longitude": -86.683579858893
      }
    },
    {
      "number": 32215,
      "class": "Bus",
      "name": "NASHVILLE 37 2",
      "init": {
        "Vr": -0.06621876461825052,
        "Vi": -1.0296688007500956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2373843050552,
        "longitude": -86.683579858893
      }
    },
    {
      "number": 32216,
      "class": "Bus",
      "name": "NEWPORT 20 1",
      "init": {
        "Vr": -0.25572177076072516,
        "Vi": -1.0094574668490026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6976349069532,
        "longitude": -83.0741887840273
      }
    },
    {
      "number": 32217,
      "class": "Bus",
      "name": "NEWPORT 20 2",
      "init": {
        "Vr": -0.28140741588577045,
        "Vi": -1.0061454534852012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6976349069532,
        "longitude": -83.0741887840273
      }
    },
    {
      "number": 32218,
      "class": "Bus",
      "name": "NEWPORT 20 3",
      "init": {
        "Vr": -0.2539611122288008,
        "Vi": -1.0105201858022947
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6976349069532,
        "longitude": -83.0741887840273
      }
    },
    {
      "number": 32219,
      "class": "Bus",
      "name": "NEWPORT 20 5",
      "init": {
        "Vr": -0.25572177076072516,
        "Vi": -1.0094574668490026
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6976349069532,
        "longitude": -83.0741887840273
      }
    },
    {
      "number": 32220,
      "class": "Bus",
      "name": "MURFREESBORO 18 1",
      "init": {
        "Vr": -0.06803035052573317,
        "Vi": -1.0180893193503333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8232036511514,
        "longitude": -86.3708655116747
      }
    },
    {
      "number": 32221,
      "class": "Bus",
      "name": "MURFREESBORO 18 2",
      "init": {
        "Vr": -0.06803035052573317,
        "Vi": -1.0180893193503338
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8232036511514,
        "longitude": -86.3708655116747
      }
    },
    {
      "number": 32222,
      "class": "Bus",
      "name": "MURFREESBORO 18 3",
      "init": {
        "Vr": -0.06803035052573317,
        "Vi": -1.0180893193503333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8232036511514,
        "longitude": -86.3708655116747
      }
    },
    {
      "number": 32223,
      "class": "Bus",
      "name": "BROWNSVILLE 8 1",
      "init": {
        "Vr": 0.6128460328121794,
        "Vi": -0.8377730685147446
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32224,
      "class": "Bus",
      "name": "BROWNSVILLE 8 2",
      "init": {
        "Vr": 0.5751209155210928,
        "Vi": -0.8679653673968276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32225,
      "class": "Bus",
      "name": "BROWNSVILLE 8 3",
      "init": {
        "Vr": 0.642565440184017,
        "Vi": -0.8272641265341656
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32226,
      "class": "Bus",
      "name": "BROWNSVILLE 8 4",
      "init": {
        "Vr": 0.6602752344241238,
        "Vi": -0.8228541675259893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32227,
      "class": "Bus",
      "name": "BROWNSVILLE 8 5",
      "init": {
        "Vr": 0.6685479136732287,
        "Vi": -0.8064117850654148
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32228,
      "class": "Bus",
      "name": "BROWNSVILLE 8 6",
      "init": {
        "Vr": 0.6339756677737908,
        "Vi": -0.8282051779977065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32229,
      "class": "Bus",
      "name": "BROWNSVILLE 8 7",
      "init": {
        "Vr": 0.6463324290710767,
        "Vi": -0.827588155188815
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32230,
      "class": "Bus",
      "name": "BROWNSVILLE 8 8",
      "init": {
        "Vr": 0.66306937484082,
        "Vi": -0.8215707453461121
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32231,
      "class": "Bus",
      "name": "BROWNSVILLE 8 9",
      "init": {
        "Vr": 0.6015266836384073,
        "Vi": -0.8442215381230197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32232,
      "class": "Bus",
      "name": "BROWNSVILLE 8 11",
      "init": {
        "Vr": 0.6128460328121794,
        "Vi": -0.8377730685147446
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.6562813520683,
        "longitude": -89.3677828276
      }
    },
    {
      "number": 32233,
      "class": "Bus",
      "name": "MEMPHIS 52 1",
      "init": {
        "Vr": 0.5680575403881941,
        "Vi": -0.8670091471980653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32234,
      "class": "Bus",
      "name": "MEMPHIS 52 2",
      "init": {
        "Vr": 0.5462056727291458,
        "Vi": -0.8895916017721888
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32235,
      "class": "Bus",
      "name": "MEMPHIS 52 3",
      "init": {
        "Vr": 0.6505872216358494,
        "Vi": -0.8010200398014543
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32236,
      "class": "Bus",
      "name": "MEMPHIS 52 4",
      "init": {
        "Vr": 0.631573796324932,
        "Vi": -0.8136966284079091
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32237,
      "class": "Bus",
      "name": "MEMPHIS 52 5",
      "init": {
        "Vr": 0.6374657840165701,
        "Vi": -0.8065901488496695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32238,
      "class": "Bus",
      "name": "MEMPHIS 52 6",
      "init": {
        "Vr": 0.5578911430320624,
        "Vi": -0.8664391381672758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32239,
      "class": "Bus",
      "name": "MEMPHIS 52 8",
      "init": {
        "Vr": 0.5680575403881941,
        "Vi": -0.8670091471980653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0941793089731,
        "longitude": -90.1665080992129
      }
    },
    {
      "number": 32240,
      "class": "Bus",
      "name": "GLEASON 1 1",
      "init": {
        "Vr": 0.450883686905321,
        "Vi": -0.9405067065545584
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32241,
      "class": "Bus",
      "name": "GLEASON 1 2",
      "init": {
        "Vr": 0.37981043247442525,
        "Vi": -0.9710942009143642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32242,
      "class": "Bus",
      "name": "GLEASON 1 3",
      "init": {
        "Vr": 0.5028446787531607,
        "Vi": -0.9246099172756449
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32243,
      "class": "Bus",
      "name": "GLEASON 1 4",
      "init": {
        "Vr": 0.5201174174014209,
        "Vi": -0.934269514946408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32244,
      "class": "Bus",
      "name": "GLEASON 1 5",
      "init": {
        "Vr": 0.5022120443339881,
        "Vi": -0.9249536921385422
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32245,
      "class": "Bus",
      "name": "GLEASON 1 6",
      "init": {
        "Vr": 0.448399500846198,
        "Vi": -0.940260164244521
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32246,
      "class": "Bus",
      "name": "GLEASON 1 8",
      "init": {
        "Vr": 0.45088368690532094,
        "Vi": -0.9405067065545581
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2615231003243,
        "longitude": -88.6308997428097
      }
    },
    {
      "number": 32247,
      "class": "Bus",
      "name": "RELIANCE 1 1",
      "init": {
        "Vr": -0.1798525488848263,
        "Vi": -1.025348236171611
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1497537500025,
        "longitude": -84.2935993198402
      }
    },
    {
      "number": 32248,
      "class": "Bus",
      "name": "RELIANCE 1 2",
      "init": {
        "Vr": -0.1722432042002434,
        "Vi": -1.0242328922787645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1497537500025,
        "longitude": -84.2935993198402
      }
    },
    {
      "number": 32249,
      "class": "Bus",
      "name": "RELIANCE 1 3",
      "init": {
        "Vr": -0.18067129225261166,
        "Vi": -1.0251799165819016
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1497537500025,
        "longitude": -84.2935993198402
      }
    },
    {
      "number": 32250,
      "class": "Bus",
      "name": "RELIANCE 1 5",
      "init": {
        "Vr": -0.1798525488848263,
        "Vi": -1.025348236171611
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1497537500025,
        "longitude": -84.2935993198402
      }
    },
    {
      "number": 32251,
      "class": "Bus",
      "name": "CHATTANOOGA 25 1",
      "init": {
        "Vr": -0.01073332508553005,
        "Vi": -1.0013194073573233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0864536294314,
        "longitude": -85.0831320132836
      }
    },
    {
      "number": 32252,
      "class": "Bus",
      "name": "CHATTANOOGA 25 2",
      "init": {
        "Vr": -0.010831932244912456,
        "Vi": -1.0012954117805428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0864536294314,
        "longitude": -85.0831320132836
      }
    },
    {
      "number": 32253,
      "class": "Bus",
      "name": "ROCK ISLAND 1 1",
      "init": {
        "Vr": -0.16350679722275882,
        "Vi": -1.0020901340040982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8119749456667,
        "longitude": -85.6312862960674
      }
    },
    {
      "number": 32254,
      "class": "Bus",
      "name": "ROCK ISLAND 1 2",
      "init": {
        "Vr": -0.10261299375429767,
        "Vi": -1.0286476631458796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8119749456667,
        "longitude": -85.6312862960674
      }
    },
    {
      "number": 32255,
      "class": "Bus",
      "name": "ROCK ISLAND 1 3",
      "init": {
        "Vr": -0.16380841927741832,
        "Vi": -1.0018418159085931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8119749456667,
        "longitude": -85.6312862960674
      }
    },
    {
      "number": 32256,
      "class": "Bus",
      "name": "RUTLEDGE 3 1",
      "init": {
        "Vr": -0.31089029248578665,
        "Vi": -0.9800771512164687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1994916962781,
        "longitude": -83.5170720210967
      }
    },
    {
      "number": 32257,
      "class": "Bus",
      "name": "RUTLEDGE 3 2",
      "init": {
        "Vr": -0.35098930276337237,
        "Vi": -0.9779200277569485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1994916962781,
        "longitude": -83.5170720210967
      }
    },
    {
      "number": 32258,
      "class": "Bus",
      "name": "RUTLEDGE 3 3",
      "init": {
        "Vr": -0.3004614636749272,
        "Vi": -0.9872850567406687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1994916962781,
        "longitude": -83.5170720210967
      }
    },
    {
      "number": 32259,
      "class": "Bus",
      "name": "RUTLEDGE 3 5",
      "init": {
        "Vr": -0.31089029248578665,
        "Vi": -0.9800771512164687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1994916962781,
        "longitude": -83.5170720210967
      }
    },
    {
      "number": 32260,
      "class": "Bus",
      "name": "DANDRIDGE 4 1",
      "init": {
        "Vr": -0.26102387973842606,
        "Vi": -1.0117071376096396
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32261,
      "class": "Bus",
      "name": "DANDRIDGE 4 2",
      "init": {
        "Vr": -0.24469337851738382,
        "Vi": -1.0151402786658692
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32262,
      "class": "Bus",
      "name": "DANDRIDGE 4 3",
      "init": {
        "Vr": -0.2618309392498976,
        "Vi": -1.0115907483320037
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32263,
      "class": "Bus",
      "name": "DANDRIDGE 4 4",
      "init": {
        "Vr": -0.26183093924989753,
        "Vi": -1.0115907483320032
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32264,
      "class": "Bus",
      "name": "DANDRIDGE 4 5",
      "init": {
        "Vr": -0.24823022702667502,
        "Vi": -1.0192069497463765
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32265,
      "class": "Bus",
      "name": "DANDRIDGE 4 6",
      "init": {
        "Vr": -0.2610995315783885,
        "Vi": -1.010092034589044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32266,
      "class": "Bus",
      "name": "DANDRIDGE 4 8",
      "init": {
        "Vr": -0.26102387973842606,
        "Vi": -1.0117071376096396
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.9421651327946,
        "longitude": -83.549018762746
      }
    },
    {
      "number": 32267,
      "class": "Bus",
      "name": "SELMER 4 1",
      "init": {
        "Vr": 0.2793349972373292,
        "Vi": -0.984224619462826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1556526040737,
        "longitude": -88.585046688906
      }
    },
    {
      "number": 32268,
      "class": "Bus",
      "name": "SELMER 4 2",
      "init": {
        "Vr": 0.2791492992389459,
        "Vi": -0.9842396924815145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.1556526040737,
        "longitude": -88.585046688906
      }
    },
    {
      "number": 32269,
      "class": "Bus",
      "name": "ELIZABETHTON 5 1",
      "init": {
        "Vr": -0.6265505179926597,
        "Vi": -0.8250639224128724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32270,
      "class": "Bus",
      "name": "ELIZABETHTON 5 2",
      "init": {
        "Vr": -0.6232043612416738,
        "Vi": -0.8308164589804807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32271,
      "class": "Bus",
      "name": "ELIZABETHTON 5 3",
      "init": {
        "Vr": -0.6232043612416738,
        "Vi": -0.8308164589804807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32272,
      "class": "Bus",
      "name": "ELIZABETHTON 5 4",
      "init": {
        "Vr": -0.62714012079504,
        "Vi": -0.8240503083499652
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32273,
      "class": "Bus",
      "name": "ELIZABETHTON 5 5",
      "init": {
        "Vr": -0.626595592016873,
        "Vi": -0.8249588223308745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32274,
      "class": "Bus",
      "name": "ELIZABETHTON 5 7",
      "init": {
        "Vr": -0.6265505179926597,
        "Vi": -0.8250639224128724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3629986013199,
        "longitude": -82.1099074208231
      }
    },
    {
      "number": 32275,
      "class": "Bus",
      "name": "JASPER 18 1",
      "init": {
        "Vr": 0.10652238931130555,
        "Vi": -1.0243421960788843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32276,
      "class": "Bus",
      "name": "JASPER 18 2",
      "init": {
        "Vr": 0.10189538677640252,
        "Vi": -1.0303387229118017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32277,
      "class": "Bus",
      "name": "JASPER 18 3",
      "init": {
        "Vr": 0.10129025440218943,
        "Vi": -1.0311229656756442
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32278,
      "class": "Bus",
      "name": "JASPER 18 4",
      "init": {
        "Vr": 0.10129025440218943,
        "Vi": -1.031122965675644
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32279,
      "class": "Bus",
      "name": "JASPER 18 5",
      "init": {
        "Vr": 0.10652238931130556,
        "Vi": -1.0243421960788845
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32280,
      "class": "Bus",
      "name": "JASPER 18 6",
      "init": {
        "Vr": 0.10652238931130556,
        "Vi": -1.0243421960788845
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32281,
      "class": "Bus",
      "name": "JASPER 18 7",
      "init": {
        "Vr": 0.10652238931130556,
        "Vi": -1.0243421960788845
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32282,
      "class": "Bus",
      "name": "JASPER 18 8",
      "init": {
        "Vr": 0.11566253732542338,
        "Vi": -1.0330452185137238
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32283,
      "class": "Bus",
      "name": "JASPER 18 9",
      "init": {
        "Vr": 0.13985769076043822,
        "Vi": -1.0333348358441248
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32284,
      "class": "Bus",
      "name": "JASPER 18 10",
      "init": {
        "Vr": 0.10627949494481949,
        "Vi": -1.0241824257619756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32285,
      "class": "Bus",
      "name": "JASPER 18 12",
      "init": {
        "Vr": 0.10652238931130555,
        "Vi": -1.0243421960788843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 34.9865392912784,
        "longitude": -85.6379529927036
      }
    },
    {
      "number": 32286,
      "class": "Bus",
      "name": "LANCASTER 30 1",
      "init": {
        "Vr": -0.00032456761077156727,
        "Vi": -1.0427663138079009
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0956260651807,
        "longitude": -85.815065528733
      }
    },
    {
      "number": 32287,
      "class": "Bus",
      "name": "LANCASTER 30 2",
      "init": {
        "Vr": -0.0015794149077478122,
        "Vi": -1.0418426795048696
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0956260651807,
        "longitude": -85.815065528733
      }
    },
    {
      "number": 32288,
      "class": "Bus",
      "name": "CHARLOTTE 61 1",
      "init": {
        "Vr": 0.008439447792787803,
        "Vi": -1.0229416683877846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32289,
      "class": "Bus",
      "name": "CHARLOTTE 61 2",
      "init": {
        "Vr": 0.027080143648439393,
        "Vi": -1.0302668098724428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32290,
      "class": "Bus",
      "name": "CHARLOTTE 61 3",
      "init": {
        "Vr": 0.007770504882567735,
        "Vi": -1.0226787971960196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32291,
      "class": "Bus",
      "name": "CHARLOTTE 61 4",
      "init": {
        "Vr": 0.007770504882567735,
        "Vi": -1.0226787971960196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32292,
      "class": "Bus",
      "name": "CHARLOTTE 61 5",
      "init": {
        "Vr": 0.008188944311216534,
        "Vi": -1.0227806139664481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32293,
      "class": "Bus",
      "name": "CHARLOTTE 61 7",
      "init": {
        "Vr": 0.008439447792787803,
        "Vi": -1.0229416683877846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3305011425689,
        "longitude": -87.2137907898393
      }
    },
    {
      "number": 32294,
      "class": "Bus",
      "name": "BENTON 6 1",
      "init": {
        "Vr": -0.04047563069705953,
        "Vi": -1.0321830931460498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32295,
      "class": "Bus",
      "name": "BENTON 6 2",
      "init": {
        "Vr": -0.04081820905238433,
        "Vi": -1.0320216382106189
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32296,
      "class": "Bus",
      "name": "BENTON 6 3",
      "init": {
        "Vr": -0.03296116577661466,
        "Vi": -1.0357246112458964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32297,
      "class": "Bus",
      "name": "BENTON 6 4",
      "init": {
        "Vr": -0.04081820905238432,
        "Vi": -1.0320216382106189
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32298,
      "class": "Bus",
      "name": "BENTON 6 5",
      "init": {
        "Vr": -0.04060861500210125,
        "Vi": -1.0320898669278513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32299,
      "class": "Bus",
      "name": "BENTON 6 7",
      "init": {
        "Vr": -0.04047563069705953,
        "Vi": -1.0321830931460498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0701643589725,
        "longitude": -84.6281595952575
      }
    },
    {
      "number": 32300,
      "class": "Bus",
      "name": "OLIVER SPRINGS 2 1",
      "init": {
        "Vr": -0.3122481655955664,
        "Vi": -0.9641402173536653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1151029280656,
        "longitude": -84.321612782853
      }
    },
    {
      "number": 32301,
      "class": "Bus",
      "name": "OLIVER SPRINGS 2 2",
      "init": {
        "Vr": -0.31224816559556634,
        "Vi": -0.9641402173536652
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1151029280656,
        "longitude": -84.321612782853
      }
    },
    {
      "number": 32302,
      "class": "Bus",
      "name": "OLIVER SPRINGS 2 3",
      "init": {
        "Vr": -0.3122481655955661,
        "Vi": -0.9641402173536654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1151029280656,
        "longitude": -84.321612782853
      }
    },
    {
      "number": 32303,
      "class": "Bus",
      "name": "CUMBERLAND CITY 1",
      "init": {
        "Vr": 0.17465058835058084,
        "Vi": -1.0221868955126197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32304,
      "class": "Bus",
      "name": "CUMBERLAND CITY 2",
      "init": {
        "Vr": 0.1286237888817991,
        "Vi": -1.030317624220361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32305,
      "class": "Bus",
      "name": "CUMBERLAND CITY 3",
      "init": {
        "Vr": 0.17465058835058087,
        "Vi": -1.0221868955126197
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32306,
      "class": "Bus",
      "name": "CUMBERLAND CITY 4",
      "init": {
        "Vr": 0.1864403110880235,
        "Vi": -1.0212716482153161
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32307,
      "class": "Bus",
      "name": "CUMBERLAND CITY 5",
      "init": {
        "Vr": 0.1745434328593193,
        "Vi": -1.022221884063492
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32308,
      "class": "Bus",
      "name": "CUMBERLAND CITY 7",
      "init": {
        "Vr": 0.17465058835058084,
        "Vi": -1.0221868955126197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3886801884721,
        "longitude": -87.6451583898993
      }
    },
    {
      "number": 32309,
      "class": "Bus",
      "name": "KINGSPORT 10 1",
      "init": {
        "Vr": -0.4930053285947721,
        "Vi": -0.9186167428636964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32310,
      "class": "Bus",
      "name": "KINGSPORT 10 2",
      "init": {
        "Vr": -0.5350784513985016,
        "Vi": -0.8815020732210722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32311,
      "class": "Bus",
      "name": "KINGSPORT 10 3",
      "init": {
        "Vr": -0.5562859037603034,
        "Vi": -0.8627939876743004
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32312,
      "class": "Bus",
      "name": "KINGSPORT 10 4",
      "init": {
        "Vr": -0.5562859037603033,
        "Vi": -0.8627939876743003
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32313,
      "class": "Bus",
      "name": "KINGSPORT 10 5",
      "init": {
        "Vr": -0.49300532859477214,
        "Vi": -0.9186167428636967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32314,
      "class": "Bus",
      "name": "KINGSPORT 10 6",
      "init": {
        "Vr": -0.49300532859477214,
        "Vi": -0.9186167428636967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32315,
      "class": "Bus",
      "name": "KINGSPORT 10 7",
      "init": {
        "Vr": -0.49300532859477203,
        "Vi": -0.9186167428636964
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32316,
      "class": "Bus",
      "name": "KINGSPORT 10 8",
      "init": {
        "Vr": -0.49022761182251084,
        "Vi": -0.9203534049644259
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32317,
      "class": "Bus",
      "name": "KINGSPORT 10 10",
      "init": {
        "Vr": -0.4930053285947721,
        "Vi": -0.9186167428636964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4164722533131,
        "longitude": -82.4663383283962
      }
    },
    {
      "number": 32318,
      "class": "Bus",
      "name": "ROGERSVILLE 7 1",
      "init": {
        "Vr": -0.41259574315277137,
        "Vi": -0.9546542166598915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32319,
      "class": "Bus",
      "name": "ROGERSVILLE 7 2",
      "init": {
        "Vr": -0.44635666661578705,
        "Vi": -0.9394068091684137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32320,
      "class": "Bus",
      "name": "ROGERSVILLE 7 3",
      "init": {
        "Vr": -0.3436880464813212,
        "Vi": -0.9916293423879229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32321,
      "class": "Bus",
      "name": "ROGERSVILLE 7 4",
      "init": {
        "Vr": -0.3684634886277707,
        "Vi": -0.9821730028721586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32322,
      "class": "Bus",
      "name": "ROGERSVILLE 7 5",
      "init": {
        "Vr": -0.37522193666447673,
        "Vi": -0.9794131755439721
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32323,
      "class": "Bus",
      "name": "ROGERSVILLE 7 6",
      "init": {
        "Vr": -0.3801796730596914,
        "Vi": -0.9773770390808515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32324,
      "class": "Bus",
      "name": "ROGERSVILLE 7 7",
      "init": {
        "Vr": -0.41733406378928023,
        "Vi": -0.9509319476166896
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32325,
      "class": "Bus",
      "name": "ROGERSVILLE 7 9",
      "init": {
        "Vr": -0.41259574315277137,
        "Vi": -0.9546542166598915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3621541567595,
        "longitude": -82.9596025994568
      }
    },
    {
      "number": 32326,
      "class": "Bus",
      "name": "PICKWICK DAM 1",
      "init": {
        "Vr": 0.4465866432477572,
        "Vi": -0.9424652342821255
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32327,
      "class": "Bus",
      "name": "PICKWICK DAM 2",
      "init": {
        "Vr": 0.33132395026952716,
        "Vi": -0.9789001286479918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32328,
      "class": "Bus",
      "name": "PICKWICK DAM 3",
      "init": {
        "Vr": 0.2503909591095797,
        "Vi": -1.004483297289799
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32329,
      "class": "Bus",
      "name": "PICKWICK DAM 4",
      "init": {
        "Vr": 0.25039095910957965,
        "Vi": -1.0044832972897988
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32330,
      "class": "Bus",
      "name": "PICKWICK DAM 5",
      "init": {
        "Vr": 0.4669797758009002,
        "Vi": -0.9393247260739855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32331,
      "class": "Bus",
      "name": "PICKWICK DAM 6",
      "init": {
        "Vr": 0.4634505319490826,
        "Vi": -0.9410710156290752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32332,
      "class": "Bus",
      "name": "PICKWICK DAM 7",
      "init": {
        "Vr": 0.44658664324775715,
        "Vi": -0.9424652342821256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32333,
      "class": "Bus",
      "name": "PICKWICK DAM 8",
      "init": {
        "Vr": 0.4629124732372574,
        "Vi": -0.9413075586053552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32334,
      "class": "Bus",
      "name": "PICKWICK DAM 9",
      "init": {
        "Vr": 0.4497907276268825,
        "Vi": -0.9412630237636916
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32335,
      "class": "Bus",
      "name": "PICKWICK DAM 11",
      "init": {
        "Vr": 0.4465866432477572,
        "Vi": -0.9424652342821255
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0693261368803,
        "longitude": -88.2399634053533
      }
    },
    {
      "number": 32336,
      "class": "Bus",
      "name": "SPRING CITY 4 1",
      "init": {
        "Vr": -0.042740271217036746,
        "Vi": -1.0419570806638252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32337,
      "class": "Bus",
      "name": "SPRING CITY 4 2",
      "init": {
        "Vr": -0.01247293256741812,
        "Vi": -1.0417652113886746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32338,
      "class": "Bus",
      "name": "SPRING CITY 4 3",
      "init": {
        "Vr": 0.073677885461906,
        "Vi": -1.0320932274172132
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32339,
      "class": "Bus",
      "name": "SPRING CITY 4 4",
      "init": {
        "Vr": 0.0108178442932026,
        "Vi": -1.040272208868479
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32340,
      "class": "Bus",
      "name": "SPRING CITY 4 5",
      "init": {
        "Vr": -0.042740271217036746,
        "Vi": -1.041957080663825
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32341,
      "class": "Bus",
      "name": "SPRING CITY 4 6",
      "init": {
        "Vr": -0.0441202489110093,
        "Vi": -1.0417338004124854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32342,
      "class": "Bus",
      "name": "SPRING CITY 4 8",
      "init": {
        "Vr": -0.042740271217036746,
        "Vi": -1.0419570806638252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5796182754436,
        "longitude": -84.7356898351472
      }
    },
    {
      "number": 32343,
      "class": "Bus",
      "name": "SPRING CITY 5 1",
      "init": {
        "Vr": -0.009777926151642755,
        "Vi": -1.041954177223115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5779812657809,
        "longitude": -84.7447776868069
      }
    },
    {
      "number": 32344,
      "class": "Bus",
      "name": "SPRING CITY 5 2",
      "init": {
        "Vr": -0.04097390654810125,
        "Vi": -1.042661756062234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5779812657809,
        "longitude": -84.7447776868069
      }
    },
    {
      "number": 32345,
      "class": "Bus",
      "name": "SPRING CITY 5 3",
      "init": {
        "Vr": 0.13510295741144365,
        "Vi": -1.0504129970264349
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5779812657809,
        "longitude": -84.7447776868069
      }
    },
    {
      "number": 32346,
      "class": "Bus",
      "name": "SPRING CITY 5 4",
      "init": {
        "Vr": -0.01581846193713914,
        "Vi": -1.0406724721307832
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5779812657809,
        "longitude": -84.7447776868069
      }
    },
    {
      "number": 32347,
      "class": "Bus",
      "name": "SPRING CITY 5 6",
      "init": {
        "Vr": -0.009777926151642755,
        "Vi": -1.041954177223115
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5779812657809,
        "longitude": -84.7447776868069
      }
    },
    {
      "number": 32348,
      "class": "Bus",
      "name": "NASHVILLE 38 1",
      "init": {
        "Vr": -0.07400449676312236,
        "Vi": -1.010151389840723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1276034271644,
        "longitude": -86.7986901534675
      }
    },
    {
      "number": 32349,
      "class": "Bus",
      "name": "NASHVILLE 38 2",
      "init": {
        "Vr": -0.07400449676312236,
        "Vi": -1.010151389840723
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.1276034271644,
        "longitude": -86.7986901534675
      }
    },
    {
      "number": 32350,
      "class": "Bus",
      "name": "NASHVILLE 38 3",
      "init": {
        "Vr": -0.07400449676312236,
        "Vi": -1.010151389840723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.1276034271644,
        "longitude": -86.7986901534675
      }
    },
    {
      "number": 32351,
      "class": "Bus",
      "name": "CELINA 3 1",
      "init": {
        "Vr": -0.19305226821660088,
        "Vi": -1.0176859441169694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32352,
      "class": "Bus",
      "name": "CELINA 3 2",
      "init": {
        "Vr": -0.18872392195180834,
        "Vi": -1.0204834674233914
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32353,
      "class": "Bus",
      "name": "CELINA 3 3",
      "init": {
        "Vr": -0.18872392195180834,
        "Vi": -1.0204834674233914
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32354,
      "class": "Bus",
      "name": "CELINA 3 4",
      "init": {
        "Vr": -0.19277578316550267,
        "Vi": -1.0178988448308295
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32355,
      "class": "Bus",
      "name": "CELINA 3 5",
      "init": {
        "Vr": -0.18342438169040928,
        "Vi": -1.0236969360390746
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32356,
      "class": "Bus",
      "name": "CELINA 3 6",
      "init": {
        "Vr": -0.19372148792378224,
        "Vi": -1.0176816676841118
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32357,
      "class": "Bus",
      "name": "CELINA 3 8",
      "init": {
        "Vr": -0.19305226821660088,
        "Vi": -1.0176859441169694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5523361869002,
        "longitude": -85.4506170118051
      }
    },
    {
      "number": 32358,
      "class": "Bus",
      "name": "KINGSTON 19 1",
      "init": {
        "Vr": -0.08184792159652755,
        "Vi": -1.0488112385190234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32359,
      "class": "Bus",
      "name": "KINGSTON 19 2",
      "init": {
        "Vr": -0.026743314352980548,
        "Vi": -1.0023917374466245
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32360,
      "class": "Bus",
      "name": "KINGSTON 19 3",
      "init": {
        "Vr": 0.011682958114731367,
        "Vi": -0.9987062846418152
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32361,
      "class": "Bus",
      "name": "KINGSTON 19 4",
      "init": {
        "Vr": -0.014204557306674737,
        "Vi": -1.0034199767044722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32362,
      "class": "Bus",
      "name": "KINGSTON 19 5",
      "init": {
        "Vr": -0.045482316981194204,
        "Vi": -1.004793795966263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32363,
      "class": "Bus",
      "name": "KINGSTON 19 6",
      "init": {
        "Vr": -0.015258431297550888,
        "Vi": -1.0036220997594691
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32364,
      "class": "Bus",
      "name": "KINGSTON 19 7",
      "init": {
        "Vr": -0.028423363729167678,
        "Vi": -1.0054543928263675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32365,
      "class": "Bus",
      "name": "KINGSTON 19 8",
      "init": {
        "Vr": -0.09712596059223073,
        "Vi": -1.0390418491416502
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32366,
      "class": "Bus",
      "name": "KINGSTON 19 10",
      "init": {
        "Vr": -0.08184792159652755,
        "Vi": -1.0488112385190234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8930245227291,
        "longitude": -84.5421416265776
      }
    },
    {
      "number": 32367,
      "class": "Bus",
      "name": "KYLES FORD 1",
      "init": {
        "Vr": -0.4810071857105006,
        "Vi": -0.9089209339223758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32368,
      "class": "Bus",
      "name": "KYLES FORD 2",
      "init": {
        "Vr": -0.4810071857105007,
        "Vi": -0.9089209339223759
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32369,
      "class": "Bus",
      "name": "KYLES FORD 3",
      "init": {
        "Vr": -0.4810071857105007,
        "Vi": -0.9089209339223759
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32370,
      "class": "Bus",
      "name": "KYLES FORD 4",
      "init": {
        "Vr": -0.4810071857105006,
        "Vi": -0.9089209339223759
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32371,
      "class": "Bus",
      "name": "KYLES FORD 5",
      "init": {
        "Vr": -0.4810071857105006,
        "Vi": -0.9089209339223758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32372,
      "class": "Bus",
      "name": "KYLES FORD 7",
      "init": {
        "Vr": -0.4810071857105006,
        "Vi": -0.9089209339223758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5257218467041,
        "longitude": -83.0389964052446
      }
    },
    {
      "number": 32373,
      "class": "Bus",
      "name": "MARYVILLE 12 1",
      "init": {
        "Vr": -0.17608243417527963,
        "Vi": -1.0214732564674085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32374,
      "class": "Bus",
      "name": "MARYVILLE 12 2",
      "init": {
        "Vr": -0.15148613702115474,
        "Vi": -1.0289080964521107
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32375,
      "class": "Bus",
      "name": "MARYVILLE 12 3",
      "init": {
        "Vr": -0.17404302602206226,
        "Vi": -1.0220897180898028
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32376,
      "class": "Bus",
      "name": "MARYVILLE 12 4",
      "init": {
        "Vr": -0.17404302602206223,
        "Vi": -1.0220897180898028
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32377,
      "class": "Bus",
      "name": "MARYVILLE 12 5",
      "init": {
        "Vr": -0.14698135372129387,
        "Vi": -1.0316810555637859
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32378,
      "class": "Bus",
      "name": "MARYVILLE 12 6",
      "init": {
        "Vr": -0.17641562968923774,
        "Vi": -1.0213336321145685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32379,
      "class": "Bus",
      "name": "MARYVILLE 12 8",
      "init": {
        "Vr": -0.17608243417527963,
        "Vi": -1.0214732564674085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5113553261317,
        "longitude": -84.027000231218
      }
    },
    {
      "number": 32380,
      "class": "Bus",
      "name": "GALLATIN 5 1",
      "init": {
        "Vr": 0.06590227916475416,
        "Vi": -1.0439218828922199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32381,
      "class": "Bus",
      "name": "GALLATIN 5 2",
      "init": {
        "Vr": -0.016923588165965155,
        "Vi": -1.035386533140413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32382,
      "class": "Bus",
      "name": "GALLATIN 5 3",
      "init": {
        "Vr": -0.011183262948518654,
        "Vi": -1.0359780834461403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32383,
      "class": "Bus",
      "name": "GALLATIN 5 4",
      "init": {
        "Vr": -0.011183262948518654,
        "Vi": -1.0359780834461403
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32384,
      "class": "Bus",
      "name": "GALLATIN 5 5",
      "init": {
        "Vr": 0.12377783393282292,
        "Vi": -0.9972840506860927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32385,
      "class": "Bus",
      "name": "GALLATIN 5 6",
      "init": {
        "Vr": 0.12600665938130162,
        "Vi": -0.996909904820287
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32386,
      "class": "Bus",
      "name": "GALLATIN 5 7",
      "init": {
        "Vr": 0.11400409007217868,
        "Vi": -0.9974474702759714
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32387,
      "class": "Bus",
      "name": "GALLATIN 5 8",
      "init": {
        "Vr": 0.1363261671411135,
        "Vi": -0.9954554305430644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32388,
      "class": "Bus",
      "name": "GALLATIN 5 9",
      "init": {
        "Vr": 0.05960622292308098,
        "Vi": -1.042431350769783
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32389,
      "class": "Bus",
      "name": "GALLATIN 5 11",
      "init": {
        "Vr": 0.06590227916475416,
        "Vi": -1.0439218828922199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2989456448363,
        "longitude": -86.4577139449475
      }
    },
    {
      "number": 32390,
      "class": "Bus",
      "name": "CHATTANOOGA 26 1",
      "init": {
        "Vr": 0.04477954107375787,
        "Vi": -1.0311269870997137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0991231400095,
        "longitude": -85.2387664589192
      }
    },
    {
      "number": 32391,
      "class": "Bus",
      "name": "CHATTANOOGA 26 2",
      "init": {
        "Vr": 0.043325684645065254,
        "Vi": -1.0301543824155281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0991231400095,
        "longitude": -85.2387664589192
      }
    },
    {
      "number": 32392,
      "class": "Bus",
      "name": "KINGSPORT 11 1",
      "init": {
        "Vr": -0.5581313344570373,
        "Vi": -0.8664653846715887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.549152683434,
        "longitude": -82.5114847563813
      }
    },
    {
      "number": 32393,
      "class": "Bus",
      "name": "KINGSPORT 11 2",
      "init": {
        "Vr": -0.5581313344570373,
        "Vi": -0.8664653846715886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.549152683434,
        "longitude": -82.5114847563813
      }
    },
    {
      "number": 32394,
      "class": "Bus",
      "name": "KINGSPORT 11 3",
      "init": {
        "Vr": -0.5581313344570366,
        "Vi": -0.8664653846715885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.549152683434,
        "longitude": -82.5114847563813
      }
    },
    {
      "number": 32395,
      "class": "Bus",
      "name": "KINGSPORT 11 5",
      "init": {
        "Vr": -0.5581313344570373,
        "Vi": -0.8664653846715887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.549152683434,
        "longitude": -82.5114847563813
      }
    },
    {
      "number": 32396,
      "class": "Bus",
      "name": "ELIZABETHTON 6 1",
      "init": {
        "Vr": -0.5330353857890681,
        "Vi": -0.8926892408237174
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3211224254206,
        "longitude": -82.1178362408782
      }
    },
    {
      "number": 32397,
      "class": "Bus",
      "name": "ELIZABETHTON 6 2",
      "init": {
        "Vr": -0.5331669794585716,
        "Vi": -0.8923815482859085
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3211224254206,
        "longitude": -82.1178362408782
      }
    },
    {
      "number": 32398,
      "class": "Bus",
      "name": "STANTON 1 1",
      "init": {
        "Vr": 0.48858441424284804,
        "Vi": -0.9092910654629434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4405459228679,
        "longitude": -89.3657975898371
      }
    },
    {
      "number": 32399,
      "class": "Bus",
      "name": "STANTON 1 2",
      "init": {
        "Vr": 0.48858441424284804,
        "Vi": -0.9092910654629434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4405459228679,
        "longitude": -89.3657975898371
      }
    },
    {
      "number": 32400,
      "class": "Bus",
      "name": "CHATTANOOGA 27 1",
      "init": {
        "Vr": 0.054099239459122414,
        "Vi": -1.015329987945768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0454721586347,
        "longitude": -85.2061488246956
      }
    },
    {
      "number": 32401,
      "class": "Bus",
      "name": "CHATTANOOGA 27 2",
      "init": {
        "Vr": 0.07733938489622487,
        "Vi": -1.0143661102706198
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0454721586347,
        "longitude": -85.2061488246956
      }
    },
    {
      "number": 32402,
      "class": "Bus",
      "name": "CHATTANOOGA 27 3",
      "init": {
        "Vr": 0.0837945442077487,
        "Vi": -1.0137801092335446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0454721586347,
        "longitude": -85.2061488246956
      }
    },
    {
      "number": 32403,
      "class": "Bus",
      "name": "CHATTANOOGA 27 4",
      "init": {
        "Vr": 0.054076661234177446,
        "Vi": -1.0153269696092093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0454721586347,
        "longitude": -85.2061488246956
      }
    },
    {
      "number": 32404,
      "class": "Bus",
      "name": "CHATTANOOGA 27 6",
      "init": {
        "Vr": 0.054099239459122414,
        "Vi": -1.015329987945768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0454721586347,
        "longitude": -85.2061488246956
      }
    },
    {
      "number": 32405,
      "class": "Bus",
      "name": "WINCHESTER 17 1",
      "init": {
        "Vr": 0.2002387946673517,
        "Vi": -0.9807162378206469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32406,
      "class": "Bus",
      "name": "WINCHESTER 17 2",
      "init": {
        "Vr": 0.1055348562530103,
        "Vi": -0.996026443786682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32407,
      "class": "Bus",
      "name": "WINCHESTER 17 3",
      "init": {
        "Vr": 0.2109605432999703,
        "Vi": -0.9826026448417771
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32408,
      "class": "Bus",
      "name": "WINCHESTER 17 4",
      "init": {
        "Vr": 0.2109605432999703,
        "Vi": -0.9826026448417771
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32409,
      "class": "Bus",
      "name": "WINCHESTER 17 5",
      "init": {
        "Vr": 0.20069970723683284,
        "Vi": -0.9808376314275512
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32410,
      "class": "Bus",
      "name": "WINCHESTER 17 6",
      "init": {
        "Vr": 0.20773367063031037,
        "Vi": -0.9812161919041755
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32411,
      "class": "Bus",
      "name": "WINCHESTER 17 8",
      "init": {
        "Vr": 0.2002387946673517,
        "Vi": -0.9807162378206469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2144007220767,
        "longitude": -86.2901194564285
      }
    },
    {
      "number": 32412,
      "class": "Bus",
      "name": "BENTON 7 1",
      "init": {
        "Vr": -0.08715036592595102,
        "Vi": -1.0309207988818996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0416173096911,
        "longitude": -84.4853166921122
      }
    },
    {
      "number": 32413,
      "class": "Bus",
      "name": "BENTON 7 2",
      "init": {
        "Vr": -0.03207915616039613,
        "Vi": -1.0580138405343191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0416173096911,
        "longitude": -84.4853166921122
      }
    },
    {
      "number": 32414,
      "class": "Bus",
      "name": "BENTON 7 3",
      "init": {
        "Vr": -0.08734701702294503,
        "Vi": -1.0307884850124052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0416173096911,
        "longitude": -84.4853166921122
      }
    },
    {
      "number": 32415,
      "class": "Bus",
      "name": "MURFREESBORO 19 1",
      "init": {
        "Vr": 0.07453118141063221,
        "Vi": -1.0369908499889928
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32416,
      "class": "Bus",
      "name": "MURFREESBORO 19 2",
      "init": {
        "Vr": 0.07807385849710011,
        "Vi": -1.0447318447940597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32417,
      "class": "Bus",
      "name": "MURFREESBORO 19 3",
      "init": {
        "Vr": 0.07453118141063221,
        "Vi": -1.0369908499889928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32418,
      "class": "Bus",
      "name": "MURFREESBORO 19 4",
      "init": {
        "Vr": 0.07453118141063221,
        "Vi": -1.0369908499889928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32419,
      "class": "Bus",
      "name": "MURFREESBORO 19 5",
      "init": {
        "Vr": 0.07460922639792385,
        "Vi": -1.0359073636650482
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32420,
      "class": "Bus",
      "name": "MURFREESBORO 19 7",
      "init": {
        "Vr": 0.07453118141063221,
        "Vi": -1.0369908499889928
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8220022692737,
        "longitude": -86.3490512453494
      }
    },
    {
      "number": 32421,
      "class": "Bus",
      "name": "KINGSPORT 12 1",
      "init": {
        "Vr": -0.45996689949464936,
        "Vi": -0.9342712495364189
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4969994640961,
        "longitude": -82.5944695269029
      }
    },
    {
      "number": 32422,
      "class": "Bus",
      "name": "KINGSPORT 12 2",
      "init": {
        "Vr": -0.46141639297317594,
        "Vi": -0.9333635138826171
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4969994640961,
        "longitude": -82.5944695269029
      }
    },
    {
      "number": 32423,
      "class": "Bus",
      "name": "KINGSPORT 13 1",
      "init": {
        "Vr": -0.5592099873876151,
        "Vi": -0.8581209038495559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4934114493815,
        "longitude": -82.5234241236243
      }
    },
    {
      "number": 32424,
      "class": "Bus",
      "name": "KINGSPORT 13 2",
      "init": {
        "Vr": -0.5595059097531615,
        "Vi": -0.857489334806924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4934114493815,
        "longitude": -82.5234241236243
      }
    },
    {
      "number": 32425,
      "class": "Bus",
      "name": "TALLASSEE 6 1",
      "init": {
        "Vr": -0.18083240750263244,
        "Vi": -1.0228488159128226
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32426,
      "class": "Bus",
      "name": "TALLASSEE 6 2",
      "init": {
        "Vr": -0.1713937285441082,
        "Vi": -1.0230612590603005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32427,
      "class": "Bus",
      "name": "TALLASSEE 6 3",
      "init": {
        "Vr": -0.15113701420887898,
        "Vi": -0.9885128238601789
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32428,
      "class": "Bus",
      "name": "TALLASSEE 6 4",
      "init": {
        "Vr": -0.1538660969648534,
        "Vi": -0.9885514330300698
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32429,
      "class": "Bus",
      "name": "TALLASSEE 6 5",
      "init": {
        "Vr": -0.15407792331721212,
        "Vi": -0.9884898616543927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32430,
      "class": "Bus",
      "name": "TALLASSEE 6 6",
      "init": {
        "Vr": -0.18260030868453367,
        "Vi": -1.0220989846122044
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32431,
      "class": "Bus",
      "name": "TALLASSEE 6 8",
      "init": {
        "Vr": -0.18083240750263244,
        "Vi": -1.0228488159128226
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.4751741811877,
        "longitude": -83.9995874912509
      }
    },
    {
      "number": 32432,
      "class": "Bus",
      "name": "OLIVER SPRINGS 3 1",
      "init": {
        "Vr": -0.305111823010778,
        "Vi": -0.9669009312524673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0915643353614,
        "longitude": -84.3475241479651
      }
    },
    {
      "number": 32433,
      "class": "Bus",
      "name": "OLIVER SPRINGS 3 2",
      "init": {
        "Vr": -0.3051212060616167,
        "Vi": -0.9668924012379012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0915643353614,
        "longitude": -84.3475241479651
      }
    },
    {
      "number": 32434,
      "class": "Bus",
      "name": "MEMPHIS 53 1",
      "init": {
        "Vr": 0.5769388579420861,
        "Vi": -0.8616550048957594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32435,
      "class": "Bus",
      "name": "MEMPHIS 53 2",
      "init": {
        "Vr": 0.6263777834245043,
        "Vi": -0.8024804583439842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32436,
      "class": "Bus",
      "name": "MEMPHIS 53 3",
      "init": {
        "Vr": 0.6404648671766558,
        "Vi": -0.7912829882565117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32437,
      "class": "Bus",
      "name": "MEMPHIS 53 4",
      "init": {
        "Vr": 0.6187031308890192,
        "Vi": -0.8084123016257803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32438,
      "class": "Bus",
      "name": "MEMPHIS 53 5",
      "init": {
        "Vr": 0.6666780761575419,
        "Vi": -0.7693272102055436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32439,
      "class": "Bus",
      "name": "MEMPHIS 53 6",
      "init": {
        "Vr": 0.6431130934257935,
        "Vi": -0.7891321579153096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32440,
      "class": "Bus",
      "name": "MEMPHIS 53 7",
      "init": {
        "Vr": 0.6401488101604544,
        "Vi": -0.7915387005332847
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32441,
      "class": "Bus",
      "name": "MEMPHIS 53 8",
      "init": {
        "Vr": 0.5693885203781601,
        "Vi": -0.8614891952127615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32442,
      "class": "Bus",
      "name": "MEMPHIS 53 10",
      "init": {
        "Vr": 0.5769388579420861,
        "Vi": -0.8616550048957594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0593018993708,
        "longitude": -90.1823492066347
      }
    },
    {
      "number": 32443,
      "class": "Bus",
      "name": "LENOIR CITY 5 1",
      "init": {
        "Vr": -0.15386130597149783,
        "Vi": -1.022583649982056
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32444,
      "class": "Bus",
      "name": "LENOIR CITY 5 2",
      "init": {
        "Vr": -0.20260631341862434,
        "Vi": -1.018558328640795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32445,
      "class": "Bus",
      "name": "LENOIR CITY 5 3",
      "init": {
        "Vr": -0.14252197287029633,
        "Vi": -1.029161537555636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32446,
      "class": "Bus",
      "name": "LENOIR CITY 5 4",
      "init": {
        "Vr": -0.14252197287029633,
        "Vi": -1.029161537555636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32447,
      "class": "Bus",
      "name": "LENOIR CITY 5 5",
      "init": {
        "Vr": -0.1529180769791602,
        "Vi": -1.0231944108359858
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32448,
      "class": "Bus",
      "name": "LENOIR CITY 5 6",
      "init": {
        "Vr": -0.14772190045652311,
        "Vi": -1.025242240774338
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32449,
      "class": "Bus",
      "name": "LENOIR CITY 5 8",
      "init": {
        "Vr": -0.15386130597149783,
        "Vi": -1.022583649982056
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8190428695664,
        "longitude": -84.2830093713383
      }
    },
    {
      "number": 32450,
      "class": "Bus",
      "name": "CLINTON 32 1",
      "init": {
        "Vr": -0.18900240129210913,
        "Vi": -1.0179603229436376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32451,
      "class": "Bus",
      "name": "CLINTON 32 2",
      "init": {
        "Vr": -0.2873453725850621,
        "Vi": -0.9883998472813991
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32452,
      "class": "Bus",
      "name": "CLINTON 32 3",
      "init": {
        "Vr": -0.28701836494747945,
        "Vi": -0.9884981408811022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32453,
      "class": "Bus",
      "name": "CLINTON 32 4",
      "init": {
        "Vr": -0.28701836494747945,
        "Vi": -0.9884981408811022
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32454,
      "class": "Bus",
      "name": "CLINTON 32 5",
      "init": {
        "Vr": -0.18900240129210913,
        "Vi": -1.0179603229436374
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32455,
      "class": "Bus",
      "name": "CLINTON 32 6",
      "init": {
        "Vr": -0.18553509344743424,
        "Vi": -1.0201034514765035
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32456,
      "class": "Bus",
      "name": "CLINTON 32 8",
      "init": {
        "Vr": -0.18900240129210913,
        "Vi": -1.0179603229436376
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0291965438159,
        "longitude": -84.1654423932332
      }
    },
    {
      "number": 32457,
      "class": "Bus",
      "name": "GALLATIN 6 1",
      "init": {
        "Vr": 0.05830117751266974,
        "Vi": -1.0423708718254114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32458,
      "class": "Bus",
      "name": "GALLATIN 6 2",
      "init": {
        "Vr": -0.044619187897291766,
        "Vi": -1.027379849802001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32459,
      "class": "Bus",
      "name": "GALLATIN 6 3",
      "init": {
        "Vr": -0.04993665703023999,
        "Vi": -1.0266053256017456
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32460,
      "class": "Bus",
      "name": "GALLATIN 6 4",
      "init": {
        "Vr": -0.049936657030239986,
        "Vi": -1.0266053256017456
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32461,
      "class": "Bus",
      "name": "GALLATIN 6 5",
      "init": {
        "Vr": 0.10396543604567209,
        "Vi": -1.0481345204614816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32462,
      "class": "Bus",
      "name": "GALLATIN 6 6",
      "init": {
        "Vr": 0.07809074823293247,
        "Vi": -1.0485962077095814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32463,
      "class": "Bus",
      "name": "GALLATIN 6 7",
      "init": {
        "Vr": 0.10873426156345424,
        "Vi": -1.0438520423609383
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32464,
      "class": "Bus",
      "name": "GALLATIN 6 8",
      "init": {
        "Vr": 0.09554952852501887,
        "Vi": -1.0451413844918294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32465,
      "class": "Bus",
      "name": "GALLATIN 6 9",
      "init": {
        "Vr": 0.10781545611919716,
        "Vi": -1.0439473422547045
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32466,
      "class": "Bus",
      "name": "GALLATIN 6 10",
      "init": {
        "Vr": 0.09595189600399484,
        "Vi": -1.0451045209126646
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32467,
      "class": "Bus",
      "name": "GALLATIN 6 11",
      "init": {
        "Vr": 0.054089906967556556,
        "Vi": -1.041234458782262
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32468,
      "class": "Bus",
      "name": "GALLATIN 6 13",
      "init": {
        "Vr": 0.05830117751266974,
        "Vi": -1.0423708718254114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2968698421468,
        "longitude": -86.3944743071122
      }
    },
    {
      "number": 32469,
      "class": "Bus",
      "name": "LENOIR CITY 6 1",
      "init": {
        "Vr": -0.20943336938188678,
        "Vi": -1.0112721664048425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8831060214362,
        "longitude": -84.3314230642061
      }
    },
    {
      "number": 32470,
      "class": "Bus",
      "name": "LENOIR CITY 6 2",
      "init": {
        "Vr": -0.20938079470095342,
        "Vi": -1.0113336680641518
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8831060214362,
        "longitude": -84.3314230642061
      }
    },
    {
      "number": 32471,
      "class": "Bus",
      "name": "LENOIR CITY 6 3",
      "init": {
        "Vr": -0.18265813327610486,
        "Vi": -1.02383393526606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.8831060214362,
        "longitude": -84.3314230642061
      }
    },
    {
      "number": 32472,
      "class": "Bus",
      "name": "LENOIR CITY 6 4",
      "init": {
        "Vr": -0.20938079470095342,
        "Vi": -1.0113336680641518
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8831060214362,
        "longitude": -84.3314230642061
      }
    },
    {
      "number": 32473,
      "class": "Bus",
      "name": "LENOIR CITY 6 5",
      "init": {
        "Vr": -0.20978970200181413,
        "Vi": -1.0110382428489482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.8831060214362,
        "longitude": -84.3314230642061
      }
    },
    {
      "number": 32474,
      "class": "Bus",
      "name": "BROWNSVILLE 9 1",
      "init": {
        "Vr": 0.5695820003540635,
        "Vi": -0.8687280826432227
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32475,
      "class": "Bus",
      "name": "BROWNSVILLE 9 2",
      "init": {
        "Vr": 0.5262770621363759,
        "Vi": -0.8946954349574966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32476,
      "class": "Bus",
      "name": "BROWNSVILLE 9 3",
      "init": {
        "Vr": 0.6134528359313624,
        "Vi": -0.8459908559758206
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32477,
      "class": "Bus",
      "name": "BROWNSVILLE 9 4",
      "init": {
        "Vr": 0.6064949939451668,
        "Vi": -0.8509927923469063
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32478,
      "class": "Bus",
      "name": "BROWNSVILLE 9 5",
      "init": {
        "Vr": 0.5932401079201505,
        "Vi": -0.8602854669595557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32479,
      "class": "Bus",
      "name": "BROWNSVILLE 9 6",
      "init": {
        "Vr": 0.6139270071448795,
        "Vi": -0.845646817652064
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32480,
      "class": "Bus",
      "name": "BROWNSVILLE 9 7",
      "init": {
        "Vr": 0.5662505223845865,
        "Vi": -0.869342156847942
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32481,
      "class": "Bus",
      "name": "BROWNSVILLE 9 9",
      "init": {
        "Vr": 0.5695820003540635,
        "Vi": -0.8687280826432227
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.5442104074131,
        "longitude": -89.2242230780295
      }
    },
    {
      "number": 32482,
      "class": "Bus",
      "name": "HENDERSONVILLE 14 1",
      "init": {
        "Vr": -0.04386254107203253,
        "Vi": -1.0297866045663646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3008872701749,
        "longitude": -86.6334126495531
      }
    },
    {
      "number": 32483,
      "class": "Bus",
      "name": "HENDERSONVILLE 14 2",
      "init": {
        "Vr": -0.015288593287553753,
        "Vi": -1.0555698058566023
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3008872701749,
        "longitude": -86.6334126495531
      }
    },
    {
      "number": 32484,
      "class": "Bus",
      "name": "HENDERSONVILLE 14 3",
      "init": {
        "Vr": 0.004956549648831236,
        "Vi": -1.056722801355383
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 36.3008872701749,
        "longitude": -86.6334126495531
      }
    },
    {
      "number": 32485,
      "class": "Bus",
      "name": "HENDERSONVILLE 14 4",
      "init": {
        "Vr": -0.04452183587601918,
        "Vi": -1.029279737959754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3008872701749,
        "longitude": -86.6334126495531
      }
    },
    {
      "number": 32486,
      "class": "Bus",
      "name": "HENDERSONVILLE 14 6",
      "init": {
        "Vr": -0.04386254107203253,
        "Vi": -1.0297866045663646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3008872701749,
        "longitude": -86.6334126495531
      }
    },
    {
      "number": 32487,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 1",
      "init": {
        "Vr": 0.46731224052421066,
        "Vi": -0.9234956419835126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32488,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 2",
      "init": {
        "Vr": 0.5364944664224984,
        "Vi": -0.89487086058711
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32489,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 3",
      "init": {
        "Vr": 0.5166752474065841,
        "Vi": -0.9031539359341633
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32490,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 4",
      "init": {
        "Vr": 0.5503907812840895,
        "Vi": -0.8830120787132617
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32491,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 5",
      "init": {
        "Vr": 0.5281255386434414,
        "Vi": -0.8988068799725077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32492,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 6",
      "init": {
        "Vr": 0.5359268097767986,
        "Vi": -0.8918647867465611
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32493,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 7",
      "init": {
        "Vr": 0.5022365441830032,
        "Vi": -0.9101755791865365
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32494,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 8",
      "init": {
        "Vr": 0.45150632932976853,
        "Vi": -0.9268609351079453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32495,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 2 10",
      "init": {
        "Vr": 0.46731224052421066,
        "Vi": -0.9234956419835126
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378951323495,
        "longitude": -87.971523629417
      }
    },
    {
      "number": 32496,
      "class": "Bus",
      "name": "BENTON 8 1",
      "init": {
        "Vr": -0.053735517495959374,
        "Vi": -1.034485229839678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0795520008696,
        "longitude": -84.4888634241345
      }
    },
    {
      "number": 32497,
      "class": "Bus",
      "name": "BENTON 8 2",
      "init": {
        "Vr": -0.0021654611166374857,
        "Vi": -1.056271614564416
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.0795520008696,
        "longitude": -84.4888634241345
      }
    },
    {
      "number": 32498,
      "class": "Bus",
      "name": "BENTON 8 3",
      "init": {
        "Vr": -0.053999411621495366,
        "Vi": -1.0343060683891645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0795520008696,
        "longitude": -84.4888634241345
      }
    },
    {
      "number": 32499,
      "class": "Bus",
      "name": "BENTON 8 5",
      "init": {
        "Vr": -0.053735517495959374,
        "Vi": -1.034485229839678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0795520008696,
        "longitude": -84.4888634241345
      }
    },
    {
      "number": 32500,
      "class": "Bus",
      "name": "JEFFERSON CITY 4 1",
      "init": {
        "Vr": -0.22675026358492112,
        "Vi": -1.0128517104096153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2221957131173,
        "longitude": -84.0864258563783
      }
    },
    {
      "number": 32501,
      "class": "Bus",
      "name": "JEFFERSON CITY 4 2",
      "init": {
        "Vr": -0.22779912915767989,
        "Vi": -1.0118223219544675
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.2221957131173,
        "longitude": -84.0864258563783
      }
    },
    {
      "number": 32502,
      "class": "Bus",
      "name": "SODDY DAISY 3 1",
      "init": {
        "Vr": 0.10472137485276183,
        "Vi": -1.0316987501290669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32503,
      "class": "Bus",
      "name": "SODDY DAISY 3 2",
      "init": {
        "Vr": 0.016221941667293925,
        "Vi": -1.01596258496714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32504,
      "class": "Bus",
      "name": "SODDY DAISY 3 3",
      "init": {
        "Vr": -0.003686813371231813,
        "Vi": -1.0124225904827096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32505,
      "class": "Bus",
      "name": "SODDY DAISY 3 4",
      "init": {
        "Vr": -0.0036868133712318124,
        "Vi": -1.0124225904827093
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32506,
      "class": "Bus",
      "name": "SODDY DAISY 3 5",
      "init": {
        "Vr": 0.18565443229328532,
        "Vi": -1.0125267154664712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32507,
      "class": "Bus",
      "name": "SODDY DAISY 3 6",
      "init": {
        "Vr": 0.15038211948521468,
        "Vi": -1.0229209484491355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32508,
      "class": "Bus",
      "name": "SODDY DAISY 3 7",
      "init": {
        "Vr": 0.0795161435194813,
        "Vi": -1.0341963075632787
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32509,
      "class": "Bus",
      "name": "SODDY DAISY 3 9",
      "init": {
        "Vr": 0.10472137485276183,
        "Vi": -1.0316987501290669
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.2014489339715,
        "longitude": -85.112832588084
      }
    },
    {
      "number": 32510,
      "class": "Bus",
      "name": "MEMPHIS 54 1",
      "init": {
        "Vr": 0.5607936174863615,
        "Vi": -0.8626465360605042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783627929054,
        "longitude": -90.1571282841774
      }
    },
    {
      "number": 32511,
      "class": "Bus",
      "name": "MEMPHIS 54 2",
      "init": {
        "Vr": 0.5481516543584952,
        "Vi": -0.8882954492732461
      },
      "params": {
        "kv": 115.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783627929054,
        "longitude": -90.1571282841774
      }
    },
    {
      "number": 32512,
      "class": "Bus",
      "name": "MEMPHIS 54 3",
      "init": {
        "Vr": 0.5611017688879516,
        "Vi": -0.8627075836002251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783627929054,
        "longitude": -90.1571282841774
      }
    },
    {
      "number": 32513,
      "class": "Bus",
      "name": "MEMPHIS 54 5",
      "init": {
        "Vr": 0.5607936174863615,
        "Vi": -0.8626465360605042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.0783627929054,
        "longitude": -90.1571282841774
      }
    },
    {
      "number": 32514,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 1",
      "init": {
        "Vr": 0.31787500278207687,
        "Vi": -0.9881292713347443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32515,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 2",
      "init": {
        "Vr": 0.37545088993678943,
        "Vi": -0.9779023004446243
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32516,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 3",
      "init": {
        "Vr": 0.36984129684632777,
        "Vi": -0.9826094529949195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32517,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 4",
      "init": {
        "Vr": 0.3704477046459046,
        "Vi": -0.9824098185173744
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32518,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 5",
      "init": {
        "Vr": 0.3876360629757234,
        "Vi": -0.9731364563358504
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32519,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 6",
      "init": {
        "Vr": 0.37099566939978107,
        "Vi": -0.9826271574731584
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32520,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 7",
      "init": {
        "Vr": 0.3809410978173571,
        "Vi": -0.9757766957469943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32521,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 8",
      "init": {
        "Vr": 0.30263227598044184,
        "Vi": -0.9902368258412136
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32522,
      "class": "Bus",
      "name": "NEW JOHNSONVILLE 3 10",
      "init": {
        "Vr": 0.31787500278207687,
        "Vi": -0.9881292713347443
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.0378887546294,
        "longitude": -87.9758872761942
      }
    },
    {
      "number": 32523,
      "class": "Bus",
      "name": "SELMER 5 1",
      "init": {
        "Vr": 0.2792034060866908,
        "Vi": -0.9844269875284171
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.154382684533,
        "longitude": -88.5551924415688
      }
    },
    {
      "number": 32524,
      "class": "Bus",
      "name": "SELMER 5 2",
      "init": {
        "Vr": 0.27904258393285286,
        "Vi": -0.9844290067985225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 35.154382684533,
        "longitude": -88.5551924415688
      }
    },
    {
      "number": 32525,
      "class": "Bus",
      "name": "COLUMBIA 57 1",
      "init": {
        "Vr": -0.35656210353477724,
        "Vi": -0.9765596242506228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0544044557196,
        "longitude": -85.3400215594781
      }
    },
    {
      "number": 32526,
      "class": "Bus",
      "name": "COLUMBIA 58 1",
      "init": {
        "Vr": -0.3614814836194236,
        "Vi": -0.9740864506772906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0819907780543,
        "longitude": -85.2816509126921
      }
    },
    {
      "number": 32527,
      "class": "Bus",
      "name": "COLUMBIA 59 1",
      "init": {
        "Vr": -0.378194659169763,
        "Vi": -0.9676756618798673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1655605717505,
        "longitude": -85.3964057455337
      }
    },
    {
      "number": 32528,
      "class": "Bus",
      "name": "COLUMBIA 60 1",
      "init": {
        "Vr": -0.30971798820066493,
        "Vi": -0.9818672088024337
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1184194580897,
        "longitude": -85.3615255230273
      }
    },
    {
      "number": 32529,
      "class": "Bus",
      "name": "COLUMBIA 60 2",
      "init": {
        "Vr": -0.358949581377724,
        "Vi": -0.9788269126560408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1184194580897,
        "longitude": -85.3615255230273
      }
    },
    {
      "number": 32530,
      "class": "Bus",
      "name": "COLUMBIA 60 3",
      "init": {
        "Vr": -0.309854426917453,
        "Vi": -0.9817610193528173
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1184194580897,
        "longitude": -85.3615255230273
      }
    },
    {
      "number": 32531,
      "class": "Bus",
      "name": "DUNNVILLE 1",
      "init": {
        "Vr": -0.4542168218209481,
        "Vi": -0.9286783881071679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2379879613201,
        "longitude": -85.1013842318571
      }
    },
    {
      "number": 32532,
      "class": "Bus",
      "name": "EDMONTON 1 1",
      "init": {
        "Vr": -0.33030553331293694,
        "Vi": -0.9781177519206513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9794461865232,
        "longitude": -85.6230514038128
      }
    },
    {
      "number": 32533,
      "class": "Bus",
      "name": "EDMONTON 2 1",
      "init": {
        "Vr": -0.34024686997175235,
        "Vi": -0.9740869926384612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0243246239516,
        "longitude": -85.5541711115577
      }
    },
    {
      "number": 32534,
      "class": "Bus",
      "name": "ELK HORN 1",
      "init": {
        "Vr": -0.4481037647961869,
        "Vi": -0.9313121019192958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3314547984529,
        "longitude": -85.1846665269993
      }
    },
    {
      "number": 32535,
      "class": "Bus",
      "name": "ELK HORN 2",
      "init": {
        "Vr": -0.4480735798178782,
        "Vi": -0.9313604134295083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3314547984529,
        "longitude": -85.1846665269993
      }
    },
    {
      "number": 32536,
      "class": "Bus",
      "name": "GREENSBURG 7 1",
      "init": {
        "Vr": -0.4076826487528118,
        "Vi": -0.9532033814935597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2484729663018,
        "longitude": -85.4901404587352
      }
    },
    {
      "number": 32537,
      "class": "Bus",
      "name": "GREENSBURG 7 2",
      "init": {
        "Vr": -0.40759741048759673,
        "Vi": -0.9532880252369544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2484729663018,
        "longitude": -85.4901404587352
      }
    },
    {
      "number": 32538,
      "class": "Bus",
      "name": "GREENSBURG 8 1",
      "init": {
        "Vr": -0.38744834533112604,
        "Vi": -0.9632366434783602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2712679907185,
        "longitude": -85.5752338253345
      }
    },
    {
      "number": 32539,
      "class": "Bus",
      "name": "GREENSBURG 9 1",
      "init": {
        "Vr": -0.4008696445294154,
        "Vi": -0.9580886399864722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2433948249954,
        "longitude": -85.5251958437845
      }
    },
    {
      "number": 32540,
      "class": "Bus",
      "name": "LIBERTY 12 1",
      "init": {
        "Vr": -0.46771567656212015,
        "Vi": -0.9205786967251717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3436377381654,
        "longitude": -85.0104681081322
      }
    },
    {
      "number": 32541,
      "class": "Bus",
      "name": "LIBERTY 13 1",
      "init": {
        "Vr": -0.45654563199674303,
        "Vi": -0.9271695982895232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3092515801986,
        "longitude": -85.0410200546481
      }
    },
    {
      "number": 32542,
      "class": "Bus",
      "name": "LIBERTY 14 1",
      "init": {
        "Vr": -0.46155508912811455,
        "Vi": -0.9237924062977391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2576411578687,
        "longitude": -84.946910474254
      }
    },
    {
      "number": 32543,
      "class": "Bus",
      "name": "RUSSELL SPRINGS 1 1",
      "init": {
        "Vr": -0.4483980536025326,
        "Vi": -0.9337584112972467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1245009726034,
        "longitude": -85.0435653508196
      }
    },
    {
      "number": 32544,
      "class": "Bus",
      "name": "RUSSELL SPRINGS 2 1",
      "init": {
        "Vr": -0.4454200084128959,
        "Vi": -0.9378933575927428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.090443774044,
        "longitude": -84.9872208567925
      }
    },
    {
      "number": 32545,
      "class": "Bus",
      "name": "RUSSELL SPRINGS 3 1",
      "init": {
        "Vr": -0.43488118835880396,
        "Vi": -0.9414142990784317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0071876240581,
        "longitude": -85.0931754592353
      }
    },
    {
      "number": 32546,
      "class": "Bus",
      "name": "ADOLPHUS 1 1",
      "init": {
        "Vr": -0.1889857293622869,
        "Vi": -0.9930132424309481
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6052786579898,
        "longitude": -86.2187454521431
      }
    },
    {
      "number": 32547,
      "class": "Bus",
      "name": "ADOLPHUS 2 1",
      "init": {
        "Vr": -0.2210310770797939,
        "Vi": -0.9901247646553112
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6734788256378,
        "longitude": -86.2557975653662
      }
    },
    {
      "number": 32548,
      "class": "Bus",
      "name": "ALVATON 1",
      "init": {
        "Vr": -0.18434352694703535,
        "Vi": -1.0191633749059454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7902029330816,
        "longitude": -86.3928566309105
      }
    },
    {
      "number": 32549,
      "class": "Bus",
      "name": "FRANKLIN 48 1",
      "init": {
        "Vr": -0.12489812869728363,
        "Vi": -1.0222695622207383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.52452,
        "longitude": -86.5371734016267
      }
    },
    {
      "number": 32550,
      "class": "Bus",
      "name": "FRANKLIN 49 1",
      "init": {
        "Vr": -0.12522413198659313,
        "Vi": -1.0162321080636354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6923108036618,
        "longitude": -86.506020322953
      }
    },
    {
      "number": 32551,
      "class": "Bus",
      "name": "FRANKLIN 50 1",
      "init": {
        "Vr": -0.14013974346435756,
        "Vi": -1.0142865631899292
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7242338309143,
        "longitude": -86.6091196048945
      }
    },
    {
      "number": 32552,
      "class": "Bus",
      "name": "FRANKLIN 50 2",
      "init": {
        "Vr": -0.1402722825229948,
        "Vi": -1.0141632420047304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7242338309143,
        "longitude": -86.6091196048945
      }
    },
    {
      "number": 32553,
      "class": "Bus",
      "name": "FRANKLIN 51 1",
      "init": {
        "Vr": -0.1581815921766365,
        "Vi": -1.0146862186930323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8138674776994,
        "longitude": -86.5881372323822
      }
    },
    {
      "number": 32554,
      "class": "Bus",
      "name": "SCOTTSVILLE 5 1",
      "init": {
        "Vr": -0.26399068773190354,
        "Vi": -0.9934266883518768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7818785259654,
        "longitude": -86.1415769646523
      }
    },
    {
      "number": 32555,
      "class": "Bus",
      "name": "SCOTTSVILLE 5 2",
      "init": {
        "Vr": -0.2641073668617813,
        "Vi": -0.9932448448614234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7818785259654,
        "longitude": -86.1415769646523
      }
    },
    {
      "number": 32556,
      "class": "Bus",
      "name": "SCOTTSVILLE 6 1",
      "init": {
        "Vr": -0.2428717228318725,
        "Vi": -1.010261485215819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8530692645148,
        "longitude": -86.2085351575775
      }
    },
    {
      "number": 32557,
      "class": "Bus",
      "name": "SCOTTSVILLE 7 1",
      "init": {
        "Vr": -0.2546894072556463,
        "Vi": -1.0061018939325228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8303786377578,
        "longitude": -86.1887271348454
      }
    },
    {
      "number": 32558,
      "class": "Bus",
      "name": "SCOTTSVILLE 8 1",
      "init": {
        "Vr": -0.2514961713487648,
        "Vi": -1.0098599354554596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8290775379921,
        "longitude": -86.212458440257
      }
    },
    {
      "number": 32559,
      "class": "Bus",
      "name": "LAWRENCEBURG 4 1",
      "init": {
        "Vr": -0.5406402174527317,
        "Vi": -0.8713934783319213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.995568729174,
        "longitude": -84.8807397323416
      }
    },
    {
      "number": 32560,
      "class": "Bus",
      "name": "LAWRENCEBURG 5 1",
      "init": {
        "Vr": -0.5480297432057468,
        "Vi": -0.8627767749352647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0382653629326,
        "longitude": -84.9498903432682
      }
    },
    {
      "number": 32561,
      "class": "Bus",
      "name": "LAWRENCEBURG 6 1",
      "init": {
        "Vr": -0.5432168387012066,
        "Vi": -0.8678621315772224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9672292015958,
        "longitude": -84.9696472237915
      }
    },
    {
      "number": 32562,
      "class": "Bus",
      "name": "LAWRENCEBURG 7 1",
      "init": {
        "Vr": -0.5179520494708675,
        "Vi": -0.8869645411009712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.929692960828,
        "longitude": -84.9591626368735
      }
    },
    {
      "number": 32563,
      "class": "Bus",
      "name": "LAWRENCEBURG 7 2",
      "init": {
        "Vr": -0.5180669602544806,
        "Vi": -0.8867406998513533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.929692960828,
        "longitude": -84.9591626368735
      }
    },
    {
      "number": 32564,
      "class": "Bus",
      "name": "WADDY 1",
      "init": {
        "Vr": -0.5179505333063483,
        "Vi": -0.8857662234171425
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0430452065857,
        "longitude": -85.0288960360257
      }
    },
    {
      "number": 32565,
      "class": "Bus",
      "name": "KEVIL 1 1",
      "init": {
        "Vr": 0.2968670996145028,
        "Vi": -0.9820983176076199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0721937273972,
        "longitude": -88.8432907661531
      }
    },
    {
      "number": 32566,
      "class": "Bus",
      "name": "KEVIL 1 2",
      "init": {
        "Vr": 0.29694026173378213,
        "Vi": -0.982102580687963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0721937273972,
        "longitude": -88.8432907661531
      }
    },
    {
      "number": 32567,
      "class": "Bus",
      "name": "KEVIL 2 1",
      "init": {
        "Vr": 0.3057592817087029,
        "Vi": -0.983645964168554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9890295185311,
        "longitude": -88.9430486576351
      }
    },
    {
      "number": 32568,
      "class": "Bus",
      "name": "KEVIL 3 1",
      "init": {
        "Vr": 0.34148067112931635,
        "Vi": -0.9816259796310179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1550065110633,
        "longitude": -88.8878815174487
      }
    },
    {
      "number": 32569,
      "class": "Bus",
      "name": "KEVIL 3 2",
      "init": {
        "Vr": 0.30493930533375824,
        "Vi": -0.9926469372395962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1550065110633,
        "longitude": -88.8878815174487
      }
    },
    {
      "number": 32570,
      "class": "Bus",
      "name": "KEVIL 3 3",
      "init": {
        "Vr": 0.3414076404431784,
        "Vi": -0.9816229012718233
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1550065110633,
        "longitude": -88.8878815174487
      }
    },
    {
      "number": 32571,
      "class": "Bus",
      "name": "LA CENTER 1 1",
      "init": {
        "Vr": 0.31986204439761123,
        "Vi": -0.9833869690742396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1152716606805,
        "longitude": -88.9514003473969
      }
    },
    {
      "number": 32572,
      "class": "Bus",
      "name": "LA CENTER 2 1",
      "init": {
        "Vr": 0.3259304774774383,
        "Vi": -0.9847483476142447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1751757254824,
        "longitude": -89.0345741457628
      }
    },
    {
      "number": 32573,
      "class": "Bus",
      "name": "LA CENTER 2 2",
      "init": {
        "Vr": 0.2755445982215799,
        "Vi": -1.0074352928573014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1751757254824,
        "longitude": -89.0345741457628
      }
    },
    {
      "number": 32574,
      "class": "Bus",
      "name": "LA CENTER 2 3",
      "init": {
        "Vr": 0.32629703756828954,
        "Vi": -0.9846920944547698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1751757254824,
        "longitude": -89.0345741457628
      }
    },
    {
      "number": 32575,
      "class": "Bus",
      "name": "WICKLIFFE 1 1",
      "init": {
        "Vr": 0.30202774695931206,
        "Vi": -0.9771405002191065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0229016431953,
        "longitude": -89.0191130146267
      }
    },
    {
      "number": 32576,
      "class": "Bus",
      "name": "WICKLIFFE 1 2",
      "init": {
        "Vr": 0.3306519764945123,
        "Vi": -0.9897845792169382
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0229016431953,
        "longitude": -89.0191130146267
      }
    },
    {
      "number": 32577,
      "class": "Bus",
      "name": "WICKLIFFE 1 3",
      "init": {
        "Vr": 0.3019717954851008,
        "Vi": -0.9771310935965705
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0229016431953,
        "longitude": -89.0191130146267
      }
    },
    {
      "number": 32578,
      "class": "Bus",
      "name": "CAVE CITY 1 1",
      "init": {
        "Vr": -0.3177406057311679,
        "Vi": -0.9741147951352035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0543009485282,
        "longitude": -85.899756596888
      }
    },
    {
      "number": 32579,
      "class": "Bus",
      "name": "CAVE CITY 2 1",
      "init": {
        "Vr": -0.3371186908253849,
        "Vi": -0.9648887721403439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1807199007972,
        "longitude": -85.9930591186919
      }
    },
    {
      "number": 32580,
      "class": "Bus",
      "name": "CAVE CITY 3 1",
      "init": {
        "Vr": -0.312607452160376,
        "Vi": -0.9772598163106596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0887930606456,
        "longitude": -85.8272149933304
      }
    },
    {
      "number": 32581,
      "class": "Bus",
      "name": "GLASGOW 2 1",
      "init": {
        "Vr": -0.2664051612661502,
        "Vi": -0.9904076138335747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8738595775641,
        "longitude": -85.9587217674173
      }
    },
    {
      "number": 32582,
      "class": "Bus",
      "name": "GLASGOW 3 1",
      "init": {
        "Vr": -0.29408219404178004,
        "Vi": -0.9824176012783807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9747509082165,
        "longitude": -85.9961946930281
      }
    },
    {
      "number": 32583,
      "class": "Bus",
      "name": "GLASGOW 3 2",
      "init": {
        "Vr": -0.294396791843728,
        "Vi": -0.9821754721164756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9747509082165,
        "longitude": -85.9961946930281
      }
    },
    {
      "number": 32584,
      "class": "Bus",
      "name": "GLASGOW 4 1",
      "init": {
        "Vr": -0.16903128838711018,
        "Vi": -1.0243633582483755
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9937470586285,
        "longitude": -85.9408236678317
      }
    },
    {
      "number": 32585,
      "class": "Bus",
      "name": "GLASGOW 5 1",
      "init": {
        "Vr": -0.30687096444845513,
        "Vi": -0.9783290653770988
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9703524636134,
        "longitude": -85.9193933158144
      }
    },
    {
      "number": 32586,
      "class": "Bus",
      "name": "HORSE CAVE 1 1",
      "init": {
        "Vr": -0.3181044645107207,
        "Vi": -0.979009415101196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3013803487521,
        "longitude": -85.9259853903808
      }
    },
    {
      "number": 32587,
      "class": "Bus",
      "name": "HORSE CAVE 1 2",
      "init": {
        "Vr": -0.31816859176913553,
        "Vi": -0.9789593168999751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3013803487521,
        "longitude": -85.9259853903808
      }
    },
    {
      "number": 32588,
      "class": "Bus",
      "name": "HORSE CAVE 2 1",
      "init": {
        "Vr": -0.3349426429508986,
        "Vi": -0.9669630363565045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.154216847036,
        "longitude": -85.9132148277303
      }
    },
    {
      "number": 32589,
      "class": "Bus",
      "name": "HORSE CAVE 3 1",
      "init": {
        "Vr": -0.3337057144504707,
        "Vi": -0.9668011187362073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.146473495256,
        "longitude": -85.8675922656139
      }
    },
    {
      "number": 32590,
      "class": "Bus",
      "name": "SMITHS GROVE 1 1",
      "init": {
        "Vr": -0.32889160917114624,
        "Vi": -0.9751938404332049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0117663456957,
        "longitude": -86.1739584307975
      }
    },
    {
      "number": 32591,
      "class": "Bus",
      "name": "SMITHS GROVE 2 1",
      "init": {
        "Vr": -0.30604404334975777,
        "Vi": -0.9812144749913226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0786694460054,
        "longitude": -86.1717296888073
      }
    },
    {
      "number": 32592,
      "class": "Bus",
      "name": "SUMMER SHADE 1",
      "init": {
        "Vr": -0.319960078990527,
        "Vi": -0.9787397288691634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8666647574093,
        "longitude": -85.679029703304
      }
    },
    {
      "number": 32593,
      "class": "Bus",
      "name": "MOUNT STERLING 1 1",
      "init": {
        "Vr": -0.5462137201571912,
        "Vi": -0.8704234123964919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0255573234357,
        "longitude": -83.8975140164882
      }
    },
    {
      "number": 32594,
      "class": "Bus",
      "name": "MOUNT STERLING 1 2",
      "init": {
        "Vr": -0.5461124515895802,
        "Vi": -0.8706639457746301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0255573234357,
        "longitude": -83.8975140164882
      }
    },
    {
      "number": 32595,
      "class": "Bus",
      "name": "MOUNT STERLING 2 1",
      "init": {
        "Vr": -0.5296819444881633,
        "Vi": -0.8856370547907716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0618886247643,
        "longitude": -83.9538209845824
      }
    },
    {
      "number": 32596,
      "class": "Bus",
      "name": "MOUNT STERLING 3 1",
      "init": {
        "Vr": -0.4714912375412644,
        "Vi": -0.927526009236461
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0835273325493,
        "longitude": -83.9651472392191
      }
    },
    {
      "number": 32597,
      "class": "Bus",
      "name": "MOUNT STERLING 3 2",
      "init": {
        "Vr": -0.5244895980552917,
        "Vi": -0.8917020130186855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0835273325493,
        "longitude": -83.9651472392191
      }
    },
    {
      "number": 32598,
      "class": "Bus",
      "name": "MOUNT STERLING 3 3",
      "init": {
        "Vr": -0.4715987156864812,
        "Vi": -0.9273292583728793
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0835273325493,
        "longitude": -83.9651472392191
      }
    },
    {
      "number": 32599,
      "class": "Bus",
      "name": "MOUNT STERLING 4 1",
      "init": {
        "Vr": -0.5369476919748157,
        "Vi": -0.8777393318887045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0437569037384,
        "longitude": -83.9821023050774
      }
    },
    {
      "number": 32600,
      "class": "Bus",
      "name": "OLYMPIA 1",
      "init": {
        "Vr": -0.5820643604930572,
        "Vi": -0.8593169741478673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0324819082405,
        "longitude": -83.7283531345945
      }
    },
    {
      "number": 32601,
      "class": "Bus",
      "name": "OWINGSVILLE 1 1",
      "init": {
        "Vr": -0.6323487607083029,
        "Vi": -0.8195217479494484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1936084968598,
        "longitude": -83.8470005518081
      }
    },
    {
      "number": 32602,
      "class": "Bus",
      "name": "OWINGSVILLE 1 2",
      "init": {
        "Vr": -0.6324016760537107,
        "Vi": -0.8194393789117651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1936084968598,
        "longitude": -83.8470005518081
      }
    },
    {
      "number": 32603,
      "class": "Bus",
      "name": "OWINGSVILLE 2 1",
      "init": {
        "Vr": -0.6289225190410132,
        "Vi": -0.8210427078641257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32604,
      "class": "Bus",
      "name": "OWINGSVILLE 2 2",
      "init": {
        "Vr": -0.6289225190410132,
        "Vi": -0.8210427078641258
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32605,
      "class": "Bus",
      "name": "OWINGSVILLE 2 3",
      "init": {
        "Vr": -0.6289225190410132,
        "Vi": -0.8210427078641258
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32606,
      "class": "Bus",
      "name": "OWINGSVILLE 2 4",
      "init": {
        "Vr": -0.6289225190410132,
        "Vi": -0.8210427078641257
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32607,
      "class": "Bus",
      "name": "OWINGSVILLE 2 5",
      "init": {
        "Vr": -0.6289753115813846,
        "Vi": -0.8209337656955514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32608,
      "class": "Bus",
      "name": "OWINGSVILLE 2 7",
      "init": {
        "Vr": -0.6288770970340947,
        "Vi": -0.8211407192131457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1888967933797,
        "longitude": -83.801247233818
      }
    },
    {
      "number": 32609,
      "class": "Bus",
      "name": "OWINGSVILLE 3 1",
      "init": {
        "Vr": -0.6206509746928162,
        "Vi": -0.8282191394738023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1539659687002,
        "longitude": -83.8208052791585
      }
    },
    {
      "number": 32610,
      "class": "Bus",
      "name": "SALT LICK 1 1",
      "init": {
        "Vr": -0.5725034380336818,
        "Vi": -0.8663978610154239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0519486171393,
        "longitude": -83.5357303454707
      }
    },
    {
      "number": 32611,
      "class": "Bus",
      "name": "SALT LICK 1 2",
      "init": {
        "Vr": -0.5724918149178304,
        "Vi": -0.8664380277833804
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0519486171393,
        "longitude": -83.5357303454707
      }
    },
    {
      "number": 32612,
      "class": "Bus",
      "name": "SALT LICK 2 1",
      "init": {
        "Vr": -0.588220257494473,
        "Vi": -0.8543403369754878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1138703558305,
        "longitude": -83.605969630586
      }
    },
    {
      "number": 32613,
      "class": "Bus",
      "name": "SHARPSBURG 5 1",
      "init": {
        "Vr": -0.6354804106365336,
        "Vi": -0.8136290106655538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2650154252562,
        "longitude": -83.8095671045288
      }
    },
    {
      "number": 32614,
      "class": "Bus",
      "name": "MIDDLESBORO 1 1",
      "init": {
        "Vr": -0.4064837148216624,
        "Vi": -0.9482580628533671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5778852545032,
        "longitude": -83.6627495536817
      }
    },
    {
      "number": 32615,
      "class": "Bus",
      "name": "MIDDLESBORO 2 1",
      "init": {
        "Vr": -0.33348516094521535,
        "Vi": -0.9772189672370705
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6674915768993,
        "longitude": -83.6739599008718
      }
    },
    {
      "number": 32616,
      "class": "Bus",
      "name": "MIDDLESBORO 2 2",
      "init": {
        "Vr": -0.398787218526203,
        "Vi": -0.9545669472745908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6674915768993,
        "longitude": -83.6739599008718
      }
    },
    {
      "number": 32617,
      "class": "Bus",
      "name": "MIDDLESBORO 2 3",
      "init": {
        "Vr": -0.3336228826948886,
        "Vi": -0.9770768105532525
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6674915768993,
        "longitude": -83.6739599008718
      }
    },
    {
      "number": 32618,
      "class": "Bus",
      "name": "MIDDLESBORO 3 1",
      "init": {
        "Vr": -0.4382375987318286,
        "Vi": -0.9295916792187048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7307800142259,
        "longitude": -83.6888822497455
      }
    },
    {
      "number": 32619,
      "class": "Bus",
      "name": "MIRACLE 1",
      "init": {
        "Vr": -0.42622728640849844,
        "Vi": -0.9417807193179278
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7186032429839,
        "longitude": -83.5673519517151
      }
    },
    {
      "number": 32620,
      "class": "Bus",
      "name": "PINEVILLE 2 1",
      "init": {
        "Vr": -0.43348283262297044,
        "Vi": -0.9324664788192031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6608997949192,
        "longitude": -83.7950207154296
      }
    },
    {
      "number": 32621,
      "class": "Bus",
      "name": "PINEVILLE 3 1",
      "init": {
        "Vr": -0.4307347787182274,
        "Vi": -0.9346444956367782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6088627656081,
        "longitude": -83.7775134197368
      }
    },
    {
      "number": 32622,
      "class": "Bus",
      "name": "PINEVILLE 4 1",
      "init": {
        "Vr": -0.4345832973733873,
        "Vi": -0.9318594989586466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7073795729886,
        "longitude": -83.814266702218
      }
    },
    {
      "number": 32623,
      "class": "Bus",
      "name": "BURLINGTON 25 1",
      "init": {
        "Vr": -0.6452748704177905,
        "Vi": -0.7943854528044143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0232044851359,
        "longitude": -84.7938542077116
      }
    },
    {
      "number": 32624,
      "class": "Bus",
      "name": "BURLINGTON 26 1",
      "init": {
        "Vr": -0.6553592523121009,
        "Vi": -0.7821234617104316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0588715145484,
        "longitude": -84.7251804224249
      }
    },
    {
      "number": 32625,
      "class": "Bus",
      "name": "BURLINGTON 27 1",
      "init": {
        "Vr": -0.6389212301781347,
        "Vi": -0.8076039686194071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.055604939851,
        "longitude": -84.8363748503388
      }
    },
    {
      "number": 32626,
      "class": "Bus",
      "name": "BURLINGTON 27 2",
      "init": {
        "Vr": -0.6389606253900074,
        "Vi": -0.8072873504066618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.055604939851,
        "longitude": -84.8363748503388
      }
    },
    {
      "number": 32627,
      "class": "Bus",
      "name": "BURLINGTON 28 1",
      "init": {
        "Vr": -0.6271989142405016,
        "Vi": -0.8109002384238476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9677471442486,
        "longitude": -84.8044829179688
      }
    },
    {
      "number": 32628,
      "class": "Bus",
      "name": "BURLINGTON 28 2",
      "init": {
        "Vr": -0.6270735968492986,
        "Vi": -0.8111712880392529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9677471442486,
        "longitude": -84.8044829179688
      }
    },
    {
      "number": 32629,
      "class": "Bus",
      "name": "CRITTENDEN 1",
      "init": {
        "Vr": -0.6488294068670405,
        "Vi": -0.797299057935966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7863254780965,
        "longitude": -84.5790518246236
      }
    },
    {
      "number": 32630,
      "class": "Bus",
      "name": "ERLANGER 1 1",
      "init": {
        "Vr": -0.6737184495046241,
        "Vi": -0.775569345822054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0104714924758,
        "longitude": -84.4825200807316
      }
    },
    {
      "number": 32631,
      "class": "Bus",
      "name": "ERLANGER 1 2",
      "init": {
        "Vr": -0.6737885866696838,
        "Vi": -0.7752694002455431
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0104714924758,
        "longitude": -84.4825200807316
      }
    },
    {
      "number": 32632,
      "class": "Bus",
      "name": "ERLANGER 2 1",
      "init": {
        "Vr": -0.6758970314185321,
        "Vi": -0.786311977453532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9612906457899,
        "longitude": -84.6349750044454
      }
    },
    {
      "number": 32633,
      "class": "Bus",
      "name": "ERLANGER 3 1",
      "init": {
        "Vr": -0.6578138091831122,
        "Vi": -0.7860143996662164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0836939800207,
        "longitude": -84.661566555194
      }
    },
    {
      "number": 32634,
      "class": "Bus",
      "name": "ERLANGER 3 2",
      "init": {
        "Vr": -0.657960674679459,
        "Vi": -0.7857424907657056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0836939800207,
        "longitude": -84.661566555194
      }
    },
    {
      "number": 32635,
      "class": "Bus",
      "name": "ERLANGER 4 1",
      "init": {
        "Vr": -0.6470156774602404,
        "Vi": -0.8057134908733165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9512608835764,
        "longitude": -84.5367907112259
      }
    },
    {
      "number": 32636,
      "class": "Bus",
      "name": "FLORENCE 25 1",
      "init": {
        "Vr": -0.663055030404514,
        "Vi": -0.7656714794383375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0371140502796,
        "longitude": -84.6592707410728
      }
    },
    {
      "number": 32637,
      "class": "Bus",
      "name": "FLORENCE 25 2",
      "init": {
        "Vr": -0.7231378685352104,
        "Vi": -0.7471215933728131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0371140502796,
        "longitude": -84.6592707410728
      }
    },
    {
      "number": 32638,
      "class": "Bus",
      "name": "FLORENCE 25 3",
      "init": {
        "Vr": -0.6634918330986723,
        "Vi": -0.7673219902573791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0371140502796,
        "longitude": -84.6592707410728
      }
    },
    {
      "number": 32639,
      "class": "Bus",
      "name": "FLORENCE 26 1",
      "init": {
        "Vr": -0.5433757664838006,
        "Vi": -0.8832470358646578
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9785402739414,
        "longitude": -84.6926945555952
      }
    },
    {
      "number": 32640,
      "class": "Bus",
      "name": "FLORENCE 26 2",
      "init": {
        "Vr": -0.5862292621388661,
        "Vi": -0.8505072633248439
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9785402739414,
        "longitude": -84.6926945555952
      }
    },
    {
      "number": 32641,
      "class": "Bus",
      "name": "FLORENCE 26 3",
      "init": {
        "Vr": -0.6407082609148723,
        "Vi": -0.8088856877939885
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9785402739414,
        "longitude": -84.6926945555952
      }
    },
    {
      "number": 32642,
      "class": "Bus",
      "name": "FLORENCE 26 4",
      "init": {
        "Vr": -0.6407082609148723,
        "Vi": -0.8088856877939885
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9785402739414,
        "longitude": -84.6926945555952
      }
    },
    {
      "number": 32643,
      "class": "Bus",
      "name": "FLORENCE 26 5",
      "init": {
        "Vr": -0.5435508957038119,
        "Vi": -0.8827616182610469
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9785402739414,
        "longitude": -84.6926945555952
      }
    },
    {
      "number": 32644,
      "class": "Bus",
      "name": "FLORENCE 27 1",
      "init": {
        "Vr": -0.6584105461650207,
        "Vi": -0.7797045781469589
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0456515211676,
        "longitude": -84.6900398021871
      }
    },
    {
      "number": 32645,
      "class": "Bus",
      "name": "FLORENCE 27 2",
      "init": {
        "Vr": -0.658577492991162,
        "Vi": -0.7792774283121358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0456515211676,
        "longitude": -84.6900398021871
      }
    },
    {
      "number": 32646,
      "class": "Bus",
      "name": "FLORENCE 28 1",
      "init": {
        "Vr": -0.6734165741021918,
        "Vi": -0.7728659076823654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9980474002771,
        "longitude": -84.6348012358765
      }
    },
    {
      "number": 32647,
      "class": "Bus",
      "name": "HEBRON 6 1",
      "init": {
        "Vr": -0.6615642019090312,
        "Vi": -0.8030947222260097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1451891401371,
        "longitude": -84.6568719786422
      }
    },
    {
      "number": 32648,
      "class": "Bus",
      "name": "HEBRON 7 1",
      "init": {
        "Vr": -0.6657246277679515,
        "Vi": -0.7823585101503069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0985738774687,
        "longitude": -84.625326606823
      }
    },
    {
      "number": 32649,
      "class": "Bus",
      "name": "HEBRON 8 1",
      "init": {
        "Vr": -0.662074818278856,
        "Vi": -0.8042780083331975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1349839233651,
        "longitude": -84.6871840967194
      }
    },
    {
      "number": 32650,
      "class": "Bus",
      "name": "HEBRON 8 2",
      "init": {
        "Vr": -0.6621387065217124,
        "Vi": -0.8040584726861819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1349839233651,
        "longitude": -84.6871840967194
      }
    },
    {
      "number": 32651,
      "class": "Bus",
      "name": "UNION 16 1",
      "init": {
        "Vr": -0.6263729416531735,
        "Vi": -0.8171054379177899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8726273234806,
        "longitude": -84.7945532148416
      }
    },
    {
      "number": 32652,
      "class": "Bus",
      "name": "UNION 16 2",
      "init": {
        "Vr": -0.6264559087629131,
        "Vi": -0.8169339581059557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8726273234806,
        "longitude": -84.7945532148416
      }
    },
    {
      "number": 32653,
      "class": "Bus",
      "name": "UNION 17 1",
      "init": {
        "Vr": -0.6481762630045427,
        "Vi": -0.8006142919253713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8896611305936,
        "longitude": -84.7289651300044
      }
    },
    {
      "number": 32654,
      "class": "Bus",
      "name": "UNION 17 2",
      "init": {
        "Vr": -0.6482252288967328,
        "Vi": -0.8003356974501445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8896611305936,
        "longitude": -84.7289651300044
      }
    },
    {
      "number": 32655,
      "class": "Bus",
      "name": "UNION 18 1",
      "init": {
        "Vr": -0.6589763921169565,
        "Vi": -0.7946925348296631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9158365101689,
        "longitude": -84.6839241623095
      }
    },
    {
      "number": 32656,
      "class": "Bus",
      "name": "UNION 19 1",
      "init": {
        "Vr": -0.6014102097861478,
        "Vi": -0.837001557415087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8373850900921,
        "longitude": -84.7584903453916
      }
    },
    {
      "number": 32657,
      "class": "Bus",
      "name": "WALTON 3 1",
      "init": {
        "Vr": -0.6455511963225443,
        "Vi": -0.8027814275830186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.830040383181,
        "longitude": -84.5808090905592
      }
    },
    {
      "number": 32658,
      "class": "Bus",
      "name": "WALTON 3 2",
      "init": {
        "Vr": -0.645418854082239,
        "Vi": -0.8030318310155009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.830040383181,
        "longitude": -84.5808090905592
      }
    },
    {
      "number": 32659,
      "class": "Bus",
      "name": "WALTON 4 1",
      "init": {
        "Vr": -0.679709858289146,
        "Vi": -0.7849364841273019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9804846933924,
        "longitude": -84.6637724206705
      }
    },
    {
      "number": 32660,
      "class": "Bus",
      "name": "WALTON 5 1",
      "init": {
        "Vr": -0.6449978784286142,
        "Vi": -0.8080327997669936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517156231867,
        "longitude": -84.516949255089
      }
    },
    {
      "number": 32661,
      "class": "Bus",
      "name": "WALTON 5 2",
      "init": {
        "Vr": -0.6451060924331133,
        "Vi": -0.8078498473008354
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8517156231867,
        "longitude": -84.516949255089
      }
    },
    {
      "number": 32662,
      "class": "Bus",
      "name": "CARLISLE 10 1",
      "init": {
        "Vr": -0.6443507403157228,
        "Vi": -0.813322957072931
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3188752187364,
        "longitude": -84.0253781486114
      }
    },
    {
      "number": 32663,
      "class": "Bus",
      "name": "CARLISLE 11 1",
      "init": {
        "Vr": -0.6439065835957916,
        "Vi": -0.8153654320936559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2769790731545,
        "longitude": -83.9595848236321
      }
    },
    {
      "number": 32664,
      "class": "Bus",
      "name": "CARLISLE 11 2",
      "init": {
        "Vr": -0.6439526526969905,
        "Vi": -0.8152195366915362
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2769790731545,
        "longitude": -83.9595848236321
      }
    },
    {
      "number": 32665,
      "class": "Bus",
      "name": "CARLISLE 12 1",
      "init": {
        "Vr": -0.5987427463423209,
        "Vi": -0.8346136771311676
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4260478674481,
        "longitude": -84.0928209523136
      }
    },
    {
      "number": 32666,
      "class": "Bus",
      "name": "CYNTHIANA 1 1",
      "init": {
        "Vr": -0.635874121351445,
        "Vi": -0.8064459624644025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5014115176813,
        "longitude": -84.3320203716671
      }
    },
    {
      "number": 32667,
      "class": "Bus",
      "name": "CYNTHIANA 1 2",
      "init": {
        "Vr": -0.6359536698246475,
        "Vi": -0.8062891977812723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5014115176813,
        "longitude": -84.3320203716671
      }
    },
    {
      "number": 32668,
      "class": "Bus",
      "name": "CYNTHIANA 2 1",
      "init": {
        "Vr": -0.6122915014148034,
        "Vi": -0.832650844442196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3655583205058,
        "longitude": -84.3268494305017
      }
    },
    {
      "number": 32669,
      "class": "Bus",
      "name": "CYNTHIANA 3 1",
      "init": {
        "Vr": -0.6289271411001803,
        "Vi": -0.8119386634181746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4665120100193,
        "longitude": -84.239146923731
      }
    },
    {
      "number": 32670,
      "class": "Bus",
      "name": "CYNTHIANA 4 1",
      "init": {
        "Vr": -0.5216515686424373,
        "Vi": -0.898095921295727
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4851002646851,
        "longitude": -84.332142227879
      }
    },
    {
      "number": 32671,
      "class": "Bus",
      "name": "GEORGETOWN 16 1",
      "init": {
        "Vr": -0.5833254029400915,
        "Vi": -0.8388725805833994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2880123532076,
        "longitude": -84.6438472175155
      }
    },
    {
      "number": 32672,
      "class": "Bus",
      "name": "GEORGETOWN 17 1",
      "init": {
        "Vr": -0.579956915721796,
        "Vi": -0.8435935343847503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3703592890351,
        "longitude": -84.5088629548758
      }
    },
    {
      "number": 32673,
      "class": "Bus",
      "name": "GEORGETOWN 18 1",
      "init": {
        "Vr": -0.5870002628802159,
        "Vi": -0.8361846247462822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3060943876761,
        "longitude": -84.5325364380703
      }
    },
    {
      "number": 32674,
      "class": "Bus",
      "name": "GEORGETOWN 18 2",
      "init": {
        "Vr": -0.5872318795957473,
        "Vi": -0.8357566891481877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3060943876761,
        "longitude": -84.5325364380703
      }
    },
    {
      "number": 32675,
      "class": "Bus",
      "name": "GEORGETOWN 19 1",
      "init": {
        "Vr": -0.4978338086556676,
        "Vi": -0.9043888392542104
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2431194013111,
        "longitude": -84.5244671897305
      }
    },
    {
      "number": 32676,
      "class": "Bus",
      "name": "GEORGETOWN 19 2",
      "init": {
        "Vr": -0.5497396352980454,
        "Vi": -0.8613895189240072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2431194013111,
        "longitude": -84.5244671897305
      }
    },
    {
      "number": 32677,
      "class": "Bus",
      "name": "GEORGETOWN 19 3",
      "init": {
        "Vr": -0.4925566753905508,
        "Vi": -0.9087604710590654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2431194013111,
        "longitude": -84.5244671897305
      }
    },
    {
      "number": 32678,
      "class": "Bus",
      "name": "GEORGETOWN 19 4",
      "init": {
        "Vr": -0.4925566753905508,
        "Vi": -0.9087604710590655
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2431194013111,
        "longitude": -84.5244671897305
      }
    },
    {
      "number": 32679,
      "class": "Bus",
      "name": "GEORGETOWN 19 5",
      "init": {
        "Vr": -0.4959949696566183,
        "Vi": -0.9067174169918985
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2431194013111,
        "longitude": -84.5244671897305
      }
    },
    {
      "number": 32680,
      "class": "Bus",
      "name": "LEXINGTON 29 1",
      "init": {
        "Vr": -0.5708208549893856,
        "Vi": -0.8370054066380289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1275326329902,
        "longitude": -84.5327488510849
      }
    },
    {
      "number": 32681,
      "class": "Bus",
      "name": "LEXINGTON 30 1",
      "init": {
        "Vr": -0.5748750213722831,
        "Vi": -0.8315270283187506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1286638985296,
        "longitude": -84.5006120825699
      }
    },
    {
      "number": 32682,
      "class": "Bus",
      "name": "LEXINGTON 31 1",
      "init": {
        "Vr": -0.5601318011219734,
        "Vi": -0.8484315780482933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2117595491492,
        "longitude": -84.4938565628233
      }
    },
    {
      "number": 32683,
      "class": "Bus",
      "name": "LEXINGTON 32 1",
      "init": {
        "Vr": -0.5735688178635966,
        "Vi": -0.8331046089164592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0962552121807,
        "longitude": -84.5193597754972
      }
    },
    {
      "number": 32684,
      "class": "Bus",
      "name": "LEXINGTON 32 2",
      "init": {
        "Vr": -0.57312488196942,
        "Vi": -0.8336199894542026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0962552121807,
        "longitude": -84.5193597754972
      }
    },
    {
      "number": 32685,
      "class": "Bus",
      "name": "PARIS 4 1",
      "init": {
        "Vr": -0.5607188779203265,
        "Vi": -0.8614991150277915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1429389371092,
        "longitude": -84.3408094983097
      }
    },
    {
      "number": 32686,
      "class": "Bus",
      "name": "PARIS 4 2",
      "init": {
        "Vr": -0.5606457995286446,
        "Vi": -0.861694911045055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1429389371092,
        "longitude": -84.3408094983097
      }
    },
    {
      "number": 32687,
      "class": "Bus",
      "name": "PARIS 5 1",
      "init": {
        "Vr": -0.5907791334961405,
        "Vi": -0.8454740210177997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1283778513449,
        "longitude": -84.1794288024273
      }
    },
    {
      "number": 32688,
      "class": "Bus",
      "name": "PARIS 5 2",
      "init": {
        "Vr": -0.5908369197726796,
        "Vi": -0.8452816929224033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1283778513449,
        "longitude": -84.1794288024273
      }
    },
    {
      "number": 32689,
      "class": "Bus",
      "name": "PARIS 6 1",
      "init": {
        "Vr": -0.5510479495948191,
        "Vi": -0.8691266168513275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.222762677379,
        "longitude": -84.1457285313332
      }
    },
    {
      "number": 32690,
      "class": "Bus",
      "name": "PARIS 7 1",
      "init": {
        "Vr": -0.5696165411670484,
        "Vi": -0.8569548043002672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2718880008686,
        "longitude": -84.2463895310211
      }
    },
    {
      "number": 32691,
      "class": "Bus",
      "name": "ASHLAND 15 1",
      "init": {
        "Vr": -0.6176648454759449,
        "Vi": -0.8339584263658537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4156841927122,
        "longitude": -82.7244048561012
      }
    },
    {
      "number": 32692,
      "class": "Bus",
      "name": "ASHLAND 16 1",
      "init": {
        "Vr": -0.6177107974385699,
        "Vi": -0.8369708892488364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5241735726125,
        "longitude": -82.6773108220989
      }
    },
    {
      "number": 32693,
      "class": "Bus",
      "name": "ASHLAND 17 1",
      "init": {
        "Vr": -0.6182849726845135,
        "Vi": -0.8337189452201884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4340766282789,
        "longitude": -82.6734061015674
      }
    },
    {
      "number": 32694,
      "class": "Bus",
      "name": "ASHLAND 18 1",
      "init": {
        "Vr": -0.612035456471074,
        "Vi": -0.838933567257974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3805282319306,
        "longitude": -82.6356358796446
      }
    },
    {
      "number": 32695,
      "class": "Bus",
      "name": "ASHLAND 18 2",
      "init": {
        "Vr": -0.6121391777050923,
        "Vi": -0.8387290215498379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3805282319306,
        "longitude": -82.6356358796446
      }
    },
    {
      "number": 32696,
      "class": "Bus",
      "name": "ASHLAND 19 1",
      "init": {
        "Vr": -0.5475899245149756,
        "Vi": -0.8807000503676857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32697,
      "class": "Bus",
      "name": "ASHLAND 19 2",
      "init": {
        "Vr": -0.5995423676147142,
        "Vi": -0.8553425586491639
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32698,
      "class": "Bus",
      "name": "ASHLAND 19 3",
      "init": {
        "Vr": -0.619265654524823,
        "Vi": -0.8343619274514034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32699,
      "class": "Bus",
      "name": "ASHLAND 19 4",
      "init": {
        "Vr": -0.6230088697562842,
        "Vi": -0.8303800853001161
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32700,
      "class": "Bus",
      "name": "ASHLAND 19 5",
      "init": {
        "Vr": -0.6230088697562841,
        "Vi": -0.830380085300116
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32701,
      "class": "Bus",
      "name": "ASHLAND 19 6",
      "init": {
        "Vr": -0.5456030765921374,
        "Vi": -0.8825699678460558
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32702,
      "class": "Bus",
      "name": "ASHLAND 19 8",
      "init": {
        "Vr": -0.6008962180664373,
        "Vi": -0.8541418771807008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4364061820726,
        "longitude": -82.7293485182246
      }
    },
    {
      "number": 32703,
      "class": "Bus",
      "name": "ASHLAND 20 1",
      "init": {
        "Vr": -0.6170846626096406,
        "Vi": -0.8343587004459546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4109417829657,
        "longitude": -82.6881118108383
      }
    },
    {
      "number": 32704,
      "class": "Bus",
      "name": "ASHLAND 20 2",
      "init": {
        "Vr": -0.6171892913520055,
        "Vi": -0.8341334736912847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4109417829657,
        "longitude": -82.6881118108383
      }
    },
    {
      "number": 32705,
      "class": "Bus",
      "name": "ASHLAND 21 1",
      "init": {
        "Vr": -0.6146678255391274,
        "Vi": -0.8394495431129712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4777076464678,
        "longitude": -82.6762942180827
      }
    },
    {
      "number": 32706,
      "class": "Bus",
      "name": "ASHLAND 22 1",
      "init": {
        "Vr": -0.6258968279575143,
        "Vi": -0.8270164664537332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4819996787687,
        "longitude": -82.7494328752693
      }
    },
    {
      "number": 32707,
      "class": "Bus",
      "name": "ASHLAND 22 2",
      "init": {
        "Vr": -0.6257913519149003,
        "Vi": -0.8272630040204139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4819996787687,
        "longitude": -82.7494328752693
      }
    },
    {
      "number": 32708,
      "class": "Bus",
      "name": "CATLETTSBURG 1 1",
      "init": {
        "Vr": -0.5982241292449322,
        "Vi": -0.8482012345380137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2997797541585,
        "longitude": -82.6564584139145
      }
    },
    {
      "number": 32709,
      "class": "Bus",
      "name": "CATLETTSBURG 1 2",
      "init": {
        "Vr": -0.5983089350465928,
        "Vi": -0.8480378021311559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2997797541585,
        "longitude": -82.6564584139145
      }
    },
    {
      "number": 32710,
      "class": "Bus",
      "name": "CATLETTSBURG 2 1",
      "init": {
        "Vr": -0.600657971284144,
        "Vi": -0.8463003405669532
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3129003095571,
        "longitude": -82.5891006736551
      }
    },
    {
      "number": 32711,
      "class": "Bus",
      "name": "CATLETTSBURG 3 1",
      "init": {
        "Vr": -0.5885012451941736,
        "Vi": -0.8614614680885299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2739434650206,
        "longitude": -82.5696196908961
      }
    },
    {
      "number": 32712,
      "class": "Bus",
      "name": "RUSH 2 1",
      "init": {
        "Vr": -0.586486691118361,
        "Vi": -0.8602720699277535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.25868539272,
        "longitude": -82.7759322268067
      }
    },
    {
      "number": 32713,
      "class": "Bus",
      "name": "RUSH 2 2",
      "init": {
        "Vr": -0.5865247182031175,
        "Vi": -0.860189456186398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.25868539272,
        "longitude": -82.7759322268067
      }
    },
    {
      "number": 32714,
      "class": "Bus",
      "name": "DANVILLE 17 1",
      "init": {
        "Vr": -0.5141527556709495,
        "Vi": -0.892980077002082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5750922388691,
        "longitude": -84.853026174125
      }
    },
    {
      "number": 32715,
      "class": "Bus",
      "name": "DANVILLE 18 1",
      "init": {
        "Vr": -0.5176154744673067,
        "Vi": -0.8912079670265861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6817115232408,
        "longitude": -84.7645588970603
      }
    },
    {
      "number": 32716,
      "class": "Bus",
      "name": "DANVILLE 18 2",
      "init": {
        "Vr": -0.5177765317499886,
        "Vi": -0.8909209227660176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6817115232408,
        "longitude": -84.7645588970603
      }
    },
    {
      "number": 32717,
      "class": "Bus",
      "name": "DANVILLE 19 1",
      "init": {
        "Vr": -0.5264256503392848,
        "Vi": -0.8857106765733611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6891892275416,
        "longitude": -84.8795248900629
      }
    },
    {
      "number": 32718,
      "class": "Bus",
      "name": "DANVILLE 20 1",
      "init": {
        "Vr": -0.5149519602319672,
        "Vi": -0.8948902309189805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6624483531203,
        "longitude": -84.8506724986567
      }
    },
    {
      "number": 32719,
      "class": "Bus",
      "name": "DANVILLE 20 2",
      "init": {
        "Vr": -0.5147883625818679,
        "Vi": -0.8951265141971311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6624483531203,
        "longitude": -84.8506724986567
      }
    },
    {
      "number": 32720,
      "class": "Bus",
      "name": "PERRYVILLE 2 1",
      "init": {
        "Vr": -0.5196601675108856,
        "Vi": -0.8898298862285858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6052783316322,
        "longitude": -84.9474302229041
      }
    },
    {
      "number": 32721,
      "class": "Bus",
      "name": "PERRYVILLE 3 1",
      "init": {
        "Vr": -0.5242999428097292,
        "Vi": -0.8977036981959303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5540601617473,
        "longitude": -85.0306776564861
      }
    },
    {
      "number": 32722,
      "class": "Bus",
      "name": "AUGUSTA 24 1",
      "init": {
        "Vr": -0.6261555122022451,
        "Vi": -0.8161835404830361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7119138202321,
        "longitude": -83.9731577064827
      }
    },
    {
      "number": 32723,
      "class": "Bus",
      "name": "BROOKSVILLE 7 1",
      "init": {
        "Vr": -0.6258901694622764,
        "Vi": -0.8164455287429491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.65793819205,
        "longitude": -83.9852740878018
      }
    },
    {
      "number": 32724,
      "class": "Bus",
      "name": "BROOKSVILLE 7 2",
      "init": {
        "Vr": -0.6259333085363373,
        "Vi": -0.816387918446271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.65793819205,
        "longitude": -83.9852740878018
      }
    },
    {
      "number": 32725,
      "class": "Bus",
      "name": "BROOKSVILLE 8 1",
      "init": {
        "Vr": -0.6245236690162633,
        "Vi": -0.8187727640486115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190872885858,
        "longitude": -84.095757955405
      }
    },
    {
      "number": 32726,
      "class": "Bus",
      "name": "BROOKSVILLE 8 2",
      "init": {
        "Vr": -0.6245543235071158,
        "Vi": -0.8187230048067785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190872885858,
        "longitude": -84.095757955405
      }
    },
    {
      "number": 32727,
      "class": "Bus",
      "name": "BROOKSVILLE 9 1",
      "init": {
        "Vr": -0.6235962461128625,
        "Vi": -0.8182103705916689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5509181942888,
        "longitude": -84.1168849658896
      }
    },
    {
      "number": 32728,
      "class": "Bus",
      "name": "BROOKSVILLE 9 2",
      "init": {
        "Vr": -0.6236229983566692,
        "Vi": -0.818087639198069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5509181942888,
        "longitude": -84.1168849658896
      }
    },
    {
      "number": 32729,
      "class": "Bus",
      "name": "FALMOUTH 6 1",
      "init": {
        "Vr": -0.6341648230024639,
        "Vi": -0.8084031026385541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6353806817796,
        "longitude": -84.3399990712431
      }
    },
    {
      "number": 32730,
      "class": "Bus",
      "name": "FALMOUTH 7 1",
      "init": {
        "Vr": -0.6287870951570494,
        "Vi": -0.8130891178999047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6129598608374,
        "longitude": -84.3187931180108
      }
    },
    {
      "number": 32731,
      "class": "Bus",
      "name": "FALMOUTH 8 1",
      "init": {
        "Vr": -0.619323111527882,
        "Vi": -0.8183239282072033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5674180896089,
        "longitude": -84.2980528182659
      }
    },
    {
      "number": 32732,
      "class": "Bus",
      "name": "FALMOUTH 8 2",
      "init": {
        "Vr": -0.6193610377265465,
        "Vi": -0.8182252411295285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5674180896089,
        "longitude": -84.2980528182659
      }
    },
    {
      "number": 32733,
      "class": "Bus",
      "name": "FOSTER 2 1",
      "init": {
        "Vr": -0.6515846125433146,
        "Vi": -0.8072820246176563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.824271206119,
        "longitude": -84.2258412991759
      }
    },
    {
      "number": 32734,
      "class": "Bus",
      "name": "BEATTYVILLE 1 1",
      "init": {
        "Vr": -0.520932396067519,
        "Vi": -0.8840199203685711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6084987662112,
        "longitude": -83.7390776090595
      }
    },
    {
      "number": 32735,
      "class": "Bus",
      "name": "BEATTYVILLE 2 1",
      "init": {
        "Vr": -0.5270927987266992,
        "Vi": -0.8845548717985388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32736,
      "class": "Bus",
      "name": "BEATTYVILLE 2 2",
      "init": {
        "Vr": -0.5270927987266992,
        "Vi": -0.8845548717985386
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32737,
      "class": "Bus",
      "name": "BEATTYVILLE 2 3",
      "init": {
        "Vr": -0.5270927987266992,
        "Vi": -0.8845548717985386
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32738,
      "class": "Bus",
      "name": "BEATTYVILLE 2 4",
      "init": {
        "Vr": -0.5270927987266992,
        "Vi": -0.8845548717985385
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32739,
      "class": "Bus",
      "name": "BEATTYVILLE 2 5",
      "init": {
        "Vr": -0.5271527478114676,
        "Vi": -0.8844702224106972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32740,
      "class": "Bus",
      "name": "BEATTYVILLE 2 7",
      "init": {
        "Vr": -0.5270204835255753,
        "Vi": -0.8846489340411562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5583065296271,
        "longitude": -83.6921418045809
      }
    },
    {
      "number": 32741,
      "class": "Bus",
      "name": "BEATTYVILLE 3 1",
      "init": {
        "Vr": -0.5133076263398517,
        "Vi": -0.8870844563205409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5463486219055,
        "longitude": -83.8074436051068
      }
    },
    {
      "number": 32742,
      "class": "Bus",
      "name": "BOONEVILLE 5 1",
      "init": {
        "Vr": -0.5164298220601067,
        "Vi": -0.8841534440188009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4115541408173,
        "longitude": -83.6676939185273
      }
    },
    {
      "number": 32743,
      "class": "Bus",
      "name": "CAMPTON 4 1",
      "init": {
        "Vr": -0.5538139546730596,
        "Vi": -0.8728022271044918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6705221821279,
        "longitude": -83.482313127113
      }
    },
    {
      "number": 32744,
      "class": "Bus",
      "name": "CAMPTON 5 1",
      "init": {
        "Vr": -0.5590164536011315,
        "Vi": -0.8706851107076308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7036697855942,
        "longitude": -83.5091821253639
      }
    },
    {
      "number": 32745,
      "class": "Bus",
      "name": "CAMPTON 6 1",
      "init": {
        "Vr": -0.5588674982507953,
        "Vi": -0.8707345236550552
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7580634174758,
        "longitude": -83.5443658280268
      }
    },
    {
      "number": 32746,
      "class": "Bus",
      "name": "JACKSON 44 1",
      "init": {
        "Vr": -0.5757076308991019,
        "Vi": -0.8621574510389839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847839246575,
        "longitude": -83.2246053376937
      }
    },
    {
      "number": 32747,
      "class": "Bus",
      "name": "JACKSON 45 1",
      "init": {
        "Vr": -0.5791413383474808,
        "Vi": -0.858111455433692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4151727295316,
        "longitude": -83.2806620231726
      }
    },
    {
      "number": 32748,
      "class": "Bus",
      "name": "JACKSON 45 2",
      "init": {
        "Vr": -0.5792903670966072,
        "Vi": -0.857944155709842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4151727295316,
        "longitude": -83.2806620231726
      }
    },
    {
      "number": 32749,
      "class": "Bus",
      "name": "JACKSON 46 1",
      "init": {
        "Vr": -0.5801991460081739,
        "Vi": -0.8596400151858803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5343286163921,
        "longitude": -83.2142382600426
      }
    },
    {
      "number": 32750,
      "class": "Bus",
      "name": "CLOVERPORT 1",
      "init": {
        "Vr": -0.33935384989712997,
        "Vi": -0.9699654906555137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7746219463775,
        "longitude": -86.6729067745533
      }
    },
    {
      "number": 32751,
      "class": "Bus",
      "name": "CLOVERPORT 2",
      "init": {
        "Vr": -0.3393921039311374,
        "Vi": -0.9699258498513957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7746219463775,
        "longitude": -86.6729067745533
      }
    },
    {
      "number": 32752,
      "class": "Bus",
      "name": "FALLS OF ROUGH 1 1",
      "init": {
        "Vr": -0.31203393965696535,
        "Vi": -0.9776876825815441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5102025798488,
        "longitude": -86.5069762537818
      }
    },
    {
      "number": 32753,
      "class": "Bus",
      "name": "FALLS OF ROUGH 1 2",
      "init": {
        "Vr": -0.3119883409527792,
        "Vi": -0.9777301710559025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5102025798488,
        "longitude": -86.5069762537818
      }
    },
    {
      "number": 32754,
      "class": "Bus",
      "name": "FALLS OF ROUGH 2 1",
      "init": {
        "Vr": -0.3320877163105356,
        "Vi": -0.9722268963603116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.620792893001,
        "longitude": -86.5985539962435
      }
    },
    {
      "number": 32755,
      "class": "Bus",
      "name": "FALLS OF ROUGH 2 2",
      "init": {
        "Vr": -0.3320311604957787,
        "Vi": -0.9722921277445609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.620792893001,
        "longitude": -86.5985539962435
      }
    },
    {
      "number": 32756,
      "class": "Bus",
      "name": "HARDINSBURG 1 1",
      "init": {
        "Vr": -0.3670239205389215,
        "Vi": -0.9647852164101773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7548142858263,
        "longitude": -86.5511193901707
      }
    },
    {
      "number": 32757,
      "class": "Bus",
      "name": "HARDINSBURG 1 2",
      "init": {
        "Vr": -0.36710883961676255,
        "Vi": -0.9646872418120718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7548142858263,
        "longitude": -86.5511193901707
      }
    },
    {
      "number": 32758,
      "class": "Bus",
      "name": "HARDINSBURG 2 1",
      "init": {
        "Vr": -0.34397481267060254,
        "Vi": -0.9615479418154973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8153631866542,
        "longitude": -86.489119904625
      }
    },
    {
      "number": 32759,
      "class": "Bus",
      "name": "HARDINSBURG 3 1",
      "init": {
        "Vr": -0.3819913127166662,
        "Vi": -0.963591344271238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7154516417701,
        "longitude": -86.4922074775087
      }
    },
    {
      "number": 32760,
      "class": "Bus",
      "name": "HARNED 1",
      "init": {
        "Vr": -0.35191123659066037,
        "Vi": -0.9735567316507412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6804068827883,
        "longitude": -86.3264969835133
      }
    },
    {
      "number": 32761,
      "class": "Bus",
      "name": "HARNED 2",
      "init": {
        "Vr": -0.35201939964877277,
        "Vi": -0.9734682790996604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6804068827883,
        "longitude": -86.3264969835133
      }
    },
    {
      "number": 32762,
      "class": "Bus",
      "name": "IRVINGTON 5 1",
      "init": {
        "Vr": -0.3568253316037055,
        "Vi": -0.9695035507571728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7666735846781,
        "longitude": -86.3724134595955
      }
    },
    {
      "number": 32763,
      "class": "Bus",
      "name": "IRVINGTON 6 1",
      "init": {
        "Vr": -0.36083814129421143,
        "Vi": -0.9676060793420943
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8305892026082,
        "longitude": -86.3959485133216
      }
    },
    {
      "number": 32764,
      "class": "Bus",
      "name": "IRVINGTON 7 1",
      "init": {
        "Vr": -0.3430532563430276,
        "Vi": -0.975155850809414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8360306199419,
        "longitude": -86.2852044318521
      }
    },
    {
      "number": 32765,
      "class": "Bus",
      "name": "LEITCHFIELD 1 1",
      "init": {
        "Vr": -0.27233192518585975,
        "Vi": -0.9865886123569498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4503170666423,
        "longitude": -86.292102705207
      }
    },
    {
      "number": 32766,
      "class": "Bus",
      "name": "LEITCHFIELD 1 2",
      "init": {
        "Vr": -0.27218958766801105,
        "Vi": -0.9867108001789723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4503170666423,
        "longitude": -86.292102705207
      }
    },
    {
      "number": 32767,
      "class": "Bus",
      "name": "LEITCHFIELD 2 1",
      "init": {
        "Vr": -0.19510371234747878,
        "Vi": -0.9991007970773754
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4334257739547,
        "longitude": -86.3187572734439
      }
    },
    {
      "number": 32768,
      "class": "Bus",
      "name": "LEITCHFIELD 2 2",
      "init": {
        "Vr": -0.26245341111507486,
        "Vi": -0.9897048521604848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4334257739547,
        "longitude": -86.3187572734439
      }
    },
    {
      "number": 32769,
      "class": "Bus",
      "name": "LEITCHFIELD 2 3",
      "init": {
        "Vr": -0.19523725810404796,
        "Vi": -0.9989631240097817
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4334257739547,
        "longitude": -86.3187572734439
      }
    },
    {
      "number": 32770,
      "class": "Bus",
      "name": "LEITCHFIELD 3 1",
      "init": {
        "Vr": -0.3727761384903831,
        "Vi": -0.9605163407778814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3682069403873,
        "longitude": -86.3810231740722
      }
    },
    {
      "number": 32771,
      "class": "Bus",
      "name": "LEITCHFIELD 3 2",
      "init": {
        "Vr": -0.37290611895195075,
        "Vi": -0.9603732410998864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3682069403873,
        "longitude": -86.3810231740722
      }
    },
    {
      "number": 32772,
      "class": "Bus",
      "name": "LEITCHFIELD 4 1",
      "init": {
        "Vr": -0.2686808547273817,
        "Vi": -0.9876097818470877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4417111355687,
        "longitude": -86.3642440528149
      }
    },
    {
      "number": 32773,
      "class": "Bus",
      "name": "LEITCHFIELD 4 2",
      "init": {
        "Vr": -0.26877226066650356,
        "Vi": -0.9874199611986075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4417111355687,
        "longitude": -86.3642440528149
      }
    },
    {
      "number": 32774,
      "class": "Bus",
      "name": "PAYNEVILLE 1",
      "init": {
        "Vr": -0.3660448342902345,
        "Vi": -0.9569931977835905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9999538261359,
        "longitude": -86.4155685851473
      }
    },
    {
      "number": 32775,
      "class": "Bus",
      "name": "PAYNEVILLE 2",
      "init": {
        "Vr": -0.3661082283350154,
        "Vi": -0.9569444144342848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9999538261359,
        "longitude": -86.4155685851473
      }
    },
    {
      "number": 32776,
      "class": "Bus",
      "name": "VINE GROVE 1 1",
      "init": {
        "Vr": -0.3871412416234332,
        "Vi": -0.9556616428290459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7795457679827,
        "longitude": -86.0876360087859
      }
    },
    {
      "number": 32777,
      "class": "Bus",
      "name": "VINE GROVE 2 1",
      "init": {
        "Vr": -0.24931926981154837,
        "Vi": -0.9982768626674159
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.846512903543,
        "longitude": -86.0906967754064
      }
    },
    {
      "number": 32778,
      "class": "Bus",
      "name": "COXS CREEK 1 1",
      "init": {
        "Vr": -0.5013901900967309,
        "Vi": -0.9061225271179358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9205459342297,
        "longitude": -85.4568473317784
      }
    },
    {
      "number": 32779,
      "class": "Bus",
      "name": "COXS CREEK 2 1",
      "init": {
        "Vr": -0.47734424762510247,
        "Vi": -0.9148250489393911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8591520753626,
        "longitude": -85.5047863698783
      }
    },
    {
      "number": 32780,
      "class": "Bus",
      "name": "LEBANON JUNCTION 1 1",
      "init": {
        "Vr": -0.4399811912748688,
        "Vi": -0.928584111718305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8414487553453,
        "longitude": -85.8004937467623
      }
    },
    {
      "number": 32781,
      "class": "Bus",
      "name": "LEBANON JUNCTION 2 1",
      "init": {
        "Vr": -0.490244226682969,
        "Vi": -0.9100255946456005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9746951144399,
        "longitude": -85.7621446949839
      }
    },
    {
      "number": 32782,
      "class": "Bus",
      "name": "LOUISVILLE 8 1",
      "init": {
        "Vr": -0.5065138992013889,
        "Vi": -0.9001000092687612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.116233366557,
        "longitude": -85.6368230773683
      }
    },
    {
      "number": 32783,
      "class": "Bus",
      "name": "LOUISVILLE 8 2",
      "init": {
        "Vr": -0.5066847324404746,
        "Vi": -0.8997193061961911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.116233366557,
        "longitude": -85.6368230773683
      }
    },
    {
      "number": 32784,
      "class": "Bus",
      "name": "LOUISVILLE 9 1",
      "init": {
        "Vr": -0.4328911988792879,
        "Vi": -0.9316854273943834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0119779296317,
        "longitude": -85.6062298777991
      }
    },
    {
      "number": 32785,
      "class": "Bus",
      "name": "LOUISVILLE 10 1",
      "init": {
        "Vr": -0.5106766406199474,
        "Vi": -0.8988034145505277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1616481097048,
        "longitude": -85.661923983681
      }
    },
    {
      "number": 32786,
      "class": "Bus",
      "name": "LOUISVILLE 11 1",
      "init": {
        "Vr": -0.5068782496967973,
        "Vi": -0.8970140074220222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0459387949608,
        "longitude": -85.7028421853519
      }
    },
    {
      "number": 32787,
      "class": "Bus",
      "name": "LOUISVILLE 11 2",
      "init": {
        "Vr": -0.5073910314829184,
        "Vi": -0.8963790634252393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0459387949608,
        "longitude": -85.7028421853519
      }
    },
    {
      "number": 32788,
      "class": "Bus",
      "name": "LOUISVILLE 12 1",
      "init": {
        "Vr": -0.45780659348160174,
        "Vi": -0.9268243765277383
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0793361308265,
        "longitude": -85.7344156226002
      }
    },
    {
      "number": 32789,
      "class": "Bus",
      "name": "LOUISVILLE 13 1",
      "init": {
        "Vr": -0.424565522824488,
        "Vi": -0.9455527050454796
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0425868238984,
        "longitude": -85.9300514340859
      }
    },
    {
      "number": 32790,
      "class": "Bus",
      "name": "LOUISVILLE 14 1",
      "init": {
        "Vr": -0.44048902471598567,
        "Vi": -0.9376392426115411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0825213585407,
        "longitude": -85.866046497527
      }
    },
    {
      "number": 32791,
      "class": "Bus",
      "name": "LOUISVILLE 15 1",
      "init": {
        "Vr": -0.4306565705515327,
        "Vi": -0.9423970688665698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.063691306486,
        "longitude": -85.8204473245076
      }
    },
    {
      "number": 32792,
      "class": "Bus",
      "name": "LOUISVILLE 15 2",
      "init": {
        "Vr": -0.4303569804692188,
        "Vi": -0.9426700164428758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.063691306486,
        "longitude": -85.8204473245076
      }
    },
    {
      "number": 32793,
      "class": "Bus",
      "name": "LOUISVILLE 16 1",
      "init": {
        "Vr": -0.506354741666171,
        "Vi": -0.9054041859694342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2519045058166,
        "longitude": -85.5251331867546
      }
    },
    {
      "number": 32794,
      "class": "Bus",
      "name": "LOUISVILLE 17 1",
      "init": {
        "Vr": -0.5198847026814916,
        "Vi": -0.8962401374136727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1081529235134,
        "longitude": -85.5233019321431
      }
    },
    {
      "number": 32795,
      "class": "Bus",
      "name": "LOUISVILLE 18 1",
      "init": {
        "Vr": -0.5152322693432709,
        "Vi": -0.8841155098137056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1509807999494,
        "longitude": -85.4324971186968
      }
    },
    {
      "number": 32796,
      "class": "Bus",
      "name": "LOUISVILLE 18 2",
      "init": {
        "Vr": -0.5149358590727598,
        "Vi": -0.8846607961268893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1509807999494,
        "longitude": -85.4324971186968
      }
    },
    {
      "number": 32797,
      "class": "Bus",
      "name": "LOUISVILLE 19 1",
      "init": {
        "Vr": -0.507911678625514,
        "Vi": -0.8977709326425989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0840600686898,
        "longitude": -85.4567391081616
      }
    },
    {
      "number": 32798,
      "class": "Bus",
      "name": "MOUNT WASHINGTON 1 1",
      "init": {
        "Vr": -0.5147317901964952,
        "Vi": -0.9031191384072256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9408206496586,
        "longitude": -85.5172616468899
      }
    },
    {
      "number": 32799,
      "class": "Bus",
      "name": "MOUNT WASHINGTON 2 1",
      "init": {
        "Vr": -0.5245731105229037,
        "Vi": -0.8956850455230019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0126810448107,
        "longitude": -85.4871996438691
      }
    },
    {
      "number": 32800,
      "class": "Bus",
      "name": "MOUNT WASHINGTON 3 1",
      "init": {
        "Vr": -0.5145868573430505,
        "Vi": -0.8967975179822636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.058512808508,
        "longitude": -85.4582229392834
      }
    },
    {
      "number": 32801,
      "class": "Bus",
      "name": "MOUNT WASHINGTON 4 1",
      "init": {
        "Vr": -0.522378573219568,
        "Vi": -0.897115140624555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0026657649696,
        "longitude": -85.5069612931847
      }
    },
    {
      "number": 32802,
      "class": "Bus",
      "name": "SHEPHERDSVILLE 1 1",
      "init": {
        "Vr": -0.44786885795642295,
        "Vi": -0.9235032812961902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9643942870214,
        "longitude": -85.6516600047795
      }
    },
    {
      "number": 32803,
      "class": "Bus",
      "name": "SHEPHERDSVILLE 2 1",
      "init": {
        "Vr": -0.510414552156144,
        "Vi": -0.896191905769474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0493336753663,
        "longitude": -85.6762765223065
      }
    },
    {
      "number": 32804,
      "class": "Bus",
      "name": "SHEPHERDSVILLE 2 2",
      "init": {
        "Vr": -0.5106278366293056,
        "Vi": -0.8959217478533293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0493336753663,
        "longitude": -85.6762765223065
      }
    },
    {
      "number": 32805,
      "class": "Bus",
      "name": "SHEPHERDSVILLE 3 1",
      "init": {
        "Vr": -0.4553594927715594,
        "Vi": -0.9201382574061803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9763665451162,
        "longitude": -85.6417924942998
      }
    },
    {
      "number": 32806,
      "class": "Bus",
      "name": "SHEPHERDSVILLE 4 1",
      "init": {
        "Vr": -0.46566016777054214,
        "Vi": -0.9170079096327008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.894501702856,
        "longitude": -85.709766650934
      }
    },
    {
      "number": 32807,
      "class": "Bus",
      "name": "TAYLORSVILLE 7 1",
      "init": {
        "Vr": -0.5052501168445747,
        "Vi": -0.8982933258024806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0988811162848,
        "longitude": -85.4480474146075
      }
    },
    {
      "number": 32808,
      "class": "Bus",
      "name": "TAYLORSVILLE 7 2",
      "init": {
        "Vr": -0.5051010742257687,
        "Vi": -0.8984656680627716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0988811162848,
        "longitude": -85.4480474146075
      }
    },
    {
      "number": 32809,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 1",
      "init": {
        "Vr": -0.5266371317256615,
        "Vi": -0.898595184678281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32810,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 2",
      "init": {
        "Vr": -0.5266371317256613,
        "Vi": -0.8985951846782804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32811,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 3",
      "init": {
        "Vr": -0.5266371317256613,
        "Vi": -0.8985951846782804
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32812,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 4",
      "init": {
        "Vr": -0.5266371317256611,
        "Vi": -0.8985951846782804
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32813,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 5",
      "init": {
        "Vr": -0.5267688452397409,
        "Vi": -0.8984226627935151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32814,
      "class": "Bus",
      "name": "TAYLORSVILLE 8 7",
      "init": {
        "Vr": -0.5261639979754095,
        "Vi": -0.8984226906986336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0252604518468,
        "longitude": -85.3668683553166
      }
    },
    {
      "number": 32815,
      "class": "Bus",
      "name": "TAYLORSVILLE 9 1",
      "init": {
        "Vr": -0.5270655113877415,
        "Vi": -0.8945626206609015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9549380630604,
        "longitude": -85.3516196202904
      }
    },
    {
      "number": 32816,
      "class": "Bus",
      "name": "TAYLORSVILLE 9 2",
      "init": {
        "Vr": -0.5271596652971648,
        "Vi": -0.89438050267711
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9549380630604,
        "longitude": -85.3516196202904
      }
    },
    {
      "number": 32817,
      "class": "Bus",
      "name": "BEAVER DAM 1 1",
      "init": {
        "Vr": -0.38264547085768924,
        "Vi": -0.9536433419918794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4042584496657,
        "longitude": -86.8565959180489
      }
    },
    {
      "number": 32818,
      "class": "Bus",
      "name": "BEAVER DAM 2 1",
      "init": {
        "Vr": -0.24023887675657207,
        "Vi": -0.9902252572971287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3981610747543,
        "longitude": -86.9364707873375
      }
    },
    {
      "number": 32819,
      "class": "Bus",
      "name": "BEAVER DAM 2 2",
      "init": {
        "Vr": -0.24031041797023223,
        "Vi": -0.9900664685908986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3981610747543,
        "longitude": -86.9364707873375
      }
    },
    {
      "number": 32820,
      "class": "Bus",
      "name": "BEAVER DAM 3 1",
      "init": {
        "Vr": -0.38010890565155797,
        "Vi": -0.9561650843623891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3465617670156,
        "longitude": -86.8158851905598
      }
    },
    {
      "number": 32821,
      "class": "Bus",
      "name": "BOWLING GREEN 8 1",
      "init": {
        "Vr": -0.09696288359565217,
        "Vi": -1.0331526990383288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0446212789271,
        "longitude": -86.5392590983897
      }
    },
    {
      "number": 32822,
      "class": "Bus",
      "name": "BOWLING GREEN 8 2",
      "init": {
        "Vr": -0.09732200813393031,
        "Vi": -1.0328010035349127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0446212789271,
        "longitude": -86.5392590983897
      }
    },
    {
      "number": 32823,
      "class": "Bus",
      "name": "BOWLING GREEN 9 1",
      "init": {
        "Vr": -0.09561145943991077,
        "Vi": -1.0230879936339095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0812040479182,
        "longitude": -86.4794218544277
      }
    },
    {
      "number": 32824,
      "class": "Bus",
      "name": "BOWLING GREEN 10 1",
      "init": {
        "Vr": -0.09385361338060769,
        "Vi": -1.0191945344875502
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0601733000382,
        "longitude": -86.4881616544233
      }
    },
    {
      "number": 32825,
      "class": "Bus",
      "name": "BOWLING GREEN 10 2",
      "init": {
        "Vr": -0.09342524438375746,
        "Vi": -1.019471392230694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0601733000382,
        "longitude": -86.4881616544233
      }
    },
    {
      "number": 32826,
      "class": "Bus",
      "name": "BOWLING GREEN 11 1",
      "init": {
        "Vr": -0.22332472742303697,
        "Vi": -1.0144715248811678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9716710468644,
        "longitude": -86.4038677894919
      }
    },
    {
      "number": 32827,
      "class": "Bus",
      "name": "BOWLING GREEN 11 2",
      "init": {
        "Vr": -0.22368634892372322,
        "Vi": -1.0141003841963905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9716710468644,
        "longitude": -86.4038677894919
      }
    },
    {
      "number": 32828,
      "class": "Bus",
      "name": "BOWLING GREEN 12 1",
      "init": {
        "Vr": -0.0856947784596581,
        "Vi": -1.0156423801471894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.13138985528,
        "longitude": -86.541183771348
      }
    },
    {
      "number": 32829,
      "class": "Bus",
      "name": "CANEYVILLE 1 1",
      "init": {
        "Vr": -0.3761435507835338,
        "Vi": -0.9582195686020871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32830,
      "class": "Bus",
      "name": "CANEYVILLE 1 2",
      "init": {
        "Vr": -0.3761435507835338,
        "Vi": -0.9582195686020869
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32831,
      "class": "Bus",
      "name": "CANEYVILLE 1 3",
      "init": {
        "Vr": -0.3761435507835338,
        "Vi": -0.9582195686020869
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32832,
      "class": "Bus",
      "name": "CANEYVILLE 1 4",
      "init": {
        "Vr": -0.3761435507835338,
        "Vi": -0.9582195686020869
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32833,
      "class": "Bus",
      "name": "CANEYVILLE 1 5",
      "init": {
        "Vr": -0.37618189127957796,
        "Vi": -0.9581758679442248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32834,
      "class": "Bus",
      "name": "CANEYVILLE 1 7",
      "init": {
        "Vr": -0.37609855191675373,
        "Vi": -0.9582651019303492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3747077628629,
        "longitude": -86.4569453084431
      }
    },
    {
      "number": 32835,
      "class": "Bus",
      "name": "CANEYVILLE 2 1",
      "init": {
        "Vr": -0.3803942709953501,
        "Vi": -0.9555758043361579
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4512058440678,
        "longitude": -86.5484117040878
      }
    },
    {
      "number": 32836,
      "class": "Bus",
      "name": "CANEYVILLE 3 1",
      "init": {
        "Vr": -0.3781639916173053,
        "Vi": -0.957012234480601
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4150476251187,
        "longitude": -86.4898170909763
      }
    },
    {
      "number": 32837,
      "class": "Bus",
      "name": "CANEYVILLE 3 2",
      "init": {
        "Vr": -0.37812028186675234,
        "Vi": -0.9570543742492393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4150476251187,
        "longitude": -86.4898170909763
      }
    },
    {
      "number": 32838,
      "class": "Bus",
      "name": "LEWISBURG 8 1",
      "init": {
        "Vr": 0.018804442103910555,
        "Vi": -1.0305591466824748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0017593145527,
        "longitude": -87.0781935087591
      }
    },
    {
      "number": 32839,
      "class": "Bus",
      "name": "LEWISBURG 8 2",
      "init": {
        "Vr": 0.018735986333147218,
        "Vi": -1.0304967659103976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0017593145527,
        "longitude": -87.0781935087591
      }
    },
    {
      "number": 32840,
      "class": "Bus",
      "name": "LEWISBURG 9 1",
      "init": {
        "Vr": 0.016027463699009856,
        "Vi": -1.0283264825808456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.953461913384,
        "longitude": -86.9309195606092
      }
    },
    {
      "number": 32841,
      "class": "Bus",
      "name": "LEWISBURG 9 2",
      "init": {
        "Vr": 0.016173288236546814,
        "Vi": -1.02837653803094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.953461913384,
        "longitude": -86.9309195606092
      }
    },
    {
      "number": 32842,
      "class": "Bus",
      "name": "MORGANTOWN 3 1",
      "init": {
        "Vr": -0.06639738736112429,
        "Vi": -1.0147626155201104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1856929899703,
        "longitude": -86.6948889034251
      }
    },
    {
      "number": 32843,
      "class": "Bus",
      "name": "MORGANTOWN 3 2",
      "init": {
        "Vr": -0.06650594468975309,
        "Vi": -1.0146250540203248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1856929899703,
        "longitude": -86.6948889034251
      }
    },
    {
      "number": 32844,
      "class": "Bus",
      "name": "MORGANTOWN 4 1",
      "init": {
        "Vr": -0.03528670814352496,
        "Vi": -1.0178169110038644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2591139970302,
        "longitude": -86.7200316034104
      }
    },
    {
      "number": 32845,
      "class": "Bus",
      "name": "MORGANTOWN 5 1",
      "init": {
        "Vr": -0.054493871707056656,
        "Vi": -1.015333705176843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2317727996047,
        "longitude": -86.6543193654263
      }
    },
    {
      "number": 32846,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 1",
      "init": {
        "Vr": 0.20571314179036293,
        "Vi": -1.0118199522392652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32847,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 2",
      "init": {
        "Vr": 0.188733457056331,
        "Vi": -1.0116250039939199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32848,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 3",
      "init": {
        "Vr": 0.20589514931819086,
        "Vi": -1.0118064857163842
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32849,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 4",
      "init": {
        "Vr": 0.20589514931819108,
        "Vi": -1.011806485716384
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32850,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 5",
      "init": {
        "Vr": 0.20580516611106295,
        "Vi": -1.0118419430694874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32851,
      "class": "Bus",
      "name": "DAWSON SPRINGS 1 7",
      "init": {
        "Vr": 0.20571314179036293,
        "Vi": -1.0118199522392652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1587869147994,
        "longitude": -87.6895259768759
      }
    },
    {
      "number": 32852,
      "class": "Bus",
      "name": "DAWSON SPRINGS 2 1",
