      "init": {
        "Vr": 0.08438402890130416,
        "Vi": -1.0127451307100999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0763905151418,
        "longitude": -87.6676539023055
      }
    },
    {
      "number": 32853,
      "class": "Bus",
      "name": "DAWSON SPRINGS 3 1",
      "init": {
        "Vr": 0.19621897328143334,
        "Vi": -1.0143271360879755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2237093583214,
        "longitude": -87.6665299952821
      }
    },
    {
      "number": 32854,
      "class": "Bus",
      "name": "EDDYVILLE 1 1",
      "init": {
        "Vr": 0.16499376948504008,
        "Vi": -1.003565766633516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1150526726579,
        "longitude": -87.9797398254186
      }
    },
    {
      "number": 32855,
      "class": "Bus",
      "name": "EDDYVILLE 2 1",
      "init": {
        "Vr": 0.19249749168691926,
        "Vi": -1.0003848448360428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0739931313749,
        "longitude": -88.0150931235598
      }
    },
    {
      "number": 32856,
      "class": "Bus",
      "name": "EDDYVILLE 2 2",
      "init": {
        "Vr": 0.19241796318091056,
        "Vi": -1.0003577032631825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0739931313749,
        "longitude": -88.0150931235598
      }
    },
    {
      "number": 32857,
      "class": "Bus",
      "name": "EDDYVILLE 3 1",
      "init": {
        "Vr": 0.22825433680925622,
        "Vi": -0.9976982790054071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0440446232966,
        "longitude": -88.0901383671297
      }
    },
    {
      "number": 32858,
      "class": "Bus",
      "name": "MARION 17 1",
      "init": {
        "Vr": 0.2250778534190005,
        "Vi": -1.0027419491579288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3244296434916,
        "longitude": -88.1309705036152
      }
    },
    {
      "number": 32859,
      "class": "Bus",
      "name": "MARION 18 1",
      "init": {
        "Vr": 0.23253986537583948,
        "Vi": -1.001270313988682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3505483897306,
        "longitude": -88.07881811296
      }
    },
    {
      "number": 32860,
      "class": "Bus",
      "name": "MARION 18 2",
      "init": {
        "Vr": 0.23241869428616388,
        "Vi": -1.0012308801844239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3505483897306,
        "longitude": -88.07881811296
      }
    },
    {
      "number": 32861,
      "class": "Bus",
      "name": "MARION 19 1",
      "init": {
        "Vr": 0.23165902037684785,
        "Vi": -1.000329522820881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3639931593622,
        "longitude": -88.1927868547543
      }
    },
    {
      "number": 32862,
      "class": "Bus",
      "name": "PRINCETON 8 1",
      "init": {
        "Vr": 0.2515129138230272,
        "Vi": -1.0040680218315652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1777839779991,
        "longitude": -87.8758096631587
      }
    },
    {
      "number": 32863,
      "class": "Bus",
      "name": "PRINCETON 9 1",
      "init": {
        "Vr": 0.23286085432855108,
        "Vi": -1.0069617836696483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2442587286748,
        "longitude": -87.8443445310823
      }
    },
    {
      "number": 32864,
      "class": "Bus",
      "name": "PRINCETON 9 2",
      "init": {
        "Vr": 0.23270799640203035,
        "Vi": -1.0069065249482465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2442587286748,
        "longitude": -87.8443445310823
      }
    },
    {
      "number": 32865,
      "class": "Bus",
      "name": "PRINCETON 10 1",
      "init": {
        "Vr": 0.28510684876986603,
        "Vi": -1.0024797964312309
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1553104268907,
        "longitude": -87.8920484680235
      }
    },
    {
      "number": 32866,
      "class": "Bus",
      "name": "PRINCETON 10 2",
      "init": {
        "Vr": 0.25778024937964306,
        "Vi": -1.010609499511346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1553104268907,
        "longitude": -87.8920484680235
      }
    },
    {
      "number": 32867,
      "class": "Bus",
      "name": "PRINCETON 10 3",
      "init": {
        "Vr": 0.28493456778779064,
        "Vi": -1.0024861102562694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1553104268907,
        "longitude": -87.8920484680235
      }
    },
    {
      "number": 32868,
      "class": "Bus",
      "name": "ALMO 1",
      "init": {
        "Vr": 0.23600949511412278,
        "Vi": -1.0068907845574677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7208535212227,
        "longitude": -88.2695216813512
      }
    },
    {
      "number": 32869,
      "class": "Bus",
      "name": "BENTON 9 1",
      "init": {
        "Vr": 0.2922553528700428,
        "Vi": -0.9915722861009442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9364347409079,
        "longitude": -88.3118536701633
      }
    },
    {
      "number": 32870,
      "class": "Bus",
      "name": "BENTON 9 2",
      "init": {
        "Vr": 0.2920014161301166,
        "Vi": -0.991542378952404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9364347409079,
        "longitude": -88.3118536701633
      }
    },
    {
      "number": 32871,
      "class": "Bus",
      "name": "BENTON 10 1",
      "init": {
        "Vr": 0.27311049771613066,
        "Vi": -0.9947703171145187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8470011131173,
        "longitude": -88.3381151480197
      }
    },
    {
      "number": 32872,
      "class": "Bus",
      "name": "BENTON 11 1",
      "init": {
        "Vr": 0.27755596795212634,
        "Vi": -0.9935377922411435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8473906470709,
        "longitude": -88.3830512141515
      }
    },
    {
      "number": 32873,
      "class": "Bus",
      "name": "BENTON 12 1",
      "init": {
        "Vr": 0.2489591276537831,
        "Vi": -1.0016342787447845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7290781393521,
        "longitude": -88.3584810717022
      }
    },
    {
      "number": 32874,
      "class": "Bus",
      "name": "BENTON 12 2",
      "init": {
        "Vr": 0.24918953219946063,
        "Vi": -1.001657356411505
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7290781393521,
        "longitude": -88.3584810717022
      }
    },
    {
      "number": 32875,
      "class": "Bus",
      "name": "HARDIN 1 1",
      "init": {
        "Vr": 0.2399520231888321,
        "Vi": -1.0004880367036897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7761708469746,
        "longitude": -88.1697187374981
      }
    },
    {
      "number": 32876,
      "class": "Bus",
      "name": "HARDIN 2 1",
      "init": {
        "Vr": 0.26999135221051795,
        "Vi": -0.994880814938562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8666586576579,
        "longitude": -88.2324955984324
      }
    },
    {
      "number": 32877,
      "class": "Bus",
      "name": "MURRAY 1 1",
      "init": {
        "Vr": 0.3313948938639242,
        "Vi": -0.9662217513621105
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5766248586466,
        "longitude": -88.2576075660094
      }
    },
    {
      "number": 32878,
      "class": "Bus",
      "name": "MURRAY 1 2",
      "init": {
        "Vr": 0.3310726047446936,
        "Vi": -0.9661453968928846
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5766248586466,
        "longitude": -88.2576075660094
      }
    },
    {
      "number": 32879,
      "class": "Bus",
      "name": "MURRAY 2 1",
      "init": {
        "Vr": 0.29077858014923397,
        "Vi": -0.9890066747142175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6062423126004,
        "longitude": -88.3072260064297
      }
    },
    {
      "number": 32880,
      "class": "Bus",
      "name": "MURRAY 3 1",
      "init": {
        "Vr": 0.2808256482523055,
        "Vi": -0.9919013303910382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5996869159805,
        "longitude": -88.3391696183477
      }
    },
    {
      "number": 32881,
      "class": "Bus",
      "name": "MURRAY 4 1",
      "init": {
        "Vr": 0.2090892578110585,
        "Vi": -0.9985262588867064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5499159776634,
        "longitude": -88.2719934713209
      }
    },
    {
      "number": 32882,
      "class": "Bus",
      "name": "NEW CONCORD 1 1",
      "init": {
        "Vr": 0.19046048264633963,
        "Vi": -1.004396792396074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5979670851076,
        "longitude": -88.0735599207385
      }
    },
    {
      "number": 32883,
      "class": "Bus",
      "name": "NEW CONCORD 1 2",
      "init": {
        "Vr": 0.19044415823406274,
        "Vi": -1.0043938750767822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5979670851076,
        "longitude": -88.0735599207385
      }
    },
    {
      "number": 32884,
      "class": "Bus",
      "name": "ALEXANDRIA 25 1",
      "init": {
        "Vr": -0.6825811456023325,
        "Vi": -0.7720406357081284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0207696838312,
        "longitude": -84.3052437559369
      }
    },
    {
      "number": 32885,
      "class": "Bus",
      "name": "ALEXANDRIA 26 1",
      "init": {
        "Vr": -0.6615369050444802,
        "Vi": -0.7860166255636812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9424336894791,
        "longitude": -84.3364541302111
      }
    },
    {
      "number": 32886,
      "class": "Bus",
      "name": "ALEXANDRIA 26 2",
      "init": {
        "Vr": -0.6614478577785357,
        "Vi": -0.7861554168764578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9424336894791,
        "longitude": -84.3364541302111
      }
    },
    {
      "number": 32887,
      "class": "Bus",
      "name": "ALEXANDRIA 27 1",
      "init": {
        "Vr": -0.6566894536031805,
        "Vi": -0.7927853048618275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8017375507323,
        "longitude": -84.36395532289
      }
    },
    {
      "number": 32888,
      "class": "Bus",
      "name": "ALEXANDRIA 27 2",
      "init": {
        "Vr": -0.6565878768136526,
        "Vi": -0.7930360223930869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8017375507323,
        "longitude": -84.36395532289
      }
    },
    {
      "number": 32889,
      "class": "Bus",
      "name": "ALEXANDRIA 28 1",
      "init": {
        "Vr": -0.6538892702647804,
        "Vi": -0.7960622764983347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8660410236143,
        "longitude": -84.4516746870626
      }
    },
    {
      "number": 32890,
      "class": "Bus",
      "name": "BUTLER 14 1",
      "init": {
        "Vr": -0.650258818222561,
        "Vi": -0.7971101312312813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7431001799236,
        "longitude": -84.3140104973212
      }
    },
    {
      "number": 32891,
      "class": "Bus",
      "name": "BUTLER 15 1",
      "init": {
        "Vr": -0.6547665423595879,
        "Vi": -0.7984160281093783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8355707039846,
        "longitude": -84.3357830031782
      }
    },
    {
      "number": 32892,
      "class": "Bus",
      "name": "DAYTON 7 1",
      "init": {
        "Vr": -0.6783167641299505,
        "Vi": -0.7328724724303182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.142011895663,
        "longitude": -84.4571084307653
      }
    },
    {
      "number": 32893,
      "class": "Bus",
      "name": "DAYTON 7 2",
      "init": {
        "Vr": -0.7648277956637299,
        "Vi": -0.7085708693136196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.142011895663,
        "longitude": -84.4571084307653
      }
    },
    {
      "number": 32894,
      "class": "Bus",
      "name": "DAYTON 7 3",
      "init": {
        "Vr": -0.678367145312529,
        "Vi": -0.7351753533241531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.142011895663,
        "longitude": -84.4571084307653
      }
    },
    {
      "number": 32895,
      "class": "Bus",
      "name": "DAYTON 8 1",
      "init": {
        "Vr": -0.6752390999584941,
        "Vi": -0.7847760931117225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.20196344526,
        "longitude": -84.4579858915743
      }
    },
    {
      "number": 32896,
      "class": "Bus",
      "name": "DAYTON 8 2",
      "init": {
        "Vr": -0.6752617196477375,
        "Vi": -0.7846992465223704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.20196344526,
        "longitude": -84.4579858915743
      }
    },
    {
      "number": 32897,
      "class": "Bus",
      "name": "FORT THOMAS 1 1",
      "init": {
        "Vr": -0.674970216552039,
        "Vi": -0.769631907158789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.080479882923,
        "longitude": -84.4870337635574
      }
    },
    {
      "number": 32898,
      "class": "Bus",
      "name": "FORT THOMAS 1 2",
      "init": {
        "Vr": -0.6749264024147634,
        "Vi": -0.7698117291362397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.080479882923,
        "longitude": -84.4870337635574
      }
    },
    {
      "number": 32899,
      "class": "Bus",
      "name": "FORT THOMAS 2 1",
      "init": {
        "Vr": -0.680536172313906,
        "Vi": -0.7581058883163463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0473525804932,
        "longitude": -84.3853001761763
      }
    },
    {
      "number": 32900,
      "class": "Bus",
      "name": "FORT THOMAS 2 2",
      "init": {
        "Vr": -0.7619772610982882,
        "Vi": -0.7087520298525509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0473525804932,
        "longitude": -84.3853001761763
      }
    },
    {
      "number": 32901,
      "class": "Bus",
      "name": "FORT THOMAS 2 3",
      "init": {
        "Vr": -0.6798567528657783,
        "Vi": -0.7598231332890447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0473525804932,
        "longitude": -84.3853001761763
      }
    },
    {
      "number": 32902,
      "class": "Bus",
      "name": "FORT THOMAS 3 1",
      "init": {
        "Vr": -0.6769910763799639,
        "Vi": -0.7626019063378817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0976453584439,
        "longitude": -84.4874418864224
      }
    },
    {
      "number": 32903,
      "class": "Bus",
      "name": "FORT THOMAS 4 1",
      "init": {
        "Vr": -0.688626077480816,
        "Vi": -0.7738274877130823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0969306528805,
        "longitude": -84.4285516130643
      }
    },
    {
      "number": 32904,
      "class": "Bus",
      "name": "FORT THOMAS 4 2",
      "init": {
        "Vr": -0.6887659744691882,
        "Vi": -0.7734384497601263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0969306528805,
        "longitude": -84.4285516130643
      }
    },
    {
      "number": 32905,
      "class": "Bus",
      "name": "NEWPORT 21 1",
      "init": {
        "Vr": -0.6736699655877472,
        "Vi": -0.7751747697565452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0668710121725,
        "longitude": -84.5047995252721
      }
    },
    {
      "number": 32906,
      "class": "Bus",
      "name": "NEWPORT 21 2",
      "init": {
        "Vr": -0.6735606377787804,
        "Vi": -0.7753953650909003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0668710121725,
        "longitude": -84.5047995252721
      }
    },
    {
      "number": 32907,
      "class": "Bus",
      "name": "NEWPORT 22 1",
      "init": {
        "Vr": -0.6636057392378595,
        "Vi": -0.7957172860970912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1159917884213,
        "longitude": -84.5917818406342
      }
    },
    {
      "number": 32908,
      "class": "Bus",
      "name": "NEWPORT 22 2",
      "init": {
        "Vr": -0.6637012952178549,
        "Vi": -0.7955155729208816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1159917884213,
        "longitude": -84.5917818406342
      }
    },
    {
      "number": 32909,
      "class": "Bus",
      "name": "NEWPORT 23 1",
      "init": {
        "Vr": -0.676641278185884,
        "Vi": -0.7801811603192371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0949211460948,
        "longitude": -84.5220251187867
      }
    },
    {
      "number": 32910,
      "class": "Bus",
      "name": "NEWPORT 24 1",
      "init": {
        "Vr": -0.6788552479295592,
        "Vi": -0.7823036070430378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0152599548127,
        "longitude": -84.508320108936
      }
    },
    {
      "number": 32911,
      "class": "Bus",
      "name": "NEWPORT 24 2",
      "init": {
        "Vr": -0.750079933757763,
        "Vi": -0.709036666733054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0152599548127,
        "longitude": -84.508320108936
      }
    },
    {
      "number": 32912,
      "class": "Bus",
      "name": "NEWPORT 24 3",
      "init": {
        "Vr": -0.8129596835585617,
        "Vi": -0.6443539397913317
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0152599548127,
        "longitude": -84.508320108936
      }
    },
    {
      "number": 32913,
      "class": "Bus",
      "name": "NEWPORT 24 4",
      "init": {
        "Vr": -0.8129596835585616,
        "Vi": -0.6443539397913316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0152599548127,
        "longitude": -84.508320108936
      }
    },
    {
      "number": 32914,
      "class": "Bus",
      "name": "NEWPORT 24 5",
      "init": {
        "Vr": -0.6789608913358075,
        "Vi": -0.7819688187526409
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0152599548127,
        "longitude": -84.508320108936
      }
    },
    {
      "number": 32915,
      "class": "Bus",
      "name": "NEWPORT 25 1",
      "init": {
        "Vr": -0.6545379896159775,
        "Vi": -0.7957239719879349
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9061453817569,
        "longitude": -84.3650773085989
      }
    },
    {
      "number": 32916,
      "class": "Bus",
      "name": "NEWPORT 26 1",
      "init": {
        "Vr": -0.6745756896931208,
        "Vi": -0.7681638194971099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9830673582645,
        "longitude": -84.4054798988686
      }
    },
    {
      "number": 32917,
      "class": "Bus",
      "name": "BARDWELL 1 1",
      "init": {
        "Vr": 0.2621470937210015,
        "Vi": -0.9982062467170979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.824049419292,
        "longitude": -89.0103209457231
      }
    },
    {
      "number": 32918,
      "class": "Bus",
      "name": "BARDWELL 1 2",
      "init": {
        "Vr": 0.28180960526508436,
        "Vi": -0.9852525426365231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.824049419292,
        "longitude": -89.0103209457231
      }
    },
    {
      "number": 32919,
      "class": "Bus",
      "name": "BARDWELL 1 3",
      "init": {
        "Vr": 0.26206707526385703,
        "Vi": -0.9981936478629876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.824049419292,
        "longitude": -89.0103209457231
      }
    },
    {
      "number": 32920,
      "class": "Bus",
      "name": "BARDWELL 2 1",
      "init": {
        "Vr": 0.3006928699777079,
        "Vi": -0.9834194639556455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.898786784247,
        "longitude": -88.9722590597094
      }
    },
    {
      "number": 32921,
      "class": "Bus",
      "name": "BEDFORD 12 1",
      "init": {
        "Vr": -0.48028808591363115,
        "Vi": -0.9290201359746577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5593272744961,
        "longitude": -85.2964012104072
      }
    },
    {
      "number": 32922,
      "class": "Bus",
      "name": "BEDFORD 13 1",
      "init": {
        "Vr": -0.476278732530051,
        "Vi": -0.9300984416101539
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6059955957373,
        "longitude": -85.4148719969323
      }
    },
    {
      "number": 32923,
      "class": "Bus",
      "name": "CAMPBELLSBURG 1 1",
      "init": {
        "Vr": -0.5188529297703374,
        "Vi": -0.8978650925108457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5487834109585,
        "longitude": -85.150528444715
      }
    },
    {
      "number": 32924,
      "class": "Bus",
      "name": "CARROLLTON 8 1",
      "init": {
        "Vr": -0.509323196738643,
        "Vi": -0.9095297910899842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6338732575363,
        "longitude": -85.1175548791473
      }
    },
    {
      "number": 32925,
      "class": "Bus",
      "name": "CARROLLTON 9 1",
      "init": {
        "Vr": -0.5117360796467267,
        "Vi": -0.9064352657497606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6581070265876,
        "longitude": -85.1410960237562
      }
    },
    {
      "number": 32926,
      "class": "Bus",
      "name": "CARROLLTON 9 2",
      "init": {
        "Vr": -0.5115940715870232,
        "Vi": -0.9066068644344069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6581070265876,
        "longitude": -85.1410960237562
      }
    },
    {
      "number": 32927,
      "class": "Bus",
      "name": "MILTON 27 1",
      "init": {
        "Vr": -0.5000730705303805,
        "Vi": -0.9147153211756025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.680495603236,
        "longitude": -85.3645869221216
      }
    },
    {
      "number": 32928,
      "class": "Bus",
      "name": "MILTON 28 1",
      "init": {
        "Vr": -0.5104488785185227,
        "Vi": -0.9087187152053153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7307195420966,
        "longitude": -85.3860310542342
      }
    },
    {
      "number": 32929,
      "class": "Bus",
      "name": "WORTHVILLE 1",
      "init": {
        "Vr": -0.5863935031998065,
        "Vi": -0.8545567345877468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6887775152147,
        "longitude": -84.9659556131469
      }
    },
    {
      "number": 32930,
      "class": "Bus",
      "name": "GRAYSON 1 1",
      "init": {
        "Vr": -0.6191658949197459,
        "Vi": -0.8258290002871586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3320999731906,
        "longitude": -82.9877739758622
      }
    },
    {
      "number": 32931,
      "class": "Bus",
      "name": "GRAYSON 1 2",
      "init": {
        "Vr": -0.6190647195739369,
        "Vi": -0.8260138718964679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3320999731906,
        "longitude": -82.9877739758622
      }
    },
    {
      "number": 32932,
      "class": "Bus",
      "name": "GRAYSON 2 1",
      "init": {
        "Vr": -0.6244406857703904,
        "Vi": -0.8213930541784381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3864199594725,
        "longitude": -83.0151770603561
      }
    },
    {
      "number": 32933,
      "class": "Bus",
      "name": "GRAYSON 3 1",
      "init": {
        "Vr": -0.6166610640705158,
        "Vi": -0.8282706676194551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3213199561306,
        "longitude": -82.9585341688022
      }
    },
    {
      "number": 32934,
      "class": "Bus",
      "name": "MOREHEAD 1 1",
      "init": {
        "Vr": -0.5626956495595322,
        "Vi": -0.8722981479011932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1418519573135,
        "longitude": -83.4146416281444
      }
    },
    {
      "number": 32935,
      "class": "Bus",
      "name": "MOREHEAD 2 1",
      "init": {
        "Vr": -0.5973343833088495,
        "Vi": -0.8372813840604714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2212484779385,
        "longitude": -83.3121989000621
      }
    },
    {
      "number": 32936,
      "class": "Bus",
      "name": "MOREHEAD 2 2",
      "init": {
        "Vr": -0.5971994539818198,
        "Vi": -0.8374811117950708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2212484779385,
        "longitude": -83.3121989000621
      }
    },
    {
      "number": 32937,
      "class": "Bus",
      "name": "MOREHEAD 3 1",
      "init": {
        "Vr": -0.6010291680420919,
        "Vi": -0.8343128195704144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2458050870272,
        "longitude": -83.3298443039166
      }
    },
    {
      "number": 32938,
      "class": "Bus",
      "name": "MOREHEAD 4 1",
      "init": {
        "Vr": -0.5050071274286386,
        "Vi": -0.9075161097575226
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.141428177705,
        "longitude": -83.4337482434278
      }
    },
    {
      "number": 32939,
      "class": "Bus",
      "name": "MOREHEAD 4 2",
      "init": {
        "Vr": -0.5568802281537768,
        "Vi": -0.8774822617541316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.141428177705,
        "longitude": -83.4337482434278
      }
    },
    {
      "number": 32940,
      "class": "Bus",
      "name": "MOREHEAD 4 3",
      "init": {
        "Vr": -0.505164065571525,
        "Vi": -0.9073164663934477
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.141428177705,
        "longitude": -83.4337482434278
      }
    },
    {
      "number": 32941,
      "class": "Bus",
      "name": "OLIVE HILL 1 1",
      "init": {
        "Vr": -0.6166812930812853,
        "Vi": -0.8254875781173889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3743086590594,
        "longitude": -83.1677813804821
      }
    },
    {
      "number": 32942,
      "class": "Bus",
      "name": "OLIVE HILL 1 2",
      "init": {
        "Vr": -0.6167822057870621,
        "Vi": -0.8253291246586439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3743086590594,
        "longitude": -83.1677813804821
      }
    },
    {
      "number": 32943,
      "class": "Bus",
      "name": "OLIVE HILL 2 1",
      "init": {
        "Vr": -0.6068281403431408,
        "Vi": -0.8328325794123291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2360863945734,
        "longitude": -83.1356238388523
      }
    },
    {
      "number": 32944,
      "class": "Bus",
      "name": "OLIVE HILL 3 1",
      "init": {
        "Vr": -0.6283755848417547,
        "Vi": -0.8201173183260594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3669835187249,
        "longitude": -83.2361952204524
      }
    },
    {
      "number": 32945,
      "class": "Bus",
      "name": "OLIVE HILL 3 2",
      "init": {
        "Vr": -0.6284463063377198,
        "Vi": -0.8199340843740237
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3669835187249,
        "longitude": -83.2361952204524
      }
    },
    {
      "number": 32946,
      "class": "Bus",
      "name": "WEBBVILLE 1",
      "init": {
        "Vr": -0.6008890275560316,
        "Vi": -0.8474313111146864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0625836432653,
        "longitude": -82.815956761653
      }
    },
    {
      "number": 32947,
      "class": "Bus",
      "name": "HUSTONVILLE 1 1",
      "init": {
        "Vr": -0.5082673280872312,
        "Vi": -0.900522970749046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4917951292804,
        "longitude": -84.8524820533716
      }
    },
    {
      "number": 32948,
      "class": "Bus",
      "name": "HUSTONVILLE 2 1",
      "init": {
        "Vr": -0.5036392852094385,
        "Vi": -0.9052705139776526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4008324759298,
        "longitude": -84.835843910027
      }
    },
    {
      "number": 32949,
      "class": "Bus",
      "name": "HUSTONVILLE 3 1",
      "init": {
        "Vr": -0.4930175098728214,
        "Vi": -0.9047788669154148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4224168493641,
        "longitude": -84.9214883558523
      }
    },
    {
      "number": 32950,
      "class": "Bus",
      "name": "HUSTONVILLE 3 2",
      "init": {
        "Vr": -0.4930647957005034,
        "Vi": -0.9047141439859606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4224168493641,
        "longitude": -84.9214883558523
      }
    },
    {
      "number": 32951,
      "class": "Bus",
      "name": "WAYNESBURG 4 1",
      "init": {
        "Vr": -0.4868848337155395,
        "Vi": -0.9152546688445604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3495783318376,
        "longitude": -84.7199624588849
      }
    },
    {
      "number": 32952,
      "class": "Bus",
      "name": "CERULEAN 1",
      "init": {
        "Vr": 0.04857599686847648,
        "Vi": -1.026103598955726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9375559814347,
        "longitude": -87.6895577616672
      }
    },
    {
      "number": 32953,
      "class": "Bus",
      "name": "CROFTON 4 1",
      "init": {
        "Vr": 0.03794769917728565,
        "Vi": -1.0193810912026147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1069309508024,
        "longitude": -87.5419219448574
      }
    },
    {
      "number": 32954,
      "class": "Bus",
      "name": "CROFTON 5 1",
      "init": {
        "Vr": 0.05452014110845119,
        "Vi": -1.0277234683011602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9993378936915,
        "longitude": -87.3457898325362
      }
    },
    {
      "number": 32955,
      "class": "Bus",
      "name": "CROFTON 6 1",
      "init": {
        "Vr": 0.04129079061265016,
        "Vi": -1.0306215967231371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0925729795492,
        "longitude": -87.3797779522403
      }
    },
    {
      "number": 32956,
      "class": "Bus",
      "name": "CROFTON 6 2",
      "init": {
        "Vr": 0.04123431850876765,
        "Vi": -1.030603067091055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0925729795492,
        "longitude": -87.3797779522403
      }
    },
    {
      "number": 32957,
      "class": "Bus",
      "name": "FORT CAMPBELL 1 1",
      "init": {
        "Vr": 0.06857586279000259,
        "Vi": -1.0315939162573227
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6670935094882,
        "longitude": -87.3974078868749
      }
    },
    {
      "number": 32958,
      "class": "Bus",
      "name": "FORT CAMPBELL 1 2",
      "init": {
        "Vr": 0.06884520879024553,
        "Vi": -1.0315826130956318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6670935094882,
        "longitude": -87.3974078868749
      }
    },
    {
      "number": 32959,
      "class": "Bus",
      "name": "FORT CAMPBELL 2 1",
      "init": {
        "Vr": 0.07782675957054568,
        "Vi": -1.030717229397627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6208207422701,
        "longitude": -87.3799135085369
      }
    },
    {
      "number": 32960,
      "class": "Bus",
      "name": "FORT CAMPBELL 3 1",
      "init": {
        "Vr": 0.06608715193450448,
        "Vi": -1.0308104558630002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5706662615829,
        "longitude": -87.5111640161808
      }
    },
    {
      "number": 32961,
      "class": "Bus",
      "name": "FORT CAMPBELL 3 2",
      "init": {
        "Vr": 0.06630234146472117,
        "Vi": -1.0309227221997752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5706662615829,
        "longitude": -87.5111640161808
      }
    },
    {
      "number": 32962,
      "class": "Bus",
      "name": "FORT CAMPBELL 4 1",
      "init": {
        "Vr": 0.06300970717884265,
        "Vi": -1.0318727012739737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6126942506803,
        "longitude": -87.5356671834233
      }
    },
    {
      "number": 32963,
      "class": "Bus",
      "name": "HOPKINSVILLE 1 1",
      "init": {
        "Vr": 0.06711232832543902,
        "Vi": -1.028457431663097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7908909292056,
        "longitude": -87.487703200528
      }
    },
    {
      "number": 32964,
      "class": "Bus",
      "name": "HOPKINSVILLE 2 1",
      "init": {
        "Vr": 0.11184419607975211,
        "Vi": -1.033024266290893
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8785973880403,
        "longitude": -87.4311572109211
      }
    },
    {
      "number": 32965,
      "class": "Bus",
      "name": "HOPKINSVILLE 2 2",
      "init": {
        "Vr": 0.0956677249691507,
        "Vi": -1.0390272002410508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8785973880403,
        "longitude": -87.4311572109211
      }
    },
    {
      "number": 32966,
      "class": "Bus",
      "name": "HOPKINSVILLE 2 3",
      "init": {
        "Vr": 0.11137020262300759,
        "Vi": -1.032887492966165
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8785973880403,
        "longitude": -87.4311572109211
      }
    },
    {
      "number": 32967,
      "class": "Bus",
      "name": "HOPKINSVILLE 3 1",
      "init": {
        "Vr": 0.0795049336828562,
        "Vi": -1.0304076856660351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8403369915589,
        "longitude": -87.4717643612969
      }
    },
    {
      "number": 32968,
      "class": "Bus",
      "name": "HOPKINSVILLE 3 2",
      "init": {
        "Vr": 0.07903775930794163,
        "Vi": -1.0301789707064437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8403369915589,
        "longitude": -87.4717643612969
      }
    },
    {
      "number": 32969,
      "class": "Bus",
      "name": "HOPKINSVILLE 4 1",
      "init": {
        "Vr": 0.08244416148386585,
        "Vi": -1.0244646352905544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8992814084081,
        "longitude": -87.5200191075415
      }
    },
    {
      "number": 32970,
      "class": "Bus",
      "name": "HOPKINSVILLE 4 2",
      "init": {
        "Vr": 0.08195789107508138,
        "Vi": -1.0242563217605358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8992814084081,
        "longitude": -87.5200191075415
      }
    },
    {
      "number": 32971,
      "class": "Bus",
      "name": "NORTONVILLE 1 1",
      "init": {
        "Vr": 0.03951484319176262,
        "Vi": -1.0258444788380086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1330522467392,
        "longitude": -87.4538164735868
      }
    },
    {
      "number": 32972,
      "class": "Bus",
      "name": "NORTONVILLE 2 1",
      "init": {
        "Vr": 0.007268623711317964,
        "Vi": -1.016266458205633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1550409462889,
        "longitude": -87.5229280116254
      }
    },
    {
      "number": 32973,
      "class": "Bus",
      "name": "NORTONVILLE 2 2",
      "init": {
        "Vr": 0.007330195834428813,
        "Vi": -1.0162873347390846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1550409462889,
        "longitude": -87.5229280116254
      }
    },
    {
      "number": 32974,
      "class": "Bus",
      "name": "OAK GROVE 1 1",
      "init": {
        "Vr": 0.06697040311777272,
        "Vi": -1.0317307591182496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6947963998312,
        "longitude": -87.4108030072572
      }
    },
    {
      "number": 32975,
      "class": "Bus",
      "name": "OAK GROVE 1 2",
      "init": {
        "Vr": 0.06684637421958978,
        "Vi": -1.0316774940667435
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6947963998312,
        "longitude": -87.4108030072572
      }
    },
    {
      "number": 32976,
      "class": "Bus",
      "name": "OAK GROVE 2 1",
      "init": {
        "Vr": 0.06309097687900311,
        "Vi": -1.0287809101131147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.765681573622,
        "longitude": -87.458384282381
      }
    },
    {
      "number": 32977,
      "class": "Bus",
      "name": "OAK GROVE 2 2",
      "init": {
        "Vr": 0.06298101471074351,
        "Vi": -1.0287573328489816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.765681573622,
        "longitude": -87.458384282381
      }
    },
    {
      "number": 32978,
      "class": "Bus",
      "name": "OAK GROVE 3 1",
      "init": {
        "Vr": 0.059112688477305546,
        "Vi": -1.0292560188982838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6842792837767,
        "longitude": -87.5625850512475
      }
    },
    {
      "number": 32979,
      "class": "Bus",
      "name": "OAK GROVE 3 2",
      "init": {
        "Vr": 0.05926111105918188,
        "Vi": -1.0293035437229536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6842792837767,
        "longitude": -87.5625850512475
      }
    },
    {
      "number": 32980,
      "class": "Bus",
      "name": "PEMBROKE 13 1",
      "init": {
        "Vr": 0.051589171012736634,
        "Vi": -1.0334607557078574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8331198555721,
        "longitude": -87.3126942158926
      }
    },
    {
      "number": 32981,
      "class": "Bus",
      "name": "PEMBROKE 13 2",
      "init": {
        "Vr": 0.05164211472480863,
        "Vi": -1.0334883065731706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8331198555721,
        "longitude": -87.3126942158926
      }
    },
    {
      "number": 32982,
      "class": "Bus",
      "name": "PEMBROKE 14 1",
      "init": {
        "Vr": 0.0646508379132727,
        "Vi": -1.0330641649172099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7383488898545,
        "longitude": -87.3584914133687
      }
    },
    {
      "number": 32983,
      "class": "Bus",
      "name": "PEMBROKE 14 2",
      "init": {
        "Vr": 0.06472914888065884,
        "Vi": -1.0330927886567391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7383488898545,
        "longitude": -87.3584914133687
      }
    },
    {
      "number": 32984,
      "class": "Bus",
      "name": "LEXINGTON 33 1",
      "init": {
        "Vr": -0.5333031281621363,
        "Vi": -0.8747974955966134
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8227238544675,
        "longitude": -84.3441627933668
      }
    },
    {
      "number": 32985,
      "class": "Bus",
      "name": "LEXINGTON 34 1",
      "init": {
        "Vr": -0.45814883307293663,
        "Vi": -0.9348285752477488
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9272633072528,
        "longitude": -84.5066218413355
      }
    },
    {
      "number": 32986,
      "class": "Bus",
      "name": "LEXINGTON 35 1",
      "init": {
        "Vr": -0.5390760208056855,
        "Vi": -0.8673113205951584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.818239439976,
        "longitude": -84.4048272735433
      }
    },
    {
      "number": 32987,
      "class": "Bus",
      "name": "LEXINGTON 36 1",
      "init": {
        "Vr": -0.5591227720522838,
        "Vi": -0.8686622477551483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8874137940169,
        "longitude": -84.4651263572571
      }
    },
    {
      "number": 32988,
      "class": "Bus",
      "name": "WINCHESTER 18 1",
      "init": {
        "Vr": -0.4925955249309094,
        "Vi": -0.9108499198941471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.925872582199,
        "longitude": -84.134070957095
      }
    },
    {
      "number": 32989,
      "class": "Bus",
      "name": "WINCHESTER 19 1",
      "init": {
        "Vr": -0.5309955498408331,
        "Vi": -0.8866692360475512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9546695933057,
        "longitude": -84.0416086328261
      }
    },
    {
      "number": 32990,
      "class": "Bus",
      "name": "WINCHESTER 20 1",
      "init": {
        "Vr": -0.5759307552566193,
        "Vi": -0.863500668179627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0304584904046,
        "longitude": -84.1785949055747
      }
    },
    {
      "number": 32991,
      "class": "Bus",
      "name": "WINCHESTER 21 1",
      "init": {
        "Vr": -0.5879915474398886,
        "Vi": -0.8581011959935191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0093608241139,
        "longitude": -84.1313213641403
      }
    },
    {
      "number": 32992,
      "class": "Bus",
      "name": "LONDON 1 1",
      "init": {
        "Vr": -0.48452149901141756,
        "Vi": -0.9032884951072304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1393939200406,
        "longitude": -84.0884888095633
      }
    },
    {
      "number": 32993,
      "class": "Bus",
      "name": "LONDON 1 2",
      "init": {
        "Vr": -0.4843794074909958,
        "Vi": -0.9034856903009191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1393939200406,
        "longitude": -84.0884888095633
      }
    },
    {
      "number": 32994,
      "class": "Bus",
      "name": "LONDON 2 1",
      "init": {
        "Vr": -0.4781732331557225,
        "Vi": -0.9058187329372207
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0604543361775,
        "longitude": -84.0672040720855
      }
    },
    {
      "number": 32995,
      "class": "Bus",
      "name": "LONDON 2 2",
      "init": {
        "Vr": -0.4783083642171626,
        "Vi": -0.9055936112760333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0604543361775,
        "longitude": -84.0672040720855
      }
    },
    {
      "number": 32996,
      "class": "Bus",
      "name": "LONDON 3 1",
      "init": {
        "Vr": -0.4053699065156163,
        "Vi": -0.9616774392233933
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1270230598315,
        "longitude": -84.0810015939672
      }
    },
    {
      "number": 32997,
      "class": "Bus",
      "name": "LONDON 3 2",
      "init": {
        "Vr": -0.40554110990459513,
        "Vi": -0.961506621094978
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1270230598315,
        "longitude": -84.0810015939672
      }
    },
    {
      "number": 32998,
      "class": "Bus",
      "name": "LONDON 4 1",
      "init": {
        "Vr": -0.4894618009134274,
        "Vi": -0.8991965331437316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696039817321,
        "longitude": -84.112083577776
      }
    },
    {
      "number": 32999,
      "class": "Bus",
      "name": "LONDON 4 2",
      "init": {
        "Vr": -0.4895721758410152,
        "Vi": -0.898983841441057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696039817321,
        "longitude": -84.112083577776
      }
    },
    {
      "number": 33000,
      "class": "Bus",
      "name": "LONDON 5 1",
      "init": {
        "Vr": -0.48233076428603117,
        "Vi": -0.9036068491374252
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0899403588254,
        "longitude": -84.0903270022288
      }
    },
    {
      "number": 33001,
      "class": "Bus",
      "name": "LONDON 6 1",
      "init": {
        "Vr": -0.47402772129139215,
        "Vi": -0.9093363900885051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0328818011961,
        "longitude": -84.1264567802174
      }
    },
    {
      "number": 33002,
      "class": "Bus",
      "name": "LONDON 7 1",
      "init": {
        "Vr": -0.4736376808775307,
        "Vi": -0.909473862602421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0304853841259,
        "longitude": -84.110282620831
      }
    },
    {
      "number": 33003,
      "class": "Bus",
      "name": "LONDON 7 2",
      "init": {
        "Vr": -0.4737899139696455,
        "Vi": -0.9093029051677067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0304853841259,
        "longitude": -84.110282620831
      }
    },
    {
      "number": 33004,
      "class": "Bus",
      "name": "LONDON 8 1",
      "init": {
        "Vr": -0.4696978896437056,
        "Vi": -0.9102007241453333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0165828779812,
        "longitude": -84.067922894498
      }
    },
    {
      "number": 33005,
      "class": "Bus",
      "name": "MANCHESTER 31 1",
      "init": {
        "Vr": -0.47013138366856094,
        "Vi": -0.9100568666323371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.168630126744,
        "longitude": -83.8210409329889
      }
    },
    {
      "number": 33006,
      "class": "Bus",
      "name": "MANCHESTER 32 1",
      "init": {
        "Vr": -0.4690159499744334,
        "Vi": -0.9106652290283574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1688633279737,
        "longitude": -83.8013078754974
      }
    },
    {
      "number": 33007,
      "class": "Bus",
      "name": "MANCHESTER 33 1",
      "init": {
        "Vr": -0.45638907990742783,
        "Vi": -0.9191970314992167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1488088853602,
        "longitude": -83.6825335422897
      }
    },
    {
      "number": 33008,
      "class": "Bus",
      "name": "MANCHESTER 33 2",
      "init": {
        "Vr": -0.45653453870493793,
        "Vi": -0.9190457699638438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1488088853602,
        "longitude": -83.6825335422897
      }
    },
    {
      "number": 33009,
      "class": "Bus",
      "name": "MANCHESTER 34 1",
      "init": {
        "Vr": -0.46373363648874516,
        "Vi": -0.9135928110914933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1035561431057,
        "longitude": -83.7432022172226
      }
    },
    {
      "number": 33010,
      "class": "Bus",
      "name": "ONEIDA 7 1",
      "init": {
        "Vr": -0.5196669174768227,
        "Vi": -0.8932342799929239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2616961325763,
        "longitude": -83.5845543192871
      }
    },
    {
      "number": 33011,
      "class": "Bus",
      "name": "TYNER 1",
      "init": {
        "Vr": -0.5022781299399252,
        "Vi": -0.8929064631515162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4017708020526,
        "longitude": -83.8433297345285
      }
    },
    {
      "number": 33012,
      "class": "Bus",
      "name": "TYNER 2",
      "init": {
        "Vr": -0.5023294190734173,
        "Vi": -0.8928476659327738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4017708020526,
        "longitude": -83.8433297345285
      }
    },
    {
      "number": 33013,
      "class": "Bus",
      "name": "ALBANY 40 1",
      "init": {
        "Vr": -0.388365312840744,
        "Vi": -0.955898284125146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8319052230634,
        "longitude": -84.9745421661918
      }
    },
    {
      "number": 33014,
      "class": "Bus",
      "name": "ALBANY 41 1",
      "init": {
        "Vr": -0.3973363218883341,
        "Vi": -0.9542201440736755
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6910516787351,
        "longitude": -85.0835937344247
      }
    },
    {
      "number": 33015,
      "class": "Bus",
      "name": "ALBANY 41 2",
      "init": {
        "Vr": -0.3974399376974513,
        "Vi": -0.9541256859765412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6910516787351,
        "longitude": -85.0835937344247
      }
    },
    {
      "number": 33016,
      "class": "Bus",
      "name": "ALBANY 42 1",
      "init": {
        "Vr": -0.37608721787076516,
        "Vi": -0.9598462802719494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8415610739037,
        "longitude": -85.0441473573578
      }
    },
    {
      "number": 33017,
      "class": "Bus",
      "name": "BURKESVILLE 1 1",
      "init": {
        "Vr": -0.3688709260517632,
        "Vi": -0.9711922631733826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7223990451561,
        "longitude": -85.393734465955
      }
    },
    {
      "number": 33018,
      "class": "Bus",
      "name": "BURKESVILLE 1 2",
      "init": {
        "Vr": -0.3689306579180945,
        "Vi": -0.9711078564610083
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7223990451561,
        "longitude": -85.393734465955
      }
    },
    {
      "number": 33019,
      "class": "Bus",
      "name": "BURKESVILLE 2 1",
      "init": {
        "Vr": -0.37738031203893896,
        "Vi": -0.9695915355617092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7284956054554,
        "longitude": -85.3536648737745
      }
    },
    {
      "number": 33020,
      "class": "Bus",
      "name": "BURKESVILLE 3 1",
      "init": {
        "Vr": -0.35875147429972476,
        "Vi": -0.966754031587862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8157431951783,
        "longitude": -85.3241259156073
      }
    },
    {
      "number": 33021,
      "class": "Bus",
      "name": "MONTICELLO 11 1",
      "init": {
        "Vr": -0.4047662426486589,
        "Vi": -0.945267951404003
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7035739390369,
        "longitude": -84.7879380394228
      }
    },
    {
      "number": 33022,
      "class": "Bus",
      "name": "MONTICELLO 12 1",
      "init": {
        "Vr": -0.40180860986814904,
        "Vi": -0.9555740923067645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9340136865755,
        "longitude": -84.8310433816859
      }
    },
    {
      "number": 33023,
      "class": "Bus",
      "name": "MONTICELLO 13 1",
      "init": {
        "Vr": -0.4101511361423715,
        "Vi": -0.9528223157226655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8411208032823,
        "longitude": -84.8134499446721
      }
    },
    {
      "number": 33024,
      "class": "Bus",
      "name": "MONTICELLO 14 1",
      "init": {
        "Vr": -0.4099747910088441,
        "Vi": -0.9494380429064747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8124999759451,
        "longitude": -84.7882855567413
      }
    },
    {
      "number": 33025,
      "class": "Bus",
      "name": "MONTICELLO 14 2",
      "init": {
        "Vr": -0.4098191126136788,
        "Vi": -0.9495845919766684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8124999759451,
        "longitude": -84.7882855567413
      }
    },
    {
      "number": 33026,
      "class": "Bus",
      "name": "PROVIDENCE 21 1",
      "init": {
        "Vr": 0.16470521463020849,
        "Vi": -1.019822143016111
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3955303408908,
        "longitude": -87.7061248935621
      }
    },
    {
      "number": 33027,
      "class": "Bus",
      "name": "PROVIDENCE 22 1",
      "init": {
        "Vr": 0.15445990758508357,
        "Vi": -1.0210637594034921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4323557522777,
        "longitude": -87.7489035899474
      }
    },
    {
      "number": 33028,
      "class": "Bus",
      "name": "PROVIDENCE 23 1",
      "init": {
        "Vr": 0.18068036448967292,
        "Vi": -1.018731740398966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812805649285,
        "longitude": -87.7951395632807
      }
    },
    {
      "number": 33029,
      "class": "Bus",
      "name": "PROVIDENCE 23 2",
      "init": {
        "Vr": 0.18074492552674953,
        "Vi": -1.0184741107436313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3812805649285,
        "longitude": -87.7951395632807
      }
    },
    {
      "number": 33030,
      "class": "Bus",
      "name": "STURGIS 1 1",
      "init": {
        "Vr": 0.20774625033861965,
        "Vi": -1.0084220811760267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4726615425579,
        "longitude": -88.0652650213345
      }
    },
    {
      "number": 33031,
      "class": "Bus",
      "name": "STURGIS 2 1",
      "init": {
        "Vr": 0.22022264177889397,
        "Vi": -1.0113540684556195
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.59877649115,
        "longitude": -87.9958780057712
      }
    },
    {
      "number": 33032,
      "class": "Bus",
      "name": "STURGIS 2 2",
      "init": {
        "Vr": 0.22015976202155937,
        "Vi": -1.0113360322806897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.59877649115,
        "longitude": -87.9958780057712
      }
    },
    {
      "number": 33033,
      "class": "Bus",
      "name": "STURGIS 3 1",
      "init": {
        "Vr": 0.21949474604950298,
        "Vi": -1.013949238389314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5138295912331,
        "longitude": -87.9723609864845
      }
    },
    {
      "number": 33034,
      "class": "Bus",
      "name": "TOMPKINSVILLE 1 1",
      "init": {
        "Vr": -0.27441521848479355,
        "Vi": -0.9885470215610814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.732531058085,
        "longitude": -85.7650099579669
      }
    },
    {
      "number": 33035,
      "class": "Bus",
      "name": "TOMPKINSVILLE 2 1",
      "init": {
        "Vr": -0.2913027132693711,
        "Vi": -0.9868912208012712
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.674196961296,
        "longitude": -85.5946473903178
      }
    },
    {
      "number": 33036,
      "class": "Bus",
      "name": "TOMPKINSVILLE 3 1",
      "init": {
        "Vr": -0.2359697233352906,
        "Vi": -0.9998561238253323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6398806459491,
        "longitude": -85.7133409629995
      }
    },
    {
      "number": 33037,
      "class": "Bus",
      "name": "CALHOUN 5 1",
      "init": {
        "Vr": -0.049947282364204044,
        "Vi": -1.0185072632313315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6790257996746,
        "longitude": -87.3304895064912
      }
    },
    {
      "number": 33038,
      "class": "Bus",
      "name": "CALHOUN 5 2",
      "init": {
        "Vr": -0.05000527015342196,
        "Vi": -1.018470086613055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6790257996746,
        "longitude": -87.3304895064912
      }
    },
    {
      "number": 33039,
      "class": "Bus",
      "name": "CALHOUN 6 1",
      "init": {
        "Vr": -0.02543309334171326,
        "Vi": -1.0263941769960963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5650350104338,
        "longitude": -87.2920537094186
      }
    },
    {
      "number": 33040,
      "class": "Bus",
      "name": "CALHOUN 7 1",
      "init": {
        "Vr": -0.06450797122250655,
        "Vi": -1.0224403061968277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6054284483418,
        "longitude": -87.1902374446618
      }
    },
    {
      "number": 33041,
      "class": "Bus",
      "name": "HAWESVILLE 1 1",
      "init": {
        "Vr": -0.34124827693958143,
        "Vi": -0.964521394024647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8779212127259,
        "longitude": -86.7726816348922
      }
    },
    {
      "number": 33042,
      "class": "Bus",
      "name": "HAWESVILLE 2 1",
      "init": {
        "Vr": -0.33487289479499965,
        "Vi": -0.9668245293335336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8278151657895,
        "longitude": -86.7861468957477
      }
    },
    {
      "number": 33043,
      "class": "Bus",
      "name": "HAWESVILLE 3 1",
      "init": {
        "Vr": -0.32538132193854924,
        "Vi": -0.9701983596137934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7675906139429,
        "longitude": -86.7955484101024
      }
    },
    {
      "number": 33044,
      "class": "Bus",
      "name": "LEWISPORT 1 1",
      "init": {
        "Vr": -0.25368893271799153,
        "Vi": -1.004835683488364
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9682707133127,
        "longitude": -86.8448338347402
      }
    },
    {
      "number": 33045,
      "class": "Bus",
      "name": "LEWISPORT 2 1",
      "init": {
        "Vr": -0.21833259405607802,
        "Vi": -1.00487761077477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.857525720573,
        "longitude": -86.9994546521337
      }
    },
    {
      "number": 33046,
      "class": "Bus",
      "name": "OWENSBORO 1 1",
      "init": {
        "Vr": -0.08078298090039562,
        "Vi": -1.0123810269950606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6672684963843,
        "longitude": -87.2580030726104
      }
    },
    {
      "number": 33047,
      "class": "Bus",
      "name": "OWENSBORO 1 2",
      "init": {
        "Vr": -0.08117522611881396,
        "Vi": -1.012137792979576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6672684963843,
        "longitude": -87.2580030726104
      }
    },
    {
      "number": 33048,
      "class": "Bus",
      "name": "OWENSBORO 2 1",
      "init": {
        "Vr": -0.10772233394012572,
        "Vi": -1.0077763244778641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.726558538006,
        "longitude": -87.2063944082476
      }
    },
    {
      "number": 33049,
      "class": "Bus",
      "name": "OWENSBORO 3 1",
      "init": {
        "Vr": -0.10950592185842929,
        "Vi": -1.0050340549891277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7441377032012,
        "longitude": -87.2298718066371
      }
    },
    {
      "number": 33050,
      "class": "Bus",
      "name": "OWENSBORO 4 1",
      "init": {
        "Vr": -0.10598793652025974,
        "Vi": -1.002881174022729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.792459923487,
        "longitude": -87.2410378688546
      }
    },
    {
      "number": 33051,
      "class": "Bus",
      "name": "OWENSBORO 4 2",
      "init": {
        "Vr": -0.10561040510336427,
        "Vi": -1.0031503803471373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.792459923487,
        "longitude": -87.2410378688546
      }
    },
    {
      "number": 33052,
      "class": "Bus",
      "name": "OWENSBORO 5 1",
      "init": {
        "Vr": -0.16415741436965342,
        "Vi": -1.0150122777591963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7706721011018,
        "longitude": -87.0704734830569
      }
    },
    {
      "number": 33053,
      "class": "Bus",
      "name": "OWENSBORO 6 1",
      "init": {
        "Vr": -0.1466124397475929,
        "Vi": -1.020425759312627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7108593773687,
        "longitude": -87.0474945996952
      }
    },
    {
      "number": 33054,
      "class": "Bus",
      "name": "OWENSBORO 7 1",
      "init": {
        "Vr": -0.2056497047344126,
        "Vi": -1.0053732504606496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8208378255517,
        "longitude": -87.0107216560313
      }
    },
    {
      "number": 33055,
      "class": "Bus",
      "name": "OWENSBORO 8 1",
      "init": {
        "Vr": -0.16057162004664918,
        "Vi": -1.0240920109016438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.737321439905,
        "longitude": -87.0384074732828
      }
    },
    {
      "number": 33056,
      "class": "Bus",
      "name": "PHILPOT 1 1",
      "init": {
        "Vr": -0.3155108083684218,
        "Vi": -0.9719713849023534
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7250164117608,
        "longitude": -86.840081875391
      }
    },
    {
      "number": 33057,
      "class": "Bus",
      "name": "PHILPOT 2 1",
      "init": {
        "Vr": -0.2961820239144721,
        "Vi": -0.9772932563559089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6813601863183,
        "longitude": -86.9148995556929
      }
    },
    {
      "number": 33058,
      "class": "Bus",
      "name": "UTICA 10 1",
      "init": {
        "Vr": -0.26024501525178007,
        "Vi": -0.9920732403210573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5773546713911,
        "longitude": -87.0091547224048
      }
    },
    {
      "number": 33059,
      "class": "Bus",
      "name": "UTICA 11 1",
      "init": {
        "Vr": -0.08997589347012744,
        "Vi": -1.0217915607527235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6212598520103,
        "longitude": -87.1266767263586
      }
    },
    {
      "number": 33060,
      "class": "Bus",
      "name": "UTICA 11 2",
      "init": {
        "Vr": -0.09012238798603232,
        "Vi": -1.0216899780662911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6212598520103,
        "longitude": -87.1266767263586
      }
    },
    {
      "number": 33061,
      "class": "Bus",
      "name": "BEE SPRING 1",
      "init": {
        "Vr": -0.3659077585438645,
        "Vi": -0.9655644265818817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2691931607194,
        "longitude": -86.3484362772295
      }
    },
    {
      "number": 33062,
      "class": "Bus",
      "name": "BEE SPRING 2",
      "init": {
        "Vr": -0.3659423679884638,
        "Vi": -0.9655364881326565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2691931607194,
        "longitude": -86.3484362772295
      }
    },
    {
      "number": 33063,
      "class": "Bus",
      "name": "BROWNSVILLE 10 1",
      "init": {
        "Vr": -0.35197620507453814,
        "Vi": -0.9755752510499347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2544164697967,
        "longitude": -86.1615136662681
      }
    },
    {
      "number": 33064,
      "class": "Bus",
      "name": "BROWNSVILLE 11 1",
      "init": {
        "Vr": -0.3602084689164884,
        "Vi": -0.9695494311988255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2132472840189,
        "longitude": -86.2176584320361
      }
    },
    {
      "number": 33065,
      "class": "Bus",
      "name": "SANDY HOOK 3 1",
      "init": {
        "Vr": -0.6080662949969192,
        "Vi": -0.8387670349024948
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0418324550538,
        "longitude": -83.1660693267957
      }
    },
    {
      "number": 33066,
      "class": "Bus",
      "name": "SANDY HOOK 3 2",
      "init": {
        "Vr": -0.6081022538706946,
        "Vi": -0.8386968719239671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0418324550538,
        "longitude": -83.1660693267957
      }
    },
    {
      "number": 33067,
      "class": "Bus",
      "name": "SANDY HOOK 4 1",
      "init": {
        "Vr": -0.6073925465378109,
        "Vi": -0.8373880308588025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0718722605256,
        "longitude": -83.0933203348581
      }
    },
    {
      "number": 33068,
      "class": "Bus",
      "name": "SANDY HOOK 4 2",
      "init": {
        "Vr": -0.6074430047029139,
        "Vi": -0.8372874485904757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0718722605256,
        "longitude": -83.0933203348581
      }
    },
    {
      "number": 33069,
      "class": "Bus",
      "name": "SANDY HOOK 5 1",
      "init": {
        "Vr": -0.6065290624504037,
        "Vi": -0.8402577358160632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0349500154165,
        "longitude": -83.1126212260729
      }
    },
    {
      "number": 33070,
      "class": "Bus",
      "name": "WEST LIBERTY 1 1",
      "init": {
        "Vr": -0.5870799607134608,
        "Vi": -0.85462849692222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0021010849629,
        "longitude": -83.1696253541516
      }
    },
    {
      "number": 33071,
      "class": "Bus",
      "name": "WEST LIBERTY 2 1",
      "init": {
        "Vr": -0.6008020431430119,
        "Vi": -0.8466979331633647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8942017234675,
        "longitude": -83.2380712695589
      }
    },
    {
      "number": 33072,
      "class": "Bus",
      "name": "WEST LIBERTY 3 1",
      "init": {
        "Vr": -0.601847065923963,
        "Vi": -0.8439182466484897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8636124729974,
        "longitude": -83.2787831188955
      }
    },
    {
      "number": 33073,
      "class": "Bus",
      "name": "WEST LIBERTY 3 2",
      "init": {
        "Vr": -0.6018977580576237,
        "Vi": -0.8437328678351304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8636124729974,
        "longitude": -83.2787831188955
      }
    },
    {
      "number": 33074,
      "class": "Bus",
      "name": "IRVINE 1 1",
      "init": {
        "Vr": -0.5307830941383226,
        "Vi": -0.8828214980180995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7139438529181,
        "longitude": -84.053907851726
      }
    },
    {
      "number": 33075,
      "class": "Bus",
      "name": "IRVINE 2 1",
      "init": {
        "Vr": -0.5282010216286847,
        "Vi": -0.8888528858589779
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8048758404655,
        "longitude": -84.039315968295
      }
    },
    {
      "number": 33076,
      "class": "Bus",
      "name": "IRVINE 3 1",
      "init": {
        "Vr": -0.5321820097581191,
        "Vi": -0.8791561953189896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7106553173508,
        "longitude": -83.9767148708385
      }
    },
    {
      "number": 33077,
      "class": "Bus",
      "name": "LEXINGTON 37 1",
      "init": {
        "Vr": -0.5661752216960249,
        "Vi": -0.8464588666059568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0079247796382,
        "longitude": -84.5224482421568
      }
    },
    {
      "number": 33078,
      "class": "Bus",
      "name": "LEXINGTON 38 1",
      "init": {
        "Vr": -0.5605968305041104,
        "Vi": -0.8511954336932028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9970885549764,
        "longitude": -84.5092096473179
      }
    },
    {
      "number": 33079,
      "class": "Bus",
      "name": "LEXINGTON 38 2",
      "init": {
        "Vr": -0.5604514042364127,
        "Vi": -0.8514508623719568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9970885549764,
        "longitude": -84.5092096473179
      }
    },
    {
      "number": 33080,
      "class": "Bus",
      "name": "LEXINGTON 39 1",
      "init": {
        "Vr": -0.5734969368912292,
        "Vi": -0.8544157296307634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9761676805851,
        "longitude": -84.5605775265758
      }
    },
    {
      "number": 33081,
      "class": "Bus",
      "name": "LEXINGTON 40 1",
      "init": {
        "Vr": -0.5550119553349765,
        "Vi": -0.8560966015770856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0031043188068,
        "longitude": -84.4957074490211
      }
    },
    {
      "number": 33082,
      "class": "Bus",
      "name": "LEXINGTON 41 1",
      "init": {
        "Vr": -0.5698918533304909,
        "Vi": -0.848968108863629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9939494446156,
        "longitude": -84.5406307236697
      }
    },
    {
      "number": 33083,
      "class": "Bus",
      "name": "LEXINGTON 42 1",
      "init": {
        "Vr": -0.5563646238499903,
        "Vi": -0.877201212285078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8929053661511,
        "longitude": -84.498645045399
      }
    },
    {
      "number": 33084,
      "class": "Bus",
      "name": "LEXINGTON 43 1",
      "init": {
        "Vr": -0.5571106996648767,
        "Vi": -0.8526863254041475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9892350855273,
        "longitude": -84.4565740220612
      }
    },
    {
      "number": 33085,
      "class": "Bus",
      "name": "LEXINGTON 44 1",
      "init": {
        "Vr": -0.5653455946515669,
        "Vi": -0.8455977851994414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0202362213414,
        "longitude": -84.5215794160952
      }
    },
    {
      "number": 33086,
      "class": "Bus",
      "name": "LEXINGTON 45 1",
      "init": {
        "Vr": -0.569388681148922,
        "Vi": -0.8378587542648336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0399661735197,
        "longitude": -84.6006179542919
      }
    },
    {
      "number": 33087,
      "class": "Bus",
      "name": "LEXINGTON 46 1",
      "init": {
        "Vr": -0.5741289350849684,
        "Vi": -0.8597012133422088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.965024811058,
        "longitude": -84.5566242461142
      }
    },
    {
      "number": 33088,
      "class": "Bus",
      "name": "LEXINGTON 47 1",
      "init": {
        "Vr": -0.5694186227168732,
        "Vi": -0.8388252052882523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0682258293811,
        "longitude": -84.6018501958565
      }
    },
    {
      "number": 33089,
      "class": "Bus",
      "name": "LEXINGTON 48 1",
      "init": {
        "Vr": -0.5684015449997064,
        "Vi": -0.8407082354503133
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0675430091108,
        "longitude": -84.5708135156069
      }
    },
    {
      "number": 33090,
      "class": "Bus",
      "name": "LEXINGTON 49 1",
      "init": {
        "Vr": -0.5830829412114275,
        "Vi": -0.8240631231351196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0909383854882,
        "longitude": -84.4041637212815
      }
    },
    {
      "number": 33091,
      "class": "Bus",
      "name": "LEXINGTON 49 2",
      "init": {
        "Vr": -0.5833577647121909,
        "Vi": -0.8235038029731674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0909383854882,
        "longitude": -84.4041637212815
      }
    },
    {
      "number": 33092,
      "class": "Bus",
      "name": "LEXINGTON 50 1",
      "init": {
        "Vr": -0.5726134986129889,
        "Vi": -0.8341721246692311
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1375281993085,
        "longitude": -84.4648302773819
      }
    },
    {
      "number": 33093,
      "class": "Bus",
      "name": "LEXINGTON 51 1",
      "init": {
        "Vr": -0.5745968437107164,
        "Vi": -0.8357778358432187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0449271937968,
        "longitude": -84.4551225415981
      }
    },
    {
      "number": 33094,
      "class": "Bus",
      "name": "LEXINGTON 51 2",
      "init": {
        "Vr": -0.5748100820398685,
        "Vi": -0.8354650111300939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0449271937968,
        "longitude": -84.4551225415981
      }
    },
    {
      "number": 33095,
      "class": "Bus",
      "name": "LEXINGTON 52 1",
      "init": {
        "Vr": -0.5781576880353158,
        "Vi": -0.8305723064632657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0747026794238,
        "longitude": -84.4660552986514
      }
    },
    {
      "number": 33096,
      "class": "Bus",
      "name": "LEXINGTON 52 2",
      "init": {
        "Vr": -0.5782969073456785,
        "Vi": -0.8303366552693044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0747026794238,
        "longitude": -84.4660552986514
      }
    },
    {
      "number": 33097,
      "class": "Bus",
      "name": "LEXINGTON 53 1",
      "init": {
        "Vr": -0.5687963611714257,
        "Vi": -0.8439266630449789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1538579134512,
        "longitude": -84.5772572733435
      }
    },
    {
      "number": 33098,
      "class": "Bus",
      "name": "LEXINGTON 54 1",
      "init": {
        "Vr": -0.5176321920317466,
        "Vi": -0.8882575262631274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8909007863218,
        "longitude": -84.3185546764358
      }
    },
    {
      "number": 33099,
      "class": "Bus",
      "name": "LEXINGTON 54 2",
      "init": {
        "Vr": -0.5177919312380908,
        "Vi": -0.8878624840580405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8909007863218,
        "longitude": -84.3185546764358
      }
    },
    {
      "number": 33100,
      "class": "Bus",
      "name": "LEXINGTON 55 1",
      "init": {
        "Vr": -0.5253654625082741,
        "Vi": -0.8803117546085066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.937922054065,
        "longitude": -84.3071153751557
      }
    },
    {
      "number": 33101,
      "class": "Bus",
      "name": "LEXINGTON 56 1",
      "init": {
        "Vr": -0.5925604875819014,
        "Vi": -0.8183884519836806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0259299538178,
        "longitude": -84.3739160713575
      }
    },
    {
      "number": 33102,
      "class": "Bus",
      "name": "LEXINGTON 57 1",
      "init": {
        "Vr": -0.5938373958518195,
        "Vi": -0.821666037462367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0258072399084,
        "longitude": -84.3408199947738
      }
    },
    {
      "number": 33103,
      "class": "Bus",
      "name": "LEXINGTON 57 2",
      "init": {
        "Vr": -0.5939886954109086,
        "Vi": -0.8213604231704869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0258072399084,
        "longitude": -84.3408199947738
      }
    },
    {
      "number": 33104,
      "class": "Bus",
      "name": "LEXINGTON 58 1",
      "init": {
        "Vr": -0.4781153832890897,
        "Vi": -0.9225244751980695
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0439212232322,
        "longitude": -84.6195588887146
      }
    },
    {
      "number": 33105,
      "class": "Bus",
      "name": "LEXINGTON 59 1",
      "init": {
        "Vr": -0.5649943071941332,
        "Vi": -0.8437405356861688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0116658497689,
        "longitude": -84.5733173854025
      }
    },
    {
      "number": 33106,
      "class": "Bus",
      "name": "LEXINGTON 59 2",
      "init": {
        "Vr": -0.5651129010197347,
        "Vi": -0.8435697125329574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0116658497689,
        "longitude": -84.5733173854025
      }
    },
    {
      "number": 33107,
      "class": "Bus",
      "name": "LEXINGTON 60 1",
      "init": {
        "Vr": -0.5609769471651763,
        "Vi": -0.8598056116861873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9173970709782,
        "longitude": -84.4408049401729
      }
    },
    {
      "number": 33108,
      "class": "Bus",
      "name": "LEXINGTON 60 2",
      "init": {
        "Vr": -0.5610756393167485,
        "Vi": -0.8596249245847478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9173970709782,
        "longitude": -84.4408049401729
      }
    },
    {
      "number": 33109,
      "class": "Bus",
      "name": "LEXINGTON 61 1",
      "init": {
        "Vr": -0.5574592111083272,
        "Vi": -0.851634392330982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975080683187,
        "longitude": -84.4806544055154
      }
    },
    {
      "number": 33110,
      "class": "Bus",
      "name": "LEXINGTON 62 1",
      "init": {
        "Vr": -0.5615020020513235,
        "Vi": -0.8527893179442285
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9716510159869,
        "longitude": -84.4448528687299
      }
    },
    {
      "number": 33111,
      "class": "Bus",
      "name": "LEXINGTON 63 1",
      "init": {
        "Vr": -0.5661955770200375,
        "Vi": -0.8436723544403372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0257323825063,
        "longitude": -84.5408131319823
      }
    },
    {
      "number": 33112,
      "class": "Bus",
      "name": "LEXINGTON 64 1",
      "init": {
        "Vr": -0.562518493737723,
        "Vi": -0.8462037780453852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9806992006254,
        "longitude": -84.5110106601855
      }
    },
    {
      "number": 33113,
      "class": "Bus",
      "name": "EWING 2 1",
      "init": {
        "Vr": -0.6427793494782883,
        "Vi": -0.8096826944015404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4605979863422,
        "longitude": -83.9171707236653
      }
    },
    {
      "number": 33114,
      "class": "Bus",
      "name": "EWING 3 1",
      "init": {
        "Vr": -0.6439168098497065,
        "Vi": -0.8110779271129043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4083530452998,
        "longitude": -83.9942251576444
      }
    },
    {
      "number": 33115,
      "class": "Bus",
      "name": "EWING 3 2",
      "init": {
        "Vr": -0.6439045678753137,
        "Vi": -0.8111133473403827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4083530452998,
        "longitude": -83.9942251576444
      }
    },
    {
      "number": 33116,
      "class": "Bus",
      "name": "FLEMINGSBURG 1 1",
      "init": {
        "Vr": -0.644556034699366,
        "Vi": -0.8026833512450935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3739509571031,
        "longitude": -83.7777011887958
      }
    },
    {
      "number": 33117,
      "class": "Bus",
      "name": "FLEMINGSBURG 2 1",
      "init": {
        "Vr": -0.640663369388026,
        "Vi": -0.8098257642441714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.430267077404,
        "longitude": -83.7870296356806
      }
    },
    {
      "number": 33118,
      "class": "Bus",
      "name": "FLEMINGSBURG 3 1",
      "init": {
        "Vr": -0.6386585236562466,
        "Vi": -0.8113783674219317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4630708035318,
        "longitude": -83.7479360730648
      }
    },
    {
      "number": 33119,
      "class": "Bus",
      "name": "HILLSBORO 3 1",
      "init": {
        "Vr": -0.6033648166635946,
        "Vi": -0.8415494781085827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.277163032358,
        "longitude": -83.6426904290058
      }
    },
    {
      "number": 33120,
      "class": "Bus",
      "name": "HILLSBORO 3 2",
      "init": {
        "Vr": -0.6034176543599402,
        "Vi": -0.8414531658531246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.277163032358,
        "longitude": -83.6426904290058
      }
    },
    {
      "number": 33121,
      "class": "Bus",
      "name": "MAYSLICK 1",
      "init": {
        "Vr": -0.6530597758322697,
        "Vi": -0.7975546414182496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6456125672535,
        "longitude": -83.8447096058637
      }
    },
    {
      "number": 33122,
      "class": "Bus",
      "name": "WALLINGFORD 13 1",
      "init": {
        "Vr": -0.6207231303731636,
        "Vi": -0.8272400229189583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3339424618691,
        "longitude": -83.6030189315868
      }
    },
    {
      "number": 33123,
      "class": "Bus",
      "name": "WALLINGFORD 13 2",
      "init": {
        "Vr": -0.620775350458693,
        "Vi": -0.827105077717274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3339424618691,
        "longitude": -83.6030189315868
      }
    },
    {
      "number": 33124,
      "class": "Bus",
      "name": "BANNER 1",
      "init": {
        "Vr": -0.619870473073916,
        "Vi": -0.8305551567227845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6026594847057,
        "longitude": -82.6663411041118
      }
    },
    {
      "number": 33125,
      "class": "Bus",
      "name": "BANNER 2",
      "init": {
        "Vr": -0.6199128149870067,
        "Vi": -0.830477774431488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6026594847057,
        "longitude": -82.6663411041118
      }
    },
    {
      "number": 33126,
      "class": "Bus",
      "name": "GARRETT 3 1",
      "init": {
        "Vr": -0.6079470372603887,
        "Vi": -0.840363508286373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4108558674956,
        "longitude": -82.7417599173351
      }
    },
    {
      "number": 33127,
      "class": "Bus",
      "name": "HAROLD 1 1",
      "init": {
        "Vr": -0.5931930388789047,
        "Vi": -0.8560281833802289
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4279568535543,
        "longitude": -82.5879209264982
      }
    },
    {
      "number": 33128,
      "class": "Bus",
      "name": "HAROLD 1 2",
      "init": {
        "Vr": -0.5932487031608948,
        "Vi": -0.8559179998559718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4279568535543,
        "longitude": -82.5879209264982
      }
    },
    {
      "number": 33129,
      "class": "Bus",
      "name": "HAROLD 2 1",
      "init": {
        "Vr": -0.6140196504425212,
        "Vi": -0.833737458503091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33130,
      "class": "Bus",
      "name": "HAROLD 2 2",
      "init": {
        "Vr": -0.6140196504425214,
        "Vi": -0.8337374585030907
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33131,
      "class": "Bus",
      "name": "HAROLD 2 3",
      "init": {
        "Vr": -0.6140196504425214,
        "Vi": -0.8337374585030907
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33132,
      "class": "Bus",
      "name": "HAROLD 2 4",
      "init": {
        "Vr": -0.6140196504425213,
        "Vi": -0.8337374585030906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33133,
      "class": "Bus",
      "name": "HAROLD 2 5",
      "init": {
        "Vr": -0.6139762447654014,
        "Vi": -0.833922629038538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33134,
      "class": "Bus",
      "name": "HAROLD 2 7",
      "init": {
        "Vr": -0.6140647964452686,
        "Vi": -0.8335443351885441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4847086891369,
        "longitude": -82.6667345412353
      }
    },
    {
      "number": 33135,
      "class": "Bus",
      "name": "HUEYSVILLE 1",
      "init": {
        "Vr": -0.5837850748229063,
        "Vi": -0.8576984754138887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4915365565062,
        "longitude": -83.0492247979651
      }
    },
    {
      "number": 33136,
      "class": "Bus",
      "name": "MARTIN 5 1",
      "init": {
        "Vr": -0.6290029684215318,
        "Vi": -0.8241319641308572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5826313148822,
        "longitude": -82.8474529366955
      }
    },
    {
      "number": 33137,
      "class": "Bus",
      "name": "MARTIN 6 1",
      "init": {
        "Vr": -0.6152121313694265,
        "Vi": -0.8344031339945033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5507375729633,
        "longitude": -82.7442610449498
      }
    },
    {
      "number": 33138,
      "class": "Bus",
      "name": "MARTIN 6 2",
      "init": {
        "Vr": -0.6152867663809212,
        "Vi": -0.8342936940220185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5507375729633,
        "longitude": -82.7442610449498
      }
    },
    {
      "number": 33139,
      "class": "Bus",
      "name": "MARTIN 7 1",
      "init": {
        "Vr": -0.6279056105210599,
        "Vi": -0.824694438352487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5318090606792,
        "longitude": -82.8034878837975
      }
    },
    {
      "number": 33140,
      "class": "Bus",
      "name": "PRESTONSBURG 1 1",
      "init": {
        "Vr": -0.6283062451232784,
        "Vi": -0.826604528529346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6432521992345,
        "longitude": -82.7365153681375
      }
    },
    {
      "number": 33141,
      "class": "Bus",
      "name": "PRESTONSBURG 1 2",
      "init": {
        "Vr": -0.6283770946136398,
        "Vi": -0.8264294056938967
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6432521992345,
        "longitude": -82.7365153681375
      }
    },
    {
      "number": 33142,
      "class": "Bus",
      "name": "PRESTONSBURG 2 1",
      "init": {
        "Vr": -0.6221319560903931,
        "Vi": -0.8296543375179001
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5876140152664,
        "longitude": -82.7233502425986
      }
    },
    {
      "number": 33143,
      "class": "Bus",
      "name": "PRESTONSBURG 2 2",
      "init": {
        "Vr": -0.6222429367854275,
        "Vi": -0.8294781048218264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5876140152664,
        "longitude": -82.7233502425986
      }
    },
    {
      "number": 33144,
      "class": "Bus",
      "name": "PRESTONSBURG 3 1",
      "init": {
        "Vr": -0.6288759188314264,
        "Vi": -0.8256256743599156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6343268850778,
        "longitude": -82.7650091681386
      }
    },
    {
      "number": 33145,
      "class": "Bus",
      "name": "VAN LEAR 1",
      "init": {
        "Vr": -0.6004375583664792,
        "Vi": -0.8450236098545808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7723060786156,
        "longitude": -82.7115583962255
      }
    },
    {
      "number": 33146,
      "class": "Bus",
      "name": "VAN LEAR 2",
      "init": {
        "Vr": -0.6005039669521651,
        "Vi": -0.8449200008583314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7723060786156,
        "longitude": -82.7115583962255
      }
    },
    {
      "number": 33147,
      "class": "Bus",
      "name": "FRANKFORT 2 1",
      "init": {
        "Vr": -0.48440950461849447,
        "Vi": -0.9214177639326668
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2490204779453,
        "longitude": -84.8940235125653
      }
    },
    {
      "number": 33148,
      "class": "Bus",
      "name": "FRANKFORT 2 2",
      "init": {
        "Vr": -0.5415211811286865,
        "Vi": -0.8710080123599044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2490204779453,
        "longitude": -84.8940235125653
      }
    },
    {
      "number": 33149,
      "class": "Bus",
      "name": "FRANKFORT 2 3",
      "init": {
        "Vr": -0.4846362114077082,
        "Vi": -0.9210434709493954
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2490204779453,
        "longitude": -84.8940235125653
      }
    },
    {
      "number": 33150,
      "class": "Bus",
      "name": "FRANKFORT 3 1",
      "init": {
        "Vr": -0.5552089351135091,
        "Vi": -0.8526969583339996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1583351264329,
        "longitude": -84.8594761675307
      }
    },
    {
      "number": 33151,
      "class": "Bus",
      "name": "FRANKFORT 4 1",
      "init": {
        "Vr": -0.5520810508284957,
        "Vi": -0.8598857546650553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33152,
      "class": "Bus",
      "name": "FRANKFORT 4 2",
      "init": {
        "Vr": -0.5520810508284956,
        "Vi": -0.859885754665055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33153,
      "class": "Bus",
      "name": "FRANKFORT 4 3",
      "init": {
        "Vr": -0.5520810508284956,
        "Vi": -0.859885754665055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33154,
      "class": "Bus",
      "name": "FRANKFORT 4 4",
      "init": {
        "Vr": -0.5520810508284956,
        "Vi": -0.859885754665055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33155,
      "class": "Bus",
      "name": "FRANKFORT 4 5",
      "init": {
        "Vr": -0.552269228642075,
        "Vi": -0.8594507391978818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33156,
      "class": "Bus",
      "name": "FRANKFORT 4 7",
      "init": {
        "Vr": -0.5519003657772038,
        "Vi": -0.8603590278916197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2189527292107,
        "longitude": -84.8731621760893
      }
    },
    {
      "number": 33157,
      "class": "Bus",
      "name": "FRANKFORT 5 1",
      "init": {
        "Vr": -0.5543270153543284,
        "Vi": -0.8555634991290129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2134896742754,
        "longitude": -84.9049241026857
      }
    },
    {
      "number": 33158,
      "class": "Bus",
      "name": "FRANKFORT 5 2",
      "init": {
        "Vr": -0.5545653370501987,
        "Vi": -0.8551670921956032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2134896742754,
        "longitude": -84.9049241026857
      }
    },
    {
      "number": 33159,
      "class": "Bus",
      "name": "FRANKFORT 6 1",
      "init": {
        "Vr": -0.5358851220581623,
        "Vi": -0.8745115574446736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2787030120526,
        "longitude": -84.8671938287869
      }
    },
    {
      "number": 33160,
      "class": "Bus",
      "name": "FRANKFORT 6 2",
      "init": {
        "Vr": -0.536195622423961,
        "Vi": -0.8741727127317523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2787030120526,
        "longitude": -84.8671938287869
      }
    },
    {
      "number": 33161,
      "class": "Bus",
      "name": "MIDWAY 3 1",
      "init": {
        "Vr": -0.5498488440298632,
        "Vi": -0.8592573050257962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1462445364766,
        "longitude": -84.7441217451092
      }
    },
    {
      "number": 33162,
      "class": "Bus",
      "name": "MIDWAY 3 2",
      "init": {
        "Vr": -0.5499041591055164,
        "Vi": -0.8591504302520137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1462445364766,
        "longitude": -84.7441217451092
      }
    },
    {
      "number": 33163,
      "class": "Bus",
      "name": "STAMPING GROUND 1 1",
      "init": {
        "Vr": -0.5578380517909443,
        "Vi": -0.8594472035451006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3255231023237,
        "longitude": -84.7336167517778
      }
    },
    {
      "number": 33164,
      "class": "Bus",
      "name": "STAMPING GROUND 2 1",
      "init": {
        "Vr": -0.5826505997215419,
        "Vi": -0.8422033424261721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3335904634724,
        "longitude": -84.6405214042965
      }
    },
    {
      "number": 33165,
      "class": "Bus",
      "name": "FULTON 9 1",
      "init": {
        "Vr": 0.27313652236607244,
        "Vi": -0.989357048598749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.573214933397,
        "longitude": -88.9363592031817
      }
    },
    {
      "number": 33166,
      "class": "Bus",
      "name": "FULTON 10 1",
      "init": {
        "Vr": 0.3011388426379109,
        "Vi": -0.9800140114645042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4567291504801,
        "longitude": -88.8695330034007
      }
    },
    {
      "number": 33167,
      "class": "Bus",
      "name": "FULTON 10 2",
      "init": {
        "Vr": 0.30106551797729,
        "Vi": -0.9800117903118246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4567291504801,
        "longitude": -88.8695330034007
      }
    },
    {
      "number": 33168,
      "class": "Bus",
      "name": "FULTON 11 1",
      "init": {
        "Vr": 0.2575123562622791,
        "Vi": -0.995080594210444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6773866085436,
        "longitude": -88.9081254552759
      }
    },
    {
      "number": 33169,
      "class": "Bus",
      "name": "HICKMAN 1 1",
      "init": {
        "Vr": 0.37335378282806003,
        "Vi": -0.9588259319851562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4935027037287,
        "longitude": -89.2647565552805
      }
    },
    {
      "number": 33170,
      "class": "Bus",
      "name": "HICKMAN 1 2",
      "init": {
        "Vr": 0.38248545815339785,
        "Vi": -0.9590008940404458
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4935027037287,
        "longitude": -89.2647565552805
      }
    },
    {
      "number": 33171,
      "class": "Bus",
      "name": "HICKMAN 1 3",
      "init": {
        "Vr": 0.37330557467922415,
        "Vi": -0.95881996184434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4935027037287,
        "longitude": -89.2647565552805
      }
    },
    {
      "number": 33172,
      "class": "Bus",
      "name": "HICKMAN 2 1",
      "init": {
        "Vr": 0.3586104856805025,
        "Vi": -0.9703018938964588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5032803308584,
        "longitude": -89.1302444206674
      }
    },
    {
      "number": 33173,
      "class": "Bus",
      "name": "HICKMAN 2 2",
      "init": {
        "Vr": 0.35851532172723866,
        "Vi": -0.9702928211456567
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5032803308584,
        "longitude": -89.1302444206674
      }
    },
    {
      "number": 33174,
      "class": "Bus",
      "name": "TIPTONVILLE 1 1",
      "init": {
        "Vr": 0.3856482820640786,
        "Vi": -0.9574567345688608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4855885485063,
        "longitude": -89.4374264975004
      }
    },
    {
      "number": 33175,
      "class": "Bus",
      "name": "TIPTONVILLE 1 2",
      "init": {
        "Vr": 0.37809097091078037,
        "Vi": -0.9649902765128276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4855885485063,
        "longitude": -89.4374264975004
      }
    },
    {
      "number": 33176,
      "class": "Bus",
      "name": "TIPTONVILLE 1 3",
      "init": {
        "Vr": 0.38557002875081486,
        "Vi": -0.9574590284133909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.4855885485063,
        "longitude": -89.4374264975004
      }
    },
    {
      "number": 33177,
      "class": "Bus",
      "name": "TIPTONVILLE 2 1",
      "init": {
        "Vr": 0.3836969898155898,
        "Vi": -0.9564746379201658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33178,
      "class": "Bus",
      "name": "TIPTONVILLE 2 2",
      "init": {
        "Vr": 0.38858889013311076,
        "Vi": -0.9608625070219691
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33179,
      "class": "Bus",
      "name": "TIPTONVILLE 2 3",
      "init": {
        "Vr": 0.39125981462852466,
        "Vi": -0.9632582359365348
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33180,
      "class": "Bus",
      "name": "TIPTONVILLE 2 4",
      "init": {
        "Vr": 0.3912598146285246,
        "Vi": -0.9632582359365348
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33181,
      "class": "Bus",
      "name": "TIPTONVILLE 2 5",
      "init": {
        "Vr": 0.38361824097900066,
        "Vi": -0.9564707667895075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33182,
      "class": "Bus",
      "name": "TIPTONVILLE 2 7",
      "init": {
        "Vr": 0.38375134769826097,
        "Vi": -0.9564432297022486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.410897109061,
        "longitude": -89.4589685606914
      }
    },
    {
      "number": 33183,
      "class": "Bus",
      "name": "TIPTONVILLE 3 1",
      "init": {
        "Vr": 0.38403711277162206,
        "Vi": -0.9562345120703533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3804350342608,
        "longitude": -89.4742488827401
      }
    },
    {
      "number": 33184,
      "class": "Bus",
      "name": "TIPTONVILLE 3 2",
      "init": {
        "Vr": 0.3930194707085563,
        "Vi": -0.9637900251230588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3804350342608,
        "longitude": -89.4742488827401
      }
    },
    {
      "number": 33185,
      "class": "Bus",
      "name": "TIPTONVILLE 3 3",
      "init": {
        "Vr": 0.3839522947009277,
        "Vi": -0.9562252656825899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.3804350342608,
        "longitude": -89.4742488827401
      }
    },
    {
      "number": 33186,
      "class": "Bus",
      "name": "SPARTA 11 1",
      "init": {
        "Vr": -0.5940369940989182,
        "Vi": -0.846788926996081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7295571756884,
        "longitude": -84.8987951864743
      }
    },
    {
      "number": 33187,
      "class": "Bus",
      "name": "WARSAW 11 1",
      "init": {
        "Vr": -0.6153836115146978,
        "Vi": -0.8247770370658997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7181920869074,
        "longitude": -84.8018982719775
      }
    },
    {
      "number": 33188,
      "class": "Bus",
      "name": "BEREA 1 1",
      "init": {
        "Vr": -0.5269949816152679,
        "Vi": -0.8903792640119954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6730631870122,
        "longitude": -84.2614852873892
      }
    },
    {
      "number": 33189,
      "class": "Bus",
      "name": "BEREA 2 1",
      "init": {
        "Vr": -0.5149724449586955,
        "Vi": -0.9074315421122928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33190,
      "class": "Bus",
      "name": "BEREA 2 2",
      "init": {
        "Vr": -0.5149724449586957,
        "Vi": -0.907431542112293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33191,
      "class": "Bus",
      "name": "BEREA 2 3",
      "init": {
        "Vr": -0.5149724449586957,
        "Vi": -0.907431542112293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33192,
      "class": "Bus",
      "name": "BEREA 2 4",
      "init": {
        "Vr": -0.5149724449586955,
        "Vi": -0.9074315421122929
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33193,
      "class": "Bus",
      "name": "BEREA 2 5",
      "init": {
        "Vr": -0.5151648929397987,
        "Vi": -0.907235045412038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33194,
      "class": "Bus",
      "name": "BEREA 2 7",
      "init": {
        "Vr": -0.5142333955941079,
        "Vi": -0.907063382843535
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6105064390553,
        "longitude": -84.3359548743782
      }
    },
    {
      "number": 33195,
      "class": "Bus",
      "name": "BEREA 3 1",
      "init": {
        "Vr": -0.523171550046184,
        "Vi": -0.8955758493361952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6199754158275,
        "longitude": -84.2463674111211
      }
    },
    {
      "number": 33196,
      "class": "Bus",
      "name": "BEREA 3 2",
      "init": {
        "Vr": -0.5233528077394283,
        "Vi": -0.8953065805294272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6199754158275,
        "longitude": -84.2463674111211
      }
    },
    {
      "number": 33197,
      "class": "Bus",
      "name": "BEREA 4 1",
      "init": {
        "Vr": -0.5038032811133597,
        "Vi": -0.9099357083214304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5548725165802,
        "longitude": -84.348526961687
      }
    },
    {
      "number": 33198,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 1",
      "init": {
        "Vr": -0.4885711793394824,
        "Vi": -0.9131214288685365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33199,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 2",
      "init": {
        "Vr": -0.4885711793394825,
        "Vi": -0.9131214288685368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33200,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 3",
      "init": {
        "Vr": -0.4885711793394825,
        "Vi": -0.9131214288685368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33201,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 4",
      "init": {
        "Vr": -0.48857117933948246,
        "Vi": -0.9131214288685366
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33202,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 5",
      "init": {
        "Vr": -0.4886368733913653,
        "Vi": -0.9130092178690224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33203,
      "class": "Bus",
      "name": "CRAB ORCHARD 1 7",
      "init": {
        "Vr": -0.48851431205738993,
        "Vi": -0.9132302215718703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4355579761067,
        "longitude": -84.4635366954729
      }
    },
    {
      "number": 33204,
      "class": "Bus",
      "name": "CRAB ORCHARD 2 1",
      "init": {
        "Vr": -0.4857339284345894,
        "Vi": -0.9164976896908312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5120264337401,
        "longitude": -84.4645052526336
      }
    },
    {
      "number": 33205,
      "class": "Bus",
      "name": "CRAB ORCHARD 2 2",
      "init": {
        "Vr": -0.4857792563249825,
        "Vi": -0.9164486862566272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5120264337401,
        "longitude": -84.4645052526336
      }
    },
    {
      "number": 33206,
      "class": "Bus",
      "name": "CRAB ORCHARD 3 1",
      "init": {
        "Vr": -0.48760003212591685,
        "Vi": -0.914548208214214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4752768570922,
        "longitude": -84.4838564865514
      }
    },
    {
      "number": 33207,
      "class": "Bus",
      "name": "LANCASTER 31 1",
      "init": {
        "Vr": -0.5424324276839102,
        "Vi": -0.8655532480775412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6847476395151,
        "longitude": -84.5342705497617
      }
    },
    {
      "number": 33208,
      "class": "Bus",
      "name": "LANCASTER 32 1",
      "init": {
        "Vr": -0.5443388281020436,
        "Vi": -0.8628476459438423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6958406063603,
        "longitude": -84.5848090482479
      }
    },
    {
      "number": 33209,
      "class": "Bus",
      "name": "LANCASTER 32 2",
      "init": {
        "Vr": -0.5441938463789183,
        "Vi": -0.8630224467981066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6958406063603,
        "longitude": -84.5848090482479
      }
    },
    {
      "number": 33210,
      "class": "Bus",
      "name": "LANCASTER 33 1",
      "init": {
        "Vr": -0.5440754197969154,
        "Vi": -0.8627097358167128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7178354043193,
        "longitude": -84.6072470686906
      }
    },
    {
      "number": 33211,
      "class": "Bus",
      "name": "LANCASTER 33 2",
      "init": {
        "Vr": -0.54419238751127,
        "Vi": -0.862529905966819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7178354043193,
        "longitude": -84.6072470686906
      }
    },
    {
      "number": 33212,
      "class": "Bus",
      "name": "PAINT LICK 1",
      "init": {
        "Vr": -0.4828568065934948,
        "Vi": -0.9194507561767893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5416667620124,
        "longitude": -84.4138867697897
      }
    },
    {
      "number": 33213,
      "class": "Bus",
      "name": "STANFORD 1 1",
      "init": {
        "Vr": -0.4946439055474012,
        "Vi": -0.8984726792794944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5229193573591,
        "longitude": -84.7080611242124
      }
    },
    {
      "number": 33214,
      "class": "Bus",
      "name": "STANFORD 2 1",
      "init": {
        "Vr": -0.5079564326545222,
        "Vi": -0.8920057139753286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5965015879809,
        "longitude": -84.6869121403622
      }
    },
    {
      "number": 33215,
      "class": "Bus",
      "name": "STANFORD 2 2",
      "init": {
        "Vr": -0.5078730136369263,
        "Vi": -0.8921486517234395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5965015879809,
        "longitude": -84.6869121403622
      }
    },
    {
      "number": 33216,
      "class": "Bus",
      "name": "STANFORD 3 1",
      "init": {
        "Vr": -0.48333514411916706,
        "Vi": -0.9063962645288774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4757508936093,
        "longitude": -84.6746480938271
      }
    },
    {
      "number": 33217,
      "class": "Bus",
      "name": "BERRY 2 1",
      "init": {
        "Vr": -0.6027846845217784,
        "Vi": -0.8307553284758084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.487069967565,
        "longitude": -84.468526392858
      }
    },
    {
      "number": 33218,
      "class": "Bus",
      "name": "BERRY 3 1",
      "init": {
        "Vr": -0.6304690237697685,
        "Vi": -0.8126348800969782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5707515421172,
        "longitude": -84.3952780338833
      }
    },
    {
      "number": 33219,
      "class": "Bus",
      "name": "CORINTH 14 1",
      "init": {
        "Vr": -0.6265754885914778,
        "Vi": -0.8206183162072925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5421881635958,
        "longitude": -84.6588550554066
      }
    },
    {
      "number": 33220,
      "class": "Bus",
      "name": "CORINTH 15 1",
      "init": {
        "Vr": -0.6156206057945158,
        "Vi": -0.8245249318761186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3965803935745,
        "longitude": -84.6020195382282
      }
    },
    {
      "number": 33221,
      "class": "Bus",
      "name": "CORINTH 16 1",
      "init": {
        "Vr": -0.6322596244055582,
        "Vi": -0.8187582234455122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5552508085023,
        "longitude": -84.5869554057757
      }
    },
    {
      "number": 33222,
      "class": "Bus",
      "name": "CORINTH 16 2",
      "init": {
        "Vr": -0.6322775456419039,
        "Vi": -0.8187163016402652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5552508085023,
        "longitude": -84.5869554057757
      }
    },
    {
      "number": 33223,
      "class": "Bus",
      "name": "DRY RIDGE 1 1",
      "init": {
        "Vr": -0.6291495111280169,
        "Vi": -0.8115580772445778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6581216550424,
        "longitude": -84.7219289238272
      }
    },
    {
      "number": 33224,
      "class": "Bus",
      "name": "DRY RIDGE 2 1",
      "init": {
        "Vr": -0.6425671928024055,
        "Vi": -0.8010177264854408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7318214037265,
        "longitude": -84.6982952266766
      }
    },
    {
      "number": 33225,
      "class": "Bus",
      "name": "DRY RIDGE 3 1",
      "init": {
        "Vr": -0.6464136609694934,
        "Vi": -0.7982511124346031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7661582152794,
        "longitude": -84.7133818945971
      }
    },
    {
      "number": 33226,
      "class": "Bus",
      "name": "WILLIAMSTOWN 12 1",
      "init": {
        "Vr": -0.634346903665674,
        "Vi": -0.8135754260953877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6322732485017,
        "longitude": -84.5601476643127
      }
    },
    {
      "number": 33227,
      "class": "Bus",
      "name": "WILLIAMSTOWN 13 1",
      "init": {
        "Vr": -0.6344824887556573,
        "Vi": -0.812459743397351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6933544321543,
        "longitude": -84.5624921049389
      }
    },
    {
      "number": 33228,
      "class": "Bus",
      "name": "WILLIAMSTOWN 14 1",
      "init": {
        "Vr": -0.6345696445398038,
        "Vi": -0.8128472493966099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6608909160433,
        "longitude": -84.5659351912131
      }
    },
    {
      "number": 33229,
      "class": "Bus",
      "name": "WILLIAMSTOWN 14 2",
      "init": {
        "Vr": -0.6346204153145886,
        "Vi": -0.812759107469294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6608909160433,
        "longitude": -84.5659351912131
      }
    },
    {
      "number": 33230,
      "class": "Bus",
      "name": "BOAZ 6 1",
      "init": {
        "Vr": 0.25574451129963743,
        "Vi": -0.9970992032534849
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8495340258705,
        "longitude": -88.7054645528677
      }
    },
    {
      "number": 33231,
      "class": "Bus",
      "name": "HICKORY 13 1",
      "init": {
        "Vr": 0.2545490246414565,
        "Vi": -0.9965160821432321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8324221716942,
        "longitude": -88.615652943682
      }
    },
    {
      "number": 33232,
      "class": "Bus",
      "name": "HICKORY 13 2",
      "init": {
        "Vr": 0.2546562367522287,
        "Vi": -0.996525778681247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8324221716942,
        "longitude": -88.615652943682
      }
    },
    {
      "number": 33233,
      "class": "Bus",
      "name": "MAYFIELD 3 1",
      "init": {
        "Vr": 0.26982995828243594,
        "Vi": -0.9939154090071658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7241587842589,
        "longitude": -88.5838824226139
      }
    },
    {
      "number": 33234,
      "class": "Bus",
      "name": "MAYFIELD 3 2",
      "init": {
        "Vr": 0.26955610579645056,
        "Vi": -0.9938965664728653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7241587842589,
        "longitude": -88.5838824226139
      }
    },
    {
      "number": 33235,
      "class": "Bus",
      "name": "MAYFIELD 4 1",
      "init": {
        "Vr": 0.436050183714254,
        "Vi": -0.9501211868242655
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6788520669138,
        "longitude": -88.5622817458226
      }
    },
    {
      "number": 33236,
      "class": "Bus",
      "name": "MAYFIELD 4 2",
      "init": {
        "Vr": 0.41446782595779597,
        "Vi": -0.9691932285760729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6788520669138,
        "longitude": -88.5622817458226
      }
    },
    {
      "number": 33237,
      "class": "Bus",
      "name": "MAYFIELD 4 3",
      "init": {
        "Vr": 0.4132142963502245,
        "Vi": -0.9667913206032527
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6788520669138,
        "longitude": -88.5622817458226
      }
    },
    {
      "number": 33238,
      "class": "Bus",
      "name": "MAYFIELD 4 4",
      "init": {
        "Vr": 0.4357874633339948,
        "Vi": -0.9500812617404921
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6788520669138,
        "longitude": -88.5622817458226
      }
    },
    {
      "number": 33239,
      "class": "Bus",
      "name": "MAYFIELD 4 6",
      "init": {
        "Vr": 0.43708819301051394,
        "Vi": -0.9496748209242114
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6788520669138,
        "longitude": -88.5622817458226
      }
    },
    {
      "number": 33240,
      "class": "Bus",
      "name": "MAYFIELD 5 1",
      "init": {
        "Vr": 0.2667205840747087,
        "Vi": -0.9953684145653618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6991559490567,
        "longitude": -88.6726965590466
      }
    },
    {
      "number": 33241,
      "class": "Bus",
      "name": "MAYFIELD 6 1",
      "init": {
        "Vr": 0.2583106982198592,
        "Vi": -0.997535435720504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.818769592629,
        "longitude": -88.6768807389161
      }
    },
    {
      "number": 33242,
      "class": "Bus",
      "name": "SEDALIA 1 1",
      "init": {
        "Vr": 0.24939339734958746,
        "Vi": -0.9985455458752168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6020510387801,
        "longitude": -88.6657803532626
      }
    },
    {
      "number": 33243,
      "class": "Bus",
      "name": "SEDALIA 2 1",
      "init": {
        "Vr": 0.24459567325677126,
        "Vi": -1.0006928478894073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.603316365975,
        "longitude": -88.5338706531096
      }
    },
    {
      "number": 33244,
      "class": "Bus",
      "name": "SYMSONIA 1",
      "init": {
        "Vr": 0.25686332650457777,
        "Vi": -0.9939241717887024
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9506889233891,
        "longitude": -88.5058570735646
      }
    },
    {
      "number": 33245,
      "class": "Bus",
      "name": "SYMSONIA 2",
      "init": {
        "Vr": 0.25678007034970923,
        "Vi": -0.9939143341967115
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9506889233891,
        "longitude": -88.5058570735646
      }
    },
    {
      "number": 33246,
      "class": "Bus",
      "name": "WINGO 1 1",
      "init": {
        "Vr": 0.25387114197799004,
        "Vi": -0.9966006766423544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.635211502877,
        "longitude": -88.8173923855123
      }
    },
    {
      "number": 33247,
      "class": "Bus",
      "name": "WINGO 2 1",
      "init": {
        "Vr": 0.2765525441583588,
        "Vi": -0.9944290201552468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7171859881232,
        "longitude": -88.7614519769291
      }
    },
    {
      "number": 33248,
      "class": "Bus",
      "name": "BIG CLIFTY 1",
      "init": {
        "Vr": -0.3095404775435986,
        "Vi": -0.9783813401864656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5499949784418,
        "longitude": -86.0995940260013
      }
    },
    {
      "number": 33249,
      "class": "Bus",
      "name": "CLARKSON 1 1",
      "init": {
        "Vr": -0.2940152241116444,
        "Vi": -0.9826819151586715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535719916304,
        "longitude": -86.2036563607314
      }
    },
    {
      "number": 33250,
      "class": "Bus",
      "name": "CLARKSON 1 2",
      "init": {
        "Vr": -0.2942003796527939,
        "Vi": -0.9825710097662327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4535719916304,
        "longitude": -86.2036563607314
      }
    },
    {
      "number": 33251,
      "class": "Bus",
      "name": "HORSE BRANCH 1",
      "init": {
        "Vr": -0.38272993318695275,
        "Vi": -0.9540361865934415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4413348101898,
        "longitude": -86.7162607672422
      }
    },
    {
      "number": 33252,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 1 1",
      "init": {
        "Vr": -0.41923850182285016,
        "Vi": -0.9450977367441844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2565422801878,
        "longitude": -85.3725578392017
      }
    },
    {
      "number": 33253,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 2 1",
      "init": {
        "Vr": -0.43065472898415524,
        "Vi": -0.9362712333648421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.366487932334,
        "longitude": -85.4503500039783
      }
    },
    {
      "number": 33254,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 2 2",
      "init": {
        "Vr": -0.43086114813866583,
        "Vi": -0.9360893359037041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.366487932334,
        "longitude": -85.4503500039783
      }
    },
    {
      "number": 33255,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 3 1",
      "init": {
        "Vr": -0.4358370813404474,
        "Vi": -0.931786861432175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4066905707293,
        "longitude": -85.4155635977771
      }
    },
    {
      "number": 33256,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 4 1",
      "init": {
        "Vr": -0.4359724154982126,
        "Vi": -0.9314006524445596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3915000991082,
        "longitude": -85.3121089089792
      }
    },
    {
      "number": 33257,
      "class": "Bus",
      "name": "CAMPBELLSVILLE 4 2",
      "init": {
        "Vr": -0.4357804921363351,
        "Vi": -0.9316251445021629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3915000991082,
        "longitude": -85.3121089089792
      }
    },
    {
      "number": 33258,
      "class": "Bus",
      "name": "CENTER 1 1",
      "init": {
        "Vr": -0.3215401826493107,
        "Vi": -0.9773403200764732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0488790406864,
        "longitude": -85.7158834674574
      }
    },
    {
      "number": 33259,
      "class": "Bus",
      "name": "CENTER 1 2",
      "init": {
        "Vr": -0.3215770164828965,
        "Vi": -0.9773021939721996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0488790406864,
        "longitude": -85.7158834674574
      }
    },
    {
      "number": 33260,
      "class": "Bus",
      "name": "HARDYVILLE 1",
      "init": {
        "Vr": -0.37445236480824406,
        "Vi": -0.9690900129522548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2555321005255,
        "longitude": -85.6862117674504
      }
    },
    {
      "number": 33261,
      "class": "Bus",
      "name": "HARDYVILLE 2",
      "init": {
        "Vr": -0.37451223430232805,
        "Vi": -0.9690458008144985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2555321005255,
        "longitude": -85.6862117674504
      }
    },
    {
      "number": 33262,
      "class": "Bus",
      "name": "MAGNOLIA 5 1",
      "init": {
        "Vr": -0.40327195717983677,
        "Vi": -0.9199959899276856
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4288810011725,
        "longitude": -85.7854332090029
      }
    },
    {
      "number": 33263,
      "class": "Bus",
      "name": "MAGNOLIA 5 2",
      "init": {
        "Vr": -0.4033232175844117,
        "Vi": -0.9199454614898048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4288810011725,
        "longitude": -85.7854332090029
      }
    },
    {
      "number": 33264,
      "class": "Bus",
      "name": "MAGNOLIA 6 1",
      "init": {
        "Vr": -0.35267708886045035,
        "Vi": -0.9739132721335916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3313405697578,
        "longitude": -85.664282743049
      }
    },
    {
      "number": 33265,
      "class": "Bus",
      "name": "MAGNOLIA 6 2",
      "init": {
        "Vr": -0.3526259873482783,
        "Vi": -0.9739646935499662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3313405697578,
        "longitude": -85.664282743049
      }
    },
    {
      "number": 33266,
      "class": "Bus",
      "name": "MAGNOLIA 7 1",
      "init": {
        "Vr": -0.3426210134001982,
        "Vi": -0.9763951741159245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3727557724631,
        "longitude": -85.7126101554378
      }
    },
    {
      "number": 33267,
      "class": "Bus",
      "name": "ARGILLITE 1",
      "init": {
        "Vr": -0.607374475647103,
        "Vi": -0.8398760265602989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3631227206162,
        "longitude": -82.8531348777123
      }
    },
    {
      "number": 33268,
      "class": "Bus",
      "name": "FLATWOODS 1 1",
      "init": {
        "Vr": -0.6287019761799699,
        "Vi": -0.8248460193701058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.510179433481,
        "longitude": -82.7280412201054
      }
    },
    {
      "number": 33269,
      "class": "Bus",
      "name": "FLATWOODS 2 1",
      "init": {
        "Vr": -0.6170449527822454,
        "Vi": -0.8387563570127302
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5038711724844,
        "longitude": -82.6637806039092
      }
    },
    {
      "number": 33270,
      "class": "Bus",
      "name": "GARRISON 1 1",
      "init": {
        "Vr": -0.6404449543956432,
        "Vi": -0.8152333498407699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4855419710818,
        "longitude": -83.1511801714136
      }
    },
    {
      "number": 33271,
      "class": "Bus",
      "name": "GREENUP 1 1",
      "init": {
        "Vr": -0.5834176849664311,
        "Vi": -0.8647698999381283
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5434953794962,
        "longitude": -83.0083849904204
      }
    },
    {
      "number": 33272,
      "class": "Bus",
      "name": "GREENUP 1 2",
      "init": {
        "Vr": -0.6127059545259236,
        "Vi": -0.8459376513202587
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5434953794962,
        "longitude": -83.0083849904204
      }
    },
    {
      "number": 33273,
      "class": "Bus",
      "name": "GREENUP 1 3",
      "init": {
        "Vr": -0.5835278229480106,
        "Vi": -0.8645806355633422
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5434953794962,
        "longitude": -83.0083849904204
      }
    },
    {
      "number": 33274,
      "class": "Bus",
      "name": "GREENUP 2 1",
      "init": {
        "Vr": -0.6416160806148351,
        "Vi": -0.8143841519994696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5413766924088,
        "longitude": -82.9654312365543
      }
    },
    {
      "number": 33275,
      "class": "Bus",
      "name": "GREENUP 3 1",
      "init": {
        "Vr": -0.6399238976052947,
        "Vi": -0.8197035631401817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5706930369653,
        "longitude": -82.8243735102899
      }
    },
    {
      "number": 33276,
      "class": "Bus",
      "name": "RUSSELL 4 1",
      "init": {
        "Vr": -0.6319609590466294,
        "Vi": -0.823549662154989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5495621465445,
        "longitude": -82.7270318106784
      }
    },
    {
      "number": 33277,
      "class": "Bus",
      "name": "RUSSELL 5 1",
      "init": {
        "Vr": -0.6349747059279476,
        "Vi": -0.8232532478319181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5880190468679,
        "longitude": -82.7868001497286
      }
    },
    {
      "number": 33278,
      "class": "Bus",
      "name": "SOUTH PORTSMOUTH 1",
      "init": {
        "Vr": -0.647902771746657,
        "Vi": -0.8117560390718069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6991770607486,
        "longitude": -83.0241720327345
      }
    },
    {
      "number": 33279,
      "class": "Bus",
      "name": "SOUTH PORTSMOUTH 2",
      "init": {
        "Vr": -0.6479341403585754,
        "Vi": -0.811698711060669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6991770607486,
        "longitude": -83.0241720327345
      }
    },
    {
      "number": 33280,
      "class": "Bus",
      "name": "SOUTH SHORE 1 1",
      "init": {
        "Vr": -0.6438721828598074,
        "Vi": -0.8151239439595652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6763433656805,
        "longitude": -82.9261791163957
      }
    },
    {
      "number": 33281,
      "class": "Bus",
      "name": "SOUTH SHORE 2 1",
      "init": {
        "Vr": -0.6439280133019925,
        "Vi": -0.8097025842577054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6318896453438,
        "longitude": -82.971069576463
      }
    },
    {
      "number": 33282,
      "class": "Bus",
      "name": "SOUTH SHORE 2 2",
      "init": {
        "Vr": -0.6438547383678715,
        "Vi": -0.8098937548521492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6318896453438,
        "longitude": -82.971069576463
      }
    },
    {
      "number": 33283,
      "class": "Bus",
      "name": "FORDSVILLE 1",
      "init": {
        "Vr": -0.31059846307804306,
        "Vi": -0.9690179107524113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5961771341292,
        "longitude": -86.7405092839153
      }
    },
    {
      "number": 33284,
      "class": "Bus",
      "name": "FORDSVILLE 2",
      "init": {
        "Vr": -0.3106620370980723,
        "Vi": -0.968952551737337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5961771341292,
        "longitude": -86.7405092839153
      }
    },
    {
      "number": 33285,
      "class": "Bus",
      "name": "CECILIA 1 1",
      "init": {
        "Vr": -0.33785524659644395,
        "Vi": -0.9719783899071772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6141463292437,
        "longitude": -86.0587219790957
      }
    },
    {
      "number": 33286,
      "class": "Bus",
      "name": "CECILIA 2 1",
      "init": {
        "Vr": -0.3760262724972079,
        "Vi": -0.9656223645066487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7059786331242,
        "longitude": -86.0859100015158
      }
    },
    {
      "number": 33287,
      "class": "Bus",
      "name": "CECILIA 3 1",
      "init": {
        "Vr": -0.35930726264184415,
        "Vi": -0.9678056374777382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6812791635517,
        "longitude": -86.0292572848649
      }
    },
    {
      "number": 33288,
      "class": "Bus",
      "name": "EASTVIEW 1",
      "init": {
        "Vr": -0.32204516019944485,
        "Vi": -0.9767777319917923
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6184375455861,
        "longitude": -86.2156294402755
      }
    },
    {
      "number": 33289,
      "class": "Bus",
      "name": "ELIZABETHTOWN 8 1",
      "init": {
        "Vr": -0.37987033165139106,
        "Vi": -0.9339561501298098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6252838393208,
        "longitude": -85.8205587513651
      }
    },
    {
      "number": 33290,
      "class": "Bus",
      "name": "ELIZABETHTOWN 9 1",
      "init": {
        "Vr": -0.4329238484873198,
        "Vi": -0.9284842073900649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7793946699405,
        "longitude": -85.8580984310819
      }
    },
    {
      "number": 33291,
      "class": "Bus",
      "name": "ELIZABETHTOWN 10 1",
      "init": {
        "Vr": -0.3911308604371754,
        "Vi": -0.929120512064845
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6461742112636,
        "longitude": -85.8021430107699
      }
    },
    {
      "number": 33292,
      "class": "Bus",
      "name": "ELIZABETHTOWN 11 1",
      "init": {
        "Vr": -0.4096076478295301,
        "Vi": -0.9252918625499519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6761998754251,
        "longitude": -85.8925346589461
      }
    },
    {
      "number": 33293,
      "class": "Bus",
      "name": "ELIZABETHTOWN 12 1",
      "init": {
        "Vr": -0.2869028133918986,
        "Vi": -0.9865278959309907
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6919821957858,
        "longitude": -85.8409438312397
      }
    },
    {
      "number": 33294,
      "class": "Bus",
      "name": "ELIZABETHTOWN 12 2",
      "init": {
        "Vr": -0.28727723051463855,
        "Vi": -0.9862623045360857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6919821957858,
        "longitude": -85.8409438312397
      }
    },
    {
      "number": 33295,
      "class": "Bus",
      "name": "FORT KNOX 1 1",
      "init": {
        "Vr": -0.4367437492911107,
        "Vi": -0.9433693005672996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9583674267427,
        "longitude": -85.9506883289805
      }
    },
    {
      "number": 33296,
      "class": "Bus",
      "name": "FORT KNOX 2 1",
      "init": {
        "Vr": -0.44130334635093316,
        "Vi": -0.9437766429497196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.91801681197,
        "longitude": -85.9133124999479
      }
    },
    {
      "number": 33297,
      "class": "Bus",
      "name": "FORT KNOX 3 1",
      "init": {
        "Vr": -0.4319697554816716,
        "Vi": -0.9440535163412342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9625624099916,
        "longitude": -86.0067879062713
      }
    },
    {
      "number": 33298,
      "class": "Bus",
      "name": "NEW HAVEN 17 1",
      "init": {
        "Vr": -0.47442229308304856,
        "Vi": -0.923673359942295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6748766771792,
        "longitude": -85.5196395145003
      }
    },
    {
      "number": 33299,
      "class": "Bus",
      "name": "NEW HAVEN 17 2",
      "init": {
        "Vr": -0.4744609378492093,
        "Vi": -0.9236123628005082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6748766771792,
        "longitude": -85.5196395145003
      }
    },
    {
      "number": 33300,
      "class": "Bus",
      "name": "NEW HAVEN 18 1",
      "init": {
        "Vr": -0.47531895609998726,
        "Vi": -0.9221335439683501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7166863704227,
        "longitude": -85.4945699677432
      }
    },
    {
      "number": 33301,
      "class": "Bus",
      "name": "NEW HAVEN 19 1",
      "init": {
        "Vr": -0.4768814050035597,
        "Vi": -0.9193791786119978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7608397251826,
        "longitude": -85.5541681733156
      }
    },
    {
      "number": 33302,
      "class": "Bus",
      "name": "NEW HAVEN 19 2",
      "init": {
        "Vr": -0.4769594545342132,
        "Vi": -0.9192655831048084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7608397251826,
        "longitude": -85.5541681733156
      }
    },
    {
      "number": 33303,
      "class": "Bus",
      "name": "RADCLIFF 1 1",
      "init": {
        "Vr": -0.43423161633813223,
        "Vi": -0.9320428348263018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8535734320083,
        "longitude": -85.8771637733081
      }
    },
    {
      "number": 33304,
      "class": "Bus",
      "name": "RADCLIFF 2 1",
      "init": {
        "Vr": -0.42238428916265125,
        "Vi": -0.9247895487737309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7150365644647,
        "longitude": -85.8673875986703
      }
    },
    {
      "number": 33305,
      "class": "Bus",
      "name": "RADCLIFF 2 2",
      "init": {
        "Vr": -0.4221749818086391,
        "Vi": -0.9249648287770851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7150365644647,
        "longitude": -85.8673875986703
      }
    },
    {
      "number": 33306,
      "class": "Bus",
      "name": "RADCLIFF 3 1",
      "init": {
        "Vr": -0.42402195746111226,
        "Vi": -0.9358314579585997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.864965316172,
        "longitude": -85.9181716976759
      }
    },
    {
      "number": 33307,
      "class": "Bus",
      "name": "RADCLIFF 4 1",
      "init": {
        "Vr": -0.3784831486961375,
        "Vi": -0.9587269053797801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8724644669389,
        "longitude": -86.0320164064097
      }
    },
    {
      "number": 33308,
      "class": "Bus",
      "name": "RADCLIFF 4 2",
      "init": {
        "Vr": -0.3786744126086716,
        "Vi": -0.9584845995918241
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8724644669389,
        "longitude": -86.0320164064097
      }
    },
    {
      "number": 33309,
      "class": "Bus",
      "name": "RINEYVILLE 1",
      "init": {
        "Vr": -0.3698785563161652,
        "Vi": -0.9634097970932656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7764025305885,
        "longitude": -86.0016307862261
      }
    },
    {
      "number": 33310,
      "class": "Bus",
      "name": "SONORA 1 1",
      "init": {
        "Vr": -0.3719607978110324,
        "Vi": -0.9330063505786707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5004809228529,
        "longitude": -85.8867397830401
      }
    },
    {
      "number": 33311,
      "class": "Bus",
      "name": "SONORA 1 2",
      "init": {
        "Vr": -0.3720108711749771,
        "Vi": -0.9329424092160467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5004809228529,
        "longitude": -85.8867397830401
      }
    },
    {
      "number": 33312,
      "class": "Bus",
      "name": "SONORA 2 1",
      "init": {
        "Vr": -0.3533489798178989,
        "Vi": -0.9448945675003608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5550109743697,
        "longitude": -85.9554058551693
      }
    },
    {
      "number": 33313,
      "class": "Bus",
      "name": "SONORA 2 2",
      "init": {
        "Vr": -0.3533989975872495,
        "Vi": -0.9448453292613964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5550109743697,
        "longitude": -85.9554058551693
      }
    },
    {
      "number": 33314,
      "class": "Bus",
      "name": "UPTON 2 1",
      "init": {
        "Vr": -0.33137094404498957,
        "Vi": -0.9559364481817197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5063104263579,
        "longitude": -85.9858876139618
      }
    },
    {
      "number": 33315,
      "class": "Bus",
      "name": "UPTON 2 2",
      "init": {
        "Vr": -0.33142671481831343,
        "Vi": -0.9558668364587979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5063104263579,
        "longitude": -85.9858876139618
      }
    },
    {
      "number": 33316,
      "class": "Bus",
      "name": "UPTON 3 1",
      "init": {
        "Vr": -0.3800981234013124,
        "Vi": -0.9292641994633324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4345508994262,
        "longitude": -85.8840263139787
      }
    },
    {
      "number": 33317,
      "class": "Bus",
      "name": "BAXTER 3 1",
      "init": {
        "Vr": -0.5038612317458013,
        "Vi": -0.9060091093764515
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9029498662733,
        "longitude": -83.2464279790066
      }
    },
    {
      "number": 33318,
      "class": "Bus",
      "name": "BAXTER 3 2",
      "init": {
        "Vr": -0.5039338634598428,
        "Vi": -0.905866633754246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9029498662733,
        "longitude": -83.2464279790066
      }
    },
    {
      "number": 33319,
      "class": "Bus",
      "name": "BLEDSOE 1",
      "init": {
        "Vr": -0.4794197223381795,
        "Vi": -0.9257756416391754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9104380799767,
        "longitude": -83.374136008814
      }
    },
    {
      "number": 33320,
      "class": "Bus",
      "name": "CAWOOD 1",
      "init": {
        "Vr": -0.4784619171115334,
        "Vi": -0.9157381792404701
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7469356409533,
        "longitude": -83.1998466006846
      }
    },
    {
      "number": 33321,
      "class": "Bus",
      "name": "CAWOOD 2",
      "init": {
        "Vr": -0.47842131782467934,
        "Vi": -0.9157997092324404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7469356409533,
        "longitude": -83.1998466006846
      }
    },
    {
      "number": 33322,
      "class": "Bus",
      "name": "CUMBERLAND 12 1",
      "init": {
        "Vr": -0.5256550609731395,
        "Vi": -0.8953114677784098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8368598446615,
        "longitude": -82.9669812671982
      }
    },
    {
      "number": 33323,
      "class": "Bus",
      "name": "CUMBERLAND 13 1",
      "init": {
        "Vr": -0.5464159141925855,
        "Vi": -0.8800132254714992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9585932642452,
        "longitude": -82.9268913510598
      }
    },
    {
      "number": 33324,
      "class": "Bus",
      "name": "CUMBERLAND 14 1",
      "init": {
        "Vr": -0.5293437848972097,
        "Vi": -0.8904024492707661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9167931262957,
        "longitude": -83.0088552271673
      }
    },
    {
      "number": 33325,
      "class": "Bus",
      "name": "EVARTS 1 1",
      "init": {
        "Vr": -0.5200256484664822,
        "Vi": -0.8973402499088924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8418978869972,
        "longitude": -83.0544343695506
      }
    },
    {
      "number": 33326,
      "class": "Bus",
      "name": "EVARTS 2 1",
      "init": {
        "Vr": -0.5227823838812675,
        "Vi": -0.8956906529463341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8841504827637,
        "longitude": -83.1185915544801
      }
    },
    {
      "number": 33327,
      "class": "Bus",
      "name": "EVARTS 3 1",
      "init": {
        "Vr": -0.5071721115271133,
        "Vi": -0.9086419127543587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8066585145578,
        "longitude": -83.1170458696144
      }
    },
    {
      "number": 33328,
      "class": "Bus",
      "name": "HARLAN 1 1",
      "init": {
        "Vr": -0.46297083882208484,
        "Vi": -0.9220625089912107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7484159304156,
        "longitude": -83.3019220447169
      }
    },
    {
      "number": 33329,
      "class": "Bus",
      "name": "HARLAN 2 1",
      "init": {
        "Vr": -0.3982778756903509,
        "Vi": -0.9563380215206688
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7668967966559,
        "longitude": -83.3452754344523
      }
    },
    {
      "number": 33330,
      "class": "Bus",
      "name": "WALLINS CREEK 1 1",
      "init": {
        "Vr": -0.4443758667232309,
        "Vi": -0.9299545604898151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7908723504808,
        "longitude": -83.4488792942536
      }
    },
    {
      "number": 33331,
      "class": "Bus",
      "name": "WALLINS CREEK 2 1",
      "init": {
        "Vr": -0.4663892175793225,
        "Vi": -0.9267323359008816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8618910656026,
        "longitude": -83.4411268822759
      }
    },
    {
      "number": 33332,
      "class": "Bus",
      "name": "WALLINS CREEK 2 2",
      "init": {
        "Vr": -0.4664608410191331,
        "Vi": -0.9266491631996355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8618910656026,
        "longitude": -83.4411268822759
      }
    },
    {
      "number": 33333,
      "class": "Bus",
      "name": "SADIEVILLE 1",
      "init": {
        "Vr": -0.600163104576869,
        "Vi": -0.8352563264201526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3491197404417,
        "longitude": -84.4079883986484
      }
    },
    {
      "number": 33334,
      "class": "Bus",
      "name": "MUNFORDVILLE 1 1",
      "init": {
        "Vr": -0.3062322916623104,
        "Vi": -0.980423349497818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3584152036031,
        "longitude": -85.9506689859118
      }
    },
    {
      "number": 33335,
      "class": "Bus",
      "name": "MUNFORDVILLE 2 1",
      "init": {
        "Vr": -0.2915418488922106,
        "Vi": -0.9828547873168353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3778663758039,
        "longitude": -86.0131037091688
      }
    },
    {
      "number": 33336,
      "class": "Bus",
      "name": "CORYDON 1 1",
      "init": {
        "Vr": 0.23164371925447408,
        "Vi": -1.0151217798355021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7587721914319,
        "longitude": -87.7820062156715
      }
    },
    {
      "number": 33337,
      "class": "Bus",
      "name": "CORYDON 2 1",
      "init": {
        "Vr": 0.2263408288706876,
        "Vi": -1.0151194557266665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6928691298202,
        "longitude": -87.7411545127781
      }
    },
    {
      "number": 33338,
      "class": "Bus",
      "name": "HENDERSON 14 1",
      "init": {
        "Vr": -0.04890485621110926,
        "Vi": -1.0139253283284653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8062199322002,
        "longitude": -87.5699775940067
      }
    },
    {
      "number": 33339,
      "class": "Bus",
      "name": "HENDERSON 15 1",
      "init": {
        "Vr": 0.006496407851151828,
        "Vi": -1.0311984466951511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9181645239531,
        "longitude": -87.5643963798899
      }
    },
    {
      "number": 33340,
      "class": "Bus",
      "name": "HENDERSON 15 2",
      "init": {
        "Vr": 0.006113765567948387,
        "Vi": -1.031068705985725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9181645239531,
        "longitude": -87.5643963798899
      }
    },
    {
      "number": 33341,
      "class": "Bus",
      "name": "HENDERSON 16 1",
      "init": {
        "Vr": -0.013511670910295887,
        "Vi": -1.0249344855071407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7057945293196,
        "longitude": -87.4982539685138
      }
    },
    {
      "number": 33342,
      "class": "Bus",
      "name": "HENDERSON 17 1",
      "init": {
        "Vr": -0.021810323675758084,
        "Vi": -1.022773780727103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8214251648969,
        "longitude": -87.4878541701706
      }
    },
    {
      "number": 33343,
      "class": "Bus",
      "name": "REED 1",
      "init": {
        "Vr": -0.06590272355912356,
        "Vi": -1.011253866904075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9013774750946,
        "longitude": -87.4171843775005
      }
    },
    {
      "number": 33344,
      "class": "Bus",
      "name": "EMINENCE 1 1",
      "init": {
        "Vr": -0.5316848928268167,
        "Vi": -0.8777909599634729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3775243403826,
        "longitude": -85.1394754423947
      }
    },
    {
      "number": 33345,
      "class": "Bus",
      "name": "EMINENCE 2 1",
      "init": {
        "Vr": -0.5339327999898464,
        "Vi": -0.8733952238068077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.33079182105,
        "longitude": -85.1456980997593
      }
    },
    {
      "number": 33346,
      "class": "Bus",
      "name": "EMINENCE 2 2",
      "init": {
        "Vr": -0.5338738709302816,
        "Vi": -0.8735070275914584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.33079182105,
        "longitude": -85.1456980997593
      }
    },
    {
      "number": 33347,
      "class": "Bus",
      "name": "LA GRANGE 3 1",
      "init": {
        "Vr": -0.48663198350507864,
        "Vi": -0.9219798070815244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5092302603193,
        "longitude": -85.4726751327984
      }
    },
    {
      "number": 33348,
      "class": "Bus",
      "name": "LA GRANGE 3 2",
      "init": {
        "Vr": -0.48680293308468664,
        "Vi": -0.9217960184905912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5092302603193,
        "longitude": -85.4726751327984
      }
    },
    {
      "number": 33349,
      "class": "Bus",
      "name": "LA GRANGE 4 1",
      "init": {
        "Vr": -0.4843685437485914,
        "Vi": -0.9124169954800468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3901914619697,
        "longitude": -85.3855896724204
      }
    },
    {
      "number": 33350,
      "class": "Bus",
      "name": "LA GRANGE 4 2",
      "init": {
        "Vr": -0.48451898123840004,
        "Vi": -0.9121812169242888
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3901914619697,
        "longitude": -85.3855896724204
      }
    },
    {
      "number": 33351,
      "class": "Bus",
      "name": "LA GRANGE 5 1",
      "init": {
        "Vr": -0.49459419747784233,
        "Vi": -0.9156370686671818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5162183040283,
        "longitude": -85.4162008523414
      }
    },
    {
      "number": 33352,
      "class": "Bus",
      "name": "LA GRANGE 6 1",
      "init": {
        "Vr": -0.48945300238011996,
        "Vi": -0.9189873402648374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4815713721466,
        "longitude": -85.3696018023831
      }
    },
    {
      "number": 33353,
      "class": "Bus",
      "name": "PENDLETON 1 1",
      "init": {
        "Vr": -0.5127022807258418,
        "Vi": -0.8914985386980641
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4920022741724,
        "longitude": -85.2813068003689
      }
    },
    {
      "number": 33354,
      "class": "Bus",
      "name": "PENDLETON 1 2",
      "init": {
        "Vr": -0.5127535358230562,
        "Vi": -0.8913976005459578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4920022741724,
        "longitude": -85.2813068003689
      }
    },
    {
      "number": 33355,
      "class": "Bus",
      "name": "PLEASUREVILLE 1 1",
      "init": {
        "Vr": -0.5520840345803082,
        "Vi": -0.8644356730425456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4217250927128,
        "longitude": -85.0383147128634
      }
    },
    {
      "number": 33356,
      "class": "Bus",
      "name": "PLEASUREVILLE 2 1",
      "init": {
        "Vr": -0.5420619481630825,
        "Vi": -0.8655287904598272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2927179768325,
        "longitude": -85.003900080786
      }
    },
    {
      "number": 33357,
      "class": "Bus",
      "name": "PLEASUREVILLE 2 2",
      "init": {
        "Vr": -0.5420780254741303,
        "Vi": -0.8654747829674603
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2927179768325,
        "longitude": -85.003900080786
      }
    },
    {
      "number": 33358,
      "class": "Bus",
      "name": "CLINTON 33 1",
      "init": {
        "Vr": 0.2581464737829641,
        "Vi": -0.9964434052423808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7367910068516,
        "longitude": -89.0231360641179
      }
    },
    {
      "number": 33359,
      "class": "Bus",
      "name": "HANSON 3 1",
      "init": {
        "Vr": 0.07744059629038694,
        "Vi": -1.0319537708414561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4416806428798,
        "longitude": -87.5981022957163
      }
    },
    {
      "number": 33360,
      "class": "Bus",
      "name": "HANSON 4 1",
      "init": {
        "Vr": 0.04618467359304725,
        "Vi": -1.0329503825366753
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4424902007568,
        "longitude": -87.4724315059147
      }
    },
    {
      "number": 33361,
      "class": "Bus",
      "name": "MADISONVILLE 2 1",
      "init": {
        "Vr": 0.05086878003525778,
        "Vi": -1.0345420191401737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.372340987617,
        "longitude": -87.4599819571974
      }
    },
    {
      "number": 33362,
      "class": "Bus",
      "name": "MADISONVILLE 2 2",
      "init": {
        "Vr": 0.050594250825587106,
        "Vi": -1.0344358235819326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.372340987617,
        "longitude": -87.4599819571974
      }
    },
    {
      "number": 33363,
      "class": "Bus",
      "name": "MADISONVILLE 3 1",
      "init": {
        "Vr": -0.058799178335255074,
        "Vi": -1.0105053833662352
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2359205247632,
        "longitude": -87.4721015876156
      }
    },
    {
      "number": 33364,
      "class": "Bus",
      "name": "MADISONVILLE 4 1",
      "init": {
        "Vr": -0.10076417420751611,
        "Vi": -1.008113709851089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3172892618064,
        "longitude": -87.4639158364386
      }
    },
    {
      "number": 33365,
      "class": "Bus",
      "name": "MADISONVILLE 5 1",
      "init": {
        "Vr": 0.09951177479839407,
        "Vi": -1.03401451147938
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3942669838983,
        "longitude": -87.509459984325
      }
    },
    {
      "number": 33366,
      "class": "Bus",
      "name": "MADISONVILLE 5 2",
      "init": {
        "Vr": 0.06510072746732257,
        "Vi": -1.034980445105976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3942669838983,
        "longitude": -87.509459984325
      }
    },
    {
      "number": 33367,
      "class": "Bus",
      "name": "MADISONVILLE 5 3",
      "init": {
        "Vr": 0.09924623357084228,
        "Vi": -1.033814970368904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3942669838983,
        "longitude": -87.509459984325
      }
    },
    {
      "number": 33368,
      "class": "Bus",
      "name": "ANNVILLE 2 1",
      "init": {
        "Vr": -0.496730664735728,
        "Vi": -0.8954098761889087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3345806977995,
        "longitude": -83.9441090903051
      }
    },
    {
      "number": 33369,
      "class": "Bus",
      "name": "ANNVILLE 3 1",
      "init": {
        "Vr": -0.4891070660214698,
        "Vi": -0.8998105275839267
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.270829206544,
        "longitude": -83.8489945071724
      }
    },
    {
      "number": 33370,
      "class": "Bus",
      "name": "MC KEE 1 1",
      "init": {
        "Vr": -0.5258430432547497,
        "Vi": -0.8754107377845798
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.470568899069,
        "longitude": -84.0102220388643
      }
    },
    {
      "number": 33371,
      "class": "Bus",
      "name": "MC KEE 1 2",
      "init": {
        "Vr": -0.5259212114516264,
        "Vi": -0.8753065740790573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.470568899069,
        "longitude": -84.0102220388643
      }
    },
    {
      "number": 33372,
      "class": "Bus",
      "name": "MC KEE 2 1",
      "init": {
        "Vr": -0.5302303849973936,
        "Vi": -0.8738886129737881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4942124106872,
        "longitude": -84.0653126888679
      }
    },
    {
      "number": 33373,
      "class": "Bus",
      "name": "LOUISVILLE 20 1",
      "init": {
        "Vr": -0.5151269593722446,
        "Vi": -0.8979287533553695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2167699972976,
        "longitude": -85.7167135382437
      }
    },
    {
      "number": 33374,
      "class": "Bus",
      "name": "LOUISVILLE 20 2",
      "init": {
        "Vr": -0.5153887324532684,
        "Vi": -0.8975964829508274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2167699972976,
        "longitude": -85.7167135382437
      }
    },
    {
      "number": 33375,
      "class": "Bus",
      "name": "LOUISVILLE 21 1",
      "init": {
        "Vr": -0.4944128129984408,
        "Vi": -0.9056613774902994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.286740694219,
        "longitude": -85.7793085527823
      }
    },
    {
      "number": 33376,
      "class": "Bus",
      "name": "LOUISVILLE 21 2",
      "init": {
        "Vr": -0.5427753964916362,
        "Vi": -0.8884180437009195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.286740694219,
        "longitude": -85.7793085527823
      }
    },
    {
      "number": 33377,
      "class": "Bus",
      "name": "LOUISVILLE 21 3",
      "init": {
        "Vr": -0.49465365231931824,
        "Vi": -0.9052961128915834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.286740694219,
        "longitude": -85.7793085527823
      }
    },
    {
      "number": 33378,
      "class": "Bus",
      "name": "LOUISVILLE 22 1",
      "init": {
        "Vr": -0.5020816207538221,
        "Vi": -0.9089468341106459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2924871872276,
        "longitude": -85.7078742299025
      }
    },
    {
      "number": 33379,
      "class": "Bus",
      "name": "LOUISVILLE 23 1",
      "init": {
        "Vr": -0.4953610568954547,
        "Vi": -0.9142421538910606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2768345338232,
        "longitude": -85.7320193964934
      }
    },
    {
      "number": 33380,
      "class": "Bus",
      "name": "LOUISVILLE 24 1",
      "init": {
        "Vr": -0.517318134191746,
        "Vi": -0.8953471602439075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1890903861817,
        "longitude": -85.7287126158442
      }
    },
    {
      "number": 33381,
      "class": "Bus",
      "name": "LOUISVILLE 25 1",
      "init": {
        "Vr": -0.5028300171584577,
        "Vi": -0.9080185082835729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1955373883177,
        "longitude": -85.7036466190632
      }
    },
    {
      "number": 33382,
      "class": "Bus",
      "name": "LOUISVILLE 25 2",
      "init": {
        "Vr": -0.5029971112786933,
        "Vi": -0.9078012172487692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1955373883177,
        "longitude": -85.7036466190632
      }
    },
    {
      "number": 33383,
      "class": "Bus",
      "name": "LOUISVILLE 26 1",
      "init": {
        "Vr": -0.5093210684915496,
        "Vi": -0.907569203814369
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2218954916011,
        "longitude": -85.6428442270899
      }
    },
    {
      "number": 33384,
      "class": "Bus",
      "name": "LOUISVILLE 27 1",
      "init": {
        "Vr": -0.5110848052436224,
        "Vi": -0.9025059541557678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1529877596424,
        "longitude": -85.7129055540832
      }
    },
    {
      "number": 33385,
      "class": "Bus",
      "name": "LOUISVILLE 28 1",
      "init": {
        "Vr": -0.49797653117294643,
        "Vi": -0.9155346129337649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3482707432561,
        "longitude": -85.6570775257675
      }
    },
    {
      "number": 33386,
      "class": "Bus",
      "name": "LOUISVILLE 29 1",
      "init": {
        "Vr": -0.5017284228426705,
        "Vi": -0.9108628843549829
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2830107059999,
        "longitude": -85.6372438230293
      }
    },
    {
      "number": 33387,
      "class": "Bus",
      "name": "LOUISVILLE 30 1",
      "init": {
        "Vr": -0.4828928680502198,
        "Vi": -0.9170312584982022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2465790821299,
        "longitude": -85.7882925334248
      }
    },
    {
      "number": 33388,
      "class": "Bus",
      "name": "LOUISVILLE 30 2",
      "init": {
        "Vr": -0.5307296437867765,
        "Vi": -0.8886829653560762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2465790821299,
        "longitude": -85.7882925334248
      }
    },
    {
      "number": 33389,
      "class": "Bus",
      "name": "LOUISVILLE 30 3",
      "init": {
        "Vr": -0.5492201447849241,
        "Vi": -0.8777254092357835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2465790821299,
        "longitude": -85.7882925334248
      }
    },
    {
      "number": 33390,
      "class": "Bus",
      "name": "LOUISVILLE 30 4",
      "init": {
        "Vr": -0.5492201447849241,
        "Vi": -0.8777254092357836
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2465790821299,
        "longitude": -85.7882925334248
      }
    },
    {
      "number": 33391,
      "class": "Bus",
      "name": "LOUISVILLE 30 5",
      "init": {
        "Vr": -0.48339135607588113,
        "Vi": -0.9164169925634125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2465790821299,
        "longitude": -85.7882925334248
      }
    },
    {
      "number": 33392,
      "class": "Bus",
      "name": "LOUISVILLE 31 1",
      "init": {
        "Vr": -0.5164624659774967,
        "Vi": -0.9025501997472277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1621104063449,
        "longitude": -85.6914396956683
      }
    },
    {
      "number": 33393,
      "class": "Bus",
      "name": "LOUISVILLE 31 2",
      "init": {
        "Vr": -0.5152151791166144,
        "Vi": -0.9023725774319545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1621104063449,
        "longitude": -85.6914396956683
      }
    },
    {
      "number": 33394,
      "class": "Bus",
      "name": "LOUISVILLE 32 1",
      "init": {
        "Vr": -0.5101593799935633,
        "Vi": -0.9083293363453675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2077749678323,
        "longitude": -85.6775041397592
      }
    },
    {
      "number": 33395,
      "class": "Bus",
      "name": "LOUISVILLE 32 2",
      "init": {
        "Vr": -0.5103397282180151,
        "Vi": -0.9080479876158448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2077749678323,
        "longitude": -85.6775041397592
      }
    },
    {
      "number": 33396,
      "class": "Bus",
      "name": "LOUISVILLE 33 1",
      "init": {
        "Vr": -0.49871217228784465,
        "Vi": -0.912523051216805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2913670621026,
        "longitude": -85.5580412088801
      }
    },
    {
      "number": 33397,
      "class": "Bus",
      "name": "LOUISVILLE 34 1",
      "init": {
        "Vr": -0.5230954755678969,
        "Vi": -0.8940536583293212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2208486004124,
        "longitude": -85.6053058037106
      }
    },
    {
      "number": 33398,
      "class": "Bus",
      "name": "LOUISVILLE 35 1",
      "init": {
        "Vr": -0.5216278733975169,
        "Vi": -0.8920241856509423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1947353221552,
        "longitude": -85.6350143623888
      }
    },
    {
      "number": 33399,
      "class": "Bus",
      "name": "LOUISVILLE 36 1",
      "init": {
        "Vr": -0.4796568798460575,
        "Vi": -0.9137266318885091
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1184009158275,
        "longitude": -85.768469630815
      }
    },
    {
      "number": 33400,
      "class": "Bus",
      "name": "LOUISVILLE 37 1",
      "init": {
        "Vr": -0.4954767140379904,
        "Vi": -0.9034377969193058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3024871232049,
        "longitude": -85.7821705784855
      }
    },
    {
      "number": 33401,
      "class": "Bus",
      "name": "LOUISVILLE 37 2",
      "init": {
        "Vr": -0.5489945779819503,
        "Vi": -0.8884123213463601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3024871232049,
        "longitude": -85.7821705784855
      }
    },
    {
      "number": 33402,
      "class": "Bus",
      "name": "LOUISVILLE 37 3",
      "init": {
        "Vr": -0.49559660549864076,
        "Vi": -0.9032580477370332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3024871232049,
        "longitude": -85.7821705784855
      }
    },
    {
      "number": 33403,
      "class": "Bus",
      "name": "LOUISVILLE 38 1",
      "init": {
        "Vr": -0.48250217833920017,
        "Vi": -0.917052140388803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2463871326433,
        "longitude": -85.8057438883536
      }
    },
    {
      "number": 33404,
      "class": "Bus",
      "name": "LOUISVILLE 39 1",
      "init": {
        "Vr": -0.4855088423387938,
        "Vi": -0.9092801670140039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2992552061377,
        "longitude": -85.8297910234553
      }
    },
    {
      "number": 33405,
      "class": "Bus",
      "name": "LOUISVILLE 39 2",
      "init": {
        "Vr": -0.5383281255068524,
        "Vi": -0.8935602686584044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2992552061377,
        "longitude": -85.8297910234553
      }
    },
    {
      "number": 33406,
      "class": "Bus",
      "name": "LOUISVILLE 39 3",
      "init": {
        "Vr": -0.48559762400936746,
        "Vi": -0.9090235991965786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2992552061377,
        "longitude": -85.8297910234553
      }
    },
    {
      "number": 33407,
      "class": "Bus",
      "name": "LOUISVILLE 40 1",
      "init": {
        "Vr": -0.46425956313812855,
        "Vi": -0.9167762526204402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1877602255125,
        "longitude": -85.8146422837054
      }
    },
    {
      "number": 33408,
      "class": "Bus",
      "name": "LOUISVILLE 41 1",
      "init": {
        "Vr": -0.4727656737424656,
        "Vi": -0.9272021877900735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2663619866032,
        "longitude": -85.8657709222018
      }
    },
    {
      "number": 33409,
      "class": "Bus",
      "name": "LOUISVILLE 41 2",
      "init": {
        "Vr": -0.47290077232126015,
        "Vi": -0.9270024058583757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2663619866032,
        "longitude": -85.8657709222018
      }
    },
    {
      "number": 33410,
      "class": "Bus",
      "name": "LOUISVILLE 42 1",
      "init": {
        "Vr": -0.47523741292115906,
        "Vi": -0.9243874319672766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2325542254919,
        "longitude": -85.8436988107982
      }
    },
    {
      "number": 33411,
      "class": "Bus",
      "name": "LOUISVILLE 43 1",
      "init": {
        "Vr": -0.4921918783098256,
        "Vi": -0.9091705367883393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.272046801228,
        "longitude": -85.7917799098407
      }
    },
    {
      "number": 33412,
      "class": "Bus",
      "name": "LOUISVILLE 43 2",
      "init": {
        "Vr": -0.5313168417688897,
        "Vi": -0.8908451526857372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.272046801228,
        "longitude": -85.7917799098407
      }
    },
    {
      "number": 33413,
      "class": "Bus",
      "name": "LOUISVILLE 43 3",
      "init": {
        "Vr": -0.4911851392181822,
        "Vi": -0.9099356314672987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.272046801228,
        "longitude": -85.7917799098407
      }
    },
    {
      "number": 33414,
      "class": "Bus",
      "name": "LOUISVILLE 44 1",
      "init": {
        "Vr": -0.4815112632606478,
        "Vi": -0.9106055504856313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1620228426359,
        "longitude": -85.7843125023749
      }
    },
    {
      "number": 33415,
      "class": "Bus",
      "name": "LOUISVILLE 44 2",
      "init": {
        "Vr": -0.48164945964741385,
        "Vi": -0.9104604793767453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1620228426359,
        "longitude": -85.7843125023749
      }
    },
    {
      "number": 33416,
      "class": "Bus",
      "name": "LOUISVILLE 45 1",
      "init": {
        "Vr": -0.4802052099390506,
        "Vi": -0.9194328821137204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2452634377868,
        "longitude": -85.8265776195931
      }
    },
    {
      "number": 33417,
      "class": "Bus",
      "name": "LOUISVILLE 45 2",
      "init": {
        "Vr": -0.48031353112213093,
        "Vi": -0.9192760656351944
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2452634377868,
        "longitude": -85.8265776195931
      }
    },
    {
      "number": 33418,
      "class": "Bus",
      "name": "LOUISVILLE 46 1",
      "init": {
        "Vr": -0.4846303316961259,
        "Vi": -0.9120583393147327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068370733099,
        "longitude": -85.7717521306594
      }
    },
    {
      "number": 33419,
      "class": "Bus",
      "name": "LOUISVILLE 46 2",
      "init": {
        "Vr": -0.4848273002826446,
        "Vi": -0.9118565335725488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068370733099,
        "longitude": -85.7717521306594
      }
    },
    {
      "number": 33420,
      "class": "Bus",
      "name": "LOUISVILLE 47 1",
      "init": {
        "Vr": -0.5134730260989686,
        "Vi": -0.9000194529325509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33421,
      "class": "Bus",
      "name": "LOUISVILLE 47 2",
      "init": {
        "Vr": -0.5140558636814435,
        "Vi": -0.8993750684367822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33422,
      "class": "Bus",
      "name": "LOUISVILLE 47 3",
      "init": {
        "Vr": -0.5285654878708865,
        "Vi": -0.883333246429397
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33423,
      "class": "Bus",
      "name": "LOUISVILLE 47 4",
      "init": {
        "Vr": -0.5140558636814435,
        "Vi": -0.899375068436782
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33424,
      "class": "Bus",
      "name": "LOUISVILLE 47 5",
      "init": {
        "Vr": -0.5133670562461194,
        "Vi": -0.9001861191815848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33425,
      "class": "Bus",
      "name": "LOUISVILLE 47 7",
      "init": {
        "Vr": -0.5134730260989686,
        "Vi": -0.9000194529325509
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757431301315,
        "longitude": -85.6822859924223
      }
    },
    {
      "number": 33426,
      "class": "Bus",
      "name": "LOUISVILLE 48 1",
      "init": {
        "Vr": -0.48614007710188806,
        "Vi": -0.9102036420566618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1345836477253,
        "longitude": -85.7830577187076
      }
    },
    {
      "number": 33427,
      "class": "Bus",
      "name": "LOUISVILLE 49 1",
      "init": {
        "Vr": -0.5187742306419095,
        "Vi": -0.894137810775687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1586880224162,
        "longitude": -85.7438255397739
      }
    },
    {
      "number": 33428,
      "class": "Bus",
      "name": "LOUISVILLE 50 1",
      "init": {
        "Vr": -0.35804855970682525,
        "Vi": -0.9724108730569067
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708650721136,
        "longitude": -85.8091185851007
      }
    },
    {
      "number": 33429,
      "class": "Bus",
      "name": "LOUISVILLE 50 2",
      "init": {
        "Vr": -0.4014847390647249,
        "Vi": -0.9557201942205759
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708650721136,
        "longitude": -85.8091185851007
      }
    },
    {
      "number": 33430,
      "class": "Bus",
      "name": "LOUISVILLE 50 3",
      "init": {
        "Vr": -0.35850509253937796,
        "Vi": -0.972016050915513
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708650721136,
        "longitude": -85.8091185851007
      }
    },
    {
      "number": 33431,
      "class": "Bus",
      "name": "LOUISVILLE 51 1",
      "init": {
        "Vr": -0.4851980820025224,
        "Vi": -0.9121361650752919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.214380538446,
        "longitude": -85.7927785592221
      }
    },
    {
      "number": 33432,
      "class": "Bus",
      "name": "LOUISVILLE 51 2",
      "init": {
        "Vr": -0.48550469275124125,
        "Vi": -0.9116769636406391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.214380538446,
        "longitude": -85.7927785592221
      }
    },
    {
      "number": 33433,
      "class": "Bus",
      "name": "LOUISVILLE 52 1",
      "init": {
        "Vr": -0.47986271357457416,
        "Vi": -0.9146528205350618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.094824818598,
        "longitude": -85.695290885278
      }
    },
    {
      "number": 33434,
      "class": "Bus",
      "name": "LOUISVILLE 53 1",
      "init": {
        "Vr": -0.4787516967966382,
        "Vi": -0.9112846168391725
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.171348775611,
        "longitude": -85.8049889653561
      }
    },
    {
      "number": 33435,
      "class": "Bus",
      "name": "LOUISVILLE 54 1",
      "init": {
        "Vr": -0.48180406865576336,
        "Vi": -0.91096968794994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1839290194879,
        "longitude": -85.7761203169666
      }
    },
    {
      "number": 33436,
      "class": "Bus",
      "name": "LOUISVILLE 54 2",
      "init": {
        "Vr": -0.4816802960893772,
        "Vi": -0.9111725342559781
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1839290194879,
        "longitude": -85.7761203169666
      }
    },
    {
      "number": 33437,
      "class": "Bus",
      "name": "LOUISVILLE 55 1",
      "init": {
        "Vr": -0.47945226582727324,
        "Vi": -0.9200380226018511
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2651943985526,
        "longitude": -85.834609214706
      }
    },
    {
      "number": 33438,
      "class": "Bus",
      "name": "LOUISVILLE 56 1",
      "init": {
        "Vr": -0.4663730011785582,
        "Vi": -0.9156828092465764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1933758764677,
        "longitude": -85.8281001819324
      }
    },
    {
      "number": 33439,
      "class": "Bus",
      "name": "LOUISVILLE 57 1",
      "init": {
        "Vr": -0.4378364809908809,
        "Vi": -0.9279270536453653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1732084381861,
        "longitude": -85.8965138233018
      }
    },
    {
      "number": 33440,
      "class": "Bus",
      "name": "LOUISVILLE 58 1",
      "init": {
        "Vr": -0.44241042949544807,
        "Vi": -0.9252392295904504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.18072463994,
        "longitude": -85.889095339011
      }
    },
    {
      "number": 33441,
      "class": "Bus",
      "name": "LOUISVILLE 59 1",
      "init": {
        "Vr": -0.44661076514959885,
        "Vi": -0.9369862452449074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1200635844588,
        "longitude": -85.8970986376075
      }
    },
    {
      "number": 33442,
      "class": "Bus",
      "name": "LOUISVILLE 60 1",
      "init": {
        "Vr": -0.45347818409367513,
        "Vi": -0.9244048164735343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1586943537852,
        "longitude": -85.8440675404693
      }
    },
    {
      "number": 33443,
      "class": "Bus",
      "name": "LOUISVILLE 60 2",
      "init": {
        "Vr": -0.45377703718938184,
        "Vi": -0.9240415984640356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1586943537852,
        "longitude": -85.8440675404693
      }
    },
    {
      "number": 33444,
      "class": "Bus",
      "name": "LOUISVILLE 61 1",
      "init": {
        "Vr": -0.5090457356233657,
        "Vi": -0.9039249783886814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2252279876359,
        "longitude": -85.6709012637709
      }
    },
    {
      "number": 33445,
      "class": "Bus",
      "name": "LOUISVILLE 62 1",
      "init": {
        "Vr": -0.5058473440030569,
        "Vi": -0.9076372545108128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.248208863624,
        "longitude": -85.6189429635755
      }
    },
    {
      "number": 33446,
      "class": "Bus",
      "name": "LOUISVILLE 62 2",
      "init": {
        "Vr": -0.5060763893985281,
        "Vi": -0.9073466254487367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.248208863624,
        "longitude": -85.6189429635755
      }
    },
    {
      "number": 33447,
      "class": "Bus",
      "name": "LOUISVILLE 63 1",
      "init": {
        "Vr": -0.5045902295072011,
        "Vi": -0.9052400913402026
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2517381885887,
        "longitude": -85.644926603541
      }
    },
    {
      "number": 33448,
      "class": "Bus",
      "name": "LOUISVILLE 64 1",
      "init": {
        "Vr": -0.5150409620985297,
        "Vi": -0.8948846279519305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1713842098226,
        "longitude": -85.654820556428
      }
    },
    {
      "number": 33449,
      "class": "Bus",
      "name": "LOUISVILLE 65 1",
      "init": {
        "Vr": -0.49741592463936585,
        "Vi": -0.90366594061189
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1304449457438,
        "longitude": -85.6674126659345
      }
    },
    {
      "number": 33450,
      "class": "Bus",
      "name": "LOUISVILLE 66 1",
      "init": {
        "Vr": -0.5122891741347705,
        "Vi": -0.8980717501662624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0943414729498,
        "longitude": -85.6294445183821
      }
    },
    {
      "number": 33451,
      "class": "Bus",
      "name": "LOUISVILLE 67 1",
      "init": {
        "Vr": -0.3432412161829863,
        "Vi": -0.9686058318104969
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0230646037517,
        "longitude": -85.649372739455
      }
    },
    {
      "number": 33452,
      "class": "Bus",
      "name": "LOUISVILLE 68 1",
      "init": {
        "Vr": -0.4957120015524701,
        "Vi": -0.9074773735569767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1254528290322,
        "longitude": -85.7101477862876
      }
    },
    {
      "number": 33453,
      "class": "Bus",
      "name": "LOUISVILLE 69 1",
      "init": {
        "Vr": -0.51911117444726,
        "Vi": -0.8920048918886807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1792139597805,
        "longitude": -85.6466857549716
      }
    },
    {
      "number": 33454,
      "class": "Bus",
      "name": "LOUISVILLE 69 2",
      "init": {
        "Vr": -0.5192844682116061,
        "Vi": -0.8916969856394489
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1792139597805,
        "longitude": -85.6466857549716
      }
    },
    {
      "number": 33455,
      "class": "Bus",
      "name": "LOUISVILLE 70 1",
      "init": {
        "Vr": -0.5039444527012236,
        "Vi": -0.9061663290639447
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2409340624068,
        "longitude": -85.6589868964264
      }
    },
    {
      "number": 33456,
      "class": "Bus",
      "name": "LOUISVILLE 70 2",
      "init": {
        "Vr": -0.5040959611911205,
        "Vi": -0.9057588091040771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2409340624068,
        "longitude": -85.6589868964264
      }
    },
    {
      "number": 33457,
      "class": "Bus",
      "name": "LOUISVILLE 71 1",
      "init": {
        "Vr": -0.522419249634515,
        "Vi": -0.8934363525869913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1521291330905,
        "longitude": -85.5062431278764
      }
    },
    {
      "number": 33458,
      "class": "Bus",
      "name": "LOUISVILLE 72 1",
      "init": {
        "Vr": -0.49652681063600135,
        "Vi": -0.9103010586930576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2883454848695,
        "longitude": -85.744017605139
      }
    },
    {
      "number": 33459,
      "class": "Bus",
      "name": "LOUISVILLE 72 2",
      "init": {
        "Vr": -0.4967504261831368,
        "Vi": -0.9099822497428606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2883454848695,
        "longitude": -85.744017605139
      }
    },
    {
      "number": 33460,
      "class": "Bus",
      "name": "LOUISVILLE 73 1",
      "init": {
        "Vr": -0.5040745272668353,
        "Vi": -0.9056272444014055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2674961592584,
        "longitude": -85.6140523576988
      }
    },
    {
      "number": 33461,
      "class": "Bus",
      "name": "LOUISVILLE 74 1",
      "init": {
        "Vr": -0.5105809901429386,
        "Vi": -0.9027608695340072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2398680134296,
        "longitude": -85.6913075989353
      }
    },
    {
      "number": 33462,
      "class": "Bus",
      "name": "LOUISVILLE 75 1",
      "init": {
        "Vr": -0.4992931446629739,
        "Vi": -0.9134405940421982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3039460809197,
        "longitude": -85.6343130034309
      }
    },
    {
      "number": 33463,
      "class": "Bus",
      "name": "LOUISVILLE 75 2",
      "init": {
        "Vr": -0.49950734040904415,
        "Vi": -0.9130207962131995
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3039460809197,
        "longitude": -85.6343130034309
      }
    },
    {
      "number": 33464,
      "class": "Bus",
      "name": "LOUISVILLE 76 1",
      "init": {
        "Vr": -0.5130792342151093,
        "Vi": -0.9013162914160998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2373784250651,
        "longitude": -85.5143534558795
      }
    },
    {
      "number": 33465,
      "class": "Bus",
      "name": "LOUISVILLE 77 1",
      "init": {
        "Vr": -0.49793956732481337,
        "Vi": -0.9136173766791341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2798244135287,
        "longitude": -85.5914781872698
      }
    },
    {
      "number": 33466,
      "class": "Bus",
      "name": "LOUISVILLE 78 1",
      "init": {
        "Vr": -0.5077490917178226,
        "Vi": -0.9070919887986012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2361458840456,
        "longitude": -85.6241566342385
      }
    },
    {
      "number": 33467,
      "class": "Bus",
      "name": "LOUISVILLE 78 2",
      "init": {
        "Vr": -0.5080231671019202,
        "Vi": -0.9067716090889387
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2361458840456,
        "longitude": -85.6241566342385
      }
    },
    {
      "number": 33468,
      "class": "Bus",
      "name": "LOUISVILLE 79 1",
      "init": {
        "Vr": -0.5129506809903073,
        "Vi": -0.8971798071951094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1362853102335,
        "longitude": -85.5774571381962
      }
    },
    {
      "number": 33469,
      "class": "Bus",
      "name": "LOUISVILLE 80 1",
      "init": {
        "Vr": -0.5228349648985672,
        "Vi": -0.8943958690081164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2008230014028,
        "longitude": -85.5533236594149
      }
    },
    {
      "number": 33470,
      "class": "Bus",
      "name": "LOUISVILLE 81 1",
      "init": {
        "Vr": -0.49646232798149936,
        "Vi": -0.9163839761040958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2982170353607,
        "longitude": -85.6010079077008
      }
    },
    {
      "number": 33471,
      "class": "Bus",
      "name": "LOUISVILLE 82 1",
      "init": {
        "Vr": -0.49550970752378,
        "Vi": -0.9187129165428543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3443233116999,
        "longitude": -85.6222127098322
      }
    },
    {
      "number": 33472,
      "class": "Bus",
      "name": "LOUISVILLE 83 1",
      "init": {
        "Vr": -0.5222891607229165,
        "Vi": -0.8967465865122989
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2265557624397,
        "longitude": -85.5439269725498
      }
    },
    {
      "number": 33473,
      "class": "Bus",
      "name": "LOUISVILLE 84 1",
      "init": {
        "Vr": -0.5050705893028845,
        "Vi": -0.9067976584587747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2401058652404,
        "longitude": -85.5929660887804
      }
    },
    {
      "number": 33474,
      "class": "Bus",
      "name": "LOUISVILLE 84 2",
      "init": {
        "Vr": -0.5052512949201697,
        "Vi": -0.9065149076386392
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2401058652404,
        "longitude": -85.5929660887804
      }
    },
    {
      "number": 33475,
      "class": "Bus",
      "name": "LOUISVILLE 85 1",
      "init": {
        "Vr": -0.49920464799357017,
        "Vi": -0.9136373788075661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3010500777939,
        "longitude": -85.6553486134418
      }
    },
    {
      "number": 33476,
      "class": "Bus",
      "name": "LOUISVILLE 86 1",
      "init": {
        "Vr": -0.4984030817527522,
        "Vi": -0.9114301184595345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2670265205039,
        "longitude": -85.5537614321673
      }
    },
    {
      "number": 33477,
      "class": "Bus",
      "name": "LOUISVILLE 86 2",
      "init": {
        "Vr": -0.49848010098623036,
        "Vi": -0.9112665923187465
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2670265205039,
        "longitude": -85.5537614321673
      }
    },
    {
      "number": 33478,
      "class": "Bus",
      "name": "LOUISVILLE 87 1",
      "init": {
        "Vr": -0.3973087673419705,
        "Vi": -0.9441079227699367
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3090140738495,
        "longitude": -85.5815577477529
      }
    },
    {
      "number": 33479,
      "class": "Bus",
      "name": "LOUISVILLE 87 2",
      "init": {
        "Vr": -0.4385280013843365,
        "Vi": -0.947450206238932
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3090140738495,
        "longitude": -85.5815577477529
      }
    },
    {
      "number": 33480,
      "class": "Bus",
      "name": "LOUISVILLE 87 3",
      "init": {
        "Vr": -0.49342472886666605,
        "Vi": -0.9208340749506648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3090140738495,
        "longitude": -85.5815577477529
      }
    },
    {
      "number": 33481,
      "class": "Bus",
      "name": "LOUISVILLE 87 4",
      "init": {
        "Vr": -0.4386356842219084,
        "Vi": -0.9473415670220238
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3090140738495,
        "longitude": -85.5815577477529
      }
    },
    {
      "number": 33482,
      "class": "Bus",
      "name": "LOUISVILLE 87 6",
      "init": {
        "Vr": -0.4408667136937995,
        "Vi": -0.9460124325592149
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3090140738495,
        "longitude": -85.5815577477529
      }
    },
    {
      "number": 33483,
      "class": "Bus",
      "name": "LOUISVILLE 88 1",
      "init": {
        "Vr": -0.5133814775812053,
        "Vi": -0.8982714217458637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2559715343773,
        "longitude": -85.4281952313594
      }
    },
    {
      "number": 33484,
      "class": "Bus",
      "name": "LOUISVILLE 88 2",
      "init": {
        "Vr": -0.5134681992994917,
        "Vi": -0.8981362462881148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2559715343773,
        "longitude": -85.4281952313594
      }
    },
    {
      "number": 33485,
      "class": "Bus",
      "name": "LOUISVILLE 89 1",
      "init": {
        "Vr": -0.4815154069710741,
        "Vi": -0.9200642023619682
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3089260178347,
        "longitude": -85.5079484102188
      }
    },
    {
      "number": 33486,
      "class": "Bus",
      "name": "LOUISVILLE 89 2",
      "init": {
        "Vr": -0.48126682976057195,
        "Vi": -0.9203450776533404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3089260178347,
        "longitude": -85.5079484102188
      }
    },
    {
      "number": 33487,
      "class": "Bus",
      "name": "LOUISVILLE 90 1",
      "init": {
        "Vr": -0.5157660421325266,
        "Vi": -0.893513076135377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33488,
      "class": "Bus",
      "name": "LOUISVILLE 90 2",
      "init": {
        "Vr": -0.5157660421325272,
        "Vi": -0.8935130761353768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33489,
      "class": "Bus",
      "name": "LOUISVILLE 90 3",
      "init": {
        "Vr": -0.5157660421325272,
        "Vi": -0.8935130761353768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33490,
      "class": "Bus",
      "name": "LOUISVILLE 90 4",
      "init": {
        "Vr": -0.5157660421325272,
        "Vi": -0.8935130761353766
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33491,
      "class": "Bus",
      "name": "LOUISVILLE 90 5",
      "init": {
        "Vr": -0.5155939032656315,
        "Vi": -0.8937962978352707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33492,
      "class": "Bus",
      "name": "LOUISVILLE 90 7",
      "init": {
        "Vr": -0.5159383972039362,
        "Vi": -0.8932466876612478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2374461895449,
        "longitude": -85.4411603366269
      }
    },
    {
      "number": 33493,
      "class": "Bus",
      "name": "LOUISVILLE 91 1",
      "init": {
        "Vr": -0.5226656715528432,
        "Vi": -0.8770006310213827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1929928838669,
        "longitude": -85.4295550980136
      }
    },
    {
      "number": 33494,
      "class": "Bus",
      "name": "LOUISVILLE 92 1",
      "init": {
        "Vr": -0.48038430342778,
        "Vi": -0.9203225046862996
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2657760440777,
        "longitude": -85.9803349077358
      }
    },
    {
      "number": 33495,
      "class": "Bus",
      "name": "LOUISVILLE 93 1",
      "init": {
        "Vr": -0.44414866137639014,
        "Vi": -0.9340670316478942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1440005576266,
        "longitude": -85.9091219075256
      }
    },
    {
      "number": 33496,
      "class": "Bus",
      "name": "LOUISVILLE 94 1",
      "init": {
        "Vr": -0.45902687159957994,
        "Vi": -0.9199392227946301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1578870352221,
        "longitude": -85.8265293292783
      }
    },
    {
      "number": 33497,
      "class": "Bus",
      "name": "LOUISVILLE 94 2",
      "init": {
        "Vr": -0.458868309301029,
        "Vi": -0.9201686534494716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1578870352221,
        "longitude": -85.8265293292783
      }
    },
    {
      "number": 33498,
      "class": "Bus",
      "name": "LOUISVILLE 95 1",
      "init": {
        "Vr": -0.4566320486175296,
        "Vi": -0.9206441833608875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1726493414008,
        "longitude": -85.8341847713618
      }
    },
    {
      "number": 33499,
      "class": "Bus",
      "name": "LOUISVILLE 96 1",
      "init": {
        "Vr": -0.5029346293641237,
        "Vi": -0.9073954768117688
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2579077677523,
        "longitude": -85.5773482795876
      }
    },
    {
      "number": 33500,
      "class": "Bus",
      "name": "LOUISVILLE 96 2",
      "init": {
        "Vr": -0.5031465472996705,
        "Vi": -0.9070519818960604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2579077677523,
        "longitude": -85.5773482795876
      }
    },
    {
      "number": 33501,
      "class": "Bus",
      "name": "LOUISVILLE 97 1",
      "init": {
        "Vr": -0.3519851074646242,
        "Vi": -0.9675534885459331
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.099319274612,
        "longitude": -85.4815971470893
      }
    },
    {
      "number": 33502,
      "class": "Bus",
      "name": "LOUISVILLE 97 2",
      "init": {
        "Vr": -0.500288185700387,
        "Vi": -0.901550868871093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.099319274612,
        "longitude": -85.4815971470893
      }
    },
    {
      "number": 33503,
      "class": "Bus",
      "name": "LOUISVILLE 97 3",
      "init": {
        "Vr": -0.7085786186828597,
        "Vi": -0.8088507414870278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.099319274612,
        "longitude": -85.4815971470893
      }
    },
    {
      "number": 33504,
      "class": "Bus",
      "name": "LOUISVILLE 97 4",
      "init": {
        "Vr": -0.7085786186828597,
        "Vi": -0.8088507414870277
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.099319274612,
        "longitude": -85.4815971470893
      }
    },
    {
      "number": 33505,
      "class": "Bus",
      "name": "LOUISVILLE 97 5",
      "init": {
        "Vr": -0.3523074994060992,
        "Vi": -0.9673291347113856
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.099319274612,
        "longitude": -85.4815971470893
      }
    },
    {
      "number": 33506,
      "class": "Bus",
      "name": "LOUISVILLE 98 1",
      "init": {
        "Vr": -0.5225357979957239,
        "Vi": -0.9012493859500008
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0868963492833,
        "longitude": -85.5493346541927
      }
    },
    {
      "number": 33507,
      "class": "Bus",
      "name": "LOUISVILLE 98 2",
      "init": {
        "Vr": -0.5227652732128631,
        "Vi": -0.9009200353292377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0868963492833,
        "longitude": -85.5493346541927
      }
    },
    {
      "number": 33508,
      "class": "Bus",
      "name": "PROSPECT 4 1",
      "init": {
        "Vr": -0.49490981043075044,
        "Vi": -0.8999996220207319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3675103413777,
        "longitude": -85.5744149571594
      }
    },
    {
      "number": 33509,
      "class": "Bus",
      "name": "PROSPECT 5 1",
      "init": {
        "Vr": -0.5073902116705619,
        "Vi": -0.9060727089731518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2573235239601,
        "longitude": -85.6664028828313
      }
    },
    {
      "number": 33510,
      "class": "Bus",
      "name": "PROSPECT 6 1",
      "init": {
        "Vr": -0.5016118160621217,
        "Vi": -0.8935998108489739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3823419922771,
        "longitude": -85.5523102971319
      }
    },
    {
      "number": 33511,
      "class": "Bus",
      "name": "PROSPECT 6 2",
      "init": {
        "Vr": -0.587422520509754,
        "Vi": -0.8360160615245827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3823419922771,
        "longitude": -85.5523102971319
      }
    },
    {
      "number": 33512,
      "class": "Bus",
      "name": "PROSPECT 6 3",
      "init": {
        "Vr": -0.5752462106523463,
        "Vi": -0.8441870431072265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3823419922771,
        "longitude": -85.5523102971319
      }
    },
    {
      "number": 33513,
      "class": "Bus",
      "name": "PROSPECT 6 4",
      "init": {
        "Vr": -0.5752462106523463,
        "Vi": -0.8441870431072263
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3823419922771,
        "longitude": -85.5523102971319
      }
    },
    {
      "number": 33514,
      "class": "Bus",
      "name": "PROSPECT 6 5",
      "init": {
        "Vr": -0.501743811290658,
        "Vi": -0.8934459842285704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3823419922771,
        "longitude": -85.5523102971319
      }
    },
    {
      "number": 33515,
      "class": "Bus",
      "name": "NICHOLASVILLE 1 1",
      "init": {
        "Vr": -0.5322851022665184,
        "Vi": -0.8771292260152824
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8379774040092,
        "longitude": -84.5739729119258
      }
    },
    {
      "number": 33516,
      "class": "Bus",
      "name": "NICHOLASVILLE 1 2",
      "init": {
        "Vr": -0.532022452290897,
        "Vi": -0.8775450120608287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8379774040092,
        "longitude": -84.5739729119258
      }
    },
    {
      "number": 33517,
      "class": "Bus",
      "name": "NICHOLASVILLE 2 1",
      "init": {
        "Vr": -0.5611242165057752,
        "Vi": -0.8639977385848893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9289008470821,
        "longitude": -84.555543040134
      }
    },
    {
      "number": 33518,
      "class": "Bus",
      "name": "NICHOLASVILLE 2 2",
      "init": {
        "Vr": -0.5613319585486922,
        "Vi": -0.8635486597480837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9289008470821,
        "longitude": -84.555543040134
      }
    },
    {
      "number": 33519,
      "class": "Bus",
      "name": "NICHOLASVILLE 3 1",
      "init": {
        "Vr": -0.5161445446117815,
        "Vi": -0.8952960818320066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8347526697965,
        "longitude": -84.6543892029503
      }
    },
    {
      "number": 33520,
      "class": "Bus",
      "name": "NICHOLASVILLE 4 1",
      "init": {
        "Vr": -0.5223757066822953,
        "Vi": -0.8911719163937654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8516345035237,
        "longitude": -84.6543081306965
      }
    },
    {
      "number": 33521,
      "class": "Bus",
      "name": "VERSAILLES 1 1",
      "init": {
        "Vr": -0.5608057949581471,
        "Vi": -0.8478770835938021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0511341171852,
        "longitude": -84.7533426413054
      }
    },
    {
      "number": 33522,
      "class": "Bus",
      "name": "VERSAILLES 1 2",
      "init": {
        "Vr": -0.560930458800621,
        "Vi": -0.847679343270522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0511341171852,
        "longitude": -84.7533426413054
      }
    },
    {
      "number": 33523,
      "class": "Bus",
      "name": "VERSAILLES 2 1",
      "init": {
        "Vr": -0.5470493763025706,
        "Vi": -0.8619999190875706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9947886492137,
        "longitude": -84.7791159157031
      }
    },
    {
      "number": 33524,
      "class": "Bus",
      "name": "VERSAILLES 3 1",
      "init": {
        "Vr": -0.5664690291407666,
        "Vi": -0.8412406850962456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0618078881232,
        "longitude": -84.6965213973081
      }
    },
    {
      "number": 33525,
      "class": "Bus",
      "name": "VERSAILLES 4 1",
      "init": {
        "Vr": -0.5435060489505835,
        "Vi": -0.8657530923937262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9959978944668,
        "longitude": -84.728811473748
      }
    },
    {
      "number": 33526,
      "class": "Bus",
      "name": "VERSAILLES 4 2",
      "init": {
        "Vr": -0.5437849964301352,
        "Vi": -0.8654250781701395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9959978944668,
        "longitude": -84.728811473748
      }
    },
    {
      "number": 33527,
      "class": "Bus",
      "name": "WILMORE 1 1",
      "init": {
        "Vr": -0.5351116818886883,
        "Vi": -0.8799747837857546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8795973001287,
        "longitude": -84.6627401246225
      }
    },
    {
      "number": 33528,
      "class": "Bus",
      "name": "WILMORE 2 1",
      "init": {
        "Vr": -0.5220600387986304,
        "Vi": -0.8881741927832179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8605669954947,
        "longitude": -84.722510273454
      }
    },
    {
      "number": 33529,
      "class": "Bus",
      "name": "WILMORE 2 2",
      "init": {
        "Vr": -0.5220979807710026,
        "Vi": -0.8880646117959283
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8605669954947,
        "longitude": -84.722510273454
      }
    },
    {
      "number": 33530,
      "class": "Bus",
      "name": "FLATGAP 1",
      "init": {
        "Vr": -0.5948278789909178,
        "Vi": -0.8513827516413952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9999810937796,
        "longitude": -82.9349497227395
      }
    },
    {
      "number": 33531,
      "class": "Bus",
      "name": "FLATGAP 2",
      "init": {
        "Vr": -0.5948687921186593,
        "Vi": -0.851320195562461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9999810937796,
        "longitude": -82.9349497227395
      }
    },
    {
      "number": 33532,
      "class": "Bus",
      "name": "HAGERHILL 1",
      "init": {
        "Vr": -0.6018065362861493,
        "Vi": -0.844385584793558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7092298899025,
        "longitude": -82.9136526699198
      }
    },
    {
      "number": 33533,
      "class": "Bus",
      "name": "HAGERHILL 2",
      "init": {
        "Vr": -0.6018365546137971,
        "Vi": -0.8443136061690769
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7092298899025,
        "longitude": -82.9136526699198
      }
    },
    {
      "number": 33534,
      "class": "Bus",
      "name": "PAINTSVILLE 1 1",
      "init": {
        "Vr": -0.5999184655117371,
        "Vi": -0.8458333031901385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7330672401636,
        "longitude": -82.8270432186411
      }
    },
    {
      "number": 33535,
      "class": "Bus",
      "name": "PAINTSVILLE 2 1",
      "init": {
        "Vr": -0.5937917860826917,
        "Vi": -0.8511743589312702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7886301148273,
        "longitude": -82.8234227293019
      }
    },
    {
      "number": 33536,
      "class": "Bus",
      "name": "PAINTSVILLE 3 1",
      "init": {
        "Vr": -0.5373476358109269,
        "Vi": -0.8882870199980539
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8396277019944,
        "longitude": -82.8333264153553
      }
    },
    {
      "number": 33537,
      "class": "Bus",
      "name": "PAINTSVILLE 3 2",
      "init": {
        "Vr": -0.5809521116613688,
        "Vi": -0.8618364132903397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8396277019944,
        "longitude": -82.8333264153553
      }
    },
    {
      "number": 33538,
      "class": "Bus",
      "name": "PAINTSVILLE 3 3",
      "init": {
        "Vr": -0.5359215323700433,
        "Vi": -0.8899126582177234
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8396277019944,
        "longitude": -82.8333264153553
      }
    },
    {
      "number": 33539,
      "class": "Bus",
      "name": "STAFFORDSVILLE 1 1",
      "init": {
        "Vr": -0.5899830474291599,
        "Vi": -0.8551078528740471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912493149151,
        "longitude": -82.9150761274954
      }
    },
    {
      "number": 33540,
      "class": "Bus",
      "name": "STAFFORDSVILLE 1 2",
      "init": {
        "Vr": -0.5900458670181769,
        "Vi": -0.8550089421049749
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8912493149151,
        "longitude": -82.9150761274954
      }
    },
    {
      "number": 33541,
      "class": "Bus",
      "name": "STAFFORDSVILLE 2 1",
      "init": {
        "Vr": -0.5993214244925453,
        "Vi": -0.845822245007169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7951044651462,
        "longitude": -82.9809099244055
      }
    },
    {
      "number": 33542,
      "class": "Bus",
      "name": "COVINGTON 18 1",
      "init": {
        "Vr": -0.6775959907523789,
        "Vi": -0.7713777660337492
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0400110670423,
        "longitude": -84.4867032200582
      }
    },
    {
      "number": 33543,
      "class": "Bus",
      "name": "COVINGTON 18 2",
      "init": {
        "Vr": -0.6778210775397969,
        "Vi": -0.7709160229385686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0400110670423,
        "longitude": -84.4867032200582
      }
    },
    {
      "number": 33544,
      "class": "Bus",
      "name": "COVINGTON 19 1",
      "init": {
        "Vr": -0.6576635474158548,
        "Vi": -0.7728490743603901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0355339205508,
        "longitude": -84.6044141679509
      }
    },
    {
      "number": 33545,
      "class": "Bus",
      "name": "COVINGTON 20 1",
      "init": {
        "Vr": -0.6796049812463862,
        "Vi": -0.7762144860030085
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33546,
      "class": "Bus",
      "name": "COVINGTON 20 2",
      "init": {
        "Vr": -0.7308668396213488,
        "Vi": -0.7043143725600758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33547,
      "class": "Bus",
      "name": "COVINGTON 20 3",
      "init": {
        "Vr": -0.7962286083441906,
        "Vi": -0.6126376603727999
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33548,
      "class": "Bus",
      "name": "COVINGTON 20 4",
      "init": {
        "Vr": -0.7962286083441906,
        "Vi": -0.6126376603727998
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33549,
      "class": "Bus",
      "name": "COVINGTON 20 5",
      "init": {
        "Vr": -0.6796256251451023,
        "Vi": -0.7758703966625462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33550,
      "class": "Bus",
      "name": "COVINGTON 20 7",
      "init": {
        "Vr": -0.6791866166483242,
        "Vi": -0.7773827702506315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0962217475585,
        "longitude": -84.5728780234499
      }
    },
    {
      "number": 33551,
      "class": "Bus",
      "name": "COVINGTON 21 1",
      "init": {
        "Vr": -0.6778765200788319,
        "Vi": -0.756557378157647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1122031917728,
        "longitude": -84.4872081264545
      }
    },
    {
      "number": 33552,
      "class": "Bus",
      "name": "COVINGTON 21 2",
      "init": {
        "Vr": -0.6776681959034518,
        "Vi": -0.7570002976822692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1122031917728,
        "longitude": -84.4872081264545
      }
    },
    {
      "number": 33553,
      "class": "Bus",
      "name": "COVINGTON 22 1",
      "init": {
        "Vr": -0.6825537050777335,
        "Vi": -0.7813141395388149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0883875804948,
        "longitude": -84.5508547229392
      }
    },
    {
      "number": 33554,
      "class": "Bus",
      "name": "COVINGTON 23 1",
      "init": {
        "Vr": -0.6754474813677604,
        "Vi": -0.7862271972090538
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33555,
      "class": "Bus",
      "name": "COVINGTON 23 2",
      "init": {
        "Vr": -0.7185469870940908,
        "Vi": -0.7121855818701925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33556,
      "class": "Bus",
      "name": "COVINGTON 23 3",
      "init": {
        "Vr": -0.7864045850607958,
        "Vi": -0.5912597317699717
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33557,
      "class": "Bus",
      "name": "COVINGTON 23 4",
      "init": {
        "Vr": -0.7774932283031216,
        "Vi": -0.6272706435887314
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33558,
      "class": "Bus",
      "name": "COVINGTON 23 5",
      "init": {
        "Vr": -0.6749034039429087,
        "Vi": -0.7870069192058453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33559,
      "class": "Bus",
      "name": "COVINGTON 23 7",
      "init": {
        "Vr": -0.6754474813677596,
        "Vi": -0.7862271972090549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1561812109418,
        "longitude": -84.5773105808385
      }
    },
    {
      "number": 33560,
      "class": "Bus",
      "name": "FT MITCHELL 1 1",
      "init": {
        "Vr": -0.6649614980136694,
        "Vi": -0.7891221470836685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1305949941095,
        "longitude": -84.5414654243216
      }
    },
    {
      "number": 33561,
      "class": "Bus",
      "name": "FT MITCHELL 2 1",
      "init": {
        "Vr": -0.643133384494143,
        "Vi": -0.8102859186080397
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.940412224322,
        "longitude": -84.5330910087111
      }
    },
    {
      "number": 33562,
      "class": "Bus",
      "name": "FT MITCHELL 3 1",
      "init": {
        "Vr": -0.6596492573609927,
        "Vi": -0.7688608309242951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0519135799164,
        "longitude": -84.614747290169
      }
    },
    {
      "number": 33563,
      "class": "Bus",
      "name": "INDEPENDENCE 4 1",
      "init": {
        "Vr": -0.6366643937978028,
        "Vi": -0.8157274260426449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9014942538082,
        "longitude": -84.5751580487097
      }
    },
    {
      "number": 33564,
      "class": "Bus",
      "name": "INDEPENDENCE 5 1",
      "init": {
        "Vr": -0.5635860631753165,
        "Vi": -0.8604912953526325
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9048253481291,
        "longitude": -84.5352726359682
      }
    },
    {
      "number": 33565,
      "class": "Bus",
      "name": "INDEPENDENCE 5 2",
      "init": {
        "Vr": -0.6317610713547934,
        "Vi": -0.8245445565649671
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9048253481291,
        "longitude": -84.5352726359682
      }
    },
    {
      "number": 33566,
      "class": "Bus",
      "name": "INDEPENDENCE 5 3",
      "init": {
        "Vr": -0.5585172674918629,
        "Vi": -0.8676367068493052
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9048253481291,
        "longitude": -84.5352726359682
      }
    },
    {
      "number": 33567,
      "class": "Bus",
      "name": "INDEPENDENCE 6 1",
      "init": {
        "Vr": -0.6622116033914285,
        "Vi": -0.7911707978493491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.991747600153,
        "longitude": -84.5268795685403
      }
    },
    {
      "number": 33568,
      "class": "Bus",
      "name": "INDEPENDENCE 6 2",
      "init": {
        "Vr": -0.6621089528395162,
        "Vi": -0.7914812162025557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.991747600153,
        "longitude": -84.5268795685403
      }
    },
    {
      "number": 33569,
      "class": "Bus",
      "name": "INDEPENDENCE 7 1",
      "init": {
        "Vr": -0.6620497290929424,
        "Vi": -0.7852395372633634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.774547210251,
        "longitude": -84.5276656378575
      }
    },
    {
      "number": 33570,
      "class": "Bus",
      "name": "LATONIA 1 1",
      "init": {
        "Vr": -0.6703849257103346,
        "Vi": -0.7843053038689809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0029995017755,
        "longitude": -84.5053448664336
      }
    },
    {
      "number": 33571,
      "class": "Bus",
      "name": "LATONIA 1 2",
      "init": {
        "Vr": -0.6704858316536322,
        "Vi": -0.7840583822170717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0029995017755,
        "longitude": -84.5053448664336
      }
    },
    {
      "number": 33572,
      "class": "Bus",
      "name": "LATONIA 2 1",
      "init": {
        "Vr": -0.6784586614880354,
        "Vi": -0.7714800545933718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.03078576192,
        "longitude": -84.4596704104763
      }
    },
    {
      "number": 33573,
      "class": "Bus",
      "name": "LATONIA 3 1",
      "init": {
        "Vr": -0.6705287241740353,
        "Vi": -0.7783949934290986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9681863108973,
        "longitude": -84.4488376004345
      }
    },
    {
      "number": 33574,
      "class": "Bus",
      "name": "LATONIA 4 1",
      "init": {
        "Vr": -0.6776307011825794,
        "Vi": -0.7682626729679422
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0484625014265,
        "longitude": -84.4357831014178
      }
    },
    {
      "number": 33575,
      "class": "Bus",
      "name": "LATONIA 4 2",
      "init": {
        "Vr": -0.6776322690876144,
        "Vi": -0.7679783684259814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0484625014265,
        "longitude": -84.4357831014178
      }
    },
    {
      "number": 33576,
      "class": "Bus",
      "name": "BULAN 1",
      "init": {
        "Vr": -0.5716604420949283,
        "Vi": -0.8644257277538926
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2938247206263,
        "longitude": -83.0123884509414
      }
    },
    {
      "number": 33577,
      "class": "Bus",
      "name": "HAZARD 1 1",
      "init": {
        "Vr": -0.5515320297976852,
        "Vi": -0.8790758058009014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2191922817442,
        "longitude": -83.2222320645267
      }
    },
    {
      "number": 33578,
      "class": "Bus",
      "name": "HAZARD 2 1",
      "init": {
        "Vr": -0.5006450512443678,
        "Vi": -0.9116764055991082
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2782250524867,
        "longitude": -83.1950944675251
      }
    },
    {
      "number": 33579,
      "class": "Bus",
      "name": "HAZARD 2 2",
      "init": {
        "Vr": -0.5341426578234673,
        "Vi": -0.8932357667259174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2782250524867,
        "longitude": -83.1950944675251
      }
    },
    {
      "number": 33580,
      "class": "Bus",
      "name": "HAZARD 2 3",
      "init": {
        "Vr": -0.5008667432102478,
        "Vi": -0.9114043770146938
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2782250524867,
        "longitude": -83.1950944675251
      }
    },
    {
      "number": 33581,
      "class": "Bus",
      "name": "HAZARD 3 1",
      "init": {
        "Vr": -0.5479012476630657,
        "Vi": -0.8835291453990456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2675371266398,
        "longitude": -83.1546443893239
      }
    },
    {
      "number": 33582,
      "class": "Bus",
      "name": "HAZARD 3 2",
      "init": {
        "Vr": -0.5478035201389129,
        "Vi": -0.8837150916016413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2675371266398,
        "longitude": -83.1546443893239
      }
    },
    {
      "number": 33583,
      "class": "Bus",
      "name": "HINDMAN 1",
      "init": {
        "Vr": -0.6030733058276884,
        "Vi": -0.8436665806822377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4001724563642,
        "longitude": -83.0452369595813
      }
    },
    {
      "number": 33584,
      "class": "Bus",
      "name": "KITE 2 1",
      "init": {
        "Vr": -0.6039516059954624,
        "Vi": -0.8469279264239865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2972099186333,
        "longitude": -82.7491421772164
      }
    },
    {
      "number": 33585,
      "class": "Bus",
      "name": "MOUSIE 1",
      "init": {
        "Vr": -0.5972567094651459,
        "Vi": -0.8473442992246436
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4316265104958,
        "longitude": -82.9082117426196
      }
    },
    {
      "number": 33586,
      "class": "Bus",
      "name": "PINE TOP 1",
      "init": {
        "Vr": -0.6061385724810541,
        "Vi": -0.8420504465033155
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3631151277071,
        "longitude": -82.8361192708663
      }
    },
    {
      "number": 33587,
      "class": "Bus",
      "name": "PINE TOP 2",
      "init": {
        "Vr": -0.6062051705439964,
        "Vi": -0.8419581522747178
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3631151277071,
        "longitude": -82.8361192708663
      }
    },
    {
      "number": 33588,
      "class": "Bus",
      "name": "BARBOURVILLE 1 1",
      "init": {
        "Vr": -0.43326706162543155,
        "Vi": -0.9331157739248039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8501323702102,
        "longitude": -83.8800407062147
      }
    },
    {
      "number": 33589,
      "class": "Bus",
      "name": "BARBOURVILLE 1 2",
      "init": {
        "Vr": -0.43313541538173844,
        "Vi": -0.9332512860353911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8501323702102,
        "longitude": -83.8800407062147
      }
    },
    {
      "number": 33590,
      "class": "Bus",
      "name": "BARBOURVILLE 2 1",
      "init": {
        "Vr": -0.43754289252034356,
        "Vi": -0.9302397747022778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8137349916893,
        "longitude": -83.891892708617
      }
    },
    {
      "number": 33591,
      "class": "Bus",
      "name": "BARBOURVILLE 3 1",
      "init": {
        "Vr": -0.44449332077368253,
        "Vi": -0.9251715209573347
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8758755131143,
        "longitude": -83.9966988392821
      }
    },
    {
      "number": 33592,
      "class": "Bus",
      "name": "BARBOURVILLE 3 2",
      "init": {
        "Vr": -0.4442550256592761,
        "Vi": -0.9253879186423666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8758755131143,
        "longitude": -83.9966988392821
      }
    },
    {
      "number": 33593,
      "class": "Bus",
      "name": "BIMBLE 1",
      "init": {
        "Vr": -0.43161413045190533,
        "Vi": -0.9364231337052661
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8688176392657,
        "longitude": -83.7915158841118
      }
    },
    {
      "number": 33594,
      "class": "Bus",
      "name": "CORBIN 1 1",
      "init": {
        "Vr": -0.460741165357017,
        "Vi": -0.9228986504069493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9129253071679,
        "longitude": -84.1950997630987
      }
    },
    {
      "number": 33595,
      "class": "Bus",
      "name": "CORBIN 2 1",
      "init": {
        "Vr": -0.37608967147187494,
        "Vi": -0.9712881245602324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9027291616585,
        "longitude": -84.2016260170091
      }
    },
    {
      "number": 33596,
      "class": "Bus",
      "name": "CORBIN 3 1",
      "init": {
        "Vr": -0.4644963219495863,
        "Vi": -0.9205037599617563
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9478201360004,
        "longitude": -84.180323694146
      }
    },
    {
      "number": 33597,
      "class": "Bus",
      "name": "CORBIN 4 1",
      "init": {
        "Vr": -0.45460156665507256,
        "Vi": -0.9258590336142163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8734923529174,
        "longitude": -84.2050748199169
      }
    },
    {
      "number": 33598,
      "class": "Bus",
      "name": "FLAT LICK 1 1",
      "init": {
        "Vr": -0.4569563054893531,
        "Vi": -0.9193035128274928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.978376539908,
        "longitude": -83.5795808352122
      }
    },
    {
      "number": 33599,
      "class": "Bus",
      "name": "FLAT LICK 1 2",
      "init": {
        "Vr": -0.45698734592552503,
        "Vi": -0.9192410377238894
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.978376539908,
        "longitude": -83.5795808352122
      }
    },
    {
      "number": 33600,
      "class": "Bus",
      "name": "FLAT LICK 2 1",
      "init": {
        "Vr": -0.43325586580800096,
        "Vi": -0.9365351572948307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8887999773534,
        "longitude": -83.671764093248
      }
    },
    {
      "number": 33601,
      "class": "Bus",
      "name": "FLAT LICK 2 2",
      "init": {
        "Vr": -0.43334333795878316,
        "Vi": -0.9363683410559843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8887999773534,
        "longitude": -83.671764093248
      }
    },
    {
      "number": 33602,
      "class": "Bus",
      "name": "GRAY 6 1",
      "init": {
        "Vr": -0.449365330412109,
        "Vi": -0.9223986483973474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9590826129276,
        "longitude": -83.9007145056084
      }
    },
    {
      "number": 33603,
      "class": "Bus",
      "name": "GRAY 6 2",
      "init": {
        "Vr": -0.44927802597437105,
        "Vi": -0.9225270715104741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9590826129276,
        "longitude": -83.9007145056084
      }
    },
    {
      "number": 33604,
      "class": "Bus",
      "name": "ROCKHOLDS 1",
      "init": {
        "Vr": -0.43541229948400395,
        "Vi": -0.9308113819884317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8153827660773,
        "longitude": -84.0336487584233
      }
    },
    {
      "number": 33605,
      "class": "Bus",
      "name": "HODGENVILLE 1 1",
      "init": {
        "Vr": -0.42165235169265836,
        "Vi": -0.9135762655764574
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5495143831333,
        "longitude": -85.6695693435445
      }
    },
    {
      "number": 33606,
      "class": "Bus",
      "name": "HODGENVILLE 2 1",
      "init": {
        "Vr": -0.44264984124634627,
        "Vi": -0.9124966263577964
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5129308121623,
        "longitude": -85.6082186103446
      }
    },
    {
      "number": 33607,
      "class": "Bus",
      "name": "HODGENVILLE 2 2",
      "init": {
        "Vr": -0.4427227132840222,
        "Vi": -0.9122458064766027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5129308121623,
        "longitude": -85.6082186103446
      }
    },
    {
      "number": 33608,
      "class": "Bus",
      "name": "EAST BERNSTADT 1 1",
      "init": {
        "Vr": -0.5161006322557802,
        "Vi": -0.8808626444182287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.354165231702,
        "longitude": -84.1405432213038
      }
    },
    {
      "number": 33609,
      "class": "Bus",
      "name": "EAST BERNSTADT 2 1",
      "init": {
        "Vr": -0.5113027060275234,
        "Vi": -0.8841309828209658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.305008664894,
        "longitude": -84.1005069852349
      }
    },
    {
      "number": 33610,
      "class": "Bus",
      "name": "EAST BERNSTADT 3 1",
      "init": {
        "Vr": -0.501535001349987,
        "Vi": -0.8912223870746808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2239506637216,
        "longitude": -84.1425205322773
      }
    },
    {
      "number": 33611,
      "class": "Bus",
      "name": "EAST BERNSTADT 3 2",
      "init": {
        "Vr": -0.5015865909745609,
        "Vi": -0.8911542814101413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2239506637216,
        "longitude": -84.1425205322773
      }
    },
    {
      "number": 33612,
      "class": "Bus",
      "name": "LILY 1",
      "init": {
        "Vr": -0.4633649100039021,
        "Vi": -0.9136197770276127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9818219890883,
        "longitude": -84.0437015457619
      }
    },
    {
      "number": 33613,
      "class": "Bus",
      "name": "LOUISA 4 1",
      "init": {
        "Vr": -0.6063939810379403,
        "Vi": -0.8429312044760434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33614,
      "class": "Bus",
      "name": "LOUISA 4 2",
      "init": {
        "Vr": -0.6178207247770854,
        "Vi": -0.8169053794778024
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33615,
      "class": "Bus",
      "name": "LOUISA 4 3",
      "init": {
        "Vr": -0.6052908514481927,
        "Vi": -0.845443718920433
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33616,
      "class": "Bus",
      "name": "LOUISA 4 4",
      "init": {
        "Vr": -0.6052908514481926,
        "Vi": -0.845443718920433
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33617,
      "class": "Bus",
      "name": "LOUISA 4 5",
      "init": {
        "Vr": -0.6063434386529547,
        "Vi": -0.843133459430823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33618,
      "class": "Bus",
      "name": "LOUISA 4 7",
      "init": {
        "Vr": -0.6063939810379403,
        "Vi": -0.8429312044760434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0322825976993,
        "longitude": -82.6258368529698
      }
    },
    {
      "number": 33619,
      "class": "Bus",
      "name": "LOUISA 5 1",
      "init": {
        "Vr": -0.5960540845130382,
        "Vi": -0.8533826857890686
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0263657535384,
        "longitude": -82.7119987408901
      }
    },
    {
      "number": 33620,
      "class": "Bus",
      "name": "LOUISA 6 1",
      "init": {
        "Vr": -0.5969408894884727,
        "Vi": -0.8518453496517419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1046795708505,
        "longitude": -82.679118894106
      }
    },
    {
      "number": 33621,
      "class": "Bus",
      "name": "LOUISA 6 2",
      "init": {
        "Vr": -0.5968706861413072,
        "Vi": -0.8520579144908543
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1046795708505,
        "longitude": -82.679118894106
      }
    },
    {
      "number": 33622,
      "class": "Bus",
      "name": "HYDEN 1 1",
      "init": {
        "Vr": -0.5084537520969545,
        "Vi": -0.9022348926054823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2532647100796,
        "longitude": -83.4708856439181
      }
    },
    {
      "number": 33623,
      "class": "Bus",
      "name": "HYDEN 2 1",
      "init": {
        "Vr": -0.510887074820362,
        "Vi": -0.9011563127111928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2085547999156,
        "longitude": -83.454630904895
      }
    },
    {
      "number": 33624,
      "class": "Bus",
      "name": "HYDEN 3 1",
      "init": {
        "Vr": -0.5189489317838832,
        "Vi": -0.8955197717157081
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2136143716248,
        "longitude": -83.361345456786
      }
    },
    {
      "number": 33625,
      "class": "Bus",
      "name": "STINNETT 1 1",
      "init": {
        "Vr": -0.46819486259054593,
        "Vi": -0.9193585223153061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0346933362001,
        "longitude": -83.4795785596241
      }
    },
    {
      "number": 33626,
      "class": "Bus",
      "name": "WOOTON 1",
      "init": {
        "Vr": -0.5282456813551899,
        "Vi": -0.8895845496049954
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1507061806947,
        "longitude": -83.3515631101617
      }
    },
    {
      "number": 33627,
      "class": "Bus",
      "name": "WOOTON 2",
      "init": {
        "Vr": -0.5282869109937576,
        "Vi": -0.8895201818614751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1507061806947,
        "longitude": -83.3515631101617
      }
    },
    {
      "number": 33628,
      "class": "Bus",
      "name": "EOLIA 1 1",
      "init": {
        "Vr": -0.5637029731450013,
        "Vi": -0.8700980570528971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0438618058939,
        "longitude": -82.8357931463718
      }
    },
    {
      "number": 33629,
      "class": "Bus",
      "name": "EOLIA 1 2",
      "init": {
        "Vr": -0.5637339064958748,
        "Vi": -0.8700479025301997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0438618058939,
        "longitude": -82.8357931463718
      }
    },
    {
      "number": 33630,
      "class": "Bus",
      "name": "JENKINS 1 1",
      "init": {
        "Vr": -0.6065881833951924,
        "Vi": -0.8412573105898555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1717316337872,
        "longitude": -82.5188504744437
      }
    },
    {
      "number": 33631,
      "class": "Bus",
      "name": "JENKINS 1 2",
      "init": {
        "Vr": -0.606528820934865,
        "Vi": -0.8413623121741628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1717316337872,
        "longitude": -82.5188504744437
      }
    },
    {
      "number": 33632,
      "class": "Bus",
      "name": "JENKINS 2 1",
      "init": {
        "Vr": -0.5589864030836479,
        "Vi": -0.8747556763753984
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696868584568,
        "longitude": -82.6888856397472
      }
    },
    {
      "number": 33633,
      "class": "Bus",
      "name": "JENKINS 2 2",
      "init": {
        "Vr": -0.5590583106580006,
        "Vi": -0.8745987761277083
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1696868584568,
        "longitude": -82.6888856397472
      }
    },
    {
      "number": 33634,
      "class": "Bus",
      "name": "JENKINS 3 1",
      "init": {
        "Vr": -0.5837934890580418,
        "Vi": -0.8619060412372767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1918738693255,
        "longitude": -82.6383464898533
      }
    },
    {
      "number": 33635,
      "class": "Bus",
      "name": "JENKINS 3 2",
      "init": {
        "Vr": -0.5838408169030318,
        "Vi": -0.8618089507864559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1918738693255,
        "longitude": -82.6383464898533
      }
    },
    {
      "number": 33636,
      "class": "Bus",
      "name": "JEREMIAH 1",
      "init": {
        "Vr": -0.5858860128383993,
        "Vi": -0.8549393262840524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1881124112782,
        "longitude": -82.9579657153817
      }
    },
    {
      "number": 33637,
      "class": "Bus",
      "name": "MAYKING 1",
      "init": {
        "Vr": -0.5828517441721214,
        "Vi": -0.8594069987616106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0722664988296,
        "longitude": -82.6955952354196
      }
    },
    {
      "number": 33638,
      "class": "Bus",
      "name": "WHITESBURG 1 1",
      "init": {
        "Vr": -0.5714297806696631,
        "Vi": -0.8643683375999185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1004210844349,
        "longitude": -82.879646830601
      }
    },
    {
      "number": 33639,
      "class": "Bus",
      "name": "WHITESBURG 1 2",
      "init": {
        "Vr": -0.5715258863887732,
        "Vi": -0.8641881456720872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1004210844349,
        "longitude": -82.879646830601
      }
    },
    {
      "number": 33640,
      "class": "Bus",
      "name": "WHITESBURG 2 1",
      "init": {
        "Vr": -0.5931391862607532,
        "Vi": -0.8540058605423932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2137672071331,
        "longitude": -82.8585297940571
      }
    },
    {
      "number": 33641,
      "class": "Bus",
      "name": "WHITESBURG 2 2",
      "init": {
        "Vr": -0.5932524418454711,
        "Vi": -0.853815736119203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2137672071331,
        "longitude": -82.8585297940571
      }
    },
    {
      "number": 33642,
      "class": "Bus",
      "name": "WHITESBURG 3 1",
      "init": {
        "Vr": -0.5783841701945543,
        "Vi": -0.8599833563461327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1391984689943,
        "longitude": -82.8547307412612
      }
    },
    {
      "number": 33643,
      "class": "Bus",
      "name": "TOLLESBORO 1 1",
      "init": {
        "Vr": -0.6269012350651858,
        "Vi": -0.824476587660908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4583867484462,
        "longitude": -83.4793812563788
      }
    },
    {
      "number": 33644,
      "class": "Bus",
      "name": "TOLLESBORO 2 1",
      "init": {
        "Vr": -0.6612871587518452,
        "Vi": -0.7972667144947333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5563701199855,
        "longitude": -83.6528249823181
      }
    },
    {
      "number": 33645,
      "class": "Bus",
      "name": "VANCEBURG 1 1",
      "init": {
        "Vr": -0.6661657606823516,
        "Vi": -0.791235702939602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5928869279701,
        "longitude": -83.4970020991019
      }
    },
    {
      "number": 33646,
      "class": "Bus",
      "name": "VANCEBURG 1 2",
      "init": {
        "Vr": -0.6662060710725186,
        "Vi": -0.7911207016913456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5928869279701,
        "longitude": -83.4970020991019
      }
    },
    {
      "number": 33647,
      "class": "Bus",
      "name": "VANCEBURG 2 1",
      "init": {
        "Vr": -0.6368994999929066,
        "Vi": -0.8143835930456313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5333035841495,
        "longitude": -83.2751732713172
      }
    },
    {
      "number": 33648,
      "class": "Bus",
      "name": "EUBANK 1 1",
      "init": {
        "Vr": -0.4531851827665582,
        "Vi": -0.9349263194598462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2401359369563,
        "longitude": -84.6489975211411
      }
    },
    {
      "number": 33649,
      "class": "Bus",
      "name": "EUBANK 2 1",
      "init": {
        "Vr": -0.47312343996460776,
        "Vi": -0.9252961148667886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2932730169216,
        "longitude": -84.6819965978961
      }
    },
    {
      "number": 33650,
      "class": "Bus",
      "name": "EUBANK 3 1",
      "init": {
        "Vr": -0.4787501893771472,
        "Vi": -0.9194943432103191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3795887551655,
        "longitude": -84.5313582006252
      }
    },
    {
      "number": 33651,
      "class": "Bus",
      "name": "EUBANK 3 2",
      "init": {
        "Vr": -0.4785849430138025,
        "Vi": -0.9196823763540208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3795887551655,
        "longitude": -84.5313582006252
      }
    },
    {
      "number": 33652,
      "class": "Bus",
      "name": "GRAND RIVERS 1 1",
      "init": {
        "Vr": 0.2511846591960796,
        "Vi": -0.9984618564534761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.209284584729,
        "longitude": -88.2210329366221
      }
    },
    {
      "number": 33653,
      "class": "Bus",
      "name": "SMITHLAND 1 1",
      "init": {
        "Vr": 0.2685140669667215,
        "Vi": -0.9870264941562832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2664929444733,
        "longitude": -88.3938839772793
      }
    },
    {
      "number": 33654,
      "class": "Bus",
      "name": "SMITHLAND 1 2",
      "init": {
        "Vr": 0.26864085826374945,
        "Vi": -0.9870469069981544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2664929444733,
        "longitude": -88.3938839772793
      }
    },
    {
      "number": 33655,
      "class": "Bus",
      "name": "ADAIRVILLE 1 1",
      "init": {
        "Vr": -0.02477348680857726,
        "Vi": -1.0255368964712663
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7323944743151,
        "longitude": -86.8984229343826
      }
    },
    {
      "number": 33656,
      "class": "Bus",
      "name": "ADAIRVILLE 2 1",
      "init": {
        "Vr": -0.03262377185704071,
        "Vi": -1.0256948684451608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6500418461824,
        "longitude": -86.9078170570772
      }
    },
    {
      "number": 33657,
      "class": "Bus",
      "name": "ADAIRVILLE 2 2",
      "init": {
        "Vr": -0.032698088563036916,
        "Vi": -1.0256574871469621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6500418461824,
        "longitude": -86.9078170570772
      }
    },
    {
      "number": 33658,
      "class": "Bus",
      "name": "AUBURN 20 1",
      "init": {
        "Vr": -0.04295429626753174,
        "Vi": -1.0267414409726088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8954259486502,
        "longitude": -86.7661434565902
      }
    },
    {
      "number": 33659,
      "class": "Bus",
      "name": "AUBURN 21 1",
      "init": {
        "Vr": -0.05747305934614675,
        "Vi": -1.0279778047872774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8561420937924,
        "longitude": -86.6881690894356
      }
    },
    {
      "number": 33660,
      "class": "Bus",
      "name": "AUBURN 21 2",
      "init": {
        "Vr": -0.05754009053198744,
        "Vi": -1.027940765147157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8561420937924,
        "longitude": -86.6881690894356
      }
    },
    {
      "number": 33661,
      "class": "Bus",
      "name": "ROCKFIELD 1",
      "init": {
        "Vr": -0.08944266494778491,
        "Vi": -1.031938025834746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0040003947199,
        "longitude": -86.5710666032458
      }
    },
    {
      "number": 33662,
      "class": "Bus",
      "name": "RUSSELLVILLE 7 1",
      "init": {
        "Vr": -0.002707387512522934,
        "Vi": -1.0259252445902238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8912382822991,
        "longitude": -86.9357475619375
      }
    },
    {
      "number": 33663,
      "class": "Bus",
      "name": "RUSSELLVILLE 8 1",
      "init": {
        "Vr": -0.012342127654961654,
        "Vi": -1.0254187449239427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8484612554867,
        "longitude": -86.9100087462522
      }
    },
    {
      "number": 33664,
      "class": "Bus",
      "name": "RUSSELLVILLE 8 2",
      "init": {
        "Vr": -0.012527816332266104,
        "Vi": -1.0253242327527474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8484612554867,
        "longitude": -86.9100087462522
      }
    },
    {
      "number": 33665,
      "class": "Bus",
      "name": "RUSSELLVILLE 9 1",
      "init": {
        "Vr": 0.013352275730889852,
        "Vi": -1.0247102971766342
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8363528921193,
        "longitude": -86.8444483096999
      }
    },
    {
      "number": 33666,
      "class": "Bus",
      "name": "RUSSELLVILLE 9 2",
      "init": {
        "Vr": -0.015360136680588195,
        "Vi": -1.026348201117737
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8363528921193,
        "longitude": -86.8444483096999
      }
    },
    {
      "number": 33667,
      "class": "Bus",
      "name": "RUSSELLVILLE 9 3",
      "init": {
        "Vr": 0.014489914250800706,
        "Vi": -1.0248365871096063
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8363528921193,
        "longitude": -86.8444483096999
      }
    },
    {
      "number": 33668,
      "class": "Bus",
      "name": "KUTTAWA 1 1",
      "init": {
        "Vr": 0.2693851545772493,
        "Vi": -0.9931153900370313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1090677888338,
        "longitude": -88.15102779515
      }
    },
    {
      "number": 33669,
      "class": "Bus",
      "name": "RICHMOND 37 1",
      "init": {
        "Vr": -0.5174844235433933,
        "Vi": -0.9028550245507142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7225228585513,
        "longitude": -84.329811135338
      }
    },
    {
      "number": 33670,
      "class": "Bus",
      "name": "RICHMOND 38 1",
      "init": {
        "Vr": -0.45379854451160306,
        "Vi": -0.9330687341805263
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7244205944562,
        "longitude": -84.3507266787223
      }
    },
    {
      "number": 33671,
      "class": "Bus",
      "name": "RICHMOND 38 2",
      "init": {
        "Vr": -0.5145034499388501,
        "Vi": -0.9071354015389994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7244205944562,
        "longitude": -84.3507266787223
      }
    },
    {
      "number": 33672,
      "class": "Bus",
      "name": "RICHMOND 38 3",
      "init": {
        "Vr": -0.45408197268842787,
        "Vi": -0.9325927956602464
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7244205944562,
        "longitude": -84.3507266787223
      }
    },
    {
      "number": 33673,
      "class": "Bus",
      "name": "RICHMOND 39 1",
      "init": {
        "Vr": -0.5197820743089987,
        "Vi": -0.8998905539206484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7479025254243,
        "longitude": -84.3339146090857
      }
    },
    {
      "number": 33674,
      "class": "Bus",
      "name": "RICHMOND 39 2",
      "init": {
        "Vr": -0.5200719183596998,
        "Vi": -0.8995319599314765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7479025254243,
        "longitude": -84.3339146090857
      }
    },
    {
      "number": 33675,
      "class": "Bus",
      "name": "RICHMOND 40 1",
      "init": {
        "Vr": -0.5339681505255554,
        "Vi": -0.8727608103258361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8378648937862,
        "longitude": -84.3557003776654
      }
    },
    {
      "number": 33676,
      "class": "Bus",
      "name": "RICHMOND 41 1",
      "init": {
        "Vr": -0.5258581313520605,
        "Vi": -0.8892034404379588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7728301799062,
        "longitude": -84.3111906451944
      }
    },
    {
      "number": 33677,
      "class": "Bus",
      "name": "WACO 2 1",
      "init": {
        "Vr": -0.5279920464924793,
        "Vi": -0.8894128537594911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7128214020892,
        "longitude": -84.1652043193277
      }
    },
    {
      "number": 33678,
      "class": "Bus",
      "name": "SALYERSVILLE 1 1",
      "init": {
        "Vr": -0.6053010963633056,
        "Vi": -0.8405748428892335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7501011086932,
        "longitude": -83.0746922656646
      }
    },
    {
      "number": 33679,
      "class": "Bus",
      "name": "SALYERSVILLE 2 1",
      "init": {
        "Vr": -0.6081732959135934,
        "Vi": -0.8372003903202784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6522179634355,
        "longitude": -83.0739640011815
      }
    },
    {
      "number": 33680,
      "class": "Bus",
      "name": "SALYERSVILLE 2 2",
      "init": {
        "Vr": -0.6080766617899739,
        "Vi": -0.8373910099588631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6522179634355,
        "longitude": -83.0739640011815
      }
    },
    {
      "number": 33681,
      "class": "Bus",
      "name": "SALYERSVILLE 3 1",
      "init": {
        "Vr": -0.6034340898165745,
        "Vi": -0.842886054228832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7763247239917,
        "longitude": -83.0787794387977
      }
    },
    {
      "number": 33682,
      "class": "Bus",
      "name": "LEBANON 29 1",
      "init": {
        "Vr": -0.45081776312125177,
        "Vi": -0.9185927077454646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5196052098892,
        "longitude": -85.2819357418317
      }
    },
    {
      "number": 33683,
      "class": "Bus",
      "name": "LEBANON 30 1",
      "init": {
        "Vr": -0.2749193166706357,
        "Vi": -0.9929234689836209
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5287952003089,
        "longitude": -85.334350895866
      }
    },
    {
      "number": 33684,
      "class": "Bus",
      "name": "LEBANON 31 1",
      "init": {
        "Vr": -0.4462561325806,
        "Vi": -0.9211960883773822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4649383000236,
        "longitude": -85.1923203755901
      }
    },
    {
      "number": 33685,
      "class": "Bus",
      "name": "LORETTO 6 1",
      "init": {
        "Vr": -0.41112072123084775,
        "Vi": -0.9425855382757733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.623312289876,
        "longitude": -85.3929708772162
      }
    },
    {
      "number": 33686,
      "class": "Bus",
      "name": "LORETTO 6 2",
      "init": {
        "Vr": -0.41120351368514474,
        "Vi": -0.9424859380601512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.623312289876,
        "longitude": -85.3929708772162
      }
    },
    {
      "number": 33687,
      "class": "Bus",
      "name": "RAYWICK 1",
      "init": {
        "Vr": -0.4576396124624876,
        "Vi": -0.9169253132624564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5909069480782,
        "longitude": -85.5420067627747
      }
    },
    {
      "number": 33688,
      "class": "Bus",
      "name": "RAYWICK 2",
      "init": {
        "Vr": -0.457667726310241,
        "Vi": -0.9168749891325986
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5909069480782,
        "longitude": -85.5420067627747
      }
    },
    {
      "number": 33689,
      "class": "Bus",
      "name": "SPRINGFIELD 36 1",
      "init": {
        "Vr": -0.4526025806358277,
        "Vi": -0.9182332936176034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7206491488695,
        "longitude": -85.2779499026249
      }
    },
    {
      "number": 33690,
      "class": "Bus",
      "name": "SPRINGFIELD 37 1",
      "init": {
        "Vr": -0.45806912846106257,
        "Vi": -0.9191254085759837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6634581156772,
        "longitude": -85.180673511558
      }
    },
    {
      "number": 33691,
      "class": "Bus",
      "name": "SPRINGFIELD 38 1",
      "init": {
        "Vr": -0.4575244385589991,
        "Vi": -0.9167051857083818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7476460457786,
        "longitude": -85.1621043746344
      }
    },
    {
      "number": 33692,
      "class": "Bus",
      "name": "CALVERT CITY 1 1",
      "init": {
        "Vr": 0.2789802932043508,
        "Vi": -0.9950153150294698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9934261186182,
        "longitude": -88.3846993972001
      }
    },
    {
      "number": 33693,
      "class": "Bus",
      "name": "CALVERT CITY 1 2",
      "init": {
        "Vr": 0.2788666481642582,
        "Vi": -0.9949874279297558
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9934261186182,
        "longitude": -88.3846993972001
      }
    },
    {
      "number": 33694,
      "class": "Bus",
      "name": "CALVERT CITY 2 1",
      "init": {
        "Vr": 0.3100816185541716,
        "Vi": -0.9933896995139077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33695,
      "class": "Bus",
      "name": "CALVERT CITY 2 2",
      "init": {
        "Vr": 0.3100816185541715,
        "Vi": -0.9933896995139074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33696,
      "class": "Bus",
      "name": "CALVERT CITY 2 3",
      "init": {
        "Vr": 0.3100816185541715,
        "Vi": -0.9933896995139074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33697,
      "class": "Bus",
      "name": "CALVERT CITY 2 4",
      "init": {
        "Vr": 0.31008161855417143,
        "Vi": -0.9933896995139074
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33698,
      "class": "Bus",
      "name": "CALVERT CITY 2 5",
      "init": {
        "Vr": 0.31011487827253764,
        "Vi": -0.9933939016629212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33699,
      "class": "Bus",
      "name": "CALVERT CITY 2 7",
      "init": {
        "Vr": 0.31004990645030256,
        "Vi": -0.9933859300016453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0624033486153,
        "longitude": -88.3932749921776
      }
    },
    {
      "number": 33700,
      "class": "Bus",
      "name": "CALVERT CITY 3 1",
      "init": {
        "Vr": 0.2636854532828996,
        "Vi": -0.9958008451858987
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.982939898093,
        "longitude": -88.4302513782207
      }
    },
    {
      "number": 33701,
      "class": "Bus",
      "name": "GILBERTSVILLE 4 1",
      "init": {
        "Vr": 0.29918377684067526,
        "Vi": -0.9927186124786718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0202746390173,
        "longitude": -88.2511382055364
      }
    },
    {
      "number": 33702,
      "class": "Bus",
      "name": "GILBERTSVILLE 5 1",
      "init": {
        "Vr": 0.2797075865649952,
        "Vi": -0.993763068526818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9607053418083,
        "longitude": -88.2423846573702
      }
    },
    {
      "number": 33703,
      "class": "Bus",
      "name": "GILBERTSVILLE 5 2",
      "init": {
        "Vr": 0.27965573337599414,
        "Vi": -0.9937382038088158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9607053418083,
        "longitude": -88.2423846573702
      }
    },
    {
      "number": 33704,
      "class": "Bus",
      "name": "INEZ 1 1",
      "init": {
        "Vr": -0.6109310780183496,
        "Vi": -0.8377825725610974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8381917009991,
        "longitude": -82.6271719918749
      }
    },
    {
      "number": 33705,
      "class": "Bus",
      "name": "INEZ 2 1",
      "init": {
        "Vr": -0.615903285519883,
        "Vi": -0.8359030271135974
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7658030572957,
        "longitude": -82.6227867554741
      }
    },
    {
      "number": 33706,
      "class": "Bus",
      "name": "INEZ 2 2",
      "init": {
        "Vr": -0.6159551381733663,
        "Vi": -0.8357750501990386
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7658030572957,
        "longitude": -82.6227867554741
      }
    },
    {
      "number": 33707,
      "class": "Bus",
      "name": "INEZ 3 1",
      "init": {
        "Vr": -0.6134009492981632,
        "Vi": -0.836502211274221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7815195546132,
        "longitude": -82.589196227171
      }
    },
    {
      "number": 33708,
      "class": "Bus",
      "name": "TOMAHAWK 1 1",
      "init": {
        "Vr": -0.6053298335221952,
        "Vi": -0.8410817771282417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9082066351582,
        "longitude": -82.6973241033931
      }
    },
    {
      "number": 33709,
      "class": "Bus",
      "name": "WARFIELD 1",
      "init": {
        "Vr": -0.6320621490515195,
        "Vi": -0.8216121689026138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.812846569347,
        "longitude": -82.402195319798
      }
    },
    {
      "number": 33710,
      "class": "Bus",
      "name": "MAYSVILLE 1 1",
      "init": {
        "Vr": -0.6498339165230254,
        "Vi": -0.7986592296920374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5892827058412,
        "longitude": -83.8096046804978
      }
    },
    {
      "number": 33711,
      "class": "Bus",
      "name": "MAYSVILLE 2 1",
      "init": {
        "Vr": -0.64999869529486,
        "Vi": -0.7961237058781199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5041881441595,
        "longitude": -83.8177653455327
      }
    },
    {
      "number": 33712,
      "class": "Bus",
      "name": "MAYSVILLE 2 2",
      "init": {
        "Vr": -0.6500877016244214,
        "Vi": -0.7959185703023802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5041881441595,
        "longitude": -83.8177653455327
      }
    },
    {
      "number": 33713,
      "class": "Bus",
      "name": "MAYSVILLE 3 1",
      "init": {
        "Vr": -0.6505587521059538,
        "Vi": -0.7957939222837882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5222579878476,
        "longitude": -83.7926588526694
      }
    },
    {
      "number": 33714,
      "class": "Bus",
      "name": "PADUCAH 1 1",
      "init": {
        "Vr": 0.2809830448429189,
        "Vi": -0.9821485695625157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0003042611332,
        "longitude": -88.7634441730553
      }
    },
    {
      "number": 33715,
      "class": "Bus",
      "name": "PADUCAH 2 1",
      "init": {
        "Vr": 0.2954140371590926,
        "Vi": -0.9842955433926878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0371513736063,
        "longitude": -88.7416168769297
      }
    },
    {
      "number": 33716,
      "class": "Bus",
      "name": "PADUCAH 2 2",
      "init": {
        "Vr": 0.29508042647050214,
        "Vi": -0.984239485516657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0371513736063,
        "longitude": -88.7416168769297
      }
    },
    {
      "number": 33717,
      "class": "Bus",
      "name": "PADUCAH 3 1",
      "init": {
        "Vr": 0.28490156338533307,
        "Vi": -0.9822367934478163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0113117339606,
        "longitude": -88.7230829680334
      }
    },
    {
      "number": 33718,
      "class": "Bus",
      "name": "PADUCAH 4 1",
      "init": {
        "Vr": 0.29149961491344517,
        "Vi": -0.9833724541984454
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0262169978599,
        "longitude": -88.7490945704818
      }
    },
    {
      "number": 33719,
      "class": "Bus",
      "name": "PADUCAH 5 1",
      "init": {
        "Vr": 0.23888011686347874,
        "Vi": -0.9872478263540129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0273529648019,
        "longitude": -88.5296983605057
      }
    },
    {
      "number": 33720,
      "class": "Bus",
      "name": "PADUCAH 5 2",
      "init": {
        "Vr": 0.24582204716248515,
        "Vi": -1.0140366863020709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0273529648019,
        "longitude": -88.5296983605057
      }
    },
    {
      "number": 33721,
      "class": "Bus",
      "name": "PADUCAH 5 3",
      "init": {
        "Vr": 0.2385181089228235,
        "Vi": -0.9871426214710607
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0273529648019,
        "longitude": -88.5296983605057
      }
    },
    {
      "number": 33722,
      "class": "Bus",
      "name": "PADUCAH 6 1",
      "init": {
        "Vr": 0.256446608168659,
        "Vi": -0.9959011986230214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9068811100247,
        "longitude": -88.566044250898
      }
    },
    {
      "number": 33723,
      "class": "Bus",
      "name": "PADUCAH 7 1",
      "init": {
        "Vr": 0.2321766763317236,
        "Vi": -0.9866075154648809
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0701154568788,
        "longitude": -88.5621459622709
      }
    },
    {
      "number": 33724,
      "class": "Bus",
      "name": "PADUCAH 7 2",
      "init": {
        "Vr": 0.2309429426700925,
        "Vi": -1.0120271766401008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0701154568788,
        "longitude": -88.5621459622709
      }
    },
    {
      "number": 33725,
      "class": "Bus",
      "name": "PADUCAH 7 3",
      "init": {
        "Vr": 0.23182820467963688,
        "Vi": -0.986510469320356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0701154568788,
        "longitude": -88.5621459622709
      }
    },
    {
      "number": 33726,
      "class": "Bus",
      "name": "PADUCAH 8 1",
      "init": {
        "Vr": 0.2472927448534218,
        "Vi": -0.9913501142714299
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9561390125284,
        "longitude": -88.5709571460458
      }
    },
    {
      "number": 33727,
      "class": "Bus",
      "name": "WEST PADUCAH 1 1",
      "init": {
        "Vr": 0.30610867282280046,
        "Vi": -0.9858641805315994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1644838291296,
        "longitude": -88.770494562927
      }
    },
    {
      "number": 33728,
      "class": "Bus",
      "name": "WEST PADUCAH 2 1",
      "init": {
        "Vr": 0.30375804282547664,
        "Vi": -0.9849854138262835
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0936012426466,
        "longitude": -88.7498876050593
      }
    },
    {
      "number": 33729,
      "class": "Bus",
      "name": "WEST PADUCAH 2 2",
      "init": {
        "Vr": 0.30362742835338535,
        "Vi": -0.9849426364650009
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0936012426466,
        "longitude": -88.7498876050593
      }
    },
    {
      "number": 33730,
      "class": "Bus",
      "name": "PARKERS LAKE 1",
      "init": {
        "Vr": -0.42264581228374615,
        "Vi": -0.9441678535491653
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8842071544714,
        "longitude": -84.424736929819
      }
    },
    {
      "number": 33731,
      "class": "Bus",
      "name": "PARKERS LAKE 2",
      "init": {
        "Vr": -0.42267755416683533,
        "Vi": -0.9441245079051032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8842071544714,
        "longitude": -84.424736929819
      }
    },
    {
      "number": 33732,
      "class": "Bus",
      "name": "PINE KNOT 1 1",
      "init": {
        "Vr": -0.4243069859716593,
        "Vi": -0.9301724676739318
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6870112337173,
        "longitude": -84.4118033237804
      }
    },
    {
      "number": 33733,
      "class": "Bus",
      "name": "PINE KNOT 1 2",
      "init": {
        "Vr": -0.42439754833767074,
        "Vi": -0.9300472809639271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6870112337173,
        "longitude": -84.4118033237804
      }
    },
    {
      "number": 33734,
      "class": "Bus",
      "name": "PINE KNOT 2 1",
      "init": {
        "Vr": -0.4150530333863875,
        "Vi": -0.9326599103490913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6567251910537,
        "longitude": -84.4541094495033
      }
    },
    {
      "number": 33735,
      "class": "Bus",
      "name": "STEARNS 1 1",
      "init": {
        "Vr": -0.4342325978953822,
        "Vi": -0.9299722693788623
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7231364176247,
        "longitude": -84.6151862253475
      }
    },
    {
      "number": 33736,
      "class": "Bus",
      "name": "STEARNS 2 1",
      "init": {
        "Vr": -0.43538833083120815,
        "Vi": -0.93131487032218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6620557978693,
        "longitude": -84.5811288230998
      }
    },
    {
      "number": 33737,
      "class": "Bus",
      "name": "STEARNS 2 2",
      "init": {
        "Vr": -0.43541615410204587,
        "Vi": -0.9312511557263976
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6620557978693,
        "longitude": -84.5811288230998
      }
    },
    {
      "number": 33738,
      "class": "Bus",
      "name": "STRUNK 1",
      "init": {
        "Vr": -0.39906041885721705,
        "Vi": -0.9386267707584096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.5814878230766,
        "longitude": -84.3699040541032
      }
    },
    {
      "number": 33739,
      "class": "Bus",
      "name": "WHITLEY CITY 1 1",
      "init": {
        "Vr": -0.42882183583246164,
        "Vi": -0.9303127463895872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8350378518352,
        "longitude": -84.4649543737784
      }
    },
    {
      "number": 33740,
      "class": "Bus",
      "name": "WHITLEY CITY 2 1",
      "init": {
        "Vr": -0.4290528240509948,
        "Vi": -0.9300083748967831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8081340775287,
        "longitude": -84.5030689024763
      }
    },
    {
      "number": 33741,
      "class": "Bus",
      "name": "WHITLEY CITY 3 1",
      "init": {
        "Vr": -0.43089651317087685,
        "Vi": -0.9303872824339786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7545459748005,
        "longitude": -84.5477381690596
      }
    },
    {
      "number": 33742,
      "class": "Bus",
      "name": "WHITLEY CITY 3 2",
      "init": {
        "Vr": -0.43095150512644065,
        "Vi": -0.9303318262940176
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7545459748005,
        "longitude": -84.5477381690596
      }
    },
    {
      "number": 33743,
      "class": "Bus",
      "name": "WILLIAMSBURG 12 1",
      "init": {
        "Vr": -0.47218978769176856,
        "Vi": -0.9322391490926716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6825605649223,
        "longitude": -84.1417182646424
      }
    },
    {
      "number": 33744,
      "class": "Bus",
      "name": "WILLIAMSBURG 12 2",
      "init": {
        "Vr": -0.47153859602158604,
        "Vi": -0.9317723414683732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6825605649223,
        "longitude": -84.1417182646424
      }
    },
    {
      "number": 33745,
      "class": "Bus",
      "name": "WILLIAMSBURG 13 1",
      "init": {
        "Vr": -0.4670947327036741,
        "Vi": -0.9296383529342878
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6497196527882,
        "longitude": -84.1567260565319
      }
    },
    {
      "number": 33746,
      "class": "Bus",
      "name": "WILLIAMSBURG 13 2",
      "init": {
        "Vr": -0.46716681543205946,
        "Vi": -0.9294094682680583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.6497196527882,
        "longitude": -84.1567260565319
      }
    },
    {
      "number": 33747,
      "class": "Bus",
      "name": "WILLIAMSBURG 14 1",
      "init": {
        "Vr": -0.43164865237654043,
        "Vi": -0.929348115630154
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7031971734224,
        "longitude": -84.2864333176717
      }
    },
    {
      "number": 33748,
      "class": "Bus",
      "name": "WILLIAMSBURG 14 2",
      "init": {
        "Vr": -0.4315043373132415,
        "Vi": -0.9295081918802205
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7031971734224,
        "longitude": -84.2864333176717
      }
    },
    {
      "number": 33749,
      "class": "Bus",
      "name": "WILLIAMSBURG 15 1",
      "init": {
        "Vr": -0.4439550503704205,
        "Vi": -0.9278648346118951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7653454007235,
        "longitude": -84.1817201861148
      }
    },
    {
      "number": 33750,
      "class": "Bus",
      "name": "WILLIAMSBURG 15 2",
      "init": {
        "Vr": -0.44384596096791007,
        "Vi": -0.9280322750445757
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7653454007235,
        "longitude": -84.1817201861148
      }
    },
    {
      "number": 33751,
      "class": "Bus",
      "name": "LIVERMORE 1",
      "init": {
        "Vr": -0.2186162920405645,
        "Vi": -1.0097964134883168
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4523375208203,
        "longitude": -87.1285226575
      }
    },
    {
      "number": 33752,
      "class": "Bus",
      "name": "BATTLETOWN 1",
      "init": {
        "Vr": -0.35768248332469976,
        "Vi": -0.9590062482930004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0745174756823,
        "longitude": -86.3370745844956
      }
    },
    {
      "number": 33753,
      "class": "Bus",
      "name": "BRANDENBURG 1 1",
      "init": {
        "Vr": -0.42456224915741675,
        "Vi": -0.9472071014810288
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0008386050456,
        "longitude": -86.0953461513962
      }
    },
    {
      "number": 33754,
      "class": "Bus",
      "name": "BRANDENBURG 1 2",
      "init": {
        "Vr": -0.42469947797627483,
        "Vi": -0.9470944717187458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0008386050456,
        "longitude": -86.0953461513962
      }
    },
    {
      "number": 33755,
      "class": "Bus",
      "name": "BRANDENBURG 2 1",
      "init": {
        "Vr": -0.40837476107481135,
        "Vi": -0.9481536976648632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8812331731287,
        "longitude": -86.1207695310847
      }
    },
    {
      "number": 33756,
      "class": "Bus",
      "name": "BRANDENBURG 3 1",
      "init": {
        "Vr": -0.4184208035107029,
        "Vi": -0.9497006103203973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9629131979594,
        "longitude": -86.2312712317119
      }
    },
    {
      "number": 33757,
      "class": "Bus",
      "name": "BRANDENBURG 3 2",
      "init": {
        "Vr": -0.4186366949314151,
        "Vi": -0.9495271512124128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9629131979594,
        "longitude": -86.2312712317119
      }
    },
    {
      "number": 33758,
      "class": "Bus",
      "name": "FRENCHBURG 1 1",
      "init": {
        "Vr": -0.5535819980022012,
        "Vi": -0.8776586850150379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.900318993045,
        "longitude": -83.7043270232096
      }
    },
    {
      "number": 33759,
      "class": "Bus",
      "name": "FRENCHBURG 2 1",
      "init": {
        "Vr": -0.5803083873347815,
        "Vi": -0.8647103220935808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9678765064169,
        "longitude": -83.5977000959762
      }
    },
    {
      "number": 33760,
      "class": "Bus",
      "name": "FRENCHBURG 2 2",
      "init": {
        "Vr": -0.5803597403925301,
        "Vi": -0.8646238280135884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9678765064169,
        "longitude": -83.5977000959762
      }
    },
    {
      "number": 33761,
      "class": "Bus",
      "name": "STANTON 2 1",
      "init": {
        "Vr": -0.5484932985233315,
        "Vi": -0.8831113522280827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8125160174919,
        "longitude": -83.8618681961268
      }
    },
    {
      "number": 33762,
      "class": "Bus",
      "name": "STANTON 3 1",
      "init": {
        "Vr": -0.5560160793917337,
        "Vi": -0.8747683285642186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33763,
      "class": "Bus",
      "name": "STANTON 3 2",
      "init": {
        "Vr": -0.5561855098493117,
        "Vi": -0.8747121513440702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33764,
      "class": "Bus",
      "name": "STANTON 3 3",
      "init": {
        "Vr": -0.5637568664490746,
        "Vi": -0.8658420930117057
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33765,
      "class": "Bus",
      "name": "STANTON 3 4",
      "init": {
        "Vr": -0.5555049844740223,
        "Vi": -0.8753487001563953
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33766,
      "class": "Bus",
      "name": "STANTON 3 5",
      "init": {
        "Vr": -0.555960796478612,
        "Vi": -0.8748660132191305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33767,
      "class": "Bus",
      "name": "STANTON 3 7",
      "init": {
        "Vr": -0.5560160793917337,
        "Vi": -0.8747683285642186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217134651945,
        "longitude": -83.7401481023033
      }
    },
    {
      "number": 33768,
      "class": "Bus",
      "name": "STANTON 4 1",
      "init": {
        "Vr": -0.4681831100422342,
        "Vi": -0.9319336986985344
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7874464955874,
        "longitude": -83.7577900813964
      }
    },
    {
      "number": 33769,
      "class": "Bus",
      "name": "STANTON 4 2",
      "init": {
        "Vr": -0.4682879474626668,
        "Vi": -0.9318086395376578
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7874464955874,
        "longitude": -83.7577900813964
      }
    },
    {
      "number": 33770,
      "class": "Bus",
      "name": "WELLINGTON 6 1",
      "init": {
        "Vr": -0.576687444861585,
        "Vi": -0.8651189366649491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9204859761783,
        "longitude": -83.5258180466727
      }
    },
    {
      "number": 33771,
      "class": "Bus",
      "name": "WELLINGTON 6 2",
      "init": {
        "Vr": -0.576644051463911,
        "Vi": -0.8652582914285919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9204859761783,
        "longitude": -83.5258180466727
      }
    },
    {
      "number": 33772,
      "class": "Bus",
      "name": "HARRODSBURG 1 1",
      "init": {
        "Vr": -0.528175509884124,
        "Vi": -0.8825555545921633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8226909896222,
        "longitude": -84.7899627668783
      }
    },
    {
      "number": 33773,
      "class": "Bus",
      "name": "HARRODSBURG 1 2",
      "init": {
        "Vr": -0.5280370683220329,
        "Vi": -0.8827312979074639
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8226909896222,
        "longitude": -84.7899627668783
      }
    },
    {
      "number": 33774,
      "class": "Bus",
      "name": "HARRODSBURG 2 1",
      "init": {
        "Vr": -0.5368629262999438,
        "Vi": -0.8748259875031423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8570182262014,
        "longitude": -84.902170703844
      }
    },
    {
      "number": 33775,
      "class": "Bus",
      "name": "HARRODSBURG 3 1",
      "init": {
        "Vr": -0.529503391009922,
        "Vi": -0.8958319745753583
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7396881200541,
        "longitude": -84.9383275043777
      }
    },
    {
      "number": 33776,
      "class": "Bus",
      "name": "HARRODSBURG 4 1",
      "init": {
        "Vr": -0.5303243480726322,
        "Vi": -0.887608392702708
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7286196003967,
        "longitude": -84.8984929285293
      }
    },
    {
      "number": 33777,
      "class": "Bus",
      "name": "GAMALIEL 1 1",
      "init": {
        "Vr": -0.22494899306377714,
        "Vi": -0.9920764502256045
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.685394793472,
        "longitude": -85.8894692472038
      }
    },
    {
      "number": 33778,
      "class": "Bus",
      "name": "JEFFERSONVILLE 7 1",
      "init": {
        "Vr": -0.545601802992281,
        "Vi": -0.8803322198256764
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9547580820079,
        "longitude": -83.8546310986819
      }
    },
    {
      "number": 33779,
      "class": "Bus",
      "name": "JEFFERSONVILLE 8 1",
      "init": {
        "Vr": -0.49509164895197894,
        "Vi": -0.9112061874504929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8990316365384,
        "longitude": -83.9942541371752
      }
    },
    {
      "number": 33780,
      "class": "Bus",
      "name": "JEFFERSONVILLE 9 1",
      "init": {
        "Vr": -0.5423366152807749,
        "Vi": -0.8889022914872742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8754346904566,
        "longitude": -83.9118655589469
      }
    },
    {
      "number": 33781,
      "class": "Bus",
      "name": "HAZEL GREEN 4 1",
      "init": {
        "Vr": -0.6023688928357016,
        "Vi": -0.8429500923870261
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8254241317584,
        "longitude": -83.3506717006915
      }
    },
    {
      "number": 33782,
      "class": "Bus",
      "name": "BELTON 4 1",
      "init": {
        "Vr": 0.04617338260189614,
        "Vi": -1.0320965124057742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1101650609488,
        "longitude": -86.9518061506474
      }
    },
    {
      "number": 33783,
      "class": "Bus",
      "name": "BREMEN 2 1",
      "init": {
        "Vr": 0.03529230440644721,
        "Vi": -1.0366180990235565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3063770729119,
        "longitude": -87.2505657500037
      }
    },
    {
      "number": 33784,
      "class": "Bus",
      "name": "CENTRAL CITY 4 1",
      "init": {
        "Vr": 0.039702258288363636,
        "Vi": -1.0356093967662738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3599247821099,
        "longitude": -87.259134121227
      }
    },
    {
      "number": 33785,
      "class": "Bus",
      "name": "CENTRAL CITY 5 1",
      "init": {
        "Vr": -0.1802136841980729,
        "Vi": -1.011516293956041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3233645091456,
        "longitude": -87.1366407010939
      }
    },
    {
      "number": 33786,
      "class": "Bus",
      "name": "CENTRAL CITY 5 2",
      "init": {
        "Vr": -0.1803531174455249,
        "Vi": -1.0113686287095336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3233645091456,
        "longitude": -87.1366407010939
      }
    },
    {
      "number": 33787,
      "class": "Bus",
      "name": "CENTRAL CITY 6 1",
      "init": {
        "Vr": -0.1785705796978346,
        "Vi": -1.0169565064945612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3346384224315,
        "longitude": -87.1152280141148
      }
    },
    {
      "number": 33788,
      "class": "Bus",
      "name": "CENTRAL CITY 6 2",
      "init": {
        "Vr": -0.17867666535636745,
        "Vi": -1.016805348071482
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3346384224315,
        "longitude": -87.1152280141148
      }
    },
    {
      "number": 33789,
      "class": "Bus",
      "name": "DRAKESBORO 1 1",
      "init": {
        "Vr": 0.03709124579581717,
        "Vi": -1.029246558188245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.197044273134,
        "longitude": -86.9415282574051
      }
    },
    {
      "number": 33790,
      "class": "Bus",
      "name": "DRAKESBORO 2 1",
      "init": {
        "Vr": 0.059106700542772186,
        "Vi": -1.0325763639122831
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1872833532274,
        "longitude": -87.0460145085722
      }
    },
    {
      "number": 33791,
      "class": "Bus",
      "name": "DRAKESBORO 2 2",
      "init": {
        "Vr": 0.05901598390375094,
        "Vi": -1.032534805849061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1872833532274,
        "longitude": -87.0460145085722
      }
    },
    {
      "number": 33792,
      "class": "Bus",
      "name": "GREENVILLE 56 1",
      "init": {
        "Vr": 0.028445178715380194,
        "Vi": -1.0391197611100313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1509451609902,
        "longitude": -87.2727077686399
      }
    },
    {
      "number": 33793,
      "class": "Bus",
      "name": "GREENVILLE 56 2",
      "init": {
        "Vr": 0.028281722931714926,
        "Vi": -1.0390030285535912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1509451609902,
        "longitude": -87.2727077686399
      }
    },
    {
      "number": 33794,
      "class": "Bus",
      "name": "GREENVILLE 57 1",
      "init": {
        "Vr": 0.02905131811284517,
        "Vi": -1.0332814523768992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1116670812496,
        "longitude": -87.190711348056
      }
    },
    {
      "number": 33795,
      "class": "Bus",
      "name": "GREENVILLE 58 1",
      "init": {
        "Vr": 0.028069497901717047,
        "Vi": -1.033847849645373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1117080640391,
        "longitude": -87.1702695287595
      }
    },
    {
      "number": 33796,
      "class": "Bus",
      "name": "GREENVILLE 58 2",
      "init": {
        "Vr": 0.028236729383276708,
        "Vi": -1.0339007035746455
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1117080640391,
        "longitude": -87.1702695287595
      }
    },
    {
      "number": 33797,
      "class": "Bus",
      "name": "BARDSTOWN 1 1",
      "init": {
        "Vr": -0.3728940829955772,
        "Vi": -0.9643120623529451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33798,
      "class": "Bus",
      "name": "BARDSTOWN 1 2",
      "init": {
        "Vr": -0.3728940829955772,
        "Vi": -0.9643120623529452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33799,
      "class": "Bus",
      "name": "BARDSTOWN 1 3",
      "init": {
        "Vr": -0.3728940829955772,
        "Vi": -0.9643120623529452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33800,
      "class": "Bus",
      "name": "BARDSTOWN 1 4",
      "init": {
        "Vr": -0.3728940829955772,
        "Vi": -0.9643120623529451
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33801,
      "class": "Bus",
      "name": "BARDSTOWN 1 5",
      "init": {
        "Vr": -0.3731286610410215,
        "Vi": -0.9640697025352358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33802,
      "class": "Bus",
      "name": "BARDSTOWN 1 7",
      "init": {
        "Vr": -0.3726690782609231,
        "Vi": -0.9645734756485855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972353429277,
        "longitude": -85.4984261351029
      }
    },
    {
      "number": 33803,
      "class": "Bus",
      "name": "BARDSTOWN 2 1",
      "init": {
        "Vr": -0.38122417511721035,
        "Vi": -0.9605502224405156
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8049199341352,
        "longitude": -85.4101978340273
      }
    },
    {
      "number": 33804,
      "class": "Bus",
      "name": "BARDSTOWN 2 2",
      "init": {
        "Vr": -0.3815020864817382,
        "Vi": -0.9602812470697979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8049199341352,
        "longitude": -85.4101978340273
      }
    },
    {
      "number": 33805,
      "class": "Bus",
      "name": "BARDSTOWN 3 1",
      "init": {
        "Vr": -0.3259200680648433,
        "Vi": -0.9723062242590272
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8187026029841,
        "longitude": -85.5419783681314
      }
    },
    {
      "number": 33806,
      "class": "Bus",
      "name": "BARDSTOWN 3 2",
      "init": {
        "Vr": -0.3627739464448692,
        "Vi": -0.9715517909743719
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8187026029841,
        "longitude": -85.5419783681314
      }
    },
    {
      "number": 33807,
      "class": "Bus",
      "name": "BARDSTOWN 3 3",
      "init": {
        "Vr": -0.32634383398782574,
        "Vi": -0.971864545139313
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8187026029841,
        "longitude": -85.5419783681314
      }
    },
    {
      "number": 33808,
      "class": "Bus",
      "name": "BLOOMFIELD 10 1",
      "init": {
        "Vr": -0.4390633235294487,
        "Vi": -0.9268214984713631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9141792408372,
        "longitude": -85.2820895769612
      }
    },
    {
      "number": 33809,
      "class": "Bus",
      "name": "BLOOMFIELD 10 2",
      "init": {
        "Vr": -0.4390970440837701,
        "Vi": -0.9267700666947021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9141792408372,
        "longitude": -85.2820895769612
      }
    },
    {
      "number": 33810,
      "class": "Bus",
      "name": "BLOOMFIELD 11 1",
      "init": {
        "Vr": -0.526891829456699,
        "Vi": -0.8959766749719462
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.992484311807,
        "longitude": -85.331206088837
      }
    },
    {
      "number": 33811,
      "class": "Bus",
      "name": "BLOOMFIELD 11 2",
      "init": {
        "Vr": -0.5269315565899432,
        "Vi": -0.8959173130117053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.992484311807,
        "longitude": -85.331206088837
      }
    },
    {
      "number": 33812,
      "class": "Bus",
      "name": "BLOOMFIELD 12 1",
      "init": {
        "Vr": -0.46476008758805404,
        "Vi": -0.9119720491676451
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9595831208226,
        "longitude": -85.1959830134356
      }
    },
    {
      "number": 33813,
      "class": "Bus",
      "name": "HARTFORD 16 1",
      "init": {
        "Vr": -0.27737325875065433,
        "Vi": -0.9792029416164597
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5211103813755,
        "longitude": -86.8793300258462
      }
    },
    {
      "number": 33814,
      "class": "Bus",
      "name": "HARTFORD 17 1",
      "init": {
        "Vr": -0.29266518733189145,
        "Vi": -0.9760451881970125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6330516819611,
        "longitude": -86.8645616579472
      }
    },
    {
      "number": 33815,
      "class": "Bus",
      "name": "HARTFORD 18 1",
      "init": {
        "Vr": -0.2882700477346493,
        "Vi": -0.9763571896910844
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.551497019211,
        "longitude": -86.8521348969967
      }
    },
    {
      "number": 33816,
      "class": "Bus",
      "name": "CRESTWOOD 1 1",
      "init": {
        "Vr": -0.5022599031482387,
        "Vi": -0.9041490274823953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2833224584132,
        "longitude": -85.4534349702156
      }
    },
    {
      "number": 33817,
      "class": "Bus",
      "name": "CRESTWOOD 2 1",
      "init": {
        "Vr": -0.48190265815053956,
        "Vi": -0.9171736952602697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3689638753817,
        "longitude": -85.4087971856803
      }
    },
    {
      "number": 33818,
      "class": "Bus",
      "name": "CRESTWOOD 3 1",
      "init": {
        "Vr": -0.47296502396668694,
        "Vi": -0.9227240201057315
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.386500831,
        "longitude": -85.4188485932657
      }
    },
    {
      "number": 33819,
      "class": "Bus",
      "name": "CRESTWOOD 4 1",
      "init": {
        "Vr": -0.5143924762381622,
        "Vi": -0.8933111371419982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2101757783132,
        "longitude": -85.426136149644
      }
    },
    {
      "number": 33820,
      "class": "Bus",
      "name": "CRESTWOOD 4 2",
      "init": {
        "Vr": -0.5145340825472293,
        "Vi": -0.89307797427174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2101757783132,
        "longitude": -85.426136149644
      }
    },
    {
      "number": 33821,
      "class": "Bus",
      "name": "GOSHEN 5 1",
      "init": {
        "Vr": -0.48698436384781046,
        "Vi": -0.9080080885544124
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4267080863835,
        "longitude": -85.5508013689099
      }
    },
    {
      "number": 33822,
      "class": "Bus",
      "name": "GOSHEN 5 2",
      "init": {
        "Vr": -0.48704145649585073,
        "Vi": -0.907945574650611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4267080863835,
        "longitude": -85.5508013689099
      }
    },
    {
      "number": 33823,
      "class": "Bus",
      "name": "PEWEE VALLEY 1",
      "init": {
        "Vr": -0.5213646199667072,
        "Vi": -0.8883542339710935
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2965351508777,
        "longitude": -85.3760051569256
      }
    },
    {
      "number": 33824,
      "class": "Bus",
      "name": "OWENTON 1 1",
      "init": {
        "Vr": -0.5739783476823368,
        "Vi": -0.8540656945680518
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5635148352446,
        "longitude": -84.9217354469257
      }
    },
    {
      "number": 33825,
      "class": "Bus",
      "name": "OWENTON 2 1",
      "init": {
        "Vr": -0.5635807958955659,
        "Vi": -0.8576765254162262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367278616374,
        "longitude": -84.8741471467858
      }
    },
    {
      "number": 33826,
      "class": "Bus",
      "name": "BONNYMAN 1",
      "init": {
        "Vr": -0.5773971363447469,
        "Vi": -0.8587423192850071
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3378517789878,
        "longitude": -83.2579724953509
      }
    },
    {
      "number": 33827,
      "class": "Bus",
      "name": "BONNYMAN 2",
      "init": {
        "Vr": -0.5774307504160261,
        "Vi": -0.8586616167189814
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3378517789878,
        "longitude": -83.2579724953509
      }
    },
    {
      "number": 33828,
      "class": "Bus",
      "name": "VIPER 1 1",
      "init": {
        "Vr": -0.5461988277140674,
        "Vi": -0.8776746830329405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1619162990861,
        "longitude": -83.121207467382
      }
    },
    {
      "number": 33829,
      "class": "Bus",
      "name": "VIPER 2 1",
      "init": {
        "Vr": -0.5566299719717535,
        "Vi": -0.8734875553647555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0978125531369,
        "longitude": -83.1780966209985
      }
    },
    {
      "number": 33830,
      "class": "Bus",
      "name": "BELFRY 1 1",
      "init": {
        "Vr": -0.6349809752259732,
        "Vi": -0.8197658082472316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7498974763653,
        "longitude": -82.3487429960149
      }
    },
    {
      "number": 33831,
      "class": "Bus",
      "name": "BELFRY 2 1",
      "init": {
        "Vr": -0.6385992035018374,
        "Vi": -0.818005651135137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7159057981518,
        "longitude": -82.4152076894596
      }
    },
    {
      "number": 33832,
      "class": "Bus",
      "name": "BELFRY 3 1",
      "init": {
        "Vr": -0.6386939101436746,
        "Vi": -0.8168732018665268
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6553370044761,
        "longitude": -82.3138241226706
      }
    },
    {
      "number": 33833,
      "class": "Bus",
      "name": "BELFRY 3 2",
      "init": {
        "Vr": -0.6387506100474271,
        "Vi": -0.8166997031633488
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6553370044761,
        "longitude": -82.3138241226706
      }
    },
    {
      "number": 33834,
      "class": "Bus",
      "name": "ELKHORN CITY 1 1",
      "init": {
        "Vr": -0.634996141131396,
        "Vi": -0.8185979507366612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2400640777705,
        "longitude": -82.3965645830246
      }
    },
    {
      "number": 33835,
      "class": "Bus",
      "name": "ELKHORN CITY 2 1",
      "init": {
        "Vr": -0.6481253688430563,
        "Vi": -0.8061168780391508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3763866669159,
        "longitude": -82.4039772623602
      }
    },
    {
      "number": 33836,
      "class": "Bus",
      "name": "ELKHORN CITY 2 2",
      "init": {
        "Vr": -0.6481844338023196,
        "Vi": -0.8060130467283938
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3763866669159,
        "longitude": -82.4039772623602
      }
    },
    {
      "number": 33837,
      "class": "Bus",
      "name": "HARDY 3 1",
      "init": {
        "Vr": -0.6365963103932535,
        "Vi": -0.8218368116242023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5622053874151,
        "longitude": -82.2440130338933
      }
    },
    {
      "number": 33838,
      "class": "Bus",
      "name": "HARDY 3 2",
      "init": {
        "Vr": -0.6365508812554955,
        "Vi": -0.8219176695944842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5622053874151,
        "longitude": -82.2440130338933
      }
    },
    {
      "number": 33839,
      "class": "Bus",
      "name": "KIMPER 1",
      "init": {
        "Vr": -0.6364555817656636,
        "Vi": -0.8212458443111159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4901248256315,
        "longitude": -82.3029362797182
      }
    },
    {
      "number": 33840,
      "class": "Bus",
      "name": "PHELPS 3 1",
      "init": {
        "Vr": -0.6782344612249991,
        "Vi": -0.7826532689593921
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4642339123928,
        "longitude": -82.0603813127359
      }
    },
    {
      "number": 33841,
      "class": "Bus",
      "name": "PHELPS 3 2",
      "init": {
        "Vr": -0.6782481893379944,
        "Vi": -0.7826130450771744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4642339123928,
        "longitude": -82.0603813127359
      }
    },
    {
      "number": 33842,
      "class": "Bus",
      "name": "PHELPS 4 1",
      "init": {
        "Vr": -0.6774252313721829,
        "Vi": -0.7825696736721477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4967890582705,
        "longitude": -82.188551290255
      }
    },
    {
      "number": 33843,
      "class": "Bus",
      "name": "PHYLLIS 1",
      "init": {
        "Vr": -0.6627179068137855,
        "Vi": -0.7926913477160107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4156322812854,
        "longitude": -82.2843662600238
      }
    },
    {
      "number": 33844,
      "class": "Bus",
      "name": "PHYLLIS 2",
      "init": {
        "Vr": -0.6626576028483652,
        "Vi": -0.7928357993615522
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4156322812854,
        "longitude": -82.2843662600238
      }
    },
    {
      "number": 33845,
      "class": "Bus",
      "name": "PIKEVILLE 4 1",
      "init": {
        "Vr": -0.5961964289149688,
        "Vi": -0.8503243345996685
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5000229429296,
        "longitude": -82.484583902916
      }
    },
    {
      "number": 33846,
      "class": "Bus",
      "name": "PIKEVILLE 4 2",
      "init": {
        "Vr": -0.6169863573498076,
        "Vi": -0.8366993255849952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5000229429296,
        "longitude": -82.484583902916
      }
    },
    {
      "number": 33847,
      "class": "Bus",
      "name": "PIKEVILLE 4 3",
      "init": {
        "Vr": -0.596427025522208,
        "Vi": -0.8498917651596606
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5000229429296,
        "longitude": -82.484583902916
      }
    },
    {
      "number": 33848,
      "class": "Bus",
      "name": "PIKEVILLE 5 1",
      "init": {
        "Vr": -0.6254856851956879,
        "Vi": -0.8286143070382703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4514486923507,
        "longitude": -82.4528513941456
      }
    },
    {
      "number": 33849,
      "class": "Bus",
      "name": "PIKEVILLE 6 1",
      "init": {
        "Vr": -0.6361129670316115,
        "Vi": -0.8185737138250808
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5868567161125,
        "longitude": -82.4910123357015
      }
    },
    {
      "number": 33850,
      "class": "Bus",
      "name": "SHELBIANA 1",
      "init": {
        "Vr": -0.5888042302525011,
        "Vi": -0.8597176596507696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3865469492301,
        "longitude": -82.4783497894955
      }
    },
    {
      "number": 33851,
      "class": "Bus",
      "name": "STOPOVER 1",
      "init": {
        "Vr": -0.6732860498875185,
        "Vi": -0.7849544138056184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5541831897031,
        "longitude": -82.1233952647373
      }
    },
    {
      "number": 33852,
      "class": "Bus",
      "name": "STOPOVER 2",
      "init": {
        "Vr": -0.6733235207635763,
        "Vi": -0.784831005878581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5541831897031,
        "longitude": -82.1233952647373
      }
    },
    {
      "number": 33853,
      "class": "Bus",
      "name": "VIRGIE 1 1",
      "init": {
        "Vr": -0.6006025394497255,
        "Vi": -0.8521423515550819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3137268459917,
        "longitude": -82.6653283872343
      }
    },
    {
      "number": 33854,
      "class": "Bus",
      "name": "VIRGIE 2 1",
      "init": {
        "Vr": -0.5823434413778662,
        "Vi": -0.8634792463831479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2341580289521,
        "longitude": -82.653425824159
      }
    },
    {
      "number": 33855,
      "class": "Bus",
      "name": "VIRGIE 3 1",
      "init": {
        "Vr": -0.6067987233240699,
        "Vi": -0.8422288552035265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3622520610516,
        "longitude": -82.7768158842011
      }
    },
    {
      "number": 33856,
      "class": "Bus",
      "name": "VIRGIE 3 2",
      "init": {
        "Vr": -0.6069030280057405,
        "Vi": -0.8421038889544875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3622520610516,
        "longitude": -82.7768158842011
      }
    },
    {
      "number": 33857,
      "class": "Bus",
      "name": "CLAY CITY 1 1",
      "init": {
        "Vr": -0.5263031745019536,
        "Vi": -0.8904155466179872
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8478986650218,
        "longitude": -84.0238007325543
      }
    },
    {
      "number": 33858,
      "class": "Bus",
      "name": "CLAY CITY 2 1",
      "init": {
        "Vr": -0.5329511350894846,
        "Vi": -0.8866741626524263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9074433442191,
        "longitude": -83.8773208081139
      }
    },
    {
      "number": 33859,
      "class": "Bus",
      "name": "CLAY CITY 2 2",
      "init": {
        "Vr": -0.5329907500758485,
        "Vi": -0.8865842088862792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9074433442191,
        "longitude": -83.8773208081139
      }
    },
    {
      "number": 33860,
      "class": "Bus",
      "name": "CLAY CITY 3 1",
      "init": {
        "Vr": -0.5336868023384156,
        "Vi": -0.8887797681320899
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8383954685788,
        "longitude": -83.9556542325691
      }
    },
    {
      "number": 33861,
      "class": "Bus",
      "name": "BRONSTON 1",
      "init": {
        "Vr": -0.4267734472681695,
        "Vi": -0.9321392311619122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8901964711485,
        "longitude": -84.6429326379372
      }
    },
    {
      "number": 33862,
      "class": "Bus",
      "name": "BRONSTON 2",
      "init": {
        "Vr": -0.4268496373080362,
        "Vi": -0.9320370860282857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8901964711485,
        "longitude": -84.6429326379372
      }
    },
    {
      "number": 33863,
      "class": "Bus",
      "name": "BURNSIDE 1 1",
      "init": {
        "Vr": -0.4024766465037104,
        "Vi": -0.9552333279316089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9482557596306,
        "longitude": -84.5726827202235
      }
    },
    {
      "number": 33864,
      "class": "Bus",
      "name": "BURNSIDE 2 1",
      "init": {
        "Vr": -0.4153568990707479,
        "Vi": -0.9458485141394366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9635736256806,
        "longitude": -84.4797670431628
      }
    },
    {
      "number": 33865,
      "class": "Bus",
      "name": "BURNSIDE 2 2",
      "init": {
        "Vr": -0.41538594194779105,
        "Vi": -0.945802176943972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9635736256806,
        "longitude": -84.4797670431628
      }
    },
    {
      "number": 33866,
      "class": "Bus",
      "name": "NANCY 1 1",
      "init": {
        "Vr": -0.43174567571269745,
        "Vi": -0.9395274169900766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0541848594599,
        "longitude": -84.7559156725933
      }
    },
    {
      "number": 33867,
      "class": "Bus",
      "name": "NANCY 2 1",
      "init": {
        "Vr": -0.4176223742149291,
        "Vi": -0.9550641287985807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0608637415401,
        "longitude": -84.9273703950819
      }
    },
    {
      "number": 33868,
      "class": "Bus",
      "name": "NANCY 3 1",
      "init": {
        "Vr": -0.41594415173203586,
        "Vi": -0.9515665852670512
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9930756905231,
        "longitude": -84.8934553020109
      }
    },
    {
      "number": 33869,
      "class": "Bus",
      "name": "SCIENCE HILL 1 1",
      "init": {
        "Vr": -0.4096700659585936,
        "Vi": -0.9551885403845817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1293782841085,
        "longitude": -84.682746499399
      }
    },
    {
      "number": 33870,
      "class": "Bus",
      "name": "SCIENCE HILL 2 1",
      "init": {
        "Vr": -0.41020625541218786,
        "Vi": -0.9547514406797739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1429837947663,
        "longitude": -84.7264186524067
      }
    },
    {
      "number": 33871,
      "class": "Bus",
      "name": "SCIENCE HILL 3 1",
      "init": {
        "Vr": -0.4099267803512202,
        "Vi": -0.9560658706917201
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1393958877871,
        "longitude": -84.6168639948097
      }
    },
    {
      "number": 33872,
      "class": "Bus",
      "name": "SOMERSET 18 1",
      "init": {
        "Vr": -0.4292301281945738,
        "Vi": -0.9349120377639196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0597985264274,
        "longitude": -84.4843946033758
      }
    },
    {
      "number": 33873,
      "class": "Bus",
      "name": "SOMERSET 19 1",
      "init": {
        "Vr": -0.42606249806545493,
        "Vi": -0.937330121084439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0455054424476,
        "longitude": -84.4725515642035
      }
    },
    {
      "number": 33874,
      "class": "Bus",
      "name": "SOMERSET 19 2",
      "init": {
        "Vr": -0.4262001927873454,
        "Vi": -0.9372059488101827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0455054424476,
        "longitude": -84.4725515642035
      }
    },
    {
      "number": 33875,
      "class": "Bus",
      "name": "SOMERSET 20 1",
      "init": {
        "Vr": -0.43434557348086944,
        "Vi": -0.9332075809785846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.062948791503,
        "longitude": -84.428653091278
      }
    },
    {
      "number": 33876,
      "class": "Bus",
      "name": "SOMERSET 20 2",
      "init": {
        "Vr": -0.4344655757595461,
        "Vi": -0.9330643775447576
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.062948791503,
        "longitude": -84.428653091278
      }
    },
    {
      "number": 33877,
      "class": "Bus",
      "name": "SOMERSET 21 1",
      "init": {
        "Vr": -0.4269528170877814,
        "Vi": -0.9379619472799473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1154803033924,
        "longitude": -84.3896192154271
      }
    },
    {
      "number": 33878,
      "class": "Bus",
      "name": "SOMERSET 21 2",
      "init": {
        "Vr": -0.42687196080110085,
        "Vi": -0.938160993052789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1154803033924,
        "longitude": -84.3896192154271
      }
    },
    {
      "number": 33879,
      "class": "Bus",
      "name": "SOMERSET 22 1",
      "init": {
        "Vr": -0.34212106590470226,
        "Vi": -0.9832366878338148
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1196494788843,
        "longitude": -84.5521227097266
      }
    },
    {
      "number": 33880,
      "class": "Bus",
      "name": "SOMERSET 22 2",
      "init": {
        "Vr": -0.37681502644797954,
        "Vi": -0.9747050574381892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1196494788843,
        "longitude": -84.5521227097266
      }
    },
    {
      "number": 33881,
      "class": "Bus",
      "name": "SOMERSET 22 3",
      "init": {
        "Vr": -0.3364332975116327,
        "Vi": -0.9856035237072857
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1196494788843,
        "longitude": -84.5521227097266
      }
    },
    {
      "number": 33882,
      "class": "Bus",
      "name": "SOMERSET 23 1",
      "init": {
        "Vr": -0.4332098987351564,
        "Vi": -0.9410598720483853
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1784205564012,
        "longitude": -84.5123031296095
      }
    },
    {
      "number": 33883,
      "class": "Bus",
      "name": "SOMERSET 24 1",
      "init": {
        "Vr": -0.38389363063591403,
        "Vi": -0.9702314686942183
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1421818848773,
        "longitude": -84.5515822978243
      }
    },
    {
      "number": 33884,
      "class": "Bus",
      "name": "SOMERSET 25 1",
      "init": {
        "Vr": -0.40458865571227576,
        "Vi": -0.9562872361214578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1394395915792,
        "longitude": -84.4654810794294
      }
    },
    {
      "number": 33885,
      "class": "Bus",
      "name": "SOMERSET 25 2",
      "init": {
        "Vr": -0.4047982361356256,
        "Vi": -0.956119886478203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1394395915792,
        "longitude": -84.4654810794294
      }
    },
    {
      "number": 33886,
      "class": "Bus",
      "name": "MOUNT VERNON 7 1",
      "init": {
        "Vr": -0.49643500054458145,
        "Vi": -0.9039118718532879
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3741041439964,
        "longitude": -84.2322226989368
      }
    },
    {
      "number": 33887,
      "class": "Bus",
      "name": "MOUNT VERNON 8 1",
      "init": {
        "Vr": -0.5061997424353679,
        "Vi": -0.9052197209264335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33888,
      "class": "Bus",
      "name": "MOUNT VERNON 8 2",
      "init": {
        "Vr": -0.5167799418786674,
        "Vi": -0.8917566268583573
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33889,
      "class": "Bus",
      "name": "MOUNT VERNON 8 3",
      "init": {
        "Vr": -0.5059179909148244,
        "Vi": -0.9055380466378019
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33890,
      "class": "Bus",
      "name": "MOUNT VERNON 8 4",
      "init": {
        "Vr": -0.5059179909148244,
        "Vi": -0.905538046637802
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33891,
      "class": "Bus",
      "name": "MOUNT VERNON 8 5",
      "init": {
        "Vr": -0.5061266518944292,
        "Vi": -0.9053520933163972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33892,
      "class": "Bus",
      "name": "MOUNT VERNON 8 7",
      "init": {
        "Vr": -0.5061997424353679,
        "Vi": -0.9052197209264335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3921394241776,
        "longitude": -84.2804496221218
      }
    },
    {
      "number": 33893,
      "class": "Bus",
      "name": "MOUNT VERNON 9 1",
      "init": {
        "Vr": -0.4996144208562458,
        "Vi": -0.9054392883649559
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3750101792426,
        "longitude": -84.3149805460489
      }
    },
    {
      "number": 33894,
      "class": "Bus",
      "name": "MOUNT VERNON 9 2",
      "init": {
        "Vr": -0.49951648063836646,
        "Vi": -0.9055606799639655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3750101792426,
        "longitude": -84.3149805460489
      }
    },
    {
      "number": 33895,
      "class": "Bus",
      "name": "CLEARFIELD 4 1",
      "init": {
        "Vr": -0.5815050087226068,
        "Vi": -0.8529271633516343
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1470102817985,
        "longitude": -83.3147591685018
      }
    },
    {
      "number": 33896,
      "class": "Bus",
      "name": "JAMESTOWN 10 1",
      "init": {
        "Vr": -0.415920271561673,
        "Vi": -0.9491012890185099
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8128526565812,
        "longitude": -85.1489464171935
      }
    },
    {
      "number": 33897,
      "class": "Bus",
      "name": "JAMESTOWN 10 2",
      "init": {
        "Vr": -0.4159716459497296,
        "Vi": -0.9490352162673265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8128526565812,
        "longitude": -85.1489464171935
      }
    },
    {
      "number": 33898,
      "class": "Bus",
      "name": "JAMESTOWN 11 1",
      "init": {
        "Vr": -0.42241081937931063,
        "Vi": -0.9474700717623498
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9436182349876,
        "longitude": -85.1180841674197
      }
    },
    {
      "number": 33899,
      "class": "Bus",
      "name": "SHELBYVILLE 5 1",
      "init": {
        "Vr": -0.5416708400361177,
        "Vi": -0.8561494088565852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2063919506242,
        "longitude": -85.1576891216788
      }
    },
    {
      "number": 33900,
      "class": "Bus",
      "name": "SHELBYVILLE 5 2",
      "init": {
        "Vr": -0.5417656041516128,
        "Vi": -0.8556679288861474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2063919506242,
        "longitude": -85.1576891216788
      }
    },
    {
      "number": 33901,
      "class": "Bus",
      "name": "SHELBYVILLE 6 1",
      "init": {
        "Vr": -0.5388446576340323,
        "Vi": -0.8618337189975163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2459620334624,
        "longitude": -85.2163787516875
      }
    },
    {
      "number": 33902,
      "class": "Bus",
      "name": "SHELBYVILLE 7 1",
      "init": {
        "Vr": -0.5323381428667953,
        "Vi": -0.8737520860987741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2794140677602,
        "longitude": -85.2462334352486
      }
    },
    {
      "number": 33903,
      "class": "Bus",
      "name": "SHELBYVILLE 8 1",
      "init": {
        "Vr": -0.5354723870588176,
        "Vi": -0.8701436663431366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3178037177042,
        "longitude": -85.2093403899025
      }
    },
    {
      "number": 33904,
      "class": "Bus",
      "name": "SIMPSONVILLE 9 1",
      "init": {
        "Vr": -0.5249457526508857,
        "Vi": -0.8834622740494604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3089665630379,
        "longitude": -85.3142786632536
      }
    },
    {
      "number": 33905,
      "class": "Bus",
      "name": "SIMPSONVILLE 9 2",
      "init": {
        "Vr": -0.5249134737850594,
        "Vi": -0.8835296716083864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3089665630379,
        "longitude": -85.3142786632536
      }
    },
    {
      "number": 33906,
      "class": "Bus",
      "name": "SIMPSONVILLE 10 1",
      "init": {
        "Vr": -0.5291107827108377,
        "Vi": -0.8710481968319144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1702254497636,
        "longitude": -85.3465127668154
      }
    },
    {
      "number": 33907,
      "class": "Bus",
      "name": "SIMPSONVILLE 11 1",
      "init": {
        "Vr": -0.5351480680787264,
        "Vi": -0.8655951495126697
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2298553272094,
        "longitude": -85.3114869769045
      }
    },
    {
      "number": 33908,
      "class": "Bus",
      "name": "BOWLING GREEN 13 1",
      "init": {
        "Vr": -0.16068210248919323,
        "Vi": -1.0234991579018544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8344356757161,
        "longitude": -86.4272545211605
      }
    },
    {
      "number": 33909,
      "class": "Bus",
      "name": "BOWLING GREEN 13 2",
      "init": {
        "Vr": -0.16039073982210247,
        "Vi": -1.023628005791537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8344356757161,
        "longitude": -86.4272545211605
      }
    },
    {
      "number": 33910,
      "class": "Bus",
      "name": "BOWLING GREEN 14 1",
      "init": {
        "Vr": -0.162379821149985,
        "Vi": -1.0176140914183782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8618943001133,
        "longitude": -86.5213443436582
      }
    },
    {
      "number": 33911,
      "class": "Bus",
      "name": "BOWLING GREEN 15 1",
      "init": {
        "Vr": -0.16151050556820212,
        "Vi": -1.02219235030279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8093758761619,
        "longitude": -86.469037280977
      }
    },
    {
      "number": 33912,
      "class": "Bus",
      "name": "BOWLING GREEN 16 1",
      "init": {
        "Vr": -0.1033034663830408,
        "Vi": -1.0261025136371755
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8241350579422,
        "longitude": -86.4343612920779
      }
    },
    {
      "number": 33913,
      "class": "Bus",
      "name": "BOWLING GREEN 16 2",
      "init": {
        "Vr": -0.15765742496355636,
        "Vi": -1.0241592558540495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8241350579422,
        "longitude": -86.4343612920779
      }
    },
    {
      "number": 33914,
      "class": "Bus",
      "name": "BOWLING GREEN 16 3",
      "init": {
        "Vr": -0.10358569858019592,
        "Vi": -1.0259629135661095
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8241350579422,
        "longitude": -86.4343612920779
      }
    },
    {
      "number": 33915,
      "class": "Bus",
      "name": "ELKTON 10 1",
      "init": {
        "Vr": 0.027350568644446228,
        "Vi": -1.0353761436575608
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8966027520139,
        "longitude": -87.2134837476578
      }
    },
    {
      "number": 33916,
      "class": "Bus",
      "name": "ELKTON 11 1",
      "init": {
        "Vr": 0.0319111637436282,
        "Vi": -1.0347453260925372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8843479932092,
        "longitude": -87.1260839824496
      }
    },
    {
      "number": 33917,
      "class": "Bus",
      "name": "ELKTON 12 1",
      "init": {
        "Vr": 0.023654386037081664,
        "Vi": -1.033623451390801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9231508643867,
        "longitude": -87.1648373014707
      }
    },
    {
      "number": 33918,
      "class": "Bus",
      "name": "GUTHRIE 1 1",
      "init": {
        "Vr": 0.02472216008999709,
        "Vi": -1.0237828296914504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7387427076162,
        "longitude": -87.1352309724286
      }
    },
    {
      "number": 33919,
      "class": "Bus",
      "name": "GUTHRIE 2 1",
      "init": {
        "Vr": 0.08047957857392365,
        "Vi": -1.0337292483826956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7072511210953,
        "longitude": -87.2187905851055
      }
    },
    {
      "number": 33920,
      "class": "Bus",
      "name": "GUTHRIE 2 2",
      "init": {
        "Vr": 0.08044390111935285,
        "Vi": -1.0337074079615445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7072511210953,
        "longitude": -87.2187905851055
      }
    },
    {
      "number": 33921,
      "class": "Bus",
      "name": "CADIZ 1 1",
      "init": {
        "Vr": 0.12464635005859462,
        "Vi": -1.0120281817158139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7990313841274,
        "longitude": -87.8299071394734
      }
    },
    {
      "number": 33922,
      "class": "Bus",
      "name": "CADIZ 1 2",
      "init": {
        "Vr": 0.1244400594216834,
        "Vi": -1.0119637883202521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.7990313841274,
        "longitude": -87.8299071394734
      }
    },
    {
      "number": 33923,
      "class": "Bus",
      "name": "CADIZ 2 1",
      "init": {
        "Vr": 0.12028831642074861,
        "Vi": -1.010054449707803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8313839210525,
        "longitude": -87.8949178194235
      }
    },
    {
      "number": 33924,
      "class": "Bus",
      "name": "CADIZ 3 1",
      "init": {
        "Vr": 0.10510918818523958,
        "Vi": -1.0100035514977357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9249025517705,
        "longitude": -87.858487993073
      }
    },
    {
      "number": 33925,
      "class": "Bus",
      "name": "CLAY 4 1",
      "init": {
        "Vr": 0.2201564195415727,
        "Vi": -1.0146548169373673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.463654232739,
        "longitude": -87.8372689568317
      }
    },
    {
      "number": 33926,
      "class": "Bus",
      "name": "MORGANFIELD 1 1",
      "init": {
        "Vr": 0.2235597083671191,
        "Vi": -1.0094319030753602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.660768583131,
        "longitude": -87.9286044055807
      }
    },
    {
      "number": 33927,
      "class": "Bus",
      "name": "MORGANFIELD 2 1",
      "init": {
        "Vr": 0.22176028928861038,
        "Vi": -1.0099767842603884
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6265179123583,
        "longitude": -87.9396208027188
      }
    },
    {
      "number": 33928,
      "class": "Bus",
      "name": "MORGANFIELD 3 1",
      "init": {
        "Vr": 0.22957870656915738,
        "Vi": -1.0085121271428334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6946638430327,
        "longitude": -87.899595399329
      }
    },
    {
      "number": 33929,
      "class": "Bus",
      "name": "UNIONTOWN 7 1",
      "init": {
        "Vr": 0.24735533670148394,
        "Vi": -1.0153875825645526
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8497640819431,
        "longitude": -87.9167792597575
      }
    },
    {
      "number": 33930,
      "class": "Bus",
      "name": "BOWLING GREEN 17 1",
      "init": {
        "Vr": -0.25225565616478995,
        "Vi": -1.0007459380493253
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9797934803093,
        "longitude": -86.3124468575787
      }
    },
    {
      "number": 33931,
      "class": "Bus",
      "name": "BOWLING GREEN 17 2",
      "init": {
        "Vr": -0.25241449071687266,
        "Vi": -1.0005880421691016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9797934803093,
        "longitude": -86.3124468575787
      }
    },
    {
      "number": 33932,
      "class": "Bus",
      "name": "BOWLING GREEN 18 1",
      "init": {
        "Vr": -0.17329165416260384,
        "Vi": -1.021460819698141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8750463174479,
        "longitude": -86.4003502705166
      }
    },
    {
      "number": 33933,
      "class": "Bus",
      "name": "BOWLING GREEN 19 1",
      "init": {
        "Vr": -0.21709878461255813,
        "Vi": -1.0146399921475726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9055305173399,
        "longitude": -86.3507059841925
      }
    },
    {
      "number": 33934,
      "class": "Bus",
      "name": "BOWLING GREEN 19 2",
      "init": {
        "Vr": -0.21732684716673667,
        "Vi": -1.0145099092502123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9055305173399,
        "longitude": -86.3507059841925
      }
    },
    {
      "number": 33935,
      "class": "Bus",
      "name": "BOWLING GREEN 20 1",
      "init": {
        "Vr": -0.27084649004585293,
        "Vi": -0.9937591709156459
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9940838788002,
        "longitude": -86.2765364616841
      }
    },
    {
      "number": 33936,
      "class": "Bus",
      "name": "WILLISBURG 1",
      "init": {
        "Vr": -0.44619984888283765,
        "Vi": -0.9225528757474861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8488568790612,
        "longitude": -85.176900646276
      }
    },
    {
      "number": 33937,
      "class": "Bus",
      "name": "DIXON 1 1",
      "init": {
        "Vr": 0.12779317044521654,
        "Vi": -1.0244048827886747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5027015073851,
        "longitude": -87.6914963622131
      }
    },
    {
      "number": 33938,
      "class": "Bus",
      "name": "DIXON 2 1",
      "init": {
        "Vr": 0.10982655913215322,
        "Vi": -1.0264738943320548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5717453366721,
        "longitude": -87.6703394610641
      }
    },
    {
      "number": 33939,
      "class": "Bus",
      "name": "SEBREE 1 1",
      "init": {
        "Vr": 0.09308391567198537,
        "Vi": -1.0285581371832275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5258741947696,
        "longitude": -87.5661150576718
      }
    },
    {
      "number": 33940,
      "class": "Bus",
      "name": "SEBREE 1 2",
      "init": {
        "Vr": 0.09301994409966266,
        "Vi": -1.0285239367220775
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5258741947696,
        "longitude": -87.5661150576718
      }
    },
    {
      "number": 33941,
      "class": "Bus",
      "name": "SEBREE 2 1",
      "init": {
        "Vr": 0.051509817733344516,
        "Vi": -1.0393017481987918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6114530466284,
        "longitude": -87.5527766528759
      }
    },
    {
      "number": 33942,
      "class": "Bus",
      "name": "SEBREE 2 2",
      "init": {
        "Vr": 0.05137351656415796,
        "Vi": -1.0392605374628066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6114530466284,
        "longitude": -87.5527766528759
      }
    },
    {
      "number": 33943,
      "class": "Bus",
      "name": "ROBARDS 1 1",
      "init": {
        "Vr": 0.11056933953553107,
        "Vi": -1.0361170476481902
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33944,
      "class": "Bus",
      "name": "ROBARDS 1 2",
      "init": {
        "Vr": 0.0714097074699117,
        "Vi": -1.0402447804084942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33945,
      "class": "Bus",
      "name": "ROBARDS 1 3",
      "init": {
        "Vr": 0.17597785511094285,
        "Vi": -1.01232090759843
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33946,
      "class": "Bus",
      "name": "ROBARDS 1 4",
      "init": {
        "Vr": 0.1921485145162535,
        "Vi": -1.0060149126698055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33947,
      "class": "Bus",
      "name": "ROBARDS 1 5",
      "init": {
        "Vr": 0.10670105337945661,
        "Vi": -1.0368120831448004
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33948,
      "class": "Bus",
      "name": "ROBARDS 1 7",
      "init": {
        "Vr": 0.11056933953553107,
        "Vi": -1.0361170476481902
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5976331588477,
        "longitude": -87.4911848142098
      }
    },
    {
      "number": 33949,
      "class": "Bus",
      "name": "PADUCAH 9 1",
      "init": {
        "Vr": 0.39654713318287715,
        "Vi": -0.9628080581448486
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0534676162932,
        "longitude": -88.6168557457466
      }
    },
    {
      "number": 33950,
      "class": "Bus",
      "name": "PADUCAH 9 2",
      "init": {
        "Vr": 0.39654713318287715,
        "Vi": -0.9628080581448486
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0534676162932,
        "longitude": -88.6168557457466
      }
    },
    {
      "number": 33951,
      "class": "Bus",
      "name": "CENTERTOWN 1",
      "init": {
        "Vr": 0.11621411281675259,
        "Vi": -1.0353466851668356
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4301540853207,
        "longitude": -87.0625329058512
      }
    },
    {
      "number": 33952,
      "class": "Bus",
      "name": "CENTERTOWN 2",
      "init": {
        "Vr": 0.1162141128167526,
        "Vi": -1.0353466851668356
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.4301540853207,
        "longitude": -87.0625329058512
      }
    },
    {
      "number": 33953,
      "class": "Bus",
      "name": "CENTERTOWN 3",
      "init": {
        "Vr": 0.11631612933937391,
        "Vi": -1.0342646793006351
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4301540853207,
        "longitude": -87.0625329058512
      }
    },
    {
      "number": 33954,
      "class": "Bus",
      "name": "BEDFORD 14 1",
      "init": {
        "Vr": -0.4104714738157864,
        "Vi": -0.9620962411130413
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33955,
      "class": "Bus",
      "name": "BEDFORD 14 2",
      "init": {
        "Vr": -0.4704282372540943,
        "Vi": -0.9414923449160614
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33956,
      "class": "Bus",
      "name": "BEDFORD 14 3",
      "init": {
        "Vr": -0.3646052443419378,
        "Vi": -0.987744394393266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33957,
      "class": "Bus",
      "name": "BEDFORD 14 4",
      "init": {
        "Vr": -0.3620735471106165,
        "Vi": -0.9886611990214254
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33958,
      "class": "Bus",
      "name": "BEDFORD 14 5",
      "init": {
        "Vr": -0.35713068895758576,
        "Vi": -0.9896617384253193
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33959,
      "class": "Bus",
      "name": "BEDFORD 14 6",
      "init": {
        "Vr": -0.3689570028051738,
        "Vi": -0.9873328837091806
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33960,
      "class": "Bus",
      "name": "BEDFORD 14 7",
      "init": {
        "Vr": -0.34847521929944303,
        "Vi": -0.9915715930033666
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33961,
      "class": "Bus",
      "name": "BEDFORD 14 8",
      "init": {
        "Vr": -0.3604647884966848,
        "Vi": -0.988950943072022
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33962,
      "class": "Bus",
      "name": "BEDFORD 14 9",
      "init": {
        "Vr": -0.4201697170753511,
        "Vi": -0.957592279926546
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33963,
      "class": "Bus",
      "name": "BEDFORD 14 11",
      "init": {
        "Vr": -0.4104714738157864,
        "Vi": -0.9620962411130413
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6609256104895,
        "longitude": -85.4265636744663
      }
    },
    {
      "number": 33964,
      "class": "Bus",
      "name": "WINCHESTER 22 1",
      "init": {
        "Vr": -0.44579456427589353,
        "Vi": -0.937395957279689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33965,
      "class": "Bus",
      "name": "WINCHESTER 22 2",
      "init": {
        "Vr": -0.4753673136337934,
        "Vi": -0.9237408436298508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33966,
      "class": "Bus",
      "name": "WINCHESTER 22 3",
      "init": {
        "Vr": -0.41234739999170034,
        "Vi": -0.9503651610414113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33967,
      "class": "Bus",
      "name": "WINCHESTER 22 4",
      "init": {
        "Vr": -0.3934606933738203,
        "Vi": -0.953509777290522
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33968,
      "class": "Bus",
      "name": "WINCHESTER 22 5",
      "init": {
        "Vr": -0.3990283913686213,
        "Vi": -0.9533616848838171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33969,
      "class": "Bus",
      "name": "WINCHESTER 22 6",
      "init": {
        "Vr": -0.3722102548395024,
        "Vi": -0.9624980523343579
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33970,
      "class": "Bus",
      "name": "WINCHESTER 22 7",
      "init": {
        "Vr": -0.3796652524032289,
        "Vi": -0.9590862884727424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33971,
      "class": "Bus",
      "name": "WINCHESTER 22 8",
      "init": {
        "Vr": -0.4017137853527721,
        "Vi": -0.9522332665793016
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33972,
      "class": "Bus",
      "name": "WINCHESTER 22 9",
      "init": {
        "Vr": -0.4513076627356458,
        "Vi": -0.9345712130109187
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33973,
      "class": "Bus",
      "name": "WINCHESTER 22 11",
      "init": {
        "Vr": -0.44579456427589353,
        "Vi": -0.937395957279689
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9132035670577,
        "longitude": -84.0818095656559
      }
    },
    {
      "number": 33974,
      "class": "Bus",
      "name": "HARRODSBURG 5 1",
      "init": {
        "Vr": -0.5119781680930738,
        "Vi": -0.8982236240860677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7861658773812,
        "longitude": -84.7122440367148
      }
    },
    {
      "number": 33975,
      "class": "Bus",
      "name": "HARRODSBURG 5 2",
      "init": {
        "Vr": -0.5041033643179585,
        "Vi": -0.8986183616741175
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7861658773812,
        "longitude": -84.7122440367148
      }
    },
    {
      "number": 33976,
      "class": "Bus",
      "name": "HARRODSBURG 5 3",
      "init": {
        "Vr": -0.48036995025017404,
        "Vi": -0.909050287768814
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7861658773812,
        "longitude": -84.7122440367148
      }
    },
    {
      "number": 33977,
      "class": "Bus",
      "name": "HARRODSBURG 5 4",
      "init": {
        "Vr": -0.5121490613033418,
        "Vi": -0.8979179784774175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7861658773812,
        "longitude": -84.7122440367148
      }
    },
    {
      "number": 33978,
      "class": "Bus",
      "name": "HARRODSBURG 5 6",
      "init": {
        "Vr": -0.5119781680930738,
        "Vi": -0.8982236240860677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7861658773812,
        "longitude": -84.7122440367148
      }
    },
    {
      "number": 33979,
      "class": "Bus",
      "name": "HARRODSBURG 6 1",
      "init": {
        "Vr": -0.4115739990597983,
        "Vi": -0.9627128071956927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33980,
      "class": "Bus",
      "name": "HARRODSBURG 6 2",
      "init": {
        "Vr": -0.3735823940131647,
        "Vi": -0.9807580847804641
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33981,
      "class": "Bus",
      "name": "HARRODSBURG 6 3",
      "init": {
        "Vr": -0.3668738441512365,
        "Vi": -0.9835154339984776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33982,
      "class": "Bus",
      "name": "HARRODSBURG 6 4",
      "init": {
        "Vr": -0.3569669019089201,
        "Vi": -0.986926976488331
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33983,
      "class": "Bus",
      "name": "HARRODSBURG 6 5",
      "init": {
        "Vr": -0.3706491482249099,
        "Vi": -0.9819492182355061
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33984,
      "class": "Bus",
      "name": "HARRODSBURG 6 6",
      "init": {
        "Vr": -0.37049990829207835,
