        "Vi": -0.9819266998785668
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33985,
      "class": "Bus",
      "name": "HARRODSBURG 6 7",
      "init": {
        "Vr": -0.3689467104444632,
        "Vi": -0.982511348957894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33986,
      "class": "Bus",
      "name": "HARRODSBURG 6 8",
      "init": {
        "Vr": -0.41986790372504845,
        "Vi": -0.9563683270961512
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33987,
      "class": "Bus",
      "name": "HARRODSBURG 6 10",
      "init": {
        "Vr": -0.4115739990597983,
        "Vi": -0.9627128071956927
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7685381498114,
        "longitude": -84.7279570701955
      }
    },
    {
      "number": 33988,
      "class": "Bus",
      "name": "LOUISVILLE 99 1",
      "init": {
        "Vr": -0.49766237585685535,
        "Vi": -0.9119526894132027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2810842829873,
        "longitude": -85.729993316913
      }
    },
    {
      "number": 33989,
      "class": "Bus",
      "name": "LOUISVILLE 99 2",
      "init": {
        "Vr": -0.49766237585685535,
        "Vi": -0.9119526894132027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2810842829873,
        "longitude": -85.729993316913
      }
    },
    {
      "number": 33990,
      "class": "Bus",
      "name": "CENTRAL CITY 7 1",
      "init": {
        "Vr": -0.17557960644372925,
        "Vi": -1.0220277291590458
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3515881705277,
        "longitude": -87.102474594088
      }
    },
    {
      "number": 33991,
      "class": "Bus",
      "name": "CENTRAL CITY 7 2",
      "init": {
        "Vr": -0.17718492835919405,
        "Vi": -1.0207538359211736
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3515881705277,
        "longitude": -87.102474594088
      }
    },
    {
      "number": 33992,
      "class": "Bus",
      "name": "LOUISVILLE 100 1",
      "init": {
        "Vr": -0.3400422528880949,
        "Vi": -0.9902425824470865
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33993,
      "class": "Bus",
      "name": "LOUISVILLE 100 2",
      "init": {
        "Vr": -0.37200437211914,
        "Vi": -0.970885636798094
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33994,
      "class": "Bus",
      "name": "LOUISVILLE 100 3",
      "init": {
        "Vr": -0.3949472177762636,
        "Vi": -0.9569909568679179
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33995,
      "class": "Bus",
      "name": "LOUISVILLE 100 4",
      "init": {
        "Vr": -0.3949472177762637,
        "Vi": -0.9569909568679182
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33996,
      "class": "Bus",
      "name": "LOUISVILLE 100 5",
      "init": {
        "Vr": -0.2813006795096096,
        "Vi": -0.9670336594388479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33997,
      "class": "Bus",
      "name": "LOUISVILLE 100 6",
      "init": {
        "Vr": -0.2687131817976048,
        "Vi": -0.9678912847804522
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33998,
      "class": "Bus",
      "name": "LOUISVILLE 100 7",
      "init": {
        "Vr": -0.2724166058327369,
        "Vi": -0.9667764205062304
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 33999,
      "class": "Bus",
      "name": "LOUISVILLE 100 8",
      "init": {
        "Vr": -0.34265120830681006,
        "Vi": -0.9859380241433224
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 34000,
      "class": "Bus",
      "name": "LOUISVILLE 100 10",
      "init": {
        "Vr": -0.3400422528880949,
        "Vi": -0.9902425824470865
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827779085374,
        "longitude": -85.8768737972611
      }
    },
    {
      "number": 34001,
      "class": "Bus",
      "name": "MAYSVILLE 4 1",
      "init": {
        "Vr": -0.46111211864348767,
        "Vi": -0.9299567668995974
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34002,
      "class": "Bus",
      "name": "MAYSVILLE 4 2",
      "init": {
        "Vr": -0.5072622185269283,
        "Vi": -0.9102959063293008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34003,
      "class": "Bus",
      "name": "MAYSVILLE 4 3",
      "init": {
        "Vr": -0.42485022639140807,
        "Vi": -0.9418163488515963
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34004,
      "class": "Bus",
      "name": "MAYSVILLE 4 4",
      "init": {
        "Vr": -0.415953286643518,
        "Vi": -0.9439156977193484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34005,
      "class": "Bus",
      "name": "MAYSVILLE 4 5",
      "init": {
        "Vr": -0.3947224462716481,
        "Vi": -0.9511488306937945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34006,
      "class": "Bus",
      "name": "MAYSVILLE 4 6",
      "init": {
        "Vr": -0.4243560410454049,
        "Vi": -0.9418867759477764
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34007,
      "class": "Bus",
      "name": "MAYSVILLE 4 7",
      "init": {
        "Vr": -0.46735537342426686,
        "Vi": -0.9276312992873832
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34008,
      "class": "Bus",
      "name": "MAYSVILLE 4 9",
      "init": {
        "Vr": -0.46111211864348767,
        "Vi": -0.9299567668995974
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6915719975493,
        "longitude": -83.8245160759869
      }
    },
    {
      "number": 34009,
      "class": "Bus",
      "name": "WEST PADUCAH 3 1",
      "init": {
        "Vr": 0.4405317160064809,
        "Vi": -0.9453997944699494
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34010,
      "class": "Bus",
      "name": "WEST PADUCAH 3 2",
      "init": {
        "Vr": 0.41188765818815404,
        "Vi": -0.9584274425086229
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34011,
      "class": "Bus",
      "name": "WEST PADUCAH 3 3",
      "init": {
        "Vr": 0.39534632911240025,
        "Vi": -0.9618164763672419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34012,
      "class": "Bus",
      "name": "WEST PADUCAH 3 4",
      "init": {
        "Vr": 0.3159392964572386,
        "Vi": -0.9862504782660784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34013,
      "class": "Bus",
      "name": "WEST PADUCAH 3 5",
      "init": {
        "Vr": 0.27283100153966966,
        "Vi": -1.0117586179727507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34014,
      "class": "Bus",
      "name": "WEST PADUCAH 3 6",
      "init": {
        "Vr": 0.482901449918159,
        "Vi": -0.9270213106334906
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34015,
      "class": "Bus",
      "name": "WEST PADUCAH 3 7",
      "init": {
        "Vr": 0.4947020080499539,
        "Vi": -0.9213424891815231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34016,
      "class": "Bus",
      "name": "WEST PADUCAH 3 8",
      "init": {
        "Vr": 0.4995660430757622,
        "Vi": -0.9194269531219459
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34017,
      "class": "Bus",
      "name": "WEST PADUCAH 3 9",
      "init": {
        "Vr": 0.510603687505311,
        "Vi": -0.9129188227300692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34018,
      "class": "Bus",
      "name": "WEST PADUCAH 3 10",
      "init": {
        "Vr": 0.5033346015489449,
        "Vi": -0.9157942941460692
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34019,
      "class": "Bus",
      "name": "WEST PADUCAH 3 11",
      "init": {
        "Vr": 0.5151843109153074,
        "Vi": -0.9091809699359376
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34020,
      "class": "Bus",
      "name": "WEST PADUCAH 3 12",
      "init": {
        "Vr": 0.4091129878684032,
        "Vi": -0.9592404433612418
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34021,
      "class": "Bus",
      "name": "WEST PADUCAH 3 14",
      "init": {
        "Vr": 0.41188765818815404,
        "Vi": -0.9584274425086229
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1382594927209,
        "longitude": -88.7630027489456
      }
    },
    {
      "number": 34022,
      "class": "Bus",
      "name": "CATLETTSBURG 4 1",
      "init": {
        "Vr": -0.5061834968338235,
        "Vi": -0.9142227178538141
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34023,
      "class": "Bus",
      "name": "CATLETTSBURG 4 2",
      "init": {
        "Vr": -0.5806456060097686,
        "Vi": -0.8694490197605025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34024,
      "class": "Bus",
      "name": "CATLETTSBURG 4 3",
      "init": {
        "Vr": -0.45454853620822766,
        "Vi": -0.9559330453818933
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34025,
      "class": "Bus",
      "name": "CATLETTSBURG 4 4",
      "init": {
        "Vr": -0.4466456462473602,
        "Vi": -0.9596509916164423
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34026,
      "class": "Bus",
      "name": "CATLETTSBURG 4 5",
      "init": {
        "Vr": -0.4756699393022567,
        "Vi": -0.9456005858005433
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34027,
      "class": "Bus",
      "name": "CATLETTSBURG 4 6",
      "init": {
        "Vr": -0.46491119309598017,
        "Vi": -0.9478158398023306
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34028,
      "class": "Bus",
      "name": "CATLETTSBURG 4 7",
      "init": {
        "Vr": -0.45080238476091955,
        "Vi": -0.9577625320841509
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34029,
      "class": "Bus",
      "name": "CATLETTSBURG 4 8",
      "init": {
        "Vr": -0.5131652427094031,
        "Vi": -0.906176503172629
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34030,
      "class": "Bus",
      "name": "CATLETTSBURG 4 10",
      "init": {
        "Vr": -0.5061834968338237,
        "Vi": -0.9142227178538144
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1718492360106,
        "longitude": -82.5944277127508
      }
    },
    {
      "number": 34031,
      "class": "Bus",
      "name": "CALVERT CITY 4 1",
      "init": {
        "Vr": 0.38363100260960153,
        "Vi": -0.9688092532120434
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34032,
      "class": "Bus",
      "name": "CALVERT CITY 4 2",
      "init": {
        "Vr": 0.3639496517732652,
        "Vi": -0.9746366705291553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34033,
      "class": "Bus",
      "name": "CALVERT CITY 4 3",
      "init": {
        "Vr": 0.31181123758866197,
        "Vi": -0.9932052585782153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34034,
      "class": "Bus",
      "name": "CALVERT CITY 4 4",
      "init": {
        "Vr": 0.26492440324709593,
        "Vi": -1.0146877487421855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34035,
      "class": "Bus",
      "name": "CALVERT CITY 4 5",
      "init": {
        "Vr": 0.4104983230796838,
        "Vi": -0.9167941099148242
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34036,
      "class": "Bus",
      "name": "CALVERT CITY 4 6",
      "init": {
        "Vr": 0.4020258998660778,
        "Vi": -0.926567791588318
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34037,
      "class": "Bus",
      "name": "CALVERT CITY 4 7",
      "init": {
        "Vr": 0.40787263565469034,
        "Vi": -0.9179652642174667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34038,
      "class": "Bus",
      "name": "CALVERT CITY 4 8",
      "init": {
        "Vr": 0.3926182587052686,
        "Vi": -0.9245924594960689
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34039,
      "class": "Bus",
      "name": "CALVERT CITY 4 9",
      "init": {
        "Vr": 0.3956276155747196,
        "Vi": -0.9233087798891597
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34040,
      "class": "Bus",
      "name": "CALVERT CITY 4 10",
      "init": {
        "Vr": 0.4111143991192272,
        "Vi": -0.9165180107682466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34041,
      "class": "Bus",
      "name": "CALVERT CITY 4 11",
      "init": {
        "Vr": 0.36571218489571633,
        "Vi": -0.9743003363637927
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34042,
      "class": "Bus",
      "name": "CALVERT CITY 4 13",
      "init": {
        "Vr": 0.3639496517732652,
        "Vi": -0.9746366705291553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.061314501818,
        "longitude": -88.4013016111686
      }
    },
    {
      "number": 34043,
      "class": "Bus",
      "name": "HAWESVILLE 4 1",
      "init": {
        "Vr": -0.07168648916190903,
        "Vi": -1.0364588521985079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34044,
      "class": "Bus",
      "name": "HAWESVILLE 4 2",
      "init": {
        "Vr": -0.1325707091229696,
        "Vi": -1.0363847506861334
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34045,
      "class": "Bus",
      "name": "HAWESVILLE 4 3",
      "init": {
        "Vr": -0.22644839533240177,
        "Vi": -1.0162357747928301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34046,
      "class": "Bus",
      "name": "HAWESVILLE 4 4",
      "init": {
        "Vr": -0.04174321806954225,
        "Vi": -1.043165166919712
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34047,
      "class": "Bus",
      "name": "HAWESVILLE 4 5",
      "init": {
        "Vr": -0.024040100982852728,
        "Vi": -1.0392219780101635
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34048,
      "class": "Bus",
      "name": "HAWESVILLE 4 6",
      "init": {
        "Vr": -0.030936305254178904,
        "Vi": -1.0390395522076348
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34049,
      "class": "Bus",
      "name": "HAWESVILLE 4 7",
      "init": {
        "Vr": -0.06980514224662897,
        "Vi": -1.0357973254024666
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34050,
      "class": "Bus",
      "name": "HAWESVILLE 4 9",
      "init": {
        "Vr": -0.07168648916190903,
        "Vi": -1.0364588521985079
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9479274663782,
        "longitude": -86.7759091112323
      }
    },
    {
      "number": 34051,
      "class": "Bus",
      "name": "HARRODSBURG 7 1",
      "init": {
        "Vr": -0.5188968004812287,
        "Vi": -0.8913144340650092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34052,
      "class": "Bus",
      "name": "HARRODSBURG 7 2",
      "init": {
        "Vr": -0.5179363288777638,
        "Vi": -0.8925945381900484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34053,
      "class": "Bus",
      "name": "HARRODSBURG 7 3",
      "init": {
        "Vr": -0.5179363288777638,
        "Vi": -0.8925945381900484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34054,
      "class": "Bus",
      "name": "HARRODSBURG 7 4",
      "init": {
        "Vr": -0.5190286891995393,
        "Vi": -0.8911386544668279
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34055,
      "class": "Bus",
      "name": "HARRODSBURG 7 5",
      "init": {
        "Vr": -0.5189068087063968,
        "Vi": -0.8912931948383613
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34056,
      "class": "Bus",
      "name": "HARRODSBURG 7 7",
      "init": {
        "Vr": -0.5188968004812287,
        "Vi": -0.8913144340650092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8173100847818,
        "longitude": -84.719204530629
      }
    },
    {
      "number": 34057,
      "class": "Bus",
      "name": "HARRODSBURG 8 1",
      "init": {
        "Vr": -0.4326587774486427,
        "Vi": -0.9501275935505072
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34058,
      "class": "Bus",
      "name": "HARRODSBURG 8 2",
      "init": {
        "Vr": -0.49782393121719115,
        "Vi": -0.9107289170405795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34059,
      "class": "Bus",
      "name": "HARRODSBURG 8 3",
      "init": {
        "Vr": -0.3833741956920123,
        "Vi": -0.9818045978170796
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34060,
      "class": "Bus",
      "name": "HARRODSBURG 8 4",
      "init": {
        "Vr": -0.3954911146743506,
        "Vi": -0.9760323104724989
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34061,
      "class": "Bus",
      "name": "HARRODSBURG 8 5",
      "init": {
        "Vr": -0.3838278693351221,
        "Vi": -0.9834503155662001
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34062,
      "class": "Bus",
      "name": "HARRODSBURG 8 6",
      "init": {
        "Vr": -0.4317080574260286,
        "Vi": -0.9504996929080023
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34063,
      "class": "Bus",
      "name": "HARRODSBURG 8 8",
      "init": {
        "Vr": -0.4326587774486427,
        "Vi": -0.9501275935505072
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.79024402678,
        "longitude": -84.6716306967202
      }
    },
    {
      "number": 34064,
      "class": "Bus",
      "name": "KUTTAWA 2 1",
      "init": {
        "Vr": 0.30035414695809876,
        "Vi": -0.9902800064706877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0389075860683,
        "longitude": -88.2246421933319
      }
    },
    {
      "number": 34065,
      "class": "Bus",
      "name": "KUTTAWA 2 2",
      "init": {
        "Vr": 0.3598868217334233,
        "Vi": -0.9693490374487174
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0389075860683,
        "longitude": -88.2246421933319
      }
    },
    {
      "number": 34066,
      "class": "Bus",
      "name": "KUTTAWA 2 3",
      "init": {
        "Vr": 0.30035414695809887,
        "Vi": -0.9902800064706879
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0389075860683,
        "longitude": -88.2246421933319
      }
    },
    {
      "number": 34067,
      "class": "Bus",
      "name": "KUTTAWA 2 4",
      "init": {
        "Vr": 0.2996709367970667,
        "Vi": -0.9904122868140056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0389075860683,
        "longitude": -88.2246421933319
      }
    },
    {
      "number": 34068,
      "class": "Bus",
      "name": "KUTTAWA 2 6",
      "init": {
        "Vr": 0.30035414695809876,
        "Vi": -0.9902800064706877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0389075860683,
        "longitude": -88.2246421933319
      }
    },
    {
      "number": 34069,
      "class": "Bus",
      "name": "ROBARDS 2 1",
      "init": {
        "Vr": 0.00033624491836064716,
        "Vi": -1.0294109583870164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6474025855247,
        "longitude": -87.4595409575359
      }
    },
    {
      "number": 34070,
      "class": "Bus",
      "name": "ROBARDS 2 2",
      "init": {
        "Vr": 0.00033624491836064716,
        "Vi": -1.0294109583870164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6474025855247,
        "longitude": -87.4595409575359
      }
    },
    {
      "number": 34071,
      "class": "Bus",
      "name": "UNION 20 1",
      "init": {
        "Vr": -0.5222133760699526,
        "Vi": -0.8980340363744553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9029592085534,
        "longitude": -84.8233284931823
      }
    },
    {
      "number": 34072,
      "class": "Bus",
      "name": "UNION 20 2",
      "init": {
        "Vr": -0.5222133760699526,
        "Vi": -0.8980340363744552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9029592085534,
        "longitude": -84.8233284931823
      }
    },
    {
      "number": 34073,
      "class": "Bus",
      "name": "UNION 20 3",
      "init": {
        "Vr": -0.5222133760699526,
        "Vi": -0.8980340363744553
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9029592085534,
        "longitude": -84.8233284931823
      }
    },
    {
      "number": 34074,
      "class": "Bus",
      "name": "CALVERT CITY 5 1",
      "init": {
        "Vr": 0.30557429885929105,
        "Vi": -0.9931795668735619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0569385830546,
        "longitude": -88.3433408863203
      }
    },
    {
      "number": 34075,
      "class": "Bus",
      "name": "CALVERT CITY 5 2",
      "init": {
        "Vr": 0.3055742988592911,
        "Vi": -0.9931795668735617
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0569385830546,
        "longitude": -88.3433408863203
      }
    },
    {
      "number": 34076,
      "class": "Bus",
      "name": "CALVERT CITY 5 3",
      "init": {
        "Vr": 0.30557429885929116,
        "Vi": -0.993179566873562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0569385830546,
        "longitude": -88.3433408863203
      }
    },
    {
      "number": 34077,
      "class": "Bus",
      "name": "BEDFORD 15 1",
      "init": {
        "Vr": -0.4243794667604541,
        "Vi": -0.9669736584349915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34078,
      "class": "Bus",
      "name": "BEDFORD 15 2",
      "init": {
        "Vr": -0.4663386849552119,
        "Vi": -0.9382122127214068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34079,
      "class": "Bus",
      "name": "BEDFORD 15 3",
      "init": {
        "Vr": -0.3717211566388695,
        "Vi": -0.9290337328279775
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34080,
      "class": "Bus",
      "name": "BEDFORD 15 4",
      "init": {
        "Vr": -0.37131094465335707,
        "Vi": -0.9308691882367484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34081,
      "class": "Bus",
      "name": "BEDFORD 15 5",
      "init": {
        "Vr": -0.42378568334918165,
        "Vi": -0.962319915297629
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34082,
      "class": "Bus",
      "name": "BEDFORD 15 7",
      "init": {
        "Vr": -0.4243794667604541,
        "Vi": -0.9669736584349915
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5938068864792,
        "longitude": -85.4338090637827
      }
    },
    {
      "number": 34083,
      "class": "Bus",
      "name": "GRAND RIVERS 2 1",
      "init": {
        "Vr": 0.375065947921313,
        "Vi": -0.9730901075365345
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34084,
      "class": "Bus",
      "name": "GRAND RIVERS 2 2",
      "init": {
        "Vr": 0.3170108099541428,
        "Vi": -0.9896814965984855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34085,
      "class": "Bus",
      "name": "GRAND RIVERS 2 3",
      "init": {
        "Vr": 0.30563050637373557,
        "Vi": -0.9929338366772971
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34086,
      "class": "Bus",
      "name": "GRAND RIVERS 2 4",
      "init": {
        "Vr": 0.3056305063737355,
        "Vi": -0.992933836677297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34087,
      "class": "Bus",
      "name": "GRAND RIVERS 2 5",
      "init": {
        "Vr": 0.39206517812431896,
        "Vi": -0.9730918832388128
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34088,
      "class": "Bus",
      "name": "GRAND RIVERS 2 6",
      "init": {
        "Vr": 0.41592198238631417,
        "Vi": -0.9690093499939789
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34089,
      "class": "Bus",
      "name": "GRAND RIVERS 2 7",
      "init": {
        "Vr": 0.39130108087035426,
        "Vi": -0.9731036466973241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34090,
      "class": "Bus",
      "name": "GRAND RIVERS 2 8",
      "init": {
        "Vr": 0.37677606558315957,
        "Vi": -0.9725886486574549
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34091,
      "class": "Bus",
      "name": "GRAND RIVERS 2 10",
      "init": {
        "Vr": 0.375065947921313,
        "Vi": -0.9730901075365345
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0460937776719,
        "longitude": -88.2699680606466
      }
    },
    {
      "number": 34092,
      "class": "Bus",
      "name": "LOUISVILLE 101 1",
      "init": {
        "Vr": -0.44717804767719166,
        "Vi": -0.9237478974546225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34093,
      "class": "Bus",
      "name": "LOUISVILLE 101 2",
      "init": {
        "Vr": -0.4471780476771917,
        "Vi": -0.9237478974546226
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34094,
      "class": "Bus",
      "name": "LOUISVILLE 101 3",
      "init": {
        "Vr": -0.44717804767719166,
        "Vi": -0.9237478974546225
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34095,
      "class": "Bus",
      "name": "LOUISVILLE 101 4",
      "init": {
        "Vr": -0.4471780476771917,
        "Vi": -0.9237478974546226
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34096,
      "class": "Bus",
      "name": "LOUISVILLE 101 5",
      "init": {
        "Vr": -0.44717804767719177,
        "Vi": -0.9237478974546225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34097,
      "class": "Bus",
      "name": "LOUISVILLE 101 7",
      "init": {
        "Vr": -0.44717804767719166,
        "Vi": -0.9237478974546225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1993146222465,
        "longitude": -85.8687988385201
      }
    },
    {
      "number": 34098,
      "class": "Bus",
      "name": "LEXINGTON 65 1",
      "init": {
        "Vr": -0.5720277841846784,
        "Vi": -0.8348126522824443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0841428300729,
        "longitude": -84.5225620876651
      }
    },
    {
      "number": 34099,
      "class": "Bus",
      "name": "LEXINGTON 65 2",
      "init": {
        "Vr": -0.5720277841846785,
        "Vi": -0.8348126522824443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0841428300729,
        "longitude": -84.5225620876651
      }
    },
    {
      "number": 34100,
      "class": "Bus",
      "name": "LEXINGTON 65 3",
      "init": {
        "Vr": -0.5720277841846785,
        "Vi": -0.8348126522824443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0841428300729,
        "longitude": -84.5225620876651
      }
    },
    {
      "number": 34101,
      "class": "Bus",
      "name": "LEXINGTON 65 4",
      "init": {
        "Vr": -0.5720277841846785,
        "Vi": -0.8348126522824443
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0841428300729,
        "longitude": -84.5225620876651
      }
    },
    {
      "number": 34102,
      "class": "Bus",
      "name": "LEXINGTON 65 5",
      "init": {
        "Vr": -0.5720277841846784,
        "Vi": -0.8348126522824443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0841428300729,
        "longitude": -84.5225620876651
      }
    },
    {
      "number": 34103,
      "class": "Bus",
      "name": "WINCHESTER 23 1",
      "init": {
        "Vr": -0.468969563167518,
        "Vi": -0.9260596090742116
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8926260122458,
        "longitude": -84.2785699759743
      }
    },
    {
      "number": 34104,
      "class": "Bus",
      "name": "WINCHESTER 23 2",
      "init": {
        "Vr": -0.5052415062622313,
        "Vi": -0.9012915417608885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8926260122458,
        "longitude": -84.2785699759743
      }
    },
    {
      "number": 34105,
      "class": "Bus",
      "name": "WINCHESTER 23 3",
      "init": {
        "Vr": -0.46490308101214617,
        "Vi": -0.9301556155024492
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8926260122458,
        "longitude": -84.2785699759743
      }
    },
    {
      "number": 34106,
      "class": "Bus",
      "name": "WINCHESTER 23 5",
      "init": {
        "Vr": -0.468969563167518,
        "Vi": -0.9260596090742116
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8926260122458,
        "longitude": -84.2785699759743
      }
    },
    {
      "number": 34107,
      "class": "Bus",
      "name": "SOMERSET 26 1",
      "init": {
        "Vr": -0.32305568658502143,
        "Vi": -0.9853074226472328
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34108,
      "class": "Bus",
      "name": "SOMERSET 26 2",
      "init": {
        "Vr": -0.3771182513586768,
        "Vi": -0.970558372463905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34109,
      "class": "Bus",
      "name": "SOMERSET 26 3",
      "init": {
        "Vr": -0.29089640422993657,
        "Vi": -1.0182633816082207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34110,
      "class": "Bus",
      "name": "SOMERSET 26 4",
      "init": {
        "Vr": -0.2951679977252064,
        "Vi": -1.0123468125730466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34111,
      "class": "Bus",
      "name": "SOMERSET 26 5",
      "init": {
        "Vr": -0.324517708550168,
        "Vi": -0.9856670869528914
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34112,
      "class": "Bus",
      "name": "SOMERSET 26 7",
      "init": {
        "Vr": -0.32305568658502143,
        "Vi": -0.9853074226472328
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9917575804075,
        "longitude": -84.6376668925281
      }
    },
    {
      "number": 34113,
      "class": "Bus",
      "name": "ROBARDS 3 1",
      "init": {
        "Vr": 0.10456043380033946,
        "Vi": -1.0417659149368304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6396114646971,
        "longitude": -87.507516000854
      }
    },
    {
      "number": 34114,
      "class": "Bus",
      "name": "ROBARDS 3 2",
      "init": {
        "Vr": 0.16721823302976616,
        "Vi": -1.051021130916985
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6396114646971,
        "longitude": -87.507516000854
      }
    },
    {
      "number": 34115,
      "class": "Bus",
      "name": "ROBARDS 3 3",
      "init": {
        "Vr": 0.13463956199136765,
        "Vi": -1.0471106925210067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6396114646971,
        "longitude": -87.507516000854
      }
    },
    {
      "number": 34116,
      "class": "Bus",
      "name": "ROBARDS 3 4",
      "init": {
        "Vr": 0.10052053540750992,
        "Vi": -1.0401164093004656
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6396114646971,
        "longitude": -87.507516000854
      }
    },
    {
      "number": 34117,
      "class": "Bus",
      "name": "ROBARDS 3 6",
      "init": {
        "Vr": 0.10456043380033946,
        "Vi": -1.0417659149368304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6396114646971,
        "longitude": -87.507516000854
      }
    },
    {
      "number": 34118,
      "class": "Bus",
      "name": "LOUISVILLE 102 1",
      "init": {
        "Vr": -0.43549496974182245,
        "Vi": -0.9296148125642859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1710209988302,
        "longitude": -85.896426406553
      }
    },
    {
      "number": 34119,
      "class": "Bus",
      "name": "LOUISVILLE 102 2",
      "init": {
        "Vr": -0.43549496974182245,
        "Vi": -0.9296148125642859
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1710209988302,
        "longitude": -85.896426406553
      }
    },
    {
      "number": 34120,
      "class": "Bus",
      "name": "LOUISVILLE 102 3",
      "init": {
        "Vr": -0.4354949697418222,
        "Vi": -0.9296148125642855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1710209988302,
        "longitude": -85.896426406553
      }
    },
    {
      "number": 34121,
      "class": "Bus",
      "name": "LOUISVILLE 102 5",
      "init": {
        "Vr": -0.43549496974182245,
        "Vi": -0.9296148125642859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1710209988302,
        "longitude": -85.896426406553
      }
    },
    {
      "number": 34122,
      "class": "Bus",
      "name": "LOUISA 7 1",
      "init": {
        "Vr": -0.5119265370651797,
        "Vi": -0.9052795928898161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34123,
      "class": "Bus",
      "name": "LOUISA 7 2",
      "init": {
        "Vr": -0.5679373421653462,
        "Vi": -0.8774928092956833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34124,
      "class": "Bus",
      "name": "LOUISA 7 3",
      "init": {
        "Vr": -0.4903187887814187,
        "Vi": -0.9013681129764394
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34125,
      "class": "Bus",
      "name": "LOUISA 7 4",
      "init": {
        "Vr": -0.47341352828747973,
        "Vi": -0.9111480474691509
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34126,
      "class": "Bus",
      "name": "LOUISA 7 5",
      "init": {
        "Vr": -0.5135208160530319,
        "Vi": -0.905037031755747
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34127,
      "class": "Bus",
      "name": "LOUISA 7 7",
      "init": {
        "Vr": -0.5119265370651797,
        "Vi": -0.9052795928898161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1838466319841,
        "longitude": -82.620184662212
      }
    },
    {
      "number": 34128,
      "class": "Bus",
      "name": "LOUISVILLE 103 1",
      "init": {
        "Vr": -0.3329743903273368,
        "Vi": -0.9831439516410482
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34129,
      "class": "Bus",
      "name": "LOUISVILLE 103 2",
      "init": {
        "Vr": -0.41222538087267463,
        "Vi": -0.9519563227097149
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34130,
      "class": "Bus",
      "name": "LOUISVILLE 103 3",
      "init": {
        "Vr": -0.3329743903273368,
        "Vi": -0.9831439516410484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34131,
      "class": "Bus",
      "name": "LOUISVILLE 103 4",
      "init": {
        "Vr": -0.28884734988994537,
        "Vi": -1.0023156241047007
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34132,
      "class": "Bus",
      "name": "LOUISVILLE 103 5",
      "init": {
        "Vr": -0.28873243230149026,
        "Vi": -1.0016837533247718
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34133,
      "class": "Bus",
      "name": "LOUISVILLE 103 6",
      "init": {
        "Vr": -0.31157806587559994,
        "Vi": -0.9934690049257089
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34134,
      "class": "Bus",
      "name": "LOUISVILLE 103 7",
      "init": {
        "Vr": -0.3310975113506349,
        "Vi": -0.9840395885266103
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34135,
      "class": "Bus",
      "name": "LOUISVILLE 103 9",
      "init": {
        "Vr": -0.3329743903273368,
        "Vi": -0.9831439516410482
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0637626523114,
        "longitude": -85.9349169386928
      }
    },
    {
      "number": 34136,
      "class": "Bus",
      "name": "GHENT 2 1",
      "init": {
        "Vr": -0.49386636291748626,
        "Vi": -0.9198000202805423
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34137,
      "class": "Bus",
      "name": "GHENT 2 2",
      "init": {
        "Vr": -0.507582432494795,
        "Vi": -0.9135476372453099
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34138,
      "class": "Bus",
      "name": "GHENT 2 3",
      "init": {
        "Vr": -0.5780402317021919,
        "Vi": -0.8625399519070867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34139,
      "class": "Bus",
      "name": "GHENT 2 4",
      "init": {
        "Vr": -0.6399301866942675,
        "Vi": -0.8177349292968566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34140,
      "class": "Bus",
      "name": "GHENT 2 5",
      "init": {
        "Vr": -0.6399301866942674,
        "Vi": -0.8177349292968566
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34141,
      "class": "Bus",
      "name": "GHENT 2 6",
      "init": {
        "Vr": -0.4446325125280133,
        "Vi": -0.9118980631084446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34142,
      "class": "Bus",
      "name": "GHENT 2 7",
      "init": {
        "Vr": -0.44797994433010074,
        "Vi": -0.9078469884633428
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34143,
      "class": "Bus",
      "name": "GHENT 2 8",
      "init": {
        "Vr": -0.4938663629174863,
        "Vi": -0.9198000202805423
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34144,
      "class": "Bus",
      "name": "GHENT 2 9",
      "init": {
        "Vr": -0.4406345974772373,
        "Vi": -0.9145963964452297
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34145,
      "class": "Bus",
      "name": "GHENT 2 10",
      "init": {
        "Vr": -0.5060601894230858,
        "Vi": -0.9139015214134386
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34146,
      "class": "Bus",
      "name": "GHENT 2 12",
      "init": {
        "Vr": -0.507582432494795,
        "Vi": -0.9135476372453099
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7582319794039,
        "longitude": -85.0444148814415
      }
    },
    {
      "number": 34147,
      "class": "Bus",
      "name": "LOUISVILLE 104 1",
      "init": {
        "Vr": -0.4947840661049297,
        "Vi": -0.907351780972181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2939644107426,
        "longitude": -85.7650455278235
      }
    },
    {
      "number": 34148,
      "class": "Bus",
      "name": "LOUISVILLE 104 2",
      "init": {
        "Vr": -0.49501880392421166,
        "Vi": -0.9069043269397695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2939644107426,
        "longitude": -85.7650455278235
      }
    },
    {
      "number": 34149,
      "class": "Bus",
      "name": "DRAKESBORO 3 1",
      "init": {
        "Vr": 0.1300379175159194,
        "Vi": -1.0267984568134199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34150,
      "class": "Bus",
      "name": "DRAKESBORO 3 2",
      "init": {
        "Vr": 0.06158063522654674,
        "Vi": -1.033551365361224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34151,
      "class": "Bus",
      "name": "DRAKESBORO 3 3",
      "init": {
        "Vr": 0.1468067244316305,
        "Vi": -1.0425672806491981
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34152,
      "class": "Bus",
      "name": "DRAKESBORO 3 4",
      "init": {
        "Vr": 0.15534177450542608,
        "Vi": -1.0416614801136435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34153,
      "class": "Bus",
      "name": "DRAKESBORO 3 5",
      "init": {
        "Vr": 0.18376842879902008,
        "Vi": -1.0430127782106156
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34154,
      "class": "Bus",
      "name": "DRAKESBORO 3 6",
      "init": {
        "Vr": 0.12615369352910366,
        "Vi": -1.0281961453050985
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34155,
      "class": "Bus",
      "name": "DRAKESBORO 3 8",
      "init": {
        "Vr": 0.1300379175159194,
        "Vi": -1.0267984568134199
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2524298288982,
        "longitude": -86.9869242622053
      }
    },
    {
      "number": 34156,
      "class": "Bus",
      "name": "LONDON 9 1",
      "init": {
        "Vr": -0.45776105573303744,
        "Vi": -0.9299075874719774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9692028153238,
        "longitude": -84.2656960081168
      }
    },
    {
      "number": 34157,
      "class": "Bus",
      "name": "LONDON 9 2",
      "init": {
        "Vr": -0.4581717019375692,
        "Vi": -0.9292475088828843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.9692028153238,
        "longitude": -84.2656960081168
      }
    },
    {
      "number": 34158,
      "class": "Bus",
      "name": "PARIS 8 1",
      "init": {
        "Vr": -0.5653158596920607,
        "Vi": -0.8600488462076163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34159,
      "class": "Bus",
      "name": "PARIS 8 2",
      "init": {
        "Vr": -0.5612786711436072,
        "Vi": -0.8898495826534667
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34160,
      "class": "Bus",
      "name": "PARIS 8 3",
      "init": {
        "Vr": -0.5696355157712236,
        "Vi": -0.8874935165102312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34161,
      "class": "Bus",
      "name": "PARIS 8 4",
      "init": {
        "Vr": -0.5696342250135208,
        "Vi": -0.8875450012054077
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34162,
      "class": "Bus",
      "name": "PARIS 8 5",
      "init": {
        "Vr": -0.5653158596920607,
        "Vi": -0.8600488462076162
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34163,
      "class": "Bus",
      "name": "PARIS 8 6",
      "init": {
        "Vr": -0.5653578796009907,
        "Vi": -0.8599428641580832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34164,
      "class": "Bus",
      "name": "PARIS 8 8",
      "init": {
        "Vr": -0.5653158596920607,
        "Vi": -0.8600488462076163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068026705046,
        "longitude": -84.2795698671854
      }
    },
    {
      "number": 34165,
      "class": "Bus",
      "name": "ROBARDS 4 1",
      "init": {
        "Vr": 0.03373164259421572,
        "Vi": -1.038649223634327
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6342388463416,
        "longitude": -87.5168181435219
      }
    },
    {
      "number": 34166,
      "class": "Bus",
      "name": "ROBARDS 4 2",
      "init": {
        "Vr": 0.03272287831586519,
        "Vi": -1.037855831210059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6342388463416,
        "longitude": -87.5168181435219
      }
    },
    {
      "number": 34167,
      "class": "Bus",
      "name": "JAMESTOWN 12 1",
      "init": {
        "Vr": -0.2717136775643445,
        "Vi": -1.0019600150019312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34168,
      "class": "Bus",
      "name": "JAMESTOWN 12 2",
      "init": {
        "Vr": -0.24783613461710802,
        "Vi": -0.9829884257032134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34169,
      "class": "Bus",
      "name": "JAMESTOWN 12 3",
      "init": {
        "Vr": -0.23694875341877047,
        "Vi": -0.9836130095796588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34170,
      "class": "Bus",
      "name": "JAMESTOWN 12 4",
      "init": {
        "Vr": -0.2479370514445991,
        "Vi": -0.9829414571086228
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34171,
      "class": "Bus",
      "name": "JAMESTOWN 12 5",
      "init": {
        "Vr": -0.24107368318748976,
        "Vi": -0.9807821722452749
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34172,
      "class": "Bus",
      "name": "JAMESTOWN 12 6",
      "init": {
        "Vr": -0.2398462064161421,
        "Vi": -0.9815000204016163
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34173,
      "class": "Bus",
      "name": "JAMESTOWN 12 7",
      "init": {
        "Vr": -0.27445341346180835,
        "Vi": -1.0005227201295324
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34174,
      "class": "Bus",
      "name": "JAMESTOWN 12 9",
      "init": {
        "Vr": -0.2717136775643445,
        "Vi": -1.0019600150019312
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 36.8800679944811,
        "longitude": -85.1532991079949
      }
    },
    {
      "number": 34175,
      "class": "Bus",
      "name": "LA GRANGE 7 1",
      "init": {
        "Vr": -0.39610469269204585,
        "Vi": -0.9572863208526095
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34176,
      "class": "Bus",
      "name": "LA GRANGE 7 2",
      "init": {
        "Vr": -0.462175661557172,
        "Vi": -0.93086001657294
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34177,
      "class": "Bus",
      "name": "LA GRANGE 7 3",
      "init": {
        "Vr": -0.3551683955635622,
        "Vi": -0.9833334800147213
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34178,
      "class": "Bus",
      "name": "LA GRANGE 7 4",
      "init": {
        "Vr": -0.36481735494805106,
        "Vi": -0.9775939104306165
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34179,
      "class": "Bus",
      "name": "LA GRANGE 7 5",
      "init": {
        "Vr": -0.3714579589608428,
        "Vi": -0.9724710805955076
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34180,
      "class": "Bus",
      "name": "LA GRANGE 7 6",
      "init": {
        "Vr": -0.39494010716571504,
        "Vi": -0.9590259185742015
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34181,
      "class": "Bus",
      "name": "LA GRANGE 7 8",
      "init": {
        "Vr": -0.39610469269204596,
        "Vi": -0.9572863208526091
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3796813407694,
        "longitude": -85.4361782645795
      }
    },
    {
      "number": 34182,
      "class": "Bus",
      "name": "OWENSBORO 9 1",
      "init": {
        "Vr": 0.010584802951317048,
        "Vi": -1.043931224494687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8109464570918,
        "longitude": -87.0934533855427
      }
    },
    {
      "number": 34183,
      "class": "Bus",
      "name": "OWENSBORO 9 2",
      "init": {
        "Vr": 0.07412364909679986,
        "Vi": -1.0137777901486509
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 37.8109464570918,
        "longitude": -87.0934533855427
      }
    },
    {
      "number": 34184,
      "class": "Bus",
      "name": "OWENSBORO 9 3",
      "init": {
        "Vr": 0.05759614894177578,
        "Vi": -1.0142650919478577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8109464570918,
        "longitude": -87.0934533855427
      }
    },
    {
      "number": 34185,
      "class": "Bus",
      "name": "OWENSBORO 9 4",
      "init": {
        "Vr": 0.005773026863006567,
        "Vi": -1.043030117334304
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8109464570918,
        "longitude": -87.0934533855427
      }
    },
    {
      "number": 34186,
      "class": "Bus",
      "name": "OWENSBORO 9 6",
      "init": {
        "Vr": 0.010584802951317048,
        "Vi": -1.043931224494687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8109464570918,
        "longitude": -87.0934533855427
      }
    },
    {
      "number": 34187,
      "class": "Bus",
      "name": "BELINGTON 1 1",
      "init": {
        "Vr": -0.7647821417292668,
        "Vi": -0.695733453369857
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9643310678956,
        "longitude": -79.9938736011253
      }
    },
    {
      "number": 34188,
      "class": "Bus",
      "name": "BELINGTON 2 1",
      "init": {
        "Vr": -0.7627637913279808,
        "Vi": -0.6979114054383654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0772216051846,
        "longitude": -79.8901525372178
      }
    },
    {
      "number": 34189,
      "class": "Bus",
      "name": "BELINGTON 3 1",
      "init": {
        "Vr": -0.7676593801733332,
        "Vi": -0.6945816804681533
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0265571178011,
        "longitude": -80.0291347472803
      }
    },
    {
      "number": 34190,
      "class": "Bus",
      "name": "BRIDGEPORT 15 1",
      "init": {
        "Vr": -0.7442232018078746,
        "Vi": -0.7143850362170561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2723427738721,
        "longitude": -80.1964673545435
      }
    },
    {
      "number": 34191,
      "class": "Bus",
      "name": "BRIDGEPORT 16 1",
      "init": {
        "Vr": -0.7444629829383926,
        "Vi": -0.7138542371131439
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2691751925456,
        "longitude": -80.1847143602406
      }
    },
    {
      "number": 34192,
      "class": "Bus",
      "name": "BRIDGEPORT 17 1",
      "init": {
        "Vr": -0.7408494759536917,
        "Vi": -0.7225149606652825
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3792752576201,
        "longitude": -80.2972304584966
      }
    },
    {
      "number": 34193,
      "class": "Bus",
      "name": "BUCKHANNON 1 1",
      "init": {
        "Vr": -0.7693736782994706,
        "Vi": -0.6946940708026375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0615496198795,
        "longitude": -80.0927287481151
      }
    },
    {
      "number": 34194,
      "class": "Bus",
      "name": "BUCKHANNON 2 1",
      "init": {
        "Vr": -0.7694489112773658,
        "Vi": -0.7011358072306549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0359888933504,
        "longitude": -80.206398972104
      }
    },
    {
      "number": 34195,
      "class": "Bus",
      "name": "BUCKHANNON 3 1",
      "init": {
        "Vr": -0.6960235031915862,
        "Vi": -0.7770051009101996
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0533714239835,
        "longitude": -80.1898712653482
      }
    },
    {
      "number": 34196,
      "class": "Bus",
      "name": "BUCKHANNON 3 2",
      "init": {
        "Vr": -0.6960644142131474,
        "Vi": -0.7768290070388691
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0533714239835,
        "longitude": -80.1898712653482
      }
    },
    {
      "number": 34197,
      "class": "Bus",
      "name": "BUCKHANNON 4 1",
      "init": {
        "Vr": -0.7676235699685398,
        "Vi": -0.7027979783367554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0536064566616,
        "longitude": -80.2130240841893
      }
    },
    {
      "number": 34198,
      "class": "Bus",
      "name": "FLEMINGTON 6 1",
      "init": {
        "Vr": -0.7469797209770906,
        "Vi": -0.7107643273996403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3102985144031,
        "longitude": -80.1351501831395
      }
    },
    {
      "number": 34199,
      "class": "Bus",
      "name": "MOATSVILLE 1",
      "init": {
        "Vr": -0.7618704896464872,
        "Vi": -0.7037063756623655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2850538385145,
        "longitude": -79.8733578594357
      }
    },
    {
      "number": 34200,
      "class": "Bus",
      "name": "MONTROSE 4 1",
      "init": {
        "Vr": -0.7604754713472937,
        "Vi": -0.7040154971155291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.123247581337,
        "longitude": -79.7582355325832
      }
    },
    {
      "number": 34201,
      "class": "Bus",
      "name": "MONTROSE 5 1",
      "init": {
        "Vr": -0.7625158308933239,
        "Vi": -0.6982102969507159
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9978464671375,
        "longitude": -79.9309462983067
      }
    },
    {
      "number": 34202,
      "class": "Bus",
      "name": "PHILIPPI 1 1",
      "init": {
        "Vr": -0.7653216995055419,
        "Vi": -0.6952766580471208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1095090074919,
        "longitude": -79.9571325777198
      }
    },
    {
      "number": 34203,
      "class": "Bus",
      "name": "PHILIPPI 2 1",
      "init": {
        "Vr": -0.7449316844850685,
        "Vi": -0.7128218984166517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2547912419013,
        "longitude": -80.1681039344647
      }
    },
    {
      "number": 34204,
      "class": "Bus",
      "name": "PHILIPPI 2 2",
      "init": {
        "Vr": -0.7449295757927372,
        "Vi": -0.7129468507194199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2547912419013,
        "longitude": -80.1681039344647
      }
    },
    {
      "number": 34205,
      "class": "Bus",
      "name": "PHILIPPI 3 1",
      "init": {
        "Vr": -0.7702876054766827,
        "Vi": -0.691420179645909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1666172116881,
        "longitude": -80.0433328613651
      }
    },
    {
      "number": 34206,
      "class": "Bus",
      "name": "THORNTON 2 1",
      "init": {
        "Vr": -0.7725738528515269,
        "Vi": -0.6894454962055374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3585401721372,
        "longitude": -79.973931907138
      }
    },
    {
      "number": 34207,
      "class": "Bus",
      "name": "VOLGA 1 1",
      "init": {
        "Vr": -0.7700496587731821,
        "Vi": -0.6927375006514317
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1287263466077,
        "longitude": -80.1257763365721
      }
    },
    {
      "number": 34208,
      "class": "Bus",
      "name": "BUNKER HILL 1 1",
      "init": {
        "Vr": -0.9505811180971757,
        "Vi": -0.41496604849597135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2871606168381,
        "longitude": -78.1229864160934
      }
    },
    {
      "number": 34209,
      "class": "Bus",
      "name": "BUNKER HILL 1 2",
      "init": {
        "Vr": -0.950236688975437,
        "Vi": -0.4149711012273479
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2871606168381,
        "longitude": -78.1229864160934
      }
    },
    {
      "number": 34210,
      "class": "Bus",
      "name": "BUNKER HILL 2 1",
      "init": {
        "Vr": -0.968624150922893,
        "Vi": -0.3611261213628658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2593899250433,
        "longitude": -77.9451657153535
      }
    },
    {
      "number": 34211,
      "class": "Bus",
      "name": "BUNKER HILL 3 1",
      "init": {
        "Vr": -0.9504997710667261,
        "Vi": -0.4098570244456611
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3220572245711,
        "longitude": -78.0779590452287
      }
    },
    {
      "number": 34212,
      "class": "Bus",
      "name": "BUNKER HILL 3 2",
      "init": {
        "Vr": -0.9505036618059295,
        "Vi": -0.4097684579291683
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3220572245711,
        "longitude": -78.0779590452287
      }
    },
    {
      "number": 34213,
      "class": "Bus",
      "name": "FALLING WATERS 1 1",
      "init": {
        "Vr": -0.9472775704874711,
        "Vi": -0.41370565446215224
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5697194061395,
        "longitude": -77.950099017462
      }
    },
    {
      "number": 34214,
      "class": "Bus",
      "name": "FALLING WATERS 1 2",
      "init": {
        "Vr": -0.9472679616879314,
        "Vi": -0.4136031424024234
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5697194061395,
        "longitude": -77.950099017462
      }
    },
    {
      "number": 34215,
      "class": "Bus",
      "name": "FALLING WATERS 2 1",
      "init": {
        "Vr": -0.9507479971162571,
        "Vi": -0.40388881034471164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5575468182949,
        "longitude": -77.8752277991172
      }
    },
    {
      "number": 34216,
      "class": "Bus",
      "name": "FALLING WATERS 2 2",
      "init": {
        "Vr": -0.9507387534024977,
        "Vi": -0.40398970352206903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5575468182949,
        "longitude": -77.8752277991172
      }
    },
    {
      "number": 34217,
      "class": "Bus",
      "name": "FALLING WATERS 3 1",
      "init": {
        "Vr": -0.9468530237512197,
        "Vi": -0.41611860108864007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5708727015172,
        "longitude": -77.9349813446613
      }
    },
    {
      "number": 34218,
      "class": "Bus",
      "name": "FALLING WATERS 3 2",
      "init": {
        "Vr": -0.9465976313296712,
        "Vi": -0.416156834995616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5708727015172,
        "longitude": -77.9349813446613
      }
    },
    {
      "number": 34219,
      "class": "Bus",
      "name": "GERRARDSTOWN 1 1",
      "init": {
        "Vr": -0.9452164954962681,
        "Vi": -0.413290698786382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3902135248486,
        "longitude": -78.1288624866753
      }
    },
    {
      "number": 34220,
      "class": "Bus",
      "name": "GERRARDSTOWN 2 1",
      "init": {
        "Vr": -0.9482122155260674,
        "Vi": -0.40754142612682054
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.387063154356,
        "longitude": -78.0871820217263
      }
    },
    {
      "number": 34221,
      "class": "Bus",
      "name": "GERRARDSTOWN 2 2",
      "init": {
        "Vr": -0.9482136225983786,
        "Vi": -0.40750069742984174
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.387063154356,
        "longitude": -78.0871820217263
      }
    },
    {
      "number": 34222,
      "class": "Bus",
      "name": "GERRARDSTOWN 3 1",
      "init": {
        "Vr": -0.9466292114704608,
        "Vi": -0.42183896344184296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.326043945743,
        "longitude": -78.1237039796447
      }
    },
    {
      "number": 34223,
      "class": "Bus",
      "name": "HEDGESVILLE 1 1",
      "init": {
        "Vr": -0.933982885666669,
        "Vi": -0.44814408202906336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4997391524302,
        "longitude": -78.0486753157246
      }
    },
    {
      "number": 34224,
      "class": "Bus",
      "name": "HEDGESVILLE 2 1",
      "init": {
        "Vr": -0.9281521583490764,
        "Vi": -0.46356529061146434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5175563625427,
        "longitude": -78.0988836345618
      }
    },
    {
      "number": 34225,
      "class": "Bus",
      "name": "HEDGESVILLE 2 2",
      "init": {
        "Vr": -0.9281736358787702,
        "Vi": -0.4634148412471766
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5175563625427,
        "longitude": -78.0988836345618
      }
    },
    {
      "number": 34226,
      "class": "Bus",
      "name": "HEDGESVILLE 3 1",
      "init": {
        "Vr": -0.934066411274933,
        "Vi": -0.4349824453699833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.560859583273,
        "longitude": -78.0667891998811
      }
    },
    {
      "number": 34227,
      "class": "Bus",
      "name": "HEDGESVILLE 3 2",
      "init": {
        "Vr": -0.9340180262595159,
        "Vi": -0.4348091919797378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.560859583273,
        "longitude": -78.0667891998811
      }
    },
    {
      "number": 34228,
      "class": "Bus",
      "name": "INWOOD 1 1",
      "init": {
        "Vr": -0.9675844629747441,
        "Vi": -0.3580456598212219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3539096369491,
        "longitude": -77.9333921426789
      }
    },
    {
      "number": 34229,
      "class": "Bus",
      "name": "INWOOD 1 2",
      "init": {
        "Vr": -0.9676229485114117,
        "Vi": -0.3581653223308025
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3539096369491,
        "longitude": -77.9333921426789
      }
    },
    {
      "number": 34230,
      "class": "Bus",
      "name": "INWOOD 2 1",
      "init": {
        "Vr": -0.9510816921037734,
        "Vi": -0.4014708960438717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3893123456806,
        "longitude": -78.0641473054323
      }
    },
    {
      "number": 34231,
      "class": "Bus",
      "name": "INWOOD 2 2",
      "init": {
        "Vr": -0.9510869193703759,
        "Vi": -0.40159824267360167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3893123456806,
        "longitude": -78.0641473054323
      }
    },
    {
      "number": 34232,
      "class": "Bus",
      "name": "INWOOD 3 1",
      "init": {
        "Vr": -0.9511643341238664,
        "Vi": -0.40430030663865374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3620244663007,
        "longitude": -78.0632693265123
      }
    },
    {
      "number": 34233,
      "class": "Bus",
      "name": "KEARNEYSVILLE 1 1",
      "init": {
        "Vr": -0.9705937934768335,
        "Vi": -0.3495278874312055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3381448063861,
        "longitude": -77.9137811674363
      }
    },
    {
      "number": 34234,
      "class": "Bus",
      "name": "KEARNEYSVILLE 2 1",
      "init": {
        "Vr": -0.9436577373523914,
        "Vi": -0.4289398020322287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4738212799123,
        "longitude": -77.9650621085933
      }
    },
    {
      "number": 34235,
      "class": "Bus",
      "name": "KEARNEYSVILLE 3 1",
      "init": {
        "Vr": -0.9605883825911451,
        "Vi": -0.3794984629693542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3624409586075,
        "longitude": -77.9926559685499
      }
    },
    {
      "number": 34236,
      "class": "Bus",
      "name": "KEARNEYSVILLE 3 2",
      "init": {
        "Vr": -0.9605662015855873,
        "Vi": -0.37940452539196673
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3624409586075,
        "longitude": -77.9926559685499
      }
    },
    {
      "number": 34237,
      "class": "Bus",
      "name": "MARTINSBURG 4 1",
      "init": {
        "Vr": -0.9450252885893927,
        "Vi": -0.4281473781789393
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4437282889541,
        "longitude": -77.9852591222837
      }
    },
    {
      "number": 34238,
      "class": "Bus",
      "name": "MARTINSBURG 4 2",
      "init": {
        "Vr": -0.9577716382070298,
        "Vi": -0.39244487159136104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4437282889541,
        "longitude": -77.9852591222837
      }
    },
    {
      "number": 34239,
      "class": "Bus",
      "name": "MARTINSBURG 4 3",
      "init": {
        "Vr": -0.9562242895087676,
        "Vi": -0.3865232733457618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4437282889541,
        "longitude": -77.9852591222837
      }
    },
    {
      "number": 34240,
      "class": "Bus",
      "name": "MARTINSBURG 4 4",
      "init": {
        "Vr": -0.9526093787059987,
        "Vi": -0.4065084564216289
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4437282889541,
        "longitude": -77.9852591222837
      }
    },
    {
      "number": 34241,
      "class": "Bus",
      "name": "MARTINSBURG 4 5",
      "init": {
        "Vr": -0.9448077642594196,
        "Vi": -0.43017872804761687
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4437282889541,
        "longitude": -77.9852591222837
      }
    },
    {
      "number": 34242,
      "class": "Bus",
      "name": "MARTINSBURG 5 1",
      "init": {
        "Vr": -0.9594808232874521,
        "Vi": -0.38403570390265773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4000046951593,
        "longitude": -77.9531189110293
      }
    },
    {
      "number": 34243,
      "class": "Bus",
      "name": "MARTINSBURG 6 1",
      "init": {
        "Vr": -0.9425410280954758,
        "Vi": -0.4385519583068891
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.369243722212,
        "longitude": -77.9205699573229
      }
    },
    {
      "number": 34244,
      "class": "Bus",
      "name": "MARTINSBURG 7 1",
      "init": {
        "Vr": -0.940994478478626,
        "Vi": -0.433515542053644
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4815783430176,
        "longitude": -77.9859019461037
      }
    },
    {
      "number": 34245,
      "class": "Bus",
      "name": "MARTINSBURG 8 1",
      "init": {
        "Vr": -0.9591487393184684,
        "Vi": -0.38656607238865376
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4260739783282,
        "longitude": -77.9795555902391
      }
    },
    {
      "number": 34246,
      "class": "Bus",
      "name": "MARTINSBURG 9 1",
      "init": {
        "Vr": -0.9374376982717383,
        "Vi": -0.44079162078034767
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4782838256107,
        "longitude": -78.0294527269194
      }
    },
    {
      "number": 34247,
      "class": "Bus",
      "name": "MARTINSBURG 10 1",
      "init": {
        "Vr": -0.9536606858196157,
        "Vi": -0.39533782482692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5309097532563,
        "longitude": -77.8690849094364
      }
    },
    {
      "number": 34248,
      "class": "Bus",
      "name": "MARTINSBURG 11 1",
      "init": {
        "Vr": -0.9553264783111405,
        "Vi": -0.3919532012327544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4183881036716,
        "longitude": -78.0123540097918
      }
    },
    {
      "number": 34249,
      "class": "Bus",
      "name": "MARTINSBURG 11 2",
      "init": {
        "Vr": -0.9553497215219527,
        "Vi": -0.3921048133621366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4183881036716,
        "longitude": -78.0123540097918
      }
    },
    {
      "number": 34250,
      "class": "Bus",
      "name": "MARTINSBURG 12 1",
      "init": {
        "Vr": -0.9446211204432057,
        "Vi": -0.4242433226198634
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4846642270334,
        "longitude": -77.9342240140513
      }
    },
    {
      "number": 34251,
      "class": "Bus",
      "name": "MARTINSBURG 13 1",
      "init": {
        "Vr": -0.9487273661902457,
        "Vi": -0.40934372286674703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5757468471109,
        "longitude": -77.9138284226844
      }
    },
    {
      "number": 34252,
      "class": "Bus",
      "name": "MARTINSBURG 13 2",
      "init": {
        "Vr": -0.9487363175490867,
        "Vi": -0.40950327184298363
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5757468471109,
        "longitude": -77.9138284226844
      }
    },
    {
      "number": 34253,
      "class": "Bus",
      "name": "MARTINSBURG 14 1",
      "init": {
        "Vr": -0.9577247920562547,
        "Vi": -0.38513696486756355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3421512795823,
        "longitude": -77.9919688413242
      }
    },
    {
      "number": 34254,
      "class": "Bus",
      "name": "MARTINSBURG 14 2",
      "init": {
        "Vr": -0.9577274245854325,
        "Vi": -0.38526904379840365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3421512795823,
        "longitude": -77.9919688413242
      }
    },
    {
      "number": 34255,
      "class": "Bus",
      "name": "MARTINSBURG 15 1",
      "init": {
        "Vr": -0.9741756260048248,
        "Vi": -0.34202698686859373
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475529188822,
        "longitude": -77.8847886082349
      }
    },
    {
      "number": 34256,
      "class": "Bus",
      "name": "MARTINSBURG 16 1",
      "init": {
        "Vr": -0.9626079457068387,
        "Vi": -0.37791697520098927
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4411030192833,
        "longitude": -77.9419954672718
      }
    },
    {
      "number": 34257,
      "class": "Bus",
      "name": "SHEPHERDSTOWN 1 1",
      "init": {
        "Vr": -0.9720633748480306,
        "Vi": -0.35627428386192106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4388202019526,
        "longitude": -77.8234659664392
      }
    },
    {
      "number": 34258,
      "class": "Bus",
      "name": "SHEPHERDSTOWN 1 2",
      "init": {
        "Vr": -0.9720466831507982,
        "Vi": -0.3561853516088453
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4388202019526,
        "longitude": -77.8234659664392
      }
    },
    {
      "number": 34259,
      "class": "Bus",
      "name": "SHEPHERDSTOWN 2 1",
      "init": {
        "Vr": -0.9696976927158901,
        "Vi": -0.3585644628775251
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4165252697955,
        "longitude": -77.8609918122586
      }
    },
    {
      "number": 34260,
      "class": "Bus",
      "name": "SHEPHERDSTOWN 2 2",
      "init": {
        "Vr": -0.9697103402547477,
        "Vi": -0.3586519954781495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4165252697955,
        "longitude": -77.8609918122586
      }
    },
    {
      "number": 34261,
      "class": "Bus",
      "name": "SHEPHERDSTOWN 3 1",
      "init": {
        "Vr": -0.9731116096006178,
        "Vi": -0.3622963209519912
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4571803542861,
        "longitude": -77.8374360768145
      }
    },
    {
      "number": 34262,
      "class": "Bus",
      "name": "ASHFORD 5 1",
      "init": {
        "Vr": -0.6785404117802721,
        "Vi": -0.7823883937379636
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1767644488296,
        "longitude": -81.7650104315493
      }
    },
    {
      "number": 34263,
      "class": "Bus",
      "name": "ASHFORD 6 1",
      "init": {
        "Vr": -0.6823049496472631,
        "Vi": -0.7794132060887475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1280037418686,
        "longitude": -81.6974192858864
      }
    },
    {
      "number": 34264,
      "class": "Bus",
      "name": "CHAPMANVILLE 1 1",
      "init": {
        "Vr": -0.638289214126239,
        "Vi": -0.8145566931714698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.040032713168,
        "longitude": -82.0890441812572
      }
    },
    {
      "number": 34265,
      "class": "Bus",
      "name": "CHAPMANVILLE 2 1",
      "init": {
        "Vr": -0.6404954186615756,
        "Vi": -0.8124551007582975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0428303966624,
        "longitude": -82.0739358499326
      }
    },
    {
      "number": 34266,
      "class": "Bus",
      "name": "CHAPMANVILLE 3 1",
      "init": {
        "Vr": -0.6428666569862707,
        "Vi": -0.814006526926735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9779293718025,
        "longitude": -81.9594729929442
      }
    },
    {
      "number": 34267,
      "class": "Bus",
      "name": "COMFORT 1",
      "init": {
        "Vr": -0.6702710054565354,
        "Vi": -0.7890030236678073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0507276604882,
        "longitude": -81.5234191049813
      }
    },
    {
      "number": 34268,
      "class": "Bus",
      "name": "DANVILLE 21 1",
      "init": {
        "Vr": -0.6617065566270897,
        "Vi": -0.7967519237580291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975508519932,
        "longitude": -81.7696527392953
      }
    },
    {
      "number": 34269,
      "class": "Bus",
      "name": "DANVILLE 21 2",
      "init": {
        "Vr": -0.6617419853091644,
        "Vi": -0.7966830758859897
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.975508519932,
        "longitude": -81.7696527392953
      }
    },
    {
      "number": 34270,
      "class": "Bus",
      "name": "DANVILLE 22 1",
      "init": {
        "Vr": -0.6468258187897784,
        "Vi": -0.8074810971549332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1097497316641,
        "longitude": -81.8943470052418
      }
    },
    {
      "number": 34271,
      "class": "Bus",
      "name": "DANVILLE 23 1",
      "init": {
        "Vr": -0.6453260061419422,
        "Vi": -0.8101999753913615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0532889065053,
        "longitude": -81.9334383456494
      }
    },
    {
      "number": 34272,
      "class": "Bus",
      "name": "FOSTER 3 1",
      "init": {
        "Vr": -0.6696871698322956,
        "Vi": -0.7888995003460141
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.073956593155,
        "longitude": -81.7836754127585
      }
    },
    {
      "number": 34273,
      "class": "Bus",
      "name": "FOSTER 4 1",
      "init": {
        "Vr": -0.6694754740885297,
        "Vi": -0.789813910401187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0233918696135,
        "longitude": -81.6765388119959
      }
    },
    {
      "number": 34274,
      "class": "Bus",
      "name": "JEFFREY 1",
      "init": {
        "Vr": -0.6665916502388074,
        "Vi": -0.7942702470180965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9302848099259,
        "longitude": -81.7024780140868
      }
    },
    {
      "number": 34275,
      "class": "Bus",
      "name": "JULIAN 3 1",
      "init": {
        "Vr": -0.6462867362433375,
        "Vi": -0.808627093042426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1252578983211,
        "longitude": -81.9731288703294
      }
    },
    {
      "number": 34276,
      "class": "Bus",
      "name": "MADISON 35 1",
      "init": {
        "Vr": -0.6356099495691255,
        "Vi": -0.8239922823876329
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0380614490532,
        "longitude": -81.7879494099531
      }
    },
    {
      "number": 34277,
      "class": "Bus",
      "name": "MADISON 36 1",
      "init": {
        "Vr": -0.6672670636013746,
        "Vi": -0.7914925927428255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0400404777134,
        "longitude": -81.7556440921725
      }
    },
    {
      "number": 34278,
      "class": "Bus",
      "name": "MADISON 36 2",
      "init": {
        "Vr": -0.6672960402287633,
        "Vi": -0.7914413942314648
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0400404777134,
        "longitude": -81.7556440921725
      }
    },
    {
      "number": 34279,
      "class": "Bus",
      "name": "MADISON 37 1",
      "init": {
        "Vr": -0.672200626710845,
        "Vi": -0.7865292172586887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0537930923789,
        "longitude": -81.6933655839392
      }
    },
    {
      "number": 34280,
      "class": "Bus",
      "name": "RACINE 1 1",
      "init": {
        "Vr": -0.683019351425802,
        "Vi": -0.7775491950866082
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1929903252976,
        "longitude": -81.6799178067409
      }
    },
    {
      "number": 34281,
      "class": "Bus",
      "name": "RACINE 2 1",
      "init": {
        "Vr": -0.6753380302241264,
        "Vi": -0.7847277267607717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1399502923896,
        "longitude": -81.6199332158544
      }
    },
    {
      "number": 34282,
      "class": "Bus",
      "name": "SETH 1 1",
      "init": {
        "Vr": -0.6811715241330114,
        "Vi": -0.7809973115011867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0213762487577,
        "longitude": -81.5786070882455
      }
    },
    {
      "number": 34283,
      "class": "Bus",
      "name": "SETH 2 1",
      "init": {
        "Vr": -0.6709745418155885,
        "Vi": -0.7866453689467274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0914586326227,
        "longitude": -81.6534653648908
      }
    },
    {
      "number": 34284,
      "class": "Bus",
      "name": "SETH 2 2",
      "init": {
        "Vr": -0.6709657431755889,
        "Vi": -0.7866726619834011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0914586326227,
        "longitude": -81.6534653648908
      }
    },
    {
      "number": 34285,
      "class": "Bus",
      "name": "SETH 3 1",
      "init": {
        "Vr": -0.668621940766745,
        "Vi": -0.7873623891802909
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0799608967331,
        "longitude": -81.6135105549018
      }
    },
    {
      "number": 34286,
      "class": "Bus",
      "name": "SETH 3 2",
      "init": {
        "Vr": -0.6686413129311812,
        "Vi": -0.7873297275906309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0799608967331,
        "longitude": -81.6135105549018
      }
    },
    {
      "number": 34287,
      "class": "Bus",
      "name": "WHARTON 1",
      "init": {
        "Vr": -0.6742014998444535,
        "Vi": -0.7880367236042655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8490559287275,
        "longitude": -81.5833808180738
      }
    },
    {
      "number": 34288,
      "class": "Bus",
      "name": "WHITESVILLE 2 1",
      "init": {
        "Vr": -0.6673063198397259,
        "Vi": -0.7903566306849862
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9757786059213,
        "longitude": -81.4483207499518
      }
    },
    {
      "number": 34289,
      "class": "Bus",
      "name": "BURNSVILLE 5 1",
      "init": {
        "Vr": -0.7090632877271682,
        "Vi": -0.7594147468835037
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8168676420047,
        "longitude": -80.6228496234314
      }
    },
    {
      "number": 34290,
      "class": "Bus",
      "name": "BURNSVILLE 6 1",
      "init": {
        "Vr": -0.7075391722874496,
        "Vi": -0.7597954040627732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636507016635,
        "longitude": -80.6930011640922
      }
    },
    {
      "number": 34291,
      "class": "Bus",
      "name": "BURNSVILLE 6 2",
      "init": {
        "Vr": -0.7075309114223507,
        "Vi": -0.7598284010502371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8636507016635,
        "longitude": -80.6930011640922
      }
    },
    {
      "number": 34292,
      "class": "Bus",
      "name": "DUCK 1 1",
      "init": {
        "Vr": -0.6894417458941768,
        "Vi": -0.7726069588034017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6114165390522,
        "longitude": -80.905768846569
      }
    },
    {
      "number": 34293,
      "class": "Bus",
      "name": "DUCK 1 2",
      "init": {
        "Vr": -0.6894575442898344,
        "Vi": -0.7725755603602379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6114165390522,
        "longitude": -80.905768846569
      }
    },
    {
      "number": 34294,
      "class": "Bus",
      "name": "DUCK 2 1",
      "init": {
        "Vr": -0.6896702653829496,
        "Vi": -0.7726734981275742
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5555256326579,
        "longitude": -80.9552099959807
      }
    },
    {
      "number": 34295,
      "class": "Bus",
      "name": "DUCK 3 1",
      "init": {
        "Vr": -0.6894898607521309,
        "Vi": -0.773031587680369
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5848368149022,
        "longitude": -80.98719958106
      }
    },
    {
      "number": 34296,
      "class": "Bus",
      "name": "FLATWOODS 3 1",
      "init": {
        "Vr": -0.7130721696682178,
        "Vi": -0.7588441952736442
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7352726126753,
        "longitude": -80.5620491596996
      }
    },
    {
      "number": 34297,
      "class": "Bus",
      "name": "FLATWOODS 3 2",
      "init": {
        "Vr": -0.7130828696106335,
        "Vi": -0.7588070766557659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7352726126753,
        "longitude": -80.5620491596996
      }
    },
    {
      "number": 34298,
      "class": "Bus",
      "name": "FRAMETOWN 1 1",
      "init": {
        "Vr": -0.6888196684015739,
        "Vi": -0.77292265801785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5897075719376,
        "longitude": -80.7943593881459
      }
    },
    {
      "number": 34299,
      "class": "Bus",
      "name": "FRAMETOWN 2 1",
      "init": {
        "Vr": -0.6934748126491915,
        "Vi": -0.7684103742790805
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7156288872662,
        "longitude": -80.9155921651627
      }
    },
    {
      "number": 34300,
      "class": "Bus",
      "name": "FRAMETOWN 2 2",
      "init": {
        "Vr": -0.6934794138808746,
        "Vi": -0.7683906330623503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7156288872662,
        "longitude": -80.9155921651627
      }
    },
    {
      "number": 34301,
      "class": "Bus",
      "name": "GASSAWAY 1 1",
      "init": {
        "Vr": -0.6939141958087772,
        "Vi": -0.7678906904770904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7728791392091,
        "longitude": -80.8894844187794
      }
    },
    {
      "number": 34302,
      "class": "Bus",
      "name": "GASSAWAY 1 2",
      "init": {
        "Vr": -0.6939204279879959,
        "Vi": -0.7678529263985732
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7728791392091,
        "longitude": -80.8894844187794
      }
    },
    {
      "number": 34303,
      "class": "Bus",
      "name": "GASSAWAY 2 1",
      "init": {
        "Vr": -0.6944049608807266,
        "Vi": -0.7705694633165214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8271660335875,
        "longitude": -80.8022469192448
      }
    },
    {
      "number": 34304,
      "class": "Bus",
      "name": "GASSAWAY 3 1",
      "init": {
        "Vr": -0.7035921784258998,
        "Vi": -0.7660811423846746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7708828540522,
        "longitude": -80.7445738687441
      }
    },
    {
      "number": 34305,
      "class": "Bus",
      "name": "HEATERS 1",
      "init": {
        "Vr": -0.715462411937708,
        "Vi": -0.7573431984258873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7444068954994,
        "longitude": -80.48422138493
      }
    },
    {
      "number": 34306,
      "class": "Bus",
      "name": "HEATERS 2",
      "init": {
        "Vr": -0.7154388673643923,
        "Vi": -0.7573519443084389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7444068954994,
        "longitude": -80.48422138493
      }
    },
    {
      "number": 34307,
      "class": "Bus",
      "name": "ORLANDO 57 1",
      "init": {
        "Vr": -0.7217914930182454,
        "Vi": -0.7441760135066491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8888534338357,
        "longitude": -80.5259103150553
      }
    },
    {
      "number": 34308,
      "class": "Bus",
      "name": "SUTTON 2 1",
      "init": {
        "Vr": -0.7096168172276324,
        "Vi": -0.7616044708109125
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6677389588271,
        "longitude": -80.6493191111151
      }
    },
    {
      "number": 34309,
      "class": "Bus",
      "name": "SUTTON 2 2",
      "init": {
        "Vr": -0.7096402279829812,
        "Vi": -0.7615537380347088
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6677389588271,
        "longitude": -80.6493191111151
      }
    },
    {
      "number": 34310,
      "class": "Bus",
      "name": "SUTTON 3 1",
      "init": {
        "Vr": -0.6703201422488168,
        "Vi": -0.8168612541216094
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6394818946647,
        "longitude": -80.5846761975694
      }
    },
    {
      "number": 34311,
      "class": "Bus",
      "name": "BEECH BOTTOM 1",
      "init": {
        "Vr": -0.8079520640822357,
        "Vi": -0.663792815343374
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2355909817004,
        "longitude": -80.7009315793801
      }
    },
    {
      "number": 34312,
      "class": "Bus",
      "name": "BEECH BOTTOM 2",
      "init": {
        "Vr": -0.841234959553118,
        "Vi": -0.6213729577408895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2355909817004,
        "longitude": -80.7009315793801
      }
    },
    {
      "number": 34313,
      "class": "Bus",
      "name": "BEECH BOTTOM 3",
      "init": {
        "Vr": -0.8079526749670572,
        "Vi": -0.6637750226682316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2355909817004,
        "longitude": -80.7009315793801
      }
    },
    {
      "number": 34314,
      "class": "Bus",
      "name": "BETHANY 1 1",
      "init": {
        "Vr": -0.807067806754554,
        "Vi": -0.6628590074032216
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2009333881492,
        "longitude": -80.4844143494025
      }
    },
    {
      "number": 34315,
      "class": "Bus",
      "name": "BETHANY 1 2",
      "init": {
        "Vr": -0.8070652216008822,
        "Vi": -0.6628847307581264
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2009333881492,
        "longitude": -80.4844143494025
      }
    },
    {
      "number": 34316,
      "class": "Bus",
      "name": "COLLIERS 1",
      "init": {
        "Vr": -0.8233027853581107,
        "Vi": -0.6316851648705744
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3890426561074,
        "longitude": -80.4698773322271
      }
    },
    {
      "number": 34317,
      "class": "Bus",
      "name": "COLLIERS 2",
      "init": {
        "Vr": -0.8233107898922744,
        "Vi": -0.6317162911818127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3890426561074,
        "longitude": -80.4698773322271
      }
    },
    {
      "number": 34318,
      "class": "Bus",
      "name": "FOLLANSBEE 1 1",
      "init": {
        "Vr": -0.8192068734327504,
        "Vi": -0.6396795840008777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3805684507854,
        "longitude": -80.5381381525026
      }
    },
    {
      "number": 34319,
      "class": "Bus",
      "name": "FOLLANSBEE 2 1",
      "init": {
        "Vr": -0.8107244797384392,
        "Vi": -0.6533513388777922
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3087430712881,
        "longitude": -80.5166209505896
      }
    },
    {
      "number": 34320,
      "class": "Bus",
      "name": "FOLLANSBEE 3 1",
      "init": {
        "Vr": -0.8090591345912624,
        "Vi": -0.6589894642514468
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3025160955315,
        "longitude": -80.583650683735
      }
    },
    {
      "number": 34321,
      "class": "Bus",
      "name": "WEIRTON 1 1",
      "init": {
        "Vr": -0.7745194206144548,
        "Vi": -0.7001612855499721
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4767067155044,
        "longitude": -80.5938075022266
      }
    },
    {
      "number": 34322,
      "class": "Bus",
      "name": "WEIRTON 1 2",
      "init": {
        "Vr": -0.7991860894239335,
        "Vi": -0.6713949144110485
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4767067155044,
        "longitude": -80.5938075022266
      }
    },
    {
      "number": 34323,
      "class": "Bus",
      "name": "WEIRTON 1 3",
      "init": {
        "Vr": -0.7745616398626141,
        "Vi": -0.6999887671968197
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4767067155044,
        "longitude": -80.5938075022266
      }
    },
    {
      "number": 34324,
      "class": "Bus",
      "name": "WEIRTON 2 1",
      "init": {
        "Vr": -0.8117234331033385,
        "Vi": -0.647684646393624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4442843018919,
        "longitude": -80.6043294773131
      }
    },
    {
      "number": 34325,
      "class": "Bus",
      "name": "WEIRTON 2 2",
      "init": {
        "Vr": -0.8117651076864035,
        "Vi": -0.6475200800857901
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4442843018919,
        "longitude": -80.6043294773131
      }
    },
    {
      "number": 34326,
      "class": "Bus",
      "name": "WEIRTON 3 1",
      "init": {
        "Vr": -0.81098972641647,
        "Vi": -0.6477692026711213
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.450110116752,
        "longitude": -80.5445341153609
      }
    },
    {
      "number": 34327,
      "class": "Bus",
      "name": "WEIRTON 4 1",
      "init": {
        "Vr": -0.8306087222595407,
        "Vi": -0.6169207101089346
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4558900211893,
        "longitude": -80.5241224817554
      }
    },
    {
      "number": 34328,
      "class": "Bus",
      "name": "WELLSBURG 1 1",
      "init": {
        "Vr": -0.8062726739121655,
        "Vi": -0.6564568165290507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1953329071073,
        "longitude": -80.5702710019838
      }
    },
    {
      "number": 34329,
      "class": "Bus",
      "name": "WELLSBURG 1 2",
      "init": {
        "Vr": -0.8062816843700384,
        "Vi": -0.6563369028945928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1953329071073,
        "longitude": -80.5702710019838
      }
    },
    {
      "number": 34330,
      "class": "Bus",
      "name": "WELLSBURG 2 1",
      "init": {
        "Vr": -0.8093648282249614,
        "Vi": -0.6580129787694586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3138500505948,
        "longitude": -80.5732708299946
      }
    },
    {
      "number": 34331,
      "class": "Bus",
      "name": "WELLSBURG 3 1",
      "init": {
        "Vr": -0.8087478992690894,
        "Vi": -0.6531686769306165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2127416410108,
        "longitude": -80.5626325380934
      }
    },
    {
      "number": 34332,
      "class": "Bus",
      "name": "WELLSBURG 3 2",
      "init": {
        "Vr": -0.8087716060082444,
        "Vi": -0.6530711466640142
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2127416410108,
        "longitude": -80.5626325380934
      }
    },
    {
      "number": 34333,
      "class": "Bus",
      "name": "WHEELING 1 1",
      "init": {
        "Vr": -0.7951955758941617,
        "Vi": -0.6163918349618652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1132077146769,
        "longitude": -80.6819161256187
      }
    },
    {
      "number": 34334,
      "class": "Bus",
      "name": "WHEELING 2 1",
      "init": {
        "Vr": -0.7718418212940537,
        "Vi": -0.6835224579597542
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0472108331456,
        "longitude": -80.6295893889396
      }
    },
    {
      "number": 34335,
      "class": "Bus",
      "name": "WHEELING 2 2",
      "init": {
        "Vr": -0.7718921777903566,
        "Vi": -0.6831454868752265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0472108331456,
        "longitude": -80.6295893889396
      }
    },
    {
      "number": 34336,
      "class": "Bus",
      "name": "WHEELING 3 1",
      "init": {
        "Vr": -0.7187298102580315,
        "Vi": -0.745016624565096
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0414178446336,
        "longitude": -80.6133688920436
      }
    },
    {
      "number": 34337,
      "class": "Bus",
      "name": "WHEELING 3 2",
      "init": {
        "Vr": -0.769610892546348,
        "Vi": -0.6911596725935739
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0414178446336,
        "longitude": -80.6133688920436
      }
    },
    {
      "number": 34338,
      "class": "Bus",
      "name": "WHEELING 3 3",
      "init": {
        "Vr": -0.7188173649422742,
        "Vi": -0.7446907311786419
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0414178446336,
        "longitude": -80.6133688920436
      }
    },
    {
      "number": 34339,
      "class": "Bus",
      "name": "WHEELING 4 1",
      "init": {
        "Vr": -0.7983643672702166,
        "Vi": -0.602569142765994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1409469235259,
        "longitude": -80.7037601724197
      }
    },
    {
      "number": 34340,
      "class": "Bus",
      "name": "WHEELING 4 2",
      "init": {
        "Vr": -0.8820484838725684,
        "Vi": -0.5517519183004143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1409469235259,
        "longitude": -80.7037601724197
      }
    },
    {
      "number": 34341,
      "class": "Bus",
      "name": "WHEELING 4 3",
      "init": {
        "Vr": -0.7982993254087363,
        "Vi": -0.6021720155824469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1409469235259,
        "longitude": -80.7037601724197
      }
    },
    {
      "number": 34342,
      "class": "Bus",
      "name": "BARBOURSVILLE 2 1",
      "init": {
        "Vr": -0.622925930953501,
        "Vi": -0.8285579304974444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3501343721232,
        "longitude": -82.3787557843928
      }
    },
    {
      "number": 34343,
      "class": "Bus",
      "name": "BARBOURSVILLE 3 1",
      "init": {
        "Vr": -0.6331124449292843,
        "Vi": -0.8201082658043836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.375396344738,
        "longitude": -82.3039529908627
      }
    },
    {
      "number": 34344,
      "class": "Bus",
      "name": "BARBOURSVILLE 3 2",
      "init": {
        "Vr": -0.6330419816096025,
        "Vi": -0.8202244126351617
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.375396344738,
        "longitude": -82.3039529908627
      }
    },
    {
      "number": 34345,
      "class": "Bus",
      "name": "BARBOURSVILLE 4 1",
      "init": {
        "Vr": -0.6322095535322059,
        "Vi": -0.8209141430750523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3170201296658,
        "longitude": -82.2053835308222
      }
    },
    {
      "number": 34346,
      "class": "Bus",
      "name": "BRANCHLAND 1 1",
      "init": {
        "Vr": -0.6359200633357778,
        "Vi": -0.818840179566066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2517628310756,
        "longitude": -82.1739948825969
      }
    },
    {
      "number": 34347,
      "class": "Bus",
      "name": "BRANCHLAND 2 1",
      "init": {
        "Vr": -0.634022898006504,
        "Vi": -0.8207498521599939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.23857768236,
        "longitude": -82.1861350465432
      }
    },
    {
      "number": 34348,
      "class": "Bus",
      "name": "BRANCHLAND 3 1",
      "init": {
        "Vr": -0.6307175487644284,
        "Vi": -0.8236988089917019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2159943103076,
        "longitude": -82.1621390235396
      }
    },
    {
      "number": 34349,
      "class": "Bus",
      "name": "CULLODEN 2 1",
      "init": {
        "Vr": -0.640917797243406,
        "Vi": -0.813832827329324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4342072754532,
        "longitude": -82.0228075131832
      }
    },
    {
      "number": 34350,
      "class": "Bus",
      "name": "CULLODEN 3 1",
      "init": {
        "Vr": -0.6417636719318823,
        "Vi": -0.8112390768549059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4120987471421,
        "longitude": -82.0947051012794
      }
    },
    {
      "number": 34351,
      "class": "Bus",
      "name": "CULLODEN 4 1",
      "init": {
        "Vr": -0.6421250976729569,
        "Vi": -0.8106835839574826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3768394949236,
        "longitude": -82.1282611412802
      }
    },
    {
      "number": 34352,
      "class": "Bus",
      "name": "GLENWOOD 2 1",
      "init": {
        "Vr": -0.6416463227902341,
        "Vi": -0.8142813278208432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760362503026,
        "longitude": -82.0993464099378
      }
    },
    {
      "number": 34353,
      "class": "Bus",
      "name": "GLENWOOD 3 1",
      "init": {
        "Vr": -0.645689512088137,
        "Vi": -0.8149055712943752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6127124417094,
        "longitude": -82.1937643055309
      }
    },
    {
      "number": 34354,
      "class": "Bus",
      "name": "HUNTINGTON 7 1",
      "init": {
        "Vr": -0.625288515290928,
        "Vi": -0.8277802511019852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4202733974164,
        "longitude": -82.4304246005655
      }
    },
    {
      "number": 34355,
      "class": "Bus",
      "name": "HUNTINGTON 8 1",
      "init": {
        "Vr": -0.6078320938325297,
        "Vi": -0.8413318187695384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3125512652958,
        "longitude": -82.4633318987651
      }
    },
    {
      "number": 34356,
      "class": "Bus",
      "name": "HUNTINGTON 8 2",
      "init": {
        "Vr": -0.6079246897687424,
        "Vi": -0.8411665941289078
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3125512652958,
        "longitude": -82.4633318987651
      }
    },
    {
      "number": 34357,
      "class": "Bus",
      "name": "HUNTINGTON 9 1",
      "init": {
        "Vr": -0.5356957108675091,
        "Vi": -0.8893716587905135
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367968123409,
        "longitude": -82.3511548982263
      }
    },
    {
      "number": 34358,
      "class": "Bus",
      "name": "HUNTINGTON 9 2",
      "init": {
        "Vr": -0.5783694872939059,
        "Vi": -0.8595667923698572
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367968123409,
        "longitude": -82.3511548982263
      }
    },
    {
      "number": 34359,
      "class": "Bus",
      "name": "HUNTINGTON 9 3",
      "init": {
        "Vr": -0.6495339634133264,
        "Vi": -0.809863019405197
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367968123409,
        "longitude": -82.3511548982263
      }
    },
    {
      "number": 34360,
      "class": "Bus",
      "name": "HUNTINGTON 9 4",
      "init": {
        "Vr": -0.6495339634133264,
        "Vi": -0.809863019405197
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367968123409,
        "longitude": -82.3511548982263
      }
    },
    {
      "number": 34361,
      "class": "Bus",
      "name": "HUNTINGTON 9 5",
      "init": {
        "Vr": -0.5344028843324208,
        "Vi": -0.8907611294981869
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4367968123409,
        "longitude": -82.3511548982263
      }
    },
    {
      "number": 34362,
      "class": "Bus",
      "name": "HUNTINGTON 10 1",
      "init": {
        "Vr": -0.6219948959860033,
        "Vi": -0.832566786440053
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3915954404609,
        "longitude": -82.4508960551942
      }
    },
    {
      "number": 34363,
      "class": "Bus",
      "name": "HUNTINGTON 11 1",
      "init": {
        "Vr": -0.6357932019381837,
        "Vi": -0.8176990152358061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5126619481361,
        "longitude": -82.3332801913388
      }
    },
    {
      "number": 34364,
      "class": "Bus",
      "name": "HUNTINGTON 11 2",
      "init": {
        "Vr": -0.6358283353465483,
        "Vi": -0.8176107134127595
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5126619481361,
        "longitude": -82.3332801913388
      }
    },
    {
      "number": 34365,
      "class": "Bus",
      "name": "HUNTINGTON 12 1",
      "init": {
        "Vr": -0.6371420903585486,
        "Vi": -0.8175287719195771
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3384180953991,
        "longitude": -82.2673568751073
      }
    },
    {
      "number": 34366,
      "class": "Bus",
      "name": "HUNTINGTON 13 1",
      "init": {
        "Vr": -0.6408608783145335,
        "Vi": -0.8160974031934357
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3777526559155,
        "longitude": -82.2185836011751
      }
    },
    {
      "number": 34367,
      "class": "Bus",
      "name": "HUNTINGTON 14 1",
      "init": {
        "Vr": -0.6176063217345551,
        "Vi": -0.835300311791955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4033728081169,
        "longitude": -82.4741040084892
      }
    },
    {
      "number": 34368,
      "class": "Bus",
      "name": "HUNTINGTON 15 1",
      "init": {
        "Vr": -0.6267302250625998,
        "Vi": -0.825401241897068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3900107479437,
        "longitude": -82.3881668260267
      }
    },
    {
      "number": 34369,
      "class": "Bus",
      "name": "HUNTINGTON 16 1",
      "init": {
        "Vr": -0.6096152785656233,
        "Vi": -0.8399608478234092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.27191672827,
        "longitude": -82.4429310674707
      }
    },
    {
      "number": 34370,
      "class": "Bus",
      "name": "HUNTINGTON 16 2",
      "init": {
        "Vr": -0.6095612921485378,
        "Vi": -0.8400867591046709
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.27191672827,
        "longitude": -82.4429310674707
      }
    },
    {
      "number": 34371,
      "class": "Bus",
      "name": "HUNTINGTON 17 1",
      "init": {
        "Vr": -0.6022588425146912,
        "Vi": -0.8473493075800306
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3238046321841,
        "longitude": -82.5022402792328
      }
    },
    {
      "number": 34372,
      "class": "Bus",
      "name": "HUNTINGTON 18 1",
      "init": {
        "Vr": -0.5912173660558134,
        "Vi": -0.8583413040284863
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2932449904483,
        "longitude": -82.541255795456
      }
    },
    {
      "number": 34373,
      "class": "Bus",
      "name": "HUNTINGTON 18 2",
      "init": {
        "Vr": -0.5911607511150584,
        "Vi": -0.8584657111102209
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2932449904483,
        "longitude": -82.541255795456
      }
    },
    {
      "number": 34374,
      "class": "Bus",
      "name": "HUNTINGTON 19 1",
      "init": {
        "Vr": -0.6122562507158006,
        "Vi": -0.8396570527710735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3797416891467,
        "longitude": -82.4976950751248
      }
    },
    {
      "number": 34375,
      "class": "Bus",
      "name": "HUNTINGTON 20 1",
      "init": {
        "Vr": -0.6428240865680679,
        "Vi": -0.8173101050120882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463784928606,
        "longitude": -82.3702588968049
      }
    },
    {
      "number": 34376,
      "class": "Bus",
      "name": "HUNTINGTON 20 2",
      "init": {
        "Vr": -0.6428843640966602,
        "Vi": -0.8171420773221891
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463784928606,
        "longitude": -82.3702588968049
      }
    },
    {
      "number": 34377,
      "class": "Bus",
      "name": "HUNTINGTON 21 1",
      "init": {
        "Vr": -0.6392930218748252,
        "Vi": -0.8182979963701881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4233356232701,
        "longitude": -82.361206728897
      }
    },
    {
      "number": 34378,
      "class": "Bus",
      "name": "HUNTINGTON 22 1",
      "init": {
        "Vr": -0.6445918812964352,
        "Vi": -0.8177029950860398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4476918888515,
        "longitude": -82.3419071886063
      }
    },
    {
      "number": 34379,
      "class": "Bus",
      "name": "HUNTINGTON 23 1",
      "init": {
        "Vr": -0.626135104889684,
        "Vi": -0.82598382377345
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4382878302423,
        "longitude": -82.3974195051527
      }
    },
    {
      "number": 34380,
      "class": "Bus",
      "name": "LESAGE 1 1",
      "init": {
        "Vr": -0.6449696279141548,
        "Vi": -0.8141955389667668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444523708966,
        "longitude": -82.2450289873052
      }
    },
    {
      "number": 34381,
      "class": "Bus",
      "name": "LESAGE 1 2",
      "init": {
        "Vr": -0.6701942861237337,
        "Vi": -0.7914236170181944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444523708966,
        "longitude": -82.2450289873052
      }
    },
    {
      "number": 34382,
      "class": "Bus",
      "name": "LESAGE 1 3",
      "init": {
        "Vr": -0.6710055739259773,
        "Vi": -0.7906912150637404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444523708966,
        "longitude": -82.2450289873052
      }
    },
    {
      "number": 34383,
      "class": "Bus",
      "name": "LESAGE 1 4",
      "init": {
        "Vr": -0.6710055739259772,
        "Vi": -0.7906912150637405
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444523708966,
        "longitude": -82.2450289873052
      }
    },
    {
      "number": 34384,
      "class": "Bus",
      "name": "LESAGE 1 5",
      "init": {
        "Vr": -0.6447860815246874,
        "Vi": -0.8144316189867851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5444523708966,
        "longitude": -82.2450289873052
      }
    },
    {
      "number": 34385,
      "class": "Bus",
      "name": "LESAGE 2 1",
      "init": {
        "Vr": -0.6472481341546562,
        "Vi": -0.8110811343062756
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760395018614,
        "longitude": -82.2705645715409
      }
    },
    {
      "number": 34386,
      "class": "Bus",
      "name": "LESAGE 2 2",
      "init": {
        "Vr": -0.6692663906942568,
        "Vi": -0.7927407998188706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760395018614,
        "longitude": -82.2705645715409
      }
    },
    {
      "number": 34387,
      "class": "Bus",
      "name": "LESAGE 2 3",
      "init": {
        "Vr": -0.647061446189128,
        "Vi": -0.8113292574495908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760395018614,
        "longitude": -82.2705645715409
      }
    },
    {
      "number": 34388,
      "class": "Bus",
      "name": "MILTON 29 1",
      "init": {
        "Vr": -0.6385793941928714,
        "Vi": -0.814386096586199
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4834318005583,
        "longitude": -82.226057623087
      }
    },
    {
      "number": 34389,
      "class": "Bus",
      "name": "MILTON 29 2",
      "init": {
        "Vr": -0.6386207755651814,
        "Vi": -0.8142856344164039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4834318005583,
        "longitude": -82.226057623087
      }
    },
    {
      "number": 34390,
      "class": "Bus",
      "name": "MILTON 30 1",
      "init": {
        "Vr": -0.64003240768385,
        "Vi": -0.8147733218294871
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5027783537804,
        "longitude": -82.1172431841427
      }
    },
    {
      "number": 34391,
      "class": "Bus",
      "name": "MILTON 30 2",
      "init": {
        "Vr": -0.6399845138138249,
        "Vi": -0.8148689132180562
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5027783537804,
        "longitude": -82.1172431841427
      }
    },
    {
      "number": 34392,
      "class": "Bus",
      "name": "MILTON 31 1",
      "init": {
        "Vr": -0.6426807384536544,
        "Vi": -0.8161810895298086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4087134993127,
        "longitude": -82.2186287482666
      }
    },
    {
      "number": 34393,
      "class": "Bus",
      "name": "ONA 1 1",
      "init": {
        "Vr": -0.6404221065681207,
        "Vi": -0.8129503630656203
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4427023313447,
        "longitude": -82.1728746921555
      }
    },
    {
      "number": 34394,
      "class": "Bus",
      "name": "ONA 2 1",
      "init": {
        "Vr": -0.640347245305896,
        "Vi": -0.8134979072797802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4945402472352,
        "longitude": -82.1587713175834
      }
    },
    {
      "number": 34395,
      "class": "Bus",
      "name": "ONA 3 1",
      "init": {
        "Vr": -0.6383790394936272,
        "Vi": -0.8195292041275821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4335784355357,
        "longitude": -82.2972256102599
      }
    },
    {
      "number": 34396,
      "class": "Bus",
      "name": "ARNOLDSBURG 1 1",
      "init": {
        "Vr": -0.6913321256771522,
        "Vi": -0.7701699288108591
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7659307228401,
        "longitude": -81.1496253824932
      }
    },
    {
      "number": 34397,
      "class": "Bus",
      "name": "ARNOLDSBURG 2 1",
      "init": {
        "Vr": -0.6940485207651312,
        "Vi": -0.7679078919418367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8240750394313,
        "longitude": -81.0665562717572
      }
    },
    {
      "number": 34398,
      "class": "Bus",
      "name": "ARNOLDSBURG 2 2",
      "init": {
        "Vr": -0.6940521842143565,
        "Vi": -0.7678861879016919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8240750394313,
        "longitude": -81.0665562717572
      }
    },
    {
      "number": 34399,
      "class": "Bus",
      "name": "ARNOLDSBURG 3 1",
      "init": {
        "Vr": -0.6956998382754768,
        "Vi": -0.7661987526406723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8652032980708,
        "longitude": -81.1600566549932
      }
    },
    {
      "number": 34400,
      "class": "Bus",
      "name": "BIG SPRINGS 1 1",
      "init": {
        "Vr": -0.6855380224427579,
        "Vi": -0.7819584509584191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0279677711582,
        "longitude": -81.1749818901204
      }
    },
    {
      "number": 34401,
      "class": "Bus",
      "name": "BIG SPRINGS 1 2",
      "init": {
        "Vr": -0.6855314696628129,
        "Vi": -0.7819838085519284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0279677711582,
        "longitude": -81.1749818901204
      }
    },
    {
      "number": 34402,
      "class": "Bus",
      "name": "BIG SPRINGS 2 1",
      "init": {
        "Vr": -0.6904640438288826,
        "Vi": -0.7765724993460055
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0471100525476,
        "longitude": -81.0667966252388
      }
    },
    {
      "number": 34403,
      "class": "Bus",
      "name": "CHLOE 1",
      "init": {
        "Vr": -0.6918576995046576,
        "Vi": -0.7701782229184321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6857950874137,
        "longitude": -81.0262028924953
      }
    },
    {
      "number": 34404,
      "class": "Bus",
      "name": "ELIZABETH 13 1",
      "init": {
        "Vr": -0.7017078113974552,
        "Vi": -0.7682369398724681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9890627164926,
        "longitude": -81.3604711294021
      }
    },
    {
      "number": 34405,
      "class": "Bus",
      "name": "ELIZABETH 13 2",
      "init": {
        "Vr": -0.7017378097655016,
        "Vi": -0.768174463249266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9890627164926,
        "longitude": -81.3604711294021
      }
    },
    {
      "number": 34406,
      "class": "Bus",
      "name": "ELIZABETH 14 1",
      "init": {
        "Vr": -0.6971573489888003,
        "Vi": -0.7703562013068093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.094367876311,
        "longitude": -81.4064573748378
      }
    },
    {
      "number": 34407,
      "class": "Bus",
      "name": "ELIZABETH 14 2",
      "init": {
        "Vr": -0.6971681113737546,
        "Vi": -0.7702921862963672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.094367876311,
        "longitude": -81.4064573748378
      }
    },
    {
      "number": 34408,
      "class": "Bus",
      "name": "ELIZABETH 15 1",
      "init": {
        "Vr": -0.7017540899942405,
        "Vi": -0.7665517462727143
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.142715802381,
        "longitude": -81.3413198363209
      }
    },
    {
      "number": 34409,
      "class": "Bus",
      "name": "ELIZABETH 15 2",
      "init": {
        "Vr": -0.7017791129319951,
        "Vi": -0.7665044290466703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.142715802381,
        "longitude": -81.3413198363209
      }
    },
    {
      "number": 34410,
      "class": "Bus",
      "name": "GRANTSVILLE 2 1",
      "init": {
        "Vr": -0.6987868410264103,
        "Vi": -0.7652949229025272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9582584008724,
        "longitude": -81.0938001617589
      }
    },
    {
      "number": 34411,
      "class": "Bus",
      "name": "GRANTSVILLE 3 1",
      "init": {
        "Vr": -0.7010931004970867,
        "Vi": -0.7647836846589469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.072349296595,
        "longitude": -81.1341677148812
      }
    },
    {
      "number": 34412,
      "class": "Bus",
      "name": "GRANTSVILLE 3 2",
      "init": {
        "Vr": -0.7010830223164803,
        "Vi": -0.7648037144748916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.072349296595,
        "longitude": -81.1341677148812
      }
    },
    {
      "number": 34413,
      "class": "Bus",
      "name": "GRANTSVILLE 4 1",
      "init": {
        "Vr": -0.6943301053947027,
        "Vi": -0.7675420806025047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8588981938924,
        "longitude": -81.0271249503365
      }
    },
    {
      "number": 34414,
      "class": "Bus",
      "name": "MOUNT ZION 1",
      "init": {
        "Vr": -0.6930996900934661,
        "Vi": -0.7748812489305122
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9418542222068,
        "longitude": -81.2811567512445
      }
    },
    {
      "number": 34415,
      "class": "Bus",
      "name": "NORMANTOWN 1",
      "init": {
        "Vr": -0.6943918933412805,
        "Vi": -0.7674805622453529
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8166494241354,
        "longitude": -80.9739926193288
      }
    },
    {
      "number": 34416,
      "class": "Bus",
      "name": "CLAY 5 1",
      "init": {
        "Vr": -0.6579406278551687,
        "Vi": -0.8011333415558444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4341641357896,
        "longitude": -81.1015412648478
      }
    },
    {
      "number": 34417,
      "class": "Bus",
      "name": "CLAY 6 1",
      "init": {
        "Vr": -0.6516492585849334,
        "Vi": -0.8062744982167226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3522395438874,
        "longitude": -81.0115058965984
      }
    },
    {
      "number": 34418,
      "class": "Bus",
      "name": "CLAY 6 2",
      "init": {
        "Vr": -0.6516665974336192,
        "Vi": -0.8062467376776887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3522395438874,
        "longitude": -81.0115058965984
      }
    },
    {
      "number": 34419,
      "class": "Bus",
      "name": "CLENDENIN 1 1",
      "init": {
        "Vr": -0.6638610258292477,
        "Vi": -0.7958275597167874
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4160570287861,
        "longitude": -81.3976753816874
      }
    },
    {
      "number": 34420,
      "class": "Bus",
      "name": "CLENDENIN 2 1",
      "init": {
        "Vr": -0.6640892679009079,
        "Vi": -0.7956024620982242
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4115900291283,
        "longitude": -81.3739808355965
      }
    },
    {
      "number": 34421,
      "class": "Bus",
      "name": "CLENDENIN 2 2",
      "init": {
        "Vr": -0.664113614565654,
        "Vi": -0.7955422766948279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4115900291283,
        "longitude": -81.3739808355965
      }
    },
    {
      "number": 34422,
      "class": "Bus",
      "name": "CLENDENIN 3 1",
      "init": {
        "Vr": -0.6734786546721965,
        "Vi": -0.7869064720511885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5256743091332,
        "longitude": -81.3558292131547
      }
    },
    {
      "number": 34423,
      "class": "Bus",
      "name": "INDORE 1",
      "init": {
        "Vr": -0.6531260692328431,
        "Vi": -0.8104323845572236
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2802883923165,
        "longitude": -81.1797397131884
      }
    },
    {
      "number": 34424,
      "class": "Bus",
      "name": "INDORE 2",
      "init": {
        "Vr": -0.6531337972400965,
        "Vi": -0.8103987589407052
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2802883923165,
        "longitude": -81.1797397131884
      }
    },
    {
      "number": 34425,
      "class": "Bus",
      "name": "IVYDALE 1 1",
      "init": {
        "Vr": -0.6886902044207719,
        "Vi": -0.7739905198818727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5392548032391,
        "longitude": -81.0931732726973
      }
    },
    {
      "number": 34426,
      "class": "Bus",
      "name": "IVYDALE 2 1",
      "init": {
        "Vr": -0.6560196352398099,
        "Vi": -0.802837213951145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4563736863224,
        "longitude": -81.0029827002848
      }
    },
    {
      "number": 34427,
      "class": "Bus",
      "name": "LIZEMORES 1",
      "init": {
        "Vr": -0.6613593734487179,
        "Vi": -0.7987863960436605
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3733353944656,
        "longitude": -81.2257676071495
      }
    },
    {
      "number": 34428,
      "class": "Bus",
      "name": "MAYSEL 1",
      "init": {
        "Vr": -0.6871534497854724,
        "Vi": -0.7754789418851716
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5658255742834,
        "longitude": -81.1418328692408
      }
    },
    {
      "number": 34429,
      "class": "Bus",
      "name": "PROCIOUS 1",
      "init": {
        "Vr": -0.6791918254026572,
        "Vi": -0.7823597619806478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5124455455296,
        "longitude": -81.2625084988099
      }
    },
    {
      "number": 34430,
      "class": "Bus",
      "name": "PROCIOUS 2",
      "init": {
        "Vr": -0.679204823231304,
        "Vi": -0.7823113275382596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5124455455296,
        "longitude": -81.2625084988099
      }
    },
    {
      "number": 34431,
      "class": "Bus",
      "name": "NEW MILTON 1",
      "init": {
        "Vr": -0.7363975128064699,
        "Vi": -0.7318297034742036
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1496061138569,
        "longitude": -80.7907304161549
      }
    },
    {
      "number": 34432,
      "class": "Bus",
      "name": "PENNSBORO 1 1",
      "init": {
        "Vr": -0.7237130085672808,
        "Vi": -0.7427843676827013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.329433343848,
        "longitude": -80.9001511582239
      }
    },
    {
      "number": 34433,
      "class": "Bus",
      "name": "PENNSBORO 2 1",
      "init": {
        "Vr": -0.7157987150208085,
        "Vi": -0.7500054200932577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2913689878014,
        "longitude": -81.0173737855591
      }
    },
    {
      "number": 34434,
      "class": "Bus",
      "name": "PENNSBORO 2 2",
      "init": {
        "Vr": -0.7157629977158284,
        "Vi": -0.7500633679032375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2913689878014,
        "longitude": -81.0173737855591
      }
    },
    {
      "number": 34435,
      "class": "Bus",
      "name": "PENNSBORO 3 1",
      "init": {
        "Vr": -0.7165762546357168,
        "Vi": -0.7495953728646059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2744672391189,
        "longitude": -80.9584786844957
      }
    },
    {
      "number": 34436,
      "class": "Bus",
      "name": "SALEM 26 1",
      "init": {
        "Vr": -0.7383482636530155,
        "Vi": -0.731493627742592
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2493586168008,
        "longitude": -80.5956705517507
      }
    },
    {
      "number": 34437,
      "class": "Bus",
      "name": "SALEM 27 1",
      "init": {
        "Vr": -0.7393683603665158,
        "Vi": -0.7289609940110896
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2986599523754,
        "longitude": -80.602958156986
      }
    },
    {
      "number": 34438,
      "class": "Bus",
      "name": "SALEM 28 1",
      "init": {
        "Vr": -0.7339295310224143,
        "Vi": -0.7341665224566151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2802582375504,
        "longitude": -80.4924727369401
      }
    },
    {
      "number": 34439,
      "class": "Bus",
      "name": "WALLACE 4 1",
      "init": {
        "Vr": -0.7495689208246804,
        "Vi": -0.715742657393163
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4041119007138,
        "longitude": -80.4727874295482
      }
    },
    {
      "number": 34440,
      "class": "Bus",
      "name": "WEST UNION 1 1",
      "init": {
        "Vr": -0.7322639708985561,
        "Vi": -0.7350514859712067
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3490777605757,
        "longitude": -80.7377402770683
      }
    },
    {
      "number": 34441,
      "class": "Bus",
      "name": "WEST UNION 2 1",
      "init": {
        "Vr": -0.7432203654323284,
        "Vi": -0.7271097622324999
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2636327495541,
        "longitude": -80.7531139655943
      }
    },
    {
      "number": 34442,
      "class": "Bus",
      "name": "WEST UNION 3 1",
      "init": {
        "Vr": -0.7304810118658294,
        "Vi": -0.7366449495619738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.349401249391,
        "longitude": -80.7908818457552
      }
    },
    {
      "number": 34443,
      "class": "Bus",
      "name": "ANSTED 1 1",
      "init": {
        "Vr": -0.6477769290811785,
        "Vi": -0.8174132220130803
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1245621298395,
        "longitude": -81.1648064036936
      }
    },
    {
      "number": 34444,
      "class": "Bus",
      "name": "ANSTED 2 1",
      "init": {
        "Vr": -0.6527675573423468,
        "Vi": -0.8117267084589818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2289367742983,
        "longitude": -81.1303773186711
      }
    },
    {
      "number": 34445,
      "class": "Bus",
      "name": "ANSTED 3 1",
      "init": {
        "Vr": -0.6561439806282655,
        "Vi": -0.8083827462089718
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1761182956602,
        "longitude": -81.0798750320507
      }
    },
    {
      "number": 34446,
      "class": "Bus",
      "name": "DANESE 1 1",
      "init": {
        "Vr": -0.7039731835493842,
        "Vi": -0.7628668291718568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9375176615418,
        "longitude": -80.8433899695398
      }
    },
    {
      "number": 34447,
      "class": "Bus",
      "name": "DANESE 2 1",
      "init": {
        "Vr": -0.6693520791126799,
        "Vi": -0.7898610443386247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9958370174616,
        "longitude": -80.911300289049
      }
    },
    {
      "number": 34448,
      "class": "Bus",
      "name": "FAYETTEVILLE 41 1",
      "init": {
        "Vr": -0.6602853548372751,
        "Vi": -0.8042414136549633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0922365140041,
        "longitude": -81.0841318450805
      }
    },
    {
      "number": 34449,
      "class": "Bus",
      "name": "FAYETTEVILLE 41 2",
      "init": {
        "Vr": -0.6602421322280532,
        "Vi": -0.8043545766522687
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0922365140041,
        "longitude": -81.0841318450805
      }
    },
    {
      "number": 34450,
      "class": "Bus",
      "name": "FAYETTEVILLE 42 1",
      "init": {
        "Vr": -0.6560424863024512,
        "Vi": -0.8085457672990476
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0899050345197,
        "longitude": -81.1330938988606
      }
    },
    {
      "number": 34451,
      "class": "Bus",
      "name": "FAYETTEVILLE 43 1",
      "init": {
        "Vr": -0.6619082379337475,
        "Vi": -0.8018903792307868
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0577095625064,
        "longitude": -81.1534811473255
      }
    },
    {
      "number": 34452,
      "class": "Bus",
      "name": "HICO 1",
      "init": {
        "Vr": -0.6503425249487803,
        "Vi": -0.8127338731843098
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1983988023099,
        "longitude": -80.9546677703718
      }
    },
    {
      "number": 34453,
      "class": "Bus",
      "name": "KIMBERLY 1 1",
      "init": {
        "Vr": -0.6367885286664203,
        "Vi": -0.8290440747904685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1211101053094,
        "longitude": -81.2333861264406
      }
    },
    {
      "number": 34454,
      "class": "Bus",
      "name": "KIMBERLY 1 2",
      "init": {
        "Vr": -0.6367711155707185,
        "Vi": -0.82908961989065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1211101053094,
        "longitude": -81.2333861264406
      }
    },
    {
      "number": 34455,
      "class": "Bus",
      "name": "KIMBERLY 2 1",
      "init": {
        "Vr": -0.6644407497540206,
        "Vi": -0.7991151831896545
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0243073912827,
        "longitude": -81.2853061971101
      }
    },
    {
      "number": 34456,
      "class": "Bus",
      "name": "MEADOW BRIDGE 1 1",
      "init": {
        "Vr": -0.7193907094150215,
        "Vi": -0.7489302189185247
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8348800803398,
        "longitude": -80.8821137953592
      }
    },
    {
      "number": 34457,
      "class": "Bus",
      "name": "MEADOW BRIDGE 1 2",
      "init": {
        "Vr": -0.7194045380641828,
        "Vi": -0.7489041286093384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8348800803398,
        "longitude": -80.8821137953592
      }
    },
    {
      "number": 34458,
      "class": "Bus",
      "name": "MEADOW BRIDGE 2 1",
      "init": {
        "Vr": -0.7115291921790272,
        "Vi": -0.7568515323115276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8806670498096,
        "longitude": -80.8448365627339
      }
    },
    {
      "number": 34459,
      "class": "Bus",
      "name": "MEADOW BRIDGE 2 2",
      "init": {
        "Vr": -0.711515926693762,
        "Vi": -0.7568787508731819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8806670498096,
        "longitude": -80.8448365627339
      }
    },
    {
      "number": 34460,
      "class": "Bus",
      "name": "MEADOW BRIDGE 3 1",
      "init": {
        "Vr": -0.7171699737397745,
        "Vi": -0.7504138194457249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217939860505,
        "longitude": -80.7973540908227
      }
    },
    {
      "number": 34461,
      "class": "Bus",
      "name": "MEADOW BRIDGE 3 2",
      "init": {
        "Vr": -0.7171547806549734,
        "Vi": -0.7504515116623817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8217939860505,
        "longitude": -80.7973540908227
      }
    },
    {
      "number": 34462,
      "class": "Bus",
      "name": "MONTGOMERY 26 1",
      "init": {
        "Vr": -0.6696916247297685,
        "Vi": -0.7887272089748426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1284749433176,
        "longitude": -81.4009305576379
      }
    },
    {
      "number": 34463,
      "class": "Bus",
      "name": "MONTGOMERY 27 1",
      "init": {
        "Vr": -0.6423609678974804,
        "Vi": -0.8224310443084295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1369131604981,
        "longitude": -81.2783365656172
      }
    },
    {
      "number": 34464,
      "class": "Bus",
      "name": "MOUNT HOPE 1 1",
      "init": {
        "Vr": -0.672611006600715,
        "Vi": -0.7896018677483101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9418150128073,
        "longitude": -81.157932188382
      }
    },
    {
      "number": 34465,
      "class": "Bus",
      "name": "MOUNT HOPE 1 2",
      "init": {
        "Vr": -0.6725851824147451,
        "Vi": -0.7896675556394038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9418150128073,
        "longitude": -81.157932188382
      }
    },
    {
      "number": 34466,
      "class": "Bus",
      "name": "MOUNT HOPE 2 1",
      "init": {
        "Vr": -0.679883165290146,
        "Vi": -0.7827806349731179
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9444292875087,
        "longitude": -81.2545980583563
      }
    },
    {
      "number": 34467,
      "class": "Bus",
      "name": "MOUNT HOPE 2 2",
      "init": {
        "Vr": -0.6799129155929536,
        "Vi": -0.7827056746046541
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9444292875087,
        "longitude": -81.2545980583563
      }
    },
    {
      "number": 34468,
      "class": "Bus",
      "name": "MOUNT HOPE 3 1",
      "init": {
        "Vr": -0.6858036804224693,
        "Vi": -0.7809535914005319
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8752383174638,
        "longitude": -81.2946919721259
      }
    },
    {
      "number": 34469,
      "class": "Bus",
      "name": "MOUNT OLIVE 7 1",
      "init": {
        "Vr": -0.6496591196271018,
        "Vi": -0.8143729450246128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2006009404035,
        "longitude": -81.3073466080151
      }
    },
    {
      "number": 34470,
      "class": "Bus",
      "name": "MOUNT OLIVE 7 2",
      "init": {
        "Vr": -0.6496889236252306,
        "Vi": -0.8143310701559074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2006009404035,
        "longitude": -81.3073466080151
      }
    },
    {
      "number": 34471,
      "class": "Bus",
      "name": "OAK HILL 1 1",
      "init": {
        "Vr": -0.680609391943828,
        "Vi": -0.7800448960388109
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9678949860991,
        "longitude": -81.0395135342002
      }
    },
    {
      "number": 34472,
      "class": "Bus",
      "name": "OAK HILL 2 1",
      "init": {
        "Vr": -0.6668952936704249,
        "Vi": -0.7960752268616011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9724788555867,
        "longitude": -81.1375909434486
      }
    },
    {
      "number": 34473,
      "class": "Bus",
      "name": "OAK HILL 3 1",
      "init": {
        "Vr": -0.6769764118354992,
        "Vi": -0.7852791255766658
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9509999426597,
        "longitude": -81.0952161474351
      }
    },
    {
      "number": 34474,
      "class": "Bus",
      "name": "OAK HILL 3 2",
      "init": {
        "Vr": -0.6769162314739876,
        "Vi": -0.7854097331076638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9509999426597,
        "longitude": -81.0952161474351
      }
    },
    {
      "number": 34475,
      "class": "Bus",
      "name": "RAINELLE 1 1",
      "init": {
        "Vr": -0.6972491309197036,
        "Vi": -0.7679905190445521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9239156938146,
        "longitude": -80.7646964766663
      }
    },
    {
      "number": 34476,
      "class": "Bus",
      "name": "RAINELLE 2 1",
      "init": {
        "Vr": -0.6995288098333975,
        "Vi": -0.7663307074450569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9617519628424,
        "longitude": -80.7854857006707
      }
    },
    {
      "number": 34477,
      "class": "Bus",
      "name": "RAINELLE 3 1",
      "init": {
        "Vr": -0.694814679543935,
        "Vi": -0.770196454310206
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0328261222814,
        "longitude": -80.7776715834268
      }
    },
    {
      "number": 34478,
      "class": "Bus",
      "name": "RAINELLE 3 2",
      "init": {
        "Vr": -0.6948419522918639,
        "Vi": -0.7701466018749414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0328261222814,
        "longitude": -80.7776715834268
      }
    },
    {
      "number": 34479,
      "class": "Bus",
      "name": "SCARBRO 1 1",
      "init": {
        "Vr": -0.6760809371552949,
        "Vi": -0.7862564093017919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9319230758255,
        "longitude": -81.1953731811597
      }
    },
    {
      "number": 34480,
      "class": "Bus",
      "name": "SCARBRO 2 1",
      "init": {
        "Vr": -0.665864092995739,
        "Vi": -0.797362703545655
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9931311313095,
        "longitude": -81.2021703593745
      }
    },
    {
      "number": 34481,
      "class": "Bus",
      "name": "SCARBRO 3 1",
      "init": {
        "Vr": -0.6665812754744904,
        "Vi": -0.7964594772250316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0039507365172,
        "longitude": -81.140871081285
      }
    },
    {
      "number": 34482,
      "class": "Bus",
      "name": "SMITHERS 1",
      "init": {
        "Vr": -0.6399779607972141,
        "Vi": -0.825663862903309
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1832448772457,
        "longitude": -81.2181594158824
      }
    },
    {
      "number": 34483,
      "class": "Bus",
      "name": "VICTOR 4 1",
      "init": {
        "Vr": -0.6519211498874017,
        "Vi": -0.8130455804501846
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1510812590188,
        "longitude": -81.023175576317
      }
    },
    {
      "number": 34484,
      "class": "Bus",
      "name": "COXS MILLS 1 1",
      "init": {
        "Vr": -0.70892532269805,
        "Vi": -0.7579060872692064
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9764902469798,
        "longitude": -80.8570105170134
      }
    },
    {
      "number": 34485,
      "class": "Bus",
      "name": "COXS MILLS 2 1",
      "init": {
        "Vr": -0.7263754679295527,
        "Vi": -0.7416615119140615
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0635616846093,
        "longitude": -80.8537193141939
      }
    },
    {
      "number": 34486,
      "class": "Bus",
      "name": "GLENVILLE 2 1",
      "init": {
        "Vr": -0.7033544656957109,
        "Vi": -0.7625198021431546
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9001582864072,
        "longitude": -80.7827317841516
      }
    },
    {
      "number": 34487,
      "class": "Bus",
      "name": "GLENVILLE 3 1",
      "init": {
        "Vr": -0.7050818030276078,
        "Vi": -0.7610793326736147
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9100628759953,
        "longitude": -80.748280008628
      }
    },
    {
      "number": 34488,
      "class": "Bus",
      "name": "GLENVILLE 4 1",
      "init": {
        "Vr": -0.6717999047859373,
        "Vi": -0.8131021359063703
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8469966165059,
        "longitude": -80.8326479776632
      }
    },
    {
      "number": 34489,
      "class": "Bus",
      "name": "GLENVILLE 4 2",
      "init": {
        "Vr": -0.6939728714235502,
        "Vi": -0.7778873522310017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8469966165059,
        "longitude": -80.8326479776632
      }
    },
    {
      "number": 34490,
      "class": "Bus",
      "name": "GLENVILLE 4 3",
      "init": {
        "Vr": -0.671838589822274,
        "Vi": -0.8130432672283981
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8469966165059,
        "longitude": -80.8326479776632
      }
    },
    {
      "number": 34491,
      "class": "Bus",
      "name": "BURLINGTON 29 1",
      "init": {
        "Vr": -0.8104056762245472,
        "Vi": -0.6405226333242965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2429496100516,
        "longitude": -79.0540566109503
      }
    },
    {
      "number": 34492,
      "class": "Bus",
      "name": "KEYSER 1 1",
      "init": {
        "Vr": -0.8262584435003394,
        "Vi": -0.6185777786086056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2840456252759,
        "longitude": -78.9542814127897
      }
    },
    {
      "number": 34493,
      "class": "Bus",
      "name": "KEYSER 2 1",
      "init": {
        "Vr": -0.7569598783406606,
        "Vi": -0.7093690667274875
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2769747425765,
        "longitude": -78.9991975966092
      }
    },
    {
      "number": 34494,
      "class": "Bus",
      "name": "KEYSER 3 1",
      "init": {
        "Vr": -0.7875399574123759,
        "Vi": -0.6744277432291743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137018408988,
        "longitude": -79.0206681215462
      }
    },
    {
      "number": 34495,
      "class": "Bus",
      "name": "MAYSVILLE 5 1",
      "init": {
        "Vr": -0.7893756794806212,
        "Vi": -0.6708210324959707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1713985518283,
        "longitude": -79.1363424205254
      }
    },
    {
      "number": 34496,
      "class": "Bus",
      "name": "MAYSVILLE 5 2",
      "init": {
        "Vr": -0.7893637408473222,
        "Vi": -0.6708496245476129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1713985518283,
        "longitude": -79.1363424205254
      }
    },
    {
      "number": 34497,
      "class": "Bus",
      "name": "MAYSVILLE 6 1",
      "init": {
        "Vr": -0.7728966040274459,
        "Vi": -0.6884889613368975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0024412716594,
        "longitude": -79.2269382683922
      }
    },
    {
      "number": 34498,
      "class": "Bus",
      "name": "MAYSVILLE 7 1",
      "init": {
        "Vr": -0.7719615120789552,
        "Vi": -0.688850051529786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0466415351656,
        "longitude": -79.2264547833289
      }
    },
    {
      "number": 34499,
      "class": "Bus",
      "name": "MAYSVILLE 7 2",
      "init": {
        "Vr": -0.7719710534786306,
        "Vi": -0.6888149266046656
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0466415351656,
        "longitude": -79.2264547833289
      }
    },
    {
      "number": 34500,
      "class": "Bus",
      "name": "MOUNT STORM 1 1",
      "init": {
        "Vr": -0.7667209764782997,
        "Vi": -0.7045545433370702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2054098353361,
        "longitude": -79.2547418794492
      }
    },
    {
      "number": 34501,
      "class": "Bus",
      "name": "NEW CREEK 1",
      "init": {
        "Vr": -0.7757976670472034,
        "Vi": -0.6896129181517365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3449243621118,
        "longitude": -79.0977608431056
      }
    },
    {
      "number": 34502,
      "class": "Bus",
      "name": "PETERSBURG 15 1",
      "init": {
        "Vr": -0.773570382018867,
        "Vi": -0.6893343665844619
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9286596599667,
        "longitude": -79.0617811081107
      }
    },
    {
      "number": 34503,
      "class": "Bus",
      "name": "PETERSBURG 16 1",
      "init": {
        "Vr": -0.7756613159022319,
        "Vi": -0.6850062351904794
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8920470366478,
        "longitude": -79.1347924672504
      }
    },
    {
      "number": 34504,
      "class": "Bus",
      "name": "PETERSBURG 16 2",
      "init": {
        "Vr": -0.7756562559406829,
        "Vi": -0.6850815706730258
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8920470366478,
        "longitude": -79.1347924672504
      }
    },
    {
      "number": 34505,
      "class": "Bus",
      "name": "PETERSBURG 17 1",
      "init": {
        "Vr": -0.7735514241873976,
        "Vi": -0.6884489066788463
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9590146864516,
        "longitude": -79.1242854358833
      }
    },
    {
      "number": 34506,
      "class": "Bus",
      "name": "ALDERSON 1 1",
      "init": {
        "Vr": -0.7066040464686641,
        "Vi": -0.7567306933283175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7612255285363,
        "longitude": -80.6874998382678
      }
    },
    {
      "number": 34507,
      "class": "Bus",
      "name": "ALDERSON 2 1",
      "init": {
        "Vr": -0.7115159349623312,
        "Vi": -0.7563753771477049
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7700914963669,
        "longitude": -80.6596614437019
      }
    },
    {
      "number": 34508,
      "class": "Bus",
      "name": "ALDERSON 3 1",
      "init": {
        "Vr": -0.7087374818057639,
        "Vi": -0.755113491238331
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7357166311762,
        "longitude": -80.6604750159184
      }
    },
    {
      "number": 34509,
      "class": "Bus",
      "name": "ALDERSON 3 2",
      "init": {
        "Vr": -0.7087484046031585,
        "Vi": -0.7550335979585865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7357166311762,
        "longitude": -80.6604750159184
      }
    },
    {
      "number": 34510,
      "class": "Bus",
      "name": "CALDWELL 2 1",
      "init": {
        "Vr": -0.7355378200818073,
        "Vi": -0.7268469536455847
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6916362551807,
        "longitude": -80.3821994271206
      }
    },
    {
      "number": 34511,
      "class": "Bus",
      "name": "CRAWLEY 1",
      "init": {
        "Vr": -0.6915134651003663,
        "Vi": -0.7744427292899784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9619128458582,
        "longitude": -80.5810463361827
      }
    },
    {
      "number": 34512,
      "class": "Bus",
      "name": "CRAWLEY 2",
      "init": {
        "Vr": -0.6915236740378673,
        "Vi": -0.7744063736150075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9619128458582,
        "longitude": -80.5810463361827
      }
    },
    {
      "number": 34513,
      "class": "Bus",
      "name": "FRANKFORD 1 1",
      "init": {
        "Vr": -0.6741273150044381,
        "Vi": -0.789124988409303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9602519848842,
        "longitude": -80.3740049067578
      }
    },
    {
      "number": 34514,
      "class": "Bus",
      "name": "FRANKFORD 1 2",
      "init": {
        "Vr": -0.6741157023720896,
        "Vi": -0.7891448550090225
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9602519848842,
        "longitude": -80.3740049067578
      }
    },
    {
      "number": 34515,
      "class": "Bus",
      "name": "FRANKFORD 2 1",
      "init": {
        "Vr": -0.7275600810427268,
        "Vi": -0.7388318346540704
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8620086538049,
        "longitude": -80.3790312617439
      }
    },
    {
      "number": 34516,
      "class": "Bus",
      "name": "FRANKFORD 2 2",
      "init": {
        "Vr": -0.72755212915151,
        "Vi": -0.7388519106456908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8620086538049,
        "longitude": -80.3790312617439
      }
    },
    {
      "number": 34517,
      "class": "Bus",
      "name": "LEWISBURG 10 1",
      "init": {
        "Vr": -0.7324253482742368,
        "Vi": -0.7315246685989164
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.767348599827,
        "longitude": -80.4283811754958
      }
    },
    {
      "number": 34518,
      "class": "Bus",
      "name": "LEWISBURG 11 1",
      "init": {
        "Vr": -0.6973104872032551,
        "Vi": -0.7677279959779674
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9204838374429,
        "longitude": -80.5922458582424
      }
    },
    {
      "number": 34519,
      "class": "Bus",
      "name": "LEWISBURG 12 1",
      "init": {
        "Vr": -0.6905288802708512,
        "Vi": -0.779181765561784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8582780541019,
        "longitude": -80.4585475966567
      }
    },
    {
      "number": 34520,
      "class": "Bus",
      "name": "QUINWOOD 1",
      "init": {
        "Vr": -0.6766271494757402,
        "Vi": -0.7903488311142886
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1174955106518,
        "longitude": -80.6695795370945
      }
    },
    {
      "number": 34521,
      "class": "Bus",
      "name": "QUINWOOD 2",
      "init": {
        "Vr": -0.676640210179953,
        "Vi": -0.7903239004105772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1174955106518,
        "longitude": -80.6695795370945
      }
    },
    {
      "number": 34522,
      "class": "Bus",
      "name": "RENICK 1 1",
      "init": {
        "Vr": -0.6391254720353324,
        "Vi": -0.8224051934976649
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1016947051807,
        "longitude": -80.3105891227699
      }
    },
    {
      "number": 34523,
      "class": "Bus",
      "name": "RENICK 2 1",
      "init": {
        "Vr": -0.6512764657299691,
        "Vi": -0.8113383081120887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.04365319724,
        "longitude": -80.3656036104955
      }
    },
    {
      "number": 34524,
      "class": "Bus",
      "name": "RENICK 3 1",
      "init": {
        "Vr": -0.6711593238387503,
        "Vi": -0.7965840723913372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0998667995401,
        "longitude": -80.4255471550655
      }
    },
    {
      "number": 34525,
      "class": "Bus",
      "name": "RICHWOOD 1 1",
      "init": {
        "Vr": -0.7094266077461333,
        "Vi": -0.7610031191286631
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2506428416206,
        "longitude": -80.5246876380158
      }
    },
    {
      "number": 34526,
      "class": "Bus",
      "name": "RICHWOOD 1 2",
      "init": {
        "Vr": -0.7094368299349466,
        "Vi": -0.7609778270480132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2506428416206,
        "longitude": -80.5246876380158
      }
    },
    {
      "number": 34527,
      "class": "Bus",
      "name": "RICHWOOD 2 1",
      "init": {
        "Vr": -0.706965901756294,
        "Vi": -0.7630351044686291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2068794320226,
        "longitude": -80.5572196268856
      }
    },
    {
      "number": 34528,
      "class": "Bus",
      "name": "RICHWOOD 3 1",
      "init": {
        "Vr": -0.7096491551972361,
        "Vi": -0.7607626479282684
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1757476652721,
        "longitude": -80.4456743120014
      }
    },
    {
      "number": 34529,
      "class": "Bus",
      "name": "RONCEVERTE 1 1",
      "init": {
        "Vr": -0.7395281289295367,
        "Vi": -0.7222187515052146
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6847789704729,
        "longitude": -80.4670540249279
      }
    },
    {
      "number": 34530,
      "class": "Bus",
      "name": "RONCEVERTE 2 1",
      "init": {
        "Vr": -0.6788707481603461,
        "Vi": -0.783439796386461
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5931887418273,
        "longitude": -80.4003206617634
      }
    },
    {
      "number": 34531,
      "class": "Bus",
      "name": "RONCEVERTE 2 2",
      "init": {
        "Vr": -0.6789108795721731,
        "Vi": -0.7833503867457559
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5931887418273,
        "longitude": -80.4003206617634
      }
    },
    {
      "number": 34532,
      "class": "Bus",
      "name": "RONCEVERTE 3 1",
      "init": {
        "Vr": -0.7095673792308625,
        "Vi": -0.7557010621208519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7454543336488,
        "longitude": -80.5378898427924
      }
    },
    {
      "number": 34533,
      "class": "Bus",
      "name": "RUPERT 1 1",
      "init": {
        "Vr": -0.6700002135022732,
        "Vi": -0.7974650223713408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0123739102371,
        "longitude": -80.6128682781826
      }
    },
    {
      "number": 34534,
      "class": "Bus",
      "name": "RUPERT 2 1",
      "init": {
        "Vr": -0.6841989362239312,
        "Vi": -0.7828354119342692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9953793960494,
        "longitude": -80.5273612924663
      }
    },
    {
      "number": 34535,
      "class": "Bus",
      "name": "RUPERT 3 1",
      "init": {
        "Vr": -0.6754803978760299,
        "Vi": -0.7922527233687375
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.038506471731,
        "longitude": -80.6512114857051
      }
    },
    {
      "number": 34536,
      "class": "Bus",
      "name": "SINKS GROVE 1",
      "init": {
        "Vr": -0.740505537284801,
        "Vi": -0.7211782909553184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6466677358901,
        "longitude": -80.5138767989696
      }
    },
    {
      "number": 34537,
      "class": "Bus",
      "name": "WHITE SULPHUR SPRINGS 1 1",
      "init": {
        "Vr": -0.730695898089385,
        "Vi": -0.74103779148957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8464793893691,
        "longitude": -80.0883893902954
      }
    },
    {
      "number": 34538,
      "class": "Bus",
      "name": "WHITE SULPHUR SPRINGS 2 1",
      "init": {
        "Vr": -0.698464155047343,
        "Vi": -0.7667563244722762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9628350149947,
        "longitude": -80.179599372874
      }
    },
    {
      "number": 34539,
      "class": "Bus",
      "name": "WHITE SULPHUR SPRINGS 3 1",
      "init": {
        "Vr": -0.7199031803148723,
        "Vi": -0.7495756270779861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9154424015197,
        "longitude": -80.0687183968592
      }
    },
    {
      "number": 34540,
      "class": "Bus",
      "name": "WHITE SULPHUR SPRINGS 3 2",
      "init": {
        "Vr": -0.7199128997846953,
        "Vi": -0.7495143155385245
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9154424015197,
        "longitude": -80.0687183968592
      }
    },
    {
      "number": 34541,
      "class": "Bus",
      "name": "AUGUSTA 25 1",
      "init": {
        "Vr": -0.8876942948204004,
        "Vi": -0.5323965768043449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2966457793635,
        "longitude": -78.6050830895337
      }
    },
    {
      "number": 34542,
      "class": "Bus",
      "name": "AUGUSTA 26 1",
      "init": {
        "Vr": -0.8532874637493594,
        "Vi": -0.5890178189898009
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.291313115295,
        "longitude": -78.4996162265675
      }
    },
    {
      "number": 34543,
      "class": "Bus",
      "name": "AUGUSTA 27 1",
      "init": {
        "Vr": -0.8853468482381556,
        "Vi": -0.5343655731241913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2495409937801,
        "longitude": -78.6073404157275
      }
    },
    {
      "number": 34544,
      "class": "Bus",
      "name": "AUGUSTA 27 2",
      "init": {
        "Vr": -0.8853418560848382,
        "Vi": -0.5342960630594961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2495409937801,
        "longitude": -78.6073404157275
      }
    },
    {
      "number": 34545,
      "class": "Bus",
      "name": "CAPON BRIDGE 1 1",
      "init": {
        "Vr": -0.8897480643906295,
        "Vi": -0.5243585291362274
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2207525766395,
        "longitude": -78.4095168170653
      }
    },
    {
      "number": 34546,
      "class": "Bus",
      "name": "CAPON BRIDGE 1 2",
      "init": {
        "Vr": -0.8897330515441448,
        "Vi": -0.5242948207183107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2207525766395,
        "longitude": -78.4095168170653
      }
    },
    {
      "number": 34547,
      "class": "Bus",
      "name": "CAPON BRIDGE 2 1",
      "init": {
        "Vr": -0.8709028388461805,
        "Vi": -0.5560226694649418
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3919975645507,
        "longitude": -78.5810383000482
      }
    },
    {
      "number": 34548,
      "class": "Bus",
      "name": "GREAT CACAPON 1 1",
      "init": {
        "Vr": -0.9040471351578059,
        "Vi": -0.5095984260007296
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5549305005236,
        "longitude": -78.3047718848899
      }
    },
    {
      "number": 34549,
      "class": "Bus",
      "name": "GREAT CACAPON 1 2",
      "init": {
        "Vr": -0.9040491153664105,
        "Vi": -0.5095808434328508
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5549305005236,
        "longitude": -78.3047718848899
      }
    },
    {
      "number": 34550,
      "class": "Bus",
      "name": "GREAT CACAPON 2 1",
      "init": {
        "Vr": -0.8935817922423107,
        "Vi": -0.5274164218864681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4808470821037,
        "longitude": -78.3631288939336
      }
    },
    {
      "number": 34551,
      "class": "Bus",
      "name": "GREAT CACAPON 2 2",
      "init": {
        "Vr": -0.8935765006057678,
        "Vi": -0.5274342743557678
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4808470821037,
        "longitude": -78.3631288939336
      }
    },
    {
      "number": 34552,
      "class": "Bus",
      "name": "GREAT CACAPON 3 1",
      "init": {
        "Vr": -0.9014689365197499,
        "Vi": -0.5108406709657715
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5415018130355,
        "longitude": -78.4363876905533
      }
    },
    {
      "number": 34553,
      "class": "Bus",
      "name": "GREEN SPRING 1",
      "init": {
        "Vr": -0.8685225360809069,
        "Vi": -0.5593477838214286
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5504915653394,
        "longitude": -78.6312801697095
      }
    },
    {
      "number": 34554,
      "class": "Bus",
      "name": "HIGH VIEW 1",
      "init": {
        "Vr": -0.8850802112343852,
        "Vi": -0.5308333507513012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1866368300628,
        "longitude": -78.5226576297989
      }
    },
    {
      "number": 34555,
      "class": "Bus",
      "name": "HIGH VIEW 2",
      "init": {
        "Vr": -0.8850797256334133,
        "Vi": -0.5308106228645925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1866368300628,
        "longitude": -78.5226576297989
      }
    },
    {
      "number": 34556,
      "class": "Bus",
      "name": "PAW PAW 1 1",
      "init": {
        "Vr": -0.8760355832017946,
        "Vi": -0.5496848233204475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4824395641227,
        "longitude": -78.4951484489232
      }
    },
    {
      "number": 34557,
      "class": "Bus",
      "name": "PAW PAW 2 1",
      "init": {
        "Vr": -0.8809256827536208,
        "Vi": -0.5433278796271467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4530812951308,
        "longitude": -78.4261772746556
      }
    },
    {
      "number": 34558,
      "class": "Bus",
      "name": "PAW PAW 3 1",
      "init": {
        "Vr": -0.8817126415003311,
        "Vi": -0.5402877811467963
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3417434281067,
        "longitude": -78.5100509307577
      }
    },
    {
      "number": 34559,
      "class": "Bus",
      "name": "PURGITSVILLE 1",
      "init": {
        "Vr": -0.8287155868712338,
        "Vi": -0.6160961710213501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2158889323811,
        "longitude": -78.8711013551568
      }
    },
    {
      "number": 34560,
      "class": "Bus",
      "name": "RIO 1 1",
      "init": {
        "Vr": -0.8841364890691252,
        "Vi": -0.5365660843269381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2008001333326,
        "longitude": -78.7429079904599
      }
    },
    {
      "number": 34561,
      "class": "Bus",
      "name": "ROMNEY 1 1",
      "init": {
        "Vr": -0.877061136453428,
        "Vi": -0.5465451009662892
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2486404231414,
        "longitude": -78.7061135206992
      }
    },
    {
      "number": 34562,
      "class": "Bus",
      "name": "ROMNEY 1 2",
      "init": {
        "Vr": -0.8770442188992373,
        "Vi": -0.5466303129516945
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2486404231414,
        "longitude": -78.7061135206992
      }
    },
    {
      "number": 34563,
      "class": "Bus",
      "name": "ROMNEY 2 1",
      "init": {
        "Vr": -0.852806058596848,
        "Vi": -0.5815965215418027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.348761850257,
        "longitude": -78.8177516584645
      }
    },
    {
      "number": 34564,
      "class": "Bus",
      "name": "ROMNEY 2 2",
      "init": {
        "Vr": -0.8528272151868177,
        "Vi": -0.5815214020103645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.348761850257,
        "longitude": -78.8177516584645
      }
    },
    {
      "number": 34565,
      "class": "Bus",
      "name": "ROMNEY 3 1",
      "init": {
        "Vr": -0.8653856997529024,
        "Vi": -0.5622174206421192
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3912053130052,
        "longitude": -78.658083413992
      }
    },
    {
      "number": 34566,
      "class": "Bus",
      "name": "WARDENSVILLE 1 1",
      "init": {
        "Vr": -0.8996609526305039,
        "Vi": -0.5133140278855473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1309697261616,
        "longitude": -78.6501097208493
      }
    },
    {
      "number": 34567,
      "class": "Bus",
      "name": "WARDENSVILLE 1 2",
      "init": {
        "Vr": -0.899661731568178,
        "Vi": -0.5132908868875499
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1309697261616,
        "longitude": -78.6501097208493
      }
    },
    {
      "number": 34568,
      "class": "Bus",
      "name": "WARDENSVILLE 2 1",
      "init": {
        "Vr": -0.9057854495004863,
        "Vi": -0.5029814436249339
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0114817892145,
        "longitude": -78.5696110952593
      }
    },
    {
      "number": 34569,
      "class": "Bus",
      "name": "WARDENSVILLE 2 2",
      "init": {
        "Vr": -0.9057875904286645,
        "Vi": -0.5030081906485094
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0114817892145,
        "longitude": -78.5696110952593
      }
    },
    {
      "number": 34570,
      "class": "Bus",
      "name": "WARDENSVILLE 3 1",
      "init": {
        "Vr": -0.9031412192162271,
        "Vi": -0.5074975828852565
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0474044893322,
        "longitude": -78.6093703794484
      }
    },
    {
      "number": 34571,
      "class": "Bus",
      "name": "WARDENSVILLE 3 2",
      "init": {
        "Vr": -0.9031405021971702,
        "Vi": -0.5074731997113564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0474044893322,
        "longitude": -78.6093703794484
      }
    },
    {
      "number": 34572,
      "class": "Bus",
      "name": "CHESTER 23 1",
      "init": {
        "Vr": -0.8241066216590905,
        "Vi": -0.6371442642011801
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6315880611102,
        "longitude": -80.4873401286298
      }
    },
    {
      "number": 34573,
      "class": "Bus",
      "name": "CHESTER 24 1",
      "init": {
        "Vr": -0.8268529936069879,
        "Vi": -0.6295938560609158
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6231179944215,
        "longitude": -80.5851403029894
      }
    },
    {
      "number": 34574,
      "class": "Bus",
      "name": "CHESTER 24 2",
      "init": {
        "Vr": -0.8268670625474807,
        "Vi": -0.6295226933451818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6231179944215,
        "longitude": -80.5851403029894
      }
    },
    {
      "number": 34575,
      "class": "Bus",
      "name": "CHESTER 25 1",
      "init": {
        "Vr": -0.8218322419415023,
        "Vi": -0.6402921580824612
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6008333171719,
        "longitude": -80.5023902774951
      }
    },
    {
      "number": 34576,
      "class": "Bus",
      "name": "CHESTER 25 2",
      "init": {
        "Vr": -0.8218540113803325,
        "Vi": -0.640243706404659
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6008333171719,
        "longitude": -80.5023902774951
      }
    },
    {
      "number": 34577,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 1",
      "init": {
        "Vr": -0.8117816241979673,
        "Vi": -0.6487342848864007
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34578,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 2",
      "init": {
        "Vr": -0.8117816241979676,
        "Vi": -0.6487342848864008
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34579,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 3",
      "init": {
        "Vr": -0.8117816241979676,
        "Vi": -0.6487342848864008
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34580,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 4",
      "init": {
        "Vr": -0.8117816241979674,
        "Vi": -0.6487342848864008
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34581,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 5",
      "init": {
        "Vr": -0.8118079349711745,
        "Vi": -0.6486770271813721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34582,
      "class": "Bus",
      "name": "NEW CUMBERLAND 2 7",
      "init": {
        "Vr": -0.8117488530722573,
        "Vi": -0.6487985645949521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4317559139251,
        "longitude": -80.6397307261594
      }
    },
    {
      "number": 34583,
      "class": "Bus",
      "name": "NEW CUMBERLAND 3 1",
      "init": {
        "Vr": -0.8346191740828742,
        "Vi": -0.6097546145994973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5304433018502,
        "longitude": -80.5949197380265
      }
    },
    {
      "number": 34584,
      "class": "Bus",
      "name": "NEW CUMBERLAND 3 2",
      "init": {
        "Vr": -0.8645185820476591,
        "Vi": -0.5689694691345074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5304433018502,
        "longitude": -80.5949197380265
      }
    },
    {
      "number": 34585,
      "class": "Bus",
      "name": "NEW CUMBERLAND 3 3",
      "init": {
        "Vr": -0.8779387553276718,
        "Vi": -0.5359912540377492
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5304433018502,
        "longitude": -80.5949197380265
      }
    },
    {
      "number": 34586,
      "class": "Bus",
      "name": "NEW CUMBERLAND 3 4",
      "init": {
        "Vr": -0.861952412939064,
        "Vi": -0.5722223921697085
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5304433018502,
        "longitude": -80.5949197380265
      }
    },
    {
      "number": 34587,
      "class": "Bus",
      "name": "NEW CUMBERLAND 3 5",
      "init": {
        "Vr": -0.8344183860258301,
        "Vi": -0.61016399818118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5304433018502,
        "longitude": -80.5949197380265
      }
    },
    {
      "number": 34588,
      "class": "Bus",
      "name": "NEW CUMBERLAND 4 1",
      "init": {
        "Vr": -0.8206891821419929,
        "Vi": -0.6407734146365502
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5519295132686,
        "longitude": -80.5002032288284
      }
    },
    {
      "number": 34589,
      "class": "Bus",
      "name": "NEWELL 1 1",
      "init": {
        "Vr": -0.8242105497461845,
        "Vi": -0.6356436376137998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5978703318421,
        "longitude": -80.5485873033616
      }
    },
    {
      "number": 34590,
      "class": "Bus",
      "name": "BAKER 1 1",
      "init": {
        "Vr": -0.9068198231936302,
        "Vi": -0.5077773904647626
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0557950265505,
        "longitude": -78.8997022621502
      }
    },
    {
      "number": 34591,
      "class": "Bus",
      "name": "BAKER 2 1",
      "init": {
        "Vr": -0.8948129145141774,
        "Vi": -0.5216607282009378
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1037052581464,
        "longitude": -78.7308420951667
      }
    },
    {
      "number": 34592,
      "class": "Bus",
      "name": "MATHIAS 1 1",
      "init": {
        "Vr": -0.916324394376455,
        "Vi": -0.4844314835584942
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8502345179262,
        "longitude": -78.7989508272337
      }
    },
    {
      "number": 34593,
      "class": "Bus",
      "name": "MATHIAS 2 1",
      "init": {
        "Vr": -0.9118207997493608,
        "Vi": -0.4953404593131959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8675070372704,
        "longitude": -78.9070626589397
      }
    },
    {
      "number": 34594,
      "class": "Bus",
      "name": "MATHIAS 3 1",
      "init": {
        "Vr": -0.9142227361002181,
        "Vi": -0.4902878445264061
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9321707727313,
        "longitude": -78.8602508080426
      }
    },
    {
      "number": 34595,
      "class": "Bus",
      "name": "MOOREFIELD 1 1",
      "init": {
        "Vr": -0.9086209556016714,
        "Vi": -0.5019867494381138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9968990861881,
        "longitude": -78.954359261287
      }
    },
    {
      "number": 34596,
      "class": "Bus",
      "name": "MOOREFIELD 1 2",
      "init": {
        "Vr": -0.9086034202871746,
        "Vi": -0.5018790984109087
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9968990861881,
        "longitude": -78.954359261287
      }
    },
    {
      "number": 34597,
      "class": "Bus",
      "name": "MOOREFIELD 2 1",
      "init": {
        "Vr": -0.7418382916197857,
        "Vi": -0.7254840707369794
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9611906616652,
        "longitude": -79.0588133126415
      }
    },
    {
      "number": 34598,
      "class": "Bus",
      "name": "MOOREFIELD 2 2",
      "init": {
        "Vr": -0.7733763312472411,
        "Vi": -0.6905095534146135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9611906616652,
        "longitude": -79.0588133126415
      }
    },
    {
      "number": 34599,
      "class": "Bus",
      "name": "MOOREFIELD 2 3",
      "init": {
        "Vr": -0.7418524539800742,
        "Vi": -0.7254125855547572
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9611906616652,
        "longitude": -79.0588133126415
      }
    },
    {
      "number": 34600,
      "class": "Bus",
      "name": "MOOREFIELD 3 1",
      "init": {
        "Vr": -0.7824347062685364,
        "Vi": -0.6790818804985443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0000425288881,
        "longitude": -79.0406592649006
      }
    },
    {
      "number": 34601,
      "class": "Bus",
      "name": "MOOREFIELD 3 2",
      "init": {
        "Vr": -0.7824521719471772,
        "Vi": -0.6790080513728123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0000425288881,
        "longitude": -79.0406592649006
      }
    },
    {
      "number": 34602,
      "class": "Bus",
      "name": "OLD FIELDS 1",
      "init": {
        "Vr": -0.7998403799220417,
        "Vi": -0.6539749843997728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.155502499723,
        "longitude": -78.9446473167671
      }
    },
    {
      "number": 34603,
      "class": "Bus",
      "name": "OLD FIELDS 2",
      "init": {
        "Vr": -0.7998533955933113,
        "Vi": -0.6539364581716077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.155502499723,
        "longitude": -78.9446473167671
      }
    },
    {
      "number": 34604,
      "class": "Bus",
      "name": "CLARKSBURG 2 1",
      "init": {
        "Vr": -0.7372659645129283,
        "Vi": -0.7226526486419642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3117979995257,
        "longitude": -80.3839950871911
      }
    },
    {
      "number": 34605,
      "class": "Bus",
      "name": "CLARKSBURG 3 1",
      "init": {
        "Vr": -0.7111149697008586,
        "Vi": -0.7616015783480569
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34606,
      "class": "Bus",
      "name": "CLARKSBURG 3 2",
      "init": {
        "Vr": -0.7307306505796253,
        "Vi": -0.7364910040781414
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34607,
      "class": "Bus",
      "name": "CLARKSBURG 3 3",
      "init": {
        "Vr": -0.7397985085159307,
        "Vi": -0.7248829890146872
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34608,
      "class": "Bus",
      "name": "CLARKSBURG 3 4",
      "init": {
        "Vr": -0.7397985085159305,
        "Vi": -0.7248829890146873
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34609,
      "class": "Bus",
      "name": "CLARKSBURG 3 5",
      "init": {
        "Vr": -0.7112557524117397,
        "Vi": -0.7613408394633224
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34610,
      "class": "Bus",
      "name": "CLARKSBURG 3 7",
      "init": {
        "Vr": -0.710345069075016,
        "Vi": -0.7631363393533593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2589908674038,
        "longitude": -80.426394317329
      }
    },
    {
      "number": 34611,
      "class": "Bus",
      "name": "CLARKSBURG 4 1",
      "init": {
        "Vr": -0.7405141556555962,
        "Vi": -0.7177070190771713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3088385273213,
        "longitude": -80.341013916451
      }
    },
    {
      "number": 34612,
      "class": "Bus",
      "name": "CLARKSBURG 4 2",
      "init": {
        "Vr": -0.7404418108125854,
        "Vi": -0.7180039628470778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3088385273213,
        "longitude": -80.341013916451
      }
    },
    {
      "number": 34613,
      "class": "Bus",
      "name": "CLARKSBURG 5 1",
      "init": {
        "Vr": -0.7329013214034608,
        "Vi": -0.7300771226431314
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2811065786433,
        "longitude": -80.4117200996727
      }
    },
    {
      "number": 34614,
      "class": "Bus",
      "name": "FAIRMONT 3 1",
      "init": {
        "Vr": -0.749932178010162,
        "Vi": -0.7075345843725398
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4863696802613,
        "longitude": -80.1631455573723
      }
    },
    {
      "number": 34615,
      "class": "Bus",
      "name": "FAIRMONT 4 1",
      "init": {
        "Vr": -0.7261390133368325,
        "Vi": -0.7455110287371481
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4014012787698,
        "longitude": -80.1316918195679
      }
    },
    {
      "number": 34616,
      "class": "Bus",
      "name": "FAIRMONT 4 2",
      "init": {
        "Vr": -0.7260284267616623,
        "Vi": -0.7458015390204853
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4014012787698,
        "longitude": -80.1316918195679
      }
    },
    {
      "number": 34617,
      "class": "Bus",
      "name": "FAIRMONT 5 1",
      "init": {
        "Vr": -0.7734038267047272,
        "Vi": -0.6853550034063517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4257660387717,
        "longitude": -80.0823450848584
      }
    },
    {
      "number": 34618,
      "class": "Bus",
      "name": "FAIRMONT 6 1",
      "init": {
        "Vr": -0.7698395784719833,
        "Vi": -0.6910451769504916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4979661539418,
        "longitude": -80.0997363418315
      }
    },
    {
      "number": 34619,
      "class": "Bus",
      "name": "JANE LEW 1 1",
      "init": {
        "Vr": -0.7515789586700885,
        "Vi": -0.7120363059254117
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.090949415096,
        "longitude": -80.4412555437639
      }
    },
    {
      "number": 34620,
      "class": "Bus",
      "name": "JANE LEW 1 2",
      "init": {
        "Vr": -0.7515577318661127,
        "Vi": -0.7121185298745312
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.090949415096,
        "longitude": -80.4412555437639
      }
    },
    {
      "number": 34621,
      "class": "Bus",
      "name": "JANE LEW 2 1",
      "init": {
        "Vr": -0.7515858803891629,
        "Vi": -0.7121430225114423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.133116966319,
        "longitude": -80.4539487261424
      }
    },
    {
      "number": 34622,
      "class": "Bus",
      "name": "LOST CREEK 1 1",
      "init": {
        "Vr": -0.7501329066047803,
        "Vi": -0.7108908045239887
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1347807614873,
        "longitude": -80.3737699732205
      }
    },
    {
      "number": 34623,
      "class": "Bus",
      "name": "LOST CREEK 1 2",
      "init": {
        "Vr": -0.7501462805724441,
        "Vi": -0.7108488758897777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1347807614873,
        "longitude": -80.3737699732205
      }
    },
    {
      "number": 34624,
      "class": "Bus",
      "name": "LOST CREEK 2 1",
      "init": {
        "Vr": -0.7466280829915712,
        "Vi": -0.7128475695700304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2357691757801,
        "longitude": -80.3646883874377
      }
    },
    {
      "number": 34625,
      "class": "Bus",
      "name": "LOST CREEK 3 1",
      "init": {
        "Vr": -0.7486154119039442,
        "Vi": -0.7112281185978786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1804201722794,
        "longitude": -80.3657985837958
      }
    },
    {
      "number": 34626,
      "class": "Bus",
      "name": "LUMBERPORT 1 1",
      "init": {
        "Vr": -0.7443210885141371,
        "Vi": -0.7225370488397266
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3569996796602,
        "longitude": -80.5449023018661
      }
    },
    {
      "number": 34627,
      "class": "Bus",
      "name": "LUMBERPORT 2 1",
      "init": {
        "Vr": -0.7539697232352669,
        "Vi": -0.710435524437132
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4334076841402,
        "longitude": -80.4161574683813
      }
    },
    {
      "number": 34628,
      "class": "Bus",
      "name": "MANNINGTON 1 1",
      "init": {
        "Vr": -0.7615564003139985,
        "Vi": -0.7046771213977359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.511990928021,
        "longitude": -80.3112049797791
      }
    },
    {
      "number": 34629,
      "class": "Bus",
      "name": "MANNINGTON 1 2",
      "init": {
        "Vr": -0.7615229071033933,
        "Vi": -0.7047469622351017
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.511990928021,
        "longitude": -80.3112049797791
      }
    },
    {
      "number": 34630,
      "class": "Bus",
      "name": "MANNINGTON 2 1",
      "init": {
        "Vr": -0.7590575096767124,
        "Vi": -0.7061300039658351
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4996269463383,
        "longitude": -80.430271727412
      }
    },
    {
      "number": 34631,
      "class": "Bus",
      "name": "MANNINGTON 3 1",
      "init": {
        "Vr": -0.7564765962137376,
        "Vi": -0.7079087241328759
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5123197391951,
        "longitude": -80.3917456117488
      }
    },
    {
      "number": 34632,
      "class": "Bus",
      "name": "MANNINGTON 3 2",
      "init": {
        "Vr": -0.7564443163265574,
        "Vi": -0.7079977581634348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5123197391951,
        "longitude": -80.3917456117488
      }
    },
    {
      "number": 34633,
      "class": "Bus",
      "name": "MOUNT CLARE 1",
      "init": {
        "Vr": -0.7493668878226789,
        "Vi": -0.7108128124574101
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1584851143784,
        "longitude": -80.3337942925067
      }
    },
    {
      "number": 34634,
      "class": "Bus",
      "name": "SHINNSTON 1 1",
      "init": {
        "Vr": -0.7474288739810039,
        "Vi": -0.7163796582714276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4304544573558,
        "longitude": -80.2894651921415
      }
    },
    {
      "number": 34635,
      "class": "Bus",
      "name": "SHINNSTON 2 1",
      "init": {
        "Vr": -0.7484390462534302,
        "Vi": -0.7129569403626691
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4089558985195,
        "longitude": -80.2604568715036
      }
    },
    {
      "number": 34636,
      "class": "Bus",
      "name": "SHINNSTON 2 2",
      "init": {
        "Vr": -0.7484638167484209,
        "Vi": -0.7128514894119407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4089558985195,
        "longitude": -80.2604568715036
      }
    },
    {
      "number": 34637,
      "class": "Bus",
      "name": "SHINNSTON 3 1",
      "init": {
        "Vr": -0.7431126995740885,
        "Vi": -0.7223576470924906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4066196785318,
        "longitude": -80.334970384332
      }
    },
    {
      "number": 34638,
      "class": "Bus",
      "name": "SHINNSTON 3 2",
      "init": {
        "Vr": -0.7430803052993717,
        "Vi": -0.722441895346047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4066196785318,
        "longitude": -80.334970384332
      }
    },
    {
      "number": 34639,
      "class": "Bus",
      "name": "WORTHINGTON 3 1",
      "init": {
        "Vr": -0.7525529207608266,
        "Vi": -0.7119333304928985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4676460354706,
        "longitude": -80.3084612168766
      }
    },
    {
      "number": 34640,
      "class": "Bus",
      "name": "COTTAGEVILLE 2 1",
      "init": {
        "Vr": -0.6543544699397472,
        "Vi": -0.8085788555803344
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8599349443123,
        "longitude": -81.8453605553046
      }
    },
    {
      "number": 34641,
      "class": "Bus",
      "name": "EVANS 4 1",
      "init": {
        "Vr": -0.6550420750056932,
        "Vi": -0.8082315683057371
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.850807945923,
        "longitude": -81.7917478443617
      }
    },
    {
      "number": 34642,
      "class": "Bus",
      "name": "KENNA 1 1",
      "init": {
        "Vr": -0.6588631066039323,
        "Vi": -0.8060593886329527
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7010735646922,
        "longitude": -81.5891176456351
      }
    },
    {
      "number": 34643,
      "class": "Bus",
      "name": "KENNA 2 1",
      "init": {
        "Vr": -0.6719852733579816,
        "Vi": -0.7899495641798084
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6017623167488,
        "longitude": -81.5698576183888
      }
    },
    {
      "number": 34644,
      "class": "Bus",
      "name": "KENNA 2 2",
      "init": {
        "Vr": -0.6719924780834207,
        "Vi": -0.7899103409780027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6017623167488,
        "longitude": -81.5698576183888
      }
    },
    {
      "number": 34645,
      "class": "Bus",
      "name": "KENNA 3 1",
      "init": {
        "Vr": -0.6565803313906412,
        "Vi": -0.807819078957928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6628657573564,
        "longitude": -81.6550037664755
      }
    },
    {
      "number": 34646,
      "class": "Bus",
      "name": "KENNA 3 2",
      "init": {
        "Vr": -0.6565934429288927,
        "Vi": -0.8077872289743421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6628657573564,
        "longitude": -81.6550037664755
      }
    },
    {
      "number": 34647,
      "class": "Bus",
      "name": "LE ROY 4 1",
      "init": {
        "Vr": -0.6656707334564071,
        "Vi": -0.8013718630521138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8966101940068,
        "longitude": -81.5111682679052
      }
    },
    {
      "number": 34648,
      "class": "Bus",
      "name": "LIBERTY 15 1",
      "init": {
        "Vr": -0.6547164790612303,
        "Vi": -0.8100181835865181
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6928117173987,
        "longitude": -81.7717284895991
      }
    },
    {
      "number": 34649,
      "class": "Bus",
      "name": "LIBERTY 15 2",
      "init": {
        "Vr": -0.6547360531001032,
        "Vi": -0.8099861499969249
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6928117173987,
        "longitude": -81.7717284895991
      }
    },
    {
      "number": 34650,
      "class": "Bus",
      "name": "RAVENSWOOD 1 1",
      "init": {
        "Vr": -0.6579538659416029,
        "Vi": -0.8053166926440672
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.004194673504,
        "longitude": -81.7417794856523
      }
    },
    {
      "number": 34651,
      "class": "Bus",
      "name": "RAVENSWOOD 2 1",
      "init": {
        "Vr": -0.6558437126819626,
        "Vi": -0.8080499227426187
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9711745447584,
        "longitude": -81.7492826428346
      }
    },
    {
      "number": 34652,
      "class": "Bus",
      "name": "RAVENSWOOD 3 1",
      "init": {
        "Vr": -0.6598327072656067,
        "Vi": -0.8031145778092198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0183728012158,
        "longitude": -81.6878543698455
      }
    },
    {
      "number": 34653,
      "class": "Bus",
      "name": "RIPLEY 9 1",
      "init": {
        "Vr": -0.6486794478941204,
        "Vi": -0.8158777660166707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7636337895574,
        "longitude": -81.6992390096001
      }
    },
    {
      "number": 34654,
      "class": "Bus",
      "name": "RIPLEY 10 1",
      "init": {
        "Vr": -0.6617272712361567,
        "Vi": -0.8032765878082773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.820028796823,
        "longitude": -81.702396064486
      }
    },
    {
      "number": 34655,
      "class": "Bus",
      "name": "RIPLEY 11 1",
      "init": {
        "Vr": -0.5818724216320399,
        "Vi": -0.863900655840898
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.785788454336,
        "longitude": -81.6259199494825
      }
    },
    {
      "number": 34656,
      "class": "Bus",
      "name": "RIPLEY 11 2",
      "init": {
        "Vr": -0.6428041854073924,
        "Vi": -0.8215244585796578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.785788454336,
        "longitude": -81.6259199494825
      }
    },
    {
      "number": 34657,
      "class": "Bus",
      "name": "RIPLEY 11 3",
      "init": {
        "Vr": -0.5801095877395936,
        "Vi": -0.8658144831106652
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.785788454336,
        "longitude": -81.6259199494825
      }
    },
    {
      "number": 34658,
      "class": "Bus",
      "name": "SANDYVILLE 1 1",
      "init": {
        "Vr": -0.6530246704838348,
        "Vi": -0.8117392585564905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8263735284001,
        "longitude": -81.6021962855284
      }
    },
    {
      "number": 34659,
      "class": "Bus",
      "name": "SANDYVILLE 1 2",
      "init": {
        "Vr": -0.6530152709415676,
        "Vi": -0.8117613818722998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8263735284001,
        "longitude": -81.6021962855284
      }
    },
    {
      "number": 34660,
      "class": "Bus",
      "name": "SANDYVILLE 2 1",
      "init": {
        "Vr": -0.6578517499288028,
        "Vi": -0.8077665526635341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.861500940712,
        "longitude": -81.5849860143866
      }
    },
    {
      "number": 34661,
      "class": "Bus",
      "name": "SANDYVILLE 3 1",
      "init": {
        "Vr": -0.6513326403775086,
        "Vi": -0.8138545980480685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9059133662645,
        "longitude": -81.6506786095444
      }
    },
    {
      "number": 34662,
      "class": "Bus",
      "name": "SANDYVILLE 3 2",
      "init": {
        "Vr": -0.6513362042441699,
        "Vi": -0.8138290630027356
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9059133662645,
        "longitude": -81.6506786095444
      }
    },
    {
      "number": 34663,
      "class": "Bus",
      "name": "CHARLES TOWN 1 1",
      "init": {
        "Vr": -0.9810839727628423,
        "Vi": -0.3042474749438202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2041794077954,
        "longitude": -77.8447694101507
      }
    },
    {
      "number": 34664,
      "class": "Bus",
      "name": "CHARLES TOWN 2 1",
      "init": {
        "Vr": -0.9709072932526583,
        "Vi": -0.34611809198281324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2766455966198,
        "longitude": -77.9163712081186
      }
    },
    {
      "number": 34665,
      "class": "Bus",
      "name": "CHARLES TOWN 3 1",
      "init": {
        "Vr": -0.9780049281710029,
        "Vi": -0.3148406377702175
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.206763499833,
        "longitude": -77.8709180871478
      }
    },
    {
      "number": 34666,
      "class": "Bus",
      "name": "CHARLES TOWN 4 1",
      "init": {
        "Vr": -0.9767073642821906,
        "Vi": -0.3374076175142321
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.342679293915,
        "longitude": -77.8601239034874
      }
    },
    {
      "number": 34667,
      "class": "Bus",
      "name": "HARPERS FERRY 1 1",
      "init": {
        "Vr": -0.973925163990931,
        "Vi": -0.3459821924799474
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3595989793847,
        "longitude": -77.778182424924
      }
    },
    {
      "number": 34668,
      "class": "Bus",
      "name": "HARPERS FERRY 2 1",
      "init": {
        "Vr": -0.9873683180358525,
        "Vi": -0.28698841257870167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2799898362701,
        "longitude": -77.7545807438323
      }
    },
    {
      "number": 34669,
      "class": "Bus",
      "name": "HARPERS FERRY 2 2",
      "init": {
        "Vr": -0.9874400241685751,
        "Vi": -0.2871462436260813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2799898362701,
        "longitude": -77.7545807438323
      }
    },
    {
      "number": 34670,
      "class": "Bus",
      "name": "HARPERS FERRY 3 1",
      "init": {
        "Vr": -0.9833404389688644,
        "Vi": -0.31257050027615724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3141972270244,
        "longitude": -77.8259766994273
      }
    },
    {
      "number": 34671,
      "class": "Bus",
      "name": "RANSON 1 1",
      "init": {
        "Vr": -0.9731748663375055,
        "Vi": -0.344712545939145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4298583512258,
        "longitude": -77.7970019036288
      }
    },
    {
      "number": 34672,
      "class": "Bus",
      "name": "RANSON 1 2",
      "init": {
        "Vr": -0.9731585982621128,
        "Vi": -0.34462161842251093
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4298583512258,
        "longitude": -77.7970019036288
      }
    },
    {
      "number": 34673,
      "class": "Bus",
      "name": "RANSON 2 1",
      "init": {
        "Vr": -0.9811811014436402,
        "Vi": -0.33011442127529106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3141791837618,
        "longitude": -77.8648938617109
      }
    },
    {
      "number": 34674,
      "class": "Bus",
      "name": "RANSON 2 2",
      "init": {
        "Vr": -0.9811619703673115,
        "Vi": -0.3300460653488982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3141791837618,
        "longitude": -77.8648938617109
      }
    },
    {
      "number": 34675,
      "class": "Bus",
      "name": "RANSON 3 1",
      "init": {
        "Vr": -0.97516036924449,
        "Vi": -0.32697834628087186
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2474729136075,
        "longitude": -77.8790868629142
      }
    },
    {
      "number": 34676,
      "class": "Bus",
      "name": "RANSON 3 2",
      "init": {
        "Vr": -0.9751475924638358,
        "Vi": -0.3269028487485478
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2474729136075,
        "longitude": -77.8790868629142
      }
    },
    {
      "number": 34677,
      "class": "Bus",
      "name": "SUMMIT POINT 1 1",
      "init": {
        "Vr": -0.9516623677555559,
        "Vi": -0.39774342627712284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.182965790983,
        "longitude": -78.0012666476322
      }
    },
    {
      "number": 34678,
      "class": "Bus",
      "name": "SUMMIT POINT 1 2",
      "init": {
        "Vr": -0.9516617802605354,
        "Vi": -0.3977605462507165
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.182965790983,
        "longitude": -78.0012666476322
      }
    },
    {
      "number": 34679,
      "class": "Bus",
      "name": "SUMMIT POINT 2 1",
      "init": {
        "Vr": -0.9644375744366722,
        "Vi": -0.38297833032944956
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2665352288483,
        "longitude": -78.0117871570716
      }
    },
    {
      "number": 34680,
      "class": "Bus",
      "name": "ALUM CREEK 1 1",
      "init": {
        "Vr": -0.6810117112886289,
        "Vi": -0.7792868708174359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2887861401358,
        "longitude": -81.65701214782
      }
    },
    {
      "number": 34681,
      "class": "Bus",
      "name": "ALUM CREEK 1 2",
      "init": {
        "Vr": -0.6810055545956019,
        "Vi": -0.7793220613742188
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2887861401358,
        "longitude": -81.65701214782
      }
    },
    {
      "number": 34682,
      "class": "Bus",
      "name": "ALUM CREEK 2 1",
      "init": {
        "Vr": -0.6576853815100239,
        "Vi": -0.8016717868732823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708858155523,
        "longitude": -81.780315424619
      }
    },
    {
      "number": 34683,
      "class": "Bus",
      "name": "ALUM CREEK 2 2",
      "init": {
        "Vr": -0.6576966412680343,
        "Vi": -0.8016424201161837
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708858155523,
        "longitude": -81.780315424619
      }
    },
    {
      "number": 34684,
      "class": "Bus",
      "name": "ALUM CREEK 3 1",
      "init": {
        "Vr": -0.6556208144760469,
        "Vi": -0.8027101046783197
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2438222262371,
        "longitude": -81.7678457498255
      }
    },
    {
      "number": 34685,
      "class": "Bus",
      "name": "BELLE 1 1",
      "init": {
        "Vr": -0.6677573272385393,
        "Vi": -0.790675276049407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.20877554474,
        "longitude": -81.411602368132
      }
    },
    {
      "number": 34686,
      "class": "Bus",
      "name": "BELLE 1 2",
      "init": {
        "Vr": -0.6677315966667929,
        "Vi": -0.7907702764235851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.20877554474,
        "longitude": -81.411602368132
      }
    },
    {
      "number": 34687,
      "class": "Bus",
      "name": "BELLE 2 1",
      "init": {
        "Vr": -0.6806109335866173,
        "Vi": -0.7780814262694777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2835072201006,
        "longitude": -81.4947839903352
      }
    },
    {
      "number": 34688,
      "class": "Bus",
      "name": "BELLE 2 2",
      "init": {
        "Vr": -0.6806390167691769,
        "Vi": -0.778017663080269
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2835072201006,
        "longitude": -81.4947839903352
      }
    },
    {
      "number": 34689,
      "class": "Bus",
      "name": "BELLE 3 1",
      "init": {
        "Vr": -0.6817342195103635,
        "Vi": -0.7770161214164677
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2534644184648,
        "longitude": -81.5264028767025
      }
    },
    {
      "number": 34690,
      "class": "Bus",
      "name": "CABIN CREEK 1",
      "init": {
        "Vr": -0.6706666292450789,
        "Vi": -0.7882073123718971
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1239301152071,
        "longitude": -81.4957401339118
      }
    },
    {
      "number": 34691,
      "class": "Bus",
      "name": "CEDAR GROVE 2 1",
      "init": {
        "Vr": -0.6661693212147792,
        "Vi": -0.7929862600833407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2546573590073,
        "longitude": -81.3901554980482
      }
    },
    {
      "number": 34692,
      "class": "Bus",
      "name": "CEDAR GROVE 3 1",
      "init": {
        "Vr": -0.6551241986810937,
        "Vi": -0.80803406640637
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2382315465107,
        "longitude": -81.3326811420264
      }
    },
    {
      "number": 34693,
      "class": "Bus",
      "name": "CEDAR GROVE 3 2",
      "init": {
        "Vr": -0.6551397127904317,
        "Vi": -0.8080063388767517
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2382315465107,
        "longitude": -81.3326811420264
      }
    },
    {
      "number": 34694,
      "class": "Bus",
      "name": "CEDAR GROVE 4 1",
      "init": {
        "Vr": -0.660077663933593,
        "Vi": -0.8014485085551366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2829833475731,
        "longitude": -81.319893985973
      }
    },
    {
      "number": 34695,
      "class": "Bus",
      "name": "CHARLESTON 21 1",
      "init": {
        "Vr": -0.6607310471459114,
        "Vi": -0.7957345027180867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3957065588544,
        "longitude": -81.6619624279865
      }
    },
    {
      "number": 34696,
      "class": "Bus",
      "name": "CHARLESTON 22 1",
      "init": {
        "Vr": -0.6682719264987224,
        "Vi": -0.7892772193877103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.38261520799,
        "longitude": -81.5977074759772
      }
    },
    {
      "number": 34697,
      "class": "Bus",
      "name": "CHARLESTON 22 2",
      "init": {
        "Vr": -0.668316807099808,
        "Vi": -0.7891531429973256
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.38261520799,
        "longitude": -81.5977074759772
      }
    },
    {
      "number": 34698,
      "class": "Bus",
      "name": "CHARLESTON 23 1",
      "init": {
        "Vr": -0.6716781139521413,
        "Vi": -0.7868136429526005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3701090199384,
        "longitude": -81.5669615973425
      }
    },
    {
      "number": 34699,
      "class": "Bus",
      "name": "CHARLESTON 24 1",
      "init": {
        "Vr": -0.6748292240972522,
        "Vi": -0.7900664228227693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3558576171259,
        "longitude": -81.6330603343586
      }
    },
    {
      "number": 34700,
      "class": "Bus",
      "name": "CHARLESTON 24 2",
      "init": {
        "Vr": -0.6744026686453221,
        "Vi": -0.7899221966425679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3558576171259,
        "longitude": -81.6330603343586
      }
    },
    {
      "number": 34701,
      "class": "Bus",
      "name": "CHARLESTON 25 1",
      "init": {
        "Vr": -0.6821041237906595,
        "Vi": -0.7790982751956689
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3371856967929,
        "longitude": -81.6720884002935
      }
    },
    {
      "number": 34702,
      "class": "Bus",
      "name": "CHARLESTON 26 1",
      "init": {
        "Vr": -0.6574803498160579,
        "Vi": -0.7972310673372475
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4190854834124,
        "longitude": -81.7669333999421
      }
    },
    {
      "number": 34703,
      "class": "Bus",
      "name": "CHARLESTON 27 1",
      "init": {
        "Vr": -0.6688904036661427,
        "Vi": -0.7938584799023184
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3589729864666,
        "longitude": -81.6695647913001
      }
    },
    {
      "number": 34704,
      "class": "Bus",
      "name": "CHARLESTON 28 1",
      "init": {
        "Vr": -0.6794923890598256,
        "Vi": -0.7799070888034793
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2938328309066,
        "longitude": -81.5689949927017
      }
    },
    {
      "number": 34705,
      "class": "Bus",
      "name": "CHARLESTON 29 1",
      "init": {
        "Vr": -0.6831445829362262,
        "Vi": -0.77654341707239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2256644989911,
        "longitude": -81.6146717835987
      }
    },
    {
      "number": 34706,
      "class": "Bus",
      "name": "CHARLESTON 29 2",
      "init": {
        "Vr": -0.6831971276935254,
        "Vi": -0.7763806285932839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2256644989911,
        "longitude": -81.6146717835987
      }
    },
    {
      "number": 34707,
      "class": "Bus",
      "name": "CHARLESTON 30 1",
      "init": {
        "Vr": -0.6749982596271363,
        "Vi": -0.7876908770549638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3500535738189,
        "longitude": -81.5880717545509
      }
    },
    {
      "number": 34708,
      "class": "Bus",
      "name": "CHARLESTON 30 2",
      "init": {
        "Vr": -0.6750302358003273,
        "Vi": -0.7876001831352342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3500535738189,
        "longitude": -81.5880717545509
      }
    },
    {
      "number": 34709,
      "class": "Bus",
      "name": "CHARLESTON 31 1",
      "init": {
        "Vr": -0.6790993616033019,
        "Vi": -0.7799698520856514
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.304455873487,
        "longitude": -81.5377365044936
      }
    },
    {
      "number": 34710,
      "class": "Bus",
      "name": "CHARLESTON 32 1",
      "init": {
        "Vr": -0.6640984300628606,
        "Vi": -0.7960667963004323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.329908999976,
        "longitude": -81.3832433991215
      }
    },
    {
      "number": 34711,
      "class": "Bus",
      "name": "CHARLESTON 33 1",
      "init": {
        "Vr": -0.6729504823560774,
        "Vi": -0.7860403992300953
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3693356132485,
        "longitude": -81.5481264377413
      }
    },
    {
      "number": 34712,
      "class": "Bus",
      "name": "CHARLESTON 34 1",
      "init": {
        "Vr": -0.6586133178306935,
        "Vi": -0.7961100889271238
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3799130812149,
        "longitude": -81.7741028999887
      }
    },
    {
      "number": 34713,
      "class": "Bus",
      "name": "CHARLESTON 35 1",
      "init": {
        "Vr": -0.6606431558669701,
        "Vi": -0.7940904685002692
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4301979043222,
        "longitude": -81.7972350067921
      }
    },
    {
      "number": 34714,
      "class": "Bus",
      "name": "CHARLESTON 36 1",
      "init": {
        "Vr": -0.6617063370791374,
        "Vi": -0.79481518667047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4242808311741,
        "longitude": -81.6441386832364
      }
    },
    {
      "number": 34715,
      "class": "Bus",
      "name": "CHARLESTON 36 2",
      "init": {
        "Vr": -0.6616910924122997,
        "Vi": -0.7949753970008842
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4242808311741,
        "longitude": -81.6441386832364
      }
    },
    {
      "number": 34716,
      "class": "Bus",
      "name": "CHARLESTON 37 1",
      "init": {
        "Vr": -0.6594916617818924,
        "Vi": -0.7970129367578765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4519459845485,
        "longitude": -81.6168158545549
      }
    },
    {
      "number": 34717,
      "class": "Bus",
      "name": "CHARLESTON 38 1",
      "init": {
        "Vr": -0.5503116952651127,
        "Vi": -0.8974714005520451
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2894585958745,
        "longitude": -81.5438083378903
      }
    },
    {
      "number": 34718,
      "class": "Bus",
      "name": "CHARLESTON 38 2",
      "init": {
        "Vr": -0.5503507628474127,
        "Vi": -0.8973446292708505
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2894585958745,
        "longitude": -81.5438083378903
      }
    },
    {
      "number": 34719,
      "class": "Bus",
      "name": "CHARLESTON 39 1",
      "init": {
        "Vr": -0.6783674874750087,
        "Vi": -0.7809420141449702
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.315386923414,
        "longitude": -81.546010377303
      }
    },
    {
      "number": 34720,
      "class": "Bus",
      "name": "CHARLESTON 40 1",
      "init": {
        "Vr": -0.6616354657315513,
        "Vi": -0.7952355256121002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4810462870285,
        "longitude": -81.6222387922783
      }
    },
    {
      "number": 34721,
      "class": "Bus",
      "name": "CHARLESTON 41 1",
      "init": {
        "Vr": -0.6615245944300062,
        "Vi": -0.7956440537365838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4743294074366,
        "longitude": -81.6765474235969
      }
    },
    {
      "number": 34722,
      "class": "Bus",
      "name": "CHARLESTON 41 2",
      "init": {
        "Vr": -0.6615928913216508,
        "Vi": -0.7955008890759547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4743294074366,
        "longitude": -81.6765474235969
      }
    },
    {
      "number": 34723,
      "class": "Bus",
      "name": "CHARLESTON 42 1",
      "init": {
        "Vr": -0.5717949695308581,
        "Vi": -0.8681140809935382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881852138559,
        "longitude": -81.5907476200669
      }
    },
    {
      "number": 34724,
      "class": "Bus",
      "name": "CHARLESTON 42 2",
      "init": {
        "Vr": -0.6511751866409989,
        "Vi": -0.8066610341617169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881852138559,
        "longitude": -81.5907476200669
      }
    },
    {
      "number": 34725,
      "class": "Bus",
      "name": "CHARLESTON 42 3",
      "init": {
        "Vr": -0.7419811367088558,
        "Vi": -0.7363626335625483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881852138559,
        "longitude": -81.5907476200669
      }
    },
    {
      "number": 34726,
      "class": "Bus",
      "name": "CHARLESTON 42 4",
      "init": {
        "Vr": -0.7419811367088558,
        "Vi": -0.7363626335625483
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881852138559,
        "longitude": -81.5907476200669
      }
    },
    {
      "number": 34727,
      "class": "Bus",
      "name": "CHARLESTON 42 5",
      "init": {
        "Vr": -0.5718770045091309,
        "Vi": -0.8679725110748342
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4881852138559,
        "longitude": -81.5907476200669
      }
    },
    {
      "number": 34728,
      "class": "Bus",
      "name": "CHARLESTON 43 1",
      "init": {
        "Vr": -0.6712456054311862,
        "Vi": -0.7921315512137254
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3155958550458,
        "longitude": -81.7269595314851
      }
    },
    {
      "number": 34729,
      "class": "Bus",
      "name": "CHARLESTON 43 2",
      "init": {
        "Vr": -0.6712923103964448,
        "Vi": -0.7919985613361105
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3155958550458,
        "longitude": -81.7269595314851
      }
    },
    {
      "number": 34730,
      "class": "Bus",
      "name": "CHARLESTON 44 1",
      "init": {
        "Vr": -0.6574505945110865,
        "Vi": -0.799849097404353
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4353249890981,
        "longitude": -81.6874188216234
      }
    },
    {
      "number": 34731,
      "class": "Bus",
      "name": "CHARLESTON 45 1",
      "init": {
        "Vr": -0.658127006618142,
        "Vi": -0.7961471340191417
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.458205835987,
        "longitude": -81.7767678916016
      }
    },
    {
      "number": 34732,
      "class": "Bus",
      "name": "CHARLESTON 46 1",
      "init": {
        "Vr": -0.6708172408068775,
        "Vi": -0.7920864912999573
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.331605840389,
        "longitude": -81.717215310627
      }
    },
    {
      "number": 34733,
      "class": "Bus",
      "name": "CHARLESTON 47 1",
      "init": {
        "Vr": -0.6820034463203626,
        "Vi": -0.7798591435999123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.240724186573,
        "longitude": -81.6935679327584
      }
    },
    {
      "number": 34734,
      "class": "Bus",
      "name": "CHARLESTON 48 1",
      "init": {
        "Vr": -0.6756714957241553,
        "Vi": -0.7845900644163654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3522682374891,
        "longitude": -81.5675241736412
      }
    },
    {
      "number": 34735,
      "class": "Bus",
      "name": "CHARLESTON 49 1",
      "init": {
        "Vr": -0.6561731127997786,
        "Vi": -0.8009582218500473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4701637486402,
        "longitude": -81.5719960076931
      }
    },
    {
      "number": 34736,
      "class": "Bus",
      "name": "CHARLESTON 50 1",
      "init": {
        "Vr": -0.6649219789774411,
        "Vi": -0.7933950615368196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5242698633559,
        "longitude": -81.6479742670497
      }
    },
    {
      "number": 34737,
      "class": "Bus",
      "name": "CHARLESTON 51 1",
      "init": {
        "Vr": -0.655413587477625,
        "Vi": -0.8027983509060747
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5337486841012,
        "longitude": -81.6084220701524
      }
    },
    {
      "number": 34738,
      "class": "Bus",
      "name": "CHARLESTON 51 2",
      "init": {
        "Vr": -0.6554346103973503,
        "Vi": -0.8027383715391069
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5337486841012,
        "longitude": -81.6084220701524
      }
    },
    {
      "number": 34739,
      "class": "Bus",
      "name": "DUNBAR 4 1",
      "init": {
        "Vr": -0.6592899310671286,
        "Vi": -0.8010129831526946
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2925185695809,
        "longitude": -81.7963082968813
      }
    },
    {
      "number": 34740,
      "class": "Bus",
      "name": "DUNBAR 5 1",
      "init": {
        "Vr": -0.6711578153180967,
        "Vi": -0.7946124611954575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3474154536452,
        "longitude": -81.8148552257337
      }
    },
    {
      "number": 34741,
      "class": "Bus",
      "name": "DUNBAR 5 2",
      "init": {
        "Vr": -0.6711141012919168,
        "Vi": -0.79471101853032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3474154536452,
        "longitude": -81.8148552257337
      }
    },
    {
      "number": 34742,
      "class": "Bus",
      "name": "DUNBAR 6 1",
      "init": {
        "Vr": -0.6613216513122165,
        "Vi": -0.7946424460665381
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4546407978953,
        "longitude": -81.6995695692501
      }
    },
    {
      "number": 34743,
      "class": "Bus",
      "name": "DUNBAR 6 2",
      "init": {
        "Vr": -0.66135068182062,
        "Vi": -0.7945356823095867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4546407978953,
        "longitude": -81.6995695692501
      }
    },
    {
      "number": 34744,
      "class": "Bus",
      "name": "ELKVIEW 1 1",
      "init": {
        "Vr": -0.6563686162912999,
        "Vi": -0.8006807532301596
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4569996278699,
        "longitude": -81.5940580951578
      }
    },
    {
      "number": 34745,
      "class": "Bus",
      "name": "ELKVIEW 1 2",
      "init": {
        "Vr": -0.6563705922483104,
        "Vi": -0.8005344159204593
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4569996278699,
        "longitude": -81.5940580951578
      }
    },
    {
      "number": 34746,
      "class": "Bus",
      "name": "ELKVIEW 2 1",
      "init": {
        "Vr": -0.6597563866916484,
        "Vi": -0.7991750450011127
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4675726395061,
        "longitude": -81.4601972323219
      }
    },
    {
      "number": 34747,
      "class": "Bus",
      "name": "ELKVIEW 2 2",
      "init": {
        "Vr": -0.6598125384171567,
        "Vi": -0.7990624437652033
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4675726395061,
        "longitude": -81.4601972323219
      }
    },
    {
      "number": 34748,
      "class": "Bus",
      "name": "ELKVIEW 3 1",
      "init": {
        "Vr": -0.6724741056246984,
        "Vi": -0.787650160492568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5573197564034,
        "longitude": -81.4950117692079
      }
    },
    {
      "number": 34749,
      "class": "Bus",
      "name": "ELKVIEW 3 2",
      "init": {
        "Vr": -0.672403178820172,
        "Vi": -0.7877499553581402
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5573197564034,
        "longitude": -81.4950117692079
      }
    },
    {
      "number": 34750,
      "class": "Bus",
      "name": "ESKDALE 1",
      "init": {
        "Vr": -0.664896413319684,
        "Vi": -0.794216238661342
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0286135754975,
        "longitude": -81.3832392756709
      }
    },
    {
      "number": 34751,
      "class": "Bus",
      "name": "GLASGOW 6 1",
      "init": {
        "Vr": -0.6701628282327222,
        "Vi": -0.7884132844150609
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1642775888921,
        "longitude": -81.4202904295968
      }
    },
    {
      "number": 34752,
      "class": "Bus",
      "name": "HUGHESTON 1",
      "init": {
        "Vr": -0.651275634372581,
        "Vi": -0.812595502276169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2361400079054,
        "longitude": -81.2742931875477
      }
    },
    {
      "number": 34753,
      "class": "Bus",
      "name": "HUGHESTON 2",
      "init": {
        "Vr": -0.6512903644041576,
        "Vi": -0.8125752502640667
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2361400079054,
        "longitude": -81.2742931875477
      }
    },
    {
      "number": 34754,
      "class": "Bus",
      "name": "NITRO 1 1",
      "init": {
        "Vr": -0.6540148101542653,
        "Vi": -0.8046200893421032
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5284411888599,
        "longitude": -81.8230470890357
      }
    },
    {
      "number": 34755,
      "class": "Bus",
      "name": "NITRO 2 1",
      "init": {
        "Vr": -0.6649634398591117,
        "Vi": -0.7984692688288881
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3409059832444,
        "longitude": -81.8823158806892
      }
    },
    {
      "number": 34756,
      "class": "Bus",
      "name": "NITRO 2 2",
      "init": {
        "Vr": -0.6649987577857687,
        "Vi": -0.7983794060536902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3409059832444,
        "longitude": -81.8823158806892
      }
    },
    {
      "number": 34757,
      "class": "Bus",
      "name": "SAINT ALBANS 9 1",
      "init": {
        "Vr": -0.6525042875519487,
        "Vi": -0.8026432367787316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.412713154196,
        "longitude": -81.9125910539902
      }
    },
    {
      "number": 34758,
      "class": "Bus",
      "name": "SAINT ALBANS 9 2",
      "init": {
        "Vr": -0.6523967540042865,
        "Vi": -0.8028057440039572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.412713154196,
        "longitude": -81.9125910539902
      }
    },
    {
      "number": 34759,
      "class": "Bus",
      "name": "SAINT ALBANS 10 1",
      "init": {
        "Vr": -0.5556241121940273,
        "Vi": -0.8812061646488716
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3516403506747,
        "longitude": -81.8490442800504
      }
    },
    {
      "number": 34760,
      "class": "Bus",
      "name": "SAINT ALBANS 10 2",
      "init": {
        "Vr": -0.5557306896728137,
        "Vi": -0.881032566028075
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3516403506747,
        "longitude": -81.8490442800504
      }
    },
    {
      "number": 34761,
      "class": "Bus",
      "name": "SAINT ALBANS 11 1",
      "init": {
        "Vr": -0.670717524368725,
        "Vi": -0.7961792444003624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3314134706553,
        "longitude": -81.8373436528329
      }
    },
    {
      "number": 34762,
      "class": "Bus",
      "name": "SAINT ALBANS 11 2",
      "init": {
        "Vr": -0.670806539886899,
        "Vi": -0.7959729118287602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3314134706553,
        "longitude": -81.8373436528329
      }
    },
    {
      "number": 34763,
      "class": "Bus",
      "name": "SAINT ALBANS 12 1",
      "init": {
        "Vr": -0.6565263958131317,
        "Vi": -0.8018489143306516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3607737723744,
        "longitude": -81.944780866839
      }
    },
    {
      "number": 34764,
      "class": "Bus",
      "name": "SAINT ALBANS 12 2",
      "init": {
        "Vr": -0.6565997970770237,
        "Vi": -0.801664619889388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3607737723744,
        "longitude": -81.944780866839
      }
    },
    {
      "number": 34765,
      "class": "Bus",
      "name": "TORNADO 1 1",
      "init": {
        "Vr": -0.6497417309259231,
        "Vi": -0.8062222348192875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2555135761309,
        "longitude": -81.9043511020891
      }
    },
    {
      "number": 34766,
      "class": "Bus",
      "name": "TORNADO 2 1",
      "init": {
        "Vr": -0.6551909635732651,
        "Vi": -0.8001447779099395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4354801750965,
        "longitude": -81.8494125783575
      }
    },
    {
      "number": 34767,
      "class": "Bus",
      "name": "CAMDEN 25 1",
      "init": {
        "Vr": -0.7185581013732287,
        "Vi": -0.7489013554785728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0425323653639,
        "longitude": -80.7164027971153
      }
    },
    {
      "number": 34768,
      "class": "Bus",
      "name": "HORNER 1",
      "init": {
        "Vr": -0.7567932072115071,
        "Vi": -0.71393770204784
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.997671427455,
        "longitude": -80.3355620375681
      }
    },
    {
      "number": 34769,
      "class": "Bus",
      "name": "WESTON 1 1",
      "init": {
        "Vr": -0.7519164322590957,
        "Vi": -0.7130928809472016
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1245308095748,
        "longitude": -80.4975845594567
      }
    },
    {
      "number": 34770,
      "class": "Bus",
      "name": "WESTON 2 1",
      "init": {
        "Vr": -0.750896106216807,
        "Vi": -0.7134559100281277
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0989791625795,
        "longitude": -80.5045906401894
      }
    },
    {
      "number": 34771,
      "class": "Bus",
      "name": "WESTON 3 1",
      "init": {
        "Vr": -0.7406994581427921,
        "Vi": -0.7250124019150594
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9874533978276,
        "longitude": -80.5313286848052
      }
    },
    {
      "number": 34772,
      "class": "Bus",
      "name": "WESTON 3 2",
      "init": {
        "Vr": -0.740740386656748,
        "Vi": -0.7249189372202951
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9874533978276,
        "longitude": -80.5313286848052
      }
    },
    {
      "number": 34773,
      "class": "Bus",
      "name": "HAMLIN 3 1",
      "init": {
        "Vr": -0.6439993291962287,
        "Vi": -0.8110524626366972
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3300629232298,
        "longitude": -82.0162731641166
      }
    },
    {
      "number": 34774,
      "class": "Bus",
      "name": "HAMLIN 3 2",
      "init": {
        "Vr": -0.6439705946180706,
        "Vi": -0.811092416963929
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3300629232298,
        "longitude": -82.0162731641166
      }
    },
    {
      "number": 34775,
      "class": "Bus",
      "name": "HAMLIN 4 1",
      "init": {
        "Vr": -0.6422489840258564,
        "Vi": -0.8147731413178826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2296241211601,
        "longitude": -82.0783751887305
      }
    },
    {
      "number": 34776,
      "class": "Bus",
      "name": "HAMLIN 5 1",
      "init": {
        "Vr": -0.6411458619879985,
        "Vi": -0.8138841760099019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2007934470965,
        "longitude": -82.0140927214951
      }
    },
    {
      "number": 34777,
      "class": "Bus",
      "name": "HARTS 1 1",
      "init": {
        "Vr": -0.6188944374679457,
        "Vi": -0.8359615471434232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9343968371897,
        "longitude": -82.0903309478275
      }
    },
    {
      "number": 34778,
      "class": "Bus",
      "name": "HARTS 1 2",
      "init": {
        "Vr": -0.6189127121510931,
        "Vi": -0.8359266309148217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9343968371897,
        "longitude": -82.0903309478275
      }
    },
    {
      "number": 34779,
      "class": "Bus",
      "name": "HARTS 2 1",
      "init": {
        "Vr": -0.6396173757802087,
        "Vi": -0.8126367454595751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.027126846239,
        "longitude": -82.1114933642465
      }
    },
    {
      "number": 34780,
      "class": "Bus",
      "name": "HARTS 3 1",
      "init": {
        "Vr": -0.6300112049219383,
        "Vi": -0.823773286579262
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0885734606815,
        "longitude": -82.0966429308589
      }
    },
    {
      "number": 34781,
      "class": "Bus",
      "name": "RANGER 1 1",
      "init": {
        "Vr": -0.6133670249913934,
        "Vi": -0.8410135360407429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0762508647231,
        "longitude": -82.250196796175
      }
    },
    {
      "number": 34782,
      "class": "Bus",
      "name": "RANGER 2 1",
      "init": {
        "Vr": -0.6386116584862103,
        "Vi": -0.8143254937562034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0301244679915,
        "longitude": -82.1659871712423
      }
    },
    {
      "number": 34783,
      "class": "Bus",
      "name": "SOD 1",
      "init": {
        "Vr": -0.6478335390474117,
        "Vi": -0.8074654624307651
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.210476116711,
        "longitude": -81.883804193752
      }
    },
    {
      "number": 34784,
      "class": "Bus",
      "name": "SOD 2",
      "init": {
        "Vr": -0.6478369544621774,
        "Vi": -0.807423010809316
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.210476116711,
        "longitude": -81.883804193752
      }
    },
    {
      "number": 34785,
      "class": "Bus",
      "name": "SUMERCO 1",
      "init": {
        "Vr": -0.6468212217891242,
        "Vi": -0.8069643520022882
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1670460991567,
        "longitude": -81.8669411252302
      }
    },
    {
      "number": 34786,
      "class": "Bus",
      "name": "WEST HAMLIN 1 1",
      "init": {
        "Vr": -0.6358141390518798,
        "Vi": -0.8184158006472807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3079012426298,
        "longitude": -82.1606693211645
      }
    },
    {
      "number": 34787,
      "class": "Bus",
      "name": "WEST HAMLIN 1 2",
      "init": {
        "Vr": -0.6358210472247166,
        "Vi": -0.8183930168227218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3079012426298,
        "longitude": -82.1606693211645
      }
    },
    {
      "number": 34788,
      "class": "Bus",
      "name": "WEST HAMLIN 2 1",
      "init": {
        "Vr": -0.6405478815671218,
        "Vi": -0.8139313526638066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3067881834678,
        "longitude": -82.0665113224066
      }
    },
    {
      "number": 34789,
      "class": "Bus",
      "name": "ACCOVILLE 1",
      "init": {
        "Vr": -0.6617812264556249,
        "Vi": -0.8023328840002014
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7062740513786,
        "longitude": -81.8436611951294
      }
    },
    {
      "number": 34790,
      "class": "Bus",
      "name": "AMHERSTDALE 1 1",
      "init": {
        "Vr": -0.6651260089463453,
        "Vi": -0.7994786810981044
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.76280004306,
        "longitude": -81.774656701775
      }
    },
    {
      "number": 34791,
      "class": "Bus",
      "name": "AMHERSTDALE 2 1",
      "init": {
        "Vr": -0.6700604681849385,
        "Vi": -0.792704998568013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8627163832588,
        "longitude": -81.7525650949042
      }
    },
    {
      "number": 34792,
      "class": "Bus",
      "name": "BRUNO 1",
      "init": {
        "Vr": -0.6581535137548336,
        "Vi": -0.8055352511434487
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6673526802672,
        "longitude": -81.783508181195
      }
    },
    {
      "number": 34793,
      "class": "Bus",
      "name": "HOLDEN 6 1",
      "init": {
        "Vr": -0.6363380131249309,
        "Vi": -0.8200272033624305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8534686817272,
        "longitude": -81.9841838817345
      }
    },
    {
      "number": 34794,
      "class": "Bus",
      "name": "HOLDEN 6 2",
      "init": {
        "Vr": -0.6363598697187483,
        "Vi": -0.8199726570828483
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8534686817272,
        "longitude": -81.9841838817345
      }
    },
    {
      "number": 34795,
      "class": "Bus",
      "name": "HOLDEN 7 1",
      "init": {
        "Vr": -0.6291695680407635,
        "Vi": -0.8257567097462584
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8337252748701,
        "longitude": -82.0956544883696
      }
    },
    {
      "number": 34796,
      "class": "Bus",
      "name": "HOLDEN 7 2",
      "init": {
        "Vr": -0.6291813138269557,
        "Vi": -0.8257255335710889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8337252748701,
        "longitude": -82.0956544883696
      }
    },
    {
      "number": 34797,
      "class": "Bus",
      "name": "LAKE 2 1",
      "init": {
        "Vr": -0.6502916583088865,
        "Vi": -0.8054969939541544
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9581720550839,
        "longitude": -81.8749208357616
      }
    },
    {
      "number": 34798,
      "class": "Bus",
      "name": "LAKE 3 1",
      "init": {
        "Vr": -0.6426162472403886,
        "Vi": -0.81686859505506
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9090229785746,
        "longitude": -81.9346211213053
      }
    },
    {
      "number": 34799,
      "class": "Bus",
      "name": "LOGAN 1 1",
      "init": {
        "Vr": -0.6326633955210572,
        "Vi": -0.8224986659530752
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8648557554745,
        "longitude": -82.0341580969458
      }
    },
    {
      "number": 34800,
      "class": "Bus",
      "name": "LOGAN 2 1",
      "init": {
        "Vr": -0.6611844536716786,
        "Vi": -0.7998782573006633
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7617614157487,
        "longitude": -82.0090295621686
      }
    },
    {
      "number": 34801,
      "class": "Bus",
      "name": "LOGAN 3 1",
      "init": {
        "Vr": -0.6286015023144543,
        "Vi": -0.8269828851060012
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9020683655036,
        "longitude": -81.9983937338343
      }
    },
    {
      "number": 34802,
      "class": "Bus",
      "name": "LOGAN 3 2",
      "init": {
        "Vr": -0.6386408008052815,
        "Vi": -0.8196480484778859
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9020683655036,
        "longitude": -81.9983937338343
      }
    },
    {
      "number": 34803,
      "class": "Bus",
      "name": "LOGAN 3 3",
      "init": {
        "Vr": -0.6286331637399359,
        "Vi": -0.8269113513227792
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9020683655036,
        "longitude": -81.9983937338343
      }
    },
    {
      "number": 34804,
      "class": "Bus",
      "name": "MAN 1 1",
      "init": {
        "Vr": -0.6559107208147532,
        "Vi": -0.8073342813567698
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.772194256485,
        "longitude": -81.8252570339655
      }
    },
    {
      "number": 34805,
      "class": "Bus",
      "name": "MAN 2 1",
      "init": {
        "Vr": -0.667542042671921,
        "Vi": -0.7944287781514585
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7189491177583,
        "longitude": -81.9614697307974
      }
    },
    {
      "number": 34806,
      "class": "Bus",
      "name": "MAN 2 2",
      "init": {
        "Vr": -0.667548139661853,
        "Vi": -0.794410931518151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7189491177583,
        "longitude": -81.9614697307974
      }
    },
    {
      "number": 34807,
      "class": "Bus",
      "name": "OMAR 1",
      "init": {
        "Vr": -0.6348264396374207,
        "Vi": -0.8209995082341537
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8046711119728,
        "longitude": -82.0168127384155
      }
    },
    {
      "number": 34808,
      "class": "Bus",
      "name": "OMAR 2",
      "init": {
        "Vr": -0.6348019182121502,
        "Vi": -0.8210504159256913
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8046711119728,
        "longitude": -82.0168127384155
      }
    },
    {
      "number": 34809,
      "class": "Bus",
      "name": "STOLLINGS 1",
      "init": {
        "Vr": -0.6515927919408485,
        "Vi": -0.8105661720873011
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972585352772,
        "longitude": -81.8764082634216
      }
    },
    {
      "number": 34810,
      "class": "Bus",
      "name": "STOLLINGS 2",
      "init": {
        "Vr": -0.651607067344284,
        "Vi": -0.8105419652786789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7972585352772,
        "longitude": -81.8764082634216
      }
    },
    {
      "number": 34811,
      "class": "Bus",
      "name": "VERDUNVILLE 1",
      "init": {
        "Vr": -0.6374663530657821,
        "Vi": -0.8196748877771838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8308809380027,
        "longitude": -81.9565400698412
      }
    },
    {
      "number": 34812,
      "class": "Bus",
      "name": "VERDUNVILLE 2",
      "init": {
        "Vr": -0.6374800404130977,
        "Vi": -0.8196384188220106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8308809380027,
        "longitude": -81.9565400698412
      }
    },
    {
      "number": 34813,
      "class": "Bus",
      "name": "WHITMAN 2 1",
      "init": {
        "Vr": -0.6240175642534349,
        "Vi": -0.8307981362695495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.888341135538,
        "longitude": -82.0820867759111
      }
    },
    {
      "number": 34814,
      "class": "Bus",
      "name": "WHITMAN 2 2",
      "init": {
        "Vr": -0.6240047131367301,
        "Vi": -0.8308243339252365
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.888341135538,
        "longitude": -82.0820867759111
      }
    },
    {
      "number": 34815,
      "class": "Bus",
      "name": "WHITMAN 3 1",
      "init": {
        "Vr": -0.6269955550210804,
        "Vi": -0.8277214468515568
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8451515819133,
        "longitude": -82.0611598803732
      }
    },
    {
      "number": 34816,
      "class": "Bus",
      "name": "WHITMAN 3 2",
      "init": {
        "Vr": -0.6269794874281299,
        "Vi": -0.827769026743788
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8451515819133,
        "longitude": -82.0611598803732
      }
    },
    {
      "number": 34817,
      "class": "Bus",
      "name": "BARRACKVILLE 1",
      "init": {
        "Vr": -0.7640789955188447,
        "Vi": -0.704180548152861
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5468378977144,
        "longitude": -80.2656384800779
      }
    },
    {
      "number": 34818,
      "class": "Bus",
      "name": "FAIRVIEW 9 1",
      "init": {
        "Vr": -0.7554700956475832,
        "Vi": -0.7094044758197389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4978263781313,
        "longitude": -80.1862376009008
      }
    },
    {
      "number": 34819,
      "class": "Bus",
      "name": "FAIRVIEW 10 1",
      "init": {
        "Vr": -0.7581822628002289,
        "Vi": -0.7066199254927144
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6509738068293,
        "longitude": -80.2059747688072
      }
    },
    {
      "number": 34820,
      "class": "Bus",
      "name": "FAIRVIEW 11 1",
      "init": {
        "Vr": -0.7607995371930623,
        "Vi": -0.7037816745985934
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6895013362957,
        "longitude": -80.2636384685752
      }
    },
    {
      "number": 34821,
      "class": "Bus",
      "name": "GRAFTON 3 1",
      "init": {
        "Vr": -0.7734035985183837,
        "Vi": -0.6872582781303295
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.287158190431,
        "longitude": -80.0063917328601
      }
    },
    {
      "number": 34822,
      "class": "Bus",
      "name": "GRAFTON 4 1",
      "init": {
        "Vr": -0.7740131510527178,
        "Vi": -0.6870809315174791
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2894070472573,
        "longitude": -80.0400004985585
      }
    },
    {
      "number": 34823,
      "class": "Bus",
      "name": "GRAFTON 5 1",
      "init": {
        "Vr": -0.7741128207863832,
        "Vi": -0.6854488497978865
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3591300700751,
        "longitude": -80.072864039419
      }
    },
    {
      "number": 34824,
      "class": "Bus",
      "name": "RIVESVILLE 1 1",
      "init": {
        "Vr": -0.7635654774252935,
        "Vi": -0.7036548381383239
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5616466979295,
        "longitude": -80.100378061705
      }
    },
    {
      "number": 34825,
      "class": "Bus",
      "name": "RIVESVILLE 1 2",
      "init": {
        "Vr": -0.7635705572645237,
        "Vi": -0.7036256411878665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5616466979295,
        "longitude": -80.100378061705
      }
    },
    {
      "number": 34826,
      "class": "Bus",
      "name": "RIVESVILLE 2 1",
      "init": {
        "Vr": -0.7659367410255665,
        "Vi": -0.6996917326700379
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5242597182234,
        "longitude": -80.1620748985923
      }
    },
    {
      "number": 34827,
      "class": "Bus",
      "name": "RIVESVILLE 3 1",
      "init": {
        "Vr": -0.7660809035683642,
        "Vi": -0.7037876175479654
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6014346862763,
        "longitude": -80.211747281421
      }
    },
    {
      "number": 34828,
      "class": "Bus",
      "name": "RIVESVILLE 3 2",
      "init": {
        "Vr": -0.766085394089631,
        "Vi": -0.7037495446350721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6014346862763,
        "longitude": -80.211747281421
      }
    },
    {
      "number": 34829,
      "class": "Bus",
      "name": "BENWOOD 1",
      "init": {
        "Vr": -0.7401177032779725,
        "Vi": -0.7332808487748271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9884864567017,
        "longitude": -80.7585679191002
      }
    },
    {
      "number": 34830,
      "class": "Bus",
      "name": "CAMERON 3 1",
      "init": {
        "Vr": -0.7535084008749163,
        "Vi": -0.7171429225304027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9488761531999,
        "longitude": -80.5773871945654
      }
    },
    {
      "number": 34831,
      "class": "Bus",
      "name": "CAMERON 4 1",
      "init": {
        "Vr": -0.7519841880511013,
        "Vi": -0.7214189743772128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8379938690182,
        "longitude": -80.4694720449512
      }
    },
    {
      "number": 34832,
      "class": "Bus",
      "name": "CAMERON 4 2",
      "init": {
        "Vr": -0.7519986384175342,
        "Vi": -0.7213871411329875
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8379938690182,
        "longitude": -80.4694720449512
      }
    },
    {
      "number": 34833,
      "class": "Bus",
      "name": "GLEN DALE 1",
      "init": {
        "Vr": -0.7415720984832683,
        "Vi": -0.7315850367491202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9642925233622,
        "longitude": -80.7362845508509
      }
    },
    {
      "number": 34834,
      "class": "Bus",
      "name": "MCMECHEN 1 1",
      "init": {
        "Vr": -0.7797193903400393,
        "Vi": -0.6606271422756469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.052843024383,
        "longitude": -80.7177379891029
      }
    },
    {
      "number": 34835,
      "class": "Bus",
      "name": "MCMECHEN 2 1",
      "init": {
        "Vr": -0.7475125622045721,
        "Vi": -0.7244258663746795
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9890760476155,
        "longitude": -80.6498829409206
      }
    },
    {
      "number": 34836,
      "class": "Bus",
      "name": "MOUNDSVILLE 1 1",
      "init": {
        "Vr": -0.7394973759891191,
        "Vi": -0.7334103035164994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.930131916454,
        "longitude": -80.6835628850392
      }
    },
    {
      "number": 34837,
      "class": "Bus",
      "name": "MOUNDSVILLE 2 1",
      "init": {
        "Vr": -0.7349913641715659,
        "Vi": -0.7388974927996337
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.856137411555,
        "longitude": -80.7404806502303
      }
    },
    {
      "number": 34838,
      "class": "Bus",
      "name": "MOUNDSVILLE 3 1",
      "init": {
        "Vr": -0.7380690448091939,
        "Vi": -0.7346819612042783
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9376800371474,
        "longitude": -80.7303138146232
      }
    },
    {
      "number": 34839,
      "class": "Bus",
      "name": "MOUNDSVILLE 4 1",
      "init": {
        "Vr": -0.7358826562862317,
        "Vi": -0.737708572855432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8724985675679,
        "longitude": -80.6747227422888
      }
    },
    {
      "number": 34840,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 1 1",
      "init": {
        "Vr": -0.739815661445715,
        "Vi": -0.7340205312552021
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6603996359303,
        "longitude": -80.7051940885499
      }
    },
    {
      "number": 34841,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 2 1",
      "init": {
        "Vr": -0.7324103870097218,
        "Vi": -0.7453143886625566
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5943110559157,
        "longitude": -80.674933477256
      }
    },
    {
      "number": 34842,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 3 1",
      "init": {
        "Vr": -0.6991121978906691,
        "Vi": -0.7832095180943413
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5539404988372,
        "longitude": -80.7084561014301
      }
    },
    {
      "number": 34843,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 3 2",
      "init": {
        "Vr": -0.7289134438624689,
        "Vi": -0.7513348772986581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5539404988372,
        "longitude": -80.7084561014301
      }
    },
    {
      "number": 34844,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 3 3",
      "init": {
        "Vr": -0.6983226312982235,
        "Vi": -0.7845006794560168
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5539404988372,
        "longitude": -80.7084561014301
      }
    },
    {
      "number": 34845,
      "class": "Bus",
      "name": "PROCTOR 3 1",
      "init": {
        "Vr": -0.7341948609223594,
        "Vi": -0.7429990674545015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7686303537987,
        "longitude": -80.7645910229134
      }
    },
    {
      "number": 34846,
      "class": "Bus",
      "name": "PROCTOR 4 1",
      "init": {
        "Vr": -0.7360929493967943,
        "Vi": -0.7405251041508415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8032684157284,
        "longitude": -80.7909781192055
      }
    },
    {
      "number": 34847,
      "class": "Bus",
      "name": "PROCTOR 4 2",
      "init": {
        "Vr": -0.7699147240120686,
        "Vi": -0.7033699939314476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8032684157284,
        "longitude": -80.7909781192055
      }
    },
    {
      "number": 34848,
      "class": "Bus",
      "name": "PROCTOR 4 3",
      "init": {
        "Vr": -0.7360997265937231,
        "Vi": -0.7405075635153864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8032684157284,
        "longitude": -80.7909781192055
      }
    },
    {
      "number": 34849,
      "class": "Bus",
      "name": "APPLE GROVE 1",
      "init": {
        "Vr": -0.6461735041361597,
        "Vi": -0.8129168561005958
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6709631054154,
        "longitude": -82.1017693091077
      }
    },
    {
      "number": 34850,
      "class": "Bus",
      "name": "FRAZIERS BOTTOM 1 1",
      "init": {
        "Vr": -0.6528305332053047,
        "Vi": -0.8042664995361507
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5738556391227,
        "longitude": -82.0022946016085
      }
    },
    {
      "number": 34851,
      "class": "Bus",
      "name": "FRAZIERS BOTTOM 1 2",
      "init": {
        "Vr": -0.652836210040147,
        "Vi": -0.8042490612924889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5738556391227,
        "longitude": -82.0022946016085
      }
    },
    {
      "number": 34852,
      "class": "Bus",
      "name": "FRAZIERS BOTTOM 2 1",
      "init": {
        "Vr": -0.6444952184737146,
        "Vi": -0.8132878848944588
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6307116081704,
        "longitude": -82.0681124554443
      }
    },
    {
      "number": 34853,
      "class": "Bus",
      "name": "GALLIPOLIS FERRY 1 1",
      "init": {
        "Vr": -0.6358386117788866,
        "Vi": -0.8267310541794359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8069766925998,
        "longitude": -82.2093888488516
      }
    },
    {
      "number": 34854,
      "class": "Bus",
      "name": "GALLIPOLIS FERRY 2 1",
      "init": {
        "Vr": -0.6460337843790019,
        "Vi": -0.8164770562913152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7335729240428,
        "longitude": -82.1939397954006
      }
    },
    {
      "number": 34855,
      "class": "Bus",
      "name": "GALLIPOLIS FERRY 2 2",
      "init": {
        "Vr": -0.6460471637704079,
        "Vi": -0.8164531647779665
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7335729240428,
        "longitude": -82.1939397954006
      }
    },
    {
      "number": 34856,
      "class": "Bus",
      "name": "GALLIPOLIS FERRY 3 1",
      "init": {
        "Vr": -0.6467447098608551,
        "Vi": -0.8161235143241815
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7475138267788,
        "longitude": -82.1053577462303
      }
    },
    {
      "number": 34857,
      "class": "Bus",
      "name": "GALLIPOLIS FERRY 3 2",
      "init": {
        "Vr": -0.6467530810749493,
        "Vi": -0.8160961620329581
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7475138267788,
        "longitude": -82.1053577462303
      }
    },
    {
      "number": 34858,
      "class": "Bus",
      "name": "HURRICANE 1 1",
      "init": {
        "Vr": -0.5550243223411818,
        "Vi": -0.879375637880367
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4502592097827,
        "longitude": -82.0369234069756
      }
    },
    {
      "number": 34859,
      "class": "Bus",
      "name": "HURRICANE 1 2",
      "init": {
        "Vr": -0.6317468667478653,
        "Vi": -0.8230529459266095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4502592097827,
        "longitude": -82.0369234069756
      }
    },
    {
      "number": 34860,
      "class": "Bus",
      "name": "HURRICANE 1 3",
      "init": {
        "Vr": -0.6914745831116795,
        "Vi": -0.7792063064094362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4502592097827,
        "longitude": -82.0369234069756
      }
    },
    {
      "number": 34861,
      "class": "Bus",
      "name": "HURRICANE 1 4",
      "init": {
        "Vr": -0.6914745831116796,
        "Vi": -0.7792063064094361
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4502592097827,
        "longitude": -82.0369234069756
      }
    },
    {
      "number": 34862,
      "class": "Bus",
      "name": "HURRICANE 1 5",
      "init": {
        "Vr": -0.5531756580263958,
        "Vi": -0.8816214165269085
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4502592097827,
        "longitude": -82.0369234069756
      }
    },
    {
      "number": 34863,
      "class": "Bus",
      "name": "HURRICANE 2 1",
      "init": {
        "Vr": -0.6492124372680823,
        "Vi": -0.8064331823601429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4189487208678,
        "longitude": -81.9858674696741
      }
    },
    {
      "number": 34864,
      "class": "Bus",
      "name": "HURRICANE 2 2",
      "init": {
        "Vr": -0.6492921272529868,
        "Vi": -0.8062901598499281
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4189487208678,
        "longitude": -81.9858674696741
      }
    },
    {
      "number": 34865,
      "class": "Bus",
      "name": "HURRICANE 3 1",
      "init": {
        "Vr": -0.6423446822680978,
        "Vi": -0.8105380483183046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34866,
      "class": "Bus",
      "name": "HURRICANE 3 2",
      "init": {
        "Vr": -0.643646737013937,
        "Vi": -0.8081740961031202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34867,
      "class": "Bus",
      "name": "HURRICANE 3 3",
      "init": {
        "Vr": -0.6561865791386642,
        "Vi": -0.7901613300857381
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34868,
      "class": "Bus",
      "name": "HURRICANE 3 4",
      "init": {
        "Vr": -0.64190449159075,
        "Vi": -0.8111990534880383
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34869,
      "class": "Bus",
      "name": "HURRICANE 3 5",
      "init": {
        "Vr": -0.6422585324521293,
        "Vi": -0.8107269648691826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34870,
      "class": "Bus",
      "name": "HURRICANE 3 7",
      "init": {
        "Vr": -0.6423446822680977,
        "Vi": -0.8105380483183042
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3890759118577,
        "longitude": -82.0708070487862
      }
    },
    {
      "number": 34871,
      "class": "Bus",
      "name": "HURRICANE 4 1",
      "init": {
        "Vr": -0.6349821167557026,
        "Vi": -0.8195234853217666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4521584229738,
        "longitude": -82.0614126993122
      }
    },
    {
      "number": 34872,
      "class": "Bus",
      "name": "LEON 1 1",
      "init": {
        "Vr": -0.647805388881479,
        "Vi": -0.81311822540218
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6931718021847,
        "longitude": -81.8726810773645
      }
    },
    {
      "number": 34873,
      "class": "Bus",
      "name": "LEON 1 2",
      "init": {
        "Vr": -0.647820713478682,
        "Vi": -0.8130849999223493
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6931718021847,
        "longitude": -81.8726810773645
      }
    },
    {
      "number": 34874,
      "class": "Bus",
      "name": "LEON 2 1",
      "init": {
        "Vr": -0.647867246707367,
        "Vi": -0.8137625343943452
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.751362503657,
        "longitude": -81.9144621394806
      }
    },
    {
      "number": 34875,
      "class": "Bus",
      "name": "LEON 3 1",
      "init": {
        "Vr": -0.6510948810205014,
        "Vi": -0.8108140686279229
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8242560603191,
        "longitude": -81.9663144713251
      }
    },
    {
      "number": 34876,
      "class": "Bus",
      "name": "LETART 1 1",
      "init": {
        "Vr": -0.650622855410013,
        "Vi": -0.8112994056356059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8086446101443,
        "longitude": -81.911200454914
      }
    },
    {
      "number": 34877,
      "class": "Bus",
      "name": "LETART 2 1",
      "init": {
        "Vr": -0.6554985028489076,
        "Vi": -0.809460922080858
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.889242979535,
        "longitude": -82.0239142011271
      }
    },
    {
      "number": 34878,
      "class": "Bus",
      "name": "LETART 3 1",
      "init": {
        "Vr": -0.6484383711659291,
        "Vi": -0.8171782593125219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.922233456719,
        "longitude": -81.8840773547562
      }
    },
    {
      "number": 34879,
      "class": "Bus",
      "name": "LETART 3 2",
      "init": {
        "Vr": -0.648461277006108,
        "Vi": -0.8171406044013713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.922233456719,
        "longitude": -81.8840773547562
      }
    },
    {
      "number": 34880,
      "class": "Bus",
      "name": "MASON 2 1",
      "init": {
        "Vr": -0.6550455330513997,
        "Vi": -0.8101339701096717
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9427897997145,
        "longitude": -81.9924938755906
      }
    },
    {
      "number": 34881,
      "class": "Bus",
      "name": "MASON 2 2",
      "init": {
        "Vr": -0.655073674792098,
        "Vi": -0.8100849438047936
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9427897997145,
        "longitude": -81.9924938755906
      }
    },
    {
      "number": 34882,
      "class": "Bus",
      "name": "NEW HAVEN 20 1",
      "init": {
        "Vr": -0.6677632001377335,
        "Vi": -0.7967205010380504
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0116189635476,
        "longitude": -81.9374710881267
      }
    },
    {
      "number": 34883,
      "class": "Bus",
      "name": "NEW HAVEN 21 1",
      "init": {
        "Vr": -0.6630054625011464,
        "Vi": -0.8007557550630965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9735973811097,
        "longitude": -81.8713456577519
      }
    },
    {
      "number": 34884,
      "class": "Bus",
      "name": "POINT PLEASANT 1 1",
      "init": {
        "Vr": -0.6401184245799919,
        "Vi": -0.8214476878919313
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8478663846136,
        "longitude": -82.1282291626084
      }
    },
    {
      "number": 34885,
      "class": "Bus",
      "name": "POINT PLEASANT 2 1",
      "init": {
        "Vr": -0.6447530461273572,
        "Vi": -0.8171442243277554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8058199423591,
        "longitude": -82.0837907150812
      }
    },
    {
      "number": 34886,
      "class": "Bus",
      "name": "POINT PLEASANT 3 1",
      "init": {
        "Vr": -0.6348681994458905,
        "Vi": -0.8275279207347062
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8690450828022,
        "longitude": -82.1802272046474
      }
    },
    {
      "number": 34887,
      "class": "Bus",
      "name": "POINT PLEASANT 3 2",
      "init": {
        "Vr": -0.6349069121774968,
        "Vi": -0.8274236946788471
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8690450828022,
        "longitude": -82.1802272046474
      }
    },
    {
      "number": 34888,
      "class": "Bus",
      "name": "WEST COLUMBIA 5 1",
      "init": {
        "Vr": -0.6702683503388666,
        "Vi": -0.7900883986953869
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0281207675924,
        "longitude": -82.025700295147
      }
    },
    {
      "number": 34889,
      "class": "Bus",
      "name": "BERWIND 1",
      "init": {
        "Vr": -0.6860602253976069,
        "Vi": -0.7758728945154271
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2204502975308,
        "longitude": -81.6004734148343
      }
    },
    {
      "number": 34890,
      "class": "Bus",
      "name": "BRADSHAW 1",
      "init": {
        "Vr": -0.6985988642204289,
        "Vi": -0.7678468912214621
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3283966149575,
        "longitude": -81.7642568625503
      }
    },
    {
      "number": 34891,
      "class": "Bus",
      "name": "GARY 1 1",
      "init": {
        "Vr": -0.7208586307957393,
        "Vi": -0.7466708209731985
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3318593905028,
        "longitude": -81.4424011310305
      }
    },
    {
      "number": 34892,
      "class": "Bus",
      "name": "IAEGER 1 1",
      "init": {
        "Vr": -0.6896116776477262,
        "Vi": -0.778103952246832
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4524764608967,
        "longitude": -81.8353212507999
      }
    },
    {
      "number": 34893,
      "class": "Bus",
      "name": "IAEGER 2 1",
      "init": {
        "Vr": -0.697730296399174,
        "Vi": -0.7732571001796255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4066617608575,
        "longitude": -81.7793780925777
      }
    },
    {
      "number": 34894,
      "class": "Bus",
      "name": "JOLO 1 1",
      "init": {
        "Vr": -0.6852575755363118,
        "Vi": -0.7797376903398276
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3110234893213,
        "longitude": -81.9139808452309
      }
    },
    {
      "number": 34895,
      "class": "Bus",
      "name": "JOLO 2 1",
      "init": {
        "Vr": -0.6309195326228141,
        "Vi": -0.8201408122133446
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1941153227098,
        "longitude": -81.8198760273984
      }
    },
    {
      "number": 34896,
      "class": "Bus",
      "name": "MOHAWK 3 1",
      "init": {
        "Vr": -0.6764740830415009,
        "Vi": -0.786792000216015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4018113685348,
        "longitude": -81.9745311840125
      }
    },
    {
      "number": 34897,
      "class": "Bus",
      "name": "MOHAWK 3 2",
      "init": {
        "Vr": -0.6764474097068889,
        "Vi": -0.7867980439290586
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4018113685348,
        "longitude": -81.9745311840125
      }
    },
    {
      "number": 34898,
      "class": "Bus",
      "name": "NORTHFORK 1 1",
      "init": {
        "Vr": -0.7310339661892431,
        "Vi": -0.7332175885921699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5364837128262,
        "longitude": -81.3762509660896
      }
    },
    {
      "number": 34899,
      "class": "Bus",
      "name": "NORTHFORK 2 1",
      "init": {
        "Vr": -0.7113267563498195,
        "Vi": -0.7580554524768743
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3742969190252,
        "longitude": -81.4818394963714
      }
    },
    {
      "number": 34900,
      "class": "Bus",
      "name": "NORTHFORK 2 2",
      "init": {
        "Vr": -0.7113416939142726,
        "Vi": -0.7580168488821778
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3742969190252,
        "longitude": -81.4818394963714
      }
    },
    {
      "number": 34901,
      "class": "Bus",
      "name": "NORTHFORK 3 1",
      "init": {
        "Vr": -0.7299458205413489,
        "Vi": -0.7352835067029131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.489061534687,
        "longitude": -81.409761803261
      }
    },
    {
      "number": 34902,
      "class": "Bus",
      "name": "NORTHFORK 3 2",
      "init": {
        "Vr": -0.7299528618183286,
        "Vi": -0.7352458404603669
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.489061534687,
        "longitude": -81.409761803261
      }
    },
    {
      "number": 34903,
      "class": "Bus",
      "name": "WAR 1 1",
      "init": {
        "Vr": -0.6912144120014931,
        "Vi": -0.7740311402574324
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3435761172248,
        "longitude": -81.677465196629
      }
    },
    {
      "number": 34904,
      "class": "Bus",
      "name": "WAR 1 2",
      "init": {
        "Vr": -0.6912391081187163,
        "Vi": -0.7739840595547822
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3435761172248,
        "longitude": -81.677465196629
      }
    },
    {
      "number": 34905,
      "class": "Bus",
      "name": "WAR 2 1",
      "init": {
        "Vr": -0.7045276649293081,
        "Vi": -0.7664091712455917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4043885558876,
        "longitude": -81.5219227276556
      }
    },
    {
      "number": 34906,
      "class": "Bus",
      "name": "WAR 2 2",
      "init": {
        "Vr": -0.7045362413536801,
        "Vi": -0.7663877310415774
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4043885558876,
        "longitude": -81.5219227276556
      }
    },
    {
      "number": 34907,
      "class": "Bus",
      "name": "WELCH 1 1",
      "init": {
        "Vr": -0.6627148676250131,
        "Vi": -0.8046243700203377
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3215167278423,
        "longitude": -81.5659983226294
      }
    },
    {
      "number": 34908,
      "class": "Bus",
      "name": "WELCH 1 2",
      "init": {
        "Vr": -0.6885182284389129,
        "Vi": -0.7841781179551139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3215167278423,
        "longitude": -81.5659983226294
      }
    },
    {
      "number": 34909,
      "class": "Bus",
      "name": "WELCH 1 3",
      "init": {
        "Vr": -0.6627410501793389,
        "Vi": -0.8045694140913052
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3215167278423,
        "longitude": -81.5659983226294
      }
    },
    {
      "number": 34910,
      "class": "Bus",
      "name": "WELCH 2 1",
      "init": {
        "Vr": -0.6936663292835177,
        "Vi": -0.7780759939902722
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3794395125718,
        "longitude": -81.5657989498065
      }
    },
    {
      "number": 34911,
      "class": "Bus",
      "name": "WELCH 2 2",
      "init": {
        "Vr": -0.6936734346753285,
        "Vi": -0.7780096365782303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3794395125718,
        "longitude": -81.5657989498065
      }
    },
    {
      "number": 34912,
      "class": "Bus",
      "name": "WELCH 3 1",
      "init": {
        "Vr": -0.704809481057752,
        "Vi": -0.7622952948668998
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4596906850194,
        "longitude": -81.5901602176288
      }
    },
    {
      "number": 34913,
      "class": "Bus",
      "name": "WELCH 3 2",
      "init": {
        "Vr": -0.7048394695631087,
        "Vi": -0.7622351557166284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4596906850194,
        "longitude": -81.5901602176288
      }
    },
    {
      "number": 34914,
      "class": "Bus",
      "name": "ATHENS 30 1",
      "init": {
        "Vr": -0.7174355394069523,
        "Vi": -0.7545620376122243
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4638884666676,
        "longitude": -80.9709356338749
      }
    },
    {
      "number": 34915,
      "class": "Bus",
      "name": "ATHENS 30 2",
      "init": {
        "Vr": -0.7174047486318976,
        "Vi": -0.7546120614579495
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4638884666676,
        "longitude": -80.9709356338749
      }
    },
    {
      "number": 34916,
      "class": "Bus",
      "name": "ATHENS 31 1",
      "init": {
        "Vr": -0.718108474029145,
        "Vi": -0.7533913317479675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4904715170836,
        "longitude": -81.0468674140879
      }
    },
    {
      "number": 34917,
      "class": "Bus",
      "name": "ATHENS 32 1",
      "init": {
        "Vr": -0.7171256847367365,
        "Vi": -0.7531553160316496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4528226122656,
        "longitude": -81.0869919303672
      }
    },
    {
      "number": 34918,
      "class": "Bus",
      "name": "BLUEFIELD 3 1",
      "init": {
        "Vr": -0.7276544115668309,
        "Vi": -0.7346800186348202
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3194210358767,
        "longitude": -81.323364557769
      }
    },
    {
      "number": 34919,
      "class": "Bus",
      "name": "BLUEFIELD 3 2",
      "init": {
        "Vr": -0.7277345066181633,
        "Vi": -0.734468630585885
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3194210358767,
        "longitude": -81.323364557769
      }
    },
    {
      "number": 34920,
      "class": "Bus",
      "name": "BLUEFIELD 4 1",
      "init": {
        "Vr": -0.7030943673581979,
        "Vi": -0.7659608925336433
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4179885908049,
        "longitude": -81.1905153410988
      }
    },
    {
      "number": 34921,
      "class": "Bus",
      "name": "BLUEFIELD 4 2",
      "init": {
        "Vr": -0.7031719348125023,
        "Vi": -0.7657823146467525
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4179885908049,
        "longitude": -81.1905153410988
      }
    },
    {
      "number": 34922,
      "class": "Bus",
      "name": "BLUEFIELD 5 1",
      "init": {
        "Vr": -0.7325946862347942,
        "Vi": -0.7305686010301807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.259960006959,
        "longitude": -81.2571376939391
      }
    },
    {
      "number": 34923,
      "class": "Bus",
      "name": "BLUEFIELD 6 1",
      "init": {
        "Vr": -0.6836605780620009,
        "Vi": -0.7880690235385958
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3901269331546,
        "longitude": -81.1839950142919
      }
    },
    {
      "number": 34924,
      "class": "Bus",
      "name": "BLUEFIELD 6 2",
      "init": {
        "Vr": -0.6982162975102931,
        "Vi": -0.7730670296736005
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3901269331546,
        "longitude": -81.1839950142919
      }
    },
    {
      "number": 34925,
      "class": "Bus",
      "name": "BLUEFIELD 6 3",
      "init": {
        "Vr": -0.7190126170782641,
        "Vi": -0.7516331009304196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.3901269331546,
        "longitude": -81.1839950142919
      }
    },
    {
      "number": 34926,
      "class": "Bus",
      "name": "BLUEFIELD 6 4",
      "init": {
        "Vr": -0.719012617078264,
        "Vi": -0.7516331009304196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3901269331546,
        "longitude": -81.1839950142919
      }
    },
    {
      "number": 34927,
      "class": "Bus",
      "name": "BLUEFIELD 6 5",
      "init": {
        "Vr": -0.6837188151694317,
        "Vi": -0.7879022923368909
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3901269331546,
        "longitude": -81.1839950142919
      }
    },
    {
      "number": 34928,
      "class": "Bus",
      "name": "LASHMEET 1",
      "init": {
        "Vr": -0.7304794740505808,
        "Vi": -0.7374376393648135
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5292401099277,
        "longitude": -81.1945285937849
      }
    },
    {
      "number": 34929,
      "class": "Bus",
      "name": "MATOAKA 1",
      "init": {
        "Vr": -0.7243488220751314,
        "Vi": -0.7424367773734777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4078370556934,
        "longitude": -81.4098971630098
      }
    },
    {
      "number": 34930,
      "class": "Bus",
      "name": "PIPESTEM 1",
      "init": {
        "Vr": -0.7219442526916625,
        "Vi": -0.7499923152764714
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5031609475293,
        "longitude": -80.8980425848075
      }
    },
    {
      "number": 34931,
      "class": "Bus",
      "name": "PRINCETON 11 1",
      "init": {
        "Vr": -0.6954095071362595,
        "Vi": -0.7777814237129296
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.428535172963,
        "longitude": -80.9820413810815
      }
    },
    {
      "number": 34932,
      "class": "Bus",
      "name": "PRINCETON 11 2",
      "init": {
        "Vr": -0.7163279505563951,
        "Vi": -0.7561754651476789
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.428535172963,
        "longitude": -80.9820413810815
      }
    },
    {
      "number": 34933,
      "class": "Bus",
      "name": "PRINCETON 11 3",
      "init": {
        "Vr": -0.6947910590858121,
        "Vi": -0.778583741672422
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.428535172963,
        "longitude": -80.9820413810815
      }
    },
    {
      "number": 34934,
      "class": "Bus",
      "name": "PRINCETON 12 1",
      "init": {
        "Vr": -0.7083731744394389,
        "Vi": -0.7589450772852221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3632650819972,
        "longitude": -81.1046068666193
      }
    },
    {
      "number": 34935,
      "class": "Bus",
      "name": "PRINCETON 12 2",
      "init": {
        "Vr": -0.7084468113748986,
        "Vi": -0.7586790827966928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3632650819972,
        "longitude": -81.1046068666193
      }
    },
    {
      "number": 34936,
      "class": "Bus",
      "name": "PRINCETON 13 1",
      "init": {
        "Vr": -0.7199881082013035,
        "Vi": -0.7519441010333741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4046053224277,
        "longitude": -80.9337119794245
      }
    },
    {
      "number": 34937,
      "class": "Bus",
      "name": "PRINCETON 14 1",
      "init": {
        "Vr": -0.7158704636895821,
        "Vi": -0.753147914837569
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3544128637407,
        "longitude": -81.0216001067754
      }
    },
    {
      "number": 34938,
      "class": "Bus",
      "name": "ROCK 1 1",
      "init": {
        "Vr": -0.7287565947593665,
        "Vi": -0.7374500083554838
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4272880636536,
        "longitude": -81.3210266308798
      }
    },
    {
      "number": 34939,
      "class": "Bus",
      "name": "ROCK 2 1",
      "init": {
        "Vr": -0.7286401850655196,
        "Vi": -0.7361203193525828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3909478477674,
        "longitude": -81.2984727919746
      }
    },
    {
      "number": 34940,
      "class": "Bus",
      "name": "ROCK 2 2",
      "init": {
        "Vr": -0.7286636572418462,
        "Vi": -0.7360813135135728
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3909478477674,
        "longitude": -81.2984727919746
      }
    },
    {
      "number": 34941,
      "class": "Bus",
      "name": "ROCK 3 1",
      "init": {
        "Vr": -0.7319329771581824,
        "Vi": -0.7310900057041421
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5570974386509,
        "longitude": -81.3129775764316
      }
    },
    {
      "number": 34942,
      "class": "Bus",
      "name": "FORT ASHBY 1 1",
      "init": {
        "Vr": -0.8565785907695096,
        "Vi": -0.5794090947075922
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4896786541251,
        "longitude": -78.707638859414
      }
    },
    {
      "number": 34943,
      "class": "Bus",
      "name": "FORT ASHBY 2 1",
      "init": {
        "Vr": -0.8388938419962972,
        "Vi": -0.6061285447192366
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.513295032229,
        "longitude": -78.7875827740663
      }
    },
    {
      "number": 34944,
      "class": "Bus",
      "name": "PIEDMONT 5 1",
      "init": {
        "Vr": -0.8101455165655209,
        "Vi": -0.6442935935196553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4598780107662,
        "longitude": -78.9160886813768
      }
    },
    {
      "number": 34945,
      "class": "Bus",
      "name": "PIEDMONT 5 2",
      "init": {
        "Vr": -0.8101478107747457,
        "Vi": -0.6442842617149128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4598780107662,
        "longitude": -78.9160886813768
      }
    },
    {
      "number": 34946,
      "class": "Bus",
      "name": "PIEDMONT 6 1",
      "init": {
        "Vr": -0.7974009308189747,
        "Vi": -0.6647200432404162
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5082419739974,
        "longitude": -79.0601217587866
      }
    },
    {
      "number": 34947,
      "class": "Bus",
      "name": "RIDGELEY 1 1",
      "init": {
        "Vr": -0.823920662039006,
        "Vi": -0.6335566878774823
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6534731102958,
        "longitude": -78.8902650342803
      }
    },
    {
      "number": 34948,
      "class": "Bus",
      "name": "RIDGELEY 2 1",
      "init": {
        "Vr": -0.8370447778345899,
        "Vi": -0.6109046374385513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.572267256183,
        "longitude": -78.8022881366357
      }
    },
    {
      "number": 34949,
      "class": "Bus",
      "name": "RIDGELEY 2 2",
      "init": {
        "Vr": -0.8370654711480432,
        "Vi": -0.6108433143022304
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.572267256183,
        "longitude": -78.8022881366357
      }
    },
    {
      "number": 34950,
      "class": "Bus",
      "name": "RIDGELEY 3 1",
      "init": {
        "Vr": -0.8064081235699331,
        "Vi": -0.6484027460066779
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6298399368945,
        "longitude": -78.837034719389
      }
    },
    {
      "number": 34951,
      "class": "Bus",
      "name": "RIDGELEY 3 2",
      "init": {
        "Vr": -0.8342748259675621,
        "Vi": -0.6206257358845372
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6298399368945,
        "longitude": -78.837034719389
      }
    },
    {
      "number": 34952,
      "class": "Bus",
      "name": "RIDGELEY 3 3",
      "init": {
        "Vr": -0.8064036742662269,
        "Vi": -0.6483312232566761
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6298399368945,
        "longitude": -78.837034719389
      }
    },
    {
      "number": 34953,
      "class": "Bus",
      "name": "WILEY FORD 1",
      "init": {
        "Vr": -0.8590648023334344,
        "Vi": -0.5809142653244382
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6630763342374,
        "longitude": -78.6821287587803
      }
    },
    {
      "number": 34954,
      "class": "Bus",
      "name": "WILEY FORD 2",
      "init": {
        "Vr": -0.8590702045458849,
        "Vi": -0.5808909386319979
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6630763342374,
        "longitude": -78.6821287587803
      }
    },
    {
      "number": 34955,
      "class": "Bus",
      "name": "BAISDEN 1 1",
      "init": {
        "Vr": -0.6816096641974797,
        "Vi": -0.7836993776758123
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046586975889,
        "longitude": -81.9327835223493
      }
    },
    {
      "number": 34956,
      "class": "Bus",
      "name": "BAISDEN 1 2",
      "init": {
        "Vr": -0.6815921561481244,
        "Vi": -0.7837511432041221
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5046586975889,
        "longitude": -81.9327835223493
      }
    },
    {
      "number": 34957,
      "class": "Bus",
      "name": "BAISDEN 2 1",
      "init": {
        "Vr": -0.6821628715953232,
        "Vi": -0.78567531090355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5690019692792,
        "longitude": -81.8823009676867
      }
    },
    {
      "number": 34958,
      "class": "Bus",
      "name": "BREEDEN 1",
      "init": {
        "Vr": -0.6126748691917234,
        "Vi": -0.8419947420611467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9671878101346,
        "longitude": -82.2746851251485
      }
    },
    {
      "number": 34959,
      "class": "Bus",
      "name": "DELBARTON 1 1",
      "init": {
        "Vr": -0.6190985604632576,
        "Vi": -0.8342256241433593
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6777716900849,
        "longitude": -82.1320223155597
      }
    },
    {
      "number": 34960,
      "class": "Bus",
      "name": "DELBARTON 1 2",
      "init": {
        "Vr": -0.6353914821363064,
        "Vi": -0.8227010488224232
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6777716900849,
        "longitude": -82.1320223155597
      }
    },
    {
      "number": 34961,
      "class": "Bus",
      "name": "DELBARTON 1 3",
      "init": {
        "Vr": -0.6187660450871383,
        "Vi": -0.8347619281141526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6777716900849,
        "longitude": -82.1320223155597
      }
    },
    {
      "number": 34962,
      "class": "Bus",
      "name": "DELBARTON 2 1",
      "init": {
        "Vr": -0.6407913245314076,
        "Vi": -0.8177988502097457
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7032033622077,
        "longitude": -82.2071634173896
      }
    },
    {
      "number": 34963,
      "class": "Bus",
      "name": "DELBARTON 3 1",
      "init": {
        "Vr": -0.6382925308661566,
        "Vi": -0.820144530602443
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6899322940075,
        "longitude": -82.1581769058681
      }
    },
    {
      "number": 34964,
      "class": "Bus",
      "name": "DINGESS 1 1",
      "init": {
        "Vr": -0.6337062785328416,
        "Vi": -0.8199160536547997
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8452873132529,
        "longitude": -82.243984014745
      }
    },
    {
      "number": 34965,
      "class": "Bus",
      "name": "DINGESS 2 1",
      "init": {
        "Vr": -0.6358046849903377,
        "Vi": -0.8176846261902301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9114955873168,
        "longitude": -82.2144287957061
      }
    },
    {
      "number": 34966,
      "class": "Bus",
      "name": "GILBERT 1 1",
      "init": {
        "Vr": -0.675360627770172,
        "Vi": -0.7881171404625066
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6587551498886,
        "longitude": -81.9306709674271
      }
    },
    {
      "number": 34967,
      "class": "Bus",
      "name": "GILBERT 1 2",
      "init": {
        "Vr": -0.6753731706786169,
        "Vi": -0.7880911314412652
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6587551498886,
        "longitude": -81.9306709674271
      }
    },
    {
      "number": 34968,
      "class": "Bus",
      "name": "GILBERT 2 1",
      "init": {
        "Vr": -0.681989731457738,
        "Vi": -0.7884125406957432
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5968566547947,
        "longitude": -81.9776865027516
      }
    },
    {
      "number": 34969,
      "class": "Bus",
      "name": "GILBERT 3 1",
      "init": {
        "Vr": -0.6780521306082152,
        "Vi": -0.788168221889699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6397029014833,
        "longitude": -81.9050923892528
      }
    },
    {
      "number": 34970,
      "class": "Bus",
      "name": "GILBERT 3 2",
      "init": {
        "Vr": -0.6780682696042893,
        "Vi": -0.7881334454555727
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6397029014833,
        "longitude": -81.9050923892528
      }
    },
    {
      "number": 34971,
      "class": "Bus",
      "name": "KERMIT 1 1",
      "init": {
        "Vr": -0.625073871778161,
        "Vi": -0.8272962101991557
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8867095371224,
        "longitude": -82.3762295719012
      }
    },
    {
      "number": 34972,
      "class": "Bus",
      "name": "KERMIT 2 1",
      "init": {
        "Vr": -0.6296625373472232,
        "Vi": -0.8235884649263587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8412300318832,
        "longitude": -82.3526233719421
      }
    },
    {
      "number": 34973,
      "class": "Bus",
      "name": "KERMIT 3 1",
      "init": {
        "Vr": -0.6321924015352822,
        "Vi": -0.821238589871219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8878964364923,
        "longitude": -82.3343953377382
      }
    },
    {
      "number": 34974,
      "class": "Bus",
      "name": "LENORE 1 1",
      "init": {
        "Vr": -0.6475454500269252,
        "Vi": -0.8121020267059501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7566894416631,
        "longitude": -82.1924183702618
      }
    },
    {
      "number": 34975,
      "class": "Bus",
      "name": "LENORE 1 2",
      "init": {
        "Vr": -0.6475506985042397,
        "Vi": -0.8120878510291625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7566894416631,
        "longitude": -82.1924183702618
      }
    },
    {
      "number": 34976,
      "class": "Bus",
      "name": "LENORE 2 1",
      "init": {
        "Vr": -0.6530279553733099,
        "Vi": -0.8073541480363975
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7319658566937,
        "longitude": -82.1305846923432
      }
    },
    {
      "number": 34977,
      "class": "Bus",
      "name": "LENORE 2 2",
      "init": {
        "Vr": -0.6530451751532853,
        "Vi": -0.8073302081627429
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7319658566937,
        "longitude": -82.1305846923432
      }
    },
    {
      "number": 34978,
      "class": "Bus",
      "name": "MATEWAN 1 1",
      "init": {
        "Vr": -0.6763200130547342,
        "Vi": -0.7833762110600437
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5058010082643,
        "longitude": -82.1288129820126
      }
    },
    {
      "number": 34979,
      "class": "Bus",
      "name": "MATEWAN 1 2",
      "init": {
        "Vr": -0.6763254089001255,
        "Vi": -0.7833568880286338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5058010082643,
        "longitude": -82.1288129820126
      }
    },
    {
      "number": 34980,
      "class": "Bus",
      "name": "MATEWAN 2 1",
      "init": {
        "Vr": -0.6791442966935936,
        "Vi": -0.7825469692389925
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.482023616578,
        "longitude": -82.0226516065747
      }
    },
    {
      "number": 34981,
      "class": "Bus",
      "name": "MATEWAN 2 2",
      "init": {
        "Vr": -0.6791498942953306,
        "Vi": -0.7825213838194496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.482023616578,
        "longitude": -82.0226516065747
      }
    },
    {
      "number": 34982,
      "class": "Bus",
      "name": "MATEWAN 3 1",
      "init": {
        "Vr": -0.6805283529014202,
        "Vi": -0.7829423987702291
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5425571485634,
        "longitude": -82.0169079830693
      }
    },
    {
      "number": 34983,
      "class": "Bus",
      "name": "WILLIAMSON 5 1",
      "init": {
        "Vr": -0.6391976300134745,
        "Vi": -0.8192621755180876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6508847016535,
        "longitude": -82.1941243140339
      }
    },
    {
      "number": 34984,
      "class": "Bus",
      "name": "WILLIAMSON 6 1",
      "init": {
        "Vr": -0.6379935476361539,
        "Vi": -0.8174909601563729
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6522578681055,
        "longitude": -82.4061768468776
      }
    },
    {
      "number": 34985,
      "class": "Bus",
      "name": "WILLIAMSON 7 1",
      "init": {
        "Vr": -0.6386227978594002,
        "Vi": -0.8173241408188733
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6625964334636,
        "longitude": -82.317392370235
      }
    },
    {
      "number": 34986,
      "class": "Bus",
      "name": "INDEPENDENCE 8 1",
      "init": {
        "Vr": -0.7661262668222689,
        "Vi": -0.6980404542840628
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4505884556684,
        "longitude": -79.9294711857546
      }
    },
    {
      "number": 34987,
      "class": "Bus",
      "name": "MAIDSVILLE 1 1",
      "init": {
        "Vr": -0.7654492352258462,
        "Vi": -0.7048215713636456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7125927135471,
        "longitude": -80.2224815201818
      }
    },
    {
      "number": 34988,
      "class": "Bus",
      "name": "MAIDSVILLE 2 1",
      "init": {
        "Vr": -0.7661220186780433,
        "Vi": -0.7034156165829077
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6757930558752,
        "longitude": -80.157637337752
      }
    },
    {
      "number": 34989,
      "class": "Bus",
      "name": "MASONTOWN 5 1",
      "init": {
        "Vr": -0.7731732306780007,
        "Vi": -0.6919468544421679
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5610081103275,
        "longitude": -79.7656946830766
      }
    },
    {
      "number": 34990,
      "class": "Bus",
      "name": "MASONTOWN 6 1",
      "init": {
        "Vr": -0.7710040248304485,
        "Vi": -0.6963821796342416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5883727681667,
        "longitude": -79.8346001312657
      }
    },
    {
      "number": 34991,
      "class": "Bus",
      "name": "MASONTOWN 7 1",
      "init": {
        "Vr": -0.7746470005177732,
        "Vi": -0.6888414953014244
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5312643259723,
        "longitude": -79.779579777431
      }
    },
    {
      "number": 34992,
      "class": "Bus",
      "name": "MASONTOWN 7 2",
      "init": {
        "Vr": -0.7746516058476655,
        "Vi": -0.6888148043020957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5312643259723,
        "longitude": -79.779579777431
      }
    },
    {
      "number": 34993,
      "class": "Bus",
      "name": "MORGANTOWN 6 1",
      "init": {
        "Vr": -0.7700631083356626,
        "Vi": -0.6940455861998449
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6507684087117,
        "longitude": -80.0572442533296
      }
    },
    {
      "number": 34994,
      "class": "Bus",
      "name": "MORGANTOWN 7 1",
      "init": {
        "Vr": -0.7688577923735405,
        "Vi": -0.6953801500095792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.628381463905,
        "longitude": -80.0349938562686
      }
    },
    {
      "number": 34995,
      "class": "Bus",
      "name": "MORGANTOWN 8 1",
      "init": {
        "Vr": -0.7649462819442121,
        "Vi": -0.7009443509726185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.594291807716,
        "longitude": -80.1121421424
      }
    },
    {
      "number": 34996,
      "class": "Bus",
      "name": "MORGANTOWN 9 1",
      "init": {
        "Vr": -0.7688601136432761,
        "Vi": -0.6976583825804333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7353750647907,
        "longitude": -79.9625144995289
      }
    },
    {
      "number": 34997,
      "class": "Bus",
      "name": "MORGANTOWN 9 2",
      "init": {
        "Vr": -0.768916763230874,
        "Vi": -0.6975070978447911
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7353750647907,
        "longitude": -79.9625144995289
      }
    },
    {
      "number": 34998,
      "class": "Bus",
      "name": "MORGANTOWN 10 1",
      "init": {
        "Vr": -0.7678632353663046,
        "Vi": -0.697798502380161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6227105396505,
        "longitude": -79.9478017261449
      }
    },
    {
      "number": 34999,
      "class": "Bus",
      "name": "MORGANTOWN 10 2",
      "init": {
        "Vr": -0.7679340263012137,
        "Vi": -0.697462796615403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6227105396505,
        "longitude": -79.9478017261449
      }
    },
    {
      "number": 35000,
      "class": "Bus",
      "name": "MORGANTOWN 11 1",
      "init": {
        "Vr": -0.7692857448612176,
        "Vi": -0.6970224496049308
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6585306382352,
        "longitude": -79.9835578895026
      }
    },
    {
      "number": 35001,
      "class": "Bus",
      "name": "MORGANTOWN 11 2",
      "init": {
        "Vr": -0.7691696522066085,
        "Vi": -0.6972988138909391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6585306382352,
        "longitude": -79.9835578895026
      }
    },
    {
      "number": 35002,
      "class": "Bus",
      "name": "MORGANTOWN 12 1",
      "init": {
        "Vr": -0.7688438585196724,
        "Vi": -0.6963469458471662
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6628510236936,
        "longitude": -79.9397058230437
      }
    },
    {
      "number": 35003,
      "class": "Bus",
      "name": "MORGANTOWN 13 1",
      "init": {
        "Vr": -0.7712357584152041,
        "Vi": -0.6951160042284305
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6801856616444,
        "longitude": -80.0065047321386
      }
    },
    {
      "number": 35004,
      "class": "Bus",
      "name": "MORGANTOWN 13 2",
      "init": {
        "Vr": -0.7713901531748155,
        "Vi": -0.6948168173048102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6801856616444,
        "longitude": -80.0065047321386
      }
    },
    {
      "number": 35005,
      "class": "Bus",
      "name": "MORGANTOWN 14 1",
      "init": {
        "Vr": -0.7694530799425036,
        "Vi": -0.6963137026400107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7258721430267,
        "longitude": -79.966890402387
      }
    },
    {
      "number": 35006,
      "class": "Bus",
      "name": "MORGANTOWN 15 1",
      "init": {
        "Vr": -0.7687872118056317,
        "Vi": -0.6991319286716287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5736435468214,
        "longitude": -79.8736305248675
      }
    },
    {
      "number": 35007,
      "class": "Bus",
      "name": "MORGANTOWN 16 1",
      "init": {
        "Vr": -0.7493465542191964,
        "Vi": -0.7227373121893398
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35008,
      "class": "Bus",
      "name": "MORGANTOWN 16 2",
      "init": {
        "Vr": -0.7630553031353117,
        "Vi": -0.7078359378836169
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35009,
      "class": "Bus",
      "name": "MORGANTOWN 16 3",
      "init": {
        "Vr": -0.7503898918174972,
        "Vi": -0.7209875036668407
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35010,
      "class": "Bus",
      "name": "MORGANTOWN 16 4",
      "init": {
        "Vr": -0.7496427273241494,
        "Vi": -0.7224129506296207
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35011,
      "class": "Bus",
      "name": "MORGANTOWN 16 5",
      "init": {
        "Vr": -0.7493934846560997,
        "Vi": -0.7224975832997425
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35012,
      "class": "Bus",
      "name": "MORGANTOWN 16 7",
      "init": {
        "Vr": -0.7489923944766793,
        "Vi": -0.723463750498265
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5252028855676,
        "longitude": -79.8607667456711
      }
    },
    {
      "number": 35013,
      "class": "Bus",
      "name": "MORGANTOWN 17 1",
      "init": {
        "Vr": -0.7646724446913068,
        "Vi": -0.7060913568879396
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6456944906624,
        "longitude": -79.8826263396089
      }
    },
    {
      "number": 35014,
      "class": "Bus",
      "name": "MORGANTOWN 17 2",
      "init": {
        "Vr": -0.7647268134823304,
        "Vi": -0.7058770831640616
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6456944906624,
        "longitude": -79.8826263396089
      }
    },
    {
      "number": 35015,
      "class": "Bus",
      "name": "WANA 1",
      "init": {
        "Vr": -0.763421786331483,
        "Vi": -0.7077678301943413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6038186222971,
        "longitude": -80.3963176162661
      }
    },
    {
      "number": 35016,
      "class": "Bus",
      "name": "BALLARD 1",
      "init": {
        "Vr": -0.7241482229357239,
        "Vi": -0.7447353652682873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4911490267267,
        "longitude": -80.7892726133234
      }
    },
    {
      "number": 35017,
      "class": "Bus",
      "name": "LINDSIDE 1 1",
      "init": {
        "Vr": -0.7522214269351394,
        "Vi": -0.7065024292698553
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.553611488696,
        "longitude": -80.6566283588423
      }
    },
    {
      "number": 35018,
      "class": "Bus",
      "name": "LINDSIDE 2 1",
      "init": {
        "Vr": -0.7358290611033885,
        "Vi": -0.7289481445315151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4571455979593,
        "longitude": -80.6438821087615
      }
    },
    {
      "number": 35019,
      "class": "Bus",
      "name": "LINDSIDE 3 1",
      "init": {
        "Vr": -0.7347145552572881,
        "Vi": -0.7256073076991577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3620899754728,
        "longitude": -80.6627552667541
      }
    },
    {
      "number": 35020,
      "class": "Bus",
      "name": "LINDSIDE 3 2",
      "init": {
        "Vr": -0.7347188440382105,
        "Vi": -0.7255909660162738
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3620899754728,
        "longitude": -80.6627552667541
      }
    },
    {
      "number": 35021,
      "class": "Bus",
      "name": "PETERSTOWN 1 1",
      "init": {
        "Vr": -0.728674632473953,
        "Vi": -0.7385807470046023
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4627008028392,
        "longitude": -80.7318776128764
      }
    },
    {
      "number": 35022,
      "class": "Bus",
      "name": "PETERSTOWN 2 1",
      "init": {
        "Vr": -0.7413465889066583,
        "Vi": -0.7229419257457065
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5746348038029,
        "longitude": -80.7336567514946
      }
    },
    {
      "number": 35023,
      "class": "Bus",
      "name": "PETERSTOWN 2 2",
      "init": {
        "Vr": -0.7413567512129985,
        "Vi": -0.7228690601561854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5746348038029,
        "longitude": -80.7336567514946
      }
    },
    {
      "number": 35024,
      "class": "Bus",
      "name": "PETERSTOWN 3 1",
      "init": {
        "Vr": -0.7188682577628384,
        "Vi": -0.7513234139801089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4268215630427,
        "longitude": -80.8140669183447
      }
    },
    {
      "number": 35025,
      "class": "Bus",
      "name": "PETERSTOWN 3 2",
      "init": {
        "Vr": -0.7188868372322539,
        "Vi": -0.7512607202387336
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4268215630427,
        "longitude": -80.8140669183447
      }
    },
    {
      "number": 35026,
      "class": "Bus",
      "name": "UNION 21 1",
      "init": {
        "Vr": -0.7416570902945521,
        "Vi": -0.7201199556312089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6092947472458,
        "longitude": -80.5608534936737
      }
    },
    {
      "number": 35027,
      "class": "Bus",
      "name": "UNION 22 1",
      "init": {
        "Vr": -0.7420222509827146,
        "Vi": -0.7198497600464384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5766735749373,
        "longitude": -80.5640134893565
      }
    },
    {
      "number": 35028,
      "class": "Bus",
      "name": "UNION 22 2",
      "init": {
        "Vr": -0.7420222350922898,
        "Vi": -0.7198177533497836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5766735749373,
        "longitude": -80.5640134893565
      }
    },
    {
      "number": 35029,
      "class": "Bus",
      "name": "UNION 23 1",
      "init": {
        "Vr": -0.7910289349317067,
        "Vi": -0.6538860008395497
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5618250967602,
        "longitude": -80.4649408322395
      }
    },
    {
      "number": 35030,
      "class": "Bus",
      "name": "BERKELEY SPRINGS 1 1",
      "init": {
        "Vr": -0.9212427388945414,
        "Vi": -0.48070571172687876
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5125390175549,
        "longitude": -78.1726790357319
      }
    },
    {
      "number": 35031,
      "class": "Bus",
      "name": "BERKELEY SPRINGS 1 2",
      "init": {
        "Vr": -0.9210032116824105,
        "Vi": -0.48076985226925695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5125390175549,
        "longitude": -78.1726790357319
      }
    },
    {
      "number": 35032,
      "class": "Bus",
      "name": "BERKELEY SPRINGS 2 1",
      "init": {
        "Vr": -0.9058196592974098,
        "Vi": -0.506378325868151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5875745999415,
        "longitude": -78.2502020995428
      }
    },
    {
      "number": 35033,
      "class": "Bus",
      "name": "BERKELEY SPRINGS 3 1",
      "init": {
        "Vr": -0.9108698338192434,
        "Vi": -0.49264404281211516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.485508474749,
        "longitude": -78.2809147962166
      }
    },
    {
      "number": 35034,
      "class": "Bus",
      "name": "BIRCH RIVER 1 1",
      "init": {
        "Vr": -0.6866907354327643,
        "Vi": -0.7740097401573129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4781084187351,
        "longitude": -80.7535666456066
      }
    },
    {
      "number": 35035,
      "class": "Bus",
      "name": "BIRCH RIVER 2 1",
      "init": {
        "Vr": -0.6849161312209449,
        "Vi": -0.776152690668827
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4105203242153,
        "longitude": -80.7298100926576
      }
    },
    {
      "number": 35036,
      "class": "Bus",
      "name": "CAMDEN ON GAULEY 1",
      "init": {
        "Vr": -0.7115336430008473,
        "Vi": -0.7588736639920272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3144828157382,
        "longitude": -80.5017840508197
      }
    },
    {
      "number": 35037,
      "class": "Bus",
      "name": "CAMDEN ON GAULEY 2",
      "init": {
        "Vr": -0.7115403531736886,
        "Vi": -0.7588523366404657
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3144828157382,
        "longitude": -80.5017840508197
      }
    },
    {
      "number": 35038,
      "class": "Bus",
      "name": "CANVAS 1",
      "init": {
        "Vr": -0.6768984119047806,
        "Vi": -0.7864288032650332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2417296889112,
        "longitude": -80.6996490636381
      }
    },
    {
      "number": 35039,
      "class": "Bus",
      "name": "CANVAS 2",
      "init": {
        "Vr": -0.6769163001095416,
        "Vi": -0.7863730452259348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2417296889112,
        "longitude": -80.6996490636381
      }
    },
    {
      "number": 35040,
      "class": "Bus",
      "name": "CRAIGSVILLE 2 1",
      "init": {
        "Vr": -0.6802322136518387,
        "Vi": -0.7817429354580272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3054566417874,
        "longitude": -80.6606914043636
      }
    },
    {
      "number": 35041,
      "class": "Bus",
      "name": "CRAIGSVILLE 2 2",
      "init": {
        "Vr": -0.6802448339749608,
        "Vi": -0.781699106707572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3054566417874,
        "longitude": -80.6606914043636
      }
    },
    {
      "number": 35042,
      "class": "Bus",
      "name": "CRAIGSVILLE 3 1",
      "init": {
        "Vr": -0.6821699748172709,
        "Vi": -0.7788058083014666
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3039160530172,
        "longitude": -80.728977425855
      }
    },
    {
      "number": 35043,
      "class": "Bus",
      "name": "CRAIGSVILLE 3 2",
      "init": {
        "Vr": -0.6821432440175528,
        "Vi": -0.7789069784709103
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3039160530172,
        "longitude": -80.728977425855
      }
    },
    {
      "number": 35044,
      "class": "Bus",
      "name": "MOUNT LOOKOUT 1 1",
      "init": {
        "Vr": -0.6553324854190952,
        "Vi": -0.8063895073613002
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.143199543539,
        "longitude": -80.9481821708563
      }
    },
    {
      "number": 35045,
      "class": "Bus",
      "name": "MOUNT LOOKOUT 1 2",
      "init": {
        "Vr": -0.6553377743707351,
        "Vi": -0.806364882398434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.143199543539,
        "longitude": -80.9481821708563
      }
    },
    {
      "number": 35046,
      "class": "Bus",
      "name": "MOUNT LOOKOUT 2 1",
      "init": {
        "Vr": -0.659923863501469,
        "Vi": -0.8052004166769248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1643058199502,
        "longitude": -80.8279897317955
      }
    },
    {
      "number": 35047,
      "class": "Bus",
      "name": "MOUNT NEBO 1 1",
      "init": {
        "Vr": -0.6617420618614022,
        "Vi": -0.798773318587812
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0887656478479,
        "longitude": -80.8630766322828
      }
    },
    {
      "number": 35048,
      "class": "Bus",
      "name": "MOUNT NEBO 2 1",
      "init": {
        "Vr": -0.6653561869795592,
        "Vi": -0.7994184908614496
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2020956383007,
        "longitude": -80.7722159108384
      }
    },
    {
      "number": 35049,
      "class": "Bus",
      "name": "MOUNT NEBO 3 1",
      "init": {
        "Vr": -0.652014312674291,
        "Vi": -0.812598657287765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2272933995857,
        "longitude": -80.8125050854124
      }
    },
    {
      "number": 35050,
      "class": "Bus",
      "name": "NETTIE 1",
      "init": {
        "Vr": -0.673500259787894,
        "Vi": -0.791712782756217
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1639083458017,
        "longitude": -80.7134543899091
      }
    },
    {
      "number": 35051,
      "class": "Bus",
      "name": "SUMMERSVILLE 1 1",
      "init": {
        "Vr": -0.6467729759924163,
        "Vi": -0.8170235537444904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2304508716798,
        "longitude": -80.8974264549984
      }
    },
    {
      "number": 35052,
      "class": "Bus",
      "name": "SUMMERSVILLE 2 1",
      "init": {
        "Vr": -0.6493799541832039,
        "Vi": -0.8102759525825182
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3274560531402,
        "longitude": -80.9199952767045
      }
    },
    {
      "number": 35053,
      "class": "Bus",
      "name": "SUMMERSVILLE 3 1",
      "init": {
        "Vr": -0.6467177196625147,
        "Vi": -0.8149022734001578
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2842220788477,
        "longitude": -80.8616112203604
      }
    },
    {
      "number": 35054,
      "class": "Bus",
      "name": "TRIADELPHIA 1 1",
      "init": {
        "Vr": -0.793345442848527,
        "Vi": -0.6685493872758219
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1099593849006,
        "longitude": -80.5240114069352
      }
    },
    {
      "number": 35055,
      "class": "Bus",
      "name": "TRIADELPHIA 2 1",
      "init": {
        "Vr": -0.7915427523331408,
        "Vi": -0.6712543170750326
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0977935380257,
        "longitude": -80.5475379949634
      }
    },
    {
      "number": 35056,
      "class": "Bus",
      "name": "VALLEY GROVE 1 1",
      "init": {
        "Vr": -0.7796212615882733,
        "Vi": -0.6838054431890932
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0559920525212,
        "longitude": -80.5401104865501
      }
    },
    {
      "number": 35057,
      "class": "Bus",
      "name": "VALLEY GROVE 2 1",
      "init": {
        "Vr": -0.7514006196656556,
        "Vi": -0.7200008230201528
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.99049945672,
        "longitude": -80.551487902105
      }
    },
    {
      "number": 35058,
      "class": "Bus",
      "name": "WEST LIBERTY 4 1",
      "init": {
        "Vr": -0.8068442479672032,
        "Vi": -0.6653277305360851
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2670218250137,
        "longitude": -80.6133567340226
      }
    },
    {
      "number": 35059,
      "class": "Bus",
      "name": "WEST LIBERTY 4 2",
      "init": {
        "Vr": -0.8068530418310982,
        "Vi": -0.6653048764807028
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2670218250137,
        "longitude": -80.6133567340226
      }
    },
    {
      "number": 35060,
      "class": "Bus",
      "name": "BRANDYWINE 5 1",
      "init": {
        "Vr": -0.8220729674341637,
        "Vi": -0.6151542223208307
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.610143222641,
        "longitude": -79.2370105407001
      }
    },
    {
      "number": 35061,
      "class": "Bus",
      "name": "BRANDYWINE 6 1",
      "init": {
        "Vr": -0.8265434488097804,
        "Vi": -0.6088780262092726
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6255705073607,
        "longitude": -79.1584518870295
      }
    },
    {
      "number": 35062,
      "class": "Bus",
      "name": "BRANDYWINE 6 2",
      "init": {
        "Vr": -0.8265462614109614,
        "Vi": -0.608863180238513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6255705073607,
        "longitude": -79.1584518870295
      }
    },
    {
      "number": 35063,
      "class": "Bus",
      "name": "BRANDYWINE 7 1",
      "init": {
        "Vr": -0.8146708914171636,
        "Vi": -0.6265338201281968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7006297621983,
        "longitude": -79.1983776247506
      }
    },
    {
      "number": 35064,
      "class": "Bus",
      "name": "CIRCLEVILLE 1 1",
      "init": {
        "Vr": -0.8170282950799443,
        "Vi": -0.6392894631694405
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5516018553549,
        "longitude": -79.6106235702599
      }
    },
    {
      "number": 35065,
      "class": "Bus",
      "name": "FRANKLIN 52 1",
      "init": {
        "Vr": -0.8245776402523856,
        "Vi": -0.6247696455773334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6473095296899,
        "longitude": -79.429297244181
      }
    },
    {
      "number": 35066,
      "class": "Bus",
      "name": "FRANKLIN 53 1",
      "init": {
        "Vr": -0.7964240830393148,
        "Vi": -0.6517919396800782
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126744100605,
        "longitude": -79.299350419656
      }
    },
    {
      "number": 35067,
      "class": "Bus",
      "name": "SENECA ROCKS 1",
      "init": {
        "Vr": -0.7573759955741882,
        "Vi": -0.7029029746302854
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8813949535593,
        "longitude": -79.4372789879745
      }
    },
    {
      "number": 35068,
      "class": "Bus",
      "name": "SUGAR GROVE 3 1",
      "init": {
        "Vr": -0.8325063330426115,
        "Vi": -0.6100530399820955
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.523857440638,
        "longitude": -79.3486512581596
      }
    },
    {
      "number": 35069,
      "class": "Bus",
      "name": "SUGAR GROVE 3 2",
      "init": {
        "Vr": -0.8325103538991601,
        "Vi": -0.6100338051005073
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.523857440638,
        "longitude": -79.3486512581596
      }
    },
    {
      "number": 35070,
      "class": "Bus",
      "name": "UPPER TRACT 1",
      "init": {
        "Vr": -0.7776077679591324,
        "Vi": -0.678788335939817
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8038419123596,
        "longitude": -79.2502596063535
      }
    },
    {
      "number": 35071,
      "class": "Bus",
      "name": "FRIENDLY 1",
      "init": {
        "Vr": -0.7228663702963862,
        "Vi": -0.7478274302341572
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4568404973959,
        "longitude": -81.1402464736239
      }
    },
    {
      "number": 35072,
      "class": "Bus",
      "name": "SAINT MARYS 7 1",
      "init": {
        "Vr": -0.7134676738804894,
        "Vi": -0.7523647339698056
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.341294441997,
        "longitude": -81.1818057927269
      }
    },
    {
      "number": 35073,
      "class": "Bus",
      "name": "SAINT MARYS 7 2",
      "init": {
        "Vr": -0.7134360943211208,
        "Vi": -0.7524292923269561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.341294441997,
        "longitude": -81.1818057927269
      }
    },
    {
      "number": 35074,
      "class": "Bus",
      "name": "SAINT MARYS 8 1",
      "init": {
        "Vr": -0.7197129425722012,
        "Vi": -0.7515038424223707
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4516231300606,
        "longitude": -81.0500376527967
      }
    },
    {
      "number": 35075,
      "class": "Bus",
      "name": "SAINT MARYS 8 2",
      "init": {
        "Vr": -0.7196860947801492,
        "Vi": -0.7515751025628018
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4516231300606,
        "longitude": -81.0500376527967
      }
    },
    {
      "number": 35076,
      "class": "Bus",
      "name": "SAINT MARYS 9 1",
      "init": {
        "Vr": -0.7117269900503352,
        "Vi": -0.7501841064025395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3550652069014,
        "longitude": -81.1579800807691
      }
    },
    {
      "number": 35077,
      "class": "Bus",
      "name": "WAVERLY 8 1",
      "init": {
        "Vr": -0.7051054737845055,
        "Vi": -0.766748660468359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3457001619341,
        "longitude": -81.3654410864317
      }
    },
    {
      "number": 35078,
      "class": "Bus",
      "name": "WAVERLY 8 2",
      "init": {
        "Vr": -0.7051159250545003,
        "Vi": -0.7667148353591212
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3457001619341,
        "longitude": -81.3654410864317
      }
    },
    {
      "number": 35079,
      "class": "Bus",
      "name": "WAVERLY 9 1",
      "init": {
        "Vr": -0.7078862816438486,
        "Vi": -0.7649088925278477
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3837811445017,
        "longitude": -81.3105864446747
      }
    },
    {
      "number": 35080,
      "class": "Bus",
      "name": "WAVERLY 9 2",
      "init": {
        "Vr": -0.70787574669998,
        "Vi": -0.7649457247979137
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3837811445017,
        "longitude": -81.3105864446747
      }
    },
    {
      "number": 35081,
      "class": "Bus",
      "name": "WAVERLY 10 1",
      "init": {
        "Vr": -0.7159733307197315,
        "Vi": -0.7526320870658905
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2867071185481,
        "longitude": -81.4139257291627
      }
    },
    {
      "number": 35082,
      "class": "Bus",
      "name": "ARBOVALE 1",
      "init": {
        "Vr": -0.8076911202706082,
        "Vi": -0.646828583481548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5288303784524,
        "longitude": -79.7569527683933
      }
    },
    {
      "number": 35083,
      "class": "Bus",
      "name": "ARBOVALE 2",
      "init": {
        "Vr": -0.8077024590084425,
        "Vi": -0.6468038666149145
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5288303784524,
        "longitude": -79.7569527683933
      }
    },
    {
      "number": 35084,
      "class": "Bus",
      "name": "DUNMORE 1",
      "init": {
        "Vr": -0.6479383593133797,
        "Vi": -0.8132564723431461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3419827690576,
        "longitude": -79.9019044705003
      }
    },
    {
      "number": 35085,
      "class": "Bus",
      "name": "GREEN BANK 1",
      "init": {
        "Vr": -0.795215983597259,
        "Vi": -0.6578488817220113
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4178153051296,
        "longitude": -79.7914354370823
      }
    },
    {
      "number": 35086,
      "class": "Bus",
      "name": "HILLSBORO 4 1",
      "init": {
        "Vr": -0.6350275277892503,
        "Vi": -0.8253591294977263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.186329005758,
        "longitude": -80.3325918295294
      }
    },
    {
      "number": 35087,
      "class": "Bus",
      "name": "HILLSBORO 5 1",
      "init": {
        "Vr": -0.6318567394201992,
        "Vi": -0.8278445742291445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2327978744098,
        "longitude": -80.2548656373452
      }
    },
    {
      "number": 35088,
      "class": "Bus",
      "name": "HILLSBORO 5 2",
      "init": {
        "Vr": -0.6318730353908225,
        "Vi": -0.8278143526221786
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2327978744098,
        "longitude": -80.2548656373452
      }
    },
    {
      "number": 35089,
      "class": "Bus",
      "name": "MARLINTON 1 1",
      "init": {
        "Vr": -0.6310354781982471,
        "Vi": -0.829090433711785
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1453231687959,
        "longitude": -80.0942673993755
      }
    },
    {
      "number": 35090,
      "class": "Bus",
      "name": "MARLINTON 1 2",
      "init": {
        "Vr": -0.6310144717339876,
        "Vi": -0.829141284020668
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1453231687959,
        "longitude": -80.0942673993755
      }
    },
    {
      "number": 35091,
      "class": "Bus",
      "name": "MARLINTON 2 1",
      "init": {
        "Vr": -0.6263536591765905,
        "Vi": -0.8314220919315906
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2488265831938,
        "longitude": -80.0871138336473
      }
    },
    {
      "number": 35092,
      "class": "Bus",
      "name": "MARLINTON 3 1",
      "init": {
        "Vr": -0.6079077957929339,
        "Vi": -0.8445602536733039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2256929585108,
        "longitude": -80.0100479432872
      }
    },
    {
      "number": 35093,
      "class": "Bus",
      "name": "ALBRIGHT 1 1",
      "init": {
        "Vr": -0.7805779502051456,
        "Vi": -0.6808000453722624
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5761029360212,
        "longitude": -79.6859305415933
      }
    },
    {
      "number": 35094,
      "class": "Bus",
      "name": "ALBRIGHT 1 2",
      "init": {
        "Vr": -0.7805846801514449,
        "Vi": -0.6807816438003413
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5761029360212,
        "longitude": -79.6859305415933
      }
    },
    {
      "number": 35095,
      "class": "Bus",
      "name": "ALBRIGHT 2 1",
      "init": {
        "Vr": -0.7798390918745206,
        "Vi": -0.6839607196417438
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5611615944823,
        "longitude": -79.6001768250261
      }
    },
    {
      "number": 35096,
      "class": "Bus",
      "name": "ALBRIGHT 2 2",
      "init": {
        "Vr": -0.7797515226141505,
        "Vi": -0.6839371875415503
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5611615944823,
        "longitude": -79.6001768250261
      }
    },
    {
      "number": 35097,
      "class": "Bus",
      "name": "AURORA 3 1",
      "init": {
        "Vr": -0.7705113696505278,
        "Vi": -0.6943815085717834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.345994232683,
        "longitude": -79.6390814585738
      }
    },
    {
      "number": 35098,
      "class": "Bus",
      "name": "AURORA 4 1",
      "init": {
        "Vr": -0.7716054101549374,
        "Vi": -0.703246967049441
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3134734750618,
        "longitude": -79.5285111391381
      }
    },
    {
      "number": 35099,
      "class": "Bus",
      "name": "AURORA 4 2",
      "init": {
        "Vr": -0.7716031161802315,
        "Vi": -0.7032597941360645
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3134734750618,
        "longitude": -79.5285111391381
      }
    },
    {
      "number": 35100,
      "class": "Bus",
      "name": "BRUCETON MILLS 1 1",
      "init": {
        "Vr": -0.7833466515899764,
        "Vi": -0.6750110497224843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6360647615665,
        "longitude": -79.6444528457723
      }
    },
    {
      "number": 35101,
      "class": "Bus",
      "name": "BRUCETON MILLS 2 1",
      "init": {
        "Vr": -0.7863464614724435,
        "Vi": -0.672276588989222
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6508836415422,
        "longitude": -79.5742706732595
      }
    },
    {
      "number": 35102,
      "class": "Bus",
      "name": "BRUCETON MILLS 3 1",
      "init": {
        "Vr": -0.7819265727745602,
        "Vi": -0.677719948722904
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6076968391405,
        "longitude": -79.6580910023029
      }
    },
    {
      "number": 35103,
      "class": "Bus",
      "name": "EGLON 1",
      "init": {
        "Vr": -0.7693480868458302,
        "Vi": -0.706273300495051
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2678080344621,
        "longitude": -79.4520559099094
      }
    },
    {
      "number": 35104,
      "class": "Bus",
      "name": "KINGWOOD 1 1",
      "init": {
        "Vr": -0.7756660726759511,
        "Vi": -0.6868435144381106
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054203914256,
        "longitude": -79.7904426944978
      }
    },
    {
      "number": 35105,
      "class": "Bus",
      "name": "KINGWOOD 1 2",
      "init": {
        "Vr": -0.775702076667259,
        "Vi": -0.6867417872962059
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054203914256,
        "longitude": -79.7904426944978
      }
    },
    {
      "number": 35106,
      "class": "Bus",
      "name": "KINGWOOD 2 1",
      "init": {
        "Vr": -0.7769413840331484,
        "Vi": -0.6849684986112723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4854422211928,
        "longitude": -79.7073543148235
      }
    },
    {
      "number": 35107,
      "class": "Bus",
      "name": "KINGWOOD 3 1",
      "init": {
        "Vr": -0.7778375297394352,
        "Vi": -0.6837198303552208
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5151211787146,
        "longitude": -79.7000546624615
      }
    },
    {
      "number": 35108,
      "class": "Bus",
      "name": "KINGWOOD 3 2",
      "init": {
        "Vr": -0.7778562489841984,
        "Vi": -0.6836538756777074
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5151211787146,
        "longitude": -79.7000546624615
      }
    },
    {
      "number": 35109,
      "class": "Bus",
      "name": "REEDSVILLE 3 1",
      "init": {
        "Vr": -0.7756846733049331,
        "Vi": -0.6863423179551272
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4644419890979,
        "longitude": -79.7764014868352
      }
    },
    {
      "number": 35110,
      "class": "Bus",
      "name": "ROWLESBURG 1",
      "init": {
        "Vr": -0.7579287101262187,
        "Vi": -0.7090022761847341
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2767613556899,
        "longitude": -79.7743993729269
      }
    },
    {
      "number": 35111,
      "class": "Bus",
      "name": "ROWLESBURG 2",
      "init": {
        "Vr": -0.7579345411950013,
        "Vi": -0.7089756051474806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2767613556899,
        "longitude": -79.7743993729269
      }
    },
    {
      "number": 35112,
      "class": "Bus",
      "name": "TERRA ALTA 1 1",
      "init": {
        "Vr": -0.7731994280033655,
        "Vi": -0.6918054382636575
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4186104784355,
        "longitude": -79.5455582087882
      }
    },
    {
      "number": 35113,
      "class": "Bus",
      "name": "TERRA ALTA 2 1",
      "init": {
        "Vr": -0.7742603662991596,
        "Vi": -0.6912446066613898
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4403589766554,
        "longitude": -79.4924247287296
      }
    },
    {
      "number": 35114,
      "class": "Bus",
      "name": "TERRA ALTA 3 1",
      "init": {
        "Vr": -0.7764256739205047,
        "Vi": -0.687765734911015
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5010112564782,
        "longitude": -79.5579689085473
      }
    },
    {
      "number": 35115,
      "class": "Bus",
      "name": "TUNNELTON 1 1",
      "init": {
        "Vr": -0.7755147276012633,
        "Vi": -0.6860941867686393
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4660049852956,
        "longitude": -79.8170673124079
      }
    },
    {
      "number": 35116,
      "class": "Bus",
      "name": "TUNNELTON 2 1",
      "init": {
