        "Vr": -0.7626553477079635,
        "Vi": -0.7031702732361167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3129737295678,
        "longitude": -79.7264660760895
      }
    },
    {
      "number": 35117,
      "class": "Bus",
      "name": "TUNNELTON 3 1",
      "init": {
        "Vr": -0.7747261695301698,
        "Vi": -0.6868279750131265
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4089032498887,
        "longitude": -79.8628893803619
      }
    },
    {
      "number": 35118,
      "class": "Bus",
      "name": "BUFFALO 69 1",
      "init": {
        "Vr": -0.6474386298507797,
        "Vi": -0.8128549084147092
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6670627623429,
        "longitude": -81.8467587983494
      }
    },
    {
      "number": 35119,
      "class": "Bus",
      "name": "BUFFALO 69 2",
      "init": {
        "Vr": -0.6474575538146071,
        "Vi": -0.812817602322646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6670627623429,
        "longitude": -81.8467587983494
      }
    },
    {
      "number": 35120,
      "class": "Bus",
      "name": "BUFFALO 70 1",
      "init": {
        "Vr": -0.6499600802087885,
        "Vi": -0.8083128672157993
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6182741149633,
        "longitude": -81.9415146284008
      }
    },
    {
      "number": 35121,
      "class": "Bus",
      "name": "BUFFALO 70 2",
      "init": {
        "Vr": -0.6499735296951845,
        "Vi": -0.8082949659236602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6182741149633,
        "longitude": -81.9415146284008
      }
    },
    {
      "number": 35122,
      "class": "Bus",
      "name": "ELEANOR 1",
      "init": {
        "Vr": -0.6464854970354293,
        "Vi": -0.811102052835444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5387171784454,
        "longitude": -81.9592976956243
      }
    },
    {
      "number": 35123,
      "class": "Bus",
      "name": "POCA 1 1",
      "init": {
        "Vr": -0.6540117896016664,
        "Vi": -0.8045728202437699
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4901517238249,
        "longitude": -81.8751098224422
      }
    },
    {
      "number": 35124,
      "class": "Bus",
      "name": "POCA 2 1",
      "init": {
        "Vr": -0.6592874270545122,
        "Vi": -0.795096240354486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4585474710873,
        "longitude": -81.7505353462603
      }
    },
    {
      "number": 35125,
      "class": "Bus",
      "name": "RED HOUSE 1 1",
      "init": {
        "Vr": -0.6482139162935904,
        "Vi": -0.8095361278536167
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5535438254579,
        "longitude": -81.9096218969323
      }
    },
    {
      "number": 35126,
      "class": "Bus",
      "name": "RED HOUSE 2 1",
      "init": {
        "Vr": -0.6511688775845413,
        "Vi": -0.807073087683675
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.578644740605,
        "longitude": -81.8697008205067
      }
    },
    {
      "number": 35127,
      "class": "Bus",
      "name": "RED HOUSE 3 1",
      "init": {
        "Vr": -0.6536500485149901,
        "Vi": -0.8049819801600445
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5050243555645,
        "longitude": -81.9102832802619
      }
    },
    {
      "number": 35128,
      "class": "Bus",
      "name": "SCOTT DEPOT 1 1",
      "init": {
        "Vr": -0.6538766901546824,
        "Vi": -0.8018470852069873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4403843799785,
        "longitude": -81.8982281350158
      }
    },
    {
      "number": 35129,
      "class": "Bus",
      "name": "SCOTT DEPOT 2 1",
      "init": {
        "Vr": -0.6520757205117302,
        "Vi": -0.8031523644663928
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4463122737865,
        "longitude": -81.9651610208649
      }
    },
    {
      "number": 35130,
      "class": "Bus",
      "name": "SCOTT DEPOT 3 1",
      "init": {
        "Vr": -0.6536103108618888,
        "Vi": -0.803108836787693
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5011581987903,
        "longitude": -81.9602451455756
      }
    },
    {
      "number": 35131,
      "class": "Bus",
      "name": "SCOTT DEPOT 3 2",
      "init": {
        "Vr": -0.6536462365952311,
        "Vi": -0.8029516193389864
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5011581987903,
        "longitude": -81.9602451455756
      }
    },
    {
      "number": 35132,
      "class": "Bus",
      "name": "WINFIELD 5 1",
      "init": {
        "Vr": -0.6523143047411329,
        "Vi": -0.8048954304862388
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5807215603255,
        "longitude": -81.9497660942164
      }
    },
    {
      "number": 35133,
      "class": "Bus",
      "name": "WINFIELD 6 1",
      "init": {
        "Vr": -0.6543925394210374,
        "Vi": -0.8045077941732279
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5352638167221,
        "longitude": -81.8384982587626
      }
    },
    {
      "number": 35134,
      "class": "Bus",
      "name": "BEAVER 5 1",
      "init": {
        "Vr": -0.7206251402856841,
        "Vi": -0.7480988379514821
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.846978523352,
        "longitude": -81.1076310346731
      }
    },
    {
      "number": 35135,
      "class": "Bus",
      "name": "BEAVER 6 1",
      "init": {
        "Vr": -0.7318052518003143,
        "Vi": -0.7402457955616107
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7570531183272,
        "longitude": -80.9540374114264
      }
    },
    {
      "number": 35136,
      "class": "Bus",
      "name": "BEAVER 7 1",
      "init": {
        "Vr": -0.7328186747570283,
        "Vi": -0.7303880627593211
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7147175005181,
        "longitude": -81.1495034094941
      }
    },
    {
      "number": 35137,
      "class": "Bus",
      "name": "BEAVER 7 2",
      "init": {
        "Vr": -0.7328349346941201,
        "Vi": -0.7302537943586982
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7147175005181,
        "longitude": -81.1495034094941
      }
    },
    {
      "number": 35138,
      "class": "Bus",
      "name": "BECKLEY 1 1",
      "init": {
        "Vr": -0.6832586478369875,
        "Vi": -0.7800211477103027
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9203992174135,
        "longitude": -81.2974393748288
      }
    },
    {
      "number": 35139,
      "class": "Bus",
      "name": "BECKLEY 1 2",
      "init": {
        "Vr": -0.6833528261792918,
        "Vi": -0.7797329588794485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9203992174135,
        "longitude": -81.2974393748288
      }
    },
    {
      "number": 35140,
      "class": "Bus",
      "name": "BECKLEY 2 1",
      "init": {
        "Vr": -0.6885502052175667,
        "Vi": -0.781735922083519
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.836625096191,
        "longitude": -81.2562970049541
      }
    },
    {
      "number": 35141,
      "class": "Bus",
      "name": "BECKLEY 3 1",
      "init": {
        "Vr": -0.6854552146012285,
        "Vi": -0.7818925126312893
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8690360464672,
        "longitude": -81.2459764886383
      }
    },
    {
      "number": 35142,
      "class": "Bus",
      "name": "BECKLEY 3 2",
      "init": {
        "Vr": -0.6853715635589257,
        "Vi": -0.7821575047291287
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8690360464672,
        "longitude": -81.2459764886383
      }
    },
    {
      "number": 35143,
      "class": "Bus",
      "name": "BECKLEY 4 1",
      "init": {
        "Vr": -0.6485202825885008,
        "Vi": -0.8191933568266375
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8496777278811,
        "longitude": -81.2666540592745
      }
    },
    {
      "number": 35144,
      "class": "Bus",
      "name": "COAL CITY 1 1",
      "init": {
        "Vr": -0.733578383314478,
        "Vi": -0.7382047029641096
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6926072582976,
        "longitude": -81.0361659194542
      }
    },
    {
      "number": 35145,
      "class": "Bus",
      "name": "COAL CITY 2 1",
      "init": {
        "Vr": -0.7320860836308961,
        "Vi": -0.7299194864489664
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6823655651939,
        "longitude": -81.1956869702906
      }
    },
    {
      "number": 35146,
      "class": "Bus",
      "name": "COAL CITY 2 2",
      "init": {
        "Vr": -0.7321077442413902,
        "Vi": -0.7298529965411039
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6823655651939,
        "longitude": -81.1956869702906
      }
    },
    {
      "number": 35147,
      "class": "Bus",
      "name": "COOL RIDGE 1 1",
      "init": {
        "Vr": -0.7317602394473366,
        "Vi": -0.7373580226909223
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6045315766381,
        "longitude": -81.0943215037072
      }
    },
    {
      "number": 35148,
      "class": "Bus",
      "name": "COOL RIDGE 2 1",
      "init": {
        "Vr": -0.727080104875053,
        "Vi": -0.7430299357258903
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6156133969342,
        "longitude": -80.9747576063353
      }
    },
    {
      "number": 35149,
      "class": "Bus",
      "name": "CRAB ORCHARD 4 1",
      "init": {
        "Vr": -0.7278106012647382,
        "Vi": -0.7414195938004828
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7388680159911,
        "longitude": -81.2556648204934
      }
    },
    {
      "number": 35150,
      "class": "Bus",
      "name": "CRAB ORCHARD 5 1",
      "init": {
        "Vr": -0.7281337182928667,
        "Vi": -0.740986454704748
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7561134484321,
        "longitude": -81.3062973081296
      }
    },
    {
      "number": 35151,
      "class": "Bus",
      "name": "CRAB ORCHARD 5 2",
      "init": {
        "Vr": -0.7281394595068759,
        "Vi": -0.7409583186463965
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7561134484321,
        "longitude": -81.3062973081296
      }
    },
    {
      "number": 35152,
      "class": "Bus",
      "name": "DANIELS 1 1",
      "init": {
        "Vr": -0.7332704905664726,
        "Vi": -0.7336839141976215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6721188895864,
        "longitude": -81.1013139129585
      }
    },
    {
      "number": 35153,
      "class": "Bus",
      "name": "DANIELS 1 2",
      "init": {
        "Vr": -0.7332899602187549,
        "Vi": -0.7336473319139554
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6721188895864,
        "longitude": -81.1013139129585
      }
    },
    {
      "number": 35154,
      "class": "Bus",
      "name": "DANIELS 2 1",
      "init": {
        "Vr": -0.7331802668575023,
        "Vi": -0.7328263985343395
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6891669225408,
        "longitude": -81.0946724011887
      }
    },
    {
      "number": 35155,
      "class": "Bus",
      "name": "DANIELS 3 1",
      "init": {
        "Vr": -0.7329589409819277,
        "Vi": -0.7365270996559632
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6568856644288,
        "longitude": -81.0409913300331
      }
    },
    {
      "number": 35156,
      "class": "Bus",
      "name": "GLEN DANIEL 1",
      "init": {
        "Vr": -0.682423684255255,
        "Vi": -0.7795049645621915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7909387612037,
        "longitude": -81.4774661953879
      }
    },
    {
      "number": 35157,
      "class": "Bus",
      "name": "HINTON 1 1",
      "init": {
        "Vr": -0.7302128193383176,
        "Vi": -0.7420506597752994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6857186100222,
        "longitude": -80.9153518696197
      }
    },
    {
      "number": 35158,
      "class": "Bus",
      "name": "HINTON 1 2",
      "init": {
        "Vr": -0.7302407818276221,
        "Vi": -0.7419868439054428
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6857186100222,
        "longitude": -80.9153518696197
      }
    },
    {
      "number": 35159,
      "class": "Bus",
      "name": "HINTON 2 1",
      "init": {
        "Vr": -0.7159050381001492,
        "Vi": -0.7593978755918619
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.659130195051,
        "longitude": -80.8738529830155
      }
    },
    {
      "number": 35160,
      "class": "Bus",
      "name": "HINTON 2 2",
      "init": {
        "Vr": -0.7285078069196127,
        "Vi": -0.744395372073994
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.659130195051,
        "longitude": -80.8738529830155
      }
    },
    {
      "number": 35161,
      "class": "Bus",
      "name": "HINTON 2 3",
      "init": {
        "Vr": -0.7159404820224853,
        "Vi": -0.7593353899079597
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.659130195051,
        "longitude": -80.8738529830155
      }
    },
    {
      "number": 35162,
      "class": "Bus",
      "name": "HINTON 3 1",
      "init": {
        "Vr": -0.7348984165395198,
        "Vi": -0.733270212462877
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6502431827223,
        "longitude": -80.8053671244843
      }
    },
    {
      "number": 35163,
      "class": "Bus",
      "name": "LESTER 1 1",
      "init": {
        "Vr": -0.7282558185041708,
        "Vi": -0.7423524386853486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7213666429149,
        "longitude": -81.4097366628692
      }
    },
    {
      "number": 35164,
      "class": "Bus",
      "name": "LESTER 1 2",
      "init": {
        "Vr": -0.728230144352086,
        "Vi": -0.7424178163298334
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7213666429149,
        "longitude": -81.4097366628692
      }
    },
    {
      "number": 35165,
      "class": "Bus",
      "name": "LESTER 2 1",
      "init": {
        "Vr": -0.7282895426590109,
        "Vi": -0.7412353235531473
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7903109401849,
        "longitude": -81.3762080437521
      }
    },
    {
      "number": 35166,
      "class": "Bus",
      "name": "LESTER 2 2",
      "init": {
        "Vr": -0.728290484556598,
        "Vi": -0.7412654903195153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7903109401849,
        "longitude": -81.3762080437521
      }
    },
    {
      "number": 35167,
      "class": "Bus",
      "name": "NAOMA 1",
      "init": {
        "Vr": -0.6771322855246362,
        "Vi": -0.7842771330236761
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8909453213684,
        "longitude": -81.5205300226286
      }
    },
    {
      "number": 35168,
      "class": "Bus",
      "name": "ROCK CREEK 1",
      "init": {
        "Vr": -0.6851746562190895,
        "Vi": -0.7801154759579713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.870851828867,
        "longitude": -81.3826320715438
      }
    },
    {
      "number": 35169,
      "class": "Bus",
      "name": "SHADY SPRING 1 1",
      "init": {
        "Vr": -0.7200978151797865,
        "Vi": -0.7498063494649153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8140961964605,
        "longitude": -81.0351678827661
      }
    },
    {
      "number": 35170,
      "class": "Bus",
      "name": "SHADY SPRING 2 1",
      "init": {
        "Vr": -0.7314191636651641,
        "Vi": -0.7408801543555839
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7489166328985,
        "longitude": -80.9879028949707
      }
    },
    {
      "number": 35171,
      "class": "Bus",
      "name": "SHADY SPRING 2 2",
      "init": {
        "Vr": -0.7314385590687803,
        "Vi": -0.7408368225615148
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7489166328985,
        "longitude": -80.9879028949707
      }
    },
    {
      "number": 35172,
      "class": "Bus",
      "name": "SHADY SPRING 3 1",
      "init": {
        "Vr": -0.7320043304250733,
        "Vi": -0.740032391400461
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7049837854801,
        "longitude": -80.9761822484414
      }
    },
    {
      "number": 35173,
      "class": "Bus",
      "name": "SOPHIA 1 1",
      "init": {
        "Vr": -0.7282580976271997,
        "Vi": -0.7416326914207746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6970130715294,
        "longitude": -81.3630823323009
      }
    },
    {
      "number": 35174,
      "class": "Bus",
      "name": "SOPHIA 2 1",
      "init": {
        "Vr": -0.7280545099490427,
        "Vi": -0.7411403102416618
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.699043408793,
        "longitude": -81.2760498700819
      }
    },
    {
      "number": 35175,
      "class": "Bus",
      "name": "SOPHIA 2 2",
      "init": {
        "Vr": -0.7280745460599916,
        "Vi": -0.7410628646458564
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.699043408793,
        "longitude": -81.2760498700819
      }
    },
    {
      "number": 35176,
      "class": "Bus",
      "name": "SOPHIA 3 1",
      "init": {
        "Vr": -0.7282541892396733,
        "Vi": -0.7410001248012419
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7735815942589,
        "longitude": -81.3378338866013
      }
    },
    {
      "number": 35177,
      "class": "Bus",
      "name": "BEVERLY 7 1",
      "init": {
        "Vr": -0.707281629704583,
        "Vi": -0.7604244030181961
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7886611933881,
        "longitude": -79.8860570525725
      }
    },
    {
      "number": 35178,
      "class": "Bus",
      "name": "BEVERLY 8 1",
      "init": {
        "Vr": -0.7220741547878368,
        "Vi": -0.7437264075388629
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351707279945,
        "longitude": -79.8291974001673
      }
    },
    {
      "number": 35179,
      "class": "Bus",
      "name": "BEVERLY 8 2",
      "init": {
        "Vr": -0.7220809474565901,
        "Vi": -0.743687101474957
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8351707279945,
        "longitude": -79.8291974001673
      }
    },
    {
      "number": 35180,
      "class": "Bus",
      "name": "BEVERLY 9 1",
      "init": {
        "Vr": -0.6340308132441785,
        "Vi": -0.8211076862792607
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7495825347897,
        "longitude": -79.8415096052463
      }
    },
    {
      "number": 35181,
      "class": "Bus",
      "name": "BEVERLY 9 2",
      "init": {
        "Vr": -0.6991611433144379,
        "Vi": -0.7699576975761415
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7495825347897,
        "longitude": -79.8415096052463
      }
    },
    {
      "number": 35182,
      "class": "Bus",
      "name": "BEVERLY 9 3",
      "init": {
        "Vr": -0.634059696612427,
        "Vi": -0.8210687385457149
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7495825347897,
        "longitude": -79.8415096052463
      }
    },
    {
      "number": 35183,
      "class": "Bus",
      "name": "COALTON 1",
      "init": {
        "Vr": -0.7433109642636256,
        "Vi": -0.7259580321004332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8227670707957,
        "longitude": -80.018986330077
      }
    },
    {
      "number": 35184,
      "class": "Bus",
      "name": "ELKINS 1 1",
      "init": {
        "Vr": -0.7508875089609667,
        "Vi": -0.7127018288570536
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0014173230661,
        "longitude": -79.7770127375163
      }
    },
    {
      "number": 35185,
      "class": "Bus",
      "name": "ELKINS 1 2",
      "init": {
        "Vr": -0.7509415308889003,
        "Vi": -0.7125601322048086
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0014173230661,
        "longitude": -79.7770127375163
      }
    },
    {
      "number": 35186,
      "class": "Bus",
      "name": "ELKINS 2 1",
      "init": {
        "Vr": -0.7580701050985184,
        "Vi": -0.7027601986527248
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9720222042095,
        "longitude": -79.8551220040083
      }
    },
    {
      "number": 35187,
      "class": "Bus",
      "name": "ELKINS 3 1",
      "init": {
        "Vr": -0.7486800016522309,
        "Vi": -0.7148078500909034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9819495114724,
        "longitude": -79.7411733887502
      }
    },
    {
      "number": 35188,
      "class": "Bus",
      "name": "ELKINS 3 2",
      "init": {
        "Vr": -0.7487518487593574,
        "Vi": -0.7146725540150104
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9819495114724,
        "longitude": -79.7411733887502
      }
    },
    {
      "number": 35189,
      "class": "Bus",
      "name": "HARMAN 1 1",
      "init": {
        "Vr": -0.7646935595243904,
        "Vi": -0.6973722653555763
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.973776211958,
        "longitude": -79.5904275935608
      }
    },
    {
      "number": 35190,
      "class": "Bus",
      "name": "HARMAN 2 1",
      "init": {
        "Vr": -0.7340459186874001,
        "Vi": -0.732710478679038
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8025467903893,
        "longitude": -79.5701983309654
      }
    },
    {
      "number": 35191,
      "class": "Bus",
      "name": "HUTTONSVILLE 1 1",
      "init": {
        "Vr": -0.6760014255692465,
        "Vi": -0.7904747072494855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5852019140906,
        "longitude": -79.9293076960289
      }
    },
    {
      "number": 35192,
      "class": "Bus",
      "name": "HUTTONSVILLE 2 1",
      "init": {
        "Vr": -0.6871184838221647,
        "Vi": -0.7804153936797984
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6768485767629,
        "longitude": -79.8807770105362
      }
    },
    {
      "number": 35193,
      "class": "Bus",
      "name": "HUTTONSVILLE 3 1",
      "init": {
        "Vr": -0.6718513120721324,
        "Vi": -0.7939434449342255
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.597758283502,
        "longitude": -79.9719590584562
      }
    },
    {
      "number": 35194,
      "class": "Bus",
      "name": "HUTTONSVILLE 3 2",
      "init": {
        "Vr": -0.6718607652571466,
        "Vi": -0.7939216992804355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.597758283502,
        "longitude": -79.9719590584562
      }
    },
    {
      "number": 35195,
      "class": "Bus",
      "name": "MILL CREEK 3 1",
      "init": {
        "Vr": -0.7377119812888682,
        "Vi": -0.7318023906426523
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729634219156,
        "longitude": -80.0561459826671
      }
    },
    {
      "number": 35196,
      "class": "Bus",
      "name": "MILL CREEK 3 2",
      "init": {
        "Vr": -0.737728277550263,
        "Vi": -0.7317750911866416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729634219156,
        "longitude": -80.0561459826671
      }
    },
    {
      "number": 35197,
      "class": "Bus",
      "name": "MILL CREEK 4 1",
      "init": {
        "Vr": -0.7344585519447213,
        "Vi": -0.7354520272548019
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6923945788921,
        "longitude": -80.1045590835469
      }
    },
    {
      "number": 35198,
      "class": "Bus",
      "name": "VALLEY HEAD 3 1",
      "init": {
        "Vr": -0.6588670304951189,
        "Vi": -0.8045934167263034
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4968024945414,
        "longitude": -80.0578615601122
      }
    },
    {
      "number": 35199,
      "class": "Bus",
      "name": "CAIRO 10 1",
      "init": {
        "Vr": -0.7132898732740833,
        "Vi": -0.7560623862332191
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.248251034697,
        "longitude": -81.167890200669
      }
    },
    {
      "number": 35200,
      "class": "Bus",
      "name": "HARRISVILLE 9 1",
      "init": {
        "Vr": -0.7090579673966795,
        "Vi": -0.7572223375186902
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1675226721262,
        "longitude": -81.0737844355882
      }
    },
    {
      "number": 35201,
      "class": "Bus",
      "name": "HARRISVILLE 10 1",
      "init": {
        "Vr": -0.6935849975107036,
        "Vi": -0.7725986581362773
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0659097368604,
        "longitude": -81.0324670345263
      }
    },
    {
      "number": 35202,
      "class": "Bus",
      "name": "HARRISVILLE 10 2",
      "init": {
        "Vr": -0.6935994068498809,
        "Vi": -0.7725536958072058
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0659097368604,
        "longitude": -81.0324670345263
      }
    },
    {
      "number": 35203,
      "class": "Bus",
      "name": "HARRISVILLE 11 1",
      "init": {
        "Vr": -0.714325779569127,
        "Vi": -0.7514975972469949
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2955047828115,
        "longitude": -81.0829906578054
      }
    },
    {
      "number": 35204,
      "class": "Bus",
      "name": "HARRISVILLE 11 2",
      "init": {
        "Vr": -0.71431523839113,
        "Vi": -0.751531389718735
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2955047828115,
        "longitude": -81.0829906578054
      }
    },
    {
      "number": 35205,
      "class": "Bus",
      "name": "GANDEEVILLE 1",
      "init": {
        "Vr": -0.677361567501144,
        "Vi": -0.788427115076089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7076971042297,
        "longitude": -81.4637298148097
      }
    },
    {
      "number": 35206,
      "class": "Bus",
      "name": "GANDEEVILLE 2",
      "init": {
        "Vr": -0.6773678985904148,
        "Vi": -0.7884080757417962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7076971042297,
        "longitude": -81.4637298148097
      }
    },
    {
      "number": 35207,
      "class": "Bus",
      "name": "LEFT HAND 1",
      "init": {
        "Vr": -0.6828984953907934,
        "Vi": -0.7795221565365097
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6322034843532,
        "longitude": -81.1831621487118
      }
    },
    {
      "number": 35208,
      "class": "Bus",
      "name": "LEFT HAND 2",
      "init": {
        "Vr": -0.6829086109423687,
        "Vi": -0.7795019806510723
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6322034843532,
        "longitude": -81.1831621487118
      }
    },
    {
      "number": 35209,
      "class": "Bus",
      "name": "LOONEYVILLE 1",
      "init": {
        "Vr": -0.6824660174829573,
        "Vi": -0.7798811333788338
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6378065008889,
        "longitude": -81.2696689583799
      }
    },
    {
      "number": 35210,
      "class": "Bus",
      "name": "REEDY 1 1",
      "init": {
        "Vr": -0.6879915327659843,
        "Vi": -0.7801362308456721
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8203736102593,
        "longitude": -81.3569300986913
      }
    },
    {
      "number": 35211,
      "class": "Bus",
      "name": "REEDY 1 2",
      "init": {
        "Vr": -0.6879825743179404,
        "Vi": -0.7801619269445713
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8203736102593,
        "longitude": -81.3569300986913
      }
    },
    {
      "number": 35212,
      "class": "Bus",
      "name": "REEDY 2 1",
      "init": {
        "Vr": -0.6699042326825572,
        "Vi": -0.7955518520966153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7978601397434,
        "longitude": -81.5188305741452
      }
    },
    {
      "number": 35213,
      "class": "Bus",
      "name": "SPENCER 4 1",
      "init": {
        "Vr": -0.680778781106898,
        "Vi": -0.7808928202361004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.679445550332,
        "longitude": -81.3627346882768
      }
    },
    {
      "number": 35214,
      "class": "Bus",
      "name": "SPENCER 5 1",
      "init": {
        "Vr": -0.6606008394733174,
        "Vi": -0.8220929293148946
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7982823373314,
        "longitude": -81.3016792204263
      }
    },
    {
      "number": 35215,
      "class": "Bus",
      "name": "SPENCER 6 1",
      "init": {
        "Vr": -0.686582874879989,
        "Vi": -0.774036764128407
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7360747896013,
        "longitude": -81.2663472368075
      }
    },
    {
      "number": 35216,
      "class": "Bus",
      "name": "SPENCER 6 2",
      "init": {
        "Vr": -0.6866175647460783,
        "Vi": -0.7739664485761973
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7360747896013,
        "longitude": -81.2663472368075
      }
    },
    {
      "number": 35217,
      "class": "Bus",
      "name": "WALTON 6 1",
      "init": {
        "Vr": -0.6722975627408347,
        "Vi": -0.789200544540076
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6163319544606,
        "longitude": -81.4499330899696
      }
    },
    {
      "number": 35218,
      "class": "Bus",
      "name": "WALTON 7 1",
      "init": {
        "Vr": -0.6817606630703532,
        "Vi": -0.7853433670044977
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7375645661168,
        "longitude": -81.3925017457674
      }
    },
    {
      "number": 35219,
      "class": "Bus",
      "name": "JUMPING BRANCH 1",
      "init": {
        "Vr": -0.7300754828937732,
        "Vi": -0.7394035138617792
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5842484004626,
        "longitude": -81.0321810282548
      }
    },
    {
      "number": 35220,
      "class": "Bus",
      "name": "DAVIS 1 1",
      "init": {
        "Vr": -0.7674069577608965,
        "Vi": -0.6934948505826151
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1009070055856,
        "longitude": -79.4482675214646
      }
    },
    {
      "number": 35221,
      "class": "Bus",
      "name": "DAVIS 1 2",
      "init": {
        "Vr": -0.76740825784687,
        "Vi": -0.6934787205218139
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1009070055856,
        "longitude": -79.4482675214646
      }
    },
    {
      "number": 35222,
      "class": "Bus",
      "name": "DAVIS 2 1",
      "init": {
        "Vr": -0.7690536788428537,
        "Vi": -0.69066231338448
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1091842752672,
        "longitude": -79.359341876764
      }
    },
    {
      "number": 35223,
      "class": "Bus",
      "name": "DAVIS 3 1",
      "init": {
        "Vr": -0.7658999246755064,
        "Vi": -0.6958012272873494
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0271849759228,
        "longitude": -79.4747139536791
      }
    },
    {
      "number": 35224,
      "class": "Bus",
      "name": "HAMBLETON 1",
      "init": {
        "Vr": -0.7459594273657333,
        "Vi": -0.723894635695072
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1294263415736,
        "longitude": -79.5607769624423
      }
    },
    {
      "number": 35225,
      "class": "Bus",
      "name": "HAMBLETON 2",
      "init": {
        "Vr": -0.745964073968416,
        "Vi": -0.7238734943507257
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1294263415736,
        "longitude": -79.5607769624423
      }
    },
    {
      "number": 35226,
      "class": "Bus",
      "name": "PARSONS 4 1",
      "init": {
        "Vr": -0.7631431268631518,
        "Vi": -0.7011774243287411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1654261944608,
        "longitude": -79.7595976023022
      }
    },
    {
      "number": 35227,
      "class": "Bus",
      "name": "PARSONS 5 1",
      "init": {
        "Vr": -0.7665644790360545,
        "Vi": -0.6976774225841599
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1872260414356,
        "longitude": -79.6897611270888
      }
    },
    {
      "number": 35228,
      "class": "Bus",
      "name": "PARSONS 6 1",
      "init": {
        "Vr": -0.7503618527943817,
        "Vi": -0.7171169034062933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1063665952966,
        "longitude": -79.6367458073335
      }
    },
    {
      "number": 35229,
      "class": "Bus",
      "name": "MIDDLEBOURNE 1 1",
      "init": {
        "Vr": -0.7316732070288184,
        "Vi": -0.7356719449029531
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4205837429259,
        "longitude": -80.8136662966032
      }
    },
    {
      "number": 35230,
      "class": "Bus",
      "name": "MIDDLEBOURNE 2 1",
      "init": {
        "Vr": -0.7293627179010838,
        "Vi": -0.7499721579187889
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5279104449057,
        "longitude": -80.7407713759612
      }
    },
    {
      "number": 35231,
      "class": "Bus",
      "name": "MIDDLEBOURNE 2 2",
      "init": {
        "Vr": -0.729367778264674,
        "Vi": -0.7499466722172513
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5279104449057,
        "longitude": -80.7407713759612
      }
    },
    {
      "number": 35232,
      "class": "Bus",
      "name": "PADEN CITY 1 1",
      "init": {
        "Vr": -0.7277655630100139,
        "Vi": -0.7493181711606358
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5489549524819,
        "longitude": -80.8516731500607
      }
    },
    {
      "number": 35233,
      "class": "Bus",
      "name": "PADEN CITY 1 2",
      "init": {
        "Vr": -0.7277494076296436,
        "Vi": -0.7493644416677818
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5489549524819,
        "longitude": -80.8516731500607
      }
    },
    {
      "number": 35234,
      "class": "Bus",
      "name": "PADEN CITY 2 1",
      "init": {
        "Vr": -0.7283710550087105,
        "Vi": -0.7510595110707367
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6191802411956,
        "longitude": -80.9213148553886
      }
    },
    {
      "number": 35235,
      "class": "Bus",
      "name": "PADEN CITY 2 2",
      "init": {
        "Vr": -0.7283584097530894,
        "Vi": -0.7510880280702819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6191802411956,
        "longitude": -80.9213148553886
      }
    },
    {
      "number": 35236,
      "class": "Bus",
      "name": "SISTERSVILLE 1 1",
      "init": {
        "Vr": -0.7268842029663359,
        "Vi": -0.7494519688452469
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5008145407877,
        "longitude": -80.945259501261
      }
    },
    {
      "number": 35237,
      "class": "Bus",
      "name": "SISTERSVILLE 1 2",
      "init": {
        "Vr": -0.7268664013154956,
        "Vi": -0.7494914934566361
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5008145407877,
        "longitude": -80.945259501261
      }
    },
    {
      "number": 35238,
      "class": "Bus",
      "name": "SISTERSVILLE 2 1",
      "init": {
        "Vr": -0.7281405630440692,
        "Vi": -0.7494604394562813
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5789012558486,
        "longitude": -80.971786452066
      }
    },
    {
      "number": 35239,
      "class": "Bus",
      "name": "SISTERSVILLE 2 2",
      "init": {
        "Vr": -0.7281815512624101,
        "Vi": -0.7493811064944335
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5789012558486,
        "longitude": -80.971786452066
      }
    },
    {
      "number": 35240,
      "class": "Bus",
      "name": "SISTERSVILLE 3 1",
      "init": {
        "Vr": -0.7213769284908068,
        "Vi": -0.7505560469165642
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4755493651249,
        "longitude": -81.0362392222401
      }
    },
    {
      "number": 35241,
      "class": "Bus",
      "name": "SISTERSVILLE 3 2",
      "init": {
        "Vr": -0.7214127482095011,
        "Vi": -0.7506234403208298
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4755493651249,
        "longitude": -81.0362392222401
      }
    },
    {
      "number": 35242,
      "class": "Bus",
      "name": "FRENCH CREEK 1 1",
      "init": {
        "Vr": -0.730544960955676,
        "Vi": -0.7357812047801031
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9292614195637,
        "longitude": -80.4328192312398
      }
    },
    {
      "number": 35243,
      "class": "Bus",
      "name": "FRENCH CREEK 2 1",
      "init": {
        "Vr": -0.7510627767366185,
        "Vi": -0.719083385200102
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.881456576962,
        "longitude": -80.2786938540769
      }
    },
    {
      "number": 35244,
      "class": "Bus",
      "name": "FRENCH CREEK 2 2",
      "init": {
        "Vr": -0.7510735620104353,
        "Vi": -0.7190238252833047
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.881456576962,
        "longitude": -80.2786938540769
      }
    },
    {
      "number": 35245,
      "class": "Bus",
      "name": "ROCK CAVE 1 1",
      "init": {
        "Vr": -0.7377826660942692,
        "Vi": -0.7324972544029196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7370384819219,
        "longitude": -80.3002086639266
      }
    },
    {
      "number": 35246,
      "class": "Bus",
      "name": "ROCK CAVE 1 2",
      "init": {
        "Vr": -0.7377880620217815,
        "Vi": -0.7324773992858647
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7370384819219,
        "longitude": -80.3002086639266
      }
    },
    {
      "number": 35247,
      "class": "Bus",
      "name": "ROCK CAVE 2 1",
      "init": {
        "Vr": -0.7448850734607002,
        "Vi": -0.7254409017411797
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8124019526676,
        "longitude": -80.3425554844278
      }
    },
    {
      "number": 35248,
      "class": "Bus",
      "name": "ROCK CAVE 3 1",
      "init": {
        "Vr": -0.7307113578430241,
        "Vi": -0.7394300647334006
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7506789592475,
        "longitude": -80.1769410703258
      }
    },
    {
      "number": 35249,
      "class": "Bus",
      "name": "ROCK CAVE 3 2",
      "init": {
        "Vr": -0.730718195557544,
        "Vi": -0.7394090967939416
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7506789592475,
        "longitude": -80.1769410703258
      }
    },
    {
      "number": 35250,
      "class": "Bus",
      "name": "TALLMANSVILLE 1",
      "init": {
        "Vr": -0.747164453262488,
        "Vi": -0.7220735246490035
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8572950314705,
        "longitude": -80.1652161279968
      }
    },
    {
      "number": 35251,
      "class": "Bus",
      "name": "TALLMANSVILLE 2",
      "init": {
        "Vr": -0.7471694125215586,
        "Vi": -0.7220583442033939
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8572950314705,
        "longitude": -80.1652161279968
      }
    },
    {
      "number": 35252,
      "class": "Bus",
      "name": "CEREDO 1",
      "init": {
        "Vr": -0.6243105187960164,
        "Vi": -0.8304912941355551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4170796505959,
        "longitude": -82.5682095876404
      }
    },
    {
      "number": 35253,
      "class": "Bus",
      "name": "CRUM 1",
      "init": {
        "Vr": -0.6189092419945044,
        "Vi": -0.8328235337291768
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9322786811035,
        "longitude": -82.3676364371761
      }
    },
    {
      "number": 35254,
      "class": "Bus",
      "name": "DUNLOW 1",
      "init": {
        "Vr": -0.6089045453324294,
        "Vi": -0.8448904238298484
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0506545511387,
        "longitude": -82.3291291872838
      }
    },
    {
      "number": 35255,
      "class": "Bus",
      "name": "EAST LYNN 1",
      "init": {
        "Vr": -0.6213243886521481,
        "Vi": -0.8298941294387968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2485434530468,
        "longitude": -82.3510714447126
      }
    },
    {
      "number": 35256,
      "class": "Bus",
      "name": "FORT GAY 1 1",
      "init": {
        "Vr": -0.6037850684490763,
        "Vi": -0.8472971965669625
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1687823349834,
        "longitude": -82.4592879979382
      }
    },
    {
      "number": 35257,
      "class": "Bus",
      "name": "FORT GAY 2 1",
      "init": {
        "Vr": -0.5965621087731878,
        "Vi": -0.8557707160545834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1504014174999,
        "longitude": -82.5355065474472
      }
    },
    {
      "number": 35258,
      "class": "Bus",
      "name": "FORT GAY 2 2",
      "init": {
        "Vr": -0.5965827452123367,
        "Vi": -0.855731537720741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1504014174999,
        "longitude": -82.5355065474472
      }
    },
    {
      "number": 35259,
      "class": "Bus",
      "name": "FORT GAY 3 1",
      "init": {
        "Vr": -0.6004827246635529,
        "Vi": -0.851397977721952
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1738978281399,
        "longitude": -82.4901874885694
      }
    },
    {
      "number": 35260,
      "class": "Bus",
      "name": "GENOA 1 1",
      "init": {
        "Vr": -0.6078013628349495,
        "Vi": -0.8465575990545724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0862517663748,
        "longitude": -82.5119564409767
      }
    },
    {
      "number": 35261,
      "class": "Bus",
      "name": "GENOA 1 2",
      "init": {
        "Vr": -0.6078135695116094,
        "Vi": -0.8465394641004196
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0862517663748,
        "longitude": -82.5119564409767
      }
    },
    {
      "number": 35262,
      "class": "Bus",
      "name": "GENOA 2 1",
      "init": {
        "Vr": -0.5988378883876823,
        "Vi": -0.8521208858705646
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0926696329306,
        "longitude": -82.399708924552
      }
    },
    {
      "number": 35263,
      "class": "Bus",
      "name": "KENOVA 1 1",
      "init": {
        "Vr": -0.6034726155922442,
        "Vi": -0.8458946581604332
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3681448426033,
        "longitude": -82.5515309003118
      }
    },
    {
      "number": 35264,
      "class": "Bus",
      "name": "KENOVA 2 1",
      "init": {
        "Vr": -0.6089269354744077,
        "Vi": -0.8426027829829226
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3863994407378,
        "longitude": -82.5191269459568
      }
    },
    {
      "number": 35265,
      "class": "Bus",
      "name": "LAVALETTE 1 1",
      "init": {
        "Vr": -0.6079409635537358,
        "Vi": -0.8421746964018355
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3497808002444,
        "longitude": -82.4851975147054
      }
    },
    {
      "number": 35266,
      "class": "Bus",
      "name": "LAVALETTE 2 1",
      "init": {
        "Vr": -0.6163945449717733,
        "Vi": -0.8346036951630724
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3506134534755,
        "longitude": -82.4343258528961
      }
    },
    {
      "number": 35267,
      "class": "Bus",
      "name": "LAVALETTE 2 2",
      "init": {
        "Vr": -0.6164105065502712,
        "Vi": -0.8345803110503806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3506134534755,
        "longitude": -82.4343258528961
      }
    },
    {
      "number": 35268,
      "class": "Bus",
      "name": "PRICHARD 1 1",
      "init": {
        "Vr": -0.5906215350597567,
        "Vi": -0.859436797855012
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1482890425062,
        "longitude": -82.6320372721975
      }
    },
    {
      "number": 35269,
      "class": "Bus",
      "name": "PRICHARD 2 1",
      "init": {
        "Vr": -0.5856445475808049,
        "Vi": -0.8648749760349919
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1827028053482,
        "longitude": -82.5847726002236
      }
    },
    {
      "number": 35270,
      "class": "Bus",
      "name": "PRICHARD 3 1",
      "init": {
        "Vr": -0.5960723492967981,
        "Vi": -0.8535083609279048
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2535490475141,
        "longitude": -82.5311134034774
      }
    },
    {
      "number": 35271,
      "class": "Bus",
      "name": "WAYNE 10 1",
      "init": {
        "Vr": -0.5243234825495535,
        "Vi": -0.8989164638481787
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1663421230781,
        "longitude": -82.3877846489956
      }
    },
    {
      "number": 35272,
      "class": "Bus",
      "name": "WAYNE 10 2",
      "init": {
        "Vr": -0.5811732014598262,
        "Vi": -0.8658877776333235
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1663421230781,
        "longitude": -82.3877846489956
      }
    },
    {
      "number": 35273,
      "class": "Bus",
      "name": "WAYNE 10 3",
      "init": {
        "Vr": -0.524356861318601,
        "Vi": -0.8988534158580741
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1663421230781,
        "longitude": -82.3877846489956
      }
    },
    {
      "number": 35274,
      "class": "Bus",
      "name": "WAYNE 11 1",
      "init": {
        "Vr": -0.6105874704891432,
        "Vi": -0.8398177699820359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2423083526832,
        "longitude": -82.4434638288014
      }
    },
    {
      "number": 35275,
      "class": "Bus",
      "name": "WAYNE 12 1",
      "init": {
        "Vr": -0.6065254833214603,
        "Vi": -0.8442956728395411
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2022420844393,
        "longitude": -82.4510605866826
      }
    },
    {
      "number": 35276,
      "class": "Bus",
      "name": "COWEN 1 1",
      "init": {
        "Vr": -0.7141803022778039,
        "Vi": -0.7561026624526426
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4002699264145,
        "longitude": -80.5550472691642
      }
    },
    {
      "number": 35277,
      "class": "Bus",
      "name": "COWEN 2 1",
      "init": {
        "Vr": -0.7167804225394315,
        "Vi": -0.7547924840266741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4454462250111,
        "longitude": -80.4328700525853
      }
    },
    {
      "number": 35278,
      "class": "Bus",
      "name": "COWEN 2 2",
      "init": {
        "Vr": -0.7167930875695215,
        "Vi": -0.7547565646479762
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4454462250111,
        "longitude": -80.4328700525853
      }
    },
    {
      "number": 35279,
      "class": "Bus",
      "name": "COWEN 3 1",
      "init": {
        "Vr": -0.7130375810081625,
        "Vi": -0.7571939184715456
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3661619122306,
        "longitude": -80.5463068223494
      }
    },
    {
      "number": 35280,
      "class": "Bus",
      "name": "HACKER VALLEY 1",
      "init": {
        "Vr": -0.7165700048999346,
        "Vi": -0.7561447005428915
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6361510028018,
        "longitude": -80.426346024166
      }
    },
    {
      "number": 35281,
      "class": "Bus",
      "name": "HACKER VALLEY 2",
      "init": {
        "Vr": -0.7165642963113703,
        "Vi": -0.7561635729546095
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6361510028018,
        "longitude": -80.426346024166
      }
    },
    {
      "number": 35282,
      "class": "Bus",
      "name": "WEBSTER SPRINGS 1 1",
      "init": {
        "Vr": -0.7178795654463187,
        "Vi": -0.7541823874838638
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5926699655282,
        "longitude": -80.301216823083
      }
    },
    {
      "number": 35283,
      "class": "Bus",
      "name": "WEBSTER SPRINGS 2 1",
      "init": {
        "Vr": -0.7181636423140295,
        "Vi": -0.7537817241447214
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5348111232079,
        "longitude": -80.2486567666269
      }
    },
    {
      "number": 35284,
      "class": "Bus",
      "name": "WEBSTER SPRINGS 3 1",
      "init": {
        "Vr": -0.7178119401262878,
        "Vi": -0.7543552934204198
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5924553175116,
        "longitude": -80.3453123339338
      }
    },
    {
      "number": 35285,
      "class": "Bus",
      "name": "HUNDRED 1 1",
      "init": {
        "Vr": -0.7505306340082324,
        "Vi": -0.7208341751451627
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6856443291028,
        "longitude": -80.5220670697442
      }
    },
    {
      "number": 35286,
      "class": "Bus",
      "name": "HUNDRED 2 1",
      "init": {
        "Vr": -0.760811817532159,
        "Vi": -0.7105211040416819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6711443027648,
        "longitude": -80.4066041243252
      }
    },
    {
      "number": 35287,
      "class": "Bus",
      "name": "HUNDRED 2 2",
      "init": {
        "Vr": -0.7608189978711888,
        "Vi": -0.7104930710796741
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6711443027648,
        "longitude": -80.4066041243252
      }
    },
    {
      "number": 35288,
      "class": "Bus",
      "name": "LITTLETON 7 1",
      "init": {
        "Vr": -0.7568449363838827,
        "Vi": -0.7152031092549751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6130440486399,
        "longitude": -80.5202789202632
      }
    },
    {
      "number": 35289,
      "class": "Bus",
      "name": "LITTLETON 8 1",
      "init": {
        "Vr": -0.7434894194154696,
        "Vi": -0.7327498997022323
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7550555649597,
        "longitude": -80.5842310822399
      }
    },
    {
      "number": 35290,
      "class": "Bus",
      "name": "LITTLETON 8 2",
      "init": {
        "Vr": -0.7434977332357082,
        "Vi": -0.7327293115166772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7550555649597,
        "longitude": -80.5842310822399
      }
    },
    {
      "number": 35291,
      "class": "Bus",
      "name": "PINE GROVE 4 1",
      "init": {
        "Vr": -0.7477186382488529,
        "Vi": -0.7234333424810153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4363784524882,
        "longitude": -80.6365358952446
      }
    },
    {
      "number": 35292,
      "class": "Bus",
      "name": "PINE GROVE 4 2",
      "init": {
        "Vr": -0.7477262121875585,
        "Vi": -0.7234177215369118
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4363784524882,
        "longitude": -80.6365358952446
      }
    },
    {
      "number": 35293,
      "class": "Bus",
      "name": "PINE GROVE 5 1",
      "init": {
        "Vr": -0.7512807220380403,
        "Vi": -0.7204711996169959
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4989134107486,
        "longitude": -80.5990123756
      }
    },
    {
      "number": 35294,
      "class": "Bus",
      "name": "PINE GROVE 5 2",
      "init": {
        "Vr": -0.7512740869069278,
        "Vi": -0.720502507731548
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4989134107486,
        "longitude": -80.5990123756
      }
    },
    {
      "number": 35295,
      "class": "Bus",
      "name": "PALESTINE 1 1",
      "init": {
        "Vr": -0.6937399235477547,
        "Vi": -0.7752326478048834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8918415994756,
        "longitude": -81.4052535148964
      }
    },
    {
      "number": 35296,
      "class": "Bus",
      "name": "WALKER 1 1",
      "init": {
        "Vr": -0.704766483527407,
        "Vi": -0.7647184096447152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1691583270148,
        "longitude": -81.2750475024255
      }
    },
    {
      "number": 35297,
      "class": "Bus",
      "name": "WALKER 1 2",
      "init": {
        "Vr": -0.7047854305832163,
        "Vi": -0.764679341453004
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1691583270148,
        "longitude": -81.2750475024255
      }
    },
    {
      "number": 35298,
      "class": "Bus",
      "name": "WALKER 2 1",
      "init": {
        "Vr": -0.6967822646276258,
        "Vi": -0.7698470842618746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1793636426272,
        "longitude": -81.4502932606366
      }
    },
    {
      "number": 35299,
      "class": "Bus",
      "name": "WALKER 3 1",
      "init": {
        "Vr": -0.7124769244604647,
        "Vi": -0.7554972409407057
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2473530516179,
        "longitude": -81.380045898
      }
    },
    {
      "number": 35300,
      "class": "Bus",
      "name": "BELLEVILLE 6 1",
      "init": {
        "Vr": -0.666163415604272,
        "Vi": -0.7979917229706368
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0807140953213,
        "longitude": -81.7651512966128
      }
    },
    {
      "number": 35301,
      "class": "Bus",
      "name": "BELLEVILLE 6 2",
      "init": {
        "Vr": -0.6661689977179648,
        "Vi": -0.7979763759595826
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0807140953213,
        "longitude": -81.7651512966128
      }
    },
    {
      "number": 35302,
      "class": "Bus",
      "name": "BELLEVILLE 7 1",
      "init": {
        "Vr": -0.6747509588343545,
        "Vi": -0.7875323277795772
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1289129245388,
        "longitude": -81.7462681057313
      }
    },
    {
      "number": 35303,
      "class": "Bus",
      "name": "BELLEVILLE 7 2",
      "init": {
        "Vr": -0.6747557659233988,
        "Vi": -0.7875182119927013
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1289129245388,
        "longitude": -81.7462681057313
      }
    },
    {
      "number": 35304,
      "class": "Bus",
      "name": "DAVISVILLE 1 1",
      "init": {
        "Vr": -0.6984116891356908,
        "Vi": -0.7689524037916501
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1503749307533,
        "longitude": -81.4008499188249
      }
    },
    {
      "number": 35305,
      "class": "Bus",
      "name": "DAVISVILLE 1 2",
      "init": {
        "Vr": -0.698402225083852,
        "Vi": -0.7689810361620408
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1503749307533,
        "longitude": -81.4008499188249
      }
    },
    {
      "number": 35306,
      "class": "Bus",
      "name": "DAVISVILLE 2 1",
      "init": {
        "Vr": -0.7014689067606714,
        "Vi": -0.7647580202785491
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2224850472425,
        "longitude": -81.4507193031957
      }
    },
    {
      "number": 35307,
      "class": "Bus",
      "name": "DAVISVILLE 2 2",
      "init": {
        "Vr": -0.701449952728276,
        "Vi": -0.7648102051521161
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2224850472425,
        "longitude": -81.4507193031957
      }
    },
    {
      "number": 35308,
      "class": "Bus",
      "name": "MINERAL WELLS 1 1",
      "init": {
        "Vr": -0.670647814780247,
        "Vi": -0.7946173628841816
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9980982402418,
        "longitude": -81.5481201970478
      }
    },
    {
      "number": 35309,
      "class": "Bus",
      "name": "MINERAL WELLS 2 1",
      "init": {
        "Vr": -0.6780678350922965,
        "Vi": -0.7873437982144696
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1333238023792,
        "longitude": -81.5791960038462
      }
    },
    {
      "number": 35310,
      "class": "Bus",
      "name": "MINERAL WELLS 2 2",
      "init": {
        "Vr": -0.6780990317454041,
        "Vi": -0.7872837747549284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1333238023792,
        "longitude": -81.5791960038462
      }
    },
    {
      "number": 35311,
      "class": "Bus",
      "name": "MINERAL WELLS 3 1",
      "init": {
        "Vr": -0.6805943387970413,
        "Vi": -0.7846439410779423
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1513331895495,
        "longitude": -81.5672060044852
      }
    },
    {
      "number": 35312,
      "class": "Bus",
      "name": "PARKERSBURG 1 1",
      "init": {
        "Vr": -0.6797251409801556,
        "Vi": -0.7796633293626466
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2004790127376,
        "longitude": -81.6341266069382
      }
    },
    {
      "number": 35313,
      "class": "Bus",
      "name": "PARKERSBURG 2 1",
      "init": {
        "Vr": -0.6948943870971442,
        "Vi": -0.7709879137337908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1884613761123,
        "longitude": -81.5176940774871
      }
    },
    {
      "number": 35314,
      "class": "Bus",
      "name": "PARKERSBURG 3 1",
      "init": {
        "Vr": -0.6429330593134455,
        "Vi": -0.829324553849401
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1901037561647,
        "longitude": -81.5984398359483
      }
    },
    {
      "number": 35315,
      "class": "Bus",
      "name": "PARKERSBURG 4 1",
      "init": {
        "Vr": -0.6801837459993061,
        "Vi": -0.7786158883993833
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2486174449145,
        "longitude": -81.5633194796376
      }
    },
    {
      "number": 35316,
      "class": "Bus",
      "name": "PARKERSBURG 4 2",
      "init": {
        "Vr": -0.6802713343024057,
        "Vi": -0.7784022149934695
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2486174449145,
        "longitude": -81.5633194796376
      }
    },
    {
      "number": 35317,
      "class": "Bus",
      "name": "PARKERSBURG 5 1",
      "init": {
        "Vr": -0.7195511325718432,
        "Vi": -0.7447123797555041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.376621151007,
        "longitude": -81.488357224283
      }
    },
    {
      "number": 35318,
      "class": "Bus",
      "name": "PARKERSBURG 6 1",
      "init": {
        "Vr": -0.6992347128642292,
        "Vi": -0.7668828376503068
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2314456851263,
        "longitude": -81.4845452288676
      }
    },
    {
      "number": 35319,
      "class": "Bus",
      "name": "PARKERSBURG 7 1",
      "init": {
        "Vr": -0.6368123094205081,
        "Vi": -0.8311913118491964
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3083931646279,
        "longitude": -81.5327942678598
      }
    },
    {
      "number": 35320,
      "class": "Bus",
      "name": "PARKERSBURG 8 1",
      "init": {
        "Vr": -0.7179394666840947,
        "Vi": -0.7510418437893834
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35321,
      "class": "Bus",
      "name": "PARKERSBURG 8 2",
      "init": {
        "Vr": -0.717939466684095,
        "Vi": -0.7510418437893832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35322,
      "class": "Bus",
      "name": "PARKERSBURG 8 3",
      "init": {
        "Vr": -0.717939466684095,
        "Vi": -0.7510418437893832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35323,
      "class": "Bus",
      "name": "PARKERSBURG 8 4",
      "init": {
        "Vr": -0.7179394666840949,
        "Vi": -0.7510418437893832
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35324,
      "class": "Bus",
      "name": "PARKERSBURG 8 5",
      "init": {
        "Vr": -0.7179426940369614,
        "Vi": -0.7508701124867089
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35325,
      "class": "Bus",
      "name": "PARKERSBURG 8 7",
      "init": {
        "Vr": -0.717697497700002,
        "Vi": -0.751041370126128
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3149365313721,
        "longitude": -81.5070115738895
      }
    },
    {
      "number": 35326,
      "class": "Bus",
      "name": "VIENNA 6 1",
      "init": {
        "Vr": -0.7134419906590097,
        "Vi": -0.7478720896199706
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3599694351441,
        "longitude": -81.5670279672193
      }
    },
    {
      "number": 35327,
      "class": "Bus",
      "name": "VIENNA 7 1",
      "init": {
        "Vr": -0.717383939598937,
        "Vi": -0.7446452133998681
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4003446168146,
        "longitude": -81.5551848700284
      }
    },
    {
      "number": 35328,
      "class": "Bus",
      "name": "WASHINGTON 60 1",
      "init": {
        "Vr": -0.6819956940806066,
        "Vi": -0.7789271089216131
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1517912266135,
        "longitude": -81.6659626781843
      }
    },
    {
      "number": 35329,
      "class": "Bus",
      "name": "WASHINGTON 60 2",
      "init": {
        "Vr": -0.6820294669803133,
        "Vi": -0.7788377601922412
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1517912266135,
        "longitude": -81.6659626781843
      }
    },
    {
      "number": 35330,
      "class": "Bus",
      "name": "WASHINGTON 61 1",
      "init": {
        "Vr": -0.6785572970518974,
        "Vi": -0.781745551523185
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2633754754164,
        "longitude": -81.6003214342943
      }
    },
    {
      "number": 35331,
      "class": "Bus",
      "name": "WASHINGTON 61 2",
      "init": {
        "Vr": -0.6785933745470816,
        "Vi": -0.7816966474491157
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2633754754164,
        "longitude": -81.6003214342943
      }
    },
    {
      "number": 35332,
      "class": "Bus",
      "name": "WASHINGTON 62 1",
      "init": {
        "Vr": -0.688686682428625,
        "Vi": -0.7697612884549204
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3034916987719,
        "longitude": -81.6795428828232
      }
    },
    {
      "number": 35333,
      "class": "Bus",
      "name": "WASHINGTON 62 2",
      "init": {
        "Vr": -0.6887104395206994,
        "Vi": -0.7696957657082228
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3034916987719,
        "longitude": -81.6795428828232
      }
    },
    {
      "number": 35334,
      "class": "Bus",
      "name": "WILLIAMSTOWN 15 1",
      "init": {
        "Vr": -0.7189082941646361,
        "Vi": -0.7471503032246635
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3448450147482,
        "longitude": -81.4553492210758
      }
    },
    {
      "number": 35335,
      "class": "Bus",
      "name": "WILLIAMSTOWN 16 1",
      "init": {
        "Vr": -0.7182539916796818,
        "Vi": -0.7492785132130765
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3291542843301,
        "longitude": -81.5123714475134
      }
    },
    {
      "number": 35336,
      "class": "Bus",
      "name": "WILLIAMSTOWN 17 1",
      "init": {
        "Vr": -0.7190522510292378,
        "Vi": -0.7445383434683807
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3939622466161,
        "longitude": -81.4954651090666
      }
    },
    {
      "number": 35337,
      "class": "Bus",
      "name": "BRENTON 1",
      "init": {
        "Vr": -0.7110566205040529,
        "Vi": -0.7574035385237043
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.563662755103,
        "longitude": -81.6482629402757
      }
    },
    {
      "number": 35338,
      "class": "Bus",
      "name": "BRENTON 2",
      "init": {
        "Vr": -0.711074216075397,
        "Vi": -0.7573301323718129
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.563662755103,
        "longitude": -81.6482629402757
      }
    },
    {
      "number": 35339,
      "class": "Bus",
      "name": "CLEAR FORK 1",
      "init": {
        "Vr": -0.6695466999124664,
        "Vi": -0.7947687626518263
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8026165636131,
        "longitude": -81.7128103054629
      }
    },
    {
      "number": 35340,
      "class": "Bus",
      "name": "CLEAR FORK 2",
      "init": {
        "Vr": -0.6695595012051252,
        "Vi": -0.7947372340464444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8026165636131,
        "longitude": -81.7128103054629
      }
    },
    {
      "number": 35341,
      "class": "Bus",
      "name": "CYCLONE 2 1",
      "init": {
        "Vr": -0.6762963581002153,
        "Vi": -0.7839164427995602
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6652528438358,
        "longitude": -81.6555070561826
      }
    },
    {
      "number": 35342,
      "class": "Bus",
      "name": "HANOVER 12 1",
      "init": {
        "Vr": -0.7042765949750383,
        "Vi": -0.7655259413427434
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5643381915637,
        "longitude": -81.7649098036426
      }
    },
    {
      "number": 35343,
      "class": "Bus",
      "name": "HANOVER 13 1",
      "init": {
        "Vr": -0.7072977026483707,
        "Vi": -0.7620633466141852
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5291387994158,
        "longitude": -81.7317967322901
      }
    },
    {
      "number": 35344,
      "class": "Bus",
      "name": "LYNCO 1",
      "init": {
        "Vr": -0.6674788552291648,
        "Vi": -0.7972617112850751
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7601481260213,
        "longitude": -81.6513316246653
      }
    },
    {
      "number": 35345,
      "class": "Bus",
      "name": "MC GRAWS 1",
      "init": {
        "Vr": -0.7207274667984758,
        "Vi": -0.7494728501937403
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.595707194692,
        "longitude": -81.4711847548498
      }
    },
    {
      "number": 35346,
      "class": "Bus",
      "name": "MC GRAWS 2",
      "init": {
        "Vr": -0.7207218507385427,
        "Vi": -0.749502962695802
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.595707194692,
        "longitude": -81.4711847548498
      }
    },
    {
      "number": 35347,
      "class": "Bus",
      "name": "MULLENS 1 1",
      "init": {
        "Vr": -0.7274265095910863,
        "Vi": -0.7446911717697524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.650982332838,
        "longitude": -81.4336518734927
      }
    },
    {
      "number": 35348,
      "class": "Bus",
      "name": "MULLENS 2 1",
      "init": {
        "Vr": -0.7248530201726874,
        "Vi": -0.7460695236888604
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6237869487379,
        "longitude": -81.404496299414
      }
    },
    {
      "number": 35349,
      "class": "Bus",
      "name": "MULLENS 2 2",
      "init": {
        "Vr": -0.7248643118709732,
        "Vi": -0.7459954206696908
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6237869487379,
        "longitude": -81.404496299414
      }
    },
    {
      "number": 35350,
      "class": "Bus",
      "name": "OCEANA 1 1",
      "init": {
        "Vr": -0.6812312283014968,
        "Vi": -0.7799956688047981
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.750383060699,
        "longitude": -81.5108062777956
      }
    },
    {
      "number": 35351,
      "class": "Bus",
      "name": "OCEANA 1 2",
      "init": {
        "Vr": -0.6812149598619346,
        "Vi": -0.7800516217497917
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.750383060699,
        "longitude": -81.5108062777956
      }
    },
    {
      "number": 35352,
      "class": "Bus",
      "name": "OCEANA 2 1",
      "init": {
        "Vr": -0.6839237511668463,
        "Vi": -0.7793882217125275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8322236444577,
        "longitude": -81.4506351910412
      }
    },
    {
      "number": 35353,
      "class": "Bus",
      "name": "OCEANA 3 1",
      "init": {
        "Vr": -0.6410302739879282,
        "Vi": -0.8186157578257424
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7039292469018,
        "longitude": -81.5066573202315
      }
    },
    {
      "number": 35354,
      "class": "Bus",
      "name": "PINEVILLE 5 1",
      "init": {
        "Vr": -0.7094638612569142,
        "Vi": -0.7582215264573153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5790941598892,
        "longitude": -81.537645437469
      }
    },
    {
      "number": 35355,
      "class": "Bus",
      "name": "PINEVILLE 5 2",
      "init": {
        "Vr": -0.7094357323727495,
        "Vi": -0.7582955550756152
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5790941598892,
        "longitude": -81.537645437469
      }
    },
    {
      "number": 35356,
      "class": "Bus",
      "name": "PINEVILLE 6 1",
      "init": {
        "Vr": -0.7068224406963393,
        "Vi": -0.7604775122078933
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5181051055043,
        "longitude": -81.5723681760976
      }
    },
    {
      "number": 35357,
      "class": "Bus",
      "name": "RAVENCLIFF 1",
      "init": {
        "Vr": -0.6788824881362034,
        "Vi": -0.7817912629877555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6999087236096,
        "longitude": -81.5709400073813
      }
    },
    {
      "number": 35358,
      "class": "Bus",
      "name": "RAVENCLIFF 2",
      "init": {
        "Vr": -0.6789015367361246,
        "Vi": -0.7817470848129389
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6999087236096,
        "longitude": -81.5709400073813
      }
    },
    {
      "number": 35359,
      "class": "Bus",
      "name": "INSTITUTE 1",
      "init": {
        "Vr": -0.6579596683868632,
        "Vi": -0.7983967002346777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4006902474373,
        "longitude": -81.7401905650907
      }
    },
    {
      "number": 35360,
      "class": "Bus",
      "name": "INSTITUTE 2",
      "init": {
        "Vr": -0.6579596683868632,
        "Vi": -0.7983967002346775
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4006902474373,
        "longitude": -81.7401905650907
      }
    },
    {
      "number": 35361,
      "class": "Bus",
      "name": "INSTITUTE 3",
      "init": {
        "Vr": -0.6579596683868632,
        "Vi": -0.7983967002346775
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4006902474373,
        "longitude": -81.7401905650907
      }
    },
    {
      "number": 35362,
      "class": "Bus",
      "name": "INSTITUTE 4",
      "init": {
        "Vr": -0.6579596683868629,
        "Vi": -0.7983967002346775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4006902474373,
        "longitude": -81.7401905650907
      }
    },
    {
      "number": 35363,
      "class": "Bus",
      "name": "INSTITUTE 5",
      "init": {
        "Vr": -0.6579596683868632,
        "Vi": -0.7983967002346777
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4006902474373,
        "longitude": -81.7401905650907
      }
    },
    {
      "number": 35364,
      "class": "Bus",
      "name": "CHARLESTON 52 1",
      "init": {
        "Vr": -0.6822360787151776,
        "Vi": -0.7777110161147246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35365,
      "class": "Bus",
      "name": "CHARLESTON 52 2",
      "init": {
        "Vr": -0.6787470629892147,
        "Vi": -0.7847979340825081
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35366,
      "class": "Bus",
      "name": "CHARLESTON 52 3",
      "init": {
        "Vr": -0.6795768878061628,
        "Vi": -0.7831412958948998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35367,
      "class": "Bus",
      "name": "CHARLESTON 52 4",
      "init": {
        "Vr": -0.6822360787151776,
        "Vi": -0.7777110161147246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35368,
      "class": "Bus",
      "name": "CHARLESTON 52 5",
      "init": {
        "Vr": -0.6822590833429165,
        "Vi": -0.7776049653842303
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35369,
      "class": "Bus",
      "name": "CHARLESTON 52 7",
      "init": {
        "Vr": -0.6822360787151776,
        "Vi": -0.7777110161147246
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.253511628803,
        "longitude": -81.5850867224552
      }
    },
    {
      "number": 35370,
      "class": "Bus",
      "name": "MOUNT STORM 2 1",
      "init": {
        "Vr": -0.7719345598974398,
        "Vi": -0.6962902556162075
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1748404652835,
        "longitude": -79.2227530370288
      }
    },
    {
      "number": 35371,
      "class": "Bus",
      "name": "MOUNT STORM 2 2",
      "init": {
        "Vr": -0.741863064074467,
        "Vi": -0.7387211178629709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1748404652835,
        "longitude": -79.2227530370288
      }
    },
    {
      "number": 35372,
      "class": "Bus",
      "name": "MOUNT STORM 2 3",
      "init": {
        "Vr": -0.7720534148612967,
        "Vi": -0.6961488517645521
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1748404652835,
        "longitude": -79.2227530370288
      }
    },
    {
      "number": 35373,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 1",
      "init": {
        "Vr": -0.7010333416955988,
        "Vi": -0.7819984009236759
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35374,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 2",
      "init": {
        "Vr": -0.728012284906284,
        "Vi": -0.7526929995681046
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35375,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 3",
      "init": {
        "Vr": -0.7010333416955988,
        "Vi": -0.7819984009236759
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35376,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 4",
      "init": {
        "Vr": -0.7010333416955988,
        "Vi": -0.7819984009236759
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35377,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 5",
      "init": {
        "Vr": -0.7010333416955988,
        "Vi": -0.7819984009236759
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35378,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 6",
      "init": {
        "Vr": -0.7002361069947033,
        "Vi": -0.7833774761292922
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35379,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 4 8",
      "init": {
        "Vr": -0.7010333416955993,
        "Vi": -0.7819984009236757
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7520722416771,
        "longitude": -80.8369964933137
      }
    },
    {
      "number": 35380,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 1",
      "init": {
        "Vr": -0.7312831861138854,
        "Vi": -0.7474088464090275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35381,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 2",
      "init": {
        "Vr": -0.7312831861138854,
        "Vi": -0.7474088464090276
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35382,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 3",
      "init": {
        "Vr": -0.6996395195693902,
        "Vi": -0.7184296991228982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35383,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 4",
      "init": {
        "Vr": -0.6990101922091673,
        "Vi": -0.7198925857566287
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35384,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 5",
      "init": {
        "Vr": -0.6974577554783006,
        "Vi": -0.7221970478438418
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35385,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 6",
      "init": {
        "Vr": -0.6953432313823384,
        "Vi": -0.7242331718182734
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35386,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 7",
      "init": {
        "Vr": -0.7312831861138853,
        "Vi": -0.7474088464090276
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35387,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 8",
      "init": {
        "Vr": -0.7312929010816096,
        "Vi": -0.747371193967992
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35388,
      "class": "Bus",
      "name": "NEW MARTINSVILLE 5 10",
      "init": {
        "Vr": -0.7312831861138854,
        "Vi": -0.7474088464090275
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6753839846597,
        "longitude": -80.860956014717
      }
    },
    {
      "number": 35389,
      "class": "Bus",
      "name": "SUMMERSVILLE 4 1",
      "init": {
        "Vr": -0.6205763986032257,
        "Vi": -0.8398828698786808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2434497781986,
        "longitude": -80.8677448969591
      }
    },
    {
      "number": 35390,
      "class": "Bus",
      "name": "SUMMERSVILLE 4 2",
      "init": {
        "Vr": -0.6445295185001853,
        "Vi": -0.8195500342934333
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2434497781986,
        "longitude": -80.8677448969591
      }
    },
    {
      "number": 35391,
      "class": "Bus",
      "name": "SUMMERSVILLE 4 3",
      "init": {
        "Vr": -0.613158080933976,
        "Vi": -0.8448897724961836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2434497781986,
        "longitude": -80.8677448969591
      }
    },
    {
      "number": 35392,
      "class": "Bus",
      "name": "SUMMERSVILLE 4 4",
      "init": {
        "Vr": -0.6197414255540143,
        "Vi": -0.8409837112048055
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2434497781986,
        "longitude": -80.8677448969591
      }
    },
    {
      "number": 35393,
      "class": "Bus",
      "name": "SUMMERSVILLE 4 6",
      "init": {
        "Vr": -0.6205763986032257,
        "Vi": -0.8398828698786808
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2434497781986,
        "longitude": -80.8677448969591
      }
    },
    {
      "number": 35394,
      "class": "Bus",
      "name": "WINFIELD 7 1",
      "init": {
        "Vr": -0.5384161368010957,
        "Vi": -0.8932844047802586
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35395,
      "class": "Bus",
      "name": "WINFIELD 7 2",
      "init": {
        "Vr": -0.5196532804616926,
        "Vi": -0.9149962206358575
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35396,
      "class": "Bus",
      "name": "WINFIELD 7 3",
      "init": {
        "Vr": -0.5158857977984804,
        "Vi": -0.9164039964443679
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35397,
      "class": "Bus",
      "name": "WINFIELD 7 4",
      "init": {
        "Vr": -0.5384161368010957,
        "Vi": -0.8932844047802586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35398,
      "class": "Bus",
      "name": "WINFIELD 7 5",
      "init": {
        "Vr": -0.5443304142864238,
        "Vi": -0.8898046691234012
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35399,
      "class": "Bus",
      "name": "WINFIELD 7 7",
      "init": {
        "Vr": -0.5384161368010957,
        "Vi": -0.8932844047802586
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578972186628,
        "longitude": -81.8228055033635
      }
    },
    {
      "number": 35400,
      "class": "Bus",
      "name": "NEW HAVEN 22 1",
      "init": {
        "Vr": -0.5853130210193893,
        "Vi": -0.8608656604227546
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35401,
      "class": "Bus",
      "name": "NEW HAVEN 22 2",
      "init": {
        "Vr": -0.6207975148948911,
        "Vi": -0.8381724133890417
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35402,
      "class": "Bus",
      "name": "NEW HAVEN 22 3",
      "init": {
        "Vr": -0.654049723966296,
        "Vi": -0.8107078416376551
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35403,
      "class": "Bus",
      "name": "NEW HAVEN 22 4",
      "init": {
        "Vr": -0.5379906122653654,
        "Vi": -0.8831587477361081
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35404,
      "class": "Bus",
      "name": "NEW HAVEN 22 5",
      "init": {
        "Vr": -0.5594343691427006,
        "Vi": -0.8739426147937273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35405,
      "class": "Bus",
      "name": "NEW HAVEN 22 6",
      "init": {
        "Vr": -0.5373969093734635,
        "Vi": -0.8838002757347838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35406,
      "class": "Bus",
      "name": "NEW HAVEN 22 7",
      "init": {
        "Vr": -0.5545413502629043,
        "Vi": -0.8778236147134648
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35407,
      "class": "Bus",
      "name": "NEW HAVEN 22 8",
      "init": {
        "Vr": -0.621269413108359,
        "Vi": -0.8378176270681376
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35408,
      "class": "Bus",
      "name": "NEW HAVEN 22 10",
      "init": {
        "Vr": -0.6207975148948911,
        "Vi": -0.8381724133890417
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9879879295829,
        "longitude": -81.9102740572523
      }
    },
    {
      "number": 35409,
      "class": "Bus",
      "name": "MAIDSVILLE 3 1",
      "init": {
        "Vr": -0.7494976397441656,
        "Vi": -0.7310693495548901
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7079999065414,
        "longitude": -79.9404430537758
      }
    },
    {
      "number": 35410,
      "class": "Bus",
      "name": "MAIDSVILLE 3 2",
      "init": {
        "Vr": -0.6807624811774774,
        "Vi": -0.7415697676977053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7079999065414,
        "longitude": -79.9404430537758
      }
    },
    {
      "number": 35411,
      "class": "Bus",
      "name": "MAIDSVILLE 3 3",
      "init": {
        "Vr": -0.7507577870298655,
        "Vi": -0.7275256905777733
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7079999065414,
        "longitude": -79.9404430537758
      }
    },
    {
      "number": 35412,
      "class": "Bus",
      "name": "MORGANTOWN 18 1",
      "init": {
        "Vr": -0.7468524102870743,
        "Vi": -0.7257999333202987
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6359280719876,
        "longitude": -79.9638103306768
      }
    },
    {
      "number": 35413,
      "class": "Bus",
      "name": "MORGANTOWN 18 2",
      "init": {
        "Vr": -0.767158990849988,
        "Vi": -0.7001059677461215
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6359280719876,
        "longitude": -79.9638103306768
      }
    },
    {
      "number": 35414,
      "class": "Bus",
      "name": "MORGANTOWN 18 3",
      "init": {
        "Vr": -0.7462822189429785,
        "Vi": -0.7269771873340719
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6359280719876,
        "longitude": -79.9638103306768
      }
    },
    {
      "number": 35415,
      "class": "Bus",
      "name": "MORGANTOWN 18 5",
      "init": {
        "Vr": -0.7468524102870744,
        "Vi": -0.7257999333202982
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6359280719876,
        "longitude": -79.9638103306768
      }
    },
    {
      "number": 35416,
      "class": "Bus",
      "name": "WINFIELD 8 1",
      "init": {
        "Vr": -0.6531375159937501,
        "Vi": -0.8057401722019916
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5186264187339,
        "longitude": -81.9039096399997
      }
    },
    {
      "number": 35417,
      "class": "Bus",
      "name": "WINFIELD 8 2",
      "init": {
        "Vr": -0.6182141477320936,
        "Vi": -0.8303195178263089
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5186264187339,
        "longitude": -81.9039096399997
      }
    },
    {
      "number": 35418,
      "class": "Bus",
      "name": "WINFIELD 8 3",
      "init": {
        "Vr": -0.6408695591652209,
        "Vi": -0.8154671750020173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5186264187339,
        "longitude": -81.9039096399997
      }
    },
    {
      "number": 35419,
      "class": "Bus",
      "name": "WINFIELD 8 4",
      "init": {
        "Vr": -0.6532235855036003,
        "Vi": -0.8054825874539855
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5186264187339,
        "longitude": -81.9039096399997
      }
    },
    {
      "number": 35420,
      "class": "Bus",
      "name": "WINFIELD 8 6",
      "init": {
        "Vr": -0.6531375159937503,
        "Vi": -0.8057401722019918
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5186264187339,
        "longitude": -81.9039096399997
      }
    },
    {
      "number": 35421,
      "class": "Bus",
      "name": "MOUNT STORM 3 1",
      "init": {
        "Vr": -0.7356146327345829,
        "Vi": -0.7337521267084913
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35422,
      "class": "Bus",
      "name": "MOUNT STORM 3 2",
      "init": {
        "Vr": -0.7550132556817867,
        "Vi": -0.7159418328201348
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35423,
      "class": "Bus",
      "name": "MOUNT STORM 3 3",
      "init": {
        "Vr": -0.7595802742519894,
        "Vi": -0.7117487545009432
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35424,
      "class": "Bus",
      "name": "MOUNT STORM 3 4",
      "init": {
        "Vr": -0.7595802742519893,
        "Vi": -0.7117487545009431
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35425,
      "class": "Bus",
      "name": "MOUNT STORM 3 5",
      "init": {
        "Vr": -0.6799477323822896,
        "Vi": -0.7424964177131432
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35426,
      "class": "Bus",
      "name": "MOUNT STORM 3 6",
      "init": {
        "Vr": -0.6897824195828264,
        "Vi": -0.7515586016193343
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35427,
      "class": "Bus",
      "name": "MOUNT STORM 3 7",
      "init": {
        "Vr": -0.7365901017577375,
        "Vi": -0.7322219576034966
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35428,
      "class": "Bus",
      "name": "MOUNT STORM 3 9",
      "init": {
        "Vr": -0.735614632734583,
        "Vi": -0.7337521267084914
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2102868276797,
        "longitude": -79.2136355132355
      }
    },
    {
      "number": 35429,
      "class": "Bus",
      "name": "BELMONT 13 1",
      "init": {
        "Vr": -0.6527941805357179,
        "Vi": -0.8147366565879631
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475876742692,
        "longitude": -81.2713168450431
      }
    },
    {
      "number": 35430,
      "class": "Bus",
      "name": "BELMONT 13 2",
      "init": {
        "Vr": -0.6229235161947292,
        "Vi": -0.8382590056542552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475876742692,
        "longitude": -81.2713168450431
      }
    },
    {
      "number": 35431,
      "class": "Bus",
      "name": "BELMONT 13 3",
      "init": {
        "Vr": -0.6212820851415459,
        "Vi": -0.8395225142341876
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475876742692,
        "longitude": -81.2713168450431
      }
    },
    {
      "number": 35432,
      "class": "Bus",
      "name": "BELMONT 13 4",
      "init": {
        "Vr": -0.6573224600997915,
        "Vi": -0.811739612054561
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475876742692,
        "longitude": -81.2713168450431
      }
    },
    {
      "number": 35433,
      "class": "Bus",
      "name": "BELMONT 13 6",
      "init": {
        "Vr": -0.6527941805357179,
        "Vi": -0.8147366565879631
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3475876742692,
        "longitude": -81.2713168450431
      }
    },
    {
      "number": 35434,
      "class": "Bus",
      "name": "HAYWOOD 1",
      "init": {
        "Vr": -0.7114299461178748,
        "Vi": -0.764070345908117
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35435,
      "class": "Bus",
      "name": "HAYWOOD 2",
      "init": {
        "Vr": -0.7388549482037925,
        "Vi": -0.728091844767549
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35436,
      "class": "Bus",
      "name": "HAYWOOD 3",
      "init": {
        "Vr": -0.7279015221562114,
        "Vi": -0.7424615008355229
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35437,
      "class": "Bus",
      "name": "HAYWOOD 4",
      "init": {
        "Vr": -0.7279015221562114,
        "Vi": -0.7424615008355229
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35438,
      "class": "Bus",
      "name": "HAYWOOD 5",
      "init": {
        "Vr": -0.7033336776300961,
        "Vi": -0.7733588913400965
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35439,
      "class": "Bus",
      "name": "HAYWOOD 6",
      "init": {
        "Vr": -0.7009046346994737,
        "Vi": -0.7761471058910664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35440,
      "class": "Bus",
      "name": "HAYWOOD 7",
      "init": {
        "Vr": -0.711429946117875,
        "Vi": -0.7640703459081168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35441,
      "class": "Bus",
      "name": "HAYWOOD 8",
      "init": {
        "Vr": -0.7127963114971546,
        "Vi": -0.76186224394908
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35442,
      "class": "Bus",
      "name": "HAYWOOD 10",
      "init": {
        "Vr": -0.7114299461178748,
        "Vi": -0.764070345908117
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3786373609128,
        "longitude": -80.3321295531542
      }
    },
    {
      "number": 35443,
      "class": "Bus",
      "name": "GLASGOW 7 1",
      "init": {
        "Vr": -0.5499687533680483,
        "Vi": -0.9049946975739195
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2197375715428,
        "longitude": -81.4540354962116
      }
    },
    {
      "number": 35444,
      "class": "Bus",
      "name": "GLASGOW 7 2",
      "init": {
        "Vr": -0.46819067093146133,
        "Vi": -0.8887169453085133
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2197375715428,
        "longitude": -81.4540354962116
      }
    },
    {
      "number": 35445,
      "class": "Bus",
      "name": "GLASGOW 7 3",
      "init": {
        "Vr": -0.4646856163256933,
        "Vi": -0.8905110314865056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2197375715428,
        "longitude": -81.4540354962116
      }
    },
    {
      "number": 35446,
      "class": "Bus",
      "name": "GLASGOW 7 4",
      "init": {
        "Vr": -0.5524355496302636,
        "Vi": -0.9009508593065322
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2197375715428,
        "longitude": -81.4540354962116
      }
    },
    {
      "number": 35447,
      "class": "Bus",
      "name": "GLASGOW 7 6",
      "init": {
        "Vr": -0.5499687533680483,
        "Vi": -0.9049946975739195
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2197375715428,
        "longitude": -81.4540354962116
      }
    },
    {
      "number": 35448,
      "class": "Bus",
      "name": "GAULEY BRIDGE 1",
      "init": {
        "Vr": -0.5982888003676,
        "Vi": -0.859744899058161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35449,
      "class": "Bus",
      "name": "GAULEY BRIDGE 2",
      "init": {
        "Vr": -0.6349307677294862,
        "Vi": -0.8311902950599486
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35450,
      "class": "Bus",
      "name": "GAULEY BRIDGE 3",
      "init": {
        "Vr": -0.5824454624592005,
        "Vi": -0.8772241493176313
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35451,
      "class": "Bus",
      "name": "GAULEY BRIDGE 4",
      "init": {
        "Vr": -0.5864922649128044,
        "Vi": -0.8748261717236298
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35452,
      "class": "Bus",
      "name": "GAULEY BRIDGE 5",
      "init": {
        "Vr": -0.6014989298918539,
        "Vi": -0.865509767495385
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35453,
      "class": "Bus",
      "name": "GAULEY BRIDGE 6",
      "init": {
        "Vr": -0.5982888003676,
        "Vi": -0.8597448990581609
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35454,
      "class": "Bus",
      "name": "GAULEY BRIDGE 7",
      "init": {
        "Vr": -0.6013911098393944,
        "Vi": -0.8655804601897135
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35455,
      "class": "Bus",
      "name": "GAULEY BRIDGE 8",
      "init": {
        "Vr": -0.5793408161189049,
        "Vi": -0.8479935830645402
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35456,
      "class": "Bus",
      "name": "GAULEY BRIDGE 9",
      "init": {
        "Vr": -0.597175904901669,
        "Vi": -0.8611339814931785
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35457,
      "class": "Bus",
      "name": "GAULEY BRIDGE 11",
      "init": {
        "Vr": -0.5982888003676,
        "Vi": -0.859744899058161
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1401526473731,
        "longitude": -81.1962759441636
      }
    },
    {
      "number": 35458,
      "class": "Bus",
      "name": "THOMAS 1 1",
      "init": {
        "Vr": -0.7121979016398033,
        "Vi": -0.7553457113119194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1750309174928,
        "longitude": -79.5355455744832
      }
    },
    {
      "number": 35459,
      "class": "Bus",
      "name": "THOMAS 1 2",
      "init": {
        "Vr": -0.7436836875273366,
        "Vi": -0.7267539764557384
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1750309174928,
        "longitude": -79.5355455744832
      }
    },
    {
      "number": 35460,
      "class": "Bus",
      "name": "THOMAS 1 3",
      "init": {
        "Vr": -0.7121979016398035,
        "Vi": -0.7553457113119193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1750309174928,
        "longitude": -79.5355455744832
      }
    },
    {
      "number": 35461,
      "class": "Bus",
      "name": "THOMAS 1 4",
      "init": {
        "Vr": -0.7117649736071707,
        "Vi": -0.7565315083710403
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1750309174928,
        "longitude": -79.5355455744832
      }
    },
    {
      "number": 35462,
      "class": "Bus",
      "name": "THOMAS 1 6",
      "init": {
        "Vr": -0.7121979016398033,
        "Vi": -0.7553457113119194
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1750309174928,
        "longitude": -79.5355455744832
      }
    },
    {
      "number": 35463,
      "class": "Bus",
      "name": "MOUNT STORM 4 1",
      "init": {
        "Vr": -0.7258579317453251,
        "Vi": -0.7448021103465651
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35464,
      "class": "Bus",
      "name": "MOUNT STORM 4 2",
      "init": {
        "Vr": -0.7653884836867405,
        "Vi": -0.7061439525704587
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35465,
      "class": "Bus",
      "name": "MOUNT STORM 4 3",
      "init": {
        "Vr": -0.7109923789282037,
        "Vi": -0.7721254152457145
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35466,
      "class": "Bus",
      "name": "MOUNT STORM 4 4",
      "init": {
        "Vr": -0.7195139056957464,
        "Vi": -0.7629168888226537
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35467,
      "class": "Bus",
      "name": "MOUNT STORM 4 5",
      "init": {
        "Vr": -0.7113651766660612,
        "Vi": -0.7712434190040661
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35468,
      "class": "Bus",
      "name": "MOUNT STORM 4 6",
      "init": {
        "Vr": -0.729605916567635,
        "Vi": -0.739643533758275
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35469,
      "class": "Bus",
      "name": "MOUNT STORM 4 8",
      "init": {
        "Vr": -0.7258579317453251,
        "Vi": -0.7448021103465651
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.189101553304,
        "longitude": -79.2596536170621
      }
    },
    {
      "number": 35470,
      "class": "Bus",
      "name": "MOUNDSVILLE 5 1",
      "init": {
        "Vr": -0.6902910338182164,
        "Vi": -0.7765432119158904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.867143050972,
        "longitude": -80.8274218365268
      }
    },
    {
      "number": 35471,
      "class": "Bus",
      "name": "MOUNDSVILLE 5 2",
      "init": {
        "Vr": -0.6624723715884433,
        "Vi": -0.7958559159693362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.867143050972,
        "longitude": -80.8274218365268
      }
    },
    {
      "number": 35472,
      "class": "Bus",
      "name": "MOUNDSVILLE 5 3",
      "init": {
        "Vr": -0.6708678020620603,
        "Vi": -0.7899507136166388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.867143050972,
        "longitude": -80.8274218365268
      }
    },
    {
      "number": 35473,
      "class": "Bus",
      "name": "MOUNDSVILLE 5 4",
      "init": {
        "Vr": -0.6927051298302397,
        "Vi": -0.772513563506477
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.867143050972,
        "longitude": -80.8274218365268
      }
    },
    {
      "number": 35474,
      "class": "Bus",
      "name": "MOUNDSVILLE 5 6",
      "init": {
        "Vr": -0.6902910338182164,
        "Vi": -0.7765432119158904
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.867143050972,
        "longitude": -80.8274218365268
      }
    },
    {
      "number": 35475,
      "class": "Bus",
      "name": "MAIDSVILLE 4 1",
      "init": {
        "Vr": -0.7459607058885597,
        "Vi": -0.7289980039240019
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35476,
      "class": "Bus",
      "name": "MAIDSVILLE 4 2",
      "init": {
        "Vr": -0.7602460763471467,
        "Vi": -0.7135814821058404
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35477,
      "class": "Bus",
      "name": "MAIDSVILLE 4 3",
      "init": {
        "Vr": -0.7528936614618849,
        "Vi": -0.7215160796084145
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35478,
      "class": "Bus",
      "name": "MAIDSVILLE 4 4",
      "init": {
        "Vr": -0.7528936614618847,
        "Vi": -0.7215160796084145
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35479,
      "class": "Bus",
      "name": "MAIDSVILLE 4 5",
      "init": {
        "Vr": -0.7219108906130826,
        "Vi": -0.7395976142903856
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35480,
      "class": "Bus",
      "name": "MAIDSVILLE 4 6",
      "init": {
        "Vr": -0.7188589686674647,
        "Vi": -0.7431202626571813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35481,
      "class": "Bus",
      "name": "MAIDSVILLE 4 7",
      "init": {
        "Vr": -0.749139440113518,
        "Vi": -0.727187332377075
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35482,
      "class": "Bus",
      "name": "MAIDSVILLE 4 9",
      "init": {
        "Vr": -0.7459607058885601,
        "Vi": -0.7289980039240017
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6846438032157,
        "longitude": -79.9192272626201
      }
    },
    {
      "number": 35483,
      "class": "Bus",
      "name": "GRANT TOWN 1",
      "init": {
        "Vr": -0.7351208722840803,
        "Vi": -0.7320638461812382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624863612021,
        "longitude": -80.1506753365993
      }
    },
    {
      "number": 35484,
      "class": "Bus",
      "name": "GRANT TOWN 2",
      "init": {
        "Vr": -0.7615798143302163,
        "Vi": -0.7077527060487524
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624863612021,
        "longitude": -80.1506753365993
      }
    },
    {
      "number": 35485,
      "class": "Bus",
      "name": "GRANT TOWN 3",
      "init": {
        "Vr": -0.7159152038781392,
        "Vi": -0.763300467044762
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624863612021,
        "longitude": -80.1506753365993
      }
    },
    {
      "number": 35486,
      "class": "Bus",
      "name": "GRANT TOWN 4",
      "init": {
        "Vr": -0.7362236945895425,
        "Vi": -0.7329202931431031
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624863612021,
        "longitude": -80.1506753365993
      }
    },
    {
      "number": 35487,
      "class": "Bus",
      "name": "GRANT TOWN 6",
      "init": {
        "Vr": -0.7351208722840803,
        "Vi": -0.7320638461812382
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624863612021,
        "longitude": -80.1506753365993
      }
    },
    {
      "number": 35488,
      "class": "Bus",
      "name": "LONDON 10 1",
      "init": {
        "Vr": -0.6563890343205274,
        "Vi": -0.8065351084137391
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2309945401397,
        "longitude": -81.3544465217749
      }
    },
    {
      "number": 35489,
      "class": "Bus",
      "name": "LONDON 10 2",
      "init": {
        "Vr": -0.6564066491672076,
        "Vi": -0.8064785377399606
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2309945401397,
        "longitude": -81.3544465217749
      }
    },
    {
      "number": 35490,
      "class": "Bus",
      "name": "BELINGTON 4 1",
      "init": {
        "Vr": -0.6772553126313156,
        "Vi": -0.7931718564238526
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9967978518276,
        "longitude": -79.865296722228
      }
    },
    {
      "number": 35491,
      "class": "Bus",
      "name": "BELINGTON 4 2",
      "init": {
        "Vr": -0.677680477536659,
        "Vi": -0.7921596405042756
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9967978518276,
        "longitude": -79.865296722228
      }
    },
    {
      "number": 35492,
      "class": "Bus",
      "name": "BELLEVILLE 8 1",
      "init": {
        "Vr": -0.6728251900994963,
        "Vi": -0.7901215286723754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35493,
      "class": "Bus",
      "name": "BELLEVILLE 8 2",
      "init": {
        "Vr": -0.6631557934517546,
        "Vi": -0.8011393850421239
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35494,
      "class": "Bus",
      "name": "BELLEVILLE 8 3",
      "init": {
        "Vr": -0.6631557934517546,
        "Vi": -0.8011393850421239
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35495,
      "class": "Bus",
      "name": "BELLEVILLE 8 4",
      "init": {
        "Vr": -0.6736819907258627,
        "Vi": -0.7891452416998197
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35496,
      "class": "Bus",
      "name": "BELLEVILLE 8 5",
      "init": {
        "Vr": -0.6730905449240281,
        "Vi": -0.7897220911347022
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35497,
      "class": "Bus",
      "name": "BELLEVILLE 8 7",
      "init": {
        "Vr": -0.6728251900994963,
        "Vi": -0.7901215286723754
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1075382432984,
        "longitude": -81.7313150444105
      }
    },
    {
      "number": 35498,
      "class": "Bus",
      "name": "RUPERT 4 1",
      "init": {
        "Vr": -0.633426863323218,
        "Vi": -0.8254318948414295
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35499,
      "class": "Bus",
      "name": "RUPERT 4 2",
      "init": {
        "Vr": -0.659508032215235,
        "Vi": -0.8077675042352924
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35500,
      "class": "Bus",
      "name": "RUPERT 4 3",
      "init": {
        "Vr": -0.6843004402966455,
        "Vi": -0.7909759722286154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35501,
      "class": "Bus",
      "name": "RUPERT 4 4",
      "init": {
        "Vr": -0.6843004402966455,
        "Vi": -0.7909759722286155
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35502,
      "class": "Bus",
      "name": "RUPERT 4 5",
      "init": {
        "Vr": -0.633426863323218,
        "Vi": -0.8254318948414295
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35503,
      "class": "Bus",
      "name": "RUPERT 4 6",
      "init": {
        "Vr": -0.6328565550346931,
        "Vi": -0.8265866186608057
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35504,
      "class": "Bus",
      "name": "RUPERT 4 8",
      "init": {
        "Vr": -0.633426863323218,
        "Vi": -0.8254318948414295
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0491125522729,
        "longitude": -80.4960727252823
      }
    },
    {
      "number": 35505,
      "class": "Bus",
      "name": "HUNTINGTON 24 1",
      "init": {
        "Vr": -0.5227081313829267,
        "Vi": -0.8984002513500002
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35506,
      "class": "Bus",
      "name": "HUNTINGTON 24 2",
      "init": {
        "Vr": -0.6022444045357107,
        "Vi": -0.8476757691294041
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35507,
      "class": "Bus",
      "name": "HUNTINGTON 24 3",
      "init": {
        "Vr": -0.6225249214908514,
        "Vi": -0.8347418127562368
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35508,
      "class": "Bus",
      "name": "HUNTINGTON 24 4",
      "init": {
        "Vr": -0.6225249214908514,
        "Vi": -0.8347418127562367
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35509,
      "class": "Bus",
      "name": "HUNTINGTON 24 5",
      "init": {
        "Vr": -0.5022112982159872,
        "Vi": -0.9284792661163669
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35510,
      "class": "Bus",
      "name": "HUNTINGTON 24 6",
      "init": {
        "Vr": -0.492182456795037,
        "Vi": -0.9322698526850812
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35511,
      "class": "Bus",
      "name": "HUNTINGTON 24 7",
      "init": {
        "Vr": -0.5085530053197731,
        "Vi": -0.9259791587319424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35512,
      "class": "Bus",
      "name": "HUNTINGTON 24 8",
      "init": {
        "Vr": -0.5045340736233651,
        "Vi": -0.9276257326143006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35513,
      "class": "Bus",
      "name": "HUNTINGTON 24 9",
      "init": {
        "Vr": -0.51023194306853,
        "Vi": -0.9253429177691629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35514,
      "class": "Bus",
      "name": "HUNTINGTON 24 10",
      "init": {
        "Vr": -0.5134709350536681,
        "Vi": -0.9240308729004488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35515,
      "class": "Bus",
      "name": "HUNTINGTON 24 11",
      "init": {
        "Vr": -0.5248072991959638,
        "Vi": -0.8976911103661411
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35516,
      "class": "Bus",
      "name": "HUNTINGTON 24 13",
      "init": {
        "Vr": -0.5227081313829267,
        "Vi": -0.8984002513500002
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3510725736054,
        "longitude": -82.5450367242048
      }
    },
    {
      "number": 35517,
      "class": "Bus",
      "name": "SAINT MARYS 10 1",
      "init": {
        "Vr": -0.6627725549822778,
        "Vi": -0.8105974777240917
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35518,
      "class": "Bus",
      "name": "SAINT MARYS 10 2",
      "init": {
        "Vr": -0.6788968960296232,
        "Vi": -0.7922504497938606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35519,
      "class": "Bus",
      "name": "SAINT MARYS 10 3",
      "init": {
        "Vr": -0.7047018717233243,
        "Vi": -0.767398299897731
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35520,
      "class": "Bus",
      "name": "SAINT MARYS 10 4",
      "init": {
        "Vr": -0.607254190213058,
        "Vi": -0.7970233979421645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35521,
      "class": "Bus",
      "name": "SAINT MARYS 10 5",
      "init": {
        "Vr": -0.5956193361427454,
        "Vi": -0.8057552698006176
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35522,
      "class": "Bus",
      "name": "SAINT MARYS 10 6",
      "init": {
        "Vr": -0.664811491949074,
        "Vi": -0.8084921549478153
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35523,
      "class": "Bus",
      "name": "SAINT MARYS 10 8",
      "init": {
        "Vr": -0.678786495747581,
        "Vi": -0.7922967494109326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3498883640791,
        "longitude": -81.3671295264261
      }
    },
    {
      "number": 35524,
      "class": "Bus",
      "name": "NEW HAVEN 23 1",
      "init": {
        "Vr": -0.585227026715772,
        "Vi": -0.8597146316398924
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35525,
      "class": "Bus",
      "name": "NEW HAVEN 23 2",
      "init": {
        "Vr": -0.6166120264160242,
        "Vi": -0.8414375194975859
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35526,
      "class": "Bus",
      "name": "NEW HAVEN 23 3",
      "init": {
        "Vr": -0.6424962391907086,
        "Vi": -0.8222634627289377
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35527,
      "class": "Bus",
      "name": "NEW HAVEN 23 4",
      "init": {
        "Vr": -0.5777785523802158,
        "Vi": -0.8805394611758928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35528,
      "class": "Bus",
      "name": "NEW HAVEN 23 5",
      "init": {
        "Vr": -0.5874167861244818,
        "Vi": -0.8593207884440764
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35529,
      "class": "Bus",
      "name": "NEW HAVEN 23 7",
      "init": {
        "Vr": -0.6165515105350557,
        "Vi": -0.8417775386618778
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9550275866654,
        "longitude": -81.9474693518856
      }
    },
    {
      "number": 35530,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 1",
      "init": {
        "Vr": -0.6817089601507109,
        "Vi": -0.7805515375494284
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35531,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 2",
      "init": {
        "Vr": -0.6292907188308121,
        "Vi": -0.8135142044017244
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35532,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 3",
      "init": {
        "Vr": -0.6365052569243681,
        "Vi": -0.8104266900481774
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35533,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 4",
      "init": {
        "Vr": -0.634430674328431,
        "Vi": -0.8103012861515818
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35534,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 5",
      "init": {
        "Vr": -0.6875828487580128,
        "Vi": -0.7747126500317052
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35535,
      "class": "Bus",
      "name": "MOUNDSVILLE 6 7",
      "init": {
        "Vr": -0.6817089601507109,
        "Vi": -0.7805515375494284
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8218308474362,
        "longitude": -80.8228611487105
      }
    },
    {
      "number": 35536,
      "class": "Bus",
      "name": "KENOVA 3 1",
      "init": {
        "Vr": -0.5250481117919488,
        "Vi": -0.8942557562982973
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3438337672844,
        "longitude": -82.6440334497716
      }
    },
    {
      "number": 35537,
      "class": "Bus",
      "name": "KENOVA 3 2",
      "init": {
        "Vr": -0.5265610230302745,
        "Vi": -0.8915781475094633
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3438337672844,
        "longitude": -82.6440334497716
      }
    },
    {
      "number": 35538,
      "class": "Bus",
      "name": "BLUE CREEK 1",
      "init": {
        "Vr": -0.6320425638294144,
        "Vi": -0.8266771631346551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7057307404916,
        "longitude": -83.3955847539332
      }
    },
    {
      "number": 35539,
      "class": "Bus",
      "name": "MANCHESTER 35 1",
      "init": {
        "Vr": -0.6989290322117824,
        "Vi": -0.7627466933332778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7166539831384,
        "longitude": -83.6896899498112
      }
    },
    {
      "number": 35540,
      "class": "Bus",
      "name": "MANCHESTER 36 1",
      "init": {
        "Vr": -0.7290095147816132,
        "Vi": -0.7398576615812029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6480100797125,
        "longitude": -83.6996991293614
      }
    },
    {
      "number": 35541,
      "class": "Bus",
      "name": "OTWAY 1",
      "init": {
        "Vr": -0.7053103174432986,
        "Vi": -0.7545501041863699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8543498752551,
        "longitude": -83.2194150400927
      }
    },
    {
      "number": 35542,
      "class": "Bus",
      "name": "PEEBLES 1 1",
      "init": {
        "Vr": -0.6397896912226897,
        "Vi": -0.8161562608784797
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0014367826186,
        "longitude": -83.3754736697991
      }
    },
    {
      "number": 35543,
      "class": "Bus",
      "name": "PEEBLES 2 1",
      "init": {
        "Vr": -0.731094162057018,
        "Vi": -0.7154257440999652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0484303016756,
        "longitude": -83.3228908057445
      }
    },
    {
      "number": 35544,
      "class": "Bus",
      "name": "STOUT 1",
      "init": {
        "Vr": -0.660220272338387,
        "Vi": -0.7989587437593451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6719690155026,
        "longitude": -83.241490886666
      }
    },
    {
      "number": 35545,
      "class": "Bus",
      "name": "WEST UNION 4 1",
      "init": {
        "Vr": -0.6654624969545957,
        "Vi": -0.7905486657773152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858474684461,
        "longitude": -83.5759196315052
      }
    },
    {
      "number": 35546,
      "class": "Bus",
      "name": "WEST UNION 5 1",
      "init": {
        "Vr": -0.706494373679435,
        "Vi": -0.7275676008022356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8798733129062,
        "longitude": -83.547863471114
      }
    },
    {
      "number": 35547,
      "class": "Bus",
      "name": "WINCHESTER 24 1",
      "init": {
        "Vr": -0.7270649541280446,
        "Vi": -0.7017582972228047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0282075198035,
        "longitude": -83.6116431264397
      }
    },
    {
      "number": 35548,
      "class": "Bus",
      "name": "WINCHESTER 25 1",
      "init": {
        "Vr": -0.6879187603338262,
        "Vi": -0.7495306553181214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9178533719954,
        "longitude": -83.6441137957285
      }
    },
    {
      "number": 35549,
      "class": "Bus",
      "name": "WINCHESTER 25 2",
      "init": {
        "Vr": -0.6879395356335701,
        "Vi": -0.7494027062202128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9178533719954,
        "longitude": -83.6441137957285
      }
    },
    {
      "number": 35550,
      "class": "Bus",
      "name": "ALBANY 43 1",
      "init": {
        "Vr": -0.7778426143619007,
        "Vi": -0.6359962799346088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1725141821301,
        "longitude": -82.2554936414879
      }
    },
    {
      "number": 35551,
      "class": "Bus",
      "name": "ALBANY 43 2",
      "init": {
        "Vr": -0.7778803919371863,
        "Vi": -0.6358778151223952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1725141821301,
        "longitude": -82.2554936414879
      }
    },
    {
      "number": 35552,
      "class": "Bus",
      "name": "ALBANY 44 1",
      "init": {
        "Vr": -0.7932178296476595,
        "Vi": -0.6184946980897438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1732540030048,
        "longitude": -82.3211677800714
      }
    },
    {
      "number": 35553,
      "class": "Bus",
      "name": "ATHENS 33 1",
      "init": {
        "Vr": -0.7765185397335946,
        "Vi": -0.6275006313670798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2795147133899,
        "longitude": -82.06172451434
      }
    },
    {
      "number": 35554,
      "class": "Bus",
      "name": "ATHENS 34 1",
      "init": {
        "Vr": -0.7817726476706565,
        "Vi": -0.6118829670634766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3205522728701,
        "longitude": -82.1662662181339
      }
    },
    {
      "number": 35555,
      "class": "Bus",
      "name": "ATHENS 34 2",
      "init": {
        "Vr": -0.7818345912149287,
        "Vi": -0.6115598708361347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3205522728701,
        "longitude": -82.1662662181339
      }
    },
    {
      "number": 35556,
      "class": "Bus",
      "name": "ATHENS 35 1",
      "init": {
        "Vr": -0.7670735054198762,
        "Vi": -0.6544079946033593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3400824113487,
        "longitude": -82.0012538448893
      }
    },
    {
      "number": 35557,
      "class": "Bus",
      "name": "ATHENS 35 2",
      "init": {
        "Vr": -0.7669847834087913,
        "Vi": -0.6546342302329804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3400824113487,
        "longitude": -82.0012538448893
      }
    },
    {
      "number": 35558,
      "class": "Bus",
      "name": "ATHENS 36 1",
      "init": {
        "Vr": -0.6933071881832303,
        "Vi": -0.7753939505759532
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.363793349728,
        "longitude": -82.0724846354886
      }
    },
    {
      "number": 35559,
      "class": "Bus",
      "name": "ATHENS 36 2",
      "init": {
        "Vr": -0.7535927570132456,
        "Vi": -0.6918113887168584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.363793349728,
        "longitude": -82.0724846354886
      }
    },
    {
      "number": 35560,
      "class": "Bus",
      "name": "ATHENS 36 3",
      "init": {
        "Vr": -0.8065609608883189,
        "Vi": -0.6183739419124514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.363793349728,
        "longitude": -82.0724846354886
      }
    },
    {
      "number": 35561,
      "class": "Bus",
      "name": "ATHENS 36 4",
      "init": {
        "Vr": -0.8065609608883189,
        "Vi": -0.6183739419124513
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.363793349728,
        "longitude": -82.0724846354886
      }
    },
    {
      "number": 35562,
      "class": "Bus",
      "name": "ATHENS 36 5",
      "init": {
        "Vr": -0.6912843589340016,
        "Vi": -0.7777891552532212
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.363793349728,
        "longitude": -82.0724846354886
      }
    },
    {
      "number": 35563,
      "class": "Bus",
      "name": "COOLVILLE 1 1",
      "init": {
        "Vr": -0.7432442841333443,
        "Vi": -0.6754877223827235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2359077116001,
        "longitude": -81.8739837803214
      }
    },
    {
      "number": 35564,
      "class": "Bus",
      "name": "COOLVILLE 2 1",
      "init": {
        "Vr": -0.7367637592381927,
        "Vi": -0.6894668007248964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2763285360611,
        "longitude": -81.8101475899103
      }
    },
    {
      "number": 35565,
      "class": "Bus",
      "name": "COOLVILLE 2 2",
      "init": {
        "Vr": -0.7367888443466685,
        "Vi": -0.6893402793659061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2763285360611,
        "longitude": -81.8101475899103
      }
    },
    {
      "number": 35566,
      "class": "Bus",
      "name": "GLOUSTER 1 1",
      "init": {
        "Vr": -0.8030646990328558,
        "Vi": -0.6032464802804711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5001956020745,
        "longitude": -82.0573114541378
      }
    },
    {
      "number": 35567,
      "class": "Bus",
      "name": "GLOUSTER 2 1",
      "init": {
        "Vr": -0.7846562209159909,
        "Vi": -0.6289406471940435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4798821704103,
        "longitude": -82.126165937068
      }
    },
    {
      "number": 35568,
      "class": "Bus",
      "name": "GLOUSTER 2 2",
      "init": {
        "Vr": -0.78466472228288,
        "Vi": -0.6287713462162479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4798821704103,
        "longitude": -82.126165937068
      }
    },
    {
      "number": 35569,
      "class": "Bus",
      "name": "LITTLE HOCKING 1",
      "init": {
        "Vr": -0.752212331431587,
        "Vi": -0.6542583475201611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2592221489015,
        "longitude": -81.6632424955304
      }
    },
    {
      "number": 35570,
      "class": "Bus",
      "name": "NELSONVILLE 1 1",
      "init": {
        "Vr": -0.7847508528622682,
        "Vi": -0.6161657886716325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4399322343592,
        "longitude": -82.2431486629485
      }
    },
    {
      "number": 35571,
      "class": "Bus",
      "name": "NELSONVILLE 2 1",
      "init": {
        "Vr": -0.8397700236138598,
        "Vi": -0.5507809594970222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5131033389922,
        "longitude": -82.1827298645907
      }
    },
    {
      "number": 35572,
      "class": "Bus",
      "name": "NELSONVILLE 2 2",
      "init": {
        "Vr": -0.8397683503398066,
        "Vi": -0.5506527271279165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5131033389922,
        "longitude": -82.1827298645907
      }
    },
    {
      "number": 35573,
      "class": "Bus",
      "name": "NELSONVILLE 3 1",
      "init": {
        "Vr": -0.7845229134054761,
        "Vi": -0.6125906818834783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35574,
      "class": "Bus",
      "name": "NELSONVILLE 3 2",
      "init": {
        "Vr": -0.7845229134054758,
        "Vi": -0.6125906818834781
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35575,
      "class": "Bus",
      "name": "NELSONVILLE 3 3",
      "init": {
        "Vr": -0.7845229134054758,
        "Vi": -0.6125906818834781
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35576,
      "class": "Bus",
      "name": "NELSONVILLE 3 4",
      "init": {
        "Vr": -0.7845229134054759,
        "Vi": -0.6125906818834781
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35577,
      "class": "Bus",
      "name": "NELSONVILLE 3 5",
      "init": {
        "Vr": -0.7845532221562137,
        "Vi": -0.6124540650240766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35578,
      "class": "Bus",
      "name": "NELSONVILLE 3 7",
      "init": {
        "Vr": -0.7845035952290913,
        "Vi": -0.6127091623091859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4001127780584,
        "longitude": -82.2575394327942
      }
    },
    {
      "number": 35579,
      "class": "Bus",
      "name": "THE PLAINS 1",
      "init": {
        "Vr": -0.7707283491386753,
        "Vi": -0.6586989521952402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4272697390241,
        "longitude": -82.0936037508542
      }
    },
    {
      "number": 35580,
      "class": "Bus",
      "name": "THE PLAINS 2",
      "init": {
        "Vr": -0.7707476771832382,
        "Vi": -0.6586145543381547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4272697390241,
        "longitude": -82.0936037508542
      }
    },
    {
      "number": 35581,
      "class": "Bus",
      "name": "FORT LORAMIE 1",
      "init": {
        "Vr": -0.7355959549691361,
        "Vi": -0.6703529892394633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3044471307175,
        "longitude": -84.3489825421915
      }
    },
    {
      "number": 35582,
      "class": "Bus",
      "name": "FORT LORAMIE 2",
      "init": {
        "Vr": -0.7356484880271084,
        "Vi": -0.6702346011410554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3044471307175,
        "longitude": -84.3489825421915
      }
    },
    {
      "number": 35583,
      "class": "Bus",
      "name": "JACKSON CENTER 1 1",
      "init": {
        "Vr": -0.7265234789743239,
        "Vi": -0.7162142205905262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959836555705,
        "longitude": -83.9876261282116
      }
    },
    {
      "number": 35584,
      "class": "Bus",
      "name": "LAKEVIEW 1 1",
      "init": {
        "Vr": -0.7491327722878692,
        "Vi": -0.6755539341066741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6171400853018,
        "longitude": -83.9166152964461
      }
    },
    {
      "number": 35585,
      "class": "Bus",
      "name": "MINSTER 1",
      "init": {
        "Vr": -0.7163090296941357,
        "Vi": -0.72331802879608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4440386190376,
        "longitude": -84.4069875720003
      }
    },
    {
      "number": 35586,
      "class": "Bus",
      "name": "SAINT MARYS 11 1",
      "init": {
        "Vr": -0.7148516557544625,
        "Vi": -0.7301417812938112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5808659106848,
        "longitude": -84.3398390187625
      }
    },
    {
      "number": 35587,
      "class": "Bus",
      "name": "SAINT MARYS 12 1",
      "init": {
        "Vr": -0.7099200865596712,
        "Vi": -0.7381442759106275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.558684167289,
        "longitude": -84.3875293675198
      }
    },
    {
      "number": 35588,
      "class": "Bus",
      "name": "SAINT MARYS 13 1",
      "init": {
        "Vr": -0.6711712708699522,
        "Vi": -0.7947442228905486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5329354127747,
        "longitude": -84.3879273577048
      }
    },
    {
      "number": 35589,
      "class": "Bus",
      "name": "SAINT MARYS 13 2",
      "init": {
        "Vr": -0.706651767551952,
        "Vi": -0.748994512186814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5329354127747,
        "longitude": -84.3879273577048
      }
    },
    {
      "number": 35590,
      "class": "Bus",
      "name": "SAINT MARYS 13 3",
      "init": {
        "Vr": -0.6712371436537063,
        "Vi": -0.7945787881685059
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5329354127747,
        "longitude": -84.3879273577048
      }
    },
    {
      "number": 35591,
      "class": "Bus",
      "name": "WAPAKONETA 1 1",
      "init": {
        "Vr": -0.7176553694537149,
        "Vi": -0.7218249716658874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5722531758234,
        "longitude": -84.1936920830829
      }
    },
    {
      "number": 35592,
      "class": "Bus",
      "name": "WAPAKONETA 1 2",
      "init": {
        "Vr": -0.7176311545513107,
        "Vi": -0.7219608309305542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5722531758234,
        "longitude": -84.1936920830829
      }
    },
    {
      "number": 35593,
      "class": "Bus",
      "name": "WAPAKONETA 2 1",
      "init": {
        "Vr": -0.6532097595553731,
        "Vi": -0.8040962527943736
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5904740632199,
        "longitude": -84.1698313982445
      }
    },
    {
      "number": 35594,
      "class": "Bus",
      "name": "WAPAKONETA 2 2",
      "init": {
        "Vr": -0.6532551135634724,
        "Vi": -0.8039473601790107
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5904740632199,
        "longitude": -84.1698313982445
      }
    },
    {
      "number": 35595,
      "class": "Bus",
      "name": "WAPAKONETA 3 1",
      "init": {
        "Vr": -0.71890435441775,
        "Vi": -0.7190278415714982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5815616525377,
        "longitude": -84.2489169904994
      }
    },
    {
      "number": 35596,
      "class": "Bus",
      "name": "WAPAKONETA 4 1",
      "init": {
        "Vr": -0.7093855621329781,
        "Vi": -0.7372350603749316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4747645790633,
        "longitude": -84.1479931416923
      }
    },
    {
      "number": 35597,
      "class": "Bus",
      "name": "BARNESVILLE 3 1",
      "init": {
        "Vr": -0.7498724622234448,
        "Vi": -0.7234601900307845
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9356096324135,
        "longitude": -81.143558777233
      }
    },
    {
      "number": 35598,
      "class": "Bus",
      "name": "BARNESVILLE 4 1",
      "init": {
        "Vr": -0.8858324235251157,
        "Vi": -0.5291790049236155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.067849963825,
        "longitude": -81.1280758299583
      }
    },
    {
      "number": 35599,
      "class": "Bus",
      "name": "BARNESVILLE 5 1",
      "init": {
        "Vr": -0.881860704623264,
        "Vi": -0.5472960474898366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0116339922847,
        "longitude": -81.1461156679699
      }
    },
    {
      "number": 35600,
      "class": "Bus",
      "name": "BELLAIRE 1 1",
      "init": {
        "Vr": -0.7766246522807218,
        "Vi": -0.6955203375319977
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0014842249651,
        "longitude": -80.8060610438209
      }
    },
    {
      "number": 35601,
      "class": "Bus",
      "name": "BELLAIRE 1 2",
      "init": {
        "Vr": -0.7919712112403525,
        "Vi": -0.6464637412234867
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0014842249651,
        "longitude": -80.8060610438209
      }
    },
    {
      "number": 35602,
      "class": "Bus",
      "name": "BELLAIRE 1 3",
      "init": {
        "Vr": -0.8004388959082199,
        "Vi": -0.6193960583913604
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0014842249651,
        "longitude": -80.8060610438209
      }
    },
    {
      "number": 35603,
      "class": "Bus",
      "name": "BELLAIRE 1 4",
      "init": {
        "Vr": -0.80043889590822,
        "Vi": -0.6193960583913602
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0014842249651,
        "longitude": -80.8060610438209
      }
    },
    {
      "number": 35604,
      "class": "Bus",
      "name": "BELLAIRE 1 5",
      "init": {
        "Vr": -0.7767044102774855,
        "Vi": -0.6952010224076369
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0014842249651,
        "longitude": -80.8060610438209
      }
    },
    {
      "number": 35605,
      "class": "Bus",
      "name": "BELLAIRE 2 1",
      "init": {
        "Vr": -0.8875762639222113,
        "Vi": -0.5228551062883658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0638716568163,
        "longitude": -80.7631618418153
      }
    },
    {
      "number": 35606,
      "class": "Bus",
      "name": "BELMONT 14 1",
      "init": {
        "Vr": -0.8577144794901762,
        "Vi": -0.5764555416448733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.968793555871,
        "longitude": -81.0346778989649
      }
    },
    {
      "number": 35607,
      "class": "Bus",
      "name": "BELMONT 14 2",
      "init": {
        "Vr": -0.8577165781573745,
        "Vi": -0.5763635119570615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.968793555871,
        "longitude": -81.0346778989649
      }
    },
    {
      "number": 35608,
      "class": "Bus",
      "name": "DILLONVALE 1",
      "init": {
        "Vr": -0.9121933663224765,
        "Vi": -0.49439338942150346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2739442086886,
        "longitude": -80.7660303067883
      }
    },
    {
      "number": 35609,
      "class": "Bus",
      "name": "FLUSHING 11 1",
      "init": {
        "Vr": -0.8954918083635983,
        "Vi": -0.4900857785949616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1872605949623,
        "longitude": -81.1042978877942
      }
    },
    {
      "number": 35610,
      "class": "Bus",
      "name": "JACOBSBURG 1",
      "init": {
        "Vr": -0.8143406348571525,
        "Vi": -0.63947363828252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8578059891787,
        "longitude": -80.9511876335858
      }
    },
    {
      "number": 35611,
      "class": "Bus",
      "name": "MARTINS FERRY 1 1",
      "init": {
        "Vr": -0.8860919062676935,
        "Vi": -0.5397848478179266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1252843350137,
        "longitude": -80.7171693613574
      }
    },
    {
      "number": 35612,
      "class": "Bus",
      "name": "MARTINS FERRY 2 1",
      "init": {
        "Vr": -0.7841040271824723,
        "Vi": -0.6889557392293103
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1359610642994,
        "longitude": -80.7765653542177
      }
    },
    {
      "number": 35613,
      "class": "Bus",
      "name": "MARTINS FERRY 2 2",
      "init": {
        "Vr": -0.7841000399590357,
        "Vi": -0.6887531048774015
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1359610642994,
        "longitude": -80.7765653542177
      }
    },
    {
      "number": 35614,
      "class": "Bus",
      "name": "POWHATAN POINT 1",
      "init": {
        "Vr": -0.7784844613898414,
        "Vi": -0.6893913098163053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35615,
      "class": "Bus",
      "name": "POWHATAN POINT 2",
      "init": {
        "Vr": -0.7784844613898414,
        "Vi": -0.6893913098163051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35616,
      "class": "Bus",
      "name": "POWHATAN POINT 3",
      "init": {
        "Vr": -0.7784844613898414,
        "Vi": -0.6893913098163051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35617,
      "class": "Bus",
      "name": "POWHATAN POINT 4",
      "init": {
        "Vr": -0.7784844613898413,
        "Vi": -0.6893913098163051
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35618,
      "class": "Bus",
      "name": "POWHATAN POINT 5",
      "init": {
        "Vr": -0.7784608312630867,
        "Vi": -0.689514797486449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35619,
      "class": "Bus",
      "name": "POWHATAN POINT 7",
      "init": {
        "Vr": -0.7785038622791043,
        "Vi": -0.6892591283745159
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8266314528145,
        "longitude": -80.8027375753883
      }
    },
    {
      "number": 35620,
      "class": "Bus",
      "name": "RAYLAND 1",
      "init": {
        "Vr": -0.8956048061400673,
        "Vi": -0.5223320648521237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1944262396441,
        "longitude": -80.7387248721746
      }
    },
    {
      "number": 35621,
      "class": "Bus",
      "name": "SAINT CLAIRSVILLE 1 1",
      "init": {
        "Vr": -0.8889051952804765,
        "Vi": -0.49246286393354194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0695011564122,
        "longitude": -80.9251346722947
      }
    },
    {
      "number": 35622,
      "class": "Bus",
      "name": "SAINT CLAIRSVILLE 2 1",
      "init": {
        "Vr": -0.8890285464317036,
        "Vi": -0.4907051494935703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0397161203313,
        "longitude": -80.9182938336891
      }
    },
    {
      "number": 35623,
      "class": "Bus",
      "name": "SAINT CLAIRSVILLE 3 1",
      "init": {
        "Vr": -0.8855397553763281,
        "Vi": -0.5111049403189042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1026289152614,
        "longitude": -80.848112767271
      }
    },
    {
      "number": 35624,
      "class": "Bus",
      "name": "SAINT CLAIRSVILLE 4 1",
      "init": {
        "Vr": -0.8902724192957294,
        "Vi": -0.486233259888765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1276001849558,
        "longitude": -80.9414023710106
      }
    },
    {
      "number": 35625,
      "class": "Bus",
      "name": "SHADYSIDE 1 1",
      "init": {
        "Vr": -0.8886009086539347,
        "Vi": -0.4978729089065406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9310505191153,
        "longitude": -80.8825537237325
      }
    },
    {
      "number": 35626,
      "class": "Bus",
      "name": "BETHEL 9 1",
      "init": {
        "Vr": -0.8094961227631371,
        "Vi": -0.6452470021946748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9158696181954,
        "longitude": -84.0426884431647
      }
    },
    {
      "number": 35627,
      "class": "Bus",
      "name": "BETHEL 9 2",
      "init": {
        "Vr": -0.8095095204876156,
        "Vi": -0.6451271234067038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9158696181954,
        "longitude": -84.0426884431647
      }
    },
    {
      "number": 35628,
      "class": "Bus",
      "name": "BETHEL 10 1",
      "init": {
        "Vr": -0.8199622379124143,
        "Vi": -0.6371404428734729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9622440757794,
        "longitude": -84.1107291574375
      }
    },
    {
      "number": 35629,
      "class": "Bus",
      "name": "BETHEL 10 2",
      "init": {
        "Vr": -0.8199829318088925,
        "Vi": -0.637014387606253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9622440757794,
        "longitude": -84.1107291574375
      }
    },
    {
      "number": 35630,
      "class": "Bus",
      "name": "BETHEL 11 1",
      "init": {
        "Vr": -0.8179612296499469,
        "Vi": -0.63495521361077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9940514659463,
        "longitude": -84.0969235838112
      }
    },
    {
      "number": 35631,
      "class": "Bus",
      "name": "BLANCHESTER 1 1",
      "init": {
        "Vr": -0.6311005299152784,
        "Vi": -0.8153842782830174
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3571513874124,
        "longitude": -84.019590563258
      }
    },
    {
      "number": 35632,
      "class": "Bus",
      "name": "BLANCHESTER 2 1",
      "init": {
        "Vr": -0.7646368587098102,
        "Vi": -0.6555066650886748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184061405112,
        "longitude": -83.9719248452235
      }
    },
    {
      "number": 35633,
      "class": "Bus",
      "name": "BLANCHESTER 2 2",
      "init": {
        "Vr": -0.764620003887595,
        "Vi": -0.6557202892530561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2184061405112,
        "longitude": -83.9719248452235
      }
    },
    {
      "number": 35634,
      "class": "Bus",
      "name": "FELICITY 1",
      "init": {
        "Vr": -0.8091687269828158,
        "Vi": -0.6314810633510102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8473406516067,
        "longitude": -84.1883204225462
      }
    },
    {
      "number": 35635,
      "class": "Bus",
      "name": "FELICITY 2",
      "init": {
        "Vr": -0.8092017176715982,
        "Vi": -0.631343110452481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8473406516067,
        "longitude": -84.1883204225462
      }
    },
    {
      "number": 35636,
      "class": "Bus",
      "name": "GEORGETOWN 20 1",
      "init": {
        "Vr": -0.8215913895253081,
        "Vi": -0.616701833446801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0087287443439,
        "longitude": -83.9755142044971
      }
    },
    {
      "number": 35637,
      "class": "Bus",
      "name": "GEORGETOWN 21 1",
      "init": {
        "Vr": -0.5357009032320749,
        "Vi": -0.8890485701971483
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8390770534333,
        "longitude": -83.8888746266937
      }
    },
    {
      "number": 35638,
      "class": "Bus",
      "name": "HILLSBORO 6 1",
      "init": {
        "Vr": -0.6767816804843437,
        "Vi": -0.779915917187257
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432198179074,
        "longitude": -83.5502984795903
      }
    },
    {
      "number": 35639,
      "class": "Bus",
      "name": "HILLSBORO 6 2",
      "init": {
        "Vr": -0.6769400788759536,
        "Vi": -0.7802741324368355
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1432198179074,
        "longitude": -83.5502984795903
      }
    },
    {
      "number": 35640,
      "class": "Bus",
      "name": "HILLSBORO 7 1",
      "init": {
        "Vr": -0.7510503730582928,
        "Vi": -0.6693304016439149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1622715205978,
        "longitude": -83.5311778702349
      }
    },
    {
      "number": 35641,
      "class": "Bus",
      "name": "HILLSBORO 7 2",
      "init": {
        "Vr": -0.7510541098441876,
        "Vi": -0.669109919224164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1622715205978,
        "longitude": -83.5311778702349
      }
    },
    {
      "number": 35642,
      "class": "Bus",
      "name": "HILLSBORO 8 1",
      "init": {
        "Vr": -0.7578208574328212,
        "Vi": -0.6660250065821449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1436854284168,
        "longitude": -83.5734491307719
      }
    },
    {
      "number": 35643,
      "class": "Bus",
      "name": "HILLSBORO 9 1",
      "init": {
        "Vr": -0.7692367138803923,
        "Vi": -0.6597551647981053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2157156408765,
        "longitude": -83.5931346097133
      }
    },
    {
      "number": 35644,
      "class": "Bus",
      "name": "LYNCHBURG 18 1",
      "init": {
        "Vr": -0.784858695084095,
        "Vi": -0.6817932602650951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2386197002009,
        "longitude": -83.8210355139588
      }
    },
    {
      "number": 35645,
      "class": "Bus",
      "name": "LYNCHBURG 19 1",
      "init": {
        "Vr": -0.7787315229866442,
        "Vi": -0.6716495053927027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2446849056409,
        "longitude": -83.7212141176867
      }
    },
    {
      "number": 35646,
      "class": "Bus",
      "name": "LYNCHBURG 19 2",
      "init": {
        "Vr": -0.778734096456467,
        "Vi": -0.671579939022688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2446849056409,
        "longitude": -83.7212141176867
      }
    },
    {
      "number": 35647,
      "class": "Bus",
      "name": "MOUNT ORAB 1 1",
      "init": {
        "Vr": -0.7893994017050862,
        "Vi": -0.6334370416810188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1337389890911,
        "longitude": -83.8236941464228
      }
    },
    {
      "number": 35648,
      "class": "Bus",
      "name": "MOUNT ORAB 2 1",
      "init": {
        "Vr": -0.8309706182556846,
        "Vi": -0.621979191723662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0607767395615,
        "longitude": -83.97578192335
      }
    },
    {
      "number": 35649,
      "class": "Bus",
      "name": "RIPLEY 12 1",
      "init": {
        "Vr": -0.7690623954050722,
        "Vi": -0.6865870770548357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8093404419789,
        "longitude": -83.7872076987994
      }
    },
    {
      "number": 35650,
      "class": "Bus",
      "name": "RIPLEY 13 1",
      "init": {
        "Vr": -0.7553119772507315,
        "Vi": -0.7064509320043889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7540747147016,
        "longitude": -83.7522539140988
      }
    },
    {
      "number": 35651,
      "class": "Bus",
      "name": "SARDINIA 1",
      "init": {
        "Vr": -0.8067492089833165,
        "Vi": -0.6193174725409477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.046046200944,
        "longitude": -83.816697586293
      }
    },
    {
      "number": 35652,
      "class": "Bus",
      "name": "WILLIAMSBURG 16 1",
      "init": {
        "Vr": -0.8145218521522036,
        "Vi": -0.6352384422790879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.045248975585,
        "longitude": -84.0723428317934
      }
    },
    {
      "number": 35653,
      "class": "Bus",
      "name": "WILLIAMSBURG 16 2",
      "init": {
        "Vr": -0.81455887268247,
        "Vi": -0.63514810713922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.045248975585,
        "longitude": -84.0723428317934
      }
    },
    {
      "number": 35654,
      "class": "Bus",
      "name": "CINCINNATI 1 1",
      "init": {
        "Vr": -0.7380669097914592,
        "Vi": -0.6872051912474825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1740337738999,
        "longitude": -84.4405965276238
      }
    },
    {
      "number": 35655,
      "class": "Bus",
      "name": "CINCINNATI 2 1",
      "init": {
        "Vr": -0.7082427820571446,
        "Vi": -0.7271836871307207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2474192348986,
        "longitude": -84.4620484452039
      }
    },
    {
      "number": 35656,
      "class": "Bus",
      "name": "CINCINNATI 3 1",
      "init": {
        "Vr": -0.7201158058652334,
        "Vi": -0.733639333120349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3358733271049,
        "longitude": -84.2930038429253
      }
    },
    {
      "number": 35657,
      "class": "Bus",
      "name": "CINCINNATI 3 2",
      "init": {
        "Vr": -0.7201875036709957,
        "Vi": -0.7333175303858696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3358733271049,
        "longitude": -84.2930038429253
      }
    },
    {
      "number": 35658,
      "class": "Bus",
      "name": "CINCINNATI 4 1",
      "init": {
        "Vr": -0.7060558667564395,
        "Vi": -0.7367732920620323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.297751288647,
        "longitude": -84.4448293975769
      }
    },
    {
      "number": 35659,
      "class": "Bus",
      "name": "CINCINNATI 5 1",
      "init": {
        "Vr": -0.7026152239357858,
        "Vi": -0.7443275030070985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3346272365613,
        "longitude": -84.3708651276006
      }
    },
    {
      "number": 35660,
      "class": "Bus",
      "name": "CINCINNATI 5 2",
      "init": {
        "Vr": -0.7026787852995627,
        "Vi": -0.7439856090769208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3346272365613,
        "longitude": -84.3708651276006
      }
    },
    {
      "number": 35661,
      "class": "Bus",
      "name": "CINCINNATI 6 1",
      "init": {
        "Vr": -0.7459326271210218,
        "Vi": -0.6891543724807462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2297740633428,
        "longitude": -84.3917549851693
      }
    },
    {
      "number": 35662,
      "class": "Bus",
      "name": "FAIRFIELD 15 1",
      "init": {
        "Vr": -0.6909566254374644,
        "Vi": -0.755465543665403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3215060379551,
        "longitude": -84.5030594790014
      }
    },
    {
      "number": 35663,
      "class": "Bus",
      "name": "FAIRFIELD 16 1",
      "init": {
        "Vr": -0.7046851070820878,
        "Vi": -0.7403120069279004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2984116801176,
        "longitude": -84.5876120157078
      }
    },
    {
      "number": 35664,
      "class": "Bus",
      "name": "FAIRFIELD 17 1",
      "init": {
        "Vr": -0.7035545768586738,
        "Vi": -0.7347957254475843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2834341899392,
        "longitude": -84.5563900677023
      }
    },
    {
      "number": 35665,
      "class": "Bus",
      "name": "FAIRFIELD 18 1",
      "init": {
        "Vr": -0.6962568910209148,
        "Vi": -0.7688133860787328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4022530342728,
        "longitude": -84.4741649205206
      }
    },
    {
      "number": 35666,
      "class": "Bus",
      "name": "GERMANTOWN 12 1",
      "init": {
        "Vr": -0.7406961308274391,
        "Vi": -0.6881872504474728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6765983387163,
        "longitude": -84.4200685578482
      }
    },
    {
      "number": 35667,
      "class": "Bus",
      "name": "HAMILTON 7 1",
      "init": {
        "Vr": -0.6919642982966457,
        "Vi": -0.7684955396899407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.468805647393,
        "longitude": -84.4621842206848
      }
    },
    {
      "number": 35668,
      "class": "Bus",
      "name": "HAMILTON 7 2",
      "init": {
        "Vr": -0.6917395804093511,
        "Vi": -0.7688498943430168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.468805647393,
        "longitude": -84.4621842206848
      }
    },
    {
      "number": 35669,
      "class": "Bus",
      "name": "HAMILTON 8 1",
      "init": {
        "Vr": -0.7027982268049251,
        "Vi": -0.7669927265392527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4035296977725,
        "longitude": -84.5080145268563
      }
    },
    {
      "number": 35670,
      "class": "Bus",
      "name": "HAMILTON 8 2",
      "init": {
        "Vr": -0.7030109665824804,
        "Vi": -0.7666415435458429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4035296977725,
        "longitude": -84.5080145268563
      }
    },
    {
      "number": 35671,
      "class": "Bus",
      "name": "HAMILTON 9 1",
      "init": {
        "Vr": -0.6884804447401676,
        "Vi": -0.7664154117942538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3752173912392,
        "longitude": -84.4225886008817
      }
    },
    {
      "number": 35672,
      "class": "Bus",
      "name": "HAMILTON 10 1",
      "init": {
        "Vr": -0.6338701588706405,
        "Vi": -0.8258987652462251
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3650468453142,
        "longitude": -84.5005716311446
      }
    },
    {
      "number": 35673,
      "class": "Bus",
      "name": "HAMILTON 10 2",
      "init": {
        "Vr": -0.6729154120339148,
        "Vi": -0.7987783079742933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3650468453142,
        "longitude": -84.5005716311446
      }
    },
    {
      "number": 35674,
      "class": "Bus",
      "name": "HAMILTON 10 3",
      "init": {
        "Vr": -0.6342092761615828,
        "Vi": -0.8252866998356121
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3650468453142,
        "longitude": -84.5005716311446
      }
    },
    {
      "number": 35675,
      "class": "Bus",
      "name": "HAMILTON 11 1",
      "init": {
        "Vr": -0.6821049864092863,
        "Vi": -0.7783990064410535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3788645851246,
        "longitude": -84.4495505881888
      }
    },
    {
      "number": 35676,
      "class": "Bus",
      "name": "HAMILTON 11 2",
      "init": {
        "Vr": -0.6822454082622307,
        "Vi": -0.7779495867732488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3788645851246,
        "longitude": -84.4495505881888
      }
    },
    {
      "number": 35677,
      "class": "Bus",
      "name": "HAMILTON 12 1",
      "init": {
        "Vr": -0.6058801294716631,
        "Vi": -0.8460306289698776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4622457069902,
        "longitude": -84.7184038908698
      }
    },
    {
      "number": 35678,
      "class": "Bus",
      "name": "HAMILTON 12 2",
      "init": {
        "Vr": -0.6059733607953159,
        "Vi": -0.8457231274319489
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4622457069902,
        "longitude": -84.7184038908698
      }
    },
    {
      "number": 35679,
      "class": "Bus",
      "name": "HAMILTON 13 1",
      "init": {
        "Vr": -0.6840341276849851,
        "Vi": -0.7679432239609926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.43518907771,
        "longitude": -84.6441734720851
      }
    },
    {
      "number": 35680,
      "class": "Bus",
      "name": "HAMILTON 14 1",
      "init": {
        "Vr": -0.6104815745389793,
        "Vi": -0.8454798828844516
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3974788787957,
        "longitude": -84.6725266737415
      }
    },
    {
      "number": 35681,
      "class": "Bus",
      "name": "HAMILTON 15 1",
      "init": {
        "Vr": -0.7021864009177361,
        "Vi": -0.7484353786058577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4302287644702,
        "longitude": -84.6866553052824
      }
    },
    {
      "number": 35682,
      "class": "Bus",
      "name": "HAMILTON 16 1",
      "init": {
        "Vr": -0.6819873024929526,
        "Vi": -0.779313393707945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4117789888499,
        "longitude": -84.5501983830445
      }
    },
    {
      "number": 35683,
      "class": "Bus",
      "name": "HAMILTON 17 1",
      "init": {
        "Vr": -0.6892966038709072,
        "Vi": -0.7584127461545864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5001247801094,
        "longitude": -84.5708525927866
      }
    },
    {
      "number": 35684,
      "class": "Bus",
      "name": "HAMILTON 18 1",
      "init": {
        "Vr": -0.6750744855216352,
        "Vi": -0.7792078859288537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.413109322216,
        "longitude": -84.5810920058386
      }
    },
    {
      "number": 35685,
      "class": "Bus",
      "name": "HAMILTON 18 2",
      "init": {
        "Vr": -0.6750881801164698,
        "Vi": -0.7790608282958957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.413109322216,
        "longitude": -84.5810920058386
      }
    },
    {
      "number": 35686,
      "class": "Bus",
      "name": "MIDDLETOWN 36 1",
      "init": {
        "Vr": -0.6629138085447047,
        "Vi": -0.800843243430081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5584349067064,
        "longitude": -84.475443988439
      }
    },
    {
      "number": 35687,
      "class": "Bus",
      "name": "MIDDLETOWN 37 1",
      "init": {
        "Vr": -0.6573077334171266,
        "Vi": -0.8036331740828156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5720936748067,
        "longitude": -84.3737939721385
      }
    },
    {
      "number": 35688,
      "class": "Bus",
      "name": "MIDDLETOWN 37 2",
      "init": {
        "Vr": -0.6966797047707193,
        "Vi": -0.760704608593977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5720936748067,
        "longitude": -84.3737939721385
      }
    },
    {
      "number": 35689,
      "class": "Bus",
      "name": "MIDDLETOWN 37 3",
      "init": {
        "Vr": -0.6575288737728191,
        "Vi": -0.8032425251913863
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5720936748067,
        "longitude": -84.3737939721385
      }
    },
    {
      "number": 35690,
      "class": "Bus",
      "name": "MIDDLETOWN 38 1",
      "init": {
        "Vr": -0.6972157094124669,
        "Vi": -0.7615787583666396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4899464371955,
        "longitude": -84.4027801182756
      }
    },
    {
      "number": 35691,
      "class": "Bus",
      "name": "MIDDLETOWN 39 1",
      "init": {
        "Vr": -0.6908970909130867,
        "Vi": -0.7698356089051186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4668151172333,
        "longitude": -84.393710294437
      }
    },
    {
      "number": 35692,
      "class": "Bus",
      "name": "MIDDLETOWN 40 1",
      "init": {
        "Vr": -0.700490157339867,
        "Vi": -0.7592291743045301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4960574183589,
        "longitude": -84.3935998719361
      }
    },
    {
      "number": 35693,
      "class": "Bus",
      "name": "MIDDLETOWN 40 2",
      "init": {
        "Vr": -0.7006247831068403,
        "Vi": -0.758956095429376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4960574183589,
        "longitude": -84.3935998719361
      }
    },
    {
      "number": 35694,
      "class": "Bus",
      "name": "MIDDLETOWN 41 1",
      "init": {
        "Vr": -0.6826738384737145,
        "Vi": -0.778140166325663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4895604885682,
        "longitude": -84.4481052630133
      }
    },
    {
      "number": 35695,
      "class": "Bus",
      "name": "MIDDLETOWN 41 2",
      "init": {
        "Vr": -0.6828347851420029,
        "Vi": -0.7778755007967579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4895604885682,
        "longitude": -84.4481052630133
      }
    },
    {
      "number": 35696,
      "class": "Bus",
      "name": "MIDDLETOWN 42 1",
      "init": {
        "Vr": -0.7148133518293559,
        "Vi": -0.7474558407936011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35697,
      "class": "Bus",
      "name": "MIDDLETOWN 42 2",
      "init": {
        "Vr": -0.7148133518293559,
        "Vi": -0.7474558407936006
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35698,
      "class": "Bus",
      "name": "MIDDLETOWN 42 3",
      "init": {
        "Vr": -0.7148133518293559,
        "Vi": -0.7474558407936006
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35699,
      "class": "Bus",
      "name": "MIDDLETOWN 42 4",
      "init": {
        "Vr": -0.7148133518293559,
        "Vi": -0.7474558407936006
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35700,
      "class": "Bus",
      "name": "MIDDLETOWN 42 5",
      "init": {
        "Vr": -0.7141160974483192,
        "Vi": -0.7475878431810651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35701,
      "class": "Bus",
      "name": "MIDDLETOWN 42 7",
      "init": {
        "Vr": -0.7150583210929942,
        "Vi": -0.7469831888910188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5235021187209,
        "longitude": -84.3778796549139
      }
    },
    {
      "number": 35702,
      "class": "Bus",
      "name": "MONROE 28 1",
      "init": {
        "Vr": -0.6938322886134943,
        "Vi": -0.7621997292037577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137184560142,
        "longitude": -84.3582547277711
      }
    },
    {
      "number": 35703,
      "class": "Bus",
      "name": "MONROE 28 2",
      "init": {
        "Vr": -0.6937973491482426,
        "Vi": -0.7622710459235135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137184560142,
        "longitude": -84.3582547277711
      }
    },
    {
      "number": 35704,
      "class": "Bus",
      "name": "OXFORD 24 1",
      "init": {
        "Vr": -0.7249186861827964,
        "Vi": -0.7315947526206038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4388954053021,
        "longitude": -84.7688693180151
      }
    },
    {
      "number": 35705,
      "class": "Bus",
      "name": "OXFORD 25 1",
      "init": {
        "Vr": -0.7450233140785464,
        "Vi": -0.7267417462209101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4925424718999,
        "longitude": -84.7401337326325
      }
    },
    {
      "number": 35706,
      "class": "Bus",
      "name": "OXFORD 25 2",
      "init": {
        "Vr": -0.7450711002847819,
        "Vi": -0.7265416289048191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4925424718999,
        "longitude": -84.7401337326325
      }
    },
    {
      "number": 35707,
      "class": "Bus",
      "name": "OXFORD 26 1",
      "init": {
        "Vr": -0.6989346992081609,
        "Vi": -0.7450209267628656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5032596298044,
        "longitude": -84.621113316874
      }
    },
    {
      "number": 35708,
      "class": "Bus",
      "name": "OXFORD 26 2",
      "init": {
        "Vr": -0.6989993215227848,
        "Vi": -0.7447969087891816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5032596298044,
        "longitude": -84.621113316874
      }
    },
    {
      "number": 35709,
      "class": "Bus",
      "name": "TRENTON 39 1",
      "init": {
        "Vr": -0.6987935976526407,
        "Vi": -0.7661684066695934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4355019054454,
        "longitude": -84.5131947780151
      }
    },
    {
      "number": 35710,
      "class": "Bus",
      "name": "TRENTON 40 1",
      "init": {
        "Vr": -0.6707954859139996,
        "Vi": -0.792670032003311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5125744508826,
        "longitude": -84.4632345638008
      }
    },
    {
      "number": 35711,
      "class": "Bus",
      "name": "WEST CHESTER 11 1",
      "init": {
        "Vr": -0.6842528869529875,
        "Vi": -0.7689643670857222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3301831013376,
        "longitude": -84.4648901009621
      }
    },
    {
      "number": 35712,
      "class": "Bus",
      "name": "WEST CHESTER 11 2",
      "init": {
        "Vr": -0.6843330738864533,
        "Vi": -0.7686362773076514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3301831013376,
        "longitude": -84.4648901009621
      }
    },
    {
      "number": 35713,
      "class": "Bus",
      "name": "WEST CHESTER 12 1",
      "init": {
        "Vr": -0.6512039253818397,
        "Vi": -0.8176748329048299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4587907813117,
        "longitude": -84.4427694474135
      }
    },
    {
      "number": 35714,
      "class": "Bus",
      "name": "WEST CHESTER 12 2",
      "init": {
        "Vr": -0.6513125373475611,
        "Vi": -0.8173642364520268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4587907813117,
        "longitude": -84.4427694474135
      }
    },
    {
      "number": 35715,
      "class": "Bus",
      "name": "WEST CHESTER 13 1",
      "init": {
        "Vr": -0.6351450261447602,
        "Vi": -0.822983432352811
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3268606367581,
        "longitude": -84.4402160078025
      }
    },
    {
      "number": 35716,
      "class": "Bus",
      "name": "WEST CHESTER 14 1",
      "init": {
        "Vr": -0.686502366610421,
        "Vi": -0.7610287558826117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.323263097405,
        "longitude": -84.531750743421
      }
    },
    {
      "number": 35717,
      "class": "Bus",
      "name": "AMSTERDAM 5 1",
      "init": {
        "Vr": -0.9138045239623519,
        "Vi": -0.4799056796023192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3327137982619,
        "longitude": -80.8637731541373
      }
    },
    {
      "number": 35718,
      "class": "Bus",
      "name": "CARROLLTON 10 1",
      "init": {
        "Vr": -0.8907175112189051,
        "Vi": -0.5318222875318652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5833101333057,
        "longitude": -81.0906981410387
      }
    },
    {
      "number": 35719,
      "class": "Bus",
      "name": "CARROLLTON 10 2",
      "init": {
        "Vr": -0.890701500016281,
        "Vi": -0.5319363883256283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5833101333057,
        "longitude": -81.0906981410387
      }
    },
    {
      "number": 35720,
      "class": "Bus",
      "name": "CARROLLTON 11 1",
      "init": {
        "Vr": -0.8528850952679095,
        "Vi": -0.5851311331320276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5958638474117,
        "longitude": -81.0500113501141
      }
    },
    {
      "number": 35721,
      "class": "Bus",
      "name": "CARROLLTON 11 2",
      "init": {
        "Vr": -0.8853324921732261,
        "Vi": -0.5469208513670946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5958638474117,
        "longitude": -81.0500113501141
      }
    },
    {
      "number": 35722,
      "class": "Bus",
      "name": "CARROLLTON 11 3",
      "init": {
        "Vr": -0.852947720232138,
        "Vi": -0.5849003027726343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5958638474117,
        "longitude": -81.0500113501141
      }
    },
    {
      "number": 35723,
      "class": "Bus",
      "name": "DENNISON 1 1",
      "init": {
        "Vr": -0.9106377095469649,
        "Vi": -0.45952465286364547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3085104019077,
        "longitude": -81.1925186425211
      }
    },
    {
      "number": 35724,
      "class": "Bus",
      "name": "DENNISON 2 1",
      "init": {
        "Vr": -0.9068534012570191,
        "Vi": -0.48534904280000396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5005316922835,
        "longitude": -81.2532326114635
      }
    },
    {
      "number": 35725,
      "class": "Bus",
      "name": "MINERAL CITY 1",
      "init": {
        "Vr": -0.9200853190385638,
        "Vi": -0.45506049674463267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5750665768331,
        "longitude": -81.2686462899447
      }
    },
    {
      "number": 35726,
      "class": "Bus",
      "name": "MINERAL CITY 2",
      "init": {
        "Vr": -0.9201045346214564,
        "Vi": -0.4549671150146557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5750665768331,
        "longitude": -81.2686462899447
      }
    },
    {
      "number": 35727,
      "class": "Bus",
      "name": "SCIO 1",
      "init": {
        "Vr": -0.9186296170719171,
        "Vi": -0.4551825357726782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4209494129273,
        "longitude": -81.113254396057
      }
    },
    {
      "number": 35728,
      "class": "Bus",
      "name": "SCIO 2",
      "init": {
        "Vr": -0.9186175329994613,
        "Vi": -0.4550789434077963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4209494129273,
        "longitude": -81.113254396057
      }
    },
    {
      "number": 35729,
      "class": "Bus",
      "name": "CABLE 1 1",
      "init": {
        "Vr": -0.7725348966102475,
        "Vi": -0.6397830804735916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1347043000865,
        "longitude": -83.5781808250074
      }
    },
    {
      "number": 35730,
      "class": "Bus",
      "name": "CABLE 1 2",
      "init": {
        "Vr": -0.772560573942333,
        "Vi": -0.6396943339828021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1347043000865,
        "longitude": -83.5781808250074
      }
    },
    {
      "number": 35731,
      "class": "Bus",
      "name": "DE GRAFF 1",
      "init": {
        "Vr": -0.7496167237167356,
        "Vi": -0.6956392453314798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2208075549684,
        "longitude": -83.930422301348
      }
    },
    {
      "number": 35732,
      "class": "Bus",
      "name": "MECHANICSBURG 9 1",
      "init": {
        "Vr": -0.783597359122086,
        "Vi": -0.6171794571661187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0883471869022,
        "longitude": -83.4798036327608
      }
    },
    {
      "number": 35733,
      "class": "Bus",
      "name": "MECHANICSBURG 10 1",
      "init": {
        "Vr": -0.7903427790287212,
        "Vi": -0.6041161278272308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0697266277264,
        "longitude": -83.5702055259344
      }
    },
    {
      "number": 35734,
      "class": "Bus",
      "name": "NEW CARLISLE 1 1",
      "init": {
        "Vr": -0.8084020070481508,
        "Vi": -0.648988582014452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9860191864721,
        "longitude": -83.99858237699
      }
    },
    {
      "number": 35735,
      "class": "Bus",
      "name": "NEW CARLISLE 2 1",
      "init": {
        "Vr": -0.7856076464781202,
        "Vi": -0.652571132251014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9717926879251,
        "longitude": -84.0855045769399
      }
    },
    {
      "number": 35736,
      "class": "Bus",
      "name": "NEW CARLISLE 2 2",
      "init": {
        "Vr": -0.7855878816548691,
        "Vi": -0.6527001235088693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9717926879251,
        "longitude": -84.0855045769399
      }
    },
    {
      "number": 35737,
      "class": "Bus",
      "name": "SAINT PARIS 1 1",
      "init": {
        "Vr": -0.7383639923121996,
        "Vi": -0.7085979648932637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2299963191434,
        "longitude": -83.829949886578
      }
    },
    {
      "number": 35738,
      "class": "Bus",
      "name": "SAINT PARIS 1 2",
      "init": {
        "Vr": -0.7384021183585407,
        "Vi": -0.7085065242598324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2299963191434,
        "longitude": -83.829949886578
      }
    },
    {
      "number": 35739,
      "class": "Bus",
      "name": "SAINT PARIS 2 1",
      "init": {
        "Vr": -0.7433905262573356,
        "Vi": -0.7182337503874971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0457636036395,
        "longitude": -83.8866743456034
      }
    },
    {
      "number": 35740,
      "class": "Bus",
      "name": "SAINT PARIS 3 1",
      "init": {
        "Vr": -0.8009202073336706,
        "Vi": -0.6487316849553484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0253888924576,
        "longitude": -84.0117464911349
      }
    },
    {
      "number": 35741,
      "class": "Bus",
      "name": "SIDNEY 3 1",
      "init": {
        "Vr": -0.7306677025194805,
        "Vi": -0.6822943421053324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.320289253625,
        "longitude": -84.2273759457257
      }
    },
    {
      "number": 35742,
      "class": "Bus",
      "name": "SIDNEY 4 1",
      "init": {
        "Vr": -0.7105942054577222,
        "Vi": -0.7211644335106012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2176848813671,
        "longitude": -84.1775520159427
      }
    },
    {
      "number": 35743,
      "class": "Bus",
      "name": "SIDNEY 5 1",
      "init": {
        "Vr": -0.5749573251183439,
        "Vi": -0.8623301618684293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171379361768,
        "longitude": -84.145124107333
      }
    },
    {
      "number": 35744,
      "class": "Bus",
      "name": "SIDNEY 5 2",
      "init": {
        "Vr": -0.6385891835182919,
        "Vi": -0.8186394354851524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171379361768,
        "longitude": -84.145124107333
      }
    },
    {
      "number": 35745,
      "class": "Bus",
      "name": "SIDNEY 5 3",
      "init": {
        "Vr": -0.6886349793231913,
        "Vi": -0.7793089945320776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171379361768,
        "longitude": -84.145124107333
      }
    },
    {
      "number": 35746,
      "class": "Bus",
      "name": "SIDNEY 5 4",
      "init": {
        "Vr": -0.5750731218417959,
        "Vi": -0.8618615596194014
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171379361768,
        "longitude": -84.145124107333
      }
    },
    {
      "number": 35747,
      "class": "Bus",
      "name": "SIDNEY 5 6",
      "init": {
        "Vr": -0.5716482359963602,
        "Vi": -0.8669418772536617
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3171379361768,
        "longitude": -84.145124107333
      }
    },
    {
      "number": 35748,
      "class": "Bus",
      "name": "SPRINGFIELD 39 1",
      "init": {
        "Vr": -0.750448507245877,
        "Vi": -0.6894118183810283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.923363408479,
        "longitude": -83.7642965184658
      }
    },
    {
      "number": 35749,
      "class": "Bus",
      "name": "URBANA 1 1",
      "init": {
        "Vr": -0.7608535049888547,
        "Vi": -0.6647588135976444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1426882839962,
        "longitude": -83.7032791899649
      }
    },
    {
      "number": 35750,
      "class": "Bus",
      "name": "URBANA 2 1",
      "init": {
        "Vr": -0.7589340648572848,
        "Vi": -0.7043534996837688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1092599770982,
        "longitude": -83.7762423951664
      }
    },
    {
      "number": 35751,
      "class": "Bus",
      "name": "URBANA 3 1",
      "init": {
        "Vr": -0.6991135720643682,
        "Vi": -0.7433455236682964
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1290041643149,
        "longitude": -83.8179181096201
      }
    },
    {
      "number": 35752,
      "class": "Bus",
      "name": "URBANA 3 2",
      "init": {
        "Vr": -0.7593096023076127,
        "Vi": -0.7103734171537444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1290041643149,
        "longitude": -83.8179181096201
      }
    },
    {
      "number": 35753,
      "class": "Bus",
      "name": "URBANA 3 3",
      "init": {
        "Vr": -0.6992041272237473,
        "Vi": -0.7430292318493666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1290041643149,
        "longitude": -83.8179181096201
      }
    },
    {
      "number": 35754,
      "class": "Bus",
      "name": "WEST LIBERTY 5 1",
      "init": {
        "Vr": -0.7508026210381822,
        "Vi": -0.6886049281954875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.200721927066,
        "longitude": -83.7299370152715
      }
    },
    {
      "number": 35755,
      "class": "Bus",
      "name": "CEDARVILLE 2 1",
      "init": {
        "Vr": -0.7720819689280005,
        "Vi": -0.6775555905608079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7235488621058,
        "longitude": -83.7219271258286
      }
    },
    {
      "number": 35756,
      "class": "Bus",
      "name": "FAIRBORN 1 1",
      "init": {
        "Vr": -0.7699609461499412,
        "Vi": -0.6601861085787668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8856152915179,
        "longitude": -83.9900472873273
      }
    },
    {
      "number": 35757,
      "class": "Bus",
      "name": "FAIRBORN 2 1",
      "init": {
        "Vr": -0.7597927085135309,
        "Vi": -0.6721786746619577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671421474603,
        "longitude": -84.0915470704678
      }
    },
    {
      "number": 35758,
      "class": "Bus",
      "name": "FAIRBORN 2 2",
      "init": {
        "Vr": -0.7599093819447181,
        "Vi": -0.6718499426342427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8671421474603,
        "longitude": -84.0915470704678
      }
    },
    {
      "number": 35759,
      "class": "Bus",
      "name": "FAIRBORN 3 1",
      "init": {
        "Vr": -0.7496523786072522,
        "Vi": -0.6913228488005013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8102060604959,
        "longitude": -83.9642011259005
      }
    },
    {
      "number": 35760,
      "class": "Bus",
      "name": "FAIRBORN 4 1",
      "init": {
        "Vr": -0.6991272846843172,
        "Vi": -0.7673956766182978
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8254946040801,
        "longitude": -84.0042582238649
      }
    },
    {
      "number": 35761,
      "class": "Bus",
      "name": "FAIRBORN 4 2",
      "init": {
        "Vr": -0.7508817419967294,
        "Vi": -0.6926622880041925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8254946040801,
        "longitude": -84.0042582238649
      }
    },
    {
      "number": 35762,
      "class": "Bus",
      "name": "FAIRBORN 4 3",
      "init": {
        "Vr": -0.751721436234154,
        "Vi": -0.6914497690014217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8254946040801,
        "longitude": -84.0042582238649
      }
    },
    {
      "number": 35763,
      "class": "Bus",
      "name": "FAIRBORN 4 4",
      "init": {
        "Vr": -0.7517214362341541,
        "Vi": -0.6914497690014216
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8254946040801,
        "longitude": -84.0042582238649
      }
    },
    {
      "number": 35764,
      "class": "Bus",
      "name": "FAIRBORN 4 5",
      "init": {
        "Vr": -0.6992828985473637,
        "Vi": -0.7669719196136194
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8254946040801,
        "longitude": -84.0042582238649
      }
    },
    {
      "number": 35765,
      "class": "Bus",
      "name": "LONDON 11 1",
      "init": {
        "Vr": -0.74592534161745,
        "Vi": -0.7163960540534077
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046539634095,
        "longitude": -83.4643242814955
      }
    },
    {
      "number": 35766,
      "class": "Bus",
      "name": "LONDON 11 2",
      "init": {
        "Vr": -0.7954042261556968,
        "Vi": -0.6644978168928828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046539634095,
        "longitude": -83.4643242814955
      }
    },
    {
      "number": 35767,
      "class": "Bus",
      "name": "LONDON 11 3",
      "init": {
        "Vr": -0.773112816423768,
        "Vi": -0.687879202736324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046539634095,
        "longitude": -83.4643242814955
      }
    },
    {
      "number": 35768,
      "class": "Bus",
      "name": "LONDON 11 4",
      "init": {
        "Vr": -0.773112816423768,
        "Vi": -0.687879202736324
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046539634095,
        "longitude": -83.4643242814955
      }
    },
    {
      "number": 35769,
      "class": "Bus",
      "name": "LONDON 11 5",
      "init": {
        "Vr": -0.7459673535395561,
        "Vi": -0.7159418072948325
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046539634095,
        "longitude": -83.4643242814955
      }
    },
    {
      "number": 35770,
      "class": "Bus",
      "name": "LONDON 12 1",
      "init": {
        "Vr": -0.84172189526315,
        "Vi": -0.5581922188946046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9517881999492,
        "longitude": -83.4361340680186
      }
    },
    {
      "number": 35771,
      "class": "Bus",
      "name": "LONDON 12 2",
      "init": {
        "Vr": -0.8417381556555787,
        "Vi": -0.558398265791353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9517881999492,
        "longitude": -83.4361340680186
      }
    },
    {
      "number": 35772,
      "class": "Bus",
      "name": "LONDON 13 1",
      "init": {
        "Vr": -0.7984897290778681,
        "Vi": -0.6614520957022938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8289573216093,
        "longitude": -83.4717583387615
      }
    },
    {
      "number": 35773,
      "class": "Bus",
      "name": "SOUTH VIENNA 1 1",
      "init": {
        "Vr": -0.7810588378130855,
        "Vi": -0.671747673343361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8901068849544,
        "longitude": -83.5387111380182
      }
    },
    {
      "number": 35774,
      "class": "Bus",
      "name": "SOUTH VIENNA 2 1",
      "init": {
        "Vr": -0.7738215713417081,
        "Vi": -0.6414403653538545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9832376504998,
        "longitude": -83.588231615285
      }
    },
    {
      "number": 35775,
      "class": "Bus",
      "name": "SPRINGFIELD 40 1",
      "init": {
        "Vr": -0.7009083939583016,
        "Vi": -0.7593191156857647
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9041992279911,
        "longitude": -83.7356042421658
      }
    },
    {
      "number": 35776,
      "class": "Bus",
      "name": "SPRINGFIELD 41 1",
      "init": {
        "Vr": -0.7547273685226973,
        "Vi": -0.6901241625475525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9965085173962,
        "longitude": -83.7204057010462
      }
    },
    {
      "number": 35777,
      "class": "Bus",
      "name": "SPRINGFIELD 42 1",
      "init": {
        "Vr": -0.7559057608104167,
        "Vi": -0.7075008105046123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0853477271162,
        "longitude": -83.814112653591
      }
    },
    {
      "number": 35778,
      "class": "Bus",
      "name": "SPRINGFIELD 42 2",
      "init": {
        "Vr": -0.7559148119522187,
        "Vi": -0.7072236511053184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0853477271162,
        "longitude": -83.814112653591
      }
    },
    {
      "number": 35779,
      "class": "Bus",
      "name": "SPRINGFIELD 43 1",
      "init": {
        "Vr": -0.6407128574809439,
        "Vi": -0.8187570561642828
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9122970643068,
        "longitude": -83.8911871977849
      }
    },
    {
      "number": 35780,
      "class": "Bus",
      "name": "SPRINGFIELD 43 2",
      "init": {
        "Vr": -0.6680449429965855,
        "Vi": -0.7936054132350439
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9122970643068,
        "longitude": -83.8911871977849
      }
    },
    {
      "number": 35781,
      "class": "Bus",
      "name": "SPRINGFIELD 43 3",
      "init": {
        "Vr": -0.7139685899180628,
        "Vi": -0.7466985852772249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9122970643068,
        "longitude": -83.8911871977849
      }
    },
    {
      "number": 35782,
      "class": "Bus",
      "name": "SPRINGFIELD 43 4",
      "init": {
        "Vr": -0.6699807219002684,
        "Vi": -0.7910137905374237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9122970643068,
        "longitude": -83.8911871977849
      }
    },
    {
      "number": 35783,
      "class": "Bus",
      "name": "SPRINGFIELD 43 6",
      "init": {
        "Vr": -0.6367192088587128,
        "Vi": -0.8259740497783297
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9122970643068,
        "longitude": -83.8911871977849
      }
    },
    {
      "number": 35784,
      "class": "Bus",
      "name": "SPRINGFIELD 44 1",
      "init": {
        "Vr": -0.7338576175007689,
        "Vi": -0.7175962070271678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8622349463493,
        "longitude": -83.8392506495815
      }
    },
    {
      "number": 35785,
      "class": "Bus",
      "name": "SPRINGFIELD 44 2",
      "init": {
        "Vr": -0.7338332207308124,
        "Vi": -0.7177951409238408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8622349463493,
        "longitude": -83.8392506495815
      }
    },
    {
      "number": 35786,
      "class": "Bus",
      "name": "SPRINGFIELD 45 1",
      "init": {
        "Vr": -0.7634677266305534,
        "Vi": -0.6949303763397047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9997074006871,
        "longitude": -83.8234654070802
      }
    },
    {
      "number": 35787,
      "class": "Bus",
      "name": "SPRINGFIELD 45 2",
      "init": {
        "Vr": -0.7635059161902031,
        "Vi": -0.6947790463112624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9997074006871,
        "longitude": -83.8234654070802
      }
    },
    {
      "number": 35788,
      "class": "Bus",
      "name": "SPRINGFIELD 46 1",
      "init": {
        "Vr": -0.764608488596496,
        "Vi": -0.6936733540977637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0205621891137,
        "longitude": -83.8233375801556
      }
    },
    {
      "number": 35789,
      "class": "Bus",
      "name": "SPRINGFIELD 47 1",
      "init": {
        "Vr": -0.7983784248600754,
        "Vi": -0.6436415590048232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9640751780473,
        "longitude": -83.9346527394865
      }
    },
    {
      "number": 35790,
      "class": "Bus",
      "name": "SPRINGFIELD 48 1",
      "init": {
        "Vr": -0.725127202080838,
        "Vi": -0.7301493892550864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8916151740826,
        "longitude": -83.8586902527255
      }
    },
    {
      "number": 35791,
      "class": "Bus",
      "name": "SPRINGFIELD 49 1",
      "init": {
        "Vr": -0.7413136065824558,
        "Vi": -0.7049334175855799
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.903555602332,
        "longitude": -83.8202979769634
      }
    },
    {
      "number": 35792,
      "class": "Bus",
      "name": "SPRINGFIELD 50 1",
      "init": {
        "Vr": -0.7532203640903813,
        "Vi": -0.6867918659075297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8591720863915,
        "longitude": -83.6957249225616
      }
    },
    {
      "number": 35793,
      "class": "Bus",
      "name": "SPRINGFIELD 51 1",
      "init": {
        "Vr": -0.7431329107817823,
        "Vi": -0.7019765169898202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8664513447621,
        "longitude": -83.7716545451449
      }
    },
    {
      "number": 35794,
      "class": "Bus",
      "name": "SPRINGFIELD 52 1",
      "init": {
        "Vr": -0.7506204000089957,
        "Vi": -0.6898746460973827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.829562688379,
        "longitude": -83.7027870163196
      }
    },
    {
      "number": 35795,
      "class": "Bus",
      "name": "SPRINGFIELD 53 1",
      "init": {
        "Vr": -0.7545747929188934,
        "Vi": -0.6896681797048826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8742282418694,
        "longitude": -83.7461731933782
      }
    },
    {
      "number": 35796,
      "class": "Bus",
      "name": "YELLOW SPRINGS 1",
      "init": {
        "Vr": -0.7531717392462415,
        "Vi": -0.7017466846484884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7964029306855,
        "longitude": -83.8341007176308
      }
    },
    {
      "number": 35797,
      "class": "Bus",
      "name": "AMELIA 1 1",
      "init": {
        "Vr": -0.5980999578732159,
        "Vi": -0.8341876444663873
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0020077062004,
        "longitude": -84.2571398743594
      }
    },
    {
      "number": 35798,
      "class": "Bus",
      "name": "AMELIA 2 1",
      "init": {
        "Vr": -0.7969781583194917,
        "Vi": -0.6585440913907923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9719361048113,
        "longitude": -84.3026313517741
      }
    },
    {
      "number": 35799,
      "class": "Bus",
      "name": "AMELIA 3 1",
      "init": {
        "Vr": -0.8171357586550975,
        "Vi": -0.6279321924290965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9591501579774,
        "longitude": -84.1845483330734
      }
    },
    {
      "number": 35800,
      "class": "Bus",
      "name": "BATAVIA 6 1",
      "init": {
        "Vr": -0.5979332396711798,
        "Vi": -0.8416648047038219
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0940387763353,
        "longitude": -83.991908876675
      }
    },
    {
      "number": 35801,
      "class": "Bus",
      "name": "BATAVIA 6 2",
      "init": {
        "Vr": -0.5980599596651979,
        "Vi": -0.8414828785812245
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0940387763353,
        "longitude": -83.991908876675
      }
    },
    {
      "number": 35802,
      "class": "Bus",
      "name": "BATAVIA 7 1",
      "init": {
        "Vr": -0.5995349867917963,
        "Vi": -0.8532644790217743
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712352458698,
        "longitude": -84.1768048306563
      }
    },
    {
      "number": 35803,
      "class": "Bus",
      "name": "BATAVIA 7 2",
      "init": {
        "Vr": -0.6146347089981025,
        "Vi": -0.8422895128566295
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712352458698,
        "longitude": -84.1768048306563
      }
    },
    {
      "number": 35804,
      "class": "Bus",
      "name": "BATAVIA 7 3",
      "init": {
        "Vr": -0.6114944711381559,
        "Vi": -0.844571939291319
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712352458698,
        "longitude": -84.1768048306563
      }
    },
    {
      "number": 35805,
      "class": "Bus",
      "name": "BATAVIA 7 4",
      "init": {
        "Vr": -0.6114944711381558,
        "Vi": -0.844571939291319
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712352458698,
        "longitude": -84.1768048306563
      }
    },
    {
      "number": 35806,
      "class": "Bus",
      "name": "BATAVIA 7 5",
      "init": {
        "Vr": -0.5985087191424783,
        "Vi": -0.854478437855494
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712352458698,
        "longitude": -84.1768048306563
      }
    },
    {
      "number": 35807,
      "class": "Bus",
      "name": "BATAVIA 8 1",
      "init": {
        "Vr": -0.8196230156633085,
        "Vi": -0.6262757534812905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0825626710339,
        "longitude": -84.0843937302794
      }
    },
    {
      "number": 35808,
      "class": "Bus",
      "name": "BATAVIA 9 1",
      "init": {
        "Vr": -0.813616517015434,
        "Vi": -0.6304382978361752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0805450366481,
        "longitude": -84.141279142816
      }
    },
    {
      "number": 35809,
      "class": "Bus",
      "name": "CINCINNATI 7 1",
      "init": {
        "Vr": -0.7847334850402832,
        "Vi": -0.6755089106894279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1084295044698,
        "longitude": -84.325371545509
      }
    },
    {
      "number": 35810,
      "class": "Bus",
      "name": "CINCINNATI 8 1",
      "init": {
        "Vr": -0.7773349126311866,
        "Vi": -0.6826456791397624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1145461672667,
        "longitude": -84.3937868287286
      }
    },
    {
      "number": 35811,
      "class": "Bus",
      "name": "CINCINNATI 8 2",
      "init": {
        "Vr": -0.7771412102478072,
        "Vi": -0.6832279615498219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1145461672667,
        "longitude": -84.3937868287286
      }
    },
    {
      "number": 35812,
      "class": "Bus",
      "name": "CINCINNATI 9 1",
      "init": {
        "Vr": -0.7982431892373753,
        "Vi": -0.6691865118403624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1115738054409,
        "longitude": -84.2476780398508
      }
    },
    {
      "number": 35813,
      "class": "Bus",
      "name": "CINCINNATI 10 1",
      "init": {
        "Vr": -0.7506122598804931,
        "Vi": -0.673125542845402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1548624935088,
        "longitude": -84.396124646474
      }
    },
    {
      "number": 35814,
      "class": "Bus",
      "name": "CINCINNATI 11 1",
      "init": {
        "Vr": -0.7930153895232227,
        "Vi": -0.660242290036365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0693498146488,
        "longitude": -84.3151432167553
      }
    },
    {
      "number": 35815,
      "class": "Bus",
      "name": "CINCINNATI 11 2",
      "init": {
        "Vr": -0.7930533758312405,
        "Vi": -0.6601006818944359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0693498146488,
        "longitude": -84.3151432167553
      }
    },
    {
      "number": 35816,
      "class": "Bus",
      "name": "CINCINNATI 12 1",
      "init": {
        "Vr": -0.614542796411362,
        "Vi": -0.8182421916013904
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0655429113027,
        "longitude": -84.3611286015829
      }
    },
    {
      "number": 35817,
      "class": "Bus",
      "name": "CINCINNATI 12 2",
      "init": {
        "Vr": -0.6146664775757326,
        "Vi": -0.818012771397723
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0655429113027,
        "longitude": -84.3611286015829
      }
    },
    {
      "number": 35818,
      "class": "Bus",
      "name": "CINCINNATI 13 1",
      "init": {
        "Vr": -0.7975343030856455,
        "Vi": -0.6520878265757214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0077239111442,
        "longitude": -84.296630059744
      }
    },
    {
      "number": 35819,
      "class": "Bus",
      "name": "CINCINNATI 13 2",
      "init": {
        "Vr": -0.7975660169455957,
        "Vi": -0.6519217542362881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0077239111442,
        "longitude": -84.296630059744
      }
    },
    {
      "number": 35820,
      "class": "Bus",
      "name": "CINCINNATI 14 1",
      "init": {
        "Vr": -0.8059510603756974,
        "Vi": -0.6402584294670222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0852712715988,
        "longitude": -84.2214326030699
      }
    },
    {
      "number": 35821,
      "class": "Bus",
      "name": "CINCINNATI 14 2",
      "init": {
        "Vr": -0.8059940021117136,
        "Vi": -0.6400916095165433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0852712715988,
        "longitude": -84.2214326030699
      }
    },
    {
      "number": 35822,
      "class": "Bus",
      "name": "CINCINNATI 15 1",
      "init": {
        "Vr": -0.7947611473781006,
        "Vi": -0.655465540132546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0190009527336,
        "longitude": -84.2649616379664
      }
    },
    {
      "number": 35823,
      "class": "Bus",
      "name": "GOSHEN 6 1",
      "init": {
        "Vr": -0.7368091312903777,
        "Vi": -0.6959727858248486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2926244640262,
        "longitude": -84.0379178226082
      }
    },
    {
      "number": 35824,
      "class": "Bus",
      "name": "GOSHEN 7 1",
      "init": {
        "Vr": -0.7398319713635897,
        "Vi": -0.6908620553405839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2131218371867,
        "longitude": -84.1022199966155
      }
    },
    {
      "number": 35825,
      "class": "Bus",
      "name": "GOSHEN 8 1",
      "init": {
        "Vr": -0.7441225844533389,
        "Vi": -0.6840768519695258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.235471532007,
        "longitude": -84.074514015904
      }
    },
    {
      "number": 35826,
      "class": "Bus",
      "name": "LOVELAND 1 1",
      "init": {
        "Vr": -0.760626839258021,
        "Vi": -0.6988783531983014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2423746216584,
        "longitude": -84.3164966878246
      }
    },
    {
      "number": 35827,
      "class": "Bus",
      "name": "LOVELAND 1 2",
      "init": {
        "Vr": -0.7592307403367419,
        "Vi": -0.6987291345470463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2423746216584,
        "longitude": -84.3164966878246
      }
    },
    {
      "number": 35828,
      "class": "Bus",
      "name": "LOVELAND 2 1",
      "init": {
        "Vr": -0.5941035136282498,
        "Vi": -0.853741078000865
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35829,
      "class": "Bus",
      "name": "LOVELAND 2 2",
      "init": {
        "Vr": -0.6460568200227284,
        "Vi": -0.8052695812855238
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35830,
      "class": "Bus",
      "name": "LOVELAND 2 3",
      "init": {
        "Vr": -0.7061534473321777,
        "Vi": -0.760495335228318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35831,
      "class": "Bus",
      "name": "LOVELAND 2 4",
      "init": {
        "Vr": -0.7020193388871468,
        "Vi": -0.7530575616703172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35832,
      "class": "Bus",
      "name": "LOVELAND 2 5",
      "init": {
        "Vr": -0.7020193388871468,
        "Vi": -0.7530575616703171
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35833,
      "class": "Bus",
      "name": "LOVELAND 2 6",
      "init": {
        "Vr": -0.6462348098151384,
        "Vi": -0.8061040029301482
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35834,
      "class": "Bus",
      "name": "LOVELAND 2 8",
      "init": {
        "Vr": -0.5928535328950646,
        "Vi": -0.857644802187019
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3432481381838,
        "longitude": -84.2351881523882
      }
    },
    {
      "number": 35835,
      "class": "Bus",
      "name": "LOVELAND 3 1",
      "init": {
        "Vr": -0.7258800429980569,
        "Vi": -0.7273008077596036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2960120411479,
        "longitude": -84.2677190525383
      }
    },
    {
      "number": 35836,
      "class": "Bus",
      "name": "LOVELAND 4 1",
      "init": {
        "Vr": -0.7202728872363634,
        "Vi": -0.7277571794630346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3034421665079,
        "longitude": -84.1799237008203
      }
    },
    {
      "number": 35837,
      "class": "Bus",
      "name": "LOVELAND 5 1",
      "init": {
        "Vr": -0.6360310571843295,
        "Vi": -0.8229240771226364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2716191006897,
        "longitude": -84.2891137528572
      }
    },
    {
      "number": 35838,
      "class": "Bus",
      "name": "MILFORD 33 1",
      "init": {
        "Vr": -0.6234432784003112,
        "Vi": -0.8364872145141772
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1469992480499,
        "longitude": -84.2519829406198
      }
    },
    {
      "number": 35839,
      "class": "Bus",
      "name": "MILFORD 34 1",
      "init": {
        "Vr": -0.7824573884021857,
        "Vi": -0.6623961211868695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.167019004591,
        "longitude": -84.2374326451655
      }
    },
    {
      "number": 35840,
      "class": "Bus",
      "name": "MILFORD 34 2",
      "init": {
        "Vr": -0.7823656073872824,
        "Vi": -0.6626255699615781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.167019004591,
        "longitude": -84.2374326451655
      }
    },
    {
      "number": 35841,
      "class": "Bus",
      "name": "MILFORD 35 1",
      "init": {
        "Vr": -0.7524658237217408,
        "Vi": -0.7003326074404618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2303683911967,
        "longitude": -84.2856957156847
      }
    },
    {
      "number": 35842,
      "class": "Bus",
      "name": "MILFORD 36 1",
      "init": {
        "Vr": -0.7295184735419977,
        "Vi": -0.7096142333120745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2606019710882,
        "longitude": -84.2057232019817
      }
    },
    {
      "number": 35843,
      "class": "Bus",
      "name": "MILFORD 36 2",
      "init": {
        "Vr": -0.7294146902165148,
        "Vi": -0.7098216446965347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2606019710882,
        "longitude": -84.2057232019817
      }
    },
    {
      "number": 35844,
      "class": "Bus",
      "name": "NEW RICHMOND 1 1",
      "init": {
        "Vr": -0.8143759818318576,
        "Vi": -0.6255663519468638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9127944772949,
        "longitude": -84.1771246943863
      }
    },
    {
      "number": 35845,
      "class": "Bus",
      "name": "NEW RICHMOND 2 1",
      "init": {
        "Vr": -0.791026771606413,
        "Vi": -0.6627201730938334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0185876180448,
        "longitude": -84.2174553687149
      }
    },
    {
      "number": 35846,
      "class": "Bus",
      "name": "NEW RICHMOND 3 1",
      "init": {
        "Vr": -0.8128141896120133,
        "Vi": -0.626145493016315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8868162214926,
        "longitude": -84.2013715259787
      }
    },
    {
      "number": 35847,
      "class": "Bus",
      "name": "CLARKSVILLE 15 1",
      "init": {
        "Vr": -0.7216718715737889,
        "Vi": -0.7267435732475699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3812109536907,
        "longitude": -83.9500390357409
      }
    },
    {
      "number": 35848,
      "class": "Bus",
      "name": "CLARKSVILLE 15 2",
      "init": {
        "Vr": -0.7216615304603383,
        "Vi": -0.7268056962335205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3812109536907,
        "longitude": -83.9500390357409
      }
    },
    {
      "number": 35849,
      "class": "Bus",
      "name": "JAMESTOWN 13 1",
      "init": {
        "Vr": -0.7863647510358972,
        "Vi": -0.659133959067111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6365755055564,
        "longitude": -83.7075096774633
      }
    },
    {
      "number": 35850,
      "class": "Bus",
      "name": "JAMESTOWN 14 1",
      "init": {
        "Vr": -0.7799229683780616,
        "Vi": -0.665528081733715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6329369855919,
        "longitude": -83.7973130734688
      }
    },
    {
      "number": 35851,
      "class": "Bus",
      "name": "JAMESTOWN 14 2",
      "init": {
        "Vr": -0.779942230844926,
        "Vi": -0.6654481579034179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6329369855919,
        "longitude": -83.7973130734688
      }
    },
    {
      "number": 35852,
      "class": "Bus",
      "name": "JAMESTOWN 15 1",
      "init": {
        "Vr": -0.7802310124103443,
        "Vi": -0.6660750685782396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6811331102001,
        "longitude": -83.6689699927375
      }
    },
    {
      "number": 35853,
      "class": "Bus",
      "name": "JAMESTOWN 15 2",
      "init": {
        "Vr": -0.7802114824361607,
        "Vi": -0.6661384388218069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6811331102001,
        "longitude": -83.6689699927375
      }
    },
    {
      "number": 35854,
      "class": "Bus",
      "name": "LEESBURG 20 1",
      "init": {
        "Vr": -0.7811459246396869,
        "Vi": -0.6520322179272846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.41063940117,
        "longitude": -83.4343185935155
      }
    },
    {
      "number": 35855,
      "class": "Bus",
      "name": "LEESBURG 21 1",
      "init": {
        "Vr": -0.766849728793852,
        "Vi": -0.6497180412146676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3255926509246,
        "longitude": -83.6004878726037
      }
    },
    {
      "number": 35856,
      "class": "Bus",
      "name": "LEESBURG 22 1",
      "init": {
        "Vr": -0.7678954103455826,
        "Vi": -0.687723442402752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3059844989709,
        "longitude": -83.6795894203784
      }
    },
    {
      "number": 35857,
      "class": "Bus",
      "name": "SABINA 1 1",
      "init": {
        "Vr": -0.7718904039505482,
        "Vi": -0.6561738964968843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35858,
      "class": "Bus",
      "name": "SABINA 1 2",
      "init": {
        "Vr": -0.7718904039505481,
        "Vi": -0.6561738964968843
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35859,
      "class": "Bus",
      "name": "SABINA 1 3",
      "init": {
        "Vr": -0.7718904039505481,
        "Vi": -0.6561738964968843
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35860,
      "class": "Bus",
      "name": "SABINA 1 4",
      "init": {
        "Vr": -0.7718904039505481,
        "Vi": -0.6561738964968843
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35861,
      "class": "Bus",
      "name": "SABINA 1 5",
      "init": {
        "Vr": -0.7719126242997661,
        "Vi": -0.6560758552581573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35862,
      "class": "Bus",
      "name": "SABINA 1 7",
      "init": {
        "Vr": -0.7718675189850273,
        "Vi": -0.6562787821573568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5222564701238,
        "longitude": -83.636927780406
      }
    },
    {
      "number": 35863,
      "class": "Bus",
      "name": "SABINA 2 1",
      "init": {
        "Vr": -0.7525390779720379,
        "Vi": -0.6765423500879311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.450572289863,
        "longitude": -83.6406644849367
      }
    },
    {
      "number": 35864,
      "class": "Bus",
      "name": "WAYNESVILLE 6 1",
      "init": {
        "Vr": -0.730913434081303,
        "Vi": -0.7245638597353536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.523493434456,
        "longitude": -84.046365848025
      }
    },
    {
      "number": 35865,
      "class": "Bus",
      "name": "WAYNESVILLE 6 2",
      "init": {
        "Vr": -0.7310661116280146,
        "Vi": -0.724277459018282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.523493434456,
        "longitude": -84.046365848025
      }
    },
    {
      "number": 35866,
      "class": "Bus",
      "name": "WILMINGTON 52 1",
      "init": {
        "Vr": -0.7500951022962903,
        "Vi": -0.6999832846492927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4413665097525,
        "longitude": -83.8002888301959
      }
    },
    {
      "number": 35867,
      "class": "Bus",
      "name": "WILMINGTON 53 1",
      "init": {
        "Vr": -0.7199366024605802,
        "Vi": -0.7289751651558828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4722487682208,
        "longitude": -83.9508979557847
      }
    },
    {
      "number": 35868,
      "class": "Bus",
      "name": "WILMINGTON 53 2",
      "init": {
        "Vr": -0.7198482594923326,
        "Vi": -0.7291479939934095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4722487682208,
        "longitude": -83.9508979557847
      }
    },
    {
      "number": 35869,
      "class": "Bus",
      "name": "WILMINGTON 54 1",
      "init": {
        "Vr": -0.7337332920180465,
        "Vi": -0.7140135133224171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4166985160726,
        "longitude": -83.8620516344213
      }
    },
    {
      "number": 35870,
      "class": "Bus",
      "name": "WILMINGTON 55 1",
      "init": {
        "Vr": -0.6636155706626632,
        "Vi": -0.7875556043182055
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543760694341,
        "longitude": -83.8824414505047
      }
    },
    {
      "number": 35871,
      "class": "Bus",
      "name": "WILMINGTON 55 2",
      "init": {
        "Vr": -0.7063007115305456,
        "Vi": -0.7467638682896152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543760694341,
        "longitude": -83.8824414505047
      }
    },
    {
      "number": 35872,
      "class": "Bus",
      "name": "WILMINGTON 55 3",
      "init": {
        "Vr": -0.6622729934557203,
        "Vi": -0.7894014699067384
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543760694341,
        "longitude": -83.8824414505047
      }
    },
    {
      "number": 35873,
      "class": "Bus",
      "name": "BALTIC 1 1",
      "init": {
        "Vr": -0.9291593005708352,
        "Vi": -0.44217999991641216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.459469561464,
        "longitude": -81.6632143854966
      }
    },
    {
      "number": 35874,
      "class": "Bus",
      "name": "BALTIC 2 1",
      "init": {
        "Vr": -0.9301788129474521,
        "Vi": -0.43545867266272736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4244713042617,
        "longitude": -81.7626113474843
      }
    },
    {
      "number": 35875,
      "class": "Bus",
      "name": "BALTIC 2 2",
      "init": {
        "Vr": -0.9301861277030916,
        "Vi": -0.4353512720329095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4244713042617,
        "longitude": -81.7626113474843
      }
    },
    {
      "number": 35876,
      "class": "Bus",
      "name": "COSHOCTON 1 1",
      "init": {
        "Vr": -0.884491816636804,
        "Vi": -0.5357880684694627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2695966999995,
        "longitude": -81.8405932652701
      }
    },
    {
      "number": 35877,
      "class": "Bus",
      "name": "COSHOCTON 2 1",
      "init": {
        "Vr": -0.8899989806713784,
        "Vi": -0.5213822446084139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2595895386486,
        "longitude": -81.8711013229098
      }
    },
    {
      "number": 35878,
      "class": "Bus",
      "name": "COSHOCTON 2 2",
      "init": {
        "Vr": -0.8900050289413912,
        "Vi": -0.5215537972698427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2595895386486,
        "longitude": -81.8711013229098
      }
    },
    {
      "number": 35879,
      "class": "Bus",
      "name": "COSHOCTON 3 1",
      "init": {
        "Vr": -0.7887787115404713,
        "Vi": -0.676495124614192
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2864866904228,
        "longitude": -81.8563034779101
      }
    },
    {
      "number": 35880,
      "class": "Bus",
      "name": "COSHOCTON 3 2",
      "init": {
        "Vr": -0.7888077367899616,
        "Vi": -0.676349875390332
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2864866904228,
        "longitude": -81.8563034779101
      }
    },
    {
      "number": 35881,
      "class": "Bus",
      "name": "COSHOCTON 4 1",
      "init": {
        "Vr": -0.8636055716560296,
        "Vi": -0.568969916621046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3122586155478,
        "longitude": -81.9086683911893
      }
    },
    {
      "number": 35882,
      "class": "Bus",
      "name": "COSHOCTON 4 2",
      "init": {
        "Vr": -0.8636168291930622,
        "Vi": -0.5688240003412987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3122586155478,
        "longitude": -81.9086683911893
      }
    },
    {
      "number": 35883,
      "class": "Bus",
      "name": "DRESDEN 4 1",
      "init": {
        "Vr": -0.8232370071093964,
        "Vi": -0.6327125096939178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1558359416069,
        "longitude": -82.0358159498879
      }
    },
    {
      "number": 35884,
      "class": "Bus",
      "name": "DRESDEN 4 2",
      "init": {
        "Vr": -0.8232164618546879,
        "Vi": -0.6327773643914536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1558359416069,
        "longitude": -82.0358159498879
      }
    },
    {
      "number": 35885,
      "class": "Bus",
      "name": "DRESDEN 5 1",
      "init": {
        "Vr": -0.8212773530942903,
        "Vi": -0.6365769606110833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0752016007264,
        "longitude": -81.9665385928028
      }
    },
    {
      "number": 35886,
      "class": "Bus",
      "name": "FRAZEYSBURG 1 1",
      "init": {
        "Vr": -0.8387643445580182,
        "Vi": -0.5956472782567361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1841386979027,
        "longitude": -82.2264747691753
      }
    },
    {
      "number": 35887,
      "class": "Bus",
      "name": "FRAZEYSBURG 2 1",
      "init": {
        "Vr": -0.8261853243698981,
        "Vi": -0.6228177392379726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1469238162614,
        "longitude": -82.1314134557107
      }
    },
    {
      "number": 35888,
      "class": "Bus",
      "name": "FRAZEYSBURG 2 2",
      "init": {
        "Vr": -0.8261951440537697,
        "Vi": -0.6227175417512318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1469238162614,
        "longitude": -82.1314134557107
      }
    },
    {
      "number": 35889,
      "class": "Bus",
      "name": "KILLBUCK 1",
      "init": {
        "Vr": -0.892680540459008,
        "Vi": -0.5132748293600233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4602635791128,
        "longitude": -82.0677711992539
      }
    },
    {
      "number": 35890,
      "class": "Bus",
      "name": "KILLBUCK 2",
      "init": {
        "Vr": -0.8926800570220589,
        "Vi": -0.5132446756442844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4602635791128,
        "longitude": -82.0677711992539
      }
    },
    {
      "number": 35891,
      "class": "Bus",
      "name": "KIMBOLTON 1",
      "init": {
        "Vr": -0.9485884383310834,
        "Vi": -0.42445926232559067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2726629400967,
        "longitude": -81.4857231492263
      }
    },
    {
      "number": 35892,
      "class": "Bus",
      "name": "MILLERSBURG 3 1",
      "init": {
        "Vr": -0.8460485356002457,
        "Vi": -0.6047978854311433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.581049749834,
        "longitude": -81.9070137462254
      }
    },
    {
      "number": 35893,
      "class": "Bus",
      "name": "MILLERSBURG 4 1",
      "init": {
        "Vr": -0.9071265658163532,
        "Vi": -0.4875275741870987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5072753255476,
        "longitude": -81.8375297129924
      }
    },
    {
      "number": 35894,
      "class": "Bus",
      "name": "MILLERSBURG 4 2",
      "init": {
        "Vr": -0.9071528470304385,
        "Vi": -0.48736416044122166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5072753255476,
        "longitude": -81.8375297129924
      }
    },
    {
      "number": 35895,
      "class": "Bus",
      "name": "MILLERSBURG 5 1",
      "init": {
        "Vr": -0.9028595648780229,
        "Vi": -0.5019834178530659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.570766950553,
        "longitude": -81.8806397653776
      }
    },
    {
      "number": 35896,
      "class": "Bus",
      "name": "MILLERSBURG 6 1",
      "init": {
        "Vr": -0.9205012652277764,
        "Vi": -0.457718900731825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5464933612223,
        "longitude": -81.9267630405943
      }
    },
    {
      "number": 35897,
      "class": "Bus",
      "name": "NEWCOMERSTOWN 1 1",
      "init": {
        "Vr": -0.9156548555064041,
        "Vi": -0.4431311532684407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.207283608096,
        "longitude": -81.5491573984235
      }
    },
    {
      "number": 35898,
      "class": "Bus",
      "name": "NEWCOMERSTOWN 2 1",
      "init": {
        "Vr": -0.9486126054049874,
        "Vi": -0.42415813022276355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3702662135803,
        "longitude": -81.5180086587072
      }
    },
    {
      "number": 35899,
      "class": "Bus",
      "name": "WARSAW 12 1",
      "init": {
        "Vr": -0.8772517765495038,
        "Vi": -0.5322058262890744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3430458627318,
        "longitude": -82.0377417422843
      }
    },
    {
      "number": 35900,
      "class": "Bus",
      "name": "WARSAW 12 2",
      "init": {
        "Vr": -0.877241319196761,
        "Vi": -0.532393184816223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3430458627318,
        "longitude": -82.0377417422843
      }
    },
    {
      "number": 35901,
      "class": "Bus",
      "name": "WEST LAFAYETTE 1 1",
      "init": {
        "Vr": -0.9028943378390584,
        "Vi": -0.49420849468277633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2934113897435,
        "longitude": -81.7817438198166
      }
    },
    {
      "number": 35902,
      "class": "Bus",
      "name": "WEST LAFAYETTE 2 1",
      "init": {
        "Vr": -0.9118299085887975,
        "Vi": -0.45291123804094857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2600973029067,
        "longitude": -81.6945676219941
      }
    },
    {
      "number": 35903,
      "class": "Bus",
      "name": "MARION 20 1",
      "init": {
        "Vr": -0.9306683375612007,
        "Vi": -0.3696653262478244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5162814028963,
        "longitude": -83.092731381979
      }
    },
    {
      "number": 35904,
      "class": "Bus",
      "name": "MARION 21 1",
      "init": {
        "Vr": -0.9439085342405478,
        "Vi": -0.34988910349443775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6423927178697,
        "longitude": -83.1323243005729
      }
    },
    {
      "number": 35905,
      "class": "Bus",
      "name": "MARION 21 2",
      "init": {
        "Vr": -0.943867243427542,
        "Vi": -0.34957398717693167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6423927178697,
        "longitude": -83.1323243005729
      }
    },
    {
      "number": 35906,
      "class": "Bus",
      "name": "MARION 22 1",
      "init": {
        "Vr": -0.7450423282928916,
        "Vi": -0.730304070080931
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.48660767073,
        "longitude": -83.1257114035745
      }
    },
    {
      "number": 35907,
      "class": "Bus",
      "name": "MARION 22 2",
      "init": {
        "Vr": -0.7705412294065954,
        "Vi": -0.7071007611442647
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.48660767073,
        "longitude": -83.1257114035745
      }
    },
    {
      "number": 35908,
      "class": "Bus",
      "name": "MARION 22 3",
      "init": {
        "Vr": -0.7452025830301423,
        "Vi": -0.7300163553374766
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.48660767073,
        "longitude": -83.1257114035745
      }
    },
    {
      "number": 35909,
      "class": "Bus",
      "name": "MARION 23 1",
      "init": {
        "Vr": -0.7804367428898292,
        "Vi": -0.6912370073195078
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6280343207824,
        "longitude": -83.1174322460464
      }
    },
    {
      "number": 35910,
      "class": "Bus",
      "name": "MARION 24 1",
      "init": {
        "Vr": -0.9384070949702834,
        "Vi": -0.3518885198361571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5887273389929,
        "longitude": -83.1564449015441
      }
    },
    {
      "number": 35911,
      "class": "Bus",
      "name": "ARCANUM 1 1",
      "init": {
        "Vr": -0.714123151448615,
        "Vi": -0.7423608158887423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9444428035463,
        "longitude": -84.4946275476826
      }
    },
    {
      "number": 35912,
      "class": "Bus",
      "name": "ARCANUM 2 1",
      "init": {
        "Vr": -0.7222249977962614,
        "Vi": -0.7307007485678739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9099465507931,
        "longitude": -84.540766033258
      }
    },
    {
      "number": 35913,
      "class": "Bus",
      "name": "ARCANUM 3 1",
      "init": {
        "Vr": -0.7482793038289483,
        "Vi": -0.6575293782784474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0385394985263,
        "longitude": -84.5617108840851
      }
    },
    {
      "number": 35914,
      "class": "Bus",
      "name": "BRADFORD 9 1",
      "init": {
        "Vr": -0.7881464090886073,
        "Vi": -0.6048569733668745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1038492291766,
        "longitude": -84.4960636104559
      }
    },
    {
      "number": 35915,
      "class": "Bus",
      "name": "BRADFORD 9 2",
      "init": {
        "Vr": -0.7881100545304136,
        "Vi": -0.6049628388367291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1038492291766,
        "longitude": -84.4960636104559
      }
    },
    {
      "number": 35916,
      "class": "Bus",
      "name": "BROOKVILLE 4 1",
      "init": {
        "Vr": -0.65508425775603,
        "Vi": -0.8043538518689457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720785969625,
        "longitude": -84.4344444979996
      }
    },
    {
      "number": 35917,
      "class": "Bus",
      "name": "BROOKVILLE 4 2",
      "init": {
        "Vr": -0.6999102474822586,
        "Vi": -0.764091256248185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720785969625,
        "longitude": -84.4344444979996
      }
    },
    {
      "number": 35918,
      "class": "Bus",
      "name": "BROOKVILLE 4 3",
      "init": {
        "Vr": -0.6552487088390045,
        "Vi": -0.804041259343542
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8720785969625,
        "longitude": -84.4344444979996
      }
    },
    {
      "number": 35919,
      "class": "Bus",
      "name": "COVINGTON 24 1",
      "init": {
        "Vr": -0.7359521728249383,
        "Vi": -0.6648478008899592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2040552810261,
        "longitude": -84.3674623404272
      }
    },
    {
      "number": 35920,
      "class": "Bus",
      "name": "COVINGTON 25 1",
      "init": {
        "Vr": -0.8101356964318602,
        "Vi": -0.5886334400117018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.064170796592,
        "longitude": -84.3911983724013
      }
    },
    {
      "number": 35921,
      "class": "Bus",
      "name": "COVINGTON 25 2",
      "init": {
        "Vr": -0.810141762577738,
        "Vi": -0.588466546524067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.064170796592,
        "longitude": -84.3911983724013
      }
    },
    {
      "number": 35922,
      "class": "Bus",
      "name": "FORT RECOVERY 1",
      "init": {
        "Vr": -0.7474796448080291,
        "Vi": -0.6948108554521946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382477279696,
        "longitude": -84.8140580442754
      }
    },
    {
      "number": 35923,
      "class": "Bus",
      "name": "FORT RECOVERY 2",
      "init": {
        "Vr": -0.7475048003726837,
        "Vi": -0.6947056140684051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.382477279696,
        "longitude": -84.8140580442754
      }
    },
    {
      "number": 35924,
      "class": "Bus",
      "name": "GREENVILLE 59 1",
      "init": {
        "Vr": -0.7544867935356585,
        "Vi": -0.6346272730528216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0967041660982,
        "longitude": -84.645603132793
      }
    },
    {
      "number": 35925,
      "class": "Bus",
      "name": "GREENVILLE 60 1",
      "init": {
        "Vr": -0.7616768616791537,
        "Vi": -0.6280326740986343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1306033284085,
        "longitude": -84.6190003217548
      }
    },
    {
      "number": 35926,
      "class": "Bus",
      "name": "GREENVILLE 61 1",
      "init": {
        "Vr": -0.7554440174067683,
        "Vi": -0.6396028561624143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1417475329642,
        "longitude": -84.658270143537
      }
    },
    {
      "number": 35927,
      "class": "Bus",
      "name": "GREENVILLE 61 2",
      "init": {
        "Vr": -0.7555007070148736,
        "Vi": -0.6393754708822101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1417475329642,
        "longitude": -84.658270143537
      }
    },
    {
      "number": 35928,
      "class": "Bus",
      "name": "NEW PARIS 4 1",
      "init": {
        "Vr": -0.7190171294298431,
        "Vi": -0.7400297144983211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515314010046,
        "longitude": -84.7878356357944
      }
    },
    {
      "number": 35929,
      "class": "Bus",
      "name": "NEW PARIS 4 2",
      "init": {
        "Vr": -0.7190307602937605,
        "Vi": -0.7399827869017437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515314010046,
        "longitude": -84.7878356357944
      }
    },
    {
      "number": 35930,
      "class": "Bus",
      "name": "NEW PARIS 5 1",
      "init": {
        "Vr": -0.7223918683513495,
        "Vi": -0.7113139247550612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9172778399628,
        "longitude": -84.8129946314717
      }
    },
    {
      "number": 35931,
      "class": "Bus",
      "name": "NEW PARIS 6 1",
      "init": {
        "Vr": -0.736971134930162,
        "Vi": -0.6811399923340237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9699500959077,
        "longitude": -84.6724159738336
      }
    },
    {
      "number": 35932,
      "class": "Bus",
      "name": "UNION CITY 13 1",
      "init": {
        "Vr": -0.750245602842357,
        "Vi": -0.6509205749079664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1771547031368,
        "longitude": -84.7093079360032
      }
    },
    {
      "number": 35933,
      "class": "Bus",
      "name": "UNION CITY 14 1",
      "init": {
        "Vr": -0.7374384352250285,
        "Vi": -0.6763154003706161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2745169152116,
        "longitude": -84.7598171056661
      }
    },
    {
      "number": 35934,
      "class": "Bus",
      "name": "VERSAILLES 5 1",
      "init": {
        "Vr": -0.6504060859476264,
        "Vi": -0.807220138319768
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.300281618385696,
        "longitude": -84.5052812546849
      }
    },
    {
      "number": 35935,
      "class": "Bus",
      "name": "VERSAILLES 5 2",
      "init": {
        "Vr": -0.6503205016591012,
        "Vi": -0.8073374243868228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.300281618385696,
        "longitude": -84.5052812546849
      }
    },
    {
      "number": 35936,
      "class": "Bus",
      "name": "VERSAILLES 6 1",
      "init": {
        "Vr": -0.7367378630205993,
        "Vi": -0.6660893001879541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2555990243222,
        "longitude": -84.4290668708315
      }
    },
    {
      "number": 35937,
      "class": "Bus",
      "name": "VERSAILLES 7 1",
      "init": {
        "Vr": -0.7359644834102564,
        "Vi": -0.6685106102518978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2122377937505,
        "longitude": -84.5353613547989
      }
    },
    {
      "number": 35938,
      "class": "Bus",
      "name": "VERSAILLES 7 2",
      "init": {
        "Vr": -0.7359698765857383,
        "Vi": -0.6684543081764512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2122377937505,
        "longitude": -84.5353613547989
      }
    },
    {
      "number": 35939,
      "class": "Bus",
      "name": "ASHLEY 1 1",
      "init": {
        "Vr": -0.8943547674991962,
        "Vi": -0.4268452940013347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613353117809,
        "longitude": -82.9610262238227
      }
    },
    {
      "number": 35940,
      "class": "Bus",
      "name": "CENTERBURG 1 1",
      "init": {
        "Vr": -0.876103335192282,
        "Vi": -0.5275684170127903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2667519490118,
        "longitude": -82.7132702856088
      }
    },
    {
      "number": 35941,
      "class": "Bus",
      "name": "CENTERBURG 2 1",
      "init": {
        "Vr": -0.8555781903905966,
        "Vi": -0.5503014468722287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2711413760815,
        "longitude": -82.6311460212998
      }
    },
    {
      "number": 35942,
      "class": "Bus",
      "name": "CENTERBURG 3 1",
      "init": {
        "Vr": -0.8870045640348188,
        "Vi": -0.5119207855360697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3125869378141,
        "longitude": -82.6812428359456
      }
    },
    {
      "number": 35943,
      "class": "Bus",
      "name": "CENTERBURG 3 2",
      "init": {
        "Vr": -0.887009788375011,
        "Vi": -0.5120057550723794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3125869378141,
        "longitude": -82.6812428359456
      }
    },
    {
      "number": 35944,
      "class": "Bus",
      "name": "DELAWARE 1 1",
      "init": {
        "Vr": -0.880476099283719,
        "Vi": -0.4436300871686994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3409217410841,
        "longitude": -83.1186341888487
      }
    },
    {
      "number": 35945,
      "class": "Bus",
      "name": "DELAWARE 2 1",
      "init": {
        "Vr": -0.8994200482487598,
        "Vi": -0.4565888124551646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3709289357443,
        "longitude": -83.0290692301704
      }
    },
    {
      "number": 35946,
      "class": "Bus",
      "name": "DELAWARE 3 1",
      "init": {
        "Vr": -0.7768126328475513,
        "Vi": -0.6954805437868881
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3393397820091,
        "longitude": -83.0786930609133
      }
    },
    {
      "number": 35947,
      "class": "Bus",
      "name": "DELAWARE 4 1",
      "init": {
        "Vr": -0.8664187187033495,
        "Vi": -0.460037222796021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3093919585273,
        "longitude": -83.0426959364516
      }
    },
    {
      "number": 35948,
      "class": "Bus",
      "name": "DELAWARE 4 2",
      "init": {
        "Vr": -0.8664281612278882,
        "Vi": -0.45969789453699533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3093919585273,
        "longitude": -83.0426959364516
      }
    },
    {
      "number": 35949,
      "class": "Bus",
      "name": "DELAWARE 5 1",
      "init": {
        "Vr": -0.8841495559821333,
        "Vi": -0.4469728108708697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2978719159238,
        "longitude": -83.1419987019956
      }
    },
    {
      "number": 35950,
      "class": "Bus",
      "name": "DUBLIN 8 1",
      "init": {
        "Vr": -0.8367422894601735,
        "Vi": -0.5576153765188908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0851227904416,
        "longitude": -83.1719539860829
      }
    },
    {
      "number": 35951,
      "class": "Bus",
      "name": "DUBLIN 9 1",
      "init": {
        "Vr": -0.8375356403022273,
        "Vi": -0.5641442530590147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1238326955593,
        "longitude": -83.1622265360795
      }
    },
    {
      "number": 35952,
      "class": "Bus",
      "name": "DUBLIN 9 2",
      "init": {
        "Vr": -0.8375551802199498,
        "Vi": -0.5644612437531052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1238326955593,
        "longitude": -83.1622265360795
      }
    },
    {
      "number": 35953,
      "class": "Bus",
      "name": "DUBLIN 10 1",
      "init": {
        "Vr": -0.8378448784636253,
        "Vi": -0.5703226951854635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1568574552416,
        "longitude": -83.1441117467968
      }
    },
    {
      "number": 35954,
      "class": "Bus",
      "name": "DUBLIN 10 2",
      "init": {
        "Vr": -0.8377966937811624,
        "Vi": -0.5700236202231298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1568574552416,
        "longitude": -83.1441117467968
      }
    },
    {
      "number": 35955,
      "class": "Bus",
      "name": "DUBLIN 11 1",
      "init": {
        "Vr": -0.8374802840674905,
        "Vi": -0.5636119903771997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1089946244299,
        "longitude": -83.1547769290458
      }
    },
    {
      "number": 35956,
      "class": "Bus",
      "name": "DUBLIN 12 1",
      "init": {
        "Vr": -0.835440120136708,
        "Vi": -0.5424425332890557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.109048871322,
        "longitude": -83.2432964370609
      }
    },
    {
      "number": 35957,
      "class": "Bus",
      "name": "DUBLIN 13 1",
      "init": {
        "Vr": -0.8388137387252258,
        "Vi": -0.5745346859018162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1448219200846,
        "longitude": -83.1159142642359
      }
    },
    {
      "number": 35958,
      "class": "Bus",
      "name": "DUBLIN 13 2",
      "init": {
        "Vr": -0.8388851074898859,
        "Vi": -0.5742896678592375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1448219200846,
        "longitude": -83.1159142642359
      }
    },
    {
      "number": 35959,
      "class": "Bus",
      "name": "GALENA 1 1",
      "init": {
        "Vr": -0.8736757816977327,
        "Vi": -0.5211180173163177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1763991603249,
        "longitude": -82.9310609812881
      }
    },
    {
      "number": 35960,
      "class": "Bus",
      "name": "GALENA 1 2",
      "init": {
        "Vr": -0.8736690862736072,
        "Vi": -0.521007720257654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1763991603249,
        "longitude": -82.9310609812881
      }
    },
    {
      "number": 35961,
      "class": "Bus",
      "name": "JOHNSTOWN 20 1",
      "init": {
        "Vr": -0.8536971996049696,
        "Vi": -0.5514252317791151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1410539560738,
        "longitude": -82.5729698635343
      }
    },
    {
      "number": 35962,
      "class": "Bus",
      "name": "JOHNSTOWN 21 1",
      "init": {
        "Vr": -0.7846469872582154,
        "Vi": -0.6721335585944741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1592034224678,
        "longitude": -82.6361584387666
      }
    },
    {
      "number": 35963,
      "class": "Bus",
      "name": "JOHNSTOWN 21 2",
      "init": {
        "Vr": -0.8478449750313498,
        "Vi": -0.5750662294945368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1592034224678,
        "longitude": -82.6361584387666
      }
    },
    {
      "number": 35964,
      "class": "Bus",
      "name": "JOHNSTOWN 21 3",
      "init": {
        "Vr": -0.8864013992076174,
        "Vi": -0.5158464788873159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1592034224678,
        "longitude": -82.6361584387666
      }
    },
    {
      "number": 35965,
      "class": "Bus",
      "name": "JOHNSTOWN 21 4",
      "init": {
        "Vr": -0.8864013992076173,
        "Vi": -0.5158464788873159
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1592034224678,
        "longitude": -82.6361584387666
      }
    },
    {
      "number": 35966,
      "class": "Bus",
      "name": "JOHNSTOWN 21 5",
      "init": {
        "Vr": -0.7838298567710142,
        "Vi": -0.6740059796902899
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1592034224678,
        "longitude": -82.6361584387666
      }
    },
    {
      "number": 35967,
      "class": "Bus",
      "name": "JOHNSTOWN 22 1",
      "init": {
        "Vr": -0.8514649263308186,
        "Vi": -0.5609486607042965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2158895342164,
        "longitude": -82.6492706579242
      }
    },
    {
      "number": 35968,
      "class": "Bus",
      "name": "JOHNSTOWN 22 2",
      "init": {
        "Vr": -0.851471887081949,
        "Vi": -0.5608074066870367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2158895342164,
        "longitude": -82.6492706579242
      }
    },
    {
      "number": 35969,
      "class": "Bus",
      "name": "LEWIS CENTER 1 1",
      "init": {
        "Vr": -0.9157103126941851,
        "Vi": -0.4930057084012051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2611878484136,
        "longitude": -82.9785955194331
      }
    },
    {
      "number": 35970,
      "class": "Bus",
      "name": "LEWIS CENTER 1 2",
      "init": {
        "Vr": -0.9156675483425222,
        "Vi": -0.492788355853733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2611878484136,
        "longitude": -82.9785955194331
      }
    },
    {
      "number": 35971,
      "class": "Bus",
      "name": "LEWIS CENTER 2 1",
      "init": {
        "Vr": -0.9070084810884945,
        "Vi": -0.4969451666859742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2411137565855,
        "longitude": -82.9583719175716
      }
    },
    {
      "number": 35972,
      "class": "Bus",
      "name": "LEWIS CENTER 3 1",
      "init": {
        "Vr": -0.8768786651124695,
        "Vi": -0.5173427906442751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.210377758042,
        "longitude": -82.9657812111091
      }
    },
    {
      "number": 35973,
      "class": "Bus",
      "name": "MARENGO 1 1",
      "init": {
        "Vr": -0.9376291792292055,
        "Vi": -0.43731654545741716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3893294388769,
        "longitude": -82.8298227995047
      }
    },
    {
      "number": 35974,
      "class": "Bus",
      "name": "MARENGO 2 1",
      "init": {
        "Vr": -0.9324133380564315,
        "Vi": -0.42893772623921583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4094291509267,
        "longitude": -82.7743045771613
      }
    },
    {
      "number": 35975,
      "class": "Bus",
      "name": "MARYSVILLE 2 1",
      "init": {
        "Vr": -0.8200479354349812,
        "Vi": -0.5503681944460848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1635238718911,
        "longitude": -83.3656295231388
      }
    },
    {
      "number": 35976,
      "class": "Bus",
      "name": "MARYSVILLE 3 1",
      "init": {
        "Vr": -0.8197148270805559,
        "Vi": -0.5621447442536459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.243241553266,
        "longitude": -83.4637758035212
      }
    },
    {
      "number": 35977,
      "class": "Bus",
      "name": "MARYSVILLE 4 1",
      "init": {
        "Vr": -0.7593190563188916,
        "Vi": -0.6972431643475687
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1516057801781,
        "longitude": -83.3385582446037
      }
    },
    {
      "number": 35978,
      "class": "Bus",
      "name": "MARYSVILLE 5 1",
      "init": {
        "Vr": -0.8344221881227584,
        "Vi": -0.5470033358251497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2250274867725,
        "longitude": -83.4028570342879
      }
    },
    {
      "number": 35979,
      "class": "Bus",
      "name": "MARYSVILLE 5 2",
      "init": {
        "Vr": -0.8344059416689806,
        "Vi": -0.5467574325208362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2250274867725,
        "longitude": -83.4028570342879
      }
    },
    {
      "number": 35980,
      "class": "Bus",
      "name": "OSTRANDER 1",
      "init": {
        "Vr": -0.8685826405022987,
        "Vi": -0.4736821187011893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3310456268104,
        "longitude": -83.2344114264993
      }
    },
    {
      "number": 35981,
      "class": "Bus",
      "name": "POWELL 3 1",
      "init": {
        "Vr": -0.8592583974861808,
        "Vi": -0.5407154356832417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2068758797563,
        "longitude": -83.0851363139361
      }
    },
    {
      "number": 35982,
      "class": "Bus",
      "name": "POWELL 3 2",
      "init": {
        "Vr": -0.8592969107176549,
        "Vi": -0.5404047292740815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2068758797563,
        "longitude": -83.0851363139361
      }
    },
    {
      "number": 35983,
      "class": "Bus",
      "name": "POWELL 4 1",
      "init": {
        "Vr": -0.8461717926349278,
        "Vi": -0.5733478162923554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1464870589197,
        "longitude": -83.0680010193765
      }
    },
    {
      "number": 35984,
      "class": "Bus",
      "name": "POWELL 5 1",
      "init": {
        "Vr": -0.8389817933668068,
        "Vi": -0.5884707576194055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1121609622272,
        "longitude": -83.095296556465
      }
    },
    {
      "number": 35985,
      "class": "Bus",
      "name": "POWELL 6 1",
      "init": {
        "Vr": -0.8387849141892277,
        "Vi": -0.5790508231654647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1293713592962,
        "longitude": -83.1113092148299
      }
    },
    {
      "number": 35986,
      "class": "Bus",
      "name": "POWELL 6 2",
      "init": {
        "Vr": -0.8388069877735449,
        "Vi": -0.5787466204299166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1293713592962,
        "longitude": -83.1113092148299
      }
    },
    {
      "number": 35987,
      "class": "Bus",
      "name": "RICHWOOD 4 1",
      "init": {
        "Vr": -0.8537208483368441,
        "Vi": -0.5049981460440285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3846191647007,
        "longitude": -83.3090276400218
      }
    },
    {
      "number": 35988,
      "class": "Bus",
      "name": "RICHWOOD 4 2",
      "init": {
        "Vr": -0.8537352976583591,
        "Vi": -0.504924510998656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3846191647007,
        "longitude": -83.3090276400218
      }
    },
    {
      "number": 35989,
      "class": "Bus",
      "name": "RICHWOOD 5 1",
      "init": {
        "Vr": -0.9057033019752997,
        "Vi": -0.42541717955945585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4135701342837,
        "longitude": -83.2495617247363
      }
    },
    {
      "number": 35990,
      "class": "Bus",
      "name": "RICHWOOD 6 1",
      "init": {
        "Vr": -0.9156287087901391,
        "Vi": -0.4178457195181488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4479826814111,
        "longitude": -83.2991954114279
      }
    },
    {
      "number": 35991,
      "class": "Bus",
      "name": "RICHWOOD 6 2",
      "init": {
        "Vr": -0.915575787932882,
        "Vi": -0.4176926549998703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4479826814111,
        "longitude": -83.2991954114279
      }
    },
    {
      "number": 35992,
      "class": "Bus",
      "name": "SUNBURY 6 1",
      "init": {
        "Vr": -0.9163943269463467,
        "Vi": -0.4738771228342847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2669989969972,
        "longitude": -82.8511094825977
      }
    },
    {
      "number": 35993,
      "class": "Bus",
      "name": "SUNBURY 6 2",
      "init": {
        "Vr": -0.9163803135743229,
        "Vi": -0.47375368919754335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2669989969972,
        "longitude": -82.8511094825977
      }
    },
    {
      "number": 35994,
      "class": "Bus",
      "name": "SUNBURY 7 1",
      "init": {
        "Vr": -0.9308327649222403,
        "Vi": -0.44725592873005293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3460224181092,
        "longitude": -82.8126893687579
      }
    },
    {
      "number": 35995,
      "class": "Bus",
      "name": "SUNBURY 7 2",
      "init": {
        "Vr": -0.9308401954678492,
        "Vi": -0.4471375317063835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3460224181092,
        "longitude": -82.8126893687579
      }
    },
    {
      "number": 35996,
      "class": "Bus",
      "name": "WESTERVILLE 1 1",
      "init": {
        "Vr": -0.9212631384105807,
        "Vi": -0.4738270648914819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2208943827866,
        "longitude": -82.8869758163239
      }
    },
    {
      "number": 35997,
      "class": "Bus",
      "name": "WESTERVILLE 2 1",
      "init": {
        "Vr": -0.7807816784771253,
        "Vi": -0.6855923277561701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3002684095859,
        "longitude": -82.8736738982374
      }
    },
    {
      "number": 35998,
      "class": "Bus",
      "name": "WESTERVILLE 3 1",
      "init": {
        "Vr": -0.904874715269925,
        "Vi": -0.4801029808392202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1835030160939,
        "longitude": -82.830916496608
      }
    },
    {
      "number": 35999,
      "class": "Bus",
      "name": "WESTERVILLE 3 2",
      "init": {
        "Vr": -0.9048365958908626,
        "Vi": -0.48059322926486825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1835030160939,
        "longitude": -82.830916496608
      }
    },
    {
      "number": 36000,
      "class": "Bus",
      "name": "WESTERVILLE 4 1",
      "init": {
        "Vr": -0.871524941501872,
        "Vi": -0.5288697418311615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1453159405514,
        "longitude": -82.9424307426039
      }
    },
    {
      "number": 36001,
      "class": "Bus",
      "name": "AMANDA 1 1",
      "init": {
        "Vr": -0.8529146813425937,
        "Vi": -0.5240460482859244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6435218016344,
        "longitude": -82.7600301288877
      }
    },
    {
      "number": 36002,
      "class": "Bus",
      "name": "AMANDA 2 1",
      "init": {
        "Vr": -0.8438700344776425,
        "Vi": -0.5698440028168785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6863098337651,
        "longitude": -82.8429184208152
      }
    },
    {
      "number": 36003,
      "class": "Bus",
      "name": "AMANDA 2 2",
      "init": {
        "Vr": -0.8438848541867893,
        "Vi": -0.5697718849237882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6863098337651,
        "longitude": -82.8429184208152
      }
    },
    {
      "number": 36004,
      "class": "Bus",
      "name": "BALTIMORE 50 1",
      "init": {
        "Vr": -0.8200877744897666,
        "Vi": -0.6177929092804455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.913109493325,
        "longitude": -82.6223023937329
      }
    },
    {
      "number": 36005,
      "class": "Bus",
      "name": "BALTIMORE 51 1",
      "init": {
        "Vr": -0.8268676080953673,
        "Vi": -0.59727980862487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.871235573579,
        "longitude": -82.5929020255638
      }
    },
    {
      "number": 36006,
      "class": "Bus",
      "name": "CANAL WINCHESTER 1 1",
      "init": {
        "Vr": -0.8957440144263072,
        "Vi": -0.4565850654318065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8932942444876,
        "longitude": -82.8511139772516
      }
    },
    {
      "number": 36007,
      "class": "Bus",
      "name": "CANAL WINCHESTER 2 1",
      "init": {
        "Vr": -0.9195008435944343,
        "Vi": -0.36147466530962297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8247018553783,
        "longitude": -82.7415082292653
      }
    },
    {
      "number": 36008,
      "class": "Bus",
      "name": "CANAL WINCHESTER 2 2",
      "init": {
        "Vr": -0.919472856850826,
        "Vi": -0.3611841682679301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8247018553783,
        "longitude": -82.7415082292653
      }
    },
    {
      "number": 36009,
      "class": "Bus",
      "name": "CANAL WINCHESTER 3 1",
      "init": {
        "Vr": -0.7622774153498912,
        "Vi": -0.7041285910561483
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8098225834289,
        "longitude": -82.8675420056954
      }
    },
    {
      "number": 36010,
      "class": "Bus",
      "name": "CARROLL 1 1",
      "init": {
        "Vr": -0.9563336733813985,
        "Vi": -0.39612626283961955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7429393315747,
        "longitude": -82.7375407846906
      }
    },
    {
      "number": 36011,
      "class": "Bus",
      "name": "CIRCLEVILLE 2 1",
      "init": {
        "Vr": -0.8690974596329973,
        "Vi": -0.5621721853393765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5938932544747,
        "longitude": -82.943767684454
      }
    },
    {
      "number": 36012,
      "class": "Bus",
      "name": "CIRCLEVILLE 3 1",
      "init": {
        "Vr": -0.8695912252269773,
        "Vi": -0.5498003014978167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5624195807078,
        "longitude": -82.9761645205661
      }
    },
    {
      "number": 36013,
      "class": "Bus",
      "name": "CIRCLEVILLE 4 1",
      "init": {
        "Vr": -0.7343205442570939,
        "Vi": -0.7309006669019796
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5672615881473,
        "longitude": -82.8911123723991
      }
    },
    {
      "number": 36014,
      "class": "Bus",
      "name": "CIRCLEVILLE 5 1",
      "init": {
        "Vr": -0.8692649601818051,
        "Vi": -0.5555739963507187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6132282237887,
        "longitude": -82.9232651876873
      }
    },
    {
      "number": 36015,
      "class": "Bus",
      "name": "LANCASTER 34 1",
      "init": {
        "Vr": -0.8629049485275143,
        "Vi": -0.44653524970512465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6941092175834,
        "longitude": -82.4891372196551
      }
    },
    {
      "number": 36016,
      "class": "Bus",
      "name": "LANCASTER 35 1",
      "init": {
        "Vr": -0.8665748739708489,
        "Vi": -0.4536053278621631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36017,
      "class": "Bus",
      "name": "LANCASTER 35 2",
      "init": {
        "Vr": -0.8665748739708488,
        "Vi": -0.453605327862163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36018,
      "class": "Bus",
      "name": "LANCASTER 35 3",
      "init": {
        "Vr": -0.8665748739708488,
        "Vi": -0.453605327862163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36019,
      "class": "Bus",
      "name": "LANCASTER 35 4",
      "init": {
        "Vr": -0.8665748739708488,
        "Vi": -0.453605327862163
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36020,
      "class": "Bus",
      "name": "LANCASTER 35 5",
      "init": {
        "Vr": -0.8666027021098055,
        "Vi": -0.45319045330052515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36021,
      "class": "Bus",
      "name": "LANCASTER 35 7",
      "init": {
        "Vr": -0.866581638719971,
        "Vi": -0.4539630649250523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747671588811,
        "longitude": -82.5907322229268
      }
    },
    {
      "number": 36022,
      "class": "Bus",
      "name": "LANCASTER 36 1",
      "init": {
        "Vr": -0.7368771618581548,
        "Vi": -0.7340024204926747
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7641731447723,
        "longitude": -82.5792093131477
      }
    },
    {
      "number": 36023,
      "class": "Bus",
      "name": "LANCASTER 37 1",
      "init": {
        "Vr": -0.8737676084291569,
        "Vi": -0.44294497929617743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6666055454173,
        "longitude": -82.6097789783681
      }
    },
    {
      "number": 36024,
      "class": "Bus",
      "name": "LANCASTER 38 1",
      "init": {
        "Vr": -0.8644740503328645,
        "Vi": -0.4773883025177359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7107677540412,
        "longitude": -82.6660514854507
      }
    },
    {
      "number": 36025,
      "class": "Bus",
      "name": "MILLERSPORT 1",
      "init": {
        "Vr": -0.8369292853377671,
        "Vi": -0.5602243095947236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8960330891072,
        "longitude": -82.5335591287258
      }
    },
    {
      "number": 36026,
      "class": "Bus",
      "name": "MILLERSPORT 2",
      "init": {
        "Vr": -0.8369420495509291,
        "Vi": -0.5600965618712762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8960330891072,
        "longitude": -82.5335591287258
      }
    },
    {
      "number": 36027,
      "class": "Bus",
      "name": "PATASKALA 1 1",
      "init": {
        "Vr": -0.8634494736333527,
        "Vi": -0.456116196803951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0450218866625,
        "longitude": -82.7237329662339
      }
    },
    {
      "number": 36028,
      "class": "Bus",
      "name": "PATASKALA 1 2",
      "init": {
        "Vr": -0.8634345238973192,
        "Vi": -0.45590400060577585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0450218866625,
        "longitude": -82.7237329662339
      }
    },
    {
      "number": 36029,
      "class": "Bus",
      "name": "PATASKALA 2 1",
      "init": {
        "Vr": -0.8621434795579689,
        "Vi": -0.4733104975521917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0759954759589,
        "longitude": -82.7327266707228
      }
    },
    {
      "number": 36030,
      "class": "Bus",
      "name": "PATASKALA 3 1",
      "init": {
        "Vr": -0.8613110898461062,
        "Vi": -0.49349410159724644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1032863876676,
        "longitude": -82.7338916583384
      }
    },
    {
      "number": 36031,
      "class": "Bus",
      "name": "PATASKALA 4 1",
      "init": {
        "Vr": -0.7884593819523222,
        "Vi": -0.6767777112361638
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9302539208744,
        "longitude": -82.6646958890221
      }
    },
    {
      "number": 36032,
      "class": "Bus",
      "name": "PATASKALA 4 2",
      "init": {
        "Vr": -0.8110636913968458,
        "Vi": -0.64247708653124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9302539208744,
        "longitude": -82.6646958890221
      }
    },
    {
      "number": 36033,
      "class": "Bus",
      "name": "PATASKALA 4 3",
      "init": {
        "Vr": -0.7869084383441709,
        "Vi": -0.6789535147064245
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9302539208744,
        "longitude": -82.6646958890221
      }
    },
    {
      "number": 36034,
      "class": "Bus",
      "name": "PICKERINGTON 1 1",
      "init": {
        "Vr": -0.9298668160355394,
        "Vi": -0.3656712987620276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8339923343448,
        "longitude": -82.7078402532142
      }
    },
    {
      "number": 36035,
      "class": "Bus",
      "name": "PICKERINGTON 2 1",
      "init": {
        "Vr": -0.8876811405552495,
        "Vi": -0.3839542408753962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8856396597994,
        "longitude": -82.7543982212093
      }
    },
    {
      "number": 36036,
      "class": "Bus",
      "name": "PICKERINGTON 3 1",
      "init": {
        "Vr": -0.7219569833904425,
        "Vi": -0.7528697238733404
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8742320561636,
        "longitude": -82.7758420467925
      }
    },
    {
      "number": 36037,
      "class": "Bus",
      "name": "PICKERINGTON 3 2",
      "init": {
        "Vr": -0.760735672813398,
        "Vi": -0.7069993329337461
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8742320561636,
        "longitude": -82.7758420467925
      }
    },
    {
      "number": 36038,
      "class": "Bus",
      "name": "PICKERINGTON 3 3",
      "init": {
        "Vr": -0.7199182358282792,
        "Vi": -0.7568267063959395
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8742320561636,
        "longitude": -82.7758420467925
      }
    },
    {
      "number": 36039,
      "class": "Bus",
      "name": "PICKERINGTON 4 1",
      "init": {
        "Vr": -0.874617526238875,
        "Vi": -0.4117824071507032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9465498595953,
        "longitude": -82.7428749706653
      }
    },
    {
      "number": 36040,
      "class": "Bus",
      "name": "REYNOLDSBURG 1 1",
      "init": {
        "Vr": -0.8816637271863265,
        "Vi": -0.3920573339503364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9100565881742,
        "longitude": -82.7524058579235
      }
    },
    {
      "number": 36041,
      "class": "Bus",
      "name": "REYNOLDSBURG 1 2",
      "init": {
        "Vr": -0.8816915784230575,
        "Vi": -0.3916965753698319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9100565881742,
        "longitude": -82.7524058579235
      }
    },
    {
      "number": 36042,
      "class": "Bus",
      "name": "REYNOLDSBURG 2 1",
      "init": {
        "Vr": -0.9051729232151201,
        "Vi": -0.36373329193342335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8582645879941,
        "longitude": -82.7864038422886
      }
    },
    {
      "number": 36043,
      "class": "Bus",
      "name": "REYNOLDSBURG 2 2",
      "init": {
        "Vr": -0.9051607088292531,
        "Vi": -0.36339959629356533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8582645879941,
        "longitude": -82.7864038422886
      }
    },
    {
      "number": 36044,
      "class": "Bus",
      "name": "REYNOLDSBURG 3 1",
      "init": {
        "Vr": -0.8652526822301707,
        "Vi": -0.550792998042756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9659604061937,
        "longitude": -82.8656317428346
      }
    },
    {
      "number": 36045,
      "class": "Bus",
      "name": "REYNOLDSBURG 3 2",
      "init": {
        "Vr": -0.8652515938307271,
        "Vi": -0.551283000996491
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9659604061937,
        "longitude": -82.8656317428346
      }
    },
    {
      "number": 36046,
      "class": "Bus",
      "name": "REYNOLDSBURG 4 1",
      "init": {
        "Vr": -0.7884269711252192,
        "Vi": -0.6782664118136124
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.985862903153,
        "longitude": -82.8931383119877
      }
    },
    {
      "number": 36047,
      "class": "Bus",
      "name": "REYNOLDSBURG 4 2",
      "init": {
        "Vr": -0.7884979873721188,
        "Vi": -0.6779619413480615
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.985862903153,
        "longitude": -82.8931383119877
      }
    },
    {
      "number": 36048,
      "class": "Bus",
      "name": "REYNOLDSBURG 5 1",
      "init": {
        "Vr": -0.8634669416917705,
        "Vi": -0.5648016657320598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9974284208462,
        "longitude": -82.7909199164525
      }
    },
    {
      "number": 36049,
      "class": "Bus",
      "name": "SUGAR GROVE 4 1",
      "init": {
        "Vr": -0.8841639046755815,
        "Vi": -0.48099105160939143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5947789928457,
        "longitude": -82.5327223161968
      }
    },
    {
      "number": 36050,
      "class": "Bus",
      "name": "THORNVILLE 1 1",
      "init": {
        "Vr": -0.8399451913600269,
        "Vi": -0.5825653844903917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121122904319,
        "longitude": -82.3645351573215
      }
    },
    {
      "number": 36051,
      "class": "Bus",
      "name": "THORNVILLE 2 1",
      "init": {
        "Vr": -0.8450692780287191,
        "Vi": -0.5830698846352669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8894152226558,
        "longitude": -82.4063708582552
      }
    },
    {
      "number": 36052,
      "class": "Bus",
      "name": "THORNVILLE 2 2",
      "init": {
        "Vr": -0.8450619307724909,
        "Vi": -0.5831867262356553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8894152226558,
        "longitude": -82.4063708582552
      }
    },
    {
      "number": 36053,
      "class": "Bus",
      "name": "GREENFIELD 9 1",
      "init": {
        "Vr": -0.7956810867820668,
        "Vi": -0.6093886323628722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3890852728985,
        "longitude": -83.3392656179626
      }
    },
    {
      "number": 36054,
      "class": "Bus",
      "name": "GREENFIELD 10 1",
      "init": {
        "Vr": -0.7898192916866708,
        "Vi": -0.6355986690769055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.268884072869,
        "longitude": -83.4319679241557
      }
    },
    {
      "number": 36055,
      "class": "Bus",
      "name": "JEFFERSONVILLE 10 1",
      "init": {
        "Vr": -0.801251861265898,
        "Vi": -0.6465258467493546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6566289029551,
        "longitude": -83.5378434162467
      }
    },
    {
      "number": 36056,
      "class": "Bus",
      "name": "MOUNT STERLING 5 1",
      "init": {
        "Vr": -0.8154156028358509,
        "Vi": -0.6279310472739631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7052290572528,
        "longitude": -83.3107015241793
      }
    },
    {
      "number": 36057,
      "class": "Bus",
      "name": "MOUNT STERLING 6 1",
      "init": {
        "Vr": -0.8158087074078242,
        "Vi": -0.6306707525234695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6488838434526,
        "longitude": -83.3376681671649
      }
    },
    {
      "number": 36058,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 1 1",
      "init": {
        "Vr": -0.7773219548511721,
        "Vi": -0.6540857032292248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4789551823903,
        "longitude": -83.503723880591
      }
    },
    {
      "number": 36059,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 1 2",
      "init": {
        "Vr": -0.7773160030947042,
        "Vi": -0.6542836317421047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4789551823903,
        "longitude": -83.503723880591
      }
    },
    {
      "number": 36060,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 2 1",
      "init": {
        "Vr": -0.7907323832464075,
        "Vi": -0.6342182282358959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5197395716634,
        "longitude": -83.4059823598708
      }
    },
    {
      "number": 36061,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 3 1",
      "init": {
        "Vr": -0.8147741730612215,
        "Vi": -0.6381958461701291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.599419181128,
        "longitude": -83.4534714250653
      }
    },
    {
      "number": 36062,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 4 1",
      "init": {
        "Vr": -0.7316215982220448,
        "Vi": -0.7378559369424025
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.517066088072,
        "longitude": -83.4593081913688
      }
    },
    {
      "number": 36063,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 4 2",
      "init": {
        "Vr": -0.771875141719836,
        "Vi": -0.6690633130635105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.517066088072,
        "longitude": -83.4593081913688
      }
    },
    {
      "number": 36064,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 4 3",
      "init": {
        "Vr": -0.7721780159039979,
        "Vi": -0.6694847117350511
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.517066088072,
        "longitude": -83.4593081913688
      }
    },
    {
      "number": 36065,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 4 4",
      "init": {
        "Vr": -0.7686100676776937,
        "Vi": -0.6746583012092238
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.517066088072,
        "longitude": -83.4593081913688
      }
    },
    {
      "number": 36066,
      "class": "Bus",
      "name": "WASHINGTON COURT HOUSE 4 5",
      "init": {
        "Vr": -0.7307444586157038,
        "Vi": -0.7383755657221763
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.517066088072,
        "longitude": -83.4593081913688
      }
    },
    {
      "number": 36067,
      "class": "Bus",
      "name": "BLACKLICK 1 1",
      "init": {
        "Vr": -0.85979953751341,
        "Vi": -0.5772146682480963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9618049026633,
        "longitude": -82.8015878312802
      }
    },
    {
      "number": 36068,
      "class": "Bus",
      "name": "BLACKLICK 2 1",
      "init": {
        "Vr": -0.8584947856391781,
        "Vi": -0.46372633118925277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9930847007999,
        "longitude": -82.6700819603555
      }
    },
    {
      "number": 36069,
      "class": "Bus",
      "name": "BLACKLICK 3 1",
      "init": {
        "Vr": -0.8669582872287559,
        "Vi": -0.43545865128009015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9891849074612,
        "longitude": -82.7373810333221
      }
    },
    {
      "number": 36070,
      "class": "Bus",
      "name": "BLACKLICK 3 2",
      "init": {
        "Vr": -0.866964627647668,
        "Vi": -0.43527241719385296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9891849074612,
        "longitude": -82.7373810333221
      }
    },
    {
      "number": 36071,
      "class": "Bus",
      "name": "BLACKLICK 4 1",
      "init": {
        "Vr": -0.7813230770902996,
        "Vi": -0.677627256058531
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0602868668635,
        "longitude": -82.7637168797596
      }
    },
    {
      "number": 36072,
      "class": "Bus",
      "name": "COLUMBUS 30 1",
      "init": {
        "Vr": -0.7820366231806222,
        "Vi": -0.6828433206561448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.177585091684,
        "longitude": -83.0041435694913
      }
    },
    {
      "number": 36073,
      "class": "Bus",
      "name": "COLUMBUS 31 1",
      "init": {
        "Vr": -0.8024976537572185,
        "Vi": -0.6614786838242975
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1091936748001,
        "longitude": -83.0674691565129
      }
    },
    {
      "number": 36074,
      "class": "Bus",
      "name": "COLUMBUS 31 2",
      "init": {
        "Vr": -0.8384785081312233,
        "Vi": -0.5955148331354918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1091936748001,
        "longitude": -83.0674691565129
      }
    },
    {
      "number": 36075,
      "class": "Bus",
      "name": "COLUMBUS 31 3",
      "init": {
        "Vr": -0.802628160416045,
        "Vi": -0.661207680941402
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1091936748001,
        "longitude": -83.0674691565129
      }
    },
    {
      "number": 36076,
      "class": "Bus",
      "name": "COLUMBUS 32 1",
      "init": {
        "Vr": -0.8754527863237722,
        "Vi": -0.5248885971768842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0602279409276,
        "longitude": -83.001433562267
      }
    },
    {
      "number": 36077,
      "class": "Bus",
      "name": "COLUMBUS 33 1",
      "init": {
        "Vr": -0.8793964440085887,
        "Vi": -0.5219714938032209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401884109362,
        "longitude": -82.9968531179856
      }
    },
    {
      "number": 36078,
      "class": "Bus",
      "name": "COLUMBUS 34 1",
      "init": {
        "Vr": -0.873377268305239,
        "Vi": -0.5308905440086069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0865027998338,
        "longitude": -82.9902192704953
      }
    },
    {
      "number": 36079,
      "class": "Bus",
      "name": "COLUMBUS 35 1",
      "init": {
        "Vr": -0.8421248436708556,
        "Vi": -0.5852185694891
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1234214422415,
        "longitude": -83.0474289121192
      }
    },
    {
      "number": 36080,
      "class": "Bus",
      "name": "COLUMBUS 35 2",
      "init": {
        "Vr": -0.8421514572783689,
        "Vi": -0.5850541740839721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1234214422415,
        "longitude": -83.0474289121192
      }
    },
    {
      "number": 36081,
      "class": "Bus",
      "name": "COLUMBUS 36 1",
      "init": {
        "Vr": -0.8445741907851351,
        "Vi": -0.5810833733008246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1055566215609,
        "longitude": -83.0363078599062
      }
    },
    {
      "number": 36082,
      "class": "Bus",
      "name": "COLUMBUS 36 2",
      "init": {
        "Vr": -0.8445465617322605,
        "Vi": -0.5813058352020521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1055566215609,
        "longitude": -83.0363078599062
      }
    },
    {
      "number": 36083,
      "class": "Bus",
      "name": "COLUMBUS 37 1",
      "init": {
        "Vr": -0.8890726226066571,
        "Vi": -0.5118806446641293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0441529955354,
        "longitude": -82.8973465909188
      }
    },
    {
      "number": 36084,
      "class": "Bus",
      "name": "COLUMBUS 38 1",
      "init": {
        "Vr": -0.8936205449317627,
        "Vi": -0.5142615895828445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0372414268348,
        "longitude": -82.9719510866138
      }
    },
    {
      "number": 36085,
      "class": "Bus",
      "name": "COLUMBUS 39 1",
      "init": {
        "Vr": -0.8546024428890625,
        "Vi": -0.5344407071139466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0132906725197,
        "longitude": -83.0197472382296
      }
    },
    {
      "number": 36086,
      "class": "Bus",
      "name": "COLUMBUS 39 2",
      "init": {
        "Vr": -0.8546222096993009,
        "Vi": -0.5348243757409364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0132906725197,
        "longitude": -83.0197472382296
      }
    },
    {
      "number": 36087,
      "class": "Bus",
      "name": "COLUMBUS 40 1",
      "init": {
        "Vr": -0.8942939822676483,
        "Vi": -0.5060934810143126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36088,
      "class": "Bus",
      "name": "COLUMBUS 40 2",
      "init": {
        "Vr": -0.8942939822676483,
        "Vi": -0.5060934810143125
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36089,
      "class": "Bus",
      "name": "COLUMBUS 40 3",
      "init": {
        "Vr": -0.8942939822676483,
        "Vi": -0.5060934810143125
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36090,
      "class": "Bus",
      "name": "COLUMBUS 40 4",
      "init": {
        "Vr": -0.8942939822676482,
        "Vi": -0.5060934810143126
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36091,
      "class": "Bus",
      "name": "COLUMBUS 40 5",
      "init": {
        "Vr": -0.8942918401961573,
        "Vi": -0.5062105347232563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36092,
      "class": "Bus",
      "name": "COLUMBUS 40 7",
      "init": {
        "Vr": -0.8942960564766427,
        "Vi": -0.5059571742811239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0401152286119,
        "longitude": -82.9294795027653
      }
    },
    {
      "number": 36093,
      "class": "Bus",
      "name": "COLUMBUS 41 1",
      "init": {
        "Vr": -0.8762930039883742,
        "Vi": -0.5312122525491149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0005409823929,
        "longitude": -82.9154281314884
      }
    },
    {
      "number": 36094,
      "class": "Bus",
      "name": "COLUMBUS 41 2",
      "init": {
        "Vr": -0.8762506393377444,
        "Vi": -0.5316884158497122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0005409823929,
        "longitude": -82.9154281314884
      }
    },
    {
      "number": 36095,
      "class": "Bus",
      "name": "COLUMBUS 42 1",
      "init": {
        "Vr": -0.8557000384249881,
        "Vi": -0.5513555717076337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0457812530006,
        "longitude": -83.076306933604
      }
    },
    {
      "number": 36096,
      "class": "Bus",
      "name": "COLUMBUS 43 1",
      "init": {
        "Vr": -0.9039259997502986,
        "Vi": -0.5123717675030057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0154262966541,
        "longitude": -82.9650752082855
      }
    },
    {
      "number": 36097,
      "class": "Bus",
      "name": "COLUMBUS 43 2",
      "init": {
        "Vr": -0.9039543961049943,
        "Vi": -0.5121911534216997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0154262966541,
        "longitude": -82.9650752082855
      }
    },
    {
      "number": 36098,
      "class": "Bus",
      "name": "COLUMBUS 44 1",
      "init": {
        "Vr": -0.8785799905360235,
        "Vi": -0.5179120360448637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1966419092432,
        "longitude": -82.9997498928141
      }
    },
    {
      "number": 36099,
      "class": "Bus",
      "name": "COLUMBUS 45 1",
      "init": {
        "Vr": -0.855132292714326,
        "Vi": -0.5559955400656307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.060779444295,
        "longitude": -83.0639677373771
      }
    },
    {
      "number": 36100,
      "class": "Bus",
      "name": "COLUMBUS 46 1",
      "init": {
        "Vr": -0.8485171787354929,
        "Vi": -0.5702802937990197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0800986022109,
        "longitude": -83.0997258567728
      }
    },
    {
      "number": 36101,
      "class": "Bus",
      "name": "COLUMBUS 46 2",
      "init": {
        "Vr": -0.8484473117089734,
        "Vi": -0.570513455710986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0800986022109,
        "longitude": -83.0997258567728
      }
    },
    {
      "number": 36102,
      "class": "Bus",
      "name": "COLUMBUS 47 1",
      "init": {
        "Vr": -0.8993946049241486,
        "Vi": -0.5081622268995024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0215166632603,
        "longitude": -82.945785351009
      }
    },
    {
      "number": 36103,
      "class": "Bus",
      "name": "COLUMBUS 47 2",
      "init": {
        "Vr": -0.8993768430538253,
        "Vi": -0.5078673967470277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0215166632603,
        "longitude": -82.945785351009
      }
    },
    {
      "number": 36104,
      "class": "Bus",
      "name": "COLUMBUS 48 1",
      "init": {
        "Vr": -0.8777757202263966,
        "Vi": -0.524813005287341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0843179430174,
        "longitude": -82.8694357940873
      }
    },
    {
      "number": 36105,
      "class": "Bus",
      "name": "COLUMBUS 49 1",
      "init": {
        "Vr": -0.8589656950419313,
        "Vi": -0.5690447520764713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9828104043501,
        "longitude": -82.8348935731487
      }
    },
    {
      "number": 36106,
      "class": "Bus",
      "name": "COLUMBUS 50 1",
      "init": {
        "Vr": -0.8582148078509578,
        "Vi": -0.553477019352007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1197967794856,
        "longitude": -83.0049312332274
      }
    },
    {
      "number": 36107,
      "class": "Bus",
      "name": "COLUMBUS 50 2",
      "init": {
        "Vr": -0.8581725861724184,
        "Vi": -0.5537732243618402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1197967794856,
        "longitude": -83.0049312332274
      }
    },
    {
      "number": 36108,
      "class": "Bus",
      "name": "COLUMBUS 51 1",
      "init": {
        "Vr": -0.8616457345403464,
        "Vi": -0.507016426408951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1103452163103,
        "longitude": -82.8145045635403
      }
    },
    {
      "number": 36109,
      "class": "Bus",
      "name": "COLUMBUS 52 1",
      "init": {
        "Vr": -0.8717865516492902,
        "Vi": -0.5448151856896226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0356642389102,
        "longitude": -82.8210730258572
      }
    },
    {
      "number": 36110,
      "class": "Bus",
      "name": "COLUMBUS 53 1",
      "init": {
        "Vr": -0.8603799144882087,
        "Vi": -0.5732827587147666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36111,
      "class": "Bus",
      "name": "COLUMBUS 53 2",
      "init": {
        "Vr": -0.8603799144882087,
        "Vi": -0.5732827587147665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36112,
      "class": "Bus",
      "name": "COLUMBUS 53 3",
      "init": {
        "Vr": -0.8603799144882087,
        "Vi": -0.5732827587147665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36113,
      "class": "Bus",
      "name": "COLUMBUS 53 4",
      "init": {
        "Vr": -0.8603799144882087,
        "Vi": -0.5732827587147666
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36114,
      "class": "Bus",
      "name": "COLUMBUS 53 5",
      "init": {
        "Vr": -0.8604418077934305,
        "Vi": -0.5729795599222879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36115,
      "class": "Bus",
      "name": "COLUMBUS 53 7",
      "init": {
        "Vr": -0.8603253211252158,
        "Vi": -0.5735879740197594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9826809818873,
        "longitude": -82.7846665353346
      }
    },
    {
      "number": 36116,
      "class": "Bus",
      "name": "COLUMBUS 54 1",
      "init": {
        "Vr": -0.8897752221013808,
        "Vi": -0.5037545564659666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0626252731122,
        "longitude": -82.9160147710065
      }
    },
    {
      "number": 36117,
      "class": "Bus",
      "name": "COLUMBUS 55 1",
      "init": {
        "Vr": -0.8782880064765263,
        "Vi": -0.5275137085511308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0954822344174,
        "longitude": -82.9157006790893
      }
    },
    {
      "number": 36118,
      "class": "Bus",
      "name": "COLUMBUS 55 2",
      "init": {
        "Vr": -0.878312953675665,
        "Vi": -0.5270510564300668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0954822344174,
        "longitude": -82.9157006790893
      }
    },
    {
      "number": 36119,
      "class": "Bus",
      "name": "COLUMBUS 56 1",
      "init": {
        "Vr": -0.8786827447525691,
        "Vi": -0.5276968908519762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0701114989248,
        "longitude": -82.9771883952082
      }
    },
    {
      "number": 36120,
      "class": "Bus",
      "name": "COLUMBUS 56 2",
      "init": {
        "Vr": -0.8786957394183867,
        "Vi": -0.5274642515538803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0701114989248,
        "longitude": -82.9771883952082
      }
    },
    {
      "number": 36121,
      "class": "Bus",
      "name": "COLUMBUS 57 1",
      "init": {
        "Vr": -0.8325739594093652,
        "Vi": -0.5809477603647328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9610908552629,
        "longitude": -83.1021801832847
      }
    },
    {
      "number": 36122,
      "class": "Bus",
      "name": "COLUMBUS 58 1",
      "init": {
        "Vr": -0.8737331063601806,
        "Vi": -0.5167993855734095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9865665088648,
        "longitude": -82.9878303297098
      }
    },
    {
      "number": 36123,
      "class": "Bus",
      "name": "COLUMBUS 59 1",
      "init": {
        "Vr": -0.8624718375564704,
        "Vi": -0.5437103050371908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0807936792039,
        "longitude": -83.0485011509992
      }
    },
    {
      "number": 36124,
      "class": "Bus",
      "name": "COLUMBUS 59 2",
      "init": {
        "Vr": -0.8624964991729615,
        "Vi": -0.5438693666305437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0807936792039,
        "longitude": -83.0485011509992
      }
    },
    {
      "number": 36125,
      "class": "Bus",
      "name": "COLUMBUS 60 1",
      "init": {
        "Vr": -0.8674778008274783,
        "Vi": -0.5389221438149927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1082758154125,
        "longitude": -82.9715618887359
      }
    },
    {
      "number": 36126,
      "class": "Bus",
      "name": "COLUMBUS 61 1",
      "init": {
        "Vr": -0.8449224855151188,
        "Vi": -0.5512892230938405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9736405629238,
        "longitude": -83.0450421585677
      }
    },
    {
      "number": 36127,
      "class": "Bus",
      "name": "COLUMBUS 62 1",
      "init": {
        "Vr": -0.8633761560294367,
        "Vi": -0.5399260827777856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0343773647609,
        "longitude": -83.0597809313286
      }
    },
    {
      "number": 36128,
      "class": "Bus",
      "name": "COLUMBUS 63 1",
      "init": {
        "Vr": -0.8346273600128928,
        "Vi": -0.5709716942846754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9472473206298,
        "longitude": -83.0556479602901
      }
    },
    {
      "number": 36129,
      "class": "Bus",
      "name": "COLUMBUS 64 1",
      "init": {
        "Vr": -0.8873165007797078,
        "Vi": -0.5285475504796995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0860179419714,
        "longitude": -82.954086465458
      }
    },
    {
      "number": 36130,
      "class": "Bus",
      "name": "COLUMBUS 65 1",
      "init": {
        "Vr": -0.8828412122278964,
        "Vi": -0.5128780522995853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9883391552157,
        "longitude": -82.9605108970378
      }
    },
    {
      "number": 36131,
      "class": "Bus",
      "name": "COLUMBUS 66 1",
      "init": {
        "Vr": -0.8405838209276772,
        "Vi": -0.5622673634609878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9663053256848,
        "longitude": -83.0690582748927
      }
    },
    {
      "number": 36132,
      "class": "Bus",
      "name": "COLUMBUS 67 1",
      "init": {
        "Vr": -0.8462532729018284,
        "Vi": -0.5321008799336986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9266586439272,
        "longitude": -82.9682457790544
      }
    },
    {
      "number": 36133,
      "class": "Bus",
      "name": "COLUMBUS 68 1",
      "init": {
        "Vr": -0.7882726098971276,
        "Vi": -0.6739450826133614
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.010067173046,
        "longitude": -83.0427352276819
      }
    },
    {
      "number": 36134,
      "class": "Bus",
      "name": "COLUMBUS 68 2",
      "init": {
        "Vr": -0.7885427921022948,
        "Vi": -0.673190519699801
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.010067173046,
        "longitude": -83.0427352276819
      }
    },
    {
      "number": 36135,
      "class": "Bus",
      "name": "COLUMBUS 69 1",
      "init": {
        "Vr": -0.8373337468874347,
        "Vi": -0.5627862172394383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9380551339708,
        "longitude": -83.0295954349212
      }
    },
    {
      "number": 36136,
      "class": "Bus",
      "name": "COLUMBUS 70 1",
      "init": {
        "Vr": -0.8451863927018701,
        "Vi": -0.5635652999753201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0184847724116,
        "longitude": -83.0945087477628
      }
    },
    {
      "number": 36137,
      "class": "Bus",
      "name": "COLUMBUS 71 1",
      "init": {
        "Vr": -0.7879383976423694,
        "Vi": -0.6660167864785497
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9786562539764,
        "longitude": -82.8059472156479
      }
    },
    {
      "number": 36138,
      "class": "Bus",
      "name": "COLUMBUS 71 2",
      "init": {
        "Vr": -0.8565244902124466,
        "Vi": -0.5839422329387834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9786562539764,
        "longitude": -82.8059472156479
      }
    },
    {
      "number": 36139,
      "class": "Bus",
      "name": "COLUMBUS 71 3",
      "init": {
        "Vr": -0.7880127228657592,
        "Vi": -0.6658085419917823
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9786562539764,
        "longitude": -82.8059472156479
      }
    },
    {
      "number": 36140,
      "class": "Bus",
      "name": "COLUMBUS 72 1",
      "init": {
        "Vr": -0.8703809572310156,
        "Vi": -0.5603039170549996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9453892804439,
        "longitude": -82.8328009120015
      }
    },
    {
      "number": 36141,
      "class": "Bus",
      "name": "COLUMBUS 73 1",
      "init": {
        "Vr": -0.8953233168246398,
        "Vi": -0.3729996605992204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8940438994425,
        "longitude": -82.7976788501469
      }
    },
    {
      "number": 36142,
      "class": "Bus",
      "name": "COLUMBUS 74 1",
      "init": {
        "Vr": -0.8327319180754126,
        "Vi": -0.5661160983052406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9154477193282,
        "longitude": -83.1464356248019
      }
    },
    {
      "number": 36143,
      "class": "Bus",
      "name": "COLUMBUS 75 1",
      "init": {
        "Vr": -0.8384146503096778,
        "Vi": -0.5545848275463301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9234764737763,
        "longitude": -83.0748187745123
      }
    },
    {
      "number": 36144,
      "class": "Bus",
      "name": "COLUMBUS 76 1",
      "init": {
        "Vr": -0.8502633648590147,
        "Vi": -0.5644038807380104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9839926630279,
        "longitude": -83.1520078615786
      }
    },
    {
      "number": 36145,
      "class": "Bus",
      "name": "COLUMBUS 77 1",
      "init": {
        "Vr": -0.8484685529139553,
        "Vi": -0.5523368068063335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9994175343977,
        "longitude": -83.0677009437208
      }
    },
    {
      "number": 36146,
      "class": "Bus",
      "name": "COLUMBUS 78 1",
      "init": {
        "Vr": -0.8331636751422283,
        "Vi": -0.5827866199984318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9589150132193,
        "longitude": -83.1236395436935
      }
    },
    {
      "number": 36147,
      "class": "Bus",
      "name": "COLUMBUS 79 1",
      "init": {
        "Vr": -0.8494493747135909,
        "Vi": -0.5505158750440076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9832903249054,
        "longitude": -83.0813840674693
      }
    },
    {
      "number": 36148,
      "class": "Bus",
      "name": "COLUMBUS 80 1",
      "init": {
        "Vr": -0.8448368409001414,
        "Vi": -0.5559176891958116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9610116452876,
        "longitude": -83.0007232091254
      }
    },
    {
      "number": 36149,
      "class": "Bus",
      "name": "COLUMBUS 81 1",
      "init": {
        "Vr": -0.864712816062679,
        "Vi": -0.5230203427730699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9899333003845,
        "longitude": -83.0124347338031
      }
    },
    {
      "number": 36150,
      "class": "Bus",
      "name": "COLUMBUS 81 2",
      "init": {
        "Vr": -0.8646884736873796,
        "Vi": -0.522656525912086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9899333003845,
        "longitude": -83.0124347338031
      }
    },
    {
      "number": 36151,
      "class": "Bus",
      "name": "COLUMBUS 82 1",
      "init": {
        "Vr": -0.8800568618855642,
        "Vi": -0.5243169604114251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0126995686625,
        "longitude": -82.8907936437689
      }
    },
    {
      "number": 36152,
      "class": "Bus",
      "name": "COLUMBUS 83 1",
      "init": {
        "Vr": -0.848988587534646,
        "Vi": -0.5632567957097429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9615142444261,
        "longitude": -82.9768803192317
      }
    },
    {
      "number": 36153,
      "class": "Bus",
      "name": "COLUMBUS 83 2",
      "init": {
        "Vr": -0.8489473425842594,
        "Vi": -0.5634248286698512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9615142444261,
        "longitude": -82.9768803192317
      }
    },
    {
      "number": 36154,
      "class": "Bus",
      "name": "COLUMBUS 84 1",
      "init": {
        "Vr": -0.9116865979886662,
        "Vi": -0.4396688238287575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9096058157713,
        "longitude": -82.9017026759832
      }
    },
    {
      "number": 36155,
      "class": "Bus",
      "name": "COLUMBUS 85 1",
      "init": {
        "Vr": -0.8631466077864638,
        "Vi": -0.5485829002200852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.962323305567,
        "longitude": -82.9363610820646
      }
    },
    {
      "number": 36156,
      "class": "Bus",
      "name": "COLUMBUS 86 1",
      "init": {
        "Vr": -0.8956271021018304,
        "Vi": -0.5114344198526382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0086322448789,
        "longitude": -82.9829637512185
      }
    },
    {
      "number": 36157,
      "class": "Bus",
      "name": "COLUMBUS 87 1",
      "init": {
        "Vr": -0.8464317497793528,
        "Vi": -0.5337935671828143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8737152642943,
        "longitude": -83.0215051148183
      }
    },
    {
      "number": 36158,
      "class": "Bus",
      "name": "COLUMBUS 88 1",
      "init": {
        "Vr": -0.8851993822401999,
        "Vi": -0.544827869287959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9508552119225,
        "longitude": -82.894871651754
      }
    },
    {
      "number": 36159,
      "class": "Bus",
      "name": "COLUMBUS 89 1",
      "init": {
        "Vr": -0.7810317078362365,
        "Vi": -0.6844323335166993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9376982083424,
        "longitude": -82.9130005970845
      }
    },
    {
      "number": 36160,
      "class": "Bus",
      "name": "COLUMBUS 89 2",
      "init": {
        "Vr": -0.7812704197599396,
        "Vi": -0.6837420573313749
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9376982083424,
        "longitude": -82.9130005970845
      }
    },
    {
      "number": 36161,
      "class": "Bus",
      "name": "COLUMBUS 90 1",
      "init": {
        "Vr": -0.8738103303380569,
        "Vi": -0.495031681492162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8346824851824,
        "longitude": -82.8701003418759
      }
    },
    {
      "number": 36162,
      "class": "Bus",
      "name": "COLUMBUS 91 1",
      "init": {
        "Vr": -0.8804813360818532,
        "Vi": -0.5472277617675158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9625037251897,
        "longitude": -82.8937824514222
      }
    },
    {
      "number": 36163,
      "class": "Bus",
      "name": "COLUMBUS 92 1",
      "init": {
        "Vr": -0.8424067131525708,
        "Vi": -0.5410126892234759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9007616989764,
        "longitude": -83.044815396313
      }
    },
    {
      "number": 36164,
      "class": "Bus",
      "name": "COLUMBUS 93 1",
      "init": {
        "Vr": -0.8511095788383544,
        "Vi": -0.5227355599225405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8542734732691,
        "longitude": -83.0344290511559
      }
    },
    {
      "number": 36165,
      "class": "Bus",
      "name": "COLUMBUS 94 1",
      "init": {
        "Vr": -0.8484290552353857,
        "Vi": -0.5235723031967716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8962284244778,
        "longitude": -82.9873181886189
      }
    },
    {
      "number": 36166,
      "class": "Bus",
      "name": "COLUMBUS 95 1",
      "init": {
        "Vr": -0.8738621162885837,
        "Vi": -0.5377903489983342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9820146790478,
        "longitude": -82.9100036350239
      }
    },
    {
      "number": 36167,
      "class": "Bus",
      "name": "COLUMBUS 95 2",
      "init": {
        "Vr": -0.8739192977320207,
        "Vi": -0.5373514855473395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9820146790478,
        "longitude": -82.9100036350239
      }
    },
    {
      "number": 36168,
      "class": "Bus",
      "name": "COLUMBUS 96 1",
      "init": {
        "Vr": -0.8430917496866452,
        "Vi": -0.5865375247827093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8971326338931,
        "longitude": -82.9241450553697
      }
    },
    {
      "number": 36169,
      "class": "Bus",
      "name": "GALLOWAY 1 1",
      "init": {
        "Vr": -0.8444876250917235,
        "Vi": -0.57236695901701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9297820512618,
        "longitude": -83.2403101641313
      }
    },
    {
      "number": 36170,
      "class": "Bus",
      "name": "GALLOWAY 2 1",
      "init": {
        "Vr": -0.8350765826672507,
        "Vi": -0.5902597363061061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8975326018378,
        "longitude": -83.2497350837736
      }
    },
    {
      "number": 36171,
      "class": "Bus",
      "name": "GALLOWAY 3 1",
      "init": {
        "Vr": -0.8540014863639145,
        "Vi": -0.5647825210148399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9641804508694,
        "longitude": -83.2303064622656
      }
    },
    {
      "number": 36172,
      "class": "Bus",
      "name": "GALLOWAY 4 1",
      "init": {
        "Vr": -0.8593319436113859,
        "Vi": -0.5626290084163318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9739660874602,
        "longitude": -83.2064971224311
      }
    },
    {
      "number": 36173,
      "class": "Bus",
      "name": "GROVE CITY 5 1",
      "init": {
        "Vr": -0.7686471670050888,
        "Vi": -0.6938163474075149
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8773867485552,
        "longitude": -83.0717166890025
      }
    },
    {
      "number": 36174,
      "class": "Bus",
      "name": "GROVE CITY 6 1",
      "init": {
        "Vr": -0.8284447195901598,
        "Vi": -0.6254912880892705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7880388056551,
        "longitude": -83.0508871276246
      }
    },
    {
      "number": 36175,
      "class": "Bus",
      "name": "GROVE CITY 6 2",
      "init": {
        "Vr": -0.8285133586725891,
        "Vi": -0.6251334599814478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7880388056551,
        "longitude": -83.0508871276246
      }
    },
    {
      "number": 36176,
      "class": "Bus",
      "name": "GROVE CITY 7 1",
      "init": {
        "Vr": -0.8301762527733662,
        "Vi": -0.606336097374657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7713807396564,
        "longitude": -83.1126120322802
      }
    },
    {
      "number": 36177,
      "class": "Bus",
      "name": "GROVE CITY 7 2",
      "init": {
        "Vr": -0.8302076467668128,
        "Vi": -0.605932590690133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7713807396564,
        "longitude": -83.1126120322802
      }
    },
    {
      "number": 36178,
      "class": "Bus",
      "name": "GROVE CITY 8 1",
      "init": {
        "Vr": -0.8315373301466349,
        "Vi": -0.5715091865174119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9308213044865,
        "longitude": -83.1450830707634
      }
    },
    {
      "number": 36179,
      "class": "Bus",
      "name": "GROVE CITY 9 1",
      "init": {
        "Vr": -0.834513287852987,
        "Vi": -0.562173473176492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.891131548726,
        "longitude": -83.12831108948
      }
    },
    {
      "number": 36180,
      "class": "Bus",
      "name": "GROVEPORT 1",
      "init": {
        "Vr": -0.8472278936996092,
        "Vi": -0.5786070942222536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7628720948674,
        "longitude": -82.9066749049271
      }
    },
    {
      "number": 36181,
      "class": "Bus",
      "name": "HILLIARD 2 1",
      "init": {
        "Vr": -0.7857852750683236,
        "Vi": -0.6734281423035335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973748658472,
        "longitude": -83.1705724035948
      }
    },
    {
      "number": 36182,
      "class": "Bus",
      "name": "HILLIARD 2 2",
      "init": {
        "Vr": -0.7859682094435696,
        "Vi": -0.67283611112558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973748658472,
        "longitude": -83.1705724035948
      }
    },
    {
      "number": 36183,
      "class": "Bus",
      "name": "HILLIARD 3 1",
      "init": {
        "Vr": -0.7883785044279321,
        "Vi": -0.6565316373000335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9467777292862,
        "longitude": -83.1125238548485
      }
    },
    {
      "number": 36184,
      "class": "Bus",
      "name": "HILLIARD 3 2",
      "init": {
        "Vr": -0.8294106939973306,
        "Vi": -0.5894636766619767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9467777292862,
        "longitude": -83.1125238548485
      }
    },
    {
      "number": 36185,
      "class": "Bus",
      "name": "HILLIARD 3 3",
      "init": {
        "Vr": -0.7850691142393039,
        "Vi": -0.6650893782794741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9467777292862,
        "longitude": -83.1125238548485
      }
    },
    {
      "number": 36186,
      "class": "Bus",
      "name": "HILLIARD 4 1",
      "init": {
        "Vr": -0.8666289440460303,
        "Vi": -0.5640466996810074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.99992745404,
        "longitude": -83.1929445396011
      }
    },
    {
      "number": 36187,
      "class": "Bus",
      "name": "HILLIARD 5 1",
      "init": {
        "Vr": -0.8363719400652047,
        "Vi": -0.5706756913050507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.050913587512,
        "longitude": -83.1476331861101
      }
    },
    {
      "number": 36188,
      "class": "Bus",
      "name": "HILLIARD 6 1",
      "init": {
        "Vr": -0.7225216435447512,
        "Vi": -0.746062965306436
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36189,
      "class": "Bus",
      "name": "HILLIARD 6 2",
      "init": {
        "Vr": -0.7683396649297795,
        "Vi": -0.6945750301511601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36190,
      "class": "Bus",
      "name": "HILLIARD 6 3",
      "init": {
        "Vr": -0.8346122368495168,
        "Vi": -0.5828562085406142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36191,
      "class": "Bus",
      "name": "HILLIARD 6 4",
      "init": {
        "Vr": -0.9497490569229651,
        "Vi": -0.38876460697349274
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36192,
      "class": "Bus",
      "name": "HILLIARD 6 5",
      "init": {
        "Vr": -0.9497490569229652,
        "Vi": -0.38876460697349274
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36193,
      "class": "Bus",
      "name": "HILLIARD 6 6",
      "init": {
        "Vr": -0.7736845768902124,
        "Vi": -0.6861395262888559
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36194,
      "class": "Bus",
      "name": "HILLIARD 6 8",
      "init": {
        "Vr": -0.7153897333626508,
        "Vi": -0.7585075704879284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0238918798204,
        "longitude": -83.1687353777276
      }
    },
    {
      "number": 36195,
      "class": "Bus",
      "name": "LOCKBOURNE 1 1",
      "init": {
        "Vr": -0.8613598488418553,
        "Vi": -0.5086348566835733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8261534562602,
        "longitude": -82.9750980510114
      }
    },
    {
      "number": 36196,
      "class": "Bus",
      "name": "NEW ALBANY 6 1",
      "init": {
        "Vr": -0.8890655743856173,
        "Vi": -0.5246318155339357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0336950417783,
        "longitude": -82.8672448499485
      }
    },
    {
      "number": 36197,
      "class": "Bus",
      "name": "NEW ALBANY 7 1",
      "init": {
        "Vr": -0.8642408366387659,
        "Vi": -0.4473453657220678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0419897490906,
        "longitude": -82.7590404867442
      }
    },
    {
      "number": 36198,
      "class": "Bus",
      "name": "ORIENT 3 1",
      "init": {
        "Vr": -0.8311927003742445,
        "Vi": -0.5978917420802944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7923844606522,
        "longitude": -83.1239204559117
      }
    },
    {
      "number": 36199,
      "class": "Bus",
      "name": "ORIENT 4 1",
      "init": {
        "Vr": -0.8344061008442473,
        "Vi": -0.5835257260736204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910519191971,
        "longitude": -83.215563917533
      }
    },
    {
      "number": 36200,
      "class": "Bus",
      "name": "ORIENT 5 1",
      "init": {
        "Vr": -0.8242033440177946,
        "Vi": -0.6082416372832419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6920597171197,
        "longitude": -83.1776125266759
      }
    },
    {
      "number": 36201,
      "class": "Bus",
      "name": "ORIENT 5 2",
      "init": {
        "Vr": -0.8241966978666496,
        "Vi": -0.6080956144393715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6920597171197,
        "longitude": -83.1776125266759
      }
    },
    {
      "number": 36202,
      "class": "Bus",
      "name": "PLAIN CITY 1 1",
      "init": {
        "Vr": -0.8314219913716157,
        "Vi": -0.5324424039026355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1446570053097,
        "longitude": -83.2968568255184
      }
    },
    {
      "number": 36203,
      "class": "Bus",
      "name": "PLAIN CITY 2 1",
      "init": {
        "Vr": -0.8390797181117831,
        "Vi": -0.5144068182629051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1712502594696,
        "longitude": -83.2256140096515
      }
    },
    {
      "number": 36204,
      "class": "Bus",
      "name": "PLAIN CITY 3 1",
      "init": {
        "Vr": -0.8390131994610349,
        "Vi": -0.5696113233925716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.039381210733,
        "longitude": -83.2966760366933
      }
    },
    {
      "number": 36205,
      "class": "Bus",
      "name": "PLAIN CITY 3 2",
      "init": {
        "Vr": -0.839049193680298,
        "Vi": -0.5694887645732036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.039381210733,
        "longitude": -83.2966760366933
      }
    },
    {
      "number": 36206,
      "class": "Bus",
      "name": "WESTERVILLE 5 1",
      "init": {
        "Vr": -0.8811496290647203,
        "Vi": -0.5125199751229437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.137189823809,
        "longitude": -82.8939576038125
      }
    },
    {
      "number": 36207,
      "class": "Bus",
      "name": "WESTERVILLE 5 2",
      "init": {
        "Vr": -0.8811431470921012,
        "Vi": -0.5128919727589292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.137189823809,
        "longitude": -82.8939576038125
      }
    },
    {
      "number": 36208,
      "class": "Bus",
      "name": "WESTERVILLE 6 1",
      "init": {
        "Vr": -0.7330872580750952,
        "Vi": -0.7458684151985759
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36209,
      "class": "Bus",
      "name": "WESTERVILLE 6 2",
      "init": {
        "Vr": -0.7716354433258089,
        "Vi": -0.696219249584596
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36210,
      "class": "Bus",
      "name": "WESTERVILLE 6 3",
      "init": {
        "Vr": -0.7817035435267574,
        "Vi": -0.683251770342396
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36211,
      "class": "Bus",
      "name": "WESTERVILLE 6 4",
      "init": {
        "Vr": -0.7817035435267574,
        "Vi": -0.6832517703423961
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36212,
      "class": "Bus",
      "name": "WESTERVILLE 6 5",
      "init": {
        "Vr": -0.7716354433258089,
        "Vi": -0.696219249584596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36213,
      "class": "Bus",
      "name": "WESTERVILLE 6 6",
      "init": {
        "Vr": -0.7716354433258089,
        "Vi": -0.696219249584596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36214,
      "class": "Bus",
      "name": "WESTERVILLE 6 7",
      "init": {
        "Vr": -0.7716354433258089,
        "Vi": -0.696219249584596
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36215,
      "class": "Bus",
      "name": "WESTERVILLE 6 8",
      "init": {
        "Vr": -0.7335380661009943,
        "Vi": -0.7449933928364184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36216,
      "class": "Bus",
      "name": "WESTERVILLE 6 10",
      "init": {
        "Vr": -0.7285447395530704,
        "Vi": -0.750618212755125
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235831785052,
        "longitude": -82.8688039641376
      }
    },
    {
      "number": 36217,
      "class": "Bus",
      "name": "WESTERVILLE 7 1",
      "init": {
        "Vr": -0.7817019981234058,
        "Vi": -0.6826237530473267
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0601143945584,
        "longitude": -82.9667915941763
      }
    },
    {
      "number": 36218,
      "class": "Bus",
      "name": "WESTERVILLE 8 1",
      "init": {
        "Vr": -0.8911483647850155,
        "Vi": -0.5010940087379161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0707032159362,
        "longitude": -82.9002660868121
      }
    },
    {
      "number": 36219,
      "class": "Bus",
      "name": "BIDWELL 1 1",
      "init": {
        "Vr": -0.694769662608853,
        "Vi": -0.7470498137579704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9355418389422,
        "longitude": -82.2065431287815
      }
    },
    {
      "number": 36220,
      "class": "Bus",
      "name": "BIDWELL 2 1",
      "init": {
        "Vr": -0.70673380743947,
        "Vi": -0.7285310034645618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.951689487196,
        "longitude": -82.3124117023248
      }
    },
    {
      "number": 36221,
      "class": "Bus",
      "name": "CROWN CITY 1",
      "init": {
        "Vr": -0.6724600791448748,
        "Vi": -0.7886397815217803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5693503777159,
        "longitude": -82.2391821076074
      }
    },
    {
      "number": 36222,
      "class": "Bus",
      "name": "GALLIPOLIS 1 1",
      "init": {
        "Vr": -0.6852600616656719,
        "Vi": -0.7563882946592928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7160213810922,
        "longitude": -82.2473995148219
      }
    },
    {
      "number": 36223,
      "class": "Bus",
      "name": "GALLIPOLIS 1 2",
      "init": {
        "Vr": -0.6852895685899753,
        "Vi": -0.7561957786968044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7160213810922,
        "longitude": -82.2473995148219
      }
    },
    {
      "number": 36224,
      "class": "Bus",
      "name": "GALLIPOLIS 2 1",
      "init": {
        "Vr": -0.6988424147417426,
        "Vi": -0.7341396091371787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8095038722867,
        "longitude": -82.2993585027827
      }
    },
    {
      "number": 36225,
      "class": "Bus",
      "name": "GALLIPOLIS 3 1",
      "init": {
        "Vr": -0.6936108078730494,
        "Vi": -0.7409399515269612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7928233476711,
        "longitude": -82.2428722493143
      }
    },
    {
      "number": 36226,
      "class": "Bus",
      "name": "GALLIPOLIS 3 2",
      "init": {
        "Vr": -0.6935733051615527,
        "Vi": -0.7410517951104715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7928233476711,
        "longitude": -82.2428722493143
      }
    },
    {
      "number": 36227,
      "class": "Bus",
      "name": "GALLIPOLIS 4 1",
      "init": {
        "Vr": -0.6007117914614922,
        "Vi": -0.8544072549312006
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8589420102589,
        "longitude": -82.3208023609382
      }
    },
    {
      "number": 36228,
      "class": "Bus",
      "name": "OAK HILL 4 1",
      "init": {
        "Vr": -0.7415300161736964,
        "Vi": -0.6818509581637843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8878275120803,
        "longitude": -82.6299488477534
      }
    },
    {
      "number": 36229,
      "class": "Bus",
      "name": "PATRIOT 1 1",
      "init": {
        "Vr": -0.7405982482608857,
        "Vi": -0.6709453577500117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8534545091716,
        "longitude": -82.428163737326
      }
    },
    {
      "number": 36230,
      "class": "Bus",
      "name": "PATRIOT 2 1",
      "init": {
        "Vr": -0.7142661493944774,
        "Vi": -0.7071028969466144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7235910332741,
        "longitude": -82.4003084588625
      }
    },
    {
      "number": 36231,
      "class": "Bus",
      "name": "VINTON 5 1",
      "init": {
        "Vr": -0.7614641562808151,
        "Vi": -0.6438468001257139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0060919426293,
        "longitude": -82.466362558779
      }
    },
    {
      "number": 36232,
      "class": "Bus",
      "name": "BELLBROOK 1 1",
      "init": {
        "Vr": -0.7276720914900925,
        "Vi": -0.7239901848991137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6282108244343,
        "longitude": -84.146443391431
      }
    },
    {
      "number": 36233,
      "class": "Bus",
      "name": "BELLBROOK 1 2",
      "init": {
        "Vr": -0.7275480009708607,
        "Vi": -0.7243939060399555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6282108244343,
        "longitude": -84.146443391431
      }
    },
    {
      "number": 36234,
      "class": "Bus",
      "name": "BELLBROOK 2 1",
      "init": {
        "Vr": -0.7628454550497628,
        "Vi": -0.696099325519396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6313123046935,
        "longitude": -83.9714381402113
      }
    },
    {
      "number": 36235,
      "class": "Bus",
      "name": "DAYTON 9 1",
      "init": {
        "Vr": -0.6857920649596262,
        "Vi": -0.7793427664543789
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8344570636436,
        "longitude": -84.1087534060847
      }
    },
    {
      "number": 36236,
      "class": "Bus",
      "name": "DAYTON 10 1",
      "init": {
        "Vr": -0.7544942737206269,
        "Vi": -0.6815165533374595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8306196372358,
        "longitude": -84.0617318495011
      }
    },
    {
      "number": 36237,
      "class": "Bus",
      "name": "DAYTON 11 1",
      "init": {
        "Vr": -0.7837732702276917,
        "Vi": -0.6481259705510605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9422413181318,
        "longitude": -84.0392561345468
      }
    },
    {
      "number": 36238,
      "class": "Bus",
      "name": "DAYTON 12 1",
      "init": {
        "Vr": -0.75197381985256,
        "Vi": -0.6827933408369612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8005707260721,
        "longitude": -84.0604220696846
      }
    },
    {
      "number": 36239,
      "class": "Bus",
      "name": "DAYTON 12 2",
      "init": {
        "Vr": -0.7520981647313214,
        "Vi": -0.6823287777397433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8005707260721,
        "longitude": -84.0604220696846
      }
    },
    {
      "number": 36240,
      "class": "Bus",
      "name": "DAYTON 13 1",
      "init": {
        "Vr": -0.7576159522269654,
        "Vi": -0.6744825458832715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.830060293705,
        "longitude": -84.1207129372027
      }
    },
    {
      "number": 36241,
      "class": "Bus",
      "name": "DAYTON 13 2",
      "init": {
        "Vr": -0.7575000512295538,
        "Vi": -0.6747702886785353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.830060293705,
        "longitude": -84.1207129372027
      }
    },
    {
      "number": 36242,
      "class": "Bus",
      "name": "DAYTON 14 1",
      "init": {
        "Vr": -0.7400835753802848,
        "Vi": -0.7109639733375362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8025055958017,
        "longitude": -84.1223679623005
      }
    },
    {
      "number": 36243,
      "class": "Bus",
      "name": "DAYTON 15 1",
      "init": {
        "Vr": -0.7808688619369433,
        "Vi": -0.6701692278095305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8166560484072,
        "longitude": -84.1724647111974
      }
    },
    {
      "number": 36244,
      "class": "Bus",
      "name": "DAYTON 15 2",
      "init": {
        "Vr": -0.780800621338826,
        "Vi": -0.6703749952149958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8166560484072,
        "longitude": -84.1724647111974
      }
    },
    {
      "number": 36245,
      "class": "Bus",
      "name": "DAYTON 16 1",
      "init": {
        "Vr": -0.7413455273081697,
        "Vi": -0.7052603628258668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7421027035856,
        "longitude": -84.0355405875322
      }
    },
    {
      "number": 36246,
      "class": "Bus",
      "name": "DAYTON 17 1",
      "init": {
        "Vr": -0.7345760224796853,
        "Vi": -0.7250633127270728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.639660879211,
        "longitude": -84.090513133136
      }
    },
    {
      "number": 36247,
      "class": "Bus",
      "name": "DAYTON 17 2",
      "init": {
        "Vr": -0.7345104849670927,
