        "Vi": -0.7252714317968677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.639660879211,
        "longitude": -84.090513133136
      }
    },
    {
      "number": 36248,
      "class": "Bus",
      "name": "DAYTON 18 1",
      "init": {
        "Vr": -0.7480486107748285,
        "Vi": -0.7072753243526961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6942590091621,
        "longitude": -83.9713985016015
      }
    },
    {
      "number": 36249,
      "class": "Bus",
      "name": "DAYTON 19 1",
      "init": {
        "Vr": -0.7340343857930366,
        "Vi": -0.7126291973812099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7243137389243,
        "longitude": -84.0834725929319
      }
    },
    {
      "number": 36250,
      "class": "Bus",
      "name": "DAYTON 19 2",
      "init": {
        "Vr": -0.7339850225377176,
        "Vi": -0.7127522859186141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7243137389243,
        "longitude": -84.0834725929319
      }
    },
    {
      "number": 36251,
      "class": "Bus",
      "name": "DAYTON 20 1",
      "init": {
        "Vr": -0.7349615378740543,
        "Vi": -0.7198772394863944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7089880180683,
        "longitude": -84.0140939720458
      }
    },
    {
      "number": 36252,
      "class": "Bus",
      "name": "DAYTON 20 2",
      "init": {
        "Vr": -0.7349558492172935,
        "Vi": -0.7200955805160613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7089880180683,
        "longitude": -84.0140939720458
      }
    },
    {
      "number": 36253,
      "class": "Bus",
      "name": "DAYTON 21 1",
      "init": {
        "Vr": -0.7451127652072924,
        "Vi": -0.7087155050765912
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6691577016433,
        "longitude": -84.0577648734159
      }
    },
    {
      "number": 36254,
      "class": "Bus",
      "name": "DAYTON 22 1",
      "init": {
        "Vr": -0.7431932026663386,
        "Vi": -0.6887121411167908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.728234833924,
        "longitude": -84.148118463522
      }
    },
    {
      "number": 36255,
      "class": "Bus",
      "name": "DAYTON 23 1",
      "init": {
        "Vr": -0.7258628611941098,
        "Vi": -0.7359423420708441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6030805874551,
        "longitude": -84.0575973027858
      }
    },
    {
      "number": 36256,
      "class": "Bus",
      "name": "DAYTON 23 2",
      "init": {
        "Vr": -0.7259656748473943,
        "Vi": -0.7356395482469302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6030805874551,
        "longitude": -84.0575973027858
      }
    },
    {
      "number": 36257,
      "class": "Bus",
      "name": "DAYTON 24 1",
      "init": {
        "Vr": -0.7186965773800863,
        "Vi": -0.7398037495859152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6198020790616,
        "longitude": -84.2125925327983
      }
    },
    {
      "number": 36258,
      "class": "Bus",
      "name": "DAYTON 25 1",
      "init": {
        "Vr": -0.7261388519718134,
        "Vi": -0.735714502737094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6466469631263,
        "longitude": -84.1458506123125
      }
    },
    {
      "number": 36259,
      "class": "Bus",
      "name": "DAYTON 26 1",
      "init": {
        "Vr": -0.7272606036468666,
        "Vi": -0.730797780454371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6668253875575,
        "longitude": -84.1406435293292
      }
    },
    {
      "number": 36260,
      "class": "Bus",
      "name": "DAYTON 27 1",
      "init": {
        "Vr": -0.6761570488184221,
        "Vi": -0.7890089112328688
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5989241996204,
        "longitude": -84.1027790025001
      }
    },
    {
      "number": 36261,
      "class": "Bus",
      "name": "DAYTON 27 2",
      "init": {
        "Vr": -0.7205614536196312,
        "Vi": -0.7505948583036343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5989241996204,
        "longitude": -84.1027790025001
      }
    },
    {
      "number": 36262,
      "class": "Bus",
      "name": "DAYTON 27 3",
      "init": {
        "Vr": -0.6762566023563005,
        "Vi": -0.7887857725214201
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5989241996204,
        "longitude": -84.1027790025001
      }
    },
    {
      "number": 36263,
      "class": "Bus",
      "name": "DAYTON 28 1",
      "init": {
        "Vr": -0.7248974076504558,
        "Vi": -0.7269681953955566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5971695634463,
        "longitude": -84.1989593173243
      }
    },
    {
      "number": 36264,
      "class": "Bus",
      "name": "DAYTON 28 2",
      "init": {
        "Vr": -0.7249968092848179,
        "Vi": -0.7267771705265965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5971695634463,
        "longitude": -84.1989593173243
      }
    },
    {
      "number": 36265,
      "class": "Bus",
      "name": "DAYTON 29 1",
      "init": {
        "Vr": -0.7257722853300251,
        "Vi": -0.7360106730794377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5667996704011,
        "longitude": -84.0711069736277
      }
    },
    {
      "number": 36266,
      "class": "Bus",
      "name": "DAYTON 30 1",
      "init": {
        "Vr": -0.7243293303804716,
        "Vi": -0.7425710045586713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6125767841437,
        "longitude": -84.097881372564
      }
    },
    {
      "number": 36267,
      "class": "Bus",
      "name": "XENIA 1 1",
      "init": {
        "Vr": -0.7797162283905685,
        "Vi": -0.6737204580790204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6052082237398,
        "longitude": -83.8565547339171
      }
    },
    {
      "number": 36268,
      "class": "Bus",
      "name": "XENIA 2 1",
      "init": {
        "Vr": -0.7740160442813322,
        "Vi": -0.6736217273045706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6519370897653,
        "longitude": -83.8788211494195
      }
    },
    {
      "number": 36269,
      "class": "Bus",
      "name": "XENIA 2 2",
      "init": {
        "Vr": -0.7740979520233767,
        "Vi": -0.6733257108421731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6519370897653,
        "longitude": -83.8788211494195
      }
    },
    {
      "number": 36270,
      "class": "Bus",
      "name": "XENIA 3 1",
      "init": {
        "Vr": -0.7853877422753146,
        "Vi": -0.6825556003188381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5913158335825,
        "longitude": -83.9083567964267
      }
    },
    {
      "number": 36271,
      "class": "Bus",
      "name": "XENIA 3 2",
      "init": {
        "Vr": -0.7847262875970219,
        "Vi": -0.6825153687542759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5913158335825,
        "longitude": -83.9083567964267
      }
    },
    {
      "number": 36272,
      "class": "Bus",
      "name": "XENIA 4 1",
      "init": {
        "Vr": -0.6711294784650729,
        "Vi": -0.7872246285703096
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6505459922514,
        "longitude": -83.8962251875863
      }
    },
    {
      "number": 36273,
      "class": "Bus",
      "name": "BYESVILLE 1",
      "init": {
        "Vr": -0.8460621916288488,
        "Vi": -0.524877245083835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8737725620657,
        "longitude": -81.5892443932714
      }
    },
    {
      "number": 36274,
      "class": "Bus",
      "name": "CAMBRIDGE 14 1",
      "init": {
        "Vr": -0.761533020125523,
        "Vi": -0.7107946869218974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9881085644634,
        "longitude": -81.5629793297204
      }
    },
    {
      "number": 36275,
      "class": "Bus",
      "name": "CAMBRIDGE 15 1",
      "init": {
        "Vr": -0.8873683869662704,
        "Vi": -0.45828671726190895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0581284411273,
        "longitude": -81.4712636990896
      }
    },
    {
      "number": 36276,
      "class": "Bus",
      "name": "CAMBRIDGE 16 1",
      "init": {
        "Vr": -0.863980107042311,
        "Vi": -0.5194102814288615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0641753726987,
        "longitude": -81.6149757665494
      }
    },
    {
      "number": 36277,
      "class": "Bus",
      "name": "CAMBRIDGE 17 1",
      "init": {
        "Vr": -0.8755895588447877,
        "Vi": -0.5009655007228754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0772695439736,
        "longitude": -81.5276901234024
      }
    },
    {
      "number": 36278,
      "class": "Bus",
      "name": "FREEPORT 14 1",
      "init": {
        "Vr": -0.9256579364982349,
        "Vi": -0.439878011980198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1924279049576,
        "longitude": -81.297424579113
      }
    },
    {
      "number": 36279,
      "class": "Bus",
      "name": "NEW CONCORD 2 1",
      "init": {
        "Vr": -0.8729992767570312,
        "Vi": -0.5027705529735907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0876041059724,
        "longitude": -81.806924153913
      }
    },
    {
      "number": 36280,
      "class": "Bus",
      "name": "NEW CONCORD 2 2",
      "init": {
        "Vr": -0.873012486188503,
        "Vi": -0.5026843186892547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0876041059724,
        "longitude": -81.806924153913
      }
    },
    {
      "number": 36281,
      "class": "Bus",
      "name": "NEW CONCORD 3 1",
      "init": {
        "Vr": -0.8823600621526666,
        "Vi": -0.4894884813240189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.090188930529,
        "longitude": -81.743240961777
      }
    },
    {
      "number": 36282,
      "class": "Bus",
      "name": "NEW CONCORD 3 2",
      "init": {
        "Vr": -0.8823460166896527,
        "Vi": -0.4894074966977902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.090188930529,
        "longitude": -81.743240961777
      }
    },
    {
      "number": 36283,
      "class": "Bus",
      "name": "NEW CONCORD 4 1",
      "init": {
        "Vr": -0.8560476558295891,
        "Vi": -0.5199710225950692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9885902263943,
        "longitude": -81.703090651042
      }
    },
    {
      "number": 36284,
      "class": "Bus",
      "name": "NEW CONCORD 4 2",
      "init": {
        "Vr": -0.8560523526737979,
        "Vi": -0.5199109017602456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9885902263943,
        "longitude": -81.703090651042
      }
    },
    {
      "number": 36285,
      "class": "Bus",
      "name": "QUAKER CITY 1 1",
      "init": {
        "Vr": -0.8644017535509982,
        "Vi": -0.4761829981798465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0151093665483,
        "longitude": -81.373916644834
      }
    },
    {
      "number": 36286,
      "class": "Bus",
      "name": "QUAKER CITY 2 1",
      "init": {
        "Vr": -0.8477589775298133,
        "Vi": -0.4917340936610193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8950833837259,
        "longitude": -81.2433135213972
      }
    },
    {
      "number": 36287,
      "class": "Bus",
      "name": "SENECAVILLE 1",
      "init": {
        "Vr": -0.8512401995502464,
        "Vi": -0.49231907352824167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36288,
      "class": "Bus",
      "name": "SENECAVILLE 2",
      "init": {
        "Vr": -0.8518027025262138,
        "Vi": -0.4881162729056472
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36289,
      "class": "Bus",
      "name": "SENECAVILLE 3",
      "init": {
        "Vr": -0.8512422935345574,
        "Vi": -0.49225922597979777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36290,
      "class": "Bus",
      "name": "SENECAVILLE 4",
      "init": {
        "Vr": -0.8512422935345574,
        "Vi": -0.49225922597979777
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36291,
      "class": "Bus",
      "name": "SENECAVILLE 5",
      "init": {
        "Vr": -0.8512457721398362,
        "Vi": -0.49241401659597234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36292,
      "class": "Bus",
      "name": "SENECAVILLE 7",
      "init": {
        "Vr": -0.8512401995502462,
        "Vi": -0.49231907352824195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8551748192753,
        "longitude": -81.3987186815836
      }
    },
    {
      "number": 36293,
      "class": "Bus",
      "name": "CINCINNATI 16 1",
      "init": {
        "Vr": -0.6958078645822888,
        "Vi": -0.7482884916495681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2892180414908,
        "longitude": -84.6027988087125
      }
    },
    {
      "number": 36294,
      "class": "Bus",
      "name": "CINCINNATI 16 2",
      "init": {
        "Vr": -0.6958784467469868,
        "Vi": -0.7480841334757347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2892180414908,
        "longitude": -84.6027988087125
      }
    },
    {
      "number": 36295,
      "class": "Bus",
      "name": "CINCINNATI 17 1",
      "init": {
        "Vr": -0.7063908868409913,
        "Vi": -0.7296904979208432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2151001460943,
        "longitude": -84.5233294278314
      }
    },
    {
      "number": 36296,
      "class": "Bus",
      "name": "CINCINNATI 18 1",
      "init": {
        "Vr": -0.6886702421244899,
        "Vi": -0.7589978106622767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3094748447671,
        "longitude": -84.487406152288
      }
    },
    {
      "number": 36297,
      "class": "Bus",
      "name": "CINCINNATI 19 1",
      "init": {
        "Vr": -0.715284618797815,
        "Vi": -0.7275450653095015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2839165383646,
        "longitude": -84.3903593234717
      }
    },
    {
      "number": 36298,
      "class": "Bus",
      "name": "CINCINNATI 20 1",
      "init": {
        "Vr": -0.748088425919205,
        "Vi": -0.6981842027916384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2367383291697,
        "longitude": -84.359342948651
      }
    },
    {
      "number": 36299,
      "class": "Bus",
      "name": "CINCINNATI 21 1",
      "init": {
        "Vr": -0.6833680747209169,
        "Vi": -0.769187257116061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3430652084293,
        "longitude": -84.6100181329436
      }
    },
    {
      "number": 36300,
      "class": "Bus",
      "name": "CINCINNATI 22 1",
      "init": {
        "Vr": -0.714969526506708,
        "Vi": -0.7380250890617531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2972532703757,
        "longitude": -84.6390432092818
      }
    },
    {
      "number": 36301,
      "class": "Bus",
      "name": "CINCINNATI 23 1",
      "init": {
        "Vr": -0.6986439783433631,
        "Vi": -0.7414571808627195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2542997170567,
        "longitude": -84.5510347665391
      }
    },
    {
      "number": 36302,
      "class": "Bus",
      "name": "CINCINNATI 24 1",
      "init": {
        "Vr": -0.7215016894938783,
        "Vi": -0.7099355337907042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2113139150973,
        "longitude": -84.4748313624702
      }
    },
    {
      "number": 36303,
      "class": "Bus",
      "name": "CINCINNATI 24 2",
      "init": {
        "Vr": -0.7215592687186506,
        "Vi": -0.7097789415194828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2113139150973,
        "longitude": -84.4748313624702
      }
    },
    {
      "number": 36304,
      "class": "Bus",
      "name": "CINCINNATI 25 1",
      "init": {
        "Vr": -0.6470204518983088,
        "Vi": -0.7890556917627544
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554509031043,
        "longitude": -84.5254794105415
      }
    },
    {
      "number": 36305,
      "class": "Bus",
      "name": "CINCINNATI 25 2",
      "init": {
        "Vr": -0.6948017287051196,
        "Vi": -0.7470549994098467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554509031043,
        "longitude": -84.5254794105415
      }
    },
    {
      "number": 36306,
      "class": "Bus",
      "name": "CINCINNATI 25 3",
      "init": {
        "Vr": -0.6434201684796997,
        "Vi": -0.7937090568258862
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2554509031043,
        "longitude": -84.5254794105415
      }
    },
    {
      "number": 36307,
      "class": "Bus",
      "name": "CINCINNATI 26 1",
      "init": {
        "Vr": -0.7481663972497804,
        "Vi": -0.7084027056403774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1371988148622,
        "longitude": -84.5177615925287
      }
    },
    {
      "number": 36308,
      "class": "Bus",
      "name": "CINCINNATI 27 1",
      "init": {
        "Vr": -0.6991610899209533,
        "Vi": -0.7408731986819244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2603217152413,
        "longitude": -84.6104845812918
      }
    },
    {
      "number": 36309,
      "class": "Bus",
      "name": "CINCINNATI 28 1",
      "init": {
        "Vr": -0.7126707807641595,
        "Vi": -0.7208371920278089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2427811411757,
        "longitude": -84.4960954048378
      }
    },
    {
      "number": 36310,
      "class": "Bus",
      "name": "CINCINNATI 29 1",
      "init": {
        "Vr": -0.7519426507364101,
        "Vi": -0.6965756282290664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2153937809031,
        "longitude": -84.3509798045112
      }
    },
    {
      "number": 36311,
      "class": "Bus",
      "name": "CINCINNATI 30 1",
      "init": {
        "Vr": -0.6355446233478853,
        "Vi": -0.8246944660126692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1975155022462,
        "longitude": -84.3545198551912
      }
    },
    {
      "number": 36312,
      "class": "Bus",
      "name": "CINCINNATI 30 2",
      "init": {
        "Vr": -0.6357815315531642,
        "Vi": -0.8242491911826757
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1975155022462,
        "longitude": -84.3545198551912
      }
    },
    {
      "number": 36313,
      "class": "Bus",
      "name": "CINCINNATI 31 1",
      "init": {
        "Vr": -0.7333835391450724,
        "Vi": -0.7093730991847383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2641081603012,
        "longitude": -84.3595968910576
      }
    },
    {
      "number": 36314,
      "class": "Bus",
      "name": "CINCINNATI 32 1",
      "init": {
        "Vr": -0.7439374535249156,
        "Vi": -0.6883927890659316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2183331263387,
        "longitude": -84.4045893842684
      }
    },
    {
      "number": 36315,
      "class": "Bus",
      "name": "CINCINNATI 32 2",
      "init": {
        "Vr": -0.7439802134561179,
        "Vi": -0.6881719864268256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2183331263387,
        "longitude": -84.4045893842684
      }
    },
    {
      "number": 36316,
      "class": "Bus",
      "name": "CINCINNATI 33 1",
      "init": {
        "Vr": -0.7315827758495277,
        "Vi": -0.6975449349289948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1944247279425,
        "longitude": -84.4451783926401
      }
    },
    {
      "number": 36317,
      "class": "Bus",
      "name": "CINCINNATI 33 2",
      "init": {
        "Vr": -0.7314983618740512,
        "Vi": -0.6966294372666665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1944247279425,
        "longitude": -84.4451783926401
      }
    },
    {
      "number": 36318,
      "class": "Bus",
      "name": "CINCINNATI 34 1",
      "init": {
        "Vr": -0.719270248907256,
        "Vi": -0.7334379146915851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2854214976074,
        "longitude": -84.7006976829386
      }
    },
    {
      "number": 36319,
      "class": "Bus",
      "name": "CINCINNATI 34 2",
      "init": {
        "Vr": -0.7193930074429772,
        "Vi": -0.7331146487949145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2854214976074,
        "longitude": -84.7006976829386
      }
    },
    {
      "number": 36320,
      "class": "Bus",
      "name": "CINCINNATI 35 1",
      "init": {
        "Vr": -0.7118381900263702,
        "Vi": -0.7127109711947698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1480293066285,
        "longitude": -84.6812834542407
      }
    },
    {
      "number": 36321,
      "class": "Bus",
      "name": "CINCINNATI 36 1",
      "init": {
        "Vr": -0.7259219688322545,
        "Vi": -0.7261839002773111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0726869867623,
        "longitude": -84.627739795943
      }
    },
    {
      "number": 36322,
      "class": "Bus",
      "name": "CINCINNATI 36 2",
      "init": {
        "Vr": -0.725820455928766,
        "Vi": -0.7264158052152118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0726869867623,
        "longitude": -84.627739795943
      }
    },
    {
      "number": 36323,
      "class": "Bus",
      "name": "CINCINNATI 37 1",
      "init": {
        "Vr": -0.754995374742487,
        "Vi": -0.697082396100176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2183430406092,
        "longitude": -84.3243007848643
      }
    },
    {
      "number": 36324,
      "class": "Bus",
      "name": "CINCINNATI 38 1",
      "init": {
        "Vr": -0.647288981915747,
        "Vi": -0.8144690746190586
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36325,
      "class": "Bus",
      "name": "CINCINNATI 38 2",
      "init": {
        "Vr": -0.6736618428095917,
        "Vi": -0.7954054380425873
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36326,
      "class": "Bus",
      "name": "CINCINNATI 38 3",
      "init": {
        "Vr": -0.7334639507117025,
        "Vi": -0.6990570540540898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36327,
      "class": "Bus",
      "name": "CINCINNATI 38 4",
      "init": {
        "Vr": -0.749743946599369,
        "Vi": -0.672828022971692
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36328,
      "class": "Bus",
      "name": "CINCINNATI 38 5",
      "init": {
        "Vr": -0.7497439465993688,
        "Vi": -0.6728280229716919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36329,
      "class": "Bus",
      "name": "CINCINNATI 38 6",
      "init": {
        "Vr": -0.6475899595913343,
        "Vi": -0.8136124369908129
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36330,
      "class": "Bus",
      "name": "CINCINNATI 38 8",
      "init": {
        "Vr": -0.6736985575935235,
        "Vi": -0.7940383445930325
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2032768636423,
        "longitude": -84.4353698864208
      }
    },
    {
      "number": 36331,
      "class": "Bus",
      "name": "CINCINNATI 39 1",
      "init": {
        "Vr": -0.7183123313135351,
        "Vi": -0.7097959593515251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1744266366253,
        "longitude": -84.5888847684723
      }
    },
    {
      "number": 36332,
      "class": "Bus",
      "name": "CINCINNATI 40 1",
      "init": {
        "Vr": -0.7133795726913541,
        "Vi": -0.7226994412402289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2023477174771,
        "longitude": -84.5396049278701
      }
    },
    {
      "number": 36333,
      "class": "Bus",
      "name": "CINCINNATI 40 2",
      "init": {
        "Vr": -0.7132808662990263,
        "Vi": -0.722882799590818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2023477174771,
        "longitude": -84.5396049278701
      }
    },
    {
      "number": 36334,
      "class": "Bus",
      "name": "CINCINNATI 41 1",
      "init": {
        "Vr": -0.7162144776434609,
        "Vi": -0.7155370421690422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1952698463313,
        "longitude": -84.5617338237802
      }
    },
    {
      "number": 36335,
      "class": "Bus",
      "name": "CINCINNATI 42 1",
      "init": {
        "Vr": -0.7180873071648044,
        "Vi": -0.7105348828474737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1825438513054,
        "longitude": -84.5761989670929
      }
    },
    {
      "number": 36336,
      "class": "Bus",
      "name": "CINCINNATI 43 1",
      "init": {
        "Vr": -0.6345264632832213,
        "Vi": -0.8151207906022804
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.149199793861,
        "longitude": -84.5359589530431
      }
    },
    {
      "number": 36337,
      "class": "Bus",
      "name": "CINCINNATI 43 2",
      "init": {
        "Vr": -0.6647376651556764,
        "Vi": -0.7881861782411516
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.149199793861,
        "longitude": -84.5359589530431
      }
    },
    {
      "number": 36338,
      "class": "Bus",
      "name": "CINCINNATI 43 3",
      "init": {
        "Vr": -0.6347066927579151,
        "Vi": -0.8147675588391337
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.149199793861,
        "longitude": -84.5359589530431
      }
    },
    {
      "number": 36339,
      "class": "Bus",
      "name": "CINCINNATI 44 1",
      "init": {
        "Vr": -0.7456710903132235,
        "Vi": -0.7067836296579325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2443069162552,
        "longitude": -84.2607082823808
      }
    },
    {
      "number": 36340,
      "class": "Bus",
      "name": "CINCINNATI 45 1",
      "init": {
        "Vr": -0.7608906532579169,
        "Vi": -0.6688731339288638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1737847829518,
        "longitude": -84.3349314559817
      }
    },
    {
      "number": 36341,
      "class": "Bus",
      "name": "CINCINNATI 45 2",
      "init": {
        "Vr": -0.7609438150495581,
        "Vi": -0.6687372372023959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1737847829518,
        "longitude": -84.3349314559817
      }
    },
    {
      "number": 36342,
      "class": "Bus",
      "name": "CINCINNATI 46 1",
      "init": {
        "Vr": -0.7566663121407035,
        "Vi": -0.6726953115340336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1934915505618,
        "longitude": -84.2914593634412
      }
    },
    {
      "number": 36343,
      "class": "Bus",
      "name": "CINCINNATI 46 2",
      "init": {
        "Vr": -0.7567221117461823,
        "Vi": -0.6725138161526991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1934915505618,
        "longitude": -84.2914593634412
      }
    },
    {
      "number": 36344,
      "class": "Bus",
      "name": "CINCINNATI 47 1",
      "init": {
        "Vr": -0.7357048145742368,
        "Vi": -0.7155900689473088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1666217685233,
        "longitude": -84.5308495598956
      }
    },
    {
      "number": 36345,
      "class": "Bus",
      "name": "CINCINNATI 48 1",
      "init": {
        "Vr": -0.7271133253461977,
        "Vi": -0.7130583440480317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0675729472134,
        "longitude": -84.5606123828321
      }
    },
    {
      "number": 36346,
      "class": "Bus",
      "name": "CINCINNATI 48 2",
      "init": {
        "Vr": -0.727196586794453,
        "Vi": -0.7128732643346231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0675729472134,
        "longitude": -84.5606123828321
      }
    },
    {
      "number": 36347,
      "class": "Bus",
      "name": "CINCINNATI 49 1",
      "init": {
        "Vr": -0.711741719145861,
        "Vi": -0.711197105953883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2025951948706,
        "longitude": -84.6577725180479
      }
    },
    {
      "number": 36348,
      "class": "Bus",
      "name": "CINCINNATI 50 1",
      "init": {
        "Vr": -0.7158846904688247,
        "Vi": -0.7099483587275953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1599429113406,
        "longitude": -84.6407380339836
      }
    },
    {
      "number": 36349,
      "class": "Bus",
      "name": "CINCINNATI 51 1",
      "init": {
        "Vr": -0.7046153334029274,
        "Vi": -0.719926447416185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1968146796967,
        "longitude": -84.6993027455945
      }
    },
    {
      "number": 36350,
      "class": "Bus",
      "name": "CINCINNATI 52 1",
      "init": {
        "Vr": -0.7154425631421254,
        "Vi": -0.73401069865554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0621517796807,
        "longitude": -84.7036470160531
      }
    },
    {
      "number": 36351,
      "class": "Bus",
      "name": "CINCINNATI 53 1",
      "init": {
        "Vr": -0.7488166726067738,
        "Vi": -0.689002198778446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1023305805815,
        "longitude": -84.465082187029
      }
    },
    {
      "number": 36352,
      "class": "Bus",
      "name": "CINCINNATI 54 1",
      "init": {
        "Vr": -0.7674014961262096,
        "Vi": -0.7013062892257366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1274750278933,
        "longitude": -84.4582226207416
      }
    },
    {
      "number": 36353,
      "class": "Bus",
      "name": "CINCINNATI 54 2",
      "init": {
        "Vr": -0.7675390693059168,
        "Vi": -0.7010548295689653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1274750278933,
        "longitude": -84.4582226207416
      }
    },
    {
      "number": 36354,
      "class": "Bus",
      "name": "CINCINNATI 55 1",
      "init": {
        "Vr": -0.7576283316555528,
        "Vi": -0.7022468050124735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1412440067671,
        "longitude": -84.4721736718689
      }
    },
    {
      "number": 36355,
      "class": "Bus",
      "name": "CINCINNATI 55 2",
      "init": {
        "Vr": -0.7576491801737508,
        "Vi": -0.7018969294597378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1412440067671,
        "longitude": -84.4721736718689
      }
    },
    {
      "number": 36356,
      "class": "Bus",
      "name": "CINCINNATI 56 1",
      "init": {
        "Vr": -0.7259223356976557,
        "Vi": -0.7066690793469268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1304455465707,
        "longitude": -84.570561241155
      }
    },
    {
      "number": 36357,
      "class": "Bus",
      "name": "CINCINNATI 57 1",
      "init": {
        "Vr": -0.7190856901855147,
        "Vi": -0.7096823007443107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1451024136194,
        "longitude": -84.6096915403772
      }
    },
    {
      "number": 36358,
      "class": "Bus",
      "name": "CINCINNATI 57 2",
      "init": {
        "Vr": -0.7187770953169995,
        "Vi": -0.7103060503900509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1451024136194,
        "longitude": -84.6096915403772
      }
    },
    {
      "number": 36359,
      "class": "Bus",
      "name": "CINCINNATI 58 1",
      "init": {
        "Vr": -0.6306840732759647,
        "Vi": -0.8142104147150022
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36360,
      "class": "Bus",
      "name": "CINCINNATI 58 2",
      "init": {
        "Vr": -0.6709692324313735,
        "Vi": -0.7818727808997138
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36361,
      "class": "Bus",
      "name": "CINCINNATI 58 3",
      "init": {
        "Vr": -0.7306971958327306,
        "Vi": -0.7270206398735227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36362,
      "class": "Bus",
      "name": "CINCINNATI 58 4",
      "init": {
        "Vr": -0.8202194759344212,
        "Vi": -0.6448064055251848
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36363,
      "class": "Bus",
      "name": "CINCINNATI 58 5",
      "init": {
        "Vr": -0.8202194759344212,
        "Vi": -0.6448064055251846
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36364,
      "class": "Bus",
      "name": "CINCINNATI 58 6",
      "init": {
        "Vr": -0.6722232222461746,
        "Vi": -0.7804048098900883
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36365,
      "class": "Bus",
      "name": "CINCINNATI 58 8",
      "init": {
        "Vr": -0.6287630968782959,
        "Vi": -0.8166172328186143
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0773206151338,
        "longitude": -84.51670741665
      }
    },
    {
      "number": 36366,
      "class": "Bus",
      "name": "CINCINNATI 59 1",
      "init": {
        "Vr": -0.628319692877886,
        "Vi": -0.8118802337003579
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2163172015624,
        "longitude": -84.6860152529437
      }
    },
    {
      "number": 36367,
      "class": "Bus",
      "name": "CINCINNATI 60 1",
      "init": {
        "Vr": -0.6313463043111123,
        "Vi": -0.8022920034121046
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1535852978099,
        "longitude": -84.4196881620161
      }
    },
    {
      "number": 36368,
      "class": "Bus",
      "name": "CINCINNATI 61 1",
      "init": {
        "Vr": -0.7525011761573849,
        "Vi": -0.7091487649893541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0712284505113,
        "longitude": -84.4136008722044
      }
    },
    {
      "number": 36369,
      "class": "Bus",
      "name": "CINCINNATI 62 1",
      "init": {
        "Vr": -0.740329181919652,
        "Vi": -0.6939434487621814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1068931892247,
        "longitude": -84.5230904900761
      }
    },
    {
      "number": 36370,
      "class": "Bus",
      "name": "CINCINNATI 62 2",
      "init": {
        "Vr": -0.7403776770124445,
        "Vi": -0.693814276829313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1068931892247,
        "longitude": -84.5230904900761
      }
    },
    {
      "number": 36371,
      "class": "Bus",
      "name": "CINCINNATI 63 1",
      "init": {
        "Vr": -0.7383804732828052,
        "Vi": -0.6983799811702424
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1860261512529,
        "longitude": -84.4711435914048
      }
    },
    {
      "number": 36372,
      "class": "Bus",
      "name": "CINCINNATI 63 2",
      "init": {
        "Vr": -0.7384125998860764,
        "Vi": -0.6982594789641724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1860261512529,
        "longitude": -84.4711435914048
      }
    },
    {
      "number": 36373,
      "class": "Bus",
      "name": "CINCINNATI 64 1",
      "init": {
        "Vr": -0.749067643118364,
        "Vi": -0.702466252478451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1539123185419,
        "longitude": -84.5027055441778
      }
    },
    {
      "number": 36374,
      "class": "Bus",
      "name": "CINCINNATI 65 1",
      "init": {
        "Vr": -0.7219578478238392,
        "Vi": -0.7385029578643771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2661499952266,
        "longitude": -84.6661669482583
      }
    },
    {
      "number": 36375,
      "class": "Bus",
      "name": "CINCINNATI 66 1",
      "init": {
        "Vr": -0.7713459964889545,
        "Vi": -0.6645958452030921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1429939633961,
        "longitude": -84.3079863999239
      }
    },
    {
      "number": 36376,
      "class": "Bus",
      "name": "CINCINNATI 67 1",
      "init": {
        "Vr": -0.7090436524606595,
        "Vi": -0.7547973458831527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0171331645182,
        "longitude": -84.7126688720642
      }
    },
    {
      "number": 36377,
      "class": "Bus",
      "name": "CINCINNATI 67 2",
      "init": {
        "Vr": -0.7090971313988034,
        "Vi": -0.7546863474407695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0171331645182,
        "longitude": -84.7126688720642
      }
    },
    {
      "number": 36378,
      "class": "Bus",
      "name": "CINCINNATI 68 1",
      "init": {
        "Vr": -0.7050139839982146,
        "Vi": -0.7213757367070132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.149836377254,
        "longitude": -84.7222281830927
      }
    },
    {
      "number": 36379,
      "class": "Bus",
      "name": "CINCINNATI 69 1",
      "init": {
        "Vr": -0.7185349748879514,
        "Vi": -0.7134693981705414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2053776913352,
        "longitude": -84.5076077886498
      }
    },
    {
      "number": 36380,
      "class": "Bus",
      "name": "CINCINNATI 70 1",
      "init": {
        "Vr": -0.7200975787128824,
        "Vi": -0.7101890539904658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1499760297023,
        "longitude": -84.5737631120675
      }
    },
    {
      "number": 36381,
      "class": "Bus",
      "name": "CINCINNATI 71 1",
      "init": {
        "Vr": -0.7524854612931798,
        "Vi": -0.7056426683918571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0198376695475,
        "longitude": -84.5071193492592
      }
    },
    {
      "number": 36382,
      "class": "Bus",
      "name": "CINCINNATI 71 2",
      "init": {
        "Vr": -0.7525530796845649,
        "Vi": -0.7054090691213519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0198376695475,
        "longitude": -84.5071193492592
      }
    },
    {
      "number": 36383,
      "class": "Bus",
      "name": "CINCINNATI 72 1",
      "init": {
        "Vr": -0.7318301041924372,
        "Vi": -0.7023636510177094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0946070853409,
        "longitude": -84.5729245961475
      }
    },
    {
      "number": 36384,
      "class": "Bus",
      "name": "CINCINNATI 73 1",
      "init": {
        "Vr": -0.7225059953002707,
        "Vi": -0.7437235247538798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0343350276967,
        "longitude": -84.6658591002063
      }
    },
    {
      "number": 36385,
      "class": "Bus",
      "name": "CINCINNATI 73 2",
      "init": {
        "Vr": -0.7224062755567331,
        "Vi": -0.743984100016934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0343350276967,
        "longitude": -84.6658591002063
      }
    },
    {
      "number": 36386,
      "class": "Bus",
      "name": "CINCINNATI 74 1",
      "init": {
        "Vr": -0.6149519468812678,
        "Vi": -0.8262227045837922
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0814917997705,
        "longitude": -84.663682563122
      }
    },
    {
      "number": 36387,
      "class": "Bus",
      "name": "CINCINNATI 74 2",
      "init": {
        "Vr": -0.6563597568018591,
        "Vi": -0.7878326357672153
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0814917997705,
        "longitude": -84.663682563122
      }
    },
    {
      "number": 36388,
      "class": "Bus",
      "name": "CINCINNATI 74 3",
      "init": {
        "Vr": -0.6151703509348092,
        "Vi": -0.825860031194553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0814917997705,
        "longitude": -84.663682563122
      }
    },
    {
      "number": 36389,
      "class": "Bus",
      "name": "CINCINNATI 75 1",
      "init": {
        "Vr": -0.6168540269250639,
        "Vi": -0.8219996282535391
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1357078827887,
        "longitude": -84.6704572348096
      }
    },
    {
      "number": 36390,
      "class": "Bus",
      "name": "CINCINNATI 75 2",
      "init": {
        "Vr": -0.6601756299422944,
        "Vi": -0.8068927216399968
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1357078827887,
        "longitude": -84.6704572348096
      }
    },
    {
      "number": 36391,
      "class": "Bus",
      "name": "CINCINNATI 75 3",
      "init": {
        "Vr": -0.6169403711266994,
        "Vi": -0.8216914673908889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1357078827887,
        "longitude": -84.6704572348096
      }
    },
    {
      "number": 36392,
      "class": "Bus",
      "name": "CINCINNATI 76 1",
      "init": {
        "Vr": -0.7341665350386274,
        "Vi": -0.6984562681200625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1056274382119,
        "longitude": -84.5577013808291
      }
    },
    {
      "number": 36393,
      "class": "Bus",
      "name": "CINCINNATI 77 1",
      "init": {
        "Vr": -0.7748268828640693,
        "Vi": -0.6872244151290147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1164046970113,
        "longitude": -84.3746985993197
      }
    },
    {
      "number": 36394,
      "class": "Bus",
      "name": "CINCINNATI 77 2",
      "init": {
        "Vr": -0.7748983622628621,
        "Vi": -0.6870312652192707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1164046970113,
        "longitude": -84.3746985993197
      }
    },
    {
      "number": 36395,
      "class": "Bus",
      "name": "CINCINNATI 78 1",
      "init": {
        "Vr": -0.780606888980614,
        "Vi": -0.669525546211617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0144287090414,
        "longitude": -84.3867314615251
      }
    },
    {
      "number": 36396,
      "class": "Bus",
      "name": "CINCINNATI 78 2",
      "init": {
        "Vr": -0.7806437234591431,
        "Vi": -0.6693036545579829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0144287090414,
        "longitude": -84.3867314615251
      }
    },
    {
      "number": 36397,
      "class": "Bus",
      "name": "CINCINNATI 79 1",
      "init": {
        "Vr": -0.7638198077778349,
        "Vi": -0.7044077971116675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0511081070643,
        "longitude": -84.3799088145483
      }
    },
    {
      "number": 36398,
      "class": "Bus",
      "name": "CINCINNATI 80 1",
      "init": {
        "Vr": -0.7710456349338948,
        "Vi": -0.6798028676329188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0197777271045,
        "longitude": -84.4203180172634
      }
    },
    {
      "number": 36399,
      "class": "Bus",
      "name": "CLEVES 1 1",
      "init": {
        "Vr": -0.7011071950765456,
        "Vi": -0.7457233307240517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.26040768647,
        "longitude": -84.7871565534011
      }
    },
    {
      "number": 36400,
      "class": "Bus",
      "name": "CLEVES 1 2",
      "init": {
        "Vr": -0.7011142177755296,
        "Vi": -0.7455720966962748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.26040768647,
        "longitude": -84.7871565534011
      }
    },
    {
      "number": 36401,
      "class": "Bus",
      "name": "CLEVES 2 1",
      "init": {
        "Vr": -0.6973095481243902,
        "Vi": -0.7310996681919584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.172517813786,
        "longitude": -84.7129896022138
      }
    },
    {
      "number": 36402,
      "class": "Bus",
      "name": "HARRISON 6 1",
      "init": {
        "Vr": -0.7218046123262054,
        "Vi": -0.7295267741653864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3125579588425,
        "longitude": -84.7333307909443
      }
    },
    {
      "number": 36403,
      "class": "Bus",
      "name": "HARRISON 7 1",
      "init": {
        "Vr": -0.6867091530951589,
        "Vi": -0.7448626037476734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36404,
      "class": "Bus",
      "name": "HARRISON 7 2",
      "init": {
        "Vr": -0.6867091530951598,
        "Vi": -0.7448626037476724
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36405,
      "class": "Bus",
      "name": "HARRISON 7 3",
      "init": {
        "Vr": -0.6867091530951598,
        "Vi": -0.7448626037476724
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36406,
      "class": "Bus",
      "name": "HARRISON 7 4",
      "init": {
        "Vr": -0.6867091530951599,
        "Vi": -0.7448626037476724
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36407,
      "class": "Bus",
      "name": "HARRISON 7 5",
      "init": {
        "Vr": -0.6867634410569121,
        "Vi": -0.7445308189647186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36408,
      "class": "Bus",
      "name": "HARRISON 7 7",
      "init": {
        "Vr": -0.6866581444770719,
        "Vi": -0.7451844204222119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1810356116299,
        "longitude": -84.7672485238236
      }
    },
    {
      "number": 36409,
      "class": "Bus",
      "name": "NORTH BEND 2 1",
      "init": {
        "Vr": -0.6728198124469079,
        "Vi": -0.7686418786176358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1332387823818,
        "longitude": -84.809780704532
      }
    },
    {
      "number": 36410,
      "class": "Bus",
      "name": "BELLE CENTER 1",
      "init": {
        "Vr": -0.8105484597233832,
        "Vi": -0.5861560976013305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5271809417959,
        "longitude": -83.7372347477899
      }
    },
    {
      "number": 36411,
      "class": "Bus",
      "name": "LA RUE 1",
      "init": {
        "Vr": -0.9238757391219417,
        "Vi": -0.4718622758951599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5725355957686,
        "longitude": -83.3763692055545
      }
    },
    {
      "number": 36412,
      "class": "Bus",
      "name": "MOUNT VICTORY 1",
      "init": {
        "Vr": -0.9007425178375333,
        "Vi": -0.5003525477718823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5364225820815,
        "longitude": -83.5006290527274
      }
    },
    {
      "number": 36413,
      "class": "Bus",
      "name": "MOUNT VICTORY 2",
      "init": {
        "Vr": -0.9007344144110809,
        "Vi": -0.5002845524541094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5364225820815,
        "longitude": -83.5006290527274
      }
    },
    {
      "number": 36414,
      "class": "Bus",
      "name": "BLOOMINGDALE 3 1",
      "init": {
        "Vr": -0.9150076349499255,
        "Vi": -0.46587955038321954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4359682950075,
        "longitude": -80.9311285586556
      }
    },
    {
      "number": 36415,
      "class": "Bus",
      "name": "CADIZ 4 1",
      "init": {
        "Vr": -0.892845157160341,
        "Vi": -0.48516536680628014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.230460382972,
        "longitude": -80.9873040118138
      }
    },
    {
      "number": 36416,
      "class": "Bus",
      "name": "CADIZ 5 1",
      "init": {
        "Vr": -0.8161362821952436,
        "Vi": -0.6501645305150416
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2986484044528,
        "longitude": -80.9852522491779
      }
    },
    {
      "number": 36417,
      "class": "Bus",
      "name": "UHRICHSVILLE 1 1",
      "init": {
        "Vr": -0.8152951464075188,
        "Vi": -0.6404180523234756
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3383512218455,
        "longitude": -81.2934929387824
      }
    },
    {
      "number": 36418,
      "class": "Bus",
      "name": "UHRICHSVILLE 2 1",
      "init": {
        "Vr": -0.9414344002436703,
        "Vi": -0.40219216018902676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3776617136665,
        "longitude": -81.3375434487044
      }
    },
    {
      "number": 36419,
      "class": "Bus",
      "name": "UHRICHSVILLE 2 2",
      "init": {
        "Vr": -0.9414068375160602,
        "Vi": -0.402092068178417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3776617136665,
        "longitude": -81.3375434487044
      }
    },
    {
      "number": 36420,
      "class": "Bus",
      "name": "BAINBRIDGE 10 1",
      "init": {
        "Vr": -0.7448585969265877,
        "Vi": -0.6913406927531506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1643854688688,
        "longitude": -83.3573825776812
      }
    },
    {
      "number": 36421,
      "class": "Bus",
      "name": "BAINBRIDGE 11 1",
      "init": {
        "Vr": -0.7979710759373979,
        "Vi": -0.6219559766647988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.214521707167,
        "longitude": -83.2153534150712
      }
    },
    {
      "number": 36422,
      "class": "Bus",
      "name": "BAINBRIDGE 11 2",
      "init": {
        "Vr": -0.7979516719692764,
        "Vi": -0.622028098414469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.214521707167,
        "longitude": -83.2153534150712
      }
    },
    {
      "number": 36423,
      "class": "Bus",
      "name": "LAURELVILLE 1 1",
      "init": {
        "Vr": -0.8689186088942941,
        "Vi": -0.5712340077279275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4185695422513,
        "longitude": -82.6623566643799
      }
    },
    {
      "number": 36424,
      "class": "Bus",
      "name": "LAURELVILLE 1 2",
      "init": {
        "Vr": -0.8689436104900948,
        "Vi": -0.5711192286304346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4185695422513,
        "longitude": -82.6623566643799
      }
    },
    {
      "number": 36425,
      "class": "Bus",
      "name": "LAURELVILLE 2 1",
      "init": {
        "Vr": -0.8553536947211614,
        "Vi": -0.5762903266990315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4543161811544,
        "longitude": -82.7223560577796
      }
    },
    {
      "number": 36426,
      "class": "Bus",
      "name": "LOGAN 4 1",
      "init": {
        "Vr": -0.6530614742406384,
        "Vi": -0.8135632731964815
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.483922969932,
        "longitude": -82.4494904537929
      }
    },
    {
      "number": 36427,
      "class": "Bus",
      "name": "LOGAN 4 2",
      "init": {
        "Vr": -0.7026576065694451,
        "Vi": -0.7713940251922966
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.483922969932,
        "longitude": -82.4494904537929
      }
    },
    {
      "number": 36428,
      "class": "Bus",
      "name": "LOGAN 4 3",
      "init": {
        "Vr": -0.6531952472265447,
        "Vi": -0.8132989470568261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.483922969932,
        "longitude": -82.4494904537929
      }
    },
    {
      "number": 36429,
      "class": "Bus",
      "name": "LOGAN 5 1",
      "init": {
        "Vr": -0.8947314996795864,
        "Vi": -0.5215609463029859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4656332220938,
        "longitude": -82.4394643534656
      }
    },
    {
      "number": 36430,
      "class": "Bus",
      "name": "LOGAN 6 1",
      "init": {
        "Vr": -0.8498256825666787,
        "Vi": -0.5035423919264369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5455334149612,
        "longitude": -82.3276583188858
      }
    },
    {
      "number": 36431,
      "class": "Bus",
      "name": "SUGARCREEK 1 1",
      "init": {
        "Vr": -0.934163773351968,
        "Vi": -0.4373063789678894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5253143992215,
        "longitude": -81.695251655318
      }
    },
    {
      "number": 36432,
      "class": "Bus",
      "name": "SUGARCREEK 1 2",
      "init": {
        "Vr": -0.9341390158697155,
        "Vi": -0.43713081888075084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5253143992215,
        "longitude": -81.695251655318
      }
    },
    {
      "number": 36433,
      "class": "Bus",
      "name": "SUGARCREEK 2 1",
      "init": {
        "Vr": -0.9323143955161576,
        "Vi": -0.4246999328767254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5656671989713,
        "longitude": -81.6528418800095
      }
    },
    {
      "number": 36434,
      "class": "Bus",
      "name": "SUGARCREEK 2 2",
      "init": {
        "Vr": -0.9323019182093076,
        "Vi": -0.4245623773687387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5656671989713,
        "longitude": -81.6528418800095
      }
    },
    {
      "number": 36435,
      "class": "Bus",
      "name": "CHILLICOTHE 1 1",
      "init": {
        "Vr": -0.8009040263505626,
        "Vi": -0.5907295959653863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2500972686789,
        "longitude": -83.0496841101346
      }
    },
    {
      "number": 36436,
      "class": "Bus",
      "name": "CHILLICOTHE 1 2",
      "init": {
        "Vr": -0.8008481908051661,
        "Vi": -0.5911017208114608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2500972686789,
        "longitude": -83.0496841101346
      }
    },
    {
      "number": 36437,
      "class": "Bus",
      "name": "CHILLICOTHE 2 1",
      "init": {
        "Vr": -0.8046483753723611,
        "Vi": -0.5804882053373368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3426373909133,
        "longitude": -82.969122523332
      }
    },
    {
      "number": 36438,
      "class": "Bus",
      "name": "CHILLICOTHE 3 1",
      "init": {
        "Vr": -0.6494194386467541,
        "Vi": -0.8100801268857418
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2473248319592,
        "longitude": -82.9477753208656
      }
    },
    {
      "number": 36439,
      "class": "Bus",
      "name": "CHILLICOTHE 3 2",
      "init": {
        "Vr": -0.6713192538860042,
        "Vi": -0.7925426267688284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2473248319592,
        "longitude": -82.9477753208656
      }
    },
    {
      "number": 36440,
      "class": "Bus",
      "name": "CHILLICOTHE 3 3",
      "init": {
        "Vr": -0.6496262257971014,
        "Vi": -0.8097727456344829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2473248319592,
        "longitude": -82.9477753208656
      }
    },
    {
      "number": 36441,
      "class": "Bus",
      "name": "CHILLICOTHE 4 1",
      "init": {
        "Vr": -0.803858087810313,
        "Vi": -0.5846653395424213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3355477615299,
        "longitude": -83.057506129162
      }
    },
    {
      "number": 36442,
      "class": "Bus",
      "name": "CHILLICOTHE 5 1",
      "init": {
        "Vr": -0.684394492957544,
        "Vi": -0.7798519743857784
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3457793984313,
        "longitude": -83.0199257833495
      }
    },
    {
      "number": 36443,
      "class": "Bus",
      "name": "JACKSON 47 1",
      "init": {
        "Vr": -0.6260854787250147,
        "Vi": -0.835238039135778
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0878943601468,
        "longitude": -82.5997534124855
      }
    },
    {
      "number": 36444,
      "class": "Bus",
      "name": "JACKSON 48 1",
      "init": {
        "Vr": -0.724063136876235,
        "Vi": -0.7111454606235796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8791227509663,
        "longitude": -82.7509778971663
      }
    },
    {
      "number": 36445,
      "class": "Bus",
      "name": "JACKSON 48 2",
      "init": {
        "Vr": -0.7241167564987537,
        "Vi": -0.7110012270835095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8791227509663,
        "longitude": -82.7509778971663
      }
    },
    {
      "number": 36446,
      "class": "Bus",
      "name": "JACKSON 49 1",
      "init": {
        "Vr": -0.7716155609290313,
        "Vi": -0.6396169981424047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0587440012962,
        "longitude": -82.7515254786093
      }
    },
    {
      "number": 36447,
      "class": "Bus",
      "name": "JACKSON 50 1",
      "init": {
        "Vr": -0.7615405050189471,
        "Vi": -0.6535623786941035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0298194554747,
        "longitude": -82.6732368391499
      }
    },
    {
      "number": 36448,
      "class": "Bus",
      "name": "JACKSON 50 2",
      "init": {
        "Vr": -0.7615820272625572,
        "Vi": -0.6534434903663562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0298194554747,
        "longitude": -82.6732368391499
      }
    },
    {
      "number": 36449,
      "class": "Bus",
      "name": "WELLSTON 1 1",
      "init": {
        "Vr": -0.7919089483002713,
        "Vi": -0.6088295540841575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1590735709538,
        "longitude": -82.5814345980174
      }
    },
    {
      "number": 36450,
      "class": "Bus",
      "name": "WELLSTON 1 2",
      "init": {
        "Vr": -0.7918892526932186,
        "Vi": -0.60897673702721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1590735709538,
        "longitude": -82.5814345980174
      }
    },
    {
      "number": 36451,
      "class": "Bus",
      "name": "WELLSTON 2 1",
      "init": {
        "Vr": -0.7730787765768127,
        "Vi": -0.6336544610265371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0941161134464,
        "longitude": -82.6430990725119
      }
    },
    {
      "number": 36452,
      "class": "Bus",
      "name": "WELLSTON 3 1",
      "init": {
        "Vr": -0.7751512170142596,
        "Vi": -0.6274231321644888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0689114368679,
        "longitude": -82.5004282449575
      }
    },
    {
      "number": 36453,
      "class": "Bus",
      "name": "WELLSTON 3 2",
      "init": {
        "Vr": -0.7751415594638719,
        "Vi": -0.6272742107113191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0689114368679,
        "longitude": -82.5004282449575
      }
    },
    {
      "number": 36454,
      "class": "Bus",
      "name": "IRONDALE 1",
      "init": {
        "Vr": -0.8786372074464119,
        "Vi": -0.5402339405119895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5189198276819,
        "longitude": -80.7831186644964
      }
    },
    {
      "number": 36455,
      "class": "Bus",
      "name": "STEUBENVILLE 1 1",
      "init": {
        "Vr": -0.8696365882312708,
        "Vi": -0.5577471098348203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4711222757109,
        "longitude": -80.7295171023184
      }
    },
    {
      "number": 36456,
      "class": "Bus",
      "name": "STEUBENVILLE 2 1",
      "init": {
        "Vr": -0.8618087405103545,
        "Vi": -0.5789781543395707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4550097107269,
        "longitude": -80.6747464480364
      }
    },
    {
      "number": 36457,
      "class": "Bus",
      "name": "STEUBENVILLE 3 1",
      "init": {
        "Vr": -0.8611338319552073,
        "Vi": -0.5793949481603411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3633811310083,
        "longitude": -80.6987478489444
      }
    },
    {
      "number": 36458,
      "class": "Bus",
      "name": "STEUBENVILLE 3 2",
      "init": {
        "Vr": -0.8611720974992543,
        "Vi": -0.5792473182314339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3633811310083,
        "longitude": -80.6987478489444
      }
    },
    {
      "number": 36459,
      "class": "Bus",
      "name": "STEUBENVILLE 4 1",
      "init": {
        "Vr": -0.8642105459256096,
        "Vi": -0.5774802064256137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36460,
      "class": "Bus",
      "name": "STEUBENVILLE 4 2",
      "init": {
        "Vr": -0.8642105459256096,
        "Vi": -0.5774802064256138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36461,
      "class": "Bus",
      "name": "STEUBENVILLE 4 3",
      "init": {
        "Vr": -0.8642105459256096,
        "Vi": -0.5774802064256138
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36462,
      "class": "Bus",
      "name": "STEUBENVILLE 4 4",
      "init": {
        "Vr": -0.8642105459256095,
        "Vi": -0.5774802064256138
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36463,
      "class": "Bus",
      "name": "STEUBENVILLE 4 5",
      "init": {
        "Vr": -0.864227931592331,
        "Vi": -0.5772338283988124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36464,
      "class": "Bus",
      "name": "STEUBENVILLE 4 7",
      "init": {
        "Vr": -0.8639999108367341,
        "Vi": -0.5776258838502122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3942030368042,
        "longitude": -80.7243228230834
      }
    },
    {
      "number": 36465,
      "class": "Bus",
      "name": "STEUBENVILLE 5 1",
      "init": {
        "Vr": -0.8442838784544205,
        "Vi": -0.6133843963078643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2298946634834,
        "longitude": -80.6856162709457
      }
    },
    {
      "number": 36466,
      "class": "Bus",
      "name": "STEUBENVILLE 6 1",
      "init": {
        "Vr": -0.856616305205161,
        "Vi": -0.5846741711639433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3395215343542,
        "longitude": -80.6567868637805
      }
    },
    {
      "number": 36467,
      "class": "Bus",
      "name": "STEUBENVILLE 6 2",
      "init": {
        "Vr": -0.856622759421754,
        "Vi": -0.5844057079465456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3395215343542,
        "longitude": -80.6567868637805
      }
    },
    {
      "number": 36468,
      "class": "Bus",
      "name": "TORONTO 1 1",
      "init": {
        "Vr": -0.8615772098352722,
        "Vi": -0.580135708327431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4906949033187,
        "longitude": -80.6781207054948
      }
    },
    {
      "number": 36469,
      "class": "Bus",
      "name": "TORONTO 2 1",
      "init": {
        "Vr": -0.8674466231311413,
        "Vi": -0.5631028012235629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5198543883043,
        "longitude": -80.6237060643675
      }
    },
    {
      "number": 36470,
      "class": "Bus",
      "name": "BELLVILLE 1 1",
      "init": {
        "Vr": -0.888123596118501,
        "Vi": -0.5127360349134151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5620724084213,
        "longitude": -82.5973055536334
      }
    },
    {
      "number": 36471,
      "class": "Bus",
      "name": "BELLVILLE 2 1",
      "init": {
        "Vr": -0.89102505514477,
        "Vi": -0.5064678400800297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4959596366116,
        "longitude": -82.5878275531491
      }
    },
    {
      "number": 36472,
      "class": "Bus",
      "name": "BUTLER 16 1",
      "init": {
        "Vr": -0.9113790311921574,
        "Vi": -0.46378998913468794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.533583200736,
        "longitude": -82.3453224336234
      }
    },
    {
      "number": 36473,
      "class": "Bus",
      "name": "DANVILLE 24 1",
      "init": {
        "Vr": -0.9094985299416987,
        "Vi": -0.4924895796730562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5376506577961,
        "longitude": -82.1684032075792
      }
    },
    {
      "number": 36474,
      "class": "Bus",
      "name": "DANVILLE 24 2",
      "init": {
        "Vr": -0.9095084753521723,
        "Vi": -0.49238016179404925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5376506577961,
        "longitude": -82.1684032075792
      }
    },
    {
      "number": 36475,
      "class": "Bus",
      "name": "FREDERICKTOWN 1 1",
      "init": {
        "Vr": -0.8853828761486451,
        "Vi": -0.5084178623571832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5326810073411,
        "longitude": -82.5203645834936
      }
    },
    {
      "number": 36476,
      "class": "Bus",
      "name": "FREDERICKTOWN 2 1",
      "init": {
        "Vr": -0.8802685853685683,
        "Vi": -0.5103993946246811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4621779310028,
        "longitude": -82.5249172313034
      }
    },
    {
      "number": 36477,
      "class": "Bus",
      "name": "GAMBIER 1",
      "init": {
        "Vr": -0.8599069936409546,
        "Vi": -0.5457536112977759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3454849368503,
        "longitude": -82.3290890306034
      }
    },
    {
      "number": 36478,
      "class": "Bus",
      "name": "HOWARD 3 1",
      "init": {
        "Vr": -0.8249403212869794,
        "Vi": -0.6264994770402029
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4231000854219,
        "longitude": -82.2790337570954
      }
    },
    {
      "number": 36479,
      "class": "Bus",
      "name": "HOWARD 4 1",
      "init": {
        "Vr": -0.9120597032803326,
        "Vi": -0.46925427298225053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.477582269815,
        "longitude": -82.3427992686365
      }
    },
    {
      "number": 36480,
      "class": "Bus",
      "name": "HOWARD 4 2",
      "init": {
        "Vr": -0.9120640222043058,
        "Vi": -0.46917075091107546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.477582269815,
        "longitude": -82.3427992686365
      }
    },
    {
      "number": 36481,
      "class": "Bus",
      "name": "MOUNT VERNON 10 1",
      "init": {
        "Vr": -0.8726758526703494,
        "Vi": -0.5190663728903328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4277518915229,
        "longitude": -82.4780261682693
      }
    },
    {
      "number": 36482,
      "class": "Bus",
      "name": "MOUNT VERNON 11 1",
      "init": {
        "Vr": -0.8083672196712678,
        "Vi": -0.6478859600430087
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4938202003548,
        "longitude": -82.4713990016386
      }
    },
    {
      "number": 36483,
      "class": "Bus",
      "name": "MOUNT VERNON 12 1",
      "init": {
        "Vr": -0.8592475966617038,
        "Vi": -0.5370858749649262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2616637356729,
        "longitude": -82.4773199855046
      }
    },
    {
      "number": 36484,
      "class": "Bus",
      "name": "MOUNT VERNON 13 1",
      "init": {
        "Vr": -0.8672158276994407,
        "Vi": -0.5223734499356243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3543998006665,
        "longitude": -82.5128380349033
      }
    },
    {
      "number": 36485,
      "class": "Bus",
      "name": "MOUNT VERNON 13 2",
      "init": {
        "Vr": -0.8672448185954112,
        "Vi": -0.5221383396229858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3543998006665,
        "longitude": -82.5128380349033
      }
    },
    {
      "number": 36486,
      "class": "Bus",
      "name": "CHESAPEAKE 22 1",
      "init": {
        "Vr": -0.641901503330446,
        "Vi": -0.8110181559415902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.464852203218,
        "longitude": -82.4647186138409
      }
    },
    {
      "number": 36487,
      "class": "Bus",
      "name": "CHESAPEAKE 23 1",
      "init": {
        "Vr": -0.6574578739730573,
        "Vi": -0.782616036174588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5250918778741,
        "longitude": -82.5376301784181
      }
    },
    {
      "number": 36488,
      "class": "Bus",
      "name": "CHESAPEAKE 23 2",
      "init": {
        "Vr": -0.6574938061203225,
        "Vi": -0.7825021018139051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5250918778741,
        "longitude": -82.5376301784181
      }
    },
    {
      "number": 36489,
      "class": "Bus",
      "name": "CHESAPEAKE 24 1",
      "init": {
        "Vr": -0.6446420428569511,
        "Vi": -0.8090372651205839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5679500857953,
        "longitude": -82.3653260707234
      }
    },
    {
      "number": 36490,
      "class": "Bus",
      "name": "IRONTON 1 1",
      "init": {
        "Vr": -0.6348923898078682,
        "Vi": -0.8193239416546134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4943457348925,
        "longitude": -82.7390645389837
      }
    },
    {
      "number": 36491,
      "class": "Bus",
      "name": "IRONTON 2 1",
      "init": {
        "Vr": -0.6340457947631941,
        "Vi": -0.8197842595802701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6156653056976,
        "longitude": -82.7123179274671
      }
    },
    {
      "number": 36492,
      "class": "Bus",
      "name": "IRONTON 2 2",
      "init": {
        "Vr": -0.6341069354556008,
        "Vi": -0.819629486466877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6156653056976,
        "longitude": -82.7123179274671
      }
    },
    {
      "number": 36493,
      "class": "Bus",
      "name": "IRONTON 3 1",
      "init": {
        "Vr": -0.6353656867211172,
        "Vi": -0.8170453308461887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5866048520728,
        "longitude": -82.7493639705333
      }
    },
    {
      "number": 36494,
      "class": "Bus",
      "name": "IRONTON 3 2",
      "init": {
        "Vr": -0.6352958904093094,
        "Vi": -0.8172012501003556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5866048520728,
        "longitude": -82.7493639705333
      }
    },
    {
      "number": 36495,
      "class": "Bus",
      "name": "IRONTON 4 1",
      "init": {
        "Vr": -0.6138976919026015,
        "Vi": -0.8448684431485026
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5228004310811,
        "longitude": -82.6520405540298
      }
    },
    {
      "number": 36496,
      "class": "Bus",
      "name": "IRONTON 4 2",
      "init": {
        "Vr": -0.627906172061453,
        "Vi": -0.8303764464270026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5228004310811,
        "longitude": -82.6520405540298
      }
    },
    {
      "number": 36497,
      "class": "Bus",
      "name": "IRONTON 4 3",
      "init": {
        "Vr": -0.613980695707002,
        "Vi": -0.844725639088532
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5228004310811,
        "longitude": -82.6520405540298
      }
    },
    {
      "number": 36498,
      "class": "Bus",
      "name": "PROCTORVILLE 1 1",
      "init": {
        "Vr": -0.6425201445453244,
        "Vi": -0.8123954571076565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4834664410276,
        "longitude": -82.3123734006881
      }
    },
    {
      "number": 36499,
      "class": "Bus",
      "name": "PROCTORVILLE 1 2",
      "init": {
        "Vr": -0.6425277046209815,
        "Vi": -0.8122680111022482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4834664410276,
        "longitude": -82.3123734006881
      }
    },
    {
      "number": 36500,
      "class": "Bus",
      "name": "PROCTORVILLE 2 1",
      "init": {
        "Vr": -0.5838618057626769,
        "Vi": -0.8548296306028459
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36501,
      "class": "Bus",
      "name": "PROCTORVILLE 2 2",
      "init": {
        "Vr": -0.6315417112651394,
        "Vi": -0.8226842789289703
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36502,
      "class": "Bus",
      "name": "PROCTORVILLE 2 3",
      "init": {
        "Vr": -0.6415017514480105,
        "Vi": -0.8157206087834752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36503,
      "class": "Bus",
      "name": "PROCTORVILLE 2 4",
      "init": {
        "Vr": -0.6828810668152104,
        "Vi": -0.7880717595999965
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36504,
      "class": "Bus",
      "name": "PROCTORVILLE 2 5",
      "init": {
        "Vr": -0.6828810668152104,
        "Vi": -0.7880717595999966
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36505,
      "class": "Bus",
      "name": "PROCTORVILLE 2 6",
      "init": {
        "Vr": -0.5839630120700514,
        "Vi": -0.8546306199339924
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36506,
      "class": "Bus",
      "name": "PROCTORVILLE 2 8",
      "init": {
        "Vr": -0.6322182943410677,
        "Vi": -0.8221351304713284
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4750820955351,
        "longitude": -82.3504873868557
      }
    },
    {
      "number": 36507,
      "class": "Bus",
      "name": "SOUTH POINT 1 1",
      "init": {
        "Vr": -0.6395319765870933,
        "Vi": -0.8134498774162066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4437534017427,
        "longitude": -82.5289197876902
      }
    },
    {
      "number": 36508,
      "class": "Bus",
      "name": "SOUTH POINT 2 1",
      "init": {
        "Vr": -0.6324089287568264,
        "Vi": -0.8228685481729711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5050183435826,
        "longitude": -82.6180222465169
      }
    },
    {
      "number": 36509,
      "class": "Bus",
      "name": "SOUTH POINT 2 2",
      "init": {
        "Vr": -0.6324565338056423,
        "Vi": -0.8227488656017101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5050183435826,
        "longitude": -82.6180222465169
      }
    },
    {
      "number": 36510,
      "class": "Bus",
      "name": "SOUTH POINT 3 1",
      "init": {
        "Vr": -0.6320087810129059,
        "Vi": -0.8234877279588042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4659901823022,
        "longitude": -82.6922655242014
      }
    },
    {
      "number": 36511,
      "class": "Bus",
      "name": "GLENFORD 1",
      "init": {
        "Vr": -0.8484047947887389,
        "Vi": -0.5909699235819075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9040214910568,
        "longitude": -82.2604689023708
      }
    },
    {
      "number": 36512,
      "class": "Bus",
      "name": "GLENFORD 2",
      "init": {
        "Vr": -0.8483953180865645,
        "Vi": -0.5910230768247292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9040214910568,
        "longitude": -82.2604689023708
      }
    },
    {
      "number": 36513,
      "class": "Bus",
      "name": "GRANVILLE 5 1",
      "init": {
        "Vr": -0.8460517193213897,
        "Vi": -0.575368038228765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0770757921236,
        "longitude": -82.5493060694663
      }
    },
    {
      "number": 36514,
      "class": "Bus",
      "name": "GRANVILLE 6 1",
      "init": {
        "Vr": -0.8396371502029215,
        "Vi": -0.5950864030010314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1235675617448,
        "longitude": -82.5239424797695
      }
    },
    {
      "number": 36515,
      "class": "Bus",
      "name": "HEATH 1 1",
      "init": {
        "Vr": -0.8564629502215136,
        "Vi": -0.587979066299974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0054444854071,
        "longitude": -82.298388341132
      }
    },
    {
      "number": 36516,
      "class": "Bus",
      "name": "HEATH 2 1",
      "init": {
        "Vr": -0.8474568032769835,
        "Vi": -0.5855986682342134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9783448860662,
        "longitude": -82.3775412022939
      }
    },
    {
      "number": 36517,
      "class": "Bus",
      "name": "HEATH 3 1",
      "init": {
        "Vr": -0.8144023965673544,
        "Vi": -0.6249373689135617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588435108295,
        "longitude": -82.2164990857863
      }
    },
    {
      "number": 36518,
      "class": "Bus",
      "name": "HEATH 4 1",
      "init": {
        "Vr": -0.7607433705268946,
        "Vi": -0.7040833401974783
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9499931298325,
        "longitude": -82.3420953510579
      }
    },
    {
      "number": 36519,
      "class": "Bus",
      "name": "HEBRON 9 1",
      "init": {
        "Vr": -0.8329622431762885,
        "Vi": -0.5978746412343063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9805242622071,
        "longitude": -82.5547228044748
      }
    },
    {
      "number": 36520,
      "class": "Bus",
      "name": "HEBRON 9 2",
      "init": {
        "Vr": -0.8329778800463925,
        "Vi": -0.5977426996275722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9805242622071,
        "longitude": -82.5547228044748
      }
    },
    {
      "number": 36521,
      "class": "Bus",
      "name": "HEBRON 10 1",
      "init": {
        "Vr": -0.839426372432109,
        "Vi": -0.5905444022432448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9838788528313,
        "longitude": -82.4776005788458
      }
    },
    {
      "number": 36522,
      "class": "Bus",
      "name": "NASHPORT 1 1",
      "init": {
        "Vr": -0.8246262057193214,
        "Vi": -0.5857202526540726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0373218863398,
        "longitude": -82.0875100176092
      }
    },
    {
      "number": 36523,
      "class": "Bus",
      "name": "NASHPORT 2 1",
      "init": {
        "Vr": -0.8348192487894069,
        "Vi": -0.5659110179736231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0989431697067,
        "longitude": -82.1173909670963
      }
    },
    {
      "number": 36524,
      "class": "Bus",
      "name": "NEWARK 33 1",
      "init": {
        "Vr": -0.8358799872426863,
        "Vi": -0.6184827949276341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1120275469148,
        "longitude": -82.4500785432563
      }
    },
    {
      "number": 36525,
      "class": "Bus",
      "name": "NEWARK 34 1",
      "init": {
        "Vr": -0.7380686427747305,
        "Vi": -0.7383241341657246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36526,
      "class": "Bus",
      "name": "NEWARK 34 2",
      "init": {
        "Vr": -0.7751442913808063,
        "Vi": -0.6888833739037433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36527,
      "class": "Bus",
      "name": "NEWARK 34 3",
      "init": {
        "Vr": -0.8291642411323027,
        "Vi": -0.6361129361842075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36528,
      "class": "Bus",
      "name": "NEWARK 34 4",
      "init": {
        "Vr": -0.775663035541792,
        "Vi": -0.6881916234442356
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36529,
      "class": "Bus",
      "name": "NEWARK 34 5",
      "init": {
        "Vr": -0.7756630355417918,
        "Vi": -0.6881916234442355
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36530,
      "class": "Bus",
      "name": "NEWARK 34 6",
      "init": {
        "Vr": -0.7382255808254491,
        "Vi": -0.7378978346271738
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36531,
      "class": "Bus",
      "name": "NEWARK 34 8",
      "init": {
        "Vr": -0.7766044065993671,
        "Vi": -0.6867345688233454
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1534396441538,
        "longitude": -82.4000050514818
      }
    },
    {
      "number": 36532,
      "class": "Bus",
      "name": "NEWARK 35 1",
      "init": {
        "Vr": -0.7828600773652916,
        "Vi": -0.6782829136160867
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36533,
      "class": "Bus",
      "name": "NEWARK 35 2",
      "init": {
        "Vr": -0.8098773682673459,
        "Vi": -0.6487894488519479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36534,
      "class": "Bus",
      "name": "NEWARK 35 3",
      "init": {
        "Vr": -0.8134789914566207,
        "Vi": -0.639145311191246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36535,
      "class": "Bus",
      "name": "NEWARK 35 4",
      "init": {
        "Vr": -0.8101992005858798,
        "Vi": -0.6479276721404835
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36536,
      "class": "Bus",
      "name": "NEWARK 35 5",
      "init": {
        "Vr": -0.8101992005858798,
        "Vi": -0.6479276721404836
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36537,
      "class": "Bus",
      "name": "NEWARK 35 6",
      "init": {
        "Vr": -0.781695442572151,
        "Vi": -0.6800665520663539
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36538,
      "class": "Bus",
      "name": "NEWARK 35 8",
      "init": {
        "Vr": -0.7828600773652918,
        "Vi": -0.6782829136160868
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0830874010882,
        "longitude": -82.260308303267
      }
    },
    {
      "number": 36539,
      "class": "Bus",
      "name": "NEWARK 36 1",
      "init": {
        "Vr": -0.8312530808710855,
        "Vi": -0.616143093200131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1349169804188,
        "longitude": -82.3454929467571
      }
    },
    {
      "number": 36540,
      "class": "Bus",
      "name": "NEWARK 37 1",
      "init": {
        "Vr": -0.8305605331149676,
        "Vi": -0.6293133158804698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1425449546459,
        "longitude": -82.4127721582491
      }
    },
    {
      "number": 36541,
      "class": "Bus",
      "name": "NEWARK 37 2",
      "init": {
        "Vr": -0.830629489851637,
        "Vi": -0.6289599139333656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1425449546459,
        "longitude": -82.4127721582491
      }
    },
    {
      "number": 36542,
      "class": "Bus",
      "name": "BELLEFONTAINE 1 1",
      "init": {
        "Vr": -0.6935505741151287,
        "Vi": -0.7613533110496907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3336960977754,
        "longitude": -83.8060203934121
      }
    },
    {
      "number": 36543,
      "class": "Bus",
      "name": "BELLEFONTAINE 1 2",
      "init": {
        "Vr": -0.7193081509551122,
        "Vi": -0.7399534992789244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3336960977754,
        "longitude": -83.8060203934121
      }
    },
    {
      "number": 36544,
      "class": "Bus",
      "name": "BELLEFONTAINE 1 3",
      "init": {
        "Vr": -0.6936316244435907,
        "Vi": -0.7611633550797656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3336960977754,
        "longitude": -83.8060203934121
      }
    },
    {
      "number": 36545,
      "class": "Bus",
      "name": "BELLEFONTAINE 2 1",
      "init": {
        "Vr": -0.7248158981147126,
        "Vi": -0.7300714682614372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3080837214733,
        "longitude": -83.8056950559132
      }
    },
    {
      "number": 36546,
      "class": "Bus",
      "name": "BELLEFONTAINE 3 1",
      "init": {
        "Vr": -0.7408324161568975,
        "Vi": -0.720317158182296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.328199323141,
        "longitude": -83.7381803525035
      }
    },
    {
      "number": 36547,
      "class": "Bus",
      "name": "BELLEFONTAINE 4 1",
      "init": {
        "Vr": -0.7450701732085389,
        "Vi": -0.7043948596802497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3365580532449,
        "longitude": -83.6331055180676
      }
    },
    {
      "number": 36548,
      "class": "Bus",
      "name": "BELLEFONTAINE 4 2",
      "init": {
        "Vr": -0.7451122070394116,
        "Vi": -0.7041874106187982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3365580532449,
        "longitude": -83.6331055180676
      }
    },
    {
      "number": 36549,
      "class": "Bus",
      "name": "HUNTSVILLE 25 1",
      "init": {
        "Vr": -0.7582954765138151,
        "Vi": -0.6623288955661867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4171970996691,
        "longitude": -83.8189110450272
      }
    },
    {
      "number": 36550,
      "class": "Bus",
      "name": "WEST MANSFIELD 1",
      "init": {
        "Vr": -0.8153803432879391,
        "Vi": -0.5885299269684413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3932400626057,
        "longitude": -83.5772634333059
      }
    },
    {
      "number": 36551,
      "class": "Bus",
      "name": "WEST JEFFERSON 3 1",
      "init": {
        "Vr": -0.8404173427144369,
        "Vi": -0.5644882654819737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0697851183491,
        "longitude": -83.3378864966122
      }
    },
    {
      "number": 36552,
      "class": "Bus",
      "name": "WEST JEFFERSON 4 1",
      "init": {
        "Vr": -0.8437760166532972,
        "Vi": -0.5634084377616698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9697486814668,
        "longitude": -83.297593515429
      }
    },
    {
      "number": 36553,
      "class": "Bus",
      "name": "CARDINGTON 1 1",
      "init": {
        "Vr": -0.906690853703632,
        "Vi": -0.41676146623483257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5038239055212,
        "longitude": -82.8672794302143
      }
    },
    {
      "number": 36554,
      "class": "Bus",
      "name": "CARDINGTON 2 1",
      "init": {
        "Vr": -0.9124367044651324,
        "Vi": -0.4154565825135951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5179833679436,
        "longitude": -82.8081209688457
      }
    },
    {
      "number": 36555,
      "class": "Bus",
      "name": "CARDINGTON 2 2",
      "init": {
        "Vr": -0.9124320759181994,
        "Vi": -0.4155310021390125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5179833679436,
        "longitude": -82.8081209688457
      }
    },
    {
      "number": 36556,
      "class": "Bus",
      "name": "CARDINGTON 3 1",
      "init": {
        "Vr": -0.9279435921464213,
        "Vi": -0.4237238535279503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4351867913186,
        "longitude": -82.8283906049709
      }
    },
    {
      "number": 36557,
      "class": "Bus",
      "name": "MIDDLEPORT 2 1",
      "init": {
        "Vr": -0.726859847749231,
        "Vi": -0.7022185325171472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9614562762255,
        "longitude": -82.097512313356
      }
    },
    {
      "number": 36558,
      "class": "Bus",
      "name": "MIDDLEPORT 3 1",
      "init": {
        "Vr": -0.7280587227512775,
        "Vi": -0.6998845364889674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0205383575878,
        "longitude": -82.2424867369475
      }
    },
    {
      "number": 36559,
      "class": "Bus",
      "name": "POMEROY 1 1",
      "init": {
        "Vr": -0.7489485059470662,
        "Vi": -0.6711620613858837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1246063424927,
        "longitude": -82.1736193661402
      }
    },
    {
      "number": 36560,
      "class": "Bus",
      "name": "POMEROY 2 1",
      "init": {
        "Vr": -0.7495795572913502,
        "Vi": -0.6806543783455764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1260310361895,
        "longitude": -82.0013344635267
      }
    },
    {
      "number": 36561,
      "class": "Bus",
      "name": "POMEROY 2 2",
      "init": {
        "Vr": -0.7496473095073143,
        "Vi": -0.6805143715582566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1260310361895,
        "longitude": -82.0013344635267
      }
    },
    {
      "number": 36562,
      "class": "Bus",
      "name": "POMEROY 3 1",
      "init": {
        "Vr": -0.7121587468291389,
        "Vi": -0.7234414514170526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0382460705586,
        "longitude": -82.077565378022
      }
    },
    {
      "number": 36563,
      "class": "Bus",
      "name": "POMEROY 3 2",
      "init": {
        "Vr": -0.7121767755842152,
        "Vi": -0.7233203284178442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0382460705586,
        "longitude": -82.077565378022
      }
    },
    {
      "number": 36564,
      "class": "Bus",
      "name": "RACINE 3 1",
      "init": {
        "Vr": -0.6807102416542661,
        "Vi": -0.7774601081400879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8892068158598,
        "longitude": -81.8584060894359
      }
    },
    {
      "number": 36565,
      "class": "Bus",
      "name": "RACINE 4 1",
      "init": {
        "Vr": -0.6855557541224435,
        "Vi": -0.7671878232843445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9807116065608,
        "longitude": -81.9515772984475
      }
    },
    {
      "number": 36566,
      "class": "Bus",
      "name": "REEDSVILLE 4 1",
      "init": {
        "Vr": -0.7192337770816312,
        "Vi": -0.7211962485360571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0765325016995,
        "longitude": -81.8125830816639
      }
    },
    {
      "number": 36567,
      "class": "Bus",
      "name": "REEDSVILLE 4 2",
      "init": {
        "Vr": -0.7192748393694334,
        "Vi": -0.7211012185882554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0765325016995,
        "longitude": -81.8125830816639
      }
    },
    {
      "number": 36568,
      "class": "Bus",
      "name": "CELINA 4 1",
      "init": {
        "Vr": -0.7348492141241884,
        "Vi": -0.6973976546164838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5124545525062,
        "longitude": -84.5594484740996
      }
    },
    {
      "number": 36569,
      "class": "Bus",
      "name": "CELINA 5 1",
      "init": {
        "Vr": -0.7392720917829991,
        "Vi": -0.6651502146881373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5921179686403,
        "longitude": -84.5756046320074
      }
    },
    {
      "number": 36570,
      "class": "Bus",
      "name": "CELINA 5 2",
      "init": {
        "Vr": -0.7393139273389847,
        "Vi": -0.6649868817017469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5921179686403,
        "longitude": -84.5756046320074
      }
    },
    {
      "number": 36571,
      "class": "Bus",
      "name": "CELINA 6 1",
      "init": {
        "Vr": -0.7433121244823189,
        "Vi": -0.6954940546748114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5169340715274,
        "longitude": -84.612587192639
      }
    },
    {
      "number": 36572,
      "class": "Bus",
      "name": "CELINA 7 1",
      "init": {
        "Vr": -0.6463943595855137,
        "Vi": -0.8122990219560674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5179325886215,
        "longitude": -84.6430297488566
      }
    },
    {
      "number": 36573,
      "class": "Bus",
      "name": "COLDWATER 3 1",
      "init": {
        "Vr": -0.729692508685033,
        "Vi": -0.6878665808342748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4413490711976,
        "longitude": -84.6345183995846
      }
    },
    {
      "number": 36574,
      "class": "Bus",
      "name": "COLDWATER 4 1",
      "init": {
        "Vr": -0.7635649107570099,
        "Vi": -0.7019315494341887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36575,
      "class": "Bus",
      "name": "COLDWATER 4 2",
      "init": {
        "Vr": -0.7635649107570102,
        "Vi": -0.7019315494341886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36576,
      "class": "Bus",
      "name": "COLDWATER 4 3",
      "init": {
        "Vr": -0.7635649107570102,
        "Vi": -0.7019315494341886
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36577,
      "class": "Bus",
      "name": "COLDWATER 4 4",
      "init": {
        "Vr": -0.76356491075701,
        "Vi": -0.7019315494341887
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36578,
      "class": "Bus",
      "name": "COLDWATER 4 5",
      "init": {
        "Vr": -0.7630488562595801,
        "Vi": -0.7017727195493617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36579,
      "class": "Bus",
      "name": "COLDWATER 4 7",
      "init": {
        "Vr": -0.7635649107570098,
        "Vi": -0.7019315494341883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4613656636516,
        "longitude": -84.7321490651033
      }
    },
    {
      "number": 36580,
      "class": "Bus",
      "name": "COLDWATER 5 1",
      "init": {
        "Vr": -0.7379419198419028,
        "Vi": -0.6742046482707021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5698020361924,
        "longitude": -84.6434485096969
      }
    },
    {
      "number": 36581,
      "class": "Bus",
      "name": "COLDWATER 5 2",
      "init": {
        "Vr": -0.7379122400301751,
        "Vi": -0.6742636063535434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5698020361924,
        "longitude": -84.6434485096969
      }
    },
    {
      "number": 36582,
      "class": "Bus",
      "name": "MARIA STEIN 1",
      "init": {
        "Vr": -0.722477928493656,
        "Vi": -0.7088288043882115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4476403790925,
        "longitude": -84.4883377696327
      }
    },
    {
      "number": 36583,
      "class": "Bus",
      "name": "SAINT HENRY 1",
      "init": {
        "Vr": -0.7342929814229109,
        "Vi": -0.6766514822577804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3559788445724,
        "longitude": -84.6389630183355
      }
    },
    {
      "number": 36584,
      "class": "Bus",
      "name": "ENGLEWOOD 7 1",
      "init": {
        "Vr": -0.7452348032797952,
        "Vi": -0.7001762051269754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.863356014355,
        "longitude": -84.2673466476595
      }
    },
    {
      "number": 36585,
      "class": "Bus",
      "name": "ENGLEWOOD 7 2",
      "init": {
        "Vr": -0.7452697498664315,
        "Vi": -0.7000222981374498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.863356014355,
        "longitude": -84.2673466476595
      }
    },
    {
      "number": 36586,
      "class": "Bus",
      "name": "ENGLEWOOD 8 1",
      "init": {
        "Vr": -0.7680694470850118,
        "Vi": -0.6798307107324473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8954637068572,
        "longitude": -84.3431179835385
      }
    },
    {
      "number": 36587,
      "class": "Bus",
      "name": "ENGLEWOOD 9 1",
      "init": {
        "Vr": -0.7831074179767012,
        "Vi": -0.6691751616987565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.944246397852,
        "longitude": -84.376950487226
      }
    },
    {
      "number": 36588,
      "class": "Bus",
      "name": "ENGLEWOOD 9 2",
      "init": {
        "Vr": -0.7830530660561557,
        "Vi": -0.6689103379018928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.944246397852,
        "longitude": -84.376950487226
      }
    },
    {
      "number": 36589,
      "class": "Bus",
      "name": "ENGLEWOOD 10 1",
      "init": {
        "Vr": -0.8036728377906466,
        "Vi": -0.6617079501086457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9450109790319,
        "longitude": -84.3194675127491
      }
    },
    {
      "number": 36590,
      "class": "Bus",
      "name": "ENGLEWOOD 10 2",
      "init": {
        "Vr": -0.8037035155564392,
        "Vi": -0.6615313344468183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9450109790319,
        "longitude": -84.3194675127491
      }
    },
    {
      "number": 36591,
      "class": "Bus",
      "name": "PIQUA 1 1",
      "init": {
        "Vr": -0.8413111084086045,
        "Vi": -0.6001941036355497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0630781408424,
        "longitude": -84.2216973500207
      }
    },
    {
      "number": 36592,
      "class": "Bus",
      "name": "PIQUA 2 1",
      "init": {
        "Vr": -0.7338801209655447,
        "Vi": -0.6658594675476125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1509670257024,
        "longitude": -84.3114420836962
      }
    },
    {
      "number": 36593,
      "class": "Bus",
      "name": "PIQUA 3 1",
      "init": {
        "Vr": -0.724546376632402,
        "Vi": -0.6820393011322745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1405982110836,
        "longitude": -84.1687244612025
      }
    },
    {
      "number": 36594,
      "class": "Bus",
      "name": "PIQUA 4 1",
      "init": {
        "Vr": -0.7205608913955409,
        "Vi": -0.691468775225569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1578588012902,
        "longitude": -84.214640639057
      }
    },
    {
      "number": 36595,
      "class": "Bus",
      "name": "TIPP CITY 1 1",
      "init": {
        "Vr": -0.7844116232701885,
        "Vi": -0.6594576513760808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9217749740507,
        "longitude": -84.2214650066608
      }
    },
    {
      "number": 36596,
      "class": "Bus",
      "name": "TIPP CITY 1 2",
      "init": {
        "Vr": -0.784435374063163,
        "Vi": -0.6591842031124703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9217749740507,
        "longitude": -84.2214650066608
      }
    },
    {
      "number": 36597,
      "class": "Bus",
      "name": "TIPP CITY 2 1",
      "init": {
        "Vr": -0.7831527766669771,
        "Vi": -0.6539519749211473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0055011621543,
        "longitude": -84.1147854689198
      }
    },
    {
      "number": 36598,
      "class": "Bus",
      "name": "TIPP CITY 2 2",
      "init": {
        "Vr": -0.7832271607132629,
        "Vi": -0.6536823457264069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0055011621543,
        "longitude": -84.1147854689198
      }
    },
    {
      "number": 36599,
      "class": "Bus",
      "name": "TROY 24 1",
      "init": {
        "Vr": -0.8204647101010665,
        "Vi": -0.6198947763495163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9927314918577,
        "longitude": -84.2118908224161
      }
    },
    {
      "number": 36600,
      "class": "Bus",
      "name": "TROY 25 1",
      "init": {
        "Vr": -0.8414203848975504,
        "Vi": -0.5862741614437753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0953734317756,
        "longitude": -84.1839672333238
      }
    },
    {
      "number": 36601,
      "class": "Bus",
      "name": "TROY 26 1",
      "init": {
        "Vr": -0.850743746980741,
        "Vi": -0.595194409483742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0486665169488,
        "longitude": -84.1666179821147
      }
    },
    {
      "number": 36602,
      "class": "Bus",
      "name": "TROY 27 1",
      "init": {
        "Vr": -0.6698791434044007,
        "Vi": -0.7896065054929587
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0247291919138,
        "longitude": -84.174452198028
      }
    },
    {
      "number": 36603,
      "class": "Bus",
      "name": "TROY 27 2",
      "init": {
        "Vr": -0.6698176969705166,
        "Vi": -0.7899157956102347
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0247291919138,
        "longitude": -84.174452198028
      }
    },
    {
      "number": 36604,
      "class": "Bus",
      "name": "WEST MILTON 1",
      "init": {
        "Vr": -0.8200433498712858,
        "Vi": -0.5843325938411175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.037844634954,
        "longitude": -84.3738192350406
      }
    },
    {
      "number": 36605,
      "class": "Bus",
      "name": "WEST MILTON 2",
      "init": {
        "Vr": -0.8199931765650534,
        "Vi": -0.584514504141142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.037844634954,
        "longitude": -84.3738192350406
      }
    },
    {
      "number": 36606,
      "class": "Bus",
      "name": "LOWER SALEM 1",
      "init": {
        "Vr": -0.8004519598420761,
        "Vi": -0.5511510253444903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.546857532565,
        "longitude": -81.3528525760223
      }
    },
    {
      "number": 36607,
      "class": "Bus",
      "name": "NEW MATAMORAS 1",
      "init": {
        "Vr": -0.7989234311663972,
        "Vi": -0.5539040488709207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36608,
      "class": "Bus",
      "name": "NEW MATAMORAS 2",
      "init": {
        "Vr": -0.7989234311663975,
        "Vi": -0.5539040488709209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36609,
      "class": "Bus",
      "name": "NEW MATAMORAS 3",
      "init": {
        "Vr": -0.7989234311663975,
        "Vi": -0.5539040488709209
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36610,
      "class": "Bus",
      "name": "NEW MATAMORAS 4",
      "init": {
        "Vr": -0.7989234311663975,
        "Vi": -0.5539040488709209
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36611,
      "class": "Bus",
      "name": "NEW MATAMORAS 5",
      "init": {
        "Vr": -0.7989377290149461,
        "Vi": -0.5537875809025696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36612,
      "class": "Bus",
      "name": "NEW MATAMORAS 7",
      "init": {
        "Vr": -0.798908694470049,
        "Vi": -0.5540162839962703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4908000015862,
        "longitude": -81.158415548128
      }
    },
    {
      "number": 36613,
      "class": "Bus",
      "name": "SARDIS 5 1",
      "init": {
        "Vr": -0.8155350645798333,
        "Vi": -0.5258527515581647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6489202376273,
        "longitude": -80.9452747121866
      }
    },
    {
      "number": 36614,
      "class": "Bus",
      "name": "WOODSFIELD 1 1",
      "init": {
        "Vr": -0.821392131622162,
        "Vi": -0.5184405719016206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7108039493534,
        "longitude": -81.1224896141482
      }
    },
    {
      "number": 36615,
      "class": "Bus",
      "name": "WOODSFIELD 2 1",
      "init": {
        "Vr": -0.7195250412785129,
        "Vi": -0.7530936397756262
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36616,
      "class": "Bus",
      "name": "WOODSFIELD 2 2",
      "init": {
        "Vr": -0.7195250412785127,
        "Vi": -0.753093639775626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36617,
      "class": "Bus",
      "name": "WOODSFIELD 2 3",
      "init": {
        "Vr": -0.7195250412785127,
        "Vi": -0.753093639775626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36618,
      "class": "Bus",
      "name": "WOODSFIELD 2 4",
      "init": {
        "Vr": -0.7195250412785128,
        "Vi": -0.7530936397756259
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36619,
      "class": "Bus",
      "name": "WOODSFIELD 2 5",
      "init": {
        "Vr": -0.719561602415303,
        "Vi": -0.7529817183069909
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36620,
      "class": "Bus",
      "name": "WOODSFIELD 2 7",
      "init": {
        "Vr": -0.7194910370010735,
        "Vi": -0.7531962414368338
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7457197563554,
        "longitude": -81.1347218596384
      }
    },
    {
      "number": 36621,
      "class": "Bus",
      "name": "DAYTON 31 1",
      "init": {
        "Vr": -0.6677128505220872,
        "Vi": -0.7903138585871566
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8936933027488,
        "longitude": -84.2215113644448
      }
    },
    {
      "number": 36622,
      "class": "Bus",
      "name": "DAYTON 31 2",
      "init": {
        "Vr": -0.7456323099243789,
        "Vi": -0.707903705079083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8936933027488,
        "longitude": -84.2215113644448
      }
    },
    {
      "number": 36623,
      "class": "Bus",
      "name": "DAYTON 31 3",
      "init": {
        "Vr": -0.7622034314655259,
        "Vi": -0.6903775484533446
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8936933027488,
        "longitude": -84.2215113644448
      }
    },
    {
      "number": 36624,
      "class": "Bus",
      "name": "DAYTON 31 4",
      "init": {
        "Vr": -0.7622034314655259,
        "Vi": -0.6903775484533446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8936933027488,
        "longitude": -84.2215113644448
      }
    },
    {
      "number": 36625,
      "class": "Bus",
      "name": "DAYTON 31 5",
      "init": {
        "Vr": -0.6678027084030232,
        "Vi": -0.7899001053737129
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8936933027488,
        "longitude": -84.2215113644448
      }
    },
    {
      "number": 36626,
      "class": "Bus",
      "name": "DAYTON 32 1",
      "init": {
        "Vr": -0.7443008858479749,
        "Vi": -0.6984366551137181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.859695680305,
        "longitude": -84.2394194799226
      }
    },
    {
      "number": 36627,
      "class": "Bus",
      "name": "DAYTON 33 1",
      "init": {
        "Vr": -0.7591398454862683,
        "Vi": -0.6784958797553158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8040789019309,
        "longitude": -84.2526395372148
      }
    },
    {
      "number": 36628,
      "class": "Bus",
      "name": "DAYTON 34 1",
      "init": {
        "Vr": -0.8033799883709256,
        "Vi": -0.6507548547766094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9603497999666,
        "longitude": -84.2888363028848
      }
    },
    {
      "number": 36629,
      "class": "Bus",
      "name": "DAYTON 34 2",
      "init": {
        "Vr": -0.8034047797039074,
        "Vi": -0.65062431071975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9603497999666,
        "longitude": -84.2888363028848
      }
    },
    {
      "number": 36630,
      "class": "Bus",
      "name": "DAYTON 35 1",
      "init": {
        "Vr": -0.7375652711172884,
        "Vi": -0.7118372308991971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8325461527312,
        "longitude": -84.3192311059997
      }
    },
    {
      "number": 36631,
      "class": "Bus",
      "name": "DAYTON 36 1",
      "init": {
        "Vr": -0.7540694226470228,
        "Vi": -0.6781059681168823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7614433758835,
        "longitude": -84.2978316710238
      }
    },
    {
      "number": 36632,
      "class": "Bus",
      "name": "DAYTON 37 1",
      "init": {
        "Vr": -0.7502473434189842,
        "Vi": -0.6867628704051448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7940551105423,
        "longitude": -84.2902891215355
      }
    },
    {
      "number": 36633,
      "class": "Bus",
      "name": "DAYTON 38 1",
      "init": {
        "Vr": -0.7882020721465225,
        "Vi": -0.6730413751128348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7944811828472,
        "longitude": -84.1795828554423
      }
    },
    {
      "number": 36634,
      "class": "Bus",
      "name": "DAYTON 38 2",
      "init": {
        "Vr": -0.7870559449311749,
        "Vi": -0.6726664108421019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7944811828472,
        "longitude": -84.1795828554423
      }
    },
    {
      "number": 36635,
      "class": "Bus",
      "name": "DAYTON 39 1",
      "init": {
        "Vr": -0.778607537548691,
        "Vi": -0.6694480335026046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7715630643664,
        "longitude": -84.2030704943632
      }
    },
    {
      "number": 36636,
      "class": "Bus",
      "name": "DAYTON 40 1",
      "init": {
        "Vr": -0.7615463967562578,
        "Vi": -0.6698647367076789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8569588230776,
        "longitude": -84.1270017178026
      }
    },
    {
      "number": 36637,
      "class": "Bus",
      "name": "DAYTON 41 1",
      "init": {
        "Vr": -0.7619494125969979,
        "Vi": -0.6787364535461907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8163105921517,
        "longitude": -84.219621401634
      }
    },
    {
      "number": 36638,
      "class": "Bus",
      "name": "DAYTON 41 2",
      "init": {
        "Vr": -0.7620751241141114,
        "Vi": -0.678373478750748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8163105921517,
        "longitude": -84.219621401634
      }
    },
    {
      "number": 36639,
      "class": "Bus",
      "name": "DAYTON 42 1",
      "init": {
        "Vr": -0.7368688831428144,
        "Vi": -0.7018928525113093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6868627370122,
        "longitude": -84.234154348045
      }
    },
    {
      "number": 36640,
      "class": "Bus",
      "name": "DAYTON 43 1",
      "init": {
        "Vr": -0.7531121197441544,
        "Vi": -0.6758932321784411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7552023395089,
        "longitude": -84.3290177104424
      }
    },
    {
      "number": 36641,
      "class": "Bus",
      "name": "DAYTON 44 1",
      "init": {
        "Vr": -0.7556595011034665,
        "Vi": -0.68104728342176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8188127308068,
        "longitude": -84.2798444152025
      }
    },
    {
      "number": 36642,
      "class": "Bus",
      "name": "DAYTON 45 1",
      "init": {
        "Vr": -0.6735802956749743,
        "Vi": -0.790695209645577
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.776249058488,
        "longitude": -84.1677154525115
      }
    },
    {
      "number": 36643,
      "class": "Bus",
      "name": "DAYTON 45 2",
      "init": {
        "Vr": -0.6738423654417378,
        "Vi": -0.790195487791068
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.776249058488,
        "longitude": -84.1677154525115
      }
    },
    {
      "number": 36644,
      "class": "Bus",
      "name": "DAYTON 46 1",
      "init": {
        "Vr": -0.7327798404409643,
        "Vi": -0.7114638449504592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6703670654084,
        "longitude": -84.2357953150782
      }
    },
    {
      "number": 36645,
      "class": "Bus",
      "name": "DAYTON 47 1",
      "init": {
        "Vr": -0.7348508928044445,
        "Vi": -0.7028143119162804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6708466291948,
        "longitude": -84.2574913640557
      }
    },
    {
      "number": 36646,
      "class": "Bus",
      "name": "DAYTON 47 2",
      "init": {
        "Vr": -0.7347982734177427,
        "Vi": -0.703048608794389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6708466291948,
        "longitude": -84.2574913640557
      }
    },
    {
      "number": 36647,
      "class": "Bus",
      "name": "DAYTON 48 1",
      "init": {
        "Vr": -0.6119518374766474,
        "Vi": -0.8458691746284415
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7869830877454,
        "longitude": -84.3589934990763
      }
    },
    {
      "number": 36648,
      "class": "Bus",
      "name": "DAYTON 48 2",
      "init": {
        "Vr": -0.6485450041139257,
        "Vi": -0.8182894066415531
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7869830877454,
        "longitude": -84.3589934990763
      }
    },
    {
      "number": 36649,
      "class": "Bus",
      "name": "DAYTON 48 3",
      "init": {
        "Vr": -0.6101905809610227,
        "Vi": -0.8486677446506171
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7869830877454,
        "longitude": -84.3589934990763
      }
    },
    {
      "number": 36650,
      "class": "Bus",
      "name": "DAYTON 49 1",
      "init": {
        "Vr": -0.7581212199389807,
        "Vi": -0.6763426165445688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7553706351733,
        "longitude": -84.2470538082478
      }
    },
    {
      "number": 36651,
      "class": "Bus",
      "name": "DAYTON 50 1",
      "init": {
        "Vr": -0.7745857772979752,
        "Vi": -0.6705211026837479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8360607950947,
        "longitude": -84.1802382072384
      }
    },
    {
      "number": 36652,
      "class": "Bus",
      "name": "DAYTON 51 1",
      "init": {
        "Vr": -0.7255636850722131,
        "Vi": -0.7343191789541391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6931581812831,
        "longitude": -84.1082613074534
      }
    },
    {
      "number": 36653,
      "class": "Bus",
      "name": "DAYTON 52 1",
      "init": {
        "Vr": -0.6781692425512308,
        "Vi": -0.785938344044699
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191956225998,
        "longitude": -84.0508200376013
      }
    },
    {
      "number": 36654,
      "class": "Bus",
      "name": "DAYTON 52 2",
      "init": {
        "Vr": -0.7273912864947113,
        "Vi": -0.7317053394870181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191956225998,
        "longitude": -84.0508200376013
      }
    },
    {
      "number": 36655,
      "class": "Bus",
      "name": "DAYTON 52 3",
      "init": {
        "Vr": -0.7073223299699951,
        "Vi": -0.7538173801682049
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191956225998,
        "longitude": -84.0508200376013
      }
    },
    {
      "number": 36656,
      "class": "Bus",
      "name": "DAYTON 52 4",
      "init": {
        "Vr": -0.707322329969995,
        "Vi": -0.753817380168205
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191956225998,
        "longitude": -84.0508200376013
      }
    },
    {
      "number": 36657,
      "class": "Bus",
      "name": "DAYTON 52 5",
      "init": {
        "Vr": -0.678302251733165,
        "Vi": -0.7855390858068816
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191956225998,
        "longitude": -84.0508200376013
      }
    },
    {
      "number": 36658,
      "class": "Bus",
      "name": "DAYTON 53 1",
      "init": {
        "Vr": -0.7215304412557925,
        "Vi": -0.7326413180344928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6176059835925,
        "longitude": -84.1872242735209
      }
    },
    {
      "number": 36659,
      "class": "Bus",
      "name": "DAYTON 53 2",
      "init": {
        "Vr": -0.7215200996395377,
        "Vi": -0.7323954912275539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6176059835925,
        "longitude": -84.1872242735209
      }
    },
    {
      "number": 36660,
      "class": "Bus",
      "name": "DAYTON 54 1",
      "init": {
        "Vr": -0.726481564619564,
        "Vi": -0.7246917739817713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5925245168125,
        "longitude": -84.1750256280092
      }
    },
    {
      "number": 36661,
      "class": "Bus",
      "name": "DAYTON 55 1",
      "init": {
        "Vr": -0.7507155228741739,
        "Vi": -0.6774541939962523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7269808508904,
        "longitude": -84.2010451599996
      }
    },
    {
      "number": 36662,
      "class": "Bus",
      "name": "DAYTON 56 1",
      "init": {
        "Vr": -0.7238870802813874,
        "Vi": -0.745463988759071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.709365082654,
        "longitude": -84.1315802047101
      }
    },
    {
      "number": 36663,
      "class": "Bus",
      "name": "DAYTON 57 1",
      "init": {
        "Vr": -0.7260313567737372,
        "Vi": -0.7273499314819208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6557298339135,
        "longitude": -84.2060395020342
      }
    },
    {
      "number": 36664,
      "class": "Bus",
      "name": "DAYTON 57 2",
      "init": {
        "Vr": -0.7260711391835805,
        "Vi": -0.7272120287891723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6557298339135,
        "longitude": -84.2060395020342
      }
    },
    {
      "number": 36665,
      "class": "Bus",
      "name": "DAYTON 58 1",
      "init": {
        "Vr": -0.745258286475166,
        "Vi": -0.682640822961144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7129334026927,
        "longitude": -84.1817814199112
      }
    },
    {
      "number": 36666,
      "class": "Bus",
      "name": "DAYTON 58 2",
      "init": {
        "Vr": -0.7453800233517287,
        "Vi": -0.6819120599491815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7129334026927,
        "longitude": -84.1817814199112
      }
    },
    {
      "number": 36667,
      "class": "Bus",
      "name": "FRANKLIN 54 1",
      "init": {
        "Vr": -0.7189496867196216,
        "Vi": -0.7347148529513877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4477562205014,
        "longitude": -84.2500237938198
      }
    },
    {
      "number": 36668,
      "class": "Bus",
      "name": "FRANKLIN 55 1",
      "init": {
        "Vr": -0.71868767851021,
        "Vi": -0.7311043471615033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.505635025661,
        "longitude": -84.2849729947322
      }
    },
    {
      "number": 36669,
      "class": "Bus",
      "name": "FRANKLIN 56 1",
      "init": {
        "Vr": -0.7199116482819535,
        "Vi": -0.7252866170512308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5029318699877,
        "longitude": -84.2427162390134
      }
    },
    {
      "number": 36670,
      "class": "Bus",
      "name": "MIAMISBURG 1 1",
      "init": {
        "Vr": -0.7228039361894648,
        "Vi": -0.7188648709674531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6086555317458,
        "longitude": -84.3010404960676
      }
    },
    {
      "number": 36671,
      "class": "Bus",
      "name": "MIAMISBURG 2 1",
      "init": {
        "Vr": -0.7151021981429762,
        "Vi": -0.7308774467077175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5702586438891,
        "longitude": -84.2946009522554
      }
    },
    {
      "number": 36672,
      "class": "Bus",
      "name": "MIAMISBURG 3 1",
      "init": {
        "Vr": -0.7302353211009786,
        "Vi": -0.7063289078943388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6193447754258,
        "longitude": -84.3279423939737
      }
    },
    {
      "number": 36673,
      "class": "Bus",
      "name": "MIAMISBURG 4 1",
      "init": {
        "Vr": -0.71999797388573,
        "Vi": -0.740803909386022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6221454036334,
        "longitude": -84.2349157729125
      }
    },
    {
      "number": 36674,
      "class": "Bus",
      "name": "NEW LEBANON 2 1",
      "init": {
        "Vr": -0.7457123642816542,
        "Vi": -0.6813336738737846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6938312285415,
        "longitude": -84.3694859235776
      }
    },
    {
      "number": 36675,
      "class": "Bus",
      "name": "SPRINGBORO 2 1",
      "init": {
        "Vr": -0.7254325404710927,
        "Vi": -0.7169794319199864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.506749462963,
        "longitude": -84.1832115647493
      }
    },
    {
      "number": 36676,
      "class": "Bus",
      "name": "SPRINGBORO 3 1",
      "init": {
        "Vr": -0.7174436906842494,
        "Vi": -0.7281615309028124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5470557459774,
        "longitude": -84.2048797425869
      }
    },
    {
      "number": 36677,
      "class": "Bus",
      "name": "SPRINGBORO 4 1",
      "init": {
        "Vr": -0.7207083784725571,
        "Vi": -0.7232707173088677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5315461966386,
        "longitude": -84.2191176510938
      }
    },
    {
      "number": 36678,
      "class": "Bus",
      "name": "VANDALIA 1 1",
      "init": {
        "Vr": -0.7753470581493763,
        "Vi": -0.6683209096141978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9327254737425,
        "longitude": -84.1805384832908
      }
    },
    {
      "number": 36679,
      "class": "Bus",
      "name": "VANDALIA 2 1",
      "init": {
        "Vr": -0.7689131774217638,
        "Vi": -0.6625415975156032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8837821297957,
        "longitude": -84.1490246546343
      }
    },
    {
      "number": 36680,
      "class": "Bus",
      "name": "VANDALIA 2 2",
      "init": {
        "Vr": -0.768957593705952,
        "Vi": -0.6623850399900391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8837821297957,
        "longitude": -84.1490246546343
      }
    },
    {
      "number": 36681,
      "class": "Bus",
      "name": "WEST ALEXANDRIA 1",
      "init": {
        "Vr": -0.6245706792670089,
        "Vi": -0.8363536162339176
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.758545640811,
        "longitude": -84.5814747268035
      }
    },
    {
      "number": 36682,
      "class": "Bus",
      "name": "BEVERLY 10 1",
      "init": {
        "Vr": -0.8040406529804444,
        "Vi": -0.5722529221294634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5949139935377,
        "longitude": -81.642499578423
      }
    },
    {
      "number": 36683,
      "class": "Bus",
      "name": "CALDWELL 3 1",
      "init": {
        "Vr": -0.8353094417906427,
        "Vi": -0.5246864139223297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7400227744594,
        "longitude": -81.4846210614299
      }
    },
    {
      "number": 36684,
      "class": "Bus",
      "name": "CALDWELL 3 2",
      "init": {
        "Vr": -0.8352853198887054,
        "Vi": -0.5248120304994691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7400227744594,
        "longitude": -81.4846210614299
      }
    },
    {
      "number": 36685,
      "class": "Bus",
      "name": "CALDWELL 4 1",
      "init": {
        "Vr": -0.8306451396522824,
        "Vi": -0.527620872897616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7192934159725,
        "longitude": -81.5159648231664
      }
    },
    {
      "number": 36686,
      "class": "Bus",
      "name": "CALDWELL 5 1",
      "init": {
        "Vr": -0.7886380216337912,
        "Vi": -0.5719891539582023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.590840220911,
        "longitude": -81.4954839240074
      }
    },
    {
      "number": 36687,
      "class": "Bus",
      "name": "CALDWELL 5 2",
      "init": {
        "Vr": -0.7886628124260862,
        "Vi": -0.5718354616804422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.590840220911,
        "longitude": -81.4954839240074
      }
    },
    {
      "number": 36688,
      "class": "Bus",
      "name": "CROOKSVILLE 1 1",
      "init": {
        "Vr": -0.8610560190391091,
        "Vi": -0.5510295038490899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6360163319422,
        "longitude": -82.0585305543989
      }
    },
    {
      "number": 36689,
      "class": "Bus",
      "name": "CROOKSVILLE 1 2",
      "init": {
        "Vr": -0.8610400821817937,
        "Vi": -0.5509127571881786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6360163319422,
        "longitude": -82.0585305543989
      }
    },
    {
      "number": 36690,
      "class": "Bus",
      "name": "CROOKSVILLE 2 1",
      "init": {
        "Vr": -0.8793009149446218,
        "Vi": -0.5554818257794952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7107915630298,
        "longitude": -82.0465947584407
      }
    },
    {
      "number": 36691,
      "class": "Bus",
      "name": "MCCONNELSVILLE 1 1",
      "init": {
        "Vr": -0.843560364511741,
        "Vi": -0.5391636576892662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7769662441227,
        "longitude": -81.728022002751
      }
    },
    {
      "number": 36692,
      "class": "Bus",
      "name": "MCCONNELSVILLE 2 1",
      "init": {
        "Vr": -0.8435844768428727,
        "Vi": -0.5528689836911277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6978206972915,
        "longitude": -81.8864627274888
      }
    },
    {
      "number": 36693,
      "class": "Bus",
      "name": "MCCONNELSVILLE 2 2",
      "init": {
        "Vr": -0.8435748376305485,
        "Vi": -0.5526828645811073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6978206972915,
        "longitude": -81.8864627274888
      }
    },
    {
      "number": 36694,
      "class": "Bus",
      "name": "STOCKPORT 1",
      "init": {
        "Vr": -0.8164625731957443,
        "Vi": -0.5823094896439436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5379592237809,
        "longitude": -81.8900767026892
      }
    },
    {
      "number": 36695,
      "class": "Bus",
      "name": "WATERFORD 11 1",
      "init": {
        "Vr": -0.7801509569639468,
        "Vi": -0.6102344224847308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5075545101159,
        "longitude": -81.598189313375
      }
    },
    {
      "number": 36696,
      "class": "Bus",
      "name": "WATERFORD 12 1",
      "init": {
        "Vr": -0.7581807377548156,
        "Vi": -0.6556530217978112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422017761264,
        "longitude": -81.6689506748801
      }
    },
    {
      "number": 36697,
      "class": "Bus",
      "name": "WATERFORD 12 2",
      "init": {
        "Vr": -0.7581970516933502,
        "Vi": -0.6556041305332225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422017761264,
        "longitude": -81.6689506748801
      }
    },
    {
      "number": 36698,
      "class": "Bus",
      "name": "MOUNT GILEAD 2 1",
      "init": {
        "Vr": -0.902260074906616,
        "Vi": -0.5139759643561701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.640063101931,
        "longitude": -82.6881176010534
      }
    },
    {
      "number": 36699,
      "class": "Bus",
      "name": "MOUNT GILEAD 3 1",
      "init": {
        "Vr": -0.9197737762284393,
        "Vi": -0.4170573415421583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4739700770057,
        "longitude": -82.7188127169823
      }
    },
    {
      "number": 36700,
      "class": "Bus",
      "name": "MOUNT GILEAD 3 2",
      "init": {
        "Vr": -0.9197581997997305,
        "Vi": -0.4169415851872644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4739700770057,
        "longitude": -82.7188127169823
      }
    },
    {
      "number": 36701,
      "class": "Bus",
      "name": "MOUNT GILEAD 4 1",
      "init": {
        "Vr": -0.8067715200228168,
        "Vi": -0.654345438477557
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6111820132217,
        "longitude": -82.6842016915326
      }
    },
    {
      "number": 36702,
      "class": "Bus",
      "name": "MOUNT GILEAD 4 2",
      "init": {
        "Vr": -0.806165048351292,
        "Vi": -0.6541703401345134
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6111820132217,
        "longitude": -82.6842016915326
      }
    },
    {
      "number": 36703,
      "class": "Bus",
      "name": "DUNCAN FALLS 1",
      "init": {
        "Vr": -0.838556995312072,
        "Vi": -0.5439316353567475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8887326136117,
        "longitude": -81.853465085491
      }
    },
    {
      "number": 36704,
      "class": "Bus",
      "name": "ROSEVILLE 1 1",
      "init": {
        "Vr": -0.8099769390885286,
        "Vi": -0.5960450812619731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8210466695077,
        "longitude": -82.1647612917057
      }
    },
    {
      "number": 36705,
      "class": "Bus",
      "name": "ROSEVILLE 2 1",
      "init": {
        "Vr": -0.8172947159593353,
        "Vi": -0.5955063730193286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8817046694397,
        "longitude": -82.0529963133402
      }
    },
    {
      "number": 36706,
      "class": "Bus",
      "name": "ZANESVILLE 1 1",
      "init": {
        "Vr": -0.7679968730647967,
        "Vi": -0.7074788268493087
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0095432801374,
        "longitude": -81.9639244575184
      }
    },
    {
      "number": 36707,
      "class": "Bus",
      "name": "ZANESVILLE 1 2",
      "init": {
        "Vr": -0.7678348539484525,
        "Vi": -0.7077766977894713
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0095432801374,
        "longitude": -81.9639244575184
      }
    },
    {
      "number": 36708,
      "class": "Bus",
      "name": "ZANESVILLE 2 1",
      "init": {
        "Vr": -0.8240578741758783,
        "Vi": -0.57666547885009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9969011342889,
        "longitude": -81.9763119489581
      }
    },
    {
      "number": 36709,
      "class": "Bus",
      "name": "ZANESVILLE 3 1",
      "init": {
        "Vr": -0.8335155138504111,
        "Vi": -0.5521944419402687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9306767840424,
        "longitude": -81.9316548815759
      }
    },
    {
      "number": 36710,
      "class": "Bus",
      "name": "ZANESVILLE 4 1",
      "init": {
        "Vr": -0.8242388587149421,
        "Vi": -0.5777968008227938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.984240344471,
        "longitude": -82.0554415224357
      }
    },
    {
      "number": 36711,
      "class": "Bus",
      "name": "ZANESVILLE 5 1",
      "init": {
        "Vr": -0.8240036703827482,
        "Vi": -0.5798242981772471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.981902247349,
        "longitude": -82.0202391115733
      }
    },
    {
      "number": 36712,
      "class": "Bus",
      "name": "CORNING 5 1",
      "init": {
        "Vr": -0.8552354225710699,
        "Vi": -0.5516343848177672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5883655187476,
        "longitude": -82.1540107204267
      }
    },
    {
      "number": 36713,
      "class": "Bus",
      "name": "CORNING 5 2",
      "init": {
        "Vr": -0.855237730677325,
        "Vi": -0.5515897710676889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5883655187476,
        "longitude": -82.1540107204267
      }
    },
    {
      "number": 36714,
      "class": "Bus",
      "name": "NEW LEXINGTON 1 1",
      "init": {
        "Vr": -0.8000030095661961,
        "Vi": -0.6015280887332071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6970521588383,
        "longitude": -82.1611158859827
      }
    },
    {
      "number": 36715,
      "class": "Bus",
      "name": "NEW LEXINGTON 2 1",
      "init": {
        "Vr": -0.7274023039474437,
        "Vi": -0.7445674176602447
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6750967507951,
        "longitude": -82.2198917225911
      }
    },
    {
      "number": 36716,
      "class": "Bus",
      "name": "SOMERSET 27 1",
      "init": {
        "Vr": -0.8431226429940403,
        "Vi": -0.5772283102721184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7567633445923,
        "longitude": -82.3433366010431
      }
    },
    {
      "number": 36717,
      "class": "Bus",
      "name": "SOMERSET 28 1",
      "init": {
        "Vr": -0.8418107889819687,
        "Vi": -0.5783006679847659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7941419330344,
        "longitude": -82.2904293847903
      }
    },
    {
      "number": 36718,
      "class": "Bus",
      "name": "ASHVILLE 5 1",
      "init": {
        "Vr": -0.8399216946737422,
        "Vi": -0.6036234347746806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7172981871755,
        "longitude": -82.9486108196671
      }
    },
    {
      "number": 36719,
      "class": "Bus",
      "name": "ASHVILLE 6 1",
      "init": {
        "Vr": -0.8535702774886755,
        "Vi": -0.5546117130508041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7307344895978,
        "longitude": -82.877633670947
      }
    },
    {
      "number": 36720,
      "class": "Bus",
      "name": "KINGSTON 20 1",
      "init": {
        "Vr": -0.8689212214276846,
        "Vi": -0.5523961353614207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5001841185722,
        "longitude": -82.8301870116489
      }
    },
    {
      "number": 36721,
      "class": "Bus",
      "name": "KINGSTON 20 2",
      "init": {
        "Vr": -0.8688980441365568,
        "Vi": -0.5523434493106129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5001841185722,
        "longitude": -82.8301870116489
      }
    },
    {
      "number": 36722,
      "class": "Bus",
      "name": "KINGSTON 21 1",
      "init": {
        "Vr": -0.8689714528859072,
        "Vi": -0.557262383594227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4490681553565,
        "longitude": -82.879983651444
      }
    },
    {
      "number": 36723,
      "class": "Bus",
      "name": "KINGSTON 21 2",
      "init": {
        "Vr": -0.8689720510069195,
        "Vi": -0.5572203861642805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4490681553565,
        "longitude": -82.879983651444
      }
    },
    {
      "number": 36724,
      "class": "Bus",
      "name": "WILLIAMSPORT 11 1",
      "init": {
        "Vr": -0.8277684182498347,
        "Vi": -0.5963563945555037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5821537770894,
        "longitude": -83.1900481548431
      }
    },
    {
      "number": 36725,
      "class": "Bus",
      "name": "LUCASVILLE 1 1",
      "init": {
        "Vr": -0.685687922578155,
        "Vi": -0.7755208285783269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8078849959889,
        "longitude": -83.0366087823007
      }
    },
    {
      "number": 36726,
      "class": "Bus",
      "name": "LUCASVILLE 2 1",
      "init": {
        "Vr": -0.725745270619288,
        "Vi": -0.7315292951006105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9124705924839,
        "longitude": -82.9767742169008
      }
    },
    {
      "number": 36727,
      "class": "Bus",
      "name": "LUCASVILLE 3 1",
      "init": {
        "Vr": -0.6618400633317506,
        "Vi": -0.7964728629609183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8495486245012,
        "longitude": -83.0870860252699
      }
    },
    {
      "number": 36728,
      "class": "Bus",
      "name": "LUCASVILLE 3 2",
      "init": {
        "Vr": -0.6890940899448261,
        "Vi": -0.7820690250949165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8495486245012,
        "longitude": -83.0870860252699
      }
    },
    {
      "number": 36729,
      "class": "Bus",
      "name": "LUCASVILLE 3 3",
      "init": {
        "Vr": -0.6619277472392072,
        "Vi": -0.7962637307929596
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8495486245012,
        "longitude": -83.0870860252699
      }
    },
    {
      "number": 36730,
      "class": "Bus",
      "name": "PIKETON 1 1",
      "init": {
        "Vr": -0.764740907893107,
        "Vi": -0.6927104676761812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9895757860325,
        "longitude": -83.0801190991182
      }
    },
    {
      "number": 36731,
      "class": "Bus",
      "name": "PIKETON 2 1",
      "init": {
        "Vr": -0.7994720284860554,
        "Vi": -0.6464279469530314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1117439654831,
        "longitude": -83.148486059006
      }
    },
    {
      "number": 36732,
      "class": "Bus",
      "name": "WAVERLY 11 1",
      "init": {
        "Vr": -0.7856469622202744,
        "Vi": -0.6656295551400334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0482185236935,
        "longitude": -83.0216191452578
      }
    },
    {
      "number": 36733,
      "class": "Bus",
      "name": "WAVERLY 11 2",
      "init": {
        "Vr": -0.7856929812160307,
        "Vi": -0.6654955878520113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0482185236935,
        "longitude": -83.0216191452578
      }
    },
    {
      "number": 36734,
      "class": "Bus",
      "name": "WAVERLY 12 1",
      "init": {
        "Vr": -0.8003467289617691,
        "Vi": -0.6594407004296392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.139352260434,
        "longitude": -83.1190202705775
      }
    },
    {
      "number": 36735,
      "class": "Bus",
      "name": "WAVERLY 13 1",
      "init": {
        "Vr": -0.6612602273414068,
        "Vi": -0.8019317638098333
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0756046541468,
        "longitude": -82.9993103181818
      }
    },
    {
      "number": 36736,
      "class": "Bus",
      "name": "CAMDEN 26 1",
      "init": {
        "Vr": -0.7468432038695021,
        "Vi": -0.7128095829032207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5953175200952,
        "longitude": -84.7381558383756
      }
    },
    {
      "number": 36737,
      "class": "Bus",
      "name": "CAMDEN 26 2",
      "init": {
        "Vr": -0.7468753203191609,
        "Vi": -0.7127371902960523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5953175200952,
        "longitude": -84.7381558383756
      }
    },
    {
      "number": 36738,
      "class": "Bus",
      "name": "CAMDEN 27 1",
      "init": {
        "Vr": -0.7161235053714049,
        "Vi": -0.7263722595370258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5865210612631,
        "longitude": -84.6260490685408
      }
    },
    {
      "number": 36739,
      "class": "Bus",
      "name": "CAMDEN 27 2",
      "init": {
        "Vr": -0.7161836760721759,
        "Vi": -0.7262253446142455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5865210612631,
        "longitude": -84.6260490685408
      }
    },
    {
      "number": 36740,
      "class": "Bus",
      "name": "EATON 1 1",
      "init": {
        "Vr": -0.7443157345236558,
        "Vi": -0.7024042096416044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7650327225576,
        "longitude": -84.6449755563242
      }
    },
    {
      "number": 36741,
      "class": "Bus",
      "name": "EATON 2 1",
      "init": {
        "Vr": -0.7367806881558416,
        "Vi": -0.7065110009965155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7133296503792,
        "longitude": -84.5935234151967
      }
    },
    {
      "number": 36742,
      "class": "Bus",
      "name": "EATON 3 1",
      "init": {
        "Vr": -0.7491706989684371,
        "Vi": -0.6967313155536162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7335640372369,
        "longitude": -84.7387938121354
      }
    },
    {
      "number": 36743,
      "class": "Bus",
      "name": "EATON 3 2",
      "init": {
        "Vr": -0.7491305476145284,
        "Vi": -0.6968570464722786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7335640372369,
        "longitude": -84.7387938121354
      }
    },
    {
      "number": 36744,
      "class": "Bus",
      "name": "EATON 4 1",
      "init": {
        "Vr": -0.7458201578039101,
        "Vi": -0.7033491550888985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7347622171095,
        "longitude": -84.6790598946953
      }
    },
    {
      "number": 36745,
      "class": "Bus",
      "name": "EATON 4 2",
      "init": {
        "Vr": -0.7457880329071968,
        "Vi": -0.7034683373813088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7347622171095,
        "longitude": -84.6790598946953
      }
    },
    {
      "number": 36746,
      "class": "Bus",
      "name": "LEWISBURG 13 1",
      "init": {
        "Vr": -0.7579865063870483,
        "Vi": -0.6880997137432399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8510149637862,
        "longitude": -84.6104820763116
      }
    },
    {
      "number": 36747,
      "class": "Bus",
      "name": "LEWISBURG 14 1",
      "init": {
        "Vr": -0.7645603799715269,
        "Vi": -0.6820809823589001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.79846778123,
        "longitude": -84.5397538735517
      }
    },
    {
      "number": 36748,
      "class": "Bus",
      "name": "FRANKFORT 7 1",
      "init": {
        "Vr": -0.8010849670982098,
        "Vi": -0.5983892186842543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2789536816642,
        "longitude": -83.1388999482811
      }
    },
    {
      "number": 36749,
      "class": "Bus",
      "name": "FRANKFORT 7 2",
      "init": {
        "Vr": -0.8010776683704063,
        "Vi": -0.5984677738806518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2789536816642,
        "longitude": -83.1388999482811
      }
    },
    {
      "number": 36750,
      "class": "Bus",
      "name": "FRANKFORT 8 1",
      "init": {
        "Vr": -0.7918241977043998,
        "Vi": -0.604490233695619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4404639680835,
        "longitude": -83.2322161149877
      }
    },
    {
      "number": 36751,
      "class": "Bus",
      "name": "FRANKFORT 8 2",
      "init": {
        "Vr": -0.791840901733879,
        "Vi": -0.6044246958164574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4404639680835,
        "longitude": -83.2322161149877
      }
    },
    {
      "number": 36752,
      "class": "Bus",
      "name": "FRANKFORT 9 1",
      "init": {
        "Vr": -0.7965342987756941,
        "Vi": -0.596550762176622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4563709567125,
        "longitude": -83.1567619159077
      }
    },
    {
      "number": 36753,
      "class": "Bus",
      "name": "LONDONDERRY 8 1",
      "init": {
        "Vr": -0.7987998098469646,
        "Vi": -0.6106301608647101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2194080600359,
        "longitude": -82.8044925140683
      }
    },
    {
      "number": 36754,
      "class": "Bus",
      "name": "LONDONDERRY 8 2",
      "init": {
        "Vr": -0.798810261084996,
        "Vi": -0.6105699910731165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2194080600359,
        "longitude": -82.8044925140683
      }
    },
    {
      "number": 36755,
      "class": "Bus",
      "name": "MINFORD 1",
      "init": {
        "Vr": -0.7579691040601473,
        "Vi": -0.6841655484316241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9858277775853,
        "longitude": -82.8493605556934
      }
    },
    {
      "number": 36756,
      "class": "Bus",
      "name": "PORTSMOUTH 19 1",
      "init": {
        "Vr": -0.7136734824489752,
        "Vi": -0.7238161065123716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8064257472999,
        "longitude": -82.948269727849
      }
    },
    {
      "number": 36757,
      "class": "Bus",
      "name": "PORTSMOUTH 20 1",
      "init": {
        "Vr": -0.650414279262791,
        "Vi": -0.8131606157475529
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8141965017917,
        "longitude": -82.8933656490512
      }
    },
    {
      "number": 36758,
      "class": "Bus",
      "name": "PORTSMOUTH 21 1",
      "init": {
        "Vr": -0.7300971708757937,
        "Vi": -0.7129474231505277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8609182045934,
        "longitude": -82.9015593208223
      }
    },
    {
      "number": 36759,
      "class": "Bus",
      "name": "PORTSMOUTH 21 2",
      "init": {
        "Vr": -0.7302192084431873,
        "Vi": -0.7127325210230595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8609182045934,
        "longitude": -82.9015593208223
      }
    },
    {
      "number": 36760,
      "class": "Bus",
      "name": "PORTSMOUTH 22 1",
      "init": {
        "Vr": -0.6404371910133837,
        "Vi": -0.8183009149664785
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180884604194,
        "longitude": -82.8317703161285
      }
    },
    {
      "number": 36761,
      "class": "Bus",
      "name": "PORTSMOUTH 22 2",
      "init": {
        "Vr": -0.6716218566320676,
        "Vi": -0.8023897564015262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180884604194,
        "longitude": -82.8317703161285
      }
    },
    {
      "number": 36762,
      "class": "Bus",
      "name": "PORTSMOUTH 22 3",
      "init": {
        "Vr": -0.6405248221977448,
        "Vi": -0.8180236703045157
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7180884604194,
        "longitude": -82.8317703161285
      }
    },
    {
      "number": 36763,
      "class": "Bus",
      "name": "WEST PORTSMOUTH 1",
      "init": {
        "Vr": -0.6779627667077242,
        "Vi": -0.781012990884852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.747717243093,
        "longitude": -83.082711892572
      }
    },
    {
      "number": 36764,
      "class": "Bus",
      "name": "WHEELERSBURG 1 1",
      "init": {
        "Vr": -0.7030956674614718,
        "Vi": -0.7466078677371432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7502179984795,
        "longitude": -82.7465011560944
      }
    },
    {
      "number": 36765,
      "class": "Bus",
      "name": "WHEELERSBURG 1 2",
      "init": {
        "Vr": -0.7031825098694962,
        "Vi": -0.7463926736557224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7502179984795,
        "longitude": -82.7465011560944
      }
    },
    {
      "number": 36766,
      "class": "Bus",
      "name": "WHEELERSBURG 2 1",
      "init": {
        "Vr": -0.6884669735740093,
        "Vi": -0.7527847705787629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8067227140936,
        "longitude": -82.8153120665714
      }
    },
    {
      "number": 36767,
      "class": "Bus",
      "name": "WHEELERSBURG 2 2",
      "init": {
        "Vr": -0.6884470333361802,
        "Vi": -0.7529757171822214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8067227140936,
        "longitude": -82.8153120665714
      }
    },
    {
      "number": 36768,
      "class": "Bus",
      "name": "WHEELERSBURG 3 1",
      "init": {
        "Vr": -0.6862439673569823,
        "Vi": -0.7772788475612343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6820729950205,
        "longitude": -82.7871712946765
      }
    },
    {
      "number": 36769,
      "class": "Bus",
      "name": "ANNA 1 1",
      "init": {
        "Vr": -0.700423539984196,
        "Vi": -0.7541739029528558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4192815179112,
        "longitude": -84.2286057844565
      }
    },
    {
      "number": 36770,
      "class": "Bus",
      "name": "ANNA 2 1",
      "init": {
        "Vr": -0.696526102203359,
        "Vi": -0.7620832632930057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3941667030796,
        "longitude": -84.151977303473
      }
    },
    {
      "number": 36771,
      "class": "Bus",
      "name": "DOVER 26 1",
      "init": {
        "Vr": -0.9429214730145352,
        "Vi": -0.41727346582119557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.679528145431,
        "longitude": -81.4852317315386
      }
    },
    {
      "number": 36772,
      "class": "Bus",
      "name": "DOVER 26 2",
      "init": {
        "Vr": -0.9428568036875807,
        "Vi": -0.4171071089203419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.679528145431,
        "longitude": -81.4852317315386
      }
    },
    {
      "number": 36773,
      "class": "Bus",
      "name": "DOVER 27 1",
      "init": {
        "Vr": -0.9325964309496161,
        "Vi": -0.42581893890403855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5249141595369,
        "longitude": -81.492949502481
      }
    },
    {
      "number": 36774,
      "class": "Bus",
      "name": "DOVER 27 2",
      "init": {
        "Vr": -0.9326084599896813,
        "Vi": -0.4256757299635577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5249141595369,
        "longitude": -81.492949502481
      }
    },
    {
      "number": 36775,
      "class": "Bus",
      "name": "DOVER 28 1",
      "init": {
        "Vr": -0.9345626728332085,
        "Vi": -0.4217403132410113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6028036534506,
        "longitude": -81.4724461763017
      }
    },
    {
      "number": 36776,
      "class": "Bus",
      "name": "DOVER 28 2",
      "init": {
        "Vr": -0.9345687018564078,
        "Vi": -0.42159561393235134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6028036534506,
        "longitude": -81.4724461763017
      }
    },
    {
      "number": 36777,
      "class": "Bus",
      "name": "DOVER 29 1",
      "init": {
        "Vr": -0.9369526508094039,
        "Vi": -0.4214604629868639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4582637718156,
        "longitude": -81.5132934486671
      }
    },
    {
      "number": 36778,
      "class": "Bus",
      "name": "NEW PHILADELPHIA 1 1",
      "init": {
        "Vr": -0.9389956087847651,
        "Vi": -0.4230926808711622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4256213758179,
        "longitude": -81.4849804946269
      }
    },
    {
      "number": 36779,
      "class": "Bus",
      "name": "NEW PHILADELPHIA 2 1",
      "init": {
        "Vr": -0.938946346708052,
        "Vi": -0.40411054037872834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4771024280858,
        "longitude": -81.3993059705615
      }
    },
    {
      "number": 36780,
      "class": "Bus",
      "name": "NEW PHILADELPHIA 2 2",
      "init": {
        "Vr": -0.9389550647836655,
        "Vi": -0.404376268183715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4771024280858,
        "longitude": -81.3993059705615
      }
    },
    {
      "number": 36781,
      "class": "Bus",
      "name": "NEW PHILADELPHIA 3 1",
      "init": {
        "Vr": -0.943585443959917,
        "Vi": -0.40400875019781357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.400298641279,
        "longitude": -81.3793354251498
      }
    },
    {
      "number": 36782,
      "class": "Bus",
      "name": "NEW PHILADELPHIA 4 1",
      "init": {
        "Vr": -0.9332389671132714,
        "Vi": -0.4241037510929703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5157939131255,
        "longitude": -81.4669508467876
      }
    },
    {
      "number": 36783,
      "class": "Bus",
      "name": "MC ARTHUR 1 1",
      "init": {
        "Vr": -0.8138500456092862,
        "Vi": -0.5882760343804975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3060820646678,
        "longitude": -82.53874120665
      }
    },
    {
      "number": 36784,
      "class": "Bus",
      "name": "MC ARTHUR 1 2",
      "init": {
        "Vr": -0.8138284305111692,
        "Vi": -0.5884158111485782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3060820646678,
        "longitude": -82.53874120665
      }
    },
    {
      "number": 36785,
      "class": "Bus",
      "name": "MC ARTHUR 2 1",
      "init": {
        "Vr": -0.832286363631895,
        "Vi": -0.577977222052772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3387618174362,
        "longitude": -82.4230571948683
      }
    },
    {
      "number": 36786,
      "class": "Bus",
      "name": "LEBANON 32 1",
      "init": {
        "Vr": -0.7208269064060803,
        "Vi": -0.7245428616836621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3784798174871,
        "longitude": -84.2337129358106
      }
    },
    {
      "number": 36787,
      "class": "Bus",
      "name": "LEBANON 32 2",
      "init": {
        "Vr": -0.7207356419424544,
        "Vi": -0.7250676570007974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3784798174871,
        "longitude": -84.2337129358106
      }
    },
    {
      "number": 36788,
      "class": "Bus",
      "name": "LEBANON 33 1",
      "init": {
        "Vr": -0.7118292419228279,
        "Vi": -0.739888894800277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4574598168478,
        "longitude": -84.280076960538
      }
    },
    {
      "number": 36789,
      "class": "Bus",
      "name": "LEBANON 33 2",
      "init": {
        "Vr": -0.7119928446942057,
        "Vi": -0.7394180757869102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4574598168478,
        "longitude": -84.280076960538
      }
    },
    {
      "number": 36790,
      "class": "Bus",
      "name": "LEBANON 34 1",
      "init": {
        "Vr": -0.7384408088337328,
        "Vi": -0.7239971768366478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4034763309443,
        "longitude": -84.180157467135
      }
    },
    {
      "number": 36791,
      "class": "Bus",
      "name": "LEBANON 34 2",
      "init": {
        "Vr": -0.7385705148010334,
        "Vi": -0.723688106334503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4034763309443,
        "longitude": -84.180157467135
      }
    },
    {
      "number": 36792,
      "class": "Bus",
      "name": "LEBANON 35 1",
      "init": {
        "Vr": -0.6541108951173272,
        "Vi": -0.8014377777934545
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4354503497467,
        "longitude": -84.2593680372013
      }
    },
    {
      "number": 36793,
      "class": "Bus",
      "name": "LEBANON 35 2",
      "init": {
        "Vr": -0.6539682302739236,
        "Vi": -0.8016751337024028
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4354503497467,
        "longitude": -84.2593680372013
      }
    },
    {
      "number": 36794,
      "class": "Bus",
      "name": "MAINEVILLE 1",
      "init": {
        "Vr": -0.7162733507107825,
        "Vi": -0.7406595210101314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3257801142502,
        "longitude": -84.2676623007728
      }
    },
    {
      "number": 36795,
      "class": "Bus",
      "name": "MASON 3 1",
      "init": {
        "Vr": -0.721175788075633,
        "Vi": -0.7264250578521787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3910979171886,
        "longitude": -84.226805039007
      }
    },
    {
      "number": 36796,
      "class": "Bus",
      "name": "MASON 3 2",
      "init": {
        "Vr": -0.7210975579753913,
        "Vi": -0.7267105217748131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3910979171886,
        "longitude": -84.226805039007
      }
    },
    {
      "number": 36797,
      "class": "Bus",
      "name": "MASON 4 1",
      "init": {
        "Vr": -0.6981729786101109,
        "Vi": -0.7581468315402377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4483188786569,
        "longitude": -84.3357453170595
      }
    },
    {
      "number": 36798,
      "class": "Bus",
      "name": "MASON 5 1",
      "init": {
        "Vr": -0.7193499092398749,
        "Vi": -0.7291883832157584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3991493528167,
        "longitude": -84.2589765604178
      }
    },
    {
      "number": 36799,
      "class": "Bus",
      "name": "MASON 5 2",
      "init": {
        "Vr": -0.7194214263744766,
        "Vi": -0.7288998761483103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3991493528167,
        "longitude": -84.2589765604178
      }
    },
    {
      "number": 36800,
      "class": "Bus",
      "name": "MASON 6 1",
      "init": {
        "Vr": -0.7265318856575881,
        "Vi": -0.7257305679547204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4188394393511,
        "longitude": -84.2124844992851
      }
    },
    {
      "number": 36801,
      "class": "Bus",
      "name": "MORROW 1 1",
      "init": {
        "Vr": -0.7324199442380516,
        "Vi": -0.7184204260360376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4583988408928,
        "longitude": -84.0885389667819
      }
    },
    {
      "number": 36802,
      "class": "Bus",
      "name": "MORROW 1 2",
      "init": {
        "Vr": -0.7323537237373069,
        "Vi": -0.7185813670596495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4583988408928,
        "longitude": -84.0885389667819
      }
    },
    {
      "number": 36803,
      "class": "Bus",
      "name": "MORROW 2 1",
      "init": {
        "Vr": -0.7257995349803827,
        "Vi": -0.7178825823980951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3400195001778,
        "longitude": -84.0941720559144
      }
    },
    {
      "number": 36804,
      "class": "Bus",
      "name": "MORROW 3 1",
      "init": {
        "Vr": -0.7365750345705973,
        "Vi": -0.7207637400111775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4194564851757,
        "longitude": -84.153071875344
      }
    },
    {
      "number": 36805,
      "class": "Bus",
      "name": "BELPRE 1 1",
      "init": {
        "Vr": -0.7445265147745459,
        "Vi": -0.6726565464247026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2101075644396,
        "longitude": -81.5818476781472
      }
    },
    {
      "number": 36806,
      "class": "Bus",
      "name": "BELPRE 2 1",
      "init": {
        "Vr": -0.6726566986603805,
        "Vi": -0.7959544416084183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.339285608635,
        "longitude": -81.7046828879473
      }
    },
    {
      "number": 36807,
      "class": "Bus",
      "name": "BELPRE 2 2",
      "init": {
        "Vr": -0.6960020414933127,
        "Vi": -0.7597886061827962
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.339285608635,
        "longitude": -81.7046828879473
      }
    },
    {
      "number": 36808,
      "class": "Bus",
      "name": "BELPRE 2 3",
      "init": {
        "Vr": -0.7272369786000143,
        "Vi": -0.7162033862927795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.339285608635,
        "longitude": -81.7046828879473
      }
    },
    {
      "number": 36809,
      "class": "Bus",
      "name": "BELPRE 2 4",
      "init": {
        "Vr": -0.69559018283334,
        "Vi": -0.7604156838918745
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.339285608635,
        "longitude": -81.7046828879473
      }
    },
    {
      "number": 36810,
      "class": "Bus",
      "name": "BELPRE 2 6",
      "init": {
        "Vr": -0.6727578526550899,
        "Vi": -0.7956933419994308
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.339285608635,
        "longitude": -81.7046828879473
      }
    },
    {
      "number": 36811,
      "class": "Bus",
      "name": "CUTLER 1",
      "init": {
        "Vr": -0.797027363852255,
        "Vi": -0.6072685267814397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4327711085361,
        "longitude": -81.8591961756512
      }
    },
    {
      "number": 36812,
      "class": "Bus",
      "name": "CUTLER 2",
      "init": {
        "Vr": -0.7970468040356011,
        "Vi": -0.607188261453198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4327711085361,
        "longitude": -81.8591961756512
      }
    },
    {
      "number": 36813,
      "class": "Bus",
      "name": "MARIETTA 14 1",
      "init": {
        "Vr": -0.7768880762179712,
        "Vi": -0.5985706934912025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4577168124803,
        "longitude": -81.4591670647861
      }
    },
    {
      "number": 36814,
      "class": "Bus",
      "name": "MARIETTA 15 1",
      "init": {
        "Vr": -0.677744998892349,
        "Vi": -0.7924775111334585
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4035965455227,
        "longitude": -81.4086524042969
      }
    },
    {
      "number": 36815,
      "class": "Bus",
      "name": "MARIETTA 16 1",
      "init": {
        "Vr": -0.7625597170036961,
        "Vi": -0.6275021728913323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3919950220419,
        "longitude": -81.436025583249
      }
    },
    {
      "number": 36816,
      "class": "Bus",
      "name": "MARIETTA 17 1",
      "init": {
        "Vr": -0.7829034340166394,
        "Vi": -0.5840938867397493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4687474423957,
        "longitude": -81.4166339463142
      }
    },
    {
      "number": 36817,
      "class": "Bus",
      "name": "MARIETTA 17 2",
      "init": {
        "Vr": -0.7829976871899457,
        "Vi": -0.5838164560972732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4687474423957,
        "longitude": -81.4166339463142
      }
    },
    {
      "number": 36818,
      "class": "Bus",
      "name": "MANCHESTER 37 1",
      "init": {
        "Vr": -0.6231224421556265,
        "Vi": -0.8364014504252397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6931154996727,
        "longitude": -83.4417423899326
      }
    },
    {
      "number": 36819,
      "class": "Bus",
      "name": "MANCHESTER 37 2",
      "init": {
        "Vr": -0.6233200204176946,
        "Vi": -0.8361411442020298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6931154996727,
        "longitude": -83.4417423899326
      }
    },
    {
      "number": 36820,
      "class": "Bus",
      "name": "RACINE 5 1",
      "init": {
        "Vr": -0.6230131642658779,
        "Vi": -0.8330476971691776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9047324886467,
        "longitude": -81.9636039467716
      }
    },
    {
      "number": 36821,
      "class": "Bus",
      "name": "RACINE 5 2",
      "init": {
        "Vr": -0.6629813091741238,
        "Vi": -0.8014282401071111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9047324886467,
        "longitude": -81.9636039467716
      }
    },
    {
      "number": 36822,
      "class": "Bus",
      "name": "RACINE 5 3",
      "init": {
        "Vr": -0.6153455658093445,
        "Vi": -0.844615146055119
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9047324886467,
        "longitude": -81.9636039467716
      }
    },
    {
      "number": 36823,
      "class": "Bus",
      "name": "RACINE 5 4",
      "init": {
        "Vr": -0.6218715655453358,
        "Vi": -0.8347859544688829
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9047324886467,
        "longitude": -81.9636039467716
      }
    },
    {
      "number": 36824,
      "class": "Bus",
      "name": "RACINE 5 6",
      "init": {
        "Vr": -0.6230131642658779,
        "Vi": -0.8330476971691776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9047324886467,
        "longitude": -81.9636039467716
      }
    },
    {
      "number": 36825,
      "class": "Bus",
      "name": "LEBANON 36 1",
      "init": {
        "Vr": -0.7218261450480916,
        "Vi": -0.7341925854461885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4273223585384,
        "longitude": -84.2407334972539
      }
    },
    {
      "number": 36826,
      "class": "Bus",
      "name": "LEBANON 36 2",
      "init": {
        "Vr": -0.7218994436059366,
        "Vi": -0.7338079259015348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4273223585384,
        "longitude": -84.2407334972539
      }
    },
    {
      "number": 36827,
      "class": "Bus",
      "name": "STRATTON 1 1",
      "init": {
        "Vr": -0.7337057546720562,
        "Vi": -0.7370724429901083
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36828,
      "class": "Bus",
      "name": "STRATTON 1 2",
      "init": {
        "Vr": -0.7669025827024321,
        "Vi": -0.7083612342473552
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36829,
      "class": "Bus",
      "name": "STRATTON 1 3",
      "init": {
        "Vr": -0.7925370478487825,
        "Vi": -0.6788097345131462
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36830,
      "class": "Bus",
      "name": "STRATTON 1 4",
      "init": {
        "Vr": -0.830098093913236,
        "Vi": -0.6236729854575966
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36831,
      "class": "Bus",
      "name": "STRATTON 1 5",
      "init": {
        "Vr": -0.8563588176205449,
        "Vi": -0.5935652654887429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36832,
      "class": "Bus",
      "name": "STRATTON 1 6",
      "init": {
        "Vr": -0.7246108190161467,
        "Vi": -0.7606630828075926
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36833,
      "class": "Bus",
      "name": "STRATTON 1 7",
      "init": {
        "Vr": -0.7297092287526851,
        "Vi": -0.7522773798831824
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36834,
      "class": "Bus",
      "name": "STRATTON 1 8",
      "init": {
        "Vr": -0.726364541090749,
        "Vi": -0.754396872064161
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36835,
      "class": "Bus",
      "name": "STRATTON 1 9",
      "init": {
        "Vr": -0.7194089365793658,
        "Vi": -0.7711908877737346
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36836,
      "class": "Bus",
      "name": "STRATTON 1 10",
      "init": {
        "Vr": -0.7238831312466706,
        "Vi": -0.7596914411253224
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36837,
      "class": "Bus",
      "name": "STRATTON 1 11",
      "init": {
        "Vr": -0.7240905344329889,
        "Vi": -0.7621468352414564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36838,
      "class": "Bus",
      "name": "STRATTON 1 12",
      "init": {
        "Vr": -0.8297087354935657,
        "Vi": -0.6242125415407561
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36839,
      "class": "Bus",
      "name": "STRATTON 1 14",
      "init": {
        "Vr": -0.7419756112073317,
        "Vi": -0.7317324863958176
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.467294468236,
        "longitude": -80.6437752867631
      }
    },
    {
      "number": 36840,
      "class": "Bus",
      "name": "DOVER 30 1",
      "init": {
        "Vr": -0.9320079144300504,
        "Vi": -0.42869495499143534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5288763328747,
        "longitude": -81.502752281573
      }
    },
    {
      "number": 36841,
      "class": "Bus",
      "name": "DOVER 30 2",
      "init": {
        "Vr": -0.9319537718948794,
        "Vi": -0.4284818921230708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5288763328747,
        "longitude": -81.502752281573
      }
    },
    {
      "number": 36842,
      "class": "Bus",
      "name": "TRENTON 41 1",
      "init": {
        "Vr": -0.577806379691258,
        "Vi": -0.8755231805092935
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36843,
      "class": "Bus",
      "name": "TRENTON 41 2",
      "init": {
        "Vr": -0.6329692040370481,
        "Vi": -0.826748127413611
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36844,
      "class": "Bus",
      "name": "TRENTON 41 3",
      "init": {
        "Vr": -0.6642759828264669,
        "Vi": -0.799066626068798
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36845,
      "class": "Bus",
      "name": "TRENTON 41 4",
      "init": {
        "Vr": -0.6642759828264669,
        "Vi": -0.7990666260687979
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36846,
      "class": "Bus",
      "name": "TRENTON 41 5",
      "init": {
        "Vr": -0.5773991363872233,
        "Vi": -0.8736679542795199
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36847,
      "class": "Bus",
      "name": "TRENTON 41 7",
      "init": {
        "Vr": -0.577806379691258,
        "Vi": -0.8755231805092935
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4422287397141,
        "longitude": -84.4829359948147
      }
    },
    {
      "number": 36848,
      "class": "Bus",
      "name": "COLUMBUS 97 1",
      "init": {
        "Vr": -0.8434865219691806,
        "Vi": -0.5534217784863544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9605162668989,
        "longitude": -83.0144352683472
      }
    },
    {
      "number": 36849,
      "class": "Bus",
      "name": "COLUMBUS 97 2",
      "init": {
        "Vr": -0.843485953423493,
        "Vi": -0.5534052594823815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9605162668989,
        "longitude": -83.0144352683472
      }
    },
    {
      "number": 36850,
      "class": "Bus",
      "name": "BEVERLY 11 1",
      "init": {
        "Vr": -0.6409604542444974,
        "Vi": -0.8240787327823231
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36851,
      "class": "Bus",
      "name": "BEVERLY 11 2",
      "init": {
        "Vr": -0.663316589831959,
        "Vi": -0.8076916783105086
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36852,
      "class": "Bus",
      "name": "BEVERLY 11 3",
      "init": {
        "Vr": -0.6218906476257695,
        "Vi": -0.843979907713959
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36853,
      "class": "Bus",
      "name": "BEVERLY 11 4",
      "init": {
        "Vr": -0.6209812598809502,
        "Vi": -0.844814622256951
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36854,
      "class": "Bus",
      "name": "BEVERLY 11 5",
      "init": {
        "Vr": -0.6207072583141406,
        "Vi": -0.8450706941391231
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36855,
      "class": "Bus",
      "name": "BEVERLY 11 6",
      "init": {
        "Vr": -0.6440869701139211,
        "Vi": -0.8186914104791664
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36856,
      "class": "Bus",
      "name": "BEVERLY 11 8",
      "init": {
        "Vr": -0.6409604542444974,
        "Vi": -0.8240787327823231
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5777459511485,
        "longitude": -81.6555451063174
      }
    },
    {
      "number": 36857,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 1",
      "init": {
        "Vr": -0.6234596343232496,
        "Vi": -0.8370874247399083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36858,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 2",
      "init": {
        "Vr": -0.6352042809262659,
        "Vi": -0.8318636830121684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36859,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 3",
      "init": {
        "Vr": -0.6025569782555682,
        "Vi": -0.8162568155003936
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36860,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 4",
      "init": {
        "Vr": -0.6133586309811491,
        "Vi": -0.8532761987796995
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36861,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 5",
      "init": {
        "Vr": -0.6234069747379978,
        "Vi": -0.8371401976167315
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36862,
      "class": "Bus",
      "name": "FRANKLIN FURNACE 7",
      "init": {
        "Vr": -0.6234596343232496,
        "Vi": -0.8370874247399083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.608198474028,
        "longitude": -82.8805836032689
      }
    },
    {
      "number": 36863,
      "class": "Bus",
      "name": "PROSPECT 7 1",
      "init": {
        "Vr": -0.8992959168245698,
        "Vi": -0.4320215765280081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36864,
      "class": "Bus",
      "name": "PROSPECT 7 2",
      "init": {
        "Vr": -0.89929591682457,
        "Vi": -0.4320215765280082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36865,
      "class": "Bus",
      "name": "PROSPECT 7 3",
      "init": {
        "Vr": -0.89929591682457,
        "Vi": -0.4320215765280082
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36866,
      "class": "Bus",
      "name": "PROSPECT 7 4",
      "init": {
        "Vr": -0.89929591682457,
        "Vi": -0.43202157652800816
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36867,
      "class": "Bus",
      "name": "PROSPECT 7 5",
      "init": {
        "Vr": -0.8992959168245694,
        "Vi": -0.4320215765280079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36868,
      "class": "Bus",
      "name": "PROSPECT 7 7",
      "init": {
        "Vr": -0.8992959168245698,
        "Vi": -0.4320215765280081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4313939637009,
        "longitude": -83.2187366523846
      }
    },
    {
      "number": 36869,
      "class": "Bus",
      "name": "MANCHESTER 38 1",
      "init": {
        "Vr": -0.5739771218864347,
        "Vi": -0.866066588025098
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36870,
      "class": "Bus",
      "name": "MANCHESTER 38 2",
      "init": {
        "Vr": -0.5834906238194926,
        "Vi": -0.8628627073041899
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36871,
      "class": "Bus",
      "name": "MANCHESTER 38 3",
      "init": {
        "Vr": -0.6205008501115402,
        "Vi": -0.8382564872879673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36872,
      "class": "Bus",
      "name": "MANCHESTER 38 4",
      "init": {
        "Vr": -0.6385399923169996,
        "Vi": -0.8262631777979653
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36873,
      "class": "Bus",
      "name": "MANCHESTER 38 5",
      "init": {
        "Vr": -0.6385399923169995,
        "Vi": -0.8262631777979652
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36874,
      "class": "Bus",
      "name": "MANCHESTER 38 6",
      "init": {
        "Vr": -0.5656226372232183,
        "Vi": -0.8815518124334626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36875,
      "class": "Bus",
      "name": "MANCHESTER 38 7",
      "init": {
        "Vr": -0.5829684372057985,
        "Vi": -0.8636800236167691
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36876,
      "class": "Bus",
      "name": "MANCHESTER 38 9",
      "init": {
        "Vr": -0.5773597190558738,
        "Vi": -0.8673374786651524
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7071125916324,
        "longitude": -83.458796583013
      }
    },
    {
      "number": 36877,
      "class": "Bus",
      "name": "ABERDEEN 8 1",
      "init": {
        "Vr": -0.5580447924157081,
        "Vi": -0.8965054364434987
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36878,
      "class": "Bus",
      "name": "ABERDEEN 8 2",
      "init": {
        "Vr": -0.5051193787731831,
        "Vi": -0.9161383188125574
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36879,
      "class": "Bus",
      "name": "ABERDEEN 8 3",
      "init": {
        "Vr": -0.520546324182121,
        "Vi": -0.920915368713
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36880,
      "class": "Bus",
      "name": "ABERDEEN 8 4",
      "init": {
        "Vr": -0.5209336319896705,
        "Vi": -0.8727536925701984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36881,
      "class": "Bus",
      "name": "ABERDEEN 8 5",
      "init": {
        "Vr": -0.518442042570891,
        "Vi": -0.8699852999790233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36882,
      "class": "Bus",
      "name": "ABERDEEN 8 6",
      "init": {
        "Vr": -0.5580447924157081,
        "Vi": -0.8965054364434987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36883,
      "class": "Bus",
      "name": "ABERDEEN 8 7",
      "init": {
        "Vr": -0.5580447924157081,
        "Vi": -0.8965054364434988
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36884,
      "class": "Bus",
      "name": "ABERDEEN 8 8",
      "init": {
        "Vr": -0.4975315683095461,
        "Vi": -0.9194606723178873
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36885,
      "class": "Bus",
      "name": "ABERDEEN 8 10",
      "init": {
        "Vr": -0.5616956441948885,
        "Vi": -0.889337804565794
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6190654948524,
        "longitude": -83.680085518572
      }
    },
    {
      "number": 36886,
      "class": "Bus",
      "name": "JACKSON CENTER 2 1",
      "init": {
        "Vr": -0.7326291257686196,
        "Vi": -0.7036928547511105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4595726283615,
        "longitude": -84.0049448693998
      }
    },
    {
      "number": 36887,
      "class": "Bus",
      "name": "JACKSON CENTER 2 2",
      "init": {
        "Vr": -0.7326291257686197,
        "Vi": -0.7036928547511105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4595726283615,
        "longitude": -84.0049448693998
      }
    },
    {
      "number": 36888,
      "class": "Bus",
      "name": "JACKSON CENTER 2 3",
      "init": {
        "Vr": -0.7326291257686195,
        "Vi": -0.7036928547511104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4595726283615,
        "longitude": -84.0049448693998
      }
    },
    {
      "number": 36889,
      "class": "Bus",
      "name": "CHESHIRE 4 1",
      "init": {
        "Vr": -0.5590336170012696,
        "Vi": -0.8793438066734779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36890,
      "class": "Bus",
      "name": "CHESHIRE 4 2",
      "init": {
        "Vr": -0.5977583887825048,
        "Vi": -0.862174638657608
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36891,
      "class": "Bus",
      "name": "CHESHIRE 4 3",
      "init": {
        "Vr": -0.6076786412977743,
        "Vi": -0.8515815550173901
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36892,
      "class": "Bus",
      "name": "CHESHIRE 4 4",
      "init": {
        "Vr": -0.5326341382997827,
        "Vi": -0.8811649868648508
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36893,
      "class": "Bus",
      "name": "CHESHIRE 4 5",
      "init": {
        "Vr": -0.5385291962155551,
        "Vi": -0.8751457655692463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36894,
      "class": "Bus",
      "name": "CHESHIRE 4 6",
      "init": {
        "Vr": -0.5608824581727889,
        "Vi": -0.8794785344583965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36895,
      "class": "Bus",
      "name": "CHESHIRE 4 8",
      "init": {
        "Vr": -0.5590336170012697,
        "Vi": -0.8793438066734781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9225231724709,
        "longitude": -82.0932212603271
      }
    },
    {
      "number": 36896,
      "class": "Bus",
      "name": "WATERFORD 13 1",
      "init": {
        "Vr": -0.6363937209443425,
        "Vi": -0.826348592383415
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36897,
      "class": "Bus",
      "name": "WATERFORD 13 2",
      "init": {
        "Vr": -0.6588719511627436,
        "Vi": -0.8096968961094944
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36898,
      "class": "Bus",
      "name": "WATERFORD 13 3",
      "init": {
        "Vr": -0.6841919509231963,
        "Vi": -0.7909400392588771
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36899,
      "class": "Bus",
      "name": "WATERFORD 13 4",
      "init": {
        "Vr": -0.6841919509231962,
        "Vi": -0.790940039258877
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36900,
      "class": "Bus",
      "name": "WATERFORD 13 5",
      "init": {
        "Vr": -0.6043200905284307,
        "Vi": -0.8263353564608322
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36901,
      "class": "Bus",
      "name": "WATERFORD 13 6",
      "init": {
        "Vr": -0.5892587510458773,
        "Vi": -0.8342742096379088
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36902,
      "class": "Bus",
      "name": "WATERFORD 13 7",
      "init": {
        "Vr": -0.6036826299053512,
        "Vi": -0.828985918831976
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36903,
      "class": "Bus",
      "name": "WATERFORD 13 8",
      "init": {
        "Vr": -0.5903970085694098,
        "Vi": -0.8328414321843065
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36904,
      "class": "Bus",
      "name": "WATERFORD 13 9",
      "init": {
        "Vr": -0.6419428263975224,
        "Vi": -0.8198719873287281
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36905,
      "class": "Bus",
      "name": "WATERFORD 13 11",
      "init": {
        "Vr": -0.6363937209443425,
        "Vi": -0.826348592383415
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5356131381361,
        "longitude": -81.7201468934428
      }
    },
    {
      "number": 36906,
      "class": "Bus",
      "name": "CELINA 8 1",
      "init": {
        "Vr": -0.7358332838371946,
        "Vi": -0.6843734136030605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.552948833677,
        "longitude": -84.5750460737082
      }
    },
    {
      "number": 36907,
      "class": "Bus",
      "name": "CELINA 8 2",
      "init": {
        "Vr": -0.7358529646159649,
        "Vi": -0.6843370324216399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.552948833677,
        "longitude": -84.5750460737082
      }
    },
    {
      "number": 36908,
      "class": "Bus",
      "name": "COLUMBUS 98 1",
      "init": {
        "Vr": -0.8540912774192879,
        "Vi": -0.5462112712162281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9893418230625,
        "longitude": -83.0902796504793
      }
    },
    {
      "number": 36909,
      "class": "Bus",
      "name": "COLUMBUS 98 2",
      "init": {
        "Vr": -0.8540912774192883,
        "Vi": -0.5462112712162283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9893418230625,
        "longitude": -83.0902796504793
      }
    },
    {
      "number": 36910,
      "class": "Bus",
      "name": "DOVER 31 1",
      "init": {
        "Vr": -0.9330143396825772,
        "Vi": -0.4253278152754084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5201351917338,
        "longitude": -81.4585495476331
      }
    },
    {
      "number": 36911,
      "class": "Bus",
      "name": "DOVER 31 2",
      "init": {
        "Vr": -0.9159344975570227,
        "Vi": -0.4199259134004379
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5201351917338,
        "longitude": -81.4585495476331
      }
    },
    {
      "number": 36912,
      "class": "Bus",
      "name": "DOVER 31 3",
      "init": {
        "Vr": -0.9330083068296304,
        "Vi": -0.42529588985512856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5201351917338,
        "longitude": -81.4585495476331
      }
    },
    {
      "number": 36913,
      "class": "Bus",
      "name": "DOVER 31 5",
      "init": {
        "Vr": -0.9330143396825772,
        "Vi": -0.4253278152754084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5201351917338,
        "longitude": -81.4585495476331
      }
    },
    {
      "number": 36914,
      "class": "Bus",
      "name": "IRONTON 5 1",
      "init": {
        "Vr": -0.5386472897872212,
        "Vi": -0.8931450393952365
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36915,
      "class": "Bus",
      "name": "IRONTON 5 2",
      "init": {
        "Vr": -0.5768581827199872,
        "Vi": -0.8703280431927507
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36916,
      "class": "Bus",
      "name": "IRONTON 5 3",
      "init": {
        "Vr": -0.6020488141745148,
        "Vi": -0.8569113329678704
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36917,
      "class": "Bus",
      "name": "IRONTON 5 4",
      "init": {
        "Vr": -0.6365531677527697,
        "Vi": -0.8237806559535836
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36918,
      "class": "Bus",
      "name": "IRONTON 5 5",
      "init": {
        "Vr": -0.5160486137448577,
        "Vi": -0.9149311016063629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36919,
      "class": "Bus",
      "name": "IRONTON 5 6",
      "init": {
        "Vr": -0.51668163186905,
        "Vi": -0.9144247059232178
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36920,
      "class": "Bus",
      "name": "IRONTON 5 7",
      "init": {
        "Vr": -0.5136964533287275,
        "Vi": -0.9186251814055234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36921,
      "class": "Bus",
      "name": "IRONTON 5 8",
      "init": {
        "Vr": -0.5224827595489278,
        "Vi": -0.9089605990964837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36922,
      "class": "Bus",
      "name": "IRONTON 5 9",
      "init": {
        "Vr": -0.5165010781823436,
        "Vi": -0.9144414667505963
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36923,
      "class": "Bus",
      "name": "IRONTON 5 10",
      "init": {
        "Vr": -0.5180259370486933,
        "Vi": -0.9131804479977982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36924,
      "class": "Bus",
      "name": "IRONTON 5 11",
      "init": {
        "Vr": -0.5743353538289628,
        "Vi": -0.8713304466092694
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36925,
      "class": "Bus",
      "name": "IRONTON 5 13",
      "init": {
        "Vr": -0.60555833043164,
        "Vi": -0.8524790750915683
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5760873635145,
        "longitude": -82.7701557051329
      }
    },
    {
      "number": 36926,
      "class": "Bus",
      "name": "HAMILTON 19 1",
      "init": {
        "Vr": -0.6726024659023933,
        "Vi": -0.7866580284776331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3905427228498,
        "longitude": -84.5627715724891
      }
    },
    {
      "number": 36927,
      "class": "Bus",
      "name": "HAMILTON 19 2",
      "init": {
        "Vr": -0.6726422367825737,
        "Vi": -0.7864803628047743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3905427228498,
        "longitude": -84.5627715724891
      }
    },
    {
      "number": 36928,
      "class": "Bus",
      "name": "DAYTON 59 1",
      "init": {
        "Vr": -0.7501446254451019,
        "Vi": -0.6875896057113181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7319450075435,
        "longitude": -84.2315380879471
      }
    },
    {
      "number": 36929,
      "class": "Bus",
      "name": "DAYTON 59 2",
      "init": {
        "Vr": -0.7501542602632864,
        "Vi": -0.6874577545778484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7319450075435,
        "longitude": -84.2315380879471
      }
    },
    {
      "number": 36930,
      "class": "Bus",
      "name": "MIAMISBURG 5 1",
      "init": {
        "Vr": -0.7240633699748212,
        "Vi": -0.7324538603561819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6365731612659,
        "longitude": -84.2384805186372
      }
    },
    {
      "number": 36931,
      "class": "Bus",
      "name": "MIAMISBURG 5 2",
      "init": {
        "Vr": -0.7208432365360675,
        "Vi": -0.7431076184679859
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6365731612659,
        "longitude": -84.2384805186372
      }
    },
    {
      "number": 36932,
      "class": "Bus",
      "name": "MIAMISBURG 5 3",
      "init": {
        "Vr": -0.7241048637611825,
        "Vi": -0.7320228572233186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6365731612659,
        "longitude": -84.2384805186372
      }
    },
    {
      "number": 36933,
      "class": "Bus",
      "name": "MIAMISBURG 5 5",
      "init": {
        "Vr": -0.7240633699748212,
        "Vi": -0.7324538603561819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6365731612659,
        "longitude": -84.2384805186372
      }
    },
    {
      "number": 36934,
      "class": "Bus",
      "name": "PIQUA 5 1",
      "init": {
        "Vr": -0.6762366010198467,
        "Vi": -0.7821896038467174
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1200029631892,
        "longitude": -84.2339153625205
      }
    },
    {
      "number": 36935,
      "class": "Bus",
      "name": "PIQUA 5 2",
      "init": {
        "Vr": -0.6684827453559372,
        "Vi": -0.8001634992010521
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1200029631892,
        "longitude": -84.2339153625205
      }
    },
    {
      "number": 36936,
      "class": "Bus",
      "name": "PIQUA 5 3",
      "init": {
        "Vr": -0.6688197382579631,
        "Vi": -0.7991175524900238
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1200029631892,
        "longitude": -84.2339153625205
      }
    },
    {
      "number": 36937,
      "class": "Bus",
      "name": "PIQUA 5 4",
      "init": {
        "Vr": -0.6763158116815444,
        "Vi": -0.7817667514936961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1200029631892,
        "longitude": -84.2339153625205
      }
    },
    {
      "number": 36938,
      "class": "Bus",
      "name": "PIQUA 5 6",
      "init": {
        "Vr": -0.6762366010198467,
        "Vi": -0.7821896038467174
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1200029631892,
        "longitude": -84.2339153625205
      }
    },
    {
      "number": 36939,
      "class": "Bus",
      "name": "DOVER 32 1",
      "init": {
        "Vr": -0.9322704943321004,
        "Vi": -0.42735309765411195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36940,
      "class": "Bus",
      "name": "DOVER 32 2",
      "init": {
        "Vr": -0.9322704943321003,
        "Vi": -0.42735309765411195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36941,
      "class": "Bus",
      "name": "DOVER 32 3",
      "init": {
        "Vr": -0.9322704943321003,
        "Vi": -0.42735309765411195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36942,
      "class": "Bus",
      "name": "DOVER 32 4",
      "init": {
        "Vr": -0.9322704943321004,
        "Vi": -0.4273530976541119
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36943,
      "class": "Bus",
      "name": "DOVER 32 5",
      "init": {
        "Vr": -0.9322704943321011,
        "Vi": -0.42735309765411084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36944,
      "class": "Bus",
      "name": "DOVER 32 7",
      "init": {
        "Vr": -0.9322704943321004,
        "Vi": -0.42735309765411195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5318965919725,
        "longitude": -81.4963690733527
      }
    },
    {
      "number": 36945,
      "class": "Bus",
      "name": "DRESDEN 6 1",
      "init": {
        "Vr": -0.7294707818599506,
        "Vi": -0.7468657443892202
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36946,
      "class": "Bus",
      "name": "DRESDEN 6 2",
      "init": {
        "Vr": -0.7708870421956461,
        "Vi": -0.7068509155738504
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36947,
      "class": "Bus",
      "name": "DRESDEN 6 3",
      "init": {
        "Vr": -0.8071546333791931,
        "Vi": -0.6662730828774331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36948,
      "class": "Bus",
      "name": "DRESDEN 6 4",
      "init": {
        "Vr": -0.7004109308468219,
        "Vi": -0.76442968819317
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36949,
      "class": "Bus",
      "name": "DRESDEN 6 5",
      "init": {
        "Vr": -0.702115068377926,
        "Vi": -0.7672250982670983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36950,
      "class": "Bus",
      "name": "DRESDEN 6 6",
      "init": {
        "Vr": -0.7059907648565978,
        "Vi": -0.7668535830539296
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36951,
      "class": "Bus",
      "name": "DRESDEN 6 7",
      "init": {
        "Vr": -0.7305452401313685,
        "Vi": -0.7443694923075966
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36952,
      "class": "Bus",
      "name": "DRESDEN 6 9",
      "init": {
        "Vr": -0.7294707818599506,
        "Vi": -0.7468657443892202
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1012450872307,
        "longitude": -82.0271950027339
      }
    },
    {
      "number": 36953,
      "class": "Bus",
      "name": "HAMILTON 20 1",
      "init": {
        "Vr": -0.6717298386539066,
        "Vi": -0.7879974564259231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3898107976768,
        "longitude": -84.5586863136591
      }
    },
    {
      "number": 36954,
      "class": "Bus",
      "name": "HAMILTON 20 2",
      "init": {
        "Vr": -0.671744641718599,
        "Vi": -0.7879801019495656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3898107976768,
        "longitude": -84.5586863136591
      }
    },
    {
      "number": 36955,
      "class": "Bus",
      "name": "ARCANUM 4 1",
      "init": {
        "Vr": -0.7449898935892352,
        "Vi": -0.664992846891238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0070851302441,
        "longitude": -84.5621158724687
      }
    },
    {
      "number": 36956,
      "class": "Bus",
      "name": "ARCANUM 4 2",
      "init": {
        "Vr": -0.744889809257075,
        "Vi": -0.6653813449704739
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0070851302441,
        "longitude": -84.5621158724687
      }
    },
    {
      "number": 36957,
      "class": "Bus",
      "name": "ARCANUM 4 3",
      "init": {
        "Vr": -0.7445279577613763,
        "Vi": -0.6667522694663051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0070851302441,
        "longitude": -84.5621158724687
      }
    },
    {
      "number": 36958,
      "class": "Bus",
      "name": "ARCANUM 4 4",
      "init": {
        "Vr": -0.744990392011032,
        "Vi": -0.6649781683125233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0070851302441,
        "longitude": -84.5621158724687
      }
    },
    {
      "number": 36959,
      "class": "Bus",
      "name": "ARCANUM 4 6",
      "init": {
        "Vr": -0.7449898935892352,
        "Vi": -0.664992846891238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0070851302441,
        "longitude": -84.5621158724687
      }
    },
    {
      "number": 36960,
      "class": "Bus",
      "name": "CONESVILLE 1",
      "init": {
        "Vr": -0.7276513331596941,
        "Vi": -0.7402482770078952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36961,
      "class": "Bus",
      "name": "CONESVILLE 2",
      "init": {
        "Vr": -0.7607522303579983,
        "Vi": -0.7119860733182914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36962,
      "class": "Bus",
      "name": "CONESVILLE 3",
      "init": {
        "Vr": -0.727651333159694,
        "Vi": -0.7402482770078952
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36963,
      "class": "Bus",
      "name": "CONESVILLE 4",
      "init": {
        "Vr": -0.7214862210910526,
        "Vi": -0.7587966182717726
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36964,
      "class": "Bus",
      "name": "CONESVILLE 5",
      "init": {
        "Vr": -0.7192978093920247,
        "Vi": -0.7679603911300387
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36965,
      "class": "Bus",
      "name": "CONESVILLE 6",
      "init": {
        "Vr": -0.7296028993064619,
        "Vi": -0.7412288201175969
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36966,
      "class": "Bus",
      "name": "CONESVILLE 8",
      "init": {
        "Vr": -0.7276513331596941,
        "Vi": -0.7402482770078952
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1511751157513,
        "longitude": -81.8986465460688
      }
    },
    {
      "number": 36967,
      "class": "Bus",
      "name": "DUBLIN 14 1",
      "init": {
        "Vr": -0.8376785103557696,
        "Vi": -0.5686784576115255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36968,
      "class": "Bus",
      "name": "DUBLIN 14 2",
      "init": {
        "Vr": -0.8373822842575932,
        "Vi": -0.5702142041312972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36969,
      "class": "Bus",
      "name": "DUBLIN 14 3",
      "init": {
        "Vr": -0.8373822842575932,
        "Vi": -0.5702142041312972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36970,
      "class": "Bus",
      "name": "DUBLIN 14 4",
      "init": {
        "Vr": -0.8376900806932563,
        "Vi": -0.5686533007622068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36971,
      "class": "Bus",
      "name": "DUBLIN 14 5",
      "init": {
        "Vr": -0.8376781543108983,
        "Vi": -0.5686107181634373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36972,
      "class": "Bus",
      "name": "DUBLIN 14 7",
      "init": {
        "Vr": -0.8376785103557696,
        "Vi": -0.5686784576115255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1259976051834,
        "longitude": -83.1403393505543
      }
    },
    {
      "number": 36973,
      "class": "Bus",
      "name": "CINCINNATI 81 1",
      "init": {
        "Vr": -0.7481058534904594,
        "Vi": -0.7146536116837227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1465893076579,
        "longitude": -84.5160199260249
      }
    },
    {
      "number": 36974,
      "class": "Bus",
      "name": "CINCINNATI 81 2",
      "init": {
        "Vr": -0.7463239197785829,
        "Vi": -0.7205055708667741
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1465893076579,
        "longitude": -84.5160199260249
      }
    },
    {
      "number": 36975,
      "class": "Bus",
      "name": "CINCINNATI 81 3",
      "init": {
        "Vr": -0.7472827542006443,
        "Vi": -0.7140170829785017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1465893076579,
        "longitude": -84.5160199260249
      }
    },
    {
      "number": 36976,
      "class": "Bus",
      "name": "SAINT MARYS 14 1",
      "init": {
        "Vr": -0.7113328934880526,
        "Vi": -0.7411239272482621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.537623881651,
        "longitude": -84.410440343079
      }
    },
    {
      "number": 36977,
      "class": "Bus",
      "name": "SAINT MARYS 14 2",
      "init": {
        "Vr": -0.7113681114430103,
        "Vi": -0.7409359304153731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.537623881651,
        "longitude": -84.410440343079
      }
    },
    {
      "number": 36978,
      "class": "Bus",
      "name": "MONROE 29 1",
      "init": {
        "Vr": -0.6862757482306593,
        "Vi": -0.7763919447515994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.461513556134,
        "longitude": -84.3763327000508
      }
    },
    {
      "number": 36979,
      "class": "Bus",
      "name": "MONROE 29 2",
      "init": {
        "Vr": -0.691101864042394,
        "Vi": -0.8017484471698536
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.461513556134,
        "longitude": -84.3763327000508
      }
    },
    {
      "number": 36980,
      "class": "Bus",
      "name": "MONROE 29 3",
      "init": {
        "Vr": -0.6864696756871081,
        "Vi": -0.7759917105830353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.461513556134,
        "longitude": -84.3763327000508
      }
    },
    {
      "number": 36981,
      "class": "Bus",
      "name": "MONROE 29 5",
      "init": {
        "Vr": -0.6862757482306596,
        "Vi": -0.7763919447515988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.461513556134,
        "longitude": -84.3763327000508
      }
    },
    {
      "number": 36982,
      "class": "Bus",
      "name": "DAYTON 60 1",
      "init": {
        "Vr": -0.613605912436232,
        "Vi": -0.8446442126438395
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7031188194433,
        "longitude": -84.1499248044625
      }
    },
    {
      "number": 36983,
      "class": "Bus",
      "name": "DAYTON 60 2",
      "init": {
        "Vr": -0.6695192336130747,
        "Vi": -0.7973280647310671
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7031188194433,
        "longitude": -84.1499248044625
      }
    },
    {
      "number": 36984,
      "class": "Bus",
      "name": "DAYTON 60 3",
      "init": {
        "Vr": -0.7220749126264047,
        "Vi": -0.7553309653259936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7031188194433,
        "longitude": -84.1499248044625
      }
    },
    {
      "number": 36985,
      "class": "Bus",
      "name": "DAYTON 60 4",
      "init": {
        "Vr": -0.6136441861238409,
        "Vi": -0.8455418083312587
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7031188194433,
        "longitude": -84.1499248044625
      }
    },
    {
      "number": 36986,
      "class": "Bus",
      "name": "DAYTON 60 6",
      "init": {
        "Vr": -0.613605912436232,
        "Vi": -0.8446442126438395
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7031188194433,
        "longitude": -84.1499248044625
      }
    },
    {
      "number": 36987,
      "class": "Bus",
      "name": "CHILLICOTHE 6 1",
      "init": {
        "Vr": -0.8029945592372865,
        "Vi": -0.5896624763878028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2865222287263,
        "longitude": -82.9567174014271
      }
    },
    {
      "number": 36988,
      "class": "Bus",
      "name": "CHILLICOTHE 6 2",
      "init": {
        "Vr": -0.8029945592372864,
        "Vi": -0.5896624763878027
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2865222287263,
        "longitude": -82.9567174014271
      }
    },
    {
      "number": 36989,
      "class": "Bus",
      "name": "CHILLICOTHE 6 3",
      "init": {
        "Vr": -0.8029945592372862,
        "Vi": -0.589662476387803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2865222287263,
        "longitude": -82.9567174014271
      }
    },
    {
      "number": 36990,
      "class": "Bus",
      "name": "CHILLICOTHE 6 5",
      "init": {
        "Vr": -0.8029945592372865,
        "Vi": -0.5896624763878028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2865222287263,
        "longitude": -82.9567174014271
      }
    },
    {
      "number": 36991,
      "class": "Bus",
      "name": "MIDDLETOWN 43 1",
      "init": {
        "Vr": -0.6954640763067493,
        "Vi": -0.762779820807196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5554819536249,
        "longitude": -84.4007601321626
      }
    },
    {
      "number": 36992,
      "class": "Bus",
      "name": "MIDDLETOWN 43 2",
      "init": {
        "Vr": -0.6954640763067493,
        "Vi": -0.762779820807196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5554819536249,
        "longitude": -84.4007601321626
      }
    },
    {
      "number": 36993,
      "class": "Bus",
      "name": "LOCKBOURNE 2 1",
      "init": {
        "Vr": -0.7135741920142117,
        "Vi": -0.7594344577967861
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36994,
      "class": "Bus",
      "name": "LOCKBOURNE 2 2",
      "init": {
        "Vr": -0.7724970964160476,
        "Vi": -0.6974240136483515
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36995,
      "class": "Bus",
      "name": "LOCKBOURNE 2 3",
      "init": {
        "Vr": -0.8251105751203112,
        "Vi": -0.6460594631652372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36996,
      "class": "Bus",
      "name": "LOCKBOURNE 2 4",
      "init": {
        "Vr": -0.7009085468938043,
        "Vi": -0.7656181706003675
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36997,
      "class": "Bus",
      "name": "LOCKBOURNE 2 5",
      "init": {
        "Vr": -0.7713242070683506,
        "Vi": -0.6966145963015035
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36998,
      "class": "Bus",
      "name": "LOCKBOURNE 2 7",
      "init": {
        "Vr": -0.7107128514088329,
        "Vi": -0.7638960847040364
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8101922156329,
        "longitude": -83.0062542016027
      }
    },
    {
      "number": 36999,
      "class": "Bus",
      "name": "DAYTON 61 1",
      "init": {
        "Vr": -0.6119189383916527,
        "Vi": -0.8459024131649072
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7105737180927,
        "longitude": -84.2144807912276
      }
    },
    {
      "number": 37000,
      "class": "Bus",
      "name": "DAYTON 61 2",
      "init": {
        "Vr": -0.6609214793266335,
        "Vi": -0.8052937372566551
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7105737180927,
        "longitude": -84.2144807912276
      }
    },
    {
      "number": 37001,
      "class": "Bus",
      "name": "DAYTON 61 3",
      "init": {
        "Vr": -0.6123644101523293,
        "Vi": -0.8463742341928923
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7105737180927,
        "longitude": -84.2144807912276
      }
    },
    {
      "number": 37002,
      "class": "Bus",
      "name": "DAYTON 61 5",
      "init": {
        "Vr": -0.6119189383916523,
        "Vi": -0.8459024131649077
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7105737180927,
        "longitude": -84.2144807912276
      }
    },
    {
      "number": 37003,
      "class": "Bus",
      "name": "JACKSON 51 1",
      "init": {
        "Vr": -0.7657167538249149,
        "Vi": -0.6466472210644404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0508802907089,
        "longitude": -82.6201762163521
      }
    },
    {
      "number": 37004,
      "class": "Bus",
      "name": "JACKSON 51 2",
      "init": {
        "Vr": -0.7657173194847108,
        "Vi": -0.6466040517560957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0508802907089,
        "longitude": -82.6201762163521
      }
    },
    {
      "number": 37005,
      "class": "Bus",
      "name": "DAYTON 62 1",
      "init": {
        "Vr": -0.74889948896878,
        "Vi": -0.6891280748090339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8060451842746,
        "longitude": -84.0871473324934
      }
    },
    {
      "number": 37006,
      "class": "Bus",
      "name": "DAYTON 62 2",
      "init": {
        "Vr": -0.74889948896878,
        "Vi": -0.6891280748090339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8060451842746,
        "longitude": -84.0871473324934
      }
    },
    {
      "number": 37007,
      "class": "Bus",
      "name": "DAYTON 63 1",
      "init": {
        "Vr": -0.6582314364757095,
        "Vi": -0.8112508331308128
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37008,
      "class": "Bus",
      "name": "DAYTON 63 2",
      "init": {
        "Vr": -0.7171530291749024,
        "Vi": -0.7459681970592167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37009,
      "class": "Bus",
      "name": "DAYTON 63 3",
      "init": {
        "Vr": -0.7811052697221096,
        "Vi": -0.6751118160149696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37010,
      "class": "Bus",
      "name": "DAYTON 63 4",
      "init": {
        "Vr": -0.7811052697221095,
        "Vi": -0.6751118160149695
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37011,
      "class": "Bus",
      "name": "DAYTON 63 5",
      "init": {
        "Vr": -0.6498072789476856,
        "Vi": -0.8168158665756355
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37012,
      "class": "Bus",
      "name": "DAYTON 63 6",
      "init": {
        "Vr": -0.6498072789476856,
        "Vi": -0.8168158665756355
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37013,
      "class": "Bus",
      "name": "DAYTON 63 7",
      "init": {
        "Vr": -0.6567420543631658,
        "Vi": -0.8122352848569189
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37014,
      "class": "Bus",
      "name": "DAYTON 63 8",
      "init": {
        "Vr": -0.6575711309801833,
        "Vi": -0.8127236720673534
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37015,
      "class": "Bus",
      "name": "DAYTON 63 10",
      "init": {
        "Vr": -0.6582314364757095,
        "Vi": -0.8112508331308128
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6167887495855,
        "longitude": -84.2242991408144
      }
    },
    {
      "number": 37016,
      "class": "Bus",
      "name": "SIDNEY 6 1",
      "init": {
        "Vr": -0.6963914160063946,
        "Vi": -0.7627039962338302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290689533383,
        "longitude": -84.1690405784341
      }
    },
    {
      "number": 37017,
      "class": "Bus",
      "name": "SIDNEY 6 2",
      "init": {
        "Vr": -0.696416231821601,
        "Vi": -0.7625328316899569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.290689533383,
        "longitude": -84.1690405784341
      }
    },
    {
      "number": 37018,
      "class": "Bus",
      "name": "WILKESVILLE 1",
      "init": {
        "Vr": -0.5710487882155726,
        "Vi": -0.8763670974299941
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37019,
      "class": "Bus",
      "name": "WILKESVILLE 2",
      "init": {
        "Vr": -0.6132692905073294,
        "Vi": -0.8467825737402161
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37020,
      "class": "Bus",
      "name": "WILKESVILLE 3",
      "init": {
        "Vr": -0.6532113469564448,
        "Vi": -0.8187945904098372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37021,
      "class": "Bus",
      "name": "WILKESVILLE 4",
      "init": {
        "Vr": -0.6532113469564447,
        "Vi": -0.8187945904098372
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37022,
      "class": "Bus",
      "name": "WILKESVILLE 5",
      "init": {
        "Vr": -0.5354504434484839,
        "Vi": -0.8552964799022522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37023,
      "class": "Bus",
      "name": "WILKESVILLE 6",
      "init": {
        "Vr": -0.5231334025660652,
        "Vi": -0.857526533901662
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37024,
      "class": "Bus",
      "name": "WILKESVILLE 7",
      "init": {
        "Vr": -0.5105500030786962,
        "Vi": -0.857048422014896
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37025,
      "class": "Bus",
      "name": "WILKESVILLE 8",
      "init": {
        "Vr": -0.523182498955344,
        "Vi": -0.8561251439595636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37026,
      "class": "Bus",
      "name": "WILKESVILLE 9",
      "init": {
        "Vr": -0.5213570060561779,
        "Vi": -0.8586077017252324
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37027,
      "class": "Bus",
      "name": "WILKESVILLE 10",
      "init": {
        "Vr": -0.5747963179841264,
        "Vi": -0.8720010454508321
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37028,
      "class": "Bus",
      "name": "WILKESVILLE 12",
      "init": {
        "Vr": -0.5710487882155726,
        "Vi": -0.8763670974299941
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0728699327054,
        "longitude": -82.3445596807518
      }
    },
    {
      "number": 37029,
      "class": "Bus",
      "name": "CHESHIRE 5 1",
      "init": {
        "Vr": -0.552145317425675,
        "Vi": -0.8883983095578508
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37030,
      "class": "Bus",
      "name": "CHESHIRE 5 2",
      "init": {
        "Vr": -0.6026244118528803,
        "Vi": -0.8568173723382092
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37031,
      "class": "Bus",
      "name": "CHESHIRE 5 3",
      "init": {
        "Vr": -0.6295991336561507,
        "Vi": -0.8338741778832385
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37032,
      "class": "Bus",
      "name": "CHESHIRE 5 4",
      "init": {
        "Vr": -0.6435132772500457,
        "Vi": -0.8220395829441062
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37033,
      "class": "Bus",
      "name": "CHESHIRE 5 5",
      "init": {
        "Vr": -0.6435132772500456,
        "Vi": -0.8220395829441061
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37034,
      "class": "Bus",
      "name": "CHESHIRE 5 6",
      "init": {
        "Vr": -0.5103070669299655,
        "Vi": -0.8882508251953825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37035,
      "class": "Bus",
      "name": "CHESHIRE 5 7",
      "init": {
        "Vr": -0.51598432398114,
        "Vi": -0.8897660650497189
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37036,
      "class": "Bus",
      "name": "CHESHIRE 5 8",
      "init": {
        "Vr": -0.512212442416409,
        "Vi": -0.8854158711064868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37037,
      "class": "Bus",
      "name": "CHESHIRE 5 9",
      "init": {
        "Vr": -0.5219324523245212,
        "Vi": -0.8814563955116156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37038,
      "class": "Bus",
      "name": "CHESHIRE 5 10",
      "init": {
        "Vr": -0.5187316130307473,
        "Vi": -0.885985359965366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37039,
      "class": "Bus",
      "name": "CHESHIRE 5 11",
      "init": {
        "Vr": -0.6038442030021763,
        "Vi": -0.8547037000303177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37040,
      "class": "Bus",
      "name": "CHESHIRE 5 13",
      "init": {
        "Vr": -0.5582218428442588,
        "Vi": -0.8824656891162648
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8944162480351,
        "longitude": -82.165955191707
      }
    },
    {
      "number": 37041,
      "class": "Bus",
      "name": "DAYTON 64 1",
      "init": {
        "Vr": -0.7310456840436463,
        "Vi": -0.7325949065620129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37042,
      "class": "Bus",
      "name": "DAYTON 64 2",
      "init": {
        "Vr": -0.7387999688771837,
        "Vi": -0.7431206185158478
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37043,
      "class": "Bus",
      "name": "DAYTON 64 3",
      "init": {
        "Vr": -0.7392889480859797,
        "Vi": -0.7427129525849058
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37044,
      "class": "Bus",
      "name": "DAYTON 64 4",
      "init": {
        "Vr": -0.7392425193903108,
        "Vi": -0.7427628832387121
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37045,
      "class": "Bus",
      "name": "DAYTON 64 5",
      "init": {
        "Vr": -0.7391224841603087,
        "Vi": -0.7428561503838975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37046,
      "class": "Bus",
      "name": "DAYTON 64 6",
      "init": {
        "Vr": -0.7311352388896206,
        "Vi": -0.7324855240165753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37047,
      "class": "Bus",
      "name": "DAYTON 64 8",
      "init": {
        "Vr": -0.7310456840436463,
        "Vi": -0.7325949065620129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7707248374229,
        "longitude": -84.150925518628
      }
    },
    {
      "number": 37048,
      "class": "Bus",
      "name": "SAINT MARYS 15 1",
      "init": {
        "Vr": -0.7083380418441259,
        "Vi": -0.745703865267614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5376220124201,
        "longitude": -84.3985856776994
      }
    },
    {
      "number": 37049,
      "class": "Bus",
      "name": "SAINT MARYS 15 2",
      "init": {
        "Vr": -0.7083522096357827,
        "Vi": -0.7455704469326144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5376220124201,
        "longitude": -84.3985856776994
      }
    },
    {
      "number": 37050,
      "class": "Bus",
      "name": "TRENTON 42 1",
      "init": {
        "Vr": -0.5813136128152826,
        "Vi": -0.8710248392992402
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37051,
      "class": "Bus",
      "name": "TRENTON 42 2",
      "init": {
        "Vr": -0.6294804231092713,
        "Vi": -0.8311089965085653
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37052,
      "class": "Bus",
      "name": "TRENTON 42 3",
      "init": {
        "Vr": -0.6488575246446842,
        "Vi": -0.821272722797099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37053,
      "class": "Bus",
      "name": "TRENTON 42 4",
      "init": {
        "Vr": -0.6744205306545357,
        "Vi": -0.7938671227681513
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37054,
      "class": "Bus",
      "name": "TRENTON 42 5",
      "init": {
        "Vr": -0.6744205306545357,
        "Vi": -0.7938671227681512
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37055,
      "class": "Bus",
      "name": "TRENTON 42 6",
      "init": {
        "Vr": -0.5551150982127913,
        "Vi": -0.8489008607986868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37056,
      "class": "Bus",
      "name": "TRENTON 42 7",
      "init": {
        "Vr": -0.5504964168183006,
        "Vi": -0.8568609541184248
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37057,
      "class": "Bus",
      "name": "TRENTON 42 8",
      "init": {
        "Vr": -0.5512277437605009,
        "Vi": -0.8556438463892932
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37058,
      "class": "Bus",
      "name": "TRENTON 42 9",
      "init": {
        "Vr": -0.5524562753700109,
        "Vi": -0.8534957296863735
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37059,
      "class": "Bus",
      "name": "TRENTON 42 10",
      "init": {
        "Vr": -0.5432691326162569,
        "Vi": -0.8583024548739642
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37060,
      "class": "Bus",
      "name": "TRENTON 42 11",
      "init": {
        "Vr": -0.5518547432790493,
        "Vi": -0.8545614551865878
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37061,
      "class": "Bus",
      "name": "TRENTON 42 12",
      "init": {
        "Vr": -0.5822279685646484,
        "Vi": -0.8695651486404239
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37062,
      "class": "Bus",
      "name": "TRENTON 42 14",
      "init": {
        "Vr": -0.6319962065762242,
        "Vi": -0.8280695803086259
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4514474316948,
        "longitude": -84.4444396907107
      }
    },
    {
      "number": 37063,
      "class": "Bus",
      "name": "GREENVILLE 62 1",
      "init": {
        "Vr": -0.5426255524527464,
        "Vi": -0.8919044632441211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0542674532914,
        "longitude": -84.6116910863782
      }
    },
    {
      "number": 37064,
      "class": "Bus",
      "name": "GREENVILLE 62 2",
      "init": {
        "Vr": -0.5879218552367244,
        "Vi": -0.8630271971554317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0542674532914,
        "longitude": -84.6116910863782
      }
    },
    {
      "number": 37065,
      "class": "Bus",
      "name": "GREENVILLE 62 3",
      "init": {
        "Vr": -0.540336402399078,
        "Vi": -0.8940359611081398
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0542674532914,
        "longitude": -84.6116910863782
      }
    },
    {
      "number": 37066,
      "class": "Bus",
      "name": "GREENVILLE 62 5",
      "init": {
        "Vr": -0.5426255524527464,
        "Vi": -0.8919044632441211
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0542674532914,
        "longitude": -84.6116910863782
      }
    },
    {
      "number": 37067,
      "class": "Bus",
      "name": "COLUMBUS 99 1",
      "init": {
        "Vr": -0.8340928683309541,
        "Vi": -0.5758233523187272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9454892970222,
        "longitude": -83.0842922663821
      }
    },
    {
      "number": 37068,
      "class": "Bus",
      "name": "COLUMBUS 99 2",
      "init": {
        "Vr": -0.8340928683309535,
        "Vi": -0.5758233523187274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9454892970222,
        "longitude": -83.0842922663821
      }
    },
    {
      "number": 37069,
      "class": "Bus",
      "name": "MIAMISBURG 6 1",
      "init": {
        "Vr": -0.6044805745919024,
        "Vi": -0.8551142266367939
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37070,
      "class": "Bus",
      "name": "MIAMISBURG 6 2",
      "init": {
        "Vr": -0.6521345710641361,
        "Vi": -0.8201398878603334
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37071,
      "class": "Bus",
      "name": "MIAMISBURG 6 3",
      "init": {
        "Vr": -0.5964752178701821,
        "Vi": -0.8665572172570011
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37072,
      "class": "Bus",
      "name": "MIAMISBURG 6 4",
      "init": {
        "Vr": -0.593649719542272,
        "Vi": -0.8684953119049408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37073,
      "class": "Bus",
      "name": "MIAMISBURG 6 5",
      "init": {
        "Vr": -0.5966331960048552,
        "Vi": -0.8664484553269807
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37074,
      "class": "Bus",
      "name": "MIAMISBURG 6 6",
      "init": {
        "Vr": -0.5939912910015591,
        "Vi": -0.8682617361877578
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37075,
      "class": "Bus",
      "name": "MIAMISBURG 6 7",
      "init": {
        "Vr": -0.5926432280487383,
        "Vi": -0.8691824322669263
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37076,
      "class": "Bus",
      "name": "MIAMISBURG 6 8",
      "init": {
        "Vr": -0.603426260091124,
        "Vi": -0.8550498224766777
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37077,
      "class": "Bus",
      "name": "MIAMISBURG 6 10",
      "init": {
        "Vr": -0.6044805745919024,
        "Vi": -0.8551142266367939
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6057334378272,
        "longitude": -84.2530512479167
      }
    },
    {
      "number": 37078,
      "class": "Bus",
      "name": "BRILLIANT 1",
      "init": {
        "Vr": -0.7368507468354303,
        "Vi": -0.7392681886716111
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37079,
      "class": "Bus",
      "name": "BRILLIANT 2",
      "init": {
        "Vr": -0.7848353789040833,
        "Vi": -0.6900020745799748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37080,
      "class": "Bus",
      "name": "BRILLIANT 3",
      "init": {
        "Vr": -0.8055106077281405,
        "Vi": -0.6694626455194843
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37081,
      "class": "Bus",
      "name": "BRILLIANT 4",
      "init": {
        "Vr": -0.6944856452188782,
        "Vi": -0.730635244905156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37082,
      "class": "Bus",
      "name": "BRILLIANT 5",
      "init": {
        "Vr": -0.7368507468354304,
        "Vi": -0.7392681886716111
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37083,
      "class": "Bus",
      "name": "BRILLIANT 6",
      "init": {
        "Vr": -0.6888229531813622,
        "Vi": -0.7387341061390048
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37084,
      "class": "Bus",
      "name": "BRILLIANT 7",
      "init": {
        "Vr": -0.7362505545119429,
        "Vi": -0.739134129908654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37085,
      "class": "Bus",
      "name": "BRILLIANT 9",
      "init": {
        "Vr": -0.7858744897485462,
        "Vi": -0.6881786428695897
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.274091387265,
        "longitude": -80.6382340689813
      }
    },
    {
      "number": 37086,
      "class": "Bus",
      "name": "HAMILTON 21 1",
      "init": {
        "Vr": -0.5707640568239538,
        "Vi": -0.8719561549447753
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37087,
      "class": "Bus",
      "name": "HAMILTON 21 2",
      "init": {
        "Vr": -0.6043186681107885,
        "Vi": -0.8482150092944083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37088,
      "class": "Bus",
      "name": "HAMILTON 21 3",
      "init": {
        "Vr": -0.6674790135276246,
        "Vi": -0.7931238491743013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37089,
      "class": "Bus",
      "name": "HAMILTON 21 4",
      "init": {
        "Vr": -0.5661310931791168,
        "Vi": -0.8744232826030742
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37090,
      "class": "Bus",
      "name": "HAMILTON 21 5",
      "init": {
        "Vr": -0.5661310931791168,
        "Vi": -0.8744232826030742
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37091,
      "class": "Bus",
      "name": "HAMILTON 21 6",
      "init": {
        "Vr": -0.5712223558481879,
        "Vi": -0.8717865196595593
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37092,
      "class": "Bus",
      "name": "HAMILTON 21 7",
      "init": {
        "Vr": -0.5468335065993981,
        "Vi": -0.8663563882509491
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37093,
      "class": "Bus",
      "name": "HAMILTON 21 8",
      "init": {
        "Vr": -0.6072456433849724,
        "Vi": -0.8458231839746353
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37094,
      "class": "Bus",
      "name": "HAMILTON 21 10",
      "init": {
        "Vr": -0.5661307822442834,
        "Vi": -0.878034164238766
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.392335922893,
        "longitude": -84.5820217495579
      }
    },
    {
      "number": 37095,
      "class": "Bus",
      "name": "SPRINGFIELD 54 1",
      "init": {
        "Vr": -0.7391772270479354,
        "Vi": -0.7106679126174573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8934933785138,
        "longitude": -83.798992252344
      }
    },
    {
      "number": 37096,
      "class": "Bus",
      "name": "SPRINGFIELD 54 2",
      "init": {
        "Vr": -0.7391772270479355,
        "Vi": -0.7106679126174574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8934933785138,
        "longitude": -83.798992252344
      }
    },
    {
      "number": 37097,
      "class": "Bus",
      "name": "CEDARVILLE 3 1",
      "init": {
        "Vr": -0.7668645467691748,
        "Vi": -0.6920215297825713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7369298408821,
        "longitude": -83.8179252977686
      }
    },
    {
      "number": 37098,
      "class": "Bus",
      "name": "CEDARVILLE 3 2",
      "init": {
        "Vr": -0.7702696686793843,
        "Vi": -0.6980515756813572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7369298408821,
        "longitude": -83.8179252977686
      }
    },
    {
      "number": 37099,
      "class": "Bus",
      "name": "CEDARVILLE 3 3",
      "init": {
        "Vr": -0.7707945207380434,
        "Vi": -0.6974375321666377
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7369298408821,
        "longitude": -83.8179252977686
      }
    },
    {
      "number": 37100,
      "class": "Bus",
      "name": "CEDARVILLE 3 4",
      "init": {
        "Vr": -0.7666316131859214,
        "Vi": -0.6918634309753626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7369298408821,
        "longitude": -83.8179252977686
      }
    },
    {
      "number": 37101,
      "class": "Bus",
      "name": "CEDARVILLE 3 6",
      "init": {
        "Vr": -0.7668645467691748,
        "Vi": -0.6920215297825713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7369298408821,
        "longitude": -83.8179252977686
      }
    },
    {
      "number": 37102,
      "class": "Bus",
      "name": "COLUMBUS 100 1",
      "init": {
        "Vr": -0.8337449423964549,
        "Vi": -0.5781606816743184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9583138809368,
        "longitude": -83.0905203556382
      }
    },
    {
      "number": 37103,
      "class": "Bus",
      "name": "COLUMBUS 100 2",
      "init": {
        "Vr": -0.833744942396455,
        "Vi": -0.5781606816743182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9583138809368,
        "longitude": -83.0905203556382
      }
    },
    {
      "number": 37104,
      "class": "Bus",
      "name": "COLUMBUS 100 3",
      "init": {
        "Vr": -0.8337449423964549,
        "Vi": -0.5781606816743184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9583138809368,
        "longitude": -83.0905203556382
      }
    },
    {
      "number": 37105,
      "class": "Bus",
      "name": "RUSSELLS POINT 1",
      "init": {
        "Vr": -0.7718048045508616,
        "Vi": -0.64502011710403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4352159657959,
        "longitude": -83.8795462576986
      }
    },
    {
      "number": 37106,
      "class": "Bus",
      "name": "RUSSELLS POINT 2",
      "init": {
        "Vr": -0.7718142718739324,
        "Vi": -0.6449819847874607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4352159657959,
        "longitude": -83.8795462576986
      }
    },
    {
      "number": 37107,
      "class": "Bus",
      "name": "WOODSFIELD 3 1",
      "init": {
        "Vr": -0.8256571727938432,
        "Vi": -0.5159671185703085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7598543137203,
        "longitude": -81.0974695018145
      }
    },
    {
      "number": 37108,
      "class": "Bus",
      "name": "WOODSFIELD 3 2",
      "init": {
        "Vr": -0.8256543083633537,
        "Vi": -0.5159146661084868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7598543137203,
        "longitude": -81.0974695018145
      }
    },
    {
      "number": 37109,
      "class": "Bus",
      "name": "MOUNT STERLING 7 1",
      "init": {
        "Vr": -0.7003910894692339,
        "Vi": -0.7771909887333829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37110,
      "class": "Bus",
      "name": "MOUNT STERLING 7 2",
      "init": {
        "Vr": -0.7308466930179978,
        "Vi": -0.7437326188334881
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37111,
      "class": "Bus",
      "name": "MOUNT STERLING 7 3",
      "init": {
        "Vr": -0.7260618472177711,
        "Vi": -0.7489892258409225
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37112,
      "class": "Bus",
      "name": "MOUNT STERLING 7 4",
      "init": {
        "Vr": -0.726061847217771,
        "Vi": -0.7489892258409225
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37113,
      "class": "Bus",
      "name": "MOUNT STERLING 7 5",
      "init": {
        "Vr": -0.6939644943835025,
        "Vi": -0.789312535394204
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37114,
      "class": "Bus",
      "name": "MOUNT STERLING 7 6",
      "init": {
        "Vr": -0.6887097367483352,
        "Vi": -0.7939016919640715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37115,
      "class": "Bus",
      "name": "MOUNT STERLING 7 7",
      "init": {
        "Vr": -0.6924911263762632,
        "Vi": -0.7906054881453268
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37116,
      "class": "Bus",
      "name": "MOUNT STERLING 7 8",
      "init": {
        "Vr": -0.695058552502335,
        "Vi": -0.7883492922485157
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37117,
      "class": "Bus",
      "name": "MOUNT STERLING 7 9",
      "init": {
        "Vr": -0.689025977002807,
        "Vi": -0.7936272431127247
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37118,
      "class": "Bus",
      "name": "MOUNT STERLING 7 10",
      "init": {
        "Vr": -0.6920466598904048,
        "Vi": -0.790994575537602
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37119,
      "class": "Bus",
      "name": "MOUNT STERLING 7 11",
      "init": {
        "Vr": -0.7012124152973698,
        "Vi": -0.7744212128769312
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37120,
      "class": "Bus",
      "name": "MOUNT STERLING 7 13",
      "init": {
        "Vr": -0.7003910894692339,
        "Vi": -0.7771909887333829
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7039205845789,
        "longitude": -83.1927297977138
      }
    },
    {
      "number": 37121,
      "class": "Bus",
      "name": "DOVER 33 1",
      "init": {
        "Vr": -0.8036103094059956,
        "Vi": -0.6667550555863495
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37122,
      "class": "Bus",
      "name": "DOVER 33 2",
      "init": {
        "Vr": -0.8366467034416364,
        "Vi": -0.6246427730984025
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37123,
      "class": "Bus",
      "name": "DOVER 33 3",
      "init": {
        "Vr": -0.8434777033390756,
        "Vi": -0.6159351338252851
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37124,
      "class": "Bus",
      "name": "DOVER 33 4",
      "init": {
        "Vr": -0.8434777033390757,
        "Vi": -0.615935133825285
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37125,
      "class": "Bus",
      "name": "DOVER 33 5",
      "init": {
        "Vr": -0.80058034197892,
        "Vi": -0.6693975627748715
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37126,
      "class": "Bus",
      "name": "DOVER 33 7",
      "init": {
        "Vr": -0.8036103094059956,
        "Vi": -0.6667550555863495
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5032643115237,
        "longitude": -81.4556900537295
      }
    },
    {
      "number": 37127,
      "class": "Bus",
      "name": "SHADYSIDE 2 1",
      "init": {
        "Vr": -0.8881563002542087,
        "Vi": -0.5096505134688233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9102599468775,
        "longitude": -80.7539661221099
      }
    },
    {
      "number": 37128,
      "class": "Bus",
      "name": "SHADYSIDE 2 2",
      "init": {
        "Vr": -0.8881563002542086,
        "Vi": -0.5096505134688233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9102599468775,
        "longitude": -80.7539661221099
      }
    },
    {
      "number": 37129,
      "class": "Bus",
      "name": "SHADYSIDE 2 3",
      "init": {
        "Vr": -0.8881563002542088,
        "Vi": -0.5096505134688234
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9102599468775,
        "longitude": -80.7539661221099
      }
    },
    {
      "number": 37130,
      "class": "Bus",
      "name": "SHADYSIDE 2 4",
      "init": {
        "Vr": -0.8881563002542089,
        "Vi": -0.5096505134688234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9102599468775,
        "longitude": -80.7539661221099
      }
    },
    {
      "number": 37131,
      "class": "Bus",
      "name": "SHADYSIDE 2 6",
      "init": {
        "Vr": -0.8881563002542087,
        "Vi": -0.5096505134688233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9102599468775,
        "longitude": -80.7539661221099
      }
    },
    {
      "number": 37132,
      "class": "Bus",
      "name": "STRATTON 2 1",
      "init": {
        "Vr": -0.8690606488508004,
        "Vi": -0.559682343514019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5205518191721,
        "longitude": -80.6093067634197
      }
    },
    {
      "number": 37133,
      "class": "Bus",
      "name": "STRATTON 2 2",
      "init": {
        "Vr": -0.8690606488508005,
        "Vi": -0.5596823435140191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5205518191721,
        "longitude": -80.6093067634197
      }
    },
    {
      "number": 37134,
      "class": "Bus",
      "name": "ABERDEEN 9 1",
      "init": {
        "Vr": -0.7235293024681669,
        "Vi": -0.7477137650921479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6262566197133,
        "longitude": -83.7042954701386
      }
    },
    {
      "number": 37135,
      "class": "Bus",
      "name": "ABERDEEN 9 2",
      "init": {
        "Vr": -0.7235489901601555,
        "Vi": -0.7475754196959637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6262566197133,
        "longitude": -83.7042954701386
      }
    },
    {
      "number": 37136,
      "class": "Bus",
      "name": "HAMILTON 22 1",
      "init": {
        "Vr": -0.6751882541399058,
        "Vi": -0.7924771931275719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3700034936453,
        "longitude": -84.5095691666529
      }
    },
    {
      "number": 37137,
      "class": "Bus",
      "name": "HAMILTON 22 2",
      "init": {
        "Vr": -0.651046962249176,
        "Vi": -0.7786020907629271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3700034936453,
        "longitude": -84.5095691666529
      }
    },
    {
      "number": 37138,
      "class": "Bus",
      "name": "HAMILTON 22 3",
      "init": {
        "Vr": -0.6754420756511983,
        "Vi": -0.7922064342777524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3700034936453,
        "longitude": -84.5095691666529
      }
    },
    {
      "number": 37139,
      "class": "Bus",
      "name": "MONROE 30 1",
      "init": {
        "Vr": -0.6445583188574717,
        "Vi": -0.8162574276808092
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37140,
      "class": "Bus",
      "name": "MONROE 30 2",
      "init": {
        "Vr": -0.6862441824366821,
        "Vi": -0.7764145299583058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37141,
      "class": "Bus",
      "name": "MONROE 30 3",
      "init": {
        "Vr": -0.5977821242345225,
        "Vi": -0.8072650402262004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37142,
      "class": "Bus",
      "name": "MONROE 30 4",
      "init": {
        "Vr": -0.5955940612862689,
        "Vi": -0.8088807250678404
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37143,
      "class": "Bus",
      "name": "MONROE 30 5",
      "init": {
        "Vr": -0.6427406210672384,
        "Vi": -0.8182438519654837
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37144,
      "class": "Bus",
      "name": "MONROE 30 7",
      "init": {
        "Vr": -0.6445583188574717,
        "Vi": -0.8162574276808092
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4635219436785,
        "longitude": -84.3808986841473
      }
    },
    {
      "number": 37145,
      "class": "Bus",
      "name": "VERSAILLES 8 1",
      "init": {
        "Vr": -0.7363207857249254,
        "Vi": -0.6666883196356929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2262965248302,
        "longitude": -84.4737866160444
      }
    },
    {
      "number": 37146,
      "class": "Bus",
      "name": "VERSAILLES 8 2",
      "init": {
        "Vr": -0.7363207857249254,
        "Vi": -0.6666883196356929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2262965248302,
        "longitude": -84.4737866160444
      }
    },
    {
      "number": 37147,
      "class": "Bus",
      "name": "BEVERLY 12 1",
      "init": {
        "Vr": -0.6424897786338913,
        "Vi": -0.8165341117757687
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37148,
      "class": "Bus",
      "name": "BEVERLY 12 2",
      "init": {
        "Vr": -0.6605075464267757,
        "Vi": -0.8083253168631432
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37149,
      "class": "Bus",
      "name": "BEVERLY 12 3",
      "init": {
        "Vr": -0.6318118762021888,
        "Vi": -0.8315776314920443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37150,
      "class": "Bus",
      "name": "BEVERLY 12 4",
      "init": {
        "Vr": -0.6294622732781084,
        "Vi": -0.8341111200655706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37151,
      "class": "Bus",
      "name": "BEVERLY 12 5",
      "init": {
        "Vr": -0.6329125292609353,
        "Vi": -0.8298725271100909
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37152,
      "class": "Bus",
      "name": "BEVERLY 12 6",
      "init": {
        "Vr": -0.6327993058860198,
        "Vi": -0.8321087693911041
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37153,
      "class": "Bus",
      "name": "BEVERLY 12 7",
      "init": {
        "Vr": -0.6424897786338913,
        "Vi": -0.8165341117757687
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37154,
      "class": "Bus",
      "name": "BEVERLY 12 8",
      "init": {
        "Vr": -0.6484179375789574,
        "Vi": -0.8140927861472428
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37155,
      "class": "Bus",
      "name": "BEVERLY 12 10",
      "init": {
        "Vr": -0.6424897786338913,
        "Vi": -0.8165341117757687
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017289133303,
        "longitude": -81.7039746512691
      }
    },
    {
      "number": 37156,
      "class": "Bus",
      "name": "ADA 1 1",
      "init": {
        "Vr": -0.807372646699929,
        "Vi": -0.5978783744473342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7213148640842,
        "longitude": -83.8374762041165
      }
    },
    {
      "number": 37157,
      "class": "Bus",
      "name": "ADA 2 1",
      "init": {
        "Vr": -0.7545740838327684,
        "Vi": -0.6500590170131502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8097682494057,
        "longitude": -83.8247895604745
      }
    },
    {
      "number": 37158,
      "class": "Bus",
      "name": "ADA 2 2",
      "init": {
        "Vr": -0.754604664767876,
        "Vi": -0.6499415037019052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8097682494057,
        "longitude": -83.8247895604745
      }
    },
    {
      "number": 37159,
      "class": "Bus",
      "name": "ADA 3 1",
      "init": {
        "Vr": -0.826822494425389,
        "Vi": -0.567919163120215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7777885565831,
        "longitude": -83.639081816681
      }
    },
    {
      "number": 37160,
      "class": "Bus",
      "name": "BLUFFTON 5 1",
      "init": {
        "Vr": -0.7536606528759962,
        "Vi": -0.6629092059316523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8858268596632,
        "longitude": -83.9334591956571
      }
    },
    {
      "number": 37161,
      "class": "Bus",
      "name": "BLUFFTON 6 1",
      "init": {
        "Vr": -0.747433700874674,
        "Vi": -0.6669812335528668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9534458585027,
        "longitude": -83.8712072929182
      }
    },
    {
      "number": 37162,
      "class": "Bus",
      "name": "BLUFFTON 7 1",
      "init": {
        "Vr": -0.7425960557599462,
        "Vi": -0.6733029191404389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8939716225956,
        "longitude": -83.8531896887125
      }
    },
    {
      "number": 37163,
      "class": "Bus",
      "name": "COLUMBUS GROVE 1 1",
      "init": {
        "Vr": -0.7781185416995985,
        "Vi": -0.6586109304850958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8133725689632,
        "longitude": -84.009307566485
      }
    },
    {
      "number": 37164,
      "class": "Bus",
      "name": "COLUMBUS GROVE 2 1",
      "init": {
        "Vr": -0.7150779880061031,
        "Vi": -0.7160807050939854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9707083402006,
        "longitude": -84.0338982547546
      }
    },
    {
      "number": 37165,
      "class": "Bus",
      "name": "DELPHOS 1 1",
      "init": {
        "Vr": -0.6486348391533692,
        "Vi": -0.8096390968149525
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7952359849209,
        "longitude": -84.371754937037
      }
    },
    {
      "number": 37166,
      "class": "Bus",
      "name": "DELPHOS 2 1",
      "init": {
        "Vr": -0.6984311776407592,
        "Vi": -0.7276727745080592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8717960880365,
        "longitude": -84.4609332076517
      }
    },
    {
      "number": 37167,
      "class": "Bus",
      "name": "DELPHOS 2 2",
      "init": {
        "Vr": -0.698463914306664,
        "Vi": -0.7275123199158595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8717960880365,
        "longitude": -84.4609332076517
      }
    },
    {
      "number": 37168,
      "class": "Bus",
      "name": "DELPHOS 3 1",
      "init": {
        "Vr": -0.705915805663414,
        "Vi": -0.7178494243026567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8204116069818,
        "longitude": -84.3809043003406
      }
    },
    {
      "number": 37169,
      "class": "Bus",
      "name": "FORT JENNINGS 1 1",
      "init": {
        "Vr": -0.7426438527417063,
        "Vi": -0.6384597416414617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9935194905231,
        "longitude": -84.2349642348697
      }
    },
    {
      "number": 37170,
      "class": "Bus",
      "name": "FORT JENNINGS 2 1",
      "init": {
        "Vr": -0.7475040700337925,
        "Vi": -0.6259437044297261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0411748300485,
        "longitude": -84.2981542531518
      }
    },
    {
      "number": 37171,
      "class": "Bus",
      "name": "HARROD 1",
      "init": {
        "Vr": -0.7461445020260599,
        "Vi": -0.6802572409261967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6200289320842,
        "longitude": -83.8708584983317
      }
    },
    {
      "number": 37172,
      "class": "Bus",
      "name": "LIMA 2 1",
      "init": {
        "Vr": -0.66128015591148,
        "Vi": -0.7958202832124531
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37173,
      "class": "Bus",
      "name": "LIMA 2 2",
      "init": {
        "Vr": -0.7442784941676137,
        "Vi": -0.6914380028494613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37174,
      "class": "Bus",
      "name": "LIMA 2 3",
      "init": {
        "Vr": -0.9276035659788636,
        "Vi": -0.47129524324701144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37175,
      "class": "Bus",
      "name": "LIMA 2 4",
      "init": {
        "Vr": -0.905180558385704,
        "Vi": -0.5418822672585255
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37176,
      "class": "Bus",
      "name": "LIMA 2 5",
      "init": {
        "Vr": -0.6600639616522245,
        "Vi": -0.7977174407716692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37177,
      "class": "Bus",
      "name": "LIMA 2 7",
      "init": {
        "Vr": -0.66128015591148,
        "Vi": -0.7958202832124531
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7503970388337,
        "longitude": -84.1651476174413
      }
    },
    {
      "number": 37178,
      "class": "Bus",
      "name": "LIMA 3 1",
      "init": {
        "Vr": -0.7401886092425587,
        "Vi": -0.6911985743432905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7377578070711,
        "longitude": -84.2147233700022
      }
    },
    {
      "number": 37179,
      "class": "Bus",
      "name": "LIMA 3 2",
      "init": {
        "Vr": -0.7401517441529158,
        "Vi": -0.6913211727445445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7377578070711,
        "longitude": -84.2147233700022
      }
    },
    {
      "number": 37180,
      "class": "Bus",
      "name": "LIMA 4 1",
      "init": {
        "Vr": -0.7733120648677463,
        "Vi": -0.6607574978345496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.797759533206,
        "longitude": -84.1227638296249
      }
    },
    {
      "number": 37181,
      "class": "Bus",
      "name": "LIMA 5 1",
      "init": {
        "Vr": -0.7922177704857298,
        "Vi": -0.6579936714101573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7714114829305,
        "longitude": -84.0480052206644
      }
    },
    {
      "number": 37182,
      "class": "Bus",
      "name": "LIMA 5 2",
      "init": {
        "Vr": -0.7922537414830255,
        "Vi": -0.6578007420163324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7714114829305,
        "longitude": -84.0480052206644
      }
    },
    {
      "number": 37183,
      "class": "Bus",
      "name": "LIMA 6 1",
      "init": {
        "Vr": -0.7660151604454634,
        "Vi": -0.6667968485832109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8290514381497,
        "longitude": -84.1261414282874
      }
    },
    {
      "number": 37184,
      "class": "Bus",
      "name": "LIMA 7 1",
      "init": {
        "Vr": -0.7656790023967991,
        "Vi": -0.6609206501832748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8434943714954,
        "longitude": -84.0616760234355
      }
    },
    {
      "number": 37185,
      "class": "Bus",
      "name": "LIMA 8 1",
      "init": {
        "Vr": -0.7846125528199195,
        "Vi": -0.6544848024332134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7510372412624,
        "longitude": -84.0771560473235
      }
    },
    {
      "number": 37186,
      "class": "Bus",
      "name": "LIMA 9 1",
      "init": {
        "Vr": -0.7539778155742677,
        "Vi": -0.674073427807956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8116565574688,
        "longitude": -84.2169074996568
      }
    },
    {
      "number": 37187,
      "class": "Bus",
      "name": "LIMA 10 1",
      "init": {
        "Vr": -0.6020085383910182,
        "Vi": -0.8448963349309397
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8235024388953,
        "longitude": -84.1452165146939
      }
    },
    {
      "number": 37188,
      "class": "Bus",
      "name": "LIMA 10 2",
      "init": {
        "Vr": -0.6448924524489577,
        "Vi": -0.8130614930485914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8235024388953,
        "longitude": -84.1452165146939
      }
    },
    {
      "number": 37189,
      "class": "Bus",
      "name": "LIMA 10 3",
      "init": {
        "Vr": -0.6004065999300899,
        "Vi": -0.8487384179265218
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8235024388953,
        "longitude": -84.1452165146939
      }
    },
    {
      "number": 37190,
      "class": "Bus",
      "name": "LIMA 11 1",
      "init": {
        "Vr": -0.7456834099848826,
        "Vi": -0.6855905959823883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7631554109381,
        "longitude": -84.1902514419586
      }
    },
    {
      "number": 37191,
      "class": "Bus",
      "name": "LIMA 12 1",
      "init": {
        "Vr": -0.7701202852878699,
        "Vi": -0.6603001325692476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6940381895012,
        "longitude": -84.059484839578
      }
    },
    {
      "number": 37192,
      "class": "Bus",
      "name": "LIMA 13 1",
      "init": {
        "Vr": -0.658828706743015,
        "Vi": -0.7988079326841567
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6387686040234,
        "longitude": -84.0319304949928
      }
    },
    {
      "number": 37193,
      "class": "Bus",
      "name": "LIMA 13 2",
      "init": {
        "Vr": -0.6589410011762414,
        "Vi": -0.7985400351300989
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6387686040234,
        "longitude": -84.0319304949928
      }
    },
    {
      "number": 37194,
      "class": "Bus",
      "name": "LIMA 14 1",
      "init": {
        "Vr": -0.7337877360424239,
        "Vi": -0.6998517434743828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7059420739802,
        "longitude": -84.1952688138553
      }
    },
    {
      "number": 37195,
      "class": "Bus",
      "name": "LIMA 14 2",
      "init": {
        "Vr": -0.7338430580486129,
        "Vi": -0.6997462006309022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7059420739802,
        "longitude": -84.1952688138553
      }
    },
    {
      "number": 37196,
      "class": "Bus",
      "name": "LIMA 15 1",
      "init": {
        "Vr": -0.7207394939194399,
        "Vi": -0.7184207378625156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6504727460441,
        "longitude": -84.2514744499315
      }
    },
    {
      "number": 37197,
      "class": "Bus",
      "name": "LIMA 16 1",
      "init": {
        "Vr": -0.7819826485527497,
        "Vi": -0.6494376153627192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7239740846998,
        "longitude": -84.0864778959181
      }
    },
    {
      "number": 37198,
      "class": "Bus",
      "name": "LIMA 16 2",
      "init": {
        "Vr": -0.78200086328847,
        "Vi": -0.6493160293523281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7239740846998,
        "longitude": -84.0864778959181
      }
    },
    {
      "number": 37199,
      "class": "Bus",
      "name": "SPENCERVILLE 1 1",
      "init": {
        "Vr": -0.715337594269128,
        "Vi": -0.7085352098223523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6585559528052,
        "longitude": -84.3865494778237
      }
    },
    {
      "number": 37200,
      "class": "Bus",
      "name": "SPENCERVILLE 2 1",
      "init": {
        "Vr": -0.7191853711709755,
        "Vi": -0.7064425039730157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7219659911729,
        "longitude": -84.3175177038174
      }
    },
    {
      "number": 37201,
      "class": "Bus",
      "name": "ASHLAND 23 1",
      "init": {
        "Vr": -0.8609926919865206,
        "Vi": -0.5778981672080479
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9080484963551,
        "longitude": -82.3795346549756
      }
    },
    {
      "number": 37202,
      "class": "Bus",
      "name": "ASHLAND 23 2",
      "init": {
        "Vr": -0.8967716896471282,
        "Vi": -0.5280962472965647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9080484963551,
        "longitude": -82.3795346549756
      }
    },
    {
      "number": 37203,
      "class": "Bus",
      "name": "ASHLAND 23 3",
      "init": {
        "Vr": -0.8610282836081711,
        "Vi": -0.57764976578442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9080484963551,
        "longitude": -82.3795346549756
      }
    },
    {
      "number": 37204,
      "class": "Bus",
      "name": "ASHLAND 24 1",
      "init": {
        "Vr": -0.9009882130092457,
        "Vi": -0.47383912748616763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8392819533191,
        "longitude": -82.2218156874368
      }
    },
    {
      "number": 37205,
      "class": "Bus",
      "name": "ASHLAND 25 1",
      "init": {
        "Vr": -0.9044965812021776,
        "Vi": -0.46173406283794605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8809336540081,
        "longitude": -82.3490192884854
      }
    },
    {
      "number": 37206,
      "class": "Bus",
      "name": "ASHLAND 25 2",
      "init": {
        "Vr": -0.9044883208787383,
        "Vi": -0.4619977633429911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8809336540081,
        "longitude": -82.3490192884854
      }
    },
    {
      "number": 37207,
      "class": "Bus",
      "name": "ASHLAND 26 1",
      "init": {
        "Vr": -0.9107733777724059,
        "Vi": -0.4565754261384634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8993539223401,
        "longitude": -82.4180601053087
      }
    },
    {
      "number": 37208,
      "class": "Bus",
      "name": "GREENWICH 9 1",
      "init": {
        "Vr": -0.9203113775385376,
        "Vi": -0.47210921133993045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0476439342559,
        "longitude": -82.4853696128946
      }
    },
    {
      "number": 37209,
      "class": "Bus",
      "name": "LOUDONVILLE 1 1",
      "init": {
        "Vr": -0.8887826681008704,
        "Vi": -0.48605337665915177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.684945737112,
        "longitude": -82.3107250759397
      }
    },
    {
      "number": 37210,
      "class": "Bus",
      "name": "LOUDONVILLE 2 1",
      "init": {
        "Vr": -0.9128757864478203,
        "Vi": -0.4893409317124133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5526435291054,
        "longitude": -82.1837426208103
      }
    },
    {
      "number": 37211,
      "class": "Bus",
      "name": "LOUDONVILLE 3 1",
      "init": {
        "Vr": -0.8923606335110801,
        "Vi": -0.47276001509627485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6587154153903,
        "longitude": -82.1840581594946
      }
    },
    {
      "number": 37212,
      "class": "Bus",
      "name": "MANSFIELD 8 1",
      "init": {
        "Vr": -0.8783689119420819,
        "Vi": -0.4775502915964906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.731631047804,
        "longitude": -82.5179204425806
      }
    },
    {
      "number": 37213,
      "class": "Bus",
      "name": "MANSFIELD 9 1",
      "init": {
        "Vr": -0.8870859879744442,
        "Vi": -0.46279588859433557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.801981571302,
        "longitude": -82.5268224459254
      }
    },
    {
      "number": 37214,
      "class": "Bus",
      "name": "MANSFIELD 9 2",
      "init": {
        "Vr": -0.8870916040820966,
        "Vi": -0.46259734305834765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.801981571302,
        "longitude": -82.5268224459254
      }
    },
    {
      "number": 37215,
      "class": "Bus",
      "name": "MANSFIELD 10 1",
      "init": {
        "Vr": -0.822082547907427,
        "Vi": -0.6131940831610232
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802748605086,
        "longitude": -82.4897090639903
      }
    },
    {
      "number": 37216,
      "class": "Bus",
      "name": "MANSFIELD 10 2",
      "init": {
        "Vr": -0.8772822166208538,
        "Vi": -0.5692396215343763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802748605086,
        "longitude": -82.4897090639903
      }
    },
    {
      "number": 37217,
      "class": "Bus",
      "name": "MANSFIELD 10 3",
      "init": {
        "Vr": -0.8220687909015475,
        "Vi": -0.6127993058772532
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802748605086,
        "longitude": -82.4897090639903
      }
    },
    {
      "number": 37218,
      "class": "Bus",
      "name": "MANSFIELD 11 1",
      "init": {
        "Vr": -0.8200776490633378,
        "Vi": -0.6350058348713519
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7567428405929,
        "longitude": -82.5570796174273
      }
    },
    {
      "number": 37219,
      "class": "Bus",
      "name": "MANSFIELD 11 2",
      "init": {
        "Vr": -0.8190314211203789,
        "Vi": -0.6348103496126971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7567428405929,
        "longitude": -82.5570796174273
      }
    },
    {
      "number": 37220,
      "class": "Bus",
      "name": "NEW LONDON 10 1",
      "init": {
        "Vr": -0.9281972428790223,
        "Vi": -0.46400688258889017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1185833182166,
        "longitude": -82.3891806496399
      }
    },
    {
      "number": 37221,
      "class": "Bus",
      "name": "NEW LONDON 11 1",
      "init": {
        "Vr": -0.9092257871282778,
        "Vi": -0.49765357569320734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0201380491971,
        "longitude": -82.3679888697553
      }
    },
    {
      "number": 37222,
      "class": "Bus",
      "name": "SHILOH 1",
      "init": {
        "Vr": -0.9161878334060711,
        "Vi": -0.4813576522792564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9807880800976,
        "longitude": -82.4737703123491
      }
    },
    {
      "number": 37223,
      "class": "Bus",
      "name": "SULLIVAN 2 1",
      "init": {
        "Vr": -0.9176281414710072,
        "Vi": -0.44392346546518596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0332572703879,
        "longitude": -82.1943156579437
      }
    },
    {
      "number": 37224,
      "class": "Bus",
      "name": "WEST SALEM 1 1",
      "init": {
        "Vr": -0.9169787489993331,
        "Vi": -0.4542502908485697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9528903639656,
        "longitude": -82.0694333613628
      }
    },
    {
      "number": 37225,
      "class": "Bus",
      "name": "WOOSTER 1 1",
      "init": {
        "Vr": -0.8680249706574903,
        "Vi": -0.5749023398509617
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8154133148834,
        "longitude": -81.8963313870732
      }
    },
    {
      "number": 37226,
      "class": "Bus",
      "name": "WOOSTER 2 1",
      "init": {
        "Vr": -0.9517115404025999,
        "Vi": -0.38317343268064324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7649914055719,
        "longitude": -81.9138829938532
      }
    },
    {
      "number": 37227,
      "class": "Bus",
      "name": "WOOSTER 2 2",
      "init": {
        "Vr": -0.9516914517029417,
        "Vi": -0.38286090824250607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7649914055719,
        "longitude": -81.9138829938532
      }
    },
    {
      "number": 37228,
      "class": "Bus",
      "name": "WOOSTER 3 1",
      "init": {
        "Vr": -0.8823478234252446,
        "Vi": -0.5525564118535979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8515692294493,
        "longitude": -82.0626301055345
      }
    },
    {
      "number": 37229,
      "class": "Bus",
      "name": "WOOSTER 3 2",
      "init": {
        "Vr": -0.9143406857857286,
        "Vi": -0.5072319711310873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8515692294493,
        "longitude": -82.0626301055345
      }
    },
    {
      "number": 37230,
      "class": "Bus",
      "name": "WOOSTER 3 3",
      "init": {
        "Vr": -0.8806037767119076,
        "Vi": -0.5558534173006495
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8515692294493,
        "longitude": -82.0626301055345
      }
    },
    {
      "number": 37231,
      "class": "Bus",
      "name": "WOOSTER 4 1",
      "init": {
        "Vr": -0.9235145759861505,
        "Vi": -0.46691075597129617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8698993489718,
        "longitude": -81.9388939091911
      }
    },
    {
      "number": 37232,
      "class": "Bus",
      "name": "ANDOVER 12 1",
      "init": {
        "Vr": -0.8897063881233879,
        "Vi": -0.5143147358430599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5949245633184,
        "longitude": -80.6052204671582
      }
    },
    {
      "number": 37233,
      "class": "Bus",
      "name": "ANDOVER 13 1",
      "init": {
        "Vr": -0.8499942700282391,
        "Vi": -0.5973932085272379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37234,
      "class": "Bus",
      "name": "ANDOVER 13 2",
      "init": {
        "Vr": -0.8582971127566961,
        "Vi": -0.5797663907283758
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37235,
      "class": "Bus",
      "name": "ANDOVER 13 3",
      "init": {
        "Vr": -0.8755787689435202,
        "Vi": -0.5512668046753509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37236,
      "class": "Bus",
      "name": "ANDOVER 13 4",
      "init": {
        "Vr": -0.8617839396131219,
        "Vi": -0.572363906392664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37237,
      "class": "Bus",
      "name": "ANDOVER 13 5",
      "init": {
        "Vr": -0.8617839396131218,
        "Vi": -0.572363906392664
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37238,
      "class": "Bus",
      "name": "ANDOVER 13 6",
      "init": {
        "Vr": -0.8500246433123603,
        "Vi": -0.5972702265951945
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37239,
      "class": "Bus",
      "name": "ANDOVER 13 8",
      "init": {
        "Vr": -0.8498744356847718,
        "Vi": -0.5978817320544179
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5309463070032,
        "longitude": -80.5198189508107
      }
    },
    {
      "number": 37240,
      "class": "Bus",
      "name": "ASHTABULA 1 1",
      "init": {
        "Vr": -0.8973460882131242,
        "Vi": -0.5097329629456465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8213697829517,
        "longitude": -80.7930357751535
      }
    },
    {
      "number": 37241,
      "class": "Bus",
      "name": "ASHTABULA 2 1",
      "init": {
        "Vr": -0.8968172413099157,
        "Vi": -0.5143676979855394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8843971720437,
        "longitude": -80.8543959848738
      }
    },
    {
      "number": 37242,
      "class": "Bus",
      "name": "ASHTABULA 3 1",
      "init": {
        "Vr": -0.8787051791307361,
        "Vi": -0.5402292302959907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8601890129269,
        "longitude": -80.6589376884103
      }
    },
    {
      "number": 37243,
      "class": "Bus",
      "name": "ASHTABULA 3 2",
      "init": {
        "Vr": -0.8983698006362748,
        "Vi": -0.5245666439561005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8601890129269,
        "longitude": -80.6589376884103
      }
    },
    {
      "number": 37244,
      "class": "Bus",
      "name": "ASHTABULA 3 3",
      "init": {
        "Vr": -0.8787351059371824,
        "Vi": -0.5399126758711059
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8601890129269,
        "longitude": -80.6589376884103
      }
    },
    {
      "number": 37245,
      "class": "Bus",
      "name": "ASHTABULA 4 1",
      "init": {
        "Vr": -0.8978173426228373,
        "Vi": -0.5181677513050738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.87768183457,
        "longitude": -80.6508141261912
      }
    },
    {
      "number": 37246,
      "class": "Bus",
      "name": "ASHTABULA 4 2",
      "init": {
        "Vr": -0.8978521022157732,
        "Vi": -0.5184409932501821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.87768183457,
        "longitude": -80.6508141261912
      }
    },
    {
      "number": 37247,
      "class": "Bus",
      "name": "CONNEAUT 1 1",
      "init": {
        "Vr": -0.9049414953653507,
        "Vi": -0.4906504993881677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8720157944688,
        "longitude": -80.4972377650904
      }
    },
    {
      "number": 37248,
      "class": "Bus",
      "name": "CONNEAUT 1 2",
      "init": {
        "Vr": -0.9049338073922076,
        "Vi": -0.49047180797704976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8720157944688,
        "longitude": -80.4972377650904
      }
    },
    {
      "number": 37249,
      "class": "Bus",
      "name": "CONNEAUT 2 1",
      "init": {
        "Vr": -0.9069025791218652,
        "Vi": -0.5056677650775213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7959203132667,
        "longitude": -80.6783154896543
      }
    },
    {
      "number": 37250,
      "class": "Bus",
      "name": "CONNEAUT 3 1",
      "init": {
        "Vr": -0.8974094837256057,
        "Vi": -0.5116691815373914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9479218963256,
        "longitude": -80.617428585219
      }
    },
    {
      "number": 37251,
      "class": "Bus",
      "name": "CONNEAUT 4 1",
      "init": {
        "Vr": -0.8859003464848716,
        "Vi": -0.5350758369159777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9614731687504,
        "longitude": -80.5712650053136
      }
    },
    {
      "number": 37252,
      "class": "Bus",
      "name": "CONNEAUT 4 2",
      "init": {
        "Vr": -0.88593333422276,
        "Vi": -0.5349536489970361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9614731687504,
        "longitude": -80.5712650053136
      }
    },
    {
      "number": 37253,
      "class": "Bus",
      "name": "GENEVA 8 1",
      "init": {
        "Vr": -0.9340530393791894,
        "Vi": -0.4365452077775718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7815467489918,
        "longitude": -81.0225046786514
      }
    },
    {
      "number": 37254,
      "class": "Bus",
      "name": "GENEVA 9 1",
      "init": {
        "Vr": -0.8954243580341361,
        "Vi": -0.5196914642031503
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.690993332965,
        "longitude": -80.9442402556904
      }
    },
    {
      "number": 37255,
      "class": "Bus",
      "name": "GENEVA 10 1",
      "init": {
        "Vr": -0.9367956952100652,
        "Vi": -0.426435019503784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7964942779494,
        "longitude": -80.9343230494988
      }
    },
    {
      "number": 37256,
      "class": "Bus",
      "name": "GENEVA 10 2",
      "init": {
        "Vr": -0.936747124940623,
        "Vi": -0.4262511306644128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7964942779494,
        "longitude": -80.9343230494988
      }
    },
    {
      "number": 37257,
      "class": "Bus",
      "name": "JEFFERSON 12 1",
      "init": {
        "Vr": -0.8983223940527005,
        "Vi": -0.5133931412940121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7866605354317,
        "longitude": -80.7259654406832
      }
    },
    {
      "number": 37258,
      "class": "Bus",
      "name": "JEFFERSON 13 1",
      "init": {
        "Vr": -0.9188231761358927,
        "Vi": -0.4808969799796577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7170464281623,
        "longitude": -80.6899298520766
      }
    },
    {
      "number": 37259,
      "class": "Bus",
      "name": "JEFFERSON 14 1",
      "init": {
        "Vr": -0.9215519101088584,
        "Vi": -0.4650617966349855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6744322722412,
        "longitude": -80.7244688430848
      }
    },
    {
      "number": 37260,
      "class": "Bus",
      "name": "KINSMAN 1 1",
      "init": {
        "Vr": -0.9155426926755279,
        "Vi": -0.4535658502136591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4806470847397,
        "longitude": -80.6110331930499
      }
    },
    {
      "number": 37261,
      "class": "Bus",
      "name": "KINSMAN 2 1",
      "init": {
        "Vr": -0.9062693818750185,
        "Vi": -0.4767450728239039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4083611379192,
        "longitude": -80.5003308640998
      }
    },
    {
      "number": 37262,
      "class": "Bus",
      "name": "MADISON 38 1",
      "init": {
        "Vr": -0.9270788356677855,
        "Vi": -0.4740845851656274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8067165817893,
        "longitude": -81.1379952387363
      }
    },
    {
      "number": 37263,
      "class": "Bus",
      "name": "MADISON 39 1",
      "init": {
        "Vr": -0.9304698524181249,
        "Vi": -0.45211378615393866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8013884462003,
        "longitude": -81.104974115583
      }
    },
    {
      "number": 37264,
      "class": "Bus",
      "name": "MIDDLEFIELD 1 1",
      "init": {
        "Vr": -0.9430487127638323,
        "Vi": -0.3893402989108091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4745486959747,
        "longitude": -81.1010005099805
      }
    },
    {
      "number": 37265,
      "class": "Bus",
      "name": "MIDDLEFIELD 2 1",
      "init": {
        "Vr": -0.9426467211487388,
        "Vi": -0.3980631272810115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4373501782777,
        "longitude": -80.9991060905252
      }
    },
    {
      "number": 37266,
      "class": "Bus",
      "name": "MIDDLEFIELD 3 1",
      "init": {
        "Vr": -0.8924989240461654,
        "Vi": -0.5243208238207501
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4155183211172,
        "longitude": -81.0779391535155
      }
    },
    {
      "number": 37267,
      "class": "Bus",
      "name": "ORWELL 1 1",
      "init": {
        "Vr": -0.920014538919059,
        "Vi": -0.42058744377729773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5070544150005,
        "longitude": -80.8415321825977
      }
    },
    {
      "number": 37268,
      "class": "Bus",
      "name": "ORWELL 1 2",
      "init": {
        "Vr": -0.9200879000734943,
        "Vi": -0.4207590076902663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5070544150005,
        "longitude": -80.8415321825977
      }
    },
    {
      "number": 37269,
      "class": "Bus",
      "name": "ORWELL 2 1",
      "init": {
        "Vr": -0.9445862250242311,
        "Vi": -0.41889734645453613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4594529039252,
        "longitude": -80.7701202549691
      }
    },
    {
      "number": 37270,
      "class": "Bus",
      "name": "ROME 15 1",
      "init": {
        "Vr": -0.908990403376646,
        "Vi": -0.45218279056625815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5863274094017,
        "longitude": -80.8429769818404
      }
    },
    {
      "number": 37271,
      "class": "Bus",
      "name": "EAST CANTON 1",
      "init": {
        "Vr": -0.9669879528045953,
        "Vi": -0.3783225457966652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7688057945882,
        "longitude": -81.2050185622038
      }
    },
    {
      "number": 37272,
      "class": "Bus",
      "name": "EAST CANTON 2",
      "init": {
        "Vr": -0.9669494909802785,
        "Vi": -0.37812695332545243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7688057945882,
        "longitude": -81.2050185622038
      }
    },
    {
      "number": 37273,
      "class": "Bus",
      "name": "MAGNOLIA 8 1",
      "init": {
        "Vr": -0.9217575112713393,
        "Vi": -0.4510117408087634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5682913916773,
        "longitude": -81.2647751733543
      }
    },
    {
      "number": 37274,
      "class": "Bus",
      "name": "MALVERN 4 1",
      "init": {
        "Vr": -0.9219497927587013,
        "Vi": -0.46104587305153943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6701749019238,
        "longitude": -81.2530061362285
      }
    },
    {
      "number": 37275,
      "class": "Bus",
      "name": "MINERVA 1 1",
      "init": {
        "Vr": -0.8540195354035331,
        "Vi": -0.5890785997424297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7936710118955,
        "longitude": -81.0740282618295
      }
    },
    {
      "number": 37276,
      "class": "Bus",
      "name": "MINERVA 2 1",
      "init": {
        "Vr": -0.9448912750311627,
        "Vi": -0.4143254474708263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6878093248991,
        "longitude": -81.1290971828859
      }
    },
    {
      "number": 37277,
      "class": "Bus",
      "name": "SALINEVILLE 1",
      "init": {
        "Vr": -0.9395453225998068,
        "Vi": -0.4408597738636556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6220064929106,
        "longitude": -80.8886935923242
      }
    },
    {
      "number": 37278,
      "class": "Bus",
      "name": "ALLIANCE 1 1",
      "init": {
        "Vr": -0.966118160499291,
        "Vi": -0.3557208623489817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8534646053852,
        "longitude": -81.0646433892335
      }
    },
    {
      "number": 37279,
      "class": "Bus",
      "name": "ALLIANCE 1 2",
      "init": {
        "Vr": -0.9661003922109359,
        "Vi": -0.35541009120567996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8534646053852,
        "longitude": -81.0646433892335
      }
    },
    {
      "number": 37280,
      "class": "Bus",
      "name": "ALLIANCE 2 1",
      "init": {
        "Vr": -0.9557920297954248,
        "Vi": -0.3600168763358577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8587322894679,
        "longitude": -81.1572951584148
      }
    },
    {
      "number": 37281,
      "class": "Bus",
      "name": "ALLIANCE 2 2",
      "init": {
        "Vr": -0.9557920418980042,
        "Vi": -0.3602917627329699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8587322894679,
        "longitude": -81.1572951584148
      }
    },
    {
      "number": 37282,
      "class": "Bus",
      "name": "ALLIANCE 3 1",
      "init": {
        "Vr": -0.8625701622583773,
        "Vi": -0.5803608465674073
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9288818912551,
        "longitude": -81.2217267961309
      }
    },
    {
      "number": 37283,
      "class": "Bus",
      "name": "ALLIANCE 4 1",
      "init": {
        "Vr": -0.9748067329030055,
        "Vi": -0.3505214966637355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9162833215126,
        "longitude": -81.1201855380414
      }
    },
    {
      "number": 37284,
      "class": "Bus",
      "name": "BELOIT 1 1",
      "init": {
        "Vr": -0.9563245584435139,
        "Vi": -0.37507906062949004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8286994163982,
        "longitude": -80.954829254511
      }
    },
    {
      "number": 37285,
      "class": "Bus",
      "name": "COLUMBIANA 3 1",
      "init": {
        "Vr": -0.91588294683472,
        "Vi": -0.47809185374153784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8508468094416,
        "longitude": -80.6340079300208
      }
    },
    {
      "number": 37286,
      "class": "Bus",
      "name": "COLUMBIANA 3 2",
      "init": {
        "Vr": -0.91590499068,
        "Vi": -0.4779406702402626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8508468094416,
        "longitude": -80.6340079300208
      }
    },
    {
      "number": 37287,
      "class": "Bus",
      "name": "COLUMBIANA 4 1",
      "init": {
        "Vr": -0.8463103874774234,
        "Vi": -0.5929572075797379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9038460848939,
        "longitude": -80.7128941037917
      }
    },
    {
      "number": 37288,
      "class": "Bus",
      "name": "COLUMBIANA 4 2",
      "init": {
        "Vr": -0.8512165208215882,
        "Vi": -0.591101805101806
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9038460848939,
        "longitude": -80.7128941037917
      }
    },
    {
      "number": 37289,
      "class": "Bus",
      "name": "COLUMBIANA 4 3",
      "init": {
        "Vr": -0.8462762205083962,
        "Vi": -0.5925612962806233
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9038460848939,
        "longitude": -80.7128941037917
      }
    },
    {
      "number": 37290,
      "class": "Bus",
      "name": "EAST LIVERPOOL 1 1",
      "init": {
        "Vr": -0.8784449698385857,
        "Vi": -0.5196269974187677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7402273870447,
        "longitude": -80.5083029278491
      }
    },
    {
      "number": 37291,
      "class": "Bus",
      "name": "EAST LIVERPOOL 1 2",
      "init": {
        "Vr": -0.8784607067333414,
        "Vi": -0.5194468872301262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7402273870447,
        "longitude": -80.5083029278491
      }
    },
    {
      "number": 37292,
      "class": "Bus",
      "name": "EAST LIVERPOOL 2 1",
      "init": {
        "Vr": -0.821784043368352,
        "Vi": -0.6321359732365253
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.740957149692,
        "longitude": -80.5572255061633
      }
    },
    {
      "number": 37293,
      "class": "Bus",
      "name": "EAST LIVERPOOL 2 2",
      "init": {
        "Vr": -0.8394784922032533,
        "Vi": -0.6007765128579547
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.740957149692,
        "longitude": -80.5572255061633
      }
    },
    {
      "number": 37294,
      "class": "Bus",
      "name": "EAST LIVERPOOL 2 3",
      "init": {
        "Vr": -0.8464830365523403,
        "Vi": -0.5883625220010242
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.740957149692,
        "longitude": -80.5572255061633
      }
    },
    {
      "number": 37295,
      "class": "Bus",
      "name": "EAST LIVERPOOL 2 4",
      "init": {
        "Vr": -0.8464830365523403,
        "Vi": -0.5883625220010242
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.740957149692,
        "longitude": -80.5572255061633
      }
    },
    {
      "number": 37296,
      "class": "Bus",
      "name": "EAST LIVERPOOL 2 5",
      "init": {
        "Vr": -0.8218666588840905,
        "Vi": -0.6319142321976613
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.740957149692,
        "longitude": -80.5572255061633
      }
    },
    {
      "number": 37297,
      "class": "Bus",
      "name": "EAST LIVERPOOL 3 1",
      "init": {
        "Vr": -0.8846925252981359,
        "Vi": -0.5014358513973207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6668924802202,
        "longitude": -80.526510366578
      }
    },
    {
      "number": 37298,
      "class": "Bus",
      "name": "EAST LIVERPOOL 4 1",
      "init": {
        "Vr": -0.8941445614136146,
        "Vi": -0.484558155517861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7055309540791,
        "longitude": -80.6775911282705
      }
    },
    {
      "number": 37299,
      "class": "Bus",
      "name": "EAST PALESTINE 1 1",
      "init": {
        "Vr": -0.9104053100135647,
        "Vi": -0.489334475039478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8036087010489,
        "longitude": -80.622953500823
      }
    },
    {
      "number": 37300,
      "class": "Bus",
      "name": "EAST PALESTINE 2 1",
      "init": {
        "Vr": -0.8712548331271612,
        "Vi": -0.5653753360151311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8503025347102,
        "longitude": -80.4579268063894
      }
    },
    {
      "number": 37301,
      "class": "Bus",
      "name": "EAST PALESTINE 3 1",
      "init": {
        "Vr": -0.9050250556857242,
        "Vi": -0.5059456509202519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8517039532672,
        "longitude": -80.5383380341123
      }
    },
    {
      "number": 37302,
      "class": "Bus",
      "name": "EAST PALESTINE 3 2",
      "init": {
        "Vr": -0.9050297543310363,
        "Vi": -0.5058104825803008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8517039532672,
        "longitude": -80.5383380341123
      }
    },
    {
      "number": 37303,
      "class": "Bus",
      "name": "HOMEWORTH 1",
      "init": {
        "Vr": -0.9483367557088315,
        "Vi": -0.38899576552242704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7501112370688,
        "longitude": -80.9880972230675
      }
    },
    {
      "number": 37304,
      "class": "Bus",
      "name": "LEETONIA 1 1",
      "init": {
        "Vr": -0.9093154123460159,
        "Vi": -0.4709980441333576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7208053504818,
        "longitude": -80.8258162336647
      }
    },
    {
      "number": 37305,
      "class": "Bus",
      "name": "LEETONIA 2 1",
      "init": {
        "Vr": -0.9323877530886492,
        "Vi": -0.42746228584369794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8232432661749,
        "longitude": -80.7755809919737
      }
    },
    {
      "number": 37306,
      "class": "Bus",
      "name": "LISBON 8 1",
      "init": {
        "Vr": -0.8328778131822552,
        "Vi": -0.6272709467928234
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7085379435502,
        "longitude": -80.7286453616102
      }
    },
    {
      "number": 37307,
      "class": "Bus",
      "name": "LISBON 9 1",
      "init": {
        "Vr": -0.9132511926953137,
        "Vi": -0.4704860490537742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.68796413692,
        "longitude": -80.7896244044659
      }
    },
    {
      "number": 37308,
      "class": "Bus",
      "name": "SALEM 29 1",
      "init": {
        "Vr": -0.936066596763079,
        "Vi": -0.4169507354389106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8911957793701,
        "longitude": -80.9053284105905
      }
    },
    {
      "number": 37309,
      "class": "Bus",
      "name": "SALEM 29 2",
      "init": {
        "Vr": -0.936075796345485,
        "Vi": -0.41673315339777317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8911957793701,
        "longitude": -80.9053284105905
      }
    },
    {
      "number": 37310,
      "class": "Bus",
      "name": "SALEM 30 1",
      "init": {
        "Vr": -0.9560304230867773,
        "Vi": -0.4010994453398578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9534545959238,
        "longitude": -80.9702191250927
      }
    },
    {
      "number": 37311,
      "class": "Bus",
      "name": "SALEM 31 1",
      "init": {
        "Vr": -0.9437237366987736,
        "Vi": -0.4067125882635384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9155288944253,
        "longitude": -80.8578621120463
      }
    },
    {
      "number": 37312,
      "class": "Bus",
      "name": "SALEM 31 2",
      "init": {
        "Vr": -0.9437153026234248,
        "Vi": -0.4065159447178662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9155288944253,
        "longitude": -80.8578621120463
      }
    },
    {
      "number": 37313,
      "class": "Bus",
      "name": "SALEM 32 1",
      "init": {
        "Vr": -0.8527436409495244,
        "Vi": -0.5877683995324807
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.956631138539,
        "longitude": -80.8775448416834
      }
    },
    {
      "number": 37314,
      "class": "Bus",
      "name": "SALEM 32 2",
      "init": {
        "Vr": -0.8527850698669901,
        "Vi": -0.5875595850831964
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.956631138539,
        "longitude": -80.8775448416834
      }
    },
    {
      "number": 37315,
      "class": "Bus",
      "name": "WELLSVILLE 4 1",
      "init": {
        "Vr": -0.8794662881753906,
        "Vi": -0.5373344947885784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5836904874311,
        "longitude": -80.6085056093862
      }
    },
    {
      "number": 37316,
      "class": "Bus",
      "name": "WELLSVILLE 5 1",
      "init": {
        "Vr": -0.8896950813232113,
        "Vi": -0.5180252815968954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6012255908165,
        "longitude": -80.7195740678767
      }
    },
    {
      "number": 37317,
      "class": "Bus",
      "name": "BLOOMVILLE 2 1",
      "init": {
        "Vr": -0.8219004305649757,
        "Vi": -0.5782556655684737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0377785733944,
        "longitude": -83.0250655754387
      }
    },
    {
      "number": 37318,
      "class": "Bus",
      "name": "BLOOMVILLE 2 2",
      "init": {
        "Vr": -0.8219210261473574,
        "Vi": -0.5781808209288258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0377785733944,
        "longitude": -83.0250655754387
      }
    },
    {
      "number": 37319,
      "class": "Bus",
      "name": "BUCYRUS 1 1",
      "init": {
        "Vr": -0.7806570582124107,
        "Vi": -0.6746275051915951
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8112769308316,
        "longitude": -82.9962459730183
      }
    },
    {
      "number": 37320,
      "class": "Bus",
      "name": "BUCYRUS 1 2",
      "init": {
        "Vr": -0.7807456472624466,
        "Vi": -0.6743376645954555
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8112769308316,
        "longitude": -82.9962459730183
      }
    },
    {
      "number": 37321,
      "class": "Bus",
      "name": "BUCYRUS 2 1",
      "init": {
        "Vr": -0.8867434709560242,
        "Vi": -0.4287314107274766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7877916174602,
        "longitude": -82.9408331913719
      }
    },
    {
      "number": 37322,
      "class": "Bus",
      "name": "BUCYRUS 3 1",
      "init": {
        "Vr": -0.871800547999628,
        "Vi": -0.4451332106223938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8476905724096,
        "longitude": -82.9828026235374
      }
    },
    {
      "number": 37323,
      "class": "Bus",
      "name": "BUCYRUS 3 2",
      "init": {
        "Vr": -0.8717724511123667,
        "Vi": -0.4449694822121404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8476905724096,
        "longitude": -82.9828026235374
      }
    },
    {
      "number": 37324,
      "class": "Bus",
      "name": "CALEDONIA 5 1",
      "init": {
        "Vr": -0.9354846827520632,
        "Vi": -0.39318853609069937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6743668506815,
        "longitude": -82.961008281924
      }
    },
    {
      "number": 37325,
      "class": "Bus",
      "name": "CALEDONIA 5 2",
      "init": {
        "Vr": -0.9354935594451357,
        "Vi": -0.39325461859686694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6743668506815,
        "longitude": -82.961008281924
      }
    },
    {
      "number": 37326,
      "class": "Bus",
      "name": "CRESTLINE 1",
      "init": {
        "Vr": -0.8631787522164379,
        "Vi": -0.47709298346414863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8702961545516,
        "longitude": -82.8194168867437
      }
    },
    {
      "number": 37327,
      "class": "Bus",
      "name": "GALION 1 1",
      "init": {
        "Vr": -0.8821881078044564,
        "Vi": -0.4489899423163483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.786026070598,
        "longitude": -82.7730950098323
      }
    },
    {
      "number": 37328,
      "class": "Bus",
      "name": "GALION 2 1",
      "init": {
        "Vr": -0.9052500211399565,
        "Vi": -0.4157623493169866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.738161524853,
        "longitude": -82.8349354819366
      }
    },
    {
      "number": 37329,
      "class": "Bus",
      "name": "GALION 3 1",
      "init": {
        "Vr": -0.8935653072903786,
        "Vi": -0.4289399601127697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7249692777158,
        "longitude": -82.7591659428395
      }
    },
    {
      "number": 37330,
      "class": "Bus",
      "name": "GALION 4 1",
      "init": {
        "Vr": -0.9618520488401685,
        "Vi": -0.3768569637094225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6260827459318,
        "longitude": -82.8638078131624
      }
    },
    {
      "number": 37331,
      "class": "Bus",
      "name": "NEVADA 1 1",
      "init": {
        "Vr": -0.8465998692915765,
        "Vi": -0.4877338065086169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8263857037436,
        "longitude": -83.1560165477828
      }
    },
    {
      "number": 37332,
      "class": "Bus",
      "name": "PLYMOUTH 20 1",
      "init": {
        "Vr": -0.8465305169606149,
        "Vi": -0.5107757577463146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9520020305219,
        "longitude": -82.7854654395612
      }
    },
    {
      "number": 37333,
      "class": "Bus",
      "name": "SHELBY 12 1",
      "init": {
        "Vr": -0.8327879133938283,
        "Vi": -0.5279298888025061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024086274382,
        "longitude": -82.6606479834984
      }
    },
    {
      "number": 37334,
      "class": "Bus",
      "name": "SHELBY 13 1",
      "init": {
        "Vr": -0.8057878600976687,
        "Vi": -0.6487549250981633
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8240449028284,
        "longitude": -82.6790205979453
      }
    },
    {
      "number": 37335,
      "class": "Bus",
      "name": "SHELBY 13 2",
      "init": {
        "Vr": -0.8059056985738285,
        "Vi": -0.6484812577835084
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8240449028284,
        "longitude": -82.6790205979453
      }
    },
    {
      "number": 37336,
      "class": "Bus",
      "name": "SHELBY 14 1",
      "init": {
        "Vr": -0.8899236562194794,
        "Vi": -0.47709636906099245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8467137132047,
        "longitude": -82.467911878029
      }
    },
    {
      "number": 37337,
      "class": "Bus",
      "name": "BEACHWOOD 2 1",
      "init": {
        "Vr": -0.8690179120907415,
        "Vi": -0.5775995938476158
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.465215540072,
        "longitude": -81.4040456506723
      }
    },
    {
      "number": 37338,
      "class": "Bus",
      "name": "BEACHWOOD 2 2",
      "init": {
        "Vr": -0.901673973030718,
        "Vi": -0.5271063964768484
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.465215540072,
        "longitude": -81.4040456506723
      }
    },
    {
      "number": 37339,
      "class": "Bus",
      "name": "BEACHWOOD 2 3",
      "init": {
        "Vr": -0.8690685981240939,
        "Vi": -0.5772467184115344
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.465215540072,
        "longitude": -81.4040456506723
      }
    },
    {
      "number": 37340,
      "class": "Bus",
      "name": "BEACHWOOD 3 1",
      "init": {
        "Vr": -0.964899196207862,
        "Vi": -0.3329432206323605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4383111007744,
        "longitude": -81.4048102606542
      }
    },
    {
      "number": 37341,
      "class": "Bus",
      "name": "BEACHWOOD 4 1",
      "init": {
        "Vr": -0.9660163918655018,
        "Vi": -0.37422228784021083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4199984536029,
        "longitude": -81.5769124236404
      }
    },
    {
      "number": 37342,
      "class": "Bus",
      "name": "BEACHWOOD 4 2",
      "init": {
        "Vr": -0.9660012227854745,
        "Vi": -0.37395306590066685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4199984536029,
        "longitude": -81.5769124236404
      }
    },
    {
      "number": 37343,
      "class": "Bus",
      "name": "BEACHWOOD 5 1",
      "init": {
        "Vr": -0.9690558218522193,
        "Vi": -0.33585656494046456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4363511464653,
        "longitude": -81.4776495626391
      }
    },
    {
      "number": 37344,
      "class": "Bus",
      "name": "BEDFORD 16 1",
      "init": {
        "Vr": -0.9613678827349179,
        "Vi": -0.3704783540557776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4449262478321,
        "longitude": -81.5914444050362
      }
    },
    {
      "number": 37345,
      "class": "Bus",
      "name": "BEDFORD 17 1",
      "init": {
        "Vr": -0.9538688368512578,
        "Vi": -0.39660437680301225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3266262668134,
        "longitude": -81.5436317232545
      }
    },
    {
      "number": 37346,
      "class": "Bus",
      "name": "BRECKSVILLE 1 1",
      "init": {
        "Vr": -0.9604364806767035,
        "Vi": -0.36713890814874933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2456855780924,
        "longitude": -81.5724500062857
      }
    },
    {
      "number": 37347,
      "class": "Bus",
      "name": "BRECKSVILLE 1 2",
      "init": {
        "Vr": -0.9603557009954452,
        "Vi": -0.3668070880352753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2456855780924,
        "longitude": -81.5724500062857
      }
    },
    {
      "number": 37348,
      "class": "Bus",
      "name": "BRECKSVILLE 2 1",
      "init": {
        "Vr": -0.9622574896972377,
        "Vi": -0.3656201233426898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2741992650382,
        "longitude": -81.6438927481482
      }
    },
    {
      "number": 37349,
      "class": "Bus",
      "name": "BRECKSVILLE 2 2",
      "init": {
        "Vr": -0.9622181937055537,
        "Vi": -0.3654204385362086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2741992650382,
        "longitude": -81.6438927481482
      }
    },
    {
      "number": 37350,
      "class": "Bus",
      "name": "BROADVIEW HEIGHTS 1",
      "init": {
        "Vr": -0.9582095827636529,
        "Vi": -0.3849575889149898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3667365601112,
        "longitude": -81.5636815714281
      }
    },
    {
      "number": 37351,
      "class": "Bus",
      "name": "BROOKPARK 1 1",
      "init": {
        "Vr": -0.9577566711936945,
        "Vi": -0.3764708661066862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3826998791988,
        "longitude": -81.8609450731815
      }
    },
    {
      "number": 37352,
      "class": "Bus",
      "name": "BROOKPARK 1 2",
      "init": {
        "Vr": -0.9578630004571668,
        "Vi": -0.37674402658344436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3826998791988,
        "longitude": -81.8609450731815
      }
    },
    {
      "number": 37353,
      "class": "Bus",
      "name": "BROOKPARK 2 1",
      "init": {
        "Vr": -0.9428715180220328,
        "Vi": -0.4047383789053054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4137352993384,
        "longitude": -81.9301966366884
      }
    },
    {
      "number": 37354,
      "class": "Bus",
      "name": "BROOKPARK 3 1",
      "init": {
        "Vr": -0.9613345933064188,
        "Vi": -0.37142681697085744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.399861656318,
        "longitude": -81.8284862724256
      }
    },
    {
      "number": 37355,
      "class": "Bus",
      "name": "BROOKPARK 4 1",
      "init": {
        "Vr": -0.9455074897363618,
        "Vi": -0.4018843667056514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3858460844511,
        "longitude": -81.9236473143442
      }
    },
    {
      "number": 37356,
      "class": "Bus",
      "name": "BROOKPARK 4 2",
      "init": {
        "Vr": -0.9455125163612621,
        "Vi": -0.40175059812873143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3858460844511,
        "longitude": -81.9236473143442
      }
    },
    {
      "number": 37357,
      "class": "Bus",
      "name": "CHAGRIN FALLS 1 1",
      "init": {
        "Vr": -0.9728872594571186,
        "Vi": -0.34225692463787505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4867517539773,
        "longitude": -81.3469332451933
      }
    },
    {
      "number": 37358,
      "class": "Bus",
      "name": "CLEVELAND 19 1",
      "init": {
        "Vr": -0.9639823601433372,
        "Vi": -0.3732033039278325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5245767437167,
        "longitude": -81.5225573251632
      }
    },
    {
      "number": 37359,
      "class": "Bus",
      "name": "CLEVELAND 20 1",
      "init": {
        "Vr": -0.9580819470464123,
        "Vi": -0.3574312819140379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5560403132038,
        "longitude": -81.4428212362222
      }
    },
    {
      "number": 37360,
      "class": "Bus",
      "name": "CLEVELAND 21 1",
      "init": {
        "Vr": -0.9510955208616959,
        "Vi": -0.40716931434080106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6002436534919,
        "longitude": -81.3847053679245
      }
    },
    {
      "number": 37361,
      "class": "Bus",
      "name": "CLEVELAND 21 2",
      "init": {
        "Vr": -0.9510557388928113,
        "Vi": -0.4069468746529166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6002436534919,
        "longitude": -81.3847053679245
      }
    },
    {
      "number": 37362,
      "class": "Bus",
      "name": "CLEVELAND 22 1",
      "init": {
        "Vr": -0.962265629223181,
        "Vi": -0.3462706449067802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295681911903,
        "longitude": -81.4228082660505
      }
    },
    {
      "number": 37363,
      "class": "Bus",
      "name": "CLEVELAND 22 2",
      "init": {
        "Vr": -0.9622427154922694,
        "Vi": -0.3460817613583394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295681911903,
        "longitude": -81.4228082660505
      }
    },
    {
      "number": 37364,
      "class": "Bus",
      "name": "CLEVELAND 23 1",
      "init": {
        "Vr": -0.9530386255656044,
        "Vi": -0.342196606776487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5318407226368,
        "longitude": -81.6634977411695
      }
    },
    {
      "number": 37365,
      "class": "Bus",
      "name": "CLEVELAND 24 1",
      "init": {
        "Vr": -0.9182964882493345,
        "Vi": -0.4865986440278345
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5859761917735,
        "longitude": -81.561258413906
      }
    },
    {
      "number": 37366,
      "class": "Bus",
      "name": "CLEVELAND 24 2",
      "init": {
        "Vr": -0.9184163270950666,
        "Vi": -0.4859498872382624
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5859761917735,
        "longitude": -81.561258413906
      }
    },
    {
      "number": 37367,
      "class": "Bus",
      "name": "CLEVELAND 25 1",
      "init": {
        "Vr": -0.9563424100290994,
        "Vi": -0.37652792079080233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37368,
      "class": "Bus",
      "name": "CLEVELAND 25 2",
      "init": {
        "Vr": -0.9563424100290994,
        "Vi": -0.37652792079080233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37369,
      "class": "Bus",
      "name": "CLEVELAND 25 3",
      "init": {
        "Vr": -0.9563424100290994,
        "Vi": -0.37652792079080233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37370,
      "class": "Bus",
      "name": "CLEVELAND 25 4",
      "init": {
        "Vr": -0.9563424100290993,
        "Vi": -0.3765279207908023
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37371,
      "class": "Bus",
      "name": "CLEVELAND 25 5",
      "init": {
        "Vr": -0.9565162547985253,
        "Vi": -0.37700542123324926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37372,
      "class": "Bus",
      "name": "CLEVELAND 25 7",
      "init": {
        "Vr": -0.9561332267517285,
        "Vi": -0.376040447991557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5116211349886,
        "longitude": -81.6017572260092
      }
    },
    {
      "number": 37373,
      "class": "Bus",
      "name": "CLEVELAND 26 1",
      "init": {
        "Vr": -0.9552758290120333,
        "Vi": -0.3666463895356451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5892269536606,
        "longitude": -81.5217790743297
      }
    },
    {
      "number": 37374,
      "class": "Bus",
      "name": "CLEVELAND 26 2",
      "init": {
        "Vr": -0.9552079767574669,
        "Vi": -0.3663093760060395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5892269536606,
        "longitude": -81.5217790743297
      }
    },
    {
      "number": 37375,
      "class": "Bus",
      "name": "CLEVELAND 27 1",
      "init": {
        "Vr": -0.9537234850021901,
        "Vi": -0.35370534058353137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5449002500622,
        "longitude": -81.5841264363108
      }
    },
    {
      "number": 37376,
      "class": "Bus",
      "name": "CLEVELAND 27 2",
      "init": {
        "Vr": -0.9537195080155012,
        "Vi": -0.3534394300451174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5449002500622,
        "longitude": -81.5841264363108
      }
    },
    {
      "number": 37377,
      "class": "Bus",
      "name": "CLEVELAND 28 1",
      "init": {
        "Vr": -0.9613660818445824,
        "Vi": -0.3709855173974055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982723846148,
        "longitude": -81.5031514584999
      }
    },
    {
      "number": 37378,
      "class": "Bus",
      "name": "CLEVELAND 28 2",
      "init": {
        "Vr": -0.9614826245894728,
        "Vi": -0.3716495318157754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982723846148,
        "longitude": -81.5031514584999
      }
    },
    {
      "number": 37379,
      "class": "Bus",
      "name": "CLEVELAND 29 1",
      "init": {
        "Vr": -0.952330577157148,
