        "Vi": -0.3504166011912588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5677974217781,
        "longitude": -81.5899403751347
      }
    },
    {
      "number": 37380,
      "class": "Bus",
      "name": "CLEVELAND 30 1",
      "init": {
        "Vr": -0.9538914072983379,
        "Vi": -0.3460967246725461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5261123053984,
        "longitude": -81.6736184002383
      }
    },
    {
      "number": 37381,
      "class": "Bus",
      "name": "CLEVELAND 31 1",
      "init": {
        "Vr": -0.9556532237799217,
        "Vi": -0.3641390867335518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482646973017,
        "longitude": -81.5609639081774
      }
    },
    {
      "number": 37382,
      "class": "Bus",
      "name": "CLEVELAND 31 2",
      "init": {
        "Vr": -0.9557066250565938,
        "Vi": -0.3643586038016953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482646973017,
        "longitude": -81.5609639081774
      }
    },
    {
      "number": 37383,
      "class": "Bus",
      "name": "CLEVELAND 32 1",
      "init": {
        "Vr": -0.9074053761683415,
        "Vi": -0.4850116679610669
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4935144742505,
        "longitude": -81.5749361195957
      }
    },
    {
      "number": 37384,
      "class": "Bus",
      "name": "CLEVELAND 32 2",
      "init": {
        "Vr": -0.9582672720076921,
        "Vi": -0.39665289439335305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4935144742505,
        "longitude": -81.5749361195957
      }
    },
    {
      "number": 37385,
      "class": "Bus",
      "name": "CLEVELAND 32 3",
      "init": {
        "Vr": -0.9074208418591972,
        "Vi": -0.48443519693343895
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4935144742505,
        "longitude": -81.5749361195957
      }
    },
    {
      "number": 37386,
      "class": "Bus",
      "name": "CLEVELAND 33 1",
      "init": {
        "Vr": -0.9604893776715794,
        "Vi": -0.36753132014354617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4583745084772,
        "longitude": -81.6092547173121
      }
    },
    {
      "number": 37387,
      "class": "Bus",
      "name": "CLEVELAND 33 2",
      "init": {
        "Vr": -0.9604711211178617,
        "Vi": -0.36812405140629356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4583745084772,
        "longitude": -81.6092547173121
      }
    },
    {
      "number": 37388,
      "class": "Bus",
      "name": "CLEVELAND 34 1",
      "init": {
        "Vr": -0.9593550418864208,
        "Vi": -0.36967075382058584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.554110908014,
        "longitude": -81.5183722092784
      }
    },
    {
      "number": 37389,
      "class": "Bus",
      "name": "CLEVELAND 35 1",
      "init": {
        "Vr": -0.9558930052027452,
        "Vi": -0.36768389225867804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4966831367132,
        "longitude": -81.6093916143105
      }
    },
    {
      "number": 37390,
      "class": "Bus",
      "name": "CLEVELAND 36 1",
      "init": {
        "Vr": -0.9615543010463693,
        "Vi": -0.34067974691239733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4947366107857,
        "longitude": -81.4410252074722
      }
    },
    {
      "number": 37391,
      "class": "Bus",
      "name": "CLEVELAND 37 1",
      "init": {
        "Vr": -0.9616452704119107,
        "Vi": -0.351192837088793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5141193780721,
        "longitude": -81.469267254212
      }
    },
    {
      "number": 37392,
      "class": "Bus",
      "name": "CLEVELAND 38 1",
      "init": {
        "Vr": -0.9610344178638324,
        "Vi": -0.34125281239949984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5071440237926,
        "longitude": -81.4134388885799
      }
    },
    {
      "number": 37393,
      "class": "Bus",
      "name": "CLEVELAND 39 1",
      "init": {
        "Vr": -0.9205620018296595,
        "Vi": -0.47784405487405446
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.53546010893,
        "longitude": -81.5315012803244
      }
    },
    {
      "number": 37394,
      "class": "Bus",
      "name": "CLEVELAND 39 2",
      "init": {
        "Vr": -0.964535691592518,
        "Vi": -0.3800398087237811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.53546010893,
        "longitude": -81.5315012803244
      }
    },
    {
      "number": 37395,
      "class": "Bus",
      "name": "CLEVELAND 39 3",
      "init": {
        "Vr": -0.9192625698258968,
        "Vi": -0.48063809471480484
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.53546010893,
        "longitude": -81.5315012803244
      }
    },
    {
      "number": 37396,
      "class": "Bus",
      "name": "CLEVELAND 40 1",
      "init": {
        "Vr": -0.9530119900941683,
        "Vi": -0.34692018959171544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5267085667157,
        "longitude": -81.6338753560171
      }
    },
    {
      "number": 37397,
      "class": "Bus",
      "name": "CLEVELAND 41 1",
      "init": {
        "Vr": -0.9564679790655921,
        "Vi": -0.36299786575583437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4689225889413,
        "longitude": -81.6589500267004
      }
    },
    {
      "number": 37398,
      "class": "Bus",
      "name": "CLEVELAND 41 2",
      "init": {
        "Vr": -0.956466761258499,
        "Vi": -0.36281248013053025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4689225889413,
        "longitude": -81.6589500267004
      }
    },
    {
      "number": 37399,
      "class": "Bus",
      "name": "CLEVELAND 42 1",
      "init": {
        "Vr": -0.9629742298113603,
        "Vi": -0.3524188541505184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4554882462485,
        "longitude": -81.7172440793015
      }
    },
    {
      "number": 37400,
      "class": "Bus",
      "name": "CLEVELAND 42 2",
      "init": {
        "Vr": -0.9630063677794525,
        "Vi": -0.3526442471695729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4554882462485,
        "longitude": -81.7172440793015
      }
    },
    {
      "number": 37401,
      "class": "Bus",
      "name": "CLEVELAND 43 1",
      "init": {
        "Vr": -0.9636715741720367,
        "Vi": -0.3528003772899923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4968990834282,
        "longitude": -81.7177703672377
      }
    },
    {
      "number": 37402,
      "class": "Bus",
      "name": "CLEVELAND 43 2",
      "init": {
        "Vr": -0.9635875844183338,
        "Vi": -0.35236457778692964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4968990834282,
        "longitude": -81.7177703672377
      }
    },
    {
      "number": 37403,
      "class": "Bus",
      "name": "CLEVELAND 44 1",
      "init": {
        "Vr": -0.9573850403236058,
        "Vi": -0.3590974195142205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.379196158531,
        "longitude": -81.728917070039
      }
    },
    {
      "number": 37404,
      "class": "Bus",
      "name": "CLEVELAND 45 1",
      "init": {
        "Vr": -0.9551057605642501,
        "Vi": -0.3591139695921937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3541517764213,
        "longitude": -81.7003830633829
      }
    },
    {
      "number": 37405,
      "class": "Bus",
      "name": "CLEVELAND 45 2",
      "init": {
        "Vr": -0.9550363402010458,
        "Vi": -0.35884075485671635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3541517764213,
        "longitude": -81.7003830633829
      }
    },
    {
      "number": 37406,
      "class": "Bus",
      "name": "CLEVELAND 46 1",
      "init": {
        "Vr": -0.906464743659719,
        "Vi": -0.49603322169765895
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4367508770979,
        "longitude": -81.5279637823521
      }
    },
    {
      "number": 37407,
      "class": "Bus",
      "name": "CLEVELAND 47 1",
      "init": {
        "Vr": -0.9596205553166934,
        "Vi": -0.37334356579937017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4659302101779,
        "longitude": -81.5805611534226
      }
    },
    {
      "number": 37408,
      "class": "Bus",
      "name": "CLEVELAND 48 1",
      "init": {
        "Vr": -0.9584373786465935,
        "Vi": -0.38518366858115793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5097672897221,
        "longitude": -81.5785298827213
      }
    },
    {
      "number": 37409,
      "class": "Bus",
      "name": "CLEVELAND 49 1",
      "init": {
        "Vr": -0.9536664238339337,
        "Vi": -0.38080111259667254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4422326053729,
        "longitude": -81.8571977599056
      }
    },
    {
      "number": 37410,
      "class": "Bus",
      "name": "CLEVELAND 50 1",
      "init": {
        "Vr": -0.959791458083992,
        "Vi": -0.35183514537038274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3715780804286,
        "longitude": -81.771363166698
      }
    },
    {
      "number": 37411,
      "class": "Bus",
      "name": "CLEVELAND 51 1",
      "init": {
        "Vr": -0.9513428718659522,
        "Vi": -0.3730792925944791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4940370204124,
        "longitude": -81.8175124620568
      }
    },
    {
      "number": 37412,
      "class": "Bus",
      "name": "CLEVELAND 52 1",
      "init": {
        "Vr": -0.9533727657407518,
        "Vi": -0.3854776262106957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4146975986846,
        "longitude": -81.6437906878904
      }
    },
    {
      "number": 37413,
      "class": "Bus",
      "name": "CLEVELAND 52 2",
      "init": {
        "Vr": -0.9534332479000577,
        "Vi": -0.38493296312537945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4146975986846,
        "longitude": -81.6437906878904
      }
    },
    {
      "number": 37414,
      "class": "Bus",
      "name": "CLEVELAND 53 1",
      "init": {
        "Vr": -0.9527973622777923,
        "Vi": -0.3470248686716224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5357806401069,
        "longitude": -81.6163000463938
      }
    },
    {
      "number": 37415,
      "class": "Bus",
      "name": "CLEVELAND 53 2",
      "init": {
        "Vr": -0.9526587417678462,
        "Vi": -0.346693639690522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5357806401069,
        "longitude": -81.6163000463938
      }
    },
    {
      "number": 37416,
      "class": "Bus",
      "name": "CLEVELAND 54 1",
      "init": {
        "Vr": -0.9547792941882508,
        "Vi": -0.3607346175509246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4264961239729,
        "longitude": -81.6969303956376
      }
    },
    {
      "number": 37417,
      "class": "Bus",
      "name": "CLEVELAND 55 1",
      "init": {
        "Vr": -0.9559471014909146,
        "Vi": -0.3910346307519706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4931252429296,
        "longitude": -81.7816365429506
      }
    },
    {
      "number": 37418,
      "class": "Bus",
      "name": "CLEVELAND 56 1",
      "init": {
        "Vr": -0.9545609507839752,
        "Vi": -0.3636468525535726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4493666980066,
        "longitude": -81.6878027999791
      }
    },
    {
      "number": 37419,
      "class": "Bus",
      "name": "CLEVELAND 57 1",
      "init": {
        "Vr": -0.9538612809523304,
        "Vi": -0.3507468725521172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5180991907164,
        "longitude": -81.6633475357053
      }
    },
    {
      "number": 37420,
      "class": "Bus",
      "name": "CLEVELAND 58 1",
      "init": {
        "Vr": -0.9559248831129709,
        "Vi": -0.3883217944567871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3472823412543,
        "longitude": -81.5223086779166
      }
    },
    {
      "number": 37421,
      "class": "Bus",
      "name": "CLEVELAND 59 1",
      "init": {
        "Vr": -0.9634179815600269,
        "Vi": -0.36664380805097946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5302609150448,
        "longitude": -81.4969928593438
      }
    },
    {
      "number": 37422,
      "class": "Bus",
      "name": "CLEVELAND 60 1",
      "init": {
        "Vr": -0.9582729030404509,
        "Vi": -0.38911304313319195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4844303301887,
        "longitude": -81.552096455383
      }
    },
    {
      "number": 37423,
      "class": "Bus",
      "name": "CLEVELAND 61 1",
      "init": {
        "Vr": -0.9535807748195001,
        "Vi": -0.3737215658309631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4792165052396,
        "longitude": -81.8053556171195
      }
    },
    {
      "number": 37424,
      "class": "Bus",
      "name": "CLEVELAND 62 1",
      "init": {
        "Vr": -0.936076244016157,
        "Vi": -0.41990784817264326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4712688800921,
        "longitude": -81.9215342075532
      }
    },
    {
      "number": 37425,
      "class": "Bus",
      "name": "CLEVELAND 63 1",
      "init": {
        "Vr": -0.9372808424851656,
        "Vi": -0.4129599610761881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4875594911603,
        "longitude": -81.9084846491845
      }
    },
    {
      "number": 37426,
      "class": "Bus",
      "name": "CLEVELAND 63 2",
      "init": {
        "Vr": -0.9372389893205217,
        "Vi": -0.4125187773005521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4875594911603,
        "longitude": -81.9084846491845
      }
    },
    {
      "number": 37427,
      "class": "Bus",
      "name": "CLEVELAND 64 1",
      "init": {
        "Vr": -0.9553061787517726,
        "Vi": -0.3916408823112662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3820160031836,
        "longitude": -81.606340731915
      }
    },
    {
      "number": 37428,
      "class": "Bus",
      "name": "CLEVELAND 65 1",
      "init": {
        "Vr": -0.9740836766757079,
        "Vi": -0.3495104913320179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3824645351118,
        "longitude": -81.4949646944777
      }
    },
    {
      "number": 37429,
      "class": "Bus",
      "name": "CLEVELAND 65 2",
      "init": {
        "Vr": -0.9740337053053879,
        "Vi": -0.3492817221173946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3824645351118,
        "longitude": -81.4949646944777
      }
    },
    {
      "number": 37430,
      "class": "Bus",
      "name": "CLEVELAND 66 1",
      "init": {
        "Vr": -0.8675097928311283,
        "Vi": -0.5620402850912641
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3355350799522,
        "longitude": -81.6301546261342
      }
    },
    {
      "number": 37431,
      "class": "Bus",
      "name": "CLEVELAND 66 2",
      "init": {
        "Vr": -0.9053039490707457,
        "Vi": -0.5177963385445215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3355350799522,
        "longitude": -81.6301546261342
      }
    },
    {
      "number": 37432,
      "class": "Bus",
      "name": "CLEVELAND 66 3",
      "init": {
        "Vr": -0.9518768978720134,
        "Vi": -0.42200819371141596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3355350799522,
        "longitude": -81.6301546261342
      }
    },
    {
      "number": 37433,
      "class": "Bus",
      "name": "CLEVELAND 66 4",
      "init": {
        "Vr": -0.8675066636772167,
        "Vi": -0.5616205514248515
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3355350799522,
        "longitude": -81.6301546261342
      }
    },
    {
      "number": 37434,
      "class": "Bus",
      "name": "CLEVELAND 66 6",
      "init": {
        "Vr": -0.9056802408028127,
        "Vi": -0.5129365688820762
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3355350799522,
        "longitude": -81.6301546261342
      }
    },
    {
      "number": 37435,
      "class": "Bus",
      "name": "CLEVELAND 67 1",
      "init": {
        "Vr": -0.9632641958240715,
        "Vi": -0.35443887440829663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2981065056507,
        "longitude": -81.8017308387819
      }
    },
    {
      "number": 37436,
      "class": "Bus",
      "name": "CLEVELAND 68 1",
      "init": {
        "Vr": -0.9548416589476079,
        "Vi": -0.36500168785093384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3403277641147,
        "longitude": -81.7088093685359
      }
    },
    {
      "number": 37437,
      "class": "Bus",
      "name": "CLEVELAND 68 2",
      "init": {
        "Vr": -0.9548073642292457,
        "Vi": -0.3647567858569147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3403277641147,
        "longitude": -81.7088093685359
      }
    },
    {
      "number": 37438,
      "class": "Bus",
      "name": "CLEVELAND 69 1",
      "init": {
        "Vr": -0.9543574090853679,
        "Vi": -0.38568405352798696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3014649728863,
        "longitude": -81.7072945201108
      }
    },
    {
      "number": 37439,
      "class": "Bus",
      "name": "CLEVELAND 69 2",
      "init": {
        "Vr": -0.9543976105395715,
        "Vi": -0.3861431315688677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3014649728863,
        "longitude": -81.7072945201108
      }
    },
    {
      "number": 37440,
      "class": "Bus",
      "name": "CLEVELAND 70 1",
      "init": {
        "Vr": -0.907593007358521,
        "Vi": -0.4862044843351602
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4010563558413,
        "longitude": -81.6930755307135
      }
    },
    {
      "number": 37441,
      "class": "Bus",
      "name": "CLEVELAND 71 1",
      "init": {
        "Vr": -0.9532850960169009,
        "Vi": -0.4055002747797402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3119503885351,
        "longitude": -81.6506028862342
      }
    },
    {
      "number": 37442,
      "class": "Bus",
      "name": "CLEVELAND 72 1",
      "init": {
        "Vr": -0.956079398736088,
        "Vi": -0.3942655525839396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4871611865269,
        "longitude": -81.7448149258691
      }
    },
    {
      "number": 37443,
      "class": "Bus",
      "name": "CLEVELAND 73 1",
      "init": {
        "Vr": -0.9694755620520648,
        "Vi": -0.36439033488837846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4005364066482,
        "longitude": -81.7764408595426
      }
    },
    {
      "number": 37444,
      "class": "Bus",
      "name": "CLEVELAND 74 1",
      "init": {
        "Vr": -0.9578108150028315,
        "Vi": -0.3559797771360244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3864783569162,
        "longitude": -81.7406968582245
      }
    },
    {
      "number": 37445,
      "class": "Bus",
      "name": "CLEVELAND 75 1",
      "init": {
        "Vr": -0.9697160071066699,
        "Vi": -0.3568697483840641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2538038249955,
        "longitude": -81.8477687163894
      }
    },
    {
      "number": 37446,
      "class": "Bus",
      "name": "CLEVELAND 76 1",
      "init": {
        "Vr": -0.9551789478498708,
        "Vi": -0.3737364082267799
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4116004034989,
        "longitude": -81.724396880022
      }
    },
    {
      "number": 37447,
      "class": "Bus",
      "name": "CLEVELAND 76 2",
      "init": {
        "Vr": -0.9550961954744456,
        "Vi": -0.3734422045853073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4116004034989,
        "longitude": -81.724396880022
      }
    },
    {
      "number": 37448,
      "class": "Bus",
      "name": "CLEVELAND 77 1",
      "init": {
        "Vr": -0.9091598782868552,
        "Vi": -0.47923047919593587
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3811030355416,
        "longitude": -81.8024502969447
      }
    },
    {
      "number": 37449,
      "class": "Bus",
      "name": "EUCLID 1 1",
      "init": {
        "Vr": -0.953345092250818,
        "Vi": -0.3643642551471509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6231773205573,
        "longitude": -81.5008691357756
      }
    },
    {
      "number": 37450,
      "class": "Bus",
      "name": "EUCLID 2 1",
      "init": {
        "Vr": -0.9526359861366788,
        "Vi": -0.37503080057027754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6519319283726,
        "longitude": -81.4507180443669
      }
    },
    {
      "number": 37451,
      "class": "Bus",
      "name": "EUCLID 2 2",
      "init": {
        "Vr": -0.9525954808403313,
        "Vi": -0.3747493535981644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6519319283726,
        "longitude": -81.4507180443669
      }
    },
    {
      "number": 37452,
      "class": "Bus",
      "name": "EUCLID 3 1",
      "init": {
        "Vr": -0.95265624540868,
        "Vi": -0.3501649483469219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5565612104886,
        "longitude": -81.6066112713776
      }
    },
    {
      "number": 37453,
      "class": "Bus",
      "name": "EUCLID 3 2",
      "init": {
        "Vr": -0.9527038473514268,
        "Vi": -0.35041808037739697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5565612104886,
        "longitude": -81.6066112713776
      }
    },
    {
      "number": 37454,
      "class": "Bus",
      "name": "INDEPENDENCE 9 1",
      "init": {
        "Vr": -0.9583594901240776,
        "Vi": -0.35547111607548704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4861650118156,
        "longitude": -81.6818857772889
      }
    },
    {
      "number": 37455,
      "class": "Bus",
      "name": "LAKEWOOD 10 1",
      "init": {
        "Vr": -0.9069368430553318,
        "Vi": -0.49415116687158145
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4837748421454,
        "longitude": -81.8631184823165
      }
    },
    {
      "number": 37456,
      "class": "Bus",
      "name": "LAKEWOOD 11 1",
      "init": {
        "Vr": -0.9098189735722079,
        "Vi": -0.46873772324466667
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4890306657873,
        "longitude": -81.7548296668458
      }
    },
    {
      "number": 37457,
      "class": "Bus",
      "name": "LAKEWOOD 11 2",
      "init": {
        "Vr": -0.9565851746988484,
        "Vi": -0.39870302351161524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4890306657873,
        "longitude": -81.7548296668458
      }
    },
    {
      "number": 37458,
      "class": "Bus",
      "name": "LAKEWOOD 11 3",
      "init": {
        "Vr": -0.9098808808119434,
        "Vi": -0.4680382543622761
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4890306657873,
        "longitude": -81.7548296668458
      }
    },
    {
      "number": 37459,
      "class": "Bus",
      "name": "LAKEWOOD 12 1",
      "init": {
        "Vr": -0.9598750225964249,
        "Vi": -0.36251030690501496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4351109075588,
        "longitude": -81.7734001289176
      }
    },
    {
      "number": 37460,
      "class": "Bus",
      "name": "MAPLE HEIGHTS 1 1",
      "init": {
        "Vr": -0.9596038746450468,
        "Vi": -0.37861487048097997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4522416211358,
        "longitude": -81.5495870271429
      }
    },
    {
      "number": 37461,
      "class": "Bus",
      "name": "MAPLE HEIGHTS 1 2",
      "init": {
        "Vr": -0.9596038000927549,
        "Vi": -0.37842502756461166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4522416211358,
        "longitude": -81.5495870271429
      }
    },
    {
      "number": 37462,
      "class": "Bus",
      "name": "MAPLE HEIGHTS 2 1",
      "init": {
        "Vr": -0.9530349074712944,
        "Vi": -0.40518887079120547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396411248904,
        "longitude": -81.5684937723627
      }
    },
    {
      "number": 37463,
      "class": "Bus",
      "name": "MAPLE HEIGHTS 2 2",
      "init": {
        "Vr": -0.9530492988033389,
        "Vi": -0.4050084911675118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3396411248904,
        "longitude": -81.5684937723627
      }
    },
    {
      "number": 37464,
      "class": "Bus",
      "name": "NORTH OLMSTED 1 1",
      "init": {
        "Vr": -0.9457492626608041,
        "Vi": -0.4074777915138061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5090874264878,
        "longitude": -81.9769176948679
      }
    },
    {
      "number": 37465,
      "class": "Bus",
      "name": "NORTH OLMSTED 2 1",
      "init": {
        "Vr": -0.9389998428619886,
        "Vi": -0.405766099107089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4910230227693,
        "longitude": -81.9818094632256
      }
    },
    {
      "number": 37466,
      "class": "Bus",
      "name": "NORTH OLMSTED 2 2",
      "init": {
        "Vr": -0.9389819135571899,
        "Vi": -0.4053839193020412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4910230227693,
        "longitude": -81.9818094632256
      }
    },
    {
      "number": 37467,
      "class": "Bus",
      "name": "NORTH OLMSTED 3 1",
      "init": {
        "Vr": -0.9456933314356676,
        "Vi": -0.40349283046782775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3284924378001,
        "longitude": -81.959414802979
      }
    },
    {
      "number": 37468,
      "class": "Bus",
      "name": "NORTH OLMSTED 4 1",
      "init": {
        "Vr": -0.9373091824227912,
        "Vi": -0.4248308470280014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3144550077704,
        "longitude": -81.9962260528356
      }
    },
    {
      "number": 37469,
      "class": "Bus",
      "name": "NORTH ROYALTON 1 1",
      "init": {
        "Vr": -0.9729072006481727,
        "Vi": -0.3536284943375127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.245827861342,
        "longitude": -81.672817625256
      }
    },
    {
      "number": 37470,
      "class": "Bus",
      "name": "NORTH ROYALTON 2 1",
      "init": {
        "Vr": -0.9568895532884117,
        "Vi": -0.38078185685156024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2711661160293,
        "longitude": -81.6895665373233
      }
    },
    {
      "number": 37471,
      "class": "Bus",
      "name": "NORTH ROYALTON 3 1",
      "init": {
        "Vr": -0.9103187109609644,
        "Vi": -0.5003410389420773
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.271183614397,
        "longitude": -81.7112867359951
      }
    },
    {
      "number": 37472,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 1",
      "init": {
        "Vr": -0.9596853088206766,
        "Vi": -0.35690426444289053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37473,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 2",
      "init": {
        "Vr": -0.9604012444958604,
        "Vi": -0.35246979894976704
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37474,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 3",
      "init": {
        "Vr": -0.9581964555716963,
        "Vi": -0.34821504678390924
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37475,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 4",
      "init": {
        "Vr": -0.9597647272619239,
        "Vi": -0.3582527425422923
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37476,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 5",
      "init": {
        "Vr": -0.9597685237086395,
        "Vi": -0.35732202705017585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37477,
      "class": "Bus",
      "name": "NORTH ROYALTON 4 7",
      "init": {
        "Vr": -0.9596853088206766,
        "Vi": -0.35690426444289053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3458187224008,
        "longitude": -81.8053885114525
      }
    },
    {
      "number": 37478,
      "class": "Bus",
      "name": "OLMSTED FALLS 1 1",
      "init": {
        "Vr": -0.962283886467993,
        "Vi": -0.37171001396325415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3639451430307,
        "longitude": -81.830333624388
      }
    },
    {
      "number": 37479,
      "class": "Bus",
      "name": "OLMSTED FALLS 2 1",
      "init": {
        "Vr": -0.9551412094876893,
        "Vi": -0.38748699550020593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.436650570188,
        "longitude": -81.8813000040751
      }
    },
    {
      "number": 37480,
      "class": "Bus",
      "name": "OLMSTED FALLS 2 2",
      "init": {
        "Vr": -0.9550673860166834,
        "Vi": -0.38717654372494653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.436650570188,
        "longitude": -81.8813000040751
      }
    },
    {
      "number": 37481,
      "class": "Bus",
      "name": "OLMSTED FALLS 3 1",
      "init": {
        "Vr": -0.949864995412085,
        "Vi": -0.39168850073905487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3672509962526,
        "longitude": -81.9097594929317
      }
    },
    {
      "number": 37482,
      "class": "Bus",
      "name": "OLMSTED FALLS 4 1",
      "init": {
        "Vr": -0.9278797000028269,
        "Vi": -0.4437105284771219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.411761204925,
        "longitude": -81.9682174449441
      }
    },
    {
      "number": 37483,
      "class": "Bus",
      "name": "ROCKY RIVER 1",
      "init": {
        "Vr": -0.9558122341980266,
        "Vi": -0.36707107555193486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4597103946925,
        "longitude": -81.8053176849022
      }
    },
    {
      "number": 37484,
      "class": "Bus",
      "name": "ROCKY RIVER 2",
      "init": {
        "Vr": -0.9557924734289895,
        "Vi": -0.36691236902126456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4597103946925,
        "longitude": -81.8053176849022
      }
    },
    {
      "number": 37485,
      "class": "Bus",
      "name": "SOLON 2 1",
      "init": {
        "Vr": -0.9589474024693251,
        "Vi": -0.3745206218655815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3470852993734,
        "longitude": -81.4576043698756
      }
    },
    {
      "number": 37486,
      "class": "Bus",
      "name": "SOLON 2 2",
      "init": {
        "Vr": -0.9589160520801199,
        "Vi": -0.37433759909970615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3470852993734,
        "longitude": -81.4576043698756
      }
    },
    {
      "number": 37487,
      "class": "Bus",
      "name": "SOLON 3 1",
      "init": {
        "Vr": -0.9619973721687574,
        "Vi": -0.3438185436689136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37488,
      "class": "Bus",
      "name": "SOLON 3 2",
      "init": {
        "Vr": -0.9619973721687575,
        "Vi": -0.3438185436689137
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37489,
      "class": "Bus",
      "name": "SOLON 3 3",
      "init": {
        "Vr": -0.9619973721687575,
        "Vi": -0.3438185436689137
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37490,
      "class": "Bus",
      "name": "SOLON 3 4",
      "init": {
        "Vr": -0.9619973721687572,
        "Vi": -0.34381854366891357
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37491,
      "class": "Bus",
      "name": "SOLON 3 5",
      "init": {
        "Vr": -0.9619054939935917,
        "Vi": -0.3436096781097944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37492,
      "class": "Bus",
      "name": "SOLON 3 7",
      "init": {
        "Vr": -0.9620940651490437,
        "Vi": -0.34400874710230933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4475788888259,
        "longitude": -81.3237102978025
      }
    },
    {
      "number": 37493,
      "class": "Bus",
      "name": "SOLON 4 1",
      "init": {
        "Vr": -0.9036940733323789,
        "Vi": -0.5052566712027159
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3689379573798,
        "longitude": -81.3213332427744
      }
    },
    {
      "number": 37494,
      "class": "Bus",
      "name": "STRONGSVILLE 1 1",
      "init": {
        "Vr": -0.9604337473302553,
        "Vi": -0.36233135736002015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2566626783149,
        "longitude": -81.7995235050848
      }
    },
    {
      "number": 37495,
      "class": "Bus",
      "name": "STRONGSVILLE 2 1",
      "init": {
        "Vr": -0.9730131965719284,
        "Vi": -0.3573774141438844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2820514640672,
        "longitude": -81.8569667509382
      }
    },
    {
      "number": 37496,
      "class": "Bus",
      "name": "STRONGSVILLE 2 2",
      "init": {
        "Vr": -0.9730020947375688,
        "Vi": -0.35722759116090613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2820514640672,
        "longitude": -81.8569667509382
      }
    },
    {
      "number": 37497,
      "class": "Bus",
      "name": "STRONGSVILLE 3 1",
      "init": {
        "Vr": -0.965265183440566,
        "Vi": -0.3667226666942838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2549221946023,
        "longitude": -81.9122224807077
      }
    },
    {
      "number": 37498,
      "class": "Bus",
      "name": "STRONGSVILLE 4 1",
      "init": {
        "Vr": -0.9666883110542207,
        "Vi": -0.3582348142138487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.247824752309,
        "longitude": -81.6381412255985
      }
    },
    {
      "number": 37499,
      "class": "Bus",
      "name": "STRONGSVILLE 4 2",
      "init": {
        "Vr": -0.9666712682597282,
        "Vi": -0.35804411546727527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.247824752309,
        "longitude": -81.6381412255985
      }
    },
    {
      "number": 37500,
      "class": "Bus",
      "name": "STRONGSVILLE 5 1",
      "init": {
        "Vr": -0.9663872899540639,
        "Vi": -0.3521057783277514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3118337410811,
        "longitude": -81.8324923537233
      }
    },
    {
      "number": 37501,
      "class": "Bus",
      "name": "STRONGSVILLE 5 2",
      "init": {
        "Vr": -0.9663544139425814,
        "Vi": -0.35189026975351323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3118337410811,
        "longitude": -81.8324923537233
      }
    },
    {
      "number": 37502,
      "class": "Bus",
      "name": "WESTLAKE 1 1",
      "init": {
        "Vr": -0.9069716974145363,
        "Vi": -0.5053456260204364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4403788103742,
        "longitude": -81.9789894408771
      }
    },
    {
      "number": 37503,
      "class": "Bus",
      "name": "WESTLAKE 1 2",
      "init": {
        "Vr": -0.9239813103419035,
        "Vi": -0.4596742996636537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4403788103742,
        "longitude": -81.9789894408771
      }
    },
    {
      "number": 37504,
      "class": "Bus",
      "name": "WESTLAKE 1 3",
      "init": {
        "Vr": -0.9048695286553301,
        "Vi": -0.5093419937224516
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4403788103742,
        "longitude": -81.9789894408771
      }
    },
    {
      "number": 37505,
      "class": "Bus",
      "name": "WESTLAKE 2 1",
      "init": {
        "Vr": -0.9331116916562834,
        "Vi": -0.42823614861426834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37506,
      "class": "Bus",
      "name": "WESTLAKE 2 2",
      "init": {
        "Vr": -0.9337672824046402,
        "Vi": -0.42522079892297254
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37507,
      "class": "Bus",
      "name": "WESTLAKE 2 3",
      "init": {
        "Vr": -0.9330331525996839,
        "Vi": -0.42844698383768764
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37508,
      "class": "Bus",
      "name": "WESTLAKE 2 4",
      "init": {
        "Vr": -0.9330331525996837,
        "Vi": -0.42844698383768753
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37509,
      "class": "Bus",
      "name": "WESTLAKE 2 5",
      "init": {
        "Vr": -0.9331007780513377,
        "Vi": -0.4284839410378803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37510,
      "class": "Bus",
      "name": "WESTLAKE 2 7",
      "init": {
        "Vr": -0.9331116916562834,
        "Vi": -0.42823614861426834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.456875278821,
        "longitude": -81.9026302458812
      }
    },
    {
      "number": 37511,
      "class": "Bus",
      "name": "WESTLAKE 3 1",
      "init": {
        "Vr": -0.9288671373584482,
        "Vi": -0.44126442605254823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4605009782874,
        "longitude": -81.9449453670491
      }
    },
    {
      "number": 37512,
      "class": "Bus",
      "name": "ANTWERP 2 1",
      "init": {
        "Vr": -0.7286930472032643,
        "Vi": -0.6792995636419239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2435237400758,
        "longitude": -84.7152158486874
      }
    },
    {
      "number": 37513,
      "class": "Bus",
      "name": "BRYAN 1 1",
      "init": {
        "Vr": -0.5795131602058552,
        "Vi": -0.8662426432655845
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4479495636466,
        "longitude": -84.657426299852
      }
    },
    {
      "number": 37514,
      "class": "Bus",
      "name": "BRYAN 2 1",
      "init": {
        "Vr": -0.765330965190461,
        "Vi": -0.6050650976184847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4536576384632,
        "longitude": -84.5150550609328
      }
    },
    {
      "number": 37515,
      "class": "Bus",
      "name": "CONTINENTAL 1",
      "init": {
        "Vr": -0.754031629671852,
        "Vi": -0.6115303931908722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1132818940441,
        "longitude": -84.2562489393692
      }
    },
    {
      "number": 37516,
      "class": "Bus",
      "name": "DEFIANCE 1 1",
      "init": {
        "Vr": -0.7619046497738747,
        "Vi": -0.5987748461989028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3358517595292,
        "longitude": -84.3514837356005
      }
    },
    {
      "number": 37517,
      "class": "Bus",
      "name": "DEFIANCE 2 1",
      "init": {
        "Vr": -0.7510923123994204,
        "Vi": -0.6214622121487181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2859952456766,
        "longitude": -84.4195226006087
      }
    },
    {
      "number": 37518,
      "class": "Bus",
      "name": "DEFIANCE 2 2",
      "init": {
        "Vr": -0.7511480745995669,
        "Vi": -0.6212448983706049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2859952456766,
        "longitude": -84.4195226006087
      }
    },
    {
      "number": 37519,
      "class": "Bus",
      "name": "DEFIANCE 3 1",
      "init": {
        "Vr": -0.7560405626289244,
        "Vi": -0.6092313917561574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2718687428324,
        "longitude": -84.3436439025088
      }
    },
    {
      "number": 37520,
      "class": "Bus",
      "name": "DEFIANCE 4 1",
      "init": {
        "Vr": -0.7637040341803434,
        "Vi": -0.5948855191421207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3983370252662,
        "longitude": -84.3810380074696
      }
    },
    {
      "number": 37521,
      "class": "Bus",
      "name": "EDGERTON 1 1",
      "init": {
        "Vr": -0.7790459752833244,
        "Vi": -0.6676580838073037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4772465171241,
        "longitude": -84.7825163709112
      }
    },
    {
      "number": 37522,
      "class": "Bus",
      "name": "HICKSVILLE 7 1",
      "init": {
        "Vr": -0.7211690465818412,
        "Vi": -0.704149306327687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3388090235875,
        "longitude": -84.8055298937948
      }
    },
    {
      "number": 37523,
      "class": "Bus",
      "name": "HICKSVILLE 7 2",
      "init": {
        "Vr": -0.7211848203208227,
        "Vi": -0.7040799997491209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3388090235875,
        "longitude": -84.8055298937948
      }
    },
    {
      "number": 37524,
      "class": "Bus",
      "name": "HICKSVILLE 8 1",
      "init": {
        "Vr": -0.7514032913328585,
        "Vi": -0.6182738217586125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3865869786412,
        "longitude": -84.6532086340375
      }
    },
    {
      "number": 37525,
      "class": "Bus",
      "name": "HICKSVILLE 8 2",
      "init": {
        "Vr": -0.7514245092723639,
        "Vi": -0.6181988652989162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3865869786412,
        "longitude": -84.6532086340375
      }
    },
    {
      "number": 37526,
      "class": "Bus",
      "name": "HOLGATE 1",
      "init": {
        "Vr": -0.722600636500612,
        "Vi": -0.6888720031293669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2131766676056,
        "longitude": -84.1545178379078
      }
    },
    {
      "number": 37527,
      "class": "Bus",
      "name": "NAPOLEON 1 1",
      "init": {
        "Vr": -0.7317635904892374,
        "Vi": -0.6753279352966836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3203712722825,
        "longitude": -84.1311655167398
      }
    },
    {
      "number": 37528,
      "class": "Bus",
      "name": "NAPOLEON 1 2",
      "init": {
        "Vr": -0.7318345641207384,
        "Vi": -0.6750271128778338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3203712722825,
        "longitude": -84.1311655167398
      }
    },
    {
      "number": 37529,
      "class": "Bus",
      "name": "NAPOLEON 2 1",
      "init": {
        "Vr": -0.7473806756589308,
        "Vi": -0.66782066656899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4449867243079,
        "longitude": -84.1057133080906
      }
    },
    {
      "number": 37530,
      "class": "Bus",
      "name": "SHERWOOD 1 1",
      "init": {
        "Vr": -0.7439387110158633,
        "Vi": -0.6279959564279262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2867808507107,
        "longitude": -84.5649704405166
      }
    },
    {
      "number": 37531,
      "class": "Bus",
      "name": "SHERWOOD 1 2",
      "init": {
        "Vr": -0.7439366871173777,
        "Vi": -0.6280988582272339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2867808507107,
        "longitude": -84.5649704405166
      }
    },
    {
      "number": 37532,
      "class": "Bus",
      "name": "BELLEVUE 1 1",
      "init": {
        "Vr": -0.8621263676762293,
        "Vi": -0.5634488792836615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2299876916073,
        "longitude": -82.9016791820508
      }
    },
    {
      "number": 37533,
      "class": "Bus",
      "name": "BELLEVUE 2 1",
      "init": {
        "Vr": -0.8552322338033078,
        "Vi": -0.5340340284859747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1533927576096,
        "longitude": -82.7890844783046
      }
    },
    {
      "number": 37534,
      "class": "Bus",
      "name": "BELLEVUE 3 1",
      "init": {
        "Vr": -0.8308159504381359,
        "Vi": -0.5719394252444604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.248952384595,
        "longitude": -82.8065063206041
      }
    },
    {
      "number": 37535,
      "class": "Bus",
      "name": "HURON 1 1",
      "init": {
        "Vr": -0.8611424238474348,
        "Vi": -0.49335926592749885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3158554668957,
        "longitude": -82.524736823404
      }
    },
    {
      "number": 37536,
      "class": "Bus",
      "name": "HURON 1 2",
      "init": {
        "Vr": -0.8611758288341383,
        "Vi": -0.4931915627695329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3158554668957,
        "longitude": -82.524736823404
      }
    },
    {
      "number": 37537,
      "class": "Bus",
      "name": "HURON 2 1",
      "init": {
        "Vr": -0.8610010337237172,
        "Vi": -0.5023985189564666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3199014698238,
        "longitude": -82.6165386079067
      }
    },
    {
      "number": 37538,
      "class": "Bus",
      "name": "HURON 3 1",
      "init": {
        "Vr": -0.8606015096616767,
        "Vi": -0.507994475626417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3468483174204,
        "longitude": -82.5933246360578
      }
    },
    {
      "number": 37539,
      "class": "Bus",
      "name": "HURON 3 2",
      "init": {
        "Vr": -0.8605682909609914,
        "Vi": -0.5078470927753358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3468483174204,
        "longitude": -82.5933246360578
      }
    },
    {
      "number": 37540,
      "class": "Bus",
      "name": "NORWALK 13 1",
      "init": {
        "Vr": -0.7741795058547662,
        "Vi": -0.665659284503603
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2413775613063,
        "longitude": -82.6085362203431
      }
    },
    {
      "number": 37541,
      "class": "Bus",
      "name": "NORWALK 14 1",
      "init": {
        "Vr": -0.8361666662647529,
        "Vi": -0.5206377902772437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2061346626801,
        "longitude": -82.5575990208734
      }
    },
    {
      "number": 37542,
      "class": "Bus",
      "name": "NORWALK 15 1",
      "init": {
        "Vr": -0.8354033964834365,
        "Vi": -0.5204578449051033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1812392385304,
        "longitude": -82.5466051182885
      }
    },
    {
      "number": 37543,
      "class": "Bus",
      "name": "NORWALK 15 2",
      "init": {
        "Vr": -0.8353824400735784,
        "Vi": -0.5202415790944107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1812392385304,
        "longitude": -82.5466051182885
      }
    },
    {
      "number": 37544,
      "class": "Bus",
      "name": "SANDUSKY 1 1",
      "init": {
        "Vr": -0.8385646979874227,
        "Vi": -0.5729226323523967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3967151071818,
        "longitude": -82.7517079680879
      }
    },
    {
      "number": 37545,
      "class": "Bus",
      "name": "SANDUSKY 1 2",
      "init": {
        "Vr": -0.838636769363582,
        "Vi": -0.5726286031996503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3967151071818,
        "longitude": -82.7517079680879
      }
    },
    {
      "number": 37546,
      "class": "Bus",
      "name": "SANDUSKY 2 1",
      "init": {
        "Vr": -0.8287899130149186,
        "Vi": -0.5875355940302075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3635903145835,
        "longitude": -82.7905462288392
      }
    },
    {
      "number": 37547,
      "class": "Bus",
      "name": "SANDUSKY 2 2",
      "init": {
        "Vr": -0.8288327432751776,
        "Vi": -0.5872119389798085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3635903145835,
        "longitude": -82.7905462288392
      }
    },
    {
      "number": 37548,
      "class": "Bus",
      "name": "SANDUSKY 3 1",
      "init": {
        "Vr": -0.8365829183328334,
        "Vi": -0.5717898845495986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3786845570615,
        "longitude": -82.7391171044465
      }
    },
    {
      "number": 37549,
      "class": "Bus",
      "name": "SANDUSKY 3 2",
      "init": {
        "Vr": -0.8366140644655156,
        "Vi": -0.571458075692005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3786845570615,
        "longitude": -82.7391171044465
      }
    },
    {
      "number": 37550,
      "class": "Bus",
      "name": "SANDUSKY 4 1",
      "init": {
        "Vr": -0.7605017306988088,
        "Vi": -0.6822470583734616
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4141520516778,
        "longitude": -82.7470669881752
      }
    },
    {
      "number": 37551,
      "class": "Bus",
      "name": "SANDUSKY 4 2",
      "init": {
        "Vr": -0.7605384815247475,
        "Vi": -0.6818777064178936
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4141520516778,
        "longitude": -82.7470669881752
      }
    },
    {
      "number": 37552,
      "class": "Bus",
      "name": "VERMILION 1 1",
      "init": {
        "Vr": -0.8731882204725598,
        "Vi": -0.45765722749190724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3872851342433,
        "longitude": -82.4496303983252
      }
    },
    {
      "number": 37553,
      "class": "Bus",
      "name": "VERMILION 2 1",
      "init": {
        "Vr": -0.8790355872072941,
        "Vi": -0.4525681541287978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4095949300034,
        "longitude": -82.4065495210443
      }
    },
    {
      "number": 37554,
      "class": "Bus",
      "name": "VERMILION 3 1",
      "init": {
        "Vr": -0.8857161532683535,
        "Vi": -0.4491180534820349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3979239812721,
        "longitude": -82.3444869073433
      }
    },
    {
      "number": 37555,
      "class": "Bus",
      "name": "WAKEMAN 1",
      "init": {
        "Vr": -0.8452658557188977,
        "Vi": -0.4989697432112075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2108681311086,
        "longitude": -82.4092137222001
      }
    },
    {
      "number": 37556,
      "class": "Bus",
      "name": "WAKEMAN 2",
      "init": {
        "Vr": -0.8452411615530196,
        "Vi": -0.49876387166453906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2108681311086,
        "longitude": -82.4092137222001
      }
    },
    {
      "number": 37557,
      "class": "Bus",
      "name": "ARCHBOLD 1",
      "init": {
        "Vr": -0.7670854013880684,
        "Vi": -0.6020741896420838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.563106543891,
        "longitude": -84.3476054340258
      }
    },
    {
      "number": 37558,
      "class": "Bus",
      "name": "ARCHBOLD 2",
      "init": {
        "Vr": -0.7670630552016169,
        "Vi": -0.6022790415653382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.563106543891,
        "longitude": -84.3476054340258
      }
    },
    {
      "number": 37559,
      "class": "Bus",
      "name": "DELTA 5 1",
      "init": {
        "Vr": -0.7591796363752646,
        "Vi": -0.6618615230717669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5743453321499,
        "longitude": -84.0548761018163
      }
    },
    {
      "number": 37560,
      "class": "Bus",
      "name": "DELTA 5 2",
      "init": {
        "Vr": -0.7592051633231091,
        "Vi": -0.6617357700089347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5743453321499,
        "longitude": -84.0548761018163
      }
    },
    {
      "number": 37561,
      "class": "Bus",
      "name": "DELTA 6 1",
      "init": {
        "Vr": -0.7773623346805143,
        "Vi": -0.6421678925890751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6465193729656,
        "longitude": -84.0492479668966
      }
    },
    {
      "number": 37562,
      "class": "Bus",
      "name": "LIBERTY CENTER 1",
      "init": {
        "Vr": -0.727197256797682,
        "Vi": -0.6878240235079067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3870636792233,
        "longitude": -83.9691560025045
      }
    },
    {
      "number": 37563,
      "class": "Bus",
      "name": "STRYKER 1 1",
      "init": {
        "Vr": -0.7655908109117574,
        "Vi": -0.601186150058874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4687912829728,
        "longitude": -84.3957733206865
      }
    },
    {
      "number": 37564,
      "class": "Bus",
      "name": "STRYKER 1 2",
      "init": {
        "Vr": -0.7656165391636509,
        "Vi": -0.6011076337241616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4687912829728,
        "longitude": -84.3957733206865
      }
    },
    {
      "number": 37565,
      "class": "Bus",
      "name": "SWANTON 7 1",
      "init": {
        "Vr": -0.670790354345357,
        "Vi": -0.7977022511067687
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806392089626,
        "longitude": -83.8561550870641
      }
    },
    {
      "number": 37566,
      "class": "Bus",
      "name": "SWANTON 7 2",
      "init": {
        "Vr": -0.7217938070849668,
        "Vi": -0.7582171479610332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806392089626,
        "longitude": -83.8561550870641
      }
    },
    {
      "number": 37567,
      "class": "Bus",
      "name": "SWANTON 7 3",
      "init": {
        "Vr": -0.6679182140809791,
        "Vi": -0.8001711148172018
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5806392089626,
        "longitude": -83.8561550870641
      }
    },
    {
      "number": 37568,
      "class": "Bus",
      "name": "SWANTON 8 1",
      "init": {
        "Vr": -0.7375430951713535,
        "Vi": -0.7151949529073206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5999721542871,
        "longitude": -83.933582780954
      }
    },
    {
      "number": 37569,
      "class": "Bus",
      "name": "SWANTON 8 2",
      "init": {
        "Vr": -0.7375125137760791,
        "Vi": -0.7154352593195277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5999721542871,
        "longitude": -83.933582780954
      }
    },
    {
      "number": 37570,
      "class": "Bus",
      "name": "WAUSEON 1 1",
      "init": {
        "Vr": -0.7974634095089157,
        "Vi": -0.6226600824824384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7071542163567,
        "longitude": -84.1437202430195
      }
    },
    {
      "number": 37571,
      "class": "Bus",
      "name": "WAUSEON 1 2",
      "init": {
        "Vr": -0.7974823970463646,
        "Vi": -0.622495711015962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7071542163567,
        "longitude": -84.1437202430195
      }
    },
    {
      "number": 37572,
      "class": "Bus",
      "name": "WAUSEON 2 1",
      "init": {
        "Vr": -0.6365708131738383,
        "Vi": -0.8263025340703467
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6856426581036,
        "longitude": -84.1428723588123
      }
    },
    {
      "number": 37573,
      "class": "Bus",
      "name": "WAUSEON 3 1",
      "init": {
        "Vr": -0.7642344656593439,
        "Vi": -0.6315390912666353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5815283480802,
        "longitude": -84.1953210321317
      }
    },
    {
      "number": 37574,
      "class": "Bus",
      "name": "WEST UNITY 1 1",
      "init": {
        "Vr": -0.766810399234437,
        "Vi": -0.601178912486333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6083343709778,
        "longitude": -84.500742845462
      }
    },
    {
      "number": 37575,
      "class": "Bus",
      "name": "WEST UNITY 2 1",
      "init": {
        "Vr": -0.7666557189674572,
        "Vi": -0.6118732718872584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6300426442218,
        "longitude": -84.2960169939459
      }
    },
    {
      "number": 37576,
      "class": "Bus",
      "name": "AURORA 5 1",
      "init": {
        "Vr": -0.9434474052065546,
        "Vi": -0.39911683868066544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.29215826941,
        "longitude": -81.4017637850011
      }
    },
    {
      "number": 37577,
      "class": "Bus",
      "name": "AURORA 6 1",
      "init": {
        "Vr": -0.9454668931557085,
        "Vi": -0.39576930906930646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3275119774188,
        "longitude": -81.3870483024279
      }
    },
    {
      "number": 37578,
      "class": "Bus",
      "name": "AURORA 7 1",
      "init": {
        "Vr": -0.9432174602644223,
        "Vi": -0.3922596547717086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3167448484962,
        "longitude": -81.3373855450288
      }
    },
    {
      "number": 37579,
      "class": "Bus",
      "name": "AURORA 7 2",
      "init": {
        "Vr": -0.9432386478929964,
        "Vi": -0.3924030126603313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3167448484962,
        "longitude": -81.3373855450288
      }
    },
    {
      "number": 37580,
      "class": "Bus",
      "name": "AURORA 8 1",
      "init": {
        "Vr": -0.9592991499745915,
        "Vi": -0.3812666952944075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3764127944142,
        "longitude": -81.2639524911527
      }
    },
    {
      "number": 37581,
      "class": "Bus",
      "name": "BURTON 1",
      "init": {
        "Vr": -0.9409210290912723,
        "Vi": -0.39516399379005834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3919726836719,
        "longitude": -81.1431133305226
      }
    },
    {
      "number": 37582,
      "class": "Bus",
      "name": "BURTON 2",
      "init": {
        "Vr": -0.940915738798019,
        "Vi": -0.3951011820784981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3919726836719,
        "longitude": -81.1431133305226
      }
    },
    {
      "number": 37583,
      "class": "Bus",
      "name": "CHAGRIN FALLS 2 1",
      "init": {
        "Vr": -0.9553119091577614,
        "Vi": -0.3803996439240222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3962488086381,
        "longitude": -81.3273037756765
      }
    },
    {
      "number": 37584,
      "class": "Bus",
      "name": "CHAGRIN FALLS 3 1",
      "init": {
        "Vr": -0.9442150217995864,
        "Vi": -0.4041481460554696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2925843694035,
        "longitude": -81.2249276278774
      }
    },
    {
      "number": 37585,
      "class": "Bus",
      "name": "CHARDON 1 1",
      "init": {
        "Vr": -0.9429494514169322,
        "Vi": -0.406487708264019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5474589554807,
        "longitude": -81.1394493392086
      }
    },
    {
      "number": 37586,
      "class": "Bus",
      "name": "CHARDON 1 2",
      "init": {
        "Vr": -0.942965986481503,
        "Vi": -0.4062622195951205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5474589554807,
        "longitude": -81.1394493392086
      }
    },
    {
      "number": 37587,
      "class": "Bus",
      "name": "CHARDON 2 1",
      "init": {
        "Vr": -0.9559084811602195,
        "Vi": -0.3916707895891906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5620884141264,
        "longitude": -81.2394039091588
      }
    },
    {
      "number": 37588,
      "class": "Bus",
      "name": "CHARDON 3 1",
      "init": {
        "Vr": -0.9531027179307701,
        "Vi": -0.39154312617263703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6174508977996,
        "longitude": -81.2360979442323
      }
    },
    {
      "number": 37589,
      "class": "Bus",
      "name": "CHARDON 3 2",
      "init": {
        "Vr": -0.9531073307344144,
        "Vi": -0.3913600181525122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6174508977996,
        "longitude": -81.2360979442323
      }
    },
    {
      "number": 37590,
      "class": "Bus",
      "name": "CHARDON 4 1",
      "init": {
        "Vr": -0.9544768291262852,
        "Vi": -0.39390085337083963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.554155030626,
        "longitude": -81.2747235787323
      }
    },
    {
      "number": 37591,
      "class": "Bus",
      "name": "CHESTERLAND 1",
      "init": {
        "Vr": -0.954878573120862,
        "Vi": -0.3507441914473662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4609879821922,
        "longitude": -81.2691434363354
      }
    },
    {
      "number": 37592,
      "class": "Bus",
      "name": "CHESTERLAND 2",
      "init": {
        "Vr": -0.9548448762344529,
        "Vi": -0.3505149379646338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4609879821922,
        "longitude": -81.2691434363354
      }
    },
    {
      "number": 37593,
      "class": "Bus",
      "name": "GARRETTSVILLE 1 1",
      "init": {
        "Vr": -0.9389877912075949,
        "Vi": -0.4092473056820692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2621783086765,
        "longitude": -81.0993694700126
      }
    },
    {
      "number": 37594,
      "class": "Bus",
      "name": "GARRETTSVILLE 2 1",
      "init": {
        "Vr": -0.8803804441000794,
        "Vi": -0.5460627160866628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3079691785491,
        "longitude": -81.0550444302115
      }
    },
    {
      "number": 37595,
      "class": "Bus",
      "name": "HUNTSBURG 1",
      "init": {
        "Vr": -0.9345993916982238,
        "Vi": -0.4294390627638362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6265228168894,
        "longitude": -80.9934078085763
      }
    },
    {
      "number": 37596,
      "class": "Bus",
      "name": "MENTOR 1 1",
      "init": {
        "Vr": -0.9443876918049018,
        "Vi": -0.39842981548790785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6871632074317,
        "longitude": -81.3355672454118
      }
    },
    {
      "number": 37597,
      "class": "Bus",
      "name": "MENTOR 2 1",
      "init": {
        "Vr": -0.9438978411783273,
        "Vi": -0.3980322692851765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6789471115969,
        "longitude": -81.3297157004876
      }
    },
    {
      "number": 37598,
      "class": "Bus",
      "name": "MENTOR 2 2",
      "init": {
        "Vr": -0.9438795885583056,
        "Vi": -0.39765948817466584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6789471115969,
        "longitude": -81.3297157004876
      }
    },
    {
      "number": 37599,
      "class": "Bus",
      "name": "MENTOR 3 1",
      "init": {
        "Vr": -0.9439205545118976,
        "Vi": -0.39410463212058555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6990459604645,
        "longitude": -81.377335073403
      }
    },
    {
      "number": 37600,
      "class": "Bus",
      "name": "MENTOR 3 2",
      "init": {
        "Vr": -0.9438570421861072,
        "Vi": -0.3937308817411196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6990459604645,
        "longitude": -81.377335073403
      }
    },
    {
      "number": 37601,
      "class": "Bus",
      "name": "MENTOR 4 1",
      "init": {
        "Vr": -0.9426114900367173,
        "Vi": -0.4048607067174367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6760487344507,
        "longitude": -81.2972511663502
      }
    },
    {
      "number": 37602,
      "class": "Bus",
      "name": "MENTOR 5 1",
      "init": {
        "Vr": -0.9468323567868757,
        "Vi": -0.39900927110113193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6539480464502,
        "longitude": -81.3743860631309
      }
    },
    {
      "number": 37603,
      "class": "Bus",
      "name": "BLOOMDALE 1",
      "init": {
        "Vr": -0.7381346300843661,
        "Vi": -0.7011437127520065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2801172254314,
        "longitude": -83.5224704531629
      }
    },
    {
      "number": 37604,
      "class": "Bus",
      "name": "BLOOMDALE 2",
      "init": {
        "Vr": -0.7381345014117081,
        "Vi": -0.7010408698839573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2801172254314,
        "longitude": -83.5224704531629
      }
    },
    {
      "number": 37605,
      "class": "Bus",
      "name": "CAREY 1 1",
      "init": {
        "Vr": -0.809295542701167,
        "Vi": -0.6352164702320777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433744817016,
        "longitude": -83.2940911539164
      }
    },
    {
      "number": 37606,
      "class": "Bus",
      "name": "CAREY 1 2",
      "init": {
        "Vr": -0.8092894478217202,
        "Vi": -0.6353248262804341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9433744817016,
        "longitude": -83.2940911539164
      }
    },
    {
      "number": 37607,
      "class": "Bus",
      "name": "CAREY 2 1",
      "init": {
        "Vr": -0.7944412275535815,
        "Vi": -0.6542203304908271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9926917513208,
        "longitude": -83.3318041046464
      }
    },
    {
      "number": 37608,
      "class": "Bus",
      "name": "CAREY 2 2",
      "init": {
        "Vr": -0.7944761917485972,
        "Vi": -0.6540865860273438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9926917513208,
        "longitude": -83.3318041046464
      }
    },
    {
      "number": 37609,
      "class": "Bus",
      "name": "DESHLER 1 1",
      "init": {
        "Vr": -0.7601107902267951,
        "Vi": -0.6908234820900477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2761799255481,
        "longitude": -83.9313552469522
      }
    },
    {
      "number": 37610,
      "class": "Bus",
      "name": "DESHLER 1 2",
      "init": {
        "Vr": -0.7600887371955053,
        "Vi": -0.6909436379189684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2761799255481,
        "longitude": -83.9313552469522
      }
    },
    {
      "number": 37611,
      "class": "Bus",
      "name": "FINDLAY 1 1",
      "init": {
        "Vr": -0.6808663935582587,
        "Vi": -0.785357348929126
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9593900284463,
        "longitude": -83.5681094656444
      }
    },
    {
      "number": 37612,
      "class": "Bus",
      "name": "FINDLAY 1 2",
      "init": {
        "Vr": -0.6951880353455046,
        "Vi": -0.7679009202572612
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9593900284463,
        "longitude": -83.5681094656444
      }
    },
    {
      "number": 37613,
      "class": "Bus",
      "name": "FINDLAY 1 3",
      "init": {
        "Vr": -0.7002396718889686,
        "Vi": -0.7617435583212249
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9593900284463,
        "longitude": -83.5681094656444
      }
    },
    {
      "number": 37614,
      "class": "Bus",
      "name": "FINDLAY 1 4",
      "init": {
        "Vr": -0.7002396718889686,
        "Vi": -0.7617435583212248
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9593900284463,
        "longitude": -83.5681094656444
      }
    },
    {
      "number": 37615,
      "class": "Bus",
      "name": "FINDLAY 1 5",
      "init": {
        "Vr": -0.6810083845566495,
        "Vi": -0.7849890987163531
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9593900284463,
        "longitude": -83.5681094656444
      }
    },
    {
      "number": 37616,
      "class": "Bus",
      "name": "FINDLAY 2 1",
      "init": {
        "Vr": -0.7465724353948695,
        "Vi": -0.7140188349356097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0353307331142,
        "longitude": -83.6277254733144
      }
    },
    {
      "number": 37617,
      "class": "Bus",
      "name": "FINDLAY 3 1",
      "init": {
        "Vr": -0.7643355523740298,
        "Vi": -0.670099012657629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9892517481961,
        "longitude": -83.5784640419769
      }
    },
    {
      "number": 37618,
      "class": "Bus",
      "name": "FINDLAY 4 1",
      "init": {
        "Vr": -0.74678083765776,
        "Vi": -0.7167208891355465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0280572720821,
        "longitude": -83.6449414152882
      }
    },
    {
      "number": 37619,
      "class": "Bus",
      "name": "FINDLAY 5 1",
      "init": {
        "Vr": -0.7014428840875655,
        "Vi": -0.753187559711941
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0324435199684,
        "longitude": -83.6612723451099
      }
    },
    {
      "number": 37620,
      "class": "Bus",
      "name": "FINDLAY 5 2",
      "init": {
        "Vr": -0.7416137668423487,
        "Vi": -0.7285392287456697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0324435199684,
        "longitude": -83.6612723451099
      }
    },
    {
      "number": 37621,
      "class": "Bus",
      "name": "FINDLAY 5 3",
      "init": {
        "Vr": -0.7015587884755583,
        "Vi": -0.7528766700015457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0324435199684,
        "longitude": -83.6612723451099
      }
    },
    {
      "number": 37622,
      "class": "Bus",
      "name": "FOREST 7 1",
      "init": {
        "Vr": -0.7744797077372048,
        "Vi": -0.6206033612808253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7532698136187,
        "longitude": -83.5024765078323
      }
    },
    {
      "number": 37623,
      "class": "Bus",
      "name": "FOSTORIA 1 1",
      "init": {
        "Vr": -0.7788429680393256,
        "Vi": -0.6377858361521107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2230848146412,
        "longitude": -83.4195963780883
      }
    },
    {
      "number": 37624,
      "class": "Bus",
      "name": "FOSTORIA 1 2",
      "init": {
        "Vr": -0.7787880777787446,
        "Vi": -0.6379575714920365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2230848146412,
        "longitude": -83.4195963780883
      }
    },
    {
      "number": 37625,
      "class": "Bus",
      "name": "FOSTORIA 2 1",
      "init": {
        "Vr": -0.6950150163988239,
        "Vi": -0.7771246260676158
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2046621214512,
        "longitude": -83.3576091656738
      }
    },
    {
      "number": 37626,
      "class": "Bus",
      "name": "FOSTORIA 3 1",
      "init": {
        "Vr": -0.7800429683393253,
        "Vi": -0.6352968558244565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.22906630116,
        "longitude": -83.3706124476446
      }
    },
    {
      "number": 37627,
      "class": "Bus",
      "name": "FOSTORIA 4 1",
      "init": {
        "Vr": -0.7645298539165375,
        "Vi": -0.6596626403345683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1401531122658,
        "longitude": -83.3889366369375
      }
    },
    {
      "number": 37628,
      "class": "Bus",
      "name": "LEIPSIC 1",
      "init": {
        "Vr": -0.7149457325558572,
        "Vi": -0.7033438409615145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1623908042664,
        "longitude": -84.0224020392879
      }
    },
    {
      "number": 37629,
      "class": "Bus",
      "name": "LEIPSIC 2",
      "init": {
        "Vr": -0.714983812431406,
        "Vi": -0.7032105127545969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1623908042664,
        "longitude": -84.0224020392879
      }
    },
    {
      "number": 37630,
      "class": "Bus",
      "name": "MC COMB 1 1",
      "init": {
        "Vr": -0.7496456500712636,
        "Vi": -0.6871290590563409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1285741560252,
        "longitude": -83.8931782237903
      }
    },
    {
      "number": 37631,
      "class": "Bus",
      "name": "MC COMB 2 1",
      "init": {
        "Vr": -0.7365824734591838,
        "Vi": -0.693876497444796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0019741074081,
        "longitude": -83.8257569850246
      }
    },
    {
      "number": 37632,
      "class": "Bus",
      "name": "MC COMB 2 2",
      "init": {
        "Vr": -0.7366117985747281,
        "Vi": -0.6937857829843054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0019741074081,
        "longitude": -83.8257569850246
      }
    },
    {
      "number": 37633,
      "class": "Bus",
      "name": "MOUNT BLANCHARD 1",
      "init": {
        "Vr": -0.7828985540180746,
        "Vi": -0.6134486069084646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8800214299851,
        "longitude": -83.4765085353796
      }
    },
    {
      "number": 37634,
      "class": "Bus",
      "name": "NORTH BALTIMORE 1",
      "init": {
        "Vr": -0.7378857768734822,
        "Vi": -0.7156141167862687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1588060832198,
        "longitude": -83.6381442240915
      }
    },
    {
      "number": 37635,
      "class": "Bus",
      "name": "NORTH BALTIMORE 2",
      "init": {
        "Vr": -0.7378552122138287,
        "Vi": -0.7158374840623402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1588060832198,
        "longitude": -83.6381442240915
      }
    },
    {
      "number": 37636,
      "class": "Bus",
      "name": "KENTON 2 1",
      "init": {
        "Vr": -0.8344788749211112,
        "Vi": -0.559460412970421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6970738573572,
        "longitude": -83.6553484099241
      }
    },
    {
      "number": 37637,
      "class": "Bus",
      "name": "KENTON 3 1",
      "init": {
        "Vr": -0.7114006974189354,
        "Vi": -0.7456570122100343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6894382678896,
        "longitude": -83.6289909940695
      }
    },
    {
      "number": 37638,
      "class": "Bus",
      "name": "KENTON 3 2",
      "init": {
        "Vr": -0.7114614309286837,
        "Vi": -0.7453744858870047
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6894382678896,
        "longitude": -83.6289909940695
      }
    },
    {
      "number": 37639,
      "class": "Bus",
      "name": "DUNDEE 3 1",
      "init": {
        "Vr": -0.9277062251204596,
        "Vi": -0.43229229053087453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6061800655362,
        "longitude": -81.668184950102
      }
    },
    {
      "number": 37640,
      "class": "Bus",
      "name": "DUNDEE 4 1",
      "init": {
        "Vr": -0.943056632257057,
        "Vi": -0.4350611738059108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5564253680531,
        "longitude": -81.7409449222604
      }
    },
    {
      "number": 37641,
      "class": "Bus",
      "name": "FREDERICKSBURG 16 1",
      "init": {
        "Vr": -0.9340845355947948,
        "Vi": -0.43711423055278065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6194995189274,
        "longitude": -81.8753058218805
      }
    },
    {
      "number": 37642,
      "class": "Bus",
      "name": "FREDERICKSBURG 16 2",
      "init": {
        "Vr": -0.9340669599641417,
        "Vi": -0.43728221617316987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6194995189274,
        "longitude": -81.8753058218805
      }
    },
    {
      "number": 37643,
      "class": "Bus",
      "name": "SHREVE 1 1",
      "init": {
        "Vr": -0.8989972830750692,
        "Vi": -0.46378209638537515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6745395913682,
        "longitude": -81.9969503254693
      }
    },
    {
      "number": 37644,
      "class": "Bus",
      "name": "SHREVE 2 1",
      "init": {
        "Vr": -0.8488080454503559,
        "Vi": -0.5957524191800299
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6207922183716,
        "longitude": -82.0661487953144
      }
    },
    {
      "number": 37645,
      "class": "Bus",
      "name": "SHREVE 2 2",
      "init": {
        "Vr": -0.8833465337184062,
        "Vi": -0.554183569888564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6207922183716,
        "longitude": -82.0661487953144
      }
    },
    {
      "number": 37646,
      "class": "Bus",
      "name": "SHREVE 2 3",
      "init": {
        "Vr": -0.847781763411448,
        "Vi": -0.5977693074160556
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6207922183716,
        "longitude": -82.0661487953144
      }
    },
    {
      "number": 37647,
      "class": "Bus",
      "name": "WILLARD 1 1",
      "init": {
        "Vr": -0.8298262989146326,
        "Vi": -0.5481090651879137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0996325081396,
        "longitude": -82.7392788297473
      }
    },
    {
      "number": 37648,
      "class": "Bus",
      "name": "WILLARD 1 2",
      "init": {
        "Vr": -0.8298131839362803,
        "Vi": -0.5482474656472849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0996325081396,
        "longitude": -82.7392788297473
      }
    },
    {
      "number": 37649,
      "class": "Bus",
      "name": "WILLARD 2 1",
      "init": {
        "Vr": -0.8332625390059683,
        "Vi": -0.5305178543244179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1549904518873,
        "longitude": -82.6549585127999
      }
    },
    {
      "number": 37650,
      "class": "Bus",
      "name": "WILLARD 3 1",
      "init": {
        "Vr": -0.7573889402556068,
        "Vi": -0.6812242173052641
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0840694143517,
        "longitude": -82.6787371760859
      }
    },
    {
      "number": 37651,
      "class": "Bus",
      "name": "WILLARD 3 2",
      "init": {
        "Vr": -0.815495689017656,
        "Vi": -0.5839189540198009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0840694143517,
        "longitude": -82.6787371760859
      }
    },
    {
      "number": 37652,
      "class": "Bus",
      "name": "WILLARD 3 3",
      "init": {
        "Vr": -0.8776363381826691,
        "Vi": -0.4726161486135275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0840694143517,
        "longitude": -82.6787371760859
      }
    },
    {
      "number": 37653,
      "class": "Bus",
      "name": "WILLARD 3 4",
      "init": {
        "Vr": -0.8617936511624789,
        "Vi": -0.5094359963079628
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0840694143517,
        "longitude": -82.6787371760859
      }
    },
    {
      "number": 37654,
      "class": "Bus",
      "name": "WILLARD 3 5",
      "init": {
        "Vr": -0.756346505604879,
        "Vi": -0.683932398864833
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0840694143517,
        "longitude": -82.6787371760859
      }
    },
    {
      "number": 37655,
      "class": "Bus",
      "name": "EASTLAKE 1 1",
      "init": {
        "Vr": -0.9530137816089638,
        "Vi": -0.3922104901800395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6050904591698,
        "longitude": -81.4396018686364
      }
    },
    {
      "number": 37656,
      "class": "Bus",
      "name": "EASTLAKE 2 1",
      "init": {
        "Vr": -0.9564770735365076,
        "Vi": -0.3652510498150796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5961531649331,
        "longitude": -81.5522949030847
      }
    },
    {
      "number": 37657,
      "class": "Bus",
      "name": "EASTLAKE 2 2",
      "init": {
        "Vr": -0.9564675749730662,
        "Vi": -0.3650002227720296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5961531649331,
        "longitude": -81.5522949030847
      }
    },
    {
      "number": 37658,
      "class": "Bus",
      "name": "EASTLAKE 3 1",
      "init": {
        "Vr": -0.9010610708451715,
        "Vi": -0.4821364351140543
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6131892062666,
        "longitude": -81.3558295446052
      }
    },
    {
      "number": 37659,
      "class": "Bus",
      "name": "EASTLAKE 3 2",
      "init": {
        "Vr": -0.9503883086224334,
        "Vi": -0.4222742108750826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6131892062666,
        "longitude": -81.3558295446052
      }
    },
    {
      "number": 37660,
      "class": "Bus",
      "name": "EASTLAKE 3 3",
      "init": {
        "Vr": -0.9009121038309432,
        "Vi": -0.48803412128078644
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6131892062666,
        "longitude": -81.3558295446052
      }
    },
    {
      "number": 37661,
      "class": "Bus",
      "name": "PAINESVILLE 1 1",
      "init": {
        "Vr": -0.9571700540951278,
        "Vi": -0.385739858712408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6784364893123,
        "longitude": -81.1385613765726
      }
    },
    {
      "number": 37662,
      "class": "Bus",
      "name": "PAINESVILLE 2 1",
      "init": {
        "Vr": -0.9324591244411197,
        "Vi": -0.444895893887993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7288820967582,
        "longitude": -81.2220584701718
      }
    },
    {
      "number": 37663,
      "class": "Bus",
      "name": "PAINESVILLE 2 2",
      "init": {
        "Vr": -0.9324382829838412,
        "Vi": -0.44526874477734174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7288820967582,
        "longitude": -81.2220584701718
      }
    },
    {
      "number": 37664,
      "class": "Bus",
      "name": "PAINESVILLE 3 1",
      "init": {
        "Vr": -0.9386231275202229,
        "Vi": -0.4118400368440285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6955376805244,
        "longitude": -81.2862906393877
      }
    },
    {
      "number": 37665,
      "class": "Bus",
      "name": "PAINESVILLE 4 1",
      "init": {
        "Vr": -0.9027701190197782,
        "Vi": -0.5120269605784101
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6756705975551,
        "longitude": -81.278625621549
      }
    },
    {
      "number": 37666,
      "class": "Bus",
      "name": "PERRY 13 1",
      "init": {
        "Vr": -0.9283800816256135,
        "Vi": -0.4669456181628205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.782322122004,
        "longitude": -81.1953865283946
      }
    },
    {
      "number": 37667,
      "class": "Bus",
      "name": "PERRY 13 2",
      "init": {
        "Vr": -0.9283859310229785,
        "Vi": -0.467015645439138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.782322122004,
        "longitude": -81.1953865283946
      }
    },
    {
      "number": 37668,
      "class": "Bus",
      "name": "PERRY 14 1",
      "init": {
        "Vr": -0.9511803337282672,
        "Vi": -0.39413328470373094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7141244539856,
        "longitude": -81.1303799857077
      }
    },
    {
      "number": 37669,
      "class": "Bus",
      "name": "WICKLIFFE 2 1",
      "init": {
        "Vr": -0.9543951133167291,
        "Vi": -0.3628591865760514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.603694990769,
        "longitude": -81.5149376231794
      }
    },
    {
      "number": 37670,
      "class": "Bus",
      "name": "WICKLIFFE 2 2",
      "init": {
        "Vr": -0.9543508065303056,
        "Vi": -0.36231787184036485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.603694990769,
        "longitude": -81.5149376231794
      }
    },
    {
      "number": 37671,
      "class": "Bus",
      "name": "WILLOUGHBY 1 1",
      "init": {
        "Vr": -0.9538258708467068,
        "Vi": -0.38535792866674073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5979880252378,
        "longitude": -81.4577150225191
      }
    },
    {
      "number": 37672,
      "class": "Bus",
      "name": "WILLOUGHBY 2 1",
      "init": {
        "Vr": -0.9519688406501868,
        "Vi": -0.40570622750667584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5869712616528,
        "longitude": -81.311205899208
      }
    },
    {
      "number": 37673,
      "class": "Bus",
      "name": "WILLOUGHBY 3 1",
      "init": {
        "Vr": -0.9360445913662286,
        "Vi": -0.42693641009898814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6961474689528,
        "longitude": -81.2593812590622
      }
    },
    {
      "number": 37674,
      "class": "Bus",
      "name": "WILLOUGHBY 3 2",
      "init": {
        "Vr": -0.9360357171364125,
        "Vi": -0.42666708604742437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6961474689528,
        "longitude": -81.2593812590622
      }
    },
    {
      "number": 37675,
      "class": "Bus",
      "name": "WILLOUGHBY 4 1",
      "init": {
        "Vr": -0.947944493311725,
        "Vi": -0.4094600575828753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6437745340811,
        "longitude": -81.3441156853515
      }
    },
    {
      "number": 37676,
      "class": "Bus",
      "name": "AMHERST 11 1",
      "init": {
        "Vr": -0.860051055667968,
        "Vi": -0.47943908168809235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3317574610538,
        "longitude": -82.3905897791343
      }
    },
    {
      "number": 37677,
      "class": "Bus",
      "name": "AMHERST 12 1",
      "init": {
        "Vr": -0.8906675811794961,
        "Vi": -0.4491365673916658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770567639401,
        "longitude": -82.3125189710619
      }
    },
    {
      "number": 37678,
      "class": "Bus",
      "name": "AMHERST 13 1",
      "init": {
        "Vr": -0.9129126549780198,
        "Vi": -0.4756147146597557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3495943676039,
        "longitude": -82.1882568069201
      }
    },
    {
      "number": 37679,
      "class": "Bus",
      "name": "AMHERST 14 1",
      "init": {
        "Vr": -0.9003395033493133,
        "Vi": -0.4614543927370278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.440373123105,
        "longitude": -82.2425959726002
      }
    },
    {
      "number": 37680,
      "class": "Bus",
      "name": "AVON 8 1",
      "init": {
        "Vr": -0.9261276965869573,
        "Vi": -0.42892258268886474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4579669717413,
        "longitude": -82.0568063458548
      }
    },
    {
      "number": 37681,
      "class": "Bus",
      "name": "AVON 9 1",
      "init": {
        "Vr": -0.94232547773286,
        "Vi": -0.40417128366681815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4979206875942,
        "longitude": -81.9563988581924
      }
    },
    {
      "number": 37682,
      "class": "Bus",
      "name": "AVON LAKE 1 1",
      "init": {
        "Vr": -0.9221612220343325,
        "Vi": -0.43699800925530824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4257397901134,
        "longitude": -82.0625771446202
      }
    },
    {
      "number": 37683,
      "class": "Bus",
      "name": "AVON LAKE 2 1",
      "init": {
        "Vr": -0.9314015806233465,
        "Vi": -0.42900843471447797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4149115291906,
        "longitude": -82.0053429230309
      }
    },
    {
      "number": 37684,
      "class": "Bus",
      "name": "AVON LAKE 2 2",
      "init": {
        "Vr": -0.9313850821844143,
        "Vi": -0.4284770093673142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4149115291906,
        "longitude": -82.0053429230309
      }
    },
    {
      "number": 37685,
      "class": "Bus",
      "name": "COLUMBIA STATION 1",
      "init": {
        "Vr": -0.9317003608250717,
        "Vi": -0.4362223539820306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3572310764107,
        "longitude": -82.0183853552016
      }
    },
    {
      "number": 37686,
      "class": "Bus",
      "name": "ELYRIA 1 1",
      "init": {
        "Vr": -0.8928784952827783,
        "Vi": -0.5272048308140568
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3319632706667,
        "longitude": -82.1383065378176
      }
    },
    {
      "number": 37687,
      "class": "Bus",
      "name": "ELYRIA 1 2",
      "init": {
        "Vr": -0.9131141370293095,
        "Vi": -0.48758124960649757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3319632706667,
        "longitude": -82.1383065378176
      }
    },
    {
      "number": 37688,
      "class": "Bus",
      "name": "ELYRIA 1 3",
      "init": {
        "Vr": -0.8929597059452506,
        "Vi": -0.5268119443044463
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3319632706667,
        "longitude": -82.1383065378176
      }
    },
    {
      "number": 37689,
      "class": "Bus",
      "name": "ELYRIA 2 1",
      "init": {
        "Vr": -0.9127316255720309,
        "Vi": -0.47190171651328155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3511504407376,
        "longitude": -82.2317570913958
      }
    },
    {
      "number": 37690,
      "class": "Bus",
      "name": "ELYRIA 2 2",
      "init": {
        "Vr": -0.9128093291350526,
        "Vi": -0.47153699865421694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3511504407376,
        "longitude": -82.2317570913958
      }
    },
    {
      "number": 37691,
      "class": "Bus",
      "name": "ELYRIA 3 1",
      "init": {
        "Vr": -0.9165470969085481,
        "Vi": -0.47473741437705114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3438605852971,
        "longitude": -82.1230044729553
      }
    },
    {
      "number": 37692,
      "class": "Bus",
      "name": "ELYRIA 4 1",
      "init": {
        "Vr": -0.9184915854530942,
        "Vi": -0.4391084669148649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4769926753652,
        "longitude": -82.1565492368707
      }
    },
    {
      "number": 37693,
      "class": "Bus",
      "name": "ELYRIA 5 1",
      "init": {
        "Vr": -0.9039158737969847,
        "Vi": -0.47278408655446885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4119911276181,
        "longitude": -82.2544939528743
      }
    },
    {
      "number": 37694,
      "class": "Bus",
      "name": "GRAFTON 6 1",
      "init": {
        "Vr": -0.8937372004156696,
        "Vi": -0.35341234084992224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1805816114456,
        "longitude": -82.020534837278
      }
    },
    {
      "number": 37695,
      "class": "Bus",
      "name": "GRAFTON 6 2",
      "init": {
        "Vr": -0.8937574390496671,
        "Vi": -0.3536025801230077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1805816114456,
        "longitude": -82.020534837278
      }
    },
    {
      "number": 37696,
      "class": "Bus",
      "name": "GRAFTON 7 1",
      "init": {
        "Vr": -0.8888101862203477,
        "Vi": -0.3517326139143982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1953264192139,
        "longitude": -82.09448878111
      }
    },
    {
      "number": 37697,
      "class": "Bus",
      "name": "LAGRANGE 9 1",
      "init": {
        "Vr": -0.8862049344392476,
        "Vi": -0.35877293888741757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2737247221216,
        "longitude": -82.1047178567164
      }
    },
    {
      "number": 37698,
      "class": "Bus",
      "name": "LAGRANGE 9 2",
      "init": {
        "Vr": -0.8862012504487919,
        "Vi": -0.3587029452984553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2737247221216,
        "longitude": -82.1047178567164
      }
    },
    {
      "number": 37699,
      "class": "Bus",
      "name": "LAGRANGE 10 1",
      "init": {
        "Vr": -0.8868148860858145,
        "Vi": -0.3543229429681327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2006097863892,
        "longitude": -82.1715456485094
      }
    },
    {
      "number": 37700,
      "class": "Bus",
      "name": "LAGRANGE 10 2",
      "init": {
        "Vr": -0.8867843039961003,
        "Vi": -0.3541729337715778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2006097863892,
        "longitude": -82.1715456485094
      }
    },
    {
      "number": 37701,
      "class": "Bus",
      "name": "LORAIN 1 1",
      "init": {
        "Vr": -0.9097080200516844,
        "Vi": -0.4780623171592096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4285655353033,
        "longitude": -82.2945021826705
      }
    },
    {
      "number": 37702,
      "class": "Bus",
      "name": "LORAIN 2 1",
      "init": {
        "Vr": -0.9019534461679992,
        "Vi": -0.47831585707515384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4608460387573,
        "longitude": -82.2008985358671
      }
    },
    {
      "number": 37703,
      "class": "Bus",
      "name": "LORAIN 3 1",
      "init": {
        "Vr": -0.884872619922819,
        "Vi": -0.5389285792112887
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4489854163364,
        "longitude": -82.1688830364998
      }
    },
    {
      "number": 37704,
      "class": "Bus",
      "name": "LORAIN 3 2",
      "init": {
        "Vr": -0.9031792220401668,
        "Vi": -0.4920748479293586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4489854163364,
        "longitude": -82.1688830364998
      }
    },
    {
      "number": 37705,
      "class": "Bus",
      "name": "LORAIN 3 3",
      "init": {
        "Vr": -0.8840956828692205,
        "Vi": -0.5414124169527847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4489854163364,
        "longitude": -82.1688830364998
      }
    },
    {
      "number": 37706,
      "class": "Bus",
      "name": "LORAIN 4 1",
      "init": {
        "Vr": -0.9132077699473792,
        "Vi": -0.46094863966268196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4142089096758,
        "longitude": -82.1296597210432
      }
    },
    {
      "number": 37707,
      "class": "Bus",
      "name": "LORAIN 5 1",
      "init": {
        "Vr": -0.9096287583339429,
        "Vi": -0.47421117842413457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4063617418045,
        "longitude": -82.1656783452625
      }
    },
    {
      "number": 37708,
      "class": "Bus",
      "name": "MEDINA 4 1",
      "init": {
        "Vr": -0.940433083368018,
        "Vi": -0.3646980439641511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1307084394387,
        "longitude": -81.7777642439404
      }
    },
    {
      "number": 37709,
      "class": "Bus",
      "name": "MEDINA 5 1",
      "init": {
        "Vr": -0.9552935200389115,
        "Vi": -0.3503594022925684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2155729300618,
        "longitude": -81.7659316474367
      }
    },
    {
      "number": 37710,
      "class": "Bus",
      "name": "MEDINA 6 1",
      "init": {
        "Vr": -0.9295845318582379,
        "Vi": -0.3832583691304404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1481331916178,
        "longitude": -81.8725482145208
      }
    },
    {
      "number": 37711,
      "class": "Bus",
      "name": "MEDINA 7 1",
      "init": {
        "Vr": -0.8987415060690244,
        "Vi": -0.5191876126755658
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0868547712287,
        "longitude": -81.8863225077755
      }
    },
    {
      "number": 37712,
      "class": "Bus",
      "name": "MEDINA 7 2",
      "init": {
        "Vr": -0.920071930676098,
        "Vi": -0.4168016305775622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0868547712287,
        "longitude": -81.8863225077755
      }
    },
    {
      "number": 37713,
      "class": "Bus",
      "name": "MEDINA 7 3",
      "init": {
        "Vr": -0.9520146649753783,
        "Vi": -0.26347658838035826
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0868547712287,
        "longitude": -81.8863225077755
      }
    },
    {
      "number": 37714,
      "class": "Bus",
      "name": "MEDINA 7 4",
      "init": {
        "Vr": -0.9520146649753783,
        "Vi": -0.26347658838035826
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0868547712287,
        "longitude": -81.8863225077755
      }
    },
    {
      "number": 37715,
      "class": "Bus",
      "name": "MEDINA 7 5",
      "init": {
        "Vr": -0.8986890803767195,
        "Vi": -0.5186702157148758
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0868547712287,
        "longitude": -81.8863225077755
      }
    },
    {
      "number": 37716,
      "class": "Bus",
      "name": "MEDINA 8 1",
      "init": {
        "Vr": -0.9138209179993374,
        "Vi": -0.39622914587850644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0999022302984,
        "longitude": -81.9350131151319
      }
    },
    {
      "number": 37717,
      "class": "Bus",
      "name": "NORTH RIDGEVILLE 1 1",
      "init": {
        "Vr": -0.9308278899678715,
        "Vi": -0.42269902909824514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4521596729163,
        "longitude": -82.024877155384
      }
    },
    {
      "number": 37718,
      "class": "Bus",
      "name": "NORTH RIDGEVILLE 1 2",
      "init": {
        "Vr": -0.9308198464409444,
        "Vi": -0.4224581989834071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4521596729163,
        "longitude": -82.024877155384
      }
    },
    {
      "number": 37719,
      "class": "Bus",
      "name": "NORTH RIDGEVILLE 2 1",
      "init": {
        "Vr": -0.9240914426827709,
        "Vi": -0.45683662619780263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3498972467775,
        "longitude": -82.0698713173105
      }
    },
    {
      "number": 37720,
      "class": "Bus",
      "name": "NORTH RIDGEVILLE 3 1",
      "init": {
        "Vr": -0.8942336882894927,
        "Vi": -0.5249864777080608
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3137608331298,
        "longitude": -82.015271001439
      }
    },
    {
      "number": 37721,
      "class": "Bus",
      "name": "NORTH RIDGEVILLE 4 1",
      "init": {
        "Vr": -0.9319491369617097,
        "Vi": -0.44007029958091304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3274788890769,
        "longitude": -82.0469457646083
      }
    },
    {
      "number": 37722,
      "class": "Bus",
      "name": "OBERLIN 1 1",
      "init": {
        "Vr": -0.8843022805319177,
        "Vi": -0.3657991135292276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2772357767228,
        "longitude": -82.2075955031178
      }
    },
    {
      "number": 37723,
      "class": "Bus",
      "name": "OBERLIN 1 2",
      "init": {
        "Vr": -0.8843011246585725,
        "Vi": -0.3659379369422026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2772357767228,
        "longitude": -82.2075955031178
      }
    },
    {
      "number": 37724,
      "class": "Bus",
      "name": "OBERLIN 2 1",
      "init": {
        "Vr": -0.8840915494256412,
        "Vi": -0.3643691897266567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2755864482696,
        "longitude": -82.2498566280965
      }
    },
    {
      "number": 37725,
      "class": "Bus",
      "name": "WELLINGTON 7 1",
      "init": {
        "Vr": -0.8950631034870408,
        "Vi": -0.5252746769352039
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1239381742085,
        "longitude": -82.2105114649027
      }
    },
    {
      "number": 37726,
      "class": "Bus",
      "name": "WELLINGTON 8 1",
      "init": {
        "Vr": -0.871395005596997,
        "Vi": -0.4010311673280715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.187727699022,
        "longitude": -82.3087625845228
      }
    },
    {
      "number": 37727,
      "class": "Bus",
      "name": "CURTICE 1",
      "init": {
        "Vr": -0.7534497675276319,
        "Vi": -0.6973210289499954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6558940329319,
        "longitude": -83.2472928724102
      }
    },
    {
      "number": 37728,
      "class": "Bus",
      "name": "CURTICE 2",
      "init": {
        "Vr": -0.7534739963884768,
        "Vi": -0.6972334957954917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6558940329319,
        "longitude": -83.2472928724102
      }
    },
    {
      "number": 37729,
      "class": "Bus",
      "name": "HOLLAND 4 1",
      "init": {
        "Vr": -0.7240518903623513,
        "Vi": -0.7486079164771079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6002458534222,
        "longitude": -83.8321530180926
      }
    },
    {
      "number": 37730,
      "class": "Bus",
      "name": "HOLLAND 5 1",
      "init": {
        "Vr": -0.7269213306880012,
        "Vi": -0.7331819845055327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5961029987221,
        "longitude": -83.7621089793441
      }
    },
    {
      "number": 37731,
      "class": "Bus",
      "name": "MAUMEE 1 1",
      "init": {
        "Vr": -0.7308743418005749,
        "Vi": -0.719939407204413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5466923879343,
        "longitude": -83.7157093684913
      }
    },
    {
      "number": 37732,
      "class": "Bus",
      "name": "MAUMEE 2 1",
      "init": {
        "Vr": -0.6299152160411361,
        "Vi": -0.8338131367215207
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6389999461883,
        "longitude": -83.73448036145
      }
    },
    {
      "number": 37733,
      "class": "Bus",
      "name": "MAUMEE 2 2",
      "init": {
        "Vr": -0.6711653230717752,
        "Vi": -0.7920246517647456
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6389999461883,
        "longitude": -83.73448036145
      }
    },
    {
      "number": 37734,
      "class": "Bus",
      "name": "MAUMEE 2 3",
      "init": {
        "Vr": -0.6273360772377727,
        "Vi": -0.8363583951927585
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6389999461883,
        "longitude": -83.73448036145
      }
    },
    {
      "number": 37735,
      "class": "Bus",
      "name": "MAUMEE 3 1",
      "init": {
        "Vr": -0.726453473424753,
        "Vi": -0.7391271064906355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5868983260208,
        "longitude": -83.6589702963256
      }
    },
    {
      "number": 37736,
      "class": "Bus",
      "name": "MAUMEE 4 1",
      "init": {
        "Vr": -0.7291437114180488,
        "Vi": -0.7380407099911488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6279783885303,
        "longitude": -83.8092484774935
      }
    },
    {
      "number": 37737,
      "class": "Bus",
      "name": "OREGON 1 1",
      "init": {
        "Vr": -0.7076693689516695,
        "Vi": -0.764852352353647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5710117170741,
        "longitude": -83.4791866515824
      }
    },
    {
      "number": 37738,
      "class": "Bus",
      "name": "OREGON 1 2",
      "init": {
        "Vr": -0.7075983877599431,
        "Vi": -0.7650665467196378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5710117170741,
        "longitude": -83.4791866515824
      }
    },
    {
      "number": 37739,
      "class": "Bus",
      "name": "OREGON 2 1",
      "init": {
        "Vr": -0.7270782752108652,
        "Vi": -0.7371719729883374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6869503321079,
        "longitude": -83.3706589720995
      }
    },
    {
      "number": 37740,
      "class": "Bus",
      "name": "OREGON 3 1",
      "init": {
        "Vr": -0.6829612199465513,
        "Vi": -0.783323328051628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5935875285273,
        "longitude": -83.3837773891606
      }
    },
    {
      "number": 37741,
      "class": "Bus",
      "name": "OREGON 3 2",
      "init": {
        "Vr": -0.7091451094123573,
        "Vi": -0.769860790721748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5935875285273,
        "longitude": -83.3837773891606
      }
    },
    {
      "number": 37742,
      "class": "Bus",
      "name": "OREGON 3 3",
      "init": {
        "Vr": -0.6830564312753931,
        "Vi": -0.7830719069679665
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5935875285273,
        "longitude": -83.3837773891606
      }
    },
    {
      "number": 37743,
      "class": "Bus",
      "name": "OREGON 4 1",
      "init": {
        "Vr": -0.7336985381699792,
        "Vi": -0.7094557887573907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925171949553,
        "longitude": -83.4708655538265
      }
    },
    {
      "number": 37744,
      "class": "Bus",
      "name": "SYLVANIA 4 1",
      "init": {
        "Vr": -0.7301754476924329,
        "Vi": -0.7282821224839096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6567814627411,
        "longitude": -83.7341411049359
      }
    },
    {
      "number": 37745,
      "class": "Bus",
      "name": "SYLVANIA 4 2",
      "init": {
        "Vr": -0.730289957696655,
        "Vi": -0.7280619619619562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6567814627411,
        "longitude": -83.7341411049359
      }
    },
    {
      "number": 37746,
      "class": "Bus",
      "name": "SYLVANIA 5 1",
      "init": {
        "Vr": -0.7300677957928123,
        "Vi": -0.7220368541416762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7023464411301,
        "longitude": -83.7490807985601
      }
    },
    {
      "number": 37747,
      "class": "Bus",
      "name": "SYLVANIA 5 2",
      "init": {
        "Vr": -0.7301010454827459,
        "Vi": -0.7223567739472763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7023464411301,
        "longitude": -83.7490807985601
      }
    },
    {
      "number": 37748,
      "class": "Bus",
      "name": "SYLVANIA 6 1",
      "init": {
        "Vr": -0.7775191339606233,
        "Vi": -0.6751911695741302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.723323577793,
        "longitude": -83.7217033930462
      }
    },
    {
      "number": 37749,
      "class": "Bus",
      "name": "SYLVANIA 7 1",
      "init": {
        "Vr": -0.7303972934853259,
        "Vi": -0.7296150808799939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6728978075952,
        "longitude": -83.7672323901978
      }
    },
    {
      "number": 37750,
      "class": "Bus",
      "name": "TOLEDO 1 1",
      "init": {
        "Vr": -0.7305559378286449,
        "Vi": -0.7254643821793413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6819951376766,
        "longitude": -83.5865912683965
      }
    },
    {
      "number": 37751,
      "class": "Bus",
      "name": "TOLEDO 2 1",
      "init": {
        "Vr": -0.7308733592658869,
        "Vi": -0.7196630585120729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6868304326799,
        "longitude": -83.5261304643783
      }
    },
    {
      "number": 37752,
      "class": "Bus",
      "name": "TOLEDO 3 1",
      "init": {
        "Vr": -0.733929376631006,
        "Vi": -0.6965545229804836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7630070302231,
        "longitude": -83.510003488202
      }
    },
    {
      "number": 37753,
      "class": "Bus",
      "name": "TOLEDO 3 2",
      "init": {
        "Vr": -0.7339476940041616,
        "Vi": -0.6963159589985739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7630070302231,
        "longitude": -83.510003488202
      }
    },
    {
      "number": 37754,
      "class": "Bus",
      "name": "TOLEDO 4 1",
      "init": {
        "Vr": -0.6193849594298997,
        "Vi": -0.840303136769512
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7848709171574,
        "longitude": -83.5419670003029
      }
    },
    {
      "number": 37755,
      "class": "Bus",
      "name": "TOLEDO 4 2",
      "init": {
        "Vr": -0.6472049944401922,
        "Vi": -0.8182538435135623
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7848709171574,
        "longitude": -83.5419670003029
      }
    },
    {
      "number": 37756,
      "class": "Bus",
      "name": "TOLEDO 4 3",
      "init": {
        "Vr": -0.6196176278995784,
        "Vi": -0.8399809593708828
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7848709171574,
        "longitude": -83.5419670003029
      }
    },
    {
      "number": 37757,
      "class": "Bus",
      "name": "TOLEDO 5 1",
      "init": {
        "Vr": -0.7308106893598123,
        "Vi": -0.7336435759006035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7037147306768,
        "longitude": -83.6073293233869
      }
    },
    {
      "number": 37758,
      "class": "Bus",
      "name": "TOLEDO 5 2",
      "init": {
        "Vr": -0.7308875429641568,
        "Vi": -0.733436761940923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7037147306768,
        "longitude": -83.6073293233869
      }
    },
    {
      "number": 37759,
      "class": "Bus",
      "name": "TOLEDO 6 1",
      "init": {
        "Vr": -0.726346085990198,
        "Vi": -0.7303487448837241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6506752946643,
        "longitude": -83.5751884052434
      }
    },
    {
      "number": 37760,
      "class": "Bus",
      "name": "TOLEDO 7 1",
      "init": {
        "Vr": -0.7389051052974732,
        "Vi": -0.7180440065728604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.665446600795,
        "longitude": -83.3275472741145
      }
    },
    {
      "number": 37761,
      "class": "Bus",
      "name": "TOLEDO 7 2",
      "init": {
        "Vr": -0.7388554590896781,
        "Vi": -0.7181772009530962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.665446600795,
        "longitude": -83.3275472741145
      }
    },
    {
      "number": 37762,
      "class": "Bus",
      "name": "TOLEDO 8 1",
      "init": {
        "Vr": -0.7289350598985962,
        "Vi": -0.7245380953242173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6637272864162,
        "longitude": -83.5011958515472
      }
    },
    {
      "number": 37763,
      "class": "Bus",
      "name": "TOLEDO 8 2",
      "init": {
        "Vr": -0.7290124419273529,
        "Vi": -0.7242657177986345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6637272864162,
        "longitude": -83.5011958515472
      }
    },
    {
      "number": 37764,
      "class": "Bus",
      "name": "TOLEDO 9 1",
      "init": {
        "Vr": -0.7292891211092332,
        "Vi": -0.7296655500270333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6499103875969,
        "longitude": -83.3937853345403
      }
    },
    {
      "number": 37765,
      "class": "Bus",
      "name": "TOLEDO 10 1",
      "init": {
        "Vr": -0.7632780387921297,
        "Vi": -0.7008362609423329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7498700219283,
        "longitude": -83.6231685627988
      }
    },
    {
      "number": 37766,
      "class": "Bus",
      "name": "TOLEDO 10 2",
      "init": {
        "Vr": -0.7628577390308786,
        "Vi": -0.7007578255267753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7498700219283,
        "longitude": -83.6231685627988
      }
    },
    {
      "number": 37767,
      "class": "Bus",
      "name": "TOLEDO 11 1",
      "init": {
        "Vr": -0.731386667774298,
        "Vi": -0.7239506930062957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.657695803875,
        "longitude": -83.6720279173311
      }
    },
    {
      "number": 37768,
      "class": "Bus",
      "name": "TOLEDO 12 1",
      "init": {
        "Vr": -0.7314628458165741,
        "Vi": -0.7269955590267342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7116488371796,
        "longitude": -83.6474339618497
      }
    },
    {
      "number": 37769,
      "class": "Bus",
      "name": "TOLEDO 13 1",
      "init": {
        "Vr": -0.7305605802849857,
        "Vi": -0.7205252847771394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6161223651751,
        "longitude": -83.5013732379177
      }
    },
    {
      "number": 37770,
      "class": "Bus",
      "name": "TOLEDO 14 1",
      "init": {
        "Vr": -0.7207303624739175,
        "Vi": -0.7468183333598777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5805208989942,
        "longitude": -83.6323953778046
      }
    },
    {
      "number": 37771,
      "class": "Bus",
      "name": "TOLEDO 15 1",
      "init": {
        "Vr": -0.7279574236727817,
        "Vi": -0.7408602752939951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6496320462225,
        "longitude": -83.6251397951845
      }
    },
    {
      "number": 37772,
      "class": "Bus",
      "name": "TOLEDO 16 1",
      "init": {
        "Vr": -0.679368804625902,
        "Vi": -0.7746898361483001
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6758062019517,
        "longitude": -83.6267679202523
      }
    },
    {
      "number": 37773,
      "class": "Bus",
      "name": "TOLEDO 16 2",
      "init": {
        "Vr": -0.7267672898650971,
        "Vi": -0.7506961766722767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6758062019517,
        "longitude": -83.6267679202523
      }
    },
    {
      "number": 37774,
      "class": "Bus",
      "name": "TOLEDO 16 3",
      "init": {
        "Vr": -0.6796211934582523,
        "Vi": -0.7740471088823808
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6758062019517,
        "longitude": -83.6267679202523
      }
    },
    {
      "number": 37775,
      "class": "Bus",
      "name": "TOLEDO 17 1",
      "init": {
        "Vr": -0.7304892835841883,
        "Vi": -0.7296025034257358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6855148562708,
        "longitude": -83.6607545960872
      }
    },
    {
      "number": 37776,
      "class": "Bus",
      "name": "TOLEDO 18 1",
      "init": {
        "Vr": -0.720286758327141,
        "Vi": -0.7441703058854856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.625808586011,
        "longitude": -83.5424090176266
      }
    },
    {
      "number": 37777,
      "class": "Bus",
      "name": "TOLEDO 19 1",
      "init": {
        "Vr": -0.709573732181449,
        "Vi": -0.7644425152537714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5823014654259,
        "longitude": -83.42246988778
      }
    },
    {
      "number": 37778,
      "class": "Bus",
      "name": "TOLEDO 20 1",
      "init": {
        "Vr": -0.7288568365105412,
        "Vi": -0.72952256070394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6655358530629,
        "longitude": -83.5875091770714
      }
    },
    {
      "number": 37779,
      "class": "Bus",
      "name": "TOLEDO 21 1",
      "init": {
        "Vr": -0.7289769224971551,
        "Vi": -0.7252148331003617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460911074783,
        "longitude": -83.5313601105308
      }
    },
    {
      "number": 37780,
      "class": "Bus",
      "name": "TOLEDO 22 1",
      "init": {
        "Vr": -0.7355578485942882,
        "Vi": -0.700894627653714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7437565096523,
        "longitude": -83.4363831799312
      }
    },
    {
      "number": 37781,
      "class": "Bus",
      "name": "TOLEDO 23 1",
      "init": {
        "Vr": -0.6801161385389727,
        "Vi": -0.7779029402196372
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6702082017641,
        "longitude": -83.5543766521455
      }
    },
    {
      "number": 37782,
      "class": "Bus",
      "name": "TOLEDO 23 2",
      "init": {
        "Vr": -0.680433613577337,
        "Vi": -0.7773743818850072
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6702082017641,
        "longitude": -83.5543766521455
      }
    },
    {
      "number": 37783,
      "class": "Bus",
      "name": "TOLEDO 24 1",
      "init": {
        "Vr": -0.7307533332151419,
        "Vi": -0.7206411246509173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.644528161014,
        "longitude": -83.4929529593253
      }
    },
    {
      "number": 37784,
      "class": "Bus",
      "name": "TOLEDO 25 1",
      "init": {
        "Vr": -0.6836549944359486,
        "Vi": -0.7843954562247741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6024919382187,
        "longitude": -83.6001561248508
      }
    },
    {
      "number": 37785,
      "class": "Bus",
      "name": "TOLEDO 25 2",
      "init": {
        "Vr": -0.7121642826070999,
        "Vi": -0.7665198665016134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6024919382187,
        "longitude": -83.6001561248508
      }
    },
    {
      "number": 37786,
      "class": "Bus",
      "name": "TOLEDO 25 3",
      "init": {
        "Vr": -0.6837895503043041,
        "Vi": -0.7837915656094473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6024919382187,
        "longitude": -83.6001561248508
      }
    },
    {
      "number": 37787,
      "class": "Bus",
      "name": "TOLEDO 26 1",
      "init": {
        "Vr": -0.7251177002821871,
        "Vi": -0.729624587175494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5397455818556,
        "longitude": -83.5862243370778
      }
    },
    {
      "number": 37788,
      "class": "Bus",
      "name": "TOLEDO 27 1",
      "init": {
        "Vr": -0.7169413593220756,
        "Vi": -0.7551300933068891
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5987617849475,
        "longitude": -83.629701318809
      }
    },
    {
      "number": 37789,
      "class": "Bus",
      "name": "TOLEDO 28 1",
      "init": {
        "Vr": -0.7211669530117818,
        "Vi": -0.7464057171346355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5907481939707,
        "longitude": -83.5668659008667
      }
    },
    {
      "number": 37790,
      "class": "Bus",
      "name": "WATERVILLE 11 1",
      "init": {
        "Vr": -0.7402450738276288,
        "Vi": -0.7168977498023088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5070425423622,
        "longitude": -83.7558245483788
      }
    },
    {
      "number": 37791,
      "class": "Bus",
      "name": "WHITEHOUSE 1",
      "init": {
        "Vr": -0.755980513860987,
        "Vi": -0.7026418708720308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37792,
      "class": "Bus",
      "name": "WHITEHOUSE 2",
      "init": {
        "Vr": -0.7606934906489018,
        "Vi": -0.6946521006895041
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37793,
      "class": "Bus",
      "name": "WHITEHOUSE 3",
      "init": {
        "Vr": -0.7559750551107701,
        "Vi": -0.7026167631825355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37794,
      "class": "Bus",
      "name": "WHITEHOUSE 4",
      "init": {
        "Vr": -0.7559750551107702,
        "Vi": -0.7026167631825354
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37795,
      "class": "Bus",
      "name": "WHITEHOUSE 5",
      "init": {
        "Vr": -0.7558993410243272,
        "Vi": -0.7028448593057919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37796,
      "class": "Bus",
      "name": "WHITEHOUSE 7",
      "init": {
        "Vr": -0.755980513860987,
        "Vi": -0.7026418708720308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4433951701192,
        "longitude": -83.8259818985198
      }
    },
    {
      "number": 37797,
      "class": "Bus",
      "name": "CANFIELD 1 1",
      "init": {
        "Vr": -0.9283988741579192,
        "Vi": -0.42020238814659816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0188842168679,
        "longitude": -80.786910684987
      }
    },
    {
      "number": 37798,
      "class": "Bus",
      "name": "CANFIELD 2 1",
      "init": {
        "Vr": -0.9179398258010137,
        "Vi": -0.45127170217664286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9457414329955,
        "longitude": -80.7248989709974
      }
    },
    {
      "number": 37799,
      "class": "Bus",
      "name": "CANFIELD 2 2",
      "init": {
        "Vr": -0.9179400779223257,
        "Vi": -0.4510856909693021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9457414329955,
        "longitude": -80.7248989709974
      }
    },
    {
      "number": 37800,
      "class": "Bus",
      "name": "CANFIELD 3 1",
      "init": {
        "Vr": -0.9248189292869636,
        "Vi": -0.4268927748702536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9972511978135,
        "longitude": -80.7879118555508
      }
    },
    {
      "number": 37801,
      "class": "Bus",
      "name": "HUBBARD 1 1",
      "init": {
        "Vr": -0.8975398982573225,
        "Vi": -0.5081517630389504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1859423734274,
        "longitude": -80.5578393623722
      }
    },
    {
      "number": 37802,
      "class": "Bus",
      "name": "HUBBARD 2 1",
      "init": {
        "Vr": -0.8904079792533164,
        "Vi": -0.5206170143165401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1524706864885,
        "longitude": -80.4680996483073
      }
    },
    {
      "number": 37803,
      "class": "Bus",
      "name": "HUBBARD 2 2",
      "init": {
        "Vr": -0.8904330001177861,
        "Vi": -0.5204707201864929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1524706864885,
        "longitude": -80.4680996483073
      }
    },
    {
      "number": 37804,
      "class": "Bus",
      "name": "HUBBARD 3 1",
      "init": {
        "Vr": -0.8554785416084293,
        "Vi": -0.5909897038993924
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2174857750625,
        "longitude": -80.5514110478241
      }
    },
    {
      "number": 37805,
      "class": "Bus",
      "name": "HUBBARD 3 2",
      "init": {
        "Vr": -0.8672878044087888,
        "Vi": -0.5634223263224555
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2174857750625,
        "longitude": -80.5514110478241
      }
    },
    {
      "number": 37806,
      "class": "Bus",
      "name": "HUBBARD 3 3",
      "init": {
        "Vr": -0.8967274092551746,
        "Vi": -0.5164634110388511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2174857750625,
        "longitude": -80.5514110478241
      }
    },
    {
      "number": 37807,
      "class": "Bus",
      "name": "HUBBARD 3 4",
      "init": {
        "Vr": -0.8672450359974536,
        "Vi": -0.5632017506128577
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2174857750625,
        "longitude": -80.5514110478241
      }
    },
    {
      "number": 37808,
      "class": "Bus",
      "name": "HUBBARD 3 6",
      "init": {
        "Vr": -0.8553666281085176,
        "Vi": -0.5916302283597071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2174857750625,
        "longitude": -80.5514110478241
      }
    },
    {
      "number": 37809,
      "class": "Bus",
      "name": "LOWELLVILLE 1",
      "init": {
        "Vr": -0.9055062730884093,
        "Vi": -0.4965277577848922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0400618819816,
        "longitude": -80.4613788032013
      }
    },
    {
      "number": 37810,
      "class": "Bus",
      "name": "NEWTON FALLS 1 1",
      "init": {
        "Vr": -0.9396347150058081,
        "Vi": -0.4203989087550786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1406595708396,
        "longitude": -80.9641439237086
      }
    },
    {
      "number": 37811,
      "class": "Bus",
      "name": "NEWTON FALLS 1 2",
      "init": {
        "Vr": -0.9396495302364477,
        "Vi": -0.4201781648429258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1406595708396,
        "longitude": -80.9641439237086
      }
    },
    {
      "number": 37812,
      "class": "Bus",
      "name": "NEWTON FALLS 2 1",
      "init": {
        "Vr": -0.9327992049482285,
        "Vi": -0.4265027454476129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2053447387014,
        "longitude": -80.9240726395454
      }
    },
    {
      "number": 37813,
      "class": "Bus",
      "name": "NEWTON FALLS 3 1",
      "init": {
        "Vr": -0.9381367295123044,
        "Vi": -0.4171319160276943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2516784711167,
        "longitude": -81.0242178562718
      }
    },
    {
      "number": 37814,
      "class": "Bus",
      "name": "SEBRING 11 1",
      "init": {
        "Vr": -0.9648448894699072,
        "Vi": -0.3568849532563634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9997739133054,
        "longitude": -81.0525760890267
      }
    },
    {
      "number": 37815,
      "class": "Bus",
      "name": "STRUTHERS 1",
      "init": {
        "Vr": -0.9040636614740276,
        "Vi": -0.4754143760576947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114707705251,
        "longitude": -80.629140585693
      }
    },
    {
      "number": 37816,
      "class": "Bus",
      "name": "STRUTHERS 2",
      "init": {
        "Vr": -0.9040682489489555,
        "Vi": -0.47508643287886937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1114707705251,
        "longitude": -80.629140585693
      }
    },
    {
      "number": 37817,
      "class": "Bus",
      "name": "WARREN 17 1",
      "init": {
        "Vr": -0.9479626826030135,
        "Vi": -0.41663238456445173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2110645930315,
        "longitude": -80.9883184462075
      }
    },
    {
      "number": 37818,
      "class": "Bus",
      "name": "WARREN 18 1",
      "init": {
        "Vr": -0.9441301727705663,
        "Vi": -0.4037074370824112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0114870157602,
        "longitude": -80.8947557085503
      }
    },
    {
      "number": 37819,
      "class": "Bus",
      "name": "YOUNGSTOWN 3 1",
      "init": {
        "Vr": -0.9064211743367706,
        "Vi": -0.4926597852420575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1440527721709,
        "longitude": -80.5959389957849
      }
    },
    {
      "number": 37820,
      "class": "Bus",
      "name": "YOUNGSTOWN 4 1",
      "init": {
        "Vr": -0.9156589068084453,
        "Vi": -0.47433895017356814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1847702384011,
        "longitude": -80.7223360830209
      }
    },
    {
      "number": 37821,
      "class": "Bus",
      "name": "YOUNGSTOWN 5 1",
      "init": {
        "Vr": -0.9070604432083728,
        "Vi": -0.487579806149587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1484398782956,
        "longitude": -80.6767305118271
      }
    },
    {
      "number": 37822,
      "class": "Bus",
      "name": "YOUNGSTOWN 5 2",
      "init": {
        "Vr": -0.9070314028062858,
        "Vi": -0.48779759600351946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1484398782956,
        "longitude": -80.6767305118271
      }
    },
    {
      "number": 37823,
      "class": "Bus",
      "name": "YOUNGSTOWN 6 1",
      "init": {
        "Vr": -0.900302286894153,
        "Vi": -0.4589312306146381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0797188593716,
        "longitude": -80.6674503107357
      }
    },
    {
      "number": 37824,
      "class": "Bus",
      "name": "YOUNGSTOWN 7 1",
      "init": {
        "Vr": -0.8979083424182832,
        "Vi": -0.44938721398557896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0439819792054,
        "longitude": -80.6603046663174
      }
    },
    {
      "number": 37825,
      "class": "Bus",
      "name": "YOUNGSTOWN 8 1",
      "init": {
        "Vr": -0.8622134122632047,
        "Vi": -0.5825492419465441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1019924452427,
        "longitude": -80.6465852774996
      }
    },
    {
      "number": 37826,
      "class": "Bus",
      "name": "YOUNGSTOWN 8 2",
      "init": {
        "Vr": -0.8622337695121918,
        "Vi": -0.5822358580801055
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1019924452427,
        "longitude": -80.6465852774996
      }
    },
    {
      "number": 37827,
      "class": "Bus",
      "name": "YOUNGSTOWN 9 1",
      "init": {
        "Vr": -0.859118989955626,
        "Vi": -0.5801267529001306
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1251311994687,
        "longitude": -80.8205740241798
      }
    },
    {
      "number": 37828,
      "class": "Bus",
      "name": "YOUNGSTOWN 9 2",
      "init": {
        "Vr": -0.8591899150664293,
        "Vi": -0.5797264228607303
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1251311994687,
        "longitude": -80.8205740241798
      }
    },
    {
      "number": 37829,
      "class": "Bus",
      "name": "YOUNGSTOWN 10 1",
      "init": {
        "Vr": -0.8516264011939523,
        "Vi": -0.5922954850514078
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0290350686899,
        "longitude": -80.7554927660065
      }
    },
    {
      "number": 37830,
      "class": "Bus",
      "name": "YOUNGSTOWN 11 1",
      "init": {
        "Vr": -0.9011975264172352,
        "Vi": -0.45744864594478063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0908611751556,
        "longitude": -80.6974084498952
      }
    },
    {
      "number": 37831,
      "class": "Bus",
      "name": "YOUNGSTOWN 12 1",
      "init": {
        "Vr": -0.8993674254834907,
        "Vi": -0.44538663654216276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0481956024251,
        "longitude": -80.7081578857943
      }
    },
    {
      "number": 37832,
      "class": "Bus",
      "name": "YOUNGSTOWN 12 2",
      "init": {
        "Vr": -0.8993727237470795,
        "Vi": -0.4451692483052461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0481956024251,
        "longitude": -80.7081578857943
      }
    },
    {
      "number": 37833,
      "class": "Bus",
      "name": "YOUNGSTOWN 13 1",
      "init": {
        "Vr": -0.9150795535455827,
        "Vi": -0.4526129721716012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9718262466354,
        "longitude": -80.7133350172974
      }
    },
    {
      "number": 37834,
      "class": "Bus",
      "name": "YOUNGSTOWN 13 2",
      "init": {
        "Vr": -0.9150769275511069,
        "Vi": -0.45279292295975154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9718262466354,
        "longitude": -80.7133350172974
      }
    },
    {
      "number": 37835,
      "class": "Bus",
      "name": "YOUNGSTOWN 14 1",
      "init": {
        "Vr": -0.8999983833521749,
        "Vi": -0.44576077617040855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0546485580732,
        "longitude": -80.729930842799
      }
    },
    {
      "number": 37836,
      "class": "Bus",
      "name": "YOUNGSTOWN 15 1",
      "init": {
        "Vr": -0.8975312498921669,
        "Vi": -0.4617978931499518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0110378603178,
        "longitude": -80.677957192567
      }
    },
    {
      "number": 37837,
      "class": "Bus",
      "name": "YOUNGSTOWN 16 1",
      "init": {
        "Vr": -0.7943534265216778,
        "Vi": -0.6751835056713501
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9946324203629,
        "longitude": -80.6107861502974
      }
    },
    {
      "number": 37838,
      "class": "Bus",
      "name": "YOUNGSTOWN 16 2",
      "init": {
        "Vr": -0.8389630768506446,
        "Vi": -0.6059645168543727
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9946324203629,
        "longitude": -80.6107861502974
      }
    },
    {
      "number": 37839,
      "class": "Bus",
      "name": "YOUNGSTOWN 16 3",
      "init": {
        "Vr": -0.8516035980298398,
        "Vi": -0.5754987150412848
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9946324203629,
        "longitude": -80.6107861502974
      }
    },
    {
      "number": 37840,
      "class": "Bus",
      "name": "YOUNGSTOWN 16 4",
      "init": {
        "Vr": -0.8917250611730432,
        "Vi": -0.487910499281959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9946324203629,
        "longitude": -80.6107861502974
      }
    },
    {
      "number": 37841,
      "class": "Bus",
      "name": "YOUNGSTOWN 16 5",
      "init": {
        "Vr": -0.7926321979083542,
        "Vi": -0.6802243925585216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9946324203629,
        "longitude": -80.6107861502974
      }
    },
    {
      "number": 37842,
      "class": "Bus",
      "name": "YOUNGSTOWN 17 1",
      "init": {
        "Vr": -0.8984670093228555,
        "Vi": -0.46797326636542247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0144884718536,
        "longitude": -80.6573472212385
      }
    },
    {
      "number": 37843,
      "class": "Bus",
      "name": "YOUNGSTOWN 18 1",
      "init": {
        "Vr": -0.9136740395197923,
        "Vi": -0.4750521269043063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9187321971837,
        "longitude": -80.635556014856
      }
    },
    {
      "number": 37844,
      "class": "Bus",
      "name": "YOUNGSTOWN 19 1",
      "init": {
        "Vr": -0.9212950518119367,
        "Vi": -0.4694571682267607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9538451275388,
        "longitude": -80.6113048702419
      }
    },
    {
      "number": 37845,
      "class": "Bus",
      "name": "YOUNGSTOWN 19 2",
      "init": {
        "Vr": -0.9208127335399473,
        "Vi": -0.46965047013668687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9538451275388,
        "longitude": -80.6113048702419
      }
    },
    {
      "number": 37846,
      "class": "Bus",
      "name": "YOUNGSTOWN 20 1",
      "init": {
        "Vr": -0.8938461889944005,
        "Vi": -0.4678744349953421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0505252428031,
        "longitude": -80.6221702677856
      }
    },
    {
      "number": 37847,
      "class": "Bus",
      "name": "YOUNGSTOWN 20 2",
      "init": {
        "Vr": -0.8938010023924413,
        "Vi": -0.46740492121784344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0505252428031,
        "longitude": -80.6221702677856
      }
    },
    {
      "number": 37848,
      "class": "Bus",
      "name": "AKRON 4 1",
      "init": {
        "Vr": -0.9407102664859446,
        "Vi": -0.3744957057426451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1262043786824,
        "longitude": -81.7250456900431
      }
    },
    {
      "number": 37849,
      "class": "Bus",
      "name": "AKRON 5 1",
      "init": {
        "Vr": -0.9685601549933837,
        "Vi": -0.35584292600723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2051300601952,
        "longitude": -81.6234247203022
      }
    },
    {
      "number": 37850,
      "class": "Bus",
      "name": "AKRON 6 1",
      "init": {
        "Vr": -0.9411205284611902,
        "Vi": -0.3920248146653111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1262217251437,
        "longitude": -81.645678351576
      }
    },
    {
      "number": 37851,
      "class": "Bus",
      "name": "AKRON 6 2",
      "init": {
        "Vr": -0.9411195403516656,
        "Vi": -0.39190323444527475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1262217251437,
        "longitude": -81.645678351576
      }
    },
    {
      "number": 37852,
      "class": "Bus",
      "name": "AKRON 7 1",
      "init": {
        "Vr": -0.9556582067142493,
        "Vi": -0.3856484951226797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0108932592755,
        "longitude": -81.7320324222586
      }
    },
    {
      "number": 37853,
      "class": "Bus",
      "name": "AKRON 7 2",
      "init": {
        "Vr": -0.9556828032202932,
        "Vi": -0.3858607036097628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0108932592755,
        "longitude": -81.7320324222586
      }
    },
    {
      "number": 37854,
      "class": "Bus",
      "name": "BARBERTON 1 1",
      "init": {
        "Vr": -0.9355510830956827,
        "Vi": -0.36127418361112273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9125138539436,
        "longitude": -81.6513687812636
      }
    },
    {
      "number": 37855,
      "class": "Bus",
      "name": "BARBERTON 1 2",
      "init": {
        "Vr": -0.935609236394111,
        "Vi": -0.36088371569684186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9125138539436,
        "longitude": -81.6513687812636
      }
    },
    {
      "number": 37856,
      "class": "Bus",
      "name": "BARBERTON 2 1",
      "init": {
        "Vr": -0.960917250161145,
        "Vi": -0.36824658550987244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0568839297884,
        "longitude": -81.5865262950912
      }
    },
    {
      "number": 37857,
      "class": "Bus",
      "name": "BARBERTON 2 2",
      "init": {
        "Vr": -0.9608835989062735,
        "Vi": -0.3679292356552287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0568839297884,
        "longitude": -81.5865262950912
      }
    },
    {
      "number": 37858,
      "class": "Bus",
      "name": "BARBERTON 3 1",
      "init": {
        "Vr": -0.9468595207646754,
        "Vi": -0.37844725977721844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.998873468514,
        "longitude": -81.6111931477011
      }
    },
    {
      "number": 37859,
      "class": "Bus",
      "name": "BARBERTON 3 2",
      "init": {
        "Vr": -0.9467208893004533,
        "Vi": -0.3780452728223859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.998873468514,
        "longitude": -81.6111931477011
      }
    },
    {
      "number": 37860,
      "class": "Bus",
      "name": "BARBERTON 4 1",
      "init": {
        "Vr": -0.9688919533081265,
        "Vi": -0.374231726944192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0502287086407,
        "longitude": -81.6171851356594
      }
    },
    {
      "number": 37861,
      "class": "Bus",
      "name": "BARBERTON 4 2",
      "init": {
        "Vr": -0.9689040659233875,
        "Vi": -0.37356068972271483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0502287086407,
        "longitude": -81.6171851356594
      }
    },
    {
      "number": 37862,
      "class": "Bus",
      "name": "BRUNSWICK 15 1",
      "init": {
        "Vr": -0.963661612068804,
        "Vi": -0.3482409759545157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3219839501174,
        "longitude": -81.7722288778426
      }
    },
    {
      "number": 37863,
      "class": "Bus",
      "name": "BRUNSWICK 16 1",
      "init": {
        "Vr": -0.9076836728945488,
        "Vi": -0.49253818582335934
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2825474148081,
        "longitude": -81.8190575307764
      }
    },
    {
      "number": 37864,
      "class": "Bus",
      "name": "BRUNSWICK 17 1",
      "init": {
        "Vr": -0.9557252052849622,
        "Vi": -0.380765385150093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2677145081359,
        "longitude": -81.7238216630148
      }
    },
    {
      "number": 37865,
      "class": "Bus",
      "name": "BRUNSWICK 17 2",
      "init": {
        "Vr": -0.9557276073283918,
        "Vi": -0.38016612109879067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2677145081359,
        "longitude": -81.7238216630148
      }
    },
    {
      "number": 37866,
      "class": "Bus",
      "name": "BRUNSWICK 18 1",
      "init": {
        "Vr": -0.9051170289228765,
        "Vi": -0.5036187710350103
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2011196991517,
        "longitude": -81.8967662938339
      }
    },
    {
      "number": 37867,
      "class": "Bus",
      "name": "BRUNSWICK 18 2",
      "init": {
        "Vr": -0.905117823472772,
        "Vi": -0.5031938172362811
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2011196991517,
        "longitude": -81.8967662938339
      }
    },
    {
      "number": 37868,
      "class": "Bus",
      "name": "CRESTON 1 1",
      "init": {
        "Vr": -0.9197238655690737,
        "Vi": -0.42684609447976574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0214840147828,
        "longitude": -81.9153435403861
      }
    },
    {
      "number": 37869,
      "class": "Bus",
      "name": "CRESTON 2 1",
      "init": {
        "Vr": -0.9355938359068916,
        "Vi": -0.42972538210930644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9529114405303,
        "longitude": -81.8727841112
      }
    },
    {
      "number": 37870,
      "class": "Bus",
      "name": "LODI 2 1",
      "init": {
        "Vr": -0.9033786628155456,
        "Vi": -0.3674486403878137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1023026795815,
        "longitude": -82.0410779258349
      }
    },
    {
      "number": 37871,
      "class": "Bus",
      "name": "LODI 2 2",
      "init": {
        "Vr": -0.9033816559653806,
        "Vi": -0.36726642387141323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1023026795815,
        "longitude": -82.0410779258349
      }
    },
    {
      "number": 37872,
      "class": "Bus",
      "name": "LODI 3 1",
      "init": {
        "Vr": -0.9177285495361195,
        "Vi": -0.44749619746217617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9629330759908,
        "longitude": -82.1605022024854
      }
    },
    {
      "number": 37873,
      "class": "Bus",
      "name": "RITTMAN 1",
      "init": {
        "Vr": -0.932022352895282,
        "Vi": -0.40339130880338386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8967220218145,
        "longitude": -81.7575355824639
      }
    },
    {
      "number": 37874,
      "class": "Bus",
      "name": "WADSWORTH 1 1",
      "init": {
        "Vr": -0.9624092358389809,
        "Vi": -0.3759499372826811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716892090629,
        "longitude": -81.7314668744601
      }
    },
    {
      "number": 37875,
      "class": "Bus",
      "name": "WADSWORTH 1 2",
      "init": {
        "Vr": -0.9624455058658068,
        "Vi": -0.37619615876924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716892090629,
        "longitude": -81.7314668744601
      }
    },
    {
      "number": 37876,
      "class": "Bus",
      "name": "WADSWORTH 2 1",
      "init": {
        "Vr": -0.8672440718282489,
        "Vi": -0.5799403205312578
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716808347819,
        "longitude": -81.7842756565624
      }
    },
    {
      "number": 37877,
      "class": "Bus",
      "name": "WADSWORTH 2 2",
      "init": {
        "Vr": -0.8996135007874951,
        "Vi": -0.5280998106729644
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716808347819,
        "longitude": -81.7842756565624
      }
    },
    {
      "number": 37878,
      "class": "Bus",
      "name": "WADSWORTH 2 3",
      "init": {
        "Vr": -0.8673406335012203,
        "Vi": -0.5793374679073026
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0716808347819,
        "longitude": -81.7842756565624
      }
    },
    {
      "number": 37879,
      "class": "Bus",
      "name": "WADSWORTH 3 1",
      "init": {
        "Vr": -0.9690051124719274,
        "Vi": -0.3736809479306507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0313257827935,
        "longitude": -81.7075747966365
      }
    },
    {
      "number": 37880,
      "class": "Bus",
      "name": "ROCKFORD 2 1",
      "init": {
        "Vr": -0.7377851297182376,
        "Vi": -0.6680141796447102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627870539055,
        "longitude": -84.6168602185441
      }
    },
    {
      "number": 37881,
      "class": "Bus",
      "name": "ROCKFORD 2 2",
      "init": {
        "Vr": -0.7377711061520956,
        "Vi": -0.6678308447287794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6627870539055,
        "longitude": -84.6168602185441
      }
    },
    {
      "number": 37882,
      "class": "Bus",
      "name": "WILLSHIRE 1",
      "init": {
        "Vr": -0.7414677074644068,
        "Vi": -0.6469915906143225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7484049114617,
        "longitude": -84.7781531714752
      }
    },
    {
      "number": 37883,
      "class": "Bus",
      "name": "MANSFIELD 12 1",
      "init": {
        "Vr": -0.8909097095873696,
        "Vi": -0.520224236407582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6188778873179,
        "longitude": -82.6231258239805
      }
    },
    {
      "number": 37884,
      "class": "Bus",
      "name": "MANSFIELD 13 1",
      "init": {
        "Vr": -0.8993282025046215,
        "Vi": -0.5086062977000165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5698751671326,
        "longitude": -82.6564236595867
      }
    },
    {
      "number": 37885,
      "class": "Bus",
      "name": "MANSFIELD 14 1",
      "init": {
        "Vr": -0.8798445121253463,
        "Vi": -0.4934878184939141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7086875773274,
        "longitude": -82.5699056705213
      }
    },
    {
      "number": 37886,
      "class": "Bus",
      "name": "GENOA 3 1",
      "init": {
        "Vr": -0.7188620970815685,
        "Vi": -0.7358449557993147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5051396570299,
        "longitude": -83.4765386658585
      }
    },
    {
      "number": 37887,
      "class": "Bus",
      "name": "GENOA 4 1",
      "init": {
        "Vr": -0.7249014029349223,
        "Vi": -0.7371965779401776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4812727355431,
        "longitude": -83.3521751925867
      }
    },
    {
      "number": 37888,
      "class": "Bus",
      "name": "GENOA 4 2",
      "init": {
        "Vr": -0.724820080610846,
        "Vi": -0.7373600892229889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4812727355431,
        "longitude": -83.3521751925867
      }
    },
    {
      "number": 37889,
      "class": "Bus",
      "name": "LAKESIDE MARBLEHEAD 1 1",
      "init": {
        "Vr": -0.8167816378452258,
        "Vi": -0.6033200932431344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4263264494137,
        "longitude": -82.8125722015898
      }
    },
    {
      "number": 37890,
      "class": "Bus",
      "name": "LAKESIDE MARBLEHEAD 2 1",
      "init": {
        "Vr": -0.8276428955877702,
        "Vi": -0.5849396788735425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4868200571859,
        "longitude": -82.708171830837
      }
    },
    {
      "number": 37891,
      "class": "Bus",
      "name": "LAKESIDE MARBLEHEAD 2 2",
      "init": {
        "Vr": -0.8276474410895055,
        "Vi": -0.5848817174097409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4868200571859,
        "longitude": -82.708171830837
      }
    },
    {
      "number": 37892,
      "class": "Bus",
      "name": "LAKESIDE MARBLEHEAD 3 1",
      "init": {
        "Vr": -0.8425381022748055,
        "Vi": -0.598126674460542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5009350384674,
        "longitude": -82.8037561036374
      }
    },
    {
      "number": 37893,
      "class": "Bus",
      "name": "LAKESIDE MARBLEHEAD 3 2",
      "init": {
        "Vr": -0.8425446779797129,
        "Vi": -0.5980451777058787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5009350384674,
        "longitude": -82.8037561036374
      }
    },
    {
      "number": 37894,
      "class": "Bus",
      "name": "OAK HARBOR 1 1",
      "init": {
        "Vr": -0.7396759196961958,
        "Vi": -0.7219019456190021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4964495360474,
        "longitude": -83.0768331110736
      }
    },
    {
      "number": 37895,
      "class": "Bus",
      "name": "OAK HARBOR 1 2",
      "init": {
        "Vr": -0.7396747469426808,
        "Vi": -0.7218020075419838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4964495360474,
        "longitude": -83.0768331110736
      }
    },
    {
      "number": 37896,
      "class": "Bus",
      "name": "OAK HARBOR 2 1",
      "init": {
        "Vr": -0.7840842734478617,
        "Vi": -0.6550598083003514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5329633870462,
        "longitude": -83.1318391454394
      }
    },
    {
      "number": 37897,
      "class": "Bus",
      "name": "OAK HARBOR 2 2",
      "init": {
        "Vr": -0.7841064437471885,
        "Vi": -0.6549768365998796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5329633870462,
        "longitude": -83.1318391454394
      }
    },
    {
      "number": 37898,
      "class": "Bus",
      "name": "OAK HARBOR 3 1",
      "init": {
        "Vr": -0.724807973166937,
        "Vi": -0.7378959923826549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4980708113368,
        "longitude": -83.2313450429755
      }
    },
    {
      "number": 37899,
      "class": "Bus",
      "name": "PORT CLINTON 1 1",
      "init": {
        "Vr": -0.8116084941652448,
        "Vi": -0.6210518115765765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5241308640724,
        "longitude": -82.9692914989293
      }
    },
    {
      "number": 37900,
      "class": "Bus",
      "name": "PORT CLINTON 2 1",
      "init": {
        "Vr": -0.8243142018594324,
        "Vi": -0.6094425595299039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4893703319679,
        "longitude": -82.8990233340411
      }
    },
    {
      "number": 37901,
      "class": "Bus",
      "name": "PORT CLINTON 3 1",
      "init": {
        "Vr": -0.7901741943888653,
        "Vi": -0.6404815452604952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3835496853925,
        "longitude": -83.0219372876366
      }
    },
    {
      "number": 37902,
      "class": "Bus",
      "name": "CONVOY 1 1",
      "init": {
        "Vr": -0.7316427459474131,
        "Vi": -0.6552828227191712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9522018919753,
        "longitude": -84.7340276050043
      }
    },
    {
      "number": 37903,
      "class": "Bus",
      "name": "CONVOY 1 2",
      "init": {
        "Vr": -0.7316161056746098,
        "Vi": -0.6553768320572687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9522018919753,
        "longitude": -84.7340276050043
      }
    },
    {
      "number": 37904,
      "class": "Bus",
      "name": "OAKWOOD 3 1",
      "init": {
        "Vr": -0.7504841043155245,
        "Vi": -0.6179727114724515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0844809236713,
        "longitude": -84.3800526178546
      }
    },
    {
      "number": 37905,
      "class": "Bus",
      "name": "PAULDING 2 1",
      "init": {
        "Vr": -0.7192884115318503,
        "Vi": -0.6760618713740834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0870404538744,
        "longitude": -84.6278630764853
      }
    },
    {
      "number": 37906,
      "class": "Bus",
      "name": "PAULDING 3 1",
      "init": {
        "Vr": -0.730464834578358,
        "Vi": -0.6518777603536072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1603289733001,
        "longitude": -84.6005974188351
      }
    },
    {
      "number": 37907,
      "class": "Bus",
      "name": "PAYNE 1 1",
      "init": {
        "Vr": -0.725704775797438,
        "Vi": -0.663198742513331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.066420052152,
        "longitude": -84.7239530100585
      }
    },
    {
      "number": 37908,
      "class": "Bus",
      "name": "AKRON 8 1",
      "init": {
        "Vr": -0.8878067278301106,
        "Vi": -0.5309627002939478
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0023185729626,
        "longitude": -81.5759739040054
      }
    },
    {
      "number": 37909,
      "class": "Bus",
      "name": "AKRON 8 2",
      "init": {
        "Vr": -0.9410388088373305,
        "Vi": -0.3929008010802438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0023185729626,
        "longitude": -81.5759739040054
      }
    },
    {
      "number": 37910,
      "class": "Bus",
      "name": "AKRON 8 3",
      "init": {
        "Vr": -0.9185084045885663,
        "Vi": -0.451335306785299
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0023185729626,
        "longitude": -81.5759739040054
      }
    },
    {
      "number": 37911,
      "class": "Bus",
      "name": "AKRON 8 4",
      "init": {
        "Vr": -0.9185084045885662,
        "Vi": -0.45133530678529893
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0023185729626,
        "longitude": -81.5759739040054
      }
    },
    {
      "number": 37912,
      "class": "Bus",
      "name": "AKRON 8 5",
      "init": {
        "Vr": -0.8878319441743351,
        "Vi": -0.5303852293868071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0023185729626,
        "longitude": -81.5759739040054
      }
    },
    {
      "number": 37913,
      "class": "Bus",
      "name": "AKRON 9 1",
      "init": {
        "Vr": -0.9415272650149447,
        "Vi": -0.3426732001001524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9385099451715,
        "longitude": -81.4807499231337
      }
    },
    {
      "number": 37914,
      "class": "Bus",
      "name": "AKRON 10 1",
      "init": {
        "Vr": -0.9321419392210827,
        "Vi": -0.3848033236447374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.11141085252,
        "longitude": -81.4299977421339
      }
    },
    {
      "number": 37915,
      "class": "Bus",
      "name": "AKRON 10 2",
      "init": {
        "Vr": -0.932048668796097,
        "Vi": -0.38452628700439895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.11141085252,
        "longitude": -81.4299977421339
      }
    },
    {
      "number": 37916,
      "class": "Bus",
      "name": "ATWATER 1 1",
      "init": {
        "Vr": -0.9556869868513844,
        "Vi": -0.37353232435398337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0197165911603,
        "longitude": -81.1545557770336
      }
    },
    {
      "number": 37917,
      "class": "Bus",
      "name": "ATWATER 2 1",
      "init": {
        "Vr": -0.9481021426196412,
        "Vi": -0.4043040777997849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0630680394888,
        "longitude": -81.062439745441
      }
    },
    {
      "number": 37918,
      "class": "Bus",
      "name": "ATWATER 2 2",
      "init": {
        "Vr": -0.9481135223039848,
        "Vi": -0.40440934397024453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0630680394888,
        "longitude": -81.062439745441
      }
    },
    {
      "number": 37919,
      "class": "Bus",
      "name": "HUDSON 18 1",
      "init": {
        "Vr": -0.9105438391512046,
        "Vi": -0.4918277575673268
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3226264380363,
        "longitude": -81.4862433851392
      }
    },
    {
      "number": 37920,
      "class": "Bus",
      "name": "HUDSON 18 2",
      "init": {
        "Vr": -0.9394694578128475,
        "Vi": -0.4254973261275053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3226264380363,
        "longitude": -81.4862433851392
      }
    },
    {
      "number": 37921,
      "class": "Bus",
      "name": "HUDSON 18 3",
      "init": {
        "Vr": -0.9099102590533898,
        "Vi": -0.4954017651242063
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3226264380363,
        "longitude": -81.4862433851392
      }
    },
    {
      "number": 37922,
      "class": "Bus",
      "name": "HUDSON 19 1",
      "init": {
        "Vr": -0.9432286505686378,
        "Vi": -0.3878610899830532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1917650558511,
        "longitude": -81.4562684778315
      }
    },
    {
      "number": 37923,
      "class": "Bus",
      "name": "HUDSON 20 1",
      "init": {
        "Vr": -0.9426372320363301,
        "Vi": -0.3987899394703837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2819555231771,
        "longitude": -81.3692937071896
      }
    },
    {
      "number": 37924,
      "class": "Bus",
      "name": "HUDSON 21 1",
      "init": {
        "Vr": -0.9442857076218493,
        "Vi": -0.3958259419974977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2574256624117,
        "longitude": -81.425194066312
      }
    },
    {
      "number": 37925,
      "class": "Bus",
      "name": "KENT 1 1",
      "init": {
        "Vr": -0.9461378937059993,
        "Vi": -0.39210533478502513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1342542208135,
        "longitude": -81.3596122673877
      }
    },
    {
      "number": 37926,
      "class": "Bus",
      "name": "KENT 1 2",
      "init": {
        "Vr": -0.9461954175520179,
        "Vi": -0.39246345149757966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1342542208135,
        "longitude": -81.3596122673877
      }
    },
    {
      "number": 37927,
      "class": "Bus",
      "name": "KENT 2 1",
      "init": {
        "Vr": -0.9016840645712048,
        "Vi": -0.5198149024669869
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0885790060106,
        "longitude": -81.373928842562
      }
    },
    {
      "number": 37928,
      "class": "Bus",
      "name": "KENT 3 1",
      "init": {
        "Vr": -0.8603282236275505,
        "Vi": -0.5882956080234993
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37929,
      "class": "Bus",
      "name": "KENT 3 2",
      "init": {
        "Vr": -0.8943550943238052,
        "Vi": -0.5164309031234586
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37930,
      "class": "Bus",
      "name": "KENT 3 3",
      "init": {
        "Vr": -0.9394758303858165,
        "Vi": -0.4525801879192195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37931,
      "class": "Bus",
      "name": "KENT 3 4",
      "init": {
        "Vr": -0.8795247443163595,
        "Vi": -0.547752582379259
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37932,
      "class": "Bus",
      "name": "KENT 3 5",
      "init": {
        "Vr": -0.8795247443163596,
        "Vi": -0.547752582379259
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37933,
      "class": "Bus",
      "name": "KENT 3 6",
      "init": {
        "Vr": -0.8603443671559765,
        "Vi": -0.5877600721364592
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37934,
      "class": "Bus",
      "name": "KENT 3 8",
      "init": {
        "Vr": -0.8578358432796592,
        "Vi": -0.59456425753362
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1633976794746,
        "longitude": -81.233799629988
      }
    },
    {
      "number": 37935,
      "class": "Bus",
      "name": "KENT 4 1",
      "init": {
        "Vr": -0.9422242849567775,
        "Vi": -0.4313645041704692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1739301026673,
        "longitude": -81.2930065168097
      }
    },
    {
      "number": 37936,
      "class": "Bus",
      "name": "MANTUA 3 1",
      "init": {
        "Vr": -0.9537087631020384,
        "Vi": -0.38978353458945303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.332692080463,
        "longitude": -81.2305458244752
      }
    },
    {
      "number": 37937,
      "class": "Bus",
      "name": "MANTUA 3 2",
      "init": {
        "Vr": -0.9537149516629304,
        "Vi": -0.38986586912885796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.332692080463,
        "longitude": -81.2305458244752
      }
    },
    {
      "number": 37938,
      "class": "Bus",
      "name": "MANTUA 4 1",
      "init": {
        "Vr": -0.9389204248059257,
        "Vi": -0.4021783254974365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2922360792229,
        "longitude": -81.1317376579255
      }
    },
    {
      "number": 37939,
      "class": "Bus",
      "name": "MOGADORE 1 1",
      "init": {
        "Vr": -0.95174206486783,
        "Vi": -0.37242528084875526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0024019885916,
        "longitude": -81.3310727200862
      }
    },
    {
      "number": 37940,
      "class": "Bus",
      "name": "MOGADORE 2 1",
      "init": {
        "Vr": -0.949701533303331,
        "Vi": -0.33866496757883646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9819216661986,
        "longitude": -81.3822702850838
      }
    },
    {
      "number": 37941,
      "class": "Bus",
      "name": "MOGADORE 3 1",
      "init": {
        "Vr": -0.9480290839036625,
        "Vi": -0.3797333330009936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0587266977759,
        "longitude": -81.31470599102
      }
    },
    {
      "number": 37942,
      "class": "Bus",
      "name": "RAVENNA 1 1",
      "init": {
        "Vr": -0.9383169406973707,
        "Vi": -0.43794169137637556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1389819390612,
        "longitude": -81.222373548885
      }
    },
    {
      "number": 37943,
      "class": "Bus",
      "name": "RAVENNA 2 1",
      "init": {
        "Vr": -0.945837199805199,
        "Vi": -0.40284289951156826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2696895948642,
        "longitude": -81.2399205219092
      }
    },
    {
      "number": 37944,
      "class": "Bus",
      "name": "RAVENNA 3 1",
      "init": {
        "Vr": -0.9387305080418094,
        "Vi": -0.42490088948561505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1906346348805,
        "longitude": -81.1567479250908
      }
    },
    {
      "number": 37945,
      "class": "Bus",
      "name": "STOW 1 1",
      "init": {
        "Vr": -0.9438337704906881,
        "Vi": -0.3852762772877418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2047075529113,
        "longitude": -81.4826972608173
      }
    },
    {
      "number": 37946,
      "class": "Bus",
      "name": "STOW 2 1",
      "init": {
        "Vr": -0.9058783433973686,
        "Vi": -0.5049800784726176
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2281320352141,
        "longitude": -81.3975975440762
      }
    },
    {
      "number": 37947,
      "class": "Bus",
      "name": "STOW 3 1",
      "init": {
        "Vr": -0.9385709882675111,
        "Vi": -0.3822057223447484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1613862706057,
        "longitude": -81.4593466364895
      }
    },
    {
      "number": 37948,
      "class": "Bus",
      "name": "STOW 4 1",
      "init": {
        "Vr": -0.9415278820621976,
        "Vi": -0.40713075354725414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2414045954752,
        "longitude": -81.3763552059154
      }
    },
    {
      "number": 37949,
      "class": "Bus",
      "name": "STREETSBORO 1",
      "init": {
        "Vr": -0.9459778173944519,
        "Vi": -0.4072257466441884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1526674885406,
        "longitude": -81.3381067303313
      }
    },
    {
      "number": 37950,
      "class": "Bus",
      "name": "TALLMADGE 1",
      "init": {
        "Vr": -0.9363287187732386,
        "Vi": -0.3748056416311351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1020571436875,
        "longitude": -81.3996175212162
      }
    },
    {
      "number": 37951,
      "class": "Bus",
      "name": "TALLMADGE 2",
      "init": {
        "Vr": -0.93628749883171,
        "Vi": -0.37460229602583095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1020571436875,
        "longitude": -81.3996175212162
      }
    },
    {
      "number": 37952,
      "class": "Bus",
      "name": "OTTAWA 1 1",
      "init": {
        "Vr": -0.678599732771728,
        "Vi": -0.7679777652609434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0423723626194,
        "longitude": -84.0719977411871
      }
    },
    {
      "number": 37953,
      "class": "Bus",
      "name": "OTTAWA 2 1",
      "init": {
        "Vr": -0.642336568022224,
        "Vi": -0.8099645320633531
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0573520393177,
        "longitude": -84.1046857459234
      }
    },
    {
      "number": 37954,
      "class": "Bus",
      "name": "OTTAWA 2 2",
      "init": {
        "Vr": -0.670900808882383,
        "Vi": -0.7808832362298463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0573520393177,
        "longitude": -84.1046857459234
      }
    },
    {
      "number": 37955,
      "class": "Bus",
      "name": "OTTAWA 2 3",
      "init": {
        "Vr": -0.641355458333011,
        "Vi": -0.8117838168300263
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0573520393177,
        "longitude": -84.1046857459234
      }
    },
    {
      "number": 37956,
      "class": "Bus",
      "name": "OTTAWA 3 1",
      "init": {
        "Vr": -0.7236766455041123,
        "Vi": -0.7068551595151342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.001549623319,
        "longitude": -83.96527577995
      }
    },
    {
      "number": 37957,
      "class": "Bus",
      "name": "MANSFIELD 15 1",
      "init": {
        "Vr": -0.8807043159133513,
        "Vi": -0.5428994492917203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6789411372686,
        "longitude": -82.4273783696497
      }
    },
    {
      "number": 37958,
      "class": "Bus",
      "name": "MANSFIELD 16 1",
      "init": {
        "Vr": -0.8851169515647381,
        "Vi": -0.504095186694317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8053384346299,
        "longitude": -82.416213523792
      }
    },
    {
      "number": 37959,
      "class": "Bus",
      "name": "MANSFIELD 17 1",
      "init": {
        "Vr": -0.8818757800440833,
        "Vi": -0.5189340796242694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7636422068763,
        "longitude": -82.4549952366734
      }
    },
    {
      "number": 37960,
      "class": "Bus",
      "name": "MANSFIELD 18 1",
      "init": {
        "Vr": -0.8834600708819231,
        "Vi": -0.4568889228120303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7695252282708,
        "longitude": -82.6193107589944
      }
    },
    {
      "number": 37961,
      "class": "Bus",
      "name": "MANSFIELD 19 1",
      "init": {
        "Vr": -0.881503222660826,
        "Vi": -0.5405117380738661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6507811708907,
        "longitude": -82.5573333221747
      }
    },
    {
      "number": 37962,
      "class": "Bus",
      "name": "MANSFIELD 20 1",
      "init": {
        "Vr": -0.8833737855680855,
        "Vi": -0.5187202133230504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7450322364681,
        "longitude": -82.4328689854516
      }
    },
    {
      "number": 37963,
      "class": "Bus",
      "name": "CLYDE 6 1",
      "init": {
        "Vr": -0.8422150376046341,
        "Vi": -0.6011441157570675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3491250617319,
        "longitude": -83.0031350389897
      }
    },
    {
      "number": 37964,
      "class": "Bus",
      "name": "CLYDE 7 1",
      "init": {
        "Vr": -0.8232649293158636,
        "Vi": -0.601249655226654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800746184924,
        "longitude": -83.0225678876671
      }
    },
    {
      "number": 37965,
      "class": "Bus",
      "name": "CLYDE 8 1",
      "init": {
        "Vr": -0.7707761657636109,
        "Vi": -0.6715838852997169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4324352046684,
        "longitude": -83.0070288383572
      }
    },
    {
      "number": 37966,
      "class": "Bus",
      "name": "FREMONT 2 1",
      "init": {
        "Vr": -0.7768311294628379,
        "Vi": -0.6588130145879822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3875994232016,
        "longitude": -83.1540819068894
      }
    },
    {
      "number": 37967,
      "class": "Bus",
      "name": "FREMONT 2 2",
      "init": {
        "Vr": -0.7769268056650981,
        "Vi": -0.6585639489484777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3875994232016,
        "longitude": -83.1540819068894
      }
    },
    {
      "number": 37968,
      "class": "Bus",
      "name": "FREMONT 3 1",
      "init": {
        "Vr": -0.7856483998255525,
        "Vi": -0.6483574698977297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3668825751111,
        "longitude": -83.1698263919392
      }
    },
    {
      "number": 37969,
      "class": "Bus",
      "name": "FREMONT 4 1",
      "init": {
        "Vr": -0.804480608415565,
        "Vi": -0.6279055907115795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3401713680021,
        "longitude": -83.1442459529718
      }
    },
    {
      "number": 37970,
      "class": "Bus",
      "name": "FREMONT 5 1",
      "init": {
        "Vr": -0.8249354076672293,
        "Vi": -0.6107254882708287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3822719563796,
        "longitude": -83.1012440759051
      }
    },
    {
      "number": 37971,
      "class": "Bus",
      "name": "GIBSONBURG 1 1",
      "init": {
        "Vr": -0.7663122660204075,
        "Vi": -0.6719501505847852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3746805021461,
        "longitude": -83.3257069657243
      }
    },
    {
      "number": 37972,
      "class": "Bus",
      "name": "GIBSONBURG 2 1",
      "init": {
        "Vr": -0.7729917318532005,
        "Vi": -0.6529731777945843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3213951919683,
        "longitude": -83.4020724737924
      }
    },
    {
      "number": 37973,
      "class": "Bus",
      "name": "GIBSONBURG 3 1",
      "init": {
        "Vr": -0.7487899884550908,
        "Vi": -0.6998997924875685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3577769395726,
        "longitude": -83.2355890074707
      }
    },
    {
      "number": 37974,
      "class": "Bus",
      "name": "GREEN SPRINGS 1 1",
      "init": {
        "Vr": -0.8490477482363352,
        "Vi": -0.567095061695573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1905769951605,
        "longitude": -83.0194783996679
      }
    },
    {
      "number": 37975,
      "class": "Bus",
      "name": "TIFFIN 1 1",
      "init": {
        "Vr": -0.7120166359518177,
        "Vi": -0.7486114085456023
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1537646949498,
        "longitude": -83.094580218542
      }
    },
    {
      "number": 37976,
      "class": "Bus",
      "name": "TIFFIN 2 1",
      "init": {
        "Vr": -0.8333948776080639,
        "Vi": -0.6073076715043445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.028894691045,
        "longitude": -83.1432333919507
      }
    },
    {
      "number": 37977,
      "class": "Bus",
      "name": "TIFFIN 3 1",
      "init": {
        "Vr": -0.8265151153144344,
        "Vi": -0.5623731571690508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1416962771818,
        "longitude": -83.146397183488
      }
    },
    {
      "number": 37978,
      "class": "Bus",
      "name": "TIFFIN 4 1",
      "init": {
        "Vr": -0.827250968498414,
        "Vi": -0.5830858699961923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1071456833274,
        "longitude": -83.0626730077158
      }
    },
    {
      "number": 37979,
      "class": "Bus",
      "name": "BOLIVAR 5 1",
      "init": {
        "Vr": -0.9398606572176067,
        "Vi": -0.41208149410304906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6407786242854,
        "longitude": -81.4766951594117
      }
    },
    {
      "number": 37980,
      "class": "Bus",
      "name": "BOLIVAR 5 2",
      "init": {
        "Vr": -0.93984699540638,
        "Vi": -0.41219366591652384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6407786242854,
        "longitude": -81.4766951594117
      }
    },
    {
      "number": 37981,
      "class": "Bus",
      "name": "CANAL FULTON 1 1",
      "init": {
        "Vr": -0.8602740014956186,
        "Vi": -0.5834029067451648
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8415490123618,
        "longitude": -81.5345803106604
      }
    },
    {
      "number": 37982,
      "class": "Bus",
      "name": "CANAL FULTON 1 2",
      "init": {
        "Vr": -0.8604327730309612,
        "Vi": -0.5828764507890348
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8415490123618,
        "longitude": -81.5345803106604
      }
    },
    {
      "number": 37983,
      "class": "Bus",
      "name": "CANAL FULTON 2 1",
      "init": {
        "Vr": -0.9367787671018469,
        "Vi": -0.35034193391301705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.865189999204,
        "longitude": -81.6208155156598
      }
    },
    {
      "number": 37984,
      "class": "Bus",
      "name": "CANAL FULTON 3 1",
      "init": {
        "Vr": -0.941977470098566,
        "Vi": -0.36484578642196785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9084923943687,
        "longitude": -81.5640779131208
      }
    },
    {
      "number": 37985,
      "class": "Bus",
      "name": "CANTON 25 1",
      "init": {
        "Vr": -0.9519242828400513,
        "Vi": -0.33601851338014316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9427344821394,
        "longitude": -81.3526448022434
      }
    },
    {
      "number": 37986,
      "class": "Bus",
      "name": "CANTON 26 1",
      "init": {
        "Vr": -0.9705078286869608,
        "Vi": -0.3527912778033674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9217185974185,
        "longitude": -81.2895433291852
      }
    },
    {
      "number": 37987,
      "class": "Bus",
      "name": "CANTON 26 2",
      "init": {
        "Vr": -0.9704951629851285,
        "Vi": -0.35265662850180046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9217185974185,
        "longitude": -81.2895433291852
      }
    },
    {
      "number": 37988,
      "class": "Bus",
      "name": "CANTON 27 1",
      "init": {
        "Vr": -0.9396068915953253,
        "Vi": -0.3445450214971051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8715041184163,
        "longitude": -81.5397510399829
      }
    },
    {
      "number": 37989,
      "class": "Bus",
      "name": "CANTON 28 1",
      "init": {
        "Vr": -0.9600526378918334,
        "Vi": -0.3433496396417053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8547285157436,
        "longitude": -81.4207201825695
      }
    },
    {
      "number": 37990,
      "class": "Bus",
      "name": "CANTON 29 1",
      "init": {
        "Vr": -0.9658616462121477,
        "Vi": -0.3421695700028757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8322410178812,
        "longitude": -81.4916362212214
      }
    },
    {
      "number": 37991,
      "class": "Bus",
      "name": "CANTON 30 1",
      "init": {
        "Vr": -0.9618098713163653,
        "Vi": -0.35308720317187975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8178179878792,
        "longitude": -81.3632228902567
      }
    },
    {
      "number": 37992,
      "class": "Bus",
      "name": "CANTON 30 2",
      "init": {
        "Vr": -0.9618369991053951,
        "Vi": -0.35317400817768785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8178179878792,
        "longitude": -81.3632228902567
      }
    },
    {
      "number": 37993,
      "class": "Bus",
      "name": "CANTON 31 1",
      "init": {
        "Vr": -0.962746661201156,
        "Vi": -0.33954568939437757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8507238986495,
        "longitude": -81.3302949983259
      }
    },
    {
      "number": 37994,
      "class": "Bus",
      "name": "CANTON 31 2",
      "init": {
        "Vr": -0.9626983516145377,
        "Vi": -0.3391469590712331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8507238986495,
        "longitude": -81.3302949983259
      }
    },
    {
      "number": 37995,
      "class": "Bus",
      "name": "CANTON 32 1",
      "init": {
        "Vr": -0.9652790294322849,
        "Vi": -0.3469000352467207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8913960820689,
        "longitude": -81.3003001607472
      }
    },
    {
      "number": 37996,
      "class": "Bus",
      "name": "CANTON 32 2",
      "init": {
        "Vr": -0.9652511142059954,
        "Vi": -0.34674903452340416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8913960820689,
        "longitude": -81.3003001607472
      }
    },
    {
      "number": 37997,
      "class": "Bus",
      "name": "CANTON 33 1",
      "init": {
        "Vr": -0.9542707098561372,
        "Vi": -0.3394295806583885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8924023378967,
        "longitude": -81.3911899967153
      }
    },
    {
      "number": 37998,
      "class": "Bus",
      "name": "CANTON 33 2",
      "init": {
        "Vr": -0.9542442798652783,
        "Vi": -0.33928567020747646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8924023378967,
        "longitude": -81.3911899967153
      }
    },
    {
      "number": 37999,
      "class": "Bus",
      "name": "CANTON 34 1",
      "init": {
        "Vr": -0.9457405715807323,
        "Vi": -0.3905371354906418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7712504084461,
        "longitude": -81.3723942046844
      }
    },
    {
      "number": 38000,
      "class": "Bus",
      "name": "CANTON 35 1",
      "init": {
        "Vr": -0.9634819888431306,
        "Vi": -0.34137998613603693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8477816217032,
        "longitude": -81.4717902706975
      }
    },
    {
      "number": 38001,
      "class": "Bus",
      "name": "CANTON 36 1",
      "init": {
        "Vr": -0.8675763294308015,
        "Vi": -0.575228683741128
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7844812411659,
        "longitude": -81.3543091781338
      }
    },
    {
      "number": 38002,
      "class": "Bus",
      "name": "CANTON 37 1",
      "init": {
        "Vr": -0.9440296228932066,
        "Vi": -0.38742450679377344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.772397679042,
        "longitude": -81.5147438045699
      }
    },
    {
      "number": 38003,
      "class": "Bus",
      "name": "CANTON 38 1",
      "init": {
        "Vr": -0.9570152581835558,
        "Vi": -0.36885182804475514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7545002764233,
        "longitude": -81.3058905529773
      }
    },
    {
      "number": 38004,
      "class": "Bus",
      "name": "CANTON 39 1",
      "init": {
        "Vr": -0.9600053288903586,
        "Vi": -0.33847244693920975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8654503123458,
        "longitude": -81.359238765873
      }
    },
    {
      "number": 38005,
      "class": "Bus",
      "name": "CANTON 39 2",
      "init": {
        "Vr": -0.959992264062038,
        "Vi": -0.338284763782811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8654503123458,
        "longitude": -81.359238765873
      }
    },
    {
      "number": 38006,
      "class": "Bus",
      "name": "CANTON 40 1",
      "init": {
        "Vr": -0.9376255203326954,
        "Vi": -0.41588967888013584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7158509357149,
        "longitude": -81.3801665983407
      }
    },
    {
      "number": 38007,
      "class": "Bus",
      "name": "CANTON 40 2",
      "init": {
        "Vr": -0.9375955492498893,
        "Vi": -0.41576403477127394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7158509357149,
        "longitude": -81.3801665983407
      }
    },
    {
      "number": 38008,
      "class": "Bus",
      "name": "CANTON 41 1",
      "init": {
        "Vr": -0.9418863832491466,
        "Vi": -0.41445414542659686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7050368111997,
        "longitude": -81.467962990182
      }
    },
    {
      "number": 38009,
      "class": "Bus",
      "name": "CANTON 42 1",
      "init": {
        "Vr": -0.9500700744577665,
        "Vi": -0.376604221510911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7914369612864,
        "longitude": -81.4631653944211
      }
    },
    {
      "number": 38010,
      "class": "Bus",
      "name": "CANTON 43 1",
      "init": {
        "Vr": -0.9486619568534281,
        "Vi": -0.3785721884612095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.779025141527,
        "longitude": -81.3924090957641
      }
    },
    {
      "number": 38011,
      "class": "Bus",
      "name": "CANTON 43 2",
      "init": {
        "Vr": -0.9486513389406621,
        "Vi": -0.37822494062386847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.779025141527,
        "longitude": -81.3924090957641
      }
    },
    {
      "number": 38012,
      "class": "Bus",
      "name": "CLINTON 34 1",
      "init": {
        "Vr": -0.9417638355888668,
        "Vi": -0.3742246826430318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9487255892982,
        "longitude": -81.5762452773943
      }
    },
    {
      "number": 38013,
      "class": "Bus",
      "name": "DALTON 13 1",
      "init": {
        "Vr": -0.9306321841842529,
        "Vi": -0.43019378466839886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7098598564935,
        "longitude": -81.6799068353744
      }
    },
    {
      "number": 38014,
      "class": "Bus",
      "name": "LOUISVILLE 105 1",
      "init": {
        "Vr": -0.9607218432587481,
        "Vi": -0.34654843113288214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9020848436086,
        "longitude": -81.2082037943306
      }
    },
    {
      "number": 38015,
      "class": "Bus",
      "name": "LOUISVILLE 106 1",
      "init": {
        "Vr": -0.9580383309108471,
        "Vi": -0.3413850333512688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8615792327446,
        "longitude": -81.2377403929252
      }
    },
    {
      "number": 38016,
      "class": "Bus",
      "name": "LOUISVILLE 107 1",
      "init": {
        "Vr": -0.9700488166921031,
        "Vi": -0.3527591553854919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8246121572879,
        "longitude": -81.2745371061237
      }
    },
    {
      "number": 38017,
      "class": "Bus",
      "name": "MASSILLON 1 1",
      "init": {
        "Vr": -0.9419854576795671,
        "Vi": -0.34117346509088065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8954426234537,
        "longitude": -81.4580803376428
      }
    },
    {
      "number": 38018,
      "class": "Bus",
      "name": "MASSILLON 1 2",
      "init": {
        "Vr": -0.9419293425274707,
        "Vi": -0.3408463059334189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8954426234537,
        "longitude": -81.4580803376428
      }
    },
    {
      "number": 38019,
      "class": "Bus",
      "name": "MASSILLON 2 1",
      "init": {
        "Vr": -0.9707825096013493,
        "Vi": -0.34754760902297166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8130334712913,
        "longitude": -81.5466552290689
      }
    },
    {
      "number": 38020,
      "class": "Bus",
      "name": "MASSILLON 3 1",
      "init": {
        "Vr": -0.9577909119760818,
        "Vi": -0.3596680907377036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8122617157711,
        "longitude": -81.5999719387758
      }
    },
    {
      "number": 38021,
      "class": "Bus",
      "name": "MASSILLON 4 1",
      "init": {
        "Vr": -0.8634797960138093,
        "Vi": -0.5791809212106124
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7478516577979,
        "longitude": -81.4613179945517
      }
    },
    {
      "number": 38022,
      "class": "Bus",
      "name": "MASSILLON 4 2",
      "init": {
        "Vr": -0.8635687772897118,
        "Vi": -0.5787099210962352
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7478516577979,
        "longitude": -81.4613179945517
      }
    },
    {
      "number": 38023,
      "class": "Bus",
      "name": "MASSILLON 5 1",
      "init": {
        "Vr": -0.8699566544077058,
        "Vi": -0.5743606448839809
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7668718732241,
        "longitude": -81.6268811954441
      }
    },
    {
      "number": 38024,
      "class": "Bus",
      "name": "MASSILLON 6 1",
      "init": {
        "Vr": -0.9370789379006098,
        "Vi": -0.4035209290713142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7506307161246,
        "longitude": -81.5921923994573
      }
    },
    {
      "number": 38025,
      "class": "Bus",
      "name": "MASSILLON 6 2",
      "init": {
        "Vr": -0.9370291906520987,
        "Vi": -0.40323996329682105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7506307161246,
        "longitude": -81.5921923994573
      }
    },
    {
      "number": 38026,
      "class": "Bus",
      "name": "MASSILLON 7 1",
      "init": {
        "Vr": -0.9510079587321844,
        "Vi": -0.36419426526144344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8192041599334,
        "longitude": -81.6622496815658
      }
    },
    {
      "number": 38027,
      "class": "Bus",
      "name": "NAVARRE 4 1",
      "init": {
        "Vr": -0.9491946390960871,
        "Vi": -0.4165280691056674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6871838039719,
        "longitude": -81.5208334642264
      }
    },
    {
      "number": 38028,
      "class": "Bus",
      "name": "NORTH CANTON 1 1",
      "init": {
        "Vr": -0.9433478384321277,
        "Vi": -0.3456259369281773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9054056723028,
        "longitude": -81.4953288277426
      }
    },
    {
      "number": 38029,
      "class": "Bus",
      "name": "NORTH CANTON 2 1",
      "init": {
        "Vr": -0.8296513623188,
        "Vi": -0.630270348454522
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8459098080719,
        "longitude": -81.4318871713002
      }
    },
    {
      "number": 38030,
      "class": "Bus",
      "name": "NORTH CANTON 2 2",
      "init": {
        "Vr": -0.8616540819358123,
        "Vi": -0.5776359073581763
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8459098080719,
        "longitude": -81.4318871713002
      }
    },
    {
      "number": 38031,
      "class": "Bus",
      "name": "NORTH CANTON 2 3",
      "init": {
        "Vr": -0.8297413099726383,
        "Vi": -0.6296326254513634
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8459098080719,
        "longitude": -81.4318871713002
      }
    },
    {
      "number": 38032,
      "class": "Bus",
      "name": "NORTH CANTON 3 1",
      "init": {
        "Vr": -0.9170970506948005,
        "Vi": -0.4243240629886898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0353001222852,
        "longitude": -81.4328139850853
      }
    },
    {
      "number": 38033,
      "class": "Bus",
      "name": "NORTH CANTON 4 1",
      "init": {
        "Vr": -0.9447685580150272,
        "Vi": -0.3427374678959739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9542731884907,
        "longitude": -81.4014009098748
      }
    },
    {
      "number": 38034,
      "class": "Bus",
      "name": "UNIONTOWN 8 1",
      "init": {
        "Vr": -0.8690551611986544,
        "Vi": -0.5635959433139371
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175325877116,
        "longitude": -81.4258511857469
      }
    },
    {
      "number": 38035,
      "class": "Bus",
      "name": "UNIONTOWN 8 2",
      "init": {
        "Vr": -0.8690423765480499,
        "Vi": -0.5639267481865905
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9175325877116,
        "longitude": -81.4258511857469
      }
    },
    {
      "number": 38036,
      "class": "Bus",
      "name": "UNIONTOWN 9 1",
      "init": {
        "Vr": -0.9578780835941128,
        "Vi": -0.3453549587557191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8583826888462,
        "longitude": -81.4441501441013
      }
    },
    {
      "number": 38037,
      "class": "Bus",
      "name": "UNIONTOWN 9 2",
      "init": {
        "Vr": -0.9578182298417277,
        "Vi": -0.3451319391679086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8583826888462,
        "longitude": -81.4441501441013
      }
    },
    {
      "number": 38038,
      "class": "Bus",
      "name": "UNIONTOWN 10 1",
      "init": {
        "Vr": -0.9551657038843847,
        "Vi": -0.336694639000882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039597107342,
        "longitude": -81.3611348754295
      }
    },
    {
      "number": 38039,
      "class": "Bus",
      "name": "UNIONTOWN 10 2",
      "init": {
        "Vr": -0.9551583256274951,
        "Vi": -0.33692438210840314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9039597107342,
        "longitude": -81.3611348754295
      }
    },
    {
      "number": 38040,
      "class": "Bus",
      "name": "UNIONTOWN 11 1",
      "init": {
        "Vr": -0.9413948002065704,
        "Vi": -0.3493574822730576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9492548718567,
        "longitude": -81.4362182259509
      }
    },
    {
      "number": 38041,
      "class": "Bus",
      "name": "UNIONTOWN 11 2",
      "init": {
        "Vr": -0.9414446084664632,
        "Vi": -0.3495892735638209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9492548718567,
        "longitude": -81.4362182259509
      }
    },
    {
      "number": 38042,
      "class": "Bus",
      "name": "AKRON 11 1",
      "init": {
        "Vr": -0.9341630828685343,
        "Vi": -0.4122845213125529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1045028604264,
        "longitude": -81.5873865007051
      }
    },
    {
      "number": 38043,
      "class": "Bus",
      "name": "AKRON 11 2",
      "init": {
        "Vr": -0.9341600841991142,
        "Vi": -0.4127773406024979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1045028604264,
        "longitude": -81.5873865007051
      }
    },
    {
      "number": 38044,
      "class": "Bus",
      "name": "AKRON 12 1",
      "init": {
        "Vr": -0.9547771203160708,
        "Vi": -0.3621331333306759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1376832820926,
        "longitude": -81.5212320024503
      }
    },
    {
      "number": 38045,
      "class": "Bus",
      "name": "AKRON 13 1",
      "init": {
        "Vr": -0.9744842167229626,
        "Vi": -0.3525105777061564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1741406801231,
        "longitude": -81.587061397535
      }
    },
    {
      "number": 38046,
      "class": "Bus",
      "name": "AKRON 14 1",
      "init": {
        "Vr": -0.9351211351235859,
        "Vi": -0.3903130385113535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1064793560615,
        "longitude": -81.4548320678758
      }
    },
    {
      "number": 38047,
      "class": "Bus",
      "name": "AKRON 14 2",
      "init": {
        "Vr": -0.9351516783290117,
        "Vi": -0.390510791168723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1064793560615,
        "longitude": -81.4548320678758
      }
    },
    {
      "number": 38048,
      "class": "Bus",
      "name": "AKRON 15 1",
      "init": {
        "Vr": -0.8864714086018303,
        "Vi": -0.5168744097740541
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0672337698523,
        "longitude": -81.4543074846682
      }
    },
    {
      "number": 38049,
      "class": "Bus",
      "name": "AKRON 15 2",
      "init": {
        "Vr": -0.9160357188810299,
        "Vi": -0.44098452032675856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0672337698523,
        "longitude": -81.4543074846682
      }
    },
    {
      "number": 38050,
      "class": "Bus",
      "name": "AKRON 15 3",
      "init": {
        "Vr": -0.9453994084339655,
        "Vi": -0.3656096122945806
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0672337698523,
        "longitude": -81.4543074846682
      }
    },
    {
      "number": 38051,
      "class": "Bus",
      "name": "AKRON 15 4",
      "init": {
        "Vr": -0.9453994084339655,
        "Vi": -0.3656096122945805
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0672337698523,
        "longitude": -81.4543074846682
      }
    },
    {
      "number": 38052,
      "class": "Bus",
      "name": "AKRON 15 5",
      "init": {
        "Vr": -0.8865580163984753,
        "Vi": -0.5165023301996562
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0672337698523,
        "longitude": -81.4543074846682
      }
    },
    {
      "number": 38053,
      "class": "Bus",
      "name": "AKRON 16 1",
      "init": {
        "Vr": -0.9536112114036047,
        "Vi": -0.3682084559686313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0367584007274,
        "longitude": -81.5608062274076
      }
    },
    {
      "number": 38054,
      "class": "Bus",
      "name": "AKRON 17 1",
      "init": {
        "Vr": -0.9230135897779447,
        "Vi": -0.4286230753646155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0702847008765,
        "longitude": -81.5567028948626
      }
    },
    {
      "number": 38055,
      "class": "Bus",
      "name": "AKRON 18 1",
      "init": {
        "Vr": -0.9286041224768949,
        "Vi": -0.4172240920390696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0981067506623,
        "longitude": -81.5309708490226
      }
    },
    {
      "number": 38056,
      "class": "Bus",
      "name": "AKRON 19 1",
      "init": {
        "Vr": -0.9648607852501732,
        "Vi": -0.3536474676401054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1528701269163,
        "longitude": -81.5623992469148
      }
    },
    {
      "number": 38057,
      "class": "Bus",
      "name": "AKRON 20 1",
      "init": {
        "Vr": -0.9533658335608817,
        "Vi": -0.37444199310210197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9801818763631,
        "longitude": -81.6494619995929
      }
    },
    {
      "number": 38058,
      "class": "Bus",
      "name": "AKRON 21 1",
      "init": {
        "Vr": -0.9183246610287308,
        "Vi": -0.41539262914132574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0121252018417,
        "longitude": -81.47872541998
      }
    },
    {
      "number": 38059,
      "class": "Bus",
      "name": "AKRON 22 1",
      "init": {
        "Vr": -0.9413356651963724,
        "Vi": -0.4011085681440468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0922058299486,
        "longitude": -81.6358932694463
      }
    },
    {
      "number": 38060,
      "class": "Bus",
      "name": "AKRON 23 1",
      "init": {
        "Vr": -0.9329074919860129,
        "Vi": -0.3986956530357759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1009398290515,
        "longitude": -81.488162367399
      }
    },
    {
      "number": 38061,
      "class": "Bus",
      "name": "AKRON 24 1",
      "init": {
        "Vr": -0.91978569540974,
        "Vi": -0.4130210591831924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0286213930533,
        "longitude": -81.4743709251468
      }
    },
    {
      "number": 38062,
      "class": "Bus",
      "name": "AKRON 25 1",
      "init": {
        "Vr": -0.9183389708946977,
        "Vi": -0.4278890413769537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0644185187634,
        "longitude": -81.4786256854126
      }
    },
    {
      "number": 38063,
      "class": "Bus",
      "name": "AKRON 26 1",
      "init": {
        "Vr": -0.9360833467453941,
        "Vi": -0.37860143697338516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9757144935818,
        "longitude": -81.5070468229446
      }
    },
    {
      "number": 38064,
      "class": "Bus",
      "name": "AKRON 26 2",
      "init": {
        "Vr": -0.935941997665852,
        "Vi": -0.37809222655009767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9757144935818,
        "longitude": -81.5070468229446
      }
    },
    {
      "number": 38065,
      "class": "Bus",
      "name": "AKRON 27 1",
      "init": {
        "Vr": -0.9311588909590389,
        "Vi": -0.4006739509283435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0145864834823,
        "longitude": -81.5085074173743
      }
    },
    {
      "number": 38066,
      "class": "Bus",
      "name": "AKRON 28 1",
      "init": {
        "Vr": -0.9421608581157498,
        "Vi": -0.35853788916177054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9276610826944,
        "longitude": -81.527093066893
      }
    },
    {
      "number": 38067,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 1 1",
      "init": {
        "Vr": -0.90653624285596,
        "Vi": -0.5100077435496606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1929612486596,
        "longitude": -81.5884956543681
      }
    },
    {
      "number": 38068,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 2 1",
      "init": {
        "Vr": -0.965381348232468,
        "Vi": -0.3594914789395677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2340059564801,
        "longitude": -81.5983793668562
      }
    },
    {
      "number": 38069,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 3 1",
      "init": {
        "Vr": -0.9386100215814177,
        "Vi": -0.38461956230150346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1484881116723,
        "longitude": -81.4561165331416
      }
    },
    {
      "number": 38070,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 4 1",
      "init": {
        "Vr": -0.9420320281487227,
        "Vi": -0.36697116391029067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0691315396842,
        "longitude": -81.4031862751475
      }
    },
    {
      "number": 38071,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 4 2",
      "init": {
        "Vr": -0.9420425874427165,
        "Vi": -0.3674969210888942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0691315396842,
        "longitude": -81.4031862751475
      }
    },
    {
      "number": 38072,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 5 1",
      "init": {
        "Vr": -0.890184820400558,
        "Vi": -0.509841445004669
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0769436044285,
        "longitude": -81.5292922624354
      }
    },
    {
      "number": 38073,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 5 2",
      "init": {
        "Vr": -0.9248585612849785,
        "Vi": -0.4364065424741471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0769436044285,
        "longitude": -81.5292922624354
      }
    },
    {
      "number": 38074,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 5 3",
      "init": {
        "Vr": -0.8899954201757307,
        "Vi": -0.5091848226678465
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0769436044285,
        "longitude": -81.5292922624354
      }
    },
    {
      "number": 38075,
      "class": "Bus",
      "name": "NORTHFIELD 7 1",
      "init": {
        "Vr": -0.952449137186496,
        "Vi": -0.4090416770955065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3365014136766,
        "longitude": -81.5986612361336
      }
    },
    {
      "number": 38076,
      "class": "Bus",
      "name": "NORTHFIELD 7 2",
      "init": {
        "Vr": -0.9523891215142057,
        "Vi": -0.40873688702049016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3365014136766,
        "longitude": -81.5986612361336
      }
    },
    {
      "number": 38077,
      "class": "Bus",
      "name": "NORTHFIELD 8 1",
      "init": {
        "Vr": -0.9519111955346841,
        "Vi": -0.3962354633246582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2961532731819,
        "longitude": -81.5766579961849
      }
    },
    {
      "number": 38078,
      "class": "Bus",
      "name": "NORTHFIELD 8 2",
      "init": {
        "Vr": -0.9519220033084369,
        "Vi": -0.3960939095732377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2961532731819,
        "longitude": -81.5766579961849
      }
    },
    {
      "number": 38079,
      "class": "Bus",
      "name": "NORTHFIELD 9 1",
      "init": {
        "Vr": -0.9444322831903812,
        "Vi": -0.40478838283473906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3077156799442,
        "longitude": -81.4448901728059
      }
    },
    {
      "number": 38080,
      "class": "Bus",
      "name": "NORTHFIELD 9 2",
      "init": {
        "Vr": -0.9443755055787317,
        "Vi": -0.40448240033418953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3077156799442,
        "longitude": -81.4448901728059
      }
    },
    {
      "number": 38081,
      "class": "Bus",
      "name": "NORTHFIELD 10 1",
      "init": {
        "Vr": -0.9440437250401487,
        "Vi": -0.40982666529307654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2929689458364,
        "longitude": -81.5061790252422
      }
    },
    {
      "number": 38082,
      "class": "Bus",
      "name": "TWINSBURG 1 1",
      "init": {
        "Vr": -0.9515650020721063,
        "Vi": -0.38354613871637316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3781978178597,
        "longitude": -81.3694087930534
      }
    },
    {
      "number": 38083,
      "class": "Bus",
      "name": "TWINSBURG 2 1",
      "init": {
        "Vr": -0.9416028965901398,
        "Vi": -0.4058957059257539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2206557803731,
        "longitude": -81.3641763457935
      }
    },
    {
      "number": 38084,
      "class": "Bus",
      "name": "TWINSBURG 3 1",
      "init": {
        "Vr": -0.9494567348601622,
        "Vi": -0.3932045920496921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.326497324182,
        "longitude": -81.4278097753964
      }
    },
    {
      "number": 38085,
      "class": "Bus",
      "name": "BRISTOLVILLE 1",
      "init": {
        "Vr": -0.9310691991286998,
        "Vi": -0.42723074089488505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3979932478231,
        "longitude": -80.8258372086939
      }
    },
    {
      "number": 38086,
      "class": "Bus",
      "name": "BRISTOLVILLE 2",
      "init": {
        "Vr": -0.9310576899429521,
        "Vi": -0.4271569368916711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3979932478231,
        "longitude": -80.8258372086939
      }
    },
    {
      "number": 38087,
      "class": "Bus",
      "name": "CORTLAND 5 1",
      "init": {
        "Vr": -0.9212093967239945,
        "Vi": -0.4584022549727961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3272762733804,
        "longitude": -80.6492308270216
      }
    },
    {
      "number": 38088,
      "class": "Bus",
      "name": "CORTLAND 6 1",
      "init": {
        "Vr": -0.9247783718335582,
        "Vi": -0.44789693013866294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3491635138165,
        "longitude": -80.7011335189282
      }
    },
    {
      "number": 38089,
      "class": "Bus",
      "name": "CORTLAND 7 1",
      "init": {
        "Vr": -0.9310696344719187,
        "Vi": -0.435395776276791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3722180642126,
        "longitude": -80.7511426357716
      }
    },
    {
      "number": 38090,
      "class": "Bus",
      "name": "CORTLAND 7 2",
      "init": {
        "Vr": -0.9310563954926112,
        "Vi": -0.43526052935117665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3722180642126,
        "longitude": -80.7511426357716
      }
    },
    {
      "number": 38091,
      "class": "Bus",
      "name": "GIRARD 5 1",
      "init": {
        "Vr": -0.9052658145772181,
        "Vi": -0.49103470349798284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1610831300989,
        "longitude": -80.637333836991
      }
    },
    {
      "number": 38092,
      "class": "Bus",
      "name": "GIRARD 5 2",
      "init": {
        "Vr": -0.9052875256403233,
        "Vi": -0.49072693293884684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1610831300989,
        "longitude": -80.637333836991
      }
    },
    {
      "number": 38093,
      "class": "Bus",
      "name": "GIRARD 6 1",
      "init": {
        "Vr": -0.866721296941162,
        "Vi": -0.5625522762289397
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1974378211176,
        "longitude": -80.6963243501812
      }
    },
    {
      "number": 38094,
      "class": "Bus",
      "name": "GIRARD 6 2",
      "init": {
        "Vr": -0.910040795558997,
        "Vi": -0.5048582855386305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1974378211176,
        "longitude": -80.6963243501812
      }
    },
    {
      "number": 38095,
      "class": "Bus",
      "name": "GIRARD 6 3",
      "init": {
        "Vr": -0.8667743201143524,
        "Vi": -0.5622696970338933
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1974378211176,
        "longitude": -80.6963243501812
      }
    },
    {
      "number": 38096,
      "class": "Bus",
      "name": "MASURY 1 1",
      "init": {
        "Vr": -0.9120571067540316,
        "Vi": -0.4865580951734714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3204558218756,
        "longitude": -80.5556929704415
      }
    },
    {
      "number": 38097,
      "class": "Bus",
      "name": "MASURY 1 2",
      "init": {
        "Vr": -0.9120512360024073,
        "Vi": -0.4866204420092428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3204558218756,
        "longitude": -80.5556929704415
      }
    },
    {
      "number": 38098,
      "class": "Bus",
      "name": "MASURY 2 1",
      "init": {
        "Vr": -0.8999931845431883,
        "Vi": -0.51508079702886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2494328462819,
        "longitude": -80.5760899290254
      }
    },
    {
      "number": 38099,
      "class": "Bus",
      "name": "NILES 1 1",
      "init": {
        "Vr": -0.9121687548170933,
        "Vi": -0.489939227447557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2281735227662,
        "longitude": -80.6750850744321
      }
    },
    {
      "number": 38100,
      "class": "Bus",
      "name": "NILES 1 2",
      "init": {
        "Vr": -0.9121726561194645,
        "Vi": -0.4897769288412098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2281735227662,
        "longitude": -80.6750850744321
      }
    },
    {
      "number": 38101,
      "class": "Bus",
      "name": "NILES 2 1",
      "init": {
        "Vr": -0.9189628247633747,
        "Vi": -0.4619642607698387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2052272282623,
        "longitude": -80.7759603251312
      }
    },
    {
      "number": 38102,
      "class": "Bus",
      "name": "SOUTHINGTON 4 1",
      "init": {
        "Vr": -0.9338607344661819,
        "Vi": -0.40608967305924293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3333819182757,
        "longitude": -80.9790674098318
      }
    },
    {
      "number": 38103,
      "class": "Bus",
      "name": "SOUTHINGTON 4 2",
      "init": {
        "Vr": -0.9338260415755872,
        "Vi": -0.40592957233125254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3333819182757,
        "longitude": -80.9790674098318
      }
    },
    {
      "number": 38104,
      "class": "Bus",
      "name": "WARREN 19 1",
      "init": {
        "Vr": -0.9229183800769457,
        "Vi": -0.43994872847181216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2823239669154,
        "longitude": -80.8313444797782
      }
    },
    {
      "number": 38105,
      "class": "Bus",
      "name": "WARREN 20 1",
      "init": {
        "Vr": -0.8682529458787102,
        "Vi": -0.5686876368084648
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3082777204973,
        "longitude": -80.8117489990253
      }
    },
    {
      "number": 38106,
      "class": "Bus",
      "name": "WARREN 21 1",
      "init": {
        "Vr": -0.9122336679085452,
        "Vi": -0.49202994177064885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2017201226705,
        "longitude": -80.6733453398018
      }
    },
    {
      "number": 38107,
      "class": "Bus",
      "name": "WARREN 21 2",
      "init": {
        "Vr": -0.9122490251050678,
        "Vi": -0.4916964679827337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2017201226705,
        "longitude": -80.6733453398018
      }
    },
    {
      "number": 38108,
      "class": "Bus",
      "name": "WARREN 22 1",
      "init": {
        "Vr": -0.93141208231452,
        "Vi": -0.43199111853004696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.167321588893,
        "longitude": -80.8907167275716
      }
    },
    {
      "number": 38109,
      "class": "Bus",
      "name": "WARREN 23 1",
      "init": {
        "Vr": -0.9259925704166159,
        "Vi": -0.41812041493555896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3332611540695,
        "longitude": -80.8426458326307
      }
    },
    {
      "number": 38110,
      "class": "Bus",
      "name": "WARREN 24 1",
      "init": {
        "Vr": -0.9300468721014341,
        "Vi": -0.4237148066021965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2835723160298,
        "longitude": -80.9298763980392
      }
    },
    {
      "number": 38111,
      "class": "Bus",
      "name": "WARREN 25 1",
      "init": {
        "Vr": -0.9215673109798512,
        "Vi": -0.42744338641285934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3066093325127,
        "longitude": -80.7725449126672
      }
    },
    {
      "number": 38112,
      "class": "Bus",
      "name": "WARREN 26 1",
      "init": {
        "Vr": -0.9194899540496078,
        "Vi": -0.4552620276609941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2366712867511,
        "longitude": -80.7802609669305
      }
    },
    {
      "number": 38113,
      "class": "Bus",
      "name": "WARREN 27 1",
      "init": {
        "Vr": -0.9170031808439163,
        "Vi": -0.46553880990347124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2152350133618,
        "longitude": -80.7431595714772
      }
    },
    {
      "number": 38114,
      "class": "Bus",
      "name": "WARREN 28 1",
      "init": {
        "Vr": -0.9196343595944134,
        "Vi": -0.4441939960166968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2603123971113,
        "longitude": -80.7544291601083
      }
    },
    {
      "number": 38115,
      "class": "Bus",
      "name": "WARREN 28 2",
      "init": {
        "Vr": -0.9196259173014891,
        "Vi": -0.44400976132042086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2603123971113,
        "longitude": -80.7544291601083
      }
    },
    {
      "number": 38116,
      "class": "Bus",
      "name": "STRASBURG 4 1",
      "init": {
        "Vr": -0.9409673866136825,
        "Vi": -0.41756233501796597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6296814662673,
        "longitude": -81.5870884151869
      }
    },
    {
      "number": 38117,
      "class": "Bus",
      "name": "VAN WERT 1 1",
      "init": {
        "Vr": -0.6783390367150851,
        "Vi": -0.7681157313879308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9689449697363,
        "longitude": -84.6042534309798
      }
    },
    {
      "number": 38118,
      "class": "Bus",
      "name": "VAN WERT 2 1",
      "init": {
        "Vr": -0.6863847352363647,
        "Vi": -0.7511852170095364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9253044197264,
        "longitude": -84.5753580907117
      }
    },
    {
      "number": 38119,
      "class": "Bus",
      "name": "VAN WERT 3 1",
      "init": {
        "Vr": -0.6686973496733561,
        "Vi": -0.7855845407390148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9056450212619,
        "longitude": -84.647697138839
      }
    },
    {
      "number": 38120,
      "class": "Bus",
      "name": "APPLE CREEK 1 1",
      "init": {
        "Vr": -0.918754441031275,
        "Vi": -0.45786759176330083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6716863342156,
        "longitude": -81.7444549225699
      }
    },
    {
      "number": 38121,
      "class": "Bus",
      "name": "APPLE CREEK 1 2",
      "init": {
        "Vr": -0.9187547351404215,
        "Vi": -0.45778751543426754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6716863342156,
        "longitude": -81.7444549225699
      }
    },
    {
      "number": 38122,
      "class": "Bus",
      "name": "APPLE CREEK 2 1",
      "init": {
        "Vr": -0.9560015780522384,
        "Vi": -0.4098471962473361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7096868656563,
        "longitude": -81.8046355228809
      }
    },
    {
      "number": 38123,
      "class": "Bus",
      "name": "APPLE CREEK 2 2",
      "init": {
        "Vr": -0.955990709950911,
        "Vi": -0.409764314995861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7096868656563,
        "longitude": -81.8046355228809
      }
    },
    {
      "number": 38124,
      "class": "Bus",
      "name": "APPLE CREEK 3 1",
      "init": {
        "Vr": -0.9460365742893392,
        "Vi": -0.37289415982519736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827228377954,
        "longitude": -81.7828915964266
      }
    },
    {
      "number": 38125,
      "class": "Bus",
      "name": "APPLE CREEK 3 2",
      "init": {
        "Vr": -0.946021322515455,
        "Vi": -0.37281631220297584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7827228377954,
        "longitude": -81.7828915964266
      }
    },
    {
      "number": 38126,
      "class": "Bus",
      "name": "ORRVILLE 2 1",
      "init": {
        "Vr": -0.9440539731815035,
        "Vi": -0.372477433515374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8088459655824,
        "longitude": -81.7493501959995
      }
    },
    {
      "number": 38127,
      "class": "Bus",
      "name": "ORRVILLE 3 1",
      "init": {
        "Vr": -0.9328388321720028,
        "Vi": -0.38245374296221774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9014410502333,
        "longitude": -81.7155442376164
      }
    },
    {
      "number": 38128,
      "class": "Bus",
      "name": "ORRVILLE 4 1",
      "init": {
        "Vr": -0.9403374813886723,
        "Vi": -0.378791612222337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8414604514066,
        "longitude": -81.7458903539141
      }
    },
    {
      "number": 38129,
      "class": "Bus",
      "name": "EDON 1",
      "init": {
        "Vr": -0.7670033024613447,
        "Vi": -0.6732963778054519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5698690236449,
        "longitude": -84.7684490753484
      }
    },
    {
      "number": 38130,
      "class": "Bus",
      "name": "MONTPELIER 6 1",
      "init": {
        "Vr": -0.7593065540588124,
        "Vi": -0.6090750686338651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.511227631757,
        "longitude": -84.6274088006323
      }
    },
    {
      "number": 38131,
      "class": "Bus",
      "name": "MONTPELIER 6 2",
      "init": {
        "Vr": -0.7593183825640727,
        "Vi": -0.6089910480972526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.511227631757,
        "longitude": -84.6274088006323
      }
    },
    {
      "number": 38132,
      "class": "Bus",
      "name": "MONTPELIER 7 1",
      "init": {
        "Vr": -0.7480833685693812,
        "Vi": -0.6751156051966589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.69410272863,
        "longitude": -84.5536312963166
      }
    },
    {
      "number": 38133,
      "class": "Bus",
      "name": "MONTPELIER 7 2",
      "init": {
        "Vr": -0.7481322787643975,
        "Vi": -0.6749378240376704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.69410272863,
        "longitude": -84.5536312963166
      }
    },
    {
      "number": 38134,
      "class": "Bus",
      "name": "MONTPELIER 8 1",
      "init": {
        "Vr": -0.7463231804178748,
        "Vi": -0.6859053268625102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6215927342497,
        "longitude": -84.6467269726096
      }
    },
    {
      "number": 38135,
      "class": "Bus",
      "name": "BOWLING GREEN 21 1",
      "init": {
        "Vr": -0.728696331088247,
        "Vi": -0.715897997937655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4463573597192,
        "longitude": -83.6592588447455
      }
    },
    {
      "number": 38136,
      "class": "Bus",
      "name": "BOWLING GREEN 22 1",
      "init": {
        "Vr": -0.7160461553679907,
        "Vi": -0.7401036938047418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.398178998511,
        "longitude": -83.6969381263607
      }
    },
    {
      "number": 38137,
      "class": "Bus",
      "name": "BOWLING GREEN 23 1",
      "init": {
        "Vr": -0.7253241890440066,
        "Vi": -0.7209810666879475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.485611117096,
        "longitude": -83.5914673026022
      }
    },
    {
      "number": 38138,
      "class": "Bus",
      "name": "BOWLING GREEN 24 1",
      "init": {
        "Vr": -0.7247635763299609,
        "Vi": -0.7216310374226488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4490402765377,
        "longitude": -83.620597925744
      }
    },
    {
      "number": 38139,
      "class": "Bus",
      "name": "BOWLING GREEN 25 1",
      "init": {
        "Vr": -0.7205643116094936,
        "Vi": -0.7336314233058954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3166821109163,
        "longitude": -83.6352242438902
      }
    },
    {
      "number": 38140,
      "class": "Bus",
      "name": "PEMBERVILLE 1",
      "init": {
        "Vr": -0.7097607103411131,
        "Vi": -0.7562198505197243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4358920646852,
        "longitude": -83.4633791386942
      }
    },
    {
      "number": 38141,
      "class": "Bus",
      "name": "PEMBERVILLE 2",
      "init": {
        "Vr": -0.7096710908438156,
        "Vi": -0.7563858477116447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4358920646852,
        "longitude": -83.4633791386942
      }
    },
    {
      "number": 38142,
      "class": "Bus",
      "name": "PERRYSBURG 1 1",
      "init": {
        "Vr": -0.7310422224670173,
        "Vi": -0.714334778625128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4830818757446,
        "longitude": -83.6603332220319
      }
    },
    {
      "number": 38143,
      "class": "Bus",
      "name": "PERRYSBURG 2 1",
      "init": {
        "Vr": -0.7268754722558082,
        "Vi": -0.7241765414389285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5261132735158,
        "longitude": -83.5563825245503
      }
    },
    {
      "number": 38144,
      "class": "Bus",
      "name": "PERRYSBURG 3 1",
      "init": {
        "Vr": -0.6770776147608684,
        "Vi": -0.7921817973503528
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5369918515179,
        "longitude": -83.6017645737454
      }
    },
    {
      "number": 38145,
      "class": "Bus",
      "name": "PERRYSBURG 3 2",
      "init": {
        "Vr": -0.6769032316770388,
        "Vi": -0.7924235250012115
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5369918515179,
        "longitude": -83.6017645737454
      }
    },
    {
      "number": 38146,
      "class": "Bus",
      "name": "PERRYSBURG 4 1",
      "init": {
        "Vr": -0.7240537110624654,
        "Vi": -0.7227611974475998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4767992380751,
        "longitude": -83.5569796017691
      }
    },
    {
      "number": 38147,
      "class": "Bus",
      "name": "PERRYSBURG 4 2",
      "init": {
        "Vr": -0.7239875741287843,
        "Vi": -0.7230479289158006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4767992380751,
        "longitude": -83.5569796017691
      }
    },
    {
      "number": 38148,
      "class": "Bus",
      "name": "WESTON 4 1",
      "init": {
        "Vr": -0.7653973987351008,
        "Vi": -0.6994223209098372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3473862014926,
        "longitude": -83.8417418562512
      }
    },
    {
      "number": 38149,
      "class": "Bus",
      "name": "UPPER SANDUSKY 1 1",
      "init": {
        "Vr": -0.8077661772780068,
        "Vi": -0.559361254419079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7977078808644,
        "longitude": -83.317168489439
      }
    },
    {
      "number": 38150,
      "class": "Bus",
      "name": "UPPER SANDUSKY 2 1",
      "init": {
        "Vr": -0.751902179525227,
        "Vi": -0.704288773101352
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8221300378946,
        "longitude": -83.3052319846377
      }
    },
    {
      "number": 38151,
      "class": "Bus",
      "name": "UPPER SANDUSKY 3 1",
      "init": {
        "Vr": -0.8364625959573171,
        "Vi": -0.5070455391468053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8772946024192,
        "longitude": -83.2287491775873
      }
    },
    {
      "number": 38152,
      "class": "Bus",
      "name": "AVON LAKE 3 1",
      "init": {
        "Vr": -0.9240712506830341,
        "Vi": -0.438827846446226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4983591948066,
        "longitude": -82.0760030341457
      }
    },
    {
      "number": 38153,
      "class": "Bus",
      "name": "AVON LAKE 3 2",
      "init": {
        "Vr": -0.918542475585321,
        "Vi": -0.4497706774691537
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4983591948066,
        "longitude": -82.0760030341457
      }
    },
    {
      "number": 38154,
      "class": "Bus",
      "name": "AVON LAKE 3 3",
      "init": {
        "Vr": -0.9239855666074284,
        "Vi": -0.43846933594770754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4983591948066,
        "longitude": -82.0760030341457
      }
    },
    {
      "number": 38155,
      "class": "Bus",
      "name": "GREEN SPRINGS 2 1",
      "init": {
        "Vr": -0.7329535648349438,
        "Vi": -0.7315745548340562
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7192718805042,
        "longitude": -82.8036546938234
      }
    },
    {
      "number": 38156,
      "class": "Bus",
      "name": "GREEN SPRINGS 2 2",
      "init": {
        "Vr": -0.7895848892915633,
        "Vi": -0.6765086681908549
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7192718805042,
        "longitude": -82.8036546938234
      }
    },
    {
      "number": 38157,
      "class": "Bus",
      "name": "GREEN SPRINGS 2 3",
      "init": {
        "Vr": -0.7303022183929113,
        "Vi": -0.7351067747488143
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7192718805042,
        "longitude": -82.8036546938234
      }
    },
    {
      "number": 38158,
      "class": "Bus",
      "name": "GREEN SPRINGS 2 5",
      "init": {
        "Vr": -0.7329535648349438,
        "Vi": -0.7315745548340562
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7192718805042,
        "longitude": -82.8036546938234
      }
    },
    {
      "number": 38159,
      "class": "Bus",
      "name": "CLEVELAND 78 1",
      "init": {
        "Vr": -0.9666713494718595,
        "Vi": -0.35518032555859447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930746998212,
        "longitude": -81.727265200412
      }
    },
    {
      "number": 38160,
      "class": "Bus",
      "name": "CLEVELAND 78 2",
      "init": {
        "Vr": -0.9675764530695142,
        "Vi": -0.36104570481206283
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930746998212,
        "longitude": -81.727265200412
      }
    },
    {
      "number": 38161,
      "class": "Bus",
      "name": "CLEVELAND 78 3",
      "init": {
        "Vr": -0.9675764530695142,
        "Vi": -0.36104570481206283
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930746998212,
        "longitude": -81.727265200412
      }
    },
    {
      "number": 38162,
      "class": "Bus",
      "name": "CLEVELAND 78 4",
      "init": {
        "Vr": -0.9666749599069363,
        "Vi": -0.3549054415764489
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930746998212,
        "longitude": -81.727265200412
      }
    },
    {
      "number": 38163,
      "class": "Bus",
      "name": "CLEVELAND 78 5",
      "init": {
        "Vr": -0.9661183616643286,
        "Vi": -0.3547606610221779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4930746998212,
        "longitude": -81.727265200412
      }
    },
    {
      "number": 38164,
      "class": "Bus",
      "name": "STRYKER 2 1",
      "init": {
        "Vr": -0.7659179501891799,
        "Vi": -0.6041702647802422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4824298134016,
        "longitude": -84.4177307836471
      }
    },
    {
      "number": 38165,
      "class": "Bus",
      "name": "STRYKER 2 2",
      "init": {
        "Vr": -0.7829444469989311,
        "Vi": -0.6319794575728415
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4824298134016,
        "longitude": -84.4177307836471
      }
    },
    {
      "number": 38166,
      "class": "Bus",
      "name": "STRYKER 2 3",
      "init": {
        "Vr": -0.7659300019718607,
        "Vi": -0.6039260768235051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4824298134016,
        "longitude": -84.4177307836471
      }
    },
    {
      "number": 38167,
      "class": "Bus",
      "name": "LORAIN 6 1",
      "init": {
        "Vr": -0.8354570773155814,
        "Vi": -0.6254082554301896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38168,
      "class": "Bus",
      "name": "LORAIN 6 2",
      "init": {
        "Vr": -0.8747442062016114,
        "Vi": -0.5624129513800818
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38169,
      "class": "Bus",
      "name": "LORAIN 6 3",
      "init": {
        "Vr": -0.8904840971236326,
        "Vi": -0.5371746798648985
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38170,
      "class": "Bus",
      "name": "LORAIN 6 4",
      "init": {
        "Vr": -0.8904840971236324,
        "Vi": -0.5371746798648985
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38171,
      "class": "Bus",
      "name": "LORAIN 6 5",
      "init": {
        "Vr": -0.7979739324861531,
        "Vi": -0.6134405118177184
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38172,
      "class": "Bus",
      "name": "LORAIN 6 6",
      "init": {
        "Vr": -0.7918249202115465,
        "Vi": -0.6173923181773355
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38173,
      "class": "Bus",
      "name": "LORAIN 6 7",
      "init": {
        "Vr": -0.7927866892436412,
        "Vi": -0.6119582423430572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38174,
      "class": "Bus",
      "name": "LORAIN 6 8",
      "init": {
        "Vr": -0.7977085355257979,
        "Vi": -0.6150045637736375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38175,
      "class": "Bus",
      "name": "LORAIN 6 9",
      "init": {
        "Vr": -0.7978036798362964,
        "Vi": -0.6145212936568875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38176,
      "class": "Bus",
      "name": "LORAIN 6 10",
      "init": {
        "Vr": -0.8337381005717237,
        "Vi": -0.6255505334492659
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38177,
      "class": "Bus",
      "name": "LORAIN 6 12",
      "init": {
        "Vr": -0.8354570773155814,
        "Vi": -0.6254082554301896
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4217852425727,
        "longitude": -82.2673622591272
      }
    },
    {
      "number": 38178,
      "class": "Bus",
      "name": "VAN WERT 4 1",
      "init": {
        "Vr": -0.6750676686398843,
        "Vi": -0.7723751496283908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8918083693294,
        "longitude": -84.6125409766135
      }
    },
    {
      "number": 38179,
      "class": "Bus",
      "name": "VAN WERT 4 2",
      "init": {
        "Vr": -0.6750866577344221,
        "Vi": -0.7723326008960385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8918083693294,
        "longitude": -84.6125409766135
      }
    },
    {
      "number": 38180,
      "class": "Bus",
      "name": "AVON LAKE 4 1",
      "init": {
        "Vr": -0.8534133032642652,
        "Vi": -0.5919440008279871
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38181,
      "class": "Bus",
      "name": "AVON LAKE 4 2",
      "init": {
        "Vr": -0.8926646605030255,
        "Vi": -0.5308487812730154
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38182,
      "class": "Bus",
      "name": "AVON LAKE 4 3",
      "init": {
        "Vr": -0.9302375365247765,
        "Vi": -0.47236613907871217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38183,
      "class": "Bus",
      "name": "AVON LAKE 4 4",
      "init": {
        "Vr": -0.9302375365247765,
        "Vi": -0.4723661390787121
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38184,
      "class": "Bus",
      "name": "AVON LAKE 4 5",
      "init": {
        "Vr": -0.8534133032642652,
        "Vi": -0.5919440008279871
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38185,
      "class": "Bus",
      "name": "AVON LAKE 4 6",
      "init": {
        "Vr": -0.8307908031407565,
        "Vi": -0.610235383107273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38186,
      "class": "Bus",
      "name": "AVON LAKE 4 7",
      "init": {
        "Vr": -0.851654430905474,
        "Vi": -0.5958515992042759
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38187,
      "class": "Bus",
      "name": "AVON LAKE 4 9",
      "init": {
        "Vr": -0.8534133032642652,
        "Vi": -0.5919440008279871
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4922875800374,
        "longitude": -82.0216164106596
      }
    },
    {
      "number": 38188,
      "class": "Bus",
      "name": "NAPOLEON 3 1",
      "init": {
        "Vr": -0.6160839394649195,
        "Vi": -0.843341535205006
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3966523864169,
        "longitude": -84.113221071009
      }
    },
    {
      "number": 38189,
      "class": "Bus",
      "name": "NAPOLEON 3 2",
      "init": {
        "Vr": -0.583796495407028,
        "Vi": -0.8558490986234994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3966523864169,
        "longitude": -84.113221071009
      }
    },
    {
      "number": 38190,
      "class": "Bus",
      "name": "NAPOLEON 3 3",
      "init": {
        "Vr": -0.6165138370292039,
        "Vi": -0.8429597327196856
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3966523864169,
        "longitude": -84.113221071009
      }
    },
    {
      "number": 38191,
      "class": "Bus",
      "name": "MANSFIELD 21 1",
      "init": {
        "Vr": -0.8805713860900017,
        "Vi": -0.4678278086815498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38192,
      "class": "Bus",
      "name": "MANSFIELD 21 2",
      "init": {
        "Vr": -0.880571386090002,
        "Vi": -0.4678278086815499
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38193,
      "class": "Bus",
      "name": "MANSFIELD 21 3",
      "init": {
        "Vr": -0.880571386090002,
        "Vi": -0.4678278086815499
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38194,
      "class": "Bus",
      "name": "MANSFIELD 21 4",
      "init": {
        "Vr": -0.8805713860900019,
        "Vi": -0.4678278086815499
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38195,
      "class": "Bus",
      "name": "MANSFIELD 21 5",
      "init": {
        "Vr": -0.8805713860900019,
        "Vi": -0.46782780868154983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38196,
      "class": "Bus",
      "name": "MANSFIELD 21 6",
      "init": {
        "Vr": -0.8805713860900019,
        "Vi": -0.46782780868154983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38197,
      "class": "Bus",
      "name": "MANSFIELD 21 7",
      "init": {
        "Vr": -0.8805713860900019,
        "Vi": -0.4678278086815498
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38198,
      "class": "Bus",
      "name": "MANSFIELD 21 8",
      "init": {
        "Vr": -0.8805713860900015,
        "Vi": -0.46782780868154966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38199,
      "class": "Bus",
      "name": "MANSFIELD 21 10",
      "init": {
        "Vr": -0.8805713860900019,
        "Vi": -0.4678278086815498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7639488977698,
        "longitude": -82.5646104362918
      }
    },
    {
      "number": 38200,
      "class": "Bus",
      "name": "CONVOY 2 1",
      "init": {
        "Vr": -0.5509627786175133,
        "Vi": -0.8856009150681284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38201,
      "class": "Bus",
      "name": "CONVOY 2 2",
      "init": {
        "Vr": -0.6119150975395615,
        "Vi": -0.8435309356772921
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38202,
      "class": "Bus",
      "name": "CONVOY 2 3",
      "init": {
        "Vr": -0.6538722687677729,
        "Vi": -0.8168287748254414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38203,
      "class": "Bus",
      "name": "CONVOY 2 4",
      "init": {
        "Vr": -0.5422200877770033,
        "Vi": -0.9075128802088533
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38204,
      "class": "Bus",
      "name": "CONVOY 2 5",
      "init": {
        "Vr": -0.5338705390023053,
        "Vi": -0.9179795315653796
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38205,
      "class": "Bus",
      "name": "CONVOY 2 6",
      "init": {
        "Vr": -0.5447880601345458,
        "Vi": -0.9057897417313485
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38206,
      "class": "Bus",
      "name": "CONVOY 2 7",
      "init": {
        "Vr": -0.5525305062021343,
        "Vi": -0.8843834951841018
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38207,
      "class": "Bus",
      "name": "CONVOY 2 9",
      "init": {
        "Vr": -0.6129454523452438,
        "Vi": -0.842380849589634
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9024919536967,
        "longitude": -84.7396015257913
      }
    },
    {
      "number": 38208,
      "class": "Bus",
      "name": "NAPOLEON 4 1",
      "init": {
        "Vr": -0.7375644406524721,
        "Vi": -0.6771166258387763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998256295662,
        "longitude": -84.0803825879116
      }
    },
    {
      "number": 38209,
      "class": "Bus",
      "name": "NAPOLEON 4 2",
      "init": {
        "Vr": -0.7376669626888904,
        "Vi": -0.6769956578536948
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998256295662,
        "longitude": -84.0803825879116
      }
    },
    {
      "number": 38210,
      "class": "Bus",
      "name": "NAPOLEON 4 3",
      "init": {
        "Vr": -0.7365169837314213,
        "Vi": -0.6783525430868657
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998256295662,
        "longitude": -84.0803825879116
      }
    },
    {
      "number": 38211,
      "class": "Bus",
      "name": "NAPOLEON 4 4",
      "init": {
        "Vr": -0.7376669626888903,
        "Vi": -0.6769956578536948
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998256295662,
        "longitude": -84.0803825879116
      }
    },
    {
      "number": 38212,
      "class": "Bus",
      "name": "NAPOLEON 4 5",
      "init": {
        "Vr": -0.7375833816854303,
        "Vi": -0.6770834656734203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998256295662,
        "longitude": -84.0803825879116
      }
    },
    {
      "number": 38213,
      "class": "Bus",
      "name": "OAK HARBOR 4 1",
      "init": {
        "Vr": -0.6186741900617059,
        "Vi": -0.8409389444430105
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38214,
      "class": "Bus",
      "name": "OAK HARBOR 4 2",
      "init": {
        "Vr": -0.6726993175510747,
        "Vi": -0.8008007832827233
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38215,
      "class": "Bus",
      "name": "OAK HARBOR 4 3",
      "init": {
        "Vr": -0.6967614915291436,
        "Vi": -0.7851905080134266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38216,
      "class": "Bus",
      "name": "OAK HARBOR 4 4",
      "init": {
        "Vr": -0.5548387463677655,
        "Vi": -0.9062435402053216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38217,
      "class": "Bus",
      "name": "OAK HARBOR 4 5",
      "init": {
        "Vr": -0.6733175987203326,
        "Vi": -0.7994945306715594
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38218,
      "class": "Bus",
      "name": "OAK HARBOR 4 7",
      "init": {
        "Vr": -0.6726993175510747,
        "Vi": -0.8008007832827233
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117051191,
        "longitude": -83.09910803125
      }
    },
    {
      "number": 38219,
      "class": "Bus",
      "name": "EDGERTON 2 1",
      "init": {
        "Vr": -0.7889754654861659,
        "Vi": -0.6663971960067727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38220,
      "class": "Bus",
      "name": "EDGERTON 2 2",
      "init": {
        "Vr": -0.7889754654861658,
        "Vi": -0.6663971960067726
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38221,
      "class": "Bus",
      "name": "EDGERTON 2 3",
      "init": {
        "Vr": -0.7739534726537916,
        "Vi": -0.656230945875894
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38222,
      "class": "Bus",
      "name": "EDGERTON 2 4",
      "init": {
        "Vr": -0.7739126842370363,
        "Vi": -0.6564068142594675
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38223,
      "class": "Bus",
      "name": "EDGERTON 2 5",
      "init": {
        "Vr": -0.7742310850454789,
        "Vi": -0.6550901943061741
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38224,
      "class": "Bus",
      "name": "EDGERTON 2 6",
      "init": {
        "Vr": -0.7740121469640241,
        "Vi": -0.6560550434669505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38225,
      "class": "Bus",
      "name": "EDGERTON 2 7",
      "init": {
        "Vr": -0.7885804215214238,
        "Vi": -0.6661548118850048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38226,
      "class": "Bus",
      "name": "EDGERTON 2 9",
      "init": {
        "Vr": -0.7889754654861659,
        "Vi": -0.6663971960067727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4215086360002,
        "longitude": -84.7670257897212
      }
    },
    {
      "number": 38227,
      "class": "Bus",
      "name": "WADSWORTH 4 1",
      "init": {
        "Vr": -0.9496917261971138,
        "Vi": -0.39949761227097097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.986142779524,
        "longitude": -81.765099228816
      }
    },
    {
      "number": 38228,
      "class": "Bus",
      "name": "WADSWORTH 4 2",
      "init": {
        "Vr": -0.949676557900293,
        "Vi": -0.3994386271738433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.986142779524,
        "longitude": -81.765099228816
      }
    },
    {
      "number": 38229,
      "class": "Bus",
      "name": "GALION 5 1",
      "init": {
        "Vr": -0.8996903037693798,
        "Vi": -0.42234170542728305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7486327100446,
        "longitude": -82.7906125880739
      }
    },
    {
      "number": 38230,
      "class": "Bus",
      "name": "GALION 5 2",
      "init": {
        "Vr": -0.8996903037693798,
        "Vi": -0.42234170542728305
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7486327100446,
        "longitude": -82.7906125880739
      }
    },
    {
      "number": 38231,
      "class": "Bus",
      "name": "GALION 5 3",
      "init": {
        "Vr": -0.8996903037693798,
        "Vi": -0.42234170542728305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7486327100446,
        "longitude": -82.7906125880739
      }
    },
    {
      "number": 38232,
      "class": "Bus",
      "name": "GALION 5 4",
      "init": {
        "Vr": -0.89969030376938,
        "Vi": -0.4223417054272836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7486327100446,
        "longitude": -82.7906125880739
      }
    },
    {
      "number": 38233,
      "class": "Bus",
      "name": "GALION 5 6",
      "init": {
        "Vr": -0.8996903037693798,
        "Vi": -0.42234170542728305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7486327100446,
        "longitude": -82.7906125880739
      }
    },
    {
      "number": 38234,
      "class": "Bus",
      "name": "OREGON 5 1",
      "init": {
        "Vr": -0.7325026553283616,
        "Vi": -0.7154160563887052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6775489301154,
        "longitude": -83.4691903531805
      }
    },
    {
      "number": 38235,
      "class": "Bus",
      "name": "OREGON 5 2",
      "init": {
        "Vr": -0.7390711649922653,
        "Vi": -0.7327961593894101
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6775489301154,
        "longitude": -83.4691903531805
      }
    },
    {
      "number": 38236,
      "class": "Bus",
      "name": "OREGON 5 3",
      "init": {
        "Vr": -0.7325372217029038,
        "Vi": -0.715190463253169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6775489301154,
        "longitude": -83.4691903531805
      }
    },
    {
      "number": 38237,
      "class": "Bus",
      "name": "OREGON 5 5",
      "init": {
        "Vr": -0.7325026553283616,
        "Vi": -0.7154160563887052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6775489301154,
        "longitude": -83.4691903531805
      }
    },
    {
      "number": 38238,
      "class": "Bus",
      "name": "CLEVELAND 79 1",
      "init": {
        "Vr": -0.8829961906081588,
        "Vi": -0.3705932617117759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2525748295438,
        "longitude": -82.232172180586
      }
    },
    {
      "number": 38239,
      "class": "Bus",
      "name": "CLEVELAND 79 2",
      "init": {
        "Vr": -0.882965709897133,
        "Vi": -0.37048248123330785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2525748295438,
        "longitude": -82.232172180586
      }
    },
    {
      "number": 38240,
      "class": "Bus",
      "name": "EASTLAKE 4 1",
      "init": {
        "Vr": -0.9011353256988014,
        "Vi": -0.4996082299350119
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6323460966521,
        "longitude": -81.4534944733944
      }
    },
    {
      "number": 38241,
      "class": "Bus",
      "name": "EASTLAKE 4 2",
      "init": {
        "Vr": -0.8658408652397932,
        "Vi": -0.5160559023804715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6323460966521,
        "longitude": -81.4534944733944
      }
    },
    {
      "number": 38242,
      "class": "Bus",
      "name": "EASTLAKE 4 3",
      "init": {
        "Vr": -0.9010750868119859,
        "Vi": -0.4992028896909685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6323460966521,
        "longitude": -81.4534944733944
      }
    },
    {
      "number": 38243,
      "class": "Bus",
      "name": "BRYAN 3 1",
      "init": {
        "Vr": -0.5873404275660397,
        "Vi": -0.8619002769895033
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4528233615491,
        "longitude": -84.5380578772343
      }
    },
    {
      "number": 38244,
      "class": "Bus",
      "name": "BRYAN 3 2",
      "init": {
        "Vr": -0.571961024912796,
        "Vi": -0.8775630267678324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4528233615491,
        "longitude": -84.5380578772343
      }
    },
    {
      "number": 38245,
      "class": "Bus",
      "name": "BRYAN 3 3",
      "init": {
        "Vr": -0.57993479554796,
        "Vi": -0.8747147300072162
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4528233615491,
        "longitude": -84.5380578772343
      }
    },
    {
      "number": 38246,
      "class": "Bus",
      "name": "BRYAN 3 4",
      "init": {
        "Vr": -0.5876672041064976,
        "Vi": -0.8616249930136103
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4528233615491,
        "longitude": -84.5380578772343
      }
    },
    {
      "number": 38247,
      "class": "Bus",
      "name": "BRYAN 3 6",
      "init": {
        "Vr": -0.5873404275660397,
        "Vi": -0.8619002769895033
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4528233615491,
        "longitude": -84.5380578772343
      }
    },
    {
      "number": 38248,
      "class": "Bus",
      "name": "CLEVELAND 80 1",
      "init": {
        "Vr": -0.9553676492707465,
        "Vi": -0.35603300544592886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38249,
      "class": "Bus",
      "name": "CLEVELAND 80 2",
      "init": {
        "Vr": -0.9865127527959281,
        "Vi": -0.3703558792853786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38250,
      "class": "Bus",
      "name": "CLEVELAND 80 3",
      "init": {
        "Vr": -0.9553676492707466,
        "Vi": -0.356033005445929
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38251,
      "class": "Bus",
      "name": "CLEVELAND 80 4",
      "init": {
        "Vr": -0.9553676492707466,
        "Vi": -0.3560330054459289
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38252,
      "class": "Bus",
      "name": "CLEVELAND 80 5",
      "init": {
        "Vr": -0.9553676492707466,
        "Vi": -0.3560330054459289
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38253,
      "class": "Bus",
      "name": "CLEVELAND 80 6",
      "init": {
        "Vr": -0.9553676492707467,
        "Vi": -0.356033005445929
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38254,
      "class": "Bus",
      "name": "CLEVELAND 80 7",
      "init": {
        "Vr": -0.9553545288750779,
        "Vi": -0.3559882831324514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38255,
      "class": "Bus",
      "name": "CLEVELAND 80 9",
      "init": {
        "Vr": -0.9553676492707465,
        "Vi": -0.35603300544592886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4982848004778,
        "longitude": -81.6527351675941
      }
    },
    {
      "number": 38256,
      "class": "Bus",
      "name": "LUCKEY 1",
      "init": {
        "Vr": -0.6275528140385975,
        "Vi": -0.8318302596472206
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38257,
      "class": "Bus",
      "name": "LUCKEY 2",
      "init": {
        "Vr": -0.663072613724721,
        "Vi": -0.8082615726004433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38258,
      "class": "Bus",
      "name": "LUCKEY 3",
      "init": {
        "Vr": -0.7016094866528885,
        "Vi": -0.7757232232075096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38259,
      "class": "Bus",
      "name": "LUCKEY 4",
      "init": {
        "Vr": -0.6141448789843502,
        "Vi": -0.8479594173414101
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38260,
      "class": "Bus",
      "name": "LUCKEY 5",
      "init": {
        "Vr": -0.6075731127363441,
        "Vi": -0.8581999093814708
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38261,
      "class": "Bus",
      "name": "LUCKEY 6",
      "init": {
        "Vr": -0.6094054915350778,
        "Vi": -0.8579979218632803
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38262,
      "class": "Bus",
      "name": "LUCKEY 7",
      "init": {
        "Vr": -0.6065495200371553,
        "Vi": -0.8617486570365585
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38263,
      "class": "Bus",
      "name": "LUCKEY 8",
      "init": {
        "Vr": -0.6661848064675023,
        "Vi": -0.8044794006616545
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38264,
      "class": "Bus",
      "name": "LUCKEY 10",
      "init": {
        "Vr": -0.6281524198013658,
        "Vi": -0.8325867300159622
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4737462789393,
        "longitude": -83.458530855355
      }
    },
    {
      "number": 38265,
      "class": "Bus",
      "name": "ORRVILLE 5 1",
      "init": {
        "Vr": -0.9336136891052588,
        "Vi": -0.39820421322968164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8991726072253,
        "longitude": -81.7659641976112
      }
    },
    {
      "number": 38266,
      "class": "Bus",
      "name": "ORRVILLE 5 2",
      "init": {
        "Vr": -0.9336136891052588,
        "Vi": -0.39820421322968164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8991726072253,
        "longitude": -81.7659641976112
      }
    },
    {
      "number": 38267,
      "class": "Bus",
      "name": "NAPOLEON 5 1",
      "init": {
        "Vr": -0.7460359101655097,
        "Vi": -0.669078196175837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.439771454522,
        "longitude": -84.1023194631207
      }
    },
    {
      "number": 38268,
      "class": "Bus",
      "name": "NAPOLEON 5 2",
      "init": {
        "Vr": -0.74603591016551,
        "Vi": -0.669078196175837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.439771454522,
        "longitude": -84.1023194631207
      }
    },
    {
      "number": 38269,
      "class": "Bus",
      "name": "NAPOLEON 5 3",
      "init": {
        "Vr": -0.7460359101655097,
        "Vi": -0.669078196175837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.439771454522,
        "longitude": -84.1023194631207
      }
    },
    {
      "number": 38270,
      "class": "Bus",
      "name": "NAPOLEON 5 4",
      "init": {
        "Vr": -0.7460359101655097,
        "Vi": -0.6690781961758373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.439771454522,
        "longitude": -84.1023194631207
      }
    },
    {
      "number": 38271,
      "class": "Bus",
      "name": "NAPOLEON 5 6",
      "init": {
        "Vr": -0.7460359101655097,
        "Vi": -0.669078196175837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.439771454522,
        "longitude": -84.1023194631207
      }
    },
    {
      "number": 38272,
      "class": "Bus",
      "name": "BOWLING GREEN 26 1",
      "init": {
        "Vr": -0.7199223826127479,
        "Vi": -0.7383660461868324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38273,
      "class": "Bus",
      "name": "BOWLING GREEN 26 2",
      "init": {
        "Vr": -0.7193145886493187,
        "Vi": -0.7401551531447329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38274,
      "class": "Bus",
      "name": "BOWLING GREEN 26 3",
      "init": {
        "Vr": -0.7193145886493187,
        "Vi": -0.7401551531447329
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38275,
      "class": "Bus",
      "name": "BOWLING GREEN 26 4",
      "init": {
        "Vr": -0.7200109085395427,
        "Vi": -0.7381054605898908
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38276,
      "class": "Bus",
      "name": "BOWLING GREEN 26 5",
      "init": {
        "Vr": -0.7199334877582301,
        "Vi": -0.7382667792815217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38277,
      "class": "Bus",
      "name": "BOWLING GREEN 26 7",
      "init": {
        "Vr": -0.7199223826127479,
        "Vi": -0.7383660461868324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3890285572673,
        "longitude": -83.6099100720147
      }
    },
    {
      "number": 38278,
      "class": "Bus",
      "name": "KENT 5 1",
      "init": {
        "Vr": -0.9462251785562408,
        "Vi": -0.4045433716200506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1593587548606,
        "longitude": -81.3381289615966
      }
    },
    {
      "number": 38279,
      "class": "Bus",
      "name": "KENT 5 2",
      "init": {
        "Vr": -0.9529057762316074,
        "Vi": -0.41465849703481034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1593587548606,
        "longitude": -81.3381289615966
      }
    },
    {
      "number": 38280,
      "class": "Bus",
      "name": "KENT 5 3",
      "init": {
        "Vr": -0.9461811907961168,
        "Vi": -0.4043767689514729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1593587548606,
        "longitude": -81.3381289615966
      }
    },
    {
      "number": 38281,
      "class": "Bus",
      "name": "CLEVELAND 81 1",
      "init": {
        "Vr": -0.9589452277814636,
        "Vi": -0.3752207943060391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5268229296158,
        "longitude": -81.5606015147384
      }
    },
    {
      "number": 38282,
      "class": "Bus",
      "name": "CLEVELAND 81 2",
      "init": {
        "Vr": -0.9481413745877412,
        "Vi": -0.3786648220466679
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5268229296158,
        "longitude": -81.5606015147384
      }
    },
    {
      "number": 38283,
      "class": "Bus",
      "name": "CLEVELAND 81 3",
      "init": {
        "Vr": -0.9588825613965563,
        "Vi": -0.37504809675747475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5268229296158,
        "longitude": -81.5606015147384
      }
    },
    {
      "number": 38284,
      "class": "Bus",
      "name": "CLEVELAND 81 5",
      "init": {
        "Vr": -0.9589452277814636,
        "Vi": -0.3752207943060391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5268229296158,
        "longitude": -81.5606015147384
      }
    },
    {
      "number": 38285,
      "class": "Bus",
      "name": "BOWLING GREEN 27 1",
      "init": {
        "Vr": -0.6765950555767151,
        "Vi": -0.792368535293811
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38286,
      "class": "Bus",
      "name": "BOWLING GREEN 27 2",
      "init": {
        "Vr": -0.7056973689882013,
        "Vi": -0.7631901977957452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38287,
      "class": "Bus",
      "name": "BOWLING GREEN 27 3",
      "init": {
        "Vr": -0.7199199806524553,
        "Vi": -0.748930432121417
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38288,
      "class": "Bus",
      "name": "BOWLING GREEN 27 4",
      "init": {
        "Vr": -0.7199199806524552,
        "Vi": -0.7489304321214169
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38289,
      "class": "Bus",
      "name": "BOWLING GREEN 27 5",
      "init": {
        "Vr": -0.6897702132650864,
        "Vi": -0.7742267505596974
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38290,
      "class": "Bus",
      "name": "BOWLING GREEN 27 6",
      "init": {
        "Vr": -0.6759717546574562,
        "Vi": -0.7933405340940097
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38291,
      "class": "Bus",
      "name": "BOWLING GREEN 27 8",
      "init": {
        "Vr": -0.6765950555767151,
        "Vi": -0.792368535293811
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.372523947585,
        "longitude": -83.6163591119364
      }
    },
    {
      "number": 38292,
      "class": "Bus",
      "name": "ASHTABULA 5 1",
      "init": {
        "Vr": -0.8556805520622296,
        "Vi": -0.5869647048149012
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9081876392138,
        "longitude": -80.7764796502117
      }
    },
    {
      "number": 38293,
      "class": "Bus",
      "name": "ASHTABULA 5 2",
      "init": {
        "Vr": -0.8677880952440993,
        "Vi": -0.5654427479305961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9081876392138,
        "longitude": -80.7764796502117
      }
    },
    {
      "number": 38294,
      "class": "Bus",
      "name": "ASHTABULA 5 3",
      "init": {
        "Vr": -0.8556805520622295,
        "Vi": -0.5869647048149012
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9081876392138,
        "longitude": -80.7764796502117
      }
    },
    {
      "number": 38295,
      "class": "Bus",
      "name": "ASHTABULA 5 4",
      "init": {
        "Vr": -0.8556164263449145,
        "Vi": -0.5893848580348495
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9081876392138,
        "longitude": -80.7764796502117
      }
    },
    {
      "number": 38296,
      "class": "Bus",
      "name": "ASHTABULA 5 6",
      "init": {
        "Vr": -0.8556805520622296,
        "Vi": -0.5869647048149012
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9081876392138,
        "longitude": -80.7764796502117
      }
    },
    {
      "number": 38297,
      "class": "Bus",
      "name": "ASHTABULA 6 1",
      "init": {
        "Vr": -0.8958846359587038,
        "Vi": -0.5230065792138638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38298,
      "class": "Bus",
      "name": "ASHTABULA 6 2",
      "init": {
        "Vr": -0.8958073815962864,
        "Vi": -0.5258098215875388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38299,
      "class": "Bus",
      "name": "ASHTABULA 6 3",
      "init": {
        "Vr": -0.8958073815962864,
        "Vi": -0.5258098215875388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38300,
      "class": "Bus",
      "name": "ASHTABULA 6 4",
      "init": {
        "Vr": -0.8958708501250264,
        "Vi": -0.523506810260306
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38301,
      "class": "Bus",
      "name": "ASHTABULA 6 5",
      "init": {
        "Vr": -0.8685788278124513,
        "Vi": -0.5122969126945943
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38302,
      "class": "Bus",
      "name": "ASHTABULA 6 6",
      "init": {
        "Vr": -0.8958846359587037,
        "Vi": -0.5230065792138638
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38303,
      "class": "Bus",
      "name": "ASHTABULA 6 7",
      "init": {
        "Vr": -0.8686970816743083,
        "Vi": -0.5090722293781254
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38304,
      "class": "Bus",
      "name": "ASHTABULA 6 8",
      "init": {
        "Vr": -0.8958309615215818,
        "Vi": -0.5227430251821072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38305,
      "class": "Bus",
      "name": "ASHTABULA 6 10",
      "init": {
        "Vr": -0.8958846359587038,
        "Vi": -0.5230065792138638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8622584606757,
        "longitude": -80.7990637303835
      }
    },
    {
      "number": 38306,
      "class": "Bus",
      "name": "TOLEDO 29 1",
      "init": {
        "Vr": -0.734657471303803,
        "Vi": -0.7055432165449063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7224219019378,
        "longitude": -83.453636401491
      }
    },
    {
      "number": 38307,
      "class": "Bus",
      "name": "TOLEDO 29 2",
      "init": {
        "Vr": -0.7346604357722564,
        "Vi": -0.7054230259255428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7224219019378,
        "longitude": -83.453636401491
      }
    },
    {
      "number": 38308,
      "class": "Bus",
      "name": "PAINESVILLE 5 1",
      "init": {
        "Vr": -0.8972638139066772,
        "Vi": -0.5274774410688261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38309,
      "class": "Bus",
      "name": "PAINESVILLE 5 2",
      "init": {
        "Vr": -0.870042668774347,
        "Vi": -0.5246730604857314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38310,
      "class": "Bus",
      "name": "PAINESVILLE 5 3",
      "init": {
        "Vr": -0.8701120291813224,
        "Vi": -0.5245580259241239
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38311,
      "class": "Bus",
      "name": "PAINESVILLE 5 4",
      "init": {
        "Vr": -0.8637758132052767,
        "Vi": -0.5234418069445181
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38312,
      "class": "Bus",
      "name": "PAINESVILLE 5 5",
      "init": {
        "Vr": -0.8973735248862564,
        "Vi": -0.5270851581494388
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38313,
      "class": "Bus",
      "name": "PAINESVILLE 5 7",
      "init": {
        "Vr": -0.8972638139066772,
        "Vi": -0.5274774410688261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7229678168917,
        "longitude": -81.2380249451491
      }
    },
    {
      "number": 38314,
      "class": "Bus",
      "name": "EASTLAKE 5 1",
      "init": {
        "Vr": -0.8588008475578408,
        "Vi": -0.5806399359058756
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38315,
      "class": "Bus",
      "name": "EASTLAKE 5 2",
      "init": {
        "Vr": -0.8954650464723661,
        "Vi": -0.5082250409950473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38316,
      "class": "Bus",
      "name": "EASTLAKE 5 3",
      "init": {
        "Vr": -0.8893262662055473,
        "Vi": -0.5203496518965817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38317,
      "class": "Bus",
      "name": "EASTLAKE 5 4",
      "init": {
        "Vr": -0.8893262662055473,
        "Vi": -0.5203496518965816
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38318,
      "class": "Bus",
      "name": "EASTLAKE 5 5",
      "init": {
        "Vr": -0.8239455243463323,
        "Vi": -0.5825149034868529
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38319,
      "class": "Bus",
      "name": "EASTLAKE 5 6",
      "init": {
        "Vr": -0.8241640383751729,
        "Vi": -0.5814045383124252
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38320,
      "class": "Bus",
      "name": "EASTLAKE 5 7",
      "init": {
        "Vr": -0.8249201070539498,
        "Vi": -0.5771594592824042
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38321,
      "class": "Bus",
      "name": "EASTLAKE 5 8",
      "init": {
        "Vr": -0.8605960337706775,
        "Vi": -0.5821169637937776
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38322,
      "class": "Bus",
      "name": "EASTLAKE 5 10",
      "init": {
        "Vr": -0.8588008475578408,
        "Vi": -0.5806399359058756
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6898084521965,
        "longitude": -81.4162617602028
      }
    },
    {
      "number": 38323,
      "class": "Bus",
      "name": "SHELBY 15 1",
      "init": {
        "Vr": -0.8312232529622631,
        "Vi": -0.5320218529088849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8933478123647,
        "longitude": -82.6685264440153
      }
    },
    {
      "number": 38324,
      "class": "Bus",
      "name": "SHELBY 15 2",
      "init": {
        "Vr": -0.8634375079351075,
        "Vi": -0.5545169432650139
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8933478123647,
        "longitude": -82.6685264440153
      }
    },
    {
      "number": 38325,
      "class": "Bus",
      "name": "SHELBY 15 3",
      "init": {
        "Vr": -0.8634327868954952,
        "Vi": -0.5544896693507374
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8933478123647,
        "longitude": -82.6685264440153
      }
    },
    {
      "number": 38326,
      "class": "Bus",
      "name": "SHELBY 15 4",
      "init": {
        "Vr": -0.8312157172478117,
        "Vi": -0.5319650981756258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8933478123647,
        "longitude": -82.6685264440153
      }
    },
    {
      "number": 38327,
      "class": "Bus",
      "name": "SHELBY 15 6",
      "init": {
        "Vr": -0.8312232529622631,
        "Vi": -0.5320218529088849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8933478123647,
        "longitude": -82.6685264440153
      }
    },
    {
      "number": 38328,
      "class": "Bus",
      "name": "NAPOLEON 6 1",
      "init": {
        "Vr": -0.73449901878694,
        "Vi": -0.6794897517375318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3960310717381,
        "longitude": -84.0959229556459
      }
    },
    {
      "number": 38329,
      "class": "Bus",
      "name": "NAPOLEON 6 2",
      "init": {
        "Vr": -0.7338779704949961,
        "Vi": -0.6816832079766568
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3960310717381,
        "longitude": -84.0959229556459
      }
    },
    {
      "number": 38330,
      "class": "Bus",
      "name": "NAPOLEON 6 3",
      "init": {
        "Vr": -0.7341443051738331,
        "Vi": -0.6807388681273995
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3960310717381,
        "longitude": -84.0959229556459
      }
    },
    {
      "number": 38331,
      "class": "Bus",
      "name": "NAPOLEON 6 4",
      "init": {
        "Vr": -0.7345062388205535,
        "Vi": -0.6794264979608544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3960310717381,
        "longitude": -84.0959229556459
      }
    },
    {
      "number": 38332,
      "class": "Bus",
      "name": "NAPOLEON 6 6",
      "init": {
        "Vr": -0.73449901878694,
        "Vi": -0.6794897517375321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3960310717381,
        "longitude": -84.0959229556459
      }
    },
    {
      "number": 38333,
      "class": "Bus",
      "name": "LORAIN 7 1",
      "init": {
        "Vr": -0.908764330809849,
        "Vi": -0.48903780242149486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4049742337949,
        "longitude": -82.2858056575141
      }
    },
    {
      "number": 38334,
      "class": "Bus",
      "name": "LORAIN 7 2",
      "init": {
        "Vr": -0.9085233456259186,
        "Vi": -0.48757803365181485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4049742337949,
        "longitude": -82.2858056575141
      }
    },
    {
      "number": 38335,
      "class": "Bus",
      "name": "DEFIANCE 5 1",
      "init": {
        "Vr": -0.7593244291809937,
        "Vi": -0.6062688499550738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074551494101,
        "longitude": -84.3137199884808
      }
    },
    {
      "number": 38336,
      "class": "Bus",
      "name": "DEFIANCE 5 2",
      "init": {
        "Vr": -0.756539882867838,
        "Vi": -0.6190447575213393
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074551494101,
        "longitude": -84.3137199884808
      }
    },
    {
      "number": 38337,
      "class": "Bus",
      "name": "DEFIANCE 5 3",
      "init": {
        "Vr": -0.7593230612402772,
        "Vi": -0.6060861168761758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3074551494101,
        "longitude": -84.3137199884808
      }
    },
    {
      "number": 38338,
      "class": "Bus",
      "name": "PERRY 15 1",
      "init": {
        "Vr": -0.8500080622451508,
        "Vi": -0.6073495743467558
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38339,
      "class": "Bus",
      "name": "PERRY 15 2",
      "init": {
        "Vr": -0.88728165035116,
        "Vi": -0.5540917923425829
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38340,
      "class": "Bus",
      "name": "PERRY 15 3",
      "init": {
        "Vr": -0.9257427382800774,
        "Vi": -0.48734975394920554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38341,
      "class": "Bus",
      "name": "PERRY 15 4",
      "init": {
        "Vr": -0.7526139481337105,
        "Vi": -0.691798003924213
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38342,
      "class": "Bus",
      "name": "PERRY 15 5",
      "init": {
        "Vr": -0.8878798476994534,
        "Vi": -0.5520146638369717
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38343,
      "class": "Bus",
      "name": "PERRY 15 7",
      "init": {
        "Vr": -0.8523506218908244,
        "Vi": -0.5996568830284438
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696471878271,
        "longitude": -81.1502235828287
      }
    },
    {
      "number": 38344,
      "class": "Bus",
      "name": "BRYAN 4 1",
      "init": {
        "Vr": -0.7654086267909643,
        "Vi": -0.6056589747194852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38345,
      "class": "Bus",
      "name": "BRYAN 4 2",
      "init": {
        "Vr": -0.7651688494612058,
        "Vi": -0.60684752601786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38346,
      "class": "Bus",
      "name": "BRYAN 4 3",
      "init": {
        "Vr": -0.7651688494612058,
        "Vi": -0.60684752601786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38347,
      "class": "Bus",
      "name": "BRYAN 4 4",
      "init": {
        "Vr": -0.7654570466223205,
        "Vi": -0.6054189626868269
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38348,
      "class": "Bus",
      "name": "BRYAN 4 5",
      "init": {
        "Vr": -0.7896784074540005,
        "Vi": -0.6272858626233465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38349,
      "class": "Bus",
      "name": "BRYAN 4 6",
      "init": {
        "Vr": -0.7898066298517262,
        "Vi": -0.626652033895833
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38350,
      "class": "Bus",
      "name": "BRYAN 4 7",
      "init": {
        "Vr": -0.78988496610371,
        "Vi": -0.6262523854112816
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38351,
      "class": "Bus",
      "name": "BRYAN 4 8",
      "init": {
        "Vr": -0.7654105304562026,
        "Vi": -0.6054906538119114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38352,
      "class": "Bus",
      "name": "BRYAN 4 10",
      "init": {
        "Vr": -0.7654086267909643,
        "Vi": -0.6056589747194852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4469998534116,
        "longitude": -84.510362732153
      }
    },
    {
      "number": 38353,
      "class": "Bus",
      "name": "MONTPELIER 9 1",
      "init": {
        "Vr": -0.6043795819562509,
        "Vi": -0.8505713052459328
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885843647683,
        "longitude": -84.5310484866764
      }
    },
    {
      "number": 38354,
      "class": "Bus",
      "name": "MONTPELIER 9 2",
      "init": {
        "Vr": -0.6044705411521214,
        "Vi": -0.8504879330560733
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5885843647683,
        "longitude": -84.5310484866764
      }
    },
    {
      "number": 38355,
      "class": "Bus",
      "name": "FREMONT 6 1",
      "init": {
        "Vr": -0.6193379488250318,
        "Vi": -0.8329852816271366
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38356,
      "class": "Bus",
      "name": "FREMONT 6 2",
      "init": {
        "Vr": -0.6732713854039096,
        "Vi": -0.7919181206939394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38357,
      "class": "Bus",
      "name": "FREMONT 6 3",
      "init": {
        "Vr": -0.6193379488250317,
        "Vi": -0.8329852816271366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38358,
      "class": "Bus",
      "name": "FREMONT 6 4",
      "init": {
        "Vr": -0.5987267543632205,
        "Vi": -0.8591864405769191
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38359,
      "class": "Bus",
      "name": "FREMONT 6 5",
      "init": {
        "Vr": -0.5958339092759584,
        "Vi": -0.8627073677269941
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38360,
      "class": "Bus",
      "name": "FREMONT 6 6",
      "init": {
        "Vr": -0.6195294454968086,
        "Vi": -0.8349317003115817
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38361,
      "class": "Bus",
      "name": "FREMONT 6 8",
      "init": {
        "Vr": -0.6193379488250318,
        "Vi": -0.8329852816271366
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3995838277337,
        "longitude": -83.1682169350256
      }
    },
    {
      "number": 38362,
      "class": "Bus",
      "name": "OREGON 6 1",
      "init": {
        "Vr": -0.6775375082898545,
        "Vi": -0.7902465889727539
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6859120023743,
        "longitude": -83.4585584527941
      }
    },
    {
      "number": 38363,
      "class": "Bus",
      "name": "OREGON 6 2",
      "init": {
        "Vr": -0.6095516040312521,
        "Vi": -0.8551183486699652
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6859120023743,
        "longitude": -83.4585584527941
      }
    },
    {
      "number": 38364,
      "class": "Bus",
      "name": "OREGON 6 3",
      "init": {
        "Vr": -0.6780606666676786,
        "Vi": -0.7886487866645266
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6859120023743,
        "longitude": -83.4585584527941
      }
    },
    {
      "number": 38365,
      "class": "Bus",
      "name": "SEVILLE 1",
      "init": {
        "Vr": -0.920066355823137,
        "Vi": -0.4205717193170531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38366,
      "class": "Bus",
      "name": "SEVILLE 2",
      "init": {
        "Vr": -0.9201010662833365,
        "Vi": -0.421400106676257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38367,
      "class": "Bus",
      "name": "SEVILLE 3",
      "init": {
        "Vr": -0.9201010662833365,
        "Vi": -0.421400106676257
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38368,
      "class": "Bus",
      "name": "SEVILLE 4",
      "init": {
        "Vr": -0.9200723659605899,
        "Vi": -0.4207151551474523
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38369,
      "class": "Bus",
      "name": "SEVILLE 5",
      "init": {
        "Vr": -0.9201504828070086,
        "Vi": -0.4228121353374114
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38370,
      "class": "Bus",
      "name": "SEVILLE 6",
      "init": {
        "Vr": -0.9200492476106209,
        "Vi": -0.42050881955132013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38371,
      "class": "Bus",
      "name": "SEVILLE 8",
      "init": {
        "Vr": -0.920066355823137,
        "Vi": -0.4205717193170531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557728510859,
        "longitude": -81.8663123024941
      }
    },
    {
      "number": 38372,
      "class": "Bus",
      "name": "CLEVELAND 82 1",
      "init": {
        "Vr": -0.9093319033771644,
        "Vi": -0.49701386844691486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5338581400607,
        "longitude": -81.6293017278022
      }
    },
    {
      "number": 38373,
      "class": "Bus",
      "name": "CLEVELAND 82 2",
      "init": {
        "Vr": -0.8693678656925006,
        "Vi": -0.5471295381860452
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5338581400607,
        "longitude": -81.6293017278022
      }
    },
    {
      "number": 38374,
      "class": "Bus",
      "name": "CLEVELAND 82 3",
      "init": {
        "Vr": -0.9098956941965572,
        "Vi": -0.49417128042908465
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5338581400607,
        "longitude": -81.6293017278022
      }
    },
    {
      "number": 38375,
      "class": "Bus",
      "name": "ORRVILLE 6 1",
      "init": {
        "Vr": -0.8469006751288525,
        "Vi": -0.60355746870131
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8244128563905,
        "longitude": -81.7531991697823
      }
    },
    {
      "number": 38376,
      "class": "Bus",
      "name": "ORRVILLE 6 2",
      "init": {
        "Vr": -0.8697667764733218,
        "Vi": -0.5774442105282885
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8244128563905,
        "longitude": -81.7531991697823
      }
    },
    {
      "number": 38377,
      "class": "Bus",
      "name": "ORRVILLE 6 3",
      "init": {
        "Vr": -0.8464586633102755,
        "Vi": -0.6063422166018602
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8244128563905,
        "longitude": -81.7531991697823
      }
    },
    {
      "number": 38378,
      "class": "Bus",
      "name": "ORRVILLE 6 5",
      "init": {
        "Vr": -0.8469006751288525,
        "Vi": -0.60355746870131
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8244128563905,
        "longitude": -81.7531991697823
      }
    },
    {
      "number": 38379,
      "class": "Bus",
      "name": "HAVILAND 1 1",
      "init": {
        "Vr": -0.7056297897275049,
        "Vi": -0.7120170935275744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0209664615154,
        "longitude": -84.5940871521983
      }
    },
    {
      "number": 38380,
      "class": "Bus",
      "name": "HAVILAND 1 2",
      "init": {
        "Vr": -0.705642294373532,
        "Vi": -0.7119816119805398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0209664615154,
        "longitude": -84.5940871521983
      }
    },
    {
      "number": 38381,
      "class": "Bus",
      "name": "OREGON 7 1",
      "init": {
        "Vr": -0.7299146965141657,
        "Vi": -0.7263066991954664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460392723161,
        "longitude": -83.454043007724
      }
    },
    {
      "number": 38382,
      "class": "Bus",
      "name": "OREGON 7 2",
      "init": {
        "Vr": -0.7299229733718903,
        "Vi": -0.7262370597412112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6460392723161,
        "longitude": -83.454043007724
      }
    },
    {
      "number": 38383,
      "class": "Bus",
      "name": "NILES 3 1",
      "init": {
        "Vr": -0.9144718096186819,
        "Vi": -0.475691942366323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.144527081813,
        "longitude": -80.747446113457
      }
    },
    {
      "number": 38384,
      "class": "Bus",
      "name": "NILES 3 2",
      "init": {
        "Vr": -0.9031477096300521,
        "Vi": -0.47291451148317937
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.144527081813,
        "longitude": -80.747446113457
      }
    },
    {
      "number": 38385,
      "class": "Bus",
      "name": "NILES 3 3",
      "init": {
        "Vr": -0.9144622942401456,
        "Vi": -0.4756225754536357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.144527081813,
        "longitude": -80.747446113457
      }
    },
    {
      "number": 38386,
      "class": "Bus",
      "name": "GENOA 5 1",
      "init": {
        "Vr": -0.7343799207998775,
        "Vi": -0.7228408305915905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5142675328627,
        "longitude": -83.3794924141512
      }
    },
    {
      "number": 38387,
      "class": "Bus",
      "name": "GENOA 5 2",
      "init": {
        "Vr": -0.7343893200168555,
        "Vi": -0.7227699484341752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5142675328627,
        "longitude": -83.3794924141512
      }
    },
    {
      "number": 38388,
      "class": "Bus",
      "name": "NAPOLEON 7 1",
      "init": {
        "Vr": -0.7360098966254695,
        "Vi": -0.6785591862857229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3913543402806,
        "longitude": -84.086314917061
      }
    },
    {
      "number": 38389,
      "class": "Bus",
      "name": "NAPOLEON 7 2",
      "init": {
        "Vr": -0.7360589610745243,
        "Vi": -0.6784656102583762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3913543402806,
        "longitude": -84.086314917061
      }
    },
    {
      "number": 38390,
      "class": "Bus",
      "name": "DEFIANCE 6 1",
      "init": {
        "Vr": -0.5663797973919932,
        "Vi": -0.8793917972590781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3018954901212,
        "longitude": -84.3495281191158
      }
    },
    {
      "number": 38391,
      "class": "Bus",
      "name": "DEFIANCE 6 2",
      "init": {
        "Vr": -0.5882199064235519,
        "Vi": -0.8642616446113106
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3018954901212,
        "longitude": -84.3495281191158
      }
    },
    {
      "number": 38392,
      "class": "Bus",
      "name": "DEFIANCE 6 3",
      "init": {
        "Vr": -0.565751342621511,
        "Vi": -0.8776584057901351
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3018954901212,
        "longitude": -84.3495281191158
      }
    },
    {
      "number": 38393,
      "class": "Bus",
      "name": "DEFIANCE 6 5",
      "init": {
        "Vr": -0.5663797973919932,
        "Vi": -0.8793917972590781
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3018954901212,
        "longitude": -84.3495281191158
      }
    },
    {
      "number": 38394,
      "class": "Bus",
      "name": "NILES 4 1",
      "init": {
        "Vr": -0.920707347522853,
        "Vi": -0.4641106525306113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696422871115,
        "longitude": -80.7846260567678
      }
    },
    {
      "number": 38395,
      "class": "Bus",
      "name": "NILES 4 2",
      "init": {
        "Vr": -0.9036701690253928,
        "Vi": -0.47067257625584
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696422871115,
        "longitude": -80.7846260567678
      }
    },
    {
      "number": 38396,
      "class": "Bus",
      "name": "NILES 4 3",
      "init": {
        "Vr": -0.9206508039252559,
        "Vi": -0.4637978566911058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696422871115,
        "longitude": -80.7846260567678
      }
    },
    {
      "number": 38397,
      "class": "Bus",
      "name": "NILES 4 5",
      "init": {
        "Vr": -0.920707347522853,
        "Vi": -0.4641106525306113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696422871115,
        "longitude": -80.7846260567678
      }
    },
    {
      "number": 38398,
      "class": "Bus",
      "name": "CLEVELAND 83 1",
      "init": {
        "Vr": -0.8838224983815174,
        "Vi": -0.3686230917146223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38399,
      "class": "Bus",
      "name": "CLEVELAND 83 2",
      "init": {
        "Vr": -0.9622595732840494,
        "Vi": -0.40375727585606286
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38400,
      "class": "Bus",
      "name": "CLEVELAND 83 3",
      "init": {
        "Vr": -0.9621698172989517,
        "Vi": -0.4029580538515682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38401,
      "class": "Bus",
      "name": "CLEVELAND 83 4",
      "init": {
        "Vr": -0.96222392218305,
        "Vi": -0.4033325064646565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38402,
      "class": "Bus",
      "name": "CLEVELAND 83 5",
      "init": {
        "Vr": -0.8837875758625077,
        "Vi": -0.3685135621606773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38403,
      "class": "Bus",
      "name": "CLEVELAND 83 7",
      "init": {
        "Vr": -0.8838224983815179,
        "Vi": -0.36862309171462126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2639894255601,
        "longitude": -82.219333139509
      }
    },
    {
      "number": 38404,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 1",
      "init": {
        "Vr": -0.8235277519281077,
        "Vi": -0.5316810995000087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38405,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 2",
      "init": {
        "Vr": -0.8213060170650853,
        "Vi": -0.5353614331081531
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38406,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 3",
      "init": {
        "Vr": -0.8223778688639283,
        "Vi": -0.5336058639905649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38407,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 4",
      "init": {
        "Vr": -0.8226379765171343,
        "Vi": -0.5331551366183479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38408,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 5",
      "init": {
        "Vr": -0.8235784347081255,
        "Vi": -0.5315531761882347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38409,
      "class": "Bus",
      "name": "UPPER SANDUSKY 4 7",
      "init": {
        "Vr": -0.823527751928108,
        "Vi": -0.5316810995000087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8728260618511,
        "longitude": -83.3073650215051
      }
    },
    {
      "number": 38410,
      "class": "Bus",
      "name": "BOWLING GREEN 28 1",
      "init": {
        "Vr": -0.720749983418271,
        "Vi": -0.736123998118971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38411,
      "class": "Bus",
      "name": "BOWLING GREEN 28 2",
      "init": {
        "Vr": -0.7204481537912146,
        "Vi": -0.7366182034588258
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38412,
      "class": "Bus",
      "name": "BOWLING GREEN 28 3",
      "init": {
        "Vr": -0.7202083985274027,
        "Vi": -0.7370061830894444
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38413,
      "class": "Bus",
      "name": "BOWLING GREEN 28 4",
      "init": {
        "Vr": -0.720747450622132,
        "Vi": -0.7361328231539704
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38414,
      "class": "Bus",
      "name": "BOWLING GREEN 28 5",
      "init": {
        "Vr": -0.7207817679736901,
        "Vi": -0.7360317867686335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38415,
      "class": "Bus",
      "name": "BOWLING GREEN 28 7",
      "init": {
        "Vr": -0.720749983418271,
        "Vi": -0.736123998118971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3537581000884,
        "longitude": -83.7232342349863
      }
    },
    {
      "number": 38416,
      "class": "Bus",
      "name": "BOWLING GREEN 29 1",
      "init": {
        "Vr": -0.7207518116963484,
        "Vi": -0.7375386635710499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.397176107822,
        "longitude": -83.6196200624084
      }
    },
    {
      "number": 38417,
      "class": "Bus",
      "name": "BOWLING GREEN 29 2",
      "init": {
        "Vr": -0.7207890397288476,
        "Vi": -0.7371391081642977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.397176107822,
        "longitude": -83.6196200624084
      }
    },
    {
      "number": 38418,
      "class": "Bus",
      "name": "PAYNE 2 1",
      "init": {
        "Vr": -0.613365548610149,
        "Vi": -0.8393891439827728
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0433609346681,
        "longitude": -84.7582017995694
      }
    },
    {
      "number": 38419,
      "class": "Bus",
      "name": "PAYNE 2 2",
      "init": {
        "Vr": -0.5761698204960869,
        "Vi": -0.8585944437332719
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0433609346681,
        "longitude": -84.7582017995694
      }
    },
    {
      "number": 38420,
      "class": "Bus",
      "name": "PAYNE 2 3",
      "init": {
        "Vr": -0.6142834609814842,
        "Vi": -0.8387085016136278
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0433609346681,
        "longitude": -84.7582017995694
      }
    },
    {
      "number": 38421,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 6 1",
      "init": {
        "Vr": -0.9401032224293692,
        "Vi": -0.38252513452221193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1187425666922,
        "longitude": -81.4608694676358
      }
    },
    {
      "number": 38422,
      "class": "Bus",
      "name": "CUYAHOGA FALLS 6 2",
      "init": {
        "Vr": -0.9400696511848353,
        "Vi": -0.3824247644869978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1187425666922,
        "longitude": -81.4608694676358
      }
    },
    {
      "number": 38423,
      "class": "Bus",
      "name": "GLENNIE 1 1",
      "init": {
        "Vr": -0.490977786305388,
        "Vi": -0.9230823813970291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5030135022763,
        "longitude": -83.7539719013574
      }
    },
    {
      "number": 38424,
      "class": "Bus",
      "name": "HARRISVILLE 12 1",
      "init": {
        "Vr": -0.4520851723131101,
        "Vi": -0.9318134827476644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6814617383253,
        "longitude": -83.4009293672144
      }
    },
    {
      "number": 38425,
      "class": "Bus",
      "name": "HARRISVILLE 13 1",
      "init": {
        "Vr": -0.4510041467958688,
        "Vi": -0.9328898967417676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7750031150201,
        "longitude": -83.3227320478075
      }
    },
    {
      "number": 38426,
      "class": "Bus",
      "name": "HUBBARD LAKE 1 1",
      "init": {
        "Vr": -0.47922520025221826,
        "Vi": -0.9312417965397898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8275873448258,
        "longitude": -83.6122737692842
      }
    },
    {
      "number": 38427,
      "class": "Bus",
      "name": "HUBBARD LAKE 2 1",
      "init": {
        "Vr": -0.48519177882565284,
        "Vi": -0.9279393239518715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7883943497856,
        "longitude": -83.7243078205657
      }
    },
    {
      "number": 38428,
      "class": "Bus",
      "name": "MIO 1 1",
      "init": {
        "Vr": -0.5167635872467574,
        "Vi": -0.9035255870727554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6372554625996,
        "longitude": -84.1319597087097
      }
    },
    {
      "number": 38429,
      "class": "Bus",
      "name": "MIO 2 1",
      "init": {
        "Vr": -0.5107523997424073,
        "Vi": -0.8999187806580395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7603979879636,
        "longitude": -84.0601322059291
      }
    },
    {
      "number": 38430,
      "class": "Bus",
      "name": "MIO 2 2",
      "init": {
        "Vr": -0.5107720406629823,
        "Vi": -0.8998726210083594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7603979879636,
        "longitude": -84.0601322059291
      }
    },
    {
      "number": 38431,
      "class": "Bus",
      "name": "OSCODA 1 1",
      "init": {
        "Vr": -0.48125640519487745,
        "Vi": -0.9317947502021836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3693350885309,
        "longitude": -83.4546241770837
      }
    },
    {
      "number": 38432,
      "class": "Bus",
      "name": "OSCODA 1 2",
      "init": {
        "Vr": -0.49302385198879056,
        "Vi": -0.9234546755074057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3693350885309,
        "longitude": -83.4546241770837
      }
    },
    {
      "number": 38433,
      "class": "Bus",
      "name": "OSCODA 1 3",
      "init": {
        "Vr": -0.48105526974028695,
        "Vi": -0.9320255491573071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3693350885309,
        "longitude": -83.4546241770837
      }
    },
    {
      "number": 38434,
      "class": "Bus",
      "name": "OSCODA 2 1",
      "init": {
        "Vr": -0.4997315461977504,
        "Vi": -0.9140464298697542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4877418442254,
        "longitude": -83.4072925367015
      }
    },
    {
      "number": 38435,
      "class": "Bus",
      "name": "OSCODA 3 1",
      "init": {
        "Vr": -0.5008352161874631,
        "Vi": -0.9122419950017652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38436,
      "class": "Bus",
      "name": "OSCODA 3 2",
      "init": {
        "Vr": -0.500835216187463,
        "Vi": -0.9122419950017648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38437,
      "class": "Bus",
      "name": "OSCODA 3 3",
      "init": {
        "Vr": -0.500835216187463,
        "Vi": -0.9122419950017648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38438,
      "class": "Bus",
      "name": "OSCODA 3 4",
      "init": {
        "Vr": -0.500835216187463,
        "Vi": -0.912241995001765
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38439,
      "class": "Bus",
      "name": "OSCODA 3 5",
      "init": {
        "Vr": -0.500861186835695,
        "Vi": -0.9121619406054337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38440,
      "class": "Bus",
      "name": "OSCODA 3 7",
      "init": {
        "Vr": -0.5008126063048881,
        "Vi": -0.9123222710857104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4747815068401,
        "longitude": -83.4360268763524
      }
    },
    {
      "number": 38441,
      "class": "Bus",
      "name": "GRAND MARAIS 1 1",
      "init": {
        "Vr": -0.0784124162358569,
        "Vi": -1.028557835774252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6440684121485,
        "longitude": -86.0685027691612
      }
    },
    {
      "number": 38442,
      "class": "Bus",
      "name": "GRAND MARAIS 1 2",
      "init": {
        "Vr": -0.07842479144752809,
        "Vi": -1.028550601309497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6440684121485,
        "longitude": -86.0685027691612
      }
    },
    {
      "number": 38443,
      "class": "Bus",
      "name": "MARQUETTE 1 1",
      "init": {
        "Vr": 0.38547575675578144,
        "Vi": -0.9640429413812793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5810967846589,
        "longitude": -87.4673347221994
      }
    },
    {
      "number": 38444,
      "class": "Bus",
      "name": "MARQUETTE 1 2",
      "init": {
        "Vr": 0.3852664422702131,
        "Vi": -0.964018913255094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5810967846589,
        "longitude": -87.4673347221994
      }
    },
    {
      "number": 38445,
      "class": "Bus",
      "name": "MARQUETTE 2 1",
      "init": {
        "Vr": 0.3600972565056566,
        "Vi": -0.9718526082496408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.49908168835,
        "longitude": -87.4296568865708
      }
    },
    {
      "number": 38446,
      "class": "Bus",
      "name": "MARQUETTE 3 1",
      "init": {
        "Vr": 0.46313668671461056,
        "Vi": -0.9327335689552231
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5303700319571,
        "longitude": -87.5105839035025
      }
    },
    {
      "number": 38447,
      "class": "Bus",
      "name": "MARQUETTE 3 2",
      "init": {
        "Vr": 0.39141784136809865,
        "Vi": -0.9638324650765909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5303700319571,
        "longitude": -87.5105839035025
      }
    },
    {
      "number": 38448,
      "class": "Bus",
      "name": "MARQUETTE 3 3",
      "init": {
        "Vr": 0.3174566519512262,
        "Vi": -0.9959036916568454
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5303700319571,
        "longitude": -87.5105839035025
      }
    },
    {
      "number": 38449,
      "class": "Bus",
      "name": "MARQUETTE 3 4",
      "init": {
        "Vr": 0.3174566519512262,
        "Vi": -0.9959036916568454
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5303700319571,
        "longitude": -87.5105839035025
      }
    },
    {
      "number": 38450,
      "class": "Bus",
      "name": "MARQUETTE 3 5",
      "init": {
        "Vr": 0.4628980020322852,
        "Vi": -0.9326778443729729
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5303700319571,
        "longitude": -87.5105839035025
      }
    },
    {
      "number": 38451,
      "class": "Bus",
      "name": "MARQUETTE 4 1",
      "init": {
        "Vr": 0.3799373258579738,
        "Vi": -0.9660422808688394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5948858335206,
        "longitude": -87.4003111205677
      }
    },
    {
      "number": 38452,
      "class": "Bus",
      "name": "MUNISING 1 1",
      "init": {
        "Vr": 0.1438107956361235,
        "Vi": -1.0243608589145283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4152074467462,
        "longitude": -86.7084514950466
      }
    },
    {
      "number": 38453,
      "class": "Bus",
      "name": "MUNISING 1 2",
      "init": {
        "Vr": 0.14375365796155254,
        "Vi": -1.0243427294324239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4152074467462,
        "longitude": -86.7084514950466
      }
    },
    {
      "number": 38454,
      "class": "Bus",
      "name": "MUNISING 2 1",
      "init": {
        "Vr": 0.17286649474547142,
        "Vi": -1.0215792269103956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491220045542,
        "longitude": -86.6585249788446
      }
    },
    {
      "number": 38455,
      "class": "Bus",
      "name": "RAPID RIVER 1",
      "init": {
        "Vr": 0.22258279961394767,
        "Vi": -1.0130188667275273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9354500523765,
        "longitude": -86.8229510159697
      }
    },
    {
      "number": 38456,
      "class": "Bus",
      "name": "SHINGLETON 1",
      "init": {
        "Vr": 0.024448797301718346,
        "Vi": -1.0266588578326412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4501897657818,
        "longitude": -86.2626514153437
      }
    },
    {
      "number": 38457,
      "class": "Bus",
      "name": "SKANDIA 1",
      "init": {
        "Vr": 0.29942531013410956,
        "Vi": -0.9846247934110244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3381690190834,
        "longitude": -87.1728015145035
      }
    },
    {
      "number": 38458,
      "class": "Bus",
      "name": "TRENARY 1",
      "init": {
        "Vr": 0.2547478863072999,
        "Vi": -0.999116503380841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2152039660174,
        "longitude": -86.9729159562104
      }
    },
    {
      "number": 38459,
      "class": "Bus",
      "name": "WETMORE 1 1",
      "init": {
        "Vr": 0.19618732324225827,
        "Vi": -1.014896081562186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2215890961614,
        "longitude": -86.6494607261484
      }
    },
    {
      "number": 38460,
      "class": "Bus",
      "name": "ALPENA 1 1",
      "init": {
        "Vr": -0.43659558565765083,
        "Vi": -0.9463502905574221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1194630990313,
        "longitude": -83.4366852556271
      }
    },
    {
      "number": 38461,
      "class": "Bus",
      "name": "ALPENA 2 1",
      "init": {
        "Vr": -0.43993132200796004,
        "Vi": -0.943185902978874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.142581248291,
        "longitude": -83.4843965804463
      }
    },
    {
      "number": 38462,
      "class": "Bus",
      "name": "ALPENA 3 1",
      "init": {
        "Vr": -0.44093167792020826,
        "Vi": -0.9430711051683892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.023014528826,
        "longitude": -83.4886567625913
      }
    },
    {
      "number": 38463,
      "class": "Bus",
      "name": "ALPENA 4 1",
      "init": {
        "Vr": -0.4414683522990733,
        "Vi": -0.9419443260314853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960417679261,
        "longitude": -83.5163347992848
      }
    },
    {
      "number": 38464,
      "class": "Bus",
      "name": "HILLMAN 1 1",
      "init": {
        "Vr": -0.44297325150971534,
        "Vi": -0.950989494430457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0586821170546,
        "longitude": -83.9593036878174
      }
    },
    {
      "number": 38465,
      "class": "Bus",
      "name": "HILLMAN 1 2",
      "init": {
        "Vr": -0.4577203234973691,
        "Vi": -0.9454936950346184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0586821170546,
        "longitude": -83.9593036878174
      }
    },
    {
      "number": 38466,
      "class": "Bus",
      "name": "HILLMAN 1 3",
      "init": {
        "Vr": -0.443040937396805,
        "Vi": -0.9509117581349122
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0586821170546,
        "longitude": -83.9593036878174
      }
    },
    {
      "number": 38467,
      "class": "Bus",
      "name": "LACHINE 1 1",
      "init": {
        "Vr": -0.4696623807241908,
        "Vi": -0.9372237806787248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9976520343506,
        "longitude": -83.7422436259241
      }
    },
    {
      "number": 38468,
      "class": "Bus",
      "name": "OSSINEKE 1",
      "init": {
        "Vr": -0.44662926565969263,
        "Vi": -0.9373792278909054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38469,
      "class": "Bus",
      "name": "OSSINEKE 2",
      "init": {
        "Vr": -0.4489745479563659,
        "Vi": -0.9350736617332193
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38470,
      "class": "Bus",
      "name": "OSSINEKE 3",
      "init": {
        "Vr": -0.44665821936851463,
        "Vi": -0.9373436971533707
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38471,
      "class": "Bus",
      "name": "OSSINEKE 4",
      "init": {
        "Vr": -0.44665821936851463,
        "Vi": -0.9373436971533706
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38472,
      "class": "Bus",
      "name": "OSSINEKE 5",
      "init": {
        "Vr": -0.44659044371160067,
        "Vi": -0.9374401735783644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38473,
      "class": "Bus",
      "name": "OSSINEKE 7",
      "init": {
        "Vr": -0.44662926565969263,
        "Vi": -0.9373792278909054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9168256980817,
        "longitude": -83.4450569618706
      }
    },
    {
      "number": 38474,
      "class": "Bus",
      "name": "POSEN 1",
      "init": {
        "Vr": -0.4432642207873997,
        "Vi": -0.9409862211654726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2297364319459,
        "longitude": -83.6318291843926
      }
    },
    {
      "number": 38475,
      "class": "Bus",
      "name": "POSEN 2",
      "init": {
        "Vr": -0.44329296317298467,
        "Vi": -0.9409495665917488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2297364319459,
        "longitude": -83.6318291843926
      }
    },
    {
      "number": 38476,
      "class": "Bus",
      "name": "BELLAIRE 3 1",
      "init": {
        "Vr": -0.5026010594385857,
        "Vi": -0.8968276303866147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8526422876664,
        "longitude": -85.2313732435963
      }
    },
    {
      "number": 38477,
      "class": "Bus",
      "name": "BELLAIRE 4 1",
      "init": {
        "Vr": -0.47087563241098207,
        "Vi": -0.9183303069492786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9694002620589,
        "longitude": -85.1879792733518
      }
    },
    {
      "number": 38478,
      "class": "Bus",
      "name": "BOYNE CITY 1 1",
      "init": {
        "Vr": -0.4326749626682494,
        "Vi": -0.9500971449047945
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2174424461564,
        "longitude": -85.049932768252
      }
    },
    {
      "number": 38479,
      "class": "Bus",
      "name": "BOYNE CITY 1 2",
      "init": {
        "Vr": -0.45473837715882665,
        "Vi": -0.9440189194387778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2174424461564,
        "longitude": -85.049932768252
      }
    },
    {
      "number": 38480,
      "class": "Bus",
      "name": "BOYNE CITY 1 3",
      "init": {
        "Vr": -0.4327760502345778,
        "Vi": -0.949997661050674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2174424461564,
        "longitude": -85.049932768252
      }
    },
    {
      "number": 38481,
      "class": "Bus",
      "name": "BOYNE CITY 2 1",
      "init": {
        "Vr": -0.4589856661338131,
        "Vi": -0.9378528216869846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1865049399959,
        "longitude": -85.0235101932932
      }
    },
    {
      "number": 38482,
      "class": "Bus",
      "name": "CENTRAL LAKE 1 1",
      "init": {
        "Vr": -0.4730337747404384,
        "Vi": -0.9152872825333775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9714030651306,
        "longitude": -85.3203941349058
      }
    },
    {
      "number": 38483,
      "class": "Bus",
      "name": "CENTRAL LAKE 2 1",
      "init": {
        "Vr": -0.47091927781514514,
        "Vi": -0.9200011237965575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0982124345854,
        "longitude": -85.3196003886985
      }
    },
    {
      "number": 38484,
      "class": "Bus",
      "name": "CHARLEVOIX 1 1",
      "init": {
        "Vr": -0.4626607530126717,
        "Vi": -0.928931330280251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2963947598057,
        "longitude": -85.1766702287128
      }
    },
    {
      "number": 38485,
      "class": "Bus",
      "name": "CHARLEVOIX 2 1",
      "init": {
        "Vr": -0.4600369491599255,
        "Vi": -0.9270447298589156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3141656292886,
        "longitude": -85.2882790305218
      }
    },
    {
      "number": 38486,
      "class": "Bus",
      "name": "CHARLEVOIX 3 1",
      "init": {
        "Vr": -0.46443436889137585,
        "Vi": -0.9269496691065565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2783962915485,
        "longitude": -85.195015827793
      }
    },
    {
      "number": 38487,
      "class": "Bus",
      "name": "CHARLEVOIX 3 2",
      "init": {
        "Vr": -0.46439052730822095,
        "Vi": -0.9270185641018076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2783962915485,
        "longitude": -85.195015827793
      }
    },
    {
      "number": 38488,
      "class": "Bus",
      "name": "EAST JORDAN 1 1",
      "init": {
        "Vr": -0.4595601878842868,
        "Vi": -0.927661150136792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0487058606697,
        "longitude": -85.0794764442419
      }
    },
    {
      "number": 38489,
      "class": "Bus",
      "name": "EAST JORDAN 2 1",
      "init": {
        "Vr": -0.46285617069268425,
        "Vi": -0.9296194566582275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1235441688545,
        "longitude": -85.1418158463574
      }
    },
    {
      "number": 38490,
      "class": "Bus",
      "name": "EAST JORDAN 2 2",
      "init": {
        "Vr": -0.4628168370087124,
        "Vi": -0.9296701739913648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1235441688545,
        "longitude": -85.1418158463574
      }
    },
    {
      "number": 38491,
      "class": "Bus",
      "name": "EAST JORDAN 3 1",
      "init": {
        "Vr": -0.46377720697250074,
        "Vi": -0.9264608512889728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1067771812321,
        "longitude": -85.078008416962
      }
    },
    {
      "number": 38492,
      "class": "Bus",
      "name": "EAST JORDAN 3 2",
      "init": {
        "Vr": -0.4638106390952799,
        "Vi": -0.9264059849197431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1067771812321,
        "longitude": -85.078008416962
      }
    },
    {
      "number": 38493,
      "class": "Bus",
      "name": "ELLSWORTH 5 1",
      "init": {
        "Vr": -0.46807459114848493,
        "Vi": -0.9231140363049084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1638093349799,
        "longitude": -85.2990545143578
      }
    },
    {
      "number": 38494,
      "class": "Bus",
      "name": "MANCELONA 1 1",
      "init": {
        "Vr": -0.4836946614697646,
        "Vi": -0.912854877300443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8758243381142,
        "longitude": -85.0036439997039
      }
    },
    {
      "number": 38495,
      "class": "Bus",
      "name": "MANCELONA 1 2",
      "init": {
        "Vr": -0.48372399634786256,
        "Vi": -0.9127944187440711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8758243381142,
        "longitude": -85.0036439997039
      }
    },
    {
      "number": 38496,
      "class": "Bus",
      "name": "MANCELONA 2 1",
      "init": {
        "Vr": -0.4786500689398175,
        "Vi": -0.9148690914800697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8974861698897,
        "longitude": -84.9072800750566
      }
    },
    {
      "number": 38497,
      "class": "Bus",
      "name": "MANCELONA 3 1",
      "init": {
        "Vr": -0.4907811571905846,
        "Vi": -0.9055386095789207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9379869182961,
        "longitude": -85.0099157039626
      }
    },
    {
      "number": 38498,
      "class": "Bus",
      "name": "WILLIAMSBURG 17 1",
      "init": {
        "Vr": -0.5093642461787298,
        "Vi": -0.9024547604452103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6924288971739,
        "longitude": -85.3822034262405
      }
    },
    {
      "number": 38499,
      "class": "Bus",
      "name": "WILLIAMSBURG 18 1",
      "init": {
        "Vr": -0.5138692992948961,
        "Vi": -0.8895861968418024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.825663743049,
        "longitude": -85.4516028015791
      }
    },
    {
      "number": 38500,
      "class": "Bus",
      "name": "WILLIAMSBURG 18 2",
      "init": {
        "Vr": -0.5138945429664159,
        "Vi": -0.8895405436956006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.825663743049,
        "longitude": -85.4516028015791
      }
    },
    {
      "number": 38501,
      "class": "Bus",
      "name": "WILLIAMSBURG 19 1",
      "init": {
        "Vr": -0.5179875702171262,
        "Vi": -0.8872843556879118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8116581699567,
        "longitude": -85.3624936683986
      }
    },
    {
      "number": 38502,
      "class": "Bus",
      "name": "WILLIAMSBURG 19 2",
      "init": {
        "Vr": -0.517934302128015,
        "Vi": -0.887384267683108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8116581699567,
        "longitude": -85.3624936683986
      }
    },
    {
      "number": 38503,
      "class": "Bus",
      "name": "ALGER 1",
      "init": {
        "Vr": -0.5153218125643785,
        "Vi": -0.898509826992786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1106738442594,
        "longitude": -84.2341546559234
      }
    },
    {
      "number": 38504,
      "class": "Bus",
      "name": "AU GRES 1 1",
      "init": {
        "Vr": -0.5049700059090835,
        "Vi": -0.9005201528148467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0722020206429,
        "longitude": -83.6329874711163
      }
    },
    {
      "number": 38505,
      "class": "Bus",
      "name": "AU GRES 2 1",
      "init": {
        "Vr": -0.5012535888797189,
        "Vi": -0.9015422976605378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0831874717783,
        "longitude": -83.7460504902329
      }
    },
    {
      "number": 38506,
      "class": "Bus",
      "name": "AU GRES 2 2",
      "init": {
        "Vr": -0.5012888339719104,
        "Vi": -0.9014581742345449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0831874717783,
        "longitude": -83.7460504902329
      }
    },
    {
      "number": 38507,
      "class": "Bus",
      "name": "PINCONNING 1 1",
      "init": {
        "Vr": -0.48001613338772026,
        "Vi": -0.9101392993844392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8464712892823,
        "longitude": -83.9286772651997
      }
    },
    {
      "number": 38508,
      "class": "Bus",
      "name": "PINCONNING 1 2",
      "init": {
        "Vr": -0.48004726727738356,
        "Vi": -0.910088354240414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8464712892823,
        "longitude": -83.9286772651997
      }
    },
    {
      "number": 38509,
      "class": "Bus",
      "name": "PINCONNING 2 1",
      "init": {
        "Vr": -0.4777691870566022,
        "Vi": -0.9106051110100286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8052148537723,
        "longitude": -83.9636476319696
      }
    },
    {
      "number": 38510,
      "class": "Bus",
      "name": "PINCONNING 2 2",
      "init": {
        "Vr": -0.47779885145788903,
        "Vi": -0.910554012938735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8052148537723,
        "longitude": -83.9636476319696
      }
    },
    {
      "number": 38511,
      "class": "Bus",
      "name": "PINCONNING 3 1",
      "init": {
        "Vr": -0.48645722702493777,
        "Vi": -0.9146828348397052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8838418300915,
        "longitude": -84.0561862502702
      }
    },
    {
      "number": 38512,
      "class": "Bus",
      "name": "PINCONNING 3 2",
      "init": {
        "Vr": -0.48649562397290597,
        "Vi": -0.9146330420614873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8838418300915,
        "longitude": -84.0561862502702
      }
    },
    {
      "number": 38513,
      "class": "Bus",
