      "name": "STANDISH 4 1",
      "init": {
        "Vr": -0.4458509935840627,
        "Vi": -0.9406011956276054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9580867983541,
        "longitude": -83.921197020888
      }
    },
    {
      "number": 38514,
      "class": "Bus",
      "name": "STANDISH 5 1",
      "init": {
        "Vr": -0.49173062081036417,
        "Vi": -0.908502853883913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.940682998456,
        "longitude": -83.9787956479052
      }
    },
    {
      "number": 38515,
      "class": "Bus",
      "name": "STERLING 8 1",
      "init": {
        "Vr": -0.49950914358141424,
        "Vi": -0.9070153166440806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0421638338899,
        "longitude": -84.026615926542
      }
    },
    {
      "number": 38516,
      "class": "Bus",
      "name": "STERLING 8 2",
      "init": {
        "Vr": -0.4995269507505793,
        "Vi": -0.906987036909941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0421638338899,
        "longitude": -84.026615926542
      }
    },
    {
      "number": 38517,
      "class": "Bus",
      "name": "STERLING 9 1",
      "init": {
        "Vr": -0.4933994592578582,
        "Vi": -0.9122021993556015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9633615419365,
        "longitude": -84.0596510736385
      }
    },
    {
      "number": 38518,
      "class": "Bus",
      "name": "STERLING 9 2",
      "init": {
        "Vr": -0.4934259289659076,
        "Vi": -0.9121647666096662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9633615419365,
        "longitude": -84.0596510736385
      }
    },
    {
      "number": 38519,
      "class": "Bus",
      "name": "TAWAS CITY 1 1",
      "init": {
        "Vr": -0.4952150540328526,
        "Vi": -0.9221911523344007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2632696106642,
        "longitude": -83.5225666819557
      }
    },
    {
      "number": 38520,
      "class": "Bus",
      "name": "TAWAS CITY 1 2",
      "init": {
        "Vr": -0.4951815856982329,
        "Vi": -0.9222201566828425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2632696106642,
        "longitude": -83.5225666819557
      }
    },
    {
      "number": 38521,
      "class": "Bus",
      "name": "TAWAS CITY 2 1",
      "init": {
        "Vr": -0.5134090486580548,
        "Vi": -0.8993953266758138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2590357518534,
        "longitude": -83.7428830828272
      }
    },
    {
      "number": 38522,
      "class": "Bus",
      "name": "TAWAS CITY 3 1",
      "init": {
        "Vr": -0.4949948164602295,
        "Vi": -0.9220379918612545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2862891209714,
        "longitude": -83.5797880825226
      }
    },
    {
      "number": 38523,
      "class": "Bus",
      "name": "BARAGA 1 1",
      "init": {
        "Vr": 0.23169401793437677,
        "Vi": -1.0125454449663853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7225859471933,
        "longitude": -88.5817684498126
      }
    },
    {
      "number": 38524,
      "class": "Bus",
      "name": "BARAGA 1 2",
      "init": {
        "Vr": 0.23172350716039272,
        "Vi": -1.0125590039742454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7225859471933,
        "longitude": -88.5817684498126
      }
    },
    {
      "number": 38525,
      "class": "Bus",
      "name": "BARAGA 2 1",
      "init": {
        "Vr": 0.2341862468773589,
        "Vi": -1.012204958754285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.723141573293,
        "longitude": -88.4917546498763
      }
    },
    {
      "number": 38526,
      "class": "Bus",
      "name": "BARAGA 2 2",
      "init": {
        "Vr": 0.23423675647388353,
        "Vi": -1.0122092929783473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.723141573293,
        "longitude": -88.4917546498763
      }
    },
    {
      "number": 38527,
      "class": "Bus",
      "name": "LANSE 1",
      "init": {
        "Vr": 0.43184420827449976,
        "Vi": -0.9465716651162042
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6973255238418,
        "longitude": -88.2925219651196
      }
    },
    {
      "number": 38528,
      "class": "Bus",
      "name": "LANSE 2",
      "init": {
        "Vr": 0.42694443211750394,
        "Vi": -0.9564008242736886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6973255238418,
        "longitude": -88.2925219651196
      }
    },
    {
      "number": 38529,
      "class": "Bus",
      "name": "LANSE 3",
      "init": {
        "Vr": 0.43217614629460344,
        "Vi": -0.9467984200016442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6973255238418,
        "longitude": -88.2925219651196
      }
    },
    {
      "number": 38530,
      "class": "Bus",
      "name": "MICHIGAMME 1",
      "init": {
        "Vr": 0.41277976896962515,
        "Vi": -0.9636204666919905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4225844475115,
        "longitude": -88.2708781425876
      }
    },
    {
      "number": 38531,
      "class": "Bus",
      "name": "PELKIE 1",
      "init": {
        "Vr": 0.22862661847165133,
        "Vi": -1.0138035021185385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8129636682455,
        "longitude": -88.7211541381021
      }
    },
    {
      "number": 38532,
      "class": "Bus",
      "name": "PELKIE 2",
      "init": {
        "Vr": 0.22866258847077878,
        "Vi": -1.013816067439961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8129636682455,
        "longitude": -88.7211541381021
      }
    },
    {
      "number": 38533,
      "class": "Bus",
      "name": "AUBURN 22 1",
      "init": {
        "Vr": -0.4650687125739887,
        "Vi": -0.9141117035881057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.636112708199,
        "longitude": -84.2272962669579
      }
    },
    {
      "number": 38534,
      "class": "Bus",
      "name": "AUBURN 23 1",
      "init": {
        "Vr": -0.45467024526110805,
        "Vi": -0.9243050426464751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6487206989457,
        "longitude": -83.9985525256999
      }
    },
    {
      "number": 38535,
      "class": "Bus",
      "name": "BAY CITY 1 1",
      "init": {
        "Vr": -0.4482118887728653,
        "Vi": -0.9282067227562869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6224111297033,
        "longitude": -83.9587259138476
      }
    },
    {
      "number": 38536,
      "class": "Bus",
      "name": "BAY CITY 2 1",
      "init": {
        "Vr": -0.46862650578707155,
        "Vi": -0.9157602863787065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5235323631273,
        "longitude": -83.9495073327765
      }
    },
    {
      "number": 38537,
      "class": "Bus",
      "name": "BAY CITY 3 1",
      "init": {
        "Vr": -0.4587247108204542,
        "Vi": -0.9174918971494446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6405610190724,
        "longitude": -83.9347594991635
      }
    },
    {
      "number": 38538,
      "class": "Bus",
      "name": "BAY CITY 4 1",
      "init": {
        "Vr": -0.49067539644233715,
        "Vi": -0.892447173528908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5922100007271,
        "longitude": -83.8474842740771
      }
    },
    {
      "number": 38539,
      "class": "Bus",
      "name": "BAY CITY 5 1",
      "init": {
        "Vr": -0.48089947066988936,
        "Vi": -0.9159213510074975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5070846980752,
        "longitude": -83.8325902275022
      }
    },
    {
      "number": 38540,
      "class": "Bus",
      "name": "BAY CITY 5 2",
      "init": {
        "Vr": -0.4808022803327346,
        "Vi": -0.9160995669027493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5070846980752,
        "longitude": -83.8325902275022
      }
    },
    {
      "number": 38541,
      "class": "Bus",
      "name": "BAY CITY 6 1",
      "init": {
        "Vr": -0.48944764928424295,
        "Vi": -0.913682613575276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.51536003474,
        "longitude": -83.8670876789605
      }
    },
    {
      "number": 38542,
      "class": "Bus",
      "name": "BAY CITY 7 1",
      "init": {
        "Vr": -0.45534469793088084,
        "Vi": -0.926778311619272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5452498653801,
        "longitude": -83.9106322489979
      }
    },
    {
      "number": 38543,
      "class": "Bus",
      "name": "BAY CITY 7 2",
      "init": {
        "Vr": -0.4552134906246066,
        "Vi": -0.9269237814839898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5452498653801,
        "longitude": -83.9106322489979
      }
    },
    {
      "number": 38544,
      "class": "Bus",
      "name": "BAY CITY 8 1",
      "init": {
        "Vr": -0.46375961803066035,
        "Vi": -0.9232002767707802
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5035586410464,
        "longitude": -83.885212167095
      }
    },
    {
      "number": 38545,
      "class": "Bus",
      "name": "ESSEXVILLE 1 1",
      "init": {
        "Vr": -0.5462290146707022,
        "Vi": -0.8605569654864264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4881154137532,
        "longitude": -83.6904476204988
      }
    },
    {
      "number": 38546,
      "class": "Bus",
      "name": "ESSEXVILLE 1 2",
      "init": {
        "Vr": -0.5463087521355834,
        "Vi": -0.8604534043727039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4881154137532,
        "longitude": -83.6904476204988
      }
    },
    {
      "number": 38547,
      "class": "Bus",
      "name": "ESSEXVILLE 2 1",
      "init": {
        "Vr": -0.44146338650681605,
        "Vi": -0.9401645369664725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6230381516269,
        "longitude": -83.8108771035084
      }
    },
    {
      "number": 38548,
      "class": "Bus",
      "name": "ESSEXVILLE 3 1",
      "init": {
        "Vr": -0.4622799688349655,
        "Vi": -0.925762287529862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5694263851531,
        "longitude": -83.8042633818006
      }
    },
    {
      "number": 38549,
      "class": "Bus",
      "name": "FREELAND 4 1",
      "init": {
        "Vr": -0.4866796181393292,
        "Vi": -0.9050399536799703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5369150055008,
        "longitude": -84.0895194259989
      }
    },
    {
      "number": 38550,
      "class": "Bus",
      "name": "FREELAND 5 1",
      "init": {
        "Vr": -0.4501501521730712,
        "Vi": -0.9285061802490492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6128936333601,
        "longitude": -84.1098699598494
      }
    },
    {
      "number": 38551,
      "class": "Bus",
      "name": "FREELAND 6 1",
      "init": {
        "Vr": -0.47957297059972936,
        "Vi": -0.9108104907481184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5403838720918,
        "longitude": -84.120881140154
      }
    },
    {
      "number": 38552,
      "class": "Bus",
      "name": "KAWKAWLIN 1",
      "init": {
        "Vr": -0.4718764443904548,
        "Vi": -0.913000309811906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7607146635657,
        "longitude": -84.0091468670953
      }
    },
    {
      "number": 38553,
      "class": "Bus",
      "name": "KAWKAWLIN 2",
      "init": {
        "Vr": -0.47191902555892873,
        "Vi": -0.9129345386941099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7607146635657,
        "longitude": -84.0091468670953
      }
    },
    {
      "number": 38554,
      "class": "Bus",
      "name": "LINWOOD 2 1",
      "init": {
        "Vr": -0.4691249051145013,
        "Vi": -0.9146394723174915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7230667112035,
        "longitude": -84.0340687222777
      }
    },
    {
      "number": 38555,
      "class": "Bus",
      "name": "LINWOOD 2 2",
      "init": {
        "Vr": -0.4691520064807868,
        "Vi": -0.9146109849914672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7230667112035,
        "longitude": -84.0340687222777
      }
    },
    {
      "number": 38556,
      "class": "Bus",
      "name": "MIDLAND 7 1",
      "init": {
        "Vr": -0.46807018854653004,
        "Vi": -0.9104900249720652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6801946612843,
        "longitude": -84.2508011845301
      }
    },
    {
      "number": 38557,
      "class": "Bus",
      "name": "MIDLAND 8 1",
      "init": {
        "Vr": -0.41861759392081543,
        "Vi": -0.9477818449773996
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7846484452491,
        "longitude": -84.1906459095454
      }
    },
    {
      "number": 38558,
      "class": "Bus",
      "name": "MIDLAND 8 2",
      "init": {
        "Vr": -0.44212495167490656,
        "Vi": -0.9392937794714926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7846484452491,
        "longitude": -84.1906459095454
      }
    },
    {
      "number": 38559,
      "class": "Bus",
      "name": "MIDLAND 8 3",
      "init": {
        "Vr": -0.41876463691907134,
        "Vi": -0.9475749610109259
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7846484452491,
        "longitude": -84.1906459095454
      }
    },
    {
      "number": 38560,
      "class": "Bus",
      "name": "MIDLAND 9 1",
      "init": {
        "Vr": -0.48602971469596157,
        "Vi": -0.9085888591380924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7705224393955,
        "longitude": -84.1756389300664
      }
    },
    {
      "number": 38561,
      "class": "Bus",
      "name": "MIDLAND 10 1",
      "init": {
        "Vr": -0.4680714270820523,
        "Vi": -0.9104217619695574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6654659568273,
        "longitude": -84.238649752088
      }
    },
    {
      "number": 38562,
      "class": "Bus",
      "name": "REESE 1 1",
      "init": {
        "Vr": -0.5790270930624077,
        "Vi": -0.8242614654838748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4250616543836,
        "longitude": -83.6811075773509
      }
    },
    {
      "number": 38563,
      "class": "Bus",
      "name": "REESE 1 2",
      "init": {
        "Vr": -0.5789799491095942,
        "Vi": -0.8243597770426858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4250616543836,
        "longitude": -83.6811075773509
      }
    },
    {
      "number": 38564,
      "class": "Bus",
      "name": "RHODES 1",
      "init": {
        "Vr": -0.46921894570771244,
        "Vi": -0.9220768466588746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8537631271097,
        "longitude": -84.2156466208531
      }
    },
    {
      "number": 38565,
      "class": "Bus",
      "name": "SAGINAW 1 1",
      "init": {
        "Vr": -0.49106112253418804,
        "Vi": -0.9002167030560906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5159567774219,
        "longitude": -84.0171529943698
      }
    },
    {
      "number": 38566,
      "class": "Bus",
      "name": "SAGINAW 2 1",
      "init": {
        "Vr": -0.5007851697370909,
        "Vi": -0.8944875247486563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4849376103578,
        "longitude": -83.9162730463344
      }
    },
    {
      "number": 38567,
      "class": "Bus",
      "name": "SAGINAW 3 1",
      "init": {
        "Vr": -0.4929598464001314,
        "Vi": -0.9013834976196968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5013976963708,
        "longitude": -83.938707007015
      }
    },
    {
      "number": 38568,
      "class": "Bus",
      "name": "BENZONIA 1",
      "init": {
        "Vr": -0.462760066903287,
        "Vi": -0.9125347721181257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5275770760719,
        "longitude": -86.0416505151064
      }
    },
    {
      "number": 38569,
      "class": "Bus",
      "name": "BEULAH 1 1",
      "init": {
        "Vr": -0.5188255453759628,
        "Vi": -0.8910875567357883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6926531193919,
        "longitude": -85.9972837310158
      }
    },
    {
      "number": 38570,
      "class": "Bus",
      "name": "FRANKFORT 10 1",
      "init": {
        "Vr": -0.501305009502238,
        "Vi": -0.9002717832352826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6640687252041,
        "longitude": -86.1565448091526
      }
    },
    {
      "number": 38571,
      "class": "Bus",
      "name": "FRANKFORT 10 2",
      "init": {
        "Vr": -0.5013425134043257,
        "Vi": -0.9002140096644277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6640687252041,
        "longitude": -86.1565448091526
      }
    },
    {
      "number": 38572,
      "class": "Bus",
      "name": "FRANKFORT 11 1",
      "init": {
        "Vr": -0.5102377777198737,
        "Vi": -0.8983219332333514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7281869641266,
        "longitude": -86.1599007640966
      }
    },
    {
      "number": 38573,
      "class": "Bus",
      "name": "INTERLOCHEN 1 1",
      "init": {
        "Vr": -0.52621072158705,
        "Vi": -0.8850866980772468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6799207859618,
        "longitude": -85.8109902546078
      }
    },
    {
      "number": 38574,
      "class": "Bus",
      "name": "INTERLOCHEN 1 2",
      "init": {
        "Vr": -0.5262809097366762,
        "Vi": -0.8849706308825472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6799207859618,
        "longitude": -85.8109902546078
      }
    },
    {
      "number": 38575,
      "class": "Bus",
      "name": "INTERLOCHEN 2 1",
      "init": {
        "Vr": -0.5212709650223033,
        "Vi": -0.8872321804966546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5954950760827,
        "longitude": -85.7944049211556
      }
    },
    {
      "number": 38576,
      "class": "Bus",
      "name": "INTERLOCHEN 2 2",
      "init": {
        "Vr": -0.5213020607836845,
        "Vi": -0.8871868723372119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5954950760827,
        "longitude": -85.7944049211556
      }
    },
    {
      "number": 38577,
      "class": "Bus",
      "name": "LAKE ANN 1 1",
      "init": {
        "Vr": -0.5298391489667084,
        "Vi": -0.8926534705463628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.869869163612,
        "longitude": -85.8851723680757
      }
    },
    {
      "number": 38578,
      "class": "Bus",
      "name": "LAKE ANN 2 1",
      "init": {
        "Vr": -0.5243513117539089,
        "Vi": -0.8900219556436176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7871464263379,
        "longitude": -85.940070472853
      }
    },
    {
      "number": 38579,
      "class": "Bus",
      "name": "THOMPSONVILLE 1 1",
      "init": {
        "Vr": -0.5035745424436567,
        "Vi": -0.8930627291090506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4959019786102,
        "longitude": -85.8611201671893
      }
    },
    {
      "number": 38580,
      "class": "Bus",
      "name": "TRAVERSE CITY 1 1",
      "init": {
        "Vr": -0.45971169984819243,
        "Vi": -0.8628631707282801
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7998560387082,
        "longitude": -85.6564997824225
      }
    },
    {
      "number": 38581,
      "class": "Bus",
      "name": "TRAVERSE CITY 1 2",
      "init": {
        "Vr": -0.5178362551595821,
        "Vi": -0.8995291559476803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7998560387082,
        "longitude": -85.6564997824225
      }
    },
    {
      "number": 38582,
      "class": "Bus",
      "name": "TRAVERSE CITY 1 3",
      "init": {
        "Vr": -0.4598476011070416,
        "Vi": -0.8626643011783854
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7998560387082,
        "longitude": -85.6564997824225
      }
    },
    {
      "number": 38583,
      "class": "Bus",
      "name": "TRAVERSE CITY 2 1",
      "init": {
        "Vr": -0.5273808990942765,
        "Vi": -0.887544937069952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7338664330062,
        "longitude": -85.7264064146822
      }
    },
    {
      "number": 38584,
      "class": "Bus",
      "name": "TRAVERSE CITY 2 2",
      "init": {
        "Vr": -0.52729769300633,
        "Vi": -0.8878124832707468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7338664330062,
        "longitude": -85.7264064146822
      }
    },
    {
      "number": 38585,
      "class": "Bus",
      "name": "TRAVERSE CITY 3 1",
      "init": {
        "Vr": -0.5210453740624983,
        "Vi": -0.8958367529941642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8448933328218,
        "longitude": -85.6597662325362
      }
    },
    {
      "number": 38586,
      "class": "Bus",
      "name": "TRAVERSE CITY 3 2",
      "init": {
        "Vr": -0.5212003000162236,
        "Vi": -0.8956532961880125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8448933328218,
        "longitude": -85.6597662325362
      }
    },
    {
      "number": 38587,
      "class": "Bus",
      "name": "TRAVERSE CITY 4 1",
      "init": {
        "Vr": -0.46588303318021496,
        "Vi": -0.85354355130363
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7767331189872,
        "longitude": -85.7970180969168
      }
    },
    {
      "number": 38588,
      "class": "Bus",
      "name": "TRAVERSE CITY 4 2",
      "init": {
        "Vr": -0.5247810241907156,
        "Vi": -0.9013336527717178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7767331189872,
        "longitude": -85.7970180969168
      }
    },
    {
      "number": 38589,
      "class": "Bus",
      "name": "TRAVERSE CITY 4 3",
      "init": {
        "Vr": -0.4660414610109107,
        "Vi": -0.8533050211394748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7767331189872,
        "longitude": -85.7970180969168
      }
    },
    {
      "number": 38590,
      "class": "Bus",
      "name": "PETOSKEY 1 1",
      "init": {
        "Vr": -0.43952416527660854,
        "Vi": -0.9366980787820893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4162678259631,
        "longitude": -84.8598654119957
      }
    },
    {
      "number": 38591,
      "class": "Bus",
      "name": "PETOSKEY 2 1",
      "init": {
        "Vr": -0.4414671816650721,
        "Vi": -0.9324382696253454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2357301237877,
        "longitude": -84.8269191759029
      }
    },
    {
      "number": 38592,
      "class": "Bus",
      "name": "PETOSKEY 3 1",
      "init": {
        "Vr": -0.44310035199370323,
        "Vi": -0.9320522697267517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3148069014717,
        "longitude": -84.8714581890219
      }
    },
    {
      "number": 38593,
      "class": "Bus",
      "name": "PETOSKEY 4 1",
      "init": {
        "Vr": -0.45178340606531536,
        "Vi": -0.9284932616100273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3347015379713,
        "longitude": -85.0343747137697
      }
    },
    {
      "number": 38594,
      "class": "Bus",
      "name": "PETOSKEY 4 2",
      "init": {
        "Vr": -0.45184659350029716,
        "Vi": -0.928395340119879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3347015379713,
        "longitude": -85.0343747137697
      }
    },
    {
      "number": 38595,
      "class": "Bus",
      "name": "VANDERBILT 1",
      "init": {
        "Vr": -0.43358836176070853,
        "Vi": -0.9404408570113445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.18603115067,
        "longitude": -84.5694218103111
      }
    },
    {
      "number": 38596,
      "class": "Bus",
      "name": "ALANSON 1 1",
      "init": {
        "Vr": -0.4145334833365281,
        "Vi": -0.9489656705171594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5746851708242,
        "longitude": -84.7106896026139
      }
    },
    {
      "number": 38597,
      "class": "Bus",
      "name": "ALANSON 2 1",
      "init": {
        "Vr": -0.42981380419389725,
        "Vi": -0.947051691145418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5151953330336,
        "longitude": -84.7920922709957
      }
    },
    {
      "number": 38598,
      "class": "Bus",
      "name": "ALANSON 3 1",
      "init": {
        "Vr": -0.43962276168958214,
        "Vi": -0.9359445944923471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3946893737903,
        "longitude": -84.7859909579752
      }
    },
    {
      "number": 38599,
      "class": "Bus",
      "name": "ALANSON 3 2",
      "init": {
        "Vr": -0.43960234762859646,
        "Vi": -0.9359791712368389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3946893737903,
        "longitude": -84.7859909579752
      }
    },
    {
      "number": 38600,
      "class": "Bus",
      "name": "CHEBOYGAN 1 1",
      "init": {
        "Vr": -0.40398439468785624,
        "Vi": -0.964520549220948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4894199246477,
        "longitude": -84.4464225733729
      }
    },
    {
      "number": 38601,
      "class": "Bus",
      "name": "CHEBOYGAN 2 1",
      "init": {
        "Vr": -0.4257122508884882,
        "Vi": -0.943608296569025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148957656685,
        "longitude": -84.5408926848344
      }
    },
    {
      "number": 38602,
      "class": "Bus",
      "name": "CHEBOYGAN 2 2",
      "init": {
        "Vr": -0.4256262697320875,
        "Vi": -0.9437025906979859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148957656685,
        "longitude": -84.5408926848344
      }
    },
    {
      "number": 38603,
      "class": "Bus",
      "name": "CHEBOYGAN 3 1",
      "init": {
        "Vr": -0.37855190483629936,
        "Vi": -0.9775692866742819
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4643162688361,
        "longitude": -84.4543743945926
      }
    },
    {
      "number": 38604,
      "class": "Bus",
      "name": "CHEBOYGAN 3 2",
      "init": {
        "Vr": -0.39909448002623266,
        "Vi": -0.9682012903716154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4643162688361,
        "longitude": -84.4543743945926
      }
    },
    {
      "number": 38605,
      "class": "Bus",
      "name": "CHEBOYGAN 3 3",
      "init": {
        "Vr": -0.3786341279227839,
        "Vi": -0.9774651929270926
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4643162688361,
        "longitude": -84.4543743945926
      }
    },
    {
      "number": 38606,
      "class": "Bus",
      "name": "INDIAN RIVER 1 1",
      "init": {
        "Vr": -0.43272820059503236,
        "Vi": -0.941471284918405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3219687410121,
        "longitude": -84.5804152412129
      }
    },
    {
      "number": 38607,
      "class": "Bus",
      "name": "INDIAN RIVER 2 1",
      "init": {
        "Vr": -0.4177807164298253,
        "Vi": -0.9545893523207608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4300531998147,
        "longitude": -84.4997556060751
      }
    },
    {
      "number": 38608,
      "class": "Bus",
      "name": "INDIAN RIVER 3 1",
      "init": {
        "Vr": -0.42788042654443714,
        "Vi": -0.9444996997621932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5300748282198,
        "longitude": -84.5779784119182
      }
    },
    {
      "number": 38609,
      "class": "Bus",
      "name": "LEVERING 1",
      "init": {
        "Vr": -0.4059639182217923,
        "Vi": -0.9533623717953709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6043770745973,
        "longitude": -84.8311929772646
      }
    },
    {
      "number": 38610,
      "class": "Bus",
      "name": "MACKINAW CITY 1 1",
      "init": {
        "Vr": -0.36658529619882924,
        "Vi": -0.9761126718037147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7881834717121,
        "longitude": -84.7768261957233
      }
    },
    {
      "number": 38611,
      "class": "Bus",
      "name": "ONAWAY 1 1",
      "init": {
        "Vr": -0.4292956954730486,
        "Vi": -0.9464556786691846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2043569489865,
        "longitude": -84.2072417016349
      }
    },
    {
      "number": 38612,
      "class": "Bus",
      "name": "ONAWAY 2 1",
      "init": {
        "Vr": -0.4284079230169866,
        "Vi": -0.9483634004763523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3903434568081,
        "longitude": -84.2595743756444
      }
    },
    {
      "number": 38613,
      "class": "Bus",
      "name": "ONAWAY 3 1",
      "init": {
        "Vr": -0.4274260608956688,
        "Vi": -0.9481737042759957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3037336574053,
        "longitude": -84.3004858913534
      }
    },
    {
      "number": 38614,
      "class": "Bus",
      "name": "BRIMLEY 1",
      "init": {
        "Vr": -0.2619085898010168,
        "Vi": -1.0002792487446013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4086814504821,
        "longitude": -84.7124649349809
      }
    },
    {
      "number": 38615,
      "class": "Bus",
      "name": "DE TOUR VILLAGE 1 1",
      "init": {
        "Vr": -0.2997262764781786,
        "Vi": -1.0002823371636433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.959272307972,
        "longitude": -84.0187662233439
      }
    },
    {
      "number": 38616,
      "class": "Bus",
      "name": "DRUMMOND ISLAND 1",
      "init": {
        "Vr": -0.3023731784160323,
        "Vi": -1.0012120057145701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9719580947084,
        "longitude": -83.5750513528998
      }
    },
    {
      "number": 38617,
      "class": "Bus",
      "name": "ECKERMAN 1",
      "init": {
        "Vr": -0.22885547980295437,
        "Vi": -1.0088882107349246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.443263292607,
        "longitude": -85.053565876979
      }
    },
    {
      "number": 38618,
      "class": "Bus",
      "name": "KINCHELOE 1 1",
      "init": {
        "Vr": -0.2760576230081907,
        "Vi": -0.9994890063779892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3059235478797,
        "longitude": -84.5249530165538
      }
    },
    {
      "number": 38619,
      "class": "Bus",
      "name": "KINCHELOE 1 2",
      "init": {
        "Vr": -0.27610016574838175,
        "Vi": -0.9994434906011604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3059235478797,
        "longitude": -84.5249530165538
      }
    },
    {
      "number": 38620,
      "class": "Bus",
      "name": "KINCHELOE 2 1",
      "init": {
        "Vr": -0.25715064393306303,
        "Vi": -1.0105899243521685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2559516685261,
        "longitude": -84.4810600348434
      }
    },
    {
      "number": 38621,
      "class": "Bus",
      "name": "PARADISE 3 1",
      "init": {
        "Vr": -0.19383296660615545,
        "Vi": -1.0146463369537115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6375729231417,
        "longitude": -85.1089962396692
      }
    },
    {
      "number": 38622,
      "class": "Bus",
      "name": "PARADISE 3 2",
      "init": {
        "Vr": -0.19382437522682935,
        "Vi": -1.0146578427227646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6375729231417,
        "longitude": -85.1089962396692
      }
    },
    {
      "number": 38623,
      "class": "Bus",
      "name": "PICKFORD 1 1",
      "init": {
        "Vr": -0.2979541293607574,
        "Vi": -0.9994171477016338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1394606928089,
        "longitude": -84.2521423228944
      }
    },
    {
      "number": 38624,
      "class": "Bus",
      "name": "PICKFORD 2 1",
      "init": {
        "Vr": -0.2950965987641501,
        "Vi": -0.9989514953280839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2148590267262,
        "longitude": -84.3711064774345
      }
    },
    {
      "number": 38625,
      "class": "Bus",
      "name": "PICKFORD 2 2",
      "init": {
        "Vr": -0.295129818269873,
        "Vi": -0.9989240958510637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2148590267262,
        "longitude": -84.3711064774345
      }
    },
    {
      "number": 38626,
      "class": "Bus",
      "name": "RUDYARD 1",
      "init": {
        "Vr": -0.28686725811274777,
        "Vi": -0.9984125952190029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2076213233339,
        "longitude": -84.7018556719972
      }
    },
    {
      "number": 38627,
      "class": "Bus",
      "name": "RUDYARD 2",
      "init": {
        "Vr": -0.28690460709606813,
        "Vi": -0.9983848715628761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2076213233339,
        "longitude": -84.7018556719972
      }
    },
    {
      "number": 38628,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 1 1",
      "init": {
        "Vr": -0.2762443014792589,
        "Vi": -0.9962370087325915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3525217204069,
        "longitude": -84.2085240971196
      }
    },
    {
      "number": 38629,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 2 1",
      "init": {
        "Vr": -0.2865497180905412,
        "Vi": -0.995351371120125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3672412996319,
        "longitude": -84.3442057644141
      }
    },
    {
      "number": 38630,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 3 1",
      "init": {
        "Vr": -0.27949585664481635,
        "Vi": -0.9948284911018501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3796610252134,
        "longitude": -84.2080117499435
      }
    },
    {
      "number": 38631,
      "class": "Bus",
      "name": "CLARE 1 1",
      "init": {
        "Vr": -0.5150429068363471,
        "Vi": -0.8948573622090844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9702923994094,
        "longitude": -84.7165173937375
      }
    },
    {
      "number": 38632,
      "class": "Bus",
      "name": "CLARE 1 2",
      "init": {
        "Vr": -0.5150615552151492,
        "Vi": -0.8947791074624605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9702923994094,
        "longitude": -84.7165173937375
      }
    },
    {
      "number": 38633,
      "class": "Bus",
      "name": "CLARE 2 1",
      "init": {
        "Vr": -0.5337150675485091,
        "Vi": -0.8937299187027407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38634,
      "class": "Bus",
      "name": "CLARE 2 2",
      "init": {
        "Vr": -0.5337150675485091,
        "Vi": -0.8937299187027407
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38635,
      "class": "Bus",
      "name": "CLARE 2 3",
      "init": {
        "Vr": -0.5337150675485091,
        "Vi": -0.8937299187027407
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38636,
      "class": "Bus",
      "name": "CLARE 2 4",
      "init": {
        "Vr": -0.5337150675485092,
        "Vi": -0.8937299187027409
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38637,
      "class": "Bus",
      "name": "CLARE 2 5",
      "init": {
        "Vr": -0.5337648168590037,
        "Vi": -0.8936675401386405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38638,
      "class": "Bus",
      "name": "CLARE 2 7",
      "init": {
        "Vr": -0.5334660291328223,
        "Vi": -0.8935607275296927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8478521706017,
        "longitude": -84.6831299392558
      }
    },
    {
      "number": 38639,
      "class": "Bus",
      "name": "CLARE 3 1",
      "init": {
        "Vr": -0.5283412044456822,
        "Vi": -0.8910349033311534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8271243292095,
        "longitude": -84.7575493024
      }
    },
    {
      "number": 38640,
      "class": "Bus",
      "name": "CLARE 3 2",
      "init": {
        "Vr": -0.5283799638250165,
        "Vi": -0.8909687794989697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8271243292095,
        "longitude": -84.7575493024
      }
    },
    {
      "number": 38641,
      "class": "Bus",
      "name": "FARWELL 1 1",
      "init": {
        "Vr": -0.5117747179890846,
        "Vi": -0.8979790028042067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9243394921702,
        "longitude": -84.9175272991204
      }
    },
    {
      "number": 38642,
      "class": "Bus",
      "name": "FARWELL 2 1",
      "init": {
        "Vr": -0.5377881553444829,
        "Vi": -0.8710389560499704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7840485938537,
        "longitude": -84.9010040514549
      }
    },
    {
      "number": 38643,
      "class": "Bus",
      "name": "FARWELL 3 1",
      "init": {
        "Vr": -0.5306434567262798,
        "Vi": -0.8913729316461865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8634808266224,
        "longitude": -84.7679348593662
      }
    },
    {
      "number": 38644,
      "class": "Bus",
      "name": "GLADWIN 1 1",
      "init": {
        "Vr": -0.4794840842085838,
        "Vi": -0.9143271144177856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1505697373425,
        "longitude": -84.4173557716991
      }
    },
    {
      "number": 38645,
      "class": "Bus",
      "name": "GLADWIN 1 2",
      "init": {
        "Vr": -0.4795586364898177,
        "Vi": -0.9142559849972975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1505697373425,
        "longitude": -84.4173557716991
      }
    },
    {
      "number": 38646,
      "class": "Bus",
      "name": "GLADWIN 2 1",
      "init": {
        "Vr": -0.4596162887393063,
        "Vi": -0.9373741462000529
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1986333313076,
        "longitude": -84.4745981356044
      }
    },
    {
      "number": 38647,
      "class": "Bus",
      "name": "GLADWIN 2 2",
      "init": {
        "Vr": -0.4741993157155466,
        "Vi": -0.9239333151975989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1986333313076,
        "longitude": -84.4745981356044
      }
    },
    {
      "number": 38648,
      "class": "Bus",
      "name": "GLADWIN 2 3",
      "init": {
        "Vr": -0.45966208628191263,
        "Vi": -0.9372784099102658
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1986333313076,
        "longitude": -84.4745981356044
      }
    },
    {
      "number": 38649,
      "class": "Bus",
      "name": "GLADWIN 3 1",
      "init": {
        "Vr": -0.48107846144778105,
        "Vi": -0.9055765766535716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.041059194675,
        "longitude": -84.4756672781631
      }
    },
    {
      "number": 38650,
      "class": "Bus",
      "name": "GLADWIN 3 2",
      "init": {
        "Vr": -0.4810491771866152,
        "Vi": -0.9057027396106209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.041059194675,
        "longitude": -84.4756672781631
      }
    },
    {
      "number": 38651,
      "class": "Bus",
      "name": "GLADWIN 4 1",
      "init": {
        "Vr": -0.48110271771637236,
        "Vi": -0.9081375437021136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0852998895381,
        "longitude": -84.4241020161478
      }
    },
    {
      "number": 38652,
      "class": "Bus",
      "name": "HARRISON 8 1",
      "init": {
        "Vr": -0.4417964207808223,
        "Vi": -0.9390715880974225
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0390841759702,
        "longitude": -84.8551040752521
      }
    },
    {
      "number": 38653,
      "class": "Bus",
      "name": "HARRISON 8 2",
      "init": {
        "Vr": -0.48211868334971086,
        "Vi": -0.9203509312929451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0390841759702,
        "longitude": -84.8551040752521
      }
    },
    {
      "number": 38654,
      "class": "Bus",
      "name": "HARRISON 8 3",
      "init": {
        "Vr": -0.44193209426368674,
        "Vi": -0.9388758219217348
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0390841759702,
        "longitude": -84.8551040752521
      }
    },
    {
      "number": 38655,
      "class": "Bus",
      "name": "HARRISON 9 1",
      "init": {
        "Vr": -0.50467231693042,
        "Vi": -0.9029937445482779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9841384216277,
        "longitude": -84.8385379936914
      }
    },
    {
      "number": 38656,
      "class": "Bus",
      "name": "LAKE 4 1",
      "init": {
        "Vr": -0.5229907555392356,
        "Vi": -0.889824961689515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8503725202349,
        "longitude": -85.1066506897269
      }
    },
    {
      "number": 38657,
      "class": "Bus",
      "name": "LAKE 4 2",
      "init": {
        "Vr": -0.52301327752733,
        "Vi": -0.8897759377355917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8503725202349,
        "longitude": -85.1066506897269
      }
    },
    {
      "number": 38658,
      "class": "Bus",
      "name": "LAKE 5 1",
      "init": {
        "Vr": -0.5248258341863739,
        "Vi": -0.8890467106275279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8685208734061,
        "longitude": -85.059539428935
      }
    },
    {
      "number": 38659,
      "class": "Bus",
      "name": "MARION 25 1",
      "init": {
        "Vr": -0.5121858390970845,
        "Vi": -0.8930608484637762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0231628585843,
        "longitude": -85.0587696225013
      }
    },
    {
      "number": 38660,
      "class": "Bus",
      "name": "MARION 26 1",
      "init": {
        "Vr": -0.5079873568163379,
        "Vi": -0.8923678195442657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1233596044908,
        "longitude": -85.0408948753887
      }
    },
    {
      "number": 38661,
      "class": "Bus",
      "name": "GRAYLING 1 1",
      "init": {
        "Vr": -0.4806230096163288,
        "Vi": -0.9107821315610626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6479219346342,
        "longitude": -84.5822789668052
      }
    },
    {
      "number": 38662,
      "class": "Bus",
      "name": "GRAYLING 2 1",
      "init": {
        "Vr": -0.46545980560220995,
        "Vi": -0.9224643349952049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7367285085086,
        "longitude": -84.5558321072587
      }
    },
    {
      "number": 38663,
      "class": "Bus",
      "name": "GRAYLING 2 2",
      "init": {
        "Vr": -0.4655097114236413,
        "Vi": -0.9224013865043581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7367285085086,
        "longitude": -84.5558321072587
      }
    },
    {
      "number": 38664,
      "class": "Bus",
      "name": "GRAYLING 3 1",
      "init": {
        "Vr": -0.47239667466571533,
        "Vi": -0.914906286778127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7293057495564,
        "longitude": -84.6391490916462
      }
    },
    {
      "number": 38665,
      "class": "Bus",
      "name": "GRAYLING 3 2",
      "init": {
        "Vr": -0.4724588287488397,
        "Vi": -0.9147615351231518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7293057495564,
        "longitude": -84.6391490916462
      }
    },
    {
      "number": 38666,
      "class": "Bus",
      "name": "LEWISTON 14 1",
      "init": {
        "Vr": -0.47180751199564086,
        "Vi": -0.9177176333966895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8306683540493,
        "longitude": -84.3609371893815
      }
    },
    {
      "number": 38667,
      "class": "Bus",
      "name": "LEWISTON 15 1",
      "init": {
        "Vr": -0.48288653914367585,
        "Vi": -0.9110442330902024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8068270951243,
        "longitude": -84.2562840462951
      }
    },
    {
      "number": 38668,
      "class": "Bus",
      "name": "ROSCOMMON 1 1",
      "init": {
        "Vr": -0.45621825606669403,
        "Vi": -0.9348922884256509
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4622908341236,
        "longitude": -84.6037050684515
      }
    },
    {
      "number": 38669,
      "class": "Bus",
      "name": "ROSCOMMON 1 2",
      "init": {
        "Vr": -0.4563294032552005,
        "Vi": -0.9347806194485744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4622908341236,
        "longitude": -84.6037050684515
      }
    },
    {
      "number": 38670,
      "class": "Bus",
      "name": "ROSCOMMON 2 1",
      "init": {
        "Vr": -0.4858529478252429,
        "Vi": -0.9109954388025983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4940744119605,
        "longitude": -84.5817011001016
      }
    },
    {
      "number": 38671,
      "class": "Bus",
      "name": "BARK RIVER 1",
      "init": {
        "Vr": 0.2445831058277373,
        "Vi": -1.006323091771735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.739955855022,
        "longitude": -87.343330807981
      }
    },
    {
      "number": 38672,
      "class": "Bus",
      "name": "BARK RIVER 2",
      "init": {
        "Vr": 0.24446096626186206,
        "Vi": -1.0063067990999883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.739955855022,
        "longitude": -87.343330807981
      }
    },
    {
      "number": 38673,
      "class": "Bus",
      "name": "ESCANABA 1 1",
      "init": {
        "Vr": 0.23483463664730472,
        "Vi": -1.0099333779706994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7767922632688,
        "longitude": -87.2162119832418
      }
    },
    {
      "number": 38674,
      "class": "Bus",
      "name": "ESCANABA 1 2",
      "init": {
        "Vr": 0.23473073251203128,
        "Vi": -1.0099119314141949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7767922632688,
        "longitude": -87.2162119832418
      }
    },
    {
      "number": 38675,
      "class": "Bus",
      "name": "ESCANABA 2 1",
      "init": {
        "Vr": 0.23371626700754655,
        "Vi": -1.009558325891958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8093420580576,
        "longitude": -87.1175437496138
      }
    },
    {
      "number": 38676,
      "class": "Bus",
      "name": "ESCANABA 3 1",
      "init": {
        "Vr": 0.23364043787378116,
        "Vi": -1.010029384454208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7307109315619,
        "longitude": -87.1297173122912
      }
    },
    {
      "number": 38677,
      "class": "Bus",
      "name": "ESCANABA 3 2",
      "init": {
        "Vr": 0.23375350794373587,
        "Vi": -1.0100662930380992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7307109315619,
        "longitude": -87.1297173122912
      }
    },
    {
      "number": 38678,
      "class": "Bus",
      "name": "ESCANABA 4 1",
      "init": {
        "Vr": 0.23350357966494428,
        "Vi": -1.009605471549302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6860184540594,
        "longitude": -87.1917865348521
      }
    },
    {
      "number": 38679,
      "class": "Bus",
      "name": "GARDEN 1 1",
      "init": {
        "Vr": 0.12277056684220791,
        "Vi": -1.0298344835300073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8542615061683,
        "longitude": -86.5219375866961
      }
    },
    {
      "number": 38680,
      "class": "Bus",
      "name": "GARDEN 1 2",
      "init": {
        "Vr": 0.1227924267882305,
        "Vi": -1.0298448256313362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8542615061683,
        "longitude": -86.5219375866961
      }
    },
    {
      "number": 38681,
      "class": "Bus",
      "name": "GLADSTONE 1 1",
      "init": {
        "Vr": 0.22208137448527238,
        "Vi": -1.0155802328660364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8478505239622,
        "longitude": -87.1287560844133
      }
    },
    {
      "number": 38682,
      "class": "Bus",
      "name": "GLADSTONE 1 2",
      "init": {
        "Vr": 0.22185065425569378,
        "Vi": -1.0154858758805736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8478505239622,
        "longitude": -87.1287560844133
      }
    },
    {
      "number": 38683,
      "class": "Bus",
      "name": "MANISTIQUE 1 1",
      "init": {
        "Vr": 0.13170133716592872,
        "Vi": -1.0258542620245668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0323572061307,
        "longitude": -86.3211350610744
      }
    },
    {
      "number": 38684,
      "class": "Bus",
      "name": "MANISTIQUE 1 2",
      "init": {
        "Vr": 0.13176692028816214,
        "Vi": -1.0258647027136722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0323572061307,
        "longitude": -86.3211350610744
      }
    },
    {
      "number": 38685,
      "class": "Bus",
      "name": "MANISTIQUE 2 1",
      "init": {
        "Vr": 0.12698471172884626,
        "Vi": -1.0253539959721443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0933718232898,
        "longitude": -86.25738201768
      }
    },
    {
      "number": 38686,
      "class": "Bus",
      "name": "ROCK 4 1",
      "init": {
        "Vr": 0.267806447701079,
        "Vi": -0.9989870718271546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0683666626537,
        "longitude": -87.2776802795781
      }
    },
    {
      "number": 38687,
      "class": "Bus",
      "name": "ROCK 4 2",
      "init": {
        "Vr": 0.26776258416474286,
        "Vi": -0.998975803160199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0683666626537,
        "longitude": -87.2776802795781
      }
    },
    {
      "number": 38688,
      "class": "Bus",
      "name": "IRON MOUNTAIN 1 1",
      "init": {
        "Vr": 0.35328963809722447,
        "Vi": -0.9728508353403165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0721676616915,
        "longitude": -87.9358814221477
      }
    },
    {
      "number": 38689,
      "class": "Bus",
      "name": "IRON MOUNTAIN 1 2",
      "init": {
        "Vr": 0.3534172712271816,
        "Vi": -0.9728884171833752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0721676616915,
        "longitude": -87.9358814221477
      }
    },
    {
      "number": 38690,
      "class": "Bus",
      "name": "IRON MOUNTAIN 2 1",
      "init": {
        "Vr": 0.3875703053174747,
        "Vi": -0.9601663682230981
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9947035228552,
        "longitude": -87.9522467548109
      }
    },
    {
      "number": 38691,
      "class": "Bus",
      "name": "IRON MOUNTAIN 2 2",
      "init": {
        "Vr": 0.37408105558356225,
        "Vi": -0.9709477167203973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9947035228552,
        "longitude": -87.9522467548109
      }
    },
    {
      "number": 38692,
      "class": "Bus",
      "name": "IRON MOUNTAIN 2 3",
      "init": {
        "Vr": 0.3873860157736948,
        "Vi": -0.9601626454381985
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9947035228552,
        "longitude": -87.9522467548109
      }
    },
    {
      "number": 38693,
      "class": "Bus",
      "name": "KINGSFORD 1 1",
      "init": {
        "Vr": 0.36352699169536157,
        "Vi": -0.9783031543915272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8616316442942,
        "longitude": -88.0810617051466
      }
    },
    {
      "number": 38694,
      "class": "Bus",
      "name": "KINGSFORD 2 1",
      "init": {
        "Vr": 0.35778016644915256,
        "Vi": -0.9755375540359974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8179161620815,
        "longitude": -88.0885943758952
      }
    },
    {
      "number": 38695,
      "class": "Bus",
      "name": "KINGSFORD 2 2",
      "init": {
        "Vr": 0.34495648679646185,
        "Vi": -0.9807306894601282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8179161620815,
        "longitude": -88.0885943758952
      }
    },
    {
      "number": 38696,
      "class": "Bus",
      "name": "KINGSFORD 2 3",
      "init": {
        "Vr": 0.35802856117294246,
        "Vi": -0.975486667218997
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8179161620815,
        "longitude": -88.0885943758952
      }
    },
    {
      "number": 38697,
      "class": "Bus",
      "name": "NORWAY 4 1",
      "init": {
        "Vr": 0.3294044467395207,
        "Vi": -0.9794105012207439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9075780545975,
        "longitude": -87.8505518751216
      }
    },
    {
      "number": 38698,
      "class": "Bus",
      "name": "NORWAY 4 2",
      "init": {
        "Vr": 0.32925979885776496,
        "Vi": -0.979382269852788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9075780545975,
        "longitude": -87.8505518751216
      }
    },
    {
      "number": 38699,
      "class": "Bus",
      "name": "VULCAN 1",
      "init": {
        "Vr": 0.3233994334322625,
        "Vi": -0.9837302746881366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8384589757376,
        "longitude": -87.7515086656803
      }
    },
    {
      "number": 38700,
      "class": "Bus",
      "name": "VULCAN 2",
      "init": {
        "Vr": 0.323362708574769,
        "Vi": -0.9837253333575365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8384589757376,
        "longitude": -87.7515086656803
      }
    },
    {
      "number": 38701,
      "class": "Bus",
      "name": "HARBOR SPRINGS 1 1",
      "init": {
        "Vr": -0.42134162160572597,
        "Vi": -0.9447092958133836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.55266821894,
        "longitude": -84.9911599886833
      }
    },
    {
      "number": 38702,
      "class": "Bus",
      "name": "HARBOR SPRINGS 2 1",
      "init": {
        "Vr": -0.4334249075612732,
        "Vi": -0.938188338799556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4268893608189,
        "longitude": -85.0070323274638
      }
    },
    {
      "number": 38703,
      "class": "Bus",
      "name": "HARBOR SPRINGS 3 1",
      "init": {
        "Vr": -0.43527171373967527,
        "Vi": -0.9373659376569285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4571074369096,
        "longitude": -84.9810187432444
      }
    },
    {
      "number": 38704,
      "class": "Bus",
      "name": "BIRCH RUN 1 1",
      "init": {
        "Vr": -0.6268102514260838,
        "Vi": -0.8059339445848311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2762754050191,
        "longitude": -83.8238679634737
      }
    },
    {
      "number": 38705,
      "class": "Bus",
      "name": "BIRCH RUN 2 1",
      "init": {
        "Vr": -0.6403888541028703,
        "Vi": -0.7965396640651662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2268670357598,
        "longitude": -83.8204979288846
      }
    },
    {
      "number": 38706,
      "class": "Bus",
      "name": "BIRCH RUN 2 2",
      "init": {
        "Vr": -0.640350721201256,
        "Vi": -0.7966158495129143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2268670357598,
        "longitude": -83.8204979288846
      }
    },
    {
      "number": 38707,
      "class": "Bus",
      "name": "MILLINGTON 6 1",
      "init": {
        "Vr": -0.6789950379615244,
        "Vi": -0.7384058181400409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2856319702647,
        "longitude": -83.5329908919649
      }
    },
    {
      "number": 38708,
      "class": "Bus",
      "name": "MILLINGTON 7 1",
      "init": {
        "Vr": -0.6685604059051882,
        "Vi": -0.740480195463095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2613869775944,
        "longitude": -83.5277278042505
      }
    },
    {
      "number": 38709,
      "class": "Bus",
      "name": "OTTER LAKE 1",
      "init": {
        "Vr": -0.7440375732569142,
        "Vi": -0.6736940216605196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2021979916181,
        "longitude": -83.3759401387136
      }
    },
    {
      "number": 38710,
      "class": "Bus",
      "name": "OTTER LAKE 2",
      "init": {
        "Vr": -0.7440150467393316,
        "Vi": -0.673770206095809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2021979916181,
        "longitude": -83.3759401387136
      }
    },
    {
      "number": 38711,
      "class": "Bus",
      "name": "BEAVERTON 1 1",
      "init": {
        "Vr": -0.47478654920722313,
        "Vi": -0.913090982650469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8721223156703,
        "longitude": -84.457201791607
      }
    },
    {
      "number": 38712,
      "class": "Bus",
      "name": "BEAVERTON 1 2",
      "init": {
        "Vr": -0.4748304110414072,
        "Vi": -0.91301808415077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8721223156703,
        "longitude": -84.457201791607
      }
    },
    {
      "number": 38713,
      "class": "Bus",
      "name": "BEAVERTON 2 1",
      "init": {
        "Vr": -0.4800864375231953,
        "Vi": -0.9072171024271435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.972217530387,
        "longitude": -84.4929994386937
      }
    },
    {
      "number": 38714,
      "class": "Bus",
      "name": "COLEMAN 1 1",
      "init": {
        "Vr": -0.5254398662386914,
        "Vi": -0.8893332706534215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8029576019924,
        "longitude": -84.5843137406873
      }
    },
    {
      "number": 38715,
      "class": "Bus",
      "name": "COLEMAN 2 1",
      "init": {
        "Vr": -0.5057464572051052,
        "Vi": -0.8899406100304341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5995915022331,
        "longitude": -84.5341740199433
      }
    },
    {
      "number": 38716,
      "class": "Bus",
      "name": "COLEMAN 3 1",
      "init": {
        "Vr": -0.5201750478367264,
        "Vi": -0.8880865057844942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7557419026103,
        "longitude": -84.5959155561684
      }
    },
    {
      "number": 38717,
      "class": "Bus",
      "name": "HOPE 1 1",
      "init": {
        "Vr": -0.4612713848145624,
        "Vi": -0.9291118322694378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7595459633662,
        "longitude": -84.3522736212281
      }
    },
    {
      "number": 38718,
      "class": "Bus",
      "name": "HOPE 1 2",
      "init": {
        "Vr": -0.46128386911765945,
        "Vi": -0.9290765376059944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7595459633662,
        "longitude": -84.3522736212281
      }
    },
    {
      "number": 38719,
      "class": "Bus",
      "name": "BESSEMER 13 1",
      "init": {
        "Vr": 0.27917885238994294,
        "Vi": -1.0001869773746448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5096976779189,
        "longitude": -90.0009349236583
      }
    },
    {
      "number": 38720,
      "class": "Bus",
      "name": "IRONWOOD 1 1",
      "init": {
        "Vr": 0.2827958067085301,
        "Vi": -0.9988060507660986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.529225680355,
        "longitude": -90.0932142246893
      }
    },
    {
      "number": 38721,
      "class": "Bus",
      "name": "IRONWOOD 2 1",
      "init": {
        "Vr": 0.29299612230412714,
        "Vi": -0.9984685576111748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5701057723826,
        "longitude": -90.082631715492
      }
    },
    {
      "number": 38722,
      "class": "Bus",
      "name": "IRONWOOD 3 1",
      "init": {
        "Vr": 0.3447766424819275,
        "Vi": -0.9874893844587013
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5550150942585,
        "longitude": -90.1324541040518
      }
    },
    {
      "number": 38723,
      "class": "Bus",
      "name": "IRONWOOD 3 2",
      "init": {
        "Vr": 0.30609084901784755,
        "Vi": -0.9980019617702185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5550150942585,
        "longitude": -90.1324541040518
      }
    },
    {
      "number": 38724,
      "class": "Bus",
      "name": "IRONWOOD 3 3",
      "init": {
        "Vr": 0.3447099162431456,
        "Vi": -0.9874717794542156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5550150942585,
        "longitude": -90.1324541040518
      }
    },
    {
      "number": 38725,
      "class": "Bus",
      "name": "MARENISCO 1 1",
      "init": {
        "Vr": 0.22307218335229886,
        "Vi": -1.0083980640036592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2501651598235,
        "longitude": -89.5656382212388
      }
    },
    {
      "number": 38726,
      "class": "Bus",
      "name": "MARENISCO 2 1",
      "init": {
        "Vr": 0.2397024046058096,
        "Vi": -1.0060299029150195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4360244170861,
        "longitude": -89.6146213102902
      }
    },
    {
      "number": 38727,
      "class": "Bus",
      "name": "WAKEFIELD 8 1",
      "init": {
        "Vr": 0.25555453561143543,
        "Vi": -1.0031430393444196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5737480295308,
        "longitude": -89.83501646504
      }
    },
    {
      "number": 38728,
      "class": "Bus",
      "name": "WAKEFIELD 9 1",
      "init": {
        "Vr": 0.2592601025241253,
        "Vi": -1.0026802055409623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.417864048681,
        "longitude": -89.8890108255311
      }
    },
    {
      "number": 38729,
      "class": "Bus",
      "name": "WATERSMEET 1 1",
      "init": {
        "Vr": 0.2010740445223851,
        "Vi": -1.0106103498625143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1687992914745,
        "longitude": -89.2250358411028
      }
    },
    {
      "number": 38730,
      "class": "Bus",
      "name": "WATERSMEET 2 1",
      "init": {
        "Vr": 0.23026228570743273,
        "Vi": -1.0081741541890894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3563239172159,
        "longitude": -89.2032456148571
      }
    },
    {
      "number": 38731,
      "class": "Bus",
      "name": "BUCKLEY 1 1",
      "init": {
        "Vr": -0.5158671728752215,
        "Vi": -0.8904918519144295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5618179851435,
        "longitude": -85.6960051048296
      }
    },
    {
      "number": 38732,
      "class": "Bus",
      "name": "BUCKLEY 1 2",
      "init": {
        "Vr": -0.5158885293591923,
        "Vi": -0.8904590103654706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5618179851435,
        "longitude": -85.6960051048296
      }
    },
    {
      "number": 38733,
      "class": "Bus",
      "name": "FIFE LAKE 1 1",
      "init": {
        "Vr": -0.5074842318375767,
        "Vi": -0.9079601445593275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5953207515787,
        "longitude": -85.2431926878678
      }
    },
    {
      "number": 38734,
      "class": "Bus",
      "name": "FIFE LAKE 2 1",
      "init": {
        "Vr": -0.5055429181211434,
        "Vi": -0.9119366339806676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5733015479147,
        "longitude": -85.1683501212212
      }
    },
    {
      "number": 38735,
      "class": "Bus",
      "name": "GRAWN 1",
      "init": {
        "Vr": -0.5184494648022434,
        "Vi": -0.8900303885056305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6026428972572,
        "longitude": -85.663828056683
      }
    },
    {
      "number": 38736,
      "class": "Bus",
      "name": "KINGSLEY 1 1",
      "init": {
        "Vr": -0.5143476257705288,
        "Vi": -0.8928940969486563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5777973798225,
        "longitude": -85.5929242045635
      }
    },
    {
      "number": 38737,
      "class": "Bus",
      "name": "KINGSLEY 2 1",
      "init": {
        "Vr": -0.49027808015317,
        "Vi": -0.9080361753538448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5173110123909,
        "longitude": -85.4253076073276
      }
    },
    {
      "number": 38738,
      "class": "Bus",
      "name": "SOUTH BOARDMAN 1",
      "init": {
        "Vr": -0.508906011860759,
        "Vi": -0.9051615452278245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6405509756481,
        "longitude": -85.3091975466476
      }
    },
    {
      "number": 38739,
      "class": "Bus",
      "name": "TRAVERSE CITY 5 1",
      "init": {
        "Vr": -0.5193161901088401,
        "Vi": -0.8974684713951699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8063332282856,
        "longitude": -85.6406464134432
      }
    },
    {
      "number": 38740,
      "class": "Bus",
      "name": "TRAVERSE CITY 6 1",
      "init": {
        "Vr": -0.5361033411106406,
        "Vi": -0.8636430711196217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7368541104734,
        "longitude": -85.5899981105535
      }
    },
    {
      "number": 38741,
      "class": "Bus",
      "name": "TRAVERSE CITY 7 1",
      "init": {
        "Vr": -0.5339761705125158,
        "Vi": -0.8668139966573861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7272575245818,
        "longitude": -85.5265302562617
      }
    },
    {
      "number": 38742,
      "class": "Bus",
      "name": "TRAVERSE CITY 7 2",
      "init": {
        "Vr": -0.5338447716472918,
        "Vi": -0.8669859354529559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7272575245818,
        "longitude": -85.5265302562617
      }
    },
    {
      "number": 38743,
      "class": "Bus",
      "name": "TRAVERSE CITY 8 1",
      "init": {
        "Vr": -0.5201355378961688,
        "Vi": -0.8914481374102688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6479717516735,
        "longitude": -85.596576876046
      }
    },
    {
      "number": 38744,
      "class": "Bus",
      "name": "ALMA 4 1",
      "init": {
        "Vr": -0.5268179347998257,
        "Vi": -0.8924215212739974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3729351125982,
        "longitude": -84.7277160871909
      }
    },
    {
      "number": 38745,
      "class": "Bus",
      "name": "ALMA 5 1",
      "init": {
        "Vr": -0.5269510813623461,
        "Vi": -0.8938433033014452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3571554544856,
        "longitude": -84.6410339893018
      }
    },
    {
      "number": 38746,
      "class": "Bus",
      "name": "ALMA 6 1",
      "init": {
        "Vr": -0.4751814493780178,
        "Vi": -0.9229572244748874
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3844869833439,
        "longitude": -84.6697689950427
      }
    },
    {
      "number": 38747,
      "class": "Bus",
      "name": "BRECKENRIDGE 1 1",
      "init": {
        "Vr": -0.4906816271799742,
        "Vi": -0.9096649019089618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4745452702964,
        "longitude": -84.4253485593409
      }
    },
    {
      "number": 38748,
      "class": "Bus",
      "name": "BRECKENRIDGE 2 1",
      "init": {
        "Vr": -0.5201784123314671,
        "Vi": -0.9115252833947942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4111538833662,
        "longitude": -84.4942879836374
      }
    },
    {
      "number": 38749,
      "class": "Bus",
      "name": "ITHACA 7 1",
      "init": {
        "Vr": -0.5264967419792835,
        "Vi": -0.8940249264463487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2302465787435,
        "longitude": -84.547081028641
      }
    },
    {
      "number": 38750,
      "class": "Bus",
      "name": "ITHACA 7 2",
      "init": {
        "Vr": -0.5265315887953415,
        "Vi": -0.8939658707286088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2302465787435,
        "longitude": -84.547081028641
      }
    },
    {
      "number": 38751,
      "class": "Bus",
      "name": "ITHACA 8 1",
      "init": {
        "Vr": -0.5365220110445601,
        "Vi": -0.8856831280434896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2714877651959,
        "longitude": -84.5610329138916
      }
    },
    {
      "number": 38752,
      "class": "Bus",
      "name": "ITHACA 9 1",
      "init": {
        "Vr": -0.558910241774828,
        "Vi": -0.8604929218795204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2059241090718,
        "longitude": -84.6470694232633
      }
    },
    {
      "number": 38753,
      "class": "Bus",
      "name": "ITHACA 9 2",
      "init": {
        "Vr": -0.5589327630497224,
        "Vi": -0.8604424978318896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2059241090718,
        "longitude": -84.6470694232633
      }
    },
    {
      "number": 38754,
      "class": "Bus",
      "name": "MERRILL 1 1",
      "init": {
        "Vr": -0.4839175006702177,
        "Vi": -0.9175985229250347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4558971219375,
        "longitude": -84.3462277552419
      }
    },
    {
      "number": 38755,
      "class": "Bus",
      "name": "MERRILL 2 1",
      "init": {
        "Vr": -0.5506033505255452,
        "Vi": -0.8816149960250413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3309422811399,
        "longitude": -84.3258978459666
      }
    },
    {
      "number": 38756,
      "class": "Bus",
      "name": "SAINT LOUIS 1 1",
      "init": {
        "Vr": -0.5009450981714535,
        "Vi": -0.8969793577396185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4735077090388,
        "longitude": -84.5763296536121
      }
    },
    {
      "number": 38757,
      "class": "Bus",
      "name": "SAINT LOUIS 2 1",
      "init": {
        "Vr": -0.5252781493937697,
        "Vi": -0.897779140921641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4329443065807,
        "longitude": -84.6520396296289
      }
    },
    {
      "number": 38758,
      "class": "Bus",
      "name": "CALUMET 1 1",
      "init": {
        "Vr": 0.29991619095661476,
        "Vi": -1.0062380324445606
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2519345115934,
        "longitude": -88.4179304082012
      }
    },
    {
      "number": 38759,
      "class": "Bus",
      "name": "CALUMET 1 2",
      "init": {
        "Vr": 0.29981701098194624,
        "Vi": -1.0062116525887923
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2519345115934,
        "longitude": -88.4179304082012
      }
    },
    {
      "number": 38760,
      "class": "Bus",
      "name": "CALUMET 2 1",
      "init": {
        "Vr": 0.2229896409576287,
        "Vi": -1.0138168893752073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1681260321955,
        "longitude": -88.4553659464792
      }
    },
    {
      "number": 38761,
      "class": "Bus",
      "name": "CALUMET 3 1",
      "init": {
        "Vr": 0.21926107279652346,
        "Vi": -1.014924628833539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2930577526345,
        "longitude": -88.475665934819
      }
    },
    {
      "number": 38762,
      "class": "Bus",
      "name": "CHASSELL 1",
      "init": {
        "Vr": 0.2342199292008848,
        "Vi": -1.0157776604149948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9163746039076,
        "longitude": -88.4810499151975
      }
    },
    {
      "number": 38763,
      "class": "Bus",
      "name": "CHASSELL 2",
      "init": {
        "Vr": 0.234261221206706,
        "Vi": -1.015791681025224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9163746039076,
        "longitude": -88.4810499151975
      }
    },
    {
      "number": 38764,
      "class": "Bus",
      "name": "HANCOCK 8 1",
      "init": {
        "Vr": 0.22871005771112649,
        "Vi": -1.014550172932475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1136577712424,
        "longitude": -88.616984042067
      }
    },
    {
      "number": 38765,
      "class": "Bus",
      "name": "HANCOCK 9 1",
      "init": {
        "Vr": 0.22279023137319884,
        "Vi": -1.013711193954443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2206725432832,
        "longitude": -88.515792055606
      }
    },
    {
      "number": 38766,
      "class": "Bus",
      "name": "HANCOCK 9 2",
      "init": {
        "Vr": 0.2227292529958624,
        "Vi": -1.0136863162583412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2206725432832,
        "longitude": -88.515792055606
      }
    },
    {
      "number": 38767,
      "class": "Bus",
      "name": "HANCOCK 10 1",
      "init": {
        "Vr": 0.2237563796623346,
        "Vi": -1.0141982244754766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1952397705583,
        "longitude": -88.4874683301789
      }
    },
    {
      "number": 38768,
      "class": "Bus",
      "name": "HOUGHTON 2 1",
      "init": {
        "Vr": 0.2304544144018917,
        "Vi": -1.014460640043756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1399143190589,
        "longitude": -88.5750366910591
      }
    },
    {
      "number": 38769,
      "class": "Bus",
      "name": "HOUGHTON 3 1",
      "init": {
        "Vr": 0.23055629160160446,
        "Vi": -1.0134932396277874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1093134816919,
        "longitude": -88.5318968345997
      }
    },
    {
      "number": 38770,
      "class": "Bus",
      "name": "HOUGHTON 4 1",
      "init": {
        "Vr": 0.22886369616116825,
        "Vi": -1.015433900130138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9925617675597,
        "longitude": -88.552109119365
      }
    },
    {
      "number": 38771,
      "class": "Bus",
      "name": "LAKE LINDEN 1",
      "init": {
        "Vr": 0.2198841748695653,
        "Vi": -1.0140622948963047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1798261991605,
        "longitude": -88.3133920315184
      }
    },
    {
      "number": 38772,
      "class": "Bus",
      "name": "SOUTH RANGE 1 1",
      "init": {
        "Vr": 0.22808861972288796,
        "Vi": -1.0153620450516396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9634651491849,
        "longitude": -88.6537451966378
      }
    },
    {
      "number": 38773,
      "class": "Bus",
      "name": "TROUT CREEK 1",
      "init": {
        "Vr": 0.25705301457112706,
        "Vi": -1.0083056170758742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5162761279542,
        "longitude": -88.8993057938545
      }
    },
    {
      "number": 38774,
      "class": "Bus",
      "name": "BAD AXE 1 1",
      "init": {
        "Vr": -0.5878186798735381,
        "Vi": -0.8476199061647844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8199444822011,
        "longitude": -83.0219752327123
      }
    },
    {
      "number": 38775,
      "class": "Bus",
      "name": "BAD AXE 1 2",
      "init": {
        "Vr": -0.5877766386790246,
        "Vi": -0.8476710876250451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8199444822011,
        "longitude": -83.0219752327123
      }
    },
    {
      "number": 38776,
      "class": "Bus",
      "name": "BAD AXE 2 1",
      "init": {
        "Vr": -0.5848891807971631,
        "Vi": -0.8489140555002741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7833833628161,
        "longitude": -82.9460438810395
      }
    },
    {
      "number": 38777,
      "class": "Bus",
      "name": "BAD AXE 3 1",
      "init": {
        "Vr": -0.5750813040461576,
        "Vi": -0.857558641650613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7715156161748,
        "longitude": -82.9119945958905
      }
    },
    {
      "number": 38778,
      "class": "Bus",
      "name": "BAD AXE 3 2",
      "init": {
        "Vr": -0.5751316846285872,
        "Vi": -0.8574812607874706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7715156161748,
        "longitude": -82.9119945958905
      }
    },
    {
      "number": 38779,
      "class": "Bus",
      "name": "CASEVILLE 1",
      "init": {
        "Vr": -0.5700620586731037,
        "Vi": -0.8637422356143092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9389861774729,
        "longitude": -83.2271066147405
      }
    },
    {
      "number": 38780,
      "class": "Bus",
      "name": "CASEVILLE 2",
      "init": {
        "Vr": -0.5700734312938124,
        "Vi": -0.8637241597153129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9389861774729,
        "longitude": -83.2271066147405
      }
    },
    {
      "number": 38781,
      "class": "Bus",
      "name": "CASS CITY 1 1",
      "init": {
        "Vr": -0.6282647424283639,
        "Vi": -0.8019289816371529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5865991169608,
        "longitude": -83.2301069685418
      }
    },
    {
      "number": 38782,
      "class": "Bus",
      "name": "CASS CITY 2 1",
      "init": {
        "Vr": -0.6308819325178687,
        "Vi": -0.8024054615698466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5603546440786,
        "longitude": -83.1441358252768
      }
    },
    {
      "number": 38783,
      "class": "Bus",
      "name": "CASS CITY 2 2",
      "init": {
        "Vr": -0.6308565579022373,
        "Vi": -0.8024661831667869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5603546440786,
        "longitude": -83.1441358252768
      }
    },
    {
      "number": 38784,
      "class": "Bus",
      "name": "HARBOR BEACH 1 1",
      "init": {
        "Vr": -0.552266708837502,
        "Vi": -0.8753829656885092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.872490802215,
        "longitude": -82.6861484689278
      }
    },
    {
      "number": 38785,
      "class": "Bus",
      "name": "HARBOR BEACH 1 2",
      "init": {
        "Vr": -0.5522874451335605,
        "Vi": -0.8753230629579201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.872490802215,
        "longitude": -82.6861484689278
      }
    },
    {
      "number": 38786,
      "class": "Bus",
      "name": "HARBOR BEACH 2 1",
      "init": {
        "Vr": -0.5715816044000276,
        "Vi": -0.8599600502176882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7529061359218,
        "longitude": -82.6826739016915
      }
    },
    {
      "number": 38787,
      "class": "Bus",
      "name": "KINDE 1",
      "init": {
        "Vr": -0.5772687990224806,
        "Vi": -0.8564815198939116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9200827893215,
        "longitude": -83.0261068261598
      }
    },
    {
      "number": 38788,
      "class": "Bus",
      "name": "PIGEON 1 1",
      "init": {
        "Vr": -0.5934362669875821,
        "Vi": -0.8477670421734432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8306188971908,
        "longitude": -83.2272179885674
      }
    },
    {
      "number": 38789,
      "class": "Bus",
      "name": "PORT AUSTIN 1",
      "init": {
        "Vr": -0.5396496735625286,
        "Vi": -0.887476287925194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.03571198121,
        "longitude": -82.9851188037232
      }
    },
    {
      "number": 38790,
      "class": "Bus",
      "name": "SEBEWAING 1 1",
      "init": {
        "Vr": -0.5576526034453531,
        "Vi": -0.875237543231672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8228978962714,
        "longitude": -83.3449307079772
      }
    },
    {
      "number": 38791,
      "class": "Bus",
      "name": "SEBEWAING 1 2",
      "init": {
        "Vr": -0.5576878457413741,
        "Vi": -0.8751795716285434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8228978962714,
        "longitude": -83.3449307079772
      }
    },
    {
      "number": 38792,
      "class": "Bus",
      "name": "SEBEWAING 2 1",
      "init": {
        "Vr": -0.5542118330884777,
        "Vi": -0.8767449793415226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7200530055461,
        "longitude": -83.3833417668695
      }
    },
    {
      "number": 38793,
      "class": "Bus",
      "name": "SEBEWAING 2 2",
      "init": {
        "Vr": -0.5542258131554194,
        "Vi": -0.8767099896747826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7200530055461,
        "longitude": -83.3833417668695
      }
    },
    {
      "number": 38794,
      "class": "Bus",
      "name": "UBLY 1 1",
      "init": {
        "Vr": -0.6140786146111998,
        "Vi": -0.830808374867443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6556238771804,
        "longitude": -82.9537110682888
      }
    },
    {
      "number": 38795,
      "class": "Bus",
      "name": "UBLY 1 2",
      "init": {
        "Vr": -0.6140663083470805,
        "Vi": -0.8308756737553681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6556238771804,
        "longitude": -82.9537110682888
      }
    },
    {
      "number": 38796,
      "class": "Bus",
      "name": "EAST TAWAS 1",
      "init": {
        "Vr": -0.5020436242835213,
        "Vi": -0.9117449668711588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3957896508492,
        "longitude": -83.5051610717069
      }
    },
    {
      "number": 38797,
      "class": "Bus",
      "name": "EAST TAWAS 2",
      "init": {
        "Vr": -0.5020750888375785,
        "Vi": -0.9116971352329217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3957896508492,
        "longitude": -83.5051610717069
      }
    },
    {
      "number": 38798,
      "class": "Bus",
      "name": "HALE 1 1",
      "init": {
        "Vr": -0.510479782000416,
        "Vi": -0.9052999725362008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3939843301618,
        "longitude": -83.8599877478055
      }
    },
    {
      "number": 38799,
      "class": "Bus",
      "name": "HALE 1 2",
      "init": {
        "Vr": -0.5105236386883766,
        "Vi": -0.905223438182894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3939843301618,
        "longitude": -83.8599877478055
      }
    },
    {
      "number": 38800,
      "class": "Bus",
      "name": "HALE 2 1",
      "init": {
        "Vr": -0.5058280174529788,
        "Vi": -0.9092038397162102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3747395121193,
        "longitude": -83.7272935722469
      }
    },
    {
      "number": 38801,
      "class": "Bus",
      "name": "WHITTEMORE 1 1",
      "init": {
        "Vr": -0.5106961493666368,
        "Vi": -0.8995600819860782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1905580925642,
        "longitude": -83.7933387393222
      }
    },
    {
      "number": 38802,
      "class": "Bus",
      "name": "CRYSTAL FALLS 1 1",
      "init": {
        "Vr": 0.39246039185765347,
        "Vi": -0.9702220176068631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1783982425322,
        "longitude": -88.2726000744926
      }
    },
    {
      "number": 38803,
      "class": "Bus",
      "name": "IRON RIVER 1 1",
      "init": {
        "Vr": 0.3639306899970731,
        "Vi": -0.9860930815499855
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1443819327677,
        "longitude": -88.7395292241213
      }
    },
    {
      "number": 38804,
      "class": "Bus",
      "name": "IRON RIVER 1 2",
      "init": {
        "Vr": 0.33058391973544754,
        "Vi": -0.993803760527172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1443819327677,
        "longitude": -88.7395292241213
      }
    },
    {
      "number": 38805,
      "class": "Bus",
      "name": "IRON RIVER 1 3",
      "init": {
        "Vr": 0.3031225643531003,
        "Vi": -1.0001535716155663
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.1443819327677,
        "longitude": -88.7395292241213
      }
    },
    {
      "number": 38806,
      "class": "Bus",
      "name": "IRON RIVER 1 4",
      "init": {
        "Vr": 0.3031225643531003,
        "Vi": -1.0001535716155663
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1443819327677,
        "longitude": -88.7395292241213
      }
    },
    {
      "number": 38807,
      "class": "Bus",
      "name": "IRON RIVER 1 5",
      "init": {
        "Vr": 0.36433827045631995,
        "Vi": -0.9860939819671096
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1443819327677,
        "longitude": -88.7395292241213
      }
    },
    {
      "number": 38808,
      "class": "Bus",
      "name": "IRON RIVER 2 1",
      "init": {
        "Vr": 0.32225954537518886,
        "Vi": -0.9948294594879449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1240245795904,
        "longitude": -88.6734924287963
      }
    },
    {
      "number": 38809,
      "class": "Bus",
      "name": "PHELPS 5 1",
      "init": {
        "Vr": 0.17910096732237135,
        "Vi": -1.0101398325754174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0391858890508,
        "longitude": -89.0521138076284
      }
    },
    {
      "number": 38810,
      "class": "Bus",
      "name": "PHELPS 5 2",
      "init": {
        "Vr": 0.17912912619277005,
        "Vi": -1.0101504048097105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0391858890508,
        "longitude": -89.0521138076284
      }
    },
    {
      "number": 38811,
      "class": "Bus",
      "name": "REPUBLIC 1 1",
      "init": {
        "Vr": 0.4031249306001806,
        "Vi": -0.9667410614651176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3809233990588,
        "longitude": -88.0674996485924
      }
    },
    {
      "number": 38812,
      "class": "Bus",
      "name": "BARRYTON 1",
      "init": {
        "Vr": -0.5309303345634914,
        "Vi": -0.8764591242812202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8022387072241,
        "longitude": -85.1220597988515
      }
    },
    {
      "number": 38813,
      "class": "Bus",
      "name": "BLANCHARD 1 1",
      "init": {
        "Vr": -0.5705129800308112,
        "Vi": -0.8427104336430702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784541244693,
        "longitude": -84.9473879085759
      }
    },
    {
      "number": 38814,
      "class": "Bus",
      "name": "BLANCHARD 2 1",
      "init": {
        "Vr": -0.5720263811706567,
        "Vi": -0.845218829963521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5185182451877,
        "longitude": -85.042307216679
      }
    },
    {
      "number": 38815,
      "class": "Bus",
      "name": "BLANCHARD 2 2",
      "init": {
        "Vr": -0.5720363400923036,
        "Vi": -0.8451952566227887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5185182451877,
        "longitude": -85.042307216679
      }
    },
    {
      "number": 38816,
      "class": "Bus",
      "name": "EDMORE 1 1",
      "init": {
        "Vr": -0.5728459220242081,
        "Vi": -0.8490661902263305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4494371523645,
        "longitude": -84.9855144622884
      }
    },
    {
      "number": 38817,
      "class": "Bus",
      "name": "EDMORE 1 2",
      "init": {
        "Vr": -0.5728330853729383,
        "Vi": -0.8490918024001477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4494371523645,
        "longitude": -84.9855144622884
      }
    },
    {
      "number": 38818,
      "class": "Bus",
      "name": "MOUNT PLEASANT 16 1",
      "init": {
        "Vr": -0.505990564129387,
        "Vi": -0.9052727418211345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6909480343043,
        "longitude": -84.7722247991356
      }
    },
    {
      "number": 38819,
      "class": "Bus",
      "name": "MOUNT PLEASANT 17 1",
      "init": {
        "Vr": -0.45428091868840614,
        "Vi": -0.9335650942076527
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7346917886351,
        "longitude": -84.7185977036434
      }
    },
    {
      "number": 38820,
      "class": "Bus",
      "name": "MOUNT PLEASANT 17 2",
      "init": {
        "Vr": -0.4873243263184548,
        "Vi": -0.9225144165735972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7346917886351,
        "longitude": -84.7185977036434
      }
    },
    {
      "number": 38821,
      "class": "Bus",
      "name": "MOUNT PLEASANT 17 3",
      "init": {
        "Vr": -0.45443217821070103,
        "Vi": -0.9333807592223832
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7346917886351,
        "longitude": -84.7185977036434
      }
    },
    {
      "number": 38822,
      "class": "Bus",
      "name": "MOUNT PLEASANT 18 1",
      "init": {
        "Vr": -0.4501071780698897,
        "Vi": -0.9356913553110882
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6106525460384,
        "longitude": -84.7101348412707
      }
    },
    {
      "number": 38823,
      "class": "Bus",
      "name": "MOUNT PLEASANT 19 1",
      "init": {
        "Vr": -0.5660126761027414,
        "Vi": -0.8378253833825209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.631563671444,
        "longitude": -84.8193167736508
      }
    },
    {
      "number": 38824,
      "class": "Bus",
      "name": "MOUNT PLEASANT 20 1",
      "init": {
        "Vr": -0.56556933081906,
        "Vi": -0.8386222364854382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5511815105979,
        "longitude": -84.7634648257527
      }
    },
    {
      "number": 38825,
      "class": "Bus",
      "name": "REMUS 1",
      "init": {
        "Vr": -0.5562374752499581,
        "Vi": -0.8805700945478209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6166358804875,
        "longitude": -85.0745124106553
      }
    },
    {
      "number": 38826,
      "class": "Bus",
      "name": "SHEPHERD 1 1",
      "init": {
        "Vr": -0.5563390926962581,
        "Vi": -0.8511570832762577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4719232710104,
        "longitude": -84.7155398087108
      }
    },
    {
      "number": 38827,
      "class": "Bus",
      "name": "SHEPHERD 1 2",
      "init": {
        "Vr": -0.5563059506630795,
        "Vi": -0.8512132634258842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4719232710104,
        "longitude": -84.7155398087108
      }
    },
    {
      "number": 38828,
      "class": "Bus",
      "name": "SHEPHERD 2 1",
      "init": {
        "Vr": -0.5036608186120608,
        "Vi": -0.8932480830125956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5366910288225,
        "longitude": -84.5781955343732
      }
    },
    {
      "number": 38829,
      "class": "Bus",
      "name": "SHEPHERD 3 1",
      "init": {
        "Vr": -0.5514958439532102,
        "Vi": -0.8578323789624339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4443119524904,
        "longitude": -84.7630176812339
      }
    },
    {
      "number": 38830,
      "class": "Bus",
      "name": "WEIDMAN 1 1",
      "init": {
        "Vr": -0.52663995333097,
        "Vi": -0.8946059795567025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6909850673621,
        "longitude": -84.9533234121771
      }
    },
    {
      "number": 38831,
      "class": "Bus",
      "name": "WEIDMAN 1 2",
      "init": {
        "Vr": -0.5266598924160978,
        "Vi": -0.8945684155661292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6909850673621,
        "longitude": -84.9533234121771
      }
    },
    {
      "number": 38832,
      "class": "Bus",
      "name": "WEIDMAN 2 1",
      "init": {
        "Vr": -0.5547250710636614,
        "Vi": -0.8508330005035603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6677152475615,
        "longitude": -85.0646794253503
      }
    },
    {
      "number": 38833,
      "class": "Bus",
      "name": "WEIDMAN 2 2",
      "init": {
        "Vr": -0.5546691042364997,
        "Vi": -0.8509344301715512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6677152475615,
        "longitude": -85.0646794253503
      }
    },
    {
      "number": 38834,
      "class": "Bus",
      "name": "KALKASKA 1 1",
      "init": {
        "Vr": -0.4939567786990789,
        "Vi": -0.9115465502745372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7460146141155,
        "longitude": -85.149850578482
      }
    },
    {
      "number": 38835,
      "class": "Bus",
      "name": "KALKASKA 2 1",
      "init": {
        "Vr": -0.4990114313325964,
        "Vi": -0.916492886621119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7162166048939,
        "longitude": -85.111759211509
      }
    },
    {
      "number": 38836,
      "class": "Bus",
      "name": "KALKASKA 2 2",
      "init": {
        "Vr": -0.49898174419396085,
        "Vi": -0.9165551631971508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7162166048939,
        "longitude": -85.111759211509
      }
    },
    {
      "number": 38837,
      "class": "Bus",
      "name": "KALKASKA 3 1",
      "init": {
        "Vr": -0.49752935204889764,
        "Vi": -0.9134561327541905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6789518448189,
        "longitude": -85.0300359094891
      }
    },
    {
      "number": 38838,
      "class": "Bus",
      "name": "CEDAR SPRINGS 1 1",
      "init": {
        "Vr": -0.5612348064986682,
        "Vi": -0.871601429094733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2341627523453,
        "longitude": -85.5607444245662
      }
    },
    {
      "number": 38839,
      "class": "Bus",
      "name": "CEDAR SPRINGS 2 1",
      "init": {
        "Vr": -0.49744752044741086,
        "Vi": -0.9071049840398883
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2075845958777,
        "longitude": -85.5640773967062
      }
    },
    {
      "number": 38840,
      "class": "Bus",
      "name": "CEDAR SPRINGS 2 2",
      "init": {
        "Vr": -0.5535331715654727,
        "Vi": -0.8799328859832728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2075845958777,
        "longitude": -85.5640773967062
      }
    },
    {
      "number": 38841,
      "class": "Bus",
      "name": "CEDAR SPRINGS 2 3",
      "init": {
        "Vr": -0.4970032785680889,
        "Vi": -0.9079487577609106
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2075845958777,
        "longitude": -85.5640773967062
      }
    },
    {
      "number": 38842,
      "class": "Bus",
      "name": "CEDAR SPRINGS 3 1",
      "init": {
        "Vr": -0.546042457583652,
        "Vi": -0.8429189853833217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099971257254,
        "longitude": -85.5419075686781
      }
    },
    {
      "number": 38843,
      "class": "Bus",
      "name": "CEDAR SPRINGS 4 1",
      "init": {
        "Vr": -0.5569643632064476,
        "Vi": -0.8758049745809167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958850110903,
        "longitude": -85.5406974811835
      }
    },
    {
      "number": 38844,
      "class": "Bus",
      "name": "CEDAR SPRINGS 4 2",
      "init": {
        "Vr": -0.5569294080309708,
        "Vi": -0.8759007409983571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958850110903,
        "longitude": -85.5406974811835
      }
    },
    {
      "number": 38845,
      "class": "Bus",
      "name": "GOWEN 1 1",
      "init": {
        "Vr": -0.576745220335538,
        "Vi": -0.8187167401035788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2621878649716,
        "longitude": -85.2939341088057
      }
    },
    {
      "number": 38846,
      "class": "Bus",
      "name": "GOWEN 2 1",
      "init": {
        "Vr": -0.5686958455953235,
        "Vi": -0.8241248862254229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2994142764329,
        "longitude": -85.3507829983035
      }
    },
    {
      "number": 38847,
      "class": "Bus",
      "name": "GRANT 4 1",
      "init": {
        "Vr": -0.550230955788365,
        "Vi": -0.8444573559732906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3626050402886,
        "longitude": -85.8568892619704
      }
    },
    {
      "number": 38848,
      "class": "Bus",
      "name": "GRANT 5 1",
      "init": {
        "Vr": -0.6176182485791013,
        "Vi": -0.8279499164019029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1308829270257,
        "longitude": -85.8774648578117
      }
    },
    {
      "number": 38849,
      "class": "Bus",
      "name": "KENT CITY 1 1",
      "init": {
        "Vr": -0.5536140294146873,
        "Vi": -0.859286605666851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2811161949297,
        "longitude": -85.7834675237112
      }
    },
    {
      "number": 38850,
      "class": "Bus",
      "name": "KENT CITY 2 1",
      "init": {
        "Vr": -0.5550407750631476,
        "Vi": -0.8536092237023375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2286997591628,
        "longitude": -85.7955157450324
      }
    },
    {
      "number": 38851,
      "class": "Bus",
      "name": "KENT CITY 2 2",
      "init": {
        "Vr": -0.5550785990043767,
        "Vi": -0.8535565594778672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2286997591628,
        "longitude": -85.7955157450324
      }
    },
    {
      "number": 38852,
      "class": "Bus",
      "name": "KENT CITY 3 1",
      "init": {
        "Vr": -0.5527394909259916,
        "Vi": -0.8697759803724129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2637309855233,
        "longitude": -85.6940361483687
      }
    },
    {
      "number": 38853,
      "class": "Bus",
      "name": "KENT CITY 3 2",
      "init": {
        "Vr": -0.5527642678819142,
        "Vi": -0.8697391134900974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2637309855233,
        "longitude": -85.6940361483687
      }
    },
    {
      "number": 38854,
      "class": "Bus",
      "name": "SAND LAKE 1",
      "init": {
        "Vr": -0.5586732649586053,
        "Vi": -0.8741243255640236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.243859196193,
        "longitude": -85.501449736655
      }
    },
    {
      "number": 38855,
      "class": "Bus",
      "name": "MOHAWK 4 1",
      "init": {
        "Vr": 0.21713990081821744,
        "Vi": -1.0149627209225092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4205143724556,
        "longitude": -88.126857534958
      }
    },
    {
      "number": 38856,
      "class": "Bus",
      "name": "MOHAWK 4 2",
      "init": {
        "Vr": 0.21717493282361747,
        "Vi": -1.0149715432479338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4205143724556,
        "longitude": -88.126857534958
      }
    },
    {
      "number": 38857,
      "class": "Bus",
      "name": "BALDWIN 4 1",
      "init": {
        "Vr": -0.5104821317450106,
        "Vi": -0.8990465056072507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8744627303298,
        "longitude": -85.9043532613713
      }
    },
    {
      "number": 38858,
      "class": "Bus",
      "name": "BALDWIN 5 1",
      "init": {
        "Vr": -0.5255426536532737,
        "Vi": -0.8875216575242059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9510072844312,
        "longitude": -85.8291911712504
      }
    },
    {
      "number": 38859,
      "class": "Bus",
      "name": "BALDWIN 5 2",
      "init": {
        "Vr": -0.5255168078260447,
        "Vi": -0.8875722749775442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9510072844312,
        "longitude": -85.8291911712504
      }
    },
    {
      "number": 38860,
      "class": "Bus",
      "name": "BITELY 1",
      "init": {
        "Vr": -0.5407472017986359,
        "Vi": -0.88018631228061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7966172096005,
        "longitude": -85.8623898343036
      }
    },
    {
      "number": 38861,
      "class": "Bus",
      "name": "IRONS 1",
      "init": {
        "Vr": -0.4809618893792977,
        "Vi": -0.9186319786357002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.078785505468,
        "longitude": -85.9458902445236
      }
    },
    {
      "number": 38862,
      "class": "Bus",
      "name": "LEROY 2 1",
      "init": {
        "Vr": -0.5211068491581922,
        "Vi": -0.9020585089735408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0718055040375,
        "longitude": -85.4582507067205
      }
    },
    {
      "number": 38863,
      "class": "Bus",
      "name": "LEROY 2 2",
      "init": {
        "Vr": -0.5211690164499193,
        "Vi": -0.9019904297604624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0718055040375,
        "longitude": -85.4582507067205
      }
    },
    {
      "number": 38864,
      "class": "Bus",
      "name": "LEROY 3 1",
      "init": {
        "Vr": -0.516354459752066,
        "Vi": -0.9029660406205224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0087400360814,
        "longitude": -85.4905558044328
      }
    },
    {
      "number": 38865,
      "class": "Bus",
      "name": "LUTHER 1 1",
      "init": {
        "Vr": -0.3983833942570638,
        "Vi": -0.9422786569602778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1687761307987,
        "longitude": -85.7330241542825
      }
    },
    {
      "number": 38866,
      "class": "Bus",
      "name": "LUTHER 1 2",
      "init": {
        "Vr": -0.3984197172011732,
        "Vi": -0.9422365232908322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1687761307987,
        "longitude": -85.7330241542825
      }
    },
    {
      "number": 38867,
      "class": "Bus",
      "name": "REED CITY 1 1",
      "init": {
        "Vr": -0.5081062579397113,
        "Vi": -0.9051711046815246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9127635312974,
        "longitude": -85.5668485608323
      }
    },
    {
      "number": 38868,
      "class": "Bus",
      "name": "REED CITY 2 1",
      "init": {
        "Vr": -0.4882201133010622,
        "Vi": -0.9177094513172744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8038399524106,
        "longitude": -85.5543440586571
      }
    },
    {
      "number": 38869,
      "class": "Bus",
      "name": "REED CITY 2 2",
      "init": {
        "Vr": -0.48824863894754184,
        "Vi": -0.9176246907454004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8038399524106,
        "longitude": -85.5543440586571
      }
    },
    {
      "number": 38870,
      "class": "Bus",
      "name": "REED CITY 3 1",
      "init": {
        "Vr": -0.5040508841798201,
        "Vi": -0.9072424142743031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8965569600064,
        "longitude": -85.6155081142327
      }
    },
    {
      "number": 38871,
      "class": "Bus",
      "name": "BROWN CITY 1 1",
      "init": {
        "Vr": -0.686977945318438,
        "Vi": -0.767587596404924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2837965415766,
        "longitude": -82.9682170299326
      }
    },
    {
      "number": 38872,
      "class": "Bus",
      "name": "BROWN CITY 2 1",
      "init": {
        "Vr": -0.6890353913304195,
        "Vi": -0.7524923289129778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2730247625752,
        "longitude": -82.8738484800529
      }
    },
    {
      "number": 38873,
      "class": "Bus",
      "name": "FOSTORIA 5 1",
      "init": {
        "Vr": -0.6851816135174599,
        "Vi": -0.7249759744974273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596065290373,
        "longitude": -83.5311927245908
      }
    },
    {
      "number": 38874,
      "class": "Bus",
      "name": "FOSTORIA 5 2",
      "init": {
        "Vr": -0.6851783258748622,
        "Vi": -0.7249934013024156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1596065290373,
        "longitude": -83.5311927245908
      }
    },
    {
      "number": 38875,
      "class": "Bus",
      "name": "MARLETTE 1 1",
      "init": {
        "Vr": -0.6847868995776614,
        "Vi": -0.7756613773948274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3263783136834,
        "longitude": -82.9922659313664
      }
    },
    {
      "number": 38876,
      "class": "Bus",
      "name": "MARLETTE 2 1",
      "init": {
        "Vr": -0.6631263125518,
        "Vi": -0.7737762025689815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4042169783161,
        "longitude": -83.0956714773149
      }
    },
    {
      "number": 38877,
      "class": "Bus",
      "name": "MARLETTE 3 1",
      "init": {
        "Vr": -0.6636917943585088,
        "Vi": -0.7902373457054392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3996904112464,
        "longitude": -82.9496006862046
      }
    },
    {
      "number": 38878,
      "class": "Bus",
      "name": "MAYVILLE 3 1",
      "init": {
        "Vr": -0.6835979633343003,
        "Vi": -0.7541709861119072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3870969331638,
        "longitude": -83.2993094197726
      }
    },
    {
      "number": 38879,
      "class": "Bus",
      "name": "MAYVILLE 4 1",
      "init": {
        "Vr": -0.6785759397955751,
        "Vi": -0.7517222496812737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4275898927735,
        "longitude": -83.3965535027854
      }
    },
    {
      "number": 38880,
      "class": "Bus",
      "name": "MAYVILLE 5 1",
      "init": {
        "Vr": -0.6847199722077233,
        "Vi": -0.7445021400821151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3099736973567,
        "longitude": -83.4430093493599
      }
    },
    {
      "number": 38881,
      "class": "Bus",
      "name": "SILVERWOOD 1",
      "init": {
        "Vr": -0.7042018979821812,
        "Vi": -0.7561162255464565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2400127811107,
        "longitude": -83.2350670636478
      }
    },
    {
      "number": 38882,
      "class": "Bus",
      "name": "CEDAR 1 1",
      "init": {
        "Vr": -0.5329812687450507,
        "Vi": -0.883854567570222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9136728855357,
        "longitude": -85.8048587040645
      }
    },
    {
      "number": 38883,
      "class": "Bus",
      "name": "CEDAR 1 2",
      "init": {
        "Vr": -0.5329495438984851,
        "Vi": -0.8838958456966821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9136728855357,
        "longitude": -85.8048587040645
      }
    },
    {
      "number": 38884,
      "class": "Bus",
      "name": "LELAND 7 1",
      "init": {
        "Vr": -0.5299951900811585,
        "Vi": -0.8963554099508463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1452305446687,
        "longitude": -86.0626945334992
      }
    },
    {
      "number": 38885,
      "class": "Bus",
      "name": "LELAND 7 2",
      "init": {
        "Vr": -0.5300008089199527,
        "Vi": -0.8963450465583187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1452305446687,
        "longitude": -86.0626945334992
      }
    },
    {
      "number": 38886,
      "class": "Bus",
      "name": "MAPLE CITY 1",
      "init": {
        "Vr": -0.5262369129597676,
        "Vi": -0.8921548229076907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9227197387233,
        "longitude": -85.9381552822136
      }
    },
    {
      "number": 38887,
      "class": "Bus",
      "name": "NORTHPORT 14 1",
      "init": {
        "Vr": -0.5302690349520416,
        "Vi": -0.8835812957630546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1287789231832,
        "longitude": -85.6668585725686
      }
    },
    {
      "number": 38888,
      "class": "Bus",
      "name": "NORTHPORT 14 2",
      "init": {
        "Vr": -0.5302480828032603,
        "Vi": -0.8836375971430164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1287789231832,
        "longitude": -85.6668585725686
      }
    },
    {
      "number": 38889,
      "class": "Bus",
      "name": "SUTTONS BAY 1 1",
      "init": {
        "Vr": -0.533049474113522,
        "Vi": -0.880175130626161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9626775901762,
        "longitude": -85.6494152457782
      }
    },
    {
      "number": 38890,
      "class": "Bus",
      "name": "SUTTONS BAY 2 1",
      "init": {
        "Vr": -0.5371285354859006,
        "Vi": -0.8710857416991795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9807664500329,
        "longitude": -85.5083064759312
      }
    },
    {
      "number": 38891,
      "class": "Bus",
      "name": "MC MILLAN 1",
      "init": {
        "Vr": -0.21867562071573374,
        "Vi": -1.0130616834140131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3418480808922,
        "longitude": -85.6943718345117
      }
    },
    {
      "number": 38892,
      "class": "Bus",
      "name": "NEWBERRY 6 1",
      "init": {
        "Vr": -0.1403935459462527,
        "Vi": -1.0260895651132862
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5713861365709,
        "longitude": -85.4196654605285
      }
    },
    {
      "number": 38893,
      "class": "Bus",
      "name": "NEWBERRY 6 2",
      "init": {
        "Vr": -0.1457636610357703,
        "Vi": -1.0243505249227218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5713861365709,
        "longitude": -85.4196654605285
      }
    },
    {
      "number": 38894,
      "class": "Bus",
      "name": "NEWBERRY 6 3",
      "init": {
        "Vr": -0.14918847506623617,
        "Vi": -1.0232414445260152
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5713861365709,
        "longitude": -85.4196654605285
      }
    },
    {
      "number": 38895,
      "class": "Bus",
      "name": "NEWBERRY 6 4",
      "init": {
        "Vr": -0.14918847506623614,
        "Vi": -1.0232414445260152
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5713861365709,
        "longitude": -85.4196654605285
      }
    },
    {
      "number": 38896,
      "class": "Bus",
      "name": "NEWBERRY 6 5",
      "init": {
        "Vr": -0.14027885647426278,
        "Vi": -1.026147459800105
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5713861365709,
        "longitude": -85.4196654605285
      }
    },
    {
      "number": 38897,
      "class": "Bus",
      "name": "NEWBERRY 7 1",
      "init": {
        "Vr": -0.1621229606173481,
        "Vi": -1.0200799481554736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5882366809761,
        "longitude": -85.530640169797
      }
    },
    {
      "number": 38898,
      "class": "Bus",
      "name": "NEWBERRY 8 1",
      "init": {
        "Vr": -0.1311939132670957,
        "Vi": -1.0247553484191856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4866219691724,
        "longitude": -85.5163823730334
      }
    },
    {
      "number": 38899,
      "class": "Bus",
      "name": "NEWBERRY 8 2",
      "init": {
        "Vr": -0.13116119792591976,
        "Vi": -1.0247845761733656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4866219691724,
        "longitude": -85.5163823730334
      }
    },
    {
      "number": 38900,
      "class": "Bus",
      "name": "CEDARVILLE 4 1",
      "init": {
        "Vr": -0.29748451520596847,
        "Vi": -0.9994922233868231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9979776151816,
        "longitude": -84.3849059256521
      }
    },
    {
      "number": 38901,
      "class": "Bus",
      "name": "ENGADINE 1",
      "init": {
        "Vr": -0.2685377331634611,
        "Vi": -1.0042068924403327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1718706124825,
        "longitude": -85.54439709879
      }
    },
    {
      "number": 38902,
      "class": "Bus",
      "name": "HESSEL 1",
      "init": {
        "Vr": -0.293663070522678,
        "Vi": -0.9985216074243423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0657314409993,
        "longitude": -84.5541750303672
      }
    },
    {
      "number": 38903,
      "class": "Bus",
      "name": "NAUBINWAY 1",
      "init": {
        "Vr": -0.30599520468205044,
        "Vi": -0.9912575579972777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1146476952532,
        "longitude": -85.2513678162334
      }
    },
    {
      "number": 38904,
      "class": "Bus",
      "name": "SAINT IGNACE 1 1",
      "init": {
        "Vr": -0.38265728294121404,
        "Vi": -0.9579400611048409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.83727194839,
        "longitude": -84.7503051605351
      }
    },
    {
      "number": 38905,
      "class": "Bus",
      "name": "SAINT IGNACE 2 1",
      "init": {
        "Vr": -0.3589825993284018,
        "Vi": -0.9642676161702475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9812233747126,
        "longitude": -84.7973037061488
      }
    },
    {
      "number": 38906,
      "class": "Bus",
      "name": "SAINT IGNACE 2 2",
      "init": {
        "Vr": -0.3590097155944177,
        "Vi": -0.964208034783681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9812233747126,
        "longitude": -84.7973037061488
      }
    },
    {
      "number": 38907,
      "class": "Bus",
      "name": "SAINT IGNACE 3 1",
      "init": {
        "Vr": -0.3742432517287995,
        "Vi": -0.9602626596338059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.894767400517,
        "longitude": -84.819322902291
      }
    },
    {
      "number": 38908,
      "class": "Bus",
      "name": "SAINT IGNACE 3 2",
      "init": {
        "Vr": -0.3742121561613028,
        "Vi": -0.9602915497269441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.894767400517,
        "longitude": -84.819322902291
      }
    },
    {
      "number": 38909,
      "class": "Bus",
      "name": "BEAR LAKE 2 1",
      "init": {
        "Vr": -0.46923024702963795,
        "Vi": -0.9088765857496217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3527101330396,
        "longitude": -86.0479448351948
      }
    },
    {
      "number": 38910,
      "class": "Bus",
      "name": "BEAR LAKE 3 1",
      "init": {
        "Vr": -0.4840397187493035,
        "Vi": -0.9004479412323587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4366818016734,
        "longitude": -86.0884978570452
      }
    },
    {
      "number": 38911,
      "class": "Bus",
      "name": "HARRIETTA 1",
      "init": {
        "Vr": -0.37688192520820596,
        "Vi": -0.9588999508727505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3033983091005,
        "longitude": -85.7766659152829
      }
    },
    {
      "number": 38912,
      "class": "Bus",
      "name": "MANISTEE 1 1",
      "init": {
        "Vr": -0.4277117111047018,
        "Vi": -0.9312587261220225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.204220146942,
        "longitude": -86.2556903677032
      }
    },
    {
      "number": 38913,
      "class": "Bus",
      "name": "MANISTEE 1 2",
      "init": {
        "Vr": -0.42763085899716896,
        "Vi": -0.9313493833347882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.204220146942,
        "longitude": -86.2556903677032
      }
    },
    {
      "number": 38914,
      "class": "Bus",
      "name": "MANISTEE 2 1",
      "init": {
        "Vr": -0.4336895300495843,
        "Vi": -0.928120869469561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2193296695914,
        "longitude": -86.2176849236058
      }
    },
    {
      "number": 38915,
      "class": "Bus",
      "name": "MANISTEE 3 1",
      "init": {
        "Vr": -0.44795857799226785,
        "Vi": -0.920609599277466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2365676203222,
        "longitude": -86.1718060265788
      }
    },
    {
      "number": 38916,
      "class": "Bus",
      "name": "MESICK 1 1",
      "init": {
        "Vr": -0.4174098075801029,
        "Vi": -0.9322159105914292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3354113552981,
        "longitude": -85.6465120063542
      }
    },
    {
      "number": 38917,
      "class": "Bus",
      "name": "MESICK 2 1",
      "init": {
        "Vr": -0.4054889081857576,
        "Vi": -0.940820148452507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3993445039847,
        "longitude": -85.6866641712131
      }
    },
    {
      "number": 38918,
      "class": "Bus",
      "name": "MESICK 2 2",
      "init": {
        "Vr": -0.40552459723314865,
        "Vi": -0.9407786807800802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3993445039847,
        "longitude": -85.6866641712131
      }
    },
    {
      "number": 38919,
      "class": "Bus",
      "name": "ONEKAMA 1",
      "init": {
        "Vr": -0.46110208404214903,
        "Vi": -0.9173035337789178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3880660872221,
        "longitude": -86.2558213332387
      }
    },
    {
      "number": 38920,
      "class": "Bus",
      "name": "CHAMPION 2 1",
      "init": {
        "Vr": 0.37507932518002846,
        "Vi": -0.9654304403354572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.662902776566,
        "longitude": -87.8875537526897
      }
    },
    {
      "number": 38921,
      "class": "Bus",
      "name": "GWINN 1 1",
      "init": {
        "Vr": 0.32315189291349955,
        "Vi": -0.9849483830970958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3297249942619,
        "longitude": -87.4769779649101
      }
    },
    {
      "number": 38922,
      "class": "Bus",
      "name": "GWINN 2 1",
      "init": {
        "Vr": 0.31463740033058213,
        "Vi": -0.9894875731152457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3619243903608,
        "longitude": -87.4910629359059
      }
    },
    {
      "number": 38923,
      "class": "Bus",
      "name": "GWINN 3 1",
      "init": {
        "Vr": 0.29602467329354176,
        "Vi": -0.991276592913215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2811209712094,
        "longitude": -87.4559456433463
      }
    },
    {
      "number": 38924,
      "class": "Bus",
      "name": "ISHPEMING 1 1",
      "init": {
        "Vr": 0.37034715890541536,
        "Vi": -0.9645949623508101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.438087727786,
        "longitude": -87.7078713936797
      }
    },
    {
      "number": 38925,
      "class": "Bus",
      "name": "ISHPEMING 2 1",
      "init": {
        "Vr": 0.37172990245083787,
        "Vi": -0.9646697858786758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4823158619521,
        "longitude": -87.7722382056482
      }
    },
    {
      "number": 38926,
      "class": "Bus",
      "name": "ISHPEMING 3 1",
      "init": {
        "Vr": 0.36918139795634825,
        "Vi": -0.9645256873781302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4017811248766,
        "longitude": -87.7234049154585
      }
    },
    {
      "number": 38927,
      "class": "Bus",
      "name": "ISHPEMING 3 2",
      "init": {
        "Vr": 0.3690695160807868,
        "Vi": -0.9645089019465206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4017811248766,
        "longitude": -87.7234049154585
      }
    },
    {
      "number": 38928,
      "class": "Bus",
      "name": "NEGAUNEE 1 1",
      "init": {
        "Vr": 0.38215667863539354,
        "Vi": -0.9647015804325881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5643748119812,
        "longitude": -87.5936943289155
      }
    },
    {
      "number": 38929,
      "class": "Bus",
      "name": "NEGAUNEE 1 2",
      "init": {
        "Vr": 0.3820901324501903,
        "Vi": -0.9647043069084942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5643748119812,
        "longitude": -87.5936943289155
      }
    },
    {
      "number": 38930,
      "class": "Bus",
      "name": "NEGAUNEE 2 1",
      "init": {
        "Vr": 0.3859287267636876,
        "Vi": -0.9641813401473015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5105552309232,
        "longitude": -87.5420274630418
      }
    },
    {
      "number": 38931,
      "class": "Bus",
      "name": "NEGAUNEE 2 2",
      "init": {
        "Vr": 0.3858633041359645,
        "Vi": -0.9641815628879297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5105552309232,
        "longitude": -87.5420274630418
      }
    },
    {
      "number": 38932,
      "class": "Bus",
      "name": "NEGAUNEE 3 1",
      "init": {
        "Vr": 0.37724298730210176,
        "Vi": -0.9647053530716098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4946856002839,
        "longitude": -87.6247849107965
      }
    },
    {
      "number": 38933,
      "class": "Bus",
      "name": "CUSTER 1 1",
      "init": {
        "Vr": -0.40622946969124907,
        "Vi": -0.9514331156135634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9606373195402,
        "longitude": -86.1677430044641
      }
    },
    {
      "number": 38934,
      "class": "Bus",
      "name": "FOUNTAIN 2 1",
      "init": {
        "Vr": -0.4462389582039395,
        "Vi": -0.9407809717839777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0661548700765,
        "longitude": -86.120717138068
      }
    },
    {
      "number": 38935,
      "class": "Bus",
      "name": "LUDINGTON 1 1",
      "init": {
        "Vr": -0.3635682603090302,
        "Vi": -0.9628484773503223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0674380402205,
        "longitude": -86.3807413542631
      }
    },
    {
      "number": 38936,
      "class": "Bus",
      "name": "LUDINGTON 2 1",
      "init": {
        "Vr": -0.34785142888591347,
        "Vi": -0.9700487404715185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0417380967116,
        "longitude": -86.3903074310359
      }
    },
    {
      "number": 38937,
      "class": "Bus",
      "name": "LUDINGTON 3 1",
      "init": {
        "Vr": -0.3373757662830976,
        "Vi": -0.9761910410462517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0273789449255,
        "longitude": -86.4136433774262
      }
    },
    {
      "number": 38938,
      "class": "Bus",
      "name": "LUDINGTON 4 1",
      "init": {
        "Vr": -0.3804043226829412,
        "Vi": -0.9575040855294189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9799977249166,
        "longitude": -86.2917594550825
      }
    },
    {
      "number": 38939,
      "class": "Bus",
      "name": "PENTWATER 1",
      "init": {
        "Vr": -0.33804421404127954,
        "Vi": -0.974910554351954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.780635419426,
        "longitude": -86.3966515266293
      }
    },
    {
      "number": 38940,
      "class": "Bus",
      "name": "BIG RAPIDS 1 1",
      "init": {
        "Vr": -0.5040129384623921,
        "Vi": -0.8971582974320692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6446753002865,
        "longitude": -85.542637073319
      }
    },
    {
      "number": 38941,
      "class": "Bus",
      "name": "BIG RAPIDS 2 1",
      "init": {
        "Vr": -0.5009363011514425,
        "Vi": -0.9009546087289851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6731590852733,
        "longitude": -85.5720413536705
      }
    },
    {
      "number": 38942,
      "class": "Bus",
      "name": "BIG RAPIDS 2 2",
      "init": {
        "Vr": -0.5008444339424303,
        "Vi": -0.9010513773968313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6731590852733,
        "longitude": -85.5720413536705
      }
    },
    {
      "number": 38943,
      "class": "Bus",
      "name": "BIG RAPIDS 3 1",
      "init": {
        "Vr": -0.49133644165425205,
        "Vi": -0.9124873309675169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6932350316318,
        "longitude": -85.4720054176993
      }
    },
    {
      "number": 38944,
      "class": "Bus",
      "name": "BIG RAPIDS 4 1",
      "init": {
        "Vr": -0.4639502498485362,
        "Vi": -0.9259752367660626
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6677737943508,
        "longitude": -85.4196126212741
      }
    },
    {
      "number": 38945,
      "class": "Bus",
      "name": "BIG RAPIDS 4 2",
      "init": {
        "Vr": -0.4880214689199422,
        "Vi": -0.9161601367201622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6677737943508,
        "longitude": -85.4196126212741
      }
    },
    {
      "number": 38946,
      "class": "Bus",
      "name": "BIG RAPIDS 4 3",
      "init": {
        "Vr": -0.4640380868021928,
        "Vi": -0.9258395001520703
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6677737943508,
        "longitude": -85.4196126212741
      }
    },
    {
      "number": 38947,
      "class": "Bus",
      "name": "EVART 1 1",
      "init": {
        "Vr": -0.5181656483394408,
        "Vi": -0.8840418004853028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0257502018555,
        "longitude": -85.2897141654457
      }
    },
    {
      "number": 38948,
      "class": "Bus",
      "name": "EVART 2 1",
      "init": {
        "Vr": -0.5214977779824079,
        "Vi": -0.8792515674080658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9157225726659,
        "longitude": -85.2917447787409
      }
    },
    {
      "number": 38949,
      "class": "Bus",
      "name": "EVART 2 2",
      "init": {
        "Vr": -0.5215689210619667,
        "Vi": -0.8791429664346241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9157225726659,
        "longitude": -85.2917447787409
      }
    },
    {
      "number": 38950,
      "class": "Bus",
      "name": "HERSEY 1 1",
      "init": {
        "Vr": -0.5198884600465815,
        "Vi": -0.8808997089726546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8353589407003,
        "longitude": -85.4036061948051
      }
    },
    {
      "number": 38951,
      "class": "Bus",
      "name": "LAKEVIEW 2 1",
      "init": {
        "Vr": -0.5729780747116836,
        "Vi": -0.8560501883632703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4586815370559,
        "longitude": -85.1236158515615
      }
    },
    {
      "number": 38952,
      "class": "Bus",
      "name": "LAKEVIEW 2 2",
      "init": {
        "Vr": -0.572942951608775,
        "Vi": -0.856091917384679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4586815370559,
        "longitude": -85.1236158515615
      }
    },
    {
      "number": 38953,
      "class": "Bus",
      "name": "LAKEVIEW 3 1",
      "init": {
        "Vr": -0.579117810833916,
        "Vi": -0.8562892178326008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3463458692013,
        "longitude": -85.2481270317849
      }
    },
    {
      "number": 38954,
      "class": "Bus",
      "name": "MECOSTA 1 1",
      "init": {
        "Vr": -0.49845090054340174,
        "Vi": -0.9040092552707955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6333067990487,
        "longitude": -85.2920103142929
      }
    },
    {
      "number": 38955,
      "class": "Bus",
      "name": "MECOSTA 2 1",
      "init": {
        "Vr": -0.5667649661560364,
        "Vi": -0.8661015492412089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5296368484305,
        "longitude": -85.1511526838129
      }
    },
    {
      "number": 38956,
      "class": "Bus",
      "name": "NEWAYGO 1 1",
      "init": {
        "Vr": -0.5086025434341802,
        "Vi": -0.8965092374954449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.445238736913,
        "longitude": -85.7468162117822
      }
    },
    {
      "number": 38957,
      "class": "Bus",
      "name": "NEWAYGO 1 2",
      "init": {
        "Vr": -0.5085442140885627,
        "Vi": -0.8965879714172533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.445238736913,
        "longitude": -85.7468162117822
      }
    },
    {
      "number": 38958,
      "class": "Bus",
      "name": "NEWAYGO 2 1",
      "init": {
        "Vr": -0.550057883906792,
        "Vi": -0.8678921930997385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3348901955001,
        "longitude": -85.7299443742211
      }
    },
    {
      "number": 38959,
      "class": "Bus",
      "name": "NEWAYGO 3 1",
      "init": {
        "Vr": -0.5224758053315401,
        "Vi": -0.887285323853319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5049205548208,
        "longitude": -85.7486744904572
      }
    },
    {
      "number": 38960,
      "class": "Bus",
      "name": "STANWOOD 1 1",
      "init": {
        "Vr": -0.5108463558526726,
        "Vi": -0.8892629289462854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5445389195502,
        "longitude": -85.4915013109703
      }
    },
    {
      "number": 38961,
      "class": "Bus",
      "name": "STANWOOD 2 1",
      "init": {
        "Vr": -0.483465483285201,
        "Vi": -0.9207375810714932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38962,
      "class": "Bus",
      "name": "STANWOOD 2 2",
      "init": {
        "Vr": -0.4834654832852011,
        "Vi": -0.9207375810714935
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38963,
      "class": "Bus",
      "name": "STANWOOD 2 3",
      "init": {
        "Vr": -0.4834654832852011,
        "Vi": -0.9207375810714935
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38964,
      "class": "Bus",
      "name": "STANWOOD 2 4",
      "init": {
        "Vr": -0.4834654832852011,
        "Vi": -0.9207375810714935
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38965,
      "class": "Bus",
      "name": "STANWOOD 2 5",
      "init": {
        "Vr": -0.4834280712714799,
        "Vi": -0.9207789365026903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38966,
      "class": "Bus",
      "name": "STANWOOD 2 7",
      "init": {
        "Vr": -0.48351075397950416,
        "Vi": -0.9206932206465125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7082011815354,
        "longitude": -85.3888868139979
      }
    },
    {
      "number": 38967,
      "class": "Bus",
      "name": "HERMANSVILLE 1",
      "init": {
        "Vr": 0.30271606986344135,
        "Vi": -0.9897897188800701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7446502200977,
        "longitude": -87.6840325319471
      }
    },
    {
      "number": 38968,
      "class": "Bus",
      "name": "HERMANSVILLE 2",
      "init": {
        "Vr": 0.3026907825419253,
        "Vi": -0.9897825958891603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7446502200977,
        "longitude": -87.6840325319471
      }
    },
    {
      "number": 38969,
      "class": "Bus",
      "name": "MENOMINEE 1 1",
      "init": {
        "Vr": 0.26727114031548294,
        "Vi": -1.0020258452122732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38970,
      "class": "Bus",
      "name": "MENOMINEE 1 2",
      "init": {
        "Vr": 0.26727114031548294,
        "Vi": -1.0020258452122732
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38971,
      "class": "Bus",
      "name": "MENOMINEE 1 3",
      "init": {
        "Vr": 0.26727114031548294,
        "Vi": -1.0020258452122732
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38972,
      "class": "Bus",
      "name": "MENOMINEE 1 4",
      "init": {
        "Vr": 0.26727114031548294,
        "Vi": -1.002025845212273
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38973,
      "class": "Bus",
      "name": "MENOMINEE 1 5",
      "init": {
        "Vr": 0.26716644650014654,
        "Vi": -1.0019960671817139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38974,
      "class": "Bus",
      "name": "MENOMINEE 1 7",
      "init": {
        "Vr": 0.2673663161584601,
        "Vi": -1.0020547484632782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1879545493457,
        "longitude": -87.6003377359147
      }
    },
    {
      "number": 38975,
      "class": "Bus",
      "name": "MENOMINEE 2 1",
      "init": {
        "Vr": 0.28943546917216467,
        "Vi": -0.9942494619057632
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2250330373701,
        "longitude": -87.5823396229891
      }
    },
    {
      "number": 38976,
      "class": "Bus",
      "name": "MENOMINEE 2 2",
      "init": {
        "Vr": 0.27377684821786613,
        "Vi": -1.0009484854190973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2250330373701,
        "longitude": -87.5823396229891
      }
    },
    {
      "number": 38977,
      "class": "Bus",
      "name": "MENOMINEE 2 3",
      "init": {
        "Vr": 0.28931289919903735,
        "Vi": -0.9942400008186147
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2250330373701,
        "longitude": -87.5823396229891
      }
    },
    {
      "number": 38978,
      "class": "Bus",
      "name": "MENOMINEE 3 1",
      "init": {
        "Vr": 0.26749144314002515,
        "Vi": -1.0022930528224618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2983842546942,
        "longitude": -87.536428086813
      }
    },
    {
      "number": 38979,
      "class": "Bus",
      "name": "POWERS 1",
      "init": {
        "Vr": 0.2793319590004784,
        "Vi": -0.9958616663825512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6640889478743,
        "longitude": -87.4929119823557
      }
    },
    {
      "number": 38980,
      "class": "Bus",
      "name": "STEPHENSON 1 1",
      "init": {
        "Vr": 0.26644898667884565,
        "Vi": -1.003405296868027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3696721187755,
        "longitude": -87.6271226135789
      }
    },
    {
      "number": 38981,
      "class": "Bus",
      "name": "STEPHENSON 2 1",
      "init": {
        "Vr": 0.2620432729530508,
        "Vi": -1.0040471673712414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4515390756926,
        "longitude": -87.5665115031304
      }
    },
    {
      "number": 38982,
      "class": "Bus",
      "name": "WILSON 10 1",
      "init": {
        "Vr": 0.26393705585875504,
        "Vi": -1.00098257822277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5885820466709,
        "longitude": -87.4045009853715
      }
    },
    {
      "number": 38983,
      "class": "Bus",
      "name": "HEMLOCK 1 1",
      "init": {
        "Vr": -0.44882971648988856,
        "Vi": -0.9308018886413542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5137848465868,
        "longitude": -84.224628153361
      }
    },
    {
      "number": 38984,
      "class": "Bus",
      "name": "HEMLOCK 2 1",
      "init": {
        "Vr": -0.5802880295757833,
        "Vi": -0.8561300704712578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3592901344403,
        "longitude": -84.2049790495483
      }
    },
    {
      "number": 38985,
      "class": "Bus",
      "name": "MIDLAND 11 1",
      "init": {
        "Vr": -0.483591288936684,
        "Vi": -0.8984687386121106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5898924444402,
        "longitude": -84.3382166571725
      }
    },
    {
      "number": 38986,
      "class": "Bus",
      "name": "MIDLAND 12 1",
      "init": {
        "Vr": -0.43831334520392207,
        "Vi": -0.9431779134161116
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6766826143076,
        "longitude": -84.3778185922009
      }
    },
    {
      "number": 38987,
      "class": "Bus",
      "name": "MIDLAND 12 2",
      "init": {
        "Vr": -0.45224210847763585,
        "Vi": -0.9404434242639812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6766826143076,
        "longitude": -84.3778185922009
      }
    },
    {
      "number": 38988,
      "class": "Bus",
      "name": "MIDLAND 12 3",
      "init": {
        "Vr": -0.438448807910882,
        "Vi": -0.9429971935230369
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6766826143076,
        "longitude": -84.3778185922009
      }
    },
    {
      "number": 38989,
      "class": "Bus",
      "name": "MIDLAND 13 1",
      "init": {
        "Vr": -0.4816218103311308,
        "Vi": -0.8990830189373802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5699803984283,
        "longitude": -84.3531601714396
      }
    },
    {
      "number": 38990,
      "class": "Bus",
      "name": "MIDLAND 14 1",
      "init": {
        "Vr": -0.4705078512288002,
        "Vi": -0.9097587279097819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5210888094887,
        "longitude": -84.3830777066422
      }
    },
    {
      "number": 38991,
      "class": "Bus",
      "name": "MIDLAND 14 2",
      "init": {
        "Vr": -0.4706279279141657,
        "Vi": -0.9095986987328524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5210888094887,
        "longitude": -84.3830777066422
      }
    },
    {
      "number": 38992,
      "class": "Bus",
      "name": "SANFORD 17 1",
      "init": {
        "Vr": -0.5047297252353233,
        "Vi": -0.8897208058395544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6871171881102,
        "longitude": -84.4252263433892
      }
    },
    {
      "number": 38993,
      "class": "Bus",
      "name": "SANFORD 18 1",
      "init": {
        "Vr": -0.5092520349326194,
        "Vi": -0.8888398499553924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6963603825231,
        "longitude": -84.4580956412822
      }
    },
    {
      "number": 38994,
      "class": "Bus",
      "name": "SANFORD 19 1",
      "init": {
        "Vr": -0.5060309724933381,
        "Vi": -0.8886465117683088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6493097598113,
        "longitude": -84.5197232942509
      }
    },
    {
      "number": 38995,
      "class": "Bus",
      "name": "SANFORD 19 2",
      "init": {
        "Vr": -0.5060722787104501,
        "Vi": -0.8885846062700588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6493097598113,
        "longitude": -84.5197232942509
      }
    },
    {
      "number": 38996,
      "class": "Bus",
      "name": "CADILLAC 1 1",
      "init": {
        "Vr": -0.46237221399493594,
        "Vi": -0.9257393565350734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3134958274558,
        "longitude": -85.4916949013427
      }
    },
    {
      "number": 38997,
      "class": "Bus",
      "name": "CADILLAC 1 2",
      "init": {
        "Vr": -0.46229367876565547,
        "Vi": -0.925845013492085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3134958274558,
        "longitude": -85.4916949013427
      }
    },
    {
      "number": 38998,
      "class": "Bus",
      "name": "CADILLAC 2 1",
      "init": {
        "Vr": -0.40449947368564937,
        "Vi": -0.9243663822217301
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.323000427986,
        "longitude": -85.5080892561689
      }
    },
    {
      "number": 38999,
      "class": "Bus",
      "name": "CADILLAC 2 2",
      "init": {
        "Vr": -0.45765054196484,
        "Vi": -0.9295324754950591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.323000427986,
        "longitude": -85.5080892561689
      }
    },
    {
      "number": 39000,
      "class": "Bus",
      "name": "CADILLAC 2 3",
      "init": {
        "Vr": -0.40387382533496125,
        "Vi": -0.9249526696741035
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.323000427986,
        "longitude": -85.5080892561689
      }
    },
    {
      "number": 39001,
      "class": "Bus",
      "name": "CADILLAC 3 1",
      "init": {
        "Vr": -0.43030193612031964,
        "Vi": -0.9255631255197261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2612216117243,
        "longitude": -85.5035130251595
      }
    },
    {
      "number": 39002,
      "class": "Bus",
      "name": "CADILLAC 4 1",
      "init": {
        "Vr": -0.4287784354774697,
        "Vi": -0.925722836519507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2395328972129,
        "longitude": -85.4882540833582
      }
    },
    {
      "number": 39003,
      "class": "Bus",
      "name": "LAKE CITY 19 1",
      "init": {
        "Vr": -0.4893369368215355,
        "Vi": -0.9084067068943128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4145447444477,
        "longitude": -85.1109984686145
      }
    },
    {
      "number": 39004,
      "class": "Bus",
      "name": "LAKE CITY 20 1",
      "init": {
        "Vr": -0.49391895875180414,
        "Vi": -0.9096776676583304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.414304294363,
        "longitude": -85.0332279908844
      }
    },
    {
      "number": 39005,
      "class": "Bus",
      "name": "LAKE CITY 21 1",
      "init": {
        "Vr": -0.4932107635181384,
        "Vi": -0.9069892243116823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3756514600944,
        "longitude": -85.1182662428044
      }
    },
    {
      "number": 39006,
      "class": "Bus",
      "name": "LAKE CITY 21 2",
      "init": {
        "Vr": -0.4932437159148094,
        "Vi": -0.9069285404710844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3756514600944,
        "longitude": -85.1182662428044
      }
    },
    {
      "number": 39007,
      "class": "Bus",
      "name": "MANTON 1",
      "init": {
        "Vr": -0.4606460957754349,
        "Vi": -0.9152884349716178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3785140884329,
        "longitude": -85.3521743424598
      }
    },
    {
      "number": 39008,
      "class": "Bus",
      "name": "MANTON 2",
      "init": {
        "Vr": -0.460710340177842,
        "Vi": -0.9152038836064825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3785140884329,
        "longitude": -85.3521743424598
      }
    },
    {
      "number": 39009,
      "class": "Bus",
      "name": "MC BAIN 1 1",
      "init": {
        "Vr": -0.5014202067500533,
        "Vi": -0.9015138943598783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2655482954954,
        "longitude": -85.1779911044234
      }
    },
    {
      "number": 39010,
      "class": "Bus",
      "name": "MC BAIN 1 2",
      "init": {
        "Vr": -0.5014360589717842,
        "Vi": -0.9014846163773675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2655482954954,
        "longitude": -85.1779911044234
      }
    },
    {
      "number": 39011,
      "class": "Bus",
      "name": "MC BAIN 2 1",
      "init": {
        "Vr": -0.49099249829680314,
        "Vi": -0.9010401992180856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1795646984997,
        "longitude": -85.1223946448132
      }
    },
    {
      "number": 39012,
      "class": "Bus",
      "name": "CRYSTAL 1 1",
      "init": {
        "Vr": -0.5469610806430892,
        "Vi": -0.8701429086990666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3140476089448,
        "longitude": -84.852510100547
      }
    },
    {
      "number": 39013,
      "class": "Bus",
      "name": "CRYSTAL 1 2",
      "init": {
        "Vr": -0.5469984296739304,
        "Vi": -0.8700919756220059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3140476089448,
        "longitude": -84.852510100547
      }
    },
    {
      "number": 39014,
      "class": "Bus",
      "name": "CRYSTAL 2 1",
      "init": {
        "Vr": -0.5561826435137317,
        "Vi": -0.859567188021649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2580511120312,
        "longitude": -84.8518249786057
      }
    },
    {
      "number": 39015,
      "class": "Bus",
      "name": "HOWARD CITY 1 1",
      "init": {
        "Vr": -0.5193788942462052,
        "Vi": -0.8772119198334941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4760265689219,
        "longitude": -85.4926886893001
      }
    },
    {
      "number": 39016,
      "class": "Bus",
      "name": "HOWARD CITY 2 1",
      "init": {
        "Vr": -0.5140272078146509,
        "Vi": -0.8825678634056627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4338306586382,
        "longitude": -85.448339752796
      }
    },
    {
      "number": 39017,
      "class": "Bus",
      "name": "HOWARD CITY 3 1",
      "init": {
        "Vr": -0.5066984849861762,
        "Vi": -0.8901235978551554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39018,
      "class": "Bus",
      "name": "HOWARD CITY 3 2",
      "init": {
        "Vr": -0.5072963769891252,
        "Vi": -0.889501705291401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39019,
      "class": "Bus",
      "name": "HOWARD CITY 3 3",
      "init": {
        "Vr": -0.5093302709294926,
        "Vi": -0.8866291663978204
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39020,
      "class": "Bus",
      "name": "HOWARD CITY 3 4",
      "init": {
        "Vr": -0.5069004098578113,
        "Vi": -0.8898662384107204
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39021,
      "class": "Bus",
      "name": "HOWARD CITY 3 5",
      "init": {
        "Vr": -0.506664444570795,
        "Vi": -0.8901991099411984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39022,
      "class": "Bus",
      "name": "HOWARD CITY 3 7",
      "init": {
        "Vr": -0.5066984849861762,
        "Vi": -0.8901235978551554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3740914161931,
        "longitude": -85.4430226980459
      }
    },
    {
      "number": 39023,
      "class": "Bus",
      "name": "STANTON 5 1",
      "init": {
        "Vr": -0.5795695227756231,
        "Vi": -0.8591150286720902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.308046678819,
        "longitude": -85.1881431209379
      }
    },
    {
      "number": 39024,
      "class": "Bus",
      "name": "STANTON 5 2",
      "init": {
        "Vr": -0.5795960674760711,
        "Vi": -0.8590360566102394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.308046678819,
        "longitude": -85.1881431209379
      }
    },
    {
      "number": 39025,
      "class": "Bus",
      "name": "STANTON 6 1",
      "init": {
        "Vr": -0.577511365321624,
        "Vi": -0.8543476072240478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4463926239982,
        "longitude": -85.2092290529153
      }
    },
    {
      "number": 39026,
      "class": "Bus",
      "name": "STANTON 7 1",
      "init": {
        "Vr": -0.563335085071755,
        "Vi": -0.8712124417120527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3841801893593,
        "longitude": -85.108161739586
      }
    },
    {
      "number": 39027,
      "class": "Bus",
      "name": "VESTABURG 1 1",
      "init": {
        "Vr": -0.5436999298780274,
        "Vi": -0.8691390263125724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4171976319501,
        "longitude": -84.8529936615759
      }
    },
    {
      "number": 39028,
      "class": "Bus",
      "name": "ATLANTA 46 1",
      "init": {
        "Vr": -0.43063203122697186,
        "Vi": -0.9452017594282668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0202498225048,
        "longitude": -84.2449535228339
      }
    },
    {
      "number": 39029,
      "class": "Bus",
      "name": "ATLANTA 46 2",
      "init": {
        "Vr": -0.4306152132258488,
        "Vi": -0.9452277249405893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0202498225048,
        "longitude": -84.2449535228339
      }
    },
    {
      "number": 39030,
      "class": "Bus",
      "name": "ATLANTA 47 1",
      "init": {
        "Vr": -0.4306014958440368,
        "Vi": -0.9452526683130973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1112745317117,
        "longitude": -84.1151686049729
      }
    },
    {
      "number": 39031,
      "class": "Bus",
      "name": "ATLANTA 47 2",
      "init": {
        "Vr": -0.4306177424079773,
        "Vi": -0.9452290403336951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1112745317117,
        "longitude": -84.1151686049729
      }
    },
    {
      "number": 39032,
      "class": "Bus",
      "name": "ATLANTA 48 1",
      "init": {
        "Vr": -0.49808441109288215,
        "Vi": -0.9045912223802646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9282697764565,
        "longitude": -84.0817638566756
      }
    },
    {
      "number": 39033,
      "class": "Bus",
      "name": "ATLANTA 48 2",
      "init": {
        "Vr": -0.49809829751601353,
        "Vi": -0.9045579215004128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9282697764565,
        "longitude": -84.0817638566756
      }
    },
    {
      "number": 39034,
      "class": "Bus",
      "name": "JOHANNESBURG 1 1",
      "init": {
        "Vr": -0.4560297863723846,
        "Vi": -0.927611230778228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9489817394564,
        "longitude": -84.3358103762596
      }
    },
    {
      "number": 39035,
      "class": "Bus",
      "name": "JOHANNESBURG 2 1",
      "init": {
        "Vr": -0.4289855730621837,
        "Vi": -0.9464260405918785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0420437998885,
        "longitude": -84.4290733778379
      }
    },
    {
      "number": 39036,
      "class": "Bus",
      "name": "JOHANNESBURG 2 2",
      "init": {
        "Vr": -0.42897240207087184,
        "Vi": -0.9464384882123198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0420437998885,
        "longitude": -84.4290733778379
      }
    },
    {
      "number": 39037,
      "class": "Bus",
      "name": "FREMONT 7 1",
      "init": {
        "Vr": -0.5382339132990956,
        "Vi": -0.8527946153110724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5443373811012,
        "longitude": -85.9743634873646
      }
    },
    {
      "number": 39038,
      "class": "Bus",
      "name": "FREMONT 8 1",
      "init": {
        "Vr": -0.3918626338312086,
        "Vi": -0.9551166708428724
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4884680005421,
        "longitude": -85.9691034112647
      }
    },
    {
      "number": 39039,
      "class": "Bus",
      "name": "HOLTON 1 1",
      "init": {
        "Vr": -0.5274374597726061,
        "Vi": -0.8637007274652811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5333900788694,
        "longitude": -86.1158732755062
      }
    },
    {
      "number": 39040,
      "class": "Bus",
      "name": "HOLTON 2 1",
      "init": {
        "Vr": -0.5118753364463352,
        "Vi": -0.8742199877317072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4732927166812,
        "longitude": -86.0829860113867
      }
    },
    {
      "number": 39041,
      "class": "Bus",
      "name": "HOLTON 2 2",
      "init": {
        "Vr": -0.5118956262738158,
        "Vi": -0.8741953888446405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4732927166812,
        "longitude": -86.0829860113867
      }
    },
    {
      "number": 39042,
      "class": "Bus",
      "name": "MONTAGUE 2 1",
      "init": {
        "Vr": -0.446498695004672,
        "Vi": -0.9394916434060107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4637763882488,
        "longitude": -86.3903349638087
      }
    },
    {
      "number": 39043,
      "class": "Bus",
      "name": "MONTAGUE 2 2",
      "init": {
        "Vr": -0.4465251855934781,
        "Vi": -0.9394398020339387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4637763882488,
        "longitude": -86.3903349638087
      }
    },
    {
      "number": 39044,
      "class": "Bus",
      "name": "MONTAGUE 3 1",
      "init": {
        "Vr": -0.3320356908681178,
        "Vi": -0.9808792464672665
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4766431981092,
        "longitude": -86.3494613729099
      }
    },
    {
      "number": 39045,
      "class": "Bus",
      "name": "MUSKEGON 1 1",
      "init": {
        "Vr": -0.4459114289478705,
        "Vi": -0.9297062882486193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2817367168239,
        "longitude": -86.2913185225036
      }
    },
    {
      "number": 39046,
      "class": "Bus",
      "name": "MUSKEGON 2 1",
      "init": {
        "Vr": -0.4524084065066524,
        "Vi": -0.923526700610987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3006500529831,
        "longitude": -86.2729035257969
      }
    },
    {
      "number": 39047,
      "class": "Bus",
      "name": "MUSKEGON 2 2",
      "init": {
        "Vr": -0.4524895259832687,
        "Vi": -0.9234063538496864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3006500529831,
        "longitude": -86.2729035257969
      }
    },
    {
      "number": 39048,
      "class": "Bus",
      "name": "MUSKEGON 3 1",
      "init": {
        "Vr": -0.4585980948643705,
        "Vi": -0.9203132467399384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2506554178726,
        "longitude": -86.3448618623089
      }
    },
    {
      "number": 39049,
      "class": "Bus",
      "name": "MUSKEGON 4 1",
      "init": {
        "Vr": -0.45867182029103304,
        "Vi": -0.9179339012615068
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3268794606425,
        "longitude": -86.2827485574335
      }
    },
    {
      "number": 39050,
      "class": "Bus",
      "name": "MUSKEGON 5 1",
      "init": {
        "Vr": -0.4999152243249742,
        "Vi": -0.8882083041480981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1559817404257,
        "longitude": -86.1113075653176
      }
    },
    {
      "number": 39051,
      "class": "Bus",
      "name": "MUSKEGON 6 1",
      "init": {
        "Vr": -0.47858793300003594,
        "Vi": -0.8998054053447688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2906118466983,
        "longitude": -86.1102565486895
      }
    },
    {
      "number": 39052,
      "class": "Bus",
      "name": "MUSKEGON 7 1",
      "init": {
        "Vr": -0.46917249785270426,
        "Vi": -0.9072200582435875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.306191056243,
        "longitude": -86.221956518205
      }
    },
    {
      "number": 39053,
      "class": "Bus",
      "name": "MUSKEGON 8 1",
      "init": {
        "Vr": -0.47974837023644445,
        "Vi": -0.9006145785611033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2640343800742,
        "longitude": -86.1198585371457
      }
    },
    {
      "number": 39054,
      "class": "Bus",
      "name": "MUSKEGON 8 2",
      "init": {
        "Vr": -0.4799264065493081,
        "Vi": -0.9004335609746813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2640343800742,
        "longitude": -86.1198585371457
      }
    },
    {
      "number": 39055,
      "class": "Bus",
      "name": "RAVENNA 4 1",
      "init": {
        "Vr": -0.5545837988477998,
        "Vi": -0.8452488281206172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2280909806961,
        "longitude": -85.8987770341441
      }
    },
    {
      "number": 39056,
      "class": "Bus",
      "name": "RAVENNA 5 1",
      "init": {
        "Vr": -0.5631380727132503,
        "Vi": -0.8639268596701517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1581477001619,
        "longitude": -85.9538992437783
      }
    },
    {
      "number": 39057,
      "class": "Bus",
      "name": "RAVENNA 6 1",
      "init": {
        "Vr": -0.5552926525020205,
        "Vi": -0.8465166510318349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2679015091107,
        "longitude": -85.9132631963283
      }
    },
    {
      "number": 39058,
      "class": "Bus",
      "name": "RAVENNA 6 2",
      "init": {
        "Vr": -0.5553214962770741,
        "Vi": -0.8464578412959656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2679015091107,
        "longitude": -85.9132631963283
      }
    },
    {
      "number": 39059,
      "class": "Bus",
      "name": "TWIN LAKE 1",
      "init": {
        "Vr": -0.49567100074812626,
        "Vi": -0.8873614447291738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3607422060972,
        "longitude": -86.1454086016559
      }
    },
    {
      "number": 39060,
      "class": "Bus",
      "name": "TWIN LAKE 2",
      "init": {
        "Vr": -0.49582866952938776,
        "Vi": -0.8870892389099913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3607422060972,
        "longitude": -86.1454086016559
      }
    },
    {
      "number": 39061,
      "class": "Bus",
      "name": "WHITEHALL 7 1",
      "init": {
        "Vr": -0.45283298540879796,
        "Vi": -0.9298505595508986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3836409007911,
        "longitude": -86.3882133821092
      }
    },
    {
      "number": 39062,
      "class": "Bus",
      "name": "WHITEHALL 8 1",
      "init": {
        "Vr": -0.45510353964798933,
        "Vi": -0.9257412493844376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4139790264126,
        "longitude": -86.366658279757
      }
    },
    {
      "number": 39063,
      "class": "Bus",
      "name": "HESPERIA 1 1",
      "init": {
        "Vr": -0.5339130041654788,
        "Vi": -0.8570616834788282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5426846483355,
        "longitude": -86.0407084746441
      }
    },
    {
      "number": 39064,
      "class": "Bus",
      "name": "HESPERIA 2 1",
      "init": {
        "Vr": -0.5539173585343254,
        "Vi": -0.8613811857866723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6212751505503,
        "longitude": -86.0793602128453
      }
    },
    {
      "number": 39065,
      "class": "Bus",
      "name": "HESPERIA 3 1",
      "init": {
        "Vr": -0.5511349366143844,
        "Vi": -0.8586577489398483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6762137435075,
        "longitude": -86.1448421501766
      }
    },
    {
      "number": 39066,
      "class": "Bus",
      "name": "WHITE CLOUD 1 1",
      "init": {
        "Vr": -0.5572545849070091,
        "Vi": -0.8704163557349207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145501766525,
        "longitude": -85.8150715124602
      }
    },
    {
      "number": 39067,
      "class": "Bus",
      "name": "WHITE CLOUD 1 2",
      "init": {
        "Vr": -0.5572106432332139,
        "Vi": -0.8704765928974435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6145501766525,
        "longitude": -85.8150715124602
      }
    },
    {
      "number": 39068,
      "class": "Bus",
      "name": "WHITE CLOUD 2 1",
      "init": {
        "Vr": -0.5573409095015475,
        "Vi": -0.8755616563010574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6480597701776,
        "longitude": -85.7767761963739
      }
    },
    {
      "number": 39069,
      "class": "Bus",
      "name": "HART 1 1",
      "init": {
        "Vr": -0.31093022765745737,
        "Vi": -0.985449553757644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7406276913459,
        "longitude": -86.2959017906058
      }
    },
    {
      "number": 39070,
      "class": "Bus",
      "name": "HART 2 1",
      "init": {
        "Vr": -0.5473204806749425,
        "Vi": -0.8583182489108167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6782193025188,
        "longitude": -86.2270139078707
      }
    },
    {
      "number": 39071,
      "class": "Bus",
      "name": "HART 3 1",
      "init": {
        "Vr": -0.28060107119695654,
        "Vi": -0.9984012508996848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8021935655157,
        "longitude": -86.2646994375966
      }
    },
    {
      "number": 39072,
      "class": "Bus",
      "name": "NEW ERA 1",
      "init": {
        "Vr": -0.5358200874489822,
        "Vi": -0.860576517277702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5100013159192,
        "longitude": -86.2176390667285
      }
    },
    {
      "number": 39073,
      "class": "Bus",
      "name": "NEW ERA 2",
      "init": {
        "Vr": -0.5358328927044064,
        "Vi": -0.8605626881882967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5100013159192,
        "longitude": -86.2176390667285
      }
    },
    {
      "number": 39074,
      "class": "Bus",
      "name": "SHELBY 16 1",
      "init": {
        "Vr": -0.4296974319816475,
        "Vi": -0.9428063572696446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5312291874277,
        "longitude": -86.451404633409
      }
    },
    {
      "number": 39075,
      "class": "Bus",
      "name": "SHELBY 17 1",
      "init": {
        "Vr": -0.3995310393236562,
        "Vi": -0.9494598492942816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5995220265515,
        "longitude": -86.346401965773
      }
    },
    {
      "number": 39076,
      "class": "Bus",
      "name": "SHELBY 17 2",
      "init": {
        "Vr": -0.3995729779659997,
        "Vi": -0.9493855184789017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5995220265515,
        "longitude": -86.346401965773
      }
    },
    {
      "number": 39077,
      "class": "Bus",
      "name": "SHELBY 18 1",
      "init": {
        "Vr": -0.3740364186619903,
        "Vi": -0.9591088306374608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6661103008833,
        "longitude": -86.4498513017458
      }
    },
    {
      "number": 39078,
      "class": "Bus",
      "name": "PRESCOTT 1 1",
      "init": {
        "Vr": -0.5261952074638047,
        "Vi": -0.8983766218543939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2421622412502,
        "longitude": -83.9328464912719
      }
    },
    {
      "number": 39079,
      "class": "Bus",
      "name": "PRESCOTT 1 2",
      "init": {
        "Vr": -0.5262169738487096,
        "Vi": -0.8983468288886821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2421622412502,
        "longitude": -83.9328464912719
      }
    },
    {
      "number": 39080,
      "class": "Bus",
      "name": "PRESCOTT 2 1",
      "init": {
        "Vr": -0.506104053374745,
        "Vi": -0.9016146649904889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1479806029043,
        "longitude": -83.9992673579999
      }
    },
    {
      "number": 39081,
      "class": "Bus",
      "name": "PRESCOTT 3 1",
      "init": {
        "Vr": -0.5264229954838124,
        "Vi": -0.8948696538080749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3096367123817,
        "longitude": -84.0169428363974
      }
    },
    {
      "number": 39082,
      "class": "Bus",
      "name": "ROSE CITY 1",
      "init": {
        "Vr": -0.5242395065466431,
        "Vi": -0.8945424840378938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4150255388064,
        "longitude": -84.0785919212886
      }
    },
    {
      "number": 39083,
      "class": "Bus",
      "name": "ROSE CITY 2",
      "init": {
        "Vr": -0.5242713858926579,
        "Vi": -0.8944988549545979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4150255388064,
        "longitude": -84.0785919212886
      }
    },
    {
      "number": 39084,
      "class": "Bus",
      "name": "WEST BRANCH 1 1",
      "init": {
        "Vr": -0.4734569330894527,
        "Vi": -0.9245956508319099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3144701625929,
        "longitude": -84.2012304184201
      }
    },
    {
      "number": 39085,
      "class": "Bus",
      "name": "WEST BRANCH 2 1",
      "init": {
        "Vr": -0.4831634644797167,
        "Vi": -0.9208150918992417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3888904472576,
        "longitude": -84.2644639646228
      }
    },
    {
      "number": 39086,
      "class": "Bus",
      "name": "WEST BRANCH 3 1",
      "init": {
        "Vr": -0.4500040565028244,
        "Vi": -0.9330952352420713
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.401135554476,
        "longitude": -84.1856082909116
      }
    },
    {
      "number": 39087,
      "class": "Bus",
      "name": "WEST BRANCH 3 2",
      "init": {
        "Vr": -0.46578245010978525,
        "Vi": -0.9284919990806871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.401135554476,
        "longitude": -84.1856082909116
      }
    },
    {
      "number": 39088,
      "class": "Bus",
      "name": "WEST BRANCH 3 3",
      "init": {
        "Vr": -0.4725776913712529,
        "Vi": -0.924114830157831
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.401135554476,
        "longitude": -84.1856082909116
      }
    },
    {
      "number": 39089,
      "class": "Bus",
      "name": "WEST BRANCH 3 4",
      "init": {
        "Vr": -0.46716419793312647,
        "Vi": -0.9281354864111194
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.401135554476,
        "longitude": -84.1856082909116
      }
    },
    {
      "number": 39090,
      "class": "Bus",
      "name": "WEST BRANCH 3 5",
      "init": {
        "Vr": -0.4500747098535103,
        "Vi": -0.933038720699074
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.401135554476,
        "longitude": -84.1856082909116
      }
    },
    {
      "number": 39091,
      "class": "Bus",
      "name": "BRUCE CROSSING 1",
      "init": {
        "Vr": 0.2566776379592469,
        "Vi": -1.0038619520937642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5542544746946,
        "longitude": -89.2807738506314
      }
    },
    {
      "number": 39092,
      "class": "Bus",
      "name": "MASS CITY 1",
      "init": {
        "Vr": 0.27451163730883105,
        "Vi": -1.004923914058153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7144874081052,
        "longitude": -89.0689606666505
      }
    },
    {
      "number": 39093,
      "class": "Bus",
      "name": "MASS CITY 2",
      "init": {
        "Vr": 0.27453167364239967,
        "Vi": -1.004926992064462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7144874081052,
        "longitude": -89.0689606666505
      }
    },
    {
      "number": 39094,
      "class": "Bus",
      "name": "ONTONAGON 1 1",
      "init": {
        "Vr": 0.32476458581443585,
        "Vi": -0.9940026572648538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7671503755172,
        "longitude": -89.4257722868766
      }
    },
    {
      "number": 39095,
      "class": "Bus",
      "name": "ONTONAGON 2 1",
      "init": {
        "Vr": 0.30298082956626177,
        "Vi": -0.9992677895594136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8451043502785,
        "longitude": -89.3574358263243
      }
    },
    {
      "number": 39096,
      "class": "Bus",
      "name": "FAIRVIEW 12 1",
      "init": {
        "Vr": -0.5129080150169572,
        "Vi": -0.9002507710366674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.698274645516,
        "longitude": -84.0028828914763
      }
    },
    {
      "number": 39097,
      "class": "Bus",
      "name": "GAYLORD 1 1",
      "init": {
        "Vr": -0.4306711682842931,
        "Vi": -0.9434268581307299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0179323675122,
        "longitude": -84.6084793533834
      }
    },
    {
      "number": 39098,
      "class": "Bus",
      "name": "GAYLORD 1 2",
      "init": {
        "Vr": -0.4307801288402487,
        "Vi": -0.9433173410149687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0179323675122,
        "longitude": -84.6084793533834
      }
    },
    {
      "number": 39099,
      "class": "Bus",
      "name": "GAYLORD 2 1",
      "init": {
        "Vr": -0.44783717005862794,
        "Vi": -0.9337237839777217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0232198989479,
        "longitude": -84.7882596268815
      }
    },
    {
      "number": 39100,
      "class": "Bus",
      "name": "GAYLORD 2 2",
      "init": {
        "Vr": -0.4477247735450221,
        "Vi": -0.9338635335191243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0232198989479,
        "longitude": -84.7882596268815
      }
    },
    {
      "number": 39101,
      "class": "Bus",
      "name": "GAYLORD 3 1",
      "init": {
        "Vr": -0.43449590107449454,
        "Vi": -0.9412559408925476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9401230655873,
        "longitude": -84.6761458029481
      }
    },
    {
      "number": 39102,
      "class": "Bus",
      "name": "GAYLORD 4 1",
      "init": {
        "Vr": -0.42527648225969505,
        "Vi": -0.9484711371006422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0304010843878,
        "longitude": -84.6969194630677
      }
    },
    {
      "number": 39103,
      "class": "Bus",
      "name": "GAYLORD 4 2",
      "init": {
        "Vr": -0.4253572649599888,
        "Vi": -0.9483942140203679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0304010843878,
        "longitude": -84.6969194630677
      }
    },
    {
      "number": 39104,
      "class": "Bus",
      "name": "MILLERSBURG 7 1",
      "init": {
        "Vr": -0.43218596555353134,
        "Vi": -0.9462536869612664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5152275523375,
        "longitude": -84.1295710791749
      }
    },
    {
      "number": 39105,
      "class": "Bus",
      "name": "MILLERSBURG 7 2",
      "init": {
        "Vr": -0.4321778550743531,
        "Vi": -0.946264430295035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5152275523375,
        "longitude": -84.1295710791749
      }
    },
    {
      "number": 39106,
      "class": "Bus",
      "name": "PRESQUE ISLE 5 1",
      "init": {
        "Vr": -0.44366988187834633,
        "Vi": -0.9406051905720961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3284491602527,
        "longitude": -83.5450714310277
      }
    },
    {
      "number": 39107,
      "class": "Bus",
      "name": "ROGERS CITY 1 1",
      "init": {
        "Vr": -0.441657780270972,
        "Vi": -0.9407844131579056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4476615230767,
        "longitude": -83.8594402181876
      }
    },
    {
      "number": 39108,
      "class": "Bus",
      "name": "ROGERS CITY 2 1",
      "init": {
        "Vr": -0.4365521079140513,
        "Vi": -0.9442455928995049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.416746234903,
        "longitude": -83.7909311132814
      }
    },
    {
      "number": 39109,
      "class": "Bus",
      "name": "ROGERS CITY 3 1",
      "init": {
        "Vr": -0.44015376993808275,
        "Vi": -0.9412536616093771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4055580763707,
        "longitude": -83.9155995210963
      }
    },
    {
      "number": 39110,
      "class": "Bus",
      "name": "HOUGHTON LAKE 1 1",
      "init": {
        "Vr": -0.49312402550606904,
        "Vi": -0.9121064733027784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3352660252398,
        "longitude": -84.7974970482442
      }
    },
    {
      "number": 39111,
      "class": "Bus",
      "name": "HOUGHTON LAKE 2 1",
      "init": {
        "Vr": -0.4954893167089572,
        "Vi": -0.9095851805892564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3922104493009,
        "longitude": -84.8537267217872
      }
    },
    {
      "number": 39112,
      "class": "Bus",
      "name": "HOUGHTON LAKE 3 1",
      "init": {
        "Vr": -0.4965568833856768,
        "Vi": -0.9082950388515605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3071581661685,
        "longitude": -84.8003936467417
      }
    },
    {
      "number": 39113,
      "class": "Bus",
      "name": "HOUGHTON LAKE 3 2",
      "init": {
        "Vr": -0.4966032036331102,
        "Vi": -0.9082254377620814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3071581661685,
        "longitude": -84.8003936467417
      }
    },
    {
      "number": 39114,
      "class": "Bus",
      "name": "PRUDENVILLE 1 1",
      "init": {
        "Vr": -0.48127855308155404,
        "Vi": -0.9171221439443762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2512222614706,
        "longitude": -84.5382468014961
      }
    },
    {
      "number": 39115,
      "class": "Bus",
      "name": "PRUDENVILLE 1 2",
      "init": {
        "Vr": -0.481302080997011,
        "Vi": -0.9170900074824156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2512222614706,
        "longitude": -84.5382468014961
      }
    },
    {
      "number": 39116,
      "class": "Bus",
      "name": "PRUDENVILLE 2 1",
      "init": {
        "Vr": -0.48999098634781085,
        "Vi": -0.9084698569932292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2223667852653,
        "longitude": -84.6008982281745
      }
    },
    {
      "number": 39117,
      "class": "Bus",
      "name": "SAINT HELEN 1 1",
      "init": {
        "Vr": -0.4847352013727711,
        "Vi": -0.9134090108361743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089024714328,
        "longitude": -84.4857366021353
      }
    },
    {
      "number": 39118,
      "class": "Bus",
      "name": "SAINT HELEN 1 2",
      "init": {
        "Vr": -0.48470665639966226,
        "Vi": -0.9134764265389005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089024714328,
        "longitude": -84.4857366021353
      }
    },
    {
      "number": 39119,
      "class": "Bus",
      "name": "SAINT HELEN 2 1",
      "init": {
        "Vr": -0.4889695794776732,
        "Vi": -0.920212113363724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3737631160206,
        "longitude": -84.4718200231011
      }
    },
    {
      "number": 39120,
      "class": "Bus",
      "name": "FRANKENMUTH 1 1",
      "init": {
        "Vr": -0.5598551134611285,
        "Vi": -0.8277199255146599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3782591524932,
        "longitude": -83.7265166391055
      }
    },
    {
      "number": 39121,
      "class": "Bus",
      "name": "FRANKENMUTH 2 1",
      "init": {
        "Vr": -0.5688269658455641,
        "Vi": -0.8248373947120679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4118527858061,
        "longitude": -83.788589366112
      }
    },
    {
      "number": 39122,
      "class": "Bus",
      "name": "FRANKENMUTH 2 2",
      "init": {
        "Vr": -0.5688600624612942,
        "Vi": -0.8247792225158056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4118527858061,
        "longitude": -83.788589366112
      }
    },
    {
      "number": 39123,
      "class": "Bus",
      "name": "SAGINAW 4 1",
      "init": {
        "Vr": -0.5358893812334342,
        "Vi": -0.8746550628164248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4303672073131,
        "longitude": -84.1193060573086
      }
    },
    {
      "number": 39124,
      "class": "Bus",
      "name": "SAGINAW 4 2",
      "init": {
        "Vr": -0.5359766681393618,
        "Vi": -0.8744952489904976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4303672073131,
        "longitude": -84.1193060573086
      }
    },
    {
      "number": 39125,
      "class": "Bus",
      "name": "SAGINAW 5 1",
      "init": {
        "Vr": -0.49258495886852366,
        "Vi": -0.9008448815647803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5136542923366,
        "longitude": -84.0677609418847
      }
    },
    {
      "number": 39126,
      "class": "Bus",
      "name": "SAGINAW 5 2",
      "init": {
        "Vr": -0.4926614265399371,
        "Vi": -0.900682511866105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5136542923366,
        "longitude": -84.0677609418847
      }
    },
    {
      "number": 39127,
      "class": "Bus",
      "name": "SAGINAW 6 1",
      "init": {
        "Vr": -0.4884088974114709,
        "Vi": -0.901045538989313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4965572304204,
        "longitude": -84.0040031400635
      }
    },
    {
      "number": 39128,
      "class": "Bus",
      "name": "SAGINAW 7 1",
      "init": {
        "Vr": -0.5001333257654649,
        "Vi": -0.8957784505547673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5038829999537,
        "longitude": -84.0748175242809
      }
    },
    {
      "number": 39129,
      "class": "Bus",
      "name": "SAGINAW 8 1",
      "init": {
        "Vr": -0.5245192444139044,
        "Vi": -0.8554442255704919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4780444655043,
        "longitude": -83.8491733440905
      }
    },
    {
      "number": 39130,
      "class": "Bus",
      "name": "SAGINAW 9 1",
      "init": {
        "Vr": -0.4705655286793914,
        "Vi": -0.9144268367782392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5346924457061,
        "longitude": -83.9560995106587
      }
    },
    {
      "number": 39131,
      "class": "Bus",
      "name": "SAGINAW 9 2",
      "init": {
        "Vr": -0.47066773946431295,
        "Vi": -0.9142473201688885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5346924457061,
        "longitude": -83.9560995106587
      }
    },
    {
      "number": 39132,
      "class": "Bus",
      "name": "SAGINAW 10 1",
      "init": {
        "Vr": -0.47510029783925395,
        "Vi": -0.9104858551582005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5448728583633,
        "longitude": -83.9624695362378
      }
    },
    {
      "number": 39133,
      "class": "Bus",
      "name": "SAGINAW 11 1",
      "init": {
        "Vr": -0.4712566269332825,
        "Vi": -0.9200439285547487
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3824539439663,
        "longitude": -84.008717246015
      }
    },
    {
      "number": 39134,
      "class": "Bus",
      "name": "SAGINAW 11 2",
      "init": {
        "Vr": -0.4711288299343259,
        "Vi": -0.9201893046550771
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3824539439663,
        "longitude": -84.008717246015
      }
    },
    {
      "number": 39135,
      "class": "Bus",
      "name": "SAGINAW 12 1",
      "init": {
        "Vr": -0.5607954723814442,
        "Vi": -0.8555851313183863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3954577297112,
        "longitude": -84.0306685167574
      }
    },
    {
      "number": 39136,
      "class": "Bus",
      "name": "SAGINAW 13 1",
      "init": {
        "Vr": -0.48330166056363305,
        "Vi": -0.9042937877955459
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4659356873565,
        "longitude": -84.0100695162988
      }
    },
    {
      "number": 39137,
      "class": "Bus",
      "name": "SAGINAW 13 2",
      "init": {
        "Vr": -0.48335434053141346,
        "Vi": -0.9041998318937922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4659356873565,
        "longitude": -84.0100695162988
      }
    },
    {
      "number": 39138,
      "class": "Bus",
      "name": "SAGINAW 14 1",
      "init": {
        "Vr": -0.5264451511624746,
        "Vi": -0.8791705408948357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4442878679572,
        "longitude": -84.078500592744
      }
    },
    {
      "number": 39139,
      "class": "Bus",
      "name": "SAGINAW 15 1",
      "init": {
        "Vr": -0.5175288769971895,
        "Vi": -0.8803667336849375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4311684469054,
        "longitude": -83.8899595930839
      }
    },
    {
      "number": 39140,
      "class": "Bus",
      "name": "SAGINAW 15 2",
      "init": {
        "Vr": -0.5173454301875946,
        "Vi": -0.8805738747101602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4311684469054,
        "longitude": -83.8899595930839
      }
    },
    {
      "number": 39141,
      "class": "Bus",
      "name": "SAGINAW 16 1",
      "init": {
        "Vr": -0.5111022725827163,
        "Vi": -0.8969960137978427
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3223347522849,
        "longitude": -83.855404250963
      }
    },
    {
      "number": 39142,
      "class": "Bus",
      "name": "SAGINAW 16 2",
      "init": {
        "Vr": -0.6098032765909064,
        "Vi": -0.8196528344814034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3223347522849,
        "longitude": -83.855404250963
      }
    },
    {
      "number": 39143,
      "class": "Bus",
      "name": "SAGINAW 16 3",
      "init": {
        "Vr": -0.6652125764823144,
        "Vi": -0.776233505338726
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3223347522849,
        "longitude": -83.855404250963
      }
    },
    {
      "number": 39144,
      "class": "Bus",
      "name": "SAGINAW 16 4",
      "init": {
        "Vr": -0.6652125764823144,
        "Vi": -0.776233505338726
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3223347522849,
        "longitude": -83.855404250963
      }
    },
    {
      "number": 39145,
      "class": "Bus",
      "name": "SAGINAW 16 5",
      "init": {
        "Vr": -0.51131456122019,
        "Vi": -0.896764697576437
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3223347522849,
        "longitude": -83.855404250963
      }
    },
    {
      "number": 39146,
      "class": "Bus",
      "name": "SAGINAW 17 1",
      "init": {
        "Vr": -0.5535082662518582,
        "Vi": -0.8300940998336125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39147,
      "class": "Bus",
      "name": "SAGINAW 17 2",
      "init": {
        "Vr": -0.5535082662518582,
        "Vi": -0.8300940998336125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39148,
      "class": "Bus",
      "name": "SAGINAW 17 3",
      "init": {
        "Vr": -0.5535082662518582,
        "Vi": -0.8300940998336125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39149,
      "class": "Bus",
      "name": "SAGINAW 17 4",
      "init": {
        "Vr": -0.5535082662518582,
        "Vi": -0.8300940998336126
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39150,
      "class": "Bus",
      "name": "SAGINAW 17 5",
      "init": {
        "Vr": -0.5533551397865345,
        "Vi": -0.8303925925763063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39151,
      "class": "Bus",
      "name": "SAGINAW 17 7",
      "init": {
        "Vr": -0.5536539069948346,
        "Vi": -0.8298094252784497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3278241202026,
        "longitude": -83.7659702913045
      }
    },
    {
      "number": 39152,
      "class": "Bus",
      "name": "SAGINAW 18 1",
      "init": {
        "Vr": -0.5255062278464614,
        "Vi": -0.8750168640725539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4572959217426,
        "longitude": -83.902142293195
      }
    },
    {
      "number": 39153,
      "class": "Bus",
      "name": "SAGINAW 19 1",
      "init": {
        "Vr": -0.5432628187689823,
        "Vi": -0.8727021718617964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3958428549372,
        "longitude": -84.1173565811734
      }
    },
    {
      "number": 39154,
      "class": "Bus",
      "name": "SAGINAW 20 1",
      "init": {
        "Vr": -0.5667257898180417,
        "Vi": -0.8687913793179124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3312756023518,
        "longitude": -84.0347727973671
      }
    },
    {
      "number": 39155,
      "class": "Bus",
      "name": "SAGINAW 21 1",
      "init": {
        "Vr": -0.5719615756723142,
        "Vi": -0.8636321968991794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3469348256742,
        "longitude": -84.084416780893
      }
    },
    {
      "number": 39156,
      "class": "Bus",
      "name": "SAINT CHARLES 1 1",
      "init": {
        "Vr": -0.5827580509865876,
        "Vi": -0.8536655885729701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2966189523274,
        "longitude": -84.1462131661525
      }
    },
    {
      "number": 39157,
      "class": "Bus",
      "name": "SAINT CHARLES 2 1",
      "init": {
        "Vr": -0.5906365839912707,
        "Vi": -0.847837055291327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3265456791674,
        "longitude": -84.1623857760365
      }
    },
    {
      "number": 39158,
      "class": "Bus",
      "name": "CARSONVILLE 1",
      "init": {
        "Vr": -0.6585767131685858,
        "Vi": -0.7837734078710588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4411390743881,
        "longitude": -82.6442677180621
      }
    },
    {
      "number": 39159,
      "class": "Bus",
      "name": "CROSWELL 1 1",
      "init": {
        "Vr": -0.6626236995805395,
        "Vi": -0.7937393650407908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2919285754948,
        "longitude": -82.6779250320484
      }
    },
    {
      "number": 39160,
      "class": "Bus",
      "name": "CROSWELL 1 2",
      "init": {
        "Vr": -0.6626460874670135,
        "Vi": -0.7936758659218386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2919285754948,
        "longitude": -82.6779250320484
      }
    },
    {
      "number": 39161,
      "class": "Bus",
      "name": "CROSWELL 2 1",
      "init": {
        "Vr": -0.6640494358636568,
        "Vi": -0.786143291767181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3481863816202,
        "longitude": -82.6364299897799
      }
    },
    {
      "number": 39162,
      "class": "Bus",
      "name": "DECKERVILLE 1 1",
      "init": {
        "Vr": -0.6195460931876057,
        "Vi": -0.8171650546278624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5351894565464,
        "longitude": -82.6820197664552
      }
    },
    {
      "number": 39163,
      "class": "Bus",
      "name": "DECKERVILLE 1 2",
      "init": {
        "Vr": -0.6195806323973355,
        "Vi": -0.8171241934418993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5351894565464,
        "longitude": -82.6820197664552
      }
    },
    {
      "number": 39164,
      "class": "Bus",
      "name": "DECKERVILLE 2 1",
      "init": {
        "Vr": -0.5988615094111198,
        "Vi": -0.8365229383560103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6372724392165,
        "longitude": -82.7120566681854
      }
    },
    {
      "number": 39165,
      "class": "Bus",
      "name": "LEXINGTON 66 1",
      "init": {
        "Vr": -0.6670104630656595,
        "Vi": -0.7826400038861718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.299058611473,
        "longitude": -82.5717629125346
      }
    },
    {
      "number": 39166,
      "class": "Bus",
      "name": "LEXINGTON 66 2",
      "init": {
        "Vr": -0.6670285961973347,
        "Vi": -0.7825998431774183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.299058611473,
        "longitude": -82.5717629125346
      }
    },
    {
      "number": 39167,
      "class": "Bus",
      "name": "LEXINGTON 67 1",
      "init": {
        "Vr": -0.6688260329885166,
        "Vi": -0.7808457123128943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2620610474097,
        "longitude": -82.5401433694892
      }
    },
    {
      "number": 39168,
      "class": "Bus",
      "name": "SANDUSKY 5 1",
      "init": {
        "Vr": -0.6375885167617886,
        "Vi": -0.7995655107945826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.553720567444,
        "longitude": -82.7838005020999
      }
    },
    {
      "number": 39169,
      "class": "Bus",
      "name": "SANDUSKY 6 1",
      "init": {
        "Vr": -0.6666165707557404,
        "Vi": -0.7733573993668619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4383735559648,
        "longitude": -82.7344268264051
      }
    },
    {
      "number": 39170,
      "class": "Bus",
      "name": "SANDUSKY 7 1",
      "init": {
        "Vr": -0.6744135888106548,
        "Vi": -0.7656166955898176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3955578781985,
        "longitude": -82.7883897550684
      }
    },
    {
      "number": 39171,
      "class": "Bus",
      "name": "SNOVER 1",
      "init": {
        "Vr": -0.6457809154249924,
        "Vi": -0.8043878875786538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4749269815834,
        "longitude": -82.9691142786952
      }
    },
    {
      "number": 39172,
      "class": "Bus",
      "name": "GULLIVER 1",
      "init": {
        "Vr": 0.14848409589211295,
        "Vi": -1.0262130497564768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1658594360485,
        "longitude": -86.0179904299093
      }
    },
    {
      "number": 39173,
      "class": "Bus",
      "name": "GULLIVER 2",
      "init": {
        "Vr": 0.14843976892487765,
        "Vi": -1.0261962702244682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1658594360485,
        "longitude": -86.0179904299093
      }
    },
    {
      "number": 39174,
      "class": "Bus",
      "name": "AKRON 29 1",
      "init": {
        "Vr": -0.5417124983169552,
        "Vi": -0.8760460071206758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6251373568841,
        "longitude": -83.6072130508668
      }
    },
    {
      "number": 39175,
      "class": "Bus",
      "name": "CARO 1 1",
      "init": {
        "Vr": -0.6715630064295804,
        "Vi": -0.7592230201097475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4926421287077,
        "longitude": -83.3701580089291
      }
    },
    {
      "number": 39176,
      "class": "Bus",
      "name": "CARO 2 1",
      "init": {
        "Vr": -0.6745113742070332,
        "Vi": -0.7557119083492959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5015141535919,
        "longitude": -83.4179259431353
      }
    },
    {
      "number": 39177,
      "class": "Bus",
      "name": "CARO 3 1",
      "init": {
        "Vr": -0.6615047842969691,
        "Vi": -0.7680465035898245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5229044486634,
        "longitude": -83.3192984541815
      }
    },
    {
      "number": 39178,
      "class": "Bus",
      "name": "KINGSTON 22 1",
      "init": {
        "Vr": -0.6927544046401717,
        "Vi": -0.7522645128304056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3283795590414,
        "longitude": -83.1950367301563
      }
    },
    {
      "number": 39179,
      "class": "Bus",
      "name": "VASSAR 1 1",
      "init": {
        "Vr": -0.6244066822312444,
        "Vi": -0.7801949037615972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.350247567043,
        "longitude": -83.6150504604363
      }
    },
    {
      "number": 39180,
      "class": "Bus",
      "name": "VASSAR 2 1",
      "init": {
        "Vr": -0.6508992060015307,
        "Vi": -0.7552880543031087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.309460113452,
        "longitude": -83.5766858832493
      }
    },
    {
      "number": 39181,
      "class": "Bus",
      "name": "VASSAR 3 1",
      "init": {
        "Vr": -0.5206953871818503,
        "Vi": -0.8912779027520426
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3399612217565,
        "longitude": -83.5365394855678
      }
    },
    {
      "number": 39182,
      "class": "Bus",
      "name": "VASSAR 3 2",
      "init": {
        "Vr": -0.5207871959612079,
        "Vi": -0.8911618090470946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3399612217565,
        "longitude": -83.5365394855678
      }
    },
    {
      "number": 39183,
      "class": "Bus",
      "name": "CRYSTAL FALLS 2 1",
      "init": {
        "Vr": 0.38485275840018274,
        "Vi": -0.9744557946695539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9768344576459,
        "longitude": -88.1904625314763
      }
    },
    {
      "number": 39184,
      "class": "Bus",
      "name": "CRYSTAL FALLS 2 2",
      "init": {
        "Vr": 0.38480118246256073,
        "Vi": -0.974466563099263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9768344576459,
        "longitude": -88.1904625314763
      }
    },
    {
      "number": 39185,
      "class": "Bus",
      "name": "MAYVILLE 6 1",
      "init": {
        "Vr": -0.6828288141087352,
        "Vi": -0.7834404143656511
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39186,
      "class": "Bus",
      "name": "MAYVILLE 6 2",
      "init": {
        "Vr": -0.68202171973971,
        "Vi": -0.7851409392316684
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39187,
      "class": "Bus",
      "name": "MAYVILLE 6 3",
      "init": {
        "Vr": -0.68202171973971,
        "Vi": -0.7851409392316684
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39188,
      "class": "Bus",
      "name": "MAYVILLE 6 4",
      "init": {
        "Vr": -0.6828073249660989,
        "Vi": -0.7834943459815582
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39189,
      "class": "Bus",
      "name": "MAYVILLE 6 5",
      "init": {
        "Vr": -0.6808676002786106,
        "Vi": -0.7881923407753877
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39190,
      "class": "Bus",
      "name": "MAYVILLE 6 6",
      "init": {
        "Vr": -0.6808690717164887,
        "Vi": -0.7880980109689135
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39191,
      "class": "Bus",
      "name": "MAYVILLE 6 7",
      "init": {
        "Vr": -0.6828677539738619,
        "Vi": -0.7832715882957064
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39192,
      "class": "Bus",
      "name": "MAYVILLE 6 9",
      "init": {
        "Vr": -0.6828288141087352,
        "Vi": -0.7834404143656511
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6927725593574,
        "longitude": -83.4505618252727
      }
    },
    {
      "number": 39193,
      "class": "Bus",
      "name": "ALPENA 5 1",
      "init": {
        "Vr": -0.4389729214788139,
        "Vi": -0.9444472385572659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39194,
      "class": "Bus",
      "name": "ALPENA 5 2",
      "init": {
        "Vr": -0.43897292147881384,
        "Vi": -0.944447238557266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39195,
      "class": "Bus",
      "name": "ALPENA 5 3",
      "init": {
        "Vr": -0.43897292147881384,
        "Vi": -0.944447238557266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39196,
      "class": "Bus",
      "name": "ALPENA 5 4",
      "init": {
        "Vr": -0.4375244410962435,
        "Vi": -0.9450882178408501
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39197,
      "class": "Bus",
      "name": "ALPENA 5 5",
      "init": {
        "Vr": -0.4384836560914114,
        "Vi": -0.9446668994215898
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39198,
      "class": "Bus",
      "name": "ALPENA 5 6",
      "init": {
        "Vr": -0.4389729214788139,
        "Vi": -0.9444472385572661
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39199,
      "class": "Bus",
      "name": "ALPENA 5 7",
      "init": {
        "Vr": -0.43851841742140013,
        "Vi": -0.9446483761887109
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39200,
      "class": "Bus",
      "name": "ALPENA 5 8",
      "init": {
        "Vr": -0.4379286643755002,
        "Vi": -0.9449124295249076
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39201,
      "class": "Bus",
      "name": "ALPENA 5 9",
      "init": {
        "Vr": -0.43786805060490286,
        "Vi": -0.9449413477513703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39202,
      "class": "Bus",
      "name": "ALPENA 5 10",
      "init": {
        "Vr": -0.4389729214788139,
        "Vi": -0.9444472385572661
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39203,
      "class": "Bus",
      "name": "ALPENA 5 11",
      "init": {
        "Vr": -0.4390120266059368,
        "Vi": -0.9444213797723722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39204,
      "class": "Bus",
      "name": "ALPENA 5 13",
      "init": {
        "Vr": -0.4389729214788139,
        "Vi": -0.9444472385572659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1225625790775,
        "longitude": -83.5105458609379
      }
    },
    {
      "number": 39205,
      "class": "Bus",
      "name": "REESE 2 1",
      "init": {
        "Vr": -0.45419659098309767,
        "Vi": -0.9363654162855541
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5495317835799,
        "longitude": -83.5446192112373
      }
    },
    {
      "number": 39206,
      "class": "Bus",
      "name": "REESE 2 2",
      "init": {
        "Vr": -0.4253167409564548,
        "Vi": -0.9391840646141909
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5495317835799,
        "longitude": -83.5446192112373
      }
    },
    {
      "number": 39207,
      "class": "Bus",
      "name": "REESE 2 3",
      "init": {
        "Vr": -0.45506843734589225,
        "Vi": -0.9356006719229607
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5495317835799,
        "longitude": -83.5446192112373
      }
    },
    {
      "number": 39208,
      "class": "Bus",
      "name": "MUSKEGON 9 1",
      "init": {
        "Vr": -0.40072572203590673,
        "Vi": -0.9620097099231824
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39209,
      "class": "Bus",
      "name": "MUSKEGON 9 2",
      "init": {
        "Vr": -0.4372420717839057,
        "Vi": -0.939250406800291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39210,
      "class": "Bus",
      "name": "MUSKEGON 9 3",
      "init": {
        "Vr": -0.37777981243005987,
        "Vi": -0.9798674004553867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39211,
      "class": "Bus",
      "name": "MUSKEGON 9 4",
      "init": {
        "Vr": -0.38090672881095966,
        "Vi": -0.9762531017707564
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39212,
      "class": "Bus",
      "name": "MUSKEGON 9 5",
      "init": {
        "Vr": -0.36997120879549694,
        "Vi": -0.9797036886013893
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39213,
      "class": "Bus",
      "name": "MUSKEGON 9 6",
      "init": {
        "Vr": -0.40073008541063276,
        "Vi": -0.9620030703917516
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39214,
      "class": "Bus",
      "name": "MUSKEGON 9 8",
      "init": {
        "Vr": -0.39876787897014265,
        "Vi": -0.9630394085227447
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2685332339414,
        "longitude": -86.262126555283
      }
    },
    {
      "number": 39215,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 1",
      "init": {
        "Vr": -0.25274574509022457,
        "Vi": -1.0136863755485783
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39216,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 2",
      "init": {
        "Vr": -0.25169986647009196,
        "Vi": -1.0132044408451681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39217,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 3",
      "init": {
        "Vr": -0.24760521861951984,
        "Vi": -1.0148562096235836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39218,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 4",
      "init": {
        "Vr": -0.24760521861951984,
        "Vi": -1.0148562096235836
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39219,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 5",
      "init": {
        "Vr": -0.25250666012272777,
        "Vi": -1.013746041507949
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39220,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 6",
      "init": {
        "Vr": -0.2529603250075094,
        "Vi": -1.0135663354541558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39221,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 4 8",
      "init": {
        "Vr": -0.25274574509022457,
        "Vi": -1.0136863755485783
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5038921259736,
        "longitude": -84.3850148345401
      }
    },
    {
      "number": 39222,
      "class": "Bus",
      "name": "OSCODA 4 1",
      "init": {
        "Vr": -0.4950805525432543,
        "Vi": -0.9198793607889453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4130888938168,
        "longitude": -83.4376380717251
      }
    },
    {
      "number": 39223,
      "class": "Bus",
      "name": "OSCODA 4 2",
      "init": {
        "Vr": -0.495127212490058,
        "Vi": -0.9198384088824443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4130888938168,
        "longitude": -83.4376380717251
      }
    },
    {
      "number": 39224,
      "class": "Bus",
      "name": "FILER CITY 1 1",
      "init": {
        "Vr": -0.40483865610988823,
        "Vi": -0.9457041881918626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2029803873289,
        "longitude": -86.304422982888
      }
    },
    {
      "number": 39225,
      "class": "Bus",
      "name": "FILER CITY 1 2",
      "init": {
        "Vr": -0.40808475721720544,
        "Vi": -0.9789993642364896
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2029803873289,
        "longitude": -86.304422982888
      }
    },
    {
      "number": 39226,
      "class": "Bus",
      "name": "FILER CITY 1 3",
      "init": {
        "Vr": -0.4049405776644227,
        "Vi": -0.9454963578411246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2029803873289,
        "longitude": -86.304422982888
      }
    },
    {
      "number": 39227,
      "class": "Bus",
      "name": "HART 4 1",
      "init": {
        "Vr": -0.35988548952353916,
        "Vi": -0.9653824924967109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7001780717774,
        "longitude": -86.4204054791284
      }
    },
    {
      "number": 39228,
      "class": "Bus",
      "name": "HART 4 2",
      "init": {
        "Vr": -0.35613215158043754,
        "Vi": -0.961026492895009
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7001780717774,
        "longitude": -86.4204054791284
      }
    },
    {
      "number": 39229,
      "class": "Bus",
      "name": "HART 4 3",
      "init": {
        "Vr": -0.35989581456549996,
        "Vi": -0.9653746699069434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7001780717774,
        "longitude": -86.4204054791284
      }
    },
    {
      "number": 39230,
      "class": "Bus",
      "name": "HART 4 5",
      "init": {
        "Vr": -0.35989842216260004,
        "Vi": -0.9653520594456592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7001780717774,
        "longitude": -86.4204054791284
      }
    },
    {
      "number": 39231,
      "class": "Bus",
      "name": "WHITE PINE 2 1",
      "init": {
        "Vr": 0.35538223629742094,
        "Vi": -0.9853629620764949
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39232,
      "class": "Bus",
      "name": "WHITE PINE 2 2",
      "init": {
        "Vr": 0.3455246175720144,
        "Vi": -0.9899068915929135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39233,
      "class": "Bus",
      "name": "WHITE PINE 2 3",
      "init": {
        "Vr": 0.3861614159275449,
        "Vi": -0.969717983559037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39234,
      "class": "Bus",
      "name": "WHITE PINE 2 4",
      "init": {
        "Vr": 0.3699826358862301,
        "Vi": -0.9782156797125611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39235,
      "class": "Bus",
      "name": "WHITE PINE 2 5",
      "init": {
        "Vr": 0.35536760382122573,
        "Vi": -0.9853612211434033
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39236,
      "class": "Bus",
      "name": "WHITE PINE 2 7",
      "init": {
        "Vr": 0.35514078010452305,
        "Vi": -0.9854369125293465
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7558014207664,
        "longitude": -89.566918814321
      }
    },
    {
      "number": 39237,
      "class": "Bus",
      "name": "GLADSTONE 2 1",
      "init": {
        "Vr": 0.25060807431120746,
        "Vi": -1.0075318736869197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8349204644796,
        "longitude": -87.0112552879516
      }
    },
    {
      "number": 39238,
      "class": "Bus",
      "name": "GLADSTONE 2 2",
      "init": {
        "Vr": 0.2506076370444913,
        "Vi": -1.007531783501476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8349204644796,
        "longitude": -87.0112552879516
      }
    },
    {
      "number": 39239,
      "class": "Bus",
      "name": "KINGSTON 23 1",
      "init": {
        "Vr": -0.512883756015542,
        "Vi": -0.9037226245165362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.442609239409,
        "longitude": -83.1956060209279
      }
    },
    {
      "number": 39240,
      "class": "Bus",
      "name": "KINGSTON 23 2",
      "init": {
        "Vr": -0.512936957832726,
        "Vi": -0.9035772580264837
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.442609239409,
        "longitude": -83.1956060209279
      }
    },
    {
      "number": 39241,
      "class": "Bus",
      "name": "SANFORD 20 1",
      "init": {
        "Vr": -0.4532975611162553,
        "Vi": -0.9391233763501646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39242,
      "class": "Bus",
      "name": "SANFORD 20 2",
      "init": {
        "Vr": -0.4529864381250654,
        "Vi": -0.9392677600948748
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39243,
      "class": "Bus",
      "name": "SANFORD 20 3",
      "init": {
        "Vr": -0.4533075465669768,
        "Vi": -0.9391187423727351
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39244,
      "class": "Bus",
      "name": "SANFORD 20 4",
      "init": {
        "Vr": -0.4533075465669767,
        "Vi": -0.939118742372735
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39245,
      "class": "Bus",
      "name": "SANFORD 20 5",
      "init": {
        "Vr": -0.45259163639732264,
        "Vi": -0.9394489800793102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39246,
      "class": "Bus",
      "name": "SANFORD 20 6",
      "init": {
        "Vr": -0.4522085188479798,
        "Vi": -0.9396284054850804
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39247,
      "class": "Bus",
      "name": "SANFORD 20 7",
      "init": {
        "Vr": -0.4533197054193814,
        "Vi": -0.9391084506697406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39248,
      "class": "Bus",
      "name": "SANFORD 20 9",
      "init": {
        "Vr": -0.4532975611162553,
        "Vi": -0.9391233763501646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6833902908446,
        "longitude": -84.3667189740115
      }
    },
    {
      "number": 39249,
      "class": "Bus",
      "name": "UNIONVILLE 3 1",
      "init": {
        "Vr": -0.4618923667872167,
        "Vi": -0.9339982690344444
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6021030865234,
        "longitude": -83.4807667780569
      }
    },
    {
      "number": 39250,
      "class": "Bus",
      "name": "UNIONVILLE 3 2",
      "init": {
        "Vr": -0.42142115392570223,
        "Vi": -0.9611734687364092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6021030865234,
        "longitude": -83.4807667780569
      }
    },
    {
      "number": 39251,
      "class": "Bus",
      "name": "UNIONVILLE 3 3",
      "init": {
        "Vr": -0.4628240140375174,
        "Vi": -0.9331430763721709
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6021030865234,
        "longitude": -83.4807667780569
      }
    },
    {
      "number": 39252,
      "class": "Bus",
      "name": "HARBOR BEACH 3 1",
      "init": {
        "Vr": -0.5355132979701613,
        "Vi": -0.8899532153034635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8388408723031,
        "longitude": -82.8005912866692
      }
    },
    {
      "number": 39253,
      "class": "Bus",
      "name": "HARBOR BEACH 3 2",
      "init": {
        "Vr": -0.5356457152906012,
        "Vi": -0.8897766306894237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8388408723031,
        "longitude": -82.8005912866692
      }
    },
    {
      "number": 39254,
      "class": "Bus",
      "name": "MINDEN CITY 1",
      "init": {
        "Vr": -0.58163138844588,
        "Vi": -0.8540433073011312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.693301813449,
        "longitude": -82.755948633853
      }
    },
    {
      "number": 39255,
      "class": "Bus",
      "name": "MINDEN CITY 2",
      "init": {
        "Vr": -0.5816376785560258,
        "Vi": -0.854016772951641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.693301813449,
        "longitude": -82.755948633853
      }
    },
    {
      "number": 39256,
      "class": "Bus",
      "name": "PIGEON 2 1",
      "init": {
        "Vr": -0.4725095046038148,
        "Vi": -0.9275729136759685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7812350718819,
        "longitude": -83.2863246561805
      }
    },
    {
      "number": 39257,
      "class": "Bus",
      "name": "PIGEON 2 2",
      "init": {
        "Vr": -0.4732066941566909,
        "Vi": -0.9272177491700088
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7812350718819,
        "longitude": -83.2863246561805
      }
    },
    {
      "number": 39258,
      "class": "Bus",
      "name": "LUDINGTON 5 1",
      "init": {
        "Vr": -0.13641116999482886,
        "Vi": -1.0289975544008254
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39259,
      "class": "Bus",
      "name": "LUDINGTON 5 2",
      "init": {
        "Vr": -0.05345133451557719,
        "Vi": -1.0479789063823854
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39260,
      "class": "Bus",
      "name": "LUDINGTON 5 3",
      "init": {
        "Vr": -0.13641116999482886,
        "Vi": -1.0289975544008256
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39261,
      "class": "Bus",
      "name": "LUDINGTON 5 4",
      "init": {
        "Vr": -0.05942008875313355,
        "Vi": -1.0484093251569626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39262,
      "class": "Bus",
      "name": "LUDINGTON 5 5",
      "init": {
        "Vr": -0.13641116999482886,
        "Vi": -1.0289975544008256
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39263,
      "class": "Bus",
      "name": "LUDINGTON 5 6",
      "init": {
        "Vr": -0.010697786073892107,
        "Vi": -1.0525907433191395
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39264,
      "class": "Bus",
      "name": "LUDINGTON 5 7",
      "init": {
        "Vr": -0.052325411233925936,
        "Vi": -1.0482983937392436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39265,
      "class": "Bus",
      "name": "LUDINGTON 5 8",
      "init": {
        "Vr": -0.15144064028758178,
        "Vi": -1.024909923357453
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39266,
      "class": "Bus",
      "name": "LUDINGTON 5 10",
      "init": {
        "Vr": -0.13641116999482886,
        "Vi": -1.0289975544008254
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8971195938778,
        "longitude": -86.4460962664718
      }
    },
    {
      "number": 39267,
      "class": "Bus",
      "name": "OSCODA 5 1",
      "init": {
        "Vr": -0.5017243133379883,
        "Vi": -0.9127901983386878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4262772201448,
        "longitude": -83.7034805218014
      }
    },
    {
      "number": 39268,
      "class": "Bus",
      "name": "OSCODA 5 2",
      "init": {
        "Vr": -0.5017423919368331,
        "Vi": -0.9127753203325608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4262772201448,
        "longitude": -83.7034805218014
      }
    },
    {
      "number": 39269,
      "class": "Bus",
      "name": "ALPENA 6 1",
      "init": {
        "Vr": -0.42545103198454043,
        "Vi": -0.9610400650353395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39270,
      "class": "Bus",
      "name": "ALPENA 6 2",
      "init": {
        "Vr": -0.43156432359310637,
        "Vi": -0.9509879103139479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39271,
      "class": "Bus",
      "name": "ALPENA 6 3",
      "init": {
        "Vr": -0.4285821729133502,
        "Vi": -0.9520825027018982
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39272,
      "class": "Bus",
      "name": "ALPENA 6 4",
      "init": {
        "Vr": -0.4285821729133502,
        "Vi": -0.9520825027018982
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39273,
      "class": "Bus",
      "name": "ALPENA 6 5",
      "init": {
        "Vr": -0.43182796774340526,
        "Vi": -0.9509249764617616
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39274,
      "class": "Bus",
      "name": "ALPENA 6 6",
      "init": {
        "Vr": -0.42294764950709796,
        "Vi": -0.953968685651054
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39275,
      "class": "Bus",
      "name": "ALPENA 6 7",
      "init": {
        "Vr": -0.4268647739029342,
        "Vi": -0.95264081058653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39276,
      "class": "Bus",
      "name": "ALPENA 6 8",
      "init": {
        "Vr": -0.4253763233984225,
        "Vi": -0.961237271501831
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39277,
      "class": "Bus",
      "name": "ALPENA 6 10",
      "init": {
        "Vr": -0.42545103198454043,
        "Vi": -0.9610400650353395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0926544399979,
        "longitude": -83.3962964001459
      }
    },
    {
      "number": 39278,
      "class": "Bus",
      "name": "SOUTH RANGE 2 1",
      "init": {
        "Vr": 0.2789327222849559,
        "Vi": -1.0059793327139601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39279,
      "class": "Bus",
      "name": "SOUTH RANGE 2 2",
      "init": {
        "Vr": 0.2484749706824004,
        "Vi": -1.0161556821291857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39280,
      "class": "Bus",
      "name": "SOUTH RANGE 2 3",
      "init": {
        "Vr": 0.23743683426059264,
        "Vi": -1.0126518779011286
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39281,
      "class": "Bus",
      "name": "SOUTH RANGE 2 4",
      "init": {
        "Vr": 0.2624768283924635,
        "Vi": -1.011206498716414
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39282,
      "class": "Bus",
      "name": "SOUTH RANGE 2 5",
      "init": {
        "Vr": 0.25226630267648087,
        "Vi": -0.9712787268610444
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39283,
      "class": "Bus",
      "name": "SOUTH RANGE 2 6",
      "init": {
        "Vr": 0.2795727641017854,
        "Vi": -1.006064045432132
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39284,
      "class": "Bus",
      "name": "SOUTH RANGE 2 8",
      "init": {
        "Vr": 0.2789327222849559,
        "Vi": -1.0059793327139601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0754224740956,
        "longitude": -88.6666749954723
      }
    },
    {
      "number": 39285,
      "class": "Bus",
      "name": "MUNISING 3 1",
      "init": {
        "Vr": 0.19573815933886782,
        "Vi": -1.022422676662946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3904087235745,
        "longitude": -86.6614220415576
      }
    },
    {
      "number": 39286,
      "class": "Bus",
      "name": "MUNISING 3 2",
      "init": {
        "Vr": 0.16653093269620675,
        "Vi": -1.0240661826392377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3904087235745,
        "longitude": -86.6614220415576
      }
    },
    {
      "number": 39287,
      "class": "Bus",
      "name": "MUNISING 3 3",
      "init": {
        "Vr": 0.1963605386653352,
        "Vi": -1.0224920022912993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3904087235745,
        "longitude": -86.6614220415576
      }
    },
    {
      "number": 39288,
      "class": "Bus",
      "name": "MUNISING 3 5",
      "init": {
        "Vr": 0.19573815933886782,
        "Vi": -1.022422676662946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3904087235745,
        "longitude": -86.6614220415576
      }
    },
    {
      "number": 39289,
      "class": "Bus",
      "name": "GAYLORD 5 1",
      "init": {
        "Vr": -0.417850225802617,
        "Vi": -0.9512740194808073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0135216769236,
        "longitude": -84.7049514168552
      }
    },
    {
      "number": 39290,
      "class": "Bus",
      "name": "GAYLORD 5 2",
      "init": {
        "Vr": -0.41852319996361587,
        "Vi": -0.9509158213676495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0135216769236,
        "longitude": -84.7049514168552
      }
    },
    {
      "number": 39291,
      "class": "Bus",
      "name": "MIO 3 1",
      "init": {
        "Vr": -0.44820311599399415,
        "Vi": -0.9413200653028166
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6784378201465,
        "longitude": -84.1426814816768
      }
    },
    {
      "number": 39292,
      "class": "Bus",
      "name": "MIO 3 2",
      "init": {
        "Vr": -0.4443182018045987,
        "Vi": -0.9455689382159125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6784378201465,
        "longitude": -84.1426814816768
      }
    },
    {
      "number": 39293,
      "class": "Bus",
      "name": "MIO 3 3",
      "init": {
        "Vr": -0.44432045318092817,
        "Vi": -0.9455850183690349
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6784378201465,
        "longitude": -84.1426814816768
      }
    },
    {
      "number": 39294,
      "class": "Bus",
      "name": "MIO 3 4",
      "init": {
        "Vr": -0.44823237371734276,
        "Vi": -0.9412827098050921
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6784378201465,
        "longitude": -84.1426814816768
      }
    },
    {
      "number": 39295,
      "class": "Bus",
      "name": "MIO 3 6",
      "init": {
        "Vr": -0.4482060341506541,
        "Vi": -0.9413054701119618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6784378201465,
        "longitude": -84.1426814816768
      }
    },
    {
      "number": 39296,
      "class": "Bus",
      "name": "ELKTON 13 1",
      "init": {
        "Vr": -0.5899402875554374,
        "Vi": -0.8490534510170848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8660344503572,
        "longitude": -83.1547414281453
      }
    },
    {
      "number": 39297,
      "class": "Bus",
      "name": "ELKTON 13 2",
      "init": {
        "Vr": -0.5899402875554374,
        "Vi": -0.8490534510170848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8660344503572,
        "longitude": -83.1547414281453
      }
    },
    {
      "number": 39298,
      "class": "Bus",
      "name": "MIDLAND 15 1",
      "init": {
        "Vr": -0.470597302163159,
        "Vi": -0.9099343118308104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6066423999397,
        "longitude": -84.2426480843482
      }
    },
    {
      "number": 39299,
      "class": "Bus",
      "name": "MIDLAND 15 2",
      "init": {
        "Vr": -0.47062699597801416,
        "Vi": -0.9098758194324121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6066423999397,
        "longitude": -84.2426480843482
      }
    },
    {
      "number": 39300,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 5 1",
      "init": {
        "Vr": -0.25539767836507704,
        "Vi": -1.0089066709189598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5052818370339,
        "longitude": -84.337075320838
      }
    },
    {
      "number": 39301,
      "class": "Bus",
      "name": "SAULT SAINTE MARIE 5 2",
      "init": {
        "Vr": -0.2556156982637336,
        "Vi": -1.0087972350862129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5052818370339,
        "longitude": -84.337075320838
      }
    },
    {
      "number": 39302,
      "class": "Bus",
      "name": "OSCODA 6 1",
      "init": {
        "Vr": -0.495016727597667,
        "Vi": -0.9193501847915646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4938494065733,
        "longitude": -83.5851699885548
      }
    },
    {
      "number": 39303,
      "class": "Bus",
      "name": "OSCODA 6 2",
      "init": {
        "Vr": -0.4934343578346593,
        "Vi": -0.9201640447753963
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4938494065733,
        "longitude": -83.5851699885548
      }
    },
    {
      "number": 39304,
      "class": "Bus",
      "name": "OSCODA 6 3",
      "init": {
        "Vr": -0.4934343835631566,
        "Vi": -0.9201681772749148
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4938494065733,
        "longitude": -83.5851699885548
      }
    },
    {
      "number": 39305,
      "class": "Bus",
      "name": "OSCODA 6 4",
      "init": {
        "Vr": -0.4950475235460229,
        "Vi": -0.9193314255219621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4938494065733,
        "longitude": -83.5851699885548
      }
    },
    {
      "number": 39306,
      "class": "Bus",
      "name": "OSCODA 6 6",
      "init": {
        "Vr": -0.495016727597667,
        "Vi": -0.9193501847915646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4938494065733,
        "longitude": -83.5851699885548
      }
    },
    {
      "number": 39307,
      "class": "Bus",
      "name": "VESTABURG 2 1",
      "init": {
        "Vr": -0.537318322396384,
        "Vi": -0.8846906692017914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3866656405573,
        "longitude": -84.9547710735024
      }
    },
    {
      "number": 39308,
      "class": "Bus",
      "name": "VESTABURG 2 2",
      "init": {
        "Vr": -0.5373474674437916,
        "Vi": -0.8846107407850221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3866656405573,
        "longitude": -84.9547710735024
      }
    },
    {
      "number": 39309,
      "class": "Bus",
      "name": "CRYSTAL FALLS 3 1",
      "init": {
        "Vr": 0.3908155670495614,
        "Vi": -0.9729594352362809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9970459858086,
        "longitude": -88.2580660757746
      }
    },
    {
      "number": 39310,
      "class": "Bus",
      "name": "CRYSTAL FALLS 3 2",
      "init": {
        "Vr": 0.393100916285467,
        "Vi": -0.9720062854712768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9970459858086,
        "longitude": -88.2580660757746
      }
    },
    {
      "number": 39311,
      "class": "Bus",
      "name": "CRYSTAL FALLS 3 3",
      "init": {
        "Vr": 0.393100916285467,
        "Vi": -0.9720062854712768
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9970459858086,
        "longitude": -88.2580660757746
      }
    },
    {
      "number": 39312,
      "class": "Bus",
      "name": "CRYSTAL FALLS 3 4",
      "init": {
        "Vr": 0.391013415476867,
        "Vi": -0.9728805381221648
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9970459858086,
        "longitude": -88.2580660757746
      }
    },
    {
      "number": 39313,
      "class": "Bus",
      "name": "CRYSTAL FALLS 3 5",
      "init": {
        "Vr": 0.3908131648925669,
        "Vi": -0.9729594182695431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9970459858086,
        "longitude": -88.2580660757746
      }
    },
    {
      "number": 39314,
      "class": "Bus",
      "name": "LUDINGTON 6 1",
      "init": {
        "Vr": -0.199168666375512,
        "Vi": -1.0183305237844513
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8814295872711,
        "longitude": -86.3308806231648
      }
    },
    {
      "number": 39315,
      "class": "Bus",
      "name": "LUDINGTON 6 2",
      "init": {
        "Vr": -0.24568013430111807,
        "Vi": -1.0136887881466032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8814295872711,
        "longitude": -86.3308806231648
      }
    },
    {
      "number": 39316,
      "class": "Bus",
      "name": "LUDINGTON 6 3",
      "init": {
        "Vr": -0.17430709551669332,
        "Vi": -1.0273174542102645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8814295872711,
        "longitude": -86.3308806231648
      }
    },
    {
      "number": 39317,
      "class": "Bus",
      "name": "LUDINGTON 6 4",
      "init": {
        "Vr": -0.19925726490117954,
        "Vi": -1.0182397633812093
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8814295872711,
        "longitude": -86.3308806231648
      }
    },
    {
      "number": 39318,
      "class": "Bus",
      "name": "LUDINGTON 6 6",
      "init": {
        "Vr": -0.19918486194538043,
        "Vi": -1.0176337254824728
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8814295872711,
        "longitude": -86.3308806231648
      }
    },
    {
      "number": 39319,
      "class": "Bus",
      "name": "BAY CITY 9 1",
      "init": {
        "Vr": -0.498117499986617,
        "Vi": -0.8860851677457361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39320,
      "class": "Bus",
      "name": "BAY CITY 9 2",
      "init": {
        "Vr": -0.496836319990092,
        "Vi": -0.8881639251627312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39321,
      "class": "Bus",
      "name": "BAY CITY 9 3",
      "init": {
        "Vr": -0.496836319990092,
        "Vi": -0.8881639251627312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39322,
      "class": "Bus",
      "name": "BAY CITY 9 4",
      "init": {
        "Vr": -0.49838842025812663,
        "Vi": -0.8856455905327622
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39323,
      "class": "Bus",
      "name": "BAY CITY 9 5",
      "init": {
        "Vr": -0.4981856992111434,
        "Vi": -0.8859302030990528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39324,
      "class": "Bus",
      "name": "BAY CITY 9 7",
      "init": {
        "Vr": -0.498117499986617,
        "Vi": -0.8860851677457361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5613179703499,
        "longitude": -83.8625527304113
      }
    },
    {
      "number": 39325,
      "class": "Bus",
      "name": "ELKTON 14 1",
      "init": {
        "Vr": -0.47354236756368956,
        "Vi": -0.9270635056467518
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8821113149266,
        "longitude": -83.1239284634456
      }
    },
    {
      "number": 39326,
      "class": "Bus",
      "name": "ELKTON 14 2",
      "init": {
        "Vr": -0.43342549457854446,
        "Vi": -0.9508770956102982
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8821113149266,
        "longitude": -83.1239284634456
      }
    },
    {
      "number": 39327,
      "class": "Bus",
      "name": "ELKTON 14 3",
      "init": {
        "Vr": -0.47354236756368956,
        "Vi": -0.9270635056467517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8821113149266,
        "longitude": -83.1239284634456
      }
    },
    {
      "number": 39328,
      "class": "Bus",
      "name": "ELKTON 14 4",
      "init": {
        "Vr": -0.4740270504814543,
        "Vi": -0.9266177532035409
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8821113149266,
        "longitude": -83.1239284634456
      }
    },
    {
      "number": 39329,
      "class": "Bus",
      "name": "ELKTON 14 6",
      "init": {
        "Vr": -0.47354236756368945,
        "Vi": -0.9270635056467514
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8821113149266,
        "longitude": -83.1239284634456
      }
    },
    {
      "number": 39330,
      "class": "Bus",
      "name": "STEPHENSON 3 1",
      "init": {
        "Vr": 0.26055979790859296,
        "Vi": -1.0069492777723685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.471874947027,
        "longitude": -87.7998023019256
      }
    },
    {
      "number": 39331,
      "class": "Bus",
      "name": "STEPHENSON 3 2",
      "init": {
        "Vr": 0.2576152215645734,
        "Vi": -0.9828903439399477
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.471874947027,
        "longitude": -87.7998023019256
      }
    },
    {
      "number": 39332,
      "class": "Bus",
      "name": "STEPHENSON 3 3",
      "init": {
        "Vr": 0.2558647334408855,
        "Vi": -0.9826404211192575
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.471874947027,
        "longitude": -87.7998023019256
      }
    },
    {
      "number": 39333,
      "class": "Bus",
      "name": "STEPHENSON 3 4",
      "init": {
        "Vr": 0.26048067781026946,
        "Vi": -1.0069206456212707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.471874947027,
        "longitude": -87.7998023019256
      }
    },
    {
      "number": 39334,
      "class": "Bus",
      "name": "STEPHENSON 3 6",
      "init": {
        "Vr": 0.2605597979085928,
        "Vi": -1.0069492777723688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.471874947027,
        "longitude": -87.7998023019256
      }
    },
    {
      "number": 39335,
      "class": "Bus",
      "name": "WELLSTON 4 1",
      "init": {
        "Vr": -0.32644563434013363,
        "Vi": -0.9654932001347383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39336,
      "class": "Bus",
      "name": "WELLSTON 4 2",
      "init": {
        "Vr": -0.36035340925258924,
        "Vi": -0.9629471224821841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39337,
      "class": "Bus",
      "name": "WELLSTON 4 3",
      "init": {
        "Vr": -0.37870923731882206,
        "Vi": -0.9615688143665183
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39338,
      "class": "Bus",
      "name": "WELLSTON 4 4",
      "init": {
        "Vr": -0.37870923731882206,
        "Vi": -0.9615688143665184
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39339,
      "class": "Bus",
      "name": "WELLSTON 4 5",
      "init": {
        "Vr": -0.35781290877486494,
        "Vi": -0.9653522374619198
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39340,
      "class": "Bus",
      "name": "WELLSTON 4 6",
      "init": {
        "Vr": -0.35781290877486494,
        "Vi": -0.9653522374619198
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39341,
      "class": "Bus",
      "name": "WELLSTON 4 7",
      "init": {
        "Vr": -0.3599431348015046,
        "Vi": -0.9633355330574376
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39342,
      "class": "Bus",
      "name": "WELLSTON 4 8",
      "init": {
        "Vr": -0.3264456343401337,
        "Vi": -0.9654932001347382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39343,
      "class": "Bus",
      "name": "WELLSTON 4 9",
      "init": {
        "Vr": -0.325749953075219,
        "Vi": -0.9656696637787878
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39344,
      "class": "Bus",
      "name": "WELLSTON 4 11",
      "init": {
        "Vr": -0.3264854203472586,
        "Vi": -0.9654664234742576
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2608589450408,
        "longitude": -85.9523509937419
      }
    },
    {
      "number": 39345,
      "class": "Bus",
      "name": "ESSEXVILLE 4 1",
      "init": {
        "Vr": -0.40071204038967795,
        "Vi": -0.9652514116247884
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39346,
      "class": "Bus",
      "name": "ESSEXVILLE 4 2",
      "init": {
        "Vr": -0.4231010058427647,
        "Vi": -0.9521687803528562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39347,
      "class": "Bus",
      "name": "ESSEXVILLE 4 3",
      "init": {
        "Vr": -0.33215138300359603,
        "Vi": -0.954165085668724
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39348,
      "class": "Bus",
      "name": "ESSEXVILLE 4 4",
      "init": {
        "Vr": -0.32944120508019165,
        "Vi": -0.9568936358875683
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39349,
      "class": "Bus",
      "name": "ESSEXVILLE 4 5",
      "init": {
        "Vr": -0.3326344088362988,
        "Vi": -0.9541195130103521
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39350,
      "class": "Bus",
      "name": "ESSEXVILLE 4 6",
      "init": {
        "Vr": -0.27559239510134076,
        "Vi": -0.971441684015353
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39351,
      "class": "Bus",
      "name": "ESSEXVILLE 4 7",
      "init": {
        "Vr": -0.4034474266693565,
        "Vi": -0.9604469415013789
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39352,
      "class": "Bus",
      "name": "ESSEXVILLE 4 9",
      "init": {
        "Vr": -0.40071204038967795,
        "Vi": -0.9652514116247884
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6435349906049,
        "longitude": -83.8453534450676
      }
    },
    {
      "number": 39353,
      "class": "Bus",
      "name": "CROSWELL 3 1",
      "init": {
        "Vr": -0.5888333569979234,
        "Vi": -0.8613468674218914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2587561892002,
        "longitude": -82.6381980532028
      }
    },
    {
      "number": 39354,
      "class": "Bus",
      "name": "CROSWELL 3 2",
      "init": {
        "Vr": -0.6126127859876638,
        "Vi": -0.8376479212958192
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2587561892002,
        "longitude": -82.6381980532028
      }
    },
    {
      "number": 39355,
      "class": "Bus",
      "name": "CROSWELL 3 3",
      "init": {
        "Vr": -0.6605205532331284,
        "Vi": -0.8001352449999101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2587561892002,
        "longitude": -82.6381980532028
      }
    },
    {
      "number": 39356,
      "class": "Bus",
      "name": "CROSWELL 3 4",
      "init": {
        "Vr": -0.6126127859876639,
        "Vi": -0.8376479212958193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2587561892002,
        "longitude": -82.6381980532028
      }
    },
    {
      "number": 39357,
      "class": "Bus",
      "name": "CROSWELL 3 6",
      "init": {
        "Vr": -0.6126305108497938,
        "Vi": -0.8375959713369131
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2587561892002,
        "longitude": -82.6381980532028
      }
    },
    {
      "number": 39358,
      "class": "Bus",
      "name": "REESE 3 1",
      "init": {
        "Vr": -0.54386494156023,
        "Vi": -0.8911492507269023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7464645999788,
        "longitude": -83.306878115094
      }
    },
    {
      "number": 39359,
      "class": "Bus",
      "name": "REESE 3 2",
      "init": {
        "Vr": -0.5443771880700753,
        "Vi": -0.8905536929480502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7464645999788,
        "longitude": -83.306878115094
      }
    },
    {
      "number": 39360,
      "class": "Bus",
      "name": "MARQUETTE 5 1",
      "init": {
        "Vr": 0.3808879049831457,
        "Vi": -0.9684382561738644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39361,
      "class": "Bus",
      "name": "MARQUETTE 5 2",
      "init": {
        "Vr": 0.3883271479139338,
        "Vi": -0.9647807765743097
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39362,
      "class": "Bus",
      "name": "MARQUETTE 5 3",
      "init": {
        "Vr": 0.3805581157929013,
        "Vi": -0.9686477746057264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39363,
      "class": "Bus",
      "name": "MARQUETTE 5 4",
      "init": {
        "Vr": 0.3805581157929012,
        "Vi": -0.9686477746057264
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39364,
      "class": "Bus",
      "name": "MARQUETTE 5 5",
      "init": {
        "Vr": 0.39224788060965154,
        "Vi": -0.9694132105920419
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39365,
      "class": "Bus",
      "name": "MARQUETTE 5 6",
      "init": {
        "Vr": 0.3803583553394653,
        "Vi": -0.9684212501918145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39366,
      "class": "Bus",
      "name": "MARQUETTE 5 8",
      "init": {
        "Vr": 0.3808879049831457,
        "Vi": -0.9684382561738644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5656323241903,
        "longitude": -87.4173719075392
      }
    },
    {
      "number": 39367,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 1",
      "init": {
        "Vr": 0.3552148603477417,
        "Vi": -0.979791449568005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39368,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 2",
      "init": {
        "Vr": 0.3567331494381505,
        "Vi": -0.9792204058426712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39369,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 3",
      "init": {
        "Vr": 0.3567331494381505,
        "Vi": -0.9792204058426712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39370,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 4",
      "init": {
        "Vr": 0.35526088063235955,
        "Vi": -0.9797766695622127
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39371,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 5",
      "init": {
        "Vr": 0.35516726869505283,
        "Vi": -0.9797977388119554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39372,
      "class": "Bus",
      "name": "IRON MOUNTAIN 3 7",
      "init": {
        "Vr": 0.3552148603477417,
        "Vi": -0.979791449568005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8024493871544,
        "longitude": -88.0516243832652
      }
    },
    {
      "number": 39373,
      "class": "Bus",
      "name": "GARDEN 2 1",
      "init": {
        "Vr": 0.12196576442708781,
        "Vi": -1.0315987497452144
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39374,
      "class": "Bus",
      "name": "GARDEN 2 2",
      "init": {
        "Vr": 0.12252410359772899,
        "Vi": -1.0302746801412117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39375,
      "class": "Bus",
      "name": "GARDEN 2 3",
      "init": {
        "Vr": 0.12088314963000683,
        "Vi": -1.0317251163014545
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39376,
      "class": "Bus",
      "name": "GARDEN 2 4",
      "init": {
        "Vr": 0.1425476782136947,
        "Vi": -1.0301844883758362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39377,
      "class": "Bus",
      "name": "GARDEN 2 5",
      "init": {
        "Vr": 0.12088314963000685,
        "Vi": -1.0317251163014542
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39378,
      "class": "Bus",
      "name": "GARDEN 2 6",
      "init": {
        "Vr": 0.12166079100601365,
        "Vi": -1.0315809736204031
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39379,
      "class": "Bus",
      "name": "GARDEN 2 8",
      "init": {
        "Vr": 0.12196576442708781,
        "Vi": -1.0315987497452144
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8177120724614,
        "longitude": -86.5019698355652
      }
    },
    {
      "number": 39380,
      "class": "Bus",
      "name": "SEBEWAING 3 1",
      "init": {
        "Vr": -0.5592724261104176,
        "Vi": -0.8692911794010395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39381,
      "class": "Bus",
      "name": "SEBEWAING 3 2",
      "init": {
        "Vr": -0.559272426110418,
        "Vi": -0.8692911794010394
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39382,
      "class": "Bus",
      "name": "SEBEWAING 3 3",
      "init": {
        "Vr": -0.559272426110418,
        "Vi": -0.8692911794010394
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39383,
      "class": "Bus",
      "name": "SEBEWAING 3 4",
      "init": {
        "Vr": -0.559272426110418,
        "Vi": -0.8692911794010392
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39384,
      "class": "Bus",
      "name": "SEBEWAING 3 5",
      "init": {
        "Vr": -0.5592724261104176,
        "Vi": -0.8692911794010395
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39385,
      "class": "Bus",
      "name": "SEBEWAING 3 6",
      "init": {
        "Vr": -0.5592724261104176,
        "Vi": -0.8692911794010394
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39386,
      "class": "Bus",
      "name": "SEBEWAING 3 7",
      "init": {
        "Vr": -0.5592724261104176,
        "Vi": -0.8692911794010397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39387,
      "class": "Bus",
      "name": "SEBEWAING 3 9",
      "init": {
        "Vr": -0.5592724261104176,
        "Vi": -0.8692911794010395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7052588724857,
        "longitude": -83.4409208626412
      }
    },
    {
      "number": 39388,
      "class": "Bus",
      "name": "STEPHENSON 4 1",
      "init": {
        "Vr": 0.2610590103797478,
        "Vi": -1.0067334051121588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4720617439198,
        "longitude": -87.7934119557559
      }
    },
    {
      "number": 39389,
      "class": "Bus",
      "name": "STEPHENSON 4 2",
      "init": {
        "Vr": 0.26097644893322375,
        "Vi": -1.0067428298946122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4720617439198,
        "longitude": -87.7934119557559
      }
    },
    {
      "number": 39390,
      "class": "Bus",
      "name": "NEWAYGO 4 1",
      "init": {
        "Vr": -0.54007900396341,
        "Vi": -0.8821676042377726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4298648971576,
        "longitude": -85.6655155210523
      }
    },
    {
      "number": 39391,
      "class": "Bus",
      "name": "NEWAYGO 4 2",
      "init": {
        "Vr": -0.5385858193102673,
        "Vi": -0.8842644103844417
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4298648971576,
        "longitude": -85.6655155210523
      }
    },
    {
      "number": 39392,
      "class": "Bus",
      "name": "NEWAYGO 4 3",
      "init": {
        "Vr": -0.5378597034505974,
        "Vi": -0.8852452467580849
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4298648971576,
        "longitude": -85.6655155210523
      }
    },
    {
      "number": 39393,
      "class": "Bus",
      "name": "NEWAYGO 4 4",
      "init": {
        "Vr": -0.5400524180656086,
        "Vi": -0.8819978197834006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4298648971576,
        "longitude": -85.6655155210523
      }
    },
    {
      "number": 39394,
      "class": "Bus",
      "name": "NEWAYGO 4 6",
      "init": {
        "Vr": -0.54007900396341,
        "Vi": -0.8821676042377726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4298648971576,
        "longitude": -85.6655155210523
      }
    },
    {
      "number": 39395,
      "class": "Bus",
      "name": "MARQUETTE 6 1",
      "init": {
        "Vr": 0.390415647069687,
        "Vi": -0.9640506883075548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.532920502366,
        "longitude": -87.5041152128016
      }
    },
    {
      "number": 39396,
      "class": "Bus",
      "name": "MARQUETTE 6 2",
      "init": {
        "Vr": 0.3902638683238113,
        "Vi": -0.9640225200124588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.532920502366,
        "longitude": -87.5041152128016
      }
    },
    {
      "number": 39397,
      "class": "Bus",
      "name": "GAYLORD 6 1",
      "init": {
        "Vr": -0.42283565553111957,
        "Vi": -0.9503513350507601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0410095544482,
        "longitude": -84.6975581097014
      }
    },
    {
      "number": 39398,
      "class": "Bus",
      "name": "GAYLORD 6 2",
      "init": {
        "Vr": -0.41270335129954266,
        "Vi": -0.9551524941610906
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0410095544482,
        "longitude": -84.6975581097014
      }
    },
    {
      "number": 39399,
      "class": "Bus",
      "name": "GAYLORD 6 3",
      "init": {
        "Vr": -0.4163049648351264,
        "Vi": -0.9535882337411941
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0410095544482,
        "longitude": -84.6975581097014
      }
    },
    {
      "number": 39400,
      "class": "Bus",
      "name": "GAYLORD 6 4",
      "init": {
        "Vr": -0.42328060703888487,
        "Vi": -0.9500299927850271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0410095544482,
        "longitude": -84.6975581097014
      }
    },
    {
      "number": 39401,
      "class": "Bus",
      "name": "GAYLORD 6 6",
      "init": {
        "Vr": -0.42283565553111957,
        "Vi": -0.9503513350507601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0410095544482,
        "longitude": -84.6975581097014
      }
    },
    {
      "number": 39402,
      "class": "Bus",
      "name": "MUSKEGON 10 1",
      "init": {
        "Vr": -0.3976304095364312,
        "Vi": -0.9674740644545655
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2392208937857,
        "longitude": -86.2240118268106
      }
    },
    {
      "number": 39403,
      "class": "Bus",
      "name": "MUSKEGON 10 2",
      "init": {
        "Vr": -0.3412901940810667,
        "Vi": -1.0067223680730792
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2392208937857,
        "longitude": -86.2240118268106
      }
    },
    {
      "number": 39404,
      "class": "Bus",
      "name": "MUSKEGON 10 3",
      "init": {
        "Vr": -0.33068819843710945,
        "Vi": -1.017546319497616
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2392208937857,
        "longitude": -86.2240118268106
      }
    },
    {
      "number": 39405,
      "class": "Bus",
      "name": "MUSKEGON 10 4",
      "init": {
        "Vr": -0.3997212805121991,
        "Vi": -0.965046443428881
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2392208937857,
        "longitude": -86.2240118268106
      }
    },
    {
      "number": 39406,
      "class": "Bus",
      "name": "MUSKEGON 10 6",
      "init": {
        "Vr": -0.3976304095364312,
        "Vi": -0.9674740644545655
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2392208937857,
        "longitude": -86.2240118268106
      }
    },
    {
      "number": 39407,
      "class": "Bus",
      "name": "MESICK 3 1",
      "init": {
        "Vr": -0.3816738135488755,
        "Vi": -0.9576363730144934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328540641752,
        "longitude": -85.818611577308
      }
    },
    {
      "number": 39408,
      "class": "Bus",
      "name": "MESICK 3 2",
      "init": {
        "Vr": -0.38047844742054726,
        "Vi": -0.9588488001286892
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328540641752,
        "longitude": -85.818611577308
      }
    },
    {
      "number": 39409,
      "class": "Bus",
      "name": "MESICK 3 3",
      "init": {
        "Vr": -0.38047844742054726,
        "Vi": -0.9588488001286892
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328540641752,
        "longitude": -85.818611577308
      }
    },
    {
      "number": 39410,
      "class": "Bus",
      "name": "MESICK 3 4",
      "init": {
        "Vr": -0.3817259211577625,
        "Vi": -0.9576123741210919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328540641752,
        "longitude": -85.818611577308
      }
    },
    {
      "number": 39411,
      "class": "Bus",
      "name": "MESICK 3 5",
      "init": {
        "Vr": -0.38179630001089715,
        "Vi": -0.9574732954903169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3328540641752,
        "longitude": -85.818611577308
      }
    },
    {
      "number": 39412,
      "class": "Bus",
      "name": "BRECKENRIDGE 3 1",
      "init": {
        "Vr": -0.5145633779817679,
        "Vi": -0.9168552176439926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4191238576362,
        "longitude": -84.503783576103
      }
    },
    {
      "number": 39413,
      "class": "Bus",
      "name": "BRECKENRIDGE 3 2",
      "init": {
        "Vr": -0.4621716860751916,
        "Vi": -0.8867904671287431
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4191238576362,
        "longitude": -84.503783576103
      }
    },
    {
      "number": 39414,
      "class": "Bus",
      "name": "BRECKENRIDGE 3 3",
      "init": {
        "Vr": -0.5152397948793787,
        "Vi": -0.9160381919669857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4191238576362,
        "longitude": -84.503783576103
      }
    },
    {
      "number": 39415,
      "class": "Bus",
      "name": "HARBOR BEACH 4 1",
      "init": {
        "Vr": -0.48440323437872335,
        "Vi": -0.9163242717353415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8815007590358,
        "longitude": -82.7642401192484
      }
    },
    {
      "number": 39416,
      "class": "Bus",
      "name": "HARBOR BEACH 4 2",
      "init": {
        "Vr": -0.5200254279662716,
        "Vi": -0.9006168124156947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8815007590358,
        "longitude": -82.7642401192484
      }
    },
    {
      "number": 39417,
      "class": "Bus",
      "name": "HARBOR BEACH 4 3",
      "init": {
        "Vr": -0.4462075030585596,
        "Vi": -0.9003154247321409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8815007590358,
        "longitude": -82.7642401192484
      }
    },
    {
      "number": 39418,
      "class": "Bus",
      "name": "HARBOR BEACH 4 4",
      "init": {
        "Vr": -0.4841853567499693,
        "Vi": -0.9170212544507959
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8815007590358,
        "longitude": -82.7642401192484
      }
    },
    {
      "number": 39419,
      "class": "Bus",
      "name": "HARBOR BEACH 4 6",
      "init": {
        "Vr": -0.48440323437872335,
        "Vi": -0.9163242717353415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8815007590358,
        "longitude": -82.7642401192484
      }
    },
    {
      "number": 39420,
      "class": "Bus",
      "name": "MARQUETTE 7 1",
      "init": {
        "Vr": 0.48086888294235214,
        "Vi": -0.9203966442730792
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39421,
      "class": "Bus",
      "name": "MARQUETTE 7 2",
      "init": {
        "Vr": 0.5323422571123023,
        "Vi": -0.9021463302933704
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39422,
      "class": "Bus",
      "name": "MARQUETTE 7 3",
      "init": {
        "Vr": 0.5199137006572984,
        "Vi": -0.9093657261179623
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39423,
      "class": "Bus",
      "name": "MARQUETTE 7 4",
      "init": {
        "Vr": 0.5398791922959806,
        "Vi": -0.8976562469537297
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39424,
      "class": "Bus",
      "name": "MARQUETTE 7 5",
      "init": {
        "Vr": 0.5286661385458077,
        "Vi": -0.9043054760003839
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39425,
      "class": "Bus",
      "name": "MARQUETTE 7 6",
      "init": {
        "Vr": 0.5412215608983998,
        "Vi": -0.8968475355309371
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39426,
      "class": "Bus",
      "name": "MARQUETTE 7 7",
      "init": {
        "Vr": 0.4764723389843844,
        "Vi": -0.922670727195278
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39427,
      "class": "Bus",
      "name": "MARQUETTE 7 9",
      "init": {
        "Vr": 0.48086888294235214,
        "Vi": -0.9203966442730792
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5798049777075,
        "longitude": -87.3974876833487
      }
    },
    {
      "number": 39428,
      "class": "Bus",
      "name": "INGALLS 1 1",
      "init": {
        "Vr": 0.2665773480702079,
        "Vi": -1.0038581097199386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3733771721098,
        "longitude": -87.6503404394052
      }
    },
    {
      "number": 39429,
      "class": "Bus",
      "name": "INGALLS 1 2",
      "init": {
        "Vr": 0.2664950175304475,
        "Vi": -1.0038293118317678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3733771721098,
        "longitude": -87.6503404394052
      }
    },
    {
      "number": 39430,
      "class": "Bus",
      "name": "SAINT LOUIS 3 1",
      "init": {
        "Vr": -0.5218953446010319,
        "Vi": -0.9038268140507251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39431,
      "class": "Bus",
      "name": "SAINT LOUIS 3 2",
      "init": {
        "Vr": -0.5218953446010319,
        "Vi": -0.9038268140507251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39432,
      "class": "Bus",
      "name": "SAINT LOUIS 3 3",
      "init": {
        "Vr": -0.5218953446010319,
        "Vi": -0.9038268140507251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39433,
      "class": "Bus",
      "name": "SAINT LOUIS 3 4",
      "init": {
        "Vr": -0.5218953446010319,
        "Vi": -0.9038268140507251
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39434,
      "class": "Bus",
      "name": "SAINT LOUIS 3 5",
      "init": {
        "Vr": -0.5218953446010322,
        "Vi": -0.9038268140507256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39435,
      "class": "Bus",
      "name": "SAINT LOUIS 3 7",
      "init": {
        "Vr": -0.5218953446010319,
        "Vi": -0.9038268140507251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4073578824556,
        "longitude": -84.6094522550972
      }
    },
    {
      "number": 39436,
      "class": "Bus",
      "name": "ROCKLAND 6 1",
      "init": {
        "Vr": 0.28491310067645526,
        "Vi": -1.002001753621434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.726427711628,
        "longitude": -89.2172666219465
      }
    },
    {
      "number": 39437,
      "class": "Bus",
      "name": "ROCKLAND 6 2",
      "init": {
        "Vr": 0.2847492541933834,
        "Vi": -1.002022543146294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.726427711628,
        "longitude": -89.2172666219465
      }
    },
    {
      "number": 39438,
      "class": "Bus",
      "name": "ELKTON 15 1",
      "init": {
        "Vr": -0.5913031005277918,
        "Vi": -0.848943347926616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8286529069336,
        "longitude": -83.1812539579894
      }
    },
    {
      "number": 39439,
      "class": "Bus",
      "name": "ELKTON 15 2",
      "init": {
        "Vr": -0.5913031005277918,
        "Vi": -0.848943347926616
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8286529069336,
        "longitude": -83.1812539579894
      }
    },
    {
      "number": 39440,
      "class": "Bus",
      "name": "ELKTON 15 3",
      "init": {
        "Vr": -0.5913031005277918,
        "Vi": -0.848943347926616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8286529069336,
        "longitude": -83.1812539579894
      }
    },
    {
      "number": 39441,
      "class": "Bus",
      "name": "ESSEXVILLE 5 1",
      "init": {
        "Vr": -0.4178344261611683,
        "Vi": -0.9545567073710667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6556612751943,
        "longitude": -83.8280508176044
      }
    },
    {
      "number": 39442,
      "class": "Bus",
      "name": "ESSEXVILLE 5 2",
      "init": {
        "Vr": -0.41797010513851335,
        "Vi": -0.9544122207025973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6556612751943,
        "longitude": -83.8280508176044
      }
    },
    {
      "number": 39443,
      "class": "Bus",
      "name": "DE TOUR VILLAGE 2 1",
      "init": {
        "Vr": -0.28651157707366415,
        "Vi": -0.9976748420527599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3388004649331,
        "longitude": -84.3639551609391
      }
    },
    {
      "number": 39444,
      "class": "Bus",
      "name": "DE TOUR VILLAGE 2 2",
      "init": {
        "Vr": -0.2865560494053901,
        "Vi": -0.9976277137231382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3388004649331,
        "longitude": -84.3639551609391
      }
    },
    {
      "number": 39445,
      "class": "Bus",
      "name": "SEBEWAING 4 1",
      "init": {
        "Vr": -0.557882627012074,
        "Vi": -0.8697878246927634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39446,
      "class": "Bus",
      "name": "SEBEWAING 4 2",
      "init": {
        "Vr": -0.5578826270120743,
        "Vi": -0.8697878246927638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39447,
      "class": "Bus",
      "name": "SEBEWAING 4 3",
      "init": {
        "Vr": -0.5578826270120743,
        "Vi": -0.8697878246927638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39448,
      "class": "Bus",
      "name": "SEBEWAING 4 4",
      "init": {
        "Vr": -0.5578826270120743,
        "Vi": -0.8697878246927637
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39449,
      "class": "Bus",
      "name": "SEBEWAING 4 5",
      "init": {
        "Vr": -0.557882627012074,
        "Vi": -0.8697878246927634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39450,
      "class": "Bus",
      "name": "SEBEWAING 4 6",
      "init": {
        "Vr": -0.557882627012074,
        "Vi": -0.8697878246927634
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39451,
      "class": "Bus",
      "name": "SEBEWAING 4 7",
      "init": {
        "Vr": -0.5578826270120737,
        "Vi": -0.8697878246927636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39452,
      "class": "Bus",
      "name": "SEBEWAING 4 9",
      "init": {
        "Vr": -0.557882627012074,
        "Vi": -0.8697878246927634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6960383562437,
        "longitude": -83.4411664190684
      }
    },
    {
      "number": 39453,
      "class": "Bus",
      "name": "IRON MOUNTAIN 4 1",
      "init": {
        "Vr": 0.35127188987928754,
        "Vi": -0.9802159559790639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7804088621576,
        "longitude": -88.0488588571603
      }
    },
    {
      "number": 39454,
      "class": "Bus",
      "name": "IRON MOUNTAIN 4 2",
      "init": {
        "Vr": 0.3522527856477941,
        "Vi": -0.9798559362738447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7804088621576,
        "longitude": -88.0488588571603
      }
    },
    {
      "number": 39455,
      "class": "Bus",
      "name": "IRON MOUNTAIN 4 3",
      "init": {
        "Vr": 0.35131412874818035,
        "Vi": -0.980206723063517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7804088621576,
        "longitude": -88.0488588571603
      }
    },
    {
      "number": 39456,
      "class": "Bus",
      "name": "IRON MOUNTAIN 4 4",
      "init": {
        "Vr": 0.3513141287481803,
        "Vi": -0.9802067230635169
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7804088621576,
        "longitude": -88.0488588571603
      }
    },
    {
      "number": 39457,
      "class": "Bus",
      "name": "IRON MOUNTAIN 4 5",
      "init": {
        "Vr": 0.3511828892502143,
        "Vi": -0.980228615854402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7804088621576,
        "longitude": -88.0488588571603
      }
    },
    {
      "number": 39458,
      "class": "Bus",
      "name": "DAFTER 1",
      "init": {
        "Vr": -0.2871259831682543,
        "Vi": -0.9985388030177559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.315006666721,
        "longitude": -84.3737950479716
      }
    },
    {
      "number": 39459,
      "class": "Bus",
      "name": "DAFTER 2",
      "init": {
        "Vr": -0.2871929101493899,
        "Vi": -0.9984891384491509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.315006666721,
        "longitude": -84.3737950479716
      }
    },
    {
      "number": 39460,
      "class": "Bus",
      "name": "LUDINGTON 7 1",
      "init": {
        "Vr": -0.18602494921985313,
        "Vi": -1.0213135734182237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39461,
      "class": "Bus",
      "name": "LUDINGTON 7 2",
      "init": {
        "Vr": -0.29912894143173535,
        "Vi": -0.9939968818326275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39462,
      "class": "Bus",
      "name": "LUDINGTON 7 3",
      "init": {
        "Vr": -0.2870256696227094,
        "Vi": -0.9969200445399083
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39463,
      "class": "Bus",
      "name": "LUDINGTON 7 4",
      "init": {
        "Vr": -0.2870256696227094,
        "Vi": -0.9969200445399081
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39464,
      "class": "Bus",
      "name": "LUDINGTON 7 5",
      "init": {
        "Vr": -0.18525603435036422,
        "Vi": -1.0208524516931272
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39465,
      "class": "Bus",
      "name": "LUDINGTON 7 7",
      "init": {
        "Vr": -0.18602494921985313,
        "Vi": -1.0213135734182237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9525894788717,
        "longitude": -86.4262708114892
      }
    },
    {
      "number": 39466,
      "class": "Bus",
      "name": "ESCANABA 5 1",
      "init": {
        "Vr": 0.237867314962158,
        "Vi": -1.0116364094742998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7520779951957,
        "longitude": -87.0576640119602
      }
    },
    {
      "number": 39467,
      "class": "Bus",
      "name": "ESCANABA 5 2",
      "init": {
        "Vr": 0.237867314962158,
        "Vi": -1.0116364094742998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7520779951957,
        "longitude": -87.0576640119602
      }
    },
    {
      "number": 39468,
      "class": "Bus",
      "name": "ESCANABA 5 3",
      "init": {
        "Vr": 0.237867314962158,
        "Vi": -1.0116364094742998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7520779951957,
        "longitude": -87.0576640119602
      }
    },
    {
      "number": 39469,
      "class": "Bus",
      "name": "VESTABURG 3 1",
      "init": {
        "Vr": -0.487213829577955,
        "Vi": -0.9147623118995836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39470,
      "class": "Bus",
      "name": "VESTABURG 3 2",
      "init": {
        "Vr": -0.5326353857646268,
        "Vi": -0.8865313204007743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39471,
      "class": "Bus",
      "name": "VESTABURG 3 3",
      "init": {
        "Vr": -0.564434154148646,
        "Vi": -0.8667673397867464
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39472,
      "class": "Bus",
      "name": "VESTABURG 3 4",
      "init": {
        "Vr": -0.564434154148646,
        "Vi": -0.8667673397867464
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39473,
      "class": "Bus",
      "name": "VESTABURG 3 5",
      "init": {
        "Vr": -0.48638556329759414,
        "Vi": -0.9154222622856744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39474,
      "class": "Bus",
      "name": "VESTABURG 3 7",
      "init": {
        "Vr": -0.487213829577955,
        "Vi": -0.9147623118995836
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3877607132115,
        "longitude": -84.9202268809611
      }
    },
    {
      "number": 39475,
      "class": "Bus",
      "name": "GLENNIE 2 1",
      "init": {
        "Vr": -0.48832760415536014,
        "Vi": -0.9258259233986792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5381551420734,
        "longitude": -83.8123262093711
      }
    },
    {
      "number": 39476,
      "class": "Bus",
      "name": "GLENNIE 2 2",
      "init": {
        "Vr": -0.48839281049248007,
        "Vi": -0.9257767349460315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5381551420734,
        "longitude": -83.8123262093711
      }
    },
    {
      "number": 39477,
      "class": "Bus",
      "name": "KALKASKA 4 1",
      "init": {
        "Vr": -0.4577831836640488,
        "Vi": -0.9375453321644032
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6870896949507,
        "longitude": -85.225024074063
      }
    },
    {
      "number": 39478,
      "class": "Bus",
      "name": "KALKASKA 4 2",
      "init": {
        "Vr": -0.4991163259992685,
        "Vi": -0.9225234878932816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6870896949507,
        "longitude": -85.225024074063
      }
    },
    {
      "number": 39479,
      "class": "Bus",
      "name": "KALKASKA 4 3",
      "init": {
        "Vr": -0.43540924101387973,
        "Vi": -0.9532695037946961
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6870896949507,
        "longitude": -85.225024074063
      }
    },
    {
      "number": 39480,
      "class": "Bus",
      "name": "KALKASKA 4 4",
      "init": {
        "Vr": -0.45780401213230915,
        "Vi": -0.9375677223199207
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6870896949507,
        "longitude": -85.225024074063
      }
    },
    {
      "number": 39481,
      "class": "Bus",
      "name": "KALKASKA 4 6",
      "init": {
        "Vr": -0.4577831836640488,
        "Vi": -0.9375453321644032
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6870896949507,
        "longitude": -85.225024074063
      }
    },
    {
      "number": 39482,
      "class": "Bus",
      "name": "FAIRVIEW 13 1",
      "init": {
        "Vr": -0.4665666350737159,
        "Vi": -0.9237521739199134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8157705834923,
        "longitude": -84.3662103254917
      }
    },
    {
      "number": 39483,
      "class": "Bus",
      "name": "FAIRVIEW 13 2",
      "init": {
        "Vr": -0.46659765345548354,
        "Vi": -0.9237002164036157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8157705834923,
        "longitude": -84.3662103254917
      }
    },
    {
      "number": 39484,
      "class": "Bus",
      "name": "TROUT LAKE 1",
      "init": {
        "Vr": -0.42455152469526203,
        "Vi": -0.9507121656261667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3734498129073,
        "longitude": -84.3187537023061
      }
    },
    {
      "number": 39485,
      "class": "Bus",
      "name": "TROUT LAKE 2",
      "init": {
        "Vr": -0.41451376421514957,
        "Vi": -0.961450698224757
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3734498129073,
        "longitude": -84.3187537023061
      }
    },
    {
      "number": 39486,
      "class": "Bus",
      "name": "TROUT LAKE 3",
      "init": {
        "Vr": -0.42474179070814055,
        "Vi": -0.9505957444023913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3734498129073,
        "longitude": -84.3187537023061
      }
    },
    {
      "number": 39487,
      "class": "Bus",
      "name": "TROUT LAKE 5",
      "init": {
        "Vr": -0.42455152469526203,
        "Vi": -0.9507121656261667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3734498129073,
        "longitude": -84.3187537023061
      }
    },
    {
      "number": 39488,
      "class": "Bus",
      "name": "PIGEON 3 1",
      "init": {
        "Vr": -0.5938185453340216,
        "Vi": -0.8476176627852515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39489,
      "class": "Bus",
      "name": "PIGEON 3 2",
      "init": {
        "Vr": -0.5933326197307247,
        "Vi": -0.8480455962209651
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39490,
      "class": "Bus",
      "name": "PIGEON 3 3",
      "init": {
        "Vr": -0.5897173909950292,
        "Vi": -0.8499656378360994
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39491,
      "class": "Bus",
      "name": "PIGEON 3 4",
      "init": {
        "Vr": -0.5904846419145983,
        "Vi": -0.8495306517576429
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39492,
      "class": "Bus",
      "name": "PIGEON 3 5",
      "init": {
        "Vr": -0.5938185453340216,
        "Vi": -0.8476176627852515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39493,
      "class": "Bus",
      "name": "PIGEON 3 6",
      "init": {
        "Vr": -0.5926068378572582,
        "Vi": -0.8483184289280779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39494,
      "class": "Bus",
      "name": "PIGEON 3 7",
      "init": {
        "Vr": -0.5939467204678425,
        "Vi": -0.8475047658629354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39495,
      "class": "Bus",
      "name": "PIGEON 3 9",
      "init": {
        "Vr": -0.5938185453340216,
        "Vi": -0.8476176627852515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8261345990229,
        "longitude": -83.227122699676
      }
    },
    {
      "number": 39496,
      "class": "Bus",
      "name": "ESSEXVILLE 6 1",
      "init": {
        "Vr": -0.3981069338537887,
        "Vi": -0.9553720741804379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39497,
      "class": "Bus",
      "name": "ESSEXVILLE 6 2",
      "init": {
        "Vr": -0.4145616969059978,
        "Vi": -0.9552199310037017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39498,
      "class": "Bus",
      "name": "ESSEXVILLE 6 3",
      "init": {
        "Vr": -0.34420258747912624,
        "Vi": -0.9873722426389502
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39499,
      "class": "Bus",
      "name": "ESSEXVILLE 6 4",
      "init": {
        "Vr": -0.39810693385378876,
        "Vi": -0.9553720741804379
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39500,
      "class": "Bus",
      "name": "ESSEXVILLE 6 5",
      "init": {
        "Vr": -0.40318705491274376,
        "Vi": -0.9553825514484564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39501,
      "class": "Bus",
      "name": "ESSEXVILLE 6 7",
      "init": {
        "Vr": -0.3981069338537887,
        "Vi": -0.9553720741804379
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6502298024548,
        "longitude": -83.8645818495324
      }
    },
    {
      "number": 39502,
      "class": "Bus",
      "name": "NEWBERRY 9 1",
      "init": {
        "Vr": -0.09465790382464749,
        "Vi": -1.029591280556914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39503,
      "class": "Bus",
      "name": "NEWBERRY 9 2",
      "init": {
        "Vr": -0.09385322874929183,
        "Vi": -1.0300965543811005
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39504,
      "class": "Bus",
      "name": "NEWBERRY 9 3",
      "init": {
        "Vr": -0.09385322874929183,
        "Vi": -1.0300965543811005
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39505,
      "class": "Bus",
      "name": "NEWBERRY 9 4",
      "init": {
        "Vr": -0.09481188081033161,
        "Vi": -1.0294945948992238
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39506,
      "class": "Bus",
      "name": "NEWBERRY 9 5",
      "init": {
        "Vr": -0.09470174545156589,
        "Vi": -1.0295466231699797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39507,
      "class": "Bus",
      "name": "NEWBERRY 9 7",
      "init": {
        "Vr": -0.09465790382464749,
        "Vi": -1.029591280556914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6115405559355,
        "longitude": -85.794501981788
      }
    },
    {
      "number": 39508,
      "class": "Bus",
      "name": "LACHINE 2 1",
      "init": {
        "Vr": -0.40462992159734357,
        "Vi": -0.9607209713305099
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39509,
      "class": "Bus",
      "name": "LACHINE 2 2",
      "init": {
        "Vr": -0.42338322001028206,
        "Vi": -0.9502928354966287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39510,
      "class": "Bus",
      "name": "LACHINE 2 3",
      "init": {
        "Vr": -0.3574439088119597,
        "Vi": -0.9745141488533993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39511,
      "class": "Bus",
      "name": "LACHINE 2 4",
      "init": {
        "Vr": -0.41095470969432746,
        "Vi": -0.9546503770835622
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39512,
      "class": "Bus",
      "name": "LACHINE 2 5",
      "init": {
        "Vr": -0.38315900869429226,
        "Vi": -0.9689960213173904
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39513,
      "class": "Bus",
      "name": "LACHINE 2 6",
      "init": {
        "Vr": -0.4055036992842351,
        "Vi": -0.9602872466418758
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39514,
      "class": "Bus",
      "name": "LACHINE 2 8",
      "init": {
        "Vr": -0.40462992159734357,
        "Vi": -0.9607209713305099
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443215985986,
        "longitude": -84.7299246011295
      }
    },
    {
      "number": 39515,
      "class": "Bus",
      "name": "ESSEXVILLE 7 1",
      "init": {
        "Vr": -0.4217791888481726,
        "Vi": -0.9531194134451105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.629855584396,
        "longitude": -83.8596697259812
      }
    },
    {
      "number": 39516,
      "class": "Bus",
      "name": "ESSEXVILLE 7 2",
      "init": {
        "Vr": -0.3725078235340219,
        "Vi": -0.9811667276180932
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.629855584396,
        "longitude": -83.8596697259812
      }
    },
    {
      "number": 39517,
      "class": "Bus",
      "name": "ESSEXVILLE 7 3",
      "init": {
        "Vr": -0.37635442920479534,
        "Vi": -0.9796976929628773
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.629855584396,
        "longitude": -83.8596697259812
      }
    },
    {
      "number": 39518,
      "class": "Bus",
      "name": "ESSEXVILLE 7 4",
      "init": {
        "Vr": -0.4244213636876602,
        "Vi": -0.9508137490769232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.629855584396,
        "longitude": -83.8596697259812
      }
    },
    {
      "number": 39519,
      "class": "Bus",
      "name": "ESSEXVILLE 7 6",
      "init": {
        "Vr": -0.4217791888481726,
        "Vi": -0.9531194134451105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.629855584396,
        "longitude": -83.8596697259812
      }
    },
    {
      "number": 39520,
      "class": "Bus",
      "name": "ESCANABA 6 1",
      "init": {
        "Vr": 0.23895316174728684,
        "Vi": -1.012023777555662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.736653623493,
        "longitude": -87.0576239915822
      }
    },
    {
      "number": 39521,
      "class": "Bus",
      "name": "ESCANABA 6 2",
      "init": {
        "Vr": 0.24275240692842445,
        "Vi": -0.9886330373410669
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.736653623493,
        "longitude": -87.0576239915822
      }
    },
    {
      "number": 39522,
      "class": "Bus",
      "name": "ESCANABA 6 3",
      "init": {
        "Vr": 0.23876752697481401,
        "Vi": -1.0119621427576098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.736653623493,
        "longitude": -87.0576239915822
      }
    },
    {
      "number": 39523,
      "class": "Bus",
      "name": "ESCANABA 6 5",
      "init": {
        "Vr": 0.23895316174728684,
        "Vi": -1.012023777555662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.736653623493,
        "longitude": -87.0576239915822
      }
    },
    {
      "number": 39524,
      "class": "Bus",
      "name": "MC BAIN 3 1",
      "init": {
        "Vr": -0.43727467763515104,
        "Vi": -0.9261697907453692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39525,
      "class": "Bus",
      "name": "MC BAIN 3 2",
      "init": {
        "Vr": -0.46045510561382474,
        "Vi": -0.9182060118354862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39526,
      "class": "Bus",
      "name": "MC BAIN 3 3",
      "init": {
        "Vr": -0.4746218120885792,
        "Vi": -0.9133389525856419
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39527,
      "class": "Bus",
      "name": "MC BAIN 3 4",
      "init": {
        "Vr": -0.4746218120885791,
        "Vi": -0.9133389525856419
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39528,
      "class": "Bus",
      "name": "MC BAIN 3 5",
      "init": {
        "Vr": -0.43727467763515104,
        "Vi": -0.9261697907453694
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39529,
      "class": "Bus",
      "name": "MC BAIN 3 6",
      "init": {
        "Vr": -0.43682997811142354,
        "Vi": -0.9264082950136446
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39530,
      "class": "Bus",
      "name": "MC BAIN 3 8",
      "init": {
        "Vr": -0.43727467763515104,
        "Vi": -0.9261697907453692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1755903749104,
        "longitude": -85.2782375744072
      }
    },
    {
      "number": 39531,
      "class": "Bus",
      "name": "NEWAYGO 5 1",
      "init": {
        "Vr": -0.4507387836821079,
        "Vi": -0.9302654915841971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39532,
      "class": "Bus",
      "name": "NEWAYGO 5 2",
      "init": {
        "Vr": -0.48276155259205766,
        "Vi": -0.9165131623215728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39533,
      "class": "Bus",
      "name": "NEWAYGO 5 3",
      "init": {
        "Vr": -0.55611137032976,
        "Vi": -0.885012737764253
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39534,
      "class": "Bus",
      "name": "NEWAYGO 5 4",
      "init": {
        "Vr": -0.5561113703297599,
        "Vi": -0.8850127377642532
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39535,
      "class": "Bus",
      "name": "NEWAYGO 5 5",
      "init": {
        "Vr": -0.4502186981645392,
        "Vi": -0.930644267034495
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39536,
      "class": "Bus",
      "name": "NEWAYGO 5 7",
      "init": {
        "Vr": -0.4507387836821079,
        "Vi": -0.9302654915841971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4868388104115,
        "longitude": -85.6109833500089
      }
    },
    {
      "number": 39537,
      "class": "Bus",
      "name": "PIGEON 4 1",
      "init": {
        "Vr": -0.5922745337643126,
        "Vi": -0.8489570436290489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8399260546427,
        "longitude": -83.2310921779981
      }
    },
    {
      "number": 39538,
      "class": "Bus",
      "name": "PIGEON 4 2",
      "init": {
        "Vr": -0.586451210221286,
        "Vi": -0.8555440410647681
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8399260546427,
        "longitude": -83.2310921779981
      }
    },
    {
      "number": 39539,
      "class": "Bus",
      "name": "PIGEON 4 3",
      "init": {
        "Vr": -0.592350000325637,
        "Vi": -0.8488164652822349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8399260546427,
        "longitude": -83.2310921779981
      }
    },
    {
      "number": 39540,
      "class": "Bus",
      "name": "SEBEWAING 5 1",
      "init": {
        "Vr": -0.5674767961907013,
        "Vi": -0.86097767864911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39541,
      "class": "Bus",
      "name": "SEBEWAING 5 2",
      "init": {
        "Vr": -0.5674767961907015,
        "Vi": -0.8609776786491095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39542,
      "class": "Bus",
      "name": "SEBEWAING 5 3",
      "init": {
        "Vr": -0.5674767961907015,
        "Vi": -0.8609776786491095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39543,
      "class": "Bus",
      "name": "SEBEWAING 5 4",
      "init": {
        "Vr": -0.5674767961907015,
        "Vi": -0.8609776786491096
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39544,
      "class": "Bus",
      "name": "SEBEWAING 5 5",
      "init": {
        "Vr": -0.5674767961907017,
        "Vi": -0.8609776786491102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39545,
      "class": "Bus",
      "name": "SEBEWAING 5 7",
      "init": {
        "Vr": -0.5674767961907017,
        "Vi": -0.8609776786491098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7232437445261,
        "longitude": -83.4650964860533
      }
    },
    {
      "number": 39546,
      "class": "Bus",
      "name": "UBLY 2 1",
      "init": {
        "Vr": -0.4860802226273548,
        "Vi": -0.9200899880679402
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7022756023812,
        "longitude": -82.9614467525735
      }
    },
    {
      "number": 39547,
      "class": "Bus",
      "name": "UBLY 2 2",
      "init": {
        "Vr": -0.4867154191488993,
        "Vi": -0.919680818475039
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7022756023812,
        "longitude": -82.9614467525735
      }
    },
    {
      "number": 39548,
      "class": "Bus",
      "name": "UBLY 3 1",
      "init": {
        "Vr": -0.48590720102919116,
        "Vi": -0.9190057884021493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6829200653506,
        "longitude": -82.7648799983541
      }
    },
    {
      "number": 39549,
      "class": "Bus",
      "name": "UBLY 3 2",
      "init": {
        "Vr": -0.48590720102919127,
        "Vi": -0.9190057884021494
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6829200653506,
        "longitude": -82.7648799983541
      }
    },
    {
      "number": 39550,
      "class": "Bus",
      "name": "CRYSTAL FALLS 4 1",
      "init": {
        "Vr": 0.3926049566825823,
        "Vi": -0.9713584363222995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1021469633479,
        "longitude": -88.2279226644705
      }
    },
    {
      "number": 39551,
      "class": "Bus",
      "name": "CRYSTAL FALLS 4 2",
      "init": {
        "Vr": 0.39259766209677016,
        "Vi": -0.9713602979012378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1021469633479,
        "longitude": -88.2279226644705
      }
    },
    {
      "number": 39552,
      "class": "Bus",
      "name": "MANISTIQUE 3 1",
      "init": {
        "Vr": 0.127917203835954,
        "Vi": -1.027262652451812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9685733808729,
        "longitude": -86.2488235069017
      }
    },
    {
      "number": 39553,
      "class": "Bus",
      "name": "MANISTIQUE 3 2",
      "init": {
        "Vr": 0.12886417209623285,
        "Vi": -1.0270628814554734
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.9685733808729,
        "longitude": -86.2488235069017
      }
    },
    {
      "number": 39554,
      "class": "Bus",
      "name": "MANISTIQUE 3 3",
      "init": {
        "Vr": 0.12786239623932513,
        "Vi": -1.027266597525431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9685733808729,
        "longitude": -86.2488235069017
      }
    },
    {
      "number": 39555,
      "class": "Bus",
      "name": "FILER CITY 2 1",
      "init": {
        "Vr": -0.23101909370271118,
        "Vi": -1.0062566268676054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.224908822347,
        "longitude": -86.2534569786081
      }
    },
    {
      "number": 39556,
      "class": "Bus",
      "name": "FILER CITY 2 2",
      "init": {
        "Vr": -0.1828135861887289,
        "Vi": -1.0416370179697911
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.224908822347,
        "longitude": -86.2534569786081
      }
    },
    {
      "number": 39557,
      "class": "Bus",
      "name": "FILER CITY 2 3",
      "init": {
        "Vr": -0.2315396613197396,
        "Vi": -1.0056671864883588
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.224908822347,
        "longitude": -86.2534569786081
      }
    },
    {
      "number": 39558,
      "class": "Bus",
      "name": "FILER CITY 2 5",
      "init": {
        "Vr": -0.23101909370271118,
        "Vi": -1.0062566268676054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.224908822347,
        "longitude": -86.2534569786081
      }
    },
    {
      "number": 39559,
      "class": "Bus",
      "name": "MIDLAND 16 1",
      "init": {
        "Vr": -0.4037081743386195,
        "Vi": -0.9617009276087947
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39560,
      "class": "Bus",
      "name": "MIDLAND 16 2",
      "init": {
        "Vr": -0.4396862174656054,
        "Vi": -0.9418623374192803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39561,
      "class": "Bus",
      "name": "MIDLAND 16 3",
      "init": {
        "Vr": -0.30449109016089143,
        "Vi": -1.0063557594526882
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39562,
      "class": "Bus",
      "name": "MIDLAND 16 4",
      "init": {
        "Vr": -0.31718510361311764,
        "Vi": -1.0020341639834918
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39563,
      "class": "Bus",
      "name": "MIDLAND 16 5",
      "init": {
        "Vr": -0.31895969089412485,
        "Vi": -1.0011144526673088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39564,
      "class": "Bus",
      "name": "MIDLAND 16 6",
      "init": {
        "Vr": -0.31166509674632464,
        "Vi": -1.0039638709992653
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39565,
      "class": "Bus",
      "name": "MIDLAND 16 7",
      "init": {
        "Vr": -0.3297607471322211,
        "Vi": -0.997856380291678
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39566,
      "class": "Bus",
      "name": "MIDLAND 16 8",
      "init": {
        "Vr": -0.3375298965395979,
        "Vi": -0.99453882939155
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39567,
      "class": "Bus",
      "name": "MIDLAND 16 9",
      "init": {
        "Vr": -0.4163159752404168,
        "Vi": -0.9530865514373273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39568,
      "class": "Bus",
      "name": "MIDLAND 16 11",
      "init": {
        "Vr": -0.40370817433861944,
        "Vi": -0.9617009276087944
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5542598528272,
        "longitude": -84.2079329436098
      }
    },
    {
      "number": 39569,
      "class": "Bus",
      "name": "HERSEY 2 1",
      "init": {
        "Vr": -0.4614668922636831,
        "Vi": -0.9328575722649054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8263631208768,
        "longitude": -85.3938197497313
      }
    },
    {
      "number": 39570,
      "class": "Bus",
      "name": "HERSEY 2 2",
      "init": {
        "Vr": -0.4713193765728133,
        "Vi": -0.9326751608003436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8263631208768,
        "longitude": -85.3938197497313
      }
    },
    {
      "number": 39571,
      "class": "Bus",
      "name": "HERSEY 2 3",
      "init": {
        "Vr": -0.46092733890434007,
        "Vi": -0.9324322895742196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8263631208768,
        "longitude": -85.3938197497313
      }
    },
    {
      "number": 39572,
      "class": "Bus",
      "name": "HERSEY 2 5",
      "init": {
        "Vr": -0.46146689226368304,
        "Vi": -0.9328575722649052
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8263631208768,
        "longitude": -85.3938197497313
      }
    },
    {
      "number": 39573,
      "class": "Bus",
      "name": "OSCODA 7 1",
      "init": {
        "Vr": -0.4927292955619585,
        "Vi": -0.9213727394310172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4681613409542,
        "longitude": -83.6535645293665
      }
    },
    {
      "number": 39574,
      "class": "Bus",
      "name": "OSCODA 7 2",
      "init": {
        "Vr": -0.49069402841433696,
        "Vi": -0.9224248344745754
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4681613409542,
        "longitude": -83.6535645293665
      }
    },
    {
      "number": 39575,
      "class": "Bus",
      "name": "OSCODA 7 3",
      "init": {
        "Vr": -0.49069402841433696,
        "Vi": -0.9224248344745754
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4681613409542,
        "longitude": -83.6535645293665
      }
    },
    {
      "number": 39576,
      "class": "Bus",
      "name": "OSCODA 7 4",
      "init": {
        "Vr": -0.49243581882490983,
        "Vi": -0.921524446990927
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4681613409542,
        "longitude": -83.6535645293665
      }
    },
    {
      "number": 39577,
      "class": "Bus",
      "name": "OSCODA 7 5",
      "init": {
        "Vr": -0.4927850768795245,
        "Vi": -0.9213323361545874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4681613409542,
        "longitude": -83.6535645293665
      }
    },
    {
      "number": 39578,
      "class": "Bus",
      "name": "BIG RAPIDS 5 1",
      "init": {
        "Vr": -0.5055917626366371,
        "Vi": -0.8957079388398286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6282882915719,
        "longitude": -85.5103609233829
      }
    },
    {
      "number": 39579,
      "class": "Bus",
      "name": "BIG RAPIDS 5 2",
      "init": {
        "Vr": -0.5147809213074669,
        "Vi": -0.9134349589561346
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6282882915719,
        "longitude": -85.5103609233829
      }
    },
    {
      "number": 39580,
      "class": "Bus",
      "name": "BIG RAPIDS 5 3",
      "init": {
        "Vr": -0.513826074764097,
        "Vi": -0.9146813657435598
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6282882915719,
        "longitude": -85.5103609233829
      }
    },
    {
      "number": 39581,
      "class": "Bus",
      "name": "BIG RAPIDS 5 4",
      "init": {
        "Vr": -0.5056182087795024,
        "Vi": -0.8956576025801443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6282882915719,
        "longitude": -85.5103609233829
      }
    },
    {
      "number": 39582,
      "class": "Bus",
      "name": "BIG RAPIDS 5 6",
      "init": {
        "Vr": -0.5055917626366371,
        "Vi": -0.8957079388398286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6282882915719,
        "longitude": -85.5103609233829
      }
    },
    {
      "number": 39583,
      "class": "Bus",
      "name": "MACKINAW CITY 2 1",
      "init": {
        "Vr": -0.3245931793675097,
        "Vi": -0.994348730741215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.746153874913,
        "longitude": -84.8070561256065
      }
    },
    {
      "number": 39584,
      "class": "Bus",
      "name": "MACKINAW CITY 2 2",
      "init": {
        "Vr": -0.35304620244647295,
        "Vi": -0.9835343003930138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.746153874913,
        "longitude": -84.8070561256065
      }
    },
    {
      "number": 39585,
      "class": "Bus",
      "name": "MACKINAW CITY 2 3",
      "init": {
        "Vr": -0.32422090753288685,
        "Vi": -0.9945809464314358
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.746153874913,
        "longitude": -84.8070561256065
      }
    },
    {
      "number": 39586,
      "class": "Bus",
      "name": "MACKINAW CITY 2 5",
      "init": {
        "Vr": -0.3245931793675097,
        "Vi": -0.994348730741215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.746153874913,
        "longitude": -84.8070561256065
      }
    },
    {
      "number": 39587,
      "class": "Bus",
      "name": "ESCANABA 7 1",
      "init": {
        "Vr": 0.29733872393950456,
        "Vi": -1.0018056665606154
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.802576586906,
        "longitude": -87.1026881343839
      }
    },
    {
      "number": 39588,
      "class": "Bus",
      "name": "ESCANABA 7 2",
      "init": {
        "Vr": 0.2960096892839349,
        "Vi": -1.001959364556994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.802576586906,
        "longitude": -87.1026881343839
      }
    },
    {
      "number": 39589,
      "class": "Bus",
      "name": "CARO 4 1",
      "init": {
        "Vr": -0.6755429191788109,
        "Vi": -0.7554696810976812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39590,
      "class": "Bus",
      "name": "CARO 4 2",
      "init": {
        "Vr": -0.6754980917021489,
        "Vi": -0.7555862352036178
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39591,
      "class": "Bus",
      "name": "CARO 4 3",
      "init": {
        "Vr": -0.6750787884447983,
        "Vi": -0.7566764486112214
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39592,
      "class": "Bus",
      "name": "CARO 4 4",
      "init": {
        "Vr": -0.6754980917021487,
        "Vi": -0.7555862352036177
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39593,
      "class": "Bus",
      "name": "CARO 4 5",
      "init": {
        "Vr": -0.6747721339792119,
        "Vi": -0.7574533826528769
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39594,
      "class": "Bus",
      "name": "CARO 4 6",
      "init": {
        "Vr": -0.6745684383173544,
        "Vi": -0.7579822951089532
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39595,
      "class": "Bus",
      "name": "CARO 4 7",
      "init": {
        "Vr": -0.6755618338017249,
        "Vi": -0.7553775773369551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39596,
      "class": "Bus",
      "name": "CARO 4 9",
      "init": {
        "Vr": -0.6755429191788109,
        "Vi": -0.7554696810976812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4843682570994,
        "longitude": -83.4196918261343
      }
    },
    {
      "number": 39597,
      "class": "Bus",
      "name": "NORWAY 5 1",
      "init": {
        "Vr": 0.33777197203233866,
        "Vi": -0.9833369720676931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39598,
      "class": "Bus",
      "name": "NORWAY 5 2",
      "init": {
        "Vr": 0.33855754464923193,
        "Vi": -0.9833507561472568
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39599,
      "class": "Bus",
      "name": "NORWAY 5 3",
      "init": {
        "Vr": 0.33778611941583064,
        "Vi": -0.983338354343389
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39600,
      "class": "Bus",
      "name": "NORWAY 5 4",
      "init": {
        "Vr": 0.3377861194158307,
        "Vi": -0.983338354343389
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39601,
      "class": "Bus",
      "name": "NORWAY 5 5",
      "init": {
        "Vr": 0.33775983459337916,
        "Vi": -0.9833382707776276
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39602,
      "class": "Bus",
      "name": "NORWAY 5 6",
      "init": {
        "Vr": 0.33847069425316734,
        "Vi": -0.9833806535549077
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39603,
      "class": "Bus",
      "name": "NORWAY 5 7",
      "init": {
        "Vr": 0.3377598345933791,
        "Vi": -0.9833382707776276
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39604,
      "class": "Bus",
      "name": "NORWAY 5 8",
      "init": {
        "Vr": 0.3377390014886415,
        "Vi": -0.983327733378832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39605,
      "class": "Bus",
      "name": "NORWAY 5 10",
      "init": {
        "Vr": 0.33777197203233866,
        "Vi": -0.9833369720676931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.795753396888,
        "longitude": -87.8971346770835
      }
    },
    {
      "number": 39606,
      "class": "Bus",
      "name": "REESE 4 1",
      "init": {
        "Vr": -0.4544999222978011,
        "Vi": -0.9319285391596993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39607,
      "class": "Bus",
      "name": "REESE 4 2",
      "init": {
        "Vr": -0.5284761665312953,
        "Vi": -0.8834057565803255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39608,
      "class": "Bus",
      "name": "REESE 4 3",
      "init": {
        "Vr": -0.543019658895703,
        "Vi": -0.8738663326424778
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39609,
      "class": "Bus",
      "name": "REESE 4 4",
      "init": {
        "Vr": -0.5430196588957029,
        "Vi": -0.8738663326424778
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39610,
      "class": "Bus",
      "name": "REESE 4 5",
      "init": {
        "Vr": -0.40502656219714317,
        "Vi": -0.975571918252433
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39611,
      "class": "Bus",
      "name": "REESE 4 6",
      "init": {
        "Vr": -0.45371082463070145,
        "Vi": -0.9326436950230292
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39612,
      "class": "Bus",
      "name": "REESE 4 8",
      "init": {
        "Vr": -0.4544999222978011,
        "Vi": -0.9319285391596993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373144839646,
        "longitude": -83.6469593740769
      }
    },
    {
      "number": 39613,
      "class": "Bus",
      "name": "ITHACA 10 1",
      "init": {
        "Vr": -0.5206266500741866,
        "Vi": -0.8994013270454588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2249452165786,
        "longitude": -84.5209073898527
      }
    },
    {
      "number": 39614,
      "class": "Bus",
      "name": "ITHACA 10 2",
      "init": {
        "Vr": -0.5209231669031478,
        "Vi": -0.8989356835273395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2249452165786,
        "longitude": -84.5209073898527
      }
    },
    {
      "number": 39615,
      "class": "Bus",
      "name": "ALPENA 7 1",
      "init": {
        "Vr": -0.4388796140116417,
        "Vi": -0.944555367340288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0608461513407,
        "longitude": -83.4250453236773
      }
    },
    {
      "number": 39616,
      "class": "Bus",
      "name": "ALPENA 7 2",
      "init": {
        "Vr": -0.438948234460369,
        "Vi": -0.9445144539709739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0608461513407,
        "longitude": -83.4250453236773
      }
    },
    {
      "number": 39617,
      "class": "Bus",
      "name": "IRON MOUNTAIN 5 1",
      "init": {
        "Vr": 0.3359537431734461,
        "Vi": -0.9837584568252166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7882898923165,
        "longitude": -88.1447541143899
      }
    },
    {
      "number": 39618,
      "class": "Bus",
      "name": "IRON MOUNTAIN 5 2",
      "init": {
        "Vr": 0.3248774772409404,
        "Vi": -0.9478705466360652
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7882898923165,
        "longitude": -88.1447541143899
      }
    },
    {
      "number": 39619,
      "class": "Bus",
      "name": "IRON MOUNTAIN 5 3",
      "init": {
        "Vr": 0.3257152501514777,
        "Vi": -0.9475829906754084
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7882898923165,
        "longitude": -88.1447541143899
      }
    },
    {
      "number": 39620,
      "class": "Bus",
      "name": "IRON MOUNTAIN 5 4",
      "init": {
        "Vr": 0.33587617999628183,
        "Vi": -0.9837651900303411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7882898923165,
        "longitude": -88.1447541143899
      }
    },
    {
      "number": 39621,
      "class": "Bus",
      "name": "IRON MOUNTAIN 5 6",
      "init": {
        "Vr": 0.3359537431734461,
        "Vi": -0.9837584568252166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7882898923165,
        "longitude": -88.1447541143899
      }
    },
    {
      "number": 39622,
      "class": "Bus",
      "name": "UBLY 4 1",
      "init": {
        "Vr": -0.6100777142687863,
        "Vi": -0.8351731298665919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39623,
      "class": "Bus",
      "name": "UBLY 4 2",
      "init": {
        "Vr": -0.5905903448179258,
        "Vi": -0.8118354303381379
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39624,
      "class": "Bus",
      "name": "UBLY 4 3",
      "init": {
        "Vr": -0.5901517383002965,
        "Vi": -0.8127027690533358
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39625,
      "class": "Bus",
      "name": "UBLY 4 4",
      "init": {
        "Vr": -0.5894507177161967,
        "Vi": -0.8140724100689587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39626,
      "class": "Bus",
      "name": "UBLY 4 5",
      "init": {
        "Vr": -0.6101080459067657,
        "Vi": -0.8350541320698983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39627,
      "class": "Bus",
      "name": "UBLY 4 7",
      "init": {
        "Vr": -0.6100777142687863,
        "Vi": -0.8351731298665919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6478799893915,
        "longitude": -82.9273988565706
      }
    },
    {
      "number": 39628,
      "class": "Bus",
      "name": "BRECKENRIDGE 4 1",
      "init": {
        "Vr": -0.4604613889946854,
        "Vi": -0.9322738055586938
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4117223858129,
        "longitude": -84.4497872308177
      }
    },
    {
      "number": 39629,
      "class": "Bus",
      "name": "BRECKENRIDGE 4 2",
      "init": {
        "Vr": -0.4727128423936675,
        "Vi": -0.9307702457026401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4117223858129,
        "longitude": -84.4497872308177
      }
    },
    {
      "number": 39630,
      "class": "Bus",
      "name": "BRECKENRIDGE 4 3",
      "init": {
        "Vr": -0.42624581078070684,
        "Vi": -0.9582416264185928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4117223858129,
        "longitude": -84.4497872308177
      }
    },
    {
      "number": 39631,
      "class": "Bus",
      "name": "BRECKENRIDGE 4 4",
      "init": {
        "Vr": -0.461021377317923,
        "Vi": -0.9315770775805292
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4117223858129,
        "longitude": -84.4497872308177
      }
    },
    {
      "number": 39632,
      "class": "Bus",
      "name": "BRECKENRIDGE 4 6",
      "init": {
        "Vr": -0.4604613889946854,
        "Vi": -0.9322738055586938
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4117223858129,
        "longitude": -84.4497872308177
      }
    },
    {
      "number": 39633,
      "class": "Bus",
      "name": "ITHACA 11 1",
      "init": {
        "Vr": -0.48357791268026257,
        "Vi": -0.9165972216684193
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39634,
      "class": "Bus",
      "name": "ITHACA 11 2",
      "init": {
        "Vr": -0.5197568970392383,
        "Vi": -0.898766248382393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39635,
      "class": "Bus",
      "name": "ITHACA 11 3",
      "init": {
        "Vr": -0.5039307352991085,
        "Vi": -0.9065662426142377
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39636,
      "class": "Bus",
      "name": "ITHACA 11 4",
      "init": {
        "Vr": -0.5039307352991084,
        "Vi": -0.9065662426142377
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39637,
      "class": "Bus",
      "name": "ITHACA 11 5",
      "init": {
        "Vr": -0.4583310545471335,
        "Vi": -0.9546798818220837
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39638,
      "class": "Bus",
      "name": "ITHACA 11 6",
      "init": {
        "Vr": -0.48365418144370936,
        "Vi": -0.9167595029978237
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39639,
      "class": "Bus",
      "name": "ITHACA 11 8",
      "init": {
        "Vr": -0.48357791268026257,
        "Vi": -0.9165972216684193
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2310439365934,
        "longitude": -84.5013445844866
      }
    },
    {
      "number": 39640,
      "class": "Bus",
      "name": "BAY CITY 10 1",
      "init": {
        "Vr": -0.4800311544747483,
        "Vi": -0.901902737172534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5964435141838,
        "longitude": -83.8832239027001
      }
    },
    {
      "number": 39641,
      "class": "Bus",
      "name": "BAY CITY 10 2",
      "init": {
        "Vr": -0.4801102844387092,
        "Vi": -0.9017205385705673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5964435141838,
        "longitude": -83.8832239027001
      }
    },
    {
      "number": 39642,
      "class": "Bus",
      "name": "IRON MOUNTAIN 6 1",
      "init": {
        "Vr": 0.3721671651592007,
        "Vi": -0.9769760066710365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9061588799307,
        "longitude": -88.0805177387104
      }
    },
    {
      "number": 39643,
      "class": "Bus",
      "name": "IRON MOUNTAIN 6 2",
      "init": {
        "Vr": 0.3721106080338679,
        "Vi": -0.9769896657811328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9061588799307,
        "longitude": -88.0805177387104
      }
    },
    {
      "number": 39644,
      "class": "Bus",
      "name": "MARQUETTE 8 1",
      "init": {
        "Vr": 0.3902702150280764,
        "Vi": -0.96333644378189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6110397762574,
        "longitude": -87.4587023530062
      }
    },
    {
      "number": 39645,
      "class": "Bus",
      "name": "MARQUETTE 8 2",
      "init": {
        "Vr": 0.3860712669841097,
        "Vi": -0.9302042051751302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6110397762574,
