        "longitude": -87.4587023530062
      }
    },
    {
      "number": 39646,
      "class": "Bus",
      "name": "MARQUETTE 8 3",
      "init": {
        "Vr": 0.390022762615312,
        "Vi": -0.9634184017634813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6110397762574,
        "longitude": -87.4587023530062
      }
    },
    {
      "number": 39647,
      "class": "Bus",
      "name": "ALLEGAN 1 1",
      "init": {
        "Vr": -0.6846322156399895,
        "Vi": -0.7779555884656922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.458029306916,
        "longitude": -85.8712294008631
      }
    },
    {
      "number": 39648,
      "class": "Bus",
      "name": "ALLEGAN 2 1",
      "init": {
        "Vr": -0.6776359909133839,
        "Vi": -0.7736299696107559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.492144039599,
        "longitude": -85.9206095104158
      }
    },
    {
      "number": 39649,
      "class": "Bus",
      "name": "ALLEGAN 3 1",
      "init": {
        "Vr": -0.6355063327638626,
        "Vi": -0.793230802858513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5442556920237,
        "longitude": -85.8871552181456
      }
    },
    {
      "number": 39650,
      "class": "Bus",
      "name": "ALLEGAN 4 1",
      "init": {
        "Vr": -0.6490644825974795,
        "Vi": -0.780819478763918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5331314797484,
        "longitude": -85.7609537322478
      }
    },
    {
      "number": 39651,
      "class": "Bus",
      "name": "BYRON CENTER 1 1",
      "init": {
        "Vr": -0.6167110607407229,
        "Vi": -0.8159005076689894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8022483802875,
        "longitude": -85.7130457715305
      }
    },
    {
      "number": 39652,
      "class": "Bus",
      "name": "BYRON CENTER 2 1",
      "init": {
        "Vr": -0.6215212781394225,
        "Vi": -0.8046644656848968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.806048207824,
        "longitude": -85.6649341585276
      }
    },
    {
      "number": 39653,
      "class": "Bus",
      "name": "BYRON CENTER 2 2",
      "init": {
        "Vr": -0.6215802236304875,
        "Vi": -0.80453539503412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.806048207824,
        "longitude": -85.6649341585276
      }
    },
    {
      "number": 39654,
      "class": "Bus",
      "name": "BYRON CENTER 3 1",
      "init": {
        "Vr": -0.6016031457621708,
        "Vi": -0.8466310676099892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7953249575682,
        "longitude": -85.8117502461474
      }
    },
    {
      "number": 39655,
      "class": "Bus",
      "name": "BYRON CENTER 3 2",
      "init": {
        "Vr": -0.6012137037885557,
        "Vi": -0.8464535396776558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7953249575682,
        "longitude": -85.8117502461474
      }
    },
    {
      "number": 39656,
      "class": "Bus",
      "name": "CALEDONIA 6 1",
      "init": {
        "Vr": -0.6306474881966807,
        "Vi": -0.7846024351667643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7597396701812,
        "longitude": -85.4583890622129
      }
    },
    {
      "number": 39657,
      "class": "Bus",
      "name": "CALEDONIA 7 1",
      "init": {
        "Vr": -0.4736560752275913,
        "Vi": -0.928050741718226
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8146494261047,
        "longitude": -85.5271170757965
      }
    },
    {
      "number": 39658,
      "class": "Bus",
      "name": "CALEDONIA 7 2",
      "init": {
        "Vr": -0.4844648433787552,
        "Vi": -0.9218744132365728
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8146494261047,
        "longitude": -85.5271170757965
      }
    },
    {
      "number": 39659,
      "class": "Bus",
      "name": "CALEDONIA 7 3",
      "init": {
        "Vr": -0.4738536499912554,
        "Vi": -0.9277999483993282
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8146494261047,
        "longitude": -85.5271170757965
      }
    },
    {
      "number": 39660,
      "class": "Bus",
      "name": "CALEDONIA 8 1",
      "init": {
        "Vr": -0.6693612293749872,
        "Vi": -0.7847889684946932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8502968413172,
        "longitude": -85.5465613991859
      }
    },
    {
      "number": 39661,
      "class": "Bus",
      "name": "DORR 1 1",
      "init": {
        "Vr": -0.6070001137224534,
        "Vi": -0.834512262441305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7147886981981,
        "longitude": -85.774473361985
      }
    },
    {
      "number": 39662,
      "class": "Bus",
      "name": "DORR 1 2",
      "init": {
        "Vr": -0.6070353913636745,
        "Vi": -0.8343544414361975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7147886981981,
        "longitude": -85.774473361985
      }
    },
    {
      "number": 39663,
      "class": "Bus",
      "name": "DORR 2 1",
      "init": {
        "Vr": -0.5821161497018447,
        "Vi": -0.8609305072350575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7530613150745,
        "longitude": -85.8668752928089
      }
    },
    {
      "number": 39664,
      "class": "Bus",
      "name": "DORR 2 2",
      "init": {
        "Vr": -0.5821822094670867,
        "Vi": -0.8607735371069317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7530613150745,
        "longitude": -85.8668752928089
      }
    },
    {
      "number": 39665,
      "class": "Bus",
      "name": "FENNVILLE 1 1",
      "init": {
        "Vr": -0.6673332610922441,
        "Vi": -0.7593408321289409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5818099351528,
        "longitude": -86.1338246991206
      }
    },
    {
      "number": 39666,
      "class": "Bus",
      "name": "FENNVILLE 2 1",
      "init": {
        "Vr": -0.6647073397864894,
        "Vi": -0.7562141273570572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5429831908023,
        "longitude": -86.1773317696973
      }
    },
    {
      "number": 39667,
      "class": "Bus",
      "name": "FENNVILLE 2 2",
      "init": {
        "Vr": -0.6646648426055193,
        "Vi": -0.756306876444899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5429831908023,
        "longitude": -86.1773317696973
      }
    },
    {
      "number": 39668,
      "class": "Bus",
      "name": "GOBLES 1",
      "init": {
        "Vr": -0.6206926592865298,
        "Vi": -0.8015254231538737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3767930377923,
        "longitude": -85.8816520691894
      }
    },
    {
      "number": 39669,
      "class": "Bus",
      "name": "GRAND JUNCTION 2 1",
      "init": {
        "Vr": -0.6548977365840588,
        "Vi": -0.7961199683415073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2541433904023,
        "longitude": -86.0511497497789
      }
    },
    {
      "number": 39670,
      "class": "Bus",
      "name": "GRAND JUNCTION 3 1",
      "init": {
        "Vr": -0.6250626818686597,
        "Vi": -0.7989605313560321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3820408057273,
        "longitude": -85.9987273467086
      }
    },
    {
      "number": 39671,
      "class": "Bus",
      "name": "HAMILTON 23 1",
      "init": {
        "Vr": -0.6633970617257138,
        "Vi": -0.7710212737751481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5579184831556,
        "longitude": -86.009629149332
      }
    },
    {
      "number": 39672,
      "class": "Bus",
      "name": "HAMILTON 24 1",
      "init": {
        "Vr": -0.6101207333083748,
        "Vi": -0.8201620388946597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6162866878427,
        "longitude": -85.8913617223833
      }
    },
    {
      "number": 39673,
      "class": "Bus",
      "name": "HOLLAND 6 1",
      "init": {
        "Vr": -0.5583440555339771,
        "Vi": -0.8746432920501273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7545691540215,
        "longitude": -86.1068233418769
      }
    },
    {
      "number": 39674,
      "class": "Bus",
      "name": "HOLLAND 6 2",
      "init": {
        "Vr": -0.5586214514802583,
        "Vi": -0.8740949850328233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7545691540215,
        "longitude": -86.1068233418769
      }
    },
    {
      "number": 39675,
      "class": "Bus",
      "name": "HOLLAND 7 1",
      "init": {
        "Vr": -0.5579981127883806,
        "Vi": -0.8755643323866767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7779610490499,
        "longitude": -86.0914525727671
      }
    },
    {
      "number": 39676,
      "class": "Bus",
      "name": "HOLLAND 8 1",
      "init": {
        "Vr": -0.5475525518852877,
        "Vi": -0.8859029760065318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7838853386551,
        "longitude": -86.0578012101442
      }
    },
    {
      "number": 39677,
      "class": "Bus",
      "name": "HOLLAND 8 2",
      "init": {
        "Vr": -0.5473758508712214,
        "Vi": -0.8861183835807519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7838853386551,
        "longitude": -86.0578012101442
      }
    },
    {
      "number": 39678,
      "class": "Bus",
      "name": "HUDSONVILLE 1 1",
      "init": {
        "Vr": -0.5653673490261689,
        "Vi": -0.8716025932636371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8665068059954,
        "longitude": -85.8328666432764
      }
    },
    {
      "number": 39679,
      "class": "Bus",
      "name": "HUDSONVILLE 2 1",
      "init": {
        "Vr": -0.4802137704211285,
        "Vi": -0.9248234924211812
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9276868412514,
        "longitude": -85.8146662459588
      }
    },
    {
      "number": 39680,
      "class": "Bus",
      "name": "HUDSONVILLE 2 2",
      "init": {
        "Vr": -0.5497017921928352,
        "Vi": -0.8888976180044283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9276868412514,
        "longitude": -85.8146662459588
      }
    },
    {
      "number": 39681,
      "class": "Bus",
      "name": "HUDSONVILLE 2 3",
      "init": {
        "Vr": -0.4803969107613832,
        "Vi": -0.9244822531435168
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9276868412514,
        "longitude": -85.8146662459588
      }
    },
    {
      "number": 39682,
      "class": "Bus",
      "name": "HUDSONVILLE 3 1",
      "init": {
        "Vr": -0.5791015166536042,
        "Vi": -0.859643135030557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.876121091351,
        "longitude": -85.8763473244223
      }
    },
    {
      "number": 39683,
      "class": "Bus",
      "name": "HUDSONVILLE 3 2",
      "init": {
        "Vr": -0.5789925763438125,
        "Vi": -0.8598251290985993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.876121091351,
        "longitude": -85.8763473244223
      }
    },
    {
      "number": 39684,
      "class": "Bus",
      "name": "HUDSONVILLE 4 1",
      "init": {
        "Vr": -0.564222087954903,
        "Vi": -0.876613537904911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8241014633558,
        "longitude": -85.9349168916674
      }
    },
    {
      "number": 39685,
      "class": "Bus",
      "name": "MIDDLEVILLE 1",
      "init": {
        "Vr": -0.684348249379285,
        "Vi": -0.783409854414437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7121919784272,
        "longitude": -85.4346661233194
      }
    },
    {
      "number": 39686,
      "class": "Bus",
      "name": "OTSEGO 1 1",
      "init": {
        "Vr": -0.6588749295341577,
        "Vi": -0.7732639057787913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4883996357151,
        "longitude": -85.7171856055723
      }
    },
    {
      "number": 39687,
      "class": "Bus",
      "name": "OTSEGO 2 1",
      "init": {
        "Vr": -0.6679845865957307,
        "Vi": -0.7733975980093258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4664122036128,
        "longitude": -85.7837939916153
      }
    },
    {
      "number": 39688,
      "class": "Bus",
      "name": "PLAINWELL 1 1",
      "init": {
        "Vr": -0.6487925424545714,
        "Vi": -0.7722483998530795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4959609002068,
        "longitude": -85.5340880120348
      }
    },
    {
      "number": 39689,
      "class": "Bus",
      "name": "PLAINWELL 1 2",
      "init": {
        "Vr": -0.6489512146829285,
        "Vi": -0.7719484769485638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4959609002068,
        "longitude": -85.5340880120348
      }
    },
    {
      "number": 39690,
      "class": "Bus",
      "name": "PLAINWELL 2 1",
      "init": {
        "Vr": -0.6565011862418905,
        "Vi": -0.771074284840662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4618249658746,
        "longitude": -85.642539229902
      }
    },
    {
      "number": 39691,
      "class": "Bus",
      "name": "PLAINWELL 3 1",
      "init": {
        "Vr": -0.6551058707137974,
        "Vi": -0.7722720573973393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3784118880222,
        "longitude": -85.6178781907399
      }
    },
    {
      "number": 39692,
      "class": "Bus",
      "name": "SOUTH HAVEN 1 1",
      "init": {
        "Vr": -0.6674962219225277,
        "Vi": -0.7547942245278478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4855234940227,
        "longitude": -86.2489044097846
      }
    },
    {
      "number": 39693,
      "class": "Bus",
      "name": "SOUTH HAVEN 2 1",
      "init": {
        "Vr": -0.659717564147923,
        "Vi": -0.7440794103954661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4622900431057,
        "longitude": -86.1525093882099
      }
    },
    {
      "number": 39694,
      "class": "Bus",
      "name": "SOUTH HAVEN 2 2",
      "init": {
        "Vr": -0.659775624210249,
        "Vi": -0.7439768649453551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4622900431057,
        "longitude": -86.1525093882099
      }
    },
    {
      "number": 39695,
      "class": "Bus",
      "name": "SOUTH HAVEN 3 1",
      "init": {
        "Vr": -0.6532565661339256,
        "Vi": -0.7382533024738019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4021609669244,
        "longitude": -86.1973917452464
      }
    },
    {
      "number": 39696,
      "class": "Bus",
      "name": "WAYLAND 5 1",
      "init": {
        "Vr": -0.661165177630709,
        "Vi": -0.7890633988705494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6790184679262,
        "longitude": -85.566810761406
      }
    },
    {
      "number": 39697,
      "class": "Bus",
      "name": "WAYLAND 6 1",
      "init": {
        "Vr": -0.6430168216612444,
        "Vi": -0.7988966348134713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6741347289705,
        "longitude": -85.6487531047178
      }
    },
    {
      "number": 39698,
      "class": "Bus",
      "name": "WAYLAND 6 2",
      "init": {
        "Vr": -0.6429509374483781,
        "Vi": -0.7991099422464929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6741347289705,
        "longitude": -85.6487531047178
      }
    },
    {
      "number": 39699,
      "class": "Bus",
      "name": "ZEELAND 1 1",
      "init": {
        "Vr": -0.5422369755061681,
        "Vi": -0.8973089752153072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.839515193442,
        "longitude": -85.979873260061
      }
    },
    {
      "number": 39700,
      "class": "Bus",
      "name": "ZEELAND 2 1",
      "init": {
        "Vr": -0.5412351454663002,
        "Vi": -0.9028748132262252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7841058622391,
        "longitude": -86.0148664079809
      }
    },
    {
      "number": 39701,
      "class": "Bus",
      "name": "ZEELAND 2 2",
      "init": {
        "Vr": -0.5412979521273452,
        "Vi": -0.9026073679851969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7841058622391,
        "longitude": -86.0148664079809
      }
    },
    {
      "number": 39702,
      "class": "Bus",
      "name": "ZEELAND 3 1",
      "init": {
        "Vr": -0.5996288997090794,
        "Vi": -0.8375909209488932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9361917224065,
        "longitude": -85.9918539054722
      }
    },
    {
      "number": 39703,
      "class": "Bus",
      "name": "ZEELAND 3 2",
      "init": {
        "Vr": -0.5998462406654238,
        "Vi": -0.8371830909183455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9361917224065,
        "longitude": -85.9918539054722
      }
    },
    {
      "number": 39704,
      "class": "Bus",
      "name": "BATTLE CREEK 1 1",
      "init": {
        "Vr": -0.6900484520117084,
        "Vi": -0.7255876729642349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3999781838726,
        "longitude": -85.224966617239
      }
    },
    {
      "number": 39705,
      "class": "Bus",
      "name": "BATTLE CREEK 2 1",
      "init": {
        "Vr": -0.7023226931280833,
        "Vi": -0.7340056375611632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4389772540011,
        "longitude": -85.2982777791885
      }
    },
    {
      "number": 39706,
      "class": "Bus",
      "name": "BATTLE CREEK 3 1",
      "init": {
        "Vr": -0.6959439688251599,
        "Vi": -0.726282428102323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4508373856321,
        "longitude": -85.232824696527
      }
    },
    {
      "number": 39707,
      "class": "Bus",
      "name": "BATTLE CREEK 3 2",
      "init": {
        "Vr": -0.6959653601023693,
        "Vi": -0.7261128231015619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4508373856321,
        "longitude": -85.232824696527
      }
    },
    {
      "number": 39708,
      "class": "Bus",
      "name": "BELLEVUE 4 1",
      "init": {
        "Vr": -0.6768592390468275,
        "Vi": -0.7696290279843871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5813777290094,
        "longitude": -85.1365784716452
      }
    },
    {
      "number": 39709,
      "class": "Bus",
      "name": "BELLEVUE 5 1",
      "init": {
        "Vr": -0.6936342104497936,
        "Vi": -0.7226762176665248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4741782939308,
        "longitude": -85.0850270594117
      }
    },
    {
      "number": 39710,
      "class": "Bus",
      "name": "DELTON 1",
      "init": {
        "Vr": -0.7120574361510956,
        "Vi": -0.7500232463897787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4992116956823,
        "longitude": -85.3336626884009
      }
    },
    {
      "number": 39711,
      "class": "Bus",
      "name": "HASTINGS 5 1",
      "init": {
        "Vr": -0.6866676967725314,
        "Vi": -0.7701965174988148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6530893447248,
        "longitude": -85.3384252452708
      }
    },
    {
      "number": 39712,
      "class": "Bus",
      "name": "HASTINGS 5 2",
      "init": {
        "Vr": -0.6865490684538329,
        "Vi": -0.7703932878725502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6530893447248,
        "longitude": -85.3384252452708
      }
    },
    {
      "number": 39713,
      "class": "Bus",
      "name": "HASTINGS 6 1",
      "init": {
        "Vr": -0.6851167018605714,
        "Vi": -0.7684757018793125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6554169902731,
        "longitude": -85.2902975813301
      }
    },
    {
      "number": 39714,
      "class": "Bus",
      "name": "HASTINGS 7 1",
      "init": {
        "Vr": -0.4995855955522133,
        "Vi": -0.9150820694523942
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5957346153211,
        "longitude": -85.2992963553836
      }
    },
    {
      "number": 39715,
      "class": "Bus",
      "name": "LAKE ODESSA 1 1",
      "init": {
        "Vr": -0.6273543876132707,
        "Vi": -0.796856846281439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.849666906614,
        "longitude": -85.0603153824667
      }
    },
    {
      "number": 39716,
      "class": "Bus",
      "name": "LAKE ODESSA 2 1",
      "init": {
        "Vr": -0.6410448154173429,
        "Vi": -0.7927300554310553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8011719277542,
        "longitude": -85.1688695863693
      }
    },
    {
      "number": 39717,
      "class": "Bus",
      "name": "BENTON HARBOR 1 1",
      "init": {
        "Vr": -0.5939637622535254,
        "Vi": -0.8091746919663091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0725498655145,
        "longitude": -86.364203906817
      }
    },
    {
      "number": 39718,
      "class": "Bus",
      "name": "BENTON HARBOR 2 1",
      "init": {
        "Vr": -0.5945261487894586,
        "Vi": -0.8211609736076964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0429646599908,
        "longitude": -86.4305186485669
      }
    },
    {
      "number": 39719,
      "class": "Bus",
      "name": "BENTON HARBOR 3 1",
      "init": {
        "Vr": -0.6064664657127851,
        "Vi": -0.7734277182922172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1027586494672,
        "longitude": -86.2205919892538
      }
    },
    {
      "number": 39720,
      "class": "Bus",
      "name": "BENTON HARBOR 4 1",
      "init": {
        "Vr": -0.6377296487534558,
        "Vi": -0.7331442419369726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1710052758124,
        "longitude": -86.3796849952053
      }
    },
    {
      "number": 39721,
      "class": "Bus",
      "name": "BERRIEN SPRINGS 1 1",
      "init": {
        "Vr": -0.5451852204126875,
        "Vi": -0.8471806834143366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9801096318343,
        "longitude": -86.3728538263189
      }
    },
    {
      "number": 39722,
      "class": "Bus",
      "name": "BERRIEN SPRINGS 2 1",
      "init": {
        "Vr": -0.6290737926847094,
        "Vi": -0.7460575756296107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.146299,
        "longitude": -86.2951594031501
      }
    },
    {
      "number": 39723,
      "class": "Bus",
      "name": "BUCHANAN 7 1",
      "init": {
        "Vr": -0.5541546022879609,
        "Vi": -0.8612936697750914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8861573544925,
        "longitude": -86.4409837442726
      }
    },
    {
      "number": 39724,
      "class": "Bus",
      "name": "COLOMA 1",
      "init": {
        "Vr": -0.6441448754438379,
        "Vi": -0.7362757554689534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2767131833397,
        "longitude": -86.3425028628482
      }
    },
    {
      "number": 39725,
      "class": "Bus",
      "name": "COLOMA 2",
      "init": {
        "Vr": -0.6441759031002448,
        "Vi": -0.7361564219244524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2767131833397,
        "longitude": -86.3425028628482
      }
    },
    {
      "number": 39726,
      "class": "Bus",
      "name": "DOWAGIAC 1 1",
      "init": {
        "Vr": -0.5610196701186293,
        "Vi": -0.8556212804322083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0192436650656,
        "longitude": -86.066340894801
      }
    },
    {
      "number": 39727,
      "class": "Bus",
      "name": "DOWAGIAC 2 1",
      "init": {
        "Vr": -0.584583652188933,
        "Vi": -0.8016375965844827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0496677071652,
        "longitude": -86.1647280166709
      }
    },
    {
      "number": 39728,
      "class": "Bus",
      "name": "DOWAGIAC 3 1",
      "init": {
        "Vr": -0.5390775003474328,
        "Vi": -0.8686955413137577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9965202791299,
        "longitude": -86.1217122727532
      }
    },
    {
      "number": 39729,
      "class": "Bus",
      "name": "DOWAGIAC 3 2",
      "init": {
        "Vr": -0.5391415644227754,
        "Vi": -0.8685783547031899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9965202791299,
        "longitude": -86.1217122727532
      }
    },
    {
      "number": 39730,
      "class": "Bus",
      "name": "NEW BUFFALO 1",
      "init": {
        "Vr": -0.5188246028333164,
        "Vi": -0.8538057506638523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7544459557372,
        "longitude": -86.7008638307044
      }
    },
    {
      "number": 39731,
      "class": "Bus",
      "name": "NILES 5 1",
      "init": {
        "Vr": -0.5308021812011365,
        "Vi": -0.8701334363076076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7574795803993,
        "longitude": -86.2338158323019
      }
    },
    {
      "number": 39732,
      "class": "Bus",
      "name": "NILES 6 1",
      "init": {
        "Vr": -0.34683141974262677,
        "Vi": -0.9776299031191269
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8489959052875,
        "longitude": -86.3189687748791
      }
    },
    {
      "number": 39733,
      "class": "Bus",
      "name": "NILES 6 2",
      "init": {
        "Vr": -0.38851471414599675,
        "Vi": -0.9587286172868661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8489959052875,
        "longitude": -86.3189687748791
      }
    },
    {
      "number": 39734,
      "class": "Bus",
      "name": "NILES 6 3",
      "init": {
        "Vr": -0.4498705953844102,
        "Vi": -0.9279442801986989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8489959052875,
        "longitude": -86.3189687748791
      }
    },
    {
      "number": 39735,
      "class": "Bus",
      "name": "NILES 6 4",
      "init": {
        "Vr": -0.3919255119889557,
        "Vi": -0.9565786813482512
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8489959052875,
        "longitude": -86.3189687748791
      }
    },
    {
      "number": 39736,
      "class": "Bus",
      "name": "NILES 6 6",
      "init": {
        "Vr": -0.3885147141459967,
        "Vi": -0.9587286172868659
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8489959052875,
        "longitude": -86.3189687748791
      }
    },
    {
      "number": 39737,
      "class": "Bus",
      "name": "NILES 7 1",
      "init": {
        "Vr": -0.45759617110141176,
        "Vi": -0.92139844045149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8336153568036,
        "longitude": -86.3125667020639
      }
    },
    {
      "number": 39738,
      "class": "Bus",
      "name": "NILES 8 1",
      "init": {
        "Vr": -0.5094660981148406,
        "Vi": -0.8829839352901085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7857461652926,
        "longitude": -86.2316620372854
      }
    },
    {
      "number": 39739,
      "class": "Bus",
      "name": "NILES 8 2",
      "init": {
        "Vr": -0.5093654200947532,
        "Vi": -0.8832029940861036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7857461652926,
        "longitude": -86.2316620372854
      }
    },
    {
      "number": 39740,
      "class": "Bus",
      "name": "SAINT JOSEPH 1 1",
      "init": {
        "Vr": -0.6000010337566984,
        "Vi": -0.8451544203348161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9902057653038,
        "longitude": -86.4963414244909
      }
    },
    {
      "number": 39741,
      "class": "Bus",
      "name": "SAINT JOSEPH 2 1",
      "init": {
        "Vr": -0.5765473600300136,
        "Vi": -0.8265029640987547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0874273298575,
        "longitude": -86.499752113384
      }
    },
    {
      "number": 39742,
      "class": "Bus",
      "name": "SAINT JOSEPH 2 2",
      "init": {
        "Vr": -0.5764617110666683,
        "Vi": -0.8266243095910139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0874273298575,
        "longitude": -86.499752113384
      }
    },
    {
      "number": 39743,
      "class": "Bus",
      "name": "SAINT JOSEPH 3 1",
      "init": {
        "Vr": -0.5987773914396688,
        "Vi": -0.8307545639696815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0054188108501,
        "longitude": -86.458362848637
      }
    },
    {
      "number": 39744,
      "class": "Bus",
      "name": "SAINT JOSEPH 3 2",
      "init": {
        "Vr": -0.5986493233719964,
        "Vi": -0.830984813921294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0054188108501,
        "longitude": -86.458362848637
      }
    },
    {
      "number": 39745,
      "class": "Bus",
      "name": "SAINT JOSEPH 4 1",
      "init": {
        "Vr": -0.5868357487132222,
        "Vi": -0.8214192107326873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.087830804004,
        "longitude": -86.4358417408921
      }
    },
    {
      "number": 39746,
      "class": "Bus",
      "name": "SAINT JOSEPH 4 2",
      "init": {
        "Vr": -0.5869142339889603,
        "Vi": -0.8212737919674516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.087830804004,
        "longitude": -86.4358417408921
      }
    },
    {
      "number": 39747,
      "class": "Bus",
      "name": "STEVENSVILLE 4 1",
      "init": {
        "Vr": -0.5869396928846247,
        "Vi": -0.8477667759733789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0120312862871,
        "longitude": -86.5486030908763
      }
    },
    {
      "number": 39748,
      "class": "Bus",
      "name": "THREE OAKS 1 1",
      "init": {
        "Vr": -0.5184245817531593,
        "Vi": -0.8823831631176495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8542112933421,
        "longitude": -86.556946584888
      }
    },
    {
      "number": 39749,
      "class": "Bus",
      "name": "THREE OAKS 2 1",
      "init": {
        "Vr": -0.5483670091630147,
        "Vi": -0.8470752202752895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8456576644094,
        "longitude": -86.678298495559
      }
    },
    {
      "number": 39750,
      "class": "Bus",
      "name": "BRONSON 1 1",
      "init": {
        "Vr": -0.667479294601765,
        "Vi": -0.7594016866722304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8940693197043,
        "longitude": -85.2642675926811
      }
    },
    {
      "number": 39751,
      "class": "Bus",
      "name": "BRONSON 2 1",
      "init": {
        "Vr": -0.676185624933226,
        "Vi": -0.7572741249548464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7875079135015,
        "longitude": -85.268473966539
      }
    },
    {
      "number": 39752,
      "class": "Bus",
      "name": "COLDWATER 6 1",
      "init": {
        "Vr": -0.6465269746005274,
        "Vi": -0.7942421241248173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9767376178459,
        "longitude": -85.0848517018363
      }
    },
    {
      "number": 39753,
      "class": "Bus",
      "name": "COLDWATER 6 2",
      "init": {
        "Vr": -0.6466368553069187,
        "Vi": -0.7939761136356092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9767376178459,
        "longitude": -85.0848517018363
      }
    },
    {
      "number": 39754,
      "class": "Bus",
      "name": "COLDWATER 7 1",
      "init": {
        "Vr": -0.6273617320821463,
        "Vi": -0.8206253618252559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9229179990515,
        "longitude": -85.072950056891
      }
    },
    {
      "number": 39755,
      "class": "Bus",
      "name": "COLDWATER 8 1",
      "init": {
        "Vr": -0.5800070501160374,
        "Vi": -0.8624725901531899
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9011563977637,
        "longitude": -85.0161987607085
      }
    },
    {
      "number": 39756,
      "class": "Bus",
      "name": "COLDWATER 8 2",
      "init": {
        "Vr": -0.614447701286889,
        "Vi": -0.8409110605761642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9011563977637,
        "longitude": -85.0161987607085
      }
    },
    {
      "number": 39757,
      "class": "Bus",
      "name": "COLDWATER 8 3",
      "init": {
        "Vr": -0.5801409587638723,
        "Vi": -0.8621658075539507
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9011563977637,
        "longitude": -85.0161987607085
      }
    },
    {
      "number": 39758,
      "class": "Bus",
      "name": "COLON 1",
      "init": {
        "Vr": -0.640080852845114,
        "Vi": -0.7887551368681531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0030588101915,
        "longitude": -85.2936799663695
      }
    },
    {
      "number": 39759,
      "class": "Bus",
      "name": "HOMER 3 1",
      "init": {
        "Vr": -0.6450187834305786,
        "Vi": -0.8038974452174026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.125230319541,
        "longitude": -84.8346085503802
      }
    },
    {
      "number": 39760,
      "class": "Bus",
      "name": "QUINCY 11 1",
      "init": {
        "Vr": -0.7176356279346529,
        "Vi": -0.7121703609954556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.920113024178,
        "longitude": -84.8328904465865
      }
    },
    {
      "number": 39761,
      "class": "Bus",
      "name": "QUINCY 12 1",
      "init": {
        "Vr": -0.7011752143306299,
        "Vi": -0.7293275716945448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9593165011612,
        "longitude": -84.9756778388843
      }
    },
    {
      "number": 39762,
      "class": "Bus",
      "name": "QUINCY 12 2",
      "init": {
        "Vr": -0.7012055564205819,
        "Vi": -0.7292451483189402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9593165011612,
        "longitude": -84.9756778388843
      }
    },
    {
      "number": 39763,
      "class": "Bus",
      "name": "READING 34 1",
      "init": {
        "Vr": -0.706586851106317,
        "Vi": -0.7419021041073085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8156974695928,
        "longitude": -84.735453628672
      }
    },
    {
      "number": 39764,
      "class": "Bus",
      "name": "READING 34 2",
      "init": {
        "Vr": -0.7066421728576229,
        "Vi": -0.7417472065828598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8156974695928,
        "longitude": -84.735453628672
      }
    },
    {
      "number": 39765,
      "class": "Bus",
      "name": "ALBION 8 1",
      "init": {
        "Vr": -0.6883175997179197,
        "Vi": -0.7539631566137686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3562445265266,
        "longitude": -84.7276572534661
      }
    },
    {
      "number": 39766,
      "class": "Bus",
      "name": "ALBION 9 1",
      "init": {
        "Vr": -0.6406739541735104,
        "Vi": -0.8154059768556028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2220800901854,
        "longitude": -84.7652949653652
      }
    },
    {
      "number": 39767,
      "class": "Bus",
      "name": "BATTLE CREEK 4 1",
      "init": {
        "Vr": -0.5163326077418253,
        "Vi": -0.905665406798228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3904911071284,
        "longitude": -85.2687939435367
      }
    },
    {
      "number": 39768,
      "class": "Bus",
      "name": "BATTLE CREEK 5 1",
      "init": {
        "Vr": -0.6870337170534285,
        "Vi": -0.7125405555849053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3492240278741,
        "longitude": -85.2872409525578
      }
    },
    {
      "number": 39769,
      "class": "Bus",
      "name": "BATTLE CREEK 6 1",
      "init": {
        "Vr": -0.6876079382395881,
        "Vi": -0.7076905842389624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3661287252349,
        "longitude": -85.322238265194
      }
    },
    {
      "number": 39770,
      "class": "Bus",
      "name": "BATTLE CREEK 7 1",
      "init": {
        "Vr": -0.6677228010483246,
        "Vi": -0.7590055004200307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3317190245729,
        "longitude": -85.1264451389113
      }
    },
    {
      "number": 39771,
      "class": "Bus",
      "name": "BATTLE CREEK 8 1",
      "init": {
        "Vr": -0.6513281837835624,
        "Vi": -0.7932924220467772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2185798817174,
        "longitude": -85.0310196259905
      }
    },
    {
      "number": 39772,
      "class": "Bus",
      "name": "BATTLE CREEK 9 1",
      "init": {
        "Vr": -0.6595735937692732,
        "Vi": -0.7751020290055384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3770473393389,
        "longitude": -85.0879776445475
      }
    },
    {
      "number": 39773,
      "class": "Bus",
      "name": "BATTLE CREEK 10 1",
      "init": {
        "Vr": -0.6630456088864887,
        "Vi": -0.769790685388751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2970063837249,
        "longitude": -85.1476926154935
      }
    },
    {
      "number": 39774,
      "class": "Bus",
      "name": "BATTLE CREEK 11 1",
      "init": {
        "Vr": -0.6856782329086228,
        "Vi": -0.6961170347774309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2251281009049,
        "longitude": -85.3118941191452
      }
    },
    {
      "number": 39775,
      "class": "Bus",
      "name": "BATTLE CREEK 12 1",
      "init": {
        "Vr": -0.6851970854320769,
        "Vi": -0.7280939447235446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3486994931379,
        "longitude": -85.2147001310045
      }
    },
    {
      "number": 39776,
      "class": "Bus",
      "name": "BATTLE CREEK 12 2",
      "init": {
        "Vr": -0.6852746717233509,
        "Vi": -0.7279136019882746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3486994931379,
        "longitude": -85.2147001310045
      }
    },
    {
      "number": 39777,
      "class": "Bus",
      "name": "BATTLE CREEK 13 1",
      "init": {
        "Vr": -0.6852854147596988,
        "Vi": -0.7023585385505718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2567461823076,
        "longitude": -85.2214258392613
      }
    },
    {
      "number": 39778,
      "class": "Bus",
      "name": "BATTLE CREEK 14 1",
      "init": {
        "Vr": -0.6832713317117752,
        "Vi": -0.7085320361227886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2524033468557,
        "longitude": -85.1883821366793
      }
    },
    {
      "number": 39779,
      "class": "Bus",
      "name": "CHARLOTTE 62 1",
      "init": {
        "Vr": -0.6723839060635102,
        "Vi": -0.7457302928357749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6609379600584,
        "longitude": -84.9116423179383
      }
    },
    {
      "number": 39780,
      "class": "Bus",
      "name": "CHARLOTTE 63 1",
      "init": {
        "Vr": -0.675690011103513,
        "Vi": -0.7446612322303336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6635190358669,
        "longitude": -84.8716063576703
      }
    },
    {
      "number": 39781,
      "class": "Bus",
      "name": "CHARLOTTE 63 2",
      "init": {
        "Vr": -0.6757604032160298,
        "Vi": -0.7445340314626706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6635190358669,
        "longitude": -84.8716063576703
      }
    },
    {
      "number": 39782,
      "class": "Bus",
      "name": "CHARLOTTE 64 1",
      "init": {
        "Vr": -0.6855279118180434,
        "Vi": -0.7293758281124999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5346007577304,
        "longitude": -84.8966568418918
      }
    },
    {
      "number": 39783,
      "class": "Bus",
      "name": "CHARLOTTE 65 1",
      "init": {
        "Vr": -0.6755732682229743,
        "Vi": -0.7714742294507405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6115921552488,
        "longitude": -84.802018119787
      }
    },
    {
      "number": 39784,
      "class": "Bus",
      "name": "CHARLOTTE 65 2",
      "init": {
        "Vr": -0.6756083298653681,
        "Vi": -0.7712739134333801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6115921552488,
        "longitude": -84.802018119787
      }
    },
    {
      "number": 39785,
      "class": "Bus",
      "name": "MARSHALL 8 1",
      "init": {
        "Vr": -0.5854411585710793,
        "Vi": -0.861150409789207
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2282416630435,
        "longitude": -84.8117532645343
      }
    },
    {
      "number": 39786,
      "class": "Bus",
      "name": "MARSHALL 8 2",
      "init": {
        "Vr": -0.6346200793555761,
        "Vi": -0.82665277546596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2282416630435,
        "longitude": -84.8117532645343
      }
    },
    {
      "number": 39787,
      "class": "Bus",
      "name": "MARSHALL 8 3",
      "init": {
        "Vr": -0.5855129837005716,
        "Vi": -0.8610462666684731
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2282416630435,
        "longitude": -84.8117532645343
      }
    },
    {
      "number": 39788,
      "class": "Bus",
      "name": "MARSHALL 9 1",
      "init": {
        "Vr": -0.6587125502769109,
        "Vi": -0.7786335445695401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3435506016738,
        "longitude": -84.8714891559502
      }
    },
    {
      "number": 39789,
      "class": "Bus",
      "name": "MARSHALL 10 1",
      "init": {
        "Vr": -0.6433923994531543,
        "Vi": -0.8107056878362267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2333517474501,
        "longitude": -84.8611554111323
      }
    },
    {
      "number": 39790,
      "class": "Bus",
      "name": "CASSOPOLIS 1",
      "init": {
        "Vr": -0.5806120636063387,
        "Vi": -0.8328050680022656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9042966873449,
        "longitude": -85.9388404577706
      }
    },
    {
      "number": 39791,
      "class": "Bus",
      "name": "CASSOPOLIS 2",
      "init": {
        "Vr": -0.5807189653407288,
        "Vi": -0.8325256009452545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9042966873449,
        "longitude": -85.9388404577706
      }
    },
    {
      "number": 39792,
      "class": "Bus",
      "name": "DECATUR 21 1",
      "init": {
        "Vr": -0.5962390657196217,
        "Vi": -0.841528064957567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1097706105238,
        "longitude": -85.9654401406692
      }
    },
    {
      "number": 39793,
      "class": "Bus",
      "name": "EDWARDSBURG 1",
      "init": {
        "Vr": -0.4689605514769653,
        "Vi": -0.9232240197891227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39794,
      "class": "Bus",
      "name": "EDWARDSBURG 2",
      "init": {
        "Vr": -0.46896055147696514,
        "Vi": -0.9232240197891224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39795,
      "class": "Bus",
      "name": "EDWARDSBURG 3",
      "init": {
        "Vr": -0.46896055147696514,
        "Vi": -0.9232240197891224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39796,
      "class": "Bus",
      "name": "EDWARDSBURG 4",
      "init": {
        "Vr": -0.46896055147696514,
        "Vi": -0.9232240197891223
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39797,
      "class": "Bus",
      "name": "EDWARDSBURG 5",
      "init": {
        "Vr": -0.46875351648597274,
        "Vi": -0.9234938463645065
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39798,
      "class": "Bus",
      "name": "EDWARDSBURG 7",
      "init": {
        "Vr": -0.4691506496678216,
        "Vi": -0.9229474930597369
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8338375354773,
        "longitude": -86.0211444402462
      }
    },
    {
      "number": 39799,
      "class": "Bus",
      "name": "MARCELLUS 3 1",
      "init": {
        "Vr": -0.6035606446241896,
        "Vi": -0.8273616446473135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9150866501502,
        "longitude": -85.7271067419688
      }
    },
    {
      "number": 39800,
      "class": "Bus",
      "name": "THREE RIVERS 2 1",
      "init": {
        "Vr": -0.6006173914390418,
        "Vi": -0.8321842577227763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0298995619261,
        "longitude": -85.6542277165564
      }
    },
    {
      "number": 39801,
      "class": "Bus",
      "name": "THREE RIVERS 3 1",
      "init": {
        "Vr": -0.5833506029543492,
        "Vi": -0.8519993636089932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9822753570128,
        "longitude": -85.6836337694755
      }
    },
    {
      "number": 39802,
      "class": "Bus",
      "name": "THREE RIVERS 4 1",
      "init": {
        "Vr": -0.5011843623930509,
        "Vi": -0.9072159230398666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9395184670101,
        "longitude": -85.6299142003252
      }
    },
    {
      "number": 39803,
      "class": "Bus",
      "name": "THREE RIVERS 4 2",
      "init": {
        "Vr": -0.5656607563293614,
        "Vi": -0.8731564525032535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9395184670101,
        "longitude": -85.6299142003252
      }
    },
    {
      "number": 39804,
      "class": "Bus",
      "name": "THREE RIVERS 4 3",
      "init": {
        "Vr": -0.5013589577618531,
        "Vi": -0.9069902085475123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9395184670101,
        "longitude": -85.6299142003252
      }
    },
    {
      "number": 39805,
      "class": "Bus",
      "name": "WHITE PIGEON 1 1",
      "init": {
        "Vr": -0.5849278758107701,
        "Vi": -0.8492065463377804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7900270463707,
        "longitude": -85.7319919681988
      }
    },
    {
      "number": 39806,
      "class": "Bus",
      "name": "WHITE PIGEON 2 1",
      "init": {
        "Vr": -0.6140316491128295,
        "Vi": -0.8157997396357755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468992408875,
        "longitude": -85.6306076412098
      }
    },
    {
      "number": 39807,
      "class": "Bus",
      "name": "WHITE PIGEON 2 2",
      "init": {
        "Vr": -0.6140859898380019,
        "Vi": -0.8156514410048006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8468992408875,
        "longitude": -85.6306076412098
      }
    },
    {
      "number": 39808,
      "class": "Bus",
      "name": "EAST LANSING 1 1",
      "init": {
        "Vr": -0.5424397876384313,
        "Vi": -0.880952000453681
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7682838703475,
        "longitude": -84.4351122003563
      }
    },
    {
      "number": 39809,
      "class": "Bus",
      "name": "EAST LANSING 1 2",
      "init": {
        "Vr": -0.6248453609391348,
        "Vi": -0.8195987383803931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7682838703475,
        "longitude": -84.4351122003563
      }
    },
    {
      "number": 39810,
      "class": "Bus",
      "name": "EAST LANSING 1 3",
      "init": {
        "Vr": -0.6862812664048324,
        "Vi": -0.773857982669106
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7682838703475,
        "longitude": -84.4351122003563
      }
    },
    {
      "number": 39811,
      "class": "Bus",
      "name": "EAST LANSING 1 4",
      "init": {
        "Vr": -0.6862812664048324,
        "Vi": -0.7738579826691061
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7682838703475,
        "longitude": -84.4351122003563
      }
    },
    {
      "number": 39812,
      "class": "Bus",
      "name": "EAST LANSING 1 5",
      "init": {
        "Vr": -0.5426102318718261,
        "Vi": -0.8806106063380328
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7682838703475,
        "longitude": -84.4351122003563
      }
    },
    {
      "number": 39813,
      "class": "Bus",
      "name": "EAST LANSING 2 1",
      "init": {
        "Vr": -0.6427174236762029,
        "Vi": -0.8000417417236952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39814,
      "class": "Bus",
      "name": "EAST LANSING 2 2",
      "init": {
        "Vr": -0.6464660637901558,
        "Vi": -0.7942718064822893
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39815,
      "class": "Bus",
      "name": "EAST LANSING 2 3",
      "init": {
        "Vr": -0.6427468700160304,
        "Vi": -0.7999592844001715
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39816,
      "class": "Bus",
      "name": "EAST LANSING 2 4",
      "init": {
        "Vr": -0.6427468700160304,
        "Vi": -0.7999592844001715
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39817,
      "class": "Bus",
      "name": "EAST LANSING 2 5",
      "init": {
        "Vr": -0.6426294102944592,
        "Vi": -0.8002717435415989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39818,
      "class": "Bus",
      "name": "EAST LANSING 2 7",
      "init": {
        "Vr": -0.6427174236762029,
        "Vi": -0.8000417417236952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7595510132606,
        "longitude": -84.4753328460907
      }
    },
    {
      "number": 39819,
      "class": "Bus",
      "name": "EAST LANSING 3 1",
      "init": {
        "Vr": -0.6725668119353241,
        "Vi": -0.782896250536616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9076486419341,
        "longitude": -84.4665229497795
      }
    },
    {
      "number": 39820,
      "class": "Bus",
      "name": "EAST LANSING 3 2",
      "init": {
        "Vr": -0.6726968203509932,
        "Vi": -0.7826178385849522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9076486419341,
        "longitude": -84.4665229497795
      }
    },
    {
      "number": 39821,
      "class": "Bus",
      "name": "EAST LANSING 4 1",
      "init": {
        "Vr": -0.6415827254500982,
        "Vi": -0.8017344499355858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7968051440427,
        "longitude": -84.4980858361085
      }
    },
    {
      "number": 39822,
      "class": "Bus",
      "name": "EAST LANSING 5 1",
      "init": {
        "Vr": -0.630258753889214,
        "Vi": -0.8136712256773337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7776284474679,
        "longitude": -84.455383011176
      }
    },
    {
      "number": 39823,
      "class": "Bus",
      "name": "FOWLER 1 1",
      "init": {
        "Vr": -0.6296323658198583,
        "Vi": -0.7903053518069029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9986015920229,
        "longitude": -84.7852069924665
      }
    },
    {
      "number": 39824,
      "class": "Bus",
      "name": "GRAND LEDGE 1 1",
      "init": {
        "Vr": -0.667370033052682,
        "Vi": -0.7482714553053553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39825,
      "class": "Bus",
      "name": "GRAND LEDGE 1 2",
      "init": {
        "Vr": -0.6746886485455649,
        "Vi": -0.7406533415643589
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39826,
      "class": "Bus",
      "name": "GRAND LEDGE 1 3",
      "init": {
        "Vr": -0.6675919662650663,
        "Vi": -0.7480231987642221
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39827,
      "class": "Bus",
      "name": "GRAND LEDGE 1 4",
      "init": {
        "Vr": -0.6675919662650662,
        "Vi": -0.748023198764222
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39828,
      "class": "Bus",
      "name": "GRAND LEDGE 1 5",
      "init": {
        "Vr": -0.6672245051723406,
        "Vi": -0.7485158368216416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39829,
      "class": "Bus",
      "name": "GRAND LEDGE 1 7",
      "init": {
        "Vr": -0.667370033052682,
        "Vi": -0.7482714553053553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7865905220816,
        "longitude": -84.7714924507168
      }
    },
    {
      "number": 39830,
      "class": "Bus",
      "name": "GRAND LEDGE 2 1",
      "init": {
        "Vr": -0.6750005880646388,
        "Vi": -0.7434791417344836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7151774609495,
        "longitude": -84.8551882511303
      }
    },
    {
      "number": 39831,
      "class": "Bus",
      "name": "GRAND LEDGE 3 1",
      "init": {
        "Vr": -0.6736435800952335,
        "Vi": -0.7453940174015684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7278557704829,
        "longitude": -84.8111490679704
      }
    },
    {
      "number": 39832,
      "class": "Bus",
      "name": "HASLETT 1",
      "init": {
        "Vr": -0.6667808142478763,
        "Vi": -0.7684410827770962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7565167131004,
        "longitude": -84.3553274911588
      }
    },
    {
      "number": 39833,
      "class": "Bus",
      "name": "LAINGSBURG 1 1",
      "init": {
        "Vr": -0.6446576687321647,
        "Vi": -0.7919992370657881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.903270367357,
        "longitude": -84.2582075736499
      }
    },
    {
      "number": 39834,
      "class": "Bus",
      "name": "LAINGSBURG 2 1",
      "init": {
        "Vr": -0.6711420396912747,
        "Vi": -0.7802617848485266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8953179518368,
        "longitude": -84.3818804190396
      }
    },
    {
      "number": 39835,
      "class": "Bus",
      "name": "LANSING 5 1",
      "init": {
        "Vr": -0.6870427586715501,
        "Vi": -0.7671510562921187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8101935872117,
        "longitude": -84.6509948635739
      }
    },
    {
      "number": 39836,
      "class": "Bus",
      "name": "LANSING 6 1",
      "init": {
        "Vr": -0.6956559392311976,
        "Vi": -0.7632094575429202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.835534582088,
        "longitude": -84.5774631835199
      }
    },
    {
      "number": 39837,
      "class": "Bus",
      "name": "LANSING 7 1",
      "init": {
        "Vr": -0.6896539121094551,
        "Vi": -0.7594454019267344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8196511247653,
        "longitude": -84.6010363008458
      }
    },
    {
      "number": 39838,
      "class": "Bus",
      "name": "LANSING 8 1",
      "init": {
        "Vr": -0.6767262104887752,
        "Vi": -0.7584170958510354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8753390688046,
        "longitude": -84.6077852867791
      }
    },
    {
      "number": 39839,
      "class": "Bus",
      "name": "LANSING 8 2",
      "init": {
        "Vr": -0.6765751169865651,
        "Vi": -0.7587885600898108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8753390688046,
        "longitude": -84.6077852867791
      }
    },
    {
      "number": 39840,
      "class": "Bus",
      "name": "OVID 2 1",
      "init": {
        "Vr": -0.6636844478305479,
        "Vi": -0.7834235806259857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0270256130512,
        "longitude": -84.3558878955018
      }
    },
    {
      "number": 39841,
      "class": "Bus",
      "name": "PORTLAND 18 1",
      "init": {
        "Vr": -0.6604203257712367,
        "Vi": -0.7559453103636564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7594730530623,
        "longitude": -84.9463958866439
      }
    },
    {
      "number": 39842,
      "class": "Bus",
      "name": "PORTLAND 19 1",
      "init": {
        "Vr": -0.6128603290365494,
        "Vi": -0.8055391436211611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9159077276126,
        "longitude": -84.9659313740771
      }
    },
    {
      "number": 39843,
      "class": "Bus",
      "name": "SAINT JOHNS 4 1",
      "init": {
        "Vr": -0.568600708960519,
        "Vi": -0.8463201405334204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0462578790373,
        "longitude": -84.5818817059064
      }
    },
    {
      "number": 39844,
      "class": "Bus",
      "name": "SAINT JOHNS 5 1",
      "init": {
        "Vr": -0.5988919199988127,
        "Vi": -0.8146891223358559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.982947416116,
        "longitude": -84.6401877673139
      }
    },
    {
      "number": 39845,
      "class": "Bus",
      "name": "SAINT JOHNS 6 1",
      "init": {
        "Vr": -0.5828424637307831,
        "Vi": -0.8299960302666187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0276301065391,
        "longitude": -84.6769613768775
      }
    },
    {
      "number": 39846,
      "class": "Bus",
      "name": "DIMONDALE 1",
      "init": {
        "Vr": -0.6735768647321211,
        "Vi": -0.7632911339954256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6445672431389,
        "longitude": -84.6688614140182
      }
    },
    {
      "number": 39847,
      "class": "Bus",
      "name": "EATON RAPIDS 1 1",
      "init": {
        "Vr": -0.6699271880841879,
        "Vi": -0.7714847139739215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.511269221582,
        "longitude": -84.649011482752
      }
    },
    {
      "number": 39848,
      "class": "Bus",
      "name": "EATON RAPIDS 2 1",
      "init": {
        "Vr": -0.7195489077800885,
        "Vi": -0.7167654424912786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3930101636832,
        "longitude": -84.6213550628151
      }
    },
    {
      "number": 39849,
      "class": "Bus",
      "name": "EATON RAPIDS 3 1",
      "init": {
        "Vr": -0.7303194419038558,
        "Vi": -0.7040977657032964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39850,
      "class": "Bus",
      "name": "EATON RAPIDS 3 2",
      "init": {
        "Vr": -0.7303194419038558,
        "Vi": -0.7040977657032971
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39851,
      "class": "Bus",
      "name": "EATON RAPIDS 3 3",
      "init": {
        "Vr": -0.7303194419038558,
        "Vi": -0.7040977657032971
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39852,
      "class": "Bus",
      "name": "EATON RAPIDS 3 4",
      "init": {
        "Vr": -0.7303194419038557,
        "Vi": -0.704097765703297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39853,
      "class": "Bus",
      "name": "EATON RAPIDS 3 5",
      "init": {
        "Vr": -0.7302732234823911,
        "Vi": -0.704185733848921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39854,
      "class": "Bus",
      "name": "EATON RAPIDS 3 7",
      "init": {
        "Vr": -0.7303623365456594,
        "Vi": -0.7040123388135532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.522807896636,
        "longitude": -84.7082160345364
      }
    },
    {
      "number": 39855,
      "class": "Bus",
      "name": "EATON RAPIDS 4 1",
      "init": {
        "Vr": -0.7346138551569686,
        "Vi": -0.6998896486829213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4508117425659,
        "longitude": -84.7659611935769
      }
    },
    {
      "number": 39856,
      "class": "Bus",
      "name": "EATON RAPIDS 4 2",
      "init": {
        "Vr": -0.7346545219659409,
        "Vi": -0.6997392929817624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4508117425659,
        "longitude": -84.7659611935769
      }
    },
    {
      "number": 39857,
      "class": "Bus",
      "name": "LANSING 9 1",
      "init": {
        "Vr": -0.6544588194708894,
        "Vi": -0.7984044645097037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7720288198512,
        "longitude": -84.5657475903049
      }
    },
    {
      "number": 39858,
      "class": "Bus",
      "name": "LANSING 10 1",
      "init": {
        "Vr": -0.6733289723095652,
        "Vi": -0.781393230133364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7184345455485,
        "longitude": -84.6724112777833
      }
    },
    {
      "number": 39859,
      "class": "Bus",
      "name": "LANSING 11 1",
      "init": {
        "Vr": -0.6750614538814853,
        "Vi": -0.7764962612766656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6163693636124,
        "longitude": -84.6126139486898
      }
    },
    {
      "number": 39860,
      "class": "Bus",
      "name": "LANSING 11 2",
      "init": {
        "Vr": -0.6751275232021077,
        "Vi": -0.776314637596433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6163693636124,
        "longitude": -84.6126139486898
      }
    },
    {
      "number": 39861,
      "class": "Bus",
      "name": "LANSING 12 1",
      "init": {
        "Vr": -0.6697190527452137,
        "Vi": -0.7972282301610593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6602105536231,
        "longitude": -84.558136354483
      }
    },
    {
      "number": 39862,
      "class": "Bus",
      "name": "LANSING 13 1",
      "init": {
        "Vr": -0.5056205112261591,
        "Vi": -0.913533689996467
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6215553090835,
        "longitude": -84.4874547680084
      }
    },
    {
      "number": 39863,
      "class": "Bus",
      "name": "LANSING 13 2",
      "init": {
        "Vr": -0.5255385783065745,
        "Vi": -0.8980321486229322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6215553090835,
        "longitude": -84.4874547680084
      }
    },
    {
      "number": 39864,
      "class": "Bus",
      "name": "LANSING 13 3",
      "init": {
        "Vr": -0.5030200370408573,
        "Vi": -0.9149939327744604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6215553090835,
        "longitude": -84.4874547680084
      }
    },
    {
      "number": 39865,
      "class": "Bus",
      "name": "LANSING 14 1",
      "init": {
        "Vr": -0.6564636978311292,
        "Vi": -0.805026201554161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6899908757453,
        "longitude": -84.5699265749211
      }
    },
    {
      "number": 39866,
      "class": "Bus",
      "name": "LANSING 15 1",
      "init": {
        "Vr": -0.6686458924467891,
        "Vi": -0.7904369387741189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.716660666226,
        "longitude": -84.6093753280797
      }
    },
    {
      "number": 39867,
      "class": "Bus",
      "name": "VERMONTVILLE 2 1",
      "init": {
        "Vr": -0.6569325878979859,
        "Vi": -0.7803357465645825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6966143077658,
        "longitude": -85.0877768895952
      }
    },
    {
      "number": 39868,
      "class": "Bus",
      "name": "VERMONTVILLE 2 2",
      "init": {
        "Vr": -0.6569779634304169,
        "Vi": -0.7802326232704917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6966143077658,
        "longitude": -85.0877768895952
      }
    },
    {
      "number": 39869,
      "class": "Bus",
      "name": "CLIO 2 1",
      "init": {
        "Vr": -0.6785620601636045,
        "Vi": -0.778363794098028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.208249743309,
        "longitude": -83.7334553012059
      }
    },
    {
      "number": 39870,
      "class": "Bus",
      "name": "CLIO 3 1",
      "init": {
        "Vr": -0.6932719503375498,
        "Vi": -0.7744875849927704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1729290798107,
        "longitude": -83.7515120773756
      }
    },
    {
      "number": 39871,
      "class": "Bus",
      "name": "CLIO 3 2",
      "init": {
        "Vr": -0.693333224742077,
        "Vi": -0.7743651318442333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1729290798107,
        "longitude": -83.7515120773756
      }
    },
    {
      "number": 39872,
      "class": "Bus",
      "name": "CLIO 4 1",
      "init": {
        "Vr": -0.6768737038959648,
        "Vi": -0.7363273588537914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1464378106831,
        "longitude": -83.7002988553137
      }
    },
    {
      "number": 39873,
      "class": "Bus",
      "name": "COLUMBIAVILLE 1",
      "init": {
        "Vr": -0.6913946205678912,
        "Vi": -0.7193640613364124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1690419610028,
        "longitude": -83.4609967524667
      }
    },
    {
      "number": 39874,
      "class": "Bus",
      "name": "DAVISON 1 1",
      "init": {
        "Vr": -0.721872852887019,
        "Vi": -0.6923469099939618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0654623173888,
        "longitude": -83.4812571831299
      }
    },
    {
      "number": 39875,
      "class": "Bus",
      "name": "DAVISON 2 1",
      "init": {
        "Vr": -0.7028352276363737,
        "Vi": -0.7310045227767292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0088622414307,
        "longitude": -83.4971424873874
      }
    },
    {
      "number": 39876,
      "class": "Bus",
      "name": "DAVISON 2 2",
      "init": {
        "Vr": -0.7029272721112458,
        "Vi": -0.7306760702866147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0088622414307,
        "longitude": -83.4971424873874
      }
    },
    {
      "number": 39877,
      "class": "Bus",
      "name": "DAVISON 3 1",
      "init": {
        "Vr": -0.6172842858470443,
        "Vi": -0.8272133185179327
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238456597012,
        "longitude": -83.4855529522509
      }
    },
    {
      "number": 39878,
      "class": "Bus",
      "name": "DAVISON 3 2",
      "init": {
        "Vr": -0.6173879617120857,
        "Vi": -0.8268045757538713
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238456597012,
        "longitude": -83.4855529522509
      }
    },
    {
      "number": 39879,
      "class": "Bus",
      "name": "DURAND 1 1",
      "init": {
        "Vr": -0.6701449384435835,
        "Vi": -0.7659359965754641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9743274185069,
        "longitude": -83.9988651130809
      }
    },
    {
      "number": 39880,
      "class": "Bus",
      "name": "DURAND 2 1",
      "init": {
        "Vr": -0.6680619660949209,
        "Vi": -0.7750760422887689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8824535275363,
        "longitude": -84.0724833319975
      }
    },
    {
      "number": 39881,
      "class": "Bus",
      "name": "DURAND 3 1",
      "init": {
        "Vr": -0.7001508688041467,
        "Vi": -0.7479565382419286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8199357719069,
        "longitude": -83.9842379925151
      }
    },
    {
      "number": 39882,
      "class": "Bus",
      "name": "FENTON 1 1",
      "init": {
        "Vr": -0.7312617180891707,
        "Vi": -0.7071998261443206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7719151789577,
        "longitude": -83.6968533154086
      }
    },
    {
      "number": 39883,
      "class": "Bus",
      "name": "FENTON 2 1",
      "init": {
        "Vr": -0.7810797574048823,
        "Vi": -0.6533667077030498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6619975030981,
        "longitude": -83.7660179358815
      }
    },
    {
      "number": 39884,
      "class": "Bus",
      "name": "FENTON 3 1",
      "init": {
        "Vr": -0.734386930154795,
        "Vi": -0.7318422291041197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7379393050794,
        "longitude": -83.8475481061382
      }
    },
    {
      "number": 39885,
      "class": "Bus",
      "name": "FENTON 3 2",
      "init": {
        "Vr": -0.734482029887695,
        "Vi": -0.7315762269713115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7379393050794,
        "longitude": -83.8475481061382
      }
    },
    {
      "number": 39886,
      "class": "Bus",
      "name": "FENTON 4 1",
      "init": {
        "Vr": -0.7507067590934726,
        "Vi": -0.6820353021529834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7655047897588,
        "longitude": -83.7824827867517
      }
    },
    {
      "number": 39887,
      "class": "Bus",
      "name": "FLINT 1 1",
      "init": {
        "Vr": -0.6980617083788878,
        "Vi": -0.7394127928448003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.072784335266,
        "longitude": -83.745132996688
      }
    },
    {
      "number": 39888,
      "class": "Bus",
      "name": "FLINT 2 1",
      "init": {
        "Vr": -0.6909182361153378,
        "Vi": -0.7518144625684777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0350908355054,
        "longitude": -83.7356359949461
      }
    },
    {
      "number": 39889,
      "class": "Bus",
      "name": "FLINT 3 1",
      "init": {
        "Vr": -0.6657361371235484,
        "Vi": -0.7523114403425336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1561209955675,
        "longitude": -83.6524504905773
      }
    },
    {
      "number": 39890,
      "class": "Bus",
      "name": "FLINT 4 1",
      "init": {
        "Vr": -0.7074292896596359,
        "Vi": -0.7476218655110056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0158739236933,
        "longitude": -83.6734269788964
      }
    },
    {
      "number": 39891,
      "class": "Bus",
      "name": "FLINT 4 2",
      "init": {
        "Vr": -0.7075698579032602,
        "Vi": -0.74731393033251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0158739236933,
        "longitude": -83.6734269788964
      }
    },
    {
      "number": 39892,
      "class": "Bus",
      "name": "FLINT 5 1",
      "init": {
        "Vr": -0.701728153594009,
        "Vi": -0.7329595681039676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0451927885967,
        "longitude": -83.6112517340387
      }
    },
    {
      "number": 39893,
      "class": "Bus",
      "name": "FLINT 5 2",
      "init": {
        "Vr": -0.7017687423266861,
        "Vi": -0.7324837762726499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0451927885967,
        "longitude": -83.6112517340387
      }
    },
    {
      "number": 39894,
      "class": "Bus",
      "name": "FLINT 6 1",
      "init": {
        "Vr": -0.6811131717256322,
        "Vi": -0.7422316043603461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1211676336182,
        "longitude": -83.6196020441743
      }
    },
    {
      "number": 39895,
      "class": "Bus",
      "name": "FLINT 7 1",
      "init": {
        "Vr": -0.7008143660265963,
        "Vi": -0.7410394915410188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0650030699511,
        "longitude": -83.6221913028072
      }
    },
    {
      "number": 39896,
      "class": "Bus",
      "name": "FLINT 8 1",
      "init": {
        "Vr": -0.61816120160009,
        "Vi": -0.8245923921905581
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.992109482017,
        "longitude": -83.7216539109366
      }
    },
    {
      "number": 39897,
      "class": "Bus",
      "name": "FLINT 8 2",
      "init": {
        "Vr": -0.6763795243104084,
        "Vi": -0.7820758037340114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.992109482017,
        "longitude": -83.7216539109366
      }
    },
    {
      "number": 39898,
      "class": "Bus",
      "name": "FLINT 8 3",
      "init": {
        "Vr": -0.6152039772632111,
        "Vi": -0.8283731276206114
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.992109482017,
        "longitude": -83.7216539109366
      }
    },
    {
      "number": 39899,
      "class": "Bus",
      "name": "FLINT 9 1",
      "init": {
        "Vr": -0.7120900411171334,
        "Vi": -0.7554779686078795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0479017460236,
        "longitude": -83.6711937077952
      }
    },
    {
      "number": 39900,
      "class": "Bus",
      "name": "FLINT 10 1",
      "init": {
        "Vr": -0.7015689699226642,
        "Vi": -0.7329246063673851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0844195803117,
        "longitude": -83.7030320424513
      }
    },
    {
      "number": 39901,
      "class": "Bus",
      "name": "FLINT 10 2",
      "init": {
        "Vr": -0.7017787105622997,
        "Vi": -0.7325271454595385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0844195803117,
        "longitude": -83.7030320424513
      }
    },
    {
      "number": 39902,
      "class": "Bus",
      "name": "FLINT 11 1",
      "init": {
        "Vr": -0.6940190741994012,
        "Vi": -0.7434707006837202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0576606939612,
        "longitude": -83.8395677068957
      }
    },
    {
      "number": 39903,
      "class": "Bus",
      "name": "FLINT 12 1",
      "init": {
        "Vr": -0.7006007078269872,
        "Vi": -0.7445938018761239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9816088652535,
        "longitude": -83.7994885345947
      }
    },
    {
      "number": 39904,
      "class": "Bus",
      "name": "FLINT 13 1",
      "init": {
        "Vr": -0.6874103617700927,
        "Vi": -0.7640534521853669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9572723106658,
        "longitude": -83.744715029443
      }
    },
    {
      "number": 39905,
      "class": "Bus",
      "name": "FLINT 14 1",
      "init": {
        "Vr": -0.6969624375878906,
        "Vi": -0.7507612112465977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9644877938975,
        "longitude": -83.6187244616294
      }
    },
    {
      "number": 39906,
      "class": "Bus",
      "name": "FLINT 14 2",
      "init": {
        "Vr": -0.6970152283434169,
        "Vi": -0.7505729751410856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9644877938975,
        "longitude": -83.6187244616294
      }
    },
    {
      "number": 39907,
      "class": "Bus",
      "name": "FLUSHING 12 1",
      "init": {
        "Vr": -0.6971434453893989,
        "Vi": -0.7548254237672252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1548373122842,
        "longitude": -83.8538887141057
      }
    },
    {
      "number": 39908,
      "class": "Bus",
      "name": "FLUSHING 12 2",
      "init": {
        "Vr": -0.6970851618010386,
        "Vi": -0.7550027616317998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1548373122842,
        "longitude": -83.8538887141057
      }
    },
    {
      "number": 39909,
      "class": "Bus",
      "name": "FLUSHING 13 1",
      "init": {
        "Vr": -0.6661968474679206,
        "Vi": -0.7664937023534002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0843687515034,
        "longitude": -83.8846585120668
      }
    },
    {
      "number": 39910,
      "class": "Bus",
      "name": "FLUSHING 13 2",
      "init": {
        "Vr": -0.6663018617380847,
        "Vi": -0.7662408202969516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0843687515034,
        "longitude": -83.8846585120668
      }
    },
    {
      "number": 39911,
      "class": "Bus",
      "name": "FLUSHING 14 1",
      "init": {
        "Vr": -0.5847185249935195,
        "Vi": -0.854514382661615
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1334468152133,
        "longitude": -83.8892850718876
      }
    },
    {
      "number": 39912,
      "class": "Bus",
      "name": "FLUSHING 14 2",
      "init": {
        "Vr": -0.5848336233889962,
        "Vi": -0.8543032803289645
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1334468152133,
        "longitude": -83.8892850718876
      }
    },
    {
      "number": 39913,
      "class": "Bus",
      "name": "FLUSHING 15 1",
      "init": {
        "Vr": -0.6896090738356885,
        "Vi": -0.7472875059168838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.017677031073,
        "longitude": -83.8624334297565
      }
    },
    {
      "number": 39914,
      "class": "Bus",
      "name": "GRAND BLANC 1 1",
      "init": {
        "Vr": -0.6915887433163007,
        "Vi": -0.7599481810588689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8752820155279,
        "longitude": -83.6047196108199
      }
    },
    {
      "number": 39915,
      "class": "Bus",
      "name": "GRAND BLANC 1 2",
      "init": {
        "Vr": -0.6917048187200818,
        "Vi": -0.7596211370510118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8752820155279,
        "longitude": -83.6047196108199
      }
    },
    {
      "number": 39916,
      "class": "Bus",
      "name": "GRAND BLANC 2 1",
      "init": {
        "Vr": -0.6914778759197164,
        "Vi": -0.7549335813777177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9207133220392,
        "longitude": -83.7060758991735
      }
    },
    {
      "number": 39917,
      "class": "Bus",
      "name": "GRAND BLANC 2 2",
      "init": {
        "Vr": -0.6915427891201225,
        "Vi": -0.7546657972518432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9207133220392,
        "longitude": -83.7060758991735
      }
    },
    {
      "number": 39918,
      "class": "Bus",
      "name": "GRAND BLANC 3 1",
      "init": {
        "Vr": -0.654401405868911,
        "Vi": -0.8033907287629354
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8494815247207,
        "longitude": -83.5761051972114
      }
    },
    {
      "number": 39919,
      "class": "Bus",
      "name": "GRAND BLANC 3 2",
      "init": {
        "Vr": -0.6846864905609357,
        "Vi": -0.7724464347641817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8494815247207,
        "longitude": -83.5761051972114
      }
    },
    {
      "number": 39920,
      "class": "Bus",
      "name": "GRAND BLANC 3 3",
      "init": {
        "Vr": -0.6545730570027453,
        "Vi": -0.8030928076082562
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8494815247207,
        "longitude": -83.5761051972114
      }
    },
    {
      "number": 39921,
      "class": "Bus",
      "name": "GRAND BLANC 4 1",
      "init": {
        "Vr": -0.6979929816797728,
        "Vi": -0.7465165319905295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9309404872773,
        "longitude": -83.5743426187819
      }
    },
    {
      "number": 39922,
      "class": "Bus",
      "name": "GRAND BLANC 5 1",
      "init": {
        "Vr": -0.7020251807039162,
        "Vi": -0.7465971703071878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9777712024926,
        "longitude": -83.6486301515016
      }
    },
    {
      "number": 39923,
      "class": "Bus",
      "name": "GRAND BLANC 5 2",
      "init": {
        "Vr": -0.7021150234350598,
        "Vi": -0.7462918520224914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9777712024926,
        "longitude": -83.6486301515016
      }
    },
    {
      "number": 39924,
      "class": "Bus",
      "name": "HOLLY 1 1",
      "init": {
        "Vr": -0.7511711567166175,
        "Vi": -0.6847350605304388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7479916763596,
        "longitude": -83.6263516780754
      }
    },
    {
      "number": 39925,
      "class": "Bus",
      "name": "HOLLY 2 1",
      "init": {
        "Vr": -0.724272268239838,
        "Vi": -0.7179622623798197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7761958430393,
        "longitude": -83.5511005650361
      }
    },
    {
      "number": 39926,
      "class": "Bus",
      "name": "HOLLY 3 1",
      "init": {
        "Vr": -0.728930610737499,
        "Vi": -0.7102413710378213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.797443833627,
        "longitude": -83.620482514976
      }
    },
    {
      "number": 39927,
      "class": "Bus",
      "name": "LINDEN 13 1",
      "init": {
        "Vr": -0.7014409296580133,
        "Vi": -0.7512158794392463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8259571464045,
        "longitude": -83.8881895389475
      }
    },
    {
      "number": 39928,
      "class": "Bus",
      "name": "LINDEN 13 2",
      "init": {
        "Vr": -0.7014920869938015,
        "Vi": -0.751054309951549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8259571464045,
        "longitude": -83.8881895389475
      }
    },
    {
      "number": 39929,
      "class": "Bus",
      "name": "MONTROSE 6 1",
      "init": {
        "Vr": -0.5497977681674336,
        "Vi": -0.866588018766517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2500768292308,
        "longitude": -83.9068338410944
      }
    },
    {
      "number": 39930,
      "class": "Bus",
      "name": "MONTROSE 6 2",
      "init": {
        "Vr": -0.5498684543060829,
        "Vi": -0.8664537142308761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2500768292308,
        "longitude": -83.9068338410944
      }
    },
    {
      "number": 39931,
      "class": "Bus",
      "name": "MOUNT MORRIS 3 1",
      "init": {
        "Vr": -0.6977352645135947,
        "Vi": -0.7425040131430318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1076131062621,
        "longitude": -83.8043712970444
      }
    },
    {
      "number": 39932,
      "class": "Bus",
      "name": "MOUNT MORRIS 3 2",
      "init": {
        "Vr": -0.697826835761375,
        "Vi": -0.7422706382890013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1076131062621,
        "longitude": -83.8043712970444
      }
    },
    {
      "number": 39933,
      "class": "Bus",
      "name": "ORTONVILLE 1 1",
      "init": {
        "Vr": -0.7074767762486374,
        "Vi": -0.7376894697471428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8595142897092,
        "longitude": -83.5220477839863
      }
    },
    {
      "number": 39934,
      "class": "Bus",
      "name": "ORTONVILLE 2 1",
      "init": {
        "Vr": -0.7562223045672981,
        "Vi": -0.6656952772046048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9254425462728,
        "longitude": -83.3821126236534
      }
    },
    {
      "number": 39935,
      "class": "Bus",
      "name": "ORTONVILLE 2 2",
      "init": {
        "Vr": -0.7562766925208134,
        "Vi": -0.6654065587320641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9254425462728,
        "longitude": -83.3821126236534
      }
    },
    {
      "number": 39936,
      "class": "Bus",
      "name": "OTISVILLE 1",
      "init": {
        "Vr": -0.6663843072542543,
        "Vi": -0.745285807427582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616002435879,
        "longitude": -83.596728541056
      }
    },
    {
      "number": 39937,
      "class": "Bus",
      "name": "OTISVILLE 2",
      "init": {
        "Vr": -0.6663971177112202,
        "Vi": -0.7452492117646488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2616002435879,
        "longitude": -83.596728541056
      }
    },
    {
      "number": 39938,
      "class": "Bus",
      "name": "SWARTZ CREEK 1 1",
      "init": {
        "Vr": -0.6956998735678456,
        "Vi": -0.7453139196097595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9741040604628,
        "longitude": -83.8371541583549
      }
    },
    {
      "number": 39939,
      "class": "Bus",
      "name": "SWARTZ CREEK 2 1",
      "init": {
        "Vr": -0.695520753372126,
        "Vi": -0.7545260687689677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.888195061097,
        "longitude": -83.8384576341978
      }
    },
    {
      "number": 39940,
      "class": "Bus",
      "name": "SWARTZ CREEK 2 2",
      "init": {
        "Vr": -0.6954494709002105,
        "Vi": -0.7546469853746465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.888195061097,
        "longitude": -83.8384576341978
      }
    },
    {
      "number": 39941,
      "class": "Bus",
      "name": "SWARTZ CREEK 3 1",
      "init": {
        "Vr": -0.5800088040595045,
        "Vi": -0.8604623719516741
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8375719294911,
        "longitude": -83.8313459226523
      }
    },
    {
      "number": 39942,
      "class": "Bus",
      "name": "SWARTZ CREEK 3 2",
      "init": {
        "Vr": -0.616978491903002,
        "Vi": -0.8413183668355607
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8375719294911,
        "longitude": -83.8313459226523
      }
    },
    {
      "number": 39943,
      "class": "Bus",
      "name": "SWARTZ CREEK 3 3",
      "init": {
        "Vr": -0.5779226903205097,
        "Vi": -0.8629188228249534
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8375719294911,
        "longitude": -83.8313459226523
      }
    },
    {
      "number": 39944,
      "class": "Bus",
      "name": "SWARTZ CREEK 4 1",
      "init": {
        "Vr": -0.704723792225925,
        "Vi": -0.7543231734147525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8716982454716,
        "longitude": -83.7959559862389
      }
    },
    {
      "number": 39945,
      "class": "Bus",
      "name": "ASHLEY 2 1",
      "init": {
        "Vr": -0.5331099426534983,
        "Vi": -0.8837944268164716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.214035054443,
        "longitude": -84.454025529549
      }
    },
    {
      "number": 39946,
      "class": "Bus",
      "name": "CARSON CITY 1 1",
      "init": {
        "Vr": -0.5611021095374599,
        "Vi": -0.8544503611605557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2464863545427,
        "longitude": -84.8855052826286
      }
    },
    {
      "number": 39947,
      "class": "Bus",
      "name": "CAMDEN 28 1",
      "init": {
        "Vr": -0.7479637474146973,
        "Vi": -0.677253482981301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6679727471899,
        "longitude": -84.5321997967342
      }
    },
    {
      "number": 39948,
      "class": "Bus",
      "name": "HILLSDALE 4 1",
      "init": {
        "Vr": -0.7226662882152053,
        "Vi": -0.7345972395665693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8361025314873,
        "longitude": -84.6576533095293
      }
    },
    {
      "number": 39949,
      "class": "Bus",
      "name": "HILLSDALE 5 1",
      "init": {
        "Vr": -0.7274469725838185,
        "Vi": -0.7063191401817379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9530745742046,
        "longitude": -84.7071437559281
      }
    },
    {
      "number": 39950,
      "class": "Bus",
      "name": "HILLSDALE 5 2",
      "init": {
        "Vr": -0.7274907562479116,
        "Vi": -0.7062255891689959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9530745742046,
        "longitude": -84.7071437559281
      }
    },
    {
      "number": 39951,
      "class": "Bus",
      "name": "HILLSDALE 6 1",
      "init": {
        "Vr": -0.6956797398034777,
        "Vi": -0.724913212493191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9863500215402,
        "longitude": -84.587865037594
      }
    },
    {
      "number": 39952,
      "class": "Bus",
      "name": "HORTON 2 1",
      "init": {
        "Vr": -0.6742773455911253,
        "Vi": -0.7577426791808625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1710329773277,
        "longitude": -84.6623502898129
      }
    },
    {
      "number": 39953,
      "class": "Bus",
      "name": "HUDSON 22 1",
      "init": {
        "Vr": -0.745303946819195,
        "Vi": -0.6783326389788136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8084159989969,
        "longitude": -84.4025343273518
      }
    },
    {
      "number": 39954,
      "class": "Bus",
      "name": "JEROME 1",
      "init": {
        "Vr": -0.7993868327765987,
        "Vi": -0.5828600365448217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0965285295125,
        "longitude": -84.4306159025086
      }
    },
    {
      "number": 39955,
      "class": "Bus",
      "name": "JEROME 2",
      "init": {
        "Vr": -0.7993812946029959,
        "Vi": -0.583063892274693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0965285295125,
        "longitude": -84.4306159025086
      }
    },
    {
      "number": 39956,
      "class": "Bus",
      "name": "JONESVILLE 4 1",
      "init": {
        "Vr": -0.6833958162067497,
        "Vi": -0.7429318023401821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1044462507617,
        "longitude": -84.5774836214296
      }
    },
    {
      "number": 39957,
      "class": "Bus",
      "name": "JONESVILLE 5 1",
      "init": {
        "Vr": -0.6997799269226362,
        "Vi": -0.7222770630017765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0493705463724,
        "longitude": -84.6834303291973
      }
    },
    {
      "number": 39958,
      "class": "Bus",
      "name": "OSSEO 1 1",
      "init": {
        "Vr": -0.7256011306345344,
        "Vi": -0.7198584919438503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8746022686858,
        "longitude": -84.544896963922
      }
    },
    {
      "number": 39959,
      "class": "Bus",
      "name": "OSSEO 1 2",
      "init": {
        "Vr": -0.7256132733758156,
        "Vi": -0.7197474938028499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8746022686858,
        "longitude": -84.544896963922
      }
    },
    {
      "number": 39960,
      "class": "Bus",
      "name": "EAST LANSING 6 1",
      "init": {
        "Vr": -0.6637436200178157,
        "Vi": -0.7860775712027859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7327050006054,
        "longitude": -84.582983169108
      }
    },
    {
      "number": 39961,
      "class": "Bus",
      "name": "HOLT 1 1",
      "init": {
        "Vr": -0.6706464259734843,
        "Vi": -0.7764016236364017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6738685289135,
        "longitude": -84.6228185620475
      }
    },
    {
      "number": 39962,
      "class": "Bus",
      "name": "HOLT 2 1",
      "init": {
        "Vr": -0.6825565825753842,
        "Vi": -0.7636971326857219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6384511058137,
        "longitude": -84.4212858037963
      }
    },
    {
      "number": 39963,
      "class": "Bus",
      "name": "LANSING 16 1",
      "init": {
        "Vr": -0.6526805519483819,
        "Vi": -0.7918937860991958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8305329338026,
        "longitude": -84.4652030846071
      }
    },
    {
      "number": 39964,
      "class": "Bus",
      "name": "LANSING 17 1",
      "init": {
        "Vr": -0.6586068628674313,
        "Vi": -0.7926088780848544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7496386567809,
        "longitude": -84.5618553826537
      }
    },
    {
      "number": 39965,
      "class": "Bus",
      "name": "LANSING 18 1",
      "init": {
        "Vr": -0.6749853381865784,
        "Vi": -0.7758276629101412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7513741083937,
        "longitude": -84.6412219496734
      }
    },
    {
      "number": 39966,
      "class": "Bus",
      "name": "LANSING 19 1",
      "init": {
        "Vr": -0.6528584955082355,
        "Vi": -0.8006482297791916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7567426813936,
        "longitude": -84.5316207720589
      }
    },
    {
      "number": 39967,
      "class": "Bus",
      "name": "LANSING 20 1",
      "init": {
        "Vr": -0.6812510382957371,
        "Vi": -0.7711874796117545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6355076695197,
        "longitude": -84.5175192588546
      }
    },
    {
      "number": 39968,
      "class": "Bus",
      "name": "LANSING 21 1",
      "init": {
        "Vr": -0.6534436096314996,
        "Vi": -0.7906226489075189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7374816292553,
        "longitude": -84.4767639193195
      }
    },
    {
      "number": 39969,
      "class": "Bus",
      "name": "LESLIE 1 1",
      "init": {
        "Vr": -0.774246672517216,
        "Vi": -0.6327730037127323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4480591930595,
        "longitude": -84.4028758854333
      }
    },
    {
      "number": 39970,
      "class": "Bus",
      "name": "MASON 7 1",
      "init": {
        "Vr": -0.6716848637385611,
        "Vi": -0.7720846913654664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5404184391492,
        "longitude": -84.5427935355501
      }
    },
    {
      "number": 39971,
      "class": "Bus",
      "name": "MASON 8 1",
      "init": {
        "Vr": -0.6788071857670489,
        "Vi": -0.7645066812618322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5606462091624,
        "longitude": -84.3943565896703
      }
    },
    {
      "number": 39972,
      "class": "Bus",
      "name": "OKEMOS 1 1",
      "init": {
        "Vr": -0.662362330175742,
        "Vi": -0.7897162000250314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7060252289489,
        "longitude": -84.4771729265623
      }
    },
    {
      "number": 39973,
      "class": "Bus",
      "name": "OKEMOS 2 1",
      "init": {
        "Vr": -0.6713694163026134,
        "Vi": -0.7763196025745266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.677805091449,
        "longitude": -84.4207441545129
      }
    },
    {
      "number": 39974,
      "class": "Bus",
      "name": "OKEMOS 3 1",
      "init": {
        "Vr": -0.6601344435399283,
        "Vi": -0.7770832882498608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7251079381631,
        "longitude": -84.4178072922457
      }
    },
    {
      "number": 39975,
      "class": "Bus",
      "name": "OKEMOS 3 2",
      "init": {
        "Vr": -0.6601221127932164,
        "Vi": -0.7772246904957606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7251079381631,
        "longitude": -84.4178072922457
      }
    },
    {
      "number": 39976,
      "class": "Bus",
      "name": "OKEMOS 4 1",
      "init": {
        "Vr": -0.7025106750370511,
        "Vi": -0.7401167577942791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6425968721519,
        "longitude": -84.2580260431733
      }
    },
    {
      "number": 39977,
      "class": "Bus",
      "name": "PERRY 16 1",
      "init": {
        "Vr": -0.654948609067466,
        "Vi": -0.7791854856811751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153011826324,
        "longitude": -84.2463388569636
      }
    },
    {
      "number": 39978,
      "class": "Bus",
      "name": "PERRY 16 2",
      "init": {
        "Vr": -0.6549650003236366,
        "Vi": -0.7791202446473021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8153011826324,
        "longitude": -84.2463388569636
      }
    },
    {
      "number": 39979,
      "class": "Bus",
      "name": "PERRY 17 1",
      "init": {
        "Vr": -0.7348147837737218,
        "Vi": -0.7157657447613527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7987396173116,
        "longitude": -84.1225697831584
      }
    },
    {
      "number": 39980,
      "class": "Bus",
      "name": "PERRY 17 2",
      "init": {
        "Vr": -0.7348442454972812,
        "Vi": -0.7156579701410251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7987396173116,
        "longitude": -84.1225697831584
      }
    },
    {
      "number": 39981,
      "class": "Bus",
      "name": "WILLIAMSTON 11 1",
      "init": {
        "Vr": -0.6617373266344473,
        "Vi": -0.7719826426070754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7577193404503,
        "longitude": -84.2954941994324
      }
    },
    {
      "number": 39982,
      "class": "Bus",
      "name": "WILLIAMSTON 12 1",
      "init": {
        "Vr": -0.681908451044046,
        "Vi": -0.7566340438460402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7376747696308,
        "longitude": -84.2135512989177
      }
    },
    {
      "number": 39983,
      "class": "Bus",
      "name": "WILLIAMSTON 13 1",
      "init": {
        "Vr": -0.6848742599063199,
        "Vi": -0.7611005761068453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6686772300626,
        "longitude": -84.3401126374508
      }
    },
    {
      "number": 39984,
      "class": "Bus",
      "name": "WILLIAMSTON 13 2",
      "init": {
        "Vr": -0.6849235278004512,
        "Vi": -0.7610159213960452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6686772300626,
        "longitude": -84.3401126374508
      }
    },
    {
      "number": 39985,
      "class": "Bus",
      "name": "BELDING 1",
      "init": {
        "Vr": -0.6186757600333644,
        "Vi": -0.8008867945530004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0410600920878,
        "longitude": -85.3070351680744
      }
    },
    {
      "number": 39986,
      "class": "Bus",
      "name": "GREENVILLE 63 1",
      "init": {
        "Vr": -0.589282521371986,
        "Vi": -0.8150475585953273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.209043355624,
        "longitude": -85.1970309182154
      }
    },
    {
      "number": 39987,
      "class": "Bus",
      "name": "GREENVILLE 64 1",
      "init": {
        "Vr": -0.6067088484334083,
        "Vi": -0.803571706678456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1162525701863,
        "longitude": -85.1981045688262
      }
    },
    {
      "number": 39988,
      "class": "Bus",
      "name": "GREENVILLE 65 1",
      "init": {
        "Vr": -0.5787473174037415,
        "Vi": -0.8640006345836164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2554756879045,
        "longitude": -85.207842129871
      }
    },
    {
      "number": 39989,
      "class": "Bus",
      "name": "IONIA 1 1",
      "init": {
        "Vr": -0.4913249837669026,
        "Vi": -0.915728497135589
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9908867606264,
        "longitude": -85.0690063704804
      }
    },
    {
      "number": 39990,
      "class": "Bus",
      "name": "IONIA 2 1",
      "init": {
        "Vr": -0.585884628539434,
        "Vi": -0.8289289563270198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0384323742212,
        "longitude": -85.110469360608
      }
    },
    {
      "number": 39991,
      "class": "Bus",
      "name": "IONIA 3 1",
      "init": {
        "Vr": -0.6092595025640081,
        "Vi": -0.8137001529709412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.934953180695,
        "longitude": -85.1335979230857
      }
    },
    {
      "number": 39992,
      "class": "Bus",
      "name": "IONIA 3 2",
      "init": {
        "Vr": -0.6091634465994298,
        "Vi": -0.8138494821080954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.934953180695,
        "longitude": -85.1335979230857
      }
    },
    {
      "number": 39993,
      "class": "Bus",
      "name": "LOWELL 18 1",
      "init": {
        "Vr": -0.6347953339876111,
        "Vi": -0.8166337458335199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9118816306699,
        "longitude": -85.3663190418009
      }
    },
    {
      "number": 39994,
      "class": "Bus",
      "name": "LOWELL 18 2",
      "init": {
        "Vr": -0.6348898561902346,
        "Vi": -0.8164432084923899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9118816306699,
        "longitude": -85.3663190418009
      }
    },
    {
      "number": 39995,
      "class": "Bus",
      "name": "LOWELL 19 1",
      "init": {
        "Vr": -0.6182967439009454,
        "Vi": -0.8128557701852647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9605994667621,
        "longitude": -85.2781680972992
      }
    },
    {
      "number": 39996,
      "class": "Bus",
      "name": "LOWELL 20 1",
      "init": {
        "Vr": -0.6164710115510436,
        "Vi": -0.8239655430726048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9934921148963,
        "longitude": -85.3662914532688
      }
    },
    {
      "number": 39997,
      "class": "Bus",
      "name": "LOWELL 20 2",
      "init": {
        "Vr": -0.6164081803097095,
        "Vi": -0.8240554314511014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9934921148963,
        "longitude": -85.3662914532688
      }
    },
    {
      "number": 39998,
      "class": "Bus",
      "name": "SARANAC 4 1",
      "init": {
        "Vr": -0.6228119481701623,
        "Vi": -0.8088215176412719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8975091073068,
        "longitude": -85.2259369812402
      }
    },
    {
      "number": 39999,
      "class": "Bus",
      "name": "BROOKLYN 126 1",
      "init": {
        "Vr": -0.8038595352184548,
        "Vi": -0.5531552096786049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0874251573227,
        "longitude": -84.244423438292
      }
    },
    {
      "number": 40000,
      "class": "Bus",
      "name": "BROOKLYN 127 1",
      "init": {
        "Vr": -0.8061607751653437,
        "Vi": -0.5576724448738335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379309143254,
        "longitude": -84.2894118109484
      }
    },
    {
      "number": 40001,
      "class": "Bus",
      "name": "BROOKLYN 127 2",
      "init": {
        "Vr": -0.8061762929189423,
        "Vi": -0.5573141410389004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0379309143254,
        "longitude": -84.2894118109484
      }
    },
    {
      "number": 40002,
      "class": "Bus",
      "name": "GRASS LAKE 1 1",
      "init": {
        "Vr": -0.753042915477502,
        "Vi": -0.6787195591364349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3187536860668,
        "longitude": -84.1962356469307
      }
    },
    {
      "number": 40003,
      "class": "Bus",
      "name": "GRASS LAKE 2 1",
      "init": {
        "Vr": -0.7601458987312584,
        "Vi": -0.6644696425081116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2537237000387,
        "longitude": -84.1745022380588
      }
    },
    {
      "number": 40004,
      "class": "Bus",
      "name": "JACKSON 52 1",
      "init": {
        "Vr": -0.8087700145682981,
        "Vi": -0.6013902837062707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2955523806107,
        "longitude": -84.3363187151699
      }
    },
    {
      "number": 40005,
      "class": "Bus",
      "name": "JACKSON 53 1",
      "init": {
        "Vr": -0.8115211213594156,
        "Vi": -0.6088845863416705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2874008432619,
        "longitude": -84.3785003851132
      }
    },
    {
      "number": 40006,
      "class": "Bus",
      "name": "JACKSON 53 2",
      "init": {
        "Vr": -0.811590043551596,
        "Vi": -0.608641681247575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2874008432619,
        "longitude": -84.3785003851132
      }
    },
    {
      "number": 40007,
      "class": "Bus",
      "name": "JACKSON 54 1",
      "init": {
        "Vr": -0.8028758208472077,
        "Vi": -0.5970261648404576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2572615687809,
        "longitude": -84.3226591595601
      }
    },
    {
      "number": 40008,
      "class": "Bus",
      "name": "JACKSON 55 1",
      "init": {
        "Vr": -0.8280917910120433,
        "Vi": -0.6106524600603602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2507081813893,
        "longitude": -84.4251475703953
      }
    },
    {
      "number": 40009,
      "class": "Bus",
      "name": "JACKSON 55 2",
      "init": {
        "Vr": -0.8280797772057146,
        "Vi": -0.6108966495663407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2507081813893,
        "longitude": -84.4251475703953
      }
    },
    {
      "number": 40010,
      "class": "Bus",
      "name": "JACKSON 56 1",
      "init": {
        "Vr": -0.8205469819786472,
        "Vi": -0.614379064939481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2314476771998,
        "longitude": -84.4430939798844
      }
    },
    {
      "number": 40011,
      "class": "Bus",
      "name": "JACKSON 57 1",
      "init": {
        "Vr": -0.8350510208485591,
        "Vi": -0.6149239513327975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2383078706872,
        "longitude": -84.4079073680763
      }
    },
    {
      "number": 40012,
      "class": "Bus",
      "name": "JACKSON 58 1",
      "init": {
        "Vr": -0.8010639652320872,
        "Vi": -0.5523191263523988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40013,
      "class": "Bus",
      "name": "JACKSON 58 2",
      "init": {
        "Vr": -0.8010639652320872,
        "Vi": -0.5523191263523983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40014,
      "class": "Bus",
      "name": "JACKSON 58 3",
      "init": {
        "Vr": -0.8010639652320872,
        "Vi": -0.5523191263523983
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40015,
      "class": "Bus",
      "name": "JACKSON 58 4",
      "init": {
        "Vr": -0.8010639652320872,
        "Vi": -0.5523191263523983
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40016,
      "class": "Bus",
      "name": "JACKSON 58 5",
      "init": {
        "Vr": -0.801038907107533,
        "Vi": -0.5525583934956241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40017,
      "class": "Bus",
      "name": "JACKSON 58 7",
      "init": {
        "Vr": -0.8010826845505187,
        "Vi": -0.5520920582364007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1173273994072,
        "longitude": -84.2990234632885
      }
    },
    {
      "number": 40018,
      "class": "Bus",
      "name": "JACKSON 59 1",
      "init": {
        "Vr": -0.5960784260710393,
        "Vi": -0.8445711048515565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803976441854,
        "longitude": -84.3200718730218
      }
    },
    {
      "number": 40019,
      "class": "Bus",
      "name": "JACKSON 59 2",
      "init": {
        "Vr": -0.5958780338346006,
        "Vi": -0.8450636516805139
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1803976441854,
        "longitude": -84.3200718730218
      }
    },
    {
      "number": 40020,
      "class": "Bus",
      "name": "JACKSON 60 1",
      "init": {
        "Vr": -0.8034492227745608,
        "Vi": -0.588595917146864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.217666435298,
        "longitude": -84.2728279183136
      }
    },
    {
      "number": 40021,
      "class": "Bus",
      "name": "JACKSON 61 1",
      "init": {
        "Vr": -0.7979580821823873,
        "Vi": -0.5577805688519746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1464962442083,
        "longitude": -84.3395045671298
      }
    },
    {
      "number": 40022,
      "class": "Bus",
      "name": "MANCHESTER 39 1",
      "init": {
        "Vr": -0.7988996592535367,
        "Vi": -0.5922200021608275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1405851303943,
        "longitude": -84.10544920643
      }
    },
    {
      "number": 40023,
      "class": "Bus",
      "name": "MANCHESTER 39 2",
      "init": {
        "Vr": -0.7989182802595938,
        "Vi": -0.5921630760979509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1405851303943,
        "longitude": -84.10544920643
      }
    },
    {
      "number": 40024,
      "class": "Bus",
      "name": "MANCHESTER 40 1",
      "init": {
        "Vr": -0.7896711968486196,
        "Vi": -0.6145817993651607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1224024571832,
        "longitude": -83.9444253763963
      }
    },
    {
      "number": 40025,
      "class": "Bus",
      "name": "MUNITH 1",
      "init": {
        "Vr": -0.7482503394354256,
        "Vi": -0.6747271130471013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3830167667418,
        "longitude": -84.2789824126859
      }
    },
    {
      "number": 40026,
      "class": "Bus",
      "name": "PARMA 1 1",
      "init": {
        "Vr": -0.7483381059591626,
        "Vi": -0.6738224691085863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3263851343547,
        "longitude": -84.5993466601751
      }
    },
    {
      "number": 40027,
      "class": "Bus",
      "name": "PARMA 1 2",
      "init": {
        "Vr": -0.7483482567275203,
        "Vi": -0.6736697967493368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3263851343547,
        "longitude": -84.5993466601751
      }
    },
    {
      "number": 40028,
      "class": "Bus",
      "name": "PARMA 2 1",
      "init": {
        "Vr": -0.7951994510900197,
        "Vi": -0.620461548649649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2385507124059,
        "longitude": -84.525075939646
      }
    },
    {
      "number": 40029,
      "class": "Bus",
      "name": "PARMA 2 2",
      "init": {
        "Vr": -0.7951861486699261,
        "Vi": -0.6205834297837237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2385507124059,
        "longitude": -84.525075939646
      }
    },
    {
      "number": 40030,
      "class": "Bus",
      "name": "GALESBURG 1 1",
      "init": {
        "Vr": -0.6357017156629453,
        "Vi": -0.7972820465925965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3019110976439,
        "longitude": -85.4125119994773
      }
    },
    {
      "number": 40031,
      "class": "Bus",
      "name": "KALAMAZOO 1 1",
      "init": {
        "Vr": -0.6826560134766262,
        "Vi": -0.756646619806595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4314930929728,
        "longitude": -85.4611457187734
      }
    },
    {
      "number": 40032,
      "class": "Bus",
      "name": "KALAMAZOO 1 2",
      "init": {
        "Vr": -0.6827271197237249,
        "Vi": -0.756440953172449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4314930929728,
        "longitude": -85.4611457187734
      }
    },
    {
      "number": 40033,
      "class": "Bus",
      "name": "KALAMAZOO 2 1",
      "init": {
        "Vr": -0.629690411257463,
        "Vi": -0.7925281995058047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3352767916649,
        "longitude": -85.5493809475164
      }
    },
    {
      "number": 40034,
      "class": "Bus",
      "name": "KALAMAZOO 2 2",
      "init": {
        "Vr": -0.6298573734256393,
        "Vi": -0.7921747373887469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3352767916649,
        "longitude": -85.5493809475164
      }
    },
    {
      "number": 40035,
      "class": "Bus",
      "name": "KALAMAZOO 3 1",
      "init": {
        "Vr": -0.5247757068720253,
        "Vi": -0.8997706347352363
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2487603755173,
        "longitude": -85.6480452975061
      }
    },
    {
      "number": 40036,
      "class": "Bus",
      "name": "KALAMAZOO 3 2",
      "init": {
        "Vr": -0.5993345805031576,
        "Vi": -0.832609333946998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2487603755173,
        "longitude": -85.6480452975061
      }
    },
    {
      "number": 40037,
      "class": "Bus",
      "name": "KALAMAZOO 3 3",
      "init": {
        "Vr": -0.5251062896750635,
        "Vi": -0.899192632137312
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2487603755173,
        "longitude": -85.6480452975061
      }
    },
    {
      "number": 40038,
      "class": "Bus",
      "name": "KALAMAZOO 4 1",
      "init": {
        "Vr": -0.6058325603393901,
        "Vi": -0.8217397860997134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2594380310061,
        "longitude": -85.685901430818
      }
    },
    {
      "number": 40039,
      "class": "Bus",
      "name": "KALAMAZOO 5 1",
      "init": {
        "Vr": -0.6156328563827185,
        "Vi": -0.80195025490814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.158015812427,
        "longitude": -85.6640856810058
      }
    },
    {
      "number": 40040,
      "class": "Bus",
      "name": "KALAMAZOO 6 1",
      "init": {
        "Vr": -0.6347058778596789,
        "Vi": -0.7864496331411572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3364163521477,
        "longitude": -85.6600094295317
      }
    },
    {
      "number": 40041,
      "class": "Bus",
      "name": "KALAMAZOO 7 1",
      "init": {
        "Vr": -0.6083163317581531,
        "Vi": -0.8195179051704868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2777789200059,
        "longitude": -85.6233440160892
      }
    },
    {
      "number": 40042,
      "class": "Bus",
      "name": "KALAMAZOO 8 1",
      "init": {
        "Vr": -0.6380495666446528,
        "Vi": -0.7956529189585685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2641064561377,
        "longitude": -85.453828542871
      }
    },
    {
      "number": 40043,
      "class": "Bus",
      "name": "KALAMAZOO 8 2",
      "init": {
        "Vr": -0.637929888841462,
        "Vi": -0.7958535345638537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2641064561377,
        "longitude": -85.453828542871
      }
    },
    {
      "number": 40044,
      "class": "Bus",
      "name": "KALAMAZOO 9 1",
      "init": {
        "Vr": -0.6369654899998266,
        "Vi": -0.7999827867148944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3020587653117,
        "longitude": -85.4995465370064
      }
    },
    {
      "number": 40045,
      "class": "Bus",
      "name": "KALAMAZOO 10 1",
      "init": {
        "Vr": -0.6474454997917312,
        "Vi": -0.8039621748724348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1883770307053,
        "longitude": -85.5191846016716
      }
    },
    {
      "number": 40046,
      "class": "Bus",
      "name": "KALAMAZOO 11 1",
      "init": {
        "Vr": -0.6350118960803669,
        "Vi": -0.7872317885194399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899324383201,
        "longitude": -85.5111221558871
      }
    },
    {
      "number": 40047,
      "class": "Bus",
      "name": "KALAMAZOO 11 2",
      "init": {
        "Vr": -0.6350993877370761,
        "Vi": -0.7870634329639831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3899324383201,
        "longitude": -85.5111221558871
      }
    },
    {
      "number": 40048,
      "class": "Bus",
      "name": "KALAMAZOO 12 1",
      "init": {
        "Vr": -0.6248437815107412,
        "Vi": -0.8048655187473782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2248711997143,
        "longitude": -85.5376090847431
      }
    },
    {
      "number": 40049,
      "class": "Bus",
      "name": "KALAMAZOO 13 1",
      "init": {
        "Vr": -0.6176717460952791,
        "Vi": -0.8089909364874446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2806301886932,
        "longitude": -85.5678980427018
      }
    },
    {
      "number": 40050,
      "class": "Bus",
      "name": "KALAMAZOO 13 2",
      "init": {
        "Vr": -0.6177940796501082,
        "Vi": -0.8087229720602114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2806301886932,
        "longitude": -85.5678980427018
      }
    },
    {
      "number": 40051,
      "class": "Bus",
      "name": "MATTAWAN 1 1",
      "init": {
        "Vr": -0.6175350044797056,
        "Vi": -0.8021070916144684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1508757196599,
        "longitude": -85.7815098042029
      }
    },
    {
      "number": 40052,
      "class": "Bus",
      "name": "MATTAWAN 2 1",
      "init": {
        "Vr": -0.6178223192758447,
        "Vi": -0.8020077405038929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2039074710691,
        "longitude": -85.8717805354482
      }
    },
    {
      "number": 40053,
      "class": "Bus",
      "name": "PORTAGE 6 1",
      "init": {
        "Vr": -0.6174792681134917,
        "Vi": -0.7989668778184127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1836949880825,
        "longitude": -85.6887304123272
      }
    },
    {
      "number": 40054,
      "class": "Bus",
      "name": "PORTAGE 6 2",
      "init": {
        "Vr": -0.6175658268667221,
        "Vi": -0.7987555782696897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1836949880825,
        "longitude": -85.6887304123272
      }
    },
    {
      "number": 40055,
      "class": "Bus",
      "name": "PORTAGE 7 1",
      "init": {
        "Vr": -0.612969288574822,
        "Vi": -0.8116223901813222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2556510043013,
        "longitude": -85.7169846511487
      }
    },
    {
      "number": 40056,
      "class": "Bus",
      "name": "PORTAGE 7 2",
      "init": {
        "Vr": -0.6130549711934924,
        "Vi": -0.811470582114648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2556510043013,
        "longitude": -85.7169846511487
      }
    },
    {
      "number": 40057,
      "class": "Bus",
      "name": "PORTAGE 8 1",
      "init": {
        "Vr": -0.6180840459402753,
        "Vi": -0.8120598624512262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1945098027892,
        "longitude": -85.6028295676743
      }
    },
    {
      "number": 40058,
      "class": "Bus",
      "name": "PORTAGE 9 1",
      "init": {
        "Vr": -0.6095318720629834,
        "Vi": -0.8194131591470798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2361513841936,
        "longitude": -85.6206487685385
      }
    },
    {
      "number": 40059,
      "class": "Bus",
      "name": "PORTAGE 10 1",
      "init": {
        "Vr": -0.6406501029687817,
        "Vi": -0.8024881573661745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1539860208562,
        "longitude": -85.5272103015113
      }
    },
    {
      "number": 40060,
      "class": "Bus",
      "name": "VICKSBURG 9 1",
      "init": {
        "Vr": -0.6233117733540036,
        "Vi": -0.8103225252431162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0968212731409,
        "longitude": -85.4181854462516
      }
    },
    {
      "number": 40061,
      "class": "Bus",
      "name": "VICKSBURG 10 1",
      "init": {
        "Vr": -0.6285821336545575,
        "Vi": -0.805174956769564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0576169918225,
        "longitude": -85.4525853979571
      }
    },
    {
      "number": 40062,
      "class": "Bus",
      "name": "ADA 4 1",
      "init": {
        "Vr": -0.6788764253874262,
        "Vi": -0.7880995281034816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8818844986647,
        "longitude": -85.4987903700686
      }
    },
    {
      "number": 40063,
      "class": "Bus",
      "name": "ALTO 3 1",
      "init": {
        "Vr": -0.6335833074045958,
        "Vi": -0.8078538440896407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8454200510116,
        "longitude": -85.3424119005047
      }
    },
    {
      "number": 40064,
      "class": "Bus",
      "name": "ALTO 3 2",
      "init": {
        "Vr": -0.6335319030700997,
        "Vi": -0.8079601572917345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8454200510116,
        "longitude": -85.3424119005047
      }
    },
    {
      "number": 40065,
      "class": "Bus",
      "name": "COMSTOCK PARK 1 1",
      "init": {
        "Vr": -0.6078194368438548,
        "Vi": -0.8324778334251082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1217895351797,
        "longitude": -85.5924130597974
      }
    },
    {
      "number": 40066,
      "class": "Bus",
      "name": "COMSTOCK PARK 2 1",
      "init": {
        "Vr": -0.6346127535032352,
        "Vi": -0.8044962249948925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0746484587514,
        "longitude": -85.6210972697273
      }
    },
    {
      "number": 40067,
      "class": "Bus",
      "name": "GRAND RAPIDS 1 1",
      "init": {
        "Vr": -0.6245535031771565,
        "Vi": -0.815496161316215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0840317941795,
        "longitude": -85.5871249916061
      }
    },
    {
      "number": 40068,
      "class": "Bus",
      "name": "GRAND RAPIDS 2 1",
      "init": {
        "Vr": -0.6602304343356945,
        "Vi": -0.7822113890261718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0039013783541,
        "longitude": -85.5520440584826
      }
    },
    {
      "number": 40069,
      "class": "Bus",
      "name": "GRAND RAPIDS 3 1",
      "init": {
        "Vr": -0.6541571709446475,
        "Vi": -0.785283528862554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0225365423932,
        "longitude": -85.5888995345081
      }
    },
    {
      "number": 40070,
      "class": "Bus",
      "name": "GRAND RAPIDS 3 2",
      "init": {
        "Vr": -0.6539892056395029,
        "Vi": -0.785624212162196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0225365423932,
        "longitude": -85.5888995345081
      }
    },
    {
      "number": 40071,
      "class": "Bus",
      "name": "GRAND RAPIDS 4 1",
      "init": {
        "Vr": -0.6693804390803377,
        "Vi": -0.775146092297134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9458495272621,
        "longitude": -85.6232634919792
      }
    },
    {
      "number": 40072,
      "class": "Bus",
      "name": "GRAND RAPIDS 5 1",
      "init": {
        "Vr": -0.6603892483247512,
        "Vi": -0.7870602510373075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9458471159515,
        "longitude": -85.7109532269106
      }
    },
    {
      "number": 40073,
      "class": "Bus",
      "name": "GRAND RAPIDS 6 1",
      "init": {
        "Vr": -0.6710934541075995,
        "Vi": -0.7782978200648786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0640603321369,
        "longitude": -85.7128929476936
      }
    },
    {
      "number": 40074,
      "class": "Bus",
      "name": "GRAND RAPIDS 6 2",
      "init": {
        "Vr": -0.6712690626936929,
        "Vi": -0.7778722996578963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0640603321369,
        "longitude": -85.7128929476936
      }
    },
    {
      "number": 40075,
      "class": "Bus",
      "name": "GRAND RAPIDS 7 1",
      "init": {
        "Vr": -0.671495208954379,
        "Vi": -0.7688256297443494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9890932720117,
        "longitude": -85.6770167324602
      }
    },
    {
      "number": 40076,
      "class": "Bus",
      "name": "GRAND RAPIDS 8 1",
      "init": {
        "Vr": -0.6728699500771932,
        "Vi": -0.7664612393029828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9880210298023,
        "longitude": -85.6543589068409
      }
    },
    {
      "number": 40077,
      "class": "Bus",
      "name": "GRAND RAPIDS 9 1",
      "init": {
        "Vr": -0.6509169402046021,
        "Vi": -0.7841416438742314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8689923316954,
        "longitude": -85.6424671991356
      }
    },
    {
      "number": 40078,
      "class": "Bus",
      "name": "GRAND RAPIDS 10 1",
      "init": {
        "Vr": -0.5015819717812395,
        "Vi": -0.9077866033091827
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9598538568329,
        "longitude": -85.6904496478986
      }
    },
    {
      "number": 40079,
      "class": "Bus",
      "name": "GRAND RAPIDS 11 1",
      "init": {
        "Vr": -0.6438737442787769,
        "Vi": -0.8103117117238114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9286296267732,
        "longitude": -85.7827716871586
      }
    },
    {
      "number": 40080,
      "class": "Bus",
      "name": "GRAND RAPIDS 11 2",
      "init": {
        "Vr": -0.6439159184492603,
        "Vi": -0.8101578229874751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9286296267732,
        "longitude": -85.7827716871586
      }
    },
    {
      "number": 40081,
      "class": "Bus",
      "name": "GRAND RAPIDS 12 1",
      "init": {
        "Vr": -0.6607684941756499,
        "Vi": -0.8036345256636154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0544306599072,
        "longitude": -85.8198725574219
      }
    },
    {
      "number": 40082,
      "class": "Bus",
      "name": "GRAND RAPIDS 13 1",
      "init": {
        "Vr": -0.6707354741587516,
        "Vi": -0.7695320222484974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9706695147974,
        "longitude": -85.6294758215535
      }
    },
    {
      "number": 40083,
      "class": "Bus",
      "name": "GRAND RAPIDS 14 1",
      "init": {
        "Vr": -0.6414963867802432,
        "Vi": -0.7964566606999063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8897764920146,
        "longitude": -85.6057929589263
      }
    },
    {
      "number": 40084,
      "class": "Bus",
      "name": "GRAND RAPIDS 15 1",
      "init": {
        "Vr": -0.6412458069366352,
        "Vi": -0.7988445044494414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8767539712296,
        "longitude": -85.6651629483639
      }
    },
    {
      "number": 40085,
      "class": "Bus",
      "name": "GRAND RAPIDS 16 1",
      "init": {
        "Vr": -0.6677966830495549,
        "Vi": -0.7835742501687007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9353802907913,
        "longitude": -85.5644331669357
      }
    },
    {
      "number": 40086,
      "class": "Bus",
      "name": "GRAND RAPIDS 17 1",
      "init": {
        "Vr": -0.632454381836036,
        "Vi": -0.7800111718791907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8338652457362,
        "longitude": -85.4809328517251
      }
    },
    {
      "number": 40087,
      "class": "Bus",
      "name": "GRAND RAPIDS 17 2",
      "init": {
        "Vr": -0.6325760448395648,
        "Vi": -0.7798332091274777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8338652457362,
        "longitude": -85.4809328517251
      }
    },
    {
      "number": 40088,
      "class": "Bus",
      "name": "GRAND RAPIDS 18 1",
      "init": {
        "Vr": -0.675372817198251,
        "Vi": -0.7849511278388355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.938704006972,
        "longitude": -85.4972871238242
      }
    },
    {
      "number": 40089,
      "class": "Bus",
      "name": "GRAND RAPIDS 18 2",
      "init": {
        "Vr": -0.6753210229338341,
        "Vi": -0.7851452624467595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.938704006972,
        "longitude": -85.4972871238242
      }
    },
    {
      "number": 40090,
      "class": "Bus",
      "name": "GRAND RAPIDS 19 1",
      "init": {
        "Vr": -0.6591962946551998,
        "Vi": -0.7866547372616498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0244036178129,
        "longitude": -85.4919121412039
      }
    },
    {
      "number": 40091,
      "class": "Bus",
      "name": "GRAND RAPIDS 20 1",
      "init": {
        "Vr": -0.6467805148891644,
        "Vi": -0.7929370956902347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8540211011398,
        "longitude": -85.6632221152599
      }
    },
    {
      "number": 40092,
      "class": "Bus",
      "name": "GRAND RAPIDS 20 2",
      "init": {
        "Vr": -0.6468962208124655,
        "Vi": -0.7927229877327824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8540211011398,
        "longitude": -85.6632221152599
      }
    },
    {
      "number": 40093,
      "class": "Bus",
      "name": "GRAND RAPIDS 21 1",
      "init": {
        "Vr": -0.6665522811831123,
        "Vi": -0.7849074498950989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9613269718235,
        "longitude": -85.5809918858858
      }
    },
    {
      "number": 40094,
      "class": "Bus",
      "name": "GRAND RAPIDS 22 1",
      "init": {
        "Vr": -0.6785906831814468,
        "Vi": -0.7895656002690581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9572197484071,
        "longitude": -85.5424090013409
      }
    },
    {
      "number": 40095,
      "class": "Bus",
      "name": "GRAND RAPIDS 23 1",
      "init": {
        "Vr": -0.6574546759865111,
        "Vi": -0.7873084787663165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8339619150736,
        "longitude": -85.6000753655045
      }
    },
    {
      "number": 40096,
      "class": "Bus",
      "name": "GRAND RAPIDS 24 1",
      "init": {
        "Vr": -0.6321380408626249,
        "Vi": -0.7807949789561806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7992959906871,
        "longitude": -85.4539018329457
      }
    },
    {
      "number": 40097,
      "class": "Bus",
      "name": "GRAND RAPIDS 24 2",
      "init": {
        "Vr": -0.632189648932573,
        "Vi": -0.7806369606734617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7992959906871,
        "longitude": -85.4539018329457
      }
    },
    {
      "number": 40098,
      "class": "Bus",
      "name": "GRAND RAPIDS 25 1",
      "init": {
        "Vr": -0.6681830252077784,
        "Vi": -0.7749209593705556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9505796398413,
        "longitude": -85.6713112680035
      }
    },
    {
      "number": 40099,
      "class": "Bus",
      "name": "GRAND RAPIDS 26 1",
      "init": {
        "Vr": -0.6535224029755161,
        "Vi": -0.7865592791449287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8978310855418,
        "longitude": -85.5816070645823
      }
    },
    {
      "number": 40100,
      "class": "Bus",
      "name": "GRAND RAPIDS 27 1",
      "init": {
        "Vr": -0.4674726041091531,
        "Vi": -0.930789386341738
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9109876572722,
        "longitude": -85.6163324552159
      }
    },
    {
      "number": 40101,
      "class": "Bus",
      "name": "GRAND RAPIDS 28 1",
      "init": {
        "Vr": -0.65345371576857,
        "Vi": -0.7814022634534945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8946051914164,
        "longitude": -85.6323376990648
      }
    },
    {
      "number": 40102,
      "class": "Bus",
      "name": "GRAND RAPIDS 29 1",
      "init": {
        "Vr": -0.6102777748786659,
        "Vi": -0.8236152608919998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.763582112882,
        "longitude": -85.7257839089405
      }
    },
    {
      "number": 40103,
      "class": "Bus",
      "name": "GRAND RAPIDS 30 1",
      "init": {
        "Vr": -0.6005066940642718,
        "Vi": -0.8331327651163163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8624836694713,
        "longitude": -85.7151177219073
      }
    },
    {
      "number": 40104,
      "class": "Bus",
      "name": "GRANDVILLE 1 1",
      "init": {
        "Vr": -0.6068615043509741,
        "Vi": -0.8378520847357535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9426312060134,
        "longitude": -85.8504560870732
      }
    },
    {
      "number": 40105,
      "class": "Bus",
      "name": "GRANDVILLE 2 1",
      "init": {
        "Vr": -0.6286368643171882,
        "Vi": -0.8203037149972016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9551918909192,
        "longitude": -85.8019416357518
      }
    },
    {
      "number": 40106,
      "class": "Bus",
      "name": "ROCKFORD 3 1",
      "init": {
        "Vr": -0.5704547407879275,
        "Vi": -0.8646846987035571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2076196082717,
        "longitude": -85.4952417229318
      }
    },
    {
      "number": 40107,
      "class": "Bus",
      "name": "ROCKFORD 3 2",
      "init": {
        "Vr": -0.5705457679867595,
        "Vi": -0.8644765280219324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2076196082717,
        "longitude": -85.4952417229318
      }
    },
    {
      "number": 40108,
      "class": "Bus",
      "name": "ROCKFORD 4 1",
      "init": {
        "Vr": -0.48374930979564423,
        "Vi": -0.9162436795809649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1451941843217,
        "longitude": -85.5202131882189
      }
    },
    {
      "number": 40109,
      "class": "Bus",
      "name": "ROCKFORD 4 2",
      "init": {
        "Vr": -0.513245847526993,
        "Vi": -0.901786278392754
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1451941843217,
        "longitude": -85.5202131882189
      }
    },
    {
      "number": 40110,
      "class": "Bus",
      "name": "ROCKFORD 4 3",
      "init": {
        "Vr": -0.5771933650302995,
        "Vi": -0.8645671335356242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1451941843217,
        "longitude": -85.5202131882189
      }
    },
    {
      "number": 40111,
      "class": "Bus",
      "name": "ROCKFORD 4 4",
      "init": {
        "Vr": -0.5117570377824806,
        "Vi": -0.9025950327399895
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1451941843217,
        "longitude": -85.5202131882189
      }
    },
    {
      "number": 40112,
      "class": "Bus",
      "name": "ROCKFORD 4 6",
      "init": {
        "Vr": -0.48396886880415435,
        "Vi": -0.9158898905497235
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1451941843217,
        "longitude": -85.5202131882189
      }
    },
    {
      "number": 40113,
      "class": "Bus",
      "name": "ROCKFORD 5 1",
      "init": {
        "Vr": -0.6443007629149109,
        "Vi": -0.7970456457142577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0706819124539,
        "longitude": -85.5256267440371
      }
    },
    {
      "number": 40114,
      "class": "Bus",
      "name": "SPARTA 12 1",
      "init": {
        "Vr": -0.5534021650200314,
        "Vi": -0.8709854839639456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2719698739563,
        "longitude": -85.6657876404651
      }
    },
    {
      "number": 40115,
      "class": "Bus",
      "name": "SPARTA 12 2",
      "init": {
        "Vr": -0.5534504247661607,
        "Vi": -0.8708716641688063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2719698739563,
        "longitude": -85.6657876404651
      }
    },
    {
      "number": 40116,
      "class": "Bus",
      "name": "WYOMING 4 1",
      "init": {
        "Vr": -0.5844150000762041,
        "Vi": -0.8516115031499025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.892310944485,
        "longitude": -85.7448267821867
      }
    },
    {
      "number": 40117,
      "class": "Bus",
      "name": "ALMONT 1 1",
      "init": {
        "Vr": -0.7751422923441865,
        "Vi": -0.6329597359070273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9985304299728,
        "longitude": -82.9527301652751
      }
    },
    {
      "number": 40118,
      "class": "Bus",
      "name": "ATTICA 4 1",
      "init": {
        "Vr": -0.7934056110813087,
        "Vi": -0.6182771583260943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0074769381298,
        "longitude": -83.0916394595852
      }
    },
    {
      "number": 40119,
      "class": "Bus",
      "name": "IMLAY CITY 1 1",
      "init": {
        "Vr": -0.7845950166699834,
        "Vi": -0.6235409018948315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9993990639087,
        "longitude": -83.0150131633654
      }
    },
    {
      "number": 40120,
      "class": "Bus",
      "name": "IMLAY CITY 2 1",
      "init": {
        "Vr": -0.7528803718029197,
        "Vi": -0.6767812375547791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1238320492356,
        "longitude": -83.0134168787498
      }
    },
    {
      "number": 40121,
      "class": "Bus",
      "name": "IMLAY CITY 3 1",
      "init": {
        "Vr": -0.7480374112979508,
        "Vi": -0.6810573233684526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0725115281199,
        "longitude": -82.9380240446487
      }
    },
    {
      "number": 40122,
      "class": "Bus",
      "name": "LAPEER 1 1",
      "init": {
        "Vr": -0.7315956187160761,
        "Vi": -0.6768616001334612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1365281775778,
        "longitude": -83.3593591113981
      }
    },
    {
      "number": 40123,
      "class": "Bus",
      "name": "LAPEER 1 2",
      "init": {
        "Vr": -0.7317828329987492,
        "Vi": -0.6765071361209808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1365281775778,
        "longitude": -83.3593591113981
      }
    },
    {
      "number": 40124,
      "class": "Bus",
      "name": "LAPEER 2 1",
      "init": {
        "Vr": -0.7591578255085941,
        "Vi": -0.6507295503827806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0697190455901,
        "longitude": -83.3056926388116
      }
    },
    {
      "number": 40125,
      "class": "Bus",
      "name": "LAPEER 3 1",
      "init": {
        "Vr": -0.719016628359543,
        "Vi": -0.6891589672964167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0981291432115,
        "longitude": -83.3321677742263
      }
    },
    {
      "number": 40126,
      "class": "Bus",
      "name": "LAPEER 3 2",
      "init": {
        "Vr": -0.7189509586273992,
        "Vi": -0.6893381976899227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0981291432115,
        "longitude": -83.3321677742263
      }
    },
    {
      "number": 40127,
      "class": "Bus",
      "name": "LAPEER 4 1",
      "init": {
        "Vr": -0.6316509499779753,
        "Vi": -0.8216061460953569
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0786879966369,
        "longitude": -83.2742602910382
      }
    },
    {
      "number": 40128,
      "class": "Bus",
      "name": "LAPEER 4 2",
      "init": {
        "Vr": -0.6317331101339353,
        "Vi": -0.8214232314995354
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0786879966369,
        "longitude": -83.2742602910382
      }
    },
    {
      "number": 40129,
      "class": "Bus",
      "name": "METAMORA 1 1",
      "init": {
        "Vr": -0.7800404900069159,
        "Vi": -0.6745667422695286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0101760430316,
        "longitude": -83.2599997450024
      }
    },
    {
      "number": 40130,
      "class": "Bus",
      "name": "NORTH BRANCH 2 1",
      "init": {
        "Vr": -0.6961293845478245,
        "Vi": -0.7522932841243961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.302945692465,
        "longitude": -83.1652081150724
      }
    },
    {
      "number": 40131,
      "class": "Bus",
      "name": "NORTH BRANCH 2 2",
      "init": {
        "Vr": -0.6961429854454763,
        "Vi": -0.752221206354118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.302945692465,
        "longitude": -83.1652081150724
      }
    },
    {
      "number": 40132,
      "class": "Bus",
      "name": "NORTH BRANCH 3 1",
      "init": {
        "Vr": -0.7628156450242617,
        "Vi": -0.6721133551980136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1032009744053,
        "longitude": -83.2368841985766
      }
    },
    {
      "number": 40133,
      "class": "Bus",
      "name": "NORTH BRANCH 3 2",
      "init": {
        "Vr": -0.7628202131602183,
        "Vi": -0.6719780103161652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1032009744053,
        "longitude": -83.2368841985766
      }
    },
    {
      "number": 40134,
      "class": "Bus",
      "name": "OXFORD 27 1",
      "init": {
        "Vr": -0.6102896253845018,
        "Vi": -0.8400289557185386
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40135,
      "class": "Bus",
      "name": "OXFORD 27 2",
      "init": {
        "Vr": -0.6710830757311402,
        "Vi": -0.7911185795166187
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40136,
      "class": "Bus",
      "name": "OXFORD 27 3",
      "init": {
        "Vr": -0.7124635252917361,
        "Vi": -0.753873639151015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40137,
      "class": "Bus",
      "name": "OXFORD 27 4",
      "init": {
        "Vr": -0.5587310780390181,
        "Vi": -0.8815095423292503
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40138,
      "class": "Bus",
      "name": "OXFORD 27 5",
      "init": {
        "Vr": -0.558731078039018,
        "Vi": -0.8815095423292503
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40139,
      "class": "Bus",
      "name": "OXFORD 27 6",
      "init": {
        "Vr": -0.6105717547029726,
        "Vi": -0.839464945670783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40140,
      "class": "Bus",
      "name": "OXFORD 27 8",
      "init": {
        "Vr": -0.6070031948539457,
        "Vi": -0.844734854082786
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8166658837482,
        "longitude": -83.2680838764941
      }
    },
    {
      "number": 40141,
      "class": "Bus",
      "name": "OXFORD 28 1",
      "init": {
        "Vr": -0.7628973256089047,
        "Vi": -0.6659242198090874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9320377112161,
        "longitude": -83.3399124296641
      }
    },
    {
      "number": 40142,
      "class": "Bus",
      "name": "OXFORD 29 1",
      "init": {
        "Vr": -0.7364814216524365,
        "Vi": -0.7223822083263867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8697183785842,
        "longitude": -83.2783790750532
      }
    },
    {
      "number": 40143,
      "class": "Bus",
      "name": "ADRIAN 2 1",
      "init": {
        "Vr": -0.8172542997690708,
        "Vi": -0.5739288178118414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.92812023889,
        "longitude": -84.081725365712
      }
    },
    {
      "number": 40144,
      "class": "Bus",
      "name": "ADRIAN 3 1",
      "init": {
        "Vr": -0.6456639251189745,
        "Vi": -0.8188468612362748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8581859452276,
        "longitude": -84.1121752969663
      }
    },
    {
      "number": 40145,
      "class": "Bus",
      "name": "ADRIAN 4 1",
      "init": {
        "Vr": -0.8355070051269714,
        "Vi": -0.6064334466196806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8275798240121,
        "longitude": -84.0749397440729
      }
    },
    {
      "number": 40146,
      "class": "Bus",
      "name": "ADRIAN 5 1",
      "init": {
        "Vr": -0.8201178990255552,
        "Vi": -0.5737059808592494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.931840233955,
        "longitude": -84.1141726934374
      }
    },
    {
      "number": 40147,
      "class": "Bus",
      "name": "BLISSFIELD 1 1",
      "init": {
        "Vr": -0.8208482808762193,
        "Vi": -0.6210721645168759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7868816773364,
        "longitude": -83.944810822595
      }
    },
    {
      "number": 40148,
      "class": "Bus",
      "name": "BLISSFIELD 2 1",
      "init": {
        "Vr": -0.8010996345259096,
        "Vi": -0.6422517957481503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7923184646409,
        "longitude": -83.7981188487325
      }
    },
    {
      "number": 40149,
      "class": "Bus",
      "name": "BLISSFIELD 2 2",
      "init": {
        "Vr": -0.8010542836855994,
        "Vi": -0.642413092774911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7923184646409,
        "longitude": -83.7981188487325
      }
    },
    {
      "number": 40150,
      "class": "Bus",
      "name": "BRITTON 1 1",
      "init": {
        "Vr": -0.7924063187736329,
        "Vi": -0.612617460726143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9126782120813,
        "longitude": -83.87343755191
      }
    },
    {
      "number": 40151,
      "class": "Bus",
      "name": "CLINTON 35 1",
      "init": {
        "Vr": -0.7912870884207577,
        "Vi": -0.6032051365673311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0620394885647,
        "longitude": -83.998110570153
      }
    },
    {
      "number": 40152,
      "class": "Bus",
      "name": "MORENCI 1",
      "init": {
        "Vr": -0.8073750031745919,
        "Vi": -0.6163760800438788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7438496735289,
        "longitude": -84.1111416391956
      }
    },
    {
      "number": 40153,
      "class": "Bus",
      "name": "ONSTED 1",
      "init": {
        "Vr": -0.8120587658542906,
        "Vi": -0.5614881502286291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0197693577982,
        "longitude": -84.1745967520263
      }
    },
    {
      "number": 40154,
      "class": "Bus",
      "name": "SALINE 1 1",
      "init": {
        "Vr": -0.7803108230342818,
        "Vi": -0.6182656277830848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.161747173077,
        "longitude": -83.871823935024
      }
    },
    {
      "number": 40155,
      "class": "Bus",
      "name": "SALINE 2 1",
      "init": {
        "Vr": -0.7685896011690911,
        "Vi": -0.6317374645869636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0976931760043,
        "longitude": -83.82890750782
      }
    },
    {
      "number": 40156,
      "class": "Bus",
      "name": "SALINE 2 2",
      "init": {
        "Vr": -0.7686218573136582,
        "Vi": -0.6316056650195575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0976931760043,
        "longitude": -83.82890750782
      }
    },
    {
      "number": 40157,
      "class": "Bus",
      "name": "TECUMSEH 1 1",
      "init": {
        "Vr": -0.786892644062422,
        "Vi": -0.6117831808349008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0009657211669,
        "longitude": -83.9752531836148
      }
    },
    {
      "number": 40158,
      "class": "Bus",
      "name": "TECUMSEH 1 2",
      "init": {
        "Vr": -0.7869750614607814,
        "Vi": -0.6114814117002683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0009657211669,
        "longitude": -83.9752531836148
      }
    },
    {
      "number": 40159,
      "class": "Bus",
      "name": "TECUMSEH 2 1",
      "init": {
        "Vr": -0.8096264483444191,
        "Vi": -0.5820278902235082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9534795935485,
        "longitude": -84.0133479744192
      }
    },
    {
      "number": 40160,
      "class": "Bus",
      "name": "BRIGHTON 7 1",
      "init": {
        "Vr": -0.7923572889950852,
        "Vi": -0.652651223554695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5973339683647,
        "longitude": -83.6683811719495
      }
    },
    {
      "number": 40161,
      "class": "Bus",
      "name": "BRIGHTON 8 1",
      "init": {
        "Vr": -0.6742792763701357,
        "Vi": -0.7920966088158086
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5961173339833,
        "longitude": -83.7213164926938
      }
    },
    {
      "number": 40162,
      "class": "Bus",
      "name": "BRIGHTON 8 2",
      "init": {
        "Vr": -0.6744895335355351,
        "Vi": -0.7917959112137652
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5961173339833,
        "longitude": -83.7213164926938
      }
    },
    {
      "number": 40163,
      "class": "Bus",
      "name": "BRIGHTON 9 1",
      "init": {
        "Vr": -0.7975102202626828,
        "Vi": -0.642395326783563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6111088317632,
        "longitude": -83.7869459789592
      }
    },
    {
      "number": 40164,
      "class": "Bus",
      "name": "BRIGHTON 10 1",
      "init": {
        "Vr": -0.8087763228631304,
        "Vi": -0.6339763300139848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5782581979782,
        "longitude": -83.8525270195302
      }
    },
    {
      "number": 40165,
      "class": "Bus",
      "name": "BRIGHTON 11 1",
      "init": {
        "Vr": -0.8000097512905485,
        "Vi": -0.6455815251253394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.402417374867,
        "longitude": -83.7900923377553
      }
    },
    {
      "number": 40166,
      "class": "Bus",
      "name": "BRIGHTON 12 1",
      "init": {
        "Vr": -0.8226527290728591,
        "Vi": -0.6114510351134543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4715084178721,
        "longitude": -83.7909016475124
      }
    },
    {
      "number": 40167,
      "class": "Bus",
      "name": "BRIGHTON 13 1",
      "init": {
        "Vr": -0.826771333168983,
        "Vi": -0.6158349926836933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5225839677361,
        "longitude": -83.8008523155113
      }
    },
    {
      "number": 40168,
      "class": "Bus",
      "name": "BRIGHTON 13 2",
      "init": {
        "Vr": -0.8268128585951774,
        "Vi": -0.6156848447960528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5225839677361,
        "longitude": -83.8008523155113
      }
    },
    {
      "number": 40169,
      "class": "Bus",
      "name": "BRIGHTON 14 1",
      "init": {
        "Vr": -0.8095973167042677,
        "Vi": -0.6519508207007756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4385874418946,
        "longitude": -83.7882226944488
      }
    },
    {
      "number": 40170,
      "class": "Bus",
      "name": "FOWLERVILLE 1 1",
      "init": {
        "Vr": -0.7354529598788481,
        "Vi": -0.7148889816007878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7086965479654,
        "longitude": -84.0482627224811
      }
    },
    {
      "number": 40171,
      "class": "Bus",
      "name": "FOWLERVILLE 2 1",
      "init": {
        "Vr": -0.7333409167159729,
        "Vi": -0.7197031548759132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.757544037011,
        "longitude": -84.0794681345322
      }
    },
    {
      "number": 40172,
      "class": "Bus",
      "name": "FOWLERVILLE 2 2",
      "init": {
        "Vr": -0.7333114915017752,
        "Vi": -0.7198241804090869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.757544037011,
        "longitude": -84.0794681345322
      }
    },
    {
      "number": 40173,
      "class": "Bus",
      "name": "FOWLERVILLE 3 1",
      "init": {
        "Vr": -0.6950735161048346,
        "Vi": -0.7460121832063078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6492414367475,
        "longitude": -84.1361939545097
      }
    },
    {
      "number": 40174,
      "class": "Bus",
      "name": "GREGORY 1 1",
      "init": {
        "Vr": -0.7356447700267534,
        "Vi": -0.7186453022026681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5042923208194,
        "longitude": -84.0954993333702
      }
    },
    {
      "number": 40175,
      "class": "Bus",
      "name": "HOWELL 6 1",
      "init": {
        "Vr": -0.7256136619697434,
        "Vi": -0.7264638259642465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691640684336,
        "longitude": -83.9008949581021
      }
    },
    {
      "number": 40176,
      "class": "Bus",
      "name": "HOWELL 7 1",
      "init": {
        "Vr": -0.7216936598527318,
        "Vi": -0.7370507762301896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6428944792161,
        "longitude": -83.976541960342
      }
    },
    {
      "number": 40177,
      "class": "Bus",
      "name": "HOWELL 8 1",
      "init": {
        "Vr": -0.7212301678349383,
        "Vi": -0.7331817750196569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6794316694554,
        "longitude": -83.9610445324455
      }
    },
    {
      "number": 40178,
      "class": "Bus",
      "name": "HOWELL 8 2",
      "init": {
        "Vr": -0.7212031437631622,
        "Vi": -0.7332979092601943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6794316694554,
        "longitude": -83.9610445324455
      }
    },
    {
      "number": 40179,
      "class": "Bus",
      "name": "HOWELL 9 1",
      "init": {
        "Vr": -0.5650871822851743,
        "Vi": -0.8712182085898257
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5254020997074,
        "longitude": -83.9566555911154
      }
    },
    {
      "number": 40180,
      "class": "Bus",
      "name": "HOWELL 9 2",
      "init": {
        "Vr": -0.6575067581943609,
        "Vi": -0.808713647271834
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5254020997074,
        "longitude": -83.9566555911154
      }
    },
    {
      "number": 40181,
      "class": "Bus",
      "name": "HOWELL 9 3",
      "init": {
        "Vr": -0.7189561063507949,
        "Vi": -0.7575969452287159
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5254020997074,
        "longitude": -83.9566555911154
      }
    },
    {
      "number": 40182,
      "class": "Bus",
      "name": "HOWELL 9 4",
      "init": {
        "Vr": -0.5653148093593356,
        "Vi": -0.8709021380800668
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5254020997074,
        "longitude": -83.9566555911154
      }
    },
    {
      "number": 40183,
      "class": "Bus",
      "name": "HOWELL 9 6",
      "init": {
        "Vr": -0.6592547052458423,
        "Vi": -0.8067709834945758
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5254020997074,
        "longitude": -83.9566555911154
      }
    },
    {
      "number": 40184,
      "class": "Bus",
      "name": "HOWELL 10 1",
      "init": {
        "Vr": -0.7326134621763992,
        "Vi": -0.7221779992512019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5635163684547,
        "longitude": -83.9969616539793
      }
    },
    {
      "number": 40185,
      "class": "Bus",
      "name": "HOWELL 10 2",
      "init": {
        "Vr": -0.7326726975323803,
        "Vi": -0.721906050432293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5635163684547,
        "longitude": -83.9969616539793
      }
    },
    {
      "number": 40186,
      "class": "Bus",
      "name": "HOWELL 11 1",
      "init": {
        "Vr": -0.7263238754670721,
        "Vi": -0.7393464504425596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4874225831844,
        "longitude": -83.9467517346498
      }
    },
    {
      "number": 40187,
      "class": "Bus",
      "name": "HOWELL 12 1",
      "init": {
        "Vr": -0.8289513406229617,
        "Vi": -0.6219493328344693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5201204226406,
        "longitude": -83.8479123168658
      }
    },
    {
      "number": 40188,
      "class": "Bus",
      "name": "HOWELL 12 2",
      "init": {
        "Vr": -0.8289482357436423,
        "Vi": -0.6216594221730665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5201204226406,
        "longitude": -83.8479123168658
      }
    },
    {
      "number": 40189,
      "class": "Bus",
      "name": "PINCKNEY 1",
      "init": {
        "Vr": -0.7619545468270184,
        "Vi": -0.674171920701432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3311288623038,
        "longitude": -83.9723623611154
      }
    },
    {
      "number": 40190,
      "class": "Bus",
      "name": "SOUTH LYON 1 1",
      "init": {
        "Vr": -0.7751562539811931,
        "Vi": -0.6658325074662096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5142585830012,
        "longitude": -83.6769398590895
      }
    },
    {
      "number": 40191,
      "class": "Bus",
      "name": "SOUTH LYON 1 2",
      "init": {
        "Vr": -0.7751840852896325,
        "Vi": -0.665652708815848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5142585830012,
        "longitude": -83.6769398590895
      }
    },
    {
      "number": 40192,
      "class": "Bus",
      "name": "SOUTH LYON 2 1",
      "init": {
        "Vr": -0.7527116809329523,
        "Vi": -0.7041870502842913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4214300915898,
        "longitude": -83.6363625014195
      }
    },
    {
      "number": 40193,
      "class": "Bus",
      "name": "SOUTH LYON 3 1",
      "init": {
        "Vr": -0.7602559405582802,
        "Vi": -0.6974418262441093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4241036073795,
        "longitude": -83.6705369156937
      }
    },
    {
      "number": 40194,
      "class": "Bus",
      "name": "SOUTH LYON 3 2",
      "init": {
        "Vr": -0.7597498902338424,
        "Vi": -0.697571438406819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4241036073795,
        "longitude": -83.6705369156937
      }
    },
    {
      "number": 40195,
      "class": "Bus",
      "name": "ARMADA 1 1",
      "init": {
        "Vr": -0.8116445237122386,
        "Vi": -0.636948191509881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.852308545685,
        "longitude": -82.9272272550279
      }
    },
    {
      "number": 40196,
      "class": "Bus",
      "name": "ARMADA 1 2",
      "init": {
        "Vr": -0.8116174354198321,
        "Vi": -0.6370431197861876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.852308545685,
        "longitude": -82.9272272550279
      }
    },
    {
      "number": 40197,
      "class": "Bus",
      "name": "ARMADA 2 1",
      "init": {
        "Vr": -0.7819423137633924,
        "Vi": -0.6701283070508448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7783660081416,
        "longitude": -82.888564226846
      }
    },
    {
      "number": 40198,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 1 1",
      "init": {
        "Vr": -0.7952901940696215,
        "Vi": -0.625518994139179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6538438380829,
        "longitude": -82.8908442839656
      }
    },
    {
      "number": 40199,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 2 1",
      "init": {
        "Vr": -0.8359428557828056,
        "Vi": -0.5873525932237064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5300157815989,
        "longitude": -83.0205627184774
      }
    },
    {
      "number": 40200,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 3 1",
      "init": {
        "Vr": -0.8045116170569445,
        "Vi": -0.6004821226602886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6335400408255,
        "longitude": -82.9413824562785
      }
    },
    {
      "number": 40201,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 3 2",
      "init": {
        "Vr": -0.8046041918487594,
        "Vi": -0.600228486136712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6335400408255,
        "longitude": -82.9413824562785
      }
    },
    {
      "number": 40202,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 4 1",
      "init": {
        "Vr": -0.7993534192652405,
        "Vi": -0.6146186607597078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.637477400814,
        "longitude": -82.898933372007
      }
    },
    {
      "number": 40203,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 5 1",
      "init": {
        "Vr": -0.7946198338111452,
        "Vi": -0.6309630805472313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6192501638042,
        "longitude": -82.8369090160113
      }
    },
    {
      "number": 40204,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 6 1",
      "init": {
        "Vr": -0.8185561826711836,
        "Vi": -0.6368396936866106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6814247282348,
        "longitude": -82.8863785942419
      }
    },
    {
      "number": 40205,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 7 1",
      "init": {
        "Vr": -0.6776154455538909,
        "Vi": -0.785181985942637
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5935337695989,
        "longitude": -82.8161198270467
      }
    },
    {
      "number": 40206,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 8 1",
      "init": {
        "Vr": -0.8303827332917109,
        "Vi": -0.5803933472224062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4765711281723,
        "longitude": -82.9504265803492
      }
    },
    {
      "number": 40207,
      "class": "Bus",
      "name": "CLINTON TOWNSHIP 9 1",
      "init": {
        "Vr": -0.8311624119151214,
        "Vi": -0.5740242157437687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4881304533332,
        "longitude": -82.8830226807124
      }
    },
    {
      "number": 40208,
      "class": "Bus",
      "name": "EASTPOINTE 1 1",
      "init": {
        "Vr": -0.8305154630318227,
        "Vi": -0.5707105025197107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4712604132552,
        "longitude": -82.8907967731292
      }
    },
    {
      "number": 40209,
      "class": "Bus",
      "name": "EASTPOINTE 1 2",
      "init": {
        "Vr": -0.8306785870594366,
        "Vi": -0.57010860852112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4712604132552,
        "longitude": -82.8907967731292
      }
    },
    {
      "number": 40210,
      "class": "Bus",
      "name": "EASTPOINTE 2 1",
      "init": {
        "Vr": -0.8194784772488498,
        "Vi": -0.5883211566940233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4063041940307,
        "longitude": -82.9000446857082
      }
    },
    {
      "number": 40211,
      "class": "Bus",
      "name": "EASTPOINTE 3 1",
      "init": {
        "Vr": -0.827512242958525,
        "Vi": -0.5706867511405544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4499022752548,
        "longitude": -82.8804667851183
      }
    },
    {
      "number": 40212,
      "class": "Bus",
      "name": "EASTPOINTE 4 1",
      "init": {
        "Vr": -0.8153424932745874,
        "Vi": -0.599149631879414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5730698588383,
        "longitude": -82.9717350034017
      }
    },
    {
      "number": 40213,
      "class": "Bus",
      "name": "GROSSE POINTE 1 1",
      "init": {
        "Vr": -0.8139895528868141,
        "Vi": -0.6113623412708487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3946666567575,
        "longitude": -82.9409489736885
      }
    },
    {
      "number": 40214,
      "class": "Bus",
      "name": "GROSSE POINTE 1 2",
      "init": {
        "Vr": -0.814009640319004,
        "Vi": -0.6111766619750777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3946666567575,
        "longitude": -82.9409489736885
      }
    },
    {
      "number": 40215,
      "class": "Bus",
      "name": "GROSSE POINTE 2 1",
      "init": {
        "Vr": -0.8237018624162789,
        "Vi": -0.5746484725637195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4283741085551,
        "longitude": -82.9012155863951
      }
    },
    {
      "number": 40216,
      "class": "Bus",
      "name": "HARRISON TOWNSHIP 1 1",
      "init": {
        "Vr": -0.7998921010854826,
        "Vi": -0.6323036790088014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5735735760522,
        "longitude": -82.8505377437174
      }
    },
    {
      "number": 40217,
      "class": "Bus",
      "name": "HARRISON TOWNSHIP 2 1",
      "init": {
        "Vr": -0.790566379480779,
        "Vi": -0.6426327836905044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6511556289449,
        "longitude": -82.857949453103
      }
    },
    {
      "number": 40218,
      "class": "Bus",
      "name": "HARRISON TOWNSHIP 3 1",
      "init": {
        "Vr": -0.8361936583362225,
        "Vi": -0.6197470929958212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5380953036197,
        "longitude": -82.8661113935059
      }
    },
    {
      "number": 40219,
      "class": "Bus",
      "name": "MACOMB 1 1",
      "init": {
        "Vr": -0.6090087962825127,
        "Vi": -0.8484965307235091
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6843814965986,
        "longitude": -82.9611685109423
      }
    },
    {
      "number": 40220,
      "class": "Bus",
      "name": "MACOMB 1 2",
      "init": {
        "Vr": -0.6655856206415338,
        "Vi": -0.8064477501583744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6843814965986,
        "longitude": -82.9611685109423
      }
    },
    {
      "number": 40221,
      "class": "Bus",
      "name": "MACOMB 1 3",
      "init": {
        "Vr": -0.6093906150319246,
        "Vi": -0.8477942194443082
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6843814965986,
        "longitude": -82.9611685109423
      }
    },
    {
      "number": 40222,
      "class": "Bus",
      "name": "MACOMB 2 1",
      "init": {
        "Vr": -0.6548920942215741,
        "Vi": -0.8072951878064706
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7156937598708,
        "longitude": -82.8427128588891
      }
    },
    {
      "number": 40223,
      "class": "Bus",
      "name": "MACOMB 2 2",
      "init": {
        "Vr": -0.6549768508359194,
        "Vi": -0.8070616059786204
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7156937598708,
        "longitude": -82.8427128588891
      }
    },
    {
      "number": 40224,
      "class": "Bus",
      "name": "MACOMB 3 1",
      "init": {
        "Vr": -0.8207497395244234,
        "Vi": -0.6170883782436583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7415739183879,
        "longitude": -82.9060971094821
      }
    },
    {
      "number": 40225,
      "class": "Bus",
      "name": "MACOMB 4 1",
      "init": {
        "Vr": -0.8013068986240479,
        "Vi": -0.5996512759125877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6658606653542,
        "longitude": -82.9356792846319
      }
    },
    {
      "number": 40226,
      "class": "Bus",
      "name": "MACOMB 4 2",
      "init": {
        "Vr": -0.8013310094002111,
        "Vi": -0.5993545050078802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6658606653542,
        "longitude": -82.9356792846319
      }
    },
    {
      "number": 40227,
      "class": "Bus",
      "name": "MACOMB 5 1",
      "init": {
        "Vr": -0.8073252143168044,
        "Vi": -0.5961140131281193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6255838078347,
        "longitude": -82.9599420752449
      }
    },
    {
      "number": 40228,
      "class": "Bus",
      "name": "MACOMB 6 1",
      "init": {
        "Vr": -0.8194532267539304,
        "Vi": -0.608993915098913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7292650073998,
        "longitude": -82.9652856258227
      }
    },
    {
      "number": 40229,
      "class": "Bus",
      "name": "NEW BALTIMORE 1 1",
      "init": {
        "Vr": -0.7860101742743496,
        "Vi": -0.653211584777557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418841730936,
        "longitude": -82.7572038029038
      }
    },
    {
      "number": 40230,
      "class": "Bus",
      "name": "NEW BALTIMORE 2 1",
      "init": {
        "Vr": -0.7475500087606193,
        "Vi": -0.6882765690919986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5374914854736,
        "longitude": -82.684827437909
      }
    },
    {
      "number": 40231,
      "class": "Bus",
      "name": "NEW BALTIMORE 3 1",
      "init": {
        "Vr": -0.7657212056667992,
        "Vi": -0.6650057326926379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.586821436121,
        "longitude": -82.7035939834158
      }
    },
    {
      "number": 40232,
      "class": "Bus",
      "name": "NEW BALTIMORE 4 1",
      "init": {
        "Vr": -0.7978252233772459,
        "Vi": -0.6269031685403326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5719669873511,
        "longitude": -82.7817102666272
      }
    },
    {
      "number": 40233,
      "class": "Bus",
      "name": "NEW BALTIMORE 4 2",
      "init": {
        "Vr": -0.7978715521860391,
        "Vi": -0.6266252077562952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5719669873511,
        "longitude": -82.7817102666272
      }
    },
    {
      "number": 40234,
      "class": "Bus",
      "name": "NEW BALTIMORE 5 1",
      "init": {
        "Vr": -0.75243327164344,
        "Vi": -0.6884910404384764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6551344713768,
        "longitude": -82.7681584689509
      }
    },
    {
      "number": 40235,
      "class": "Bus",
      "name": "NEW BALTIMORE 6 1",
      "init": {
        "Vr": -0.7983791975068153,
        "Vi": -0.6700415268143157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7460316629989,
        "longitude": -82.8324619785506
      }
    },
    {
      "number": 40236,
      "class": "Bus",
      "name": "NEW BALTIMORE 6 2",
      "init": {
        "Vr": -0.7976937647095523,
        "Vi": -0.6699391224806267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7460316629989,
        "longitude": -82.8324619785506
      }
    },
    {
      "number": 40237,
      "class": "Bus",
      "name": "NEW HAVEN 24 1",
      "init": {
        "Vr": -0.7805491871160013,
        "Vi": -0.6678347989329199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7912317591105,
        "longitude": -82.7530038436422
      }
    },
    {
      "number": 40238,
      "class": "Bus",
      "name": "NEW HAVEN 24 2",
      "init": {
        "Vr": -0.7806008352820839,
        "Vi": -0.6676574758004005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7912317591105,
        "longitude": -82.7530038436422
      }
    },
    {
      "number": 40239,
      "class": "Bus",
      "name": "NEW HAVEN 25 1",
      "init": {
        "Vr": -0.7895366915780244,
        "Vi": -0.6685161814297079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.791055924811,
        "longitude": -82.8291090167603
      }
    },
    {
      "number": 40240,
      "class": "Bus",
      "name": "RICHMOND 42 1",
      "init": {
        "Vr": -0.7892587056044149,
        "Vi": -0.6632869334326333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8977431898,
        "longitude": -82.7706678990234
      }
    },
    {
      "number": 40241,
      "class": "Bus",
      "name": "RICHMOND 43 1",
      "init": {
        "Vr": -0.8084734291271264,
        "Vi": -0.6499359205691071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8581109176667,
        "longitude": -82.8414541016937
      }
    },
    {
      "number": 40242,
      "class": "Bus",
      "name": "RICHMOND 43 2",
      "init": {
        "Vr": -0.8085204018842596,
        "Vi": -0.6497065801756771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8581109176667,
        "longitude": -82.8414541016937
      }
    },
    {
      "number": 40243,
      "class": "Bus",
      "name": "ROCHESTER 80 1",
      "init": {
        "Vr": -0.8305197128138448,
        "Vi": -0.6114286443793967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8325482872322,
        "longitude": -83.1791403150121
      }
    },
    {
      "number": 40244,
      "class": "Bus",
      "name": "ROCHESTER 81 1",
      "init": {
        "Vr": -0.8126883985155963,
        "Vi": -0.6215811961854286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7356950637348,
        "longitude": -83.1303062732549
      }
    },
    {
      "number": 40245,
      "class": "Bus",
      "name": "ROMEO 1",
      "init": {
        "Vr": -0.8254810838843762,
        "Vi": -0.6004586256020052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8616516442176,
        "longitude": -83.0573105144297
      }
    },
    {
      "number": 40246,
      "class": "Bus",
      "name": "ROSEVILLE 3 1",
      "init": {
        "Vr": -0.7982901220086318,
        "Vi": -0.6237498449465007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6092793702175,
        "longitude": -82.8717028672832
      }
    },
    {
      "number": 40247,
      "class": "Bus",
      "name": "ROSEVILLE 3 2",
      "init": {
        "Vr": -0.798189149388481,
        "Vi": -0.6241437444249853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6092793702175,
        "longitude": -82.8717028672832
      }
    },
    {
      "number": 40248,
      "class": "Bus",
      "name": "ROSEVILLE 4 1",
      "init": {
        "Vr": -0.8166301658960244,
        "Vi": -0.6113144468441732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5527855296375,
        "longitude": -82.932092535673
      }
    },
    {
      "number": 40249,
      "class": "Bus",
      "name": "ROSEVILLE 4 2",
      "init": {
        "Vr": -0.8167628890741269,
        "Vi": -0.610771344798657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5527855296375,
        "longitude": -82.932092535673
      }
    },
    {
      "number": 40250,
      "class": "Bus",
      "name": "ROSEVILLE 5 1",
      "init": {
        "Vr": -0.8372241345324468,
        "Vi": -0.5868645369117836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4981386231794,
        "longitude": -82.9691147261087
      }
    },
    {
      "number": 40251,
      "class": "Bus",
      "name": "ROSEVILLE 5 2",
      "init": {
        "Vr": -0.8373258649814744,
        "Vi": -0.5863562218678442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4981386231794,
        "longitude": -82.9691147261087
      }
    },
    {
      "number": 40252,
      "class": "Bus",
      "name": "SAINT CLAIR SHORES 1",
      "init": {
        "Vr": -0.8111569868423114,
        "Vi": -0.6265247613212815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.366336965022,
        "longitude": -82.9409704622984
      }
    },
    {
      "number": 40253,
      "class": "Bus",
      "name": "STERLING HEIGHTS 1 1",
      "init": {
        "Vr": -0.8086849523645504,
        "Vi": -0.5667737166351923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6329825308583,
        "longitude": -83.0315776907396
      }
    },
    {
      "number": 40254,
      "class": "Bus",
      "name": "STERLING HEIGHTS 1 2",
      "init": {
        "Vr": -0.8086748760326378,
        "Vi": -0.5666379234576885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6329825308583,
        "longitude": -83.0315776907396
      }
    },
    {
      "number": 40255,
      "class": "Bus",
      "name": "STERLING HEIGHTS 2 1",
      "init": {
        "Vr": -0.7962579940851967,
        "Vi": -0.6078370928255121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.583567942006,
        "longitude": -83.1613444740731
      }
    },
    {
      "number": 40256,
      "class": "Bus",
      "name": "STERLING HEIGHTS 2 2",
      "init": {
        "Vr": -0.7962179257086982,
        "Vi": -0.6080758921416461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.583567942006,
        "longitude": -83.1613444740731
      }
    },
    {
      "number": 40257,
      "class": "Bus",
      "name": "STERLING HEIGHTS 3 1",
      "init": {
        "Vr": -0.8395626746288041,
        "Vi": -0.5916887848230803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5125895080886,
        "longitude": -83.001306045277
      }
    },
    {
      "number": 40258,
      "class": "Bus",
      "name": "STERLING HEIGHTS 3 2",
      "init": {
        "Vr": -0.8396124698162343,
        "Vi": -0.5911932106880405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5125895080886,
        "longitude": -83.001306045277
      }
    },
    {
      "number": 40259,
      "class": "Bus",
      "name": "STERLING HEIGHTS 4 1",
      "init": {
        "Vr": -0.8118813712019963,
        "Vi": -0.5942044937752493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6082177954466,
        "longitude": -82.9978186162614
      }
    },
    {
      "number": 40260,
      "class": "Bus",
      "name": "STERLING HEIGHTS 4 2",
      "init": {
        "Vr": -0.8119152241980899,
        "Vi": -0.5938264783158221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6082177954466,
        "longitude": -82.9978186162614
      }
    },
    {
      "number": 40261,
      "class": "Bus",
      "name": "STERLING HEIGHTS 5 1",
      "init": {
        "Vr": -0.8064261209981648,
        "Vi": -0.5688457623794151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6653794320527,
        "longitude": -83.0347787674067
      }
    },
    {
      "number": 40262,
      "class": "Bus",
      "name": "STERLING HEIGHTS 5 2",
      "init": {
        "Vr": -0.8064687841351741,
        "Vi": -0.5685725178304976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6653794320527,
        "longitude": -83.0347787674067
      }
    },
    {
      "number": 40263,
      "class": "Bus",
      "name": "STERLING HEIGHTS 6 1",
      "init": {
        "Vr": -0.8135581930497978,
        "Vi": -0.591208069930051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5486656204261,
        "longitude": -83.0775892958757
      }
    },
    {
      "number": 40264,
      "class": "Bus",
      "name": "STERLING HEIGHTS 7 1",
      "init": {
        "Vr": -0.613192944643172,
        "Vi": -0.8404223945326705
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6024857064636,
        "longitude": -83.0834548588613
      }
    },
    {
      "number": 40265,
      "class": "Bus",
      "name": "STERLING HEIGHTS 7 2",
      "init": {
        "Vr": -0.6841506248819911,
        "Vi": -0.7847474241542854
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6024857064636,
        "longitude": -83.0834548588613
      }
    },
    {
      "number": 40266,
      "class": "Bus",
      "name": "STERLING HEIGHTS 7 3",
      "init": {
        "Vr": -0.6136452243460456,
        "Vi": -0.8397855467662475
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6024857064636,
        "longitude": -83.0834548588613
      }
    },
    {
      "number": 40267,
      "class": "Bus",
      "name": "STERLING HEIGHTS 8 1",
      "init": {
        "Vr": -0.8259625098932554,
        "Vi": -0.5825766677332196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5519220156718,
        "longitude": -83.0203235452886
      }
    },
    {
      "number": 40268,
      "class": "Bus",
      "name": "STERLING HEIGHTS 8 2",
      "init": {
        "Vr": -0.8261290395049528,
        "Vi": -0.5817704291775772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5519220156718,
        "longitude": -83.0203235452886
      }
    },
    {
      "number": 40269,
      "class": "Bus",
      "name": "UTICA 12 1",
      "init": {
        "Vr": -0.8074304077462406,
        "Vi": -0.556261460237259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7093900959086,
        "longitude": -83.0423292706389
      }
    },
    {
      "number": 40270,
      "class": "Bus",
      "name": "UTICA 13 1",
      "init": {
        "Vr": -0.8210453010691773,
        "Vi": -0.6007904338411495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8096649330312,
        "longitude": -83.0541560516141
      }
    },
    {
      "number": 40271,
      "class": "Bus",
      "name": "UTICA 14 1",
      "init": {
        "Vr": -0.8037194664614616,
        "Vi": -0.5731388310275787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6761973017635,
        "longitude": -83.0767790500006
      }
    },
    {
      "number": 40272,
      "class": "Bus",
      "name": "UTICA 15 1",
      "init": {
        "Vr": -0.8112934062806649,
        "Vi": -0.5676363353149569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6079031226607,
        "longitude": -83.0601486978783
      }
    },
    {
      "number": 40273,
      "class": "Bus",
      "name": "UTICA 16 1",
      "init": {
        "Vr": -0.8088674577365524,
        "Vi": -0.5562595164901958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6443126469392,
        "longitude": -83.1102846797897
      }
    },
    {
      "number": 40274,
      "class": "Bus",
      "name": "WARREN 29 1",
      "init": {
        "Vr": -0.6961639464384105,
        "Vi": -0.7719106589822594
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5469006525913,
        "longitude": -82.9527467737286
      }
    },
    {
      "number": 40275,
      "class": "Bus",
      "name": "WARREN 29 2",
      "init": {
        "Vr": -0.8112055948899097,
        "Vi": -0.6194484013258752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5469006525913,
        "longitude": -82.9527467737286
      }
    },
    {
      "number": 40276,
      "class": "Bus",
      "name": "WARREN 29 3",
      "init": {
        "Vr": -0.9254742607199788,
        "Vi": -0.46801055998531615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5469006525913,
        "longitude": -82.9527467737286
      }
    },
    {
      "number": 40277,
      "class": "Bus",
      "name": "WARREN 29 4",
      "init": {
        "Vr": -0.9254742607199791,
        "Vi": -0.4680105599853157
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5469006525913,
        "longitude": -82.9527467737286
      }
    },
    {
      "number": 40278,
      "class": "Bus",
      "name": "WARREN 29 5",
      "init": {
        "Vr": -0.696396005165803,
        "Vi": -0.7714650126168601
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5469006525913,
        "longitude": -82.9527467737286
      }
    },
    {
      "number": 40279,
      "class": "Bus",
      "name": "WARREN 30 1",
      "init": {
        "Vr": -0.8264483734967919,
        "Vi": -0.6025822538370661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4919334255951,
        "longitude": -83.0138191742024
      }
    },
    {
      "number": 40280,
      "class": "Bus",
      "name": "WARREN 31 1",
      "init": {
        "Vr": -0.8031986102207226,
        "Vi": -0.6053079403190172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.52534781641,
        "longitude": -83.1195461670395
      }
    },
    {
      "number": 40281,
      "class": "Bus",
      "name": "WARREN 32 1",
      "init": {
        "Vr": -0.8128111182695613,
        "Vi": -0.6116330447419354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4528703499519,
        "longitude": -83.0441792260195
      }
    },
    {
      "number": 40282,
      "class": "Bus",
      "name": "WARREN 33 1",
      "init": {
        "Vr": -0.828423376184949,
        "Vi": -0.5980570704615863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5144714948082,
        "longitude": -82.9342747456624
      }
    },
    {
      "number": 40283,
      "class": "Bus",
      "name": "WARREN 34 1",
      "init": {
        "Vr": -0.8130129639833265,
        "Vi": -0.6138825998666806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4188892278159,
        "longitude": -83.0598929277979
      }
    },
    {
      "number": 40284,
      "class": "Bus",
      "name": "WASHINGTON 63 1",
      "init": {
        "Vr": -0.8183764233761529,
        "Vi": -0.6126271431666442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7617151913485,
        "longitude": -82.9619310252278
      }
    },
    {
      "number": 40285,
      "class": "Bus",
      "name": "BELLEVILLE 9 1",
      "init": {
        "Vr": -0.7923945248526538,
        "Vi": -0.586053554448637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.203502876274,
        "longitude": -83.5370211851349
      }
    },
    {
      "number": 40286,
      "class": "Bus",
      "name": "BELLEVILLE 10 1",
      "init": {
        "Vr": -0.7922457769561141,
        "Vi": -0.5727780946197615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2409499882735,
        "longitude": -83.4206992925993
      }
    },
    {
      "number": 40287,
      "class": "Bus",
      "name": "BELLEVILLE 10 2",
      "init": {
        "Vr": -0.79226681071442,
        "Vi": -0.5722607480626011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2409499882735,
        "longitude": -83.4206992925993
      }
    },
    {
      "number": 40288,
      "class": "Bus",
      "name": "BELLEVILLE 11 1",
      "init": {
        "Vr": -0.7827880821101584,
        "Vi": -0.5870594629201559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1431594791311,
        "longitude": -83.4610237643865
      }
    },
    {
      "number": 40289,
      "class": "Bus",
      "name": "BELLEVILLE 12 1",
      "init": {
        "Vr": -0.791426465521242,
        "Vi": -0.5907550972040119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2246035176331,
        "longitude": -83.5252108692536
      }
    },
    {
      "number": 40290,
      "class": "Bus",
      "name": "CARLETON 1",
      "init": {
        "Vr": -0.7739886613874991,
        "Vi": -0.676378851915699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0311226186148,
        "longitude": -83.3704766348148
      }
    },
    {
      "number": 40291,
      "class": "Bus",
      "name": "CARLETON 2",
      "init": {
        "Vr": -0.7739928682506467,
        "Vi": -0.676282099320249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0311226186148,
        "longitude": -83.3704766348148
      }
    },
    {
      "number": 40292,
      "class": "Bus",
      "name": "DUNDEE 5 1",
      "init": {
        "Vr": -0.7625261315616775,
        "Vi": -0.6664362579401055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9149019591122,
        "longitude": -83.7026380186857
      }
    },
    {
      "number": 40293,
      "class": "Bus",
      "name": "DUNDEE 5 2",
      "init": {
        "Vr": -0.7625822523306577,
        "Vi": -0.6662955921135233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9149019591122,
        "longitude": -83.7026380186857
      }
    },
    {
      "number": 40294,
      "class": "Bus",
      "name": "DUNDEE 6 1",
      "init": {
        "Vr": -0.7714641687068388,
        "Vi": -0.6469945879869458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9641211111764,
        "longitude": -83.767908140312
      }
    },
    {
      "number": 40295,
      "class": "Bus",
      "name": "ERIE 34 1",
      "init": {
        "Vr": -0.7354409082334004,
        "Vi": -0.6970418746548338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7256414510457,
        "longitude": -83.5490328748473
      }
    },
    {
      "number": 40296,
      "class": "Bus",
      "name": "FLAT ROCK 2 1",
      "init": {
        "Vr": -0.7522401869349818,
        "Vi": -0.6974440562019327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0464177875789,
        "longitude": -83.2599677911396
      }
    },
    {
      "number": 40297,
      "class": "Bus",
      "name": "FLAT ROCK 2 2",
      "init": {
        "Vr": -0.7522786588992179,
        "Vi": -0.6972930035194569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0464177875789,
        "longitude": -83.2599677911396
      }
    },
    {
      "number": 40298,
      "class": "Bus",
      "name": "LAMBERTVILLE 2 1",
      "init": {
        "Vr": -0.7310451039036381,
        "Vi": -0.7296493223497166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.694266256683,
        "longitude": -83.6171610512114
      }
    },
    {
      "number": 40299,
      "class": "Bus",
      "name": "MILAN 7 1",
      "init": {
        "Vr": -0.8207624431848116,
        "Vi": -0.6336242296100525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.974830001183,
        "longitude": -83.5987562403345
      }
    },
    {
      "number": 40300,
      "class": "Bus",
      "name": "MILAN 8 1",
      "init": {
        "Vr": -0.7941556543866242,
        "Vi": -0.614734205335027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1106830122821,
        "longitude": -83.6568157728695
      }
    },
    {
      "number": 40301,
      "class": "Bus",
      "name": "MONROE 31 1",
      "init": {
        "Vr": -0.7557503710772441,
        "Vi": -0.667673569306369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9298206812752,
        "longitude": -83.4574600762732
      }
    },
    {
      "number": 40302,
      "class": "Bus",
      "name": "MONROE 31 2",
      "init": {
        "Vr": -0.7558248609742358,
        "Vi": -0.6675065054506654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9298206812752,
        "longitude": -83.4574600762732
      }
    },
    {
      "number": 40303,
      "class": "Bus",
      "name": "MONROE 32 1",
      "init": {
        "Vr": -0.7695202492807562,
        "Vi": -0.661881082046488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9601443301826,
        "longitude": -83.4024471802738
      }
    },
    {
      "number": 40304,
      "class": "Bus",
      "name": "MONROE 32 2",
      "init": {
        "Vr": -0.7695972142543444,
        "Vi": -0.6616974918302564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9601443301826,
        "longitude": -83.4024471802738
      }
    },
    {
      "number": 40305,
      "class": "Bus",
      "name": "MONROE 33 1",
      "init": {
        "Vr": -0.7663943992443208,
        "Vi": -0.6717094376386055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8984767188628,
        "longitude": -83.3638565068223
      }
    },
    {
      "number": 40306,
      "class": "Bus",
      "name": "MONROE 34 1",
      "init": {
        "Vr": -0.800152013735548,
        "Vi": -0.5975566106604989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1165924873189,
        "longitude": -83.5120836918064
      }
    },
    {
      "number": 40307,
      "class": "Bus",
      "name": "MONROE 34 2",
      "init": {
        "Vr": -0.8001304024507366,
        "Vi": -0.5977631842020275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1165924873189,
        "longitude": -83.5120836918064
      }
    },
    {
      "number": 40308,
      "class": "Bus",
      "name": "MONROE 35 1",
      "init": {
        "Vr": -0.7603562738428763,
        "Vi": -0.6665297509592016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8910466241673,
        "longitude": -83.4412052326985
      }
    },
    {
      "number": 40309,
      "class": "Bus",
      "name": "MONROE 35 2",
      "init": {
        "Vr": -0.7603322194472948,
        "Vi": -0.6667583279222199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8910466241673,
        "longitude": -83.4412052326985
      }
    },
    {
      "number": 40310,
      "class": "Bus",
      "name": "MONROE 36 1",
      "init": {
        "Vr": -0.7272527110364262,
        "Vi": -0.7158736607596718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8376287188935,
        "longitude": -83.4924667818671
      }
    },
    {
      "number": 40311,
      "class": "Bus",
      "name": "MONROE 37 1",
      "init": {
        "Vr": -0.7675044940377205,
        "Vi": -0.6648576022912758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9718526663489,
        "longitude": -83.4742074976997
      }
    },
    {
      "number": 40312,
      "class": "Bus",
      "name": "MONROE 38 1",
      "init": {
        "Vr": -0.7693267845935381,
        "Vi": -0.6631583423674451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9368585796624,
        "longitude": -83.3672016503135
      }
    },
    {
      "number": 40313,
      "class": "Bus",
      "name": "NEW BOSTON 2 1",
      "init": {
        "Vr": -0.7743327604056724,
        "Vi": -0.609110610097535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1325910515683,
        "longitude": -83.379328165548
      }
    },
    {
      "number": 40314,
      "class": "Bus",
      "name": "NEW BOSTON 2 2",
      "init": {
        "Vr": -0.7743245502811541,
        "Vi": -0.609017927308298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1325910515683,
        "longitude": -83.379328165548
      }
    },
    {
      "number": 40315,
      "class": "Bus",
      "name": "NEWPORT 27 1",
      "init": {
        "Vr": -0.7618712539492961,
        "Vi": -0.6862746850260221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0599449468798,
        "longitude": -83.310020917009
      }
    },
    {
      "number": 40316,
      "class": "Bus",
      "name": "NEWPORT 28 1",
      "init": {
        "Vr": -0.7722982646133681,
        "Vi": -0.6822778137458807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9849124333623,
        "longitude": -83.3549652626044
      }
    },
    {
      "number": 40317,
      "class": "Bus",
      "name": "TEMPERANCE 1 1",
      "init": {
        "Vr": -0.6649746127006069,
        "Vi": -0.7994323414809962
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7730263151013,
        "longitude": -83.6285093857301
      }
    },
    {
      "number": 40318,
      "class": "Bus",
      "name": "TEMPERANCE 1 2",
      "init": {
        "Vr": -0.718608832723926,
        "Vi": -0.7424940517684886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7730263151013,
        "longitude": -83.6285093857301
      }
    },
    {
      "number": 40319,
      "class": "Bus",
      "name": "TEMPERANCE 1 3",
      "init": {
        "Vr": -0.6629467269710414,
        "Vi": -0.8027352733341463
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7730263151013,
        "longitude": -83.6285093857301
      }
    },
    {
      "number": 40320,
      "class": "Bus",
      "name": "TEMPERANCE 2 1",
      "init": {
        "Vr": -0.7309592324664865,
        "Vi": -0.7063293104184369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8635622861001,
        "longitude": -83.536282015819
      }
    },
    {
      "number": 40321,
      "class": "Bus",
      "name": "TEMPERANCE 3 1",
      "init": {
        "Vr": -0.7289150303568641,
        "Vi": -0.72237474962322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8186079748669,
        "longitude": -83.6145893636258
      }
    },
    {
      "number": 40322,
      "class": "Bus",
      "name": "TEMPERANCE 3 2",
      "init": {
        "Vr": -0.7289136985798587,
        "Vi": -0.7220598523985788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8186079748669,
        "longitude": -83.6145893636258
      }
    },
    {
      "number": 40323,
      "class": "Bus",
      "name": "TEMPERANCE 4 1",
      "init": {
        "Vr": -0.7427441967626343,
        "Vi": -0.7185114825425977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759656674039,
        "longitude": -83.5815150228415
      }
    },
    {
      "number": 40324,
      "class": "Bus",
      "name": "WILLIS 3 1",
      "init": {
        "Vr": -0.8050366073263898,
        "Vi": -0.6141043278651148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0484450696677,
        "longitude": -83.563933928306
      }
    },
    {
      "number": 40325,
      "class": "Bus",
      "name": "SHERIDAN 1 1",
      "init": {
        "Vr": -0.5713328441329938,
        "Vi": -0.8414084755740425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1236747837303,
        "longitude": -85.1108820929336
      }
    },
    {
      "number": 40326,
      "class": "Bus",
      "name": "SHERIDAN 1 2",
      "init": {
        "Vr": -0.5712852701591267,
        "Vi": -0.8415003126667059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1236747837303,
        "longitude": -85.1108820929336
      }
    },
    {
      "number": 40327,
      "class": "Bus",
      "name": "COOPERSVILLE 1 1",
      "init": {
        "Vr": -0.5898164452648235,
        "Vi": -0.8525493741710332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1053389686614,
        "longitude": -85.974374648631
      }
    },
    {
      "number": 40328,
      "class": "Bus",
      "name": "COOPERSVILLE 2 1",
      "init": {
        "Vr": -0.6316229869610668,
        "Vi": -0.8180856464601537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689133721723,
        "longitude": -85.9081600255164
      }
    },
    {
      "number": 40329,
      "class": "Bus",
      "name": "COOPERSVILLE 2 2",
      "init": {
        "Vr": -0.6315814618587069,
        "Vi": -0.8181731605727863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0689133721723,
        "longitude": -85.9081600255164
      }
    },
    {
      "number": 40330,
      "class": "Bus",
      "name": "FRUITPORT 1",
      "init": {
        "Vr": -0.5097693532692865,
        "Vi": -0.8842217130803881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1933098635873,
        "longitude": -86.0804473738466
      }
    },
    {
      "number": 40331,
      "class": "Bus",
      "name": "FRUITPORT 2",
      "init": {
        "Vr": -0.5098037266268793,
        "Vi": -0.8841737787524987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1933098635873,
        "longitude": -86.0804473738466
      }
    },
    {
      "number": 40332,
      "class": "Bus",
      "name": "MUSKEGON 11 1",
      "init": {
        "Vr": -0.46934148970000655,
        "Vi": -0.9093533010094234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2338449894629,
        "longitude": -86.2951996123364
      }
    },
    {
      "number": 40333,
      "class": "Bus",
      "name": "MUSKEGON 12 1",
      "init": {
        "Vr": -0.4132443624936897,
        "Vi": -0.9577765213930398
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1429095663085,
        "longitude": -86.2848978262179
      }
    },
    {
      "number": 40334,
      "class": "Bus",
      "name": "MUSKEGON 13 1",
      "init": {
        "Vr": -0.4707279948559836,
        "Vi": -0.9088420040086248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1821143932505,
        "longitude": -86.3084496455536
      }
    },
    {
      "number": 40335,
      "class": "Bus",
      "name": "MUSKEGON 13 2",
      "init": {
        "Vr": -0.4704991785826845,
        "Vi": -0.9091310870504381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1821143932505,
        "longitude": -86.3084496455536
      }
    },
    {
      "number": 40336,
      "class": "Bus",
      "name": "MUSKEGON 14 1",
      "init": {
        "Vr": -0.4651044261709964,
        "Vi": -0.9134209353819419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2620316129731,
        "longitude": -86.1699430885207
      }
    },
    {
      "number": 40337,
      "class": "Bus",
      "name": "MUSKEGON 14 2",
      "init": {
        "Vr": -0.4652546588032934,
        "Vi": -0.9131995840176895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2620316129731,
        "longitude": -86.1699430885207
      }
    },
    {
      "number": 40338,
      "class": "Bus",
      "name": "MUSKEGON 15 1",
      "init": {
        "Vr": -0.4834878949406376,
        "Vi": -0.8984561001984249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1878369273662,
        "longitude": -86.2386976198731
      }
    },
    {
      "number": 40339,
      "class": "Bus",
      "name": "MUSKEGON 16 1",
      "init": {
        "Vr": -0.48858369786774325,
        "Vi": -0.893962707718477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.145158588471,
        "longitude": -86.2210238234399
      }
    },
    {
      "number": 40340,
      "class": "Bus",
      "name": "MUSKEGON 16 2",
      "init": {
        "Vr": -0.4887916154739684,
        "Vi": -0.8936431796401394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.145158588471,
        "longitude": -86.2210238234399
      }
    },
    {
      "number": 40341,
      "class": "Bus",
      "name": "SPRING LAKE 3 1",
      "init": {
        "Vr": -0.49297636274695156,
        "Vi": -0.9029465532839048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0887225131873,
        "longitude": -86.1718208622923
      }
    },
    {
      "number": 40342,
      "class": "Bus",
      "name": "SPRING LAKE 3 2",
      "init": {
        "Vr": -0.4930408918199248,
        "Vi": -0.9028577066999001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0887225131873,
        "longitude": -86.1718208622923
      }
    },
    {
      "number": 40343,
      "class": "Bus",
      "name": "SPRING LAKE 4 1",
      "init": {
        "Vr": -0.49569618126665815,
        "Vi": -0.8931705640291551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.132605306746,
        "longitude": -86.1596418506281
      }
    },
    {
      "number": 40344,
      "class": "Bus",
      "name": "SPRING LAKE 4 2",
      "init": {
        "Vr": -0.4955545524456242,
        "Vi": -0.893346729588444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.132605306746,
        "longitude": -86.1596418506281
      }
    },
    {
      "number": 40345,
      "class": "Bus",
      "name": "CLARKSTON 1 1",
      "init": {
        "Vr": -0.7410757542009504,
        "Vi": -0.7189053578441117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8383876379449,
        "longitude": -83.3645925712584
      }
    },
    {
      "number": 40346,
      "class": "Bus",
      "name": "CLARKSTON 2 1",
      "init": {
        "Vr": -0.7300368183162296,
        "Vi": -0.7306410979101567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7975958686725,
        "longitude": -83.3997024262744
      }
    },
    {
      "number": 40347,
      "class": "Bus",
      "name": "CLARKSTON 3 1",
      "init": {
        "Vr": -0.7760954551135095,
        "Vi": -0.6856604120554833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6923051688653,
        "longitude": -83.4357763606966
      }
    },
    {
      "number": 40348,
      "class": "Bus",
      "name": "CLARKSTON 3 2",
      "init": {
        "Vr": -0.776117358779154,
        "Vi": -0.6854074076292719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6923051688653,
        "longitude": -83.4357763606966
      }
    },
    {
      "number": 40349,
      "class": "Bus",
      "name": "CLARKSTON 4 1",
      "init": {
        "Vr": -0.7617056524608853,
        "Vi": -0.7055421275616355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7094449879043,
        "longitude": -83.3628423923905
      }
    },
    {
      "number": 40350,
      "class": "Bus",
      "name": "CLARKSTON 4 2",
      "init": {
        "Vr": -0.761736707625765,
        "Vi": -0.7052630260232143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7094449879043,
        "longitude": -83.3628423923905
      }
    },
    {
      "number": 40351,
      "class": "Bus",
      "name": "CLARKSTON 5 1",
      "init": {
        "Vr": -0.7588588196382222,
        "Vi": -0.7074041077836061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7445679738347,
        "longitude": -83.4087251890958
      }
    },
    {
      "number": 40352,
      "class": "Bus",
      "name": "CLARKSTON 5 2",
      "init": {
        "Vr": -0.7589099375186323,
        "Vi": -0.7072711601776314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7445679738347,
        "longitude": -83.4087251890958
      }
    },
    {
      "number": 40353,
      "class": "Bus",
      "name": "CLARKSTON 6 1",
      "init": {
        "Vr": -0.7872805780426163,
        "Vi": -0.6693710474896946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6457010995182,
        "longitude": -83.4306488950589
      }
    },
    {
      "number": 40354,
      "class": "Bus",
      "name": "COMMERCE TOWNSHIP 1 1",
      "init": {
        "Vr": -0.7980761239040338,
        "Vi": -0.664788250037957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6095783398861,
        "longitude": -83.4574524134811
      }
    },
    {
      "number": 40355,
      "class": "Bus",
      "name": "COMMERCE TOWNSHIP 2 1",
      "init": {
        "Vr": -0.7803237755999404,
        "Vi": -0.6621792689809605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5891420009913,
        "longitude": -83.5109998535025
      }
    },
    {
      "number": 40356,
      "class": "Bus",
      "name": "COMMERCE TOWNSHIP 3 1",
      "init": {
        "Vr": -0.7815820479420541,
        "Vi": -0.6656351588256616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6175327724749,
        "longitude": -83.5414431549844
      }
    },
    {
      "number": 40357,
      "class": "Bus",
      "name": "FARMINGTON 12 1",
      "init": {
        "Vr": -0.7738332766524041,
        "Vi": -0.6645997678082713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.496418051345,
        "longitude": -83.5008708141993
      }
    },
    {
      "number": 40358,
      "class": "Bus",
      "name": "FARMINGTON 12 2",
      "init": {
        "Vr": -0.7737845572803186,
        "Vi": -0.6647229813117587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.496418051345,
        "longitude": -83.5008708141993
      }
    },
    {
      "number": 40359,
      "class": "Bus",
      "name": "FARMINGTON 13 1",
      "init": {
        "Vr": -0.7751611930602592,
        "Vi": -0.689312191587487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5016421086045,
        "longitude": -83.3324582344937
      }
    },
    {
      "number": 40360,
      "class": "Bus",
      "name": "FARMINGTON 13 2",
      "init": {
        "Vr": -0.7752681250774118,
        "Vi": -0.688781170788878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5016421086045,
        "longitude": -83.3324582344937
      }
    },
    {
      "number": 40361,
      "class": "Bus",
      "name": "FARMINGTON 14 1",
      "init": {
        "Vr": -0.7800830778260277,
        "Vi": -0.6778426098262954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4712415603525,
        "longitude": -83.2993342744253
      }
    },
    {
      "number": 40362,
      "class": "Bus",
      "name": "FARMINGTON 14 2",
      "init": {
        "Vr": -0.7800315662140378,
        "Vi": -0.6781004550548859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4712415603525,
        "longitude": -83.2993342744253
      }
    },
    {
      "number": 40363,
      "class": "Bus",
      "name": "FARMINGTON 15 1",
      "init": {
        "Vr": -0.7778352058839091,
        "Vi": -0.6566853360805748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5989689103543,
        "longitude": -83.3834042957822
      }
    },
    {
      "number": 40364,
      "class": "Bus",
      "name": "FARMINGTON 16 1",
      "init": {
        "Vr": -0.7799689542971542,
        "Vi": -0.6761312582633664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4804383554588,
        "longitude": -83.3886015071792
      }
    },
    {
      "number": 40365,
      "class": "Bus",
      "name": "FARMINGTON 16 2",
      "init": {
        "Vr": -0.7798716268253794,
        "Vi": -0.6764019273144399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4804383554588,
        "longitude": -83.3886015071792
      }
    },
    {
      "number": 40366,
      "class": "Bus",
      "name": "FARMINGTON 17 1",
      "init": {
        "Vr": -0.7837208651715023,
        "Vi": -0.6629612215805278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.449701464475,
        "longitude": -83.3690948736066
      }
    },
    {
      "number": 40367,
      "class": "Bus",
      "name": "FERNDALE 1",
      "init": {
        "Vr": -0.7946589971188458,
        "Vi": -0.6301072736069795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4960151450248,
        "longitude": -83.1707597317661
      }
    },
    {
      "number": 40368,
      "class": "Bus",
      "name": "HIGHLAND 2 1",
      "init": {
        "Vr": -0.7771366969136446,
        "Vi": -0.6597294440116124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6617832551154,
        "longitude": -83.6535721848929
      }
    },
    {
      "number": 40369,
      "class": "Bus",
      "name": "LAKE ORION 1 1",
      "init": {
        "Vr": -0.8042221816178571,
        "Vi": -0.6195546492634306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9043788741532,
        "longitude": -83.1756417257679
      }
    },
    {
      "number": 40370,
      "class": "Bus",
      "name": "LAKE ORION 1 2",
      "init": {
        "Vr": -0.8042071956575736,
        "Vi": -0.6197353121217983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9043788741532,
        "longitude": -83.1756417257679
      }
    },
    {
      "number": 40371,
      "class": "Bus",
      "name": "LAKE ORION 2 1",
      "init": {
        "Vr": -0.7522487654880248,
        "Vi": -0.7096018187223931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7733983757771,
        "longitude": -83.33274489749
      }
    },
    {
      "number": 40372,
      "class": "Bus",
      "name": "LAKE ORION 2 2",
      "init": {
        "Vr": -0.7521801662032259,
        "Vi": -0.709794073729488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7733983757771,
        "longitude": -83.33274489749
      }
    },
    {
      "number": 40373,
      "class": "Bus",
      "name": "MADISON HEIGHTS 4 1",
      "init": {
        "Vr": -0.7886720721075064,
        "Vi": -0.6269439248638514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5794156308096,
        "longitude": -83.2163092042634
      }
    },
    {
      "number": 40374,
      "class": "Bus",
      "name": "MADISON HEIGHTS 5 1",
      "init": {
        "Vr": -0.8071925889965846,
        "Vi": -0.5956074616305889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5557724287375,
        "longitude": -83.124896153816
      }
    },
    {
      "number": 40375,
      "class": "Bus",
      "name": "MADISON HEIGHTS 6 1",
      "init": {
        "Vr": -0.8028772913007167,
        "Vi": -0.5880562619822695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5890266249459,
        "longitude": -83.116691487505
      }
    },
    {
      "number": 40376,
      "class": "Bus",
      "name": "MADISON HEIGHTS 6 2",
      "init": {
        "Vr": -0.8029746552871998,
        "Vi": -0.5874421264520694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5890266249459,
        "longitude": -83.116691487505
      }
    },
    {
      "number": 40377,
      "class": "Bus",
      "name": "MILFORD 37 1",
      "init": {
        "Vr": -0.7951873172195535,
        "Vi": -0.656754928930234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6186098725596,
        "longitude": -83.6305677541248
      }
    },
    {
      "number": 40378,
      "class": "Bus",
      "name": "MILFORD 38 1",
      "init": {
        "Vr": -0.781685247765842,
        "Vi": -0.6587937057241295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5382271410627,
        "longitude": -83.6230502093601
      }
    },
    {
      "number": 40379,
      "class": "Bus",
      "name": "NORTHVILLE 2 1",
      "init": {
        "Vr": -0.7627037358991591,
        "Vi": -0.6766289142327745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.455925322728,
        "longitude": -83.570957486542
      }
    },
    {
      "number": 40380,
      "class": "Bus",
      "name": "NOVI 1 1",
      "init": {
        "Vr": -0.7855291843346369,
        "Vi": -0.6509813805919153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5193795681365,
        "longitude": -83.3968452071242
      }
    },
    {
      "number": 40381,
      "class": "Bus",
      "name": "NOVI 1 2",
      "init": {
        "Vr": -0.7856233175137215,
        "Vi": -0.650532293979758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5193795681365,
        "longitude": -83.3968452071242
      }
    },
    {
      "number": 40382,
      "class": "Bus",
      "name": "NOVI 2 1",
      "init": {
        "Vr": -0.6169677880619355,
        "Vi": -0.8358545715393102
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40383,
      "class": "Bus",
      "name": "NOVI 2 2",
      "init": {
        "Vr": -0.6795831224145402,
        "Vi": -0.7884936176018957
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40384,
      "class": "Bus",
      "name": "NOVI 2 3",
      "init": {
        "Vr": -0.7622141061587989,
        "Vi": -0.685824337549699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40385,
      "class": "Bus",
      "name": "NOVI 2 4",
      "init": {
        "Vr": -0.8705103156715264,
        "Vi": -0.5512659265741628
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40386,
      "class": "Bus",
      "name": "NOVI 2 5",
      "init": {
        "Vr": -0.8705103156715263,
        "Vi": -0.5512659265741626
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40387,
      "class": "Bus",
      "name": "NOVI 2 6",
      "init": {
        "Vr": -0.6172287610234993,
        "Vi": -0.8351466349176536
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40388,
      "class": "Bus",
      "name": "NOVI 2 8",
      "init": {
        "Vr": -0.6820062832950236,
        "Vi": -0.7857734908765698
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4437006831213,
        "longitude": -83.4609274364309
      }
    },
    {
      "number": 40389,
      "class": "Bus",
      "name": "NOVI 3 1",
      "init": {
        "Vr": -0.7791212066960664,
        "Vi": -0.6574152715732748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5383073890122,
        "longitude": -83.480047316696
      }
    },
    {
      "number": 40390,
      "class": "Bus",
      "name": "NOVI 4 1",
      "init": {
        "Vr": -0.7655856723242648,
        "Vi": -0.6708064218896351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4387800531781,
        "longitude": -83.5268140128344
      }
    },
    {
      "number": 40391,
      "class": "Bus",
      "name": "NOVI 4 2",
      "init": {
        "Vr": -0.7655567100902292,
        "Vi": -0.671093232437795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4387800531781,
        "longitude": -83.5268140128344
      }
    },
    {
      "number": 40392,
      "class": "Bus",
      "name": "OAK PARK 1 1",
      "init": {
        "Vr": -0.7833517708179624,
        "Vi": -0.6539350588016427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4892882062042,
        "longitude": -83.2182094994832
      }
    },
    {
      "number": 40393,
      "class": "Bus",
      "name": "PONTIAC 1 1",
      "init": {
        "Vr": -0.7800109389115123,
        "Vi": -0.6463146289280662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6617366871998,
        "longitude": -83.2843420894134
      }
    },
    {
      "number": 40394,
      "class": "Bus",
      "name": "PONTIAC 2 1",
      "init": {
        "Vr": -0.7825637040232134,
        "Vi": -0.6408865763362857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5861546747977,
        "longitude": -83.3448529412627
      }
    },
    {
      "number": 40395,
      "class": "Bus",
      "name": "PONTIAC 2 2",
      "init": {
        "Vr": -0.7824964097872654,
        "Vi": -0.6412577409066728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5861546747977,
        "longitude": -83.3448529412627
      }
    },
    {
      "number": 40396,
      "class": "Bus",
      "name": "PONTIAC 3 1",
      "init": {
        "Vr": -0.7732503795907462,
        "Vi": -0.6699222939890258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7035959335804,
        "longitude": -83.2749860645466
      }
    },
    {
      "number": 40397,
      "class": "Bus",
      "name": "PONTIAC 4 1",
      "init": {
        "Vr": -0.7615957217390054,
        "Vi": -0.7009521578846669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7242646564417,
        "longitude": -83.3430093047036
      }
    },
    {
      "number": 40398,
      "class": "Bus",
      "name": "PONTIAC 5 1",
      "init": {
        "Vr": -0.790325994842629,
        "Vi": -0.6126454923418482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6481560097708,
        "longitude": -83.2357684674695
      }
    },
    {
      "number": 40399,
      "class": "Bus",
      "name": "ROCHESTER 82 1",
      "init": {
        "Vr": -0.8108308221945763,
        "Vi": -0.632390372197747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7263922741452,
        "longitude": -83.1633057595206
      }
    },
    {
      "number": 40400,
      "class": "Bus",
      "name": "ROCHESTER 83 1",
      "init": {
        "Vr": -0.8124525227160022,
        "Vi": -0.5746421305342657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5855409693448,
        "longitude": -83.0666343627552
      }
    },
    {
      "number": 40401,
      "class": "Bus",
      "name": "ROCHESTER 84 1",
      "init": {
        "Vr": -0.6766840312379939,
        "Vi": -0.7901680490002704
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6829407007057,
        "longitude": -83.1068029093266
      }
    },
    {
      "number": 40402,
      "class": "Bus",
      "name": "ROCHESTER 84 2",
      "init": {
        "Vr": -0.6768165015229933,
        "Vi": -0.7899695323352242
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6829407007057,
        "longitude": -83.1068029093266
      }
    },
    {
      "number": 40403,
      "class": "Bus",
      "name": "ROCHESTER 85 1",
      "init": {
        "Vr": -0.809186726935083,
        "Vi": -0.5519963945434493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6689855335219,
        "longitude": -83.129871657715
      }
    },
    {
      "number": 40404,
      "class": "Bus",
      "name": "ROCHESTER 85 2",
      "init": {
        "Vr": -0.8092592191497961,
        "Vi": -0.5516161294381654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6689855335219,
        "longitude": -83.129871657715
      }
    },
    {
      "number": 40405,
      "class": "Bus",
      "name": "ROCHESTER 86 1",
      "init": {
        "Vr": -0.8068354417076424,
        "Vi": -0.6543088691947878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7053579820299,
        "longitude": -83.2019423642024
      }
    },
    {
      "number": 40406,
      "class": "Bus",
      "name": "ROCHESTER 87 1",
      "init": {
        "Vr": -0.8082250203851269,
        "Vi": -0.566760991956629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6271134099464,
        "longitude": -83.1389318794773
      }
    },
    {
      "number": 40407,
      "class": "Bus",
      "name": "ROCHESTER 88 1",
      "init": {
        "Vr": -0.7744615546718493,
        "Vi": -0.6750521773570506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7135208084494,
        "longitude": -83.2560714899144
      }
    },
    {
      "number": 40408,
      "class": "Bus",
      "name": "ROYAL OAK 1 1",
      "init": {
        "Vr": -0.7806552528281524,
        "Vi": -0.6706290081167091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4894279078692,
        "longitude": -83.2718714168674
      }
    },
    {
      "number": 40409,
      "class": "Bus",
      "name": "ROYAL OAK 2 1",
      "init": {
        "Vr": -0.7783467792146707,
        "Vi": -0.6568128152856618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5299852999869,
        "longitude": -83.2678398781723
      }
    },
    {
      "number": 40410,
      "class": "Bus",
      "name": "ROYAL OAK 3 1",
      "init": {
        "Vr": -0.8003423071677608,
        "Vi": -0.6158381372864346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5064564802061,
        "longitude": -83.1234939844764
      }
    },
    {
      "number": 40411,
      "class": "Bus",
      "name": "ROYAL OAK 3 2",
      "init": {
        "Vr": -0.8002065903043595,
        "Vi": -0.616144631887939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5064564802061,
        "longitude": -83.1234939844764
      }
    },
    {
      "number": 40412,
      "class": "Bus",
      "name": "ROYAL OAK 4 1",
      "init": {
        "Vr": -0.7887127831120505,
        "Vi": -0.6463772308281914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4790004735633,
        "longitude": -83.2021700893982
      }
    },
    {
      "number": 40413,
      "class": "Bus",
      "name": "ROYAL OAK 5 1",
      "init": {
        "Vr": -0.8031971126688743,
        "Vi": -0.5978064540865751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5500269672746,
        "longitude": -83.1494723026445
      }
    },
    {
      "number": 40414,
      "class": "Bus",
      "name": "SOUTHFIELD 1 1",
      "init": {
        "Vr": -0.7774001808878751,
        "Vi": -0.682920088363143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4948025009707,
        "longitude": -83.3017711427313
      }
    },
    {
      "number": 40415,
      "class": "Bus",
      "name": "SOUTHFIELD 1 2",
      "init": {
        "Vr": -0.7774380249744044,
        "Vi": -0.6826565644354528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4948025009707,
        "longitude": -83.3017711427313
      }
    },
    {
      "number": 40416,
      "class": "Bus",
      "name": "SOUTHFIELD 2 1",
      "init": {
        "Vr": -0.705371930495181,
        "Vi": -0.7572166446331267
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268498885962,
        "longitude": -83.2265265242012
      }
    },
    {
      "number": 40417,
      "class": "Bus",
      "name": "SOUTHFIELD 2 2",
      "init": {
        "Vr": -0.7710048601575265,
        "Vi": -0.6728645422587659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268498885962,
        "longitude": -83.2265265242012
      }
    },
    {
      "number": 40418,
      "class": "Bus",
      "name": "SOUTHFIELD 2 3",
      "init": {
        "Vr": -0.7057758443900986,
        "Vi": -0.7561246794692406
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5268498885962,
        "longitude": -83.2265265242012
      }
    },
    {
      "number": 40419,
      "class": "Bus",
      "name": "SOUTHFIELD 3 1",
      "init": {
        "Vr": -0.7915197842179009,
        "Vi": -0.642665361835354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4357153176983,
        "longitude": -83.2157174464272
      }
    },
    {
      "number": 40420,
      "class": "Bus",
      "name": "SOUTHFIELD 3 2",
      "init": {
        "Vr": -0.791652367982126,
        "Vi": -0.6421539990021415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4357153176983,
        "longitude": -83.2157174464272
      }
    },
    {
      "number": 40421,
      "class": "Bus",
      "name": "SOUTHFIELD 4 1",
      "init": {
        "Vr": -0.7971819881117355,
        "Vi": -0.6426588614412309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4590620798455,
        "longitude": -83.131021997413
      }
    },
    {
      "number": 40422,
      "class": "Bus",
      "name": "WALLED LAKE 1 1",
      "init": {
        "Vr": -0.7774252704052033,
        "Vi": -0.6616803768688627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.57450948176,
        "longitude": -83.5662122690782
      }
    },
    {
      "number": 40423,
      "class": "Bus",
      "name": "WALLED LAKE 2 1",
      "init": {
        "Vr": -0.7740847974459011,
        "Vi": -0.6649313847538522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5614212159013,
        "longitude": -83.5192752274364
      }
    },
    {
      "number": 40424,
      "class": "Bus",
      "name": "WATERFORD 14 1",
      "init": {
        "Vr": -0.693863948886351,
        "Vi": -0.7742461761451456
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7326768447659,
        "longitude": -83.3687304836721
      }
    },
    {
      "number": 40425,
      "class": "Bus",
      "name": "WATERFORD 14 2",
      "init": {
        "Vr": -0.757537187953986,
        "Vi": -0.7129069199304211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7326768447659,
        "longitude": -83.3687304836721
      }
    },
    {
      "number": 40426,
      "class": "Bus",
      "name": "WATERFORD 14 3",
      "init": {
        "Vr": -0.6939836449835455,
        "Vi": -0.7739356267259151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7326768447659,
        "longitude": -83.3687304836721
      }
    },
    {
      "number": 40427,
      "class": "Bus",
      "name": "WATERFORD 15 1",
      "init": {
        "Vr": -0.7756764267763521,
        "Vi": -0.6924605726317873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.681544445352,
        "longitude": -83.3793830464558
      }
    },
    {
      "number": 40428,
      "class": "Bus",
      "name": "WATERFORD 16 1",
      "init": {
        "Vr": -0.7874050485340497,
        "Vi": -0.6535285082234189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5422480780994,
        "longitude": -83.397573286136
      }
    },
    {
      "number": 40429,
      "class": "Bus",
      "name": "WATERFORD 17 1",
      "init": {
        "Vr": -0.7832436316055997,
        "Vi": -0.6376707009705651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6117733759268,
        "longitude": -83.2937184330593
      }
    },
    {
      "number": 40430,
      "class": "Bus",
      "name": "WATERFORD 18 1",
      "init": {
        "Vr": -0.7832105580062758,
        "Vi": -0.6394206719548184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5911373870613,
        "longitude": -83.2476978661671
      }
    },
    {
      "number": 40431,
      "class": "Bus",
      "name": "WATERFORD 18 2",
      "init": {
        "Vr": -0.7831755765787621,
        "Vi": -0.6396569437834614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5911373870613,
        "longitude": -83.2476978661671
      }
    },
    {
      "number": 40432,
      "class": "Bus",
      "name": "WATERFORD 19 1",
      "init": {
        "Vr": -0.7794303337210258,
        "Vi": -0.6649011289083853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.626974730415,
        "longitude": -83.3816561545004
      }
    },
    {
      "number": 40433,
      "class": "Bus",
      "name": "WATERFORD 20 1",
      "init": {
        "Vr": -0.7834593036007573,
        "Vi": -0.6399792134706137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789091567378,
        "longitude": -83.2991455092585
      }
    },
    {
      "number": 40434,
      "class": "Bus",
      "name": "WATERFORD 20 2",
      "init": {
        "Vr": -0.7835398979295745,
        "Vi": -0.6397739841655089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5789091567378,
        "longitude": -83.2991455092585
      }
    },
    {
      "number": 40435,
      "class": "Bus",
      "name": "WEST BLOOMFIELD 1 1",
      "init": {
        "Vr": -0.7848850270552732,
        "Vi": -0.6530401733289201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5238873322728,
        "longitude": -83.4268021017591
      }
    },
    {
      "number": 40436,
      "class": "Bus",
      "name": "WEST BLOOMFIELD 2 1",
      "init": {
        "Vr": -0.7137227026349366,
        "Vi": -0.7579938463384805
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4859987481511,
        "longitude": -83.3358666315566
      }
    },
    {
      "number": 40437,
      "class": "Bus",
      "name": "WEST BLOOMFIELD 2 2",
      "init": {
        "Vr": -0.7735338942893858,
        "Vi": -0.6982720482857651
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4859987481511,
        "longitude": -83.3358666315566
      }
    },
    {
      "number": 40438,
      "class": "Bus",
      "name": "WEST BLOOMFIELD 2 3",
      "init": {
        "Vr": -0.7139593061567203,
        "Vi": -0.7575780132569119
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4859987481511,
        "longitude": -83.3358666315566
      }
    },
    {
      "number": 40439,
      "class": "Bus",
      "name": "WEST BLOOMFIELD 3 1",
      "init": {
        "Vr": -0.7800429754644971,
        "Vi": -0.652192551587952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5837971483049,
        "longitude": -83.3980229621795
      }
    },
    {
      "number": 40440,
      "class": "Bus",
      "name": "WHITE LAKE 1 1",
      "init": {
        "Vr": -0.7637702458753238,
        "Vi": -0.681114052293874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.668937887452,
        "longitude": -83.5068899867748
      }
    },
    {
      "number": 40441,
      "class": "Bus",
      "name": "ALLENDALE 2 1",
      "init": {
        "Vr": -0.6336090446127883,
        "Vi": -0.8160681272169514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9952238818465,
        "longitude": -85.8793132517665
      }
    },
    {
      "number": 40442,
      "class": "Bus",
      "name": "ALLENDALE 3 1",
      "init": {
        "Vr": -0.5156424062513645,
        "Vi": -0.8940380189824505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0124663241024,
        "longitude": -86.0237723263407
      }
    },
    {
      "number": 40443,
      "class": "Bus",
      "name": "GRAND HAVEN 1 1",
      "init": {
        "Vr": -0.48086028970639866,
        "Vi": -0.9142307393246665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0228948412675,
        "longitude": -86.1902032921764
      }
    },
    {
      "number": 40444,
      "class": "Bus",
      "name": "GRAND HAVEN 2 1",
      "init": {
        "Vr": -0.5281585569275378,
        "Vi": -0.8844129118413384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40445,
      "class": "Bus",
      "name": "GRAND HAVEN 2 2",
      "init": {
        "Vr": -0.5281585569275378,
        "Vi": -0.8844129118413386
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40446,
      "class": "Bus",
      "name": "GRAND HAVEN 2 3",
      "init": {
        "Vr": -0.5281585569275378,
        "Vi": -0.8844129118413386
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40447,
      "class": "Bus",
      "name": "GRAND HAVEN 2 4",
      "init": {
        "Vr": -0.5281585569275377,
        "Vi": -0.8844129118413384
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40448,
      "class": "Bus",
      "name": "GRAND HAVEN 2 5",
      "init": {
        "Vr": -0.5282122849528383,
        "Vi": -0.8842342876858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40449,
      "class": "Bus",
      "name": "GRAND HAVEN 2 7",
      "init": {
        "Vr": -0.5280876751203102,
        "Vi": -0.8845931804547411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9525139960657,
        "longitude": -86.1912179881466
      }
    },
    {
      "number": 40450,
      "class": "Bus",
      "name": "GRAND HAVEN 3 1",
      "init": {
        "Vr": -0.5081080066611335,
        "Vi": -0.8948484374854824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0450212938964,
        "longitude": -86.0811999077702
      }
    },
    {
      "number": 40451,
      "class": "Bus",
      "name": "GRAND HAVEN 4 1",
      "init": {
        "Vr": -0.48781647155605384,
        "Vi": -0.9101939431240131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0486615569896,
        "longitude": -86.202128976973
      }
    },
    {
      "number": 40452,
      "class": "Bus",
      "name": "GRAND HAVEN 4 2",
      "init": {
        "Vr": -0.4879170707233527,
        "Vi": -0.9100508517398476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0486615569896,
        "longitude": -86.202128976973
      }
    },
    {
      "number": 40453,
      "class": "Bus",
      "name": "HOLLAND 9 1",
      "init": {
        "Vr": -0.5321283182574034,
        "Vi": -0.8826064268358553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9381159179726,
        "longitude": -86.2189938151024
      }
    },
    {
      "number": 40454,
      "class": "Bus",
      "name": "HOLLAND 9 2",
      "init": {
        "Vr": -0.53234389554679,
        "Vi": -0.8821821672415188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9381159179726,
        "longitude": -86.2189938151024
      }
    },
    {
      "number": 40455,
      "class": "Bus",
      "name": "HOLLAND 10 1",
      "init": {
        "Vr": -0.5746006035567516,
        "Vi": -0.8588768102066388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9093734317584,
        "longitude": -86.0568410923022
      }
    },
    {
      "number": 40456,
      "class": "Bus",
      "name": "HOLLAND 11 1",
      "init": {
        "Vr": -0.5506500062084978,
        "Vi": -0.8699869446521843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9623767737903,
        "longitude": -86.1235577503212
      }
    },
    {
      "number": 40457,
      "class": "Bus",
      "name": "JENISON 1 1",
      "init": {
        "Vr": -0.590158928745316,
        "Vi": -0.8521381182562998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9036263778932,
        "longitude": -85.8748555259327
      }
    },
    {
      "number": 40458,
      "class": "Bus",
      "name": "JENISON 2 1",
      "init": {
        "Vr": -0.6537660448673415,
        "Vi": -0.8038276517447166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9449170302729,
        "longitude": -85.7573887978741
      }
    },
    {
      "number": 40459,
      "class": "Bus",
      "name": "JENISON 3 1",
      "init": {
        "Vr": -0.6429878152330908,
        "Vi": -0.8116974094578506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0158476720917,
        "longitude": -85.8598473983494
      }
    },
    {
      "number": 40460,
      "class": "Bus",
      "name": "WEST OLIVE 1 1",
      "init": {
        "Vr": -0.5326822866566417,
        "Vi": -0.9006455643916981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8488771677408,
        "longitude": -86.0810286477718
      }
    },
    {
      "number": 40461,
      "class": "Bus",
      "name": "CHESANING 1 1",
      "init": {
        "Vr": -0.629396958314703,
        "Vi": -0.8233015188547246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1850490013416,
        "longitude": -84.1124435678226
      }
    },
    {
      "number": 40462,
      "class": "Bus",
      "name": "CHESANING 2 1",
      "init": {
        "Vr": -0.6414537697470225,
        "Vi": -0.8070652924108943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1204379370735,
        "longitude": -84.1279676575373
      }
    },
    {
      "number": 40463,
      "class": "Bus",
      "name": "CHESANING 3 1",
      "init": {
        "Vr": -0.5859063752028355,
        "Vi": -0.851218084909182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2865978163372,
        "longitude": -84.164607895259
      }
    },
    {
      "number": 40464,
      "class": "Bus",
      "name": "YALE 1 1",
      "init": {
        "Vr": -0.7357447035101636,
        "Vi": -0.6933148127417358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1643571976583,
        "longitude": -82.8494234369726
      }
    },
    {
      "number": 40465,
      "class": "Bus",
      "name": "YALE 2 1",
      "init": {
        "Vr": -0.7641502933223927,
        "Vi": -0.6496186124050957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0445078495006,
        "longitude": -82.8499166128272
      }
    },
    {
      "number": 40466,
      "class": "Bus",
      "name": "CORUNNA 1 1",
      "init": {
        "Vr": -0.6794200663253437,
        "Vi": -0.7608909020044273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0426424515696,
        "longitude": -84.0348403943843
      }
    },
    {
      "number": 40467,
      "class": "Bus",
      "name": "CORUNNA 2 1",
      "init": {
        "Vr": -0.6780214407225338,
        "Vi": -0.7572150985308866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0198489623514,
        "longitude": -83.9370625383032
      }
    },
    {
      "number": 40468,
      "class": "Bus",
      "name": "OWOSSO 1 1",
      "init": {
        "Vr": -0.6481686944463507,
        "Vi": -0.789965311610625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9926599614413,
        "longitude": -84.195704204439
      }
    },
    {
      "number": 40469,
      "class": "Bus",
      "name": "OWOSSO 2 1",
      "init": {
        "Vr": -0.6538894152964015,
        "Vi": -0.7912796281278816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0458518426938,
        "longitude": -84.2569069267734
      }
    },
    {
      "number": 40470,
      "class": "Bus",
      "name": "OWOSSO 3 1",
      "init": {
        "Vr": -0.545250368662752,
        "Vi": -0.872484524930369
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40471,
      "class": "Bus",
      "name": "OWOSSO 3 2",
      "init": {
        "Vr": -0.622940241880773,
        "Vi": -0.8190340388086487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40472,
      "class": "Bus",
      "name": "OWOSSO 3 3",
      "init": {
        "Vr": -0.7080005761308572,
        "Vi": -0.7605126904509448
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40473,
      "class": "Bus",
      "name": "OWOSSO 3 4",
      "init": {
        "Vr": -0.7080005761308571,
        "Vi": -0.7605126904509448
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40474,
      "class": "Bus",
      "name": "OWOSSO 3 5",
      "init": {
        "Vr": -0.5453551360926459,
        "Vi": -0.8722328070131563
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40475,
      "class": "Bus",
      "name": "OWOSSO 3 7",
      "init": {
        "Vr": -0.5431843633891927,
        "Vi": -0.8747913257261596
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9476734430893,
        "longitude": -84.1761557647241
      }
    },
    {
      "number": 40476,
      "class": "Bus",
      "name": "OWOSSO 4 1",
      "init": {
        "Vr": -0.6323270530730052,
        "Vi": -0.8075266175436001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.962781448423,
        "longitude": -84.208850496725
      }
    },
    {
      "number": 40477,
      "class": "Bus",
      "name": "OWOSSO 4 2",
      "init": {
        "Vr": -0.6323770424113424,
        "Vi": -0.8073617502387825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.962781448423,
        "longitude": -84.208850496725
      }
    },
    {
      "number": 40478,
      "class": "Bus",
      "name": "ALGONAC 1 1",
      "init": {
        "Vr": -0.7138985559359561,
        "Vi": -0.733142736497049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.623821456698,
        "longitude": -82.5813356073038
      }
    },
    {
      "number": 40479,
      "class": "Bus",
      "name": "ALGONAC 2 1",
      "init": {
        "Vr": -0.7215294974894216,
        "Vi": -0.7224096250647708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5878216972781,
        "longitude": -82.5883638586794
      }
    },
    {
      "number": 40480,
      "class": "Bus",
      "name": "ALGONAC 2 2",
      "init": {
        "Vr": -0.7215207772462526,
        "Vi": -0.722077375619428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5878216972781,
        "longitude": -82.5883638586794
      }
    },
    {
      "number": 40481,
      "class": "Bus",
      "name": "AVOCA 2 1",
      "init": {
        "Vr": -0.6765860429246345,
        "Vi": -0.7568864886220438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1022464488082,
        "longitude": -82.6959773662608
      }
    },
    {
      "number": 40482,
      "class": "Bus",
      "name": "COLUMBUS 101 1",
      "init": {
        "Vr": -0.7526513432885933,
        "Vi": -0.6932016051562347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9245671301879,
        "longitude": -82.6597678082491
      }
    },
    {
      "number": 40483,
      "class": "Bus",
      "name": "COLUMBUS 101 2",
      "init": {
        "Vr": -0.7526904327936221,
        "Vi": -0.693075670226839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9245671301879,
        "longitude": -82.6597678082491
      }
    },
    {
      "number": 40484,
      "class": "Bus",
      "name": "EAST CHINA 1 1",
      "init": {
        "Vr": -0.6928134145305233,
        "Vi": -0.7623026315964345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6835426825478,
        "longitude": -82.5431399786463
      }
    },
    {
      "number": 40485,
      "class": "Bus",
      "name": "EAST CHINA 1 2",
      "init": {
        "Vr": -0.6928631350116643,
        "Vi": -0.7621361672786706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6835426825478,
        "longitude": -82.5431399786463
      }
    },
    {
      "number": 40486,
      "class": "Bus",
      "name": "FORT GRATIOT 1 1",
      "init": {
        "Vr": -0.6799170414681206,
        "Vi": -0.745284428459933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1459113811689,
        "longitude": -82.4950998423149
      }
    },
    {
      "number": 40487,
      "class": "Bus",
      "name": "FORT GRATIOT 1 2",
      "init": {
        "Vr": -0.6798607887030801,
        "Vi": -0.7455321276453332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1459113811689,
        "longitude": -82.4950998423149
      }
    },
    {
      "number": 40488,
      "class": "Bus",
      "name": "FORT GRATIOT 2 1",
      "init": {
        "Vr": -0.698806147509103,
        "Vi": -0.7170165883540108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.035742346294,
        "longitude": -82.5458548748462
      }
    },
    {
      "number": 40489,
      "class": "Bus",
      "name": "FORT GRATIOT 2 2",
      "init": {
        "Vr": -0.6988350694896144,
        "Vi": -0.7169185658572897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.035742346294,
        "longitude": -82.5458548748462
      }
    },
    {
      "number": 40490,
      "class": "Bus",
      "name": "FORT GRATIOT 3 1",
      "init": {
        "Vr": -0.6850119672116982,
        "Vi": -0.7395679985845688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1090635768028,
        "longitude": -82.5250365047527
      }
    },
    {
      "number": 40491,
      "class": "Bus",
      "name": "FORT GRATIOT 3 2",
      "init": {
        "Vr": -0.6850849533007491,
        "Vi": -0.7394104002945537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1090635768028,
        "longitude": -82.5250365047527
      }
    },
    {
      "number": 40492,
      "class": "Bus",
      "name": "MARYSVILLE 6 1",
      "init": {
        "Vr": -0.7126435489394704,
        "Vi": -0.7307603081698891
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8560514887448,
        "longitude": -82.4685533039658
      }
    },
    {
      "number": 40493,
      "class": "Bus",
      "name": "MARYSVILLE 6 2",
      "init": {
        "Vr": -0.7126564416131373,
        "Vi": -0.7306783454408474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8560514887448,
        "longitude": -82.4685533039658
      }
    },
    {
      "number": 40494,
      "class": "Bus",
      "name": "MARYSVILLE 7 1",
      "init": {
        "Vr": -0.7137236834006928,
        "Vi": -0.7213158285448811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9270763011877,
        "longitude": -82.5255163916191
      }
    },
    {
      "number": 40495,
      "class": "Bus",
      "name": "PORT HURON 1 1",
      "init": {
        "Vr": -0.5861584894682186,
        "Vi": -0.8631682729256362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9649644445165,
        "longitude": -82.4763375265499
      }
    },
    {
      "number": 40496,
      "class": "Bus",
      "name": "PORT HURON 2 1",
      "init": {
        "Vr": -0.7066846799484404,
        "Vi": -0.7057092671252758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0423577956257,
        "longitude": -82.475353576163
      }
    },
    {
      "number": 40497,
      "class": "Bus",
      "name": "PORT HURON 3 1",
      "init": {
        "Vr": -0.710336250711023,
        "Vi": -0.7050450274915757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0063299201887,
        "longitude": -82.4181416979628
      }
    },
    {
      "number": 40498,
      "class": "Bus",
      "name": "PORT HURON 3 2",
      "init": {
        "Vr": -0.7104134885979634,
        "Vi": -0.7047596652024267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0063299201887,
        "longitude": -82.4181416979628
      }
    },
    {
      "number": 40499,
      "class": "Bus",
      "name": "SAINT CLAIR 2 1",
      "init": {
        "Vr": -0.7113736112592352,
        "Vi": -0.7365938154673377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8807396133314,
        "longitude": -82.5448329261866
      }
    },
    {
      "number": 40500,
      "class": "Bus",
      "name": "SAINT CLAIR 3 1",
      "init": {
        "Vr": -0.6878046716247039,
        "Vi": -0.7708698965052369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7888103140557,
        "longitude": -82.5750847687343
      }
    },
    {
      "number": 40501,
      "class": "Bus",
      "name": "STURGIS 4 1",
      "init": {
        "Vr": -0.6571234706737079,
        "Vi": -0.7698178342833568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8032141241693,
        "longitude": -85.5221867696254
      }
    },
    {
      "number": 40502,
      "class": "Bus",
      "name": "STURGIS 5 1",
      "init": {
        "Vr": -0.6426555459488125,
        "Vi": -0.7834090134098696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.861129054246,
        "longitude": -85.5130301605712
      }
    },
    {
      "number": 40503,
      "class": "Bus",
      "name": "STURGIS 6 1",
      "init": {
        "Vr": -0.6817774210025197,
        "Vi": -0.7535210298507536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7905677908953,
        "longitude": -85.4355306933433
      }
    },
    {
      "number": 40504,
      "class": "Bus",
      "name": "STURGIS 7 1",
      "init": {
        "Vr": -0.6631887201025206,
        "Vi": -0.765200892321765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7808253906419,
        "longitude": -85.4916979716614
      }
    },
    {
      "number": 40505,
      "class": "Bus",
      "name": "BANGOR 12 1",
      "init": {
        "Vr": -0.663720744229898,
        "Vi": -0.797075200769517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3181001350824,
        "longitude": -86.0677715788818
      }
    },
    {
      "number": 40506,
      "class": "Bus",
      "name": "BANGOR 13 1",
      "init": {
        "Vr": -0.6377903411763296,
        "Vi": -0.8020837162878679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.311645327676,
        "longitude": -86.1796041489215
      }
    },
    {
      "number": 40507,
      "class": "Bus",
      "name": "HARTFORD 19 1",
      "init": {
        "Vr": -0.6330649053127182,
        "Vi": -0.8051418872987167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2172669129984,
        "longitude": -86.2321440568792
      }
    },
    {
      "number": 40508,
      "class": "Bus",
      "name": "HARTFORD 20 1",
      "init": {
        "Vr": -0.6193218136017019,
        "Vi": -0.8119388828048657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1631640189921,
        "longitude": -86.1664355538812
      }
    },
    {
      "number": 40509,
      "class": "Bus",
      "name": "LAWTON 1 1",
      "init": {
        "Vr": -0.6082648065985642,
        "Vi": -0.8219547295091546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1079465773686,
        "longitude": -85.8365338950822
      }
    },
    {
      "number": 40510,
      "class": "Bus",
      "name": "PAW PAW 4 1",
      "init": {
        "Vr": -0.6193450964812175,
        "Vi": -0.7993178389816135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1875520592601,
        "longitude": -85.8360466011327
      }
    },
    {
      "number": 40511,
      "class": "Bus",
      "name": "PAW PAW 5 1",
      "init": {
        "Vr": -0.6224039197487529,
        "Vi": -0.7961626124133577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3059110961719,
        "longitude": -85.8844531815622
      }
    },
    {
      "number": 40512,
      "class": "Bus",
      "name": "ANN ARBOR 1 1",
      "init": {
        "Vr": -0.7836361466978936,
        "Vi": -0.6673675117190911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3497802635351,
        "longitude": -83.6504982577897
      }
    },
    {
      "number": 40513,
      "class": "Bus",
      "name": "ANN ARBOR 2 1",
      "init": {
        "Vr": -0.7923490373783624,
        "Vi": -0.6593820500457932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3592072418736,
        "longitude": -83.6916246496561
      }
    },
    {
      "number": 40514,
      "class": "Bus",
      "name": "ANN ARBOR 3 1",
      "init": {
        "Vr": -0.7711469299839793,
        "Vi": -0.6354407274663818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3178406026425,
        "longitude": -83.7268214228284
      }
    },
    {
      "number": 40515,
      "class": "Bus",
      "name": "ANN ARBOR 4 1",
      "init": {
        "Vr": -0.7842497637966579,
        "Vi": -0.6454581658403686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3557004169159,
        "longitude": -83.7698839979627
      }
    },
    {
      "number": 40516,
      "class": "Bus",
      "name": "ANN ARBOR 5 1",
      "init": {
        "Vr": -0.7719346465369169,
        "Vi": -0.633948063600296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2972858050883,
        "longitude": -83.6687147044145
      }
    },
    {
      "number": 40517,
      "class": "Bus",
      "name": "ANN ARBOR 6 1",
      "init": {
        "Vr": -0.7709291154829602,
        "Vi": -0.6299941096230256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2934513225264,
        "longitude": -83.7077804910333
      }
    },
    {
      "number": 40518,
      "class": "Bus",
      "name": "ANN ARBOR 6 2",
      "init": {
        "Vr": -0.7708674488444995,
        "Vi": -0.6302388753501778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2934513225264,
        "longitude": -83.7077804910333
      }
    },
    {
      "number": 40519,
      "class": "Bus",
      "name": "ANN ARBOR 7 1",
      "init": {
        "Vr": -0.7683446592443328,
        "Vi": -0.6270100646805566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2767829405906,
        "longitude": -83.763231740811
      }
    },
    {
      "number": 40520,
      "class": "Bus",
      "name": "ANN ARBOR 8 1",
      "init": {
        "Vr": -0.7715556873921854,
        "Vi": -0.649505484047102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3278741016865,
        "longitude": -83.7857698448573
      }
    },
    {
      "number": 40521,
      "class": "Bus",
      "name": "ANN ARBOR 9 1",
      "init": {
        "Vr": -0.7587796960825386,
        "Vi": -0.6476849741806573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948909364252,
        "longitude": -83.8616917557625
      }
    },
    {
      "number": 40522,
      "class": "Bus",
      "name": "ANN ARBOR 9 2",
      "init": {
        "Vr": -0.7588308041094444,
        "Vi": -0.6473845103504717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1948909364252,
        "longitude": -83.8616917557625
      }
    },
    {
      "number": 40523,
      "class": "Bus",
      "name": "ANN ARBOR 10 1",
      "init": {
        "Vr": -0.656525502909398,
        "Vi": -0.788599985242097
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850188145548,
        "longitude": -83.8925414642993
      }
    },
    {
      "number": 40524,
      "class": "Bus",
      "name": "ANN ARBOR 10 2",
      "init": {
        "Vr": -0.7518664688747972,
        "Vi": -0.6603415798580503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850188145548,
        "longitude": -83.8925414642993
      }
    },
    {
      "number": 40525,
      "class": "Bus",
      "name": "ANN ARBOR 10 3",
      "init": {
        "Vr": -0.7361240814480593,
        "Vi": -0.6815191882876265
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850188145548,
        "longitude": -83.8925414642993
      }
    },
    {
      "number": 40526,
      "class": "Bus",
      "name": "ANN ARBOR 10 4",
      "init": {
        "Vr": -0.7361240814480592,
        "Vi": -0.6815191882876265
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850188145548,
        "longitude": -83.8925414642993
      }
    },
    {
      "number": 40527,
      "class": "Bus",
      "name": "ANN ARBOR 10 5",
      "init": {
        "Vr": -0.6554546682680016,
        "Vi": -0.7908206542152838
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1850188145548,
        "longitude": -83.8925414642993
      }
    },
    {
      "number": 40528,
      "class": "Bus",
      "name": "ANN ARBOR 11 1",
      "init": {
        "Vr": -0.7846749435128041,
        "Vi": -0.6052607968659627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918226999553,
        "longitude": -83.9221893507505
      }
    },
    {
      "number": 40529,
      "class": "Bus",
      "name": "ANN ARBOR 11 2",
      "init": {
        "Vr": -0.7846209986025733,
        "Vi": -0.6056431564235877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918226999553,
        "longitude": -83.9221893507505
      }
    },
    {
      "number": 40530,
      "class": "Bus",
      "name": "ANN ARBOR 12 1",
      "init": {
        "Vr": -0.7812732407267776,
        "Vi": -0.6173285241477949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2819988787338,
        "longitude": -83.8683265804319
      }
    },
    {
      "number": 40531,
      "class": "Bus",
      "name": "ANN ARBOR 13 1",
      "init": {
        "Vr": -0.7716428696708052,
        "Vi": -0.636700268711188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2289053696263,
        "longitude": -83.6816154608653
      }
    },
    {
      "number": 40532,
      "class": "Bus",
      "name": "ANN ARBOR 13 2",
      "init": {
        "Vr": -0.7716692977315271,
        "Vi": -0.6365295813077627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2289053696263,
        "longitude": -83.6816154608653
      }
    },
    {
      "number": 40533,
      "class": "Bus",
      "name": "ANN ARBOR 14 1",
      "init": {
        "Vr": -0.7681539128024778,
        "Vi": -0.6232693460929353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2408733231219,
        "longitude": -83.7405149635044
      }
    },
    {
      "number": 40534,
      "class": "Bus",
      "name": "CHELSEA 6 1",
      "init": {
        "Vr": -0.7610216493317601,
        "Vi": -0.6715990904967302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3278328726111,
        "longitude": -84.0239925268314
      }
    },
    {
      "number": 40535,
      "class": "Bus",
      "name": "CHELSEA 6 2",
      "init": {
        "Vr": -0.7610687104333465,
        "Vi": -0.6713784330485231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3278328726111,
        "longitude": -84.0239925268314
      }
    },
    {
      "number": 40536,
      "class": "Bus",
      "name": "CHELSEA 7 1",
      "init": {
        "Vr": -0.7635846008623681,
        "Vi": -0.7027112365251418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4216650528201,
        "longitude": -84.0673826061528
      }
    },
    {
      "number": 40537,
      "class": "Bus",
      "name": "CHELSEA 7 2",
      "init": {
        "Vr": -0.7631650916392775,
        "Vi": -0.7026110248965148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4216650528201,
        "longitude": -84.0673826061528
      }
    },
    {
      "number": 40538,
      "class": "Bus",
      "name": "DEXTER 7 1",
      "init": {
        "Vr": -0.7504009742753152,
        "Vi": -0.6888397382081617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3835664436453,
        "longitude": -83.8860182492461
      }
    },
    {
      "number": 40539,
      "class": "Bus",
      "name": "DEXTER 8 1",
      "init": {
        "Vr": -0.7631358038362589,
        "Vi": -0.6821819791133846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3710989032851,
        "longitude": -83.9914375821175
      }
    },
    {
      "number": 40540,
      "class": "Bus",
      "name": "DEXTER 8 2",
      "init": {
        "Vr": -0.763095613315726,
        "Vi": -0.6823062628190605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3710989032851,
        "longitude": -83.9914375821175
      }
    },
    {
      "number": 40541,
      "class": "Bus",
      "name": "NORTHVILLE 3 1",
      "init": {
        "Vr": -0.7896606913344782,
        "Vi": -0.6461885214638063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.377368387272,
        "longitude": -83.5249697331778
      }
    },
    {
      "number": 40542,
      "class": "Bus",
      "name": "NORTHVILLE 3 2",
      "init": {
        "Vr": -0.7896623189535844,
        "Vi": -0.6456314699724812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.377368387272,
        "longitude": -83.5249697331778
      }
    },
    {
      "number": 40543,
      "class": "Bus",
      "name": "NORTHVILLE 4 1",
      "init": {
        "Vr": -0.7620376491924906,
        "Vi": -0.6840531005018236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.509348068294,
        "longitude": -83.5800864467062
      }
    },
    {
      "number": 40544,
      "class": "Bus",
      "name": "NORTHVILLE 4 2",
      "init": {
        "Vr": -0.7621599325514995,
        "Vi": -0.6837393642258615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.509348068294,
        "longitude": -83.5800864467062
      }
    },
    {
      "number": 40545,
      "class": "Bus",
      "name": "PLYMOUTH 21 1",
      "init": {
        "Vr": -0.783962353417392,
        "Vi": -0.6331183290651641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3173347054503,
        "longitude": -83.6024827430096
      }
    },
    {
      "number": 40546,
      "class": "Bus",
      "name": "PLYMOUTH 22 1",
      "init": {
        "Vr": -0.7760283589466963,
        "Vi": -0.675108392595493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3753766276247,
        "longitude": -83.6551156628708
      }
    },
    {
      "number": 40547,
      "class": "Bus",
      "name": "PLYMOUTH 23 1",
      "init": {
        "Vr": -0.7575120156238784,
        "Vi": -0.6908850572381509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4052052808503,
        "longitude": -83.5951749377831
      }
    },
    {
      "number": 40548,
      "class": "Bus",
      "name": "PLYMOUTH 23 2",
      "init": {
        "Vr": -0.7573645574414065,
        "Vi": -0.6912254590010427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4052052808503,
        "longitude": -83.5951749377831
      }
    },
    {
      "number": 40549,
      "class": "Bus",
      "name": "PLYMOUTH 24 1",
      "init": {
        "Vr": -0.6886026019821762,
        "Vi": -0.7717123145585183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.461074349903,
        "longitude": -83.6279712945916
      }
    },
    {
      "number": 40550,
      "class": "Bus",
      "name": "PLYMOUTH 24 2",
      "init": {
        "Vr": -0.7428451541124202,
        "Vi": -0.7174248314494027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.461074349903,
        "longitude": -83.6279712945916
      }
    },
    {
      "number": 40551,
      "class": "Bus",
      "name": "PLYMOUTH 24 3",
      "init": {
        "Vr": -0.6853652173630728,
        "Vi": -0.7762391397342707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.461074349903,
        "longitude": -83.6279712945916
      }
    },
    {
      "number": 40552,
      "class": "Bus",
      "name": "YPSILANTI 1 1",
      "init": {
        "Vr": -0.7721113310585677,
        "Vi": -0.6373012234795911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2549398614263,
        "longitude": -83.6411657330067
      }
    },
    {
      "number": 40553,
      "class": "Bus",
      "name": "YPSILANTI 2 1",
      "init": {
        "Vr": -0.7814201992345705,
        "Vi": -0.6213244703738807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2876587268869,
        "longitude": -83.5701540725879
      }
    },
    {
      "number": 40554,
      "class": "Bus",
      "name": "YPSILANTI 3 1",
      "init": {
        "Vr": -0.7899799343817153,
        "Vi": -0.584340572951587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2089078339591,
        "longitude": -83.4762484987992
      }
    },
    {
      "number": 40555,
      "class": "Bus",
      "name": "YPSILANTI 4 1",
      "init": {
        "Vr": -0.7720883000225167,
        "Vi": -0.6386241305605017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2663882608724,
        "longitude": -83.6232500061633
      }
    },
    {
      "number": 40556,
      "class": "Bus",
      "name": "YPSILANTI 5 1",
      "init": {
        "Vr": -0.7677273512402947,
        "Vi": -0.6249731641200548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2366912160833,
        "longitude": -83.7233527782012
      }
    },
    {
      "number": 40557,
      "class": "Bus",
      "name": "YPSILANTI 6 1",
      "init": {
        "Vr": -0.7866336875825467,
        "Vi": -0.6068680564021842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2606352532179,
        "longitude": -83.581019759989
      }
    },
    {
      "number": 40558,
      "class": "Bus",
      "name": "YPSILANTI 7 1",
      "init": {
        "Vr": -0.7710017662106444,
        "Vi": -0.6434656095906836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.293205148857,
        "longitude": -83.6167335312612
      }
    },
    {
      "number": 40559,
      "class": "Bus",
      "name": "YPSILANTI 7 2",
      "init": {
        "Vr": -0.7709757427093407,
        "Vi": -0.6437846896976516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.293205148857,
        "longitude": -83.6167335312612
      }
    },
    {
      "number": 40560,
      "class": "Bus",
      "name": "YPSILANTI 8 1",
      "init": {
        "Vr": -0.7716231836574244,
        "Vi": -0.6346561837463626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075887867155,
        "longitude": -83.6556988486447
      }
    },
    {
      "number": 40561,
      "class": "Bus",
      "name": "YPSILANTI 8 2",
      "init": {
        "Vr": -0.7716496078898952,
        "Vi": -0.6343451389860902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075887867155,
        "longitude": -83.6556988486447
      }
    },
    {
      "number": 40562,
      "class": "Bus",
      "name": "YPSILANTI 9 1",
      "init": {
        "Vr": -0.7753344458916751,
        "Vi": -0.6389384736213174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2995597863999,
        "longitude": -83.5969490258439
      }
    },
    {
      "number": 40563,
      "class": "Bus",
      "name": "ALLEN PARK 1",
      "init": {
        "Vr": -0.7829202527418114,
        "Vi": -0.6333383819006272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2256220096239,
        "longitude": -83.2373680193196
      }
    },
    {
      "number": 40564,
      "class": "Bus",
      "name": "CANTON 44 1",
      "init": {
        "Vr": -0.8093807258613905,
        "Vi": -0.6313626316738905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2922834410957,
        "longitude": -83.5255778528936
      }
    },
    {
      "number": 40565,
      "class": "Bus",
      "name": "CANTON 45 1",
      "init": {
        "Vr": -0.7925639607539607,
        "Vi": -0.5850441512017868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2041741424259,
        "longitude": -83.5103605795193
      }
    },
    {
      "number": 40566,
      "class": "Bus",
      "name": "CANTON 46 1",
      "init": {
        "Vr": -0.8042802510752272,
        "Vi": -0.5769811197192544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2903443897974,
        "longitude": -83.4240584622855
      }
    },
    {
      "number": 40567,
      "class": "Bus",
      "name": "CANTON 47 1",
      "init": {
        "Vr": -0.815027987557478,
        "Vi": -0.6349349636665599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3252417911218,
        "longitude": -83.4760275427796
      }
    },
    {
      "number": 40568,
      "class": "Bus",
      "name": "CANTON 47 2",
      "init": {
        "Vr": -0.815063115147122,
        "Vi": -0.6346482494302768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3252417911218,
        "longitude": -83.4760275427796
      }
    },
    {
      "number": 40569,
      "class": "Bus",
      "name": "CANTON 48 1",
      "init": {
        "Vr": -0.8225614652748322,
        "Vi": -0.6346216882629875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3063026095861,
        "longitude": -83.4921276015591
      }
    },
    {
      "number": 40570,
      "class": "Bus",
      "name": "CANTON 48 2",
      "init": {
        "Vr": -0.822641914849881,
        "Vi": -0.6341445567796532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3063026095861,
        "longitude": -83.4921276015591
      }
    },
    {
      "number": 40571,
      "class": "Bus",
      "name": "CANTON 49 1",
      "init": {
        "Vr": -0.7908791172274156,
        "Vi": -0.5690349557212863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2287655851751,
        "longitude": -83.4642754645862
      }
    },
    {
      "number": 40572,
      "class": "Bus",
      "name": "CANTON 49 2",
      "init": {
        "Vr": -0.7907894451463797,
        "Vi": -0.5699184152780012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2287655851751,
        "longitude": -83.4642754645862
      }
    },
    {
      "number": 40573,
      "class": "Bus",
      "name": "DEARBORN 1 1",
      "init": {
        "Vr": -0.8194285088497201,
        "Vi": -0.6199723654742958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3869457180364,
        "longitude": -83.1989852087222
      }
    },
    {
      "number": 40574,
      "class": "Bus",
      "name": "DEARBORN 2 1",
      "init": {
        "Vr": -0.7950365555824969,
        "Vi": -0.6545842055835823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4024255291942,
        "longitude": -83.1437131073641
      }
    },
    {
      "number": 40575,
      "class": "Bus",
      "name": "DEARBORN 3 1",
      "init": {
        "Vr": -0.8097990398763921,
        "Vi": -0.6189098670212985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4248184490814,
        "longitude": -83.0893255634757
      }
    },
    {
      "number": 40576,
      "class": "Bus",
      "name": "DEARBORN 4 1",
      "init": {
        "Vr": -0.8107127081950872,
        "Vi": -0.6286932727012114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3669109844633,
        "longitude": -83.1927532653705
      }
    },
    {
      "number": 40577,
      "class": "Bus",
      "name": "DEARBORN 5 1",
      "init": {
        "Vr": -0.7963345740352578,
        "Vi": -0.6722358513902535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2977011622756,
        "longitude": -83.1320882778893
      }
    },
    {
      "number": 40578,
      "class": "Bus",
      "name": "DEARBORN 6 1",
      "init": {
        "Vr": -0.8119697679700075,
        "Vi": -0.6108387592659085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2960657112399,
        "longitude": -83.2712844818865
      }
    },
    {
      "number": 40579,
      "class": "Bus",
      "name": "DEARBORN 7 1",
      "init": {
        "Vr": -0.7781564638240864,
        "Vi": -0.6640743757655845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2168622671608,
        "longitude": -83.164347616776
      }
    },
    {
      "number": 40580,
      "class": "Bus",
      "name": "DEARBORN 8 1",
      "init": {
        "Vr": -0.7931736959085063,
        "Vi": -0.6133062646147518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2489003596493,
        "longitude": -83.2661007889875
      }
    },
    {
      "number": 40581,
      "class": "Bus",
      "name": "DEARBORN 8 2",
      "init": {
        "Vr": -0.793069373241363,
        "Vi": -0.613709662066481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2489003596493,
        "longitude": -83.2661007889875
      }
    },
    {
      "number": 40582,
      "class": "Bus",
      "name": "DEARBORN 9 1",
      "init": {
        "Vr": -0.8013071766434811,
        "Vi": -0.660504057649599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2881351106344,
        "longitude": -83.1621658023688
      }
    },
    {
      "number": 40583,
      "class": "Bus",
      "name": "DEARBORN HEIGHTS 1 1",
      "init": {
        "Vr": -0.8093671350404954,
        "Vi": -0.6120175890297711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2753451070168,
        "longitude": -83.2854007786523
      }
    },
    {
      "number": 40584,
      "class": "Bus",
      "name": "DEARBORN HEIGHTS 1 2",
      "init": {
        "Vr": -0.8092327865572699,
        "Vi": -0.6125418919471257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2753451070168,
        "longitude": -83.2854007786523
      }
    },
    {
      "number": 40585,
      "class": "Bus",
      "name": "DEARBORN HEIGHTS 2 1",
      "init": {
        "Vr": -0.8045484961876743,
        "Vi": -0.6065402938988972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.279855480418,
        "longitude": -83.2557878285682
      }
    },
    {
      "number": 40586,
      "class": "Bus",
      "name": "DEARBORN HEIGHTS 3 1",
      "init": {
        "Vr": -0.7949015579768041,
        "Vi": -0.5691451133014678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2543093955422,
        "longitude": -83.3909054634463
      }
    },
    {
      "number": 40587,
      "class": "Bus",
      "name": "DEARBORN HEIGHTS 4 1",
      "init": {
        "Vr": -0.7852636710237433,
        "Vi": -0.6146631282033588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2383161042832,
        "longitude": -83.3196724592698
      }
    },
    {
      "number": 40588,
      "class": "Bus",
      "name": "DETROIT 1 1",
      "init": {
        "Vr": -0.8483387052915118,
        "Vi": -0.5917726841292098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5244388654412,
        "longitude": -82.9916110248405
      }
    },
    {
      "number": 40589,
      "class": "Bus",
      "name": "DETROIT 2 1",
      "init": {
        "Vr": -0.8235664970260738,
        "Vi": -0.5843937239162152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4738129296466,
        "longitude": -82.9821303955935
      }
    },
    {
      "number": 40590,
      "class": "Bus",
      "name": "DETROIT 3 1",
      "init": {
        "Vr": -0.8156287114512141,
        "Vi": -0.6024115164935617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4645977434191,
        "longitude": -83.0207739821543
      }
    },
    {
      "number": 40591,
      "class": "Bus",
      "name": "DETROIT 3 2",
      "init": {
        "Vr": -0.8155990158301298,
        "Vi": -0.6032286776934762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4645977434191,
        "longitude": -83.0207739821543
      }
    },
    {
      "number": 40592,
      "class": "Bus",
      "name": "DETROIT 4 1",
      "init": {
        "Vr": -0.7149878583510716,
        "Vi": -0.7204458228150105
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.425221333169,
        "longitude": -83.1620891955248
      }
    },
    {
      "number": 40593,
      "class": "Bus",
      "name": "DETROIT 4 2",
      "init": {
        "Vr": -0.7898859672541334,
        "Vi": -0.667504537190071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.425221333169,
        "longitude": -83.1620891955248
      }
    },
    {
      "number": 40594,
      "class": "Bus",
      "name": "DETROIT 4 3",
      "init": {
        "Vr": -0.7153484826010772,
        "Vi": -0.7193893028071441
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.425221333169,
        "longitude": -83.1620891955248
      }
    },
    {
      "number": 40595,
      "class": "Bus",
      "name": "DETROIT 5 1",
      "init": {
        "Vr": -0.7920261498070542,
        "Vi": -0.6483441408639394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4647050538208,
        "longitude": -83.1917615196219
      }
    },
    {
      "number": 40596,
      "class": "Bus",
      "name": "DETROIT 5 2",
      "init": {
        "Vr": -0.792119534479434,
        "Vi": -0.647894009954491
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4647050538208,
        "longitude": -83.1917615196219
      }
    },
    {
      "number": 40597,
      "class": "Bus",
      "name": "DETROIT 6 1",
      "init": {
        "Vr": -0.8053017144700909,
        "Vi": -0.6092975734898993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5043378195206,
        "longitude": -83.0802658394771
      }
    },
    {
      "number": 40598,
      "class": "Bus",
      "name": "DETROIT 7 1",
      "init": {
        "Vr": -0.8202824229578648,
        "Vi": -0.6139571481571643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.356563830494,
        "longitude": -83.2504494528251
      }
    },
    {
      "number": 40599,
      "class": "Bus",
      "name": "DETROIT 7 2",
      "init": {
        "Vr": -0.8203412552664638,
        "Vi": -0.613547023221624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.356563830494,
        "longitude": -83.2504494528251
      }
    },
    {
      "number": 40600,
      "class": "Bus",
      "name": "DETROIT 8 1",
      "init": {
        "Vr": -0.7948062525406617,
        "Vi": -0.6436822941499784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4177774360904,
        "longitude": -83.3374691895223
      }
    },
    {
      "number": 40601,
      "class": "Bus",
      "name": "DETROIT 8 2",
      "init": {
        "Vr": -0.794759532011817,
        "Vi": -0.6433959971428271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4177774360904,
        "longitude": -83.3374691895223
      }
    },
    {
      "number": 40602,
      "class": "Bus",
      "name": "DETROIT 9 1",
      "init": {
        "Vr": -0.8062344235107173,
        "Vi": -0.6185429720223007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40603,
      "class": "Bus",
      "name": "DETROIT 9 2",
      "init": {
        "Vr": -0.8062344235107172,
        "Vi": -0.6185429720223006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40604,
      "class": "Bus",
      "name": "DETROIT 9 3",
      "init": {
        "Vr": -0.8062344235107172,
        "Vi": -0.6185429720223006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40605,
      "class": "Bus",
      "name": "DETROIT 9 4",
      "init": {
        "Vr": -0.8062344235107172,
        "Vi": -0.6185429720223006
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40606,
      "class": "Bus",
      "name": "DETROIT 9 5",
      "init": {
        "Vr": -0.8064519530966965,
        "Vi": -0.6193006443214331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40607,
      "class": "Bus",
      "name": "DETROIT 9 7",
      "init": {
        "Vr": -0.8060762730261101,
        "Vi": -0.617685433555921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4207538736187,
        "longitude": -83.2875011419445
      }
    },
    {
      "number": 40608,
      "class": "Bus",
      "name": "DETROIT 10 1",
      "init": {
        "Vr": -0.7992616819370428,
        "Vi": -0.6499575827683606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3806169708388,
        "longitude": -83.1552945098563
      }
    },
    {
      "number": 40609,
      "class": "Bus",
      "name": "DETROIT 11 1",
      "init": {
        "Vr": -0.7901608436446081,
        "Vi": -0.6440239366646535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4516728191022,
        "longitude": -83.226247523447
      }
    },
    {
      "number": 40610,
      "class": "Bus",
      "name": "DETROIT 12 1",
      "init": {
        "Vr": -0.8197396953966648,
        "Vi": -0.5915759185794671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4497520890607,
        "longitude": -82.9438289913585
      }
    },
    {
      "number": 40611,
      "class": "Bus",
      "name": "DETROIT 12 2",
      "init": {
        "Vr": -0.8194569759863215,
        "Vi": -0.5924373674947961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4497520890607,
        "longitude": -82.9438289913585
      }
    },
    {
      "number": 40612,
      "class": "Bus",
      "name": "DETROIT 13 1",
      "init": {
        "Vr": -0.8104761656094226,
        "Vi": -0.6260450494110397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4135494064277,
        "longitude": -82.9845579256206
      }
    },
    {
      "number": 40613,
      "class": "Bus",
      "name": "DETROIT 13 2",
      "init": {
        "Vr": -0.8102180885754997,
        "Vi": -0.6268189042676975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4135494064277,
        "longitude": -82.9845579256206
      }
    },
    {
      "number": 40614,
      "class": "Bus",
      "name": "DETROIT 14 1",
      "init": {
        "Vr": -0.7094361627586959,
        "Vi": -0.7569394200106372
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4100318721384,
        "longitude": -82.9502986354253
      }
    },
    {
      "number": 40615,
      "class": "Bus",
      "name": "DETROIT 15 1",
      "init": {
        "Vr": -0.8122565396139495,
        "Vi": -0.6189105249087884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4351246538617,
        "longitude": -82.9826674438123
      }
    },
    {
      "number": 40616,
      "class": "Bus",
      "name": "DETROIT 15 2",
      "init": {
        "Vr": -0.8123209488204047,
        "Vi": -0.6192834281667874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4351246538617,
        "longitude": -82.9826674438123
      }
    },
    {
      "number": 40617,
      "class": "Bus",
      "name": "DETROIT 16 1",
      "init": {
        "Vr": -0.8070789075225836,
        "Vi": -0.6425537771483885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3823418618758,
        "longitude": -82.9817683294648
      }
    },
    {
      "number": 40618,
      "class": "Bus",
      "name": "DETROIT 17 1",
      "init": {
        "Vr": -0.8003935953161265,
        "Vi": -0.6458355450913208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3188785605144,
        "longitude": -83.0597681283958
      }
    },
    {
      "number": 40619,
      "class": "Bus",
      "name": "DETROIT 18 1",
      "init": {
        "Vr": -0.7981261408468658,
        "Vi": -0.6249230714814583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4817536870621,
        "longitude": -83.128740844251
      }
    },
    {
      "number": 40620,
      "class": "Bus",
      "name": "DETROIT 19 1",
      "init": {
        "Vr": -0.7922223528351557,
        "Vi": -0.6540607121366608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4529174143681,
        "longitude": -83.176523676479
      }
    },
    {
      "number": 40621,
      "class": "Bus",
      "name": "DETROIT 20 1",
      "init": {
        "Vr": -0.7985926095563977,
        "Vi": -0.6564618695220801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3440302918622,
        "longitude": -83.1255815332541
      }
    },
    {
      "number": 40622,
      "class": "Bus",
      "name": "DETROIT 21 1",
      "init": {
        "Vr": -0.7935397240410399,
        "Vi": -0.6541595077877672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4403996988109,
        "longitude": -83.1429025665059
      }
    },
    {
      "number": 40623,
      "class": "Bus",
      "name": "DETROIT 22 1",
      "init": {
        "Vr": -0.8222123497493852,
        "Vi": -0.6157787360041165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3860129730545,
        "longitude": -83.2719362781394
      }
    },
    {
      "number": 40624,
      "class": "Bus",
      "name": "DETROIT 23 1",
      "init": {
        "Vr": -0.8340345872591609,
        "Vi": -0.6163609984901485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3972558764583,
        "longitude": -83.2391054447076
      }
    },
    {
      "number": 40625,
      "class": "Bus",
      "name": "DETROIT 24 1",
      "init": {
        "Vr": -0.8256463936081619,
        "Vi": -0.6288739192358296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3128915139884,
        "longitude": -83.2096476927985
      }
    },
    {
      "number": 40626,
      "class": "Bus",
      "name": "DETROIT 25 1",
      "init": {
        "Vr": -0.791753941941054,
        "Vi": -0.6461508556504225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4201700351856,
        "longitude": -83.2048806927783
      }
    },
    {
      "number": 40627,
      "class": "Bus",
      "name": "DETROIT 26 1",
      "init": {
        "Vr": -0.8057016484673071,
        "Vi": -0.64688394620721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3719328271761,
        "longitude": -83.0534573238014
      }
    },
    {
      "number": 40628,
      "class": "Bus",
      "name": "DETROIT 27 1",
      "init": {
        "Vr": -0.8234077903996895,
        "Vi": -0.5761170979244714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3819794966802,
        "longitude": -82.9063231045128
      }
    },
    {
      "number": 40629,
      "class": "Bus",
      "name": "DETROIT 28 1",
      "init": {
        "Vr": -0.8045291685290481,
        "Vi": -0.6263863191155083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4522261819971,
        "longitude": -83.0915681099674
      }
    },
    {
      "number": 40630,
      "class": "Bus",
      "name": "DETROIT 29 1",
      "init": {
        "Vr": -0.8035248600439662,
        "Vi": -0.6440513244168689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3629708362759,
        "longitude": -83.0996121486852
      }
    },
    {
      "number": 40631,
      "class": "Bus",
      "name": "DETROIT 30 1",
      "init": {
        "Vr": -0.7853271714140766,
        "Vi": -0.6558824830749866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4703528484295,
        "longitude": -83.2449176593808
      }
    },
    {
      "number": 40632,
      "class": "Bus",
      "name": "DETROIT 31 1",
      "init": {
        "Vr": -0.8207725467397388,
        "Vi": -0.6157025757268499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3627650571872,
        "longitude": -83.3077630864809
      }
    },
    {
      "number": 40633,
      "class": "Bus",
      "name": "DETROIT 32 1",
      "init": {
        "Vr": -0.8162534820701928,
        "Vi": -0.6167983489658034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3634662208392,
        "longitude": -83.2228363333226
      }
    },
    {
      "number": 40634,
      "class": "Bus",
      "name": "DETROIT 33 1",
      "init": {
        "Vr": -0.8253584504098572,
        "Vi": -0.6183405426826472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3155628186946,
        "longitude": -83.2392330403363
      }
    },
    {
      "number": 40635,
      "class": "Bus",
      "name": "DETROIT 34 1",
      "init": {
        "Vr": -0.7957633802457028,
        "Vi": -0.644673791476236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.459176164399,
        "longitude": -83.1515140840842
      }
    },
    {
      "number": 40636,
      "class": "Bus",
      "name": "DETROIT 34 2",
      "init": {
        "Vr": -0.7957446245113133,
        "Vi": -0.6442696627292618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.459176164399,
        "longitude": -83.1515140840842
      }
    },
    {
      "number": 40637,
      "class": "Bus",
      "name": "DETROIT 35 1",
      "init": {
        "Vr": -0.8130659919533729,
        "Vi": -0.6429780539657628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3208561416021,
        "longitude": -83.183202645184
      }
    },
    {
      "number": 40638,
      "class": "Bus",
      "name": "DETROIT 36 1",
      "init": {
        "Vr": -0.7958343381057429,
        "Vi": -0.6644912745776568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40639,
      "class": "Bus",
      "name": "DETROIT 36 2",
      "init": {
        "Vr": -0.7958255939232415,
        "Vi": -0.6620222946646985
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40640,
      "class": "Bus",
      "name": "DETROIT 36 3",
      "init": {
        "Vr": -0.7973489654666681,
        "Vi": -0.6594529113668228
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40641,
      "class": "Bus",
      "name": "DETROIT 36 4",
      "init": {
        "Vr": -0.7956528406960547,
        "Vi": -0.6650990835125419
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40642,
      "class": "Bus",
      "name": "DETROIT 36 5",
      "init": {
        "Vr": -0.7958405624706192,
        "Vi": -0.6647886519278805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40643,
      "class": "Bus",
      "name": "DETROIT 36 7",
      "init": {
        "Vr": -0.7958343381057429,
        "Vi": -0.6644912745776568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722838034103,
        "longitude": -83.1398442968992
      }
    },
    {
      "number": 40644,
      "class": "Bus",
      "name": "DETROIT 37 1",
      "init": {
        "Vr": -0.8042149303530959,
        "Vi": -0.6324809141051148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.33041373316,
        "longitude": -83.0108976853393
      }
    },
    {
      "number": 40645,
      "class": "Bus",
      "name": "GARDEN CITY 4 1",
      "init": {
        "Vr": -0.8106257801031189,
        "Vi": -0.5968830447500546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2916242411506,
        "longitude": -83.3719844440824
      }
    },
    {
      "number": 40646,
      "class": "Bus",
      "name": "GARDEN CITY 4 2",
      "init": {
        "Vr": -0.8105952502819638,
        "Vi": -0.5972405193553755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2916242411506,
        "longitude": -83.3719844440824
      }
    },
    {
      "number": 40647,
      "class": "Bus",
      "name": "HAMTRAMCK 1 1",
      "init": {
        "Vr": -0.8147969418526768,
        "Vi": -0.6169497386694507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4327465303876,
        "longitude": -83.0142230392326
      }
    },
    {
      "number": 40648,
      "class": "Bus",
      "name": "HAMTRAMCK 1 2",
      "init": {
        "Vr": -0.8146624531207923,
        "Vi": -0.6162490630890087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4327465303876,
        "longitude": -83.0142230392326
      }
    },
    {
      "number": 40649,
      "class": "Bus",
      "name": "HAMTRAMCK 2 1",
      "init": {
        "Vr": -0.8112403169798454,
        "Vi": -0.6325015204591627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4210760372601,
        "longitude": -83.0309394286179
      }
    },
    {
      "number": 40650,
      "class": "Bus",
      "name": "HAMTRAMCK 2 2",
      "init": {
        "Vr": -0.8113407367494205,
        "Vi": -0.632261117348888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4210760372601,
        "longitude": -83.0309394286179
      }
    },
    {
      "number": 40651,
      "class": "Bus",
      "name": "HAMTRAMCK 3 1",
      "init": {
        "Vr": -0.7302999273957687,
        "Vi": -0.7389555049700184
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40652,
      "class": "Bus",
      "name": "HAMTRAMCK 3 2",
      "init": {
        "Vr": -0.8037423070582477,
        "Vi": -0.6605554332324282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40653,
      "class": "Bus",
      "name": "HAMTRAMCK 3 3",
      "init": {
        "Vr": -0.803742307058248,
        "Vi": -0.6605554332324283
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40654,
      "class": "Bus",
      "name": "HAMTRAMCK 3 4",
      "init": {
        "Vr": -0.803742307058248,
        "Vi": -0.6605554332324283
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40655,
      "class": "Bus",
      "name": "HAMTRAMCK 3 5",
      "init": {
        "Vr": -0.8037423070582479,
        "Vi": -0.6605554332324283
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40656,
      "class": "Bus",
      "name": "HAMTRAMCK 3 6",
      "init": {
        "Vr": -0.7305208670519469,
        "Vi": -0.7383705422012757
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40657,
      "class": "Bus",
      "name": "HAMTRAMCK 3 8",
      "init": {
        "Vr": -0.722028181597157,
        "Vi": -0.7466312278563664
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3774782021106,
        "longitude": -83.0237808175177
      }
    },
    {
      "number": 40658,
      "class": "Bus",
      "name": "HAMTRAMCK 4 1",
      "init": {
        "Vr": -0.8082493277880972,
        "Vi": -0.6320741248615223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4018997818688,
        "longitude": -83.0839248337567
      }
    },
    {
      "number": 40659,
      "class": "Bus",
      "name": "HAMTRAMCK 4 2",
      "init": {
        "Vr": -0.8083662471118027,
        "Vi": -0.6313196392391679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4018997818688,
        "longitude": -83.0839248337567
      }
    },
    {
      "number": 40660,
      "class": "Bus",
      "name": "INKSTER 1",
      "init": {
        "Vr": -0.7866906486833963,
        "Vi": -0.6617195392497953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4479376338784,
        "longitude": -83.3187577681037
      }
    },
    {
      "number": 40661,
      "class": "Bus",
      "name": "LINCOLN PARK 3 1",
      "init": {
        "Vr": -0.8081301348872549,
        "Vi": -0.6494520875631189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2956942583029,
        "longitude": -83.1836605262045
      }
    },
    {
      "number": 40662,
      "class": "Bus",
      "name": "LIVONIA 4 1",
      "init": {
        "Vr": -0.8004680023650786,
        "Vi": -0.6333187640087841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4043974803341,
        "longitude": -83.3097036952994
      }
    },
    {
      "number": 40663,
      "class": "Bus",
      "name": "LIVONIA 4 2",
      "init": {
        "Vr": -0.8005484437743494,
        "Vi": -0.6330173232810882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4043974803341,
        "longitude": -83.3097036952994
      }
    },
    {
      "number": 40664,
      "class": "Bus",
      "name": "LIVONIA 5 1",
      "init": {
        "Vr": -0.8078083620020211,
        "Vi": -0.5938760534724439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3267944886072,
        "longitude": -83.4235217583799
      }
    },
    {
      "number": 40665,
      "class": "Bus",
      "name": "LIVONIA 5 2",
      "init": {
        "Vr": -0.8077481392384442,
        "Vi": -0.5942659542136953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3267944886072,
        "longitude": -83.4235217583799
      }
    },
    {
      "number": 40666,
      "class": "Bus",
      "name": "LIVONIA 6 1",
      "init": {
        "Vr": -0.7646327328577546,
        "Vi": -0.6812731250129611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4350856679655,
        "longitude": -83.4368225543283
      }
    },
    {
      "number": 40667,
      "class": "Bus",
      "name": "LIVONIA 7 1",
      "init": {
        "Vr": -0.7833118362830501,
        "Vi": -0.6608275078459014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4545640902565,
        "longitude": -83.3879886045984
      }
    },
    {
      "number": 40668,
      "class": "Bus",
      "name": "LIVONIA 8 1",
      "init": {
        "Vr": -0.78914338319014,
        "Vi": -0.6483043851578545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4255307804956,
        "longitude": -83.3974083670485
      }
    },
    {
      "number": 40669,
      "class": "Bus",
      "name": "LIVONIA 9 1",
      "init": {
        "Vr": -0.8092425495173763,
        "Vi": -0.6149348699201657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3557845458962,
        "longitude": -83.4072595356136
      }
    },
    {
      "number": 40670,
      "class": "Bus",
      "name": "REDFORD 1 1",
      "init": {
        "Vr": -0.8115738859226821,
        "Vi": -0.604066214687522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3094142145158,
        "longitude": -83.3382967822087
      }
    },
    {
      "number": 40671,
      "class": "Bus",
      "name": "REDFORD 2 1",
      "init": {
        "Vr": -0.690225379609042,
        "Vi": -0.761767122975616
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.37562964965,
        "longitude": -83.3215199350552
      }
    },
    {
      "number": 40672,
      "class": "Bus",
      "name": "RIVERVIEW 8 1",
      "init": {
        "Vr": -0.7614864026469882,
        "Vi": -0.6941910059700455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1351532455827,
        "longitude": -83.1582824281022
      }
    },
    {
      "number": 40673,
      "class": "Bus",
      "name": "ROCKWOOD 9 1",
      "init": {
        "Vr": -0.7275418463547261,
        "Vi": -0.732915420927839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.035267628312,
        "longitude": -83.2162150484143
      }
    },
    {
      "number": 40674,
      "class": "Bus",
      "name": "ROMULUS 4 1",
      "init": {
        "Vr": -0.7871210428406895,
        "Vi": -0.6017457326075629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2359446461008,
        "longitude": -83.3578430241139
      }
    },
    {
      "number": 40675,
      "class": "Bus",
      "name": "ROMULUS 4 2",
      "init": {
        "Vr": -0.7871197981557412,
        "Vi": -0.6012265160136362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2359446461008,
        "longitude": -83.3578430241139
      }
    },
    {
      "number": 40676,
      "class": "Bus",
      "name": "ROMULUS 5 1",
      "init": {
        "Vr": -0.7877175176173083,
        "Vi": -0.592422247716806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1943867112722,
        "longitude": -83.4583181367565
      }
    },
    {
      "number": 40677,
      "class": "Bus",
      "name": "ROMULUS 5 2",
      "init": {
        "Vr": -0.787695545532466,
        "Vi": -0.5926495143934603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1943867112722,
        "longitude": -83.4583181367565
      }
    },
    {
      "number": 40678,
      "class": "Bus",
      "name": "SOUTHGATE 1 1",
      "init": {
        "Vr": -0.7542026010791776,
        "Vi": -0.7045159347091223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1071254197387,
        "longitude": -83.1793162497121
      }
    },
    {
      "number": 40679,
      "class": "Bus",
      "name": "SOUTHGATE 2 1",
      "init": {
        "Vr": -0.7778001889868303,
        "Vi": -0.6506442399554964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2068079602722,
        "longitude": -83.2065086819808
      }
    },
    {
      "number": 40680,
      "class": "Bus",
      "name": "SOUTHGATE 2 2",
      "init": {
        "Vr": -0.7778539706316294,
        "Vi": -0.6504681311517226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2068079602722,
        "longitude": -83.2065086819808
      }
    },
    {
      "number": 40681,
      "class": "Bus",
      "name": "SOUTHGATE 3 1",
      "init": {
        "Vr": -0.790922375027964,
        "Vi": -0.6524198906579962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.24028280317,
        "longitude": -83.1452452292457
      }
    },
    {
      "number": 40682,
      "class": "Bus",
      "name": "TAYLOR 1 1",
      "init": {
        "Vr": -0.6769958459964908,
        "Vi": -0.7730954015665565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647335517128,
        "longitude": -83.3209767592351
      }
    },
    {
      "number": 40683,
      "class": "Bus",
      "name": "TAYLOR 2 1",
      "init": {
        "Vr": -0.7805608179365165,
        "Vi": -0.6277026697749947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2068480111109,
        "longitude": -83.3189516487046
      }
    },
    {
      "number": 40684,
      "class": "Bus",
      "name": "TAYLOR 3 1",
      "init": {
        "Vr": -0.7925816786143959,
        "Vi": -0.6412949138957365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2405326148236,
        "longitude": -83.174073074438
      }
    },
    {
      "number": 40685,
      "class": "Bus",
      "name": "TAYLOR 4 1",
      "init": {
        "Vr": -0.7709111060491283,
        "Vi": -0.6647561723875846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.173998036873,
        "longitude": -83.2582068008536
      }
    },
    {
      "number": 40686,
      "class": "Bus",
      "name": "TRENTON 43 1",
      "init": {
        "Vr": -0.7631989337508822,
        "Vi": -0.6808845414426083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1072722733593,
        "longitude": -83.2297793677618
      }
    },
    {
      "number": 40687,
      "class": "Bus",
      "name": "TRENTON 44 1",
      "init": {
        "Vr": -0.7585737679073282,
        "Vi": -0.6847564955442618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0705511277852,
        "longitude": -83.2427789200028
      }
    },
    {
      "number": 40688,
      "class": "Bus",
      "name": "TRENTON 44 2",
      "init": {
        "Vr": -0.7586828929624965,
        "Vi": -0.6843109952624875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0705511277852,
        "longitude": -83.2427789200028
      }
    },
    {
      "number": 40689,
      "class": "Bus",
      "name": "TRENTON 45 1",
      "init": {
        "Vr": -0.765108414377695,
        "Vi": -0.6787188595346798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1224004480887,
        "longitude": -83.2379466691979
      }
    },
    {
      "number": 40690,
      "class": "Bus",
      "name": "TRENTON 46 1",
      "init": {
        "Vr": -0.7389223177922002,
        "Vi": -0.7189953953797461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0676553499709,
        "longitude": -83.2037056307262
      }
    },
    {
      "number": 40691,
      "class": "Bus",
      "name": "WESTLAND 1 1",
      "init": {
        "Vr": -0.797878490586587,
        "Vi": -0.6321734606653135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3935323794866,
        "longitude": -83.4163694803299
      }
    },
    {
      "number": 40692,
      "class": "Bus",
      "name": "WESTLAND 2 1",
      "init": {
        "Vr": -0.7683791387496608,
        "Vi": -0.6724191610953968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4150294870953,
        "longitude": -83.4764135587758
      }
    },
    {
      "number": 40693,
      "class": "Bus",
      "name": "WESTLAND 3 1",
      "init": {
        "Vr": -0.8296517506582533,
        "Vi": -0.6164185240847447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3443580046602,
        "longitude": -83.3194741543711
      }
    },
    {
      "number": 40694,
      "class": "Bus",
      "name": "WESTLAND 3 2",
      "init": {
        "Vr": -0.8297462800405467,
        "Vi": -0.6159603815433028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3443580046602,
        "longitude": -83.3194741543711
      }
    },
    {
      "number": 40695,
      "class": "Bus",
      "name": "WESTLAND 4 1",
      "init": {
        "Vr": -0.8103229749912212,
        "Vi": -0.6189688870278797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3638116990007,
        "longitude": -83.3398644309276
      }
    },
    {
      "number": 40696,
      "class": "Bus",
      "name": "WESTLAND 4 2",
      "init": {
        "Vr": -0.810255602002498,
        "Vi": -0.6194159051148478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3638116990007,
        "longitude": -83.3398644309276
      }
    },
    {
      "number": 40697,
      "class": "Bus",
      "name": "WESTLAND 5 1",
      "init": {
        "Vr": -0.686123285117859,
        "Vi": -0.7732300807651081
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3196500244679,
        "longitude": -83.3837276044156
      }
    },
    {
      "number": 40698,
      "class": "Bus",
      "name": "WESTLAND 5 2",
      "init": {
        "Vr": -0.6863630660714587,
        "Vi": -0.7726139937939589
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3196500244679,
        "longitude": -83.3837276044156
      }
    },
    {
      "number": 40699,
      "class": "Bus",
      "name": "WYANDOTTE 1 1",
      "init": {
        "Vr": -0.7933498240159331,
        "Vi": -0.6619574892562421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2437665806407,
        "longitude": -83.1253179353487
      }
    },
    {
      "number": 40700,
      "class": "Bus",
      "name": "GRAND HAVEN 5 1",
      "init": {
        "Vr": -0.47978346133378474,
        "Vi": -0.9159497317488071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0625913735537,
        "longitude": -86.2354520948012
      }
    },
    {
      "number": 40701,
      "class": "Bus",
      "name": "GRAND HAVEN 5 2",
      "init": {
        "Vr": -0.479856690261986,
        "Vi": -0.9158360638185304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0625913735537,
        "longitude": -86.2354520948012
      }
    },
    {
      "number": 40702,
      "class": "Bus",
      "name": "TRENTON 47 1",
      "init": {
        "Vr": -0.7671311896248569,
        "Vi": -0.6730657520774216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40703,
      "class": "Bus",
      "name": "TRENTON 47 2",
      "init": {
        "Vr": -0.7671311896248568,
        "Vi": -0.6730657520774216
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40704,
      "class": "Bus",
      "name": "TRENTON 47 3",
      "init": {
        "Vr": -0.7671311896248569,
        "Vi": -0.6730657520774215
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40705,
      "class": "Bus",
      "name": "TRENTON 47 4",
      "init": {
        "Vr": -0.7671311896248569,
        "Vi": -0.6730657520774215
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40706,
      "class": "Bus",
      "name": "TRENTON 47 5",
      "init": {
        "Vr": -0.7671311896248572,
        "Vi": -0.6730657520774218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40707,
      "class": "Bus",
      "name": "TRENTON 47 7",
      "init": {
        "Vr": -0.7671311896248566,
        "Vi": -0.6730657520774215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1335117633163,
        "longitude": -83.2407240209323
      }
    },
    {
      "number": 40708,
      "class": "Bus",
      "name": "WYANDOTTE 2 1",
      "init": {
        "Vr": -0.7752284818296041,
        "Vi": -0.6616179261409842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1955141489519,
        "longitude": -83.1764397654708
      }
    },
    {
      "number": 40709,
      "class": "Bus",
      "name": "WYANDOTTE 2 2",
      "init": {
        "Vr": -0.775228481829604,
        "Vi": -0.6616179261409841
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1955141489519,
        "longitude": -83.1764397654708
      }
    },
    {
      "number": 40710,
      "class": "Bus",
      "name": "WYANDOTTE 2 3",
      "init": {
        "Vr": -0.775354553888377,
        "Vi": -0.6611347643932101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1955141489519,
        "longitude": -83.1764397654708
      }
    },
    {
      "number": 40711,
      "class": "Bus",
      "name": "CARSON CITY 2 1",
      "init": {
        "Vr": -0.4597464289927938,
        "Vi": -0.9373202669087053
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40712,
      "class": "Bus",
      "name": "CARSON CITY 2 2",
      "init": {
        "Vr": -0.48267407510423366,
        "Vi": -0.9229169275538373
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40713,
      "class": "Bus",
      "name": "CARSON CITY 2 3",
      "init": {
        "Vr": -0.5191854009403809,
        "Vi": -0.8987907460161365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40714,
      "class": "Bus",
      "name": "CARSON CITY 2 4",
      "init": {
        "Vr": -0.442206029661365,
        "Vi": -0.9512386027449471
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40715,
      "class": "Bus",
      "name": "CARSON CITY 2 5",
      "init": {
        "Vr": -0.4421539232166253,
        "Vi": -0.9512628239373037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40716,
      "class": "Bus",
      "name": "CARSON CITY 2 6",
      "init": {
        "Vr": -0.4429118028799704,
        "Vi": -0.9509101886564479
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40717,
      "class": "Bus",
      "name": "CARSON CITY 2 7",
      "init": {
        "Vr": -0.43654694280178047,
        "Vi": -0.9543729262991275
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40718,
      "class": "Bus",
      "name": "CARSON CITY 2 8",
      "init": {
        "Vr": -0.4832499401451988,
        "Vi": -0.9224310996373813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40719,
      "class": "Bus",
      "name": "CARSON CITY 2 10",
      "init": {
        "Vr": -0.4635556802216942,
        "Vi": -0.9349916772968176
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1725539024069,
        "longitude": -84.8337470098873
      }
    },
    {
      "number": 40720,
      "class": "Bus",
      "name": "MONROE 39 1",
      "init": {
        "Vr": -0.6046352351929559,
        "Vi": -0.8446197548218466
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40721,
      "class": "Bus",
      "name": "MONROE 39 2",
      "init": {
        "Vr": -0.6275231098387125,
        "Vi": -0.8330428639929635
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40722,
      "class": "Bus",
      "name": "MONROE 39 3",
      "init": {
        "Vr": -0.5775212754558042,
        "Vi": -0.8239419952141968
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40723,
      "class": "Bus",
      "name": "MONROE 39 4",
      "init": {
        "Vr": -0.6046352351929559,
        "Vi": -0.8446197548218466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40724,
      "class": "Bus",
      "name": "MONROE 39 5",
      "init": {
        "Vr": -0.5773070618458033,
        "Vi": -0.8248050025532152
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40725,
      "class": "Bus",
      "name": "MONROE 39 6",
      "init": {
        "Vr": -0.6046352351929559,
        "Vi": -0.8446197548218466
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40726,
      "class": "Bus",
      "name": "MONROE 39 7",
      "init": {
        "Vr": -0.6062327089467701,
        "Vi": -0.8449072965826812
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40727,
      "class": "Bus",
      "name": "MONROE 39 9",
      "init": {
        "Vr": -0.6046352351929559,
        "Vi": -0.8446197548218466
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9129585610438,
        "longitude": -83.3444319964469
      }
    },
    {
      "number": 40728,
      "class": "Bus",
      "name": "LANSING 22 1",
      "init": {
        "Vr": -0.6390969832656905,
        "Vi": -0.8206809416453031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7089532034944,
        "longitude": -84.5245161243149
      }
    },
    {
      "number": 40729,
      "class": "Bus",
      "name": "LANSING 22 2",
      "init": {
        "Vr": -0.6118428580536108,
        "Vi": -0.8192402853005641
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7089532034944,
        "longitude": -84.5245161243149
      }
    },
    {
      "number": 40730,
      "class": "Bus",
      "name": "LANSING 22 3",
      "init": {
        "Vr": -0.6141889028593324,
        "Vi": -0.8174829170172365
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7089532034944,
        "longitude": -84.5245161243149
      }
    },
    {
      "number": 40731,
      "class": "Bus",
      "name": "LANSING 22 4",
      "init": {
        "Vr": -0.6398171939697784,
        "Vi": -0.8197877930505411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7089532034944,
        "longitude": -84.5245161243149
      }
    },
    {
      "number": 40732,
      "class": "Bus",
      "name": "LANSING 22 6",
      "init": {
        "Vr": -0.6390969832656905,
        "Vi": -0.8206809416453031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7089532034944,
        "longitude": -84.5245161243149
      }
    },
    {
      "number": 40733,
      "class": "Bus",
      "name": "MARSHALL 11 1",
      "init": {
        "Vr": -0.6660709783087786,
        "Vi": -0.7597465956787351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2954030623957,
        "longitude": -84.96320303783
      }
    },
    {
      "number": 40734,
      "class": "Bus",
      "name": "MARSHALL 11 2",
      "init": {
        "Vr": -0.6660709783087786,
        "Vi": -0.7597465956787351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2954030623957,
        "longitude": -84.96320303783
      }
    },
    {
      "number": 40735,
      "class": "Bus",
      "name": "EAST CHINA 2 1",
      "init": {
        "Vr": -0.6601327651677611,
        "Vi": -0.807510802740993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40736,
      "class": "Bus",
      "name": "EAST CHINA 2 2",
      "init": {
        "Vr": -0.6601327651677609,
        "Vi": -0.8075108027409927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40737,
      "class": "Bus",
      "name": "EAST CHINA 2 3",
      "init": {
        "Vr": -0.6601327651677609,
        "Vi": -0.8075108027409927
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40738,
      "class": "Bus",
      "name": "EAST CHINA 2 4",
      "init": {
        "Vr": -0.660132765167761,
        "Vi": -0.8075108027409927
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40739,
      "class": "Bus",
      "name": "EAST CHINA 2 5",
      "init": {
        "Vr": -0.6602214440318871,
        "Vi": -0.8072228569487202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40740,
      "class": "Bus",
      "name": "EAST CHINA 2 7",
      "init": {
        "Vr": -0.6601327651677611,
        "Vi": -0.807510802740993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7890155625618,
        "longitude": -82.4736932227837
      }
    },
    {
      "number": 40741,
      "class": "Bus",
      "name": "ADA 5 1",
      "init": {
        "Vr": -0.6724298828702103,
        "Vi": -0.7871038852208312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.972611380956,
        "longitude": -85.5013829567077
      }
    },
    {
      "number": 40742,
      "class": "Bus",
      "name": "ADA 5 2",
      "init": {
        "Vr": -0.6724298828702103,
        "Vi": -0.7871038852208312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.972611380956,
        "longitude": -85.5013829567077
      }
    },
    {
      "number": 40743,
      "class": "Bus",
      "name": "ADA 5 3",
      "init": {
        "Vr": -0.6724298828702103,
        "Vi": -0.7871038852208312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.972611380956,
        "longitude": -85.5013829567077
      }
    },
    {
      "number": 40744,
      "class": "Bus",
      "name": "EAST CHINA 3 1",
      "init": {
        "Vr": -0.652723273512942,
        "Vi": -0.8147934645933171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7665123729812,
        "longitude": -82.4881946465354
      }
    },
    {
      "number": 40745,
      "class": "Bus",
      "name": "EAST CHINA 3 2",
      "init": {
        "Vr": -0.6545789475191567,
        "Vi": -0.8124767962891766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7665123729812,
        "longitude": -82.4881946465354
      }
    },
    {
      "number": 40746,
      "class": "Bus",
      "name": "WYANDOTTE 3 1",
      "init": {
        "Vr": -0.7871870508463334,
        "Vi": -0.6605383851502898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2214442486362,
        "longitude": -83.12962337331
      }
    },
    {
      "number": 40747,
      "class": "Bus",
      "name": "WYANDOTTE 3 2",
      "init": {
        "Vr": -0.7872117039326556,
        "Vi": -0.6597552891941886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2214442486362,
        "longitude": -83.12962337331
      }
    },
    {
      "number": 40748,
      "class": "Bus",
      "name": "EAST CHINA 4 1",
      "init": {
        "Vr": -0.6556935168499082,
        "Vi": -0.811756716324584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40749,
      "class": "Bus",
      "name": "EAST CHINA 4 2",
      "init": {
        "Vr": -0.655693516849908,
        "Vi": -0.8117567163245838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40750,
      "class": "Bus",
      "name": "EAST CHINA 4 3",
      "init": {
        "Vr": -0.655693516849908,
        "Vi": -0.8117567163245838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40751,
      "class": "Bus",
      "name": "EAST CHINA 4 4",
      "init": {
        "Vr": -0.6556935168499081,
        "Vi": -0.8117567163245837
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40752,
      "class": "Bus",
      "name": "EAST CHINA 4 5",
      "init": {
        "Vr": -0.6556935168499077,
        "Vi": -0.8117567163245833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40753,
      "class": "Bus",
      "name": "EAST CHINA 4 7",
      "init": {
        "Vr": -0.6556935168499082,
        "Vi": -0.811756716324584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718291761463,
        "longitude": -82.4853100516697
      }
    },
    {
      "number": 40754,
      "class": "Bus",
      "name": "BELLEVILLE 13 1",
      "init": {
        "Vr": -0.7894320187840757,
        "Vi": -0.5775331189961579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.212229931157,
        "longitude": -83.4502097091273
      }
    },
    {
      "number": 40755,
      "class": "Bus",
      "name": "BELLEVILLE 13 2",
      "init": {
        "Vr": -0.7889843471088909,
        "Vi": -0.5794501710075987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.212229931157,
        "longitude": -83.4502097091273
      }
    },
    {
      "number": 40756,
      "class": "Bus",
      "name": "BELLEVILLE 13 3",
      "init": {
        "Vr": -0.7894334225614141,
        "Vi": -0.5775142845116634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.212229931157,
        "longitude": -83.4502097091273
      }
    },
    {
      "number": 40757,
      "class": "Bus",
      "name": "COVERT 1 1",
      "init": {
        "Vr": -0.3612383318980791,
        "Vi": -0.9795115769080658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40758,
      "class": "Bus",
      "name": "COVERT 1 2",
      "init": {
        "Vr": -0.34810955685675815,
        "Vi": -0.9794937745723706
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40759,
      "class": "Bus",
      "name": "COVERT 1 3",
      "init": {
        "Vr": -0.3337912711880636,
        "Vi": -0.9794743592951928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40760,
      "class": "Bus",
      "name": "COVERT 1 4",
      "init": {
        "Vr": -0.3337912711880637,
        "Vi": -0.9794743592951929
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40761,
      "class": "Bus",
      "name": "COVERT 1 5",
      "init": {
        "Vr": -0.3449078594701649,
        "Vi": -0.9910847889934654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40762,
      "class": "Bus",
      "name": "COVERT 1 6",
      "init": {
        "Vr": -0.3322139005301913,
        "Vi": -0.9994538684147155
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40763,
      "class": "Bus",
      "name": "COVERT 1 7",
      "init": {
        "Vr": -0.3259039249571058,
        "Vi": -1.003370293399061
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40764,
      "class": "Bus",
      "name": "COVERT 1 8",
      "init": {
        "Vr": -0.3350874511016677,
        "Vi": -0.9987886506505297
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40765,
      "class": "Bus",
      "name": "COVERT 1 9",
      "init": {
        "Vr": -0.33374648899570936,
        "Vi": -0.9984867848032424
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40766,
      "class": "Bus",
      "name": "COVERT 1 10",
      "init": {
        "Vr": -0.344326209420933,
        "Vi": -0.9914547672087841
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40767,
      "class": "Bus",
      "name": "COVERT 1 11",
      "init": {
        "Vr": -0.37304895685681216,
        "Vi": -0.9733532707441213
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40768,
      "class": "Bus",
      "name": "COVERT 1 13",
      "init": {
        "Vr": -0.3612383318980791,
        "Vi": -0.9795115769080658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3074819039643,
        "longitude": -86.3237866792348
      }
    },
    {
      "number": 40769,
      "class": "Bus",
      "name": "DORR 3 1",
      "init": {
        "Vr": -0.5844991317000973,
        "Vi": -0.8568142965748012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7399566165473,
        "longitude": -85.8693467838533
      }
    },
    {
      "number": 40770,
      "class": "Bus",
      "name": "DORR 3 2",
      "init": {
        "Vr": -0.5847010344916865,
        "Vi": -0.8566310500759832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7399566165473,
        "longitude": -85.8693467838533
      }
    },
    {
      "number": 40771,
      "class": "Bus",
      "name": "GRAND HAVEN 6 1",
      "init": {
        "Vr": -0.42894968228640107,
        "Vi": -0.9371095776268119
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40772,
      "class": "Bus",
      "name": "GRAND HAVEN 6 2",
      "init": {
        "Vr": -0.4348568490439574,
        "Vi": -0.9398709695237042
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40773,
      "class": "Bus",
      "name": "GRAND HAVEN 6 3",
      "init": {
        "Vr": -0.47113352786588036,
        "Vi": -0.9222695998043092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40774,
      "class": "Bus",
      "name": "GRAND HAVEN 6 4",
      "init": {
        "Vr": -0.41954418102976715,
        "Vi": -0.9481735556018747
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40775,
      "class": "Bus",
      "name": "GRAND HAVEN 6 5",
      "init": {
        "Vr": -0.4306365336068658,
        "Vi": -0.938478202267639
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40776,
      "class": "Bus",
      "name": "GRAND HAVEN 6 7",
      "init": {
        "Vr": -0.43255727049466336,
        "Vi": -0.9422306352095792
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0360776796833,
        "longitude": -86.2396368155587
      }
    },
    {
      "number": 40777,
      "class": "Bus",
      "name": "MELVINDALE 1 1",
      "init": {
        "Vr": -0.6789510733718764,
        "Vi": -0.7851556624195067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40778,
      "class": "Bus",
      "name": "MELVINDALE 1 2",
      "init": {
        "Vr": -0.6204855543490326,
        "Vi": -0.8220115155886647
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40779,
      "class": "Bus",
      "name": "MELVINDALE 1 3",
      "init": {
        "Vr": -0.5959368262935252,
        "Vi": -0.8338240641453974
      },
      "params": {
