        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40780,
      "class": "Bus",
      "name": "MELVINDALE 1 4",
      "init": {
        "Vr": -0.6047764249066889,
        "Vi": -0.8364543471764571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40781,
      "class": "Bus",
      "name": "MELVINDALE 1 5",
      "init": {
        "Vr": -0.683061416355257,
        "Vi": -0.7809810580065565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40782,
      "class": "Bus",
      "name": "MELVINDALE 1 7",
      "init": {
        "Vr": -0.6789510733718764,
        "Vi": -0.7851556624195067
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2982801130291,
        "longitude": -83.1621759902554
      }
    },
    {
      "number": 40783,
      "class": "Bus",
      "name": "CLINTON 36 1",
      "init": {
        "Vr": -0.7904480932178019,
        "Vi": -0.6036107007303178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0804906994554,
        "longitude": -83.9650861549839
      }
    },
    {
      "number": 40784,
      "class": "Bus",
      "name": "CLINTON 36 2",
      "init": {
        "Vr": -0.7904480932178019,
        "Vi": -0.6036107007303178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0804906994554,
        "longitude": -83.9650861549839
      }
    },
    {
      "number": 40785,
      "class": "Bus",
      "name": "CLINTON 36 3",
      "init": {
        "Vr": -0.7904480932178019,
        "Vi": -0.6036107007303178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0804906994554,
        "longitude": -83.9650861549839
      }
    },
    {
      "number": 40786,
      "class": "Bus",
      "name": "CLINTON 36 5",
      "init": {
        "Vr": -0.7904480932178019,
        "Vi": -0.6036107007303178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0804906994554,
        "longitude": -83.9650861549839
      }
    },
    {
      "number": 40787,
      "class": "Bus",
      "name": "MOUNT MORRIS 4 1",
      "init": {
        "Vr": -0.5786772627817973,
        "Vi": -0.852324917850734
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958389393967,
        "longitude": -83.6500972007192
      }
    },
    {
      "number": 40788,
      "class": "Bus",
      "name": "MOUNT MORRIS 4 2",
      "init": {
        "Vr": -0.5571681998638938,
        "Vi": -0.8681187475771661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958389393967,
        "longitude": -83.6500972007192
      }
    },
    {
      "number": 40789,
      "class": "Bus",
      "name": "MOUNT MORRIS 4 3",
      "init": {
        "Vr": -0.580944018032934,
        "Vi": -0.8494081669727551
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958389393967,
        "longitude": -83.6500972007192
      }
    },
    {
      "number": 40790,
      "class": "Bus",
      "name": "MOUNT MORRIS 4 5",
      "init": {
        "Vr": -0.5786772627817973,
        "Vi": -0.852324917850734
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1958389393967,
        "longitude": -83.6500972007192
      }
    },
    {
      "number": 40791,
      "class": "Bus",
      "name": "HOLLAND 12 1",
      "init": {
        "Vr": -0.5540496935021317,
        "Vi": -0.8826469444038124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7741559476998,
        "longitude": -86.1207958372927
      }
    },
    {
      "number": 40792,
      "class": "Bus",
      "name": "HOLLAND 12 2",
      "init": {
        "Vr": -0.5542681120692303,
        "Vi": -0.8819886275771147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7741559476998,
        "longitude": -86.1207958372927
      }
    },
    {
      "number": 40793,
      "class": "Bus",
      "name": "LOWELL 21 1",
      "init": {
        "Vr": -0.6262285362512313,
        "Vi": -0.79165106339229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9387662827726,
        "longitude": -85.3343914283744
      }
    },
    {
      "number": 40794,
      "class": "Bus",
      "name": "LOWELL 21 2",
      "init": {
        "Vr": -0.6262384918850927,
        "Vi": -0.7916083637500066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9387662827726,
        "longitude": -85.3343914283744
      }
    },
    {
      "number": 40795,
      "class": "Bus",
      "name": "EAST CHINA 5 1",
      "init": {
        "Vr": -0.6547397780341332,
        "Vi": -0.8093093523204566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40796,
      "class": "Bus",
      "name": "EAST CHINA 5 2",
      "init": {
        "Vr": -0.6305319527265242,
        "Vi": -0.8402496082478658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40797,
      "class": "Bus",
      "name": "EAST CHINA 5 3",
      "init": {
        "Vr": -0.6429111284603616,
        "Vi": -0.8328208852433782
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40798,
      "class": "Bus",
      "name": "EAST CHINA 5 4",
      "init": {
        "Vr": -0.6263740644476197,
        "Vi": -0.8426163370867361
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40799,
      "class": "Bus",
      "name": "EAST CHINA 5 5",
      "init": {
        "Vr": -0.6283416654602373,
        "Vi": -0.8417732062258473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40800,
      "class": "Bus",
      "name": "EAST CHINA 5 6",
      "init": {
        "Vr": -0.6578540491574195,
        "Vi": -0.8064397287601107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40801,
      "class": "Bus",
      "name": "EAST CHINA 5 8",
      "init": {
        "Vr": -0.6547397780341332,
        "Vi": -0.8093093523204566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7707633688412,
        "longitude": -82.5128725939502
      }
    },
    {
      "number": 40802,
      "class": "Bus",
      "name": "ALBION 10 1",
      "init": {
        "Vr": -0.6409181250103777,
        "Vi": -0.8162196568878856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2473972213704,
        "longitude": -84.8036974867842
      }
    },
    {
      "number": 40803,
      "class": "Bus",
      "name": "ALBION 10 2",
      "init": {
        "Vr": -0.6409181250103777,
        "Vi": -0.8162196568878856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2473972213704,
        "longitude": -84.8036974867842
      }
    },
    {
      "number": 40804,
      "class": "Bus",
      "name": "MELVINDALE 2 1",
      "init": {
        "Vr": -0.7952274079910773,
        "Vi": -0.6764480053734047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2983031676918,
        "longitude": -83.1299180410971
      }
    },
    {
      "number": 40805,
      "class": "Bus",
      "name": "MELVINDALE 2 2",
      "init": {
        "Vr": -0.7526951183645906,
        "Vi": -0.7506124044702936
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.2983031676918,
        "longitude": -83.1299180410971
      }
    },
    {
      "number": 40806,
      "class": "Bus",
      "name": "MELVINDALE 2 3",
      "init": {
        "Vr": -0.7959296895978415,
        "Vi": -0.6739509204628586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2983031676918,
        "longitude": -83.1299180410971
      }
    },
    {
      "number": 40807,
      "class": "Bus",
      "name": "WHITE PIGEON 3 1",
      "init": {
        "Vr": -0.5900333778821396,
        "Vi": -0.8431694916394877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8120483712334,
        "longitude": -85.7449934360622
      }
    },
    {
      "number": 40808,
      "class": "Bus",
      "name": "WHITE PIGEON 3 2",
      "init": {
        "Vr": -0.5900441310229284,
        "Vi": -0.8431446159049302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8120483712334,
        "longitude": -85.7449934360622
      }
    },
    {
      "number": 40809,
      "class": "Bus",
      "name": "YPSILANTI 10 1",
      "init": {
        "Vr": -0.6080089906890859,
        "Vi": -0.8445178308602949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40810,
      "class": "Bus",
      "name": "YPSILANTI 10 2",
      "init": {
        "Vr": -0.6541498980694866,
        "Vi": -0.8114369173515228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40811,
      "class": "Bus",
      "name": "YPSILANTI 10 3",
      "init": {
        "Vr": -0.769638262060082,
        "Vi": -0.6486871848589534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40812,
      "class": "Bus",
      "name": "YPSILANTI 10 4",
      "init": {
        "Vr": -0.6712299422636367,
        "Vi": -0.7873671970869877
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40813,
      "class": "Bus",
      "name": "YPSILANTI 10 5",
      "init": {
        "Vr": -0.6712299422636367,
        "Vi": -0.7873671970869875
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40814,
      "class": "Bus",
      "name": "YPSILANTI 10 6",
      "init": {
        "Vr": -0.5854605560099095,
        "Vi": -0.8263528222498138
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40815,
      "class": "Bus",
      "name": "YPSILANTI 10 7",
      "init": {
        "Vr": -0.5847842938670184,
        "Vi": -0.8276481988126712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40816,
      "class": "Bus",
      "name": "YPSILANTI 10 8",
      "init": {
        "Vr": -0.6547031358414379,
        "Vi": -0.8100171245166593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40817,
      "class": "Bus",
      "name": "YPSILANTI 10 10",
      "init": {
        "Vr": -0.6541498980694866,
        "Vi": -0.8114369173515228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3006978285152,
        "longitude": -83.6252998185215
      }
    },
    {
      "number": 40818,
      "class": "Bus",
      "name": "ANN ARBOR 15 1",
      "init": {
        "Vr": -0.7713611505985727,
        "Vi": -0.6333287479600391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3212986915066,
        "longitude": -83.6770224088284
      }
    },
    {
      "number": 40819,
      "class": "Bus",
      "name": "ANN ARBOR 15 2",
      "init": {
        "Vr": -0.7713614501594613,
        "Vi": -0.6333155937481177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3212986915066,
        "longitude": -83.6770224088284
      }
    },
    {
      "number": 40820,
      "class": "Bus",
      "name": "BUCHANAN 8 1",
      "init": {
        "Vr": -0.47433991075529297,
        "Vi": -0.9067493580439836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8179340729387,
        "longitude": -86.3707201456297
      }
    },
    {
      "number": 40821,
      "class": "Bus",
      "name": "BUCHANAN 8 2",
      "init": {
        "Vr": -0.47435902058679846,
        "Vi": -0.9067109117780758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8179340729387,
        "longitude": -86.3707201456297
      }
    },
    {
      "number": 40822,
      "class": "Bus",
      "name": "FOWLERVILLE 4 1",
      "init": {
        "Vr": -0.6900541548367791,
        "Vi": -0.7521326511045008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40823,
      "class": "Bus",
      "name": "FOWLERVILLE 4 2",
      "init": {
        "Vr": -0.6846551389587879,
        "Vi": -0.7504783441899783
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40824,
      "class": "Bus",
      "name": "FOWLERVILLE 4 3",
      "init": {
        "Vr": -0.6844378439141278,
        "Vi": -0.7509725628996458
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40825,
      "class": "Bus",
      "name": "FOWLERVILLE 4 4",
      "init": {
        "Vr": -0.6851536573359762,
        "Vi": -0.7490799070428116
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40826,
      "class": "Bus",
      "name": "FOWLERVILLE 4 5",
      "init": {
        "Vr": -0.6900776764990736,
        "Vi": -0.7519745854991978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40827,
      "class": "Bus",
      "name": "FOWLERVILLE 4 7",
      "init": {
        "Vr": -0.6900541548367791,
        "Vi": -0.7521326511045008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6691751037786,
        "longitude": -84.1049665409792
      }
    },
    {
      "number": 40828,
      "class": "Bus",
      "name": "TRENTON 48 1",
      "init": {
        "Vr": -0.6021528618896017,
        "Vi": -0.8467189629745114
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40829,
      "class": "Bus",
      "name": "TRENTON 48 2",
      "init": {
        "Vr": -0.6698838223895938,
        "Vi": -0.7930668471730433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40830,
      "class": "Bus",
      "name": "TRENTON 48 3",
      "init": {
        "Vr": -0.7547265338745871,
        "Vi": -0.7095248964730952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40831,
      "class": "Bus",
      "name": "TRENTON 48 4",
      "init": {
        "Vr": -0.5894522308941436,
        "Vi": -0.8620648411545119
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40832,
      "class": "Bus",
      "name": "TRENTON 48 5",
      "init": {
        "Vr": -0.5896062808004862,
        "Vi": -0.8624711330354895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40833,
      "class": "Bus",
      "name": "TRENTON 48 6",
      "init": {
        "Vr": -0.580215402159878,
        "Vi": -0.8733282401853825
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40834,
      "class": "Bus",
      "name": "TRENTON 48 7",
      "init": {
        "Vr": -0.6691223470564092,
        "Vi": -0.7946309642090346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40835,
      "class": "Bus",
      "name": "TRENTON 48 9",
      "init": {
        "Vr": -0.6698838223895938,
        "Vi": -0.7930668471730433
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1183402848942,
        "longitude": -83.1779983494939
      }
    },
    {
      "number": 40836,
      "class": "Bus",
      "name": "MONROE 40 1",
      "init": {
        "Vr": -0.7670945797407279,
        "Vi": -0.6709252516294213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8926614756716,
        "longitude": -83.3355722335757
      }
    },
    {
      "number": 40837,
      "class": "Bus",
      "name": "MONROE 40 2",
      "init": {
        "Vr": -0.7671003460466655,
        "Vi": -0.6707653169024531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8926614756716,
        "longitude": -83.3355722335757
      }
    },
    {
      "number": 40838,
      "class": "Bus",
      "name": "NEWPORT 29 1",
      "init": {
        "Vr": -0.5930382201055717,
        "Vi": -0.8531276228305382
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40839,
      "class": "Bus",
      "name": "NEWPORT 29 2",
      "init": {
        "Vr": -0.6567911393976289,
        "Vi": -0.8098004392545055
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40840,
      "class": "Bus",
      "name": "NEWPORT 29 3",
      "init": {
        "Vr": -0.7092612499017448,
        "Vi": -0.7585517293864201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40841,
      "class": "Bus",
      "name": "NEWPORT 29 4",
      "init": {
        "Vr": -0.517477173157764,
        "Vi": -0.9125708128582883
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40842,
      "class": "Bus",
      "name": "NEWPORT 29 5",
      "init": {
        "Vr": -0.6577571749285331,
        "Vi": -0.8082737429547757
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40843,
      "class": "Bus",
      "name": "NEWPORT 29 7",
      "init": {
        "Vr": -0.5992071062749061,
        "Vi": -0.8488552302366027
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9868703890121,
        "longitude": -83.2290868269643
      }
    },
    {
      "number": 40844,
      "class": "Bus",
      "name": "DEARBORN 10 1",
      "init": {
        "Vr": -0.8297130808389213,
        "Vi": -0.6267048316565998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40845,
      "class": "Bus",
      "name": "DEARBORN 10 2",
      "init": {
        "Vr": -0.8294045895794511,
        "Vi": -0.6274455732881065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40846,
      "class": "Bus",
      "name": "DEARBORN 10 3",
      "init": {
        "Vr": -0.8294045895794511,
        "Vi": -0.6274455732881065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40847,
      "class": "Bus",
      "name": "DEARBORN 10 4",
      "init": {
        "Vr": -0.829710111619291,
        "Vi": -0.626717100507279
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40848,
      "class": "Bus",
      "name": "DEARBORN 10 5",
      "init": {
        "Vr": -0.8297208512404062,
        "Vi": -0.6266483554955725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40849,
      "class": "Bus",
      "name": "DEARBORN 10 7",
      "init": {
        "Vr": -0.8297130808389213,
        "Vi": -0.6267048316565998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3058855517851,
        "longitude": -83.2186307312647
      }
    },
    {
      "number": 40850,
      "class": "Bus",
      "name": "ANN ARBOR 16 1",
      "init": {
        "Vr": -0.6604180502089717,
        "Vi": -0.7984252108274246
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40851,
      "class": "Bus",
      "name": "ANN ARBOR 16 2",
      "init": {
        "Vr": -0.6421137415976035,
        "Vi": -0.8040715348362781
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40852,
      "class": "Bus",
      "name": "ANN ARBOR 16 3",
      "init": {
        "Vr": -0.6431056738403854,
        "Vi": -0.8032783966700126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40853,
      "class": "Bus",
      "name": "ANN ARBOR 16 4",
      "init": {
        "Vr": -0.6523441007895412,
        "Vi": -0.8054684206831952
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40854,
      "class": "Bus",
      "name": "ANN ARBOR 16 5",
      "init": {
        "Vr": -0.6607030650966199,
        "Vi": -0.7980640753336979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40855,
      "class": "Bus",
      "name": "ANN ARBOR 16 7",
      "init": {
        "Vr": -0.6604180502089717,
        "Vi": -0.7984252108274246
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2891055973324,
        "longitude": -83.712150683246
      }
    },
    {
      "number": 40856,
      "class": "Bus",
      "name": "ALLEGAN 5 1",
      "init": {
        "Vr": -0.6556695715318293,
        "Vi": -0.7776052377507614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.581815671872,
        "longitude": -85.9859212536645
      }
    },
    {
      "number": 40857,
      "class": "Bus",
      "name": "ALLEGAN 5 2",
      "init": {
        "Vr": -0.6556759593458948,
        "Vi": -0.7775858812700798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.581815671872,
        "longitude": -85.9859212536645
      }
    },
    {
      "number": 40858,
      "class": "Bus",
      "name": "ZEELAND 4 1",
      "init": {
        "Vr": -0.5247564166184688,
        "Vi": -0.9232956082375281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8178661612132,
        "longitude": -86.0105762225349
      }
    },
    {
      "number": 40859,
      "class": "Bus",
      "name": "ZEELAND 4 2",
      "init": {
        "Vr": -0.4354602836801904,
        "Vi": -0.9096617799614696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8178661612132,
        "longitude": -86.0105762225349
      }
    },
    {
      "number": 40860,
      "class": "Bus",
      "name": "ZEELAND 4 3",
      "init": {
        "Vr": -0.4370839000785658,
        "Vi": -0.9044213495477966
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8178661612132,
        "longitude": -86.0105762225349
      }
    },
    {
      "number": 40861,
      "class": "Bus",
      "name": "ZEELAND 4 4",
      "init": {
        "Vr": -0.5269019616784409,
        "Vi": -0.9194065596558958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8178661612132,
        "longitude": -86.0105762225349
      }
    },
    {
      "number": 40862,
      "class": "Bus",
      "name": "ZEELAND 4 6",
      "init": {
        "Vr": -0.5247564166184688,
        "Vi": -0.9232956082375281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8178661612132,
        "longitude": -86.0105762225349
      }
    },
    {
      "number": 40863,
      "class": "Bus",
      "name": "ZEELAND 5 1",
      "init": {
        "Vr": -0.42477228528105276,
        "Vi": -0.9487158198929305
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40864,
      "class": "Bus",
      "name": "ZEELAND 5 2",
      "init": {
        "Vr": -0.46282279380499775,
        "Vi": -0.9346972850578448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40865,
      "class": "Bus",
      "name": "ZEELAND 5 3",
      "init": {
        "Vr": -0.5207170377884847,
        "Vi": -0.9164878688779812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40866,
      "class": "Bus",
      "name": "ZEELAND 5 4",
      "init": {
        "Vr": -0.38817127977951255,
        "Vi": -0.9316526907345571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40867,
      "class": "Bus",
      "name": "ZEELAND 5 5",
      "init": {
        "Vr": -0.38407684571126915,
        "Vi": -0.9362297327504577
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40868,
      "class": "Bus",
      "name": "ZEELAND 5 6",
      "init": {
        "Vr": -0.39267098673685175,
        "Vi": -0.9347088526245644
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40869,
      "class": "Bus",
      "name": "ZEELAND 5 7",
      "init": {
        "Vr": -0.42804334478730227,
        "Vi": -0.9480922915256322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40870,
      "class": "Bus",
      "name": "ZEELAND 5 9",
      "init": {
        "Vr": -0.46288017460803554,
        "Vi": -0.934430371006497
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8143034907488,
        "longitude": -86.0248710416128
      }
    },
    {
      "number": 40871,
      "class": "Bus",
      "name": "SAINT CLAIR 4 1",
      "init": {
        "Vr": -0.7128460403512509,
        "Vi": -0.729092400215796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8249984478483,
        "longitude": -82.4786787740111
      }
    },
    {
      "number": 40872,
      "class": "Bus",
      "name": "SAINT CLAIR 4 2",
      "init": {
        "Vr": -0.7128460403512508,
        "Vi": -0.729092400215796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8249984478483,
        "longitude": -82.4786787740111
      }
    },
    {
      "number": 40873,
      "class": "Bus",
      "name": "SAINT CLAIR 4 3",
      "init": {
        "Vr": -0.712846040351251,
        "Vi": -0.7290924002157961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8249984478483,
        "longitude": -82.4786787740111
      }
    },
    {
      "number": 40874,
      "class": "Bus",
      "name": "WARREN 35 1",
      "init": {
        "Vr": -0.7121872086710513,
        "Vi": -0.7444856736560997
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4659591357928,
        "longitude": -83.0471034811493
      }
    },
    {
      "number": 40875,
      "class": "Bus",
      "name": "WARREN 35 2",
      "init": {
        "Vr": -0.7122857072345217,
        "Vi": -0.7436827452244745
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4659591357928,
        "longitude": -83.0471034811493
      }
    },
    {
      "number": 40876,
      "class": "Bus",
      "name": "PORTLAND 20 1",
      "init": {
        "Vr": -0.6421581082151381,
        "Vi": -0.776902218310792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8712269178514,
        "longitude": -84.9188361604321
      }
    },
    {
      "number": 40877,
      "class": "Bus",
      "name": "PORTLAND 20 2",
      "init": {
        "Vr": -0.6417883527515724,
        "Vi": -0.7777596998956129
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8712269178514,
        "longitude": -84.9188361604321
      }
    },
    {
      "number": 40878,
      "class": "Bus",
      "name": "PORTLAND 20 3",
      "init": {
        "Vr": -0.6421581082151382,
        "Vi": -0.7769022183107919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8712269178514,
        "longitude": -84.9188361604321
      }
    },
    {
      "number": 40879,
      "class": "Bus",
      "name": "PORTLAND 20 4",
      "init": {
        "Vr": -0.6421650675756024,
        "Vi": -0.77687292584489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8712269178514,
        "longitude": -84.9188361604321
      }
    },
    {
      "number": 40880,
      "class": "Bus",
      "name": "PORTLAND 20 6",
      "init": {
        "Vr": -0.6421581082151382,
        "Vi": -0.7769022183107921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8712269178514,
        "longitude": -84.9188361604321
      }
    },
    {
      "number": 40881,
      "class": "Bus",
      "name": "STURGIS 8 1",
      "init": {
        "Vr": -0.6757971144571068,
        "Vi": -0.7574333992121529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8247133203687,
        "longitude": -85.4157049273115
      }
    },
    {
      "number": 40882,
      "class": "Bus",
      "name": "STURGIS 8 2",
      "init": {
        "Vr": -0.6747683575435912,
        "Vi": -0.7603744118304943
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8247133203687,
        "longitude": -85.4157049273115
      }
    },
    {
      "number": 40883,
      "class": "Bus",
      "name": "STURGIS 8 3",
      "init": {
        "Vr": -0.6758066810896143,
        "Vi": -0.7573591668890232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8247133203687,
        "longitude": -85.4157049273115
      }
    },
    {
      "number": 40884,
      "class": "Bus",
      "name": "ZEELAND 6 1",
      "init": {
        "Vr": -0.532440621627411,
        "Vi": -0.9075590036270241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8392389646122,
        "longitude": -86.0124329537012
      }
    },
    {
      "number": 40885,
      "class": "Bus",
      "name": "ZEELAND 6 2",
      "init": {
        "Vr": -0.532440621627411,
        "Vi": -0.9075590036270241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8392389646122,
        "longitude": -86.0124329537012
      }
    },
    {
      "number": 40886,
      "class": "Bus",
      "name": "CLARKSTON 7 1",
      "init": {
        "Vr": -0.7615574846960345,
        "Vi": -0.7051389967123275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7226177157915,
        "longitude": -83.4111923047673
      }
    },
    {
      "number": 40887,
      "class": "Bus",
      "name": "CLARKSTON 7 2",
      "init": {
        "Vr": -0.7615678438035123,
        "Vi": -0.7049702215577621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7226177157915,
        "longitude": -83.4111923047673
      }
    },
    {
      "number": 40888,
      "class": "Bus",
      "name": "DETROIT 38 1",
      "init": {
        "Vr": -0.7952460882663086,
        "Vi": -0.6702115932684489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3262476675349,
        "longitude": -83.1274464240612
      }
    },
    {
      "number": 40889,
      "class": "Bus",
      "name": "DETROIT 38 2",
      "init": {
        "Vr": -0.7955863382444164,
        "Vi": -0.6686486586883479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3262476675349,
        "longitude": -83.1274464240612
      }
    },
    {
      "number": 40890,
      "class": "Bus",
      "name": "OTSEGO 3 1",
      "init": {
        "Vr": -0.4744153706116642,
        "Vi": -0.9269910301714486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4684153128876,
        "longitude": -85.7009263990722
      }
    },
    {
      "number": 40891,
      "class": "Bus",
      "name": "OTSEGO 3 2",
      "init": {
        "Vr": -0.4745965138962941,
        "Vi": -0.9268779036616795
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4684153128876,
        "longitude": -85.7009263990722
      }
    },
    {
      "number": 40892,
      "class": "Bus",
      "name": "COVERT 2 1",
      "init": {
        "Vr": -0.3270583875697306,
        "Vi": -0.9872348918948248
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2963359516645,
        "longitude": -86.3305666065621
      }
    },
    {
      "number": 40893,
      "class": "Bus",
      "name": "COVERT 2 2",
      "init": {
        "Vr": -0.2460991472004691,
        "Vi": -1.0029325235116104
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2963359516645,
        "longitude": -86.3305666065621
      }
    },
    {
      "number": 40894,
      "class": "Bus",
      "name": "COVERT 2 3",
      "init": {
        "Vr": -0.33492635191757264,
        "Vi": -0.98370547272745
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2963359516645,
        "longitude": -86.3305666065621
      }
    },
    {
      "number": 40895,
      "class": "Bus",
      "name": "LANSING 23 1",
      "init": {
        "Vr": -0.5534682706608469,
        "Vi": -0.8836881011771649
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40896,
      "class": "Bus",
      "name": "LANSING 23 2",
      "init": {
        "Vr": -0.6393266878859233,
        "Vi": -0.8208270936020967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40897,
      "class": "Bus",
      "name": "LANSING 23 3",
      "init": {
        "Vr": -0.5247540369741929,
        "Vi": -0.9123538078805457
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40898,
      "class": "Bus",
      "name": "LANSING 23 4",
      "init": {
        "Vr": -0.5327895576582492,
        "Vi": -0.9024628752893917
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40899,
      "class": "Bus",
      "name": "LANSING 23 5",
      "init": {
        "Vr": -0.5303948927672509,
        "Vi": -0.9090860948234006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40900,
      "class": "Bus",
      "name": "LANSING 23 6",
      "init": {
        "Vr": -0.5243980682883882,
        "Vi": -0.9125584562373258
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40901,
      "class": "Bus",
      "name": "LANSING 23 7",
      "init": {
        "Vr": -0.5213685653078781,
        "Vi": -0.9142926715136949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40902,
      "class": "Bus",
      "name": "LANSING 23 8",
      "init": {
        "Vr": -0.551636455391351,
        "Vi": -0.8851733568841924
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40903,
      "class": "Bus",
      "name": "LANSING 23 10",
      "init": {
        "Vr": -0.5534682706608469,
        "Vi": -0.8836881011771649
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7102074439454,
        "longitude": -84.5455834310588
      }
    },
    {
      "number": 40904,
      "class": "Bus",
      "name": "KALAMAZOO 14 1",
      "init": {
        "Vr": -0.626133560147674,
        "Vi": -0.7995240947774166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40905,
      "class": "Bus",
      "name": "KALAMAZOO 14 2",
      "init": {
        "Vr": -0.6261634084924057,
        "Vi": -0.7994732368197074
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40906,
      "class": "Bus",
      "name": "KALAMAZOO 14 3",
      "init": {
        "Vr": -0.6255134823553647,
        "Vi": -0.8009953822160313
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40907,
      "class": "Bus",
      "name": "KALAMAZOO 14 4",
      "init": {
        "Vr": -0.6261634084924056,
        "Vi": -0.7994732368197073
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40908,
      "class": "Bus",
      "name": "KALAMAZOO 14 5",
      "init": {
        "Vr": -0.6490155205866145,
        "Vi": -0.8342709785012135
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40909,
      "class": "Bus",
      "name": "KALAMAZOO 14 6",
      "init": {
        "Vr": -0.626159827660357,
        "Vi": -0.7994026871634649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40910,
      "class": "Bus",
      "name": "KALAMAZOO 14 8",
      "init": {
        "Vr": -0.626133560147674,
        "Vi": -0.7995240947774166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3075141006986,
        "longitude": -85.6034732541225
      }
    },
    {
      "number": 40911,
      "class": "Bus",
      "name": "BATTLE CREEK 15 1",
      "init": {
        "Vr": -0.6693015586186706,
        "Vi": -0.7557881718143767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.334883616615,
        "longitude": -85.1325597553912
      }
    },
    {
      "number": 40912,
      "class": "Bus",
      "name": "BATTLE CREEK 15 2",
      "init": {
        "Vr": -0.6693015586186706,
        "Vi": -0.7557881718143767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.334883616615,
        "longitude": -85.1325597553912
      }
    },
    {
      "number": 40913,
      "class": "Bus",
      "name": "EAST LANSING 7 1",
      "init": {
        "Vr": -0.6608915653921819,
        "Vi": -0.7917011022384838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7005711265222,
        "longitude": -84.4857714541248
      }
    },
    {
      "number": 40914,
      "class": "Bus",
      "name": "EAST LANSING 7 2",
      "init": {
        "Vr": -0.6534398756115208,
        "Vi": -0.7952899706375234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7005711265222,
        "longitude": -84.4857714541248
      }
    },
    {
      "number": 40915,
      "class": "Bus",
      "name": "EAST LANSING 7 3",
      "init": {
        "Vr": -0.6609201083660597,
        "Vi": -0.7915364788600441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7005711265222,
        "longitude": -84.4857714541248
      }
    },
    {
      "number": 40916,
      "class": "Bus",
      "name": "HOLLAND 13 1",
      "init": {
        "Vr": -0.43441718614823915,
        "Vi": -0.9426105647797934
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40917,
      "class": "Bus",
      "name": "HOLLAND 13 2",
      "init": {
        "Vr": -0.45206989711713247,
        "Vi": -0.938358357308343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40918,
      "class": "Bus",
      "name": "HOLLAND 13 3",
      "init": {
        "Vr": -0.4280577238861882,
        "Vi": -0.9507154038805059
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40919,
      "class": "Bus",
      "name": "HOLLAND 13 4",
      "init": {
        "Vr": -0.42863971795942474,
        "Vi": -0.9499982083541392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40920,
      "class": "Bus",
      "name": "HOLLAND 13 5",
      "init": {
        "Vr": -0.42600825823220595,
        "Vi": -0.9533006918817966
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40921,
      "class": "Bus",
      "name": "HOLLAND 13 6",
      "init": {
        "Vr": -0.43605137479448364,
        "Vi": -0.9439226888873407
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40922,
      "class": "Bus",
      "name": "HOLLAND 13 8",
      "init": {
        "Vr": -0.43441718614823915,
        "Vi": -0.9426105647797934
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.756871437642,
        "longitude": -86.0908901490718
      }
    },
    {
      "number": 40923,
      "class": "Bus",
      "name": "DORR 4 1",
      "init": {
        "Vr": -0.47614875445026644,
        "Vi": -0.9274336937627847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7494806228814,
        "longitude": -85.8650595406452
      }
    },
    {
      "number": 40924,
      "class": "Bus",
      "name": "DORR 4 2",
      "init": {
        "Vr": -0.45267219464605046,
        "Vi": -0.9374267449055834
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7494806228814,
        "longitude": -85.8650595406452
      }
    },
    {
      "number": 40925,
      "class": "Bus",
      "name": "DORR 4 3",
      "init": {
        "Vr": -0.47633535536797816,
        "Vi": -0.9272980796859542
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7494806228814,
        "longitude": -85.8650595406452
      }
    },
    {
      "number": 40926,
      "class": "Bus",
      "name": "DORR 4 5",
      "init": {
        "Vr": -0.47614875445026644,
        "Vi": -0.9274336937627847
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7494806228814,
        "longitude": -85.8650595406452
      }
    },
    {
      "number": 40927,
      "class": "Bus",
      "name": "HILLSDALE 7 1",
      "init": {
        "Vr": -0.7341643798461049,
        "Vi": -0.6972068139137837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9191815334716,
        "longitude": -84.6195471405248
      }
    },
    {
      "number": 40928,
      "class": "Bus",
      "name": "HILLSDALE 7 2",
      "init": {
        "Vr": -0.7341689384453757,
        "Vi": -0.6971618863306978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9191815334716,
        "longitude": -84.6195471405248
      }
    },
    {
      "number": 40929,
      "class": "Bus",
      "name": "THREE RIVERS 5 1",
      "init": {
        "Vr": -0.5831627951591998,
        "Vi": -0.8539588038145955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40930,
      "class": "Bus",
      "name": "THREE RIVERS 5 2",
      "init": {
        "Vr": -0.5821656473361277,
        "Vi": -0.8555184534288074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40931,
      "class": "Bus",
      "name": "THREE RIVERS 5 3",
      "init": {
        "Vr": -0.5818469464722666,
        "Vi": -0.8560033373282846
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40932,
      "class": "Bus",
      "name": "THREE RIVERS 5 4",
      "init": {
        "Vr": -0.5813459244903396,
        "Vi": -0.8567566428902509
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40933,
      "class": "Bus",
      "name": "THREE RIVERS 5 5",
      "init": {
        "Vr": -0.5350111444200363,
        "Vi": -0.9179702202938629
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40934,
      "class": "Bus",
      "name": "THREE RIVERS 5 6",
      "init": {
        "Vr": -0.5831730955016834,
        "Vi": -0.853931509548238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40935,
      "class": "Bus",
      "name": "THREE RIVERS 5 8",
      "init": {
        "Vr": -0.5831627951591998,
        "Vi": -0.8539588038145955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9859093141443,
        "longitude": -85.5570663231408
      }
    },
    {
      "number": 40936,
      "class": "Bus",
      "name": "HILLSDALE 8 1",
      "init": {
        "Vr": -0.5608222723249335,
        "Vi": -0.878926369888151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40937,
      "class": "Bus",
      "name": "HILLSDALE 8 2",
      "init": {
        "Vr": -0.5446183490004418,
        "Vi": -0.8727987777419352
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40938,
      "class": "Bus",
      "name": "HILLSDALE 8 3",
      "init": {
        "Vr": -0.55005844626074,
        "Vi": -0.871416127766764
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40939,
      "class": "Bus",
      "name": "HILLSDALE 8 4",
      "init": {
        "Vr": -0.5501598613473601,
        "Vi": -0.8713521039149755
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40940,
      "class": "Bus",
      "name": "HILLSDALE 8 5",
      "init": {
        "Vr": -0.5609710273680547,
        "Vi": -0.8787760340865683
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40941,
      "class": "Bus",
      "name": "HILLSDALE 8 7",
      "init": {
        "Vr": -0.5608222723249335,
        "Vi": -0.878926369888151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8865132576985,
        "longitude": -84.6126043451775
      }
    },
    {
      "number": 40942,
      "class": "Bus",
      "name": "GRAND HAVEN 7 1",
      "init": {
        "Vr": -0.48265092033322143,
        "Vi": -0.9134795365919356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0715888670874,
        "longitude": -86.2435322143959
      }
    },
    {
      "number": 40943,
      "class": "Bus",
      "name": "GRAND HAVEN 7 2",
      "init": {
        "Vr": -0.4826877357857213,
        "Vi": -0.913375855204322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0715888670874,
        "longitude": -86.2435322143959
      }
    },
    {
      "number": 40944,
      "class": "Bus",
      "name": "WEST OLIVE 2 1",
      "init": {
        "Vr": -0.4409963303253654,
        "Vi": -0.949595357233936
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40945,
      "class": "Bus",
      "name": "WEST OLIVE 2 2",
      "init": {
        "Vr": -0.46109876243027,
        "Vi": -0.9425148792061921
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40946,
      "class": "Bus",
      "name": "WEST OLIVE 2 3",
      "init": {
        "Vr": -0.4409963303253654,
        "Vi": -0.9495953572339361
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40947,
      "class": "Bus",
      "name": "WEST OLIVE 2 4",
      "init": {
        "Vr": -0.44099633032536534,
        "Vi": -0.9495953572339361
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40948,
      "class": "Bus",
      "name": "WEST OLIVE 2 5",
      "init": {
        "Vr": -0.4379867850160924,
        "Vi": -0.9695020928500596
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40949,
      "class": "Bus",
      "name": "WEST OLIVE 2 6",
      "init": {
        "Vr": -0.4393966716552884,
        "Vi": -0.9482591109432593
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40950,
      "class": "Bus",
      "name": "WEST OLIVE 2 8",
      "init": {
        "Vr": -0.4409963303253654,
        "Vi": -0.949595357233936
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9273837738351,
        "longitude": -86.1485088458393
      }
    },
    {
      "number": 40951,
      "class": "Bus",
      "name": "NEWPORT 30 1",
      "init": {
        "Vr": -0.7685869291195169,
        "Vi": -0.6951795677959558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.975091513605,
        "longitude": -83.2804084025767
      }
    },
    {
      "number": 40952,
      "class": "Bus",
      "name": "NEWPORT 30 2",
      "init": {
        "Vr": -0.7708443162678761,
        "Vi": -0.7088086902183316
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.975091513605,
        "longitude": -83.2804084025767
      }
    },
    {
      "number": 40953,
      "class": "Bus",
      "name": "NEWPORT 30 3",
      "init": {
        "Vr": -0.7712385076363941,
        "Vi": -0.707650480680761
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.975091513605,
        "longitude": -83.2804084025767
      }
    },
    {
      "number": 40954,
      "class": "Bus",
      "name": "NEWPORT 30 4",
      "init": {
        "Vr": -0.7686549484369969,
        "Vi": -0.6943872419353534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.975091513605,
        "longitude": -83.2804084025767
      }
    },
    {
      "number": 40955,
      "class": "Bus",
      "name": "NEWPORT 30 6",
      "init": {
        "Vr": -0.7685869291195168,
        "Vi": -0.6951795677959556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.975091513605,
        "longitude": -83.2804084025767
      }
    },
    {
      "number": 40956,
      "class": "Bus",
      "name": "WARREN 36 1",
      "init": {
        "Vr": -0.8124854452475738,
        "Vi": -0.6260514411568864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424425274615,
        "longitude": -83.0403671311462
      }
    },
    {
      "number": 40957,
      "class": "Bus",
      "name": "WARREN 36 2",
      "init": {
        "Vr": -0.8124382879022465,
        "Vi": -0.6252955089639287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424425274615,
        "longitude": -83.0403671311462
      }
    },
    {
      "number": 40958,
      "class": "Bus",
      "name": "BERRIEN SPRINGS 3 1",
      "init": {
        "Vr": -0.5209511358065653,
        "Vi": -0.8635845269593497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9479120900791,
        "longitude": -86.3301420868861
      }
    },
    {
      "number": 40959,
      "class": "Bus",
      "name": "BERRIEN SPRINGS 3 2",
      "init": {
        "Vr": -0.5209809823886042,
        "Vi": -0.863516761151623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9479120900791,
        "longitude": -86.3301420868861
      }
    },
    {
      "number": 40960,
      "class": "Bus",
      "name": "RIVER ROUGE 1 1",
      "init": {
        "Vr": -0.7911803752979645,
        "Vi": -0.681153195303967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40961,
      "class": "Bus",
      "name": "RIVER ROUGE 1 2",
      "init": {
        "Vr": -0.7911803752979646,
        "Vi": -0.6811531953039669
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40962,
      "class": "Bus",
      "name": "RIVER ROUGE 1 3",
      "init": {
        "Vr": -0.7911803752979646,
        "Vi": -0.6811531953039669
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40963,
      "class": "Bus",
      "name": "RIVER ROUGE 1 4",
      "init": {
        "Vr": -0.7911803752979645,
        "Vi": -0.681153195303967
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40964,
      "class": "Bus",
      "name": "RIVER ROUGE 1 5",
      "init": {
        "Vr": -0.7079712960155722,
        "Vi": -0.7493459601224758
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40965,
      "class": "Bus",
      "name": "RIVER ROUGE 1 6",
      "init": {
        "Vr": -0.7919818999399477,
        "Vi": -0.6778757275096344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40966,
      "class": "Bus",
      "name": "RIVER ROUGE 1 8",
      "init": {
        "Vr": -0.7911803752979645,
        "Vi": -0.681153195303967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2647426678156,
        "longitude": -83.1123773645798
      }
    },
    {
      "number": 40967,
      "class": "Bus",
      "name": "PORT HURON 4 1",
      "init": {
        "Vr": -0.7118482356668777,
        "Vi": -0.7123372673797658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.97242519683,
        "longitude": -82.4151978268806
      }
    },
    {
      "number": 40968,
      "class": "Bus",
      "name": "PORT HURON 4 2",
      "init": {
        "Vr": -0.7118482356668777,
        "Vi": -0.7123372673797658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.97242519683,
        "longitude": -82.4151978268806
      }
    },
    {
      "number": 40969,
      "class": "Bus",
      "name": "LITCHFIELD 6 1",
      "init": {
        "Vr": -0.5096487982327964,
        "Vi": -0.9095378769738478
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377323989137,
        "longitude": -84.7814078319923
      }
    },
    {
      "number": 40970,
      "class": "Bus",
      "name": "LITCHFIELD 6 2",
      "init": {
        "Vr": -0.5450213162979884,
        "Vi": -0.8898842769572698
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377323989137,
        "longitude": -84.7814078319923
      }
    },
    {
      "number": 40971,
      "class": "Bus",
      "name": "LITCHFIELD 6 3",
      "init": {
        "Vr": -0.5071445102037931,
        "Vi": -0.9112181827461739
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377323989137,
        "longitude": -84.7814078319923
      }
    },
    {
      "number": 40972,
      "class": "Bus",
      "name": "LITCHFIELD 6 5",
      "init": {
        "Vr": -0.5096487982327964,
        "Vi": -0.9095378769738478
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377323989137,
        "longitude": -84.7814078319923
      }
    },
    {
      "number": 40973,
      "class": "Bus",
      "name": "EAST LANSING 8 1",
      "init": {
        "Vr": -0.6608056666942331,
        "Vi": -0.790244463262526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.703671207767,
        "longitude": -84.4908582919216
      }
    },
    {
      "number": 40974,
      "class": "Bus",
      "name": "EAST LANSING 8 2",
      "init": {
        "Vr": -0.6608056666942332,
        "Vi": -0.7902444632625261
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.703671207767,
        "longitude": -84.4908582919216
      }
    },
    {
      "number": 40975,
      "class": "Bus",
      "name": "EAST LANSING 8 3",
      "init": {
        "Vr": -0.6608056666942331,
        "Vi": -0.790244463262526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.703671207767,
        "longitude": -84.4908582919216
      }
    },
    {
      "number": 40976,
      "class": "Bus",
      "name": "ROCHESTER 89 1",
      "init": {
        "Vr": -0.809021605542376,
        "Vi": -0.5524527386914866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6766821766045,
        "longitude": -83.1307453579337
      }
    },
    {
      "number": 40977,
      "class": "Bus",
      "name": "ROCHESTER 89 2",
      "init": {
        "Vr": -0.809021605542376,
        "Vi": -0.5524527386914866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6766821766045,
        "longitude": -83.1307453579337
      }
    },
    {
      "number": 40978,
      "class": "Bus",
      "name": "BRIDGMAN 1",
      "init": {
        "Vr": -0.2967798556762842,
        "Vi": -0.9988422460715652
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40979,
      "class": "Bus",
      "name": "BRIDGMAN 2",
      "init": {
        "Vr": -0.3662780166931998,
        "Vi": -0.9778771393896144
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40980,
      "class": "Bus",
      "name": "BRIDGMAN 3",
      "init": {
        "Vr": -0.21471161722145007,
        "Vi": -1.0449585185640806
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40981,
      "class": "Bus",
      "name": "BRIDGMAN 4",
      "init": {
        "Vr": -0.2398348149402179,
        "Vi": -1.0368786770482736
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40982,
      "class": "Bus",
      "name": "BRIDGMAN 5",
      "init": {
        "Vr": -0.31261309883109295,
        "Vi": -0.9908237927910516
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40983,
      "class": "Bus",
      "name": "BRIDGMAN 7",
      "init": {
        "Vr": -0.2967798556762842,
        "Vi": -0.9988422460715652
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9845952026508,
        "longitude": -86.5633094041534
      }
    },
    {
      "number": 40984,
      "class": "Bus",
      "name": "ZEELAND 7 1",
      "init": {
        "Vr": -0.5322310312561016,
        "Vi": -0.8991858488154636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40985,
      "class": "Bus",
      "name": "ZEELAND 7 2",
      "init": {
        "Vr": -0.5255131554332058,
        "Vi": -0.8952762297390587
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40986,
      "class": "Bus",
      "name": "ZEELAND 7 3",
      "init": {
        "Vr": -0.5250661433063959,
        "Vi": -0.8954812912943129
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40987,
      "class": "Bus",
      "name": "ZEELAND 7 4",
      "init": {
        "Vr": -0.5272426583667681,
        "Vi": -0.8944230270431254
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40988,
      "class": "Bus",
      "name": "ZEELAND 7 5",
      "init": {
        "Vr": -0.5323855468108769,
        "Vi": -0.8990684255398032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40989,
      "class": "Bus",
      "name": "ZEELAND 7 7",
      "init": {
        "Vr": -0.5322310312561016,
        "Vi": -0.8991858488154636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8352836702519,
        "longitude": -86.0977123590799
      }
    },
    {
      "number": 40990,
      "class": "Bus",
      "name": "AVOCA 3 1",
      "init": {
        "Vr": -0.5718957813783978,
        "Vi": -0.8771186802141823
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40991,
      "class": "Bus",
      "name": "AVOCA 3 2",
      "init": {
        "Vr": -0.583691936227451,
        "Vi": -0.8716189224573301
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40992,
      "class": "Bus",
      "name": "AVOCA 3 3",
      "init": {
        "Vr": -0.5486509255605202,
        "Vi": -0.8699392688294713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40993,
      "class": "Bus",
      "name": "AVOCA 3 4",
      "init": {
        "Vr": -0.5477513693785225,
        "Vi": -0.870505948810187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40994,
      "class": "Bus",
      "name": "AVOCA 3 5",
      "init": {
        "Vr": -0.5488817832571075,
        "Vi": -0.8697936293043703
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40995,
      "class": "Bus",
      "name": "AVOCA 3 6",
      "init": {
        "Vr": -0.5728992691969214,
        "Vi": -0.8753829472775597
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40996,
      "class": "Bus",
      "name": "AVOCA 3 8",
      "init": {
        "Vr": -0.5718957813783978,
        "Vi": -0.8771186802141823
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1274837478704,
        "longitude": -82.6627674020019
      }
    },
    {
      "number": 40997,
      "class": "Bus",
      "name": "ATHENS 37 1",
      "init": {
        "Vr": -0.4606576875553724,
        "Vi": -0.9382651276398098
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2525624490341,
        "longitude": -85.4852149521889
      }
    },
    {
      "number": 40998,
      "class": "Bus",
      "name": "ATHENS 37 2",
      "init": {
        "Vr": -0.5007822749627361,
        "Vi": -0.9195921912686011
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2525624490341,
        "longitude": -85.4852149521889
      }
    },
    {
      "number": 40999,
      "class": "Bus",
      "name": "ATHENS 37 3",
      "init": {
        "Vr": -0.45851628487031665,
        "Vi": -0.9399485270804624
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2525624490341,
        "longitude": -85.4852149521889
      }
    },
    {
      "number": 41000,
      "class": "Bus",
      "name": "ATHENS 37 5",
      "init": {
        "Vr": -0.4606576875553724,
        "Vi": -0.9382651276398098
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2525624490341,
        "longitude": -85.4852149521889
      }
    },
    {
      "number": 41001,
      "class": "Bus",
      "name": "WEST OLIVE 3 1",
      "init": {
        "Vr": -0.5327900424671983,
        "Vi": -0.8848926908395791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9240567973923,
        "longitude": -86.2050386042386
      }
    },
    {
      "number": 41002,
      "class": "Bus",
      "name": "WEST OLIVE 3 2",
      "init": {
        "Vr": -0.5328612333533872,
        "Vi": -0.8846956377132096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9240567973923,
        "longitude": -86.2050386042386
      }
    },
    {
      "number": 41003,
      "class": "Bus",
      "name": "GRAND RAPIDS 31 1",
      "init": {
        "Vr": -0.6777800576034827,
        "Vi": -0.787421373153024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.896420812778,
        "longitude": -85.4984635986332
      }
    },
    {
      "number": 41004,
      "class": "Bus",
      "name": "GRAND RAPIDS 31 2",
      "init": {
        "Vr": -0.677254683497989,
        "Vi": -0.78786272947848
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.896420812778,
        "longitude": -85.4984635986332
      }
    },
    {
      "number": 41005,
      "class": "Bus",
      "name": "GRAND RAPIDS 31 3",
      "init": {
        "Vr": -0.6777909596710459,
        "Vi": -0.7874086984434111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.896420812778,
        "longitude": -85.4984635986332
      }
    },
    {
      "number": 41006,
      "class": "Bus",
      "name": "GRAND RAPIDS 31 5",
      "init": {
        "Vr": -0.6777800576034827,
        "Vi": -0.787421373153024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.896420812778,
        "longitude": -85.4984635986332
      }
    },
    {
      "number": 41007,
      "class": "Bus",
      "name": "BELLEVILLE 14 1",
      "init": {
        "Vr": -0.6122633879666675,
        "Vi": -0.8427668645147386
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41008,
      "class": "Bus",
      "name": "BELLEVILLE 14 2",
      "init": {
        "Vr": -0.6538402177649048,
        "Vi": -0.8051035637345735
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41009,
      "class": "Bus",
      "name": "BELLEVILLE 14 3",
      "init": {
        "Vr": -0.6588815121614872,
        "Vi": -0.8005367946497096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41010,
      "class": "Bus",
      "name": "BELLEVILLE 14 4",
      "init": {
        "Vr": -0.6588815121614869,
        "Vi": -0.8005367946497095
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41011,
      "class": "Bus",
      "name": "BELLEVILLE 14 5",
      "init": {
        "Vr": -0.6092396188964264,
        "Vi": -0.8441127049380949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41012,
      "class": "Bus",
      "name": "BELLEVILLE 14 7",
      "init": {
        "Vr": -0.6122633879666675,
        "Vi": -0.8427668645147386
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2080677848277,
        "longitude": -83.516796585405
      }
    },
    {
      "number": 41013,
      "class": "Bus",
      "name": "RIVER ROUGE 2 1",
      "init": {
        "Vr": -0.6684855748469581,
        "Vi": -0.799306669241573
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612507915122,
        "longitude": -83.1106228538791
      }
    },
    {
      "number": 41014,
      "class": "Bus",
      "name": "RIVER ROUGE 2 2",
      "init": {
        "Vr": -0.6087612701188362,
        "Vi": -0.8643236911743841
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612507915122,
        "longitude": -83.1106228538791
      }
    },
    {
      "number": 41015,
      "class": "Bus",
      "name": "RIVER ROUGE 2 3",
      "init": {
        "Vr": -0.6403832033495337,
        "Vi": -0.8353464154285818
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612507915122,
        "longitude": -83.1106228538791
      }
    },
    {
      "number": 41016,
      "class": "Bus",
      "name": "RIVER ROUGE 2 4",
      "init": {
        "Vr": -0.6708268510673294,
        "Vi": -0.7952817720750135
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612507915122,
        "longitude": -83.1106228538791
      }
    },
    {
      "number": 41017,
      "class": "Bus",
      "name": "RIVER ROUGE 2 6",
      "init": {
        "Vr": -0.6684855748469581,
        "Vi": -0.799306669241573
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2612507915122,
        "longitude": -83.1106228538791
      }
    },
    {
      "number": 41018,
      "class": "Bus",
      "name": "ANN ARBOR 17 1",
      "init": {
        "Vr": -0.7706853386636711,
        "Vi": -0.6394937720918674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2743830536352,
        "longitude": -83.6663038759119
      }
    },
    {
      "number": 41019,
      "class": "Bus",
      "name": "ANN ARBOR 17 2",
      "init": {
        "Vr": -0.7706858168686547,
        "Vi": -0.6394557401584771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2743830536352,
        "longitude": -83.6663038759119
      }
    },
    {
      "number": 41020,
      "class": "Bus",
      "name": "ZEELAND 8 1",
      "init": {
        "Vr": -0.5387086377906806,
        "Vi": -0.8948719669328458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820035827147,
        "longitude": -86.0635962591051
      }
    },
    {
      "number": 41021,
      "class": "Bus",
      "name": "ZEELAND 8 2",
      "init": {
        "Vr": -0.5387086377906806,
        "Vi": -0.8948719669328457
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.820035827147,
        "longitude": -86.0635962591051
      }
    },
    {
      "number": 41022,
      "class": "Bus",
      "name": "ZEELAND 8 3",
      "init": {
        "Vr": -0.5387086377906807,
        "Vi": -0.894871966932846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820035827147,
        "longitude": -86.0635962591051
      }
    },
    {
      "number": 41023,
      "class": "Bus",
      "name": "ZEELAND 8 5",
      "init": {
        "Vr": -0.5387086377906806,
        "Vi": -0.8948719669328458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.820035827147,
        "longitude": -86.0635962591051
      }
    },
    {
      "number": 41024,
      "class": "Bus",
      "name": "ERIE 35 1",
      "init": {
        "Vr": -0.6181121324409091,
        "Vi": -0.8426841076359947
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41025,
      "class": "Bus",
      "name": "ERIE 35 2",
      "init": {
        "Vr": -0.6462854886866582,
        "Vi": -0.8214736153845719
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41026,
      "class": "Bus",
      "name": "ERIE 35 3",
      "init": {
        "Vr": -0.7101535369035816,
        "Vi": -0.7474563988495546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41027,
      "class": "Bus",
      "name": "ERIE 35 4",
      "init": {
        "Vr": -0.7789762567129215,
        "Vi": -0.6676971723140015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41028,
      "class": "Bus",
      "name": "ERIE 35 5",
      "init": {
        "Vr": -0.7789762567129214,
        "Vi": -0.6676971723140016
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41029,
      "class": "Bus",
      "name": "ERIE 35 6",
      "init": {
        "Vr": -0.6109354634636492,
        "Vi": -0.8527361324017432
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41030,
      "class": "Bus",
      "name": "ERIE 35 7",
      "init": {
        "Vr": -0.6093246071211595,
        "Vi": -0.8569572305192011
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41031,
      "class": "Bus",
      "name": "ERIE 35 8",
      "init": {
        "Vr": -0.6052409120540365,
        "Vi": -0.8629017792270757
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41032,
      "class": "Bus",
      "name": "ERIE 35 9",
      "init": {
        "Vr": -0.6463010580157462,
        "Vi": -0.8207805031746295
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41033,
      "class": "Bus",
      "name": "ERIE 35 11",
      "init": {
        "Vr": -0.6462854886866582,
        "Vi": -0.8214736153845719
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8270208113028,
        "longitude": -83.4529887729812
      }
    },
    {
      "number": 41034,
      "class": "Bus",
      "name": "WALLED LAKE 3 1",
      "init": {
        "Vr": -0.6182991410915327,
        "Vi": -0.8372790697392124
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41035,
      "class": "Bus",
      "name": "WALLED LAKE 3 2",
      "init": {
        "Vr": -0.6729785579221065,
        "Vi": -0.7916678243247098
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41036,
      "class": "Bus",
      "name": "WALLED LAKE 3 3",
      "init": {
        "Vr": -0.6444643088960655,
        "Vi": -0.787455980740693
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41037,
      "class": "Bus",
      "name": "WALLED LAKE 3 4",
      "init": {
        "Vr": -0.5884177113475142,
        "Vi": -0.8220758037358531
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41038,
      "class": "Bus",
      "name": "WALLED LAKE 3 5",
      "init": {
        "Vr": -0.589168430645754,
        "Vi": -0.8206121239086261
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41039,
      "class": "Bus",
      "name": "WALLED LAKE 3 6",
      "init": {
        "Vr": -0.5907592123656145,
        "Vi": -0.8175298430821218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41040,
      "class": "Bus",
      "name": "WALLED LAKE 3 7",
      "init": {
        "Vr": -0.6165250540719944,
        "Vi": -0.8392835716945443
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41041,
      "class": "Bus",
      "name": "WALLED LAKE 3 9",
      "init": {
        "Vr": -0.6182991410915327,
        "Vi": -0.8372790697392124
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5766173588655,
        "longitude": -83.4644498702116
      }
    },
    {
      "number": 41042,
      "class": "Bus",
      "name": "YPSILANTI 11 1",
      "init": {
        "Vr": -0.7716569418931385,
        "Vi": -0.6379062672207688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2600976513835,
        "longitude": -83.6487472054638
      }
    },
    {
      "number": 41043,
      "class": "Bus",
      "name": "YPSILANTI 11 2",
      "init": {
        "Vr": -0.7960764783603572,
        "Vi": -0.6609793618336004
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2600976513835,
        "longitude": -83.6487472054638
      }
    },
    {
      "number": 41044,
      "class": "Bus",
      "name": "YPSILANTI 11 3",
      "init": {
        "Vr": -0.7716560918025235,
        "Vi": -0.6378587522515035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2600976513835,
        "longitude": -83.6487472054638
      }
    },
    {
      "number": 41045,
      "class": "Bus",
      "name": "LYONS 5 1",
      "init": {
        "Vr": -0.5941424143812298,
        "Vi": -0.8247240464047997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41046,
      "class": "Bus",
      "name": "LYONS 5 2",
      "init": {
        "Vr": -0.5935013683384702,
        "Vi": -0.8257781936144967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41047,
      "class": "Bus",
      "name": "LYONS 5 3",
      "init": {
        "Vr": -0.5935013683384702,
        "Vi": -0.8257781936144967
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41048,
      "class": "Bus",
      "name": "LYONS 5 4",
      "init": {
        "Vr": -0.5942571746678807,
        "Vi": -0.8245353325904518
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41049,
      "class": "Bus",
      "name": "LYONS 5 5",
      "init": {
        "Vr": -0.5941627480571117,
        "Vi": -0.8246750412137319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41050,
      "class": "Bus",
      "name": "LYONS 5 7",
      "init": {
        "Vr": -0.5941424143812298,
        "Vi": -0.8247240464047997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9592443228817,
        "longitude": -84.9068764446047
      }
    },
    {
      "number": 41051,
      "class": "Bus",
      "name": "HOLLAND 14 1",
      "init": {
        "Vr": -0.5475581325923957,
        "Vi": -0.8882758833022726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8262038669929,
        "longitude": -86.1425622288295
      }
    },
    {
      "number": 41052,
      "class": "Bus",
      "name": "HOLLAND 14 2",
      "init": {
        "Vr": -0.5326094561077339,
        "Vi": -0.8792674003864585
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8262038669929,
        "longitude": -86.1425622288295
      }
    },
    {
      "number": 41053,
      "class": "Bus",
      "name": "HOLLAND 14 3",
      "init": {
        "Vr": -0.5476518019512758,
        "Vi": -0.8880191626014345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8262038669929,
        "longitude": -86.1425622288295
      }
    },
    {
      "number": 41054,
      "class": "Bus",
      "name": "EAST CHINA 6 1",
      "init": {
        "Vr": -0.5605437098941806,
        "Vi": -0.8842509989776046
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41055,
      "class": "Bus",
      "name": "EAST CHINA 6 2",
      "init": {
        "Vr": -0.5816877374510525,
        "Vi": -0.8665592692331794
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41056,
      "class": "Bus",
      "name": "EAST CHINA 6 3",
      "init": {
        "Vr": -0.6544305840790284,
        "Vi": -0.8144495825756695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41057,
      "class": "Bus",
      "name": "EAST CHINA 6 4",
      "init": {
        "Vr": -0.5666016391171782,
        "Vi": -0.8791821801502271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41058,
      "class": "Bus",
      "name": "EAST CHINA 6 5",
      "init": {
        "Vr": -0.5666016391171783,
        "Vi": -0.8791821801502272
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41059,
      "class": "Bus",
      "name": "EAST CHINA 6 6",
      "init": {
        "Vr": -0.5234298022084216,
        "Vi": -0.8680488655818726
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41060,
      "class": "Bus",
      "name": "EAST CHINA 6 7",
      "init": {
        "Vr": -0.5248818756811428,
        "Vi": -0.8686698407313379
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41061,
      "class": "Bus",
      "name": "EAST CHINA 6 8",
      "init": {
        "Vr": -0.5155178068346741,
        "Vi": -0.8728340753198007
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41062,
      "class": "Bus",
      "name": "EAST CHINA 6 9",
      "init": {
        "Vr": -0.5230931550232728,
        "Vi": -0.8685658447648086
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41063,
      "class": "Bus",
      "name": "EAST CHINA 6 10",
      "init": {
        "Vr": -0.5184007531192438,
        "Vi": -0.8752941016221301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41064,
      "class": "Bus",
      "name": "EAST CHINA 6 11",
      "init": {
        "Vr": -0.5218166803422598,
        "Vi": -0.8703851542868268
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41065,
      "class": "Bus",
      "name": "EAST CHINA 6 12",
      "init": {
        "Vr": -0.5838754973676414,
        "Vi": -0.8646971276963513
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41066,
      "class": "Bus",
      "name": "EAST CHINA 6 14",
      "init": {
        "Vr": -0.5816877374510526,
        "Vi": -0.8665592692331796
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7775527420273,
        "longitude": -82.4815343955335
      }
    },
    {
      "number": 41067,
      "class": "Bus",
      "name": "RIVER ROUGE 3 1",
      "init": {
        "Vr": -0.7956049511928186,
        "Vi": -0.6719867812754517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41068,
      "class": "Bus",
      "name": "RIVER ROUGE 3 2",
      "init": {
        "Vr": -0.7956049511928186,
        "Vi": -0.6719867812754519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41069,
      "class": "Bus",
      "name": "RIVER ROUGE 3 3",
      "init": {
        "Vr": -0.7956049511928186,
        "Vi": -0.6719867812754519
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41070,
      "class": "Bus",
      "name": "RIVER ROUGE 3 4",
      "init": {
        "Vr": -0.7956049511928185,
        "Vi": -0.6719867812754517
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41071,
      "class": "Bus",
      "name": "RIVER ROUGE 3 5",
      "init": {
        "Vr": -0.7956734161416446,
        "Vi": -0.6718936141755201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41072,
      "class": "Bus",
      "name": "RIVER ROUGE 3 7",
      "init": {
        "Vr": -0.7956049511928186,
        "Vi": -0.6719867812754517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3121549955869,
        "longitude": -83.1187750403836
      }
    },
    {
      "number": 41073,
      "class": "Bus",
      "name": "WARREN 37 1",
      "init": {
        "Vr": -0.8147925915313262,
        "Vi": -0.607689292669453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.451481018376,
        "longitude": -83.0279038221161
      }
    },
    {
      "number": 41074,
      "class": "Bus",
      "name": "WARREN 37 2",
      "init": {
        "Vr": -0.8142275009751648,
        "Vi": -0.6116979463861391
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.451481018376,
        "longitude": -83.0279038221161
      }
    },
    {
      "number": 41075,
      "class": "Bus",
      "name": "WARREN 37 3",
      "init": {
        "Vr": -0.8147918511406741,
        "Vi": -0.6076418084983931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.451481018376,
        "longitude": -83.0279038221161
      }
    },
    {
      "number": 41076,
      "class": "Bus",
      "name": "EAST CHINA 7 1",
      "init": {
        "Vr": -0.5620654929410367,
        "Vi": -0.8809695181740863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41077,
      "class": "Bus",
      "name": "EAST CHINA 7 2",
      "init": {
        "Vr": -0.5801452012088439,
        "Vi": -0.8680848946293154
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41078,
      "class": "Bus",
      "name": "EAST CHINA 7 3",
      "init": {
        "Vr": -0.5440340560204532,
        "Vi": -0.8826586429551686
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41079,
      "class": "Bus",
      "name": "EAST CHINA 7 4",
      "init": {
        "Vr": -0.543172900518254,
        "Vi": -0.8865736927608505
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41080,
      "class": "Bus",
      "name": "EAST CHINA 7 5",
      "init": {
        "Vr": -0.5648201919224184,
        "Vi": -0.8805538069412554
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41081,
      "class": "Bus",
      "name": "EAST CHINA 7 7",
      "init": {
        "Vr": -0.5620654929410367,
        "Vi": -0.8809695181740863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7868888491862,
        "longitude": -82.5134641918037
      }
    },
    {
      "number": 41082,
      "class": "Bus",
      "name": "LANSING 24 1",
      "init": {
        "Vr": -0.485153198568765,
        "Vi": -0.9185361438804345
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418915618872,
        "longitude": -84.6810952880528
      }
    },
    {
      "number": 41083,
      "class": "Bus",
      "name": "LANSING 24 2",
      "init": {
        "Vr": -0.5222705351614587,
        "Vi": -0.9013463019347817
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418915618872,
        "longitude": -84.6810952880528
      }
    },
    {
      "number": 41084,
      "class": "Bus",
      "name": "LANSING 24 3",
      "init": {
        "Vr": -0.46170541889148947,
        "Vi": -0.9223992187686754
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418915618872,
        "longitude": -84.6810952880528
      }
    },
    {
      "number": 41085,
      "class": "Bus",
      "name": "LANSING 24 4",
      "init": {
        "Vr": -0.48611569386406955,
        "Vi": -0.9213430468405612
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418915618872,
        "longitude": -84.6810952880528
      }
    },
    {
      "number": 41086,
      "class": "Bus",
      "name": "LANSING 24 6",
      "init": {
        "Vr": -0.485153198568765,
        "Vi": -0.9185361438804345
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7418915618872,
        "longitude": -84.6810952880528
      }
    },
    {
      "number": 41087,
      "class": "Bus",
      "name": "WYANDOTTE 4 1",
      "init": {
        "Vr": -0.7684616010547292,
        "Vi": -0.6782348177654823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41088,
      "class": "Bus",
      "name": "WYANDOTTE 4 2",
      "init": {
        "Vr": -0.768461601054729,
        "Vi": -0.6782348177654821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41089,
      "class": "Bus",
      "name": "WYANDOTTE 4 3",
      "init": {
        "Vr": -0.768461601054729,
        "Vi": -0.6782348177654821
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41090,
      "class": "Bus",
      "name": "WYANDOTTE 4 4",
      "init": {
        "Vr": -0.768461601054729,
        "Vi": -0.678234817765482
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41091,
      "class": "Bus",
      "name": "WYANDOTTE 4 5",
      "init": {
        "Vr": -0.7684616010547292,
        "Vi": -0.6782348177654823
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41092,
      "class": "Bus",
      "name": "WYANDOTTE 4 6",
      "init": {
        "Vr": -0.7684616010547287,
        "Vi": -0.678234817765482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41093,
      "class": "Bus",
      "name": "WYANDOTTE 4 8",
      "init": {
        "Vr": -0.7684616010547292,
        "Vi": -0.6782348177654823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1823474669535,
        "longitude": -83.1394148519562
      }
    },
    {
      "number": 41094,
      "class": "Bus",
      "name": "MUIR 1",
      "init": {
        "Vr": -0.5656028343291374,
        "Vi": -0.8392562120228797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6243592847344,
        "longitude": -84.7267757794667
      }
    },
    {
      "number": 41095,
      "class": "Bus",
      "name": "MUIR 2",
      "init": {
        "Vr": -0.5645405038350603,
        "Vi": -0.8413408327784556
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6243592847344,
        "longitude": -84.7267757794667
      }
    },
    {
      "number": 41096,
      "class": "Bus",
      "name": "MUIR 3",
      "init": {
        "Vr": -0.5656028343291374,
        "Vi": -0.8392562120228798
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6243592847344,
        "longitude": -84.7267757794667
      }
    },
    {
      "number": 41097,
      "class": "Bus",
      "name": "MUIR 4",
      "init": {
        "Vr": -0.5656173062832276,
        "Vi": -0.8392096756981963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6243592847344,
        "longitude": -84.7267757794667
      }
    },
    {
      "number": 41098,
      "class": "Bus",
      "name": "MUIR 6",
      "init": {
        "Vr": -0.5656028343291374,
        "Vi": -0.8392562120228797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6243592847344,
        "longitude": -84.7267757794667
      }
    },
    {
      "number": 41099,
      "class": "Bus",
      "name": "KALAMAZOO 15 1",
      "init": {
        "Vr": -0.6211799873433621,
        "Vi": -0.8061465199918444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145031305764,
        "longitude": -85.5805911238933
      }
    },
    {
      "number": 41100,
      "class": "Bus",
      "name": "KALAMAZOO 15 2",
      "init": {
        "Vr": -0.6189620921503762,
        "Vi": -0.8112082039309515
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145031305764,
        "longitude": -85.5805911238933
      }
    },
    {
      "number": 41101,
      "class": "Bus",
      "name": "KALAMAZOO 15 3",
      "init": {
        "Vr": -0.6212108663320918,
        "Vi": -0.8060039334068414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3145031305764,
        "longitude": -85.5805911238933
      }
    },
    {
      "number": 41102,
      "class": "Bus",
      "name": "AVOCA 4 1",
      "init": {
        "Vr": -0.5716989475860533,
        "Vi": -0.8747486631232604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41103,
      "class": "Bus",
      "name": "AVOCA 4 2",
      "init": {
        "Vr": -0.581765011734288,
        "Vi": -0.8695622798662993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41104,
      "class": "Bus",
      "name": "AVOCA 4 3",
      "init": {
        "Vr": -0.5757666678847427,
        "Vi": -0.8726528334160055
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41105,
      "class": "Bus",
      "name": "AVOCA 4 4",
      "init": {
        "Vr": -0.5757666678847425,
        "Vi": -0.8726528334160055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41106,
      "class": "Bus",
      "name": "AVOCA 4 5",
      "init": {
        "Vr": -0.5286319057297225,
        "Vi": -0.8888429893541486
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41107,
      "class": "Bus",
      "name": "AVOCA 4 6",
      "init": {
        "Vr": -0.5742960668148408,
        "Vi": -0.8736134133747832
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41108,
      "class": "Bus",
      "name": "AVOCA 4 8",
      "init": {
        "Vr": -0.5716989475860533,
        "Vi": -0.8747486631232604
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.080335087225,
        "longitude": -82.7125413822085
      }
    },
    {
      "number": 41109,
      "class": "Bus",
      "name": "JACKSON 62 1",
      "init": {
        "Vr": -0.5248557480590722,
        "Vi": -0.8948916195851553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41110,
      "class": "Bus",
      "name": "JACKSON 62 2",
      "init": {
        "Vr": -0.5756833793746822,
        "Vi": -0.8647477051931177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41111,
      "class": "Bus",
      "name": "JACKSON 62 3",
      "init": {
        "Vr": -0.5089533434139857,
        "Vi": -0.9103930241490005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41112,
      "class": "Bus",
      "name": "JACKSON 62 4",
      "init": {
        "Vr": -0.5095946980243143,
        "Vi": -0.9100341795432436
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41113,
      "class": "Bus",
      "name": "JACKSON 62 5",
      "init": {
        "Vr": -0.5045919557503294,
        "Vi": -0.9128175734414269
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41114,
      "class": "Bus",
      "name": "JACKSON 62 6",
      "init": {
        "Vr": -0.5050385199820366,
        "Vi": -0.9125705767368302
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41115,
      "class": "Bus",
      "name": "JACKSON 62 7",
      "init": {
        "Vr": -0.5122776205104441,
        "Vi": -0.9085266114515274
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41116,
      "class": "Bus",
      "name": "JACKSON 62 8",
      "init": {
        "Vr": -0.5153819858527325,
        "Vi": -0.9067691949167278
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41117,
      "class": "Bus",
      "name": "JACKSON 62 9",
      "init": {
        "Vr": -0.5274581982835437,
        "Vi": -0.894428772854812
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41118,
      "class": "Bus",
      "name": "JACKSON 62 11",
      "init": {
        "Vr": -0.5248557480590722,
        "Vi": -0.8948916195851553
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2666028711281,
        "longitude": -84.3696004590698
      }
    },
    {
      "number": 41119,
      "class": "Bus",
      "name": "ERIE 36 1",
      "init": {
        "Vr": -0.7170396881190764,
        "Vi": -0.7364993585068513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220417852532,
        "longitude": -83.4230716837755
      }
    },
    {
      "number": 41120,
      "class": "Bus",
      "name": "ERIE 36 2",
      "init": {
        "Vr": -0.697022979956135,
        "Vi": -0.7257005836056424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220417852532,
        "longitude": -83.4230716837755
      }
    },
    {
      "number": 41121,
      "class": "Bus",
      "name": "ERIE 36 3",
      "init": {
        "Vr": -0.717074671396348,
        "Vi": -0.7362960891484653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220417852532,
        "longitude": -83.4230716837755
      }
    },
    {
      "number": 41122,
      "class": "Bus",
      "name": "ROYAL OAK 6 1",
      "init": {
        "Vr": -0.7777592064643344,
        "Vi": -0.6625385315041392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41123,
      "class": "Bus",
      "name": "ROYAL OAK 6 2",
      "init": {
        "Vr": -0.7777592064643345,
        "Vi": -0.6625385315041392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41124,
      "class": "Bus",
      "name": "ROYAL OAK 6 3",
      "init": {
        "Vr": -0.7777592064643345,
        "Vi": -0.6625385315041392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41125,
      "class": "Bus",
      "name": "ROYAL OAK 6 4",
      "init": {
        "Vr": -0.7777592064643345,
        "Vi": -0.6625385315041391
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41126,
      "class": "Bus",
      "name": "ROYAL OAK 6 5",
      "init": {
        "Vr": -0.7777592064643342,
        "Vi": -0.6625385315041391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41127,
      "class": "Bus",
      "name": "ROYAL OAK 6 7",
      "init": {
        "Vr": -0.7777592064643343,
        "Vi": -0.6625385315041392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5065964305913,
        "longitude": -83.2207533222736
      }
    },
    {
      "number": 41128,
      "class": "Bus",
      "name": "EAST LANSING 9 1",
      "init": {
        "Vr": -0.6610953841139448,
        "Vi": -0.7935093449656003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7097209985348,
        "longitude": -84.4902046167493
      }
    },
    {
      "number": 41129,
      "class": "Bus",
      "name": "EAST LANSING 9 2",
      "init": {
        "Vr": -0.6612238682308624,
        "Vi": -0.7927086022100531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7097209985348,
        "longitude": -84.4902046167493
      }
    },
    {
      "number": 41130,
      "class": "Bus",
      "name": "BERNE 2 1",
      "init": {
        "Vr": -0.6116240210584634,
        "Vi": -0.8380162905157192
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6242304050661,
        "longitude": -84.8973405843108
      }
    },
    {
      "number": 41131,
      "class": "Bus",
      "name": "BERNE 3 1",
      "init": {
        "Vr": -0.651826246377314,
        "Vi": -0.7585182563587297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.668239055555,
        "longitude": -85.0147520128715
      }
    },
    {
      "number": 41132,
      "class": "Bus",
      "name": "BLUFFTON 8 1",
      "init": {
        "Vr": -0.6296382135588581,
        "Vi": -0.750141589445661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7560797794877,
        "longitude": -85.1669606696278
      }
    },
    {
      "number": 41133,
      "class": "Bus",
      "name": "BLUFFTON 9 1",
      "init": {
        "Vr": -0.6285038372041848,
        "Vi": -0.754697411527326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7489483851132,
        "longitude": -85.2223723329595
      }
    },
    {
      "number": 41134,
      "class": "Bus",
      "name": "BLUFFTON 10 1",
      "init": {
        "Vr": -0.6303775352911176,
        "Vi": -0.7482898406264389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6719269361468,
        "longitude": -85.1169828654017
      }
    },
    {
      "number": 41135,
      "class": "Bus",
      "name": "DECATUR 22 1",
      "init": {
        "Vr": -0.7414252197373004,
        "Vi": -0.638731501427291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308719267881,
        "longitude": -84.8606714829191
      }
    },
    {
      "number": 41136,
      "class": "Bus",
      "name": "DECATUR 22 2",
      "init": {
        "Vr": -0.7414955564501852,
        "Vi": -0.6385789511149862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8308719267881,
        "longitude": -84.8606714829191
      }
    },
    {
      "number": 41137,
      "class": "Bus",
      "name": "DECATUR 23 1",
      "init": {
        "Vr": -0.6869107803998856,
        "Vi": -0.7725024109966331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8282688806461,
        "longitude": -84.9565343761174
      }
    },
    {
      "number": 41138,
      "class": "Bus",
      "name": "DECATUR 24 1",
      "init": {
        "Vr": -0.7416701354600909,
        "Vi": -0.6377021788471855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8545839642607,
        "longitude": -84.8678927327468
      }
    },
    {
      "number": 41139,
      "class": "Bus",
      "name": "DECATUR 24 2",
      "init": {
        "Vr": -0.7416591849158758,
        "Vi": -0.6378898717124334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8545839642607,
        "longitude": -84.8678927327468
      }
    },
    {
      "number": 41140,
      "class": "Bus",
      "name": "DECATUR 25 1",
      "init": {
        "Vr": -0.6791875943651916,
        "Vi": -0.7820737630949732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7746109617014,
        "longitude": -84.9191080278687
      }
    },
    {
      "number": 41141,
      "class": "Bus",
      "name": "MONROEVILLE 7 1",
      "init": {
        "Vr": -0.7343372782159407,
        "Vi": -0.6536353705032474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9896505444895,
        "longitude": -84.8654064056542
      }
    },
    {
      "number": 41142,
      "class": "Bus",
      "name": "OSSIAN 1 1",
      "init": {
        "Vr": -0.7028190665032037,
        "Vi": -0.7609256447734072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8668211842729,
        "longitude": -85.1145201765386
      }
    },
    {
      "number": 41143,
      "class": "Bus",
      "name": "OSSIAN 2 1",
      "init": {
        "Vr": -0.6715271564016699,
        "Vi": -0.7648505666314795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9143949754442,
        "longitude": -85.1578833558828
      }
    },
    {
      "number": 41144,
      "class": "Bus",
      "name": "OSSIAN 3 1",
      "init": {
        "Vr": -0.6966232473524435,
        "Vi": -0.7633037406539351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7957272510964,
        "longitude": -85.0774919650003
      }
    },
    {
      "number": 41145,
      "class": "Bus",
      "name": "OSSIAN 3 2",
      "init": {
        "Vr": -0.6966207932549621,
        "Vi": -0.7631968235911611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7957272510964,
        "longitude": -85.0774919650003
      }
    },
    {
      "number": 41146,
      "class": "Bus",
      "name": "AUBURN 24 1",
      "init": {
        "Vr": -0.7583970577962996,
        "Vi": -0.6475324527914575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3877694420531,
        "longitude": -85.0740530973142
      }
    },
    {
      "number": 41147,
      "class": "Bus",
      "name": "AUBURN 25 1",
      "init": {
        "Vr": -0.7296834852335404,
        "Vi": -0.6798720940146334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2746811993761,
        "longitude": -85.0824421990914
      }
    },
    {
      "number": 41148,
      "class": "Bus",
      "name": "AUBURN 25 2",
      "init": {
        "Vr": -0.7296799068863953,
        "Vi": -0.6802249466123751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2746811993761,
        "longitude": -85.0824421990914
      }
    },
    {
      "number": 41149,
      "class": "Bus",
      "name": "AUBURN 26 1",
      "init": {
        "Vr": -0.5232431771961326,
        "Vi": -0.8993984978232452
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4126500175218,
        "longitude": -85.0361480884811
      }
    },
    {
      "number": 41150,
      "class": "Bus",
      "name": "AUBURN 26 2",
      "init": {
        "Vr": -0.5638579278186022,
        "Vi": -0.8765546864678574
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4126500175218,
        "longitude": -85.0361480884811
      }
    },
    {
      "number": 41151,
      "class": "Bus",
      "name": "AUBURN 26 3",
      "init": {
        "Vr": -0.5777044058967421,
        "Vi": -0.8687667194787628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4126500175218,
        "longitude": -85.0361480884811
      }
    },
    {
      "number": 41152,
      "class": "Bus",
      "name": "AUBURN 26 4",
      "init": {
        "Vr": -0.5777044058967421,
        "Vi": -0.8687667194787628
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4126500175218,
        "longitude": -85.0361480884811
      }
    },
    {
      "number": 41153,
      "class": "Bus",
      "name": "AUBURN 26 5",
      "init": {
        "Vr": -0.5233858645609633,
        "Vi": -0.8991875733529857
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4126500175218,
        "longitude": -85.0361480884811
      }
    },
    {
      "number": 41154,
      "class": "Bus",
      "name": "AUBURN 27 1",
      "init": {
        "Vr": -0.7662001749719998,
        "Vi": -0.6429903923016191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3806976038269,
        "longitude": -84.9994802942398
      }
    },
    {
      "number": 41155,
      "class": "Bus",
      "name": "CHURUBUSCO 3 1",
      "init": {
        "Vr": -0.8031482583851389,
        "Vi": -0.6485203533957602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3068910829082,
        "longitude": -85.3413077924381
      }
    },
    {
      "number": 41156,
      "class": "Bus",
      "name": "CHURUBUSCO 4 1",
      "init": {
        "Vr": -0.7906882467795068,
        "Vi": -0.6528537384293787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2694743773725,
        "longitude": -85.3772047316614
      }
    },
    {
      "number": 41157,
      "class": "Bus",
      "name": "FORT WAYNE 1 1",
      "init": {
        "Vr": -0.6118981028274679,
        "Vi": -0.824513200815193
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0406390415769,
        "longitude": -85.1626996021364
      }
    },
    {
      "number": 41158,
      "class": "Bus",
      "name": "FORT WAYNE 1 2",
      "init": {
        "Vr": -0.6694518819338444,
        "Vi": -0.7935604662067798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0406390415769,
        "longitude": -85.1626996021364
      }
    },
    {
      "number": 41159,
      "class": "Bus",
      "name": "FORT WAYNE 1 3",
      "init": {
        "Vr": -0.6120683284786266,
        "Vi": -0.82417825663973
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0406390415769,
        "longitude": -85.1626996021364
      }
    },
    {
      "number": 41160,
      "class": "Bus",
      "name": "FORT WAYNE 2 1",
      "init": {
        "Vr": -0.683872527984685,
        "Vi": -0.7773239041677571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.06197983262,
        "longitude": -85.0849702580212
      }
    },
    {
      "number": 41161,
      "class": "Bus",
      "name": "FORT WAYNE 2 2",
      "init": {
        "Vr": -0.6839248113962966,
        "Vi": -0.7772316431107361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.06197983262,
        "longitude": -85.0849702580212
      }
    },
    {
      "number": 41162,
      "class": "Bus",
      "name": "FORT WAYNE 3 1",
      "init": {
        "Vr": -0.683035283903834,
        "Vi": -0.7569990161338352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0865792455983,
        "longitude": -85.3110650668554
      }
    },
    {
      "number": 41163,
      "class": "Bus",
      "name": "FORT WAYNE 3 2",
      "init": {
        "Vr": -0.6830909070902073,
        "Vi": -0.7567281652588348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0865792455983,
        "longitude": -85.3110650668554
      }
    },
    {
      "number": 41164,
      "class": "Bus",
      "name": "FORT WAYNE 4 1",
      "init": {
        "Vr": -0.688617815033337,
        "Vi": -0.760845559114934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1299512182926,
        "longitude": -85.1682645825469
      }
    },
    {
      "number": 41165,
      "class": "Bus",
      "name": "FORT WAYNE 5 1",
      "init": {
        "Vr": -0.6790587257949913,
        "Vi": -0.7563352089813055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0247285678377,
        "longitude": -85.3077555159308
      }
    },
    {
      "number": 41166,
      "class": "Bus",
      "name": "FORT WAYNE 6 1",
      "init": {
        "Vr": -0.6822077509185193,
        "Vi": -0.7537926386680591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0373903981595,
        "longitude": -85.258279905071
      }
    },
    {
      "number": 41167,
      "class": "Bus",
      "name": "FORT WAYNE 6 2",
      "init": {
        "Vr": -0.6823219908671059,
        "Vi": -0.7535708584470356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0373903981595,
        "longitude": -85.258279905071
      }
    },
    {
      "number": 41168,
      "class": "Bus",
      "name": "FORT WAYNE 7 1",
      "init": {
        "Vr": -0.7231115979254173,
        "Vi": -0.6993163928935509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2082215203767,
        "longitude": -85.1558301201045
      }
    },
    {
      "number": 41169,
      "class": "Bus",
      "name": "FORT WAYNE 7 2",
      "init": {
        "Vr": -0.7230296959682604,
        "Vi": -0.6995672726815029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2082215203767,
        "longitude": -85.1558301201045
      }
    },
    {
      "number": 41170,
      "class": "Bus",
      "name": "FORT WAYNE 8 1",
      "init": {
        "Vr": -0.7029966009793583,
        "Vi": -0.732498593356031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1596646227429,
        "longitude": -85.2147814897201
      }
    },
    {
      "number": 41171,
      "class": "Bus",
      "name": "FORT WAYNE 8 2",
      "init": {
        "Vr": -0.7031362550979317,
        "Vi": -0.7321553242004525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1596646227429,
        "longitude": -85.2147814897201
      }
    },
    {
      "number": 41172,
      "class": "Bus",
      "name": "FORT WAYNE 9 1",
      "init": {
        "Vr": -0.699414319327358,
        "Vi": -0.7475904104026566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1282581034606,
        "longitude": -85.1298628514092
      }
    },
    {
      "number": 41173,
      "class": "Bus",
      "name": "FORT WAYNE 10 1",
      "init": {
        "Vr": -0.6902762934171272,
        "Vi": -0.7660154552228319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0150917985721,
        "longitude": -85.1049617877561
      }
    },
    {
      "number": 41174,
      "class": "Bus",
      "name": "FORT WAYNE 11 1",
      "init": {
        "Vr": -0.6896168867782146,
        "Vi": -0.7644166549971063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0078756405545,
        "longitude": -85.081865689879
      }
    },
    {
      "number": 41175,
      "class": "Bus",
      "name": "FORT WAYNE 11 2",
      "init": {
        "Vr": -0.6897095855659401,
        "Vi": -0.7642501256749151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0078756405545,
        "longitude": -85.081865689879
      }
    },
    {
      "number": 41176,
      "class": "Bus",
      "name": "FORT WAYNE 12 1",
      "init": {
        "Vr": -0.6453241023035303,
        "Vi": -0.8158582880318535
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0982499768453,
        "longitude": -85.0488041141764
      }
    },
    {
      "number": 41177,
      "class": "Bus",
      "name": "FORT WAYNE 12 2",
      "init": {
        "Vr": -0.6785914131360935,
        "Vi": -0.7924735977142134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0982499768453,
        "longitude": -85.0488041141764
      }
    },
    {
      "number": 41178,
      "class": "Bus",
      "name": "FORT WAYNE 12 3",
      "init": {
        "Vr": -0.6454606630608823,
        "Vi": -0.8154714375258478
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0982499768453,
        "longitude": -85.0488041141764
      }
    },
    {
      "number": 41179,
      "class": "Bus",
      "name": "FORT WAYNE 13 1",
      "init": {
        "Vr": -0.6742924415048597,
        "Vi": -0.7764186102086873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0072413617546,
        "longitude": -85.2100801083581
      }
    },
    {
      "number": 41180,
      "class": "Bus",
      "name": "FORT WAYNE 13 2",
      "init": {
        "Vr": -0.674235620067836,
        "Vi": -0.7765473816315537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0072413617546,
        "longitude": -85.2100801083581
      }
    },
    {
      "number": 41181,
      "class": "Bus",
      "name": "FORT WAYNE 14 1",
      "init": {
        "Vr": -0.673816571834084,
        "Vi": -0.767717000934095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9702078700966,
        "longitude": -85.2089100679316
      }
    },
    {
      "number": 41182,
      "class": "Bus",
      "name": "FORT WAYNE 15 1",
      "init": {
        "Vr": -0.694508725491637,
        "Vi": -0.7601675538450903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.984414527739,
        "longitude": -85.0433095733845
      }
    },
    {
      "number": 41183,
      "class": "Bus",
      "name": "FORT WAYNE 16 1",
      "init": {
        "Vr": -0.6836540764584558,
        "Vi": -0.7611302171059852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0830608692311,
        "longitude": -85.2671133347392
      }
    },
    {
      "number": 41184,
      "class": "Bus",
      "name": "FORT WAYNE 17 1",
      "init": {
        "Vr": -0.6787517022445991,
        "Vi": -0.7762600206620088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0762286954934,
        "longitude": -85.2269671749642
      }
    },
    {
      "number": 41185,
      "class": "Bus",
      "name": "FORT WAYNE 17 2",
      "init": {
        "Vr": -0.6789079903946137,
        "Vi": -0.7759374232204396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0762286954934,
        "longitude": -85.2269671749642
      }
    },
    {
      "number": 41186,
      "class": "Bus",
      "name": "FORT WAYNE 18 1",
      "init": {
        "Vr": -0.6869838305196206,
        "Vi": -0.7636684222855206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0845328767298,
        "longitude": -85.1657258620569
      }
    },
    {
      "number": 41187,
      "class": "Bus",
      "name": "FORT WAYNE 18 2",
      "init": {
        "Vr": -0.6870701150785969,
        "Vi": -0.7635067718941532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0845328767298,
        "longitude": -85.1657258620569
      }
    },
    {
      "number": 41188,
      "class": "Bus",
      "name": "FORT WAYNE 19 1",
      "init": {
        "Vr": -0.6968929456780046,
        "Vi": -0.7427936324464885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1459081339399,
        "longitude": -85.1915557275952
      }
    },
    {
      "number": 41189,
      "class": "Bus",
      "name": "FORT WAYNE 20 1",
      "init": {
        "Vr": -0.6813042467303451,
        "Vi": -0.7602752657447208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0751988813786,
        "longitude": -85.3464981730606
      }
    },
    {
      "number": 41190,
      "class": "Bus",
      "name": "FORT WAYNE 20 2",
      "init": {
        "Vr": -0.68135536782464,
        "Vi": -0.7601317690145049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0751988813786,
        "longitude": -85.3464981730606
      }
    },
    {
      "number": 41191,
      "class": "Bus",
      "name": "FORT WAYNE 21 1",
      "init": {
        "Vr": -0.6722426876017793,
        "Vi": -0.7680611739499448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9672475158889,
        "longitude": -85.2839634892674
      }
    },
    {
      "number": 41192,
      "class": "Bus",
      "name": "FORT WAYNE 22 1",
      "init": {
        "Vr": -0.6855159200018475,
        "Vi": -0.7742340424607647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0967539140497,
        "longitude": -85.0880857628667
      }
    },
    {
      "number": 41193,
      "class": "Bus",
      "name": "FORT WAYNE 23 1",
      "init": {
        "Vr": -0.696608249432754,
        "Vi": -0.7631401478721148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1217818625649,
        "longitude": -85.0439681524511
      }
    },
    {
      "number": 41194,
      "class": "Bus",
      "name": "FORT WAYNE 24 1",
      "init": {
        "Vr": -0.6770412648738415,
        "Vi": -0.7829164529499502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0587244306825,
        "longitude": -85.1358738335221
      }
    },
    {
      "number": 41195,
      "class": "Bus",
      "name": "FORT WAYNE 25 1",
      "init": {
        "Vr": -0.6869418595756196,
        "Vi": -0.7673553396530178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.027510256197,
        "longitude": -85.0049022980014
      }
    },
    {
      "number": 41196,
      "class": "Bus",
      "name": "FORT WAYNE 25 2",
      "init": {
        "Vr": -0.6868856185893237,
        "Vi": -0.7675169724209844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.027510256197,
        "longitude": -85.0049022980014
      }
    },
    {
      "number": 41197,
      "class": "Bus",
      "name": "FORT WAYNE 26 1",
      "init": {
        "Vr": -0.7058878406777582,
        "Vi": -0.7617612842039106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9282797343164,
        "longitude": -85.0946569513549
      }
    },
    {
      "number": 41198,
      "class": "Bus",
      "name": "FORT WAYNE 26 2",
      "init": {
        "Vr": -0.705974590620491,
        "Vi": -0.761610696019556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9282797343164,
        "longitude": -85.0946569513549
      }
    },
    {
      "number": 41199,
      "class": "Bus",
      "name": "FORT WAYNE 27 1",
      "init": {
        "Vr": -0.6891472427933748,
        "Vi": -0.7631690301422082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0221752129229,
        "longitude": -85.0491928079633
      }
    },
    {
      "number": 41200,
      "class": "Bus",
      "name": "FORT WAYNE 27 2",
      "init": {
        "Vr": -0.6892625507023425,
        "Vi": -0.7627476364302239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0221752129229,
        "longitude": -85.0491928079633
      }
    },
    {
      "number": 41201,
      "class": "Bus",
      "name": "FORT WAYNE 28 1",
      "init": {
        "Vr": -0.6955985839567057,
        "Vi": -0.741787804715412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1843383257734,
        "longitude": -85.2682440263487
      }
    },
    {
      "number": 41202,
      "class": "Bus",
      "name": "FORT WAYNE 29 1",
      "init": {
        "Vr": -0.6972852559788685,
        "Vi": -0.7399080595678739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1844863359558,
        "longitude": -85.2387152771029
      }
    },
    {
      "number": 41203,
      "class": "Bus",
      "name": "FORT WAYNE 30 1",
      "init": {
        "Vr": -0.6980910911611528,
        "Vi": -0.7609233194803305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9431721254843,
        "longitude": -85.0468702500976
      }
    },
    {
      "number": 41204,
      "class": "Bus",
      "name": "FORT WAYNE 30 2",
      "init": {
        "Vr": -0.6981558749466826,
        "Vi": -0.7607534923049507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9431721254843,
        "longitude": -85.0468702500976
      }
    },
    {
      "number": 41205,
      "class": "Bus",
      "name": "FORT WAYNE 31 1",
      "init": {
        "Vr": -0.6921705429689549,
        "Vi": -0.7580094567522202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1040854353485,
        "longitude": -85.1471114633622
      }
    },
    {
      "number": 41206,
      "class": "Bus",
      "name": "FORT WAYNE 31 2",
      "init": {
        "Vr": -0.6922848665767918,
        "Vi": -0.757781776165898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1040854353485,
        "longitude": -85.1471114633622
      }
    },
    {
      "number": 41207,
      "class": "Bus",
      "name": "FORT WAYNE 32 1",
      "init": {
        "Vr": -0.6866486952529375,
        "Vi": -0.7773404353381779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0904104401513,
        "longitude": -85.0197027974427
      }
    },
    {
      "number": 41208,
      "class": "Bus",
      "name": "FORT WAYNE 33 1",
      "init": {
        "Vr": -0.6900114368526387,
        "Vi": -0.7594466168105198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1149885399311,
        "longitude": -85.172007037909
      }
    },
    {
      "number": 41209,
      "class": "Bus",
      "name": "FORT WAYNE 33 2",
      "init": {
        "Vr": -0.6901222300681542,
        "Vi": -0.759212147547174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1149885399311,
        "longitude": -85.172007037909
      }
    },
    {
      "number": 41210,
      "class": "Bus",
      "name": "FORT WAYNE 34 1",
      "init": {
        "Vr": -0.5990487200936334,
        "Vi": -0.8478659757156445
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1638447915367,
        "longitude": -85.0992971617837
      }
    },
    {
      "number": 41211,
      "class": "Bus",
      "name": "FORT WAYNE 35 1",
      "init": {
        "Vr": -0.7195348529468701,
        "Vi": -0.7037769496378089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2043248169714,
        "longitude": -85.0469246412281
      }
    },
    {
      "number": 41212,
      "class": "Bus",
      "name": "FORT WAYNE 35 2",
      "init": {
        "Vr": -0.7197291139263301,
        "Vi": -0.7034358292274852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2043248169714,
        "longitude": -85.0469246412281
      }
    },
    {
      "number": 41213,
      "class": "Bus",
      "name": "FORT WAYNE 36 1",
      "init": {
        "Vr": -0.7219980699804973,
        "Vi": -0.7414173237801931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1740703769106,
        "longitude": -85.021753762661
      }
    },
    {
      "number": 41214,
      "class": "Bus",
      "name": "FORT WAYNE 37 1",
      "init": {
        "Vr": -0.7202479122773642,
        "Vi": -0.6909612846039892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1777603648111,
        "longitude": -84.9083817365378
      }
    },
    {
      "number": 41215,
      "class": "Bus",
      "name": "FORT WAYNE 37 2",
      "init": {
        "Vr": -0.7203595582596766,
        "Vi": -0.6906029043381937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1777603648111,
        "longitude": -84.9083817365378
      }
    },
    {
      "number": 41216,
      "class": "Bus",
      "name": "FORT WAYNE 38 1",
      "init": {
        "Vr": -0.7138389920387446,
        "Vi": -0.7171324553438768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1830219459092,
        "longitude": -85.117217623422
      }
    },
    {
      "number": 41217,
      "class": "Bus",
      "name": "FORT WAYNE 39 1",
      "init": {
        "Vr": -0.6864218903064311,
        "Vi": -0.7686453625613836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0921725109612,
        "longitude": -85.1171949471229
      }
    },
    {
      "number": 41218,
      "class": "Bus",
      "name": "FORT WAYNE 40 1",
      "init": {
        "Vr": -0.7375825897766375,
        "Vi": -0.6757170862452457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2909988668351,
        "longitude": -85.1879148054852
      }
    },
    {
      "number": 41219,
      "class": "Bus",
      "name": "FORT WAYNE 40 2",
      "init": {
        "Vr": -0.7376468266552454,
        "Vi": -0.6754155037002635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2909988668351,
        "longitude": -85.1879148054852
      }
    },
    {
      "number": 41220,
      "class": "Bus",
      "name": "FORT WAYNE 41 1",
      "init": {
        "Vr": -0.7129036926968262,
        "Vi": -0.718802444798836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1725364388587,
        "longitude": -85.1828211169602
      }
    },
    {
      "number": 41221,
      "class": "Bus",
      "name": "GRABILL 1",
      "init": {
        "Vr": -0.7225901906713662,
        "Vi": -0.7083157530011374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3260511142479,
        "longitude": -84.8651970828412
      }
    },
    {
      "number": 41222,
      "class": "Bus",
      "name": "GRABILL 2",
      "init": {
        "Vr": -0.7226284209464316,
        "Vi": -0.7081352535816976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3260511142479,
        "longitude": -84.8651970828412
      }
    },
    {
      "number": 41223,
      "class": "Bus",
      "name": "HUNTERTOWN 1",
      "init": {
        "Vr": -0.7413963292910118,
        "Vi": -0.6823771585220643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2642123289306,
        "longitude": -85.2501962641599
      }
    },
    {
      "number": 41224,
      "class": "Bus",
      "name": "LEO 1",
      "init": {
        "Vr": -0.7063674514883341,
        "Vi": -0.7345956426622556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.231077506455,
        "longitude": -84.9802844794663
      }
    },
    {
      "number": 41225,
      "class": "Bus",
      "name": "NEW HAVEN 26 1",
      "init": {
        "Vr": -0.7263989182783109,
        "Vi": -0.6729112063466609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1270176959771,
        "longitude": -84.9291455062132
      }
    },
    {
      "number": 41226,
      "class": "Bus",
      "name": "NEW HAVEN 26 2",
      "init": {
        "Vr": -0.7264495021453916,
        "Vi": -0.6727125581613609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1270176959771,
        "longitude": -84.9291455062132
      }
    },
    {
      "number": 41227,
      "class": "Bus",
      "name": "NEW HAVEN 27 1",
      "init": {
        "Vr": -0.6956862669652054,
        "Vi": -0.7578734677877315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0931162564334,
        "longitude": -84.963410001352
      }
    },
    {
      "number": 41228,
      "class": "Bus",
      "name": "NEW HAVEN 28 1",
      "init": {
        "Vr": -0.7234557903625958,
        "Vi": -0.7300181640299114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1823593692447,
        "longitude": -84.9680390001424
      }
    },
    {
      "number": 41229,
      "class": "Bus",
      "name": "ROANOKE 25 1",
      "init": {
        "Vr": -0.6452842557177106,
        "Vi": -0.8005017271669748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9051172309,
        "longitude": -85.4596885159842
      }
    },
    {
      "number": 41230,
      "class": "Bus",
      "name": "ROANOKE 26 1",
      "init": {
        "Vr": -0.6918986278059928,
        "Vi": -0.7474561077666739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9823767998031,
        "longitude": -85.3330912024584
      }
    },
    {
      "number": 41231,
      "class": "Bus",
      "name": "WOODBURN 1",
      "init": {
        "Vr": -0.7303075570438424,
        "Vi": -0.663348765246084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1125288124304,
        "longitude": -84.8639756915267
      }
    },
    {
      "number": 41232,
      "class": "Bus",
      "name": "COLUMBUS 102 1",
      "init": {
        "Vr": -0.5186010943364159,
        "Vi": -0.8447632184899356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0747154266237,
        "longitude": -86.0281932481779
      }
    },
    {
      "number": 41233,
      "class": "Bus",
      "name": "COLUMBUS 102 2",
      "init": {
        "Vr": -0.5188752078225443,
        "Vi": -0.8444251493196444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0747154266237,
        "longitude": -86.0281932481779
      }
    },
    {
      "number": 41234,
      "class": "Bus",
      "name": "COLUMBUS 103 1",
      "init": {
        "Vr": -0.5157167437768932,
        "Vi": -0.8477413826488133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1755798881963,
        "longitude": -86.0423316614339
      }
    },
    {
      "number": 41235,
      "class": "Bus",
      "name": "COLUMBUS 104 1",
      "init": {
        "Vr": -0.5251875981612477,
        "Vi": -0.8357337039826696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.186307472223,
        "longitude": -85.9561124544021
      }
    },
    {
      "number": 41236,
      "class": "Bus",
      "name": "COLUMBUS 105 1",
      "init": {
        "Vr": -0.4655447199013462,
        "Vi": -0.9223083431731534
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1870455115079,
        "longitude": -86.061463163329
      }
    },
    {
      "number": 41237,
      "class": "Bus",
      "name": "COLUMBUS 105 2",
      "init": {
        "Vr": -0.5108044944858974,
        "Vi": -0.857407842654422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1870455115079,
        "longitude": -86.061463163329
      }
    },
    {
      "number": 41238,
      "class": "Bus",
      "name": "COLUMBUS 105 3",
      "init": {
        "Vr": -0.6004815890719091,
        "Vi": -0.7288148837952164
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1870455115079,
        "longitude": -86.061463163329
      }
    },
    {
      "number": 41239,
      "class": "Bus",
      "name": "COLUMBUS 105 4",
      "init": {
        "Vr": -0.6004815890719091,
        "Vi": -0.7288148837952163
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1870455115079,
        "longitude": -86.061463163329
      }
    },
    {
      "number": 41240,
      "class": "Bus",
      "name": "COLUMBUS 105 5",
      "init": {
        "Vr": -0.46577388275603854,
        "Vi": -0.9219625105662383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1870455115079,
        "longitude": -86.061463163329
      }
    },
    {
      "number": 41241,
      "class": "Bus",
      "name": "COLUMBUS 106 1",
      "init": {
        "Vr": -0.38325485549412514,
        "Vi": -0.9733485569922198
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2491994134462,
        "longitude": -85.8321430898731
      }
    },
    {
      "number": 41242,
      "class": "Bus",
      "name": "COLUMBUS 106 2",
      "init": {
        "Vr": -0.45217854240040334,
        "Vi": -0.9339259666052917
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2491994134462,
        "longitude": -85.8321430898731
      }
    },
    {
      "number": 41243,
      "class": "Bus",
      "name": "COLUMBUS 106 3",
      "init": {
        "Vr": -0.3779664518508134,
        "Vi": -0.9752785660852175
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2491994134462,
        "longitude": -85.8321430898731
      }
    },
    {
      "number": 41244,
      "class": "Bus",
      "name": "COLUMBUS 107 1",
      "init": {
        "Vr": -0.5395648649975159,
        "Vi": -0.8247853482406413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2290515383373,
        "longitude": -85.8480987673697
      }
    },
    {
      "number": 41245,
      "class": "Bus",
      "name": "EDINBURGH 1 1",
      "init": {
        "Vr": -0.5730058805169401,
        "Vi": -0.8321525370158329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4199428061529,
        "longitude": -85.9516937145547
      }
    },
    {
      "number": 41246,
      "class": "Bus",
      "name": "EDINBURGH 2 1",
      "init": {
        "Vr": -0.5222949114187008,
        "Vi": -0.8681742288103457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3805490831979,
        "longitude": -85.8719653664053
      }
    },
    {
      "number": 41247,
      "class": "Bus",
      "name": "ELIZABETHTOWN 13 1",
      "init": {
        "Vr": -0.5677954677814919,
        "Vi": -0.8252128422511105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0864191646569,
        "longitude": -85.7767308581285
      }
    },
    {
      "number": 41248,
      "class": "Bus",
      "name": "HOPE 2 1",
      "init": {
        "Vr": -0.5603578882811625,
        "Vi": -0.838123946637944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3225376005389,
        "longitude": -85.6945929580291
      }
    },
    {
      "number": 41249,
      "class": "Bus",
      "name": "HOPE 2 2",
      "init": {
        "Vr": -0.5603882130167307,
        "Vi": -0.8380656160024984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3225376005389,
        "longitude": -85.6945929580291
      }
    },
    {
      "number": 41250,
      "class": "Bus",
      "name": "HOPE 3 1",
      "init": {
        "Vr": -0.6141824594720465,
        "Vi": -0.7993755918419123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3441318920201,
        "longitude": -85.8022682781329
      }
    },
    {
      "number": 41251,
      "class": "Bus",
      "name": "HOPE 3 2",
      "init": {
        "Vr": -0.6142774345939938,
        "Vi": -0.7992474486968306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3441318920201,
        "longitude": -85.8022682781329
      }
    },
    {
      "number": 41252,
      "class": "Bus",
      "name": "SEYMOUR 3 1",
      "init": {
        "Vr": -0.5748937816724093,
        "Vi": -0.8263279723575074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8932518635295,
        "longitude": -85.9115789510581
      }
    },
    {
      "number": 41253,
      "class": "Bus",
      "name": "SEYMOUR 4 1",
      "init": {
        "Vr": -0.45378478934006217,
        "Vi": -0.9320838120455346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9848540943486,
        "longitude": -85.9621359578414
      }
    },
    {
      "number": 41254,
      "class": "Bus",
      "name": "SEYMOUR 5 1",
      "init": {
        "Vr": -0.5186669751347595,
        "Vi": -0.8437848959332287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.050533430929,
        "longitude": -86.0193277709713
      }
    },
    {
      "number": 41255,
      "class": "Bus",
      "name": "SEYMOUR 6 1",
      "init": {
        "Vr": -0.5597997656606171,
        "Vi": -0.8269419191705318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9748966140578,
        "longitude": -85.9214689642625
      }
    },
    {
      "number": 41256,
      "class": "Bus",
      "name": "WESTPORT 9 1",
      "init": {
        "Vr": -0.5814269637342663,
        "Vi": -0.8369710507649101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1348656490899,
        "longitude": -85.6386963491587
      }
    },
    {
      "number": 41257,
      "class": "Bus",
      "name": "WESTPORT 9 2",
      "init": {
        "Vr": -0.5813530883038024,
        "Vi": -0.8371135462772654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1348656490899,
        "longitude": -85.6386963491587
      }
    },
    {
      "number": 41258,
      "class": "Bus",
      "name": "FOWLER 2 1",
      "init": {
        "Vr": -0.23274283930804446,
        "Vi": -1.0030300992251504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5292941177584,
        "longitude": -87.2846485275711
      }
    },
    {
      "number": 41259,
      "class": "Bus",
      "name": "FOWLER 3 1",
      "init": {
        "Vr": -0.2147005965473592,
        "Vi": -1.0132635628484574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5676991101578,
        "longitude": -87.4170817863376
      }
    },
    {
      "number": 41260,
      "class": "Bus",
      "name": "FOWLER 3 2",
      "init": {
        "Vr": -0.2147540008349852,
        "Vi": -1.0132243145892867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5676991101578,
        "longitude": -87.4170817863376
      }
    },
    {
      "number": 41261,
      "class": "Bus",
      "name": "FOWLER 4 1",
      "init": {
        "Vr": -0.27720461372167693,
        "Vi": -0.9901529213014794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6542366533365,
        "longitude": -87.3115537342674
      }
    },
    {
      "number": 41262,
      "class": "Bus",
      "name": "OTTERBEIN 1",
      "init": {
        "Vr": -0.25389421934195744,
        "Vi": -1.0004958059559428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4674322243975,
        "longitude": -87.1548784904887
      }
    },
    {
      "number": 41263,
      "class": "Bus",
      "name": "REMINGTON 3 1",
      "init": {
        "Vr": -0.37929345086650185,
        "Vi": -0.9497444307335143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7610956060488,
        "longitude": -87.1688975015179
      }
    },
    {
      "number": 41264,
      "class": "Bus",
      "name": "DUNKIRK 7 1",
      "init": {
        "Vr": -0.6785800486397392,
        "Vi": -0.7549269498410963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.405436350482,
        "longitude": -85.1621439126948
      }
    },
    {
      "number": 41265,
      "class": "Bus",
      "name": "HARTFORD CITY 1 1",
      "init": {
        "Vr": -0.6257705612203546,
        "Vi": -0.7781984032304434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4598253410592,
        "longitude": -85.3532548784308
      }
    },
    {
      "number": 41266,
      "class": "Bus",
      "name": "HARTFORD CITY 1 2",
      "init": {
        "Vr": -0.6257100668707903,
        "Vi": -0.77829011549985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4598253410592,
        "longitude": -85.3532548784308
      }
    },
    {
      "number": 41267,
      "class": "Bus",
      "name": "HARTFORD CITY 2 1",
      "init": {
        "Vr": -0.6280008539706351,
        "Vi": -0.7739774105255608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4268098145409,
        "longitude": -85.4226177630445
      }
    },
    {
      "number": 41268,
      "class": "Bus",
      "name": "HARTFORD CITY 3 1",
      "init": {
        "Vr": -0.6274982889981658,
        "Vi": -0.7733085906459602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.43782899707,
        "longitude": -85.3023769378569
      }
    },
    {
      "number": 41269,
      "class": "Bus",
      "name": "MARION 27 1",
      "init": {
        "Vr": -0.6407082761294715,
        "Vi": -0.7840577565003675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5939831239791,
        "longitude": -85.6391386597895
      }
    },
    {
      "number": 41270,
      "class": "Bus",
      "name": "MARION 28 1",
      "init": {
        "Vr": -0.6230537303092801,
        "Vi": -0.7907166694412819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5525929857478,
        "longitude": -85.6191411921801
      }
    },
    {
      "number": 41271,
      "class": "Bus",
      "name": "MARION 29 1",
      "init": {
        "Vr": -0.6397337812219404,
        "Vi": -0.779104141616132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6368551413969,
        "longitude": -85.6225083574257
      }
    },
    {
      "number": 41272,
      "class": "Bus",
      "name": "MARION 30 1",
      "init": {
        "Vr": -0.6387970131538314,
        "Vi": -0.7802917828266782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6106253094519,
        "longitude": -85.6160309670983
      }
    },
    {
      "number": 41273,
      "class": "Bus",
      "name": "MARION 30 2",
      "init": {
        "Vr": -0.6388925515250433,
        "Vi": -0.7801226380137676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6106253094519,
        "longitude": -85.6160309670983
      }
    },
    {
      "number": 41274,
      "class": "Bus",
      "name": "MONTPELIER 10 1",
      "init": {
        "Vr": -0.6248677513274781,
        "Vi": -0.781761965306422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.523901007643,
        "longitude": -85.2635197575951
      }
    },
    {
      "number": 41275,
      "class": "Bus",
      "name": "BROWNSBURG 1 1",
      "init": {
        "Vr": -0.5635146084321065,
        "Vi": -0.832921587300432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8935012102702,
        "longitude": -86.3179068683982
      }
    },
    {
      "number": 41276,
      "class": "Bus",
      "name": "BROWNSBURG 2 1",
      "init": {
        "Vr": -0.5592625518901988,
        "Vi": -0.841195473974096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8451749430118,
        "longitude": -86.3528327893808
      }
    },
    {
      "number": 41277,
      "class": "Bus",
      "name": "BROWNSBURG 3 1",
      "init": {
        "Vr": -0.5044604806324413,
        "Vi": -0.8969230143273775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9081227386889,
        "longitude": -86.3775869050061
      }
    },
    {
      "number": 41278,
      "class": "Bus",
      "name": "BROWNSBURG 4 1",
      "init": {
        "Vr": -0.5792456412854753,
        "Vi": -0.8324717231992447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8606267862152,
        "longitude": -86.4425924089489
      }
    },
    {
      "number": 41279,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 1 1",
      "init": {
        "Vr": -0.26088492422729237,
        "Vi": -0.9650093859266995
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0333934809382,
        "longitude": -86.8600888463785
      }
    },
    {
      "number": 41280,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 1 2",
      "init": {
        "Vr": -0.3194153235535164,
        "Vi": -0.9916521183044057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0333934809382,
        "longitude": -86.8600888463785
      }
    },
    {
      "number": 41281,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 1 3",
      "init": {
        "Vr": -0.261401738875611,
        "Vi": -0.9647407002842648
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0333934809382,
        "longitude": -86.8600888463785
      }
    },
    {
      "number": 41282,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 2 1",
      "init": {
        "Vr": -0.3754320998488419,
        "Vi": -0.9588336094106208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1263600741714,
        "longitude": -86.8532038695345
      }
    },
    {
      "number": 41283,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 3 1",
      "init": {
        "Vr": -0.36490916803599394,
        "Vi": -0.9642308490670095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.144464495419,
        "longitude": -86.8514179353296
      }
    },
    {
      "number": 41284,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 3 2",
      "init": {
        "Vr": -0.3650935411970093,
        "Vi": -0.9639928415371283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.144464495419,
        "longitude": -86.8514179353296
      }
    },
    {
      "number": 41285,
      "class": "Bus",
      "name": "INDIANAPOLIS 1 1",
      "init": {
        "Vr": -0.5155647623059398,
        "Vi": -0.8782976351524843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9282527548463,
        "longitude": -86.3138326660032
      }
    },
    {
      "number": 41286,
      "class": "Bus",
      "name": "INDIANAPOLIS 2 1",
      "init": {
        "Vr": -0.5532551091463177,
        "Vi": -0.8479535758085552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9566065525832,
        "longitude": -86.2562811269919
      }
    },
    {
      "number": 41287,
      "class": "Bus",
      "name": "INDIANAPOLIS 2 2",
      "init": {
        "Vr": -0.553466670632622,
        "Vi": -0.8475882326514883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9566065525832,
        "longitude": -86.2562811269919
      }
    },
    {
      "number": 41288,
      "class": "Bus",
      "name": "JAMESTOWN 16 1",
      "init": {
        "Vr": -0.503937001979115,
        "Vi": -0.8950169758062462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9448123497943,
        "longitude": -86.7055772973532
      }
    },
    {
      "number": 41289,
      "class": "Bus",
      "name": "LEBANON 37 1",
      "init": {
        "Vr": -0.4237310677050105,
        "Vi": -0.9378705018878534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1047178544329,
        "longitude": -86.471980642392
      }
    },
    {
      "number": 41290,
      "class": "Bus",
      "name": "LEBANON 37 2",
      "init": {
        "Vr": -0.4236661551629492,
        "Vi": -0.9380923599302531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1047178544329,
        "longitude": -86.471980642392
      }
    },
    {
      "number": 41291,
      "class": "Bus",
      "name": "LEBANON 38 1",
      "init": {
        "Vr": -0.333066503979033,
        "Vi": -0.9261644910994076
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1164113361288,
        "longitude": -86.5050464992919
      }
    },
    {
      "number": 41292,
      "class": "Bus",
      "name": "LEBANON 38 2",
      "init": {
        "Vr": -0.4034717514613679,
        "Vi": -0.9552155643029536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1164113361288,
        "longitude": -86.5050464992919
      }
    },
    {
      "number": 41293,
      "class": "Bus",
      "name": "LEBANON 38 3",
      "init": {
        "Vr": -0.3333181030472376,
        "Vi": -0.9257079933372866
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1164113361288,
        "longitude": -86.5050464992919
      }
    },
    {
      "number": 41294,
      "class": "Bus",
      "name": "LEBANON 39 1",
      "init": {
        "Vr": -0.4863700022293772,
        "Vi": -0.8914684071272141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0038330483941,
        "longitude": -86.4583423641501
      }
    },
    {
      "number": 41295,
      "class": "Bus",
      "name": "SHERIDAN 2 1",
      "init": {
        "Vr": -0.5721998026297519,
        "Vi": -0.848226373643093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1685556084572,
        "longitude": -86.1984074385831
      }
    },
    {
      "number": 41296,
      "class": "Bus",
      "name": "SHERIDAN 3 1",
      "init": {
        "Vr": -0.5847746712997127,
        "Vi": -0.8446336170166214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1364293061095,
        "longitude": -86.2671533980268
      }
    },
    {
      "number": 41297,
      "class": "Bus",
      "name": "THORNTOWN 1 1",
      "init": {
        "Vr": -0.43095044846887576,
        "Vi": -0.9280380583259177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1703166874824,
        "longitude": -86.5873592196942
      }
    },
    {
      "number": 41298,
      "class": "Bus",
      "name": "THORNTOWN 2 1",
      "init": {
        "Vr": -0.5048698646382948,
        "Vi": -0.9022155244752257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0324105732705,
        "longitude": -86.6906274523177
      }
    },
    {
      "number": 41299,
      "class": "Bus",
      "name": "ZIONSVILLE 1 1",
      "init": {
        "Vr": -0.5203798016835087,
        "Vi": -0.8688998976490551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9549445669315,
        "longitude": -86.3348897090909
      }
    },
    {
      "number": 41300,
      "class": "Bus",
      "name": "ZIONSVILLE 2 1",
      "init": {
        "Vr": -0.5610938024827865,
        "Vi": -0.8434127073164703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0746998851804,
        "longitude": -86.3413849667338
      }
    },
    {
      "number": 41301,
      "class": "Bus",
      "name": "ZIONSVILLE 3 1",
      "init": {
        "Vr": -0.5462992429635957,
        "Vi": -0.8500447066559246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41302,
      "class": "Bus",
      "name": "ZIONSVILLE 3 2",
      "init": {
        "Vr": -0.5462992429635957,
        "Vi": -0.8500447066559242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41303,
      "class": "Bus",
      "name": "ZIONSVILLE 3 3",
      "init": {
        "Vr": -0.5462992429635957,
        "Vi": -0.8500447066559242
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41304,
      "class": "Bus",
      "name": "ZIONSVILLE 3 4",
      "init": {
        "Vr": -0.5462992429635957,
        "Vi": -0.8500447066559244
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41305,
      "class": "Bus",
      "name": "ZIONSVILLE 3 5",
      "init": {
        "Vr": -0.5461413817548029,
        "Vi": -0.8503253707367467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41306,
      "class": "Bus",
      "name": "ZIONSVILLE 3 7",
      "init": {
        "Vr": -0.5464732983584607,
        "Vi": -0.8497441269991982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9976603029076,
        "longitude": -86.2948446326008
      }
    },
    {
      "number": 41307,
      "class": "Bus",
      "name": "BLOOMINGTON 1 1",
      "init": {
        "Vr": -0.44874279055966304,
        "Vi": -0.8934808852937663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0922951748733,
        "longitude": -86.4485770100935
      }
    },
    {
      "number": 41308,
      "class": "Bus",
      "name": "BLOOMINGTON 2 1",
      "init": {
        "Vr": -0.44278927866735845,
        "Vi": -0.8970894843938967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1445797246348,
        "longitude": -86.4293794961731
      }
    },
    {
      "number": 41309,
      "class": "Bus",
      "name": "BLOOMINGTON 3 1",
      "init": {
        "Vr": -0.45355350331015776,
        "Vi": -0.8837288502351189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1208617423657,
        "longitude": -86.4381243809797
      }
    },
    {
      "number": 41310,
      "class": "Bus",
      "name": "BLOOMINGTON 3 2",
      "init": {
        "Vr": -0.4536701766064642,
        "Vi": -0.883279451680997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1208617423657,
        "longitude": -86.4381243809797
      }
    },
    {
      "number": 41311,
      "class": "Bus",
      "name": "BLOOMINGTON 4 1",
      "init": {
        "Vr": -0.3186042568529859,
        "Vi": -0.9680663474871486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1787466270795,
        "longitude": -86.5025073218982
      }
    },
    {
      "number": 41312,
      "class": "Bus",
      "name": "BLOOMINGTON 4 2",
      "init": {
        "Vr": -0.4035464912754986,
        "Vi": -0.9257794458588703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1787466270795,
        "longitude": -86.5025073218982
      }
    },
    {
      "number": 41313,
      "class": "Bus",
      "name": "BLOOMINGTON 4 3",
      "init": {
        "Vr": -0.31899648247894224,
        "Vi": -0.9677483356104325
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1787466270795,
        "longitude": -86.5025073218982
      }
    },
    {
      "number": 41314,
      "class": "Bus",
      "name": "MORGANTOWN 19 1",
      "init": {
        "Vr": -0.5700624975190834,
        "Vi": -0.8456215049952783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3877915630499,
        "longitude": -86.2788199037198
      }
    },
    {
      "number": 41315,
      "class": "Bus",
      "name": "MORGANTOWN 19 2",
      "init": {
        "Vr": -0.5700942899981372,
        "Vi": -0.8455553304290782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3877915630499,
        "longitude": -86.2788199037198
      }
    },
    {
      "number": 41316,
      "class": "Bus",
      "name": "MORGANTOWN 20 1",
      "init": {
        "Vr": -0.5395458817429308,
        "Vi": -0.8407373579153831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2946783345006,
        "longitude": -86.2311362281228
      }
    },
    {
      "number": 41317,
      "class": "Bus",
      "name": "NASHVILLE 39 1",
      "init": {
        "Vr": -0.5169458101146976,
        "Vi": -0.8463374359785236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2343536456094,
        "longitude": -86.3038664839778
      }
    },
    {
      "number": 41318,
      "class": "Bus",
      "name": "NASHVILLE 39 2",
      "init": {
        "Vr": -0.5169977110761876,
        "Vi": -0.8462645247506926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2343536456094,
        "longitude": -86.3038664839778
      }
    },
    {
      "number": 41319,
      "class": "Bus",
      "name": "NASHVILLE 40 1",
      "init": {
        "Vr": -0.4785943716085875,
        "Vi": -0.8695566100982259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1018917557989,
        "longitude": -86.2804487884042
      }
    },
    {
      "number": 41320,
      "class": "Bus",
      "name": "NASHVILLE 40 2",
      "init": {
        "Vr": -0.4787433318869099,
        "Vi": -0.8694270920496084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1018917557989,
        "longitude": -86.2804487884042
      }
    },
    {
      "number": 41321,
      "class": "Bus",
      "name": "NINEVEH 1",
      "init": {
        "Vr": -0.4978584304889559,
        "Vi": -0.8897602503450355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3353195279765,
        "longitude": -86.0908531200592
      }
    },
    {
      "number": 41322,
      "class": "Bus",
      "name": "NINEVEH 2",
      "init": {
        "Vr": -0.4977862150736311,
        "Vi": -0.8899125543743954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3353195279765,
        "longitude": -86.0908531200592
      }
    },
    {
      "number": 41323,
      "class": "Bus",
      "name": "TRAFALGAR 1",
      "init": {
        "Vr": -0.5560254305115837,
        "Vi": -0.8410676816112754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3718048565853,
        "longitude": -86.196512722768
      }
    },
    {
      "number": 41324,
      "class": "Bus",
      "name": "TRAFALGAR 2",
      "init": {
        "Vr": -0.5559564116769197,
        "Vi": -0.8411621108780561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3718048565853,
        "longitude": -86.196512722768
      }
    },
    {
      "number": 41325,
      "class": "Bus",
      "name": "BATTLE GROUND 1",
      "init": {
        "Vr": -0.43404002276947523,
        "Vi": -0.934767267620289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6495735179815,
        "longitude": -86.8404810242124
      }
    },
    {
      "number": 41326,
      "class": "Bus",
      "name": "BROOKSTON 1",
      "init": {
        "Vr": -0.3030313651027593,
        "Vi": -0.9764014684927289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6783794495884,
        "longitude": -87.0199918133373
      }
    },
    {
      "number": 41327,
      "class": "Bus",
      "name": "DELPHI 1 1",
      "init": {
        "Vr": -0.47556104782338116,
        "Vi": -0.9095606305590882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603993994575,
        "longitude": -86.6215440943232
      }
    },
    {
      "number": 41328,
      "class": "Bus",
      "name": "DELPHI 2 1",
      "init": {
        "Vr": -0.4653821329127764,
        "Vi": -0.9160381485679271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5797856925252,
        "longitude": -86.6933102601281
      }
    },
    {
      "number": 41329,
      "class": "Bus",
      "name": "FLORA 3 1",
      "init": {
        "Vr": -0.4863642376617761,
        "Vi": -0.9074917063522019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5328437868423,
        "longitude": -86.5024528793773
      }
    },
    {
      "number": 41330,
      "class": "Bus",
      "name": "FRANKFORT 12 1",
      "init": {
        "Vr": -0.49021171792015483,
        "Vi": -0.8698211567140384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2957525833147,
        "longitude": -86.4316991155939
      }
    },
    {
      "number": 41331,
      "class": "Bus",
      "name": "FRANKFORT 13 1",
      "init": {
        "Vr": -0.4694026638433512,
        "Vi": -0.8902556190714783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.238761257045,
        "longitude": -86.4837461515411
      }
    },
    {
      "number": 41332,
      "class": "Bus",
      "name": "FRANKFORT 14 1",
      "init": {
        "Vr": -0.4781522580649353,
        "Vi": -0.9071159766611355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3355050169286,
        "longitude": -86.6047634778897
      }
    },
    {
      "number": 41333,
      "class": "Bus",
      "name": "FRANKFORT 15 1",
      "init": {
        "Vr": -0.5078087817972646,
        "Vi": -0.8557784198293117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.387623129027,
        "longitude": -86.4183935555888
      }
    },
    {
      "number": 41334,
      "class": "Bus",
      "name": "FRANKFORT 15 2",
      "init": {
        "Vr": -0.5076714394185828,
        "Vi": -0.8559945027912815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.387623129027,
        "longitude": -86.4183935555888
      }
    },
    {
      "number": 41335,
      "class": "Bus",
      "name": "LOGANSPORT 1 1",
      "init": {
        "Vr": -0.466078600879184,
        "Vi": -0.9087615390007957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8600358714082,
        "longitude": -86.4184223164084
      }
    },
    {
      "number": 41336,
      "class": "Bus",
      "name": "LOGANSPORT 1 2",
      "init": {
        "Vr": -0.46628978164373974,
        "Vi": -0.9085090548975501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8600358714082,
        "longitude": -86.4184223164084
      }
    },
    {
      "number": 41337,
      "class": "Bus",
      "name": "LOGANSPORT 2 1",
      "init": {
        "Vr": -0.46599450807235765,
        "Vi": -0.9111985433152957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6301629723332,
        "longitude": -86.4423460968135
      }
    },
    {
      "number": 41338,
      "class": "Bus",
      "name": "LOGANSPORT 2 2",
      "init": {
        "Vr": -0.4657405235957656,
        "Vi": -0.9115368592956414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6301629723332,
        "longitude": -86.4423460968135
      }
    },
    {
      "number": 41339,
      "class": "Bus",
      "name": "LOGANSPORT 3 1",
      "init": {
        "Vr": -0.46351386120761645,
        "Vi": -0.9091859118709334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8830874576361,
        "longitude": -86.3483437866552
      }
    },
    {
      "number": 41340,
      "class": "Bus",
      "name": "LOGANSPORT 4 1",
      "init": {
        "Vr": -0.498333002603255,
        "Vi": -0.90214638073246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7783408727687,
        "longitude": -86.3275226334865
      }
    },
    {
      "number": 41341,
      "class": "Bus",
      "name": "LOGANSPORT 4 2",
      "init": {
        "Vr": -0.49848531308677546,
        "Vi": -0.9019275937807582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7783408727687,
        "longitude": -86.3275226334865
      }
    },
    {
      "number": 41342,
      "class": "Bus",
      "name": "MONTICELLO 15 1",
      "init": {
        "Vr": -0.30134129309619145,
        "Vi": -0.9627626514621884
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8080975342853,
        "longitude": -86.753763130634
      }
    },
    {
      "number": 41343,
      "class": "Bus",
      "name": "MONTICELLO 15 2",
      "init": {
        "Vr": -0.3618690513476762,
        "Vi": -0.9690645089844039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8080975342853,
        "longitude": -86.753763130634
      }
    },
    {
      "number": 41344,
      "class": "Bus",
      "name": "MONTICELLO 15 3",
      "init": {
        "Vr": -0.30154734132546446,
        "Vi": -0.962586978696232
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8080975342853,
        "longitude": -86.753763130634
      }
    },
    {
      "number": 41345,
      "class": "Bus",
      "name": "MONTICELLO 16 1",
      "init": {
        "Vr": -0.36588708632587275,
        "Vi": -0.9637344850492505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8454566480707,
        "longitude": -86.7191570704336
      }
    },
    {
      "number": 41346,
      "class": "Bus",
      "name": "MONTICELLO 17 1",
      "init": {
        "Vr": -0.39226413205143645,
        "Vi": -0.9486137305413729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7760876432208,
        "longitude": -86.7062663929649
      }
    },
    {
      "number": 41347,
      "class": "Bus",
      "name": "MONTICELLO 17 2",
      "init": {
        "Vr": -0.3921313374189734,
        "Vi": -0.948735487136047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7760876432208,
        "longitude": -86.7062663929649
      }
    },
    {
      "number": 41348,
      "class": "Bus",
      "name": "ROSSVILLE 3 1",
      "init": {
        "Vr": -0.4913599912160613,
        "Vi": -0.9103698819988498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4478763934011,
        "longitude": -86.5763816208394
      }
    },
    {
      "number": 41349,
      "class": "Bus",
      "name": "DENVER 6 1",
      "init": {
        "Vr": -0.5914252319054268,
        "Vi": -0.8011362392215332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9414612306461,
        "longitude": -85.9457331164295
      }
    },
    {
      "number": 41350,
      "class": "Bus",
      "name": "PERU 2 1",
      "init": {
        "Vr": -0.5281767999080532,
        "Vi": -0.8915013811033232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7778926169255,
        "longitude": -86.036198643929
      }
    },
    {
      "number": 41351,
      "class": "Bus",
      "name": "PERU 3 1",
      "init": {
        "Vr": -0.5442729317977041,
        "Vi": -0.8694723700066204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8110160558993,
        "longitude": -86.0190450005902
      }
    },
    {
      "number": 41352,
      "class": "Bus",
      "name": "PERU 4 1",
      "init": {
        "Vr": -0.5136886434002685,
        "Vi": -0.8960195603142527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7554517824133,
        "longitude": -86.1248167197143
      }
    },
    {
      "number": 41353,
      "class": "Bus",
      "name": "PERU 5 1",
      "init": {
        "Vr": -0.5196531577047033,
        "Vi": -0.8892882798512527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352725535001,
        "longitude": -86.1839921065126
      }
    },
    {
      "number": 41354,
      "class": "Bus",
      "name": "PERU 5 2",
      "init": {
        "Vr": -0.5197953378924838,
        "Vi": -0.8890958667028002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8352725535001,
        "longitude": -86.1839921065126
      }
    },
    {
      "number": 41355,
      "class": "Bus",
      "name": "BORDEN 1",
      "init": {
        "Vr": -0.6504703490504553,
        "Vi": -0.7840721522365797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4685361848046,
        "longitude": -85.9271585852561
      }
    },
    {
      "number": 41356,
      "class": "Bus",
      "name": "BORDEN 2",
      "init": {
        "Vr": -0.650450228154246,
        "Vi": -0.7841245595231146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4685361848046,
        "longitude": -85.9271585852561
      }
    },
    {
      "number": 41357,
      "class": "Bus",
      "name": "CHARLESTOWN 9 1",
      "init": {
        "Vr": -0.5880114872337824,
        "Vi": -0.8384490321210869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3698985716682,
        "longitude": -85.6026394333403
      }
    },
    {
      "number": 41358,
      "class": "Bus",
      "name": "CHARLESTOWN 9 2",
      "init": {
        "Vr": -0.5881085312990383,
        "Vi": -0.8383009867791026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3698985716682,
        "longitude": -85.6026394333403
      }
    },
    {
      "number": 41359,
      "class": "Bus",
      "name": "CHARLESTOWN 10 1",
      "init": {
        "Vr": -0.5890475796968704,
        "Vi": -0.8348314000171286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3901169896628,
        "longitude": -85.5432911399822
      }
    },
    {
      "number": 41360,
      "class": "Bus",
      "name": "CHARLESTOWN 10 2",
      "init": {
        "Vr": -0.5891160419224055,
        "Vi": -0.8346437593286711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3901169896628,
        "longitude": -85.5432911399822
      }
    },
    {
      "number": 41361,
      "class": "Bus",
      "name": "CHARLESTOWN 11 1",
      "init": {
        "Vr": -0.6042041906274461,
        "Vi": -0.8150507471945754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3866391653351,
        "longitude": -85.632199382398
      }
    },
    {
      "number": 41362,
      "class": "Bus",
      "name": "CLARKSVILLE 16 1",
      "init": {
        "Vr": -0.5606605524307107,
        "Vi": -0.8704875704732233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3485563249668,
        "longitude": -85.771886818101
      }
    },
    {
      "number": 41363,
      "class": "Bus",
      "name": "CLARKSVILLE 17 1",
      "init": {
        "Vr": -0.5415037141352588,
        "Vi": -0.878971822370263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2427410937129,
        "longitude": -85.901481659707
      }
    },
    {
      "number": 41364,
      "class": "Bus",
      "name": "CLARKSVILLE 17 2",
      "init": {
        "Vr": -0.5416183863809688,
        "Vi": -0.8787626058986474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2427410937129,
        "longitude": -85.901481659707
      }
    },
    {
      "number": 41365,
      "class": "Bus",
      "name": "CLARKSVILLE 18 1",
      "init": {
        "Vr": -0.571463407595713,
        "Vi": -0.8640666629832712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3054102403118,
        "longitude": -85.702598229867
      }
    },
    {
      "number": 41366,
      "class": "Bus",
      "name": "FLOYDS KNOBS 1 1",
      "init": {
        "Vr": -0.5508300760346546,
        "Vi": -0.8766289598579475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3479025136259,
        "longitude": -85.8734895253797
      }
    },
    {
      "number": 41367,
      "class": "Bus",
      "name": "FLOYDS KNOBS 2 1",
      "init": {
        "Vr": -0.5489308993235249,
        "Vi": -0.8783304737673238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3967797023841,
        "longitude": -85.8816701384647
      }
    },
    {
      "number": 41368,
      "class": "Bus",
      "name": "FLOYDS KNOBS 2 2",
      "init": {
        "Vr": -0.5490566248731464,
        "Vi": -0.8781030213733377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3967797023841,
        "longitude": -85.8816701384647
      }
    },
    {
      "number": 41369,
      "class": "Bus",
      "name": "HENRYVILLE 1",
      "init": {
        "Vr": -0.6051622957251802,
        "Vi": -0.8118234036986142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5565924329326,
        "longitude": -85.7225603546003
      }
    },
    {
      "number": 41370,
      "class": "Bus",
      "name": "JEFFERSONVILLE 11 1",
      "init": {
        "Vr": -0.5475846943096425,
        "Vi": -0.8798056549517508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2676553886079,
        "longitude": -85.6415592887941
      }
    },
    {
      "number": 41371,
      "class": "Bus",
      "name": "JEFFERSONVILLE 11 2",
      "init": {
        "Vr": -0.547813277395439,
        "Vi": -0.8794871385505857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2676553886079,
        "longitude": -85.6415592887941
      }
    },
    {
      "number": 41372,
      "class": "Bus",
      "name": "JEFFERSONVILLE 12 1",
      "init": {
        "Vr": -0.540662038651401,
        "Vi": -0.887416248563768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2833018984439,
        "longitude": -85.7852887808265
      }
    },
    {
      "number": 41373,
      "class": "Bus",
      "name": "JEFFERSONVILLE 13 1",
      "init": {
        "Vr": -0.5811077130112792,
        "Vi": -0.8557331883852844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3307368217904,
        "longitude": -85.6798020194295
      }
    },
    {
      "number": 41374,
      "class": "Bus",
      "name": "JEFFERSONVILLE 14 1",
      "init": {
        "Vr": -0.43958016806144873,
        "Vi": -0.9454468281689017
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3222885772107,
        "longitude": -85.7253624718572
      }
    },
    {
      "number": 41375,
      "class": "Bus",
      "name": "JEFFERSONVILLE 14 2",
      "init": {
        "Vr": -0.48934593304387214,
        "Vi": -0.9210514628125293
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3222885772107,
        "longitude": -85.7253624718572
      }
    },
    {
      "number": 41376,
      "class": "Bus",
      "name": "JEFFERSONVILLE 14 3",
      "init": {
        "Vr": -0.4398243990539816,
        "Vi": -0.9451092141632719
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3222885772107,
        "longitude": -85.7253624718572
      }
    },
    {
      "number": 41377,
      "class": "Bus",
      "name": "MARYSVILLE 8 1",
      "init": {
        "Vr": -0.5983176034354508,
        "Vi": -0.8260787265619641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5398351155879,
        "longitude": -85.5524521115847
      }
    },
    {
      "number": 41378,
      "class": "Bus",
      "name": "NEW ALBANY 8 1",
      "init": {
        "Vr": -0.5519633433381256,
        "Vi": -0.8847890371436147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.312248415028,
        "longitude": -85.7804671052684
      }
    },
    {
      "number": 41379,
      "class": "Bus",
      "name": "NEW ALBANY 9 1",
      "init": {
        "Vr": -0.5407067497462285,
        "Vi": -0.8888757589016826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.292744959947,
        "longitude": -85.8381967586558
      }
    },
    {
      "number": 41380,
      "class": "Bus",
      "name": "NEW ALBANY 9 2",
      "init": {
        "Vr": -0.5409078064326113,
        "Vi": -0.8886098746425928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.292744959947,
        "longitude": -85.8381967586558
      }
    },
    {
      "number": 41381,
      "class": "Bus",
      "name": "NEW ALBANY 10 1",
      "init": {
        "Vr": -0.544341212135932,
        "Vi": -0.8833603427850745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2946042905218,
        "longitude": -85.8612162514556
      }
    },
    {
      "number": 41382,
      "class": "Bus",
      "name": "NEW ALBANY 10 2",
      "init": {
        "Vr": -0.5444982544283664,
        "Vi": -0.8830356340350954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2946042905218,
        "longitude": -85.8612162514556
      }
    },
    {
      "number": 41383,
      "class": "Bus",
      "name": "NEW ALBANY 11 1",
      "init": {
        "Vr": -0.536736252729296,
        "Vi": -0.8817705501184476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2300253927901,
        "longitude": -85.8144349060378
      }
    },
    {
      "number": 41384,
      "class": "Bus",
      "name": "NEW ALBANY 12 1",
      "init": {
        "Vr": -0.5315545746771045,
        "Vi": -0.8882162307331898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2549588116495,
        "longitude": -85.7935178481453
      }
    },
    {
      "number": 41385,
      "class": "Bus",
      "name": "SELLERSBURG 1 1",
      "init": {
        "Vr": -0.5574183083101747,
        "Vi": -0.8719732883000717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3674338621624,
        "longitude": -85.8373117815574
      }
    },
    {
      "number": 41386,
      "class": "Bus",
      "name": "SELLERSBURG 1 2",
      "init": {
        "Vr": -0.5575141746128524,
        "Vi": -0.871861853474309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3674338621624,
        "longitude": -85.8373117815574
      }
    },
    {
      "number": 41387,
      "class": "Bus",
      "name": "SELLERSBURG 2 1",
      "init": {
        "Vr": -0.6232441919116805,
        "Vi": -0.7935549111788669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4668306954778,
        "longitude": -85.7916991431641
      }
    },
    {
      "number": 41388,
      "class": "Bus",
      "name": "SELLERSBURG 3 1",
      "init": {
        "Vr": -0.5818531268728387,
        "Vi": -0.8416377813313066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4459716886836,
        "longitude": -85.7128777817246
      }
    },
    {
      "number": 41389,
      "class": "Bus",
      "name": "SELLERSBURG 4 1",
      "init": {
        "Vr": -0.6272042038348691,
        "Vi": -0.793167541443076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4280675942661,
        "longitude": -85.7997704003641
      }
    },
    {
      "number": 41390,
      "class": "Bus",
      "name": "SELLERSBURG 4 2",
      "init": {
        "Vr": -0.6272927434714725,
        "Vi": -0.79296098682966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4280675942661,
        "longitude": -85.7997704003641
      }
    },
    {
      "number": 41391,
      "class": "Bus",
      "name": "BOWLING GREEN 30 1",
      "init": {
        "Vr": -0.3322928429282744,
        "Vi": -0.9696302810378311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3628099335867,
        "longitude": -87.0147216199851
      }
    },
    {
      "number": 41392,
      "class": "Bus",
      "name": "BOWLING GREEN 30 2",
      "init": {
        "Vr": -0.3322353104075834,
        "Vi": -0.9697036090200588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3628099335867,
        "longitude": -87.0147216199851
      }
    },
    {
      "number": 41393,
      "class": "Bus",
      "name": "BRAZIL 1 1",
      "init": {
        "Vr": -0.3383668667870519,
        "Vi": -0.9671894119341755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.501743445472,
        "longitude": -87.0348004240964
      }
    },
    {
      "number": 41394,
      "class": "Bus",
      "name": "BRAZIL 1 2",
      "init": {
        "Vr": -0.3385254478812648,
        "Vi": -0.9669795628255758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.501743445472,
        "longitude": -87.0348004240964
      }
    },
    {
      "number": 41395,
      "class": "Bus",
      "name": "BRAZIL 2 1",
      "init": {
        "Vr": -0.1761102486084857,
        "Vi": -1.0240109395938457
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4770516364534,
        "longitude": -87.1649444624396
      }
    },
    {
      "number": 41396,
      "class": "Bus",
      "name": "BRAZIL 2 2",
      "init": {
        "Vr": -0.3045563208121662,
        "Vi": -0.9837942171168372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4770516364534,
        "longitude": -87.1649444624396
      }
    },
    {
      "number": 41397,
      "class": "Bus",
      "name": "BRAZIL 2 3",
      "init": {
        "Vr": -0.4448766240199124,
        "Vi": -0.9398596486092088
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.4770516364534,
        "longitude": -87.1649444624396
      }
    },
    {
      "number": 41398,
      "class": "Bus",
      "name": "BRAZIL 2 4",
      "init": {
        "Vr": -0.44487662401991235,
        "Vi": -0.9398596486092087
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4770516364534,
        "longitude": -87.1649444624396
      }
    },
    {
      "number": 41399,
      "class": "Bus",
      "name": "BRAZIL 2 5",
      "init": {
        "Vr": -0.1741529655724392,
        "Vi": -1.0245574527653922
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4770516364534,
        "longitude": -87.1649444624396
      }
    },
    {
      "number": 41400,
      "class": "Bus",
      "name": "BRAZIL 3 1",
      "init": {
        "Vr": -0.3159586725261855,
        "Vi": -0.977575722507475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4968466019149,
        "longitude": -87.1461315975837
      }
    },
    {
      "number": 41401,
      "class": "Bus",
      "name": "BRAZIL 4 1",
      "init": {
        "Vr": -0.26878938944678626,
        "Vi": -0.9883700377647013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5609812717033,
        "longitude": -87.1609523771633
      }
    },
    {
      "number": 41402,
      "class": "Bus",
      "name": "BRAZIL 4 2",
      "init": {
        "Vr": -0.26864093895987035,
        "Vi": -0.988489517516388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5609812717033,
        "longitude": -87.1609523771633
      }
    },
    {
      "number": 41403,
      "class": "Bus",
      "name": "CLAY CITY 4 1",
      "init": {
        "Vr": -0.32708058731238265,
        "Vi": -0.9478550023781975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.265849862835,
        "longitude": -87.1478561882918
      }
    },
    {
      "number": 41404,
      "class": "Bus",
      "name": "JASONVILLE 1 1",
      "init": {
        "Vr": -0.27197960355145495,
        "Vi": -0.9705629622314071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1853469369611,
        "longitude": -87.3352495675915
      }
    },
    {
      "number": 41405,
      "class": "Bus",
      "name": "JASONVILLE 1 2",
      "init": {
        "Vr": -0.2719156799451072,
        "Vi": -0.9706284921024589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1853469369611,
        "longitude": -87.3352495675915
      }
    },
    {
      "number": 41406,
      "class": "Bus",
      "name": "JASONVILLE 2 1",
      "init": {
        "Vr": -0.32019250138098226,
        "Vi": -0.9764637138364588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1772322404609,
        "longitude": -87.1664244641389
      }
    },
    {
      "number": 41407,
      "class": "Bus",
      "name": "POLAND 4 1",
      "init": {
        "Vr": -0.3988136614871841,
        "Vi": -0.9458807094565049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4813896196329,
        "longitude": -86.8460042143521
      }
    },
    {
      "number": 41408,
      "class": "Bus",
      "name": "ROSEDALE 2 1",
      "init": {
        "Vr": -0.2910725565216613,
        "Vi": -0.9627184939349908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6308216332291,
        "longitude": -87.2119541262756
      }
    },
    {
      "number": 41409,
      "class": "Bus",
      "name": "TERRE HAUTE 1 1",
      "init": {
        "Vr": -0.17484667509088353,
        "Vi": -0.9956946399667017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2968440068637,
        "longitude": -87.4652659866734
      }
    },
    {
      "number": 41410,
      "class": "Bus",
      "name": "TERRE HAUTE 2 1",
      "init": {
        "Vr": -0.17284972175475075,
        "Vi": -0.9929488951320053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2436580598179,
        "longitude": -87.4788630884079
      }
    },
    {
      "number": 41411,
      "class": "Bus",
      "name": "TERRE HAUTE 3 1",
      "init": {
        "Vr": -0.2331460687893993,
        "Vi": -0.9909736519871845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3038066855772,
        "longitude": -87.3223815433292
      }
    },
    {
      "number": 41412,
      "class": "Bus",
      "name": "TERRE HAUTE 4 1",
      "init": {
        "Vr": -0.18700425680994068,
        "Vi": -0.9956461129288783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3446192829969,
        "longitude": -87.6062027964541
      }
    },
    {
      "number": 41413,
      "class": "Bus",
      "name": "TERRE HAUTE 4 2",
      "init": {
        "Vr": -0.18726384960163686,
        "Vi": -0.9954816888233016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3446192829969,
        "longitude": -87.6062027964541
      }
    },
    {
      "number": 41414,
      "class": "Bus",
      "name": "RUSSIAVILLE 1 1",
      "init": {
        "Vr": -0.522771643917117,
        "Vi": -0.8559787434488261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3546252050167,
        "longitude": -86.2928653281717
      }
    },
    {
      "number": 41415,
      "class": "Bus",
      "name": "RUSSIAVILLE 1 2",
      "init": {
        "Vr": -0.5228487290837124,
        "Vi": -0.8558692935864952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3546252050167,
        "longitude": -86.2928653281717
      }
    },
    {
      "number": 41416,
      "class": "Bus",
      "name": "RUSSIAVILLE 2 1",
      "init": {
        "Vr": -0.5148915347339531,
        "Vi": -0.8536906443710606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4236341474882,
        "longitude": -86.3477224271258
      }
    },
    {
      "number": 41417,
      "class": "Bus",
      "name": "BIRDSEYE 1",
      "init": {
        "Vr": -0.35350293932502463,
        "Vi": -0.9314221025200461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3154730988529,
        "longitude": -86.7814168277657
      }
    },
    {
      "number": 41418,
      "class": "Bus",
      "name": "ENGLISH 1",
      "init": {
        "Vr": -0.4319218500411648,
        "Vi": -0.8977617108124769
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2650307256588,
        "longitude": -86.4677898364315
      }
    },
    {
      "number": 41419,
      "class": "Bus",
      "name": "LEAVENWORTH 1 1",
      "init": {
        "Vr": -0.3531547409344654,
        "Vi": -0.9366164673622096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1485678935691,
        "longitude": -86.4509586053963
      }
    },
    {
      "number": 41420,
      "class": "Bus",
      "name": "MARENGO 3 1",
      "init": {
        "Vr": -0.4979018259422088,
        "Vi": -0.8718688547575253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3384106874841,
        "longitude": -86.3706532939521
      }
    },
    {
      "number": 41421,
      "class": "Bus",
      "name": "MARENGO 3 2",
      "init": {
        "Vr": -0.4979633437278425,
        "Vi": -0.8717651999704464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3384106874841,
        "longitude": -86.3706532939521
      }
    },
    {
      "number": 41422,
      "class": "Bus",
      "name": "MARENGO 4 1",
      "init": {
        "Vr": -0.599112607220307,
        "Vi": -0.8193254803097337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4484185431962,
        "longitude": -86.3171533904253
      }
    },
    {
      "number": 41423,
      "class": "Bus",
      "name": "MARENGO 4 2",
      "init": {
        "Vr": -0.5991636662174963,
        "Vi": -0.8192555234301915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4484185431962,
        "longitude": -86.3171533904253
      }
    },
    {
      "number": 41424,
      "class": "Bus",
      "name": "LOOGOOTEE 1 1",
      "init": {
        "Vr": -0.41566029313398356,
        "Vi": -0.9047010269924273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6605302674701,
        "longitude": -86.9397874028264
      }
    },
    {
      "number": 41425,
      "class": "Bus",
      "name": "LOOGOOTEE 1 2",
      "init": {
        "Vr": -0.41551316165117796,
        "Vi": -0.9048734966761189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6605302674701,
        "longitude": -86.9397874028264
      }
    },
    {
      "number": 41426,
      "class": "Bus",
      "name": "LOOGOOTEE 2 1",
      "init": {
        "Vr": -0.4281468064826631,
        "Vi": -0.8960283292782346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41427,
      "class": "Bus",
      "name": "LOOGOOTEE 2 2",
      "init": {
        "Vr": -0.4281468064826631,
        "Vi": -0.8960283292782348
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41428,
      "class": "Bus",
      "name": "LOOGOOTEE 2 3",
      "init": {
        "Vr": -0.4281468064826631,
        "Vi": -0.8960283292782348
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41429,
      "class": "Bus",
      "name": "LOOGOOTEE 2 4",
      "init": {
        "Vr": -0.42814680648266307,
        "Vi": -0.8960283292782348
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41430,
      "class": "Bus",
      "name": "LOOGOOTEE 2 5",
      "init": {
        "Vr": -0.4280747570587864,
        "Vi": -0.8961198214170571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41431,
      "class": "Bus",
      "name": "LOOGOOTEE 2 7",
      "init": {
        "Vr": -0.42820726500513745,
        "Vi": -0.895941562716367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696078204811,
        "longitude": -86.8589328952344
      }
    },
    {
      "number": 41432,
      "class": "Bus",
      "name": "MONTGOMERY 28 1",
      "init": {
        "Vr": -0.36740953070161675,
        "Vi": -0.9449502329394482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6010423307641,
        "longitude": -87.0405811553302
      }
    },
    {
      "number": 41433,
      "class": "Bus",
      "name": "ODON 1 1",
      "init": {
        "Vr": -0.3501718021498246,
        "Vi": -0.9347081244865286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8640495807192,
        "longitude": -86.9260346021252
      }
    },
    {
      "number": 41434,
      "class": "Bus",
      "name": "ODON 1 2",
      "init": {
        "Vr": -0.350211326802453,
        "Vi": -0.9346576458573038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8640495807192,
        "longitude": -86.9260346021252
      }
    },
    {
      "number": 41435,
      "class": "Bus",
      "name": "ODON 2 1",
      "init": {
        "Vr": -0.30797161586394983,
        "Vi": -0.9549305689545934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.806762284045,
        "longitude": -87.0041652070535
      }
    },
    {
      "number": 41436,
      "class": "Bus",
      "name": "WASHINGTON 64 1",
      "init": {
        "Vr": -0.3274915020907334,
        "Vi": -0.9771471008391281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6899187521408,
        "longitude": -87.1413706708309
      }
    },
    {
      "number": 41437,
      "class": "Bus",
      "name": "WASHINGTON 64 2",
      "init": {
        "Vr": -0.3276432290519626,
        "Vi": -0.9769901767264687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6899187521408,
        "longitude": -87.1413706708309
      }
    },
    {
      "number": 41438,
      "class": "Bus",
      "name": "WASHINGTON 65 1",
      "init": {
        "Vr": -0.3142338445457411,
        "Vi": -0.9778513976810267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7066753352671,
        "longitude": -87.1575065486034
      }
    },
    {
      "number": 41439,
      "class": "Bus",
      "name": "WASHINGTON 66 1",
      "init": {
        "Vr": -0.296427911510358,
        "Vi": -0.9803676139706597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6769355166747,
        "longitude": -87.2062376097853
      }
    },
    {
      "number": 41440,
      "class": "Bus",
      "name": "AURORA 9 1",
      "init": {
        "Vr": -0.6575068396211637,
        "Vi": -0.801155032944629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0858244717443,
        "longitude": -84.9179150040132
      }
    },
    {
      "number": 41441,
      "class": "Bus",
      "name": "AURORA 10 1",
      "init": {
        "Vr": -0.6781587119736427,
        "Vi": -0.772687596097723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0524351602676,
        "longitude": -84.9429042108793
      }
    },
    {
      "number": 41442,
      "class": "Bus",
      "name": "AURORA 10 2",
      "init": {
        "Vr": -0.6782092959885904,
        "Vi": -0.7724855510237979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0524351602676,
        "longitude": -84.9429042108793
      }
    },
    {
      "number": 41443,
      "class": "Bus",
      "name": "AURORA 11 1",
      "init": {
        "Vr": -0.6663573957838244,
        "Vi": -0.7881553181551413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612454445749,
        "longitude": -84.8931299822575
      }
    },
    {
      "number": 41444,
      "class": "Bus",
      "name": "AURORA 11 2",
      "init": {
        "Vr": -0.6664018155324014,
        "Vi": -0.7880433906660397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0612454445749,
        "longitude": -84.8931299822575
      }
    },
    {
      "number": 41445,
      "class": "Bus",
      "name": "BROOKVILLE 5 1",
      "init": {
        "Vr": -0.6426941375381922,
        "Vi": -0.8100033323874076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3811692550284,
        "longitude": -84.9858151888924
      }
    },
    {
      "number": 41446,
      "class": "Bus",
      "name": "BROOKVILLE 5 2",
      "init": {
        "Vr": -0.6427169817584022,
        "Vi": -0.8098444090990353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3811692550284,
        "longitude": -84.9858151888924
      }
    },
    {
      "number": 41447,
      "class": "Bus",
      "name": "BROOKVILLE 6 1",
      "init": {
        "Vr": -0.5907630664720145,
        "Vi": -0.852388728146699
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4141209177948,
        "longitude": -84.9813710026426
      }
    },
    {
      "number": 41448,
      "class": "Bus",
      "name": "BROOKVILLE 6 2",
      "init": {
        "Vr": -0.6311240846991708,
        "Vi": -0.8249888232533772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4141209177948,
        "longitude": -84.9813710026426
      }
    },
    {
      "number": 41449,
      "class": "Bus",
      "name": "BROOKVILLE 6 3",
      "init": {
        "Vr": -0.5908869723850715,
        "Vi": -0.8521504075609044
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4141209177948,
        "longitude": -84.9813710026426
      }
    },
    {
      "number": 41450,
      "class": "Bus",
      "name": "DILLSBORO 1",
      "init": {
        "Vr": -0.6277731122405883,
        "Vi": -0.8081977238995259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9648411937427,
        "longitude": -85.0819951205828
      }
    },
    {
      "number": 41451,
      "class": "Bus",
      "name": "DILLSBORO 2",
      "init": {
        "Vr": -0.6277936358217326,
        "Vi": -0.8080974922780103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9648411937427,
        "longitude": -85.0819951205828
      }
    },
    {
      "number": 41452,
      "class": "Bus",
      "name": "GUILFORD 8 1",
      "init": {
        "Vr": -0.6420944048960089,
        "Vi": -0.79323476733081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1984362250256,
        "longitude": -85.0014692366608
      }
    },
    {
      "number": 41453,
      "class": "Bus",
      "name": "GUILFORD 8 2",
      "init": {
        "Vr": -0.6421539308115136,
        "Vi": -0.7931304398464719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1984362250256,
        "longitude": -85.0014692366608
      }
    },
    {
      "number": 41454,
      "class": "Bus",
      "name": "LAWRENCEBURG 8 1",
      "init": {
        "Vr": -0.6723186496785959,
        "Vi": -0.7693434215589072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1433556992615,
        "longitude": -84.8094104217298
      }
    },
    {
      "number": 41455,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 1",
      "init": {
        "Vr": -0.6683417692217609,
        "Vi": -0.7759771572544334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41456,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 2",
      "init": {
        "Vr": -0.6736274181178907,
        "Vi": -0.7695896303594526
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41457,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 3",
      "init": {
        "Vr": -0.6680607633105355,
        "Vi": -0.7762605778740934
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41458,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 4",
      "init": {
        "Vr": -0.6680607633105357,
        "Vi": -0.7762605778740934
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41459,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 5",
      "init": {
        "Vr": -0.6682306531921877,
        "Vi": -0.7761560886661457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41460,
      "class": "Bus",
      "name": "LAWRENCEBURG 9 7",
      "init": {
        "Vr": -0.6683417692217609,
        "Vi": -0.7759771572544334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1460742011126,
        "longitude": -84.8650756050497
      }
    },
    {
      "number": 41461,
      "class": "Bus",
      "name": "LAWRENCEBURG 10 1",
      "init": {
        "Vr": -0.6554868898911408,
        "Vi": -0.7981758457504995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1006829042689,
        "longitude": -84.8495121506306
      }
    },
    {
      "number": 41462,
      "class": "Bus",
      "name": "LAWRENCEBURG 11 1",
      "init": {
        "Vr": -0.6627115832155622,
        "Vi": -0.7858449410466952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1797334008761,
        "longitude": -84.8552034909248
      }
    },
    {
      "number": 41463,
      "class": "Bus",
      "name": "MILAN 9 1",
      "init": {
        "Vr": -0.6307964341220892,
        "Vi": -0.806166029806635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0647331448003,
        "longitude": -85.1477621649572
      }
    },
    {
      "number": 41464,
      "class": "Bus",
      "name": "SUNMAN 1 1",
      "init": {
        "Vr": -0.6630206991038456,
        "Vi": -0.7883232906553018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2952749275776,
        "longitude": -85.004537242531
      }
    },
    {
      "number": 41465,
      "class": "Bus",
      "name": "SUNMAN 2 1",
      "init": {
        "Vr": -0.6391828722540627,
        "Vi": -0.7945437364621164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1571996679429,
        "longitude": -85.0905525235191
      }
    },
    {
      "number": 41466,
      "class": "Bus",
      "name": "WEST HARRISON 1 1",
      "init": {
        "Vr": -0.7255258752854647,
        "Vi": -0.7283601491017243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137664997008,
        "longitude": -84.790733934486
      }
    },
    {
      "number": 41467,
      "class": "Bus",
      "name": "WEST HARRISON 1 2",
      "init": {
        "Vr": -0.7256039607659204,
        "Vi": -0.7282059982992333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4137664997008,
        "longitude": -84.790733934486
      }
    },
    {
      "number": 41468,
      "class": "Bus",
      "name": "WEST HARRISON 2 1",
      "init": {
        "Vr": -0.724976712665437,
        "Vi": -0.727097723501163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3621074997365,
        "longitude": -84.770476250635
      }
    },
    {
      "number": 41469,
      "class": "Bus",
      "name": "WEST HARRISON 2 2",
      "init": {
        "Vr": -0.7250385625762238,
        "Vi": -0.7269720115273618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3621074997365,
        "longitude": -84.770476250635
      }
    },
    {
      "number": 41470,
      "class": "Bus",
      "name": "BATESVILLE 7 1",
      "init": {
        "Vr": -0.6486398343184933,
        "Vi": -0.8030420085546505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2896763523381,
        "longitude": -85.2030994051852
      }
    },
    {
      "number": 41471,
      "class": "Bus",
      "name": "BATESVILLE 8 1",
      "init": {
        "Vr": -0.6401119654002054,
        "Vi": -0.8043216157538182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2341231751587,
        "longitude": -85.1873602837992
      }
    },
    {
      "number": 41472,
      "class": "Bus",
      "name": "BATESVILLE 8 2",
      "init": {
        "Vr": -0.6401532105626868,
        "Vi": -0.8041851321852493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2341231751587,
        "longitude": -85.1873602837992
      }
    },
    {
      "number": 41473,
      "class": "Bus",
      "name": "BATESVILLE 9 1",
      "init": {
        "Vr": -0.6420801146702768,
        "Vi": -0.7974637782053787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2314790777513,
        "longitude": -85.1214902905544
      }
    },
    {
      "number": 41474,
      "class": "Bus",
      "name": "BATESVILLE 9 2",
      "init": {
        "Vr": -0.6421364343348315,
        "Vi": -0.797334487801403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2314790777513,
        "longitude": -85.1214902905544
      }
    },
    {
      "number": 41475,
      "class": "Bus",
      "name": "GREENSBURG 10 1",
      "init": {
        "Vr": -0.6176331159273162,
        "Vi": -0.8166553792096476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3744000914378,
        "longitude": -85.4988118853338
      }
    },
    {
      "number": 41476,
      "class": "Bus",
      "name": "GREENSBURG 11 1",
      "init": {
        "Vr": -0.5740223628688488,
        "Vi": -0.8528430132073673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2608483709153,
        "longitude": -85.5543235206358
      }
    },
    {
      "number": 41477,
      "class": "Bus",
      "name": "GREENSBURG 12 1",
      "init": {
        "Vr": -0.5135429743110483,
        "Vi": -0.8899401834484183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2566814977859,
        "longitude": -85.5115029584216
      }
    },
    {
      "number": 41478,
      "class": "Bus",
      "name": "GREENSBURG 12 2",
      "init": {
        "Vr": -0.5642806132971505,
        "Vi": -0.8710332946669038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2566814977859,
        "longitude": -85.5115029584216
      }
    },
    {
      "number": 41479,
      "class": "Bus",
      "name": "GREENSBURG 12 3",
      "init": {
        "Vr": -0.5136350350391704,
        "Vi": -0.8897587145272012
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2566814977859,
        "longitude": -85.5115029584216
      }
    },
    {
      "number": 41480,
      "class": "Bus",
      "name": "GREENSBURG 13 1",
      "init": {
        "Vr": -0.6406581250107781,
        "Vi": -0.802157481855003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3382059132548,
        "longitude": -85.3842875256432
      }
    },
    {
      "number": 41481,
      "class": "Bus",
      "name": "RUSHVILLE 1 1",
      "init": {
        "Vr": -0.651551473595012,
        "Vi": -0.7887120593409531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41482,
      "class": "Bus",
      "name": "RUSHVILLE 1 2",
      "init": {
        "Vr": -0.6515514735950118,
        "Vi": -0.788712059340953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41483,
      "class": "Bus",
      "name": "RUSHVILLE 1 3",
      "init": {
        "Vr": -0.6515514735950118,
        "Vi": -0.788712059340953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41484,
      "class": "Bus",
      "name": "RUSHVILLE 1 4",
      "init": {
        "Vr": -0.6515514735950118,
        "Vi": -0.7887120593409529
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41485,
      "class": "Bus",
      "name": "RUSHVILLE 1 5",
      "init": {
        "Vr": -0.6514756439911824,
        "Vi": -0.788858209257076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41486,
      "class": "Bus",
      "name": "RUSHVILLE 1 7",
      "init": {
        "Vr": -0.6515514735950123,
        "Vi": -0.7887120593409529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6639984124669,
        "longitude": -85.3549617159763
      }
    },
    {
      "number": 41487,
      "class": "Bus",
      "name": "RUSHVILLE 2 1",
      "init": {
        "Vr": -0.6819730746023392,
        "Vi": -0.7625040013759066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6017801700082,
        "longitude": -85.3856400809962
      }
    },
    {
      "number": 41488,
      "class": "Bus",
      "name": "RUSHVILLE 3 1",
      "init": {
        "Vr": -0.6818534003966181,
        "Vi": -0.7588745652870332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5658288675878,
        "longitude": -85.487691757608
      }
    },
    {
      "number": 41489,
      "class": "Bus",
      "name": "BUTLER 17 1",
      "init": {
        "Vr": -0.7789826176268805,
        "Vi": -0.6459986329157025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4670594942154,
        "longitude": -84.9026292045988
      }
    },
    {
      "number": 41490,
      "class": "Bus",
      "name": "GARRETT 4 1",
      "init": {
        "Vr": -0.746958558422374,
        "Vi": -0.6605808973295368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3478081654843,
        "longitude": -85.1752740510139
      }
    },
    {
      "number": 41491,
      "class": "Bus",
      "name": "GARRETT 4 2",
      "init": {
        "Vr": -0.7470122605351583,
        "Vi": -0.6604019516982028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3478081654843,
        "longitude": -85.1752740510139
      }
    },
    {
      "number": 41492,
      "class": "Bus",
      "name": "HAMILTON 25 1",
      "init": {
        "Vr": -0.7093064061795432,
        "Vi": -0.7257105756929689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.60963215703,
        "longitude": -84.8776142391772
      }
    },
    {
      "number": 41493,
      "class": "Bus",
      "name": "HAMILTON 25 2",
      "init": {
        "Vr": -0.7093287131972333,
        "Vi": -0.7256725966663554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.60963215703,
        "longitude": -84.8776142391772
      }
    },
    {
      "number": 41494,
      "class": "Bus",
      "name": "KENDALLVILLE 1 1",
      "init": {
        "Vr": -0.7955586315186683,
        "Vi": -0.6315555938588949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3844867834609,
        "longitude": -85.278744619286
      }
    },
    {
      "number": 41495,
      "class": "Bus",
      "name": "KENDALLVILLE 2 1",
      "init": {
        "Vr": -0.7862504664486625,
        "Vi": -0.6273430069995302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.445255712499,
        "longitude": -85.2131641788054
      }
    },
    {
      "number": 41496,
      "class": "Bus",
      "name": "KENDALLVILLE 3 1",
      "init": {
        "Vr": -0.7749874007510839,
        "Vi": -0.6323959689558708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4660854479819,
        "longitude": -85.3019480314099
      }
    },
    {
      "number": 41497,
      "class": "Bus",
      "name": "KENDALLVILLE 4 1",
      "init": {
        "Vr": -0.7669618361286578,
        "Vi": -0.6386141206748079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4258385673637,
        "longitude": -85.3225297276194
      }
    },
    {
      "number": 41498,
      "class": "Bus",
      "name": "ALBANY 45 1",
      "init": {
        "Vr": -0.6579595005111308,
        "Vi": -0.784797108940983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3379507409523,
        "longitude": -85.3054985479855
      }
    },
    {
      "number": 41499,
      "class": "Bus",
      "name": "ALEXANDRIA 29 1",
      "init": {
        "Vr": -0.6885884114780664,
        "Vi": -0.7459401043778228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2346361222337,
        "longitude": -85.6999940293345
      }
    },
    {
      "number": 41500,
      "class": "Bus",
      "name": "ANDERSON 15 1",
      "init": {
        "Vr": -0.5085648055182919,
        "Vi": -0.8967941958564024
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2213387277513,
        "longitude": -85.6558084568654
      }
    },
    {
      "number": 41501,
      "class": "Bus",
      "name": "ANDERSON 15 2",
      "init": {
        "Vr": -0.5087263379606065,
        "Vi": -0.8965167411364141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2213387277513,
        "longitude": -85.6558084568654
      }
    },
    {
      "number": 41502,
      "class": "Bus",
      "name": "ANDERSON 16 1",
      "init": {
        "Vr": -0.6929329320679222,
        "Vi": -0.7460368553276923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1375203055231,
        "longitude": -85.6577388756389
      }
    },
    {
      "number": 41503,
      "class": "Bus",
      "name": "ANDERSON 16 2",
      "init": {
        "Vr": -0.6928840582242687,
        "Vi": -0.7462766077416263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1375203055231,
        "longitude": -85.6577388756389
      }
    },
    {
      "number": 41504,
      "class": "Bus",
      "name": "ANDERSON 17 1",
      "init": {
        "Vr": -0.6612730502725257,
        "Vi": -0.7338578874858073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0711858519363,
        "longitude": -85.6418046388471
      }
    },
    {
      "number": 41505,
      "class": "Bus",
      "name": "ANDERSON 17 2",
      "init": {
        "Vr": -0.6613508259757536,
        "Vi": -0.7334567786655025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0711858519363,
        "longitude": -85.6418046388471
      }
    },
    {
      "number": 41506,
      "class": "Bus",
      "name": "ANDERSON 18 1",
      "init": {
        "Vr": -0.67034231040228,
        "Vi": -0.7490564067980024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0982883757873,
        "longitude": -85.5413757062225
      }
    },
    {
      "number": 41507,
      "class": "Bus",
      "name": "ANDERSON 19 1",
      "init": {
        "Vr": -0.6616124506478285,
        "Vi": -0.7530434693979157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0381488295294,
        "longitude": -85.5589755491053
      }
    },
    {
      "number": 41508,
      "class": "Bus",
      "name": "ANDERSON 19 2",
      "init": {
        "Vr": -0.6616761862387016,
        "Vi": -0.7529166145360644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0381488295294,
        "longitude": -85.5589755491053
      }
    },
    {
      "number": 41509,
      "class": "Bus",
      "name": "MIDDLETOWN 44 1",
      "init": {
        "Vr": -0.6534271019874489,
        "Vi": -0.766900442175858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9799747257393,
        "longitude": -85.5077363557432
      }
    },
    {
      "number": 41510,
      "class": "Bus",
      "name": "MUNCIE 1 1",
      "init": {
        "Vr": -0.5181929211943972,
        "Vi": -0.8976809550735506
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1254294391664,
        "longitude": -85.3720154690523
      }
    },
    {
      "number": 41511,
      "class": "Bus",
      "name": "MUNCIE 1 2",
      "init": {
        "Vr": -0.6351786309404405,
        "Vi": -0.7951562203561757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1254294391664,
        "longitude": -85.3720154690523
      }
    },
    {
      "number": 41512,
      "class": "Bus",
      "name": "MUNCIE 1 3",
      "init": {
        "Vr": -0.8206496819748349,
        "Vi": -0.6326118355668203
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1254294391664,
        "longitude": -85.3720154690523
      }
    },
    {
      "number": 41513,
      "class": "Bus",
      "name": "MUNCIE 1 4",
      "init": {
        "Vr": -0.8206496819748348,
        "Vi": -0.6326118355668203
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1254294391664,
        "longitude": -85.3720154690523
      }
    },
    {
      "number": 41514,
      "class": "Bus",
      "name": "MUNCIE 1 5",
      "init": {
        "Vr": -0.5159152317521235,
        "Vi": -0.9006754577597108
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1254294391664,
        "longitude": -85.3720154690523
      }
    },
    {
      "number": 41515,
      "class": "Bus",
      "name": "MUNCIE 2 1",
      "init": {
        "Vr": -0.6432931454728235,
        "Vi": -0.783663268179205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1172808370967,
        "longitude": -85.405980019944
      }
    },
    {
      "number": 41516,
      "class": "Bus",
      "name": "MUNCIE 3 1",
      "init": {
        "Vr": -0.6612960876716587,
        "Vi": -0.7770088757008851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2174792550697,
        "longitude": -85.439183240959
      }
    },
    {
      "number": 41517,
      "class": "Bus",
      "name": "MUNCIE 3 2",
      "init": {
        "Vr": -0.6614693148043899,
        "Vi": -0.7766112622688229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2174792550697,
        "longitude": -85.439183240959
      }
    },
    {
      "number": 41518,
      "class": "Bus",
      "name": "MUNCIE 4 1",
      "init": {
        "Vr": -0.6452061096217069,
        "Vi": -0.7900352241937589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1502102700389,
        "longitude": -85.3745436154227
      }
    },
    {
      "number": 41519,
      "class": "Bus",
      "name": "MUNCIE 4 2",
      "init": {
        "Vr": -0.6451082859397969,
        "Vi": -0.7902557916051265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1502102700389,
        "longitude": -85.3745436154227
      }
    },
    {
      "number": 41520,
      "class": "Bus",
      "name": "MUNCIE 5 1",
      "init": {
        "Vr": -0.635000926690214,
        "Vi": -0.8216230488505792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2639962501029,
        "longitude": -85.3707883360294
      }
    },
    {
      "number": 41521,
      "class": "Bus",
      "name": "MUNCIE 6 1",
      "init": {
        "Vr": -0.6547068269318342,
        "Vi": -0.7612414399875329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1417722867539,
        "longitude": -85.4572591622862
      }
    },
    {
      "number": 41522,
      "class": "Bus",
      "name": "MUNCIE 6 2",
      "init": {
        "Vr": -0.6548109528068172,
        "Vi": -0.7609629350687868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1417722867539,
        "longitude": -85.4572591622862
      }
    },
    {
      "number": 41523,
      "class": "Bus",
      "name": "MUNCIE 7 1",
      "init": {
        "Vr": -0.5456989041355427,
        "Vi": -0.854952499837708
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2562280966609,
        "longitude": -85.3538221716153
      }
    },
    {
      "number": 41524,
      "class": "Bus",
      "name": "MUNCIE 7 2",
      "init": {
        "Vr": -0.6298054997331309,
        "Vi": -0.828901252330592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2562280966609,
        "longitude": -85.3538221716153
      }
    },
    {
      "number": 41525,
      "class": "Bus",
      "name": "MUNCIE 7 3",
      "init": {
        "Vr": -0.5431604317422912,
        "Vi": -0.8592992337714933
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2562280966609,
        "longitude": -85.3538221716153
      }
    },
    {
      "number": 41526,
      "class": "Bus",
      "name": "MUNCIE 8 1",
      "init": {
        "Vr": -0.6743744521446413,
        "Vi": -0.7552094880540968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2300589336347,
        "longitude": -85.5421916527769
      }
    },
    {
      "number": 41527,
      "class": "Bus",
      "name": "MUNCIE 9 1",
      "init": {
        "Vr": -0.65976485478166,
        "Vi": -0.7537976926428056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.143936910005,
        "longitude": -85.4898460866711
      }
    },
    {
      "number": 41528,
      "class": "Bus",
      "name": "MUNCIE 9 2",
      "init": {
        "Vr": -0.6598367661657419,
        "Vi": -0.7533576200781704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.143936910005,
        "longitude": -85.4898460866711
      }
    },
    {
      "number": 41529,
      "class": "Bus",
      "name": "MUNCIE 10 1",
      "init": {
        "Vr": -0.6367639908333533,
        "Vi": -0.8107573222605863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2222951516537,
        "longitude": -85.3598280761556
      }
    },
    {
      "number": 41530,
      "class": "Bus",
      "name": "SELMA 12 1",
      "init": {
        "Vr": -0.6639533806808168,
        "Vi": -0.7806517278177146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1768966755707,
        "longitude": -85.2592195119354
      }
    },
    {
      "number": 41531,
      "class": "Bus",
      "name": "UPLAND 1",
      "init": {
        "Vr": -0.6286468072358724,
        "Vi": -0.7732242654802083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4112191657845,
        "longitude": -85.4701484927575
      }
    },
    {
      "number": 41532,
      "class": "Bus",
      "name": "UPLAND 2",
      "init": {
        "Vr": -0.6287169937928077,
        "Vi": -0.7730972755120867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4112191657845,
        "longitude": -85.4701484927575
      }
    },
    {
      "number": 41533,
      "class": "Bus",
      "name": "YORKTOWN 8 1",
      "init": {
        "Vr": -0.6592496163997749,
        "Vi": -0.7980279126291191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2696156224549,
        "longitude": -85.4466166402407
      }
    },
    {
      "number": 41534,
      "class": "Bus",
      "name": "FERDINAND 1 1",
      "init": {
        "Vr": -0.33112975853452853,
        "Vi": -0.9361559266926169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2584203775553,
        "longitude": -86.9013468268095
      }
    },
    {
      "number": 41535,
      "class": "Bus",
      "name": "FERDINAND 1 2",
      "init": {
        "Vr": -0.33121566856473783,
        "Vi": -0.9360696924773338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2584203775553,
        "longitude": -86.9013468268095
      }
    },
    {
      "number": 41536,
      "class": "Bus",
      "name": "FERDINAND 2 1",
      "init": {
        "Vr": -0.30375933863815535,
        "Vi": -0.9578567459787931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1668051715717,
        "longitude": -86.8216235773835
      }
    },
    {
      "number": 41537,
      "class": "Bus",
      "name": "FRENCH LICK 1 1",
      "init": {
        "Vr": -0.47462942232988736,
        "Vi": -0.8621058254476001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5318770200224,
        "longitude": -86.7146500520935
      }
    },
    {
      "number": 41538,
      "class": "Bus",
      "name": "FRENCH LICK 2 1",
      "init": {
        "Vr": -0.41546805587657576,
        "Vi": -0.9074353514892187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3840067494853,
        "longitude": -86.6486342355135
      }
    },
    {
      "number": 41539,
      "class": "Bus",
      "name": "FRENCH LICK 2 2",
      "init": {
        "Vr": -0.4155831602393784,
        "Vi": -0.9073124072011031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3840067494853,
        "longitude": -86.6486342355135
      }
    },
    {
      "number": 41540,
      "class": "Bus",
      "name": "FRENCH LICK 3 1",
      "init": {
        "Vr": -0.4563075353567326,
        "Vi": -0.8924229213961714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5448544765334,
        "longitude": -86.6325138081852
      }
    },
    {
      "number": 41541,
      "class": "Bus",
      "name": "HUNTINGBURG 1 1",
      "init": {
        "Vr": -0.3462908263228865,
        "Vi": -0.9200472122060376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3621642172532,
        "longitude": -87.0327917353736
      }
    },
    {
      "number": 41542,
      "class": "Bus",
      "name": "HUNTINGBURG 1 2",
      "init": {
        "Vr": -0.3463666594337879,
        "Vi": -0.9199327997032958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3621642172532,
        "longitude": -87.0327917353736
      }
    },
    {
      "number": 41543,
      "class": "Bus",
      "name": "HUNTINGBURG 2 1",
      "init": {
        "Vr": -0.32530707221592975,
        "Vi": -0.9375496790694974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3042080347536,
        "longitude": -86.932951895824
      }
    },
    {
      "number": 41544,
      "class": "Bus",
      "name": "HUNTINGBURG 2 2",
      "init": {
        "Vr": -0.3254219059226609,
        "Vi": -0.9374629521118147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3042080347536,
        "longitude": -86.932951895824
      }
    },
    {
      "number": 41545,
      "class": "Bus",
      "name": "HUNTINGBURG 3 1",
      "init": {
        "Vr": -0.3178800487763639,
        "Vi": -0.9408728648549509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2504761541012,
        "longitude": -86.9831319425875
      }
    },
    {
      "number": 41546,
      "class": "Bus",
      "name": "JASPER 19 1",
      "init": {
        "Vr": -0.368173696218321,
        "Vi": -0.9078309823159165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4639883815372,
        "longitude": -86.9073777063839
      }
    },
    {
      "number": 41547,
      "class": "Bus",
      "name": "JASPER 20 1",
      "init": {
        "Vr": -0.38279315372799727,
        "Vi": -0.9013566348988414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4566706238776,
        "longitude": -86.8579649551559
      }
    },
    {
      "number": 41548,
      "class": "Bus",
      "name": "JASPER 20 2",
      "init": {
        "Vr": -0.3826216415642387,
        "Vi": -0.9015238409902395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4566706238776,
        "longitude": -86.8579649551559
      }
    },
    {
      "number": 41549,
      "class": "Bus",
      "name": "JASPER 21 1",
      "init": {
        "Vr": -0.15002030323614543,
        "Vi": -1.0180733273471905
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4231861604755,
        "longitude": -86.9412514294753
      }
    },
    {
      "number": 41550,
      "class": "Bus",
      "name": "BRISTOL 32 1",
      "init": {
        "Vr": -0.6185618566746035,
        "Vi": -0.823050918468699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6728684516345,
        "longitude": -85.8439553995423
      }
    },
    {
      "number": 41551,
      "class": "Bus",
      "name": "ELKHART 1 1",
      "init": {
        "Vr": -0.5747813848555583,
        "Vi": -0.8433572696098102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7231133510146,
        "longitude": -85.9075195154185
      }
    },
    {
      "number": 41552,
      "class": "Bus",
      "name": "ELKHART 1 2",
      "init": {
        "Vr": -0.574584305143251,
        "Vi": -0.8436533941689786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7231133510146,
        "longitude": -85.9075195154185
      }
    },
    {
      "number": 41553,
      "class": "Bus",
      "name": "ELKHART 2 1",
      "init": {
        "Vr": -0.5645328252876871,
        "Vi": -0.8553644059084226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7271503547842,
        "longitude": -86.0294836284886
      }
    },
    {
      "number": 41554,
      "class": "Bus",
      "name": "ELKHART 2 2",
      "init": {
        "Vr": -0.5648486949210078,
        "Vi": -0.8548142528647998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7271503547842,
        "longitude": -86.0294836284886
      }
    },
    {
      "number": 41555,
      "class": "Bus",
      "name": "ELKHART 3 1",
      "init": {
        "Vr": -0.5908550810262685,
        "Vi": -0.8379109406989893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.638493922214,
        "longitude": -85.8806933851684
      }
    },
    {
      "number": 41556,
      "class": "Bus",
      "name": "ELKHART 4 1",
      "init": {
        "Vr": -0.587443444979249,
        "Vi": -0.8392231583286272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6684831681588,
        "longitude": -85.9392395301598
      }
    },
    {
      "number": 41557,
      "class": "Bus",
      "name": "ELKHART 5 1",
      "init": {
        "Vr": -0.5660391783021834,
        "Vi": -0.8569421149691644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7061143737841,
        "longitude": -85.9678954702072
      }
    },
    {
      "number": 41558,
      "class": "Bus",
      "name": "ELKHART 5 2",
      "init": {
        "Vr": -0.5662046869712472,
        "Vi": -0.856662347678412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7061143737841,
        "longitude": -85.9678954702072
      }
    },
    {
      "number": 41559,
      "class": "Bus",
      "name": "ELKHART 6 1",
      "init": {
        "Vr": -0.5615293701415536,
        "Vi": -0.8639631120536307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6447727810143,
        "longitude": -86.0455437912131
      }
    },
    {
      "number": 41560,
      "class": "Bus",
      "name": "ELKHART 7 1",
      "init": {
        "Vr": -0.5606361530361209,
        "Vi": -0.8604275280718899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136014304578,
        "longitude": -85.9966056239788
      }
    },
    {
      "number": 41561,
      "class": "Bus",
      "name": "ELKHART 8 1",
      "init": {
        "Vr": -0.6075347811459754,
        "Vi": -0.8278466595060755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6746909648987,
        "longitude": -85.8761241893941
      }
    },
    {
      "number": 41562,
      "class": "Bus",
      "name": "ELKHART 8 2",
      "init": {
        "Vr": -0.6076951347157052,
        "Vi": -0.8275730577309707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6746909648987,
        "longitude": -85.8761241893941
      }
    },
    {
      "number": 41563,
      "class": "Bus",
      "name": "ELKHART 9 1",
      "init": {
        "Vr": -0.4954600350929803,
        "Vi": -0.8987079352898256
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6590272671392,
        "longitude": -85.9896277554369
      }
    },
    {
      "number": 41564,
      "class": "Bus",
      "name": "ELKHART 9 2",
      "init": {
        "Vr": -0.5439611776519058,
        "Vi": -0.8807181990347811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6590272671392,
        "longitude": -85.9896277554369
      }
    },
    {
      "number": 41565,
      "class": "Bus",
      "name": "ELKHART 9 3",
      "init": {
        "Vr": -0.49582629659251176,
        "Vi": -0.8980780256608832
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6590272671392,
        "longitude": -85.9896277554369
      }
    },
    {
      "number": 41566,
      "class": "Bus",
      "name": "ELKHART 10 1",
      "init": {
        "Vr": -0.6021412032714429,
        "Vi": -0.8350399024533977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5607045712851,
        "longitude": -86.1042567062303
      }
    },
    {
      "number": 41567,
      "class": "Bus",
      "name": "GOSHEN 9 1",
      "init": {
        "Vr": -0.5115986560658297,
        "Vi": -0.9004714415061368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5299469685581,
        "longitude": -85.8615937708219
      }
    },
    {
      "number": 41568,
      "class": "Bus",
      "name": "GOSHEN 10 1",
      "init": {
        "Vr": -0.624836365645916,
        "Vi": -0.8017306183150841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5513348538046,
        "longitude": -85.858859622486
      }
    },
    {
      "number": 41569,
      "class": "Bus",
      "name": "GOSHEN 10 2",
      "init": {
        "Vr": -0.624930072311111,
        "Vi": -0.8014267654631692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5513348538046,
        "longitude": -85.858859622486
      }
    },
    {
      "number": 41570,
      "class": "Bus",
      "name": "GOSHEN 11 1",
      "init": {
        "Vr": -0.6190752082998578,
        "Vi": -0.7985620517829661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5273804030595,
        "longitude": -85.8950988070621
      }
    },
    {
      "number": 41571,
      "class": "Bus",
      "name": "GOSHEN 12 1",
      "init": {
        "Vr": -0.6819952586209721,
        "Vi": -0.7537883860966487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5932229651714,
        "longitude": -85.7014891899369
      }
    },
    {
      "number": 41572,
      "class": "Bus",
      "name": "GOSHEN 13 1",
      "init": {
        "Vr": -0.6578670225549863,
        "Vi": -0.7698744279952416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5897623462636,
        "longitude": -85.7683916690936
      }
    },
    {
      "number": 41573,
      "class": "Bus",
      "name": "GOSHEN 14 1",
      "init": {
        "Vr": -0.6081914365193941,
        "Vi": -0.8115388810509951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5845534847564,
        "longitude": -85.8174554991453
      }
    },
    {
      "number": 41574,
      "class": "Bus",
      "name": "GOSHEN 14 2",
      "init": {
        "Vr": -0.6080833356820765,
        "Vi": -0.8117584609627567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5845534847564,
        "longitude": -85.8174554991453
      }
    },
    {
      "number": 41575,
      "class": "Bus",
      "name": "GOSHEN 15 1",
      "init": {
        "Vr": -0.620816755303673,
        "Vi": -0.8023184064384765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.530288731852,
        "longitude": -85.8319716083062
      }
    },
    {
      "number": 41576,
      "class": "Bus",
      "name": "GRANGER 1 1",
      "init": {
        "Vr": -0.5842622396630522,
        "Vi": -0.8367133165524134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7122453539196,
        "longitude": -86.0949189684493
      }
    },
    {
      "number": 41577,
      "class": "Bus",
      "name": "GRANGER 2 1",
      "init": {
        "Vr": -0.347433545917445,
        "Vi": -0.9829199333853526
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164918488932,
        "longitude": -86.2129173293124
      }
    },
    {
      "number": 41578,
      "class": "Bus",
      "name": "GRANGER 2 2",
      "init": {
        "Vr": -0.43481324583387704,
        "Vi": -0.9362944737641253
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164918488932,
        "longitude": -86.2129173293124
      }
    },
    {
      "number": 41579,
      "class": "Bus",
      "name": "GRANGER 2 3",
      "init": {
        "Vr": -0.5885047510985524,
        "Vi": -0.8542852985325845
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164918488932,
        "longitude": -86.2129173293124
      }
    },
    {
      "number": 41580,
      "class": "Bus",
      "name": "GRANGER 2 4",
      "init": {
        "Vr": -0.5885047510985524,
        "Vi": -0.8542852985325844
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164918488932,
        "longitude": -86.2129173293124
      }
    },
    {
      "number": 41581,
      "class": "Bus",
      "name": "GRANGER 2 5",
      "init": {
        "Vr": -0.34785690163336547,
        "Vi": -0.9825439187252817
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7164918488932,
        "longitude": -86.2129173293124
      }
    },
    {
      "number": 41582,
      "class": "Bus",
      "name": "GRANGER 3 1",
      "init": {
        "Vr": -0.5649410595624703,
        "Vi": -0.8491154568117595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502549619554,
        "longitude": -86.1588468663227
      }
    },
    {
      "number": 41583,
      "class": "Bus",
      "name": "GRANGER 3 2",
      "init": {
        "Vr": -0.564795630267019,
        "Vi": -0.8493381740354463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7502549619554,
        "longitude": -86.1588468663227
      }
    },
    {
      "number": 41584,
      "class": "Bus",
      "name": "GRANGER 4 1",
      "init": {
        "Vr": -0.5926332419881223,
        "Vi": -0.8441395260638841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6537939294315,
        "longitude": -86.1204229086328
      }
    },
    {
      "number": 41585,
      "class": "Bus",
      "name": "LIGONIER 4 1",
      "init": {
        "Vr": -0.4683243186229497,
        "Vi": -0.9319113282573578
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295401415371,
        "longitude": -85.5217040883046
      }
    },
    {
      "number": 41586,
      "class": "Bus",
      "name": "LIGONIER 4 2",
      "init": {
        "Vr": -0.4965886105358274,
        "Vi": -0.92055559496627
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295401415371,
        "longitude": -85.5217040883046
      }
    },
    {
      "number": 41587,
      "class": "Bus",
      "name": "LIGONIER 4 3",
      "init": {
        "Vr": -0.46856480740742795,
        "Vi": -0.9315563627982357
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5295401415371,
        "longitude": -85.5217040883046
      }
    },
    {
      "number": 41588,
      "class": "Bus",
      "name": "LIGONIER 5 1",
      "init": {
        "Vr": -0.7278310411874882,
        "Vi": -0.6925431594805996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4110348416137,
        "longitude": -85.5694730310855
      }
    },
    {
      "number": 41589,
      "class": "Bus",
      "name": "MIDDLEBURY 5 1",
      "init": {
        "Vr": -0.6378843840740669,
        "Vi": -0.8172319324967353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820257567371,
        "longitude": -85.8026458979536
      }
    },
    {
      "number": 41590,
      "class": "Bus",
      "name": "MIDDLEBURY 5 2",
      "init": {
        "Vr": -0.637920067108564,
        "Vi": -0.8170727944966147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6820257567371,
        "longitude": -85.8026458979536
      }
    },
    {
      "number": 41591,
      "class": "Bus",
      "name": "MIDDLEBURY 6 1",
      "init": {
        "Vr": -0.6683124886776892,
        "Vi": -0.7757493958797117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6723872868546,
        "longitude": -85.6521902627009
      }
    },
    {
      "number": 41592,
      "class": "Bus",
      "name": "MILFORD 39 1",
      "init": {
        "Vr": -0.675238520226987,
        "Vi": -0.7720892225779691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3327267191099,
        "longitude": -85.8366804819055
      }
    },
    {
      "number": 41593,
      "class": "Bus",
      "name": "NAPPANEE 1 1",
      "init": {
        "Vr": -0.6580596816305363,
        "Vi": -0.7673658951448755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4009574309658,
        "longitude": -85.9544145408945
      }
    },
    {
      "number": 41594,
      "class": "Bus",
      "name": "NAPPANEE 2 1",
      "init": {
        "Vr": -0.6494733430305463,
        "Vi": -0.7684132393317706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4532702046912,
        "longitude": -85.9964163972068
      }
    },
    {
      "number": 41595,
      "class": "Bus",
      "name": "NAPPANEE 3 1",
      "init": {
        "Vr": -0.6468291634673999,
        "Vi": -0.769867901792095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4210780602182,
        "longitude": -86.0186130056576
      }
    },
    {
      "number": 41596,
      "class": "Bus",
      "name": "OSCEOLA 1 1",
      "init": {
        "Vr": -0.6110410944073797,
        "Vi": -0.835482424776092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41597,
      "class": "Bus",
      "name": "OSCEOLA 1 2",
      "init": {
        "Vr": -0.6110410944073793,
        "Vi": -0.8354824247760922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41598,
      "class": "Bus",
      "name": "OSCEOLA 1 3",
      "init": {
        "Vr": -0.6110410944073793,
        "Vi": -0.8354824247760922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41599,
      "class": "Bus",
      "name": "OSCEOLA 1 4",
      "init": {
        "Vr": -0.6110410944073793,
        "Vi": -0.8354824247760924
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41600,
      "class": "Bus",
      "name": "OSCEOLA 1 5",
      "init": {
        "Vr": -0.6111024369227025,
        "Vi": -0.8353216686942275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41601,
      "class": "Bus",
      "name": "OSCEOLA 1 7",
      "init": {
        "Vr": -0.610604426089653,
        "Vi": -0.835332149227335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5872797741942,
        "longitude": -86.1368575449152
      }
    },
    {
      "number": 41602,
      "class": "Bus",
      "name": "SYRACUSE 36 1",
      "init": {
        "Vr": -0.6447282750163381,
        "Vi": -0.787316169457503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4496205769753,
        "longitude": -85.7531462984929
      }
    },
    {
      "number": 41603,
      "class": "Bus",
      "name": "SYRACUSE 36 2",
      "init": {
        "Vr": -0.6447675859822684,
        "Vi": -0.7872089241993181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4496205769753,
        "longitude": -85.7531462984929
      }
    },
    {
      "number": 41604,
      "class": "Bus",
      "name": "SYRACUSE 37 1",
      "init": {
        "Vr": -0.6515326858897293,
        "Vi": -0.7792264685369996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4345870771228,
        "longitude": -85.832038746175
      }
    },
    {
      "number": 41605,
      "class": "Bus",
      "name": "SYRACUSE 37 2",
      "init": {
        "Vr": -0.6516326278049298,
        "Vi": -0.7789730876597166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4345870771228,
        "longitude": -85.832038746175
      }
    },
    {
      "number": 41606,
      "class": "Bus",
      "name": "SYRACUSE 38 1",
      "init": {
        "Vr": -0.669429004019649,
        "Vi": -0.7746681506974991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3811919101913,
        "longitude": -85.7779743502636
      }
    },
    {
      "number": 41607,
      "class": "Bus",
      "name": "CONNERSVILLE 1 1",
      "init": {
        "Vr": -0.6258746562800496,
        "Vi": -0.8195176394257591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6557761845806,
        "longitude": -85.1567779011619
      }
    },
    {
      "number": 41608,
      "class": "Bus",
      "name": "CONNERSVILLE 2 1",
      "init": {
        "Vr": -0.5768135321850143,
        "Vi": -0.8576761953063086
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6601247143231,
        "longitude": -85.2187330993144
      }
    },
    {
      "number": 41609,
      "class": "Bus",
      "name": "CONNERSVILLE 2 2",
      "init": {
        "Vr": -0.6128668279490507,
        "Vi": -0.8348655685539357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6601247143231,
        "longitude": -85.2187330993144
      }
    },
    {
      "number": 41610,
      "class": "Bus",
      "name": "CONNERSVILLE 2 3",
      "init": {
        "Vr": -0.5755994865555051,
        "Vi": -0.8590507536605471
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6601247143231,
        "longitude": -85.2187330993144
      }
    },
    {
      "number": 41611,
      "class": "Bus",
      "name": "CONNERSVILLE 3 1",
      "init": {
        "Vr": -0.6435869132642136,
        "Vi": -0.7983265133001569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5819518031259,
        "longitude": -85.1907594400712
      }
    },
    {
      "number": 41612,
      "class": "Bus",
      "name": "CONNERSVILLE 3 2",
      "init": {
        "Vr": -0.6436397684008793,
        "Vi": -0.7980804692966192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5819518031259,
        "longitude": -85.1907594400712
      }
    },
    {
      "number": 41613,
      "class": "Bus",
      "name": "CONNERSVILLE 4 1",
      "init": {
        "Vr": -0.6813141773786376,
        "Vi": -0.7616349543812181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7171888404394,
        "longitude": -85.1984747167665
      }
    },
    {
      "number": 41614,
      "class": "Bus",
      "name": "ELIZABETH 16 1",
      "init": {
        "Vr": -0.5322781110889956,
        "Vi": -0.874996080328527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1715483972616,
        "longitude": -85.9131340783166
      }
    },
    {
      "number": 41615,
      "class": "Bus",
      "name": "ELIZABETH 17 1",
      "init": {
        "Vr": -0.501847358688748,
        "Vi": -0.8728867220144485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0506105733541,
        "longitude": -85.9714906897178
      }
    },
    {
      "number": 41616,
      "class": "Bus",
      "name": "ELIZABETH 17 2",
      "init": {
        "Vr": -0.5017805227718801,
        "Vi": -0.8730114086654368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0506105733541,
        "longitude": -85.9714906897178
      }
    },
    {
      "number": 41617,
      "class": "Bus",
      "name": "ELIZABETH 18 1",
      "init": {
        "Vr": -0.4801286761206509,
        "Vi": -0.8772238944217259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.105786794395,
        "longitude": -86.0508177185533
      }
    },
    {
      "number": 41618,
      "class": "Bus",
      "name": "ELIZABETH 18 2",
      "init": {
        "Vr": -0.48016709693325615,
        "Vi": -0.8771700563303925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.105786794395,
        "longitude": -86.0508177185533
      }
    },
    {
      "number": 41619,
      "class": "Bus",
      "name": "GEORGETOWN 22 1",
      "init": {
        "Vr": -0.6047846031985297,
        "Vi": -0.8278848641432244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3894892875117,
        "longitude": -86.0509539615954
      }
    },
    {
      "number": 41620,
      "class": "Bus",
      "name": "GEORGETOWN 23 1",
      "init": {
        "Vr": -0.6023076177311969,
        "Vi": -0.8396029406209471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3277406399217,
        "longitude": -86.0582070535289
      }
    },
    {
      "number": 41621,
      "class": "Bus",
      "name": "GEORGETOWN 24 1",
      "init": {
        "Vr": -0.5518367487300992,
        "Vi": -0.8643144902767004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2230310491266,
        "longitude": -86.0034350839597
      }
    },
    {
      "number": 41622,
      "class": "Bus",
      "name": "PEKIN 1 1",
      "init": {
        "Vr": -0.6890624049347341,
        "Vi": -0.7779077670577927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5733694878952,
        "longitude": -85.9832394785031
      }
    },
    {
      "number": 41623,
      "class": "Bus",
      "name": "ATTICA 5 1",
      "init": {
        "Vr": -0.4133746700001733,
        "Vi": -0.9320349559767671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2665975760431,
        "longitude": -87.184046877035
      }
    },
    {
      "number": 41624,
      "class": "Bus",
      "name": "ATTICA 5 2",
      "init": {
        "Vr": -0.41332456189821226,
        "Vi": -0.9321066415387692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2665975760431,
        "longitude": -87.184046877035
      }
    },
    {
      "number": 41625,
      "class": "Bus",
      "name": "ATTICA 6 1",
      "init": {
        "Vr": -0.44361175458546304,
        "Vi": -0.9229071300510724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3637185230608,
        "longitude": -87.2481618674982
      }
    },
    {
      "number": 41626,
      "class": "Bus",
      "name": "ATTICA 7 1",
      "init": {
        "Vr": -0.4370465574589304,
        "Vi": -0.9263510741844251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3270203597853,
        "longitude": -87.1287524145397
      }
    },
    {
      "number": 41627,
      "class": "Bus",
      "name": "COVINGTON 26 1",
      "init": {
        "Vr": -0.24452060877874657,
        "Vi": -0.9949775174998122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1015391556488,
        "longitude": -87.4605197988519
      }
    },
    {
      "number": 41628,
      "class": "Bus",
      "name": "HILLSBORO 10 1",
      "init": {
        "Vr": -0.3560684023013735,
        "Vi": -0.9523495071020239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1203556350354,
        "longitude": -87.0810162106475
      }
    },
    {
      "number": 41629,
      "class": "Bus",
      "name": "KINGMAN 1 1",
      "init": {
        "Vr": -0.4537179371510032,
        "Vi": -0.9078672920649821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.966165799372,
        "longitude": -87.150994017119
      }
    },
    {
      "number": 41630,
      "class": "Bus",
      "name": "KINGMAN 2 1",
      "init": {
        "Vr": -0.3411819808764513,
        "Vi": -0.9526033807155542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9454640487579,
        "longitude": -87.2511370644379
      }
    },
    {
      "number": 41631,
      "class": "Bus",
      "name": "VEEDERSBURG 1",
      "init": {
        "Vr": -0.31137700130616086,
        "Vi": -0.9667856076391161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1548874965564,
        "longitude": -87.2109775567358
      }
    },
    {
      "number": 41632,
      "class": "Bus",
      "name": "LAUREL 19 1",
      "init": {
        "Vr": -0.6790339027666357,
        "Vi": -0.7769155305065529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4860760606794,
        "longitude": -85.198537074182
      }
    },
    {
      "number": 41633,
      "class": "Bus",
      "name": "LAUREL 20 1",
      "init": {
        "Vr": -0.6755589059288944,
        "Vi": -0.7868899132533731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4626381077126,
        "longitude": -85.1317029620258
      }
    },
    {
      "number": 41634,
      "class": "Bus",
      "name": "LIBERTY 16 1",
      "init": {
        "Vr": -0.7473895433822998,
        "Vi": -0.7109113752576773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542741279369,
        "longitude": -84.9383647116702
      }
    },
    {
      "number": 41635,
      "class": "Bus",
      "name": "LIBERTY 16 2",
      "init": {
        "Vr": -0.7474129894114203,
        "Vi": -0.7108412141911219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6542741279369,
        "longitude": -84.9383647116702
      }
    },
    {
      "number": 41636,
      "class": "Bus",
      "name": "LIBERTY 17 1",
      "init": {
        "Vr": -0.708724350340238,
        "Vi": -0.7385435454017724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6100856276475,
        "longitude": -85.013270638687
      }
    },
    {
      "number": 41637,
      "class": "Bus",
      "name": "LIBERTY 18 1",
      "init": {
        "Vr": -0.7362436917189609,
        "Vi": -0.7175777494333793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6370327351504,
        "longitude": -84.8682353339937
      }
    },
    {
      "number": 41638,
      "class": "Bus",
      "name": "AKRON 30 1",
      "init": {
        "Vr": -0.563980359961466,
        "Vi": -0.8239475470035295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0827873116392,
        "longitude": -86.0237721310796
      }
    },
    {
      "number": 41639,
      "class": "Bus",
      "name": "CULVER 1 1",
      "init": {
        "Vr": -0.49376530426056453,
        "Vi": -0.8751758524520667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3526225023586,
        "longitude": -86.5279439432972
      }
    },
    {
      "number": 41640,
      "class": "Bus",
      "name": "CULVER 2 1",
      "init": {
        "Vr": -0.46920696333833317,
        "Vi": -0.8908647577214291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2807695113783,
        "longitude": -86.5158614197208
      }
    },
    {
      "number": 41641,
      "class": "Bus",
      "name": "CULVER 2 2",
      "init": {
        "Vr": -0.46913227968476207,
        "Vi": -0.890947581990711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2807695113783,
        "longitude": -86.5158614197208
      }
    },
    {
      "number": 41642,
      "class": "Bus",
      "name": "KEWANNA 1",
      "init": {
        "Vr": -0.49023818676014125,
        "Vi": -0.891276592033482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0090389907224,
        "longitude": -86.4171363487124
      }
    },
    {
      "number": 41643,
      "class": "Bus",
      "name": "MACY 1 1",
      "init": {
        "Vr": -0.5456746444880768,
        "Vi": -0.8485935992104714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9716026087521,
        "longitude": -86.1135802586411
      }
    },
    {
      "number": 41644,
      "class": "Bus",
      "name": "MENTONE 1",
      "init": {
        "Vr": -0.5862194041051387,
        "Vi": -0.7986682866821473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1814715930952,
        "longitude": -86.0339755027586
      }
    },
    {
      "number": 41645,
      "class": "Bus",
      "name": "MENTONE 2",
      "init": {
        "Vr": -0.5861715620143956,
        "Vi": -0.7987690868109331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1814715930952,
        "longitude": -86.0339755027586
      }
    },
    {
      "number": 41646,
      "class": "Bus",
      "name": "ROCHESTER 90 1",
      "init": {
        "Vr": -0.49158259582333547,
        "Vi": -0.905312688811109
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0521186893874,
        "longitude": -86.1871412147533
      }
    },
    {
      "number": 41647,
      "class": "Bus",
      "name": "ROCHESTER 90 2",
      "init": {
        "Vr": -0.521415067181976,
        "Vi": -0.8810187899027649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0521186893874,
        "longitude": -86.1871412147533
      }
    },
    {
      "number": 41648,
      "class": "Bus",
      "name": "ROCHESTER 90 3",
      "init": {
        "Vr": -0.49167090663789104,
        "Vi": -0.9051717865150661
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0521186893874,
        "longitude": -86.1871412147533
      }
    },
    {
      "number": 41649,
      "class": "Bus",
      "name": "ROCHESTER 91 1",
      "init": {
        "Vr": -0.5291861829233409,
        "Vi": -0.8732662747357512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1236234072341,
        "longitude": -86.2671078418241
      }
    },
    {
      "number": 41650,
      "class": "Bus",
      "name": "ROCHESTER 92 1",
      "init": {
        "Vr": -0.5262242487428345,
        "Vi": -0.8749443232958278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0328700134821,
        "longitude": -86.2482954993578
      }
    },
    {
      "number": 41651,
      "class": "Bus",
      "name": "ROCHESTER 92 2",
      "init": {
        "Vr": -0.5263072094151205,
        "Vi": -0.874797790204197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0328700134821,
        "longitude": -86.2482954993578
      }
    },
    {
      "number": 41652,
      "class": "Bus",
      "name": "SILVER LAKE 1 1",
      "init": {
        "Vr": -0.6143419654168066,
        "Vi": -0.7701061520961335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0536948862136,
        "longitude": -85.9120720141698
      }
    },
    {
      "number": 41653,
      "class": "Bus",
      "name": "ELBERFELD 1",
      "init": {
        "Vr": -0.23416676976410233,
        "Vi": -0.9551191485149207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1729947034694,
        "longitude": -87.3838215400557
      }
    },
    {
      "number": 41654,
      "class": "Bus",
      "name": "ELBERFELD 2",
      "init": {
        "Vr": -0.23408467461508106,
        "Vi": -0.9551865235822421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1729947034694,
        "longitude": -87.3838215400557
      }
    },
    {
      "number": 41655,
      "class": "Bus",
      "name": "EVANSVILLE 1 1",
      "init": {
        "Vr": -0.21735115480593895,
        "Vi": -0.9547870069320994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1388075637028,
        "longitude": -87.5203408946909
      }
    },
    {
      "number": 41656,
      "class": "Bus",
      "name": "EVANSVILLE 2 1",
      "init": {
        "Vr": 0.057302334749741085,
        "Vi": -1.0372733118102753
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1619188699979,
        "longitude": -87.5707264046278
      }
    },
    {
      "number": 41657,
      "class": "Bus",
      "name": "EVANSVILLE 3 1",
      "init": {
        "Vr": -0.16684031503358063,
        "Vi": -0.9962425177535182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1875860185051,
        "longitude": -87.6416382706137
      }
    },
    {
      "number": 41658,
      "class": "Bus",
      "name": "EVANSVILLE 3 2",
      "init": {
        "Vr": -0.1670004559248895,
        "Vi": -0.9961137119570014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1875860185051,
        "longitude": -87.6416382706137
      }
    },
    {
      "number": 41659,
      "class": "Bus",
      "name": "FORT BRANCH 1",
      "init": {
        "Vr": -0.16144844150102503,
        "Vi": -1.0234967919272682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2058503483647,
        "longitude": -87.5358741828391
      }
    },
    {
      "number": 41660,
      "class": "Bus",
      "name": "HAUBSTADT 1",
      "init": {
        "Vr": -0.12991633609901262,
        "Vi": -1.0204660190420323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.278413669455,
        "longitude": -87.6436514607843
      }
    },
    {
      "number": 41661,
      "class": "Bus",
      "name": "OAKLAND CITY 1 1",
      "init": {
        "Vr": -0.2661632293530946,
        "Vi": -0.9560176991875386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.262719805669,
        "longitude": -87.334258685269
      }
    },
    {
      "number": 41662,
      "class": "Bus",
      "name": "OAKLAND CITY 1 2",
      "init": {
        "Vr": -0.26626342871793063,
        "Vi": -0.955943403791886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.262719805669,
        "longitude": -87.334258685269
      }
    },
    {
      "number": 41663,
      "class": "Bus",
      "name": "OAKLAND CITY 2 1",
      "init": {
        "Vr": -0.24357157280488514,
        "Vi": -0.964138795298291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3091082223496,
        "longitude": -87.2846808016327
      }
    },
    {
      "number": 41664,
      "class": "Bus",
      "name": "OAKLAND CITY 2 2",
      "init": {
        "Vr": -0.24365490974013396,
        "Vi": -0.9640756453057504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3091082223496,
        "longitude": -87.2846808016327
      }
    },
    {
      "number": 41665,
      "class": "Bus",
      "name": "PATOKA 1 1",
      "init": {
        "Vr": -0.06743509539270362,
        "Vi": -1.0339179827732694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4724925603899,
        "longitude": -87.6189357546447
      }
    },
    {
      "number": 41666,
      "class": "Bus",
      "name": "PRINCETON 15 1",
      "init": {
        "Vr": -0.13809546008266632,
        "Vi": -1.0138432163975122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3094137162037,
        "longitude": -87.533788705104
      }
    },
    {
      "number": 41667,
      "class": "Bus",
      "name": "PRINCETON 16 1",
      "init": {
        "Vr": -0.11615587607176643,
        "Vi": -1.0218459744906871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3029789780246,
        "longitude": -87.5755581083232
      }
    },
    {
      "number": 41668,
      "class": "Bus",
      "name": "PRINCETON 17 1",
      "init": {
        "Vr": -0.06660704636518296,
        "Vi": -1.034555747930537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3734736129668,
        "longitude": -87.666541307943
      }
    },
    {
      "number": 41669,
      "class": "Bus",
      "name": "PRINCETON 17 2",
      "init": {
        "Vr": -0.06672476853352201,
        "Vi": -1.0344680080353041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3734736129668,
        "longitude": -87.666541307943
      }
    },
    {
      "number": 41670,
      "class": "Bus",
      "name": "ELWOOD 1 1",
      "init": {
        "Vr": -0.6550650251004992,
        "Vi": -0.7642318069884435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.249895426774,
        "longitude": -85.8493905287242
      }
    },
    {
      "number": 41671,
      "class": "Bus",
      "name": "ELWOOD 2 1",
      "init": {
        "Vr": -0.6349445973919996,
        "Vi": -0.7793763486604357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3350448641773,
        "longitude": -85.8724160836536
      }
    },
    {
      "number": 41672,
      "class": "Bus",
      "name": "ELWOOD 2 2",
      "init": {
        "Vr": -0.635101789079885,
        "Vi": -0.7790956993331448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3350448641773,
        "longitude": -85.8724160836536
      }
    },
    {
      "number": 41673,
      "class": "Bus",
      "name": "FAIRMOUNT 1 1",
      "init": {
        "Vr": -0.667993220469575,
        "Vi": -0.7763794021603813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.422116819324,
        "longitude": -85.6799367424199
      }
    },
    {
      "number": 41674,
      "class": "Bus",
      "name": "GAS CITY 1",
      "init": {
        "Vr": -0.6262342731218994,
        "Vi": -0.7766683049064773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4749504975836,
        "longitude": -85.5288983773352
      }
    },
    {
      "number": 41675,
      "class": "Bus",
      "name": "GAS CITY 2",
      "init": {
        "Vr": -0.6263164668900275,
        "Vi": -0.7765324109242482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4749504975836,
        "longitude": -85.5288983773352
      }
    },
    {
      "number": 41676,
      "class": "Bus",
      "name": "JONESBORO 8 1",
      "init": {
        "Vr": -0.6589893616788771,
        "Vi": -0.7838017449247188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3645307561412,
        "longitude": -85.6919307812855
      }
    },
    {
      "number": 41677,
      "class": "Bus",
      "name": "JONESBORO 8 2",
      "init": {
        "Vr": -0.6590408425036237,
        "Vi": -0.7836822847527499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3645307561412,
        "longitude": -85.6919307812855
      }
    },
    {
      "number": 41678,
      "class": "Bus",
      "name": "MARION 31 1",
      "init": {
        "Vr": -0.4971982260941253,
        "Vi": -0.9173875360082127
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5465032809886,
        "longitude": -85.5863984227924
      }
    },
    {
      "number": 41679,
      "class": "Bus",
      "name": "MARION 32 1",
      "init": {
        "Vr": -0.6223582682754941,
        "Vi": -0.7830823528926741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4927346598031,
        "longitude": -85.6096265075624
      }
    },
    {
      "number": 41680,
      "class": "Bus",
      "name": "MARION 33 1",
      "init": {
        "Vr": -0.6119521982029473,
        "Vi": -0.80073344625957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5418798215355,
        "longitude": -85.6536438242879
      }
    },
    {
      "number": 41681,
      "class": "Bus",
      "name": "MARION 34 1",
      "init": {
        "Vr": -0.6767501787687905,
        "Vi": -0.7813629831462893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3993876678302,
        "longitude": -85.6040628601142
      }
    },
    {
      "number": 41682,
      "class": "Bus",
      "name": "BLOOMFIELD 13 1",
      "init": {
        "Vr": -0.35082618317165826,
        "Vi": -0.9402865706461448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9453833433511,
        "longitude": -86.9946080428646
      }
    },
    {
      "number": 41683,
      "class": "Bus",
      "name": "BLOOMFIELD 13 2",
      "init": {
        "Vr": -0.35072452660001896,
        "Vi": -0.9403764762425191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9453833433511,
        "longitude": -86.9946080428646
      }
    },
    {
      "number": 41684,
      "class": "Bus",
      "name": "BLOOMFIELD 14 1",
      "init": {
        "Vr": -0.3786615856329078,
        "Vi": -0.9340108917364303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0212172585384,
        "longitude": -86.8800726681425
      }
    },
    {
      "number": 41685,
      "class": "Bus",
      "name": "BLOOMFIELD 14 2",
      "init": {
        "Vr": -0.3785679675053631,
        "Vi": -0.9341135139014748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0212172585384,
        "longitude": -86.8800726681425
      }
    },
    {
      "number": 41686,
      "class": "Bus",
      "name": "BLOOMFIELD 15 1",
      "init": {
        "Vr": -0.3505492191336224,
        "Vi": -0.9494182075148594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0609063114313,
        "longitude": -86.9834018640044
      }
    },
    {
      "number": 41687,
      "class": "Bus",
      "name": "BLOOMINGTON 5 1",
      "init": {
        "Vr": -0.41839189798846715,
        "Vi": -0.8959778715423429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1009477379382,
        "longitude": -86.7159743573996
      }
    },
    {
      "number": 41688,
      "class": "Bus",
      "name": "BLOOMINGTON 6 1",
      "init": {
        "Vr": -0.4475472154079,
        "Vi": -0.8762497009990121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9707866979067,
        "longitude": -86.6265522094449
      }
    },
    {
      "number": 41689,
      "class": "Bus",
      "name": "BLOOMINGTON 6 2",
      "init": {
        "Vr": -0.44784367916313156,
        "Vi": -0.8758541804608647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9707866979067,
        "longitude": -86.6265522094449
      }
    },
    {
      "number": 41690,
      "class": "Bus",
      "name": "BLOOMINGTON 7 1",
      "init": {
        "Vr": -0.43282402880343296,
        "Vi": -0.890732868481712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0654990254499,
        "longitude": -86.6105928396683
      }
    },
    {
      "number": 41691,
      "class": "Bus",
      "name": "BLOOMINGTON 7 2",
      "init": {
        "Vr": -0.43260590306617097,
        "Vi": -0.8910137394886158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0654990254499,
        "longitude": -86.6105928396683
      }
    },
    {
      "number": 41692,
      "class": "Bus",
      "name": "BLOOMINGTON 8 1",
      "init": {
        "Vr": -0.21820916205756044,
        "Vi": -0.9985374050112945
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1306954220814,
        "longitude": -86.6520343910926
      }
    },
    {
      "number": 41693,
      "class": "Bus",
      "name": "BLOOMINGTON 8 2",
      "init": {
        "Vr": -0.2567001986299621,
        "Vi": -1.012213636086239
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1306954220814,
        "longitude": -86.6520343910926
      }
    },
    {
      "number": 41694,
      "class": "Bus",
      "name": "BLOOMINGTON 8 3",
      "init": {
        "Vr": -0.20212923814413405,
        "Vi": -1.0081870637403345
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1306954220814,
        "longitude": -86.6520343910926
      }
    },
    {
      "number": 41695,
      "class": "Bus",
      "name": "LINTON 1 1",
      "init": {
        "Vr": -0.3067020000408286,
        "Vi": -0.9844069017085197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.089207710777,
        "longitude": -87.2191695173
      }
    },
    {
      "number": 41696,
      "class": "Bus",
      "name": "LINTON 1 2",
      "init": {
        "Vr": -0.30657834610597434,
        "Vi": -0.9845112406549551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.089207710777,
        "longitude": -87.2191695173
      }
    },
    {
      "number": 41697,
      "class": "Bus",
      "name": "LINTON 2 1",
      "init": {
        "Vr": -0.29497408817883897,
        "Vi": -0.9927368383557887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0344521491302,
        "longitude": -87.19639438915
      }
    },
    {
      "number": 41698,
      "class": "Bus",
      "name": "LINTON 3 1",
      "init": {
        "Vr": -0.27841958013719464,
        "Vi": -0.9957275293742968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0120890209599,
        "longitude": -87.153365420047
      }
    },
    {
      "number": 41699,
      "class": "Bus",
      "name": "LINTON 3 2",
      "init": {
        "Vr": -0.2785396820592552,
        "Vi": -0.9956429062713228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0120890209599,
        "longitude": -87.153365420047
      }
    },
    {
      "number": 41700,
      "class": "Bus",
      "name": "SPENCER 7 1",
      "init": {
        "Vr": -0.42949121019892195,
        "Vi": -0.9106574236827341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2096097933951,
        "longitude": -86.7577227169686
      }
    },
    {
      "number": 41701,
      "class": "Bus",
      "name": "SPENCER 7 2",
      "init": {
        "Vr": -0.42937123752247935,
        "Vi": -0.9108071085563496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2096097933951,
        "longitude": -86.7577227169686
      }
    },
    {
      "number": 41702,
      "class": "Bus",
      "name": "SPENCER 8 1",
      "init": {
        "Vr": -0.44799572761139894,
        "Vi": -0.8946099951282833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3379992412316,
        "longitude": -86.7860159483347
      }
    },
    {
      "number": 41703,
      "class": "Bus",
      "name": "SPENCER 8 2",
      "init": {
        "Vr": -0.44809454375565516,
        "Vi": -0.8944719856708208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3379992412316,
        "longitude": -86.7860159483347
      }
    },
    {
      "number": 41704,
      "class": "Bus",
      "name": "SPENCER 9 1",
      "init": {
        "Vr": -0.4697493511139334,
        "Vi": -0.8862977557150723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.293216638723,
        "longitude": -86.7621900686806
      }
    },
    {
      "number": 41705,
      "class": "Bus",
      "name": "WORTHINGTON 4 1",
      "init": {
        "Vr": -0.3748826629013803,
        "Vi": -0.9301776564283152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1875417115767,
        "longitude": -87.0001970841951
      }
    },
    {
      "number": 41706,
      "class": "Bus",
      "name": "CARMEL 7 1",
      "init": {
        "Vr": -0.5543526665328882,
        "Vi": -0.8532506308434631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9657832396755,
        "longitude": -86.2253431944195
      }
    },
    {
      "number": 41707,
      "class": "Bus",
      "name": "CARMEL 8 1",
      "init": {
        "Vr": -0.5573578668371374,
        "Vi": -0.8656922895021467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41708,
      "class": "Bus",
      "name": "CARMEL 8 2",
      "init": {
        "Vr": -0.5573578668371374,
        "Vi": -0.8656922895021467
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41709,
      "class": "Bus",
      "name": "CARMEL 8 3",
      "init": {
        "Vr": -0.5573578668371374,
        "Vi": -0.8656922895021467
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41710,
      "class": "Bus",
      "name": "CARMEL 8 4",
      "init": {
        "Vr": -0.5573578668371373,
        "Vi": -0.8656922895021467
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41711,
      "class": "Bus",
      "name": "CARMEL 8 5",
      "init": {
        "Vr": -0.5575959080474223,
        "Vi": -0.8653040940762444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41712,
      "class": "Bus",
      "name": "CARMEL 8 7",
      "init": {
        "Vr": -0.5570944826754386,
        "Vi": -0.8660801184235476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0802530490396,
        "longitude": -86.1724005030817
      }
    },
    {
      "number": 41713,
      "class": "Bus",
      "name": "CARMEL 9 1",
      "init": {
        "Vr": -0.555023603464415,
        "Vi": -0.8715171855746655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9389542995374,
        "longitude": -86.1930947415202
      }
    },
    {
      "number": 41714,
      "class": "Bus",
      "name": "CARMEL 10 1",
      "init": {
        "Vr": -0.42121330968710163,
        "Vi": -0.956641159471666
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0106911697361,
        "longitude": -86.1211519292389
      }
    },
    {
      "number": 41715,
      "class": "Bus",
      "name": "CARMEL 10 2",
      "init": {
        "Vr": -0.46736267384136576,
        "Vi": -0.9390089470938943
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0106911697361,
        "longitude": -86.1211519292389
      }
    },
    {
      "number": 41716,
      "class": "Bus",
      "name": "CARMEL 10 3",
      "init": {
        "Vr": -0.5295057281793182,
        "Vi": -0.9041939121167976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0106911697361,
        "longitude": -86.1211519292389
      }
    },
    {
      "number": 41717,
      "class": "Bus",
      "name": "CARMEL 10 4",
      "init": {
        "Vr": -0.42137060130614823,
        "Vi": -0.9562366301444118
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0106911697361,
        "longitude": -86.1211519292389
      }
    },
    {
      "number": 41718,
      "class": "Bus",
      "name": "CARMEL 10 6",
      "init": {
        "Vr": -0.46701053386614755,
        "Vi": -0.9381265939801746
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0106911697361,
        "longitude": -86.1211519292389
      }
    },
    {
      "number": 41719,
      "class": "Bus",
      "name": "CARMEL 11 1",
      "init": {
        "Vr": -0.5693074955197601,
        "Vi": -0.8660953580594855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9896622583523,
        "longitude": -86.0550705508599
      }
    },
    {
      "number": 41720,
      "class": "Bus",
      "name": "CARMEL 11 2",
      "init": {
        "Vr": -0.5693599902927917,
        "Vi": -0.865712062488073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9896622583523,
        "longitude": -86.0550705508599
      }
    },
    {
      "number": 41721,
      "class": "Bus",
      "name": "CARMEL 12 1",
      "init": {
        "Vr": -0.5367605712259096,
        "Vi": -0.89445635319695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0068805098047,
        "longitude": -86.0930960419024
      }
    },
    {
      "number": 41722,
      "class": "Bus",
      "name": "CARMEL 13 1",
      "init": {
        "Vr": -0.5411173023393635,
        "Vi": -0.8904511620890856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.984553771692,
        "longitude": -86.1273633356242
      }
    },
    {
      "number": 41723,
      "class": "Bus",
      "name": "CARMEL 14 1",
      "init": {
        "Vr": -0.5500099064004151,
        "Vi": -0.8806369988185624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9732987371522,
        "longitude": -86.1097707330542
      }
    },
    {
      "number": 41724,
      "class": "Bus",
      "name": "CICERO 4 1",
      "init": {
        "Vr": -0.6111013920570832,
        "Vi": -0.8404959216064174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1536958099299,
        "longitude": -86.0414817038757
      }
    },
    {
      "number": 41725,
      "class": "Bus",
      "name": "CICERO 5 1",
      "init": {
        "Vr": -0.5871507377656497,
        "Vi": -0.8515935507242121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0905348267634,
        "longitude": -86.0385691863872
      }
    },
    {
      "number": 41726,
      "class": "Bus",
      "name": "FISHERS 1 1",
      "init": {
        "Vr": -0.5930798090733348,
        "Vi": -0.8335607496057392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9768146370493,
        "longitude": -86.0103994488115
      }
    },
    {
      "number": 41727,
      "class": "Bus",
      "name": "FISHERS 2 1",
      "init": {
        "Vr": -0.6016104250914667,
        "Vi": -0.8217478830834516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9607228400104,
        "longitude": -85.9104219410334
      }
    },
    {
      "number": 41728,
      "class": "Bus",
      "name": "FISHERS 3 1",
      "init": {
        "Vr": -0.6133201233675097,
        "Vi": -0.8121453477620841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9922633226533,
        "longitude": -85.9230210486624
      }
    },
    {
      "number": 41729,
      "class": "Bus",
      "name": "FISHERS 3 2",
      "init": {
        "Vr": -0.6131966635262679,
        "Vi": -0.8124827348887126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9922633226533,
        "longitude": -85.9230210486624
      }
    },
    {
      "number": 41730,
      "class": "Bus",
      "name": "FISHERS 4 1",
      "init": {
        "Vr": -0.6087207794196554,
        "Vi": -0.8144511687675902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0033293609121,
        "longitude": -85.956109762802
      }
    },
    {
      "number": 41731,
      "class": "Bus",
      "name": "FISHERS 4 2",
      "init": {
        "Vr": -0.6089973186190889,
        "Vi": -0.8138750790840115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0033293609121,
        "longitude": -85.956109762802
      }
    },
    {
      "number": 41732,
      "class": "Bus",
      "name": "FISHERS 5 1",
      "init": {
        "Vr": -0.5797248581818094,
        "Vi": -0.8525877984141388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0058655109578,
        "longitude": -86.0264821337189
      }
    },
    {
      "number": 41733,
      "class": "Bus",
      "name": "FISHERS 6 1",
      "init": {
        "Vr": -0.5709266374474755,
        "Vi": -0.8580485313154442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8987587219652,
        "longitude": -85.96475693875
      }
    },
    {
      "number": 41734,
      "class": "Bus",
      "name": "FISHERS 6 2",
      "init": {
        "Vr": -0.5707322508297672,
        "Vi": -0.8583897074832305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8987587219652,
        "longitude": -85.96475693875
      }
    },
    {
      "number": 41735,
      "class": "Bus",
      "name": "FISHERS 7 1",
      "init": {
        "Vr": -0.5571469923978628,
        "Vi": -0.8693836104619964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9431570106456,
        "longitude": -86.0834646999334
      }
    },
    {
      "number": 41736,
      "class": "Bus",
      "name": "FISHERS 7 2",
      "init": {
        "Vr": -0.5569496795435308,
        "Vi": -0.8697552285247322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9431570106456,
        "longitude": -86.0834646999334
      }
    },
    {
      "number": 41737,
      "class": "Bus",
      "name": "FISHERS 8 1",
      "init": {
        "Vr": -0.604475389168017,
        "Vi": -0.8203350860545906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9924053709353,
        "longitude": -85.9715902223014
      }
    },
    {
      "number": 41738,
      "class": "Bus",
      "name": "FORTVILLE 1",
      "init": {
        "Vr": -0.635956040362058,
        "Vi": -0.8054924358797428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9926307596089,
        "longitude": -85.7780882181389
      }
    },
    {
      "number": 41739,
      "class": "Bus",
      "name": "INDIANAPOLIS 3 1",
      "init": {
        "Vr": -0.5419059240169787,
        "Vi": -0.8818981320917024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7988428114812,
        "longitude": -86.1081327221088
      }
    },
    {
      "number": 41740,
      "class": "Bus",
      "name": "INDIANAPOLIS 3 2",
      "init": {
        "Vr": -0.5419791813974335,
        "Vi": -0.8817381748913216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7988428114812,
        "longitude": -86.1081327221088
      }
    },
    {
      "number": 41741,
      "class": "Bus",
      "name": "INDIANAPOLIS 4 1",
      "init": {
        "Vr": -0.577316710631309,
        "Vi": -0.8485746229349471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342037923961,
        "longitude": -86.071581781506
      }
    },
    {
      "number": 41742,
      "class": "Bus",
      "name": "INDIANAPOLIS 5 1",
      "init": {
        "Vr": -0.5501022446132169,
        "Vi": -0.8784566009884269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9554069808084,
        "longitude": -86.1547082084007
      }
    },
    {
      "number": 41743,
      "class": "Bus",
      "name": "INDIANAPOLIS 5 2",
      "init": {
        "Vr": -0.5502201643919556,
        "Vi": -0.878333448644218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9554069808084,
        "longitude": -86.1547082084007
      }
    },
    {
      "number": 41744,
      "class": "Bus",
      "name": "INDIANAPOLIS 6 1",
      "init": {
        "Vr": -0.585590922593804,
        "Vi": -0.8380931717035618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9364169385527,
        "longitude": -85.9538164726641
      }
    },
    {
      "number": 41745,
      "class": "Bus",
      "name": "INDIANAPOLIS 6 2",
      "init": {
        "Vr": -0.5856767182786601,
        "Vi": -0.8379324875270493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9364169385527,
        "longitude": -85.9538164726641
      }
    },
    {
      "number": 41746,
      "class": "Bus",
      "name": "INDIANAPOLIS 7 1",
      "init": {
        "Vr": -0.5610999001107326,
        "Vi": -0.862427940515586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9184149995452,
        "longitude": -86.0704609039715
      }
    },
    {
      "number": 41747,
      "class": "Bus",
      "name": "INDIANAPOLIS 8 1",
      "init": {
        "Vr": -0.5761924231178964,
        "Vi": -0.8469546795050324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9059141972229,
        "longitude": -86.030024532803
      }
    },
    {
      "number": 41748,
      "class": "Bus",
      "name": "INDIANAPOLIS 9 1",
      "init": {
        "Vr": -0.5525494971307614,
        "Vi": -0.8608506619067539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9653360683932,
        "longitude": -86.2053966435635
      }
    },
    {
      "number": 41749,
      "class": "Bus",
      "name": "INDIANAPOLIS 10 1",
      "init": {
        "Vr": -0.471078204185592,
        "Vi": -0.9188373899214294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8677328183084,
        "longitude": -86.1613923251728
      }
    },
    {
      "number": 41750,
      "class": "Bus",
      "name": "INDIANAPOLIS 10 2",
      "init": {
        "Vr": -0.5380147382847771,
        "Vi": -0.8929963220678856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8677328183084,
        "longitude": -86.1613923251728
      }
    },
    {
      "number": 41751,
      "class": "Bus",
      "name": "INDIANAPOLIS 10 3",
      "init": {
        "Vr": -0.4668597371123072,
        "Vi": -0.924334452828552
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8677328183084,
        "longitude": -86.1613923251728
      }
    },
    {
      "number": 41752,
      "class": "Bus",
      "name": "INDIANAPOLIS 11 1",
      "init": {
        "Vr": -0.5513380082798964,
        "Vi": -0.8749122059421598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9091306529429,
        "longitude": -86.1659985480563
      }
    },
    {
      "number": 41753,
      "class": "Bus",
      "name": "INDIANAPOLIS 12 1",
      "init": {
        "Vr": -0.5551265543833734,
        "Vi": -0.8705361374717645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.92897575688,
        "longitude": -86.1833068567355
      }
    },
    {
      "number": 41754,
      "class": "Bus",
      "name": "MC CORDSVILLE 1",
      "init": {
        "Vr": -0.6425081238742386,
        "Vi": -0.7877812232978635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8702302008691,
        "longitude": -85.7975944068463
      }
    },
    {
      "number": 41755,
      "class": "Bus",
      "name": "NOBLESVILLE 1 1",
      "init": {
        "Vr": -0.6007374420904131,
        "Vi": -0.8285766788849633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1304736451084,
        "longitude": -85.9271591521488
      }
    },
    {
      "number": 41756,
      "class": "Bus",
      "name": "NOBLESVILLE 2 1",
      "init": {
        "Vr": -0.6293613493341689,
        "Vi": -0.8179773366857436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0678463645375,
        "longitude": -85.9281006780309
      }
    },
    {
      "number": 41757,
      "class": "Bus",
      "name": "NOBLESVILLE 3 1",
      "init": {
        "Vr": -0.6222875198235892,
        "Vi": -0.8173980305529327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0710250345131,
        "longitude": -85.8950446788389
      }
    },
    {
      "number": 41758,
      "class": "Bus",
      "name": "NOBLESVILLE 4 1",
      "init": {
        "Vr": -0.5398777198520623,
        "Vi": -0.8898158869211824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.039336258187,
        "longitude": -86.0417436597859
      }
    },
    {
      "number": 41759,
      "class": "Bus",
      "name": "NOBLESVILLE 5 1",
      "init": {
        "Vr": -0.5350488919549188,
        "Vi": -0.89677373613574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0239658907621,
        "longitude": -86.128032896194
      }
    },
    {
      "number": 41760,
      "class": "Bus",
      "name": "NOBLESVILLE 6 1",
      "init": {
        "Vr": -0.5460714225791592,
        "Vi": -0.8836043787051079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0565513219476,
        "longitude": -86.1054915516092
      }
    },
    {
      "number": 41761,
      "class": "Bus",
      "name": "NOBLESVILLE 6 2",
      "init": {
        "Vr": -0.5461708704893689,
        "Vi": -0.8833318188778735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0565513219476,
        "longitude": -86.1054915516092
      }
    },
    {
      "number": 41762,
      "class": "Bus",
      "name": "NOBLESVILLE 7 1",
      "init": {
        "Vr": -0.5395475827744387,
        "Vi": -0.8902940551493849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0251049435658,
        "longitude": -86.0683266471018
      }
    },
    {
      "number": 41763,
      "class": "Bus",
      "name": "WESTFIELD 14 1",
      "init": {
        "Vr": -0.5365851366527187,
        "Vi": -0.8948746317374967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0231587773372,
        "longitude": -86.0989604034085
      }
    },
    {
      "number": 41764,
      "class": "Bus",
      "name": "WESTFIELD 15 1",
      "init": {
        "Vr": -0.5401520089497784,
        "Vi": -0.8910732323796544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0413012383793,
        "longitude": -86.1293270591247
      }
    },
    {
      "number": 41765,
      "class": "Bus",
      "name": "WESTFIELD 16 1",
      "init": {
        "Vr": -0.5571862766060693,
        "Vi": -0.8750040936345609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0899670414985,
        "longitude": -86.1101464300361
      }
    },
    {
      "number": 41766,
      "class": "Bus",
      "name": "WESTFIELD 17 1",
      "init": {
        "Vr": -0.5394390434074988,
        "Vi": -0.8917205306276577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9926619085167,
        "longitude": -86.1452660008384
      }
    },
    {
      "number": 41767,
      "class": "Bus",
      "name": "WESTFIELD 17 2",
      "init": {
        "Vr": -0.5392743697721082,
        "Vi": -0.8919076993227931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9926619085167,
        "longitude": -86.1452660008384
      }
    },
    {
      "number": 41768,
      "class": "Bus",
      "name": "GREENFIELD 11 1",
      "init": {
        "Vr": -0.5194985984783906,
        "Vi": -0.8983004776962777
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8823332659623,
        "longitude": -85.7435363164331
      }
    },
    {
      "number": 41769,
      "class": "Bus",
      "name": "GREENFIELD 12 1",
      "init": {
        "Vr": -0.6682963189855926,
        "Vi": -0.7599181938580112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8486786514897,
        "longitude": -85.7027525547443
      }
    },
    {
      "number": 41770,
      "class": "Bus",
      "name": "GREENFIELD 13 1",
      "init": {
        "Vr": -0.5577650912832792,
        "Vi": -0.8417246586732602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7213564859941,
        "longitude": -85.7668336840799
      }
    },
    {
      "number": 41771,
      "class": "Bus",
      "name": "GREENFIELD 14 1",
      "init": {
        "Vr": -0.5874100673248729,
        "Vi": -0.8132807570924632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7815133874686,
        "longitude": -85.8680730102669
      }
    },
    {
      "number": 41772,
      "class": "Bus",
      "name": "INDIANAPOLIS 13 1",
      "init": {
        "Vr": -0.582073558991446,
        "Vi": -0.839339591982318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7626110643995,
        "longitude": -85.9970265970834
      }
    },
    {
      "number": 41773,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 1",
      "init": {
        "Vr": -0.5894139879675507,
        "Vi": -0.8179529573405667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41774,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 2",
      "init": {
        "Vr": -0.5894139879675507,
        "Vi": -0.8179529573405667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41775,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 3",
      "init": {
        "Vr": -0.5894139879675507,
        "Vi": -0.8179529573405667
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41776,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 4",
      "init": {
        "Vr": -0.5894139879675507,
        "Vi": -0.8179529573405667
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41777,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 5",
      "init": {
        "Vr": -0.5895071018717389,
        "Vi": -0.8176690856302762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41778,
      "class": "Bus",
      "name": "INDIANAPOLIS 14 7",
      "init": {
        "Vr": -0.58932409432449,
        "Vi": -0.8182137255261365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8121568921581,
        "longitude": -85.9355434501937
      }
    },
    {
      "number": 41779,
      "class": "Bus",
      "name": "INDIANAPOLIS 15 1",
      "init": {
        "Vr": -0.5884189354678231,
        "Vi": -0.8254253850444828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7791261417162,
        "longitude": -85.9633152515911
      }
    },
    {
      "number": 41780,
      "class": "Bus",
      "name": "INDIANAPOLIS 15 2",
      "init": {
        "Vr": -0.5886822520853454,
        "Vi": -0.8250588666886883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7791261417162,
        "longitude": -85.9633152515911
      }
    },
    {
      "number": 41781,
      "class": "Bus",
      "name": "INDIANAPOLIS 16 1",
      "init": {
        "Vr": -0.5554966177982212,
        "Vi": -0.8469969738597617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6901451514437,
        "longitude": -85.8503342806177
      }
    },
    {
      "number": 41782,
      "class": "Bus",
      "name": "INDIANAPOLIS 17 1",
      "init": {
        "Vr": -0.5477864099524544,
        "Vi": -0.8437488984830439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.629634858228,
        "longitude": -85.9040309927147
      }
    },
    {
      "number": 41783,
      "class": "Bus",
      "name": "MORRISTOWN 12 1",
      "init": {
        "Vr": -0.5518019074223058,
        "Vi": -0.8518738400021127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7642359769002,
        "longitude": -85.694015807008
      }
    },
    {
      "number": 41784,
      "class": "Bus",
      "name": "NEW PALESTINE 1 1",
      "init": {
        "Vr": -0.5331485278818955,
        "Vi": -0.8676441992602105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6744867198398,
        "longitude": -86.0102673445415
      }
    },
    {
      "number": 41785,
      "class": "Bus",
      "name": "NEW PALESTINE 2 1",
      "init": {
        "Vr": -0.553004277560718,
        "Vi": -0.8513346472481317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6660077540203,
        "longitude": -85.82320971215
      }
    },
    {
      "number": 41786,
      "class": "Bus",
      "name": "NEW PALESTINE 2 2",
      "init": {
        "Vr": -0.5531776685413459,
        "Vi": -0.8511026824694923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6660077540203,
        "longitude": -85.82320971215
      }
    },
    {
      "number": 41787,
      "class": "Bus",
      "name": "PENDLETON 2 1",
      "init": {
        "Vr": -0.6455862579477043,
        "Vi": -0.7944556977943121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.924742367687,
        "longitude": -85.755707117264
      }
    },
    {
      "number": 41788,
      "class": "Bus",
      "name": "PENDLETON 3 1",
      "init": {
        "Vr": -0.6500427740020457,
        "Vi": -0.7800216630805712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9328727444044,
        "longitude": -85.7051532500356
      }
    },
    {
      "number": 41789,
      "class": "Bus",
      "name": "PENDLETON 4 1",
      "init": {
        "Vr": -0.6520741458192328,
        "Vi": -0.8029708955793711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9378785653715,
        "longitude": -85.7779091128666
      }
    },
    {
      "number": 41790,
      "class": "Bus",
      "name": "PENDLETON 4 2",
      "init": {
        "Vr": -0.6511390128992446,
        "Vi": -0.8025316588834175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9378785653715,
        "longitude": -85.7779091128666
      }
    },
    {
      "number": 41791,
      "class": "Bus",
      "name": "SHIRLEY 7 1",
      "init": {
        "Vr": -0.6869041380255673,
        "Vi": -0.7505345987135289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9024595516992,
        "longitude": -85.5677492038184
      }
    },
    {
      "number": 41792,
      "class": "Bus",
      "name": "CORYDON 3 1",
      "init": {
        "Vr": -0.4425185178263299,
        "Vi": -0.8860569559776053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1319995587755,
        "longitude": -86.2416332358209
      }
    },
    {
      "number": 41793,
      "class": "Bus",
      "name": "CORYDON 4 1",
      "init": {
        "Vr": -0.3255663628919188,
        "Vi": -0.9831889679930852
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.165958461103,
        "longitude": -86.1049072885867
      }
    },
    {
      "number": 41794,
      "class": "Bus",
      "name": "CORYDON 4 2",
      "init": {
        "Vr": -0.32569412195795056,
        "Vi": -0.9830783276057861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.165958461103,
        "longitude": -86.1049072885867
      }
    },
    {
      "number": 41795,
      "class": "Bus",
      "name": "CORYDON 5 1",
      "init": {
        "Vr": -0.5615750039517575,
        "Vi": -0.8512584860350795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2305154782802,
        "longitude": -86.1791583210756
      }
    },
    {
      "number": 41796,
      "class": "Bus",
      "name": "CORYDON 6 1",
      "init": {
        "Vr": -0.4252108102608453,
        "Vi": -0.8955694635995993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.125373413604,
        "longitude": -86.1799058870813
      }
    },
    {
      "number": 41797,
      "class": "Bus",
      "name": "NEW SALISBURY 1",
      "init": {
        "Vr": -0.5644346009715134,
        "Vi": -0.8462453339360457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3270686189995,
        "longitude": -86.1705286547096
      }
    },
    {
      "number": 41798,
      "class": "Bus",
      "name": "PALMYRA 12 1",
      "init": {
        "Vr": -0.603174741204009,
        "Vi": -0.8229752965911584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3986713729014,
        "longitude": -86.1379312400763
      }
    },
    {
      "number": 41799,
      "class": "Bus",
      "name": "AVON 10 1",
      "init": {
        "Vr": -0.5002802729022516,
        "Vi": -0.9101486615097262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7210644248019,
        "longitude": -86.434993952116
      }
    },
    {
      "number": 41800,
      "class": "Bus",
      "name": "AVON 11 1",
      "init": {
        "Vr": -0.5736657302403195,
        "Vi": -0.8323840614103517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8253536472301,
        "longitude": -86.4287401908037
      }
    },
    {
      "number": 41801,
      "class": "Bus",
      "name": "AVON 12 1",
      "init": {
        "Vr": -0.3429910068157023,
        "Vi": -0.9667946690379128
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7526412821911,
        "longitude": -86.4767004034798
      }
    },
    {
      "number": 41802,
      "class": "Bus",
      "name": "AVON 12 2",
      "init": {
        "Vr": -0.40401741335359387,
        "Vi": -0.9633818988994436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7526412821911,
        "longitude": -86.4767004034798
      }
    },
    {
      "number": 41803,
      "class": "Bus",
      "name": "AVON 12 3",
      "init": {
        "Vr": -0.48088234637909505,
        "Vi": -0.93525740041494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7526412821911,
        "longitude": -86.4767004034798
      }
    },
    {
      "number": 41804,
      "class": "Bus",
      "name": "AVON 12 4",
      "init": {
        "Vr": -0.4026180600802545,
        "Vi": -0.9624133974951707
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7526412821911,
        "longitude": -86.4767004034798
      }
    },
    {
      "number": 41805,
      "class": "Bus",
      "name": "AVON 12 6",
      "init": {
        "Vr": -0.3410764330642409,
        "Vi": -0.9720331985284365
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7526412821911,
        "longitude": -86.4767004034798
      }
    },
    {
      "number": 41806,
      "class": "Bus",
      "name": "CAMBY 1 1",
      "init": {
        "Vr": -0.5547467500595433,
        "Vi": -0.8372499330725192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5743123745505,
        "longitude": -86.3066960013149
      }
    },
    {
      "number": 41807,
      "class": "Bus",
      "name": "CAMBY 2 1",
      "init": {
        "Vr": -0.5339366692643909,
        "Vi": -0.860924953447858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.668992009444,
        "longitude": -86.3556521279342
      }
    },
    {
      "number": 41808,
      "class": "Bus",
      "name": "CAMBY 2 2",
      "init": {
        "Vr": -0.5338209964056531,
        "Vi": -0.8612489817360267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.668992009444,
        "longitude": -86.3556521279342
      }
    },
    {
      "number": 41809,
      "class": "Bus",
      "name": "CLAYTON 15 1",
      "init": {
        "Vr": -0.5072911162546891,
        "Vi": -0.8838965501831473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6521021958088,
        "longitude": -86.5409841741608
      }
    },
    {
      "number": 41810,
      "class": "Bus",
      "name": "COATESVILLE 6 1",
      "init": {
        "Vr": -0.5012906515761683,
        "Vi": -0.8853169600487214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7460118008846,
        "longitude": -86.7152815566861
      }
    },
    {
      "number": 41811,
      "class": "Bus",
      "name": "COATESVILLE 7 1",
      "init": {
        "Vr": -0.4952514110227049,
        "Vi": -0.8842495189777789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6528246495415,
        "longitude": -86.7216549039405
      }
    },
    {
      "number": 41812,
      "class": "Bus",
      "name": "DANVILLE 25 1",
      "init": {
        "Vr": -0.5609439317284308,
        "Vi": -0.8701661511658316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7724998502749,
        "longitude": -86.560565069091
      }
    },
    {
      "number": 41813,
      "class": "Bus",
      "name": "DANVILLE 26 1",
      "init": {
        "Vr": -0.5946866212663406,
        "Vi": -0.8539128865584906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8135960492766,
        "longitude": -86.5189370683908
      }
    },
    {
      "number": 41814,
      "class": "Bus",
      "name": "DANVILLE 26 2",
      "init": {
        "Vr": -0.5948127794622892,
        "Vi": -0.8537031011973124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8135960492766,
        "longitude": -86.5189370683908
      }
    },
    {
      "number": 41815,
      "class": "Bus",
      "name": "DANVILLE 27 1",
      "init": {
        "Vr": -0.5810286912741502,
        "Vi": -0.853488071514997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7972865126185,
        "longitude": -86.4805837043967
      }
    },
    {
      "number": 41816,
      "class": "Bus",
      "name": "INDIANAPOLIS 18 1",
      "init": {
        "Vr": -0.5247368204440297,
        "Vi": -0.8804007555784524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7650439253286,
        "longitude": -86.3671353412609
      }
    },
    {
      "number": 41817,
      "class": "Bus",
      "name": "INDIANAPOLIS 18 2",
      "init": {
        "Vr": -0.5248371314056504,
        "Vi": -0.8802067400547662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7650439253286,
        "longitude": -86.3671353412609
      }
    },
    {
      "number": 41818,
      "class": "Bus",
      "name": "INDIANAPOLIS 19 1",
      "init": {
        "Vr": -0.5471629875853548,
        "Vi": -0.8538757898421532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7813125946029,
        "longitude": -86.2775582071272
      }
    },
    {
      "number": 41819,
      "class": "Bus",
      "name": "INDIANAPOLIS 20 1",
      "init": {
        "Vr": -0.5441701921326935,
        "Vi": -0.8574664672900547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7841802518588,
        "longitude": -86.3075936907226
      }
    },
    {
      "number": 41820,
      "class": "Bus",
      "name": "MOORESVILLE 8 1",
      "init": {
        "Vr": -0.547162761704752,
        "Vi": -0.8438717984432538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5371012514324,
        "longitude": -86.4361838744613
      }
    },
    {
      "number": 41821,
      "class": "Bus",
      "name": "MOORESVILLE 9 1",
      "init": {
        "Vr": -0.5431661380225062,
        "Vi": -0.8425286526091149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5457314781899,
        "longitude": -86.4007674404021
      }
    },
    {
      "number": 41822,
      "class": "Bus",
      "name": "MOORESVILLE 10 1",
      "init": {
        "Vr": -0.5651480847279747,
        "Vi": -0.8439334467398631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5731681505277,
        "longitude": -86.3658977121851
      }
    },
    {
      "number": 41823,
      "class": "Bus",
      "name": "MOORESVILLE 11 1",
      "init": {
        "Vr": -0.588564085261637,
        "Vi": -0.857276431154997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.528014560044,
        "longitude": -86.3330185467215
      }
    },
    {
      "number": 41824,
      "class": "Bus",
      "name": "PITTSBORO 5 1",
      "init": {
        "Vr": -0.4973294240659603,
        "Vi": -0.8862309116124608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9088350731078,
        "longitude": -86.4914208039293
      }
    },
    {
      "number": 41825,
      "class": "Bus",
      "name": "PLAINFIELD 11 1",
      "init": {
        "Vr": -0.559466737396265,
        "Vi": -0.8383783142594546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6103279222705,
        "longitude": -86.3462029806342
      }
    },
    {
      "number": 41826,
      "class": "Bus",
      "name": "PLAINFIELD 11 2",
      "init": {
        "Vr": -0.5595194122139164,
        "Vi": -0.8380235664060136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6103279222705,
        "longitude": -86.3462029806342
      }
    },
    {
      "number": 41827,
      "class": "Bus",
      "name": "PLAINFIELD 12 1",
      "init": {
        "Vr": -0.5105744120906591,
        "Vi": -0.8916377390159239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6735268256361,
        "longitude": -86.4192223879742
      }
    },
    {
      "number": 41828,
      "class": "Bus",
      "name": "PLAINFIELD 13 1",
      "init": {
        "Vr": -0.5499398502446388,
        "Vi": -0.8413550742862322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6241802573548,
        "longitude": -86.4327521396278
      }
    },
    {
      "number": 41829,
      "class": "Bus",
      "name": "PLAINFIELD 14 1",
      "init": {
        "Vr": -0.5407753908235505,
        "Vi": -0.8525190060005027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6629806606016,
        "longitude": -86.3834019131768
      }
    },
    {
      "number": 41830,
      "class": "Bus",
      "name": "CAMBRIDGE CITY 1",
      "init": {
        "Vr": -0.7099849866138065,
        "Vi": -0.7503212192342611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8339181046341,
        "longitude": -85.150430198156
      }
    },
    {
      "number": 41831,
      "class": "Bus",
      "name": "HAGERSTOWN 10 1",
      "init": {
        "Vr": -0.6930191430717112,
        "Vi": -0.7503441169066856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9288181704589,
        "longitude": -85.2068947008627
      }
    },
    {
      "number": 41832,
      "class": "Bus",
      "name": "HAGERSTOWN 10 2",
      "init": {
        "Vr": -0.6929963492350754,
        "Vi": -0.7504061751813748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9288181704589,
        "longitude": -85.2068947008627
      }
    },
    {
      "number": 41833,
      "class": "Bus",
      "name": "HAGERSTOWN 11 1",
      "init": {
        "Vr": -0.6928900924413052,
        "Vi": -0.7424446342129267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9665626512698,
        "longitude": -85.1421236855054
      }
    },
    {
      "number": 41834,
      "class": "Bus",
      "name": "HAGERSTOWN 11 2",
      "init": {
        "Vr": -0.692936037210255,
        "Vi": -0.7423419838010061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9665626512698,
        "longitude": -85.1421236855054
      }
    },
    {
      "number": 41835,
      "class": "Bus",
      "name": "KNIGHTSTOWN 1 1",
      "init": {
        "Vr": -0.7036446051831572,
        "Vi": -0.7574799114935964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441939093572,
        "longitude": -85.535172719505
      }
    },
    {
      "number": 41836,
      "class": "Bus",
      "name": "KNIGHTSTOWN 1 2",
      "init": {
        "Vr": -0.7032812172919765,
        "Vi": -0.7573849305401469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7441939093572,
        "longitude": -85.535172719505
      }
    },
    {
      "number": 41837,
      "class": "Bus",
      "name": "KNIGHTSTOWN 2 1",
      "init": {
        "Vr": -0.7009153033366757,
        "Vi": -0.7505718258345939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7679089477065,
        "longitude": -85.4434292804464
      }
    },
    {
      "number": 41838,
      "class": "Bus",
      "name": "KNIGHTSTOWN 2 2",
      "init": {
        "Vr": -0.7008886213706219,
        "Vi": -0.750657186383361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7679089477065,
        "longitude": -85.4434292804464
      }
    },
    {
      "number": 41839,
      "class": "Bus",
      "name": "KNIGHTSTOWN 3 1",
      "init": {
        "Vr": -0.6975776099698882,
        "Vi": -0.7483790403688817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8869828981323,
        "longitude": -85.4906109563272
      }
    },
    {
      "number": 41840,
      "class": "Bus",
      "name": "MOORELAND 1 1",
      "init": {
        "Vr": -0.6673613329854071,
        "Vi": -0.758982946792618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0548108244856,
        "longitude": -85.2091833922443
      }
    },
    {
      "number": 41841,
      "class": "Bus",
      "name": "NEW CASTLE 20 1",
      "init": {
        "Vr": -0.7092749438975389,
        "Vi": -0.7495617158014612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9150808015678,
        "longitude": -85.4168339212606
      }
    },
    {
      "number": 41842,
      "class": "Bus",
      "name": "NEW CASTLE 21 1",
      "init": {
        "Vr": -0.6927234803189745,
        "Vi": -0.7442686718431016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9134467909586,
        "longitude": -85.3255528809248
      }
    },
    {
      "number": 41843,
      "class": "Bus",
      "name": "GREENTOWN 3 1",
      "init": {
        "Vr": -0.5693859202624066,
        "Vi": -0.8255849607439956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4230659662093,
        "longitude": -85.9381056006223
      }
    },
    {
      "number": 41844,
      "class": "Bus",
      "name": "GREENTOWN 4 1",
      "init": {
        "Vr": -0.5979142210374082,
        "Vi": -0.821837725990395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5615354522103,
        "longitude": -85.890162788344
      }
    },
    {
      "number": 41845,
      "class": "Bus",
      "name": "KOKOMO 1 1",
      "init": {
        "Vr": -0.5160619404487883,
        "Vi": -0.8508746115906957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.45017619728,
        "longitude": -86.1846435579372
      }
    },
    {
      "number": 41846,
      "class": "Bus",
      "name": "KOKOMO 2 1",
      "init": {
        "Vr": -0.37610677625832967,
        "Vi": -0.966584250478608
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5654960035151,
        "longitude": -86.1302722143915
      }
    },
    {
      "number": 41847,
      "class": "Bus",
      "name": "KOKOMO 2 2",
      "init": {
        "Vr": -0.42361034143265,
        "Vi": -0.9501286210201677
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5654960035151,
        "longitude": -86.1302722143915
      }
    },
    {
      "number": 41848,
      "class": "Bus",
      "name": "KOKOMO 2 3",
      "init": {
        "Vr": -0.3765995927929654,
        "Vi": -0.9661421159988753
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5654960035151,
        "longitude": -86.1302722143915
      }
    },
    {
      "number": 41849,
      "class": "Bus",
      "name": "KOKOMO 3 1",
      "init": {
        "Vr": -0.5399425212646367,
        "Vi": -0.8739347489015433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5528058183877,
        "longitude": -86.2301744212812
      }
    },
    {
      "number": 41850,
      "class": "Bus",
      "name": "KOKOMO 4 1",
      "init": {
        "Vr": -0.527126252372235,
        "Vi": -0.851303372252421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4123011907851,
        "longitude": -86.0830156556573
      }
    },
    {
      "number": 41851,
      "class": "Bus",
      "name": "KOKOMO 4 2",
      "init": {
        "Vr": -0.5272912263128967,
        "Vi": -0.8510424628023833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4123011907851,
        "longitude": -86.0830156556573
      }
    },
    {
      "number": 41852,
      "class": "Bus",
      "name": "KOKOMO 5 1",
      "init": {
        "Vr": -0.40701215833037113,
        "Vi": -0.896980874602466
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927096591341,
        "longitude": -86.124447993893
      }
    },
    {
      "number": 41853,
      "class": "Bus",
      "name": "KOKOMO 5 2",
      "init": {
        "Vr": -0.509601583785691,
        "Vi": -0.8654322775268555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927096591341,
        "longitude": -86.124447993893
      }
    },
    {
      "number": 41854,
      "class": "Bus",
      "name": "KOKOMO 5 3",
      "init": {
        "Vr": -0.6856326507071315,
        "Vi": -0.8112986942254025
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927096591341,
        "longitude": -86.124447993893
      }
    },
    {
      "number": 41855,
      "class": "Bus",
      "name": "KOKOMO 5 4",
      "init": {
        "Vr": -0.6856326507071314,
        "Vi": -0.8112986942254026
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927096591341,
        "longitude": -86.124447993893
      }
    },
    {
      "number": 41856,
      "class": "Bus",
      "name": "KOKOMO 5 5",
      "init": {
        "Vr": -0.4072819859098393,
        "Vi": -0.896722734985284
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3927096591341,
        "longitude": -86.124447993893
      }
    },
    {
      "number": 41857,
      "class": "Bus",
      "name": "KOKOMO 6 1",
      "init": {
        "Vr": -0.528707246364045,
        "Vi": -0.8680671621884016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4536307056311,
        "longitude": -86.1085240893123
      }
    },
    {
      "number": 41858,
      "class": "Bus",
      "name": "KOKOMO 7 1",
      "init": {
        "Vr": -0.5488793623769733,
        "Vi": -0.8783850628934952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4815318800132,
        "longitude": -86.1509577240468
      }
    },
    {
      "number": 41859,
      "class": "Bus",
      "name": "KOKOMO 7 2",
      "init": {
        "Vr": -0.5479274731117837,
        "Vi": -0.8779293324779727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4815318800132,
        "longitude": -86.1509577240468
      }
    },
    {
      "number": 41860,
      "class": "Bus",
      "name": "HUNTINGTON 25 1",
      "init": {
        "Vr": -0.5571791990593912,
        "Vi": -0.8782532630692734
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.874032978642,
        "longitude": -85.5390545593483
      }
    },
    {
      "number": 41861,
      "class": "Bus",
      "name": "HUNTINGTON 25 2",
      "init": {
        "Vr": -0.6064687098816834,
        "Vi": -0.8515506766661534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.874032978642,
        "longitude": -85.5390545593483
      }
    },
    {
      "number": 41862,
      "class": "Bus",
      "name": "HUNTINGTON 25 3",
      "init": {
        "Vr": -0.5544360705226339,
        "Vi": -0.879307244911901
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.874032978642,
        "longitude": -85.5390545593483
      }
    },
    {
      "number": 41863,
      "class": "Bus",
      "name": "HUNTINGTON 26 1",
      "init": {
        "Vr": -0.6153693032648426,
        "Vi": -0.835353578722035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8501266443309,
        "longitude": -85.5052631349932
      }
    },
    {
      "number": 41864,
      "class": "Bus",
      "name": "HUNTINGTON 26 2",
      "init": {
        "Vr": -0.6155138207133778,
        "Vi": -0.835149074039002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8501266443309,
        "longitude": -85.5052631349932
      }
    },
    {
      "number": 41865,
      "class": "Bus",
      "name": "HUNTINGTON 27 1",
      "init": {
        "Vr": -0.7019572287670524,
        "Vi": -0.7357845456079596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9769377834216,
        "longitude": -85.3871345658023
      }
    },
    {
      "number": 41866,
      "class": "Bus",
      "name": "HUNTINGTON 27 2",
      "init": {
        "Vr": -0.7018829734369227,
        "Vi": -0.7360347199101677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9769377834216,
        "longitude": -85.3871345658023
      }
    },
    {
      "number": 41867,
      "class": "Bus",
      "name": "HUNTINGTON 28 1",
      "init": {
        "Vr": -0.6163922044602094,
        "Vi": -0.8390697688598561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8442207870637,
        "longitude": -85.5481739699111
      }
    },
    {
      "number": 41868,
      "class": "Bus",
      "name": "MARKLE 1",
      "init": {
        "Vr": -0.6664567921481855,
        "Vi": -0.7651261020630409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8917841062631,
        "longitude": -85.2821074225513
      }
    },
    {
      "number": 41869,
      "class": "Bus",
      "name": "WARREN 38 1",
      "init": {
        "Vr": -0.6125583918408658,
        "Vi": -0.8010132115606955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6407667630909,
        "longitude": -85.3711642948527
      }
    },
    {
      "number": 41870,
      "class": "Bus",
      "name": "WARREN 39 1",
      "init": {
        "Vr": -0.6181636895692273,
        "Vi": -0.7836886204693359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038703536536,
        "longitude": -85.4111733059277
      }
    },
    {
      "number": 41871,
      "class": "Bus",
      "name": "AUSTIN 3 1",
      "init": {
        "Vr": -0.576826722301769,
        "Vi": -0.8406129660801929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7884908270772,
        "longitude": -85.7399996957135
      }
    },
    {
      "number": 41872,
      "class": "Bus",
      "name": "AUSTIN 3 2",
      "init": {
        "Vr": -0.5769420869612022,
        "Vi": -0.8404293180740817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7884908270772,
        "longitude": -85.7399996957135
      }
    },
    {
      "number": 41873,
      "class": "Bus",
      "name": "AUSTIN 4 1",
      "init": {
        "Vr": -0.5895636634797856,
        "Vi": -0.8296981717659824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.81353524876,
        "longitude": -85.8261265842662
      }
    },
    {
      "number": 41874,
      "class": "Bus",
      "name": "BROWNSTOWN 1 1",
      "init": {
        "Vr": -0.5783287170538551,
        "Vi": -0.8213262366767767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8310352444233,
        "longitude": -85.9862236557482
      }
    },
    {
      "number": 41875,
      "class": "Bus",
      "name": "BROWNSTOWN 2 1",
      "init": {
        "Vr": -0.5683813615213368,
        "Vi": -0.8177493389403778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8766121896652,
        "longitude": -86.0720008225135
      }
    },
    {
      "number": 41876,
      "class": "Bus",
      "name": "BROWNSTOWN 2 2",
      "init": {
        "Vr": -0.5684484449204997,
        "Vi": -0.8175770803879825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8766121896652,
        "longitude": -86.0720008225135
      }
    },
    {
      "number": 41877,
      "class": "Bus",
      "name": "MEDORA 1 1",
      "init": {
        "Vr": -0.5462750401918832,
        "Vi": -0.8254238855050499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9094891586992,
        "longitude": -86.2293573980244
      }
    },
    {
      "number": 41878,
      "class": "Bus",
      "name": "BROOK 1",
      "init": {
        "Vr": -0.30999632023430695,
        "Vi": -0.979937873339281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8921774351733,
        "longitude": -87.3541205124338
      }
    },
    {
      "number": 41879,
      "class": "Bus",
      "name": "DEMOTTE 1 1",
      "init": {
        "Vr": -0.43023547756232466,
        "Vi": -0.9149434321067792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2253741734964,
        "longitude": -87.2434763434152
      }
    },
    {
      "number": 41880,
      "class": "Bus",
      "name": "DEMOTTE 2 1",
      "init": {
        "Vr": -0.44826415299213945,
        "Vi": -0.9090157587913946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2592475814166,
        "longitude": -87.1898569433176
      }
    },
    {
      "number": 41881,
      "class": "Bus",
      "name": "DEMOTTE 2 2",
      "init": {
        "Vr": -0.4480661126070013,
        "Vi": -0.9092647812466287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2592475814166,
        "longitude": -87.1898569433176
      }
    },
    {
      "number": 41882,
      "class": "Bus",
      "name": "MONON 1",
      "init": {
        "Vr": -0.3677137580835203,
        "Vi": -0.9587523799966254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8374858814591,
        "longitude": -86.8760327423704
      }
    },
    {
      "number": 41883,
      "class": "Bus",
      "name": "RENSSELAER 6 1",
      "init": {
        "Vr": -0.3706625543190054,
        "Vi": -0.9515505029960232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9193872893758,
        "longitude": -87.1440019969782
      }
    },
    {
      "number": 41884,
      "class": "Bus",
      "name": "RENSSELAER 7 1",
      "init": {
        "Vr": -0.36269941154907426,
        "Vi": -0.9535793750981391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0024887564189,
        "longitude": -87.074683869149
      }
    },
    {
      "number": 41885,
      "class": "Bus",
      "name": "RENSSELAER 8 1",
      "init": {
        "Vr": -0.35070689506397074,
        "Vi": -0.958948977826063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0379853333936,
        "longitude": -87.1395406639421
      }
    },
    {
      "number": 41886,
      "class": "Bus",
      "name": "RENSSELAER 8 2",
      "init": {
        "Vr": -0.35060415346377627,
        "Vi": -0.9590526982547729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0379853333936,
        "longitude": -87.1395406639421
      }
    },
    {
      "number": 41887,
      "class": "Bus",
      "name": "WHEATFIELD 1 1",
      "init": {
        "Vr": -0.38853780242286856,
        "Vi": -0.9503999682676255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1976566484727,
        "longitude": -87.0583580546224
      }
    },
    {
      "number": 41888,
      "class": "Bus",
      "name": "WHEATFIELD 2 1",
      "init": {
        "Vr": -0.37874743912287234,
        "Vi": -0.9595178855133261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1987095936356,
        "longitude": -86.9970646485269
      }
    },
    {
      "number": 41889,
      "class": "Bus",
      "name": "WHEATFIELD 2 2",
      "init": {
        "Vr": -0.37881956744376905,
        "Vi": -0.9594471478358221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1987095936356,
        "longitude": -86.9970646485269
      }
    },
    {
      "number": 41890,
      "class": "Bus",
      "name": "WHEATFIELD 3 1",
      "init": {
        "Vr": -0.39774562517206824,
        "Vi": -0.9423984314314385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1527332766562,
        "longitude": -87.0471092589953
      }
    },
    {
      "number": 41891,
      "class": "Bus",
      "name": "WOLCOTT 7 1",
      "init": {
        "Vr": -0.3361475746214313,
        "Vi": -0.966165468215296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7898966410839,
        "longitude": -87.0461288511303
      }
    },
    {
      "number": 41892,
      "class": "Bus",
      "name": "PORTLAND 21 1",
      "init": {
        "Vr": -0.6811701667697792,
        "Vi": -0.7326460838357238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5460579226611,
        "longitude": -85.0611843761313
      }
    },
    {
      "number": 41893,
      "class": "Bus",
      "name": "PORTLAND 21 2",
      "init": {
        "Vr": -0.6810817621276687,
        "Vi": -0.7328111477833417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5460579226611,
        "longitude": -85.0611843761313
      }
    },
    {
      "number": 41894,
      "class": "Bus",
      "name": "PORTLAND 22 1",
      "init": {
        "Vr": -0.6782885964642994,
        "Vi": -0.7428982271720823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4218844819927,
        "longitude": -84.9691167516904
      }
    },
    {
      "number": 41895,
      "class": "Bus",
      "name": "PORTLAND 22 2",
      "init": {
        "Vr": -0.6783365635425622,
        "Vi": -0.7427062382756776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4218844819927,
        "longitude": -84.9691167516904
      }
    },
    {
      "number": 41896,
      "class": "Bus",
      "name": "PORTLAND 23 1",
      "init": {
        "Vr": -0.680654597040028,
        "Vi": -0.7338356196016669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4933620736177,
        "longitude": -84.9387746935677
      }
    },
    {
      "number": 41897,
      "class": "Bus",
      "name": "UNION CITY 15 1",
      "init": {
        "Vr": -0.7340624927781768,
        "Vi": -0.6774274805671425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2690070577147,
        "longitude": -84.8213682670174
      }
    },
    {
      "number": 41898,
      "class": "Bus",
      "name": "UNION CITY 16 1",
      "init": {
        "Vr": -0.726697914917529,
        "Vi": -0.6736265677514166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.11154736914,
        "longitude": -84.8894743945298
      }
    },
    {
      "number": 41899,
      "class": "Bus",
      "name": "UNION CITY 17 1",
      "init": {
        "Vr": -0.7361323712326835,
        "Vi": -0.6946535778399607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3256889500506,
        "longitude": -84.8023827904154
      }
    },
    {
      "number": 41900,
      "class": "Bus",
      "name": "HANOVER 14 1",
      "init": {
        "Vr": -0.6020368023446304,
        "Vi": -0.8221978478087114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5850291221353,
        "longitude": -85.4576105407047
      }
    },
    {
      "number": 41901,
      "class": "Bus",
      "name": "HANOVER 15 1",
      "init": {
        "Vr": -0.5777929339395452,
        "Vi": -0.8527973539086194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7659643673653,
        "longitude": -85.5038807252854
      }
    },
    {
      "number": 41902,
      "class": "Bus",
      "name": "HANOVER 16 1",
      "init": {
        "Vr": -0.603663911576176,
        "Vi": -0.8211760798981144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6605032547025,
        "longitude": -85.4687222036166
      }
    },
    {
      "number": 41903,
      "class": "Bus",
      "name": "LEXINGTON 68 1",
      "init": {
        "Vr": -0.5803295646973552,
        "Vi": -0.8406832998907398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6950943654673,
        "longitude": -85.5486811831766
      }
    },
    {
      "number": 41904,
      "class": "Bus",
      "name": "MADISON 40 1",
      "init": {
        "Vr": -0.5866261392759609,
        "Vi": -0.843369719667393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8547027432733,
        "longitude": -85.292510915984
      }
    },
    {
      "number": 41905,
      "class": "Bus",
      "name": "MADISON 41 1",
      "init": {
        "Vr": -0.5745163617732387,
        "Vi": -0.8620446415592818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7984506561641,
        "longitude": -85.3490807604108
      }
    },
    {
      "number": 41906,
      "class": "Bus",
      "name": "MADISON 42 1",
      "init": {
        "Vr": -0.5976904229504361,
        "Vi": -0.8281622992940246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7086978900074,
        "longitude": -85.2564702094027
      }
    },
    {
      "number": 41907,
      "class": "Bus",
      "name": "MADISON 43 1",
      "init": {
        "Vr": -0.5862170709727709,
        "Vi": -0.8422114990710184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8113275185498,
        "longitude": -85.3133558211689
      }
    },
    {
      "number": 41908,
      "class": "Bus",
      "name": "VEVAY 1 1",
      "init": {
        "Vr": -0.6207710223249,
        "Vi": -0.8095439104539809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.766947884638,
        "longitude": -85.1410709262354
      }
    },
    {
      "number": 41909,
      "class": "Bus",
      "name": "VEVAY 1 2",
      "init": {
        "Vr": -0.620808577489347,
        "Vi": -0.8094924385864648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.766947884638,
        "longitude": -85.1410709262354
      }
    },
    {
      "number": 41910,
      "class": "Bus",
      "name": "VEVAY 2 1",
      "init": {
        "Vr": -0.6218948686294448,
        "Vi": -0.8116982660060522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728423312028,
        "longitude": -85.1139969583364
      }
    },
    {
