      "number": 41911,
      "class": "Bus",
      "name": "VEVAY 3 1",
      "init": {
        "Vr": -0.6377570777948274,
        "Vi": -0.814219864020463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8315983010946,
        "longitude": -85.0193484030319
      }
    },
    {
      "number": 41912,
      "class": "Bus",
      "name": "VEVAY 3 2",
      "init": {
        "Vr": -0.637723018678964,
        "Vi": -0.8143103658972322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8315983010946,
        "longitude": -85.0193484030319
      }
    },
    {
      "number": 41913,
      "class": "Bus",
      "name": "NORTH VERNON 1 1",
      "init": {
        "Vr": -0.49257681054230834,
        "Vi": -0.9168090072415073
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9366466896192,
        "longitude": -85.6449615107588
      }
    },
    {
      "number": 41914,
      "class": "Bus",
      "name": "NORTH VERNON 1 2",
      "init": {
        "Vr": -0.5392674243779171,
        "Vi": -0.8811140323803015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9366466896192,
        "longitude": -85.6449615107588
      }
    },
    {
      "number": 41915,
      "class": "Bus",
      "name": "NORTH VERNON 1 3",
      "init": {
        "Vr": -0.4904670926974536,
        "Vi": -0.9181668127429322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9366466896192,
        "longitude": -85.6449615107588
      }
    },
    {
      "number": 41916,
      "class": "Bus",
      "name": "NORTH VERNON 2 1",
      "init": {
        "Vr": -0.5658731444688487,
        "Vi": -0.8530431616292133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9896152624406,
        "longitude": -85.4884214236137
      }
    },
    {
      "number": 41917,
      "class": "Bus",
      "name": "NORTH VERNON 2 2",
      "init": {
        "Vr": -0.5659990848732873,
        "Vi": -0.8528514561782548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9896152624406,
        "longitude": -85.4884214236137
      }
    },
    {
      "number": 41918,
      "class": "Bus",
      "name": "NORTH VERNON 3 1",
      "init": {
        "Vr": -0.5687985501254552,
        "Vi": -0.8409284829950454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9783480092954,
        "longitude": -85.7043406329913
      }
    },
    {
      "number": 41919,
      "class": "Bus",
      "name": "NORTH VERNON 4 1",
      "init": {
        "Vr": -0.5560731978283247,
        "Vi": -0.860353042417552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9921350949082,
        "longitude": -85.6000408698059
      }
    },
    {
      "number": 41920,
      "class": "Bus",
      "name": "BARGERSVILLE 1",
      "init": {
        "Vr": -0.5049226946596982,
        "Vi": -0.8885264633585814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4705473014127,
        "longitude": -86.2106897773962
      }
    },
    {
      "number": 41921,
      "class": "Bus",
      "name": "FRANKLIN 57 1",
      "init": {
        "Vr": -0.5135058844263545,
        "Vi": -0.8889669474199057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4649429017114,
        "longitude": -86.1113412963886
      }
    },
    {
      "number": 41922,
      "class": "Bus",
      "name": "FRANKLIN 57 2",
      "init": {
        "Vr": -0.5134486434682558,
        "Vi": -0.8892648662023901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4649429017114,
        "longitude": -86.1113412963886
      }
    },
    {
      "number": 41923,
      "class": "Bus",
      "name": "FRANKLIN 58 1",
      "init": {
        "Vr": -0.5106389193955244,
        "Vi": -0.8945886184449083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5138617639912,
        "longitude": -86.1060936871984
      }
    },
    {
      "number": 41924,
      "class": "Bus",
      "name": "FRANKLIN 59 1",
      "init": {
        "Vr": -0.5427397471972634,
        "Vi": -0.8582909561735996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4392179354069,
        "longitude": -86.050759241938
      }
    },
    {
      "number": 41925,
      "class": "Bus",
      "name": "FRANKLIN 59 2",
      "init": {
        "Vr": -0.5425843816010998,
        "Vi": -0.8585135666458771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4392179354069,
        "longitude": -86.050759241938
      }
    },
    {
      "number": 41926,
      "class": "Bus",
      "name": "FRANKLIN 60 1",
      "init": {
        "Vr": -0.47511756894437546,
        "Vi": -0.9247959583823719
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4637324021719,
        "longitude": -86.065016713338
      }
    },
    {
      "number": 41927,
      "class": "Bus",
      "name": "FRANKLIN 60 2",
      "init": {
        "Vr": -0.4984967784320006,
        "Vi": -0.9143292760213887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4637324021719,
        "longitude": -86.065016713338
      }
    },
    {
      "number": 41928,
      "class": "Bus",
      "name": "FRANKLIN 60 3",
      "init": {
        "Vr": -0.47254160189079336,
        "Vi": -0.9259834593223062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4637324021719,
        "longitude": -86.065016713338
      }
    },
    {
      "number": 41929,
      "class": "Bus",
      "name": "GREENWOOD 15 1",
      "init": {
        "Vr": -0.5265997771176436,
        "Vi": -0.8782958445673023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6090056049972,
        "longitude": -86.1319383237394
      }
    },
    {
      "number": 41930,
      "class": "Bus",
      "name": "GREENWOOD 15 2",
      "init": {
        "Vr": -0.526752608893262,
        "Vi": -0.8780563983601883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6090056049972,
        "longitude": -86.1319383237394
      }
    },
    {
      "number": 41931,
      "class": "Bus",
      "name": "GREENWOOD 16 1",
      "init": {
        "Vr": -0.5375209511267259,
        "Vi": -0.8654676451155814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6142534975693,
        "longitude": -86.0528302204586
      }
    },
    {
      "number": 41932,
      "class": "Bus",
      "name": "GREENWOOD 17 1",
      "init": {
        "Vr": -0.5567342882953727,
        "Vi": -0.8640451457776158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6344996504683,
        "longitude": -86.1377507504154
      }
    },
    {
      "number": 41933,
      "class": "Bus",
      "name": "GREENWOOD 18 1",
      "init": {
        "Vr": -0.5269758135828401,
        "Vi": -0.8756904129333493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5922499143151,
        "longitude": -86.1247300755849
      }
    },
    {
      "number": 41934,
      "class": "Bus",
      "name": "GREENWOOD 19 1",
      "init": {
        "Vr": -0.43830949058471436,
        "Vi": -0.9408922640877593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6211498092406,
        "longitude": -86.1126691115061
      }
    },
    {
      "number": 41935,
      "class": "Bus",
      "name": "GREENWOOD 19 2",
      "init": {
        "Vr": -0.5189530176277279,
        "Vi": -0.8856318188094278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6211498092406,
        "longitude": -86.1126691115061
      }
    },
    {
      "number": 41936,
      "class": "Bus",
      "name": "GREENWOOD 19 3",
      "init": {
        "Vr": -0.4318554628261085,
        "Vi": -0.9440408060391317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6211498092406,
        "longitude": -86.1126691115061
      }
    },
    {
      "number": 41937,
      "class": "Bus",
      "name": "GREENWOOD 20 1",
      "init": {
        "Vr": -0.5502783844205217,
        "Vi": -0.854549707387393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.644592365525,
        "longitude": -86.0625190144999
      }
    },
    {
      "number": 41938,
      "class": "Bus",
      "name": "GREENWOOD 20 2",
      "init": {
        "Vr": -0.5504628323745762,
        "Vi": -0.8542598767350046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.644592365525,
        "longitude": -86.0625190144999
      }
    },
    {
      "number": 41939,
      "class": "Bus",
      "name": "GREENWOOD 21 1",
      "init": {
        "Vr": -0.529030754677759,
        "Vi": -0.8693224571792314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5744217232788,
        "longitude": -86.0991952508621
      }
    },
    {
      "number": 41940,
      "class": "Bus",
      "name": "GREENWOOD 22 1",
      "init": {
        "Vr": -0.529293145288179,
        "Vi": -0.8679403897182041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5695017653489,
        "longitude": -86.0748201138519
      }
    },
    {
      "number": 41941,
      "class": "Bus",
      "name": "INDIANAPOLIS 21 1",
      "init": {
        "Vr": -0.543252272375281,
        "Vi": -0.856439612756203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7216843728277,
        "longitude": -85.9742961430311
      }
    },
    {
      "number": 41942,
      "class": "Bus",
      "name": "INDIANAPOLIS 22 1",
      "init": {
        "Vr": -0.543470050526824,
        "Vi": -0.8582807419368025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6124233168624,
        "longitude": -86.0298086258267
      }
    },
    {
      "number": 41943,
      "class": "Bus",
      "name": "INDIANAPOLIS 22 2",
      "init": {
        "Vr": -0.5433011234352916,
        "Vi": -0.8584971838616965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6124233168624,
        "longitude": -86.0298086258267
      }
    },
    {
      "number": 41944,
      "class": "Bus",
      "name": "MARTINSVILLE 6 1",
      "init": {
        "Vr": -0.5260050621209352,
        "Vi": -0.8488059586134381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4999730268306,
        "longitude": -86.3954035562066
      }
    },
    {
      "number": 41945,
      "class": "Bus",
      "name": "MARTINSVILLE 6 2",
      "init": {
        "Vr": -0.525862765429868,
        "Vi": -0.8491708310239968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4999730268306,
        "longitude": -86.3954035562066
      }
    },
    {
      "number": 41946,
      "class": "Bus",
      "name": "MARTINSVILLE 7 1",
      "init": {
        "Vr": -0.5205960660613222,
        "Vi": -0.8908316830898604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3466895832615,
        "longitude": -86.4396006361629
      }
    },
    {
      "number": 41947,
      "class": "Bus",
      "name": "MARTINSVILLE 7 2",
      "init": {
        "Vr": -0.5207787470108114,
        "Vi": -0.8906135446288622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3466895832615,
        "longitude": -86.4396006361629
      }
    },
    {
      "number": 41948,
      "class": "Bus",
      "name": "MARTINSVILLE 8 1",
      "init": {
        "Vr": -0.5310705745468614,
        "Vi": -0.8562688785390371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4527019118144,
        "longitude": -86.4436324460141
      }
    },
    {
      "number": 41949,
      "class": "Bus",
      "name": "MARTINSVILLE 9 1",
      "init": {
        "Vr": -0.5127144042845628,
        "Vi": -0.8762405851576427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3775611737055,
        "longitude": -86.5120167152742
      }
    },
    {
      "number": 41950,
      "class": "Bus",
      "name": "MARTINSVILLE 9 2",
      "init": {
        "Vr": -0.5128899257513021,
        "Vi": -0.8760013199255937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3775611737055,
        "longitude": -86.5120167152742
      }
    },
    {
      "number": 41951,
      "class": "Bus",
      "name": "WHITELAND 1",
      "init": {
        "Vr": -0.5387571284085066,
        "Vi": -0.8515819792959503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5801550791678,
        "longitude": -86.0027803327681
      }
    },
    {
      "number": 41952,
      "class": "Bus",
      "name": "BICKNELL 1 1",
      "init": {
        "Vr": -0.2322767023810838,
        "Vi": -0.9917025571428111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7405357778903,
        "longitude": -87.4056568482032
      }
    },
    {
      "number": 41953,
      "class": "Bus",
      "name": "BICKNELL 2 1",
      "init": {
        "Vr": -0.23003441410986153,
        "Vi": -1.0074529760739175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8522540067144,
        "longitude": -87.2824464125921
      }
    },
    {
      "number": 41954,
      "class": "Bus",
      "name": "BICKNELL 2 2",
      "init": {
        "Vr": -0.22990743205687278,
        "Vi": -1.007535479180231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8522540067144,
        "longitude": -87.2824464125921
      }
    },
    {
      "number": 41955,
      "class": "Bus",
      "name": "VINCENNES 1 1",
      "init": {
        "Vr": -0.18082074109668453,
        "Vi": -1.0049278507957673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.581585988656,
        "longitude": -87.4976236941963
      }
    },
    {
      "number": 41956,
      "class": "Bus",
      "name": "VINCENNES 2 1",
      "init": {
        "Vr": -0.16213061660500314,
        "Vi": -1.009519614808925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6806057475854,
        "longitude": -87.5459736985639
      }
    },
    {
      "number": 41957,
      "class": "Bus",
      "name": "VINCENNES 3 1",
      "init": {
        "Vr": -0.1690457154331837,
        "Vi": -1.0056500881899857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6349511739987,
        "longitude": -87.4991668277377
      }
    },
    {
      "number": 41958,
      "class": "Bus",
      "name": "VINCENNES 4 1",
      "init": {
        "Vr": -0.19135527839783573,
        "Vi": -0.999195974055582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6717847686021,
        "longitude": -87.4576297283784
      }
    },
    {
      "number": 41959,
      "class": "Bus",
      "name": "BOURBON 1 1",
      "init": {
        "Vr": -0.6254917830423706,
        "Vi": -0.7835908229652935
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.363743974718,
        "longitude": -86.1026028630703
      }
    },
    {
      "number": 41960,
      "class": "Bus",
      "name": "BOURBON 2 1",
      "init": {
        "Vr": -0.5596304339006292,
        "Vi": -0.8313414284096248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2377951819651,
        "longitude": -86.1508939007333
      }
    },
    {
      "number": 41961,
      "class": "Bus",
      "name": "CROMWELL 1 1",
      "init": {
        "Vr": -0.7038277085231838,
        "Vi": -0.698037455007602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.322134536494,
        "longitude": -85.6153781631196
      }
    },
    {
      "number": 41962,
      "class": "Bus",
      "name": "CROMWELL 1 2",
      "init": {
        "Vr": -0.7037948352858541,
        "Vi": -0.6982733994172313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.322134536494,
        "longitude": -85.6153781631196
      }
    },
    {
      "number": 41963,
      "class": "Bus",
      "name": "NORTH MANCHESTER 1 1",
      "init": {
        "Vr": -0.6298832217346654,
        "Vi": -0.7502226394698264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0918806874942,
        "longitude": -85.8400600876029
      }
    },
    {
      "number": 41964,
      "class": "Bus",
      "name": "NORTH MANCHESTER 2 1",
      "init": {
        "Vr": -0.6726404580938787,
        "Vi": -0.7825673891824345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0164032504114,
        "longitude": -85.7679102475737
      }
    },
    {
      "number": 41965,
      "class": "Bus",
      "name": "NORTH MANCHESTER 2 2",
      "init": {
        "Vr": -0.672690067121793,
        "Vi": -0.7824710272961605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0164032504114,
        "longitude": -85.7679102475737
      }
    },
    {
      "number": 41966,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 1",
      "init": {
        "Vr": -0.6604050847572989,
        "Vi": -0.7911535924133946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41967,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 2",
      "init": {
        "Vr": -0.6604050847572991,
        "Vi": -0.7911535924133949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41968,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 3",
      "init": {
        "Vr": -0.6604050847572991,
        "Vi": -0.7911535924133949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41969,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 4",
      "init": {
        "Vr": -0.6604050847572991,
        "Vi": -0.7911535924133948
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41970,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 5",
      "init": {
        "Vr": -0.6604741822802631,
        "Vi": -0.7910511152694313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41971,
      "class": "Bus",
      "name": "NORTH MANCHESTER 3 7",
      "init": {
        "Vr": -0.6603365938286064,
        "Vi": -0.7912554448467897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9813607587686,
        "longitude": -85.8279224868705
      }
    },
    {
      "number": 41972,
      "class": "Bus",
      "name": "PIERCETON 1 1",
      "init": {
        "Vr": -0.7224740272350096,
        "Vi": -0.7363433363169116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1965216548369,
        "longitude": -85.6211829188891
      }
    },
    {
      "number": 41973,
      "class": "Bus",
      "name": "PIERCETON 1 2",
      "init": {
        "Vr": -0.7224263727913168,
        "Vi": -0.736450772443512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1965216548369,
        "longitude": -85.6211829188891
      }
    },
    {
      "number": 41974,
      "class": "Bus",
      "name": "PIERCETON 2 1",
      "init": {
        "Vr": -0.7079980930285203,
        "Vi": -0.749446473820911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1251922842378,
        "longitude": -85.6815705318431
      }
    },
    {
      "number": 41975,
      "class": "Bus",
      "name": "PIERCETON 2 2",
      "init": {
        "Vr": -0.7080396622497382,
        "Vi": -0.749308140466082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1251922842378,
        "longitude": -85.6815705318431
      }
    },
    {
      "number": 41976,
      "class": "Bus",
      "name": "PIERCETON 3 1",
      "init": {
        "Vr": -0.6774926495044712,
        "Vi": -0.7150272513825812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2518886720492,
        "longitude": -85.6998257120777
      }
    },
    {
      "number": 41977,
      "class": "Bus",
      "name": "SOUTH WHITLEY 1",
      "init": {
        "Vr": -0.6833837855393932,
        "Vi": -0.7767340251766037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0090365253918,
        "longitude": -85.6734382227088
      }
    },
    {
      "number": 41978,
      "class": "Bus",
      "name": "WARSAW 13 1",
      "init": {
        "Vr": -0.5766213216408825,
        "Vi": -0.8064853728364744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1250668582546,
        "longitude": -85.8796610075867
      }
    },
    {
      "number": 41979,
      "class": "Bus",
      "name": "WARSAW 14 1",
      "init": {
        "Vr": -0.6390666940493253,
        "Vi": -0.7403412571839579
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1981352032119,
        "longitude": -85.8536583105266
      }
    },
    {
      "number": 41980,
      "class": "Bus",
      "name": "WARSAW 15 1",
      "init": {
        "Vr": -0.5324235732543148,
        "Vi": -0.8949458156769227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1577674582587,
        "longitude": -85.8201281373162
      }
    },
    {
      "number": 41981,
      "class": "Bus",
      "name": "WARSAW 16 1",
      "init": {
        "Vr": -0.6312253726837509,
        "Vi": -0.7471139578528898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2020607699961,
        "longitude": -85.8151892496168
      }
    },
    {
      "number": 41982,
      "class": "Bus",
      "name": "WARSAW 17 1",
      "init": {
        "Vr": -0.6903739755463706,
        "Vi": -0.7742413491910816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2823380269353,
        "longitude": -85.8393516964338
      }
    },
    {
      "number": 41983,
      "class": "Bus",
      "name": "HOWE 1 1",
      "init": {
        "Vr": -0.6803247032750591,
        "Vi": -0.7485296075671252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7036429469695,
        "longitude": -85.2008379058244
      }
    },
    {
      "number": 41984,
      "class": "Bus",
      "name": "HOWE 1 2",
      "init": {
        "Vr": -0.6802922846122369,
        "Vi": -0.7486490394388927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7036429469695,
        "longitude": -85.2008379058244
      }
    },
    {
      "number": 41985,
      "class": "Bus",
      "name": "LAGRANGE 11 1",
      "init": {
        "Vr": -0.7279437611481807,
        "Vi": -0.7390702615160043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6134050045632,
        "longitude": -85.3607078478384
      }
    },
    {
      "number": 41986,
      "class": "Bus",
      "name": "LAGRANGE 11 2",
      "init": {
        "Vr": -0.7280098814656211,
        "Vi": -0.7388697477998841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6134050045632,
        "longitude": -85.3607078478384
      }
    },
    {
      "number": 41987,
      "class": "Bus",
      "name": "LAGRANGE 12 1",
      "init": {
        "Vr": -0.7215706823274962,
        "Vi": -0.7368747417963678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5663097102608,
        "longitude": -85.3379871717912
      }
    },
    {
      "number": 41988,
      "class": "Bus",
      "name": "LAGRANGE 12 2",
      "init": {
        "Vr": -0.721538351469053,
        "Vi": -0.7370825377003176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5663097102608,
        "longitude": -85.3379871717912
      }
    },
    {
      "number": 41989,
      "class": "Bus",
      "name": "LAGRANGE 13 1",
      "init": {
        "Vr": -0.7201742602018966,
        "Vi": -0.7376523867074399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6595588872654,
        "longitude": -85.3817517335635
      }
    },
    {
      "number": 41990,
      "class": "Bus",
      "name": "SHIPSHEWANA 1",
      "init": {
        "Vr": -0.6830613758589497,
        "Vi": -0.7611183475767376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6389704486378,
        "longitude": -85.5794958096328
      }
    },
    {
      "number": 41991,
      "class": "Bus",
      "name": "TOPEKA 1 1",
      "init": {
        "Vr": -0.728162363663765,
        "Vi": -0.7306358211595356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5124782462745,
        "longitude": -85.6272163107477
      }
    },
    {
      "number": 41992,
      "class": "Bus",
      "name": "WOLCOTTVILLE 1",
      "init": {
        "Vr": -0.710160317594191,
        "Vi": -0.7430194682201827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5561362350487,
        "longitude": -85.4021412913988
      }
    },
    {
      "number": 41993,
      "class": "Bus",
      "name": "CEDAR LAKE 1 1",
      "init": {
        "Vr": -0.35356029992207194,
        "Vi": -0.9436725766803993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4401809045965,
        "longitude": -87.4583999966012
      }
    },
    {
      "number": 41994,
      "class": "Bus",
      "name": "CEDAR LAKE 1 2",
      "init": {
        "Vr": -0.3534308971414832,
        "Vi": -0.9438048436827156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4401809045965,
        "longitude": -87.4583999966012
      }
    },
    {
      "number": 41995,
      "class": "Bus",
      "name": "CEDAR LAKE 2 1",
      "init": {
        "Vr": -0.3754520072939441,
        "Vi": -0.9399491865065763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3693843579199,
        "longitude": -87.4428468070916
      }
    },
    {
      "number": 41996,
      "class": "Bus",
      "name": "CEDAR LAKE 2 2",
      "init": {
        "Vr": -0.375584638446718,
        "Vi": -0.9398352284690968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3693843579199,
        "longitude": -87.4428468070916
      }
    },
    {
      "number": 41997,
      "class": "Bus",
      "name": "CROWN POINT 2 1",
      "init": {
        "Vr": -0.26743190678863216,
        "Vi": -0.9948785779208703
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.450674490618,
        "longitude": -87.2548520040116
      }
    },
    {
      "number": 41998,
      "class": "Bus",
      "name": "CROWN POINT 2 2",
      "init": {
        "Vr": -0.26775625155996163,
        "Vi": -0.9946113713136132
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.450674490618,
        "longitude": -87.2548520040116
      }
    },
    {
      "number": 41999,
      "class": "Bus",
      "name": "CROWN POINT 3 1",
      "init": {
        "Vr": -0.34664528865819705,
        "Vi": -0.9385675279662237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4297079526335,
        "longitude": -87.3561319213902
      }
    },
    {
      "number": 42000,
      "class": "Bus",
      "name": "CROWN POINT 4 1",
      "init": {
        "Vr": -0.35337374351316225,
        "Vi": -0.9340256368458385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3958154060925,
        "longitude": -87.368592652189
      }
    },
    {
      "number": 42001,
      "class": "Bus",
      "name": "CROWN POINT 5 1",
      "init": {
        "Vr": -0.35997845203667755,
        "Vi": -0.9225706335871308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4143552414614,
        "longitude": -87.3036091466297
      }
    },
    {
      "number": 42002,
      "class": "Bus",
      "name": "CROWN POINT 6 1",
      "init": {
        "Vr": -0.3626075977477009,
        "Vi": -0.9180881164085682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064591962941,
        "longitude": -87.254568308128
      }
    },
    {
      "number": 42003,
      "class": "Bus",
      "name": "DYER 3 1",
      "init": {
        "Vr": -0.33336980944539185,
        "Vi": -0.969835386176154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5097953096218,
        "longitude": -87.5181262115387
      }
    },
    {
      "number": 42004,
      "class": "Bus",
      "name": "DYER 4 1",
      "init": {
        "Vr": -0.36735914677481857,
        "Vi": -0.9366511554840556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3998580840628,
        "longitude": -87.4669192971991
      }
    },
    {
      "number": 42005,
      "class": "Bus",
      "name": "DYER 5 1",
      "init": {
        "Vr": -0.3358651046755273,
        "Vi": -0.9559571275265817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4515782659671,
        "longitude": -87.5155139905808
      }
    },
    {
      "number": 42006,
      "class": "Bus",
      "name": "EAST CHICAGO 1 1",
      "init": {
        "Vr": -0.33712195790232563,
        "Vi": -0.9548383715391429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6273041331035,
        "longitude": -87.4537841340655
      }
    },
    {
      "number": 42007,
      "class": "Bus",
      "name": "EAST CHICAGO 1 2",
      "init": {
        "Vr": -0.33732555461171965,
        "Vi": -0.954674867392753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6273041331035,
        "longitude": -87.4537841340655
      }
    },
    {
      "number": 42008,
      "class": "Bus",
      "name": "EAST CHICAGO 2 1",
      "init": {
        "Vr": -0.339651965751408,
        "Vi": -0.9572284028372414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6863353178824,
        "longitude": -87.440726583924
      }
    },
    {
      "number": 42009,
      "class": "Bus",
      "name": "EAST CHICAGO 2 2",
      "init": {
        "Vr": -0.33931147978185155,
        "Vi": -0.9577166125160941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6863353178824,
        "longitude": -87.440726583924
      }
    },
    {
      "number": 42010,
      "class": "Bus",
      "name": "EAST CHICAGO 3 1",
      "init": {
        "Vr": -0.3453962592207638,
        "Vi": -0.9537986386330631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6592837540108,
        "longitude": -87.4312389606719
      }
    },
    {
      "number": 42011,
      "class": "Bus",
      "name": "EAST CHICAGO 4 1",
      "init": {
        "Vr": -0.34737860825822825,
        "Vi": -0.9590256493615348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5651747769233,
        "longitude": -87.5498252038089
      }
    },
    {
      "number": 42012,
      "class": "Bus",
      "name": "GARY 2 1",
      "init": {
        "Vr": -0.32600127294999226,
        "Vi": -0.9535200533006821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6132267206361,
        "longitude": -87.3316051486796
      }
    },
    {
      "number": 42013,
      "class": "Bus",
      "name": "GARY 3 1",
      "init": {
        "Vr": -0.33175613841741103,
        "Vi": -0.9469686721552861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5320812833056,
        "longitude": -87.282749733561
      }
    },
    {
      "number": 42014,
      "class": "Bus",
      "name": "GARY 4 1",
      "init": {
        "Vr": -0.3269956114581426,
        "Vi": -0.9529343579898495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6214917317842,
        "longitude": -87.2848980929658
      }
    },
    {
      "number": 42015,
      "class": "Bus",
      "name": "GARY 5 1",
      "init": {
        "Vr": -0.33336725135519746,
        "Vi": -0.9459391904399964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5874445958983,
        "longitude": -87.3256875835193
      }
    },
    {
      "number": 42016,
      "class": "Bus",
      "name": "GARY 5 2",
      "init": {
        "Vr": -0.3334726019071355,
        "Vi": -0.9458421214785385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5874445958983,
        "longitude": -87.3256875835193
      }
    },
    {
      "number": 42017,
      "class": "Bus",
      "name": "GARY 6 1",
      "init": {
        "Vr": -0.3547042607265345,
        "Vi": -0.9212367142381638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4897321036563,
        "longitude": -87.3303255453921
      }
    },
    {
      "number": 42018,
      "class": "Bus",
      "name": "GRIFFITH 1 1",
      "init": {
        "Vr": -0.3260990762688732,
        "Vi": -0.9601345394329462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5532150183428,
        "longitude": -87.4347977210754
      }
    },
    {
      "number": 42019,
      "class": "Bus",
      "name": "HAMMOND 3 1",
      "init": {
        "Vr": -0.3933167556256791,
        "Vi": -0.9611222375866268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7073917329042,
        "longitude": -87.5955982343277
      }
    },
    {
      "number": 42020,
      "class": "Bus",
      "name": "HAMMOND 4 1",
      "init": {
        "Vr": -0.4213899129862547,
        "Vi": -0.9316798003422264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449028834704,
        "longitude": -87.6092903061288
      }
    },
    {
      "number": 42021,
      "class": "Bus",
      "name": "HAMMOND 4 2",
      "init": {
        "Vr": -0.42148700305158115,
        "Vi": -0.9315831018132315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449028834704,
        "longitude": -87.6092903061288
      }
    },
    {
      "number": 42022,
      "class": "Bus",
      "name": "HAMMOND 5 1",
      "init": {
        "Vr": -0.3537370950891039,
        "Vi": -0.948330728773535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6317244125986,
        "longitude": -87.494503945831
      }
    },
    {
      "number": 42023,
      "class": "Bus",
      "name": "HAMMOND 6 1",
      "init": {
        "Vr": -0.3292574241334747,
        "Vi": -0.9568809408892561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6172729282953,
        "longitude": -87.3901218551506
      }
    },
    {
      "number": 42024,
      "class": "Bus",
      "name": "HAMMOND 6 2",
      "init": {
        "Vr": -0.3295210523150668,
        "Vi": -0.956639632206737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6172729282953,
        "longitude": -87.3901218551506
      }
    },
    {
      "number": 42025,
      "class": "Bus",
      "name": "HAMMOND 7 1",
      "init": {
        "Vr": -0.31789331530608583,
        "Vi": -0.9680763319126278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4551240548635,
        "longitude": -87.5735527102696
      }
    },
    {
      "number": 42026,
      "class": "Bus",
      "name": "HAMMOND 8 1",
      "init": {
        "Vr": -0.3312594214043978,
        "Vi": -0.9595802258392587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5141462417478,
        "longitude": -87.4648879752115
      }
    },
    {
      "number": 42027,
      "class": "Bus",
      "name": "HAMMOND 9 1",
      "init": {
        "Vr": -0.3858342636692002,
        "Vi": -0.9562225195959927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7433098723055,
        "longitude": -87.5346675666521
      }
    },
    {
      "number": 42028,
      "class": "Bus",
      "name": "HAMMOND 10 1",
      "init": {
        "Vr": -0.3462333599569115,
        "Vi": -0.9512983243726346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5844009616587,
        "longitude": -87.4623643322365
      }
    },
    {
      "number": 42029,
      "class": "Bus",
      "name": "HAMMOND 11 1",
      "init": {
        "Vr": -0.3147876716849493,
        "Vi": -0.9643504034772945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5763792777178,
        "longitude": -87.3829394662853
      }
    },
    {
      "number": 42030,
      "class": "Bus",
      "name": "HEBRON 11 1",
      "init": {
        "Vr": -0.452981855350875,
        "Vi": -0.9132482238320717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2891713285559,
        "longitude": -87.215711314902
      }
    },
    {
      "number": 42031,
      "class": "Bus",
      "name": "HEBRON 12 1",
      "init": {
        "Vr": -0.45408656551218296,
        "Vi": -0.9265339563467548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3050715851576,
        "longitude": -87.2659147828166
      }
    },
    {
      "number": 42032,
      "class": "Bus",
      "name": "HEBRON 13 1",
      "init": {
        "Vr": -0.4409736279547567,
        "Vi": -0.9297908333466836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3515700238817,
        "longitude": -87.2900193442265
      }
    },
    {
      "number": 42033,
      "class": "Bus",
      "name": "HEBRON 13 2",
      "init": {
        "Vr": -0.44105969087227875,
        "Vi": -0.9296959516177025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3515700238817,
        "longitude": -87.2900193442265
      }
    },
    {
      "number": 42034,
      "class": "Bus",
      "name": "HIGHLAND 3 1",
      "init": {
        "Vr": -0.32659967009143365,
        "Vi": -0.9592027296877584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5274753218158,
        "longitude": -87.4319088388638
      }
    },
    {
      "number": 42035,
      "class": "Bus",
      "name": "HIGHLAND 4 1",
      "init": {
        "Vr": -0.35141449105389594,
        "Vi": -0.9504302605701667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5840240998512,
        "longitude": -87.532431576662
      }
    },
    {
      "number": 42036,
      "class": "Bus",
      "name": "HIGHLAND 4 2",
      "init": {
        "Vr": -0.3515597655392619,
        "Vi": -0.9502678565444911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5840240998512,
        "longitude": -87.532431576662
      }
    },
    {
      "number": 42037,
      "class": "Bus",
      "name": "HOBART 2 1",
      "init": {
        "Vr": -0.37417198656514783,
        "Vi": -0.892492626667408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.487129119597,
        "longitude": -87.2242445411394
      }
    },
    {
      "number": 42038,
      "class": "Bus",
      "name": "HOBART 3 1",
      "init": {
        "Vr": -0.3730138168452396,
        "Vi": -0.895480259792761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4556508450006,
        "longitude": -87.2377290995309
      }
    },
    {
      "number": 42039,
      "class": "Bus",
      "name": "HOBART 4 1",
      "init": {
        "Vr": -0.38475227398399925,
        "Vi": -0.9439524572528618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5130402088355,
        "longitude": -87.141484670252
      }
    },
    {
      "number": 42040,
      "class": "Bus",
      "name": "HOBART 5 1",
      "init": {
        "Vr": -0.3689720902064726,
        "Vi": -0.9019439271424093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4646643747329,
        "longitude": -87.2806149426818
      }
    },
    {
      "number": 42041,
      "class": "Bus",
      "name": "LAKE STATION 1",
      "init": {
        "Vr": -0.371579083216792,
        "Vi": -0.8975079855335948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5142839774647,
        "longitude": -87.2248095937355
      }
    },
    {
      "number": 42042,
      "class": "Bus",
      "name": "LAKE STATION 2",
      "init": {
        "Vr": -0.3714864239124397,
        "Vi": -0.8976182477206219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5142839774647,
        "longitude": -87.2248095937355
      }
    },
    {
      "number": 42043,
      "class": "Bus",
      "name": "LOWELL 22 1",
      "init": {
        "Vr": -0.4035489643262239,
        "Vi": -0.9598374807547203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2465913670573,
        "longitude": -87.3810165698666
      }
    },
    {
      "number": 42044,
      "class": "Bus",
      "name": "LOWELL 23 1",
      "init": {
        "Vr": -0.20620800913897958,
        "Vi": -1.0176399269472873
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1721393399045,
        "longitude": -87.4541564804634
      }
    },
    {
      "number": 42045,
      "class": "Bus",
      "name": "LOWELL 24 1",
      "init": {
        "Vr": -0.3973501485185876,
        "Vi": -0.9545005888840925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2350446727734,
        "longitude": -87.4370038409232
      }
    },
    {
      "number": 42046,
      "class": "Bus",
      "name": "LOWELL 25 1",
      "init": {
        "Vr": -0.39003248263498336,
        "Vi": -0.9537249177220481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1983858398575,
        "longitude": -87.4933677524966
      }
    },
    {
      "number": 42047,
      "class": "Bus",
      "name": "LOWELL 25 2",
      "init": {
        "Vr": -0.39014143435872933,
        "Vi": -0.9536100502047798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1983858398575,
        "longitude": -87.4933677524966
      }
    },
    {
      "number": 42048,
      "class": "Bus",
      "name": "MERRILLVILLE 1 1",
      "init": {
        "Vr": -0.36284583196482983,
        "Vi": -0.9334950723578259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.40928018335,
        "longitude": -87.4038766616419
      }
    },
    {
      "number": 42049,
      "class": "Bus",
      "name": "MERRILLVILLE 1 2",
      "init": {
        "Vr": -0.36313780817099306,
        "Vi": -0.9332643550568742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.40928018335,
        "longitude": -87.4038766616419
      }
    },
    {
      "number": 42050,
      "class": "Bus",
      "name": "MERRILLVILLE 2 1",
      "init": {
        "Vr": -0.3102752717946507,
        "Vi": -0.9700760800310746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5230604258196,
        "longitude": -87.389733324329
      }
    },
    {
      "number": 42051,
      "class": "Bus",
      "name": "MERRILLVILLE 3 1",
      "init": {
        "Vr": -0.18091089955195377,
        "Vi": -1.0312266229225313
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5317260688467,
        "longitude": -87.3720168493363
      }
    },
    {
      "number": 42052,
      "class": "Bus",
      "name": "MERRILLVILLE 3 2",
      "init": {
        "Vr": -0.23478427505442104,
        "Vi": -1.0089389366935972
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5317260688467,
        "longitude": -87.3720168493363
      }
    },
    {
      "number": 42053,
      "class": "Bus",
      "name": "MERRILLVILLE 3 3",
      "init": {
        "Vr": -0.30239159852892505,
        "Vi": -0.9755128971812032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5317260688467,
        "longitude": -87.3720168493363
      }
    },
    {
      "number": 42054,
      "class": "Bus",
      "name": "MERRILLVILLE 3 4",
      "init": {
        "Vr": -0.23547360869633951,
        "Vi": -1.0081376312474744
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5317260688467,
        "longitude": -87.3720168493363
      }
    },
    {
      "number": 42055,
      "class": "Bus",
      "name": "MERRILLVILLE 3 6",
      "init": {
        "Vr": -0.23734742128637565,
        "Vi": -1.0082209589397397
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5317260688467,
        "longitude": -87.3720168493363
      }
    },
    {
      "number": 42056,
      "class": "Bus",
      "name": "MERRILLVILLE 4 1",
      "init": {
        "Vr": -0.34385368337503613,
        "Vi": -0.9473657090365761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4846603711747,
        "longitude": -87.4021068558027
      }
    },
    {
      "number": 42057,
      "class": "Bus",
      "name": "MERRILLVILLE 4 2",
      "init": {
        "Vr": -0.3441069949453442,
        "Vi": -0.9471661164506692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4846603711747,
        "longitude": -87.4021068558027
      }
    },
    {
      "number": 42058,
      "class": "Bus",
      "name": "MUNSTER 1 1",
      "init": {
        "Vr": -0.34216438517383874,
        "Vi": -0.9533116635984862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.548955048785,
        "longitude": -87.4956617814296
      }
    },
    {
      "number": 42059,
      "class": "Bus",
      "name": "MUNSTER 2 1",
      "init": {
        "Vr": -0.315016491503083,
        "Vi": -0.9637436050750847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5367692832725,
        "longitude": -87.3369559512317
      }
    },
    {
      "number": 42060,
      "class": "Bus",
      "name": "MUNSTER 3 1",
      "init": {
        "Vr": -0.25625203895993554,
        "Vi": -1.0089569272750913
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4909585296862,
        "longitude": -87.4772382554643
      }
    },
    {
      "number": 42061,
      "class": "Bus",
      "name": "MUNSTER 3 2",
      "init": {
        "Vr": -0.3267759890314728,
        "Vi": -0.9660137980532835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4909585296862,
        "longitude": -87.4772382554643
      }
    },
    {
      "number": 42062,
      "class": "Bus",
      "name": "MUNSTER 3 3",
      "init": {
        "Vr": -0.41825570999899564,
        "Vi": -0.9103103750869281
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4909585296862,
        "longitude": -87.4772382554643
      }
    },
    {
      "number": 42063,
      "class": "Bus",
      "name": "MUNSTER 3 4",
      "init": {
        "Vr": -0.41825570999899564,
        "Vi": -0.910310375086928
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4909585296862,
        "longitude": -87.4772382554643
      }
    },
    {
      "number": 42064,
      "class": "Bus",
      "name": "MUNSTER 3 5",
      "init": {
        "Vr": -0.256847303256627,
        "Vi": -1.0081168587331646
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4909585296862,
        "longitude": -87.4772382554643
      }
    },
    {
      "number": 42065,
      "class": "Bus",
      "name": "SAINT JOHN 1 1",
      "init": {
        "Vr": -0.3401693439737658,
        "Vi": -0.953198231119227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5636258446835,
        "longitude": -87.4746245932611
      }
    },
    {
      "number": 42066,
      "class": "Bus",
      "name": "SAINT JOHN 1 2",
      "init": {
        "Vr": -0.34035866796715397,
        "Vi": -0.9529240996162448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5636258446835,
        "longitude": -87.4746245932611
      }
    },
    {
      "number": 42067,
      "class": "Bus",
      "name": "SCHERERVILLE 1 1",
      "init": {
        "Vr": -0.3565530820904977,
        "Vi": -0.9345242559217785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4312734696929,
        "longitude": -87.4068311519938
      }
    },
    {
      "number": 42068,
      "class": "Bus",
      "name": "SCHERERVILLE 2 1",
      "init": {
        "Vr": -0.3514361592080382,
        "Vi": -0.9508255779345621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5933019811925,
        "longitude": -87.5058370556344
      }
    },
    {
      "number": 42069,
      "class": "Bus",
      "name": "SCHERERVILLE 2 2",
      "init": {
        "Vr": -0.35098638338638727,
        "Vi": -0.9512773837520556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5933019811925,
        "longitude": -87.5058370556344
      }
    },
    {
      "number": 42070,
      "class": "Bus",
      "name": "WHITING 1 1",
      "init": {
        "Vr": -0.3519996311185567,
        "Vi": -0.9532158004663144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6154793154741,
        "longitude": -87.5289479991449
      }
    },
    {
      "number": 42071,
      "class": "Bus",
      "name": "WHITING 1 2",
      "init": {
        "Vr": -0.3520899080145245,
        "Vi": -0.9530886377846195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6154793154741,
        "longitude": -87.5289479991449
      }
    },
    {
      "number": 42072,
      "class": "Bus",
      "name": "WHITING 2 1",
      "init": {
        "Vr": -0.3243028878106415,
        "Vi": -0.9743527857434879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6734913087557,
        "longitude": -87.4719563817784
      }
    },
    {
      "number": 42073,
      "class": "Bus",
      "name": "WHITING 2 2",
      "init": {
        "Vr": -0.32453092660060084,
        "Vi": -0.974151711151372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6734913087557,
        "longitude": -87.4719563817784
      }
    },
    {
      "number": 42074,
      "class": "Bus",
      "name": "HAMLET 7 1",
      "init": {
        "Vr": -0.5228863086447514,
        "Vi": -0.8598632628017174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4299100869943,
        "longitude": -86.6157093657576
      }
    },
    {
      "number": 42075,
      "class": "Bus",
      "name": "LA PORTE 1 1",
      "init": {
        "Vr": -0.449112922802812,
        "Vi": -0.8963059922915914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6459203133293,
        "longitude": -86.7335226412908
      }
    },
    {
      "number": 42076,
      "class": "Bus",
      "name": "LA PORTE 2 1",
      "init": {
        "Vr": -0.4203644781626929,
        "Vi": -0.9182989929065323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5883406058626,
        "longitude": -86.7645839474325
      }
    },
    {
      "number": 42077,
      "class": "Bus",
      "name": "LA PORTE 2 2",
      "init": {
        "Vr": -0.42058792841775006,
        "Vi": -0.9180015357106381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5883406058626,
        "longitude": -86.7645839474325
      }
    },
    {
      "number": 42078,
      "class": "Bus",
      "name": "LA PORTE 3 1",
      "init": {
        "Vr": -0.444264516076157,
        "Vi": -0.9005666791332667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5918232936074,
        "longitude": -86.6623941984027
      }
    },
    {
      "number": 42079,
      "class": "Bus",
      "name": "LA PORTE 3 2",
      "init": {
        "Vr": -0.4445072475174698,
        "Vi": -0.9001516485251928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5918232936074,
        "longitude": -86.6623941984027
      }
    },
    {
      "number": 42080,
      "class": "Bus",
      "name": "LA PORTE 4 1",
      "init": {
        "Vr": -0.32272170960393715,
        "Vi": -0.9716088350971399
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5745978869977,
        "longitude": -86.766647076231
      }
    },
    {
      "number": 42081,
      "class": "Bus",
      "name": "LA PORTE 4 2",
      "init": {
        "Vr": -0.40983409475440474,
        "Vi": -0.928737110381403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5745978869977,
        "longitude": -86.766647076231
      }
    },
    {
      "number": 42082,
      "class": "Bus",
      "name": "LA PORTE 4 3",
      "init": {
        "Vr": -0.32305967945272007,
        "Vi": -0.9713420917652147
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5745978869977,
        "longitude": -86.766647076231
      }
    },
    {
      "number": 42083,
      "class": "Bus",
      "name": "MICHIGAN CITY 1 1",
      "init": {
        "Vr": -0.4658221214058589,
        "Vi": -0.8766629401469623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6785060388665,
        "longitude": -86.838430496151
      }
    },
    {
      "number": 42084,
      "class": "Bus",
      "name": "MICHIGAN CITY 2 1",
      "init": {
        "Vr": -0.46393897945139084,
        "Vi": -0.8785880160124032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6949817784642,
        "longitude": -86.8691536904976
      }
    },
    {
      "number": 42085,
      "class": "Bus",
      "name": "MICHIGAN CITY 2 2",
      "init": {
        "Vr": -0.46409210134614726,
        "Vi": -0.8782038477164725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6949817784642,
        "longitude": -86.8691536904976
      }
    },
    {
      "number": 42086,
      "class": "Bus",
      "name": "MICHIGAN CITY 3 1",
      "init": {
        "Vr": -0.45002140516973516,
        "Vi": -0.890498732391463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6800416990931,
        "longitude": -86.9193120356936
      }
    },
    {
      "number": 42087,
      "class": "Bus",
      "name": "MICHIGAN CITY 4 1",
      "init": {
        "Vr": -0.46774934727713696,
        "Vi": -0.8768901084001328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6890626237339,
        "longitude": -86.8315099529174
      }
    },
    {
      "number": 42088,
      "class": "Bus",
      "name": "NEW CARLISLE 3 1",
      "init": {
        "Vr": -0.4966004165943361,
        "Vi": -0.8788669026208549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6858083402778,
        "longitude": -86.4946073943657
      }
    },
    {
      "number": 42089,
      "class": "Bus",
      "name": "ROLLING PRAIRIE 1",
      "init": {
        "Vr": -0.4631477561810345,
        "Vi": -0.8961808045474516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7247453287177,
        "longitude": -86.6211870504182
      }
    },
    {
      "number": 42090,
      "class": "Bus",
      "name": "ROLLING PRAIRIE 2",
      "init": {
        "Vr": -0.463173819135602,
        "Vi": -0.8961429993918113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7247453287177,
        "longitude": -86.6211870504182
      }
    },
    {
      "number": 42091,
      "class": "Bus",
      "name": "UNION MILLS 1",
      "init": {
        "Vr": -0.43791783666599027,
        "Vi": -0.9116344005201352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3781475072554,
        "longitude": -86.7694245936569
      }
    },
    {
      "number": 42092,
      "class": "Bus",
      "name": "WALKERTON 1 1",
      "init": {
        "Vr": -0.49674345155315586,
        "Vi": -0.8706488478048855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5617999389876,
        "longitude": -86.517196425094
      }
    },
    {
      "number": 42093,
      "class": "Bus",
      "name": "WALKERTON 1 2",
      "init": {
        "Vr": -0.4968013844208204,
        "Vi": -0.8705585969166185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5617999389876,
        "longitude": -86.517196425094
      }
    },
    {
      "number": 42094,
      "class": "Bus",
      "name": "WALKERTON 2 1",
      "init": {
        "Vr": -0.5388974162753428,
        "Vi": -0.8460439615963066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5729417736397,
        "longitude": -86.422003589165
      }
    },
    {
      "number": 42095,
      "class": "Bus",
      "name": "WALKERTON 3 1",
      "init": {
        "Vr": -0.5530912184535021,
        "Vi": -0.8485522311291361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5293695841484,
        "longitude": -86.4565648617653
      }
    },
    {
      "number": 42096,
      "class": "Bus",
      "name": "WESTVILLE 3 1",
      "init": {
        "Vr": -0.4272498900256782,
        "Vi": -0.9134679230850232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5331917797831,
        "longitude": -86.8689920234437
      }
    },
    {
      "number": 42097,
      "class": "Bus",
      "name": "WESTVILLE 4 1",
      "init": {
        "Vr": -0.43964144806776956,
        "Vi": -0.9056602228386642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.56509715844,
        "longitude": -86.929726571972
      }
    },
    {
      "number": 42098,
      "class": "Bus",
      "name": "WESTVILLE 4 2",
      "init": {
        "Vr": -0.4397919397630031,
        "Vi": -0.9054952877986535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.56509715844,
        "longitude": -86.929726571972
      }
    },
    {
      "number": 42099,
      "class": "Bus",
      "name": "BEDFORD 18 1",
      "init": {
        "Vr": -0.4936830919964844,
        "Vi": -0.8474305734584098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294237544257,
        "longitude": -86.4454794834023
      }
    },
    {
      "number": 42100,
      "class": "Bus",
      "name": "BEDFORD 18 2",
      "init": {
        "Vr": -0.49379711715310615,
        "Vi": -0.8471521031281303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8294237544257,
        "longitude": -86.4454794834023
      }
    },
    {
      "number": 42101,
      "class": "Bus",
      "name": "BEDFORD 19 1",
      "init": {
        "Vr": -0.47634090073575797,
        "Vi": -0.8546767267726666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9284482919466,
        "longitude": -86.4673561360936
      }
    },
    {
      "number": 42102,
      "class": "Bus",
      "name": "BEDFORD 19 2",
      "init": {
        "Vr": -0.4764844216133388,
        "Vi": -0.8543727316293194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9284482919466,
        "longitude": -86.4673561360936
      }
    },
    {
      "number": 42103,
      "class": "Bus",
      "name": "BEDFORD 20 1",
      "init": {
        "Vr": -0.4959901268539662,
        "Vi": -0.8588500370345111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7575407751085,
        "longitude": -86.4660295568997
      }
    },
    {
      "number": 42104,
      "class": "Bus",
      "name": "BEDFORD 20 2",
      "init": {
        "Vr": -0.49585398780910656,
        "Vi": -0.859104176186211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7575407751085,
        "longitude": -86.4660295568997
      }
    },
    {
      "number": 42105,
      "class": "Bus",
      "name": "BEDFORD 21 1",
      "init": {
        "Vr": -0.49840803175214377,
        "Vi": -0.8519093754164566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7831848254297,
        "longitude": -86.4642348694915
      }
    },
    {
      "number": 42106,
      "class": "Bus",
      "name": "MITCHELL 1 1",
      "init": {
        "Vr": -0.4927196983979972,
        "Vi": -0.8834918820239139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6881183823162,
        "longitude": -86.5426785643289
      }
    },
    {
      "number": 42107,
      "class": "Bus",
      "name": "MITCHELL 1 2",
      "init": {
        "Vr": -0.4928036047272528,
        "Vi": -0.883403305303493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6881183823162,
        "longitude": -86.5426785643289
      }
    },
    {
      "number": 42108,
      "class": "Bus",
      "name": "ORLEANS 5 1",
      "init": {
        "Vr": -0.5187845828015479,
        "Vi": -0.8985368897474607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6634841771244,
        "longitude": -86.3641861671522
      }
    },
    {
      "number": 42109,
      "class": "Bus",
      "name": "ORLEANS 5 2",
      "init": {
        "Vr": -0.5188213502702221,
        "Vi": -0.8984906859955398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6634841771244,
        "longitude": -86.3641861671522
      }
    },
    {
      "number": 42110,
      "class": "Bus",
      "name": "ORLEANS 6 1",
      "init": {
        "Vr": -0.47525652613225966,
        "Vi": -0.8947721810811857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6127091034775,
        "longitude": -86.4346270789
      }
    },
    {
      "number": 42111,
      "class": "Bus",
      "name": "ORLEANS 7 1",
      "init": {
        "Vr": -0.506136609857776,
        "Vi": -0.8813635583414953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.671643351487,
        "longitude": -86.4411714217507
      }
    },
    {
      "number": 42112,
      "class": "Bus",
      "name": "ORLEANS 7 2",
      "init": {
        "Vr": -0.5061718938695742,
        "Vi": -0.8813064284118411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.671643351487,
        "longitude": -86.4411714217507
      }
    },
    {
      "number": 42113,
      "class": "Bus",
      "name": "WILLIAMS 1 1",
      "init": {
        "Vr": -0.4039204292376902,
        "Vi": -0.9000957554863755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8502441362016,
        "longitude": -86.7220987467608
      }
    },
    {
      "number": 42114,
      "class": "Bus",
      "name": "ANDERSON 20 1",
      "init": {
        "Vr": -0.673856774017646,
        "Vi": -0.7554899259794854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1996043361741,
        "longitude": -85.7751652431444
      }
    },
    {
      "number": 42115,
      "class": "Bus",
      "name": "ANDERSON 21 1",
      "init": {
        "Vr": -0.7072078816306543,
        "Vi": -0.7536167444976531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.198517654966,
        "longitude": -85.660997843851
      }
    },
    {
      "number": 42116,
      "class": "Bus",
      "name": "ANDERSON 22 1",
      "init": {
        "Vr": -0.6709975398603306,
        "Vi": -0.7584592189828055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2418068590991,
        "longitude": -85.7681802111348
      }
    },
    {
      "number": 42117,
      "class": "Bus",
      "name": "ANDERSON 23 1",
      "init": {
        "Vr": -0.6490676458332358,
        "Vi": -0.7712335289867995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0745265305178,
        "longitude": -85.7979181177231
      }
    },
    {
      "number": 42118,
      "class": "Bus",
      "name": "ANDERSON 23 2",
      "init": {
        "Vr": -0.6491391533936162,
        "Vi": -0.7711004878955787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0745265305178,
        "longitude": -85.7979181177231
      }
    },
    {
      "number": 42119,
      "class": "Bus",
      "name": "ANDERSON 24 1",
      "init": {
        "Vr": -0.6582825842384787,
        "Vi": -0.7568616131120259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0127403977216,
        "longitude": -85.6759656488579
      }
    },
    {
      "number": 42120,
      "class": "Bus",
      "name": "ANDERSON 24 2",
      "init": {
        "Vr": -0.6583815340882803,
        "Vi": -0.756698762032865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0127403977216,
        "longitude": -85.6759656488579
      }
    },
    {
      "number": 42121,
      "class": "Bus",
      "name": "ANDERSON 25 1",
      "init": {
        "Vr": -0.692601156699526,
        "Vi": -0.7495162299441694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1739556942686,
        "longitude": -85.7180786572142
      }
    },
    {
      "number": 42122,
      "class": "Bus",
      "name": "ANDERSON 25 2",
      "init": {
        "Vr": -0.6925360196509825,
        "Vi": -0.7496671657524225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1739556942686,
        "longitude": -85.7180786572142
      }
    },
    {
      "number": 42123,
      "class": "Bus",
      "name": "ANDERSON 26 1",
      "init": {
        "Vr": -0.6607742815637905,
        "Vi": -0.7421231901077275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0416302121913,
        "longitude": -85.6395486976018
      }
    },
    {
      "number": 42124,
      "class": "Bus",
      "name": "ANDERSON 26 2",
      "init": {
        "Vr": -0.6608408159937392,
        "Vi": -0.7419549986279753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0416302121913,
        "longitude": -85.6395486976018
      }
    },
    {
      "number": 42125,
      "class": "Bus",
      "name": "ANDERSON 27 1",
      "init": {
        "Vr": -0.6603260624044387,
        "Vi": -0.7341634081102039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0852075518462,
        "longitude": -85.7078545104007
      }
    },
    {
      "number": 42126,
      "class": "Bus",
      "name": "ANDERSON 28 1",
      "init": {
        "Vr": -0.6586887044730667,
        "Vi": -0.7429721968554045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0508190437544,
        "longitude": -85.7134561946011
      }
    },
    {
      "number": 42127,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 1",
      "init": {
        "Vr": -0.6004675773283171,
        "Vi": -0.8478226988589761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42128,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 2",
      "init": {
        "Vr": -0.6073170503989536,
        "Vi": -0.8372051870445454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42129,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 3",
      "init": {
        "Vr": -0.6052508091336833,
        "Vi": -0.8343876879386029
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42130,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 4",
      "init": {
        "Vr": -0.6003480059720459,
        "Vi": -0.8479334142143101
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42131,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 5",
      "init": {
        "Vr": -0.5988549597243178,
        "Vi": -0.8471091899444674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42132,
      "class": "Bus",
      "name": "INDIANAPOLIS 23 7",
      "init": {
        "Vr": -0.6004675773283171,
        "Vi": -0.8478226988589761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8298544682835,
        "longitude": -85.9991130302346
      }
    },
    {
      "number": 42133,
      "class": "Bus",
      "name": "INDIANAPOLIS 24 1",
      "init": {
        "Vr": -0.5553550847424823,
        "Vi": -0.864591961490656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7448403278289,
        "longitude": -86.1016166510244
      }
    },
    {
      "number": 42134,
      "class": "Bus",
      "name": "INDIANAPOLIS 25 1",
      "init": {
        "Vr": -0.5743763677938872,
        "Vi": -0.8498694584116032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8971097405686,
        "longitude": -86.006500335575
      }
    },
    {
      "number": 42135,
      "class": "Bus",
      "name": "INDIANAPOLIS 26 1",
      "init": {
        "Vr": -0.5515575502356183,
        "Vi": -0.8690553195583364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7303515546107,
        "longitude": -86.1169064635206
      }
    },
    {
      "number": 42136,
      "class": "Bus",
      "name": "INDIANAPOLIS 27 1",
      "init": {
        "Vr": -0.5503261983390754,
        "Vi": -0.8506638454316835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6910192296739,
        "longitude": -86.0942084618696
      }
    },
    {
      "number": 42137,
      "class": "Bus",
      "name": "INDIANAPOLIS 28 1",
      "init": {
        "Vr": -0.5367361473230748,
        "Vi": -0.8886160815345431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.765713542435,
        "longitude": -86.1429665091383
      }
    },
    {
      "number": 42138,
      "class": "Bus",
      "name": "INDIANAPOLIS 28 2",
      "init": {
        "Vr": -0.5369877419622653,
        "Vi": -0.8883480408789023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.765713542435,
        "longitude": -86.1429665091383
      }
    },
    {
      "number": 42139,
      "class": "Bus",
      "name": "INDIANAPOLIS 29 1",
      "init": {
        "Vr": -0.5580213772891353,
        "Vi": -0.8647505739226864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9075646428889,
        "longitude": -86.0907735811222
      }
    },
    {
      "number": 42140,
      "class": "Bus",
      "name": "INDIANAPOLIS 29 2",
      "init": {
        "Vr": -0.5582788489269016,
        "Vi": -0.8642710969840507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9075646428889,
        "longitude": -86.0907735811222
      }
    },
    {
      "number": 42141,
      "class": "Bus",
      "name": "INDIANAPOLIS 30 1",
      "init": {
        "Vr": -0.5500754771882078,
        "Vi": -0.8715559581985483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8535018761639,
        "longitude": -86.2395148646232
      }
    },
    {
      "number": 42142,
      "class": "Bus",
      "name": "INDIANAPOLIS 31 1",
      "init": {
        "Vr": -0.5482844512733129,
        "Vi": -0.8559225473986742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7583851153562,
        "longitude": -86.2631556983769
      }
    },
    {
      "number": 42143,
      "class": "Bus",
      "name": "INDIANAPOLIS 32 1",
      "init": {
        "Vr": -0.5428285622835942,
        "Vi": -0.8534511626036021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6604734895718,
        "longitude": -86.2376105375544
      }
    },
    {
      "number": 42144,
      "class": "Bus",
      "name": "INDIANAPOLIS 33 1",
      "init": {
        "Vr": -0.5338479321594972,
        "Vi": -0.8743049628001829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6803664003112,
        "longitude": -86.2134255056077
      }
    },
    {
      "number": 42145,
      "class": "Bus",
      "name": "INDIANAPOLIS 34 1",
      "init": {
        "Vr": -0.5303272811945344,
        "Vi": -0.8753365741002699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7130874939417,
        "longitude": -86.2359273620554
      }
    },
    {
      "number": 42146,
      "class": "Bus",
      "name": "INDIANAPOLIS 35 1",
      "init": {
        "Vr": -0.534459714225233,
        "Vi": -0.8786887976245633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7760581632478,
        "longitude": -86.2347272423435
      }
    },
    {
      "number": 42147,
      "class": "Bus",
      "name": "INDIANAPOLIS 36 1",
      "init": {
        "Vr": -0.5782072690738785,
        "Vi": -0.8498470958602737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7906436919167,
        "longitude": -86.0326855758121
      }
    },
    {
      "number": 42148,
      "class": "Bus",
      "name": "INDIANAPOLIS 37 1",
      "init": {
        "Vr": -0.5513659933460028,
        "Vi": -0.8747127345964021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8317639212856,
        "longitude": -86.1406815861803
      }
    },
    {
      "number": 42149,
      "class": "Bus",
      "name": "INDIANAPOLIS 37 2",
      "init": {
        "Vr": -0.5515949586046296,
        "Vi": -0.8743863472193467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8317639212856,
        "longitude": -86.1406815861803
      }
    },
    {
      "number": 42150,
      "class": "Bus",
      "name": "INDIANAPOLIS 38 1",
      "init": {
        "Vr": -0.5535777558528897,
        "Vi": -0.8681899957875548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8195743438989,
        "longitude": -86.1541548501259
      }
    },
    {
      "number": 42151,
      "class": "Bus",
      "name": "INDIANAPOLIS 38 2",
      "init": {
        "Vr": -0.5540155202709265,
        "Vi": -0.8676027364379829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8195743438989,
        "longitude": -86.1541548501259
      }
    },
    {
      "number": 42152,
      "class": "Bus",
      "name": "INDIANAPOLIS 39 1",
      "init": {
        "Vr": -0.5885515165387056,
        "Vi": -0.8430299020101735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833121358505,
        "longitude": -86.0404933185925
      }
    },
    {
      "number": 42153,
      "class": "Bus",
      "name": "INDIANAPOLIS 40 1",
      "init": {
        "Vr": -0.5460850165782115,
        "Vi": -0.8401176574167494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6257977825893,
        "longitude": -85.9813542403004
      }
    },
    {
      "number": 42154,
      "class": "Bus",
      "name": "INDIANAPOLIS 41 1",
      "init": {
        "Vr": -0.5917630389948428,
        "Vi": -0.8422933634248075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8523106246057,
        "longitude": -86.0039824737475
      }
    },
    {
      "number": 42155,
      "class": "Bus",
      "name": "INDIANAPOLIS 41 2",
      "init": {
        "Vr": -0.5914446923956012,
        "Vi": -0.8428417851438152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8523106246057,
        "longitude": -86.0039824737475
      }
    },
    {
      "number": 42156,
      "class": "Bus",
      "name": "INDIANAPOLIS 42 1",
      "init": {
        "Vr": -0.5867699508182262,
        "Vi": -0.8444747704869214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8048099474153,
        "longitude": -86.0102004370743
      }
    },
    {
      "number": 42157,
      "class": "Bus",
      "name": "INDIANAPOLIS 43 1",
      "init": {
        "Vr": -0.541900924313352,
        "Vi": -0.8884210019850836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8760141009076,
        "longitude": -86.1491750162612
      }
    },
    {
      "number": 42158,
      "class": "Bus",
      "name": "INDIANAPOLIS 44 1",
      "init": {
        "Vr": -0.5552212515194831,
        "Vi": -0.869330012841924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8281289735036,
        "longitude": -86.1263464794801
      }
    },
    {
      "number": 42159,
      "class": "Bus",
      "name": "INDIANAPOLIS 45 1",
      "init": {
        "Vr": -0.546976736776526,
        "Vi": -0.8807496074959537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8502699664259,
        "longitude": -86.1429481944964
      }
    },
    {
      "number": 42160,
      "class": "Bus",
      "name": "INDIANAPOLIS 46 1",
      "init": {
        "Vr": -0.5427805787052602,
        "Vi": -0.849550484393777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6095356642294,
        "longitude": -86.2529792816532
      }
    },
    {
      "number": 42161,
      "class": "Bus",
      "name": "INDIANAPOLIS 46 2",
      "init": {
        "Vr": -0.5428962127614441,
        "Vi": -0.8493253569297535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6095356642294,
        "longitude": -86.2529792816532
      }
    },
    {
      "number": 42162,
      "class": "Bus",
      "name": "INDIANAPOLIS 47 1",
      "init": {
        "Vr": -0.5359929136479327,
        "Vi": -0.8589606063696652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6386623326059,
        "longitude": -86.1969750209437
      }
    },
    {
      "number": 42163,
      "class": "Bus",
      "name": "INDIANAPOLIS 48 1",
      "init": {
        "Vr": -0.5379613729817548,
        "Vi": -0.8590469823220808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7084543296899,
        "longitude": -86.3122732386378
      }
    },
    {
      "number": 42164,
      "class": "Bus",
      "name": "INDIANAPOLIS 48 2",
      "init": {
        "Vr": -0.5380914789405096,
        "Vi": -0.8588288942823157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7084543296899,
        "longitude": -86.3122732386378
      }
    },
    {
      "number": 42165,
      "class": "Bus",
      "name": "INDIANAPOLIS 49 1",
      "init": {
        "Vr": -0.5390049483749525,
        "Vi": -0.8544807525751525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6360961888236,
        "longitude": -86.2252501501076
      }
    },
    {
      "number": 42166,
      "class": "Bus",
      "name": "INDIANAPOLIS 49 2",
      "init": {
        "Vr": -0.53911094322967,
        "Vi": -0.854232470047704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6360961888236,
        "longitude": -86.2252501501076
      }
    },
    {
      "number": 42167,
      "class": "Bus",
      "name": "INDIANAPOLIS 50 1",
      "init": {
        "Vr": -0.5468993889209456,
        "Vi": -0.8684920654874855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7784584261115,
        "longitude": -86.2032002422548
      }
    },
    {
      "number": 42168,
      "class": "Bus",
      "name": "INDIANAPOLIS 50 2",
      "init": {
        "Vr": -0.5467322429825741,
        "Vi": -0.8687457075701359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7784584261115,
        "longitude": -86.2032002422548
      }
    },
    {
      "number": 42169,
      "class": "Bus",
      "name": "INDIANAPOLIS 51 1",
      "init": {
        "Vr": -0.5384926992421611,
        "Vi": -0.8861571976052605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7701834602889,
        "longitude": -86.171848721589
      }
    },
    {
      "number": 42170,
      "class": "Bus",
      "name": "INDIANAPOLIS 51 2",
      "init": {
        "Vr": -0.5383121581472471,
        "Vi": -0.8863727031070361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7701834602889,
        "longitude": -86.171848721589
      }
    },
    {
      "number": 42171,
      "class": "Bus",
      "name": "INDIANAPOLIS 52 1",
      "init": {
        "Vr": -0.5447946167359973,
        "Vi": -0.8830338457556288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8744981202699,
        "longitude": -86.1873027551963
      }
    },
    {
      "number": 42172,
      "class": "Bus",
      "name": "INDIANAPOLIS 52 2",
      "init": {
        "Vr": -0.544165743625914,
        "Vi": -0.8836984099742841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8744981202699,
        "longitude": -86.1873027551963
      }
    },
    {
      "number": 42173,
      "class": "Bus",
      "name": "INDIANAPOLIS 53 1",
      "init": {
        "Vr": -0.5442517943420974,
        "Vi": -0.8775630688507263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7856143642593,
        "longitude": -86.188456508748
      }
    },
    {
      "number": 42174,
      "class": "Bus",
      "name": "INDIANAPOLIS 53 2",
      "init": {
        "Vr": -0.5446865831404817,
        "Vi": -0.8769887864297179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7856143642593,
        "longitude": -86.188456508748
      }
    },
    {
      "number": 42175,
      "class": "Bus",
      "name": "INDIANAPOLIS 54 1",
      "init": {
        "Vr": -0.5495066390613801,
        "Vi": -0.8697913245262608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8032402286926,
        "longitude": -86.1822315541028
      }
    },
    {
      "number": 42176,
      "class": "Bus",
      "name": "INDIANAPOLIS 54 2",
      "init": {
        "Vr": -0.549300499985647,
        "Vi": -0.8701095318841401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8032402286926,
        "longitude": -86.1822315541028
      }
    },
    {
      "number": 42177,
      "class": "Bus",
      "name": "INDIANAPOLIS 55 1",
      "init": {
        "Vr": -0.5286495457426833,
        "Vi": -0.8902792792611833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7424752729621,
        "longitude": -86.2037517433792
      }
    },
    {
      "number": 42178,
      "class": "Bus",
      "name": "INDIANAPOLIS 55 2",
      "init": {
        "Vr": -0.5290015047751009,
        "Vi": -0.8899075283983182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7424752729621,
        "longitude": -86.2037517433792
      }
    },
    {
      "number": 42179,
      "class": "Bus",
      "name": "INDIANAPOLIS 56 1",
      "init": {
        "Vr": -0.5517860623274813,
        "Vi": -0.8651371186638201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.833879991709,
        "longitude": -86.1772769598086
      }
    },
    {
      "number": 42180,
      "class": "Bus",
      "name": "INDIANAPOLIS 57 1",
      "init": {
        "Vr": -0.5327135762172962,
        "Vi": -0.8825272893269215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.760874560016,
        "longitude": -86.2306423950535
      }
    },
    {
      "number": 42181,
      "class": "Bus",
      "name": "INDIANAPOLIS 58 1",
      "init": {
        "Vr": -0.4917574656160142,
        "Vi": -0.910905235764689
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8973333022827,
        "longitude": -85.9815546164723
      }
    },
    {
      "number": 42182,
      "class": "Bus",
      "name": "INDIANAPOLIS 58 2",
      "init": {
        "Vr": -0.5666396176176008,
        "Vi": -0.8611445408787219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8973333022827,
        "longitude": -85.9815546164723
      }
    },
    {
      "number": 42183,
      "class": "Bus",
      "name": "INDIANAPOLIS 58 3",
      "init": {
        "Vr": -0.49205077211525333,
        "Vi": -0.9103951497706524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8973333022827,
        "longitude": -85.9815546164723
      }
    },
    {
      "number": 42184,
      "class": "Bus",
      "name": "INDIANAPOLIS 59 1",
      "init": {
        "Vr": -0.5664447172062657,
        "Vi": -0.8565614064777212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8624732214831,
        "longitude": -86.078846403544
      }
    },
    {
      "number": 42185,
      "class": "Bus",
      "name": "INDIANAPOLIS 60 1",
      "init": {
        "Vr": -0.4949950529964647,
        "Vi": -0.9184217143174995
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7931101760909,
        "longitude": -85.9942395678798
      }
    },
    {
      "number": 42186,
      "class": "Bus",
      "name": "INDIANAPOLIS 60 2",
      "init": {
        "Vr": -0.49522191219667844,
        "Vi": -0.9180613412391899
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7931101760909,
        "longitude": -85.9942395678798
      }
    },
    {
      "number": 42187,
      "class": "Bus",
      "name": "INDIANAPOLIS 61 1",
      "init": {
        "Vr": -0.5765077335608875,
        "Vi": -0.8478874300811441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8805456530868,
        "longitude": -86.0387831212093
      }
    },
    {
      "number": 42188,
      "class": "Bus",
      "name": "INDIANAPOLIS 62 1",
      "init": {
        "Vr": -0.5477658878727649,
        "Vi": -0.8555980420863594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6931408515953,
        "longitude": -86.1200652549741
      }
    },
    {
      "number": 42189,
      "class": "Bus",
      "name": "INDIANAPOLIS 62 2",
      "init": {
        "Vr": -0.5475144944203366,
        "Vi": -0.8559291885061386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6931408515953,
        "longitude": -86.1200652549741
      }
    },
    {
      "number": 42190,
      "class": "Bus",
      "name": "INDIANAPOLIS 63 1",
      "init": {
        "Vr": -0.5326994177335805,
        "Vi": -0.8868875210943672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7140575507804,
        "longitude": -86.1568255574267
      }
    },
    {
      "number": 42191,
      "class": "Bus",
      "name": "INDIANAPOLIS 64 1",
      "init": {
        "Vr": -0.4588173532587704,
        "Vi": -0.9269318644741593
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.774777924773,
        "longitude": -86.1523878465415
      }
    },
    {
      "number": 42192,
      "class": "Bus",
      "name": "INDIANAPOLIS 64 2",
      "init": {
        "Vr": -0.5328180737926452,
        "Vi": -0.8937766881708892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.774777924773,
        "longitude": -86.1523878465415
      }
    },
    {
      "number": 42193,
      "class": "Bus",
      "name": "INDIANAPOLIS 64 3",
      "init": {
        "Vr": -0.4594149549913364,
        "Vi": -0.9264070750538321
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.774777924773,
        "longitude": -86.1523878465415
      }
    },
    {
      "number": 42194,
      "class": "Bus",
      "name": "INDIANAPOLIS 65 1",
      "init": {
        "Vr": -0.5388793396148827,
        "Vi": -0.8641070330961602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6741265634846,
        "longitude": -86.1873180599086
      }
    },
    {
      "number": 42195,
      "class": "Bus",
      "name": "INDIANAPOLIS 66 1",
      "init": {
        "Vr": -0.5511511000755084,
        "Vi": -0.8476937457755711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7050112676609,
        "longitude": -86.0573784357539
      }
    },
    {
      "number": 42196,
      "class": "Bus",
      "name": "INDIANAPOLIS 66 2",
      "init": {
        "Vr": -0.5509238498805108,
        "Vi": -0.8480306227112517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7050112676609,
        "longitude": -86.0573784357539
      }
    },
    {
      "number": 42197,
      "class": "Bus",
      "name": "INDIANAPOLIS 67 1",
      "init": {
        "Vr": -0.5356029488121614,
        "Vi": -0.8849280294497492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7295326917414,
        "longitude": -86.1483333121347
      }
    },
    {
      "number": 42198,
      "class": "Bus",
      "name": "INDIANAPOLIS 67 2",
      "init": {
        "Vr": -0.5357571167730946,
        "Vi": -0.884646081877302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7295326917414,
        "longitude": -86.1483333121347
      }
    },
    {
      "number": 42199,
      "class": "Bus",
      "name": "INDIANAPOLIS 68 1",
      "init": {
        "Vr": -0.6091218181142684,
        "Vi": -0.8352281412138141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9099852235175,
        "longitude": -85.9136516957526
      }
    },
    {
      "number": 42200,
      "class": "Bus",
      "name": "INDIANAPOLIS 69 1",
      "init": {
        "Vr": -0.5864091606957834,
        "Vi": -0.8482074688412681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8834180129759,
        "longitude": -85.9310167734585
      }
    },
    {
      "number": 42201,
      "class": "Bus",
      "name": "INDIANAPOLIS 69 2",
      "init": {
        "Vr": -0.586309739153462,
        "Vi": -0.8484415765243989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8834180129759,
        "longitude": -85.9310167734585
      }
    },
    {
      "number": 42202,
      "class": "Bus",
      "name": "INDIANAPOLIS 70 1",
      "init": {
        "Vr": -0.5743772674058041,
        "Vi": -0.8510840505474201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.920013772105,
        "longitude": -85.9902227516647
      }
    },
    {
      "number": 42203,
      "class": "Bus",
      "name": "INDIANAPOLIS 70 2",
      "init": {
        "Vr": -0.5742133433214309,
        "Vi": -0.8513341471324605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.920013772105,
        "longitude": -85.9902227516647
      }
    },
    {
      "number": 42204,
      "class": "Bus",
      "name": "INDIANAPOLIS 71 1",
      "init": {
        "Vr": -0.6162565864159638,
        "Vi": -0.8281507122811989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9192352064171,
        "longitude": -85.8767496629676
      }
    },
    {
      "number": 42205,
      "class": "Bus",
      "name": "INDIANAPOLIS 72 1",
      "init": {
        "Vr": -0.5663540302809537,
        "Vi": -0.8563547262031204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8877108488561,
        "longitude": -86.0639917448972
      }
    },
    {
      "number": 42206,
      "class": "Bus",
      "name": "INDIANAPOLIS 72 2",
      "init": {
        "Vr": -0.5664298214575375,
        "Vi": -0.8561238511594075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8877108488561,
        "longitude": -86.0639917448972
      }
    },
    {
      "number": 42207,
      "class": "Bus",
      "name": "INDIANAPOLIS 73 1",
      "init": {
        "Vr": -0.5488374800996078,
        "Vi": -0.8528068010788105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6562338198965,
        "longitude": -86.0468379516215
      }
    },
    {
      "number": 42208,
      "class": "Bus",
      "name": "INDIANAPOLIS 74 1",
      "init": {
        "Vr": -0.5467949492491202,
        "Vi": -0.8718127853031218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6406125910568,
        "longitude": -86.1138514749549
      }
    },
    {
      "number": 42209,
      "class": "Bus",
      "name": "INDIANAPOLIS 74 2",
      "init": {
        "Vr": -0.5465975416035331,
        "Vi": -0.8721562754113398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6406125910568,
        "longitude": -86.1138514749549
      }
    },
    {
      "number": 42210,
      "class": "Bus",
      "name": "INDIANAPOLIS 75 1",
      "init": {
        "Vr": -0.5376157535544944,
        "Vi": -0.8708982398528345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6724764482379,
        "longitude": -86.1404169528161
      }
    },
    {
      "number": 42211,
      "class": "Bus",
      "name": "INDIANAPOLIS 75 2",
      "init": {
        "Vr": -0.5378241896633962,
        "Vi": -0.8706215081769123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6724764482379,
        "longitude": -86.1404169528161
      }
    },
    {
      "number": 42212,
      "class": "Bus",
      "name": "INDIANAPOLIS 76 1",
      "init": {
        "Vr": -0.5577633206871769,
        "Vi": -0.8740168476739637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6508446586134,
        "longitude": -86.1252688674065
      }
    },
    {
      "number": 42213,
      "class": "Bus",
      "name": "INDIANAPOLIS 76 2",
      "init": {
        "Vr": -0.5565758557631811,
        "Vi": -0.8733313793423847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6508446586134,
        "longitude": -86.1252688674065
      }
    },
    {
      "number": 42214,
      "class": "Bus",
      "name": "INDIANAPOLIS 77 1",
      "init": {
        "Vr": -0.4383466566950793,
        "Vi": -0.9390943149389281
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7438837170392,
        "longitude": -86.3014453332031
      }
    },
    {
      "number": 42215,
      "class": "Bus",
      "name": "INDIANAPOLIS 78 1",
      "init": {
        "Vr": -0.5445429345813729,
        "Vi": -0.8493946530892742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6518136709957,
        "longitude": -86.28951204713
      }
    },
    {
      "number": 42216,
      "class": "Bus",
      "name": "INDIANAPOLIS 79 1",
      "init": {
        "Vr": -0.5305378527266797,
        "Vi": -0.8692127577083961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6162762587697,
        "longitude": -86.1808330186408
      }
    },
    {
      "number": 42217,
      "class": "Bus",
      "name": "INDIANAPOLIS 80 1",
      "init": {
        "Vr": -0.5412111796526236,
        "Vi": -0.8536580013436267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6798567777757,
        "longitude": -86.3222003362894
      }
    },
    {
      "number": 42218,
      "class": "Bus",
      "name": "INDIANAPOLIS 80 2",
      "init": {
        "Vr": -0.541349762367667,
        "Vi": -0.8533999618832546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6798567777757,
        "longitude": -86.3222003362894
      }
    },
    {
      "number": 42219,
      "class": "Bus",
      "name": "INDIANAPOLIS 81 1",
      "init": {
        "Vr": -0.5747381627271116,
        "Vi": -0.8286930676761018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8697920994609,
        "longitude": -86.3675941162887
      }
    },
    {
      "number": 42220,
      "class": "Bus",
      "name": "INDIANAPOLIS 81 2",
      "init": {
        "Vr": -0.5749267290209124,
        "Vi": -0.8283992507449011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8697920994609,
        "longitude": -86.3675941162887
      }
    },
    {
      "number": 42221,
      "class": "Bus",
      "name": "INDIANAPOLIS 82 1",
      "init": {
        "Vr": -0.5568627419493992,
        "Vi": -0.841279378238564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8848359510477,
        "longitude": -86.2955633073728
      }
    },
    {
      "number": 42222,
      "class": "Bus",
      "name": "INDIANAPOLIS 82 2",
      "init": {
        "Vr": -0.5565618763325537,
        "Vi": -0.8416322819007303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8848359510477,
        "longitude": -86.2955633073728
      }
    },
    {
      "number": 42223,
      "class": "Bus",
      "name": "INDIANAPOLIS 83 1",
      "init": {
        "Vr": -0.5378926937792655,
        "Vi": -0.8662850268301603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7578462035374,
        "longitude": -86.3055940235352
      }
    },
    {
      "number": 42224,
      "class": "Bus",
      "name": "INDIANAPOLIS 84 1",
      "init": {
        "Vr": -0.5518342686960791,
        "Vi": -0.8470909012073623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8959363425568,
        "longitude": -86.2736073873991
      }
    },
    {
      "number": 42225,
      "class": "Bus",
      "name": "ARGOS 1 1",
      "init": {
        "Vr": -0.5595685728902319,
        "Vi": -0.8653543781280385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.243324987516,
        "longitude": -86.3276650503823
      }
    },
    {
      "number": 42226,
      "class": "Bus",
      "name": "ARGOS 1 2",
      "init": {
        "Vr": -0.5591228206715925,
        "Vi": -0.8650291148618598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.243324987516,
        "longitude": -86.3276650503823
      }
    },
    {
      "number": 42227,
      "class": "Bus",
      "name": "BREMEN 3 1",
      "init": {
        "Vr": -0.5824914076714339,
        "Vi": -0.8215418391787814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4182835680672,
        "longitude": -86.2143131318484
      }
    },
    {
      "number": 42228,
      "class": "Bus",
      "name": "BREMEN 4 1",
      "init": {
        "Vr": -0.6066067454392315,
        "Vi": -0.7969572716616004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4219870151091,
        "longitude": -86.1444693231485
      }
    },
    {
      "number": 42229,
      "class": "Bus",
      "name": "BREMEN 5 1",
      "init": {
        "Vr": -0.5957825246688525,
        "Vi": -0.8071179740661221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4699912384465,
        "longitude": -86.1633998306554
      }
    },
    {
      "number": 42230,
      "class": "Bus",
      "name": "LAKEVILLE 3 1",
      "init": {
        "Vr": -0.5869014543301585,
        "Vi": -0.8086630253919546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4647626690871,
        "longitude": -86.3293648167839
      }
    },
    {
      "number": 42231,
      "class": "Bus",
      "name": "PLYMOUTH 25 1",
      "init": {
        "Vr": -0.562067621983664,
        "Vi": -0.8452650956879348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3274247686915,
        "longitude": -86.2403562838442
      }
    },
    {
      "number": 42232,
      "class": "Bus",
      "name": "PLYMOUTH 26 1",
      "init": {
        "Vr": -0.5208682336604437,
        "Vi": -0.8743023290906055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3437192831497,
        "longitude": -86.359519873751
      }
    },
    {
      "number": 42233,
      "class": "Bus",
      "name": "PLYMOUTH 27 1",
      "init": {
        "Vr": -0.5373623938538654,
        "Vi": -0.8610043341592539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3670248952331,
        "longitude": -86.3893584084502
      }
    },
    {
      "number": 42234,
      "class": "Bus",
      "name": "PLYMOUTH 27 2",
      "init": {
        "Vr": -0.5372376809471421,
        "Vi": -0.861214430333171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3670248952331,
        "longitude": -86.3893584084502
      }
    },
    {
      "number": 42235,
      "class": "Bus",
      "name": "PLYMOUTH 28 1",
      "init": {
        "Vr": -0.43846693554728705,
        "Vi": -0.9290767057006437
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42236,
      "class": "Bus",
      "name": "PLYMOUTH 28 2",
      "init": {
        "Vr": -0.5106599236790634,
        "Vi": -0.8839666443328026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42237,
      "class": "Bus",
      "name": "PLYMOUTH 28 3",
      "init": {
        "Vr": -0.418449951516196,
        "Vi": -0.9415843939789073
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42238,
      "class": "Bus",
      "name": "PLYMOUTH 28 4",
      "init": {
        "Vr": -0.4184499515161959,
        "Vi": -0.9415843939789073
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42239,
      "class": "Bus",
      "name": "PLYMOUTH 28 5",
      "init": {
        "Vr": -0.4385198236420736,
        "Vi": -0.9288405627013974
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42240,
      "class": "Bus",
      "name": "PLYMOUTH 28 7",
      "init": {
        "Vr": -0.4376658245998139,
        "Vi": -0.9299891920644398
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3497559554292,
        "longitude": -86.3315198021383
      }
    },
    {
      "number": 42241,
      "class": "Bus",
      "name": "SHOALS 1",
      "init": {
        "Vr": -0.43932219763836716,
        "Vi": -0.8885474746275532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6636391050798,
        "longitude": -86.7862591813037
      }
    },
    {
      "number": 42242,
      "class": "Bus",
      "name": "BUNKER HILL 4 1",
      "init": {
        "Vr": -0.5084683386665234,
        "Vi": -0.888240446858713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.603389238815,
        "longitude": -86.1538586207964
      }
    },
    {
      "number": 42243,
      "class": "Bus",
      "name": "BUNKER HILL 5 1",
      "init": {
        "Vr": -0.5248848200754453,
        "Vi": -0.8807802143949747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42244,
      "class": "Bus",
      "name": "BUNKER HILL 5 2",
      "init": {
        "Vr": -0.5280440770105844,
        "Vi": -0.8779475996236158
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42245,
      "class": "Bus",
      "name": "BUNKER HILL 5 3",
      "init": {
        "Vr": -0.5245591388266312,
        "Vi": -0.881029124753314
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42246,
      "class": "Bus",
      "name": "BUNKER HILL 5 4",
      "init": {
        "Vr": -0.5245591388266312,
        "Vi": -0.8810291247533139
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42247,
      "class": "Bus",
      "name": "BUNKER HILL 5 5",
      "init": {
        "Vr": -0.5247826575920169,
        "Vi": -0.8809132403659183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42248,
      "class": "Bus",
      "name": "BUNKER HILL 5 7",
      "init": {
        "Vr": -0.5248848200754453,
        "Vi": -0.8807802143949747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6068265881247,
        "longitude": -86.2273661877431
      }
    },
    {
      "number": 42249,
      "class": "Bus",
      "name": "BLOOMINGTON 9 1",
      "init": {
        "Vr": -0.4209643762537663,
        "Vi": -0.8887860268034528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1839430596741,
        "longitude": -86.6896282476341
      }
    },
    {
      "number": 42250,
      "class": "Bus",
      "name": "BLOOMINGTON 9 2",
      "init": {
        "Vr": -0.42104661112464276,
        "Vi": -0.8885175942953354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1839430596741,
        "longitude": -86.6896282476341
      }
    },
    {
      "number": 42251,
      "class": "Bus",
      "name": "BLOOMINGTON 10 1",
      "init": {
        "Vr": -0.4198477131114181,
        "Vi": -0.8932889402272582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2039657661939,
        "longitude": -86.6400224843389
      }
    },
    {
      "number": 42252,
      "class": "Bus",
      "name": "BLOOMINGTON 10 2",
      "init": {
        "Vr": -0.4199592166816616,
        "Vi": -0.8931094230021395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2039657661939,
        "longitude": -86.6400224843389
      }
    },
    {
      "number": 42253,
      "class": "Bus",
      "name": "BLOOMINGTON 11 1",
      "init": {
        "Vr": -0.4181581004991802,
        "Vi": -0.8969722134751049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2229400037216,
        "longitude": -86.6290105467986
      }
    },
    {
      "number": 42254,
      "class": "Bus",
      "name": "BLOOMINGTON 12 1",
      "init": {
        "Vr": -0.41797935596301944,
        "Vi": -0.9165872380744532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2001853877083,
        "longitude": -86.44439942687
      }
    },
    {
      "number": 42255,
      "class": "Bus",
      "name": "BLOOMINGTON 13 1",
      "init": {
        "Vr": -0.40714464485103674,
        "Vi": -0.9212036361326593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.173639678119,
        "longitude": -86.5163268366129
      }
    },
    {
      "number": 42256,
      "class": "Bus",
      "name": "BLOOMINGTON 14 1",
      "init": {
        "Vr": -0.424630891673799,
        "Vi": -0.9137966444930604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2194122865017,
        "longitude": -86.4715019285487
      }
    },
    {
      "number": 42257,
      "class": "Bus",
      "name": "BLOOMINGTON 14 2",
      "init": {
        "Vr": -0.4245158944422258,
        "Vi": -0.9140029927865849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2194122865017,
        "longitude": -86.4715019285487
      }
    },
    {
      "number": 42258,
      "class": "Bus",
      "name": "BLOOMINGTON 15 1",
      "init": {
        "Vr": -0.41845056950727433,
        "Vi": -0.9132741332515826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1700316507247,
        "longitude": -86.4707399160086
      }
    },
    {
      "number": 42259,
      "class": "Bus",
      "name": "BLOOMINGTON 15 2",
      "init": {
        "Vr": -0.41856476031864415,
        "Vi": -0.9130628868479866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1700316507247,
        "longitude": -86.4707399160086
      }
    },
    {
      "number": 42260,
      "class": "Bus",
      "name": "ELLETTSVILLE 1 1",
      "init": {
        "Vr": -0.4799182489477455,
        "Vi": -0.8850075409272177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2689621501645,
        "longitude": -86.603762383771
      }
    },
    {
      "number": 42261,
      "class": "Bus",
      "name": "ELLETTSVILLE 1 2",
      "init": {
        "Vr": -0.4800693910480243,
        "Vi": -0.8848629096190127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2689621501645,
        "longitude": -86.603762383771
      }
    },
    {
      "number": 42262,
      "class": "Bus",
      "name": "ELLETTSVILLE 2 1",
      "init": {
        "Vr": -0.45323305187797763,
        "Vi": -0.8976884121194434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2440524257771,
        "longitude": -86.6992676650407
      }
    },
    {
      "number": 42263,
      "class": "Bus",
      "name": "GOSPORT 1",
      "init": {
        "Vr": -0.4754911117135835,
        "Vi": -0.8884821436344219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4041438792773,
        "longitude": -86.5862447963972
      }
    },
    {
      "number": 42264,
      "class": "Bus",
      "name": "GOSPORT 2",
      "init": {
        "Vr": -0.47536352434580603,
        "Vi": -0.8886729251543062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4041438792773,
        "longitude": -86.5862447963972
      }
    },
    {
      "number": 42265,
      "class": "Bus",
      "name": "LADOGA 1",
      "init": {
        "Vr": -0.4856399767027745,
        "Vi": -0.9027730057097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9342757137257,
        "longitude": -86.851511202557
      }
    },
    {
      "number": 42266,
      "class": "Bus",
      "name": "WAVELAND 3 1",
      "init": {
        "Vr": -0.4177335425649406,
        "Vi": -0.9163056029701065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8564990053203,
        "longitude": -87.0298910857021
      }
    },
    {
      "number": 42267,
      "class": "Bus",
      "name": "CLOVERDALE 1",
      "init": {
        "Vr": -0.43608130202823736,
        "Vi": -0.9377081858390963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.531550725813,
        "longitude": -86.8016303131794
      }
    },
    {
      "number": 42268,
      "class": "Bus",
      "name": "CLOVERDALE 2",
      "init": {
        "Vr": -0.43626348932058745,
        "Vi": -0.93753764318419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.531550725813,
        "longitude": -86.8016303131794
      }
    },
    {
      "number": 42269,
      "class": "Bus",
      "name": "LAKE VILLAGE 1 1",
      "init": {
        "Vr": -0.34258371848845964,
        "Vi": -0.9705591612810563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557063367262,
        "longitude": -87.5048116257799
      }
    },
    {
      "number": 42270,
      "class": "Bus",
      "name": "LAKE VILLAGE 1 2",
      "init": {
        "Vr": -0.3426329278497252,
        "Vi": -0.9704903651155581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0557063367262,
        "longitude": -87.5048116257799
      }
    },
    {
      "number": 42271,
      "class": "Bus",
      "name": "MOROCCO 1",
      "init": {
        "Vr": -0.3138391985184111,
        "Vi": -0.9845749830517484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9299715298974,
        "longitude": -87.4461731282254
      }
    },
    {
      "number": 42272,
      "class": "Bus",
      "name": "MOROCCO 2",
      "init": {
        "Vr": -0.31393060063796696,
        "Vi": -0.9845016731018714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9299715298974,
        "longitude": -87.4461731282254
      }
    },
    {
      "number": 42273,
      "class": "Bus",
      "name": "ALBION 11 1",
      "init": {
        "Vr": -0.7478676689492806,
        "Vi": -0.6605067192229804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4319000190219,
        "longitude": -85.4588861227163
      }
    },
    {
      "number": 42274,
      "class": "Bus",
      "name": "ALBION 11 2",
      "init": {
        "Vr": -0.7478904611844759,
        "Vi": -0.6603637322707251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4319000190219,
        "longitude": -85.4588861227163
      }
    },
    {
      "number": 42275,
      "class": "Bus",
      "name": "COLUMBIA CITY 1 1",
      "init": {
        "Vr": -0.7395533718576143,
        "Vi": -0.7288132849963893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1498540583886,
        "longitude": -85.4329849289695
      }
    },
    {
      "number": 42276,
      "class": "Bus",
      "name": "COLUMBIA CITY 1 2",
      "init": {
        "Vr": -0.739611197379708,
        "Vi": -0.7286216687763329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1498540583886,
        "longitude": -85.4329849289695
      }
    },
    {
      "number": 42277,
      "class": "Bus",
      "name": "COLUMBIA CITY 2 1",
      "init": {
        "Vr": -0.5456598316798663,
        "Vi": -0.8787185326326471
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2095232258304,
        "longitude": -85.5173813833227
      }
    },
    {
      "number": 42278,
      "class": "Bus",
      "name": "COLUMBIA CITY 3 1",
      "init": {
        "Vr": -0.7232305277614176,
        "Vi": -0.7248829027237139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0682351074046,
        "longitude": -85.4344726619107
      }
    },
    {
      "number": 42279,
      "class": "Bus",
      "name": "COLUMBIA CITY 3 2",
      "init": {
        "Vr": -0.7232818573889934,
        "Vi": -0.7245283456480103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0682351074046,
        "longitude": -85.4344726619107
      }
    },
    {
      "number": 42280,
      "class": "Bus",
      "name": "COLUMBIA CITY 4 1",
      "init": {
        "Vr": -0.7313166468114409,
        "Vi": -0.7290769815552742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1733831180455,
        "longitude": -85.5351639398108
      }
    },
    {
      "number": 42281,
      "class": "Bus",
      "name": "COLUMBIA CITY 4 2",
      "init": {
        "Vr": -0.731376628108474,
        "Vi": -0.7288662950241471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1733831180455,
        "longitude": -85.5351639398108
      }
    },
    {
      "number": 42282,
      "class": "Bus",
      "name": "RISING SUN 5 1",
      "init": {
        "Vr": -0.6260829395872584,
        "Vi": -0.8058499074569608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8892790081627,
        "longitude": -84.9774472499825
      }
    },
    {
      "number": 42283,
      "class": "Bus",
      "name": "RISING SUN 5 2",
      "init": {
        "Vr": -0.6261291258094499,
        "Vi": -0.8057469503044927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8892790081627,
        "longitude": -84.9774472499825
      }
    },
    {
      "number": 42284,
      "class": "Bus",
      "name": "RISING SUN 6 1",
      "init": {
        "Vr": -0.6752611414446483,
        "Vi": -0.777386587653535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9307575582634,
        "longitude": -84.8448018536732
      }
    },
    {
      "number": 42285,
      "class": "Bus",
      "name": "CAMPBELLSBURG 2 1",
      "init": {
        "Vr": -0.5043203894190483,
        "Vi": -0.8949259007807441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6384166871454,
        "longitude": -86.2368024612875
      }
    },
    {
      "number": 42286,
      "class": "Bus",
      "name": "PAOLI 1 1",
      "init": {
        "Vr": -0.45255720560359936,
        "Vi": -0.8975523771824904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5218599344918,
        "longitude": -86.4843173162475
      }
    },
    {
      "number": 42287,
      "class": "Bus",
      "name": "PAOLI 2 1",
      "init": {
        "Vr": -0.5368454837413509,
        "Vi": -0.8378438567665756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4396253897293,
        "longitude": -86.4657606285605
      }
    },
    {
      "number": 42288,
      "class": "Bus",
      "name": "PAOLI 3 1",
      "init": {
        "Vr": -0.5929655539019345,
        "Vi": -0.8197898327865143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5279868819274,
        "longitude": -86.3533952390907
      }
    },
    {
      "number": 42289,
      "class": "Bus",
      "name": "GREENCASTLE 5 1",
      "init": {
        "Vr": -0.28534284896488876,
        "Vi": -0.9924626193280343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6541119272813,
        "longitude": -86.9358071447513
      }
    },
    {
      "number": 42290,
      "class": "Bus",
      "name": "GREENCASTLE 6 1",
      "init": {
        "Vr": -0.4606511115556488,
        "Vi": -0.907323132223992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6553532849604,
        "longitude": -86.8814588271014
      }
    },
    {
      "number": 42291,
      "class": "Bus",
      "name": "GREENCASTLE 7 1",
      "init": {
        "Vr": -0.4784550991166962,
        "Vi": -0.8929645784852722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5983918549709,
        "longitude": -86.8376392839321
      }
    },
    {
      "number": 42292,
      "class": "Bus",
      "name": "GREENCASTLE 8 1",
      "init": {
        "Vr": -0.2894611715869648,
        "Vi": -0.9955059395357083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7162109133801,
        "longitude": -86.8745107352708
      }
    },
    {
      "number": 42293,
      "class": "Bus",
      "name": "GREENCASTLE 8 2",
      "init": {
        "Vr": -0.2897081662147634,
        "Vi": -1.0002060922515474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7162109133801,
        "longitude": -86.8745107352708
      }
    },
    {
      "number": 42294,
      "class": "Bus",
      "name": "GREENCASTLE 8 3",
      "init": {
        "Vr": -0.2896318389652722,
        "Vi": -0.9953796145854712
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7162109133801,
        "longitude": -86.8745107352708
      }
    },
    {
      "number": 42295,
      "class": "Bus",
      "name": "MONTEZUMA 3 1",
      "init": {
        "Vr": -0.23752630436665095,
        "Vi": -0.9829839787624166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7536268645839,
        "longitude": -87.3306473693586
      }
    },
    {
      "number": 42296,
      "class": "Bus",
      "name": "ROCKVILLE 12 1",
      "init": {
        "Vr": -0.36630698034598475,
        "Vi": -0.9321051183700135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7280894117126,
        "longitude": -87.140701377626
      }
    },
    {
      "number": 42297,
      "class": "Bus",
      "name": "ROCKVILLE 13 1",
      "init": {
        "Vr": -0.27454692937033476,
        "Vi": -0.9684534270710279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.809177446351,
        "longitude": -87.1997018531555
      }
    },
    {
      "number": 42298,
      "class": "Bus",
      "name": "ROCKVILLE 14 1",
      "init": {
        "Vr": -0.33646339591654434,
        "Vi": -0.9432876305094597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6902787919463,
        "longitude": -87.0631622213742
      }
    },
    {
      "number": 42299,
      "class": "Bus",
      "name": "ROCKVILLE 14 2",
      "init": {
        "Vr": -0.3363780350544458,
        "Vi": -0.9433898183466368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6902787919463,
        "longitude": -87.0631622213742
      }
    },
    {
      "number": 42300,
      "class": "Bus",
      "name": "BRANCHVILLE 4 1",
      "init": {
        "Vr": -0.29787617711612724,
        "Vi": -0.9663969752191095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1806175352453,
        "longitude": -86.6280878743747
      }
    },
    {
      "number": 42301,
      "class": "Bus",
      "name": "BRANCHVILLE 4 2",
      "init": {
        "Vr": -0.2979440474181848,
        "Vi": -0.9662919347262336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1806175352453,
        "longitude": -86.6280878743747
      }
    },
    {
      "number": 42302,
      "class": "Bus",
      "name": "TELL CITY 1 1",
      "init": {
        "Vr": -0.16958548429971765,
        "Vi": -1.0257222896202394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.040812884277,
        "longitude": -86.7496194632369
      }
    },
    {
      "number": 42303,
      "class": "Bus",
      "name": "TELL CITY 1 2",
      "init": {
        "Vr": -0.21812225313115038,
        "Vi": -1.0194162548280938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.040812884277,
        "longitude": -86.7496194632369
      }
    },
    {
      "number": 42304,
      "class": "Bus",
      "name": "TELL CITY 1 3",
      "init": {
        "Vr": -0.16646743924187676,
        "Vi": -1.0269045707467954
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.040812884277,
        "longitude": -86.7496194632369
      }
    },
    {
      "number": 42305,
      "class": "Bus",
      "name": "TELL CITY 2 1",
      "init": {
        "Vr": -0.23976178283153082,
        "Vi": -1.0020186538106735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9786848784593,
        "longitude": -86.6911886324636
      }
    },
    {
      "number": 42306,
      "class": "Bus",
      "name": "PETERSBURG 18 1",
      "init": {
        "Vr": -0.19360144362926915,
        "Vi": -1.0066828808876234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4544238274871,
        "longitude": -87.2518721537911
      }
    },
    {
      "number": 42307,
      "class": "Bus",
      "name": "PETERSBURG 19 1",
      "init": {
        "Vr": -0.18803270745108616,
        "Vi": -1.0120710438891174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5049132072563,
        "longitude": -87.324336350034
      }
    },
    {
      "number": 42308,
      "class": "Bus",
      "name": "PETERSBURG 20 1",
      "init": {
        "Vr": -0.1938228118900548,
        "Vi": -0.9934629607526283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4004757950592,
        "longitude": -87.3737429613592
      }
    },
    {
      "number": 42309,
      "class": "Bus",
      "name": "WINSLOW 1 1",
      "init": {
        "Vr": -0.2800743565427265,
        "Vi": -0.9585098746964134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4399261161545,
        "longitude": -87.1242936049338
      }
    },
    {
      "number": 42310,
      "class": "Bus",
      "name": "WINSLOW 1 2",
      "init": {
        "Vr": -0.2801586789613708,
        "Vi": -0.9584318010626403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4399261161545,
        "longitude": -87.1242936049338
      }
    },
    {
      "number": 42311,
      "class": "Bus",
      "name": "CHESTERTON 1 1",
      "init": {
        "Vr": -0.35803009687965814,
        "Vi": -0.9548195207158969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5641321604384,
        "longitude": -87.1053745671243
      }
    },
    {
      "number": 42312,
      "class": "Bus",
      "name": "CHESTERTON 2 1",
      "init": {
        "Vr": -0.3256420523517384,
        "Vi": -0.9642993892534829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6245841543478,
        "longitude": -87.1075929252348
      }
    },
    {
      "number": 42313,
      "class": "Bus",
      "name": "CHESTERTON 2 2",
      "init": {
        "Vr": -0.32576443857628123,
        "Vi": -0.9640695258400382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6245841543478,
        "longitude": -87.1075929252348
      }
    },
    {
      "number": 42314,
      "class": "Bus",
      "name": "CHESTERTON 3 1",
      "init": {
        "Vr": -0.3967848491767427,
        "Vi": -0.9215723316695839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42315,
      "class": "Bus",
      "name": "CHESTERTON 3 2",
      "init": {
        "Vr": -0.3967848491767428,
        "Vi": -0.9215723316695841
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42316,
      "class": "Bus",
      "name": "CHESTERTON 3 3",
      "init": {
        "Vr": -0.3967848491767428,
        "Vi": -0.9215723316695841
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42317,
      "class": "Bus",
      "name": "CHESTERTON 3 4",
      "init": {
        "Vr": -0.39678484917674284,
        "Vi": -0.921572331669584
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42318,
      "class": "Bus",
      "name": "CHESTERTON 3 5",
      "init": {
        "Vr": -0.3969109125070356,
        "Vi": -0.9213300150944531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42319,
      "class": "Bus",
      "name": "CHESTERTON 3 7",
      "init": {
        "Vr": -0.3966721038129698,
        "Vi": -0.9217864542274932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678141664284,
        "longitude": -87.0482666256702
      }
    },
    {
      "number": 42320,
      "class": "Bus",
      "name": "CHESTERTON 4 1",
      "init": {
        "Vr": -0.37705217989080136,
        "Vi": -0.9351703141992763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5782706369689,
        "longitude": -87.0642415497481
      }
    },
    {
      "number": 42321,
      "class": "Bus",
      "name": "CHESTERTON 4 2",
      "init": {
        "Vr": -0.37691235439572207,
        "Vi": -0.935373890629006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5782706369689,
        "longitude": -87.0642415497481
      }
    },
    {
      "number": 42322,
      "class": "Bus",
      "name": "KOUTS 1 1",
      "init": {
        "Vr": -0.3878064861497659,
        "Vi": -0.9504458251604853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2668525353669,
        "longitude": -86.9976649322267
      }
    },
    {
      "number": 42323,
      "class": "Bus",
      "name": "KOUTS 2 1",
      "init": {
        "Vr": -0.41296895399377237,
        "Vi": -0.9286566902914903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3852522488624,
        "longitude": -86.9955143517051
      }
    },
    {
      "number": 42324,
      "class": "Bus",
      "name": "PORTAGE 11 1",
      "init": {
        "Vr": -0.31382731503585704,
        "Vi": -0.9828364232059081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6341470281514,
        "longitude": -87.1716972886089
      }
    },
    {
      "number": 42325,
      "class": "Bus",
      "name": "PORTAGE 12 1",
      "init": {
        "Vr": -0.3407229700874088,
        "Vi": -0.9376117880737582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5725375698321,
        "longitude": -87.2657369429773
      }
    },
    {
      "number": 42326,
      "class": "Bus",
      "name": "PORTAGE 13 1",
      "init": {
        "Vr": -0.36690889402000454,
        "Vi": -0.9508243292694908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5569357478138,
        "longitude": -87.1276265418464
      }
    },
    {
      "number": 42327,
      "class": "Bus",
      "name": "PORTAGE 14 1",
      "init": {
        "Vr": -0.34971408486448335,
        "Vi": -0.9286299184727649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5848960153794,
        "longitude": -87.2325293739845
      }
    },
    {
      "number": 42328,
      "class": "Bus",
      "name": "PORTAGE 14 2",
      "init": {
        "Vr": -0.34926703492626515,
        "Vi": -0.9291719393989483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5848960153794,
        "longitude": -87.2325293739845
      }
    },
    {
      "number": 42329,
      "class": "Bus",
      "name": "VALPARAISO 1 1",
      "init": {
        "Vr": -0.36812740631433266,
        "Vi": -0.9444424031910733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5388245284124,
        "longitude": -87.0792231895512
      }
    },
    {
      "number": 42330,
      "class": "Bus",
      "name": "VALPARAISO 2 1",
      "init": {
        "Vr": -0.43357347576441624,
        "Vi": -0.911757576705608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4801355015816,
        "longitude": -86.9785626378301
      }
    },
    {
      "number": 42331,
      "class": "Bus",
      "name": "VALPARAISO 2 2",
      "init": {
        "Vr": -0.4337414549968062,
        "Vi": -0.9114398024929568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4801355015816,
        "longitude": -86.9785626378301
      }
    },
    {
      "number": 42332,
      "class": "Bus",
      "name": "VALPARAISO 3 1",
      "init": {
        "Vr": -0.43787543719936084,
        "Vi": -0.9122201621221075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.524472001552,
        "longitude": -86.9799866374727
      }
    },
    {
      "number": 42333,
      "class": "Bus",
      "name": "VALPARAISO 3 2",
      "init": {
        "Vr": -0.43761808597622487,
        "Vi": -0.9125153706250695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.524472001552,
        "longitude": -86.9799866374727
      }
    },
    {
      "number": 42334,
      "class": "Bus",
      "name": "VALPARAISO 4 1",
      "init": {
        "Vr": -0.29345848780614825,
        "Vi": -0.9826396121645005
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4500010929993,
        "longitude": -86.9707281346245
      }
    },
    {
      "number": 42335,
      "class": "Bus",
      "name": "VALPARAISO 5 1",
      "init": {
        "Vr": -0.456748218368347,
        "Vi": -0.9032517144794929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3513295689431,
        "longitude": -87.1502599260291
      }
    },
    {
      "number": 42336,
      "class": "Bus",
      "name": "VALPARAISO 6 1",
      "init": {
        "Vr": -0.3649271808579134,
        "Vi": -0.9079600237775973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5420687458964,
        "longitude": -87.1969944221695
      }
    },
    {
      "number": 42337,
      "class": "Bus",
      "name": "VALPARAISO 7 1",
      "init": {
        "Vr": -0.407276198659777,
        "Vi": -0.9408732901776328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5015589685823,
        "longitude": -87.0976037104355
      }
    },
    {
      "number": 42338,
      "class": "Bus",
      "name": "VALPARAISO 7 2",
      "init": {
        "Vr": -0.4070440540527372,
        "Vi": -0.9411711790659539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5015589685823,
        "longitude": -87.0976037104355
      }
    },
    {
      "number": 42339,
      "class": "Bus",
      "name": "VALPARAISO 8 1",
      "init": {
        "Vr": -0.4302731057975732,
        "Vi": -0.9428544786452903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4521921090994,
        "longitude": -87.0815074722688
      }
    },
    {
      "number": 42340,
      "class": "Bus",
      "name": "EVANSVILLE 4 1",
      "init": {
        "Vr": -0.1652780397155005,
        "Vi": -0.9971720939350198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9609924891435,
        "longitude": -87.6073605097564
      }
    },
    {
      "number": 42341,
      "class": "Bus",
      "name": "EVANSVILLE 4 2",
      "init": {
        "Vr": -0.1658491894752951,
        "Vi": -0.9968650991081086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9609924891435,
        "longitude": -87.6073605097564
      }
    },
    {
      "number": 42342,
      "class": "Bus",
      "name": "EVANSVILLE 5 1",
      "init": {
        "Vr": -0.12437212866362805,
        "Vi": -0.9931355073612443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9359988479298,
        "longitude": -87.7879500114289
      }
    },
    {
      "number": 42343,
      "class": "Bus",
      "name": "EVANSVILLE 5 2",
      "init": {
        "Vr": -0.12456211375117161,
        "Vi": -0.9929382509604819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9359988479298,
        "longitude": -87.7879500114289
      }
    },
    {
      "number": 42344,
      "class": "Bus",
      "name": "EVANSVILLE 6 1",
      "init": {
        "Vr": -0.12535763370009234,
        "Vi": -0.9892381205730383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9974602261132,
        "longitude": -87.7131360130286
      }
    },
    {
      "number": 42345,
      "class": "Bus",
      "name": "EVANSVILLE 6 2",
      "init": {
        "Vr": -0.12557357717532489,
        "Vi": -0.9891380283553612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9974602261132,
        "longitude": -87.7131360130286
      }
    },
    {
      "number": 42346,
      "class": "Bus",
      "name": "MOUNT VERNON 14 1",
      "init": {
        "Vr": -0.08818474023081616,
        "Vi": -1.00006330866753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9658428248933,
        "longitude": -87.8727582240496
      }
    },
    {
      "number": 42347,
      "class": "Bus",
      "name": "MOUNT VERNON 15 1",
      "init": {
        "Vr": -0.11116374490816398,
        "Vi": -0.9986589929124868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9371316161239,
        "longitude": -87.8262144814307
      }
    },
    {
      "number": 42348,
      "class": "Bus",
      "name": "MOUNT VERNON 15 2",
      "init": {
        "Vr": -0.11130068035524253,
        "Vi": -0.998542730171447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9371316161239,
        "longitude": -87.8262144814307
      }
    },
    {
      "number": 42349,
      "class": "Bus",
      "name": "NEW HARMONY 1",
      "init": {
        "Vr": -0.02285149514750598,
        "Vi": -1.0280757186646978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2166284121543,
        "longitude": -87.886025535621
      }
    },
    {
      "number": 42350,
      "class": "Bus",
      "name": "NEW HARMONY 2",
      "init": {
        "Vr": -0.02293052581493415,
        "Vi": -1.0280183017725817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2166284121543,
        "longitude": -87.886025535621
      }
    },
    {
      "number": 42351,
      "class": "Bus",
      "name": "WADESVILLE 1",
      "init": {
        "Vr": -0.08878893587959398,
        "Vi": -0.9958051889685574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1234437809495,
        "longitude": -87.7528540897593
      }
    },
    {
      "number": 42352,
      "class": "Bus",
      "name": "NORTH JUDSON 1 1",
      "init": {
        "Vr": -0.42927699002557124,
        "Vi": -0.9193204198654323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1790045875491,
        "longitude": -86.6301453254119
      }
    },
    {
      "number": 42353,
      "class": "Bus",
      "name": "NORTH JUDSON 1 2",
      "init": {
        "Vr": -0.429321550612513,
        "Vi": -0.9192709255399854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1790045875491,
        "longitude": -86.6301453254119
      }
    },
    {
      "number": 42354,
      "class": "Bus",
      "name": "NORTH JUDSON 2 1",
      "init": {
        "Vr": -0.42205972925786006,
        "Vi": -0.9208850593801017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0950720754548,
        "longitude": -86.7823811613489
      }
    },
    {
      "number": 42355,
      "class": "Bus",
      "name": "NORTH JUDSON 3 1",
      "init": {
        "Vr": -0.4130956905111078,
        "Vi": -0.9283484730174717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2172814606001,
        "longitude": -86.7603105562299
      }
    },
    {
      "number": 42356,
      "class": "Bus",
      "name": "STAR CITY 1 1",
      "init": {
        "Vr": -0.44751039935257436,
        "Vi": -0.9128545508704989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9827578613909,
        "longitude": -86.6017753982463
      }
    },
    {
      "number": 42357,
      "class": "Bus",
      "name": "STAR CITY 1 2",
      "init": {
        "Vr": -0.4474548658652788,
        "Vi": -0.9129165401419385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9827578613909,
        "longitude": -86.6017753982463
      }
    },
    {
      "number": 42358,
      "class": "Bus",
      "name": "WINAMAC 1 1",
      "init": {
        "Vr": -0.44422713768639793,
        "Vi": -0.909886294866022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0973952500926,
        "longitude": -86.561579241334
      }
    },
    {
      "number": 42359,
      "class": "Bus",
      "name": "WINAMAC 2 1",
      "init": {
        "Vr": -0.4402870661177829,
        "Vi": -0.9101904576810481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1076308670001,
        "longitude": -86.6367543493892
      }
    },
    {
      "number": 42360,
      "class": "Bus",
      "name": "ROACHDALE 1",
      "init": {
        "Vr": -0.44330582620524367,
        "Vi": -0.9055346000938639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7861644953571,
        "longitude": -86.8658225519344
      }
    },
    {
      "number": 42361,
      "class": "Bus",
      "name": "ROACHDALE 2",
      "init": {
        "Vr": -0.44321819877968766,
        "Vi": -0.9056644015069236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7861644953571,
        "longitude": -86.8658225519344
      }
    },
    {
      "number": 42362,
      "class": "Bus",
      "name": "FARMLAND 1",
      "init": {
        "Vr": -0.6886910599458144,
        "Vi": -0.7314785379998359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1281314731733,
        "longitude": -85.1282364789982
      }
    },
    {
      "number": 42363,
      "class": "Bus",
      "name": "FARMLAND 2",
      "init": {
        "Vr": -0.6887218469353164,
        "Vi": -0.7312951203130691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1281314731733,
        "longitude": -85.1282364789982
      }
    },
    {
      "number": 42364,
      "class": "Bus",
      "name": "LYNN 8 1",
      "init": {
        "Vr": -0.709899140240789,
        "Vi": -0.7217316622116285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9821589849349,
        "longitude": -84.9464691649947
      }
    },
    {
      "number": 42365,
      "class": "Bus",
      "name": "WINCHESTER 26 1",
      "init": {
        "Vr": -0.7101059567557559,
        "Vi": -0.7001185518055962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1152994419567,
        "longitude": -85.0062691688275
      }
    },
    {
      "number": 42366,
      "class": "Bus",
      "name": "WINCHESTER 27 1",
      "init": {
        "Vr": -0.6625671836557783,
        "Vi": -0.7782190068423198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2468468386357,
        "longitude": -85.0836822056951
      }
    },
    {
      "number": 42367,
      "class": "Bus",
      "name": "WINCHESTER 28 1",
      "init": {
        "Vr": -0.7209121730692908,
        "Vi": -0.6864444794298488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1755152702339,
        "longitude": -84.9684310025562
      }
    },
    {
      "number": 42368,
      "class": "Bus",
      "name": "OSGOOD 1 1",
      "init": {
        "Vr": -0.6021075882059004,
        "Vi": -0.8396103475753396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.136183368735,
        "longitude": -85.4193206965001
      }
    },
    {
      "number": 42369,
      "class": "Bus",
      "name": "OSGOOD 2 1",
      "init": {
        "Vr": -0.6456720128204041,
        "Vi": -0.8013997616390536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2440449155578,
        "longitude": -85.2988361849713
      }
    },
    {
      "number": 42370,
      "class": "Bus",
      "name": "VERSAILLES 9 1",
      "init": {
        "Vr": -0.6361010871092131,
        "Vi": -0.8067807974771123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9735990756819,
        "longitude": -85.2332826385552
      }
    },
    {
      "number": 42371,
      "class": "Bus",
      "name": "VERSAILLES 9 2",
      "init": {
        "Vr": -0.6360780968804958,
        "Vi": -0.8068583200624513
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9735990756819,
        "longitude": -85.2332826385552
      }
    },
    {
      "number": 42372,
      "class": "Bus",
      "name": "VERSAILLES 10 1",
      "init": {
        "Vr": -0.6389198405035985,
        "Vi": -0.8104754681276519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0288132777815,
        "longitude": -85.2907266644611
      }
    },
    {
      "number": 42373,
      "class": "Bus",
      "name": "WALDRON 1 1",
      "init": {
        "Vr": -0.649936034595093,
        "Vi": -0.7729533439042492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4664645785761,
        "longitude": -85.6540281852571
      }
    },
    {
      "number": 42374,
      "class": "Bus",
      "name": "SCOTTSBURG 2 1",
      "init": {
        "Vr": -0.6858391567696362,
        "Vi": -0.7803396669442666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6718368261501,
        "longitude": -85.9763664365553
      }
    },
    {
      "number": 42375,
      "class": "Bus",
      "name": "SCOTTSBURG 3 1",
      "init": {
        "Vr": -0.5997691658973242,
        "Vi": -0.8255525336044743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7438022157814,
        "longitude": -85.8940283744263
      }
    },
    {
      "number": 42376,
      "class": "Bus",
      "name": "SCOTTSBURG 4 1",
      "init": {
        "Vr": -0.6097496353907976,
        "Vi": -0.8341257006353924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6926333652464,
        "longitude": -85.8292500876765
      }
    },
    {
      "number": 42377,
      "class": "Bus",
      "name": "SCOTTSBURG 4 2",
      "init": {
        "Vr": -0.6098491968407936,
        "Vi": -0.8339871906451835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6926333652464,
        "longitude": -85.8292500876765
      }
    },
    {
      "number": 42378,
      "class": "Bus",
      "name": "SHELBYVILLE 9 1",
      "init": {
        "Vr": -0.5354179262522379,
        "Vi": -0.8685618747932492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5317067935125,
        "longitude": -85.8810908624178
      }
    },
    {
      "number": 42379,
      "class": "Bus",
      "name": "SHELBYVILLE 9 2",
      "init": {
        "Vr": -0.5355121405294376,
        "Vi": -0.8682682312254921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5317067935125,
        "longitude": -85.8810908624178
      }
    },
    {
      "number": 42380,
      "class": "Bus",
      "name": "SHELBYVILLE 10 1",
      "init": {
        "Vr": -0.5506557492999983,
        "Vi": -0.8564650793473553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5767783365166,
        "longitude": -85.6974936558322
      }
    },
    {
      "number": 42381,
      "class": "Bus",
      "name": "SHELBYVILLE 11 1",
      "init": {
        "Vr": -0.5089774373852053,
        "Vi": -0.9101445267396667
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.587647146985,
        "longitude": -85.83829215136
      }
    },
    {
      "number": 42382,
      "class": "Bus",
      "name": "SHELBYVILLE 11 2",
      "init": {
        "Vr": -0.5344589307172213,
        "Vi": -0.8804667627939375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.587647146985,
        "longitude": -85.83829215136
      }
    },
    {
      "number": 42383,
      "class": "Bus",
      "name": "SHELBYVILLE 11 3",
      "init": {
        "Vr": -0.5091327908188097,
        "Vi": -0.9098846186667122
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.587647146985,
        "longitude": -85.83829215136
      }
    },
    {
      "number": 42384,
      "class": "Bus",
      "name": "SHELBYVILLE 12 1",
      "init": {
        "Vr": -0.5323693463129187,
        "Vi": -0.8634870776829014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4615613740116,
        "longitude": -85.8281448735158
      }
    },
    {
      "number": 42385,
      "class": "Bus",
      "name": "BOONVILLE 4 1",
      "init": {
        "Vr": -0.22151174393493206,
        "Vi": -1.0115638103975013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0759844806774,
        "longitude": -87.2007715134539
      }
    },
    {
      "number": 42386,
      "class": "Bus",
      "name": "BOONVILLE 4 2",
      "init": {
        "Vr": -0.2216585995325028,
        "Vi": -1.0114399925437787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0759844806774,
        "longitude": -87.2007715134539
      }
    },
    {
      "number": 42387,
      "class": "Bus",
      "name": "BOONVILLE 5 1",
      "init": {
        "Vr": -0.2340766098806691,
        "Vi": -1.0011722213082959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.09792695509,
        "longitude": -87.2005636997043
      }
    },
    {
      "number": 42388,
      "class": "Bus",
      "name": "BOONVILLE 6 1",
      "init": {
        "Vr": -0.17510977939406322,
        "Vi": -1.017030163784518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9798680724451,
        "longitude": -87.2745724687572
      }
    },
    {
      "number": 42389,
      "class": "Bus",
      "name": "DALE 1",
      "init": {
        "Vr": -0.28423346430967306,
        "Vi": -0.964709476853677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2059222944591,
        "longitude": -87.0775926343324
      }
    },
    {
      "number": 42390,
      "class": "Bus",
      "name": "GRANDVIEW 1 1",
      "init": {
        "Vr": -0.24843517616533536,
        "Vi": -0.9772359595239509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0200780050181,
        "longitude": -86.9675418929357
      }
    },
    {
      "number": 42391,
      "class": "Bus",
      "name": "ROCKPORT 1 1",
      "init": {
        "Vr": -0.20646692590760532,
        "Vi": -0.9941904006110351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42392,
      "class": "Bus",
      "name": "ROCKPORT 1 2",
      "init": {
        "Vr": -0.2064669259076051,
        "Vi": -0.9941904006110353
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42393,
      "class": "Bus",
      "name": "ROCKPORT 1 3",
      "init": {
        "Vr": -0.2064669259076051,
        "Vi": -0.9941904006110353
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42394,
      "class": "Bus",
      "name": "ROCKPORT 1 4",
      "init": {
        "Vr": -0.20646692590760513,
        "Vi": -0.9941904006110353
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42395,
      "class": "Bus",
      "name": "ROCKPORT 1 5",
      "init": {
        "Vr": -0.2065756637886959,
        "Vi": -0.9941031132287691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42396,
      "class": "Bus",
      "name": "ROCKPORT 1 7",
      "init": {
        "Vr": -0.20636468032150052,
        "Vi": -0.9942703660757365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8682120204508,
        "longitude": -87.1002084868627
      }
    },
    {
      "number": 42397,
      "class": "Bus",
      "name": "ROCKPORT 2 1",
      "init": {
        "Vr": -0.18653846424838585,
        "Vi": -1.0021240954737425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9316056768087,
        "longitude": -87.0825069318651
      }
    },
    {
      "number": 42398,
      "class": "Bus",
      "name": "ROCKPORT 2 2",
      "init": {
        "Vr": -0.1865963203545961,
        "Vi": -1.0020736291612267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9316056768087,
        "longitude": -87.0825069318651
      }
    },
    {
      "number": 42399,
      "class": "Bus",
      "name": "SANTA CLAUS 1",
      "init": {
        "Vr": -0.27350718792132905,
        "Vi": -0.9719896174373123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0935141730772,
        "longitude": -86.8753707820075
      }
    },
    {
      "number": 42400,
      "class": "Bus",
      "name": "MISHAWAKA 1 1",
      "init": {
        "Vr": -0.6039633312704418,
        "Vi": -0.8431248990310056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6566895071565,
        "longitude": -86.1832719476691
      }
    },
    {
      "number": 42401,
      "class": "Bus",
      "name": "MISHAWAKA 2 1",
      "init": {
        "Vr": -0.5777999207137926,
        "Vi": -0.8509748983489258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.631932654803,
        "longitude": -86.0906921363532
      }
    },
    {
      "number": 42402,
      "class": "Bus",
      "name": "MISHAWAKA 3 1",
      "init": {
        "Vr": -0.6105334129051944,
        "Vi": -0.833379039733477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.575483405498,
        "longitude": -86.1697851235388
      }
    },
    {
      "number": 42403,
      "class": "Bus",
      "name": "MISHAWAKA 3 2",
      "init": {
        "Vr": -0.6104700767083473,
        "Vi": -0.8336524671271531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.575483405498,
        "longitude": -86.1697851235388
      }
    },
    {
      "number": 42404,
      "class": "Bus",
      "name": "MISHAWAKA 4 1",
      "init": {
        "Vr": -0.5878701146682045,
        "Vi": -0.8414002780533368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6126083396475,
        "longitude": -86.0997504925801
      }
    },
    {
      "number": 42405,
      "class": "Bus",
      "name": "MISHAWAKA 5 1",
      "init": {
        "Vr": -0.5793253928431303,
        "Vi": -0.8390799989746183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6862950211413,
        "longitude": -86.105597442046
      }
    },
    {
      "number": 42406,
      "class": "Bus",
      "name": "MISHAWAKA 6 1",
      "init": {
        "Vr": -0.5869228547916671,
        "Vi": -0.8388846180046249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.713477505768,
        "longitude": -86.1428596902984
      }
    },
    {
      "number": 42407,
      "class": "Bus",
      "name": "MISHAWAKA 6 2",
      "init": {
        "Vr": -0.5870367622941638,
        "Vi": -0.838659810253655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.713477505768,
        "longitude": -86.1428596902984
      }
    },
    {
      "number": 42408,
      "class": "Bus",
      "name": "SOUTH BEND 1 1",
      "init": {
        "Vr": -0.5653427462923621,
        "Vi": -0.8240990091726575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5690450525835,
        "longitude": -86.2643809248131
      }
    },
    {
      "number": 42409,
      "class": "Bus",
      "name": "SOUTH BEND 1 2",
      "init": {
        "Vr": -0.5653867163993264,
        "Vi": -0.8239672229412335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5690450525835,
        "longitude": -86.2643809248131
      }
    },
    {
      "number": 42410,
      "class": "Bus",
      "name": "SOUTH BEND 2 1",
      "init": {
        "Vr": -0.601043301081026,
        "Vi": -0.8489055593475627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6492741884865,
        "longitude": -86.2345861276812
      }
    },
    {
      "number": 42411,
      "class": "Bus",
      "name": "SOUTH BEND 3 1",
      "init": {
        "Vr": -0.5999931458999817,
        "Vi": -0.8448201328115224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6356510903804,
        "longitude": -86.357077965493
      }
    },
    {
      "number": 42412,
      "class": "Bus",
      "name": "SOUTH BEND 4 1",
      "init": {
        "Vr": -0.593713131499661,
        "Vi": -0.844380487857883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6516190027675,
        "longitude": -86.2715968113529
      }
    },
    {
      "number": 42413,
      "class": "Bus",
      "name": "SOUTH BEND 5 1",
      "init": {
        "Vr": -0.4363995330002488,
        "Vi": -0.9369194936876029
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653347191408,
        "longitude": -86.354939384567
      }
    },
    {
      "number": 42414,
      "class": "Bus",
      "name": "SOUTH BEND 5 2",
      "init": {
        "Vr": -0.43607171851047133,
        "Vi": -0.9372517788544851
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.653347191408,
        "longitude": -86.354939384567
      }
    },
    {
      "number": 42415,
      "class": "Bus",
      "name": "SOUTH BEND 6 1",
      "init": {
        "Vr": -0.5993965830862362,
        "Vi": -0.8489220103534029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6050143626712,
        "longitude": -86.3678305905272
      }
    },
    {
      "number": 42416,
      "class": "Bus",
      "name": "SOUTH BEND 6 2",
      "init": {
        "Vr": -0.5995586344244498,
        "Vi": -0.8487250560390154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6050143626712,
        "longitude": -86.3678305905272
      }
    },
    {
      "number": 42417,
      "class": "Bus",
      "name": "SOUTH BEND 7 1",
      "init": {
        "Vr": -0.6035391231271532,
        "Vi": -0.8434409943636703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6813871584155,
        "longitude": -86.175581800083
      }
    },
    {
      "number": 42418,
      "class": "Bus",
      "name": "SOUTH BEND 7 2",
      "init": {
        "Vr": -0.6036663125622056,
        "Vi": -0.8431069028141467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6813871584155,
        "longitude": -86.175581800083
      }
    },
    {
      "number": 42419,
      "class": "Bus",
      "name": "SOUTH BEND 8 1",
      "init": {
        "Vr": -0.602715061825869,
        "Vi": -0.8452546577998721
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6424939621736,
        "longitude": -86.2069790966078
      }
    },
    {
      "number": 42420,
      "class": "Bus",
      "name": "SOUTH BEND 8 2",
      "init": {
        "Vr": -0.6027912528826237,
        "Vi": -0.8451059566107915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6424939621736,
        "longitude": -86.2069790966078
      }
    },
    {
      "number": 42421,
      "class": "Bus",
      "name": "SOUTH BEND 9 1",
      "init": {
        "Vr": -0.570343745852822,
        "Vi": -0.8525748407942352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7004408872804,
        "longitude": -86.2787004394472
      }
    },
    {
      "number": 42422,
      "class": "Bus",
      "name": "SOUTH BEND 10 1",
      "init": {
        "Vr": -0.5961334972502955,
        "Vi": -0.8426535748843974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6304616936694,
        "longitude": -86.3037271363164
      }
    },
    {
      "number": 42423,
      "class": "Bus",
      "name": "SOUTH BEND 10 2",
      "init": {
        "Vr": -0.5962157679514559,
        "Vi": -0.8424930144905116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6304616936694,
        "longitude": -86.3037271363164
      }
    },
    {
      "number": 42424,
      "class": "Bus",
      "name": "SOUTH BEND 11 1",
      "init": {
        "Vr": -0.5231163645875827,
        "Vi": -0.8655787714406776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6814134822867,
        "longitude": -86.4063859557909
      }
    },
    {
      "number": 42425,
      "class": "Bus",
      "name": "SOUTH BEND 12 1",
      "init": {
        "Vr": -0.5125348133309549,
        "Vi": -0.8728993372948901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7222780463904,
        "longitude": -86.4289960606706
      }
    },
    {
      "number": 42426,
      "class": "Bus",
      "name": "SOUTH BEND 13 1",
      "init": {
        "Vr": -0.47300839704930064,
        "Vi": -0.9084985835805892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7940455915187,
        "longitude": -86.3319990576146
      }
    },
    {
      "number": 42427,
      "class": "Bus",
      "name": "SOUTH BEND 14 1",
      "init": {
        "Vr": -0.5773159930979318,
        "Vi": -0.8507602132064914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7190016492042,
        "longitude": -86.2990741617678
      }
    },
    {
      "number": 42428,
      "class": "Bus",
      "name": "SOUTH BEND 15 1",
      "init": {
        "Vr": -0.5478496885791945,
        "Vi": -0.8548967926369329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6860585463388,
        "longitude": -86.3512612949527
      }
    },
    {
      "number": 42429,
      "class": "Bus",
      "name": "SOUTH BEND 16 1",
      "init": {
        "Vr": -0.5638926134452688,
        "Vi": -0.8510642213640854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6882033553175,
        "longitude": -86.3107556638158
      }
    },
    {
      "number": 42430,
      "class": "Bus",
      "name": "SOUTH BEND 16 2",
      "init": {
        "Vr": -0.564021633577401,
        "Vi": -0.8508845736312671
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6882033553175,
        "longitude": -86.3107556638158
      }
    },
    {
      "number": 42431,
      "class": "Bus",
      "name": "SOUTH BEND 17 1",
      "init": {
        "Vr": -0.47298938277213504,
        "Vi": -0.908779581035189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8165972746953,
        "longitude": -86.2638114323034
      }
    },
    {
      "number": 42432,
      "class": "Bus",
      "name": "SOUTH BEND 18 1",
      "init": {
        "Vr": -0.5412301939154778,
        "Vi": -0.8637528241088077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7487535810209,
        "longitude": -86.2554344156122
      }
    },
    {
      "number": 42433,
      "class": "Bus",
      "name": "SOUTH BEND 19 1",
      "init": {
        "Vr": -0.4831588439623887,
        "Vi": -0.901746919872929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8232239458013,
        "longitude": -86.2238408527102
      }
    },
    {
      "number": 42434,
      "class": "Bus",
      "name": "SOUTH BEND 20 1",
      "init": {
        "Vr": -0.4783193306346345,
        "Vi": -0.9047794204683526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8598540562276,
        "longitude": -86.2020779570966
      }
    },
    {
      "number": 42435,
      "class": "Bus",
      "name": "SOUTH BEND 20 2",
      "init": {
        "Vr": -0.47839516634598167,
        "Vi": -0.9046493793871359
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8598540562276,
        "longitude": -86.2020779570966
      }
    },
    {
      "number": 42436,
      "class": "Bus",
      "name": "KNOX 4 1",
      "init": {
        "Vr": -0.43885716243140604,
        "Vi": -0.9105208218409195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2257260253769,
        "longitude": -86.5946941157732
      }
    },
    {
      "number": 42437,
      "class": "Bus",
      "name": "KNOX 4 2",
      "init": {
        "Vr": -0.4389331815519134,
        "Vi": -0.9103284908037214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2257260253769,
        "longitude": -86.5946941157732
      }
    },
    {
      "number": 42438,
      "class": "Bus",
      "name": "KNOX 5 1",
      "init": {
        "Vr": -0.42279585872606756,
        "Vi": -0.9201008141741183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2477811200385,
        "longitude": -86.6989490847613
      }
    },
    {
      "number": 42439,
      "class": "Bus",
      "name": "KNOX 5 2",
      "init": {
        "Vr": -0.42272890033829064,
        "Vi": -0.9202246076249941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2477811200385,
        "longitude": -86.6989490847613
      }
    },
    {
      "number": 42440,
      "class": "Bus",
      "name": "KNOX 6 1",
      "init": {
        "Vr": -0.381248908654935,
        "Vi": -0.9607613196306701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2483204420002,
        "longitude": -86.6604336404925
      }
    },
    {
      "number": 42441,
      "class": "Bus",
      "name": "KNOX 6 2",
      "init": {
        "Vr": -0.38116090648684914,
        "Vi": -0.9608650544655535
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2483204420002,
        "longitude": -86.6604336404925
      }
    },
    {
      "number": 42442,
      "class": "Bus",
      "name": "ANGOLA 4 1",
      "init": {
        "Vr": -0.6547315076747524,
        "Vi": -0.7917625820028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7645013426514,
        "longitude": -85.0514692273234
      }
    },
    {
      "number": 42443,
      "class": "Bus",
      "name": "ANGOLA 5 1",
      "init": {
        "Vr": -0.6772583259007967,
        "Vi": -0.7600716134696822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.69793897801,
        "longitude": -85.0186919151149
      }
    },
    {
      "number": 42444,
      "class": "Bus",
      "name": "ANGOLA 6 1",
      "init": {
        "Vr": -0.684733078294949,
        "Vi": -0.7408827797500008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5852494190916,
        "longitude": -85.0310494675154
      }
    },
    {
      "number": 42445,
      "class": "Bus",
      "name": "ANGOLA 7 1",
      "init": {
        "Vr": -0.5490176406087819,
        "Vi": -0.8828837795952634
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6905351384867,
        "longitude": -85.0532408227821
      }
    },
    {
      "number": 42446,
      "class": "Bus",
      "name": "FREMONT 9 1",
      "init": {
        "Vr": -0.6810456078481734,
        "Vi": -0.7519453165641515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266088561776,
        "longitude": -84.9598997017225
      }
    },
    {
      "number": 42447,
      "class": "Bus",
      "name": "FREMONT 10 1",
      "init": {
        "Vr": -0.6936884189213638,
        "Vi": -0.742620880227111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6666984856106,
        "longitude": -84.9537003476751
      }
    },
    {
      "number": 42448,
      "class": "Bus",
      "name": "CARLISLE 13 1",
      "init": {
        "Vr": -0.2248518551689221,
        "Vi": -1.0058568078937542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0268377915896,
        "longitude": -87.4575368795197
      }
    },
    {
      "number": 42449,
      "class": "Bus",
      "name": "CARLISLE 13 2",
      "init": {
        "Vr": -0.22490548646758318,
        "Vi": -1.005816808571397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0268377915896,
        "longitude": -87.4575368795197
      }
    },
    {
      "number": 42450,
      "class": "Bus",
      "name": "CARLISLE 14 1",
      "init": {
        "Vr": -0.21628598756172637,
        "Vi": -1.015509976092837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9777508774018,
        "longitude": -87.3893225191735
      }
    },
    {
      "number": 42451,
      "class": "Bus",
      "name": "SULLIVAN 3 1",
      "init": {
        "Vr": -0.22784780546810782,
        "Vi": -0.9955434688028509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0933400264718,
        "longitude": -87.3929723684463
      }
    },
    {
      "number": 42452,
      "class": "Bus",
      "name": "SULLIVAN 4 1",
      "init": {
        "Vr": -0.23584465980256974,
        "Vi": -0.990842179321345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1260476372651,
        "longitude": -87.423198148394
      }
    },
    {
      "number": 42453,
      "class": "Bus",
      "name": "LAFAYETTE 6 1",
      "init": {
        "Vr": -0.5307241020306154,
        "Vi": -0.8932138265013292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3825496812451,
        "longitude": -86.8700267503551
      }
    },
    {
      "number": 42454,
      "class": "Bus",
      "name": "LAFAYETTE 7 1",
      "init": {
        "Vr": -0.5339312276156507,
        "Vi": -0.8825323776067209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5028779386505,
        "longitude": -86.8454657486022
      }
    },
    {
      "number": 42455,
      "class": "Bus",
      "name": "LAFAYETTE 8 1",
      "init": {
        "Vr": -0.5525983526928322,
        "Vi": -0.8708247357392158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5110330837346,
        "longitude": -86.7481798135182
      }
    },
    {
      "number": 42456,
      "class": "Bus",
      "name": "LAFAYETTE 9 1",
      "init": {
        "Vr": -0.5359507372248572,
        "Vi": -0.8909256024657243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4456843242549,
        "longitude": -86.903385523216
      }
    },
    {
      "number": 42457,
      "class": "Bus",
      "name": "LAFAYETTE 10 1",
      "init": {
        "Vr": -0.5640126132843662,
        "Vi": -0.8716520836404961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4131487200935,
        "longitude": -86.7810814461814
      }
    },
    {
      "number": 42458,
      "class": "Bus",
      "name": "LAFAYETTE 10 2",
      "init": {
        "Vr": -0.5641981877373171,
        "Vi": -0.8713056945308738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4131487200935,
        "longitude": -86.7810814461814
      }
    },
    {
      "number": 42459,
      "class": "Bus",
      "name": "LAFAYETTE 11 1",
      "init": {
        "Vr": -0.5638036954052411,
        "Vi": -0.8706915618219611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4844969621633,
        "longitude": -86.7263575543312
      }
    },
    {
      "number": 42460,
      "class": "Bus",
      "name": "LAFAYETTE 11 2",
      "init": {
        "Vr": -0.563940141587575,
        "Vi": -0.870328659257517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4844969621633,
        "longitude": -86.7263575543312
      }
    },
    {
      "number": 42461,
      "class": "Bus",
      "name": "LAFAYETTE 12 1",
      "init": {
        "Vr": -0.5461816536417461,
        "Vi": -0.880814671671758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4494411253723,
        "longitude": -86.8302762580925
      }
    },
    {
      "number": 42462,
      "class": "Bus",
      "name": "LAFAYETTE 12 2",
      "init": {
        "Vr": -0.5457755353490708,
        "Vi": -0.8809227334444122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4494411253723,
        "longitude": -86.8302762580925
      }
    },
    {
      "number": 42463,
      "class": "Bus",
      "name": "LAFAYETTE 13 1",
      "init": {
        "Vr": -0.5634165682101404,
        "Vi": -0.866108175507265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4136951162427,
        "longitude": -86.7581428296958
      }
    },
    {
      "number": 42464,
      "class": "Bus",
      "name": "LAFAYETTE 14 1",
      "init": {
        "Vr": -0.21067947678402604,
        "Vi": -1.018238879358902
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2618293238184,
        "longitude": -86.8814749958344
      }
    },
    {
      "number": 42465,
      "class": "Bus",
      "name": "LAFAYETTE 14 2",
      "init": {
        "Vr": -0.27830821870123446,
        "Vi": -1.0038272161075146
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2618293238184,
        "longitude": -86.8814749958344
      }
    },
    {
      "number": 42466,
      "class": "Bus",
      "name": "LAFAYETTE 14 3",
      "init": {
        "Vr": -0.207221343641866,
        "Vi": -1.0195745652318777
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2618293238184,
        "longitude": -86.8814749958344
      }
    },
    {
      "number": 42467,
      "class": "Bus",
      "name": "LAFAYETTE 15 1",
      "init": {
        "Vr": -0.4523423351681906,
        "Vi": -0.921005834293466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2694904299771,
        "longitude": -86.7821061733516
      }
    },
    {
      "number": 42468,
      "class": "Bus",
      "name": "LAFAYETTE 15 2",
      "init": {
        "Vr": -0.45207647009615093,
        "Vi": -0.9213417518353743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2694904299771,
        "longitude": -86.7821061733516
      }
    },
    {
      "number": 42469,
      "class": "Bus",
      "name": "LAFAYETTE 16 1",
      "init": {
        "Vr": -0.48545159168069796,
        "Vi": -0.9095152914267246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2952431326991,
        "longitude": -86.8754568037064
      }
    },
    {
      "number": 42470,
      "class": "Bus",
      "name": "WEST LAFAYETTE 3 1",
      "init": {
        "Vr": -0.5085213363515103,
        "Vi": -0.9044159347485142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4058847651398,
        "longitude": -87.0390440227751
      }
    },
    {
      "number": 42471,
      "class": "Bus",
      "name": "WEST LAFAYETTE 4 1",
      "init": {
        "Vr": -0.5290370948795255,
        "Vi": -0.884484921703535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4293913505905,
        "longitude": -86.9295630796032
      }
    },
    {
      "number": 42472,
      "class": "Bus",
      "name": "WEST LAFAYETTE 5 1",
      "init": {
        "Vr": -0.4872107484567568,
        "Vi": -0.914660132610876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5280180116592,
        "longitude": -86.9387619548612
      }
    },
    {
      "number": 42473,
      "class": "Bus",
      "name": "WEST LAFAYETTE 5 2",
      "init": {
        "Vr": -0.4874054212801633,
        "Vi": -0.9140747400031521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5280180116592,
        "longitude": -86.9387619548612
      }
    },
    {
      "number": 42474,
      "class": "Bus",
      "name": "WEST LAFAYETTE 6 1",
      "init": {
        "Vr": -0.5193852941009695,
        "Vi": -0.9003556375077092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4869298452748,
        "longitude": -86.9732348553463
      }
    },
    {
      "number": 42475,
      "class": "Bus",
      "name": "WEST LAFAYETTE 6 2",
      "init": {
        "Vr": -0.5196645429647592,
        "Vi": -0.899961048378063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4869298452748,
        "longitude": -86.9732348553463
      }
    },
    {
      "number": 42476,
      "class": "Bus",
      "name": "WEST LAFAYETTE 7 1",
      "init": {
        "Vr": -0.5258170536435642,
        "Vi": -0.8886562062076165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.451748701443,
        "longitude": -86.9374956902297
      }
    },
    {
      "number": 42477,
      "class": "Bus",
      "name": "WEST LAFAYETTE 7 2",
      "init": {
        "Vr": -0.5261139310737041,
        "Vi": -0.8882558186816178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.451748701443,
        "longitude": -86.9374956902297
      }
    },
    {
      "number": 42478,
      "class": "Bus",
      "name": "TIPTON 1 1",
      "init": {
        "Vr": -0.5954478286513403,
        "Vi": -0.8266338591086388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2355438730355,
        "longitude": -86.0017971076821
      }
    },
    {
      "number": 42479,
      "class": "Bus",
      "name": "TIPTON 2 1",
      "init": {
        "Vr": -0.6022244213597857,
        "Vi": -0.8095663522880184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.304485683775,
        "longitude": -85.9804005980646
      }
    },
    {
      "number": 42480,
      "class": "Bus",
      "name": "TIPTON 3 1",
      "init": {
        "Vr": -0.5663793644878634,
        "Vi": -0.8381090336403215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.306783841494,
        "longitude": -86.0523206078282
      }
    },
    {
      "number": 42481,
      "class": "Bus",
      "name": "RICHMOND 44 1",
      "init": {
        "Vr": -0.7223618185740477,
        "Vi": -0.7142948737726649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9187910494837,
        "longitude": -84.8286091154645
      }
    },
    {
      "number": 42482,
      "class": "Bus",
      "name": "RICHMOND 44 2",
      "init": {
        "Vr": -0.7224436460251183,
        "Vi": -0.7139356305971123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9187910494837,
        "longitude": -84.8286091154645
      }
    },
    {
      "number": 42483,
      "class": "Bus",
      "name": "RICHMOND 45 1",
      "init": {
        "Vr": -0.6995903443108066,
        "Vi": -0.7506279882632233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8084607274433,
        "longitude": -84.8261389332762
      }
    },
    {
      "number": 42484,
      "class": "Bus",
      "name": "RICHMOND 46 1",
      "init": {
        "Vr": -0.7520297852699547,
        "Vi": -0.6951362966294233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7588411791201,
        "longitude": -84.8332721720233
      }
    },
    {
      "number": 42485,
      "class": "Bus",
      "name": "RICHMOND 47 1",
      "init": {
        "Vr": -0.6692099783741596,
        "Vi": -0.7813482425277889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8472290593856,
        "longitude": -84.9326402410101
      }
    },
    {
      "number": 42486,
      "class": "Bus",
      "name": "RICHMOND 47 2",
      "init": {
        "Vr": -0.6690983806158596,
        "Vi": -0.7816930402603565
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8472290593856,
        "longitude": -84.9326402410101
      }
    },
    {
      "number": 42487,
      "class": "Bus",
      "name": "RICHMOND 48 1",
      "init": {
        "Vr": -0.6910581587799424,
        "Vi": -0.7570966255266373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.810630130907,
        "longitude": -84.8429639192484
      }
    },
    {
      "number": 42488,
      "class": "Bus",
      "name": "EVANSVILLE 7 1",
      "init": {
        "Vr": -0.22255474550417687,
        "Vi": -0.9526207590340324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1395729402833,
        "longitude": -87.4833787715034
      }
    },
    {
      "number": 42489,
      "class": "Bus",
      "name": "EVANSVILLE 8 1",
      "init": {
        "Vr": -0.2026016191630473,
        "Vi": -0.9641716054768734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0625340702021,
        "longitude": -87.5002666008181
      }
    },
    {
      "number": 42490,
      "class": "Bus",
      "name": "EVANSVILLE 8 2",
      "init": {
        "Vr": -0.20244460831851013,
        "Vi": -0.9642807379132808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0625340702021,
        "longitude": -87.5002666008181
      }
    },
    {
      "number": 42491,
      "class": "Bus",
      "name": "EVANSVILLE 9 1",
      "init": {
        "Vr": -0.1873137733627623,
        "Vi": -0.9739196144417037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0288199361928,
        "longitude": -87.5768823426435
      }
    },
    {
      "number": 42492,
      "class": "Bus",
      "name": "EVANSVILLE 9 2",
      "init": {
        "Vr": -0.18753575246099224,
        "Vi": -0.9737454405681739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0288199361928,
        "longitude": -87.5768823426435
      }
    },
    {
      "number": 42493,
      "class": "Bus",
      "name": "EVANSVILLE 10 1",
      "init": {
        "Vr": -0.1946906203109313,
        "Vi": -0.9679789286910312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0811204738201,
        "longitude": -87.55301070686
      }
    },
    {
      "number": 42494,
      "class": "Bus",
      "name": "EVANSVILLE 11 1",
      "init": {
        "Vr": -0.17520809959336964,
        "Vi": -0.9824416074171537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9335418624393,
        "longitude": -87.5617071107447
      }
    },
    {
      "number": 42495,
      "class": "Bus",
      "name": "EVANSVILLE 12 1",
      "init": {
        "Vr": -0.19234196394536823,
        "Vi": -0.9722730922536647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0137419510849,
        "longitude": -87.527423906695
      }
    },
    {
      "number": 42496,
      "class": "Bus",
      "name": "EVANSVILLE 13 1",
      "init": {
        "Vr": -0.16575668361157742,
        "Vi": -0.9819117043533563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9064887075438,
        "longitude": -87.5288263983797
      }
    },
    {
      "number": 42497,
      "class": "Bus",
      "name": "EVANSVILLE 13 2",
      "init": {
        "Vr": -0.16586301687225644,
        "Vi": -0.9818079071499176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9064887075438,
        "longitude": -87.5288263983797
      }
    },
    {
      "number": 42498,
      "class": "Bus",
      "name": "EVANSVILLE 14 1",
      "init": {
        "Vr": -0.16452763723344954,
        "Vi": -0.980461717261352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8736138755854,
        "longitude": -87.5202205543052
      }
    },
    {
      "number": 42499,
      "class": "Bus",
      "name": "EVANSVILLE 15 1",
      "init": {
        "Vr": -0.20863634923732985,
        "Vi": -0.989882681577515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9379178110457,
        "longitude": -87.4924931544458
      }
    },
    {
      "number": 42500,
      "class": "Bus",
      "name": "EVANSVILLE 15 2",
      "init": {
        "Vr": -0.20838811616517935,
        "Vi": -0.9901086729051368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9379178110457,
        "longitude": -87.4924931544458
      }
    },
    {
      "number": 42501,
      "class": "Bus",
      "name": "EVANSVILLE 16 1",
      "init": {
        "Vr": -0.1914431262387443,
        "Vi": -0.9950543172624787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0176665064941,
        "longitude": -87.4276712786672
      }
    },
    {
      "number": 42502,
      "class": "Bus",
      "name": "EVANSVILLE 16 2",
      "init": {
        "Vr": -0.19162266840422237,
        "Vi": -0.9947743977957466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0176665064941,
        "longitude": -87.4276712786672
      }
    },
    {
      "number": 42503,
      "class": "Bus",
      "name": "EVANSVILLE 17 1",
      "init": {
        "Vr": -0.17727771130264652,
        "Vi": -0.9903447627512996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9785025194758,
        "longitude": -87.5688597370881
      }
    },
    {
      "number": 42504,
      "class": "Bus",
      "name": "EVANSVILLE 18 1",
      "init": {
        "Vr": -0.19284849801698625,
        "Vi": -0.9808590567007525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0372795586728,
        "longitude": -87.4892722638729
      }
    },
    {
      "number": 42505,
      "class": "Bus",
      "name": "EVANSVILLE 18 2",
      "init": {
        "Vr": -0.19302487305030722,
        "Vi": -0.9806899882710934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0372795586728,
        "longitude": -87.4892722638729
      }
    },
    {
      "number": 42506,
      "class": "Bus",
      "name": "EVANSVILLE 19 1",
      "init": {
        "Vr": -0.18083027519593511,
        "Vi": -0.979566422253029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.949689125682,
        "longitude": -87.5609540361469
      }
    },
    {
      "number": 42507,
      "class": "Bus",
      "name": "EVANSVILLE 20 1",
      "init": {
        "Vr": 0.052334904506281296,
        "Vi": -1.0394759038382524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0503300736326,
        "longitude": -87.4426216895866
      }
    },
    {
      "number": 42508,
      "class": "Bus",
      "name": "EVANSVILLE 20 2",
      "init": {
        "Vr": 0.05210348055369059,
        "Vi": -1.0393710725608862
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0503300736326,
        "longitude": -87.4426216895866
      }
    },
    {
      "number": 42509,
      "class": "Bus",
      "name": "EVANSVILLE 21 1",
      "init": {
        "Vr": -0.21388344601661397,
        "Vi": -0.9977713444451015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0592554630297,
        "longitude": -87.3986419859596
      }
    },
    {
      "number": 42510,
      "class": "Bus",
      "name": "EVANSVILLE 22 1",
      "init": {
        "Vr": -0.14216168108540084,
        "Vi": -0.9893481769083912
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0643574139007,
        "longitude": -87.6954991031941
      }
    },
    {
      "number": 42511,
      "class": "Bus",
      "name": "EVANSVILLE 23 1",
      "init": {
        "Vr": -0.1583426481092685,
        "Vi": -0.9838671635185801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9975636675783,
        "longitude": -87.6457788741271
      }
    },
    {
      "number": 42512,
      "class": "Bus",
      "name": "EVANSVILLE 23 2",
      "init": {
        "Vr": -0.1582241681557829,
        "Vi": -0.9839623647326217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9975636675783,
        "longitude": -87.6457788741271
      }
    },
    {
      "number": 42513,
      "class": "Bus",
      "name": "EVANSVILLE 24 1",
      "init": {
        "Vr": -0.16558197970566085,
        "Vi": -0.9852188243100994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0922323615519,
        "longitude": -87.6341046826079
      }
    },
    {
      "number": 42514,
      "class": "Bus",
      "name": "EVANSVILLE 24 2",
      "init": {
        "Vr": -0.1657169298976012,
        "Vi": -0.9851370553534133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0922323615519,
        "longitude": -87.6341046826079
      }
    },
    {
      "number": 42515,
      "class": "Bus",
      "name": "EVANSVILLE 25 1",
      "init": {
        "Vr": -0.17758854316635858,
        "Vi": -0.9756798651100362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0051851341288,
        "longitude": -87.5947167336934
      }
    },
    {
      "number": 42516,
      "class": "Bus",
      "name": "EVANSVILLE 25 2",
      "init": {
        "Vr": -0.17772424506827578,
        "Vi": -0.9755990308775915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0051851341288,
        "longitude": -87.5947167336934
      }
    },
    {
      "number": 42517,
      "class": "Bus",
      "name": "CAYUGA 2 1",
      "init": {
        "Vr": -0.1733774001370686,
        "Vi": -1.0170176803705264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8836880092529,
        "longitude": -87.4906225988904
      }
    },
    {
      "number": 42518,
      "class": "Bus",
      "name": "CAYUGA 3 1",
      "init": {
        "Vr": -0.19818550679829225,
        "Vi": -1.0117104484013792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9928898117326,
        "longitude": -87.3976605562496
      }
    },
    {
      "number": 42519,
      "class": "Bus",
      "name": "CLINTON 37 1",
      "init": {
        "Vr": -0.19929247051905954,
        "Vi": -1.0044770937874181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6158097934811,
        "longitude": -87.4347366830241
      }
    },
    {
      "number": 42520,
      "class": "Bus",
      "name": "CLINTON 37 2",
      "init": {
        "Vr": -0.1993938949070885,
        "Vi": -1.004331206141493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6158097934811,
        "longitude": -87.4347366830241
      }
    },
    {
      "number": 42521,
      "class": "Bus",
      "name": "CLINTON 38 1",
      "init": {
        "Vr": -0.22714882970953718,
        "Vi": -0.9868062445008835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7259356611367,
        "longitude": -87.4566366722652
      }
    },
    {
      "number": 42522,
      "class": "Bus",
      "name": "CLINTON 38 2",
      "init": {
        "Vr": -0.22725158016709499,
        "Vi": -0.9867156538161377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7259356611367,
        "longitude": -87.4566366722652
      }
    },
    {
      "number": 42523,
      "class": "Bus",
      "name": "CLINTON 39 1",
      "init": {
        "Vr": -0.21455610999038088,
        "Vi": -0.994281045388661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6746133525517,
        "longitude": -87.5095377736694
      }
    },
    {
      "number": 42524,
      "class": "Bus",
      "name": "TERRE HAUTE 5 1",
      "init": {
        "Vr": -0.19414992253245367,
        "Vi": -1.0084692407835747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4810050104614,
        "longitude": -87.2803964873887
      }
    },
    {
      "number": 42525,
      "class": "Bus",
      "name": "TERRE HAUTE 5 2",
      "init": {
        "Vr": -0.19433037724595506,
        "Vi": -1.0083681873859316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4810050104614,
        "longitude": -87.2803964873887
      }
    },
    {
      "number": 42526,
      "class": "Bus",
      "name": "TERRE HAUTE 6 1",
      "init": {
        "Vr": -0.23706420353949773,
        "Vi": -0.9863040387580697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5838807807184,
        "longitude": -87.311903128492
      }
    },
    {
      "number": 42527,
      "class": "Bus",
      "name": "TERRE HAUTE 6 2",
      "init": {
        "Vr": -0.23734439958111006,
        "Vi": -0.9860683517831345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5838807807184,
        "longitude": -87.311903128492
      }
    },
    {
      "number": 42528,
      "class": "Bus",
      "name": "TERRE HAUTE 7 1",
      "init": {
        "Vr": -0.18514457537722065,
        "Vi": -1.0134090023751767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4799132605195,
        "longitude": -87.3726702809
      }
    },
    {
      "number": 42529,
      "class": "Bus",
      "name": "TERRE HAUTE 7 2",
      "init": {
        "Vr": -0.18480822463317959,
        "Vi": -1.0136189086372132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4799132605195,
        "longitude": -87.3726702809
      }
    },
    {
      "number": 42530,
      "class": "Bus",
      "name": "TERRE HAUTE 8 1",
      "init": {
        "Vr": -0.2177994572431024,
        "Vi": -0.9961817160395539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3581691167428,
        "longitude": -87.3558008481545
      }
    },
    {
      "number": 42531,
      "class": "Bus",
      "name": "TERRE HAUTE 9 1",
      "init": {
        "Vr": -0.17912728211706935,
        "Vi": -1.0158197890961442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5410134593061,
        "longitude": -87.3685080803881
      }
    },
    {
      "number": 42532,
      "class": "Bus",
      "name": "TERRE HAUTE 9 2",
      "init": {
        "Vr": -0.1792730077817725,
        "Vi": -1.015745530779961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5410134593061,
        "longitude": -87.3685080803881
      }
    },
    {
      "number": 42533,
      "class": "Bus",
      "name": "TERRE HAUTE 10 1",
      "init": {
        "Vr": -0.19060576446492986,
        "Vi": -1.0149991140705585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5229897066695,
        "longitude": -87.4129504205061
      }
    },
    {
      "number": 42534,
      "class": "Bus",
      "name": "TERRE HAUTE 11 1",
      "init": {
        "Vr": -0.22513974912810028,
        "Vi": -0.9927194388755686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42535,
      "class": "Bus",
      "name": "TERRE HAUTE 11 2",
      "init": {
        "Vr": -0.22513974912810025,
        "Vi": -0.9927194388755683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42536,
      "class": "Bus",
      "name": "TERRE HAUTE 11 3",
      "init": {
        "Vr": -0.22513974912810025,
        "Vi": -0.9927194388755683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42537,
      "class": "Bus",
      "name": "TERRE HAUTE 11 4",
      "init": {
        "Vr": -0.22513974912810022,
        "Vi": -0.9927194388755682
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42538,
      "class": "Bus",
      "name": "TERRE HAUTE 11 5",
      "init": {
        "Vr": -0.2252875845694242,
        "Vi": -0.9926368287502686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42539,
      "class": "Bus",
      "name": "TERRE HAUTE 11 7",
      "init": {
        "Vr": -0.2249938516005553,
        "Vi": -0.9928069200475659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6046957518835,
        "longitude": -87.2915730096665
      }
    },
    {
      "number": 42540,
      "class": "Bus",
      "name": "TERRE HAUTE 12 1",
      "init": {
        "Vr": -0.18896463305678682,
        "Vi": -1.0034334467141914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.446328581911,
        "longitude": -87.4221865824911
      }
    },
    {
      "number": 42541,
      "class": "Bus",
      "name": "TERRE HAUTE 13 1",
      "init": {
        "Vr": -0.1889728468993516,
        "Vi": -1.01280600766931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4988238926017,
        "longitude": -87.3828134864044
      }
    },
    {
      "number": 42542,
      "class": "Bus",
      "name": "TERRE HAUTE 14 1",
      "init": {
        "Vr": -0.18778042898633088,
        "Vi": -1.0165400914754528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5639154692371,
        "longitude": -87.405915414821
      }
    },
    {
      "number": 42543,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 1 1",
      "init": {
        "Vr": -0.20158801905217988,
        "Vi": -1.0097153447507645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4731714067875,
        "longitude": -87.4795557319773
      }
    },
    {
      "number": 42544,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 1 2",
      "init": {
        "Vr": -0.20141832736145707,
        "Vi": -1.0098622702926492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4731714067875,
        "longitude": -87.4795557319773
      }
    },
    {
      "number": 42545,
      "class": "Bus",
      "name": "WABASH 1 1",
      "init": {
        "Vr": -0.5617245532593119,
        "Vi": -0.8419876844158161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42546,
      "class": "Bus",
      "name": "WABASH 1 2",
      "init": {
        "Vr": -0.5675329527349525,
        "Vi": -0.8345923608407025
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42547,
      "class": "Bus",
      "name": "WABASH 1 3",
      "init": {
        "Vr": -0.5620300139670384,
        "Vi": -0.8415819945557859
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42548,
      "class": "Bus",
      "name": "WABASH 1 4",
      "init": {
        "Vr": -0.5620300139670384,
        "Vi": -0.8415819945557858
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42549,
      "class": "Bus",
      "name": "WABASH 1 5",
      "init": {
        "Vr": -0.5615727447143067,
        "Vi": -0.8422637867517798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42550,
      "class": "Bus",
      "name": "WABASH 1 7",
      "init": {
        "Vr": -0.5617245532593119,
        "Vi": -0.8419876844158161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.77087326462,
        "longitude": -85.8960533484303
      }
    },
    {
      "number": 42551,
      "class": "Bus",
      "name": "WABASH 2 1",
      "init": {
        "Vr": -0.5686317318038419,
        "Vi": -0.8543250312058241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7477504309196,
        "longitude": -85.7659236440535
      }
    },
    {
      "number": 42552,
      "class": "Bus",
      "name": "WABASH 2 2",
      "init": {
        "Vr": -0.5685255925103302,
        "Vi": -0.8545684218445734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7477504309196,
        "longitude": -85.7659236440535
      }
    },
    {
      "number": 42553,
      "class": "Bus",
      "name": "WABASH 3 1",
      "init": {
        "Vr": -0.6109350383924697,
        "Vi": -0.8284573787882149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8810960778609,
        "longitude": -85.7858942443859
      }
    },
    {
      "number": 42554,
      "class": "Bus",
      "name": "WILLIAMSPORT 12 1",
      "init": {
        "Vr": -0.2307522849164763,
        "Vi": -1.011315199865897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3431396032026,
        "longitude": -87.3855069408984
      }
    },
    {
      "number": 42555,
      "class": "Bus",
      "name": "WILLIAMSPORT 12 2",
      "init": {
        "Vr": -0.23079069791320558,
        "Vi": -1.0112850276544367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3431396032026,
        "longitude": -87.3855069408984
      }
    },
    {
      "number": 42556,
      "class": "Bus",
      "name": "WILLIAMSPORT 13 1",
      "init": {
        "Vr": -0.2552654594317936,
        "Vi": -0.9933889130671367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1903609711778,
        "longitude": -87.4426722137917
      }
    },
    {
      "number": 42557,
      "class": "Bus",
      "name": "WILLIAMSPORT 14 1",
      "init": {
        "Vr": -0.21541906963326676,
        "Vi": -1.0178330267795832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.362923176184,
        "longitude": -87.5084434030265
      }
    },
    {
      "number": 42558,
      "class": "Bus",
      "name": "NEWBURGH 9 1",
      "init": {
        "Vr": -0.2363641683728184,
        "Vi": -1.0126662896336147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9827076481201,
        "longitude": -87.3809664257053
      }
    },
    {
      "number": 42559,
      "class": "Bus",
      "name": "NEWBURGH 9 2",
      "init": {
        "Vr": -0.2366339468991083,
        "Vi": -1.0125116261697173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9827076481201,
        "longitude": -87.3809664257053
      }
    },
    {
      "number": 42560,
      "class": "Bus",
      "name": "NEWBURGH 10 1",
      "init": {
        "Vr": -0.15588746219335956,
        "Vi": -1.0123986507813623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9010499480293,
        "longitude": -87.3910134262638
      }
    },
    {
      "number": 42561,
      "class": "Bus",
      "name": "NEWBURGH 11 1",
      "init": {
        "Vr": -0.2199114505553041,
        "Vi": -0.9937166989760514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.932810218347,
        "longitude": -87.4572237339181
      }
    },
    {
      "number": 42562,
      "class": "Bus",
      "name": "NEWBURGH 11 2",
      "init": {
        "Vr": -0.2201345362209803,
        "Vi": -0.9935061805865951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.932810218347,
        "longitude": -87.4572237339181
      }
    },
    {
      "number": 42563,
      "class": "Bus",
      "name": "NEWBURGH 12 1",
      "init": {
        "Vr": -0.22962978601550163,
        "Vi": -1.004207532398946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0172778768803,
        "longitude": -87.3631230197023
      }
    },
    {
      "number": 42564,
      "class": "Bus",
      "name": "SALEM 33 1",
      "init": {
        "Vr": -0.6681810704071334,
        "Vi": -0.7873989206118776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5927682588074,
        "longitude": -86.1104582694863
      }
    },
    {
      "number": 42565,
      "class": "Bus",
      "name": "SALEM 34 1",
      "init": {
        "Vr": -0.3542911031184247,
        "Vi": -0.9745547788867098
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.599335242864,
        "longitude": -86.076070290432
      }
    },
    {
      "number": 42566,
      "class": "Bus",
      "name": "SALEM 34 2",
      "init": {
        "Vr": -0.3543796713444569,
        "Vi": -0.974468463747095
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.599335242864,
        "longitude": -86.076070290432
      }
    },
    {
      "number": 42567,
      "class": "Bus",
      "name": "SALEM 35 1",
      "init": {
        "Vr": -0.66144130041132,
        "Vi": -0.7930020823287649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5489129369244,
        "longitude": -86.1409141096821
      }
    },
    {
      "number": 42568,
      "class": "Bus",
      "name": "SALEM 36 1",
      "init": {
        "Vr": -0.6810530725531924,
        "Vi": -0.7772515859417545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5184169745895,
        "longitude": -86.0255848806398
      }
    },
    {
      "number": 42569,
      "class": "Bus",
      "name": "SALEM 36 2",
      "init": {
        "Vr": -0.6811170396256794,
        "Vi": -0.7770607078543637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5184169745895,
        "longitude": -86.0255848806398
      }
    },
    {
      "number": 42570,
      "class": "Bus",
      "name": "CENTERVILLE 7 1",
      "init": {
        "Vr": -0.6890367177322771,
        "Vi": -0.7540606709176861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42571,
      "class": "Bus",
      "name": "CENTERVILLE 7 2",
      "init": {
        "Vr": -0.6890367177322768,
        "Vi": -0.7540606709176859
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42572,
      "class": "Bus",
      "name": "CENTERVILLE 7 3",
      "init": {
        "Vr": -0.6890367177322768,
        "Vi": -0.7540606709176859
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42573,
      "class": "Bus",
      "name": "CENTERVILLE 7 4",
      "init": {
        "Vr": -0.6890367177322769,
        "Vi": -0.7540606709176858
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42574,
      "class": "Bus",
      "name": "CENTERVILLE 7 5",
      "init": {
        "Vr": -0.6890619978998733,
        "Vi": -0.7539704150358869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42575,
      "class": "Bus",
      "name": "CENTERVILLE 7 7",
      "init": {
        "Vr": -0.6890138217983164,
        "Vi": -0.7541498653859547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7523416618042,
        "longitude": -84.9454358835118
      }
    },
    {
      "number": 42576,
      "class": "Bus",
      "name": "CENTERVILLE 8 1",
      "init": {
        "Vr": -0.6804087223568628,
        "Vi": -0.7637618274099813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8963549246746,
        "longitude": -85.1133669005792
      }
    },
    {
      "number": 42577,
      "class": "Bus",
      "name": "CENTERVILLE 9 1",
      "init": {
        "Vr": -0.7002714583708991,
        "Vi": -0.7481333346831788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7626800658457,
        "longitude": -85.0622694352488
      }
    },
    {
      "number": 42578,
      "class": "Bus",
      "name": "CENTERVILLE 9 2",
      "init": {
        "Vr": -0.7003031469949977,
        "Vi": -0.7479719090769964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7626800658457,
        "longitude": -85.0622694352488
      }
    },
    {
      "number": 42579,
      "class": "Bus",
      "name": "FOUNTAIN CITY 1 1",
      "init": {
        "Vr": -0.7003353160287772,
        "Vi": -0.7312758075308197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9586353059149,
        "longitude": -85.0069572104664
      }
    },
    {
      "number": 42580,
      "class": "Bus",
      "name": "EVANSVILLE 26 1",
      "init": {
        "Vr": -0.18965768138024622,
        "Vi": -0.9759107340054145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42581,
      "class": "Bus",
      "name": "EVANSVILLE 26 2",
      "init": {
        "Vr": -0.18688847423046062,
        "Vi": -0.9782811915294797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42582,
      "class": "Bus",
      "name": "EVANSVILLE 26 3",
      "init": {
        "Vr": -0.18688847423046062,
        "Vi": -0.9782811915294797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42583,
      "class": "Bus",
      "name": "EVANSVILLE 26 4",
      "init": {
        "Vr": -0.1899001540868242,
        "Vi": -0.9757543606853831
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42584,
      "class": "Bus",
      "name": "EVANSVILLE 26 5",
      "init": {
        "Vr": -0.18982621678949219,
        "Vi": -0.975712435409047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42585,
      "class": "Bus",
      "name": "EVANSVILLE 26 7",
      "init": {
        "Vr": -0.18965768138024622,
        "Vi": -0.9759107340054145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0265577645608,
        "longitude": -87.5410308137099
      }
    },
    {
      "number": 42586,
      "class": "Bus",
      "name": "LOGANSPORT 5 1",
      "init": {
        "Vr": -0.41901347307571296,
        "Vi": -0.943089511151304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7346645508479,
        "longitude": -86.3364848826524
      }
    },
    {
      "number": 42587,
      "class": "Bus",
      "name": "LOGANSPORT 5 2",
      "init": {
        "Vr": -0.44893579690352664,
        "Vi": -0.9291805604955118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7346645508479,
        "longitude": -86.3364848826524
      }
    },
    {
      "number": 42588,
      "class": "Bus",
      "name": "LOGANSPORT 5 3",
      "init": {
        "Vr": -0.39611432427490945,
        "Vi": -0.9433764146205222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7346645508479,
        "longitude": -86.3364848826524
      }
    },
    {
      "number": 42589,
      "class": "Bus",
      "name": "LOGANSPORT 5 4",
      "init": {
        "Vr": -0.41783194917389194,
        "Vi": -0.9439401920471415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7346645508479,
        "longitude": -86.3364848826524
      }
    },
    {
      "number": 42590,
      "class": "Bus",
      "name": "LOGANSPORT 5 6",
      "init": {
        "Vr": -0.41901347307571296,
        "Vi": -0.943089511151304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7346645508479,
        "longitude": -86.3364848826524
      }
    },
    {
      "number": 42591,
      "class": "Bus",
      "name": "INDIANAPOLIS 85 1",
      "init": {
        "Vr": -0.5403912996046666,
        "Vi": -0.8800150208524486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7495473332451,
        "longitude": -86.1646828753342
      }
    },
    {
      "number": 42592,
      "class": "Bus",
      "name": "INDIANAPOLIS 85 2",
      "init": {
        "Vr": -0.5404829345074881,
        "Vi": -0.8797364861990082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7495473332451,
        "longitude": -86.1646828753342
      }
    },
    {
      "number": 42593,
      "class": "Bus",
      "name": "MADISON 44 1",
      "init": {
        "Vr": -0.4278719910114952,
        "Vi": -0.9500998234819247
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42594,
      "class": "Bus",
      "name": "MADISON 44 2",
      "init": {
        "Vr": -0.45093567096897064,
        "Vi": -0.9417905004875117
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42595,
      "class": "Bus",
      "name": "MADISON 44 3",
      "init": {
        "Vr": -0.49266526103127195,
        "Vi": -0.9220507637495289
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42596,
      "class": "Bus",
      "name": "MADISON 44 4",
      "init": {
        "Vr": -0.5202463219712877,
        "Vi": -0.9028788914951467
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42597,
      "class": "Bus",
      "name": "MADISON 44 5",
      "init": {
        "Vr": -0.5616162848581918,
        "Vi": -0.8830520646631207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42598,
      "class": "Bus",
      "name": "MADISON 44 6",
      "init": {
        "Vr": -0.41452243447200404,
        "Vi": -0.9605047581596371
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42599,
      "class": "Bus",
      "name": "MADISON 44 7",
      "init": {
        "Vr": -0.40966023752905073,
        "Vi": -0.9635287207075496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42600,
      "class": "Bus",
      "name": "MADISON 44 8",
      "init": {
        "Vr": -0.41005469847186554,
        "Vi": -0.9638670128926641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42601,
      "class": "Bus",
      "name": "MADISON 44 9",
      "init": {
        "Vr": -0.41528387416618856,
        "Vi": -0.9598843936177693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42602,
      "class": "Bus",
      "name": "MADISON 44 10",
      "init": {
        "Vr": -0.4004378282485637,
        "Vi": -0.9673978765473178
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42603,
      "class": "Bus",
      "name": "MADISON 44 11",
      "init": {
        "Vr": -0.40500436131748935,
        "Vi": -0.9674438685503121
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42604,
      "class": "Bus",
      "name": "MADISON 44 12",
      "init": {
        "Vr": -0.44752122085768364,
        "Vi": -0.9440669339106353
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42605,
      "class": "Bus",
      "name": "MADISON 44 14",
      "init": {
        "Vr": -0.45093567096897064,
        "Vi": -0.9417905004875117
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7654170987571,
        "longitude": -85.4114908636467
      }
    },
    {
      "number": 42606,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 1",
      "init": {
        "Vr": -0.45903943954890525,
        "Vi": -0.9387799013856013
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42607,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 2",
      "init": {
        "Vr": -0.5456381666170851,
        "Vi": -0.8560823954885285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42608,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 3",
      "init": {
        "Vr": -0.5020824729305692,
        "Vi": -0.8976759301019388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42609,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 4",
      "init": {
        "Vr": -0.5020824729305693,
        "Vi": -0.8976759301019388
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42610,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 5",
      "init": {
        "Vr": -0.45978644597727664,
        "Vi": -0.936464647921384
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42611,
      "class": "Bus",
      "name": "INDIANAPOLIS 86 7",
      "init": {
        "Vr": -0.45903943954890525,
        "Vi": -0.9387799013856013
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8870504037829,
        "longitude": -86.248543591929
      }
    },
    {
      "number": 42612,
      "class": "Bus",
      "name": "RENSSELAER 9 1",
      "init": {
        "Vr": -0.37138696014932604,
        "Vi": -0.9533183992660929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9087273072976,
        "longitude": -87.1684136357364
      }
    },
    {
      "number": 42613,
      "class": "Bus",
      "name": "RENSSELAER 9 2",
      "init": {
        "Vr": -0.3714760022021767,
        "Vi": -0.9531708170554235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9087273072976,
        "longitude": -87.1684136357364
      }
    },
    {
      "number": 42614,
      "class": "Bus",
      "name": "EVANSVILLE 27 1",
      "init": {
        "Vr": 0.09235007594598076,
        "Vi": -1.033826586905031
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42615,
      "class": "Bus",
      "name": "EVANSVILLE 27 2",
      "init": {
        "Vr": 0.06974384912766916,
        "Vi": -1.0384237367535762
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42616,
      "class": "Bus",
      "name": "EVANSVILLE 27 3",
      "init": {
        "Vr": 0.029576336295722084,
        "Vi": -1.0393968343837685
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42617,
      "class": "Bus",
      "name": "EVANSVILLE 27 4",
      "init": {
        "Vr": 0.10226170928907707,
        "Vi": -1.0076158583874502
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42618,
      "class": "Bus",
      "name": "EVANSVILLE 27 5",
      "init": {
        "Vr": 0.10639334689682485,
        "Vi": -1.0092345778226341
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42619,
      "class": "Bus",
      "name": "EVANSVILLE 27 6",
      "init": {
        "Vr": 0.06919102870832149,
        "Vi": -1.038328176601417
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42620,
      "class": "Bus",
      "name": "EVANSVILLE 27 8",
      "init": {
        "Vr": 0.09281602152125518,
        "Vi": -1.035749825686563
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9508431813984,
        "longitude": -87.6033999412614
      }
    },
    {
      "number": 42621,
      "class": "Bus",
      "name": "INDIANAPOLIS 87 1",
      "init": {
        "Vr": -0.5369659589448942,
        "Vi": -0.8665835868156132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7844537567326,
        "longitude": -86.3195655119149
      }
    },
    {
      "number": 42622,
      "class": "Bus",
      "name": "INDIANAPOLIS 87 2",
      "init": {
        "Vr": -0.5369659589448942,
        "Vi": -0.8665835868156132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7844537567326,
        "longitude": -86.3195655119149
      }
    },
    {
      "number": 42623,
      "class": "Bus",
      "name": "FOWLER 5 1",
      "init": {
        "Vr": -0.10963119092077299,
        "Vi": -1.0401917722328402
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42624,
      "class": "Bus",
      "name": "FOWLER 5 2",
      "init": {
        "Vr": -0.1372562243654144,
        "Vi": -1.0328698579601205
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42625,
      "class": "Bus",
      "name": "FOWLER 5 3",
      "init": {
        "Vr": -0.18318470899025435,
        "Vi": -1.0254222449356838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42626,
      "class": "Bus",
      "name": "FOWLER 5 4",
      "init": {
        "Vr": -0.109631190920773,
        "Vi": -1.0401917722328404
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42627,
      "class": "Bus",
      "name": "FOWLER 5 5",
      "init": {
        "Vr": -0.08245603083094385,
        "Vi": -1.001110042006049
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42628,
      "class": "Bus",
      "name": "FOWLER 5 6",
      "init": {
        "Vr": -0.07878925824809298,
        "Vi": -0.9986343315635116
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42629,
      "class": "Bus",
      "name": "FOWLER 5 7",
      "init": {
        "Vr": -0.07340626184026182,
        "Vi": -1.000088280301332
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42630,
      "class": "Bus",
      "name": "FOWLER 5 8",
      "init": {
        "Vr": -0.13723701541332906,
        "Vi": -1.0326294956950388
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42631,
      "class": "Bus",
      "name": "FOWLER 5 10",
      "init": {
        "Vr": -0.11197300691763665,
        "Vi": -1.0387930755320478
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6030033500652,
        "longitude": -87.3820242957026
      }
    },
    {
      "number": 42632,
      "class": "Bus",
      "name": "PETERSBURG 21 1",
      "init": {
        "Vr": -0.18802462237443002,
        "Vi": -1.0196523040864442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5422648855836,
        "longitude": -87.2815717169715
      }
    },
    {
      "number": 42633,
      "class": "Bus",
      "name": "PETERSBURG 21 2",
      "init": {
        "Vr": -0.14430967872827005,
        "Vi": -1.0086475819485232
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5422648855836,
        "longitude": -87.2815717169715
      }
    },
    {
      "number": 42634,
      "class": "Bus",
      "name": "PETERSBURG 21 3",
      "init": {
        "Vr": -0.18802462237443004,
        "Vi": -1.0196523040864442
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5422648855836,
        "longitude": -87.2815717169715
      }
    },
    {
      "number": 42635,
      "class": "Bus",
      "name": "PETERSBURG 21 4",
      "init": {
        "Vr": -0.18904012826717465,
        "Vi": -1.01867857900017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5422648855836,
        "longitude": -87.2815717169715
      }
    },
    {
      "number": 42636,
      "class": "Bus",
      "name": "PETERSBURG 21 6",
      "init": {
        "Vr": -0.18802462237443002,
        "Vi": -1.0196523040864442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5422648855836,
        "longitude": -87.2815717169715
      }
    },
    {
      "number": 42637,
      "class": "Bus",
      "name": "INDIANAPOLIS 88 1",
      "init": {
        "Vr": -0.5290770973818046,
        "Vi": -0.8905770779340498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477885999354,
        "longitude": -86.2101489847838
      }
    },
    {
      "number": 42638,
      "class": "Bus",
      "name": "INDIANAPOLIS 88 2",
      "init": {
        "Vr": -0.5010245500909787,
        "Vi": -0.8720280818431969
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477885999354,
        "longitude": -86.2101489847838
      }
    },
    {
      "number": 42639,
      "class": "Bus",
      "name": "INDIANAPOLIS 88 3",
      "init": {
        "Vr": -0.5030783426860945,
        "Vi": -0.8690600323305018
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477885999354,
        "longitude": -86.2101489847838
      }
    },
    {
      "number": 42640,
      "class": "Bus",
      "name": "INDIANAPOLIS 88 4",
      "init": {
        "Vr": -0.5293031412349531,
        "Vi": -0.8899589225539393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477885999354,
        "longitude": -86.2101489847838
      }
    },
    {
      "number": 42641,
      "class": "Bus",
      "name": "INDIANAPOLIS 88 6",
      "init": {
        "Vr": -0.5290770973818051,
        "Vi": -0.8905770779340496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7477885999354,
        "longitude": -86.2101489847838
      }
    },
    {
      "number": 42642,
      "class": "Bus",
      "name": "INDIANAPOLIS 89 1",
      "init": {
        "Vr": -0.5519067798287446,
        "Vi": -0.8473714184319194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8946586600258,
        "longitude": -86.2652784014723
      }
    },
    {
      "number": 42643,
      "class": "Bus",
      "name": "INDIANAPOLIS 89 2",
      "init": {
        "Vr": -0.5505256339215563,
        "Vi": -0.8483352091684793
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8946586600258,
        "longitude": -86.2652784014723
      }
    },
    {
      "number": 42644,
      "class": "Bus",
      "name": "INDIANAPOLIS 89 3",
      "init": {
        "Vr": -0.551925876884387,
        "Vi": -0.8473498090973097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8946586600258,
        "longitude": -86.2652784014723
      }
    },
    {
      "number": 42645,
      "class": "Bus",
      "name": "OWENSVILLE 1 1",
      "init": {
        "Vr": 0.06101363000816532,
        "Vi": -1.04321725793823
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42646,
      "class": "Bus",
      "name": "OWENSVILLE 1 2",
      "init": {
        "Vr": 0.04233845231826011,
        "Vi": -1.0456104675745377
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42647,
      "class": "Bus",
      "name": "OWENSVILLE 1 3",
      "init": {
        "Vr": -0.024797465696370022,
        "Vi": -1.0469809078766525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42648,
      "class": "Bus",
      "name": "OWENSVILLE 1 4",
      "init": {
        "Vr": 0.08670923366187368,
        "Vi": -1.0244670382423195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42649,
      "class": "Bus",
      "name": "OWENSVILLE 1 5",
      "init": {
        "Vr": 0.061013630008165315,
        "Vi": -1.04321725793823
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42650,
      "class": "Bus",
      "name": "OWENSVILLE 1 6",
      "init": {
        "Vr": 0.08884937310269878,
        "Vi": -1.029421885114098
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42651,
      "class": "Bus",
      "name": "OWENSVILLE 1 7",
      "init": {
        "Vr": 0.07794146180731369,
        "Vi": -1.035752089282143
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42652,
      "class": "Bus",
      "name": "OWENSVILLE 1 8",
      "init": {
        "Vr": 0.07806163200095653,
        "Vi": -1.0394782927126447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42653,
      "class": "Bus",
      "name": "OWENSVILLE 1 9",
      "init": {
        "Vr": 0.053648236207103114,
        "Vi": -1.0419788765156814
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42654,
      "class": "Bus",
      "name": "OWENSVILLE 1 11",
      "init": {
        "Vr": 0.04491899724712055,
        "Vi": -1.0455038877882858
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3760456505751,
        "longitude": -87.7676718342218
      }
    },
    {
      "number": 42655,
      "class": "Bus",
      "name": "MOUNT VERNON 16 1",
      "init": {
        "Vr": -0.12060735327168345,
        "Vi": -1.032207184420524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9071635598348,
        "longitude": -87.7126001042722
      }
    },
    {
      "number": 42656,
      "class": "Bus",
      "name": "MOUNT VERNON 16 2",
      "init": {
        "Vr": -0.09188458436351049,
        "Vi": -1.0444660603223022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9071635598348,
        "longitude": -87.7126001042722
      }
    },
    {
      "number": 42657,
      "class": "Bus",
      "name": "MOUNT VERNON 16 3",
      "init": {
        "Vr": -0.09821141154221442,
        "Vi": -1.0393702806855303
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9071635598348,
        "longitude": -87.7126001042722
      }
    },
    {
      "number": 42658,
      "class": "Bus",
      "name": "MOUNT VERNON 16 4",
      "init": {
        "Vr": -0.12214949225832661,
        "Vi": -1.0303301533769786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9071635598348,
        "longitude": -87.7126001042722
      }
    },
    {
      "number": 42659,
      "class": "Bus",
      "name": "MOUNT VERNON 16 6",
      "init": {
        "Vr": -0.12060735327168345,
        "Vi": -1.032207184420524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9071635598348,
        "longitude": -87.7126001042722
      }
    },
    {
      "number": 42660,
      "class": "Bus",
      "name": "NOBLESVILLE 8 1",
      "init": {
        "Vr": -0.413546886802279,
        "Vi": -0.9522644982327942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42661,
      "class": "Bus",
      "name": "NOBLESVILLE 8 2",
      "init": {
        "Vr": -0.46470202358651047,
        "Vi": -0.9386743899759261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42662,
      "class": "Bus",
      "name": "NOBLESVILLE 8 3",
      "init": {
        "Vr": -0.39006351846988746,
        "Vi": -0.9282402214305628
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42663,
      "class": "Bus",
      "name": "NOBLESVILLE 8 4",
      "init": {
        "Vr": -0.3839232243149365,
        "Vi": -0.9271636829659294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42664,
      "class": "Bus",
      "name": "NOBLESVILLE 8 5",
      "init": {
        "Vr": -0.37956086599621464,
        "Vi": -0.9322441119319557
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42665,
      "class": "Bus",
      "name": "NOBLESVILLE 8 6",
      "init": {
        "Vr": -0.3821871105148689,
        "Vi": -0.9291623267963273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42666,
      "class": "Bus",
      "name": "NOBLESVILLE 8 7",
      "init": {
        "Vr": -0.3922060113446782,
        "Vi": -0.9256854627487754
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42667,
      "class": "Bus",
      "name": "NOBLESVILLE 8 8",
      "init": {
        "Vr": -0.4159072180999906,
        "Vi": -0.9538650722000079
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42668,
      "class": "Bus",
      "name": "NOBLESVILLE 8 10",
      "init": {
        "Vr": -0.413546886802279,
        "Vi": -0.9522644982327942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1115617569586,
        "longitude": -85.961131063277
      }
    },
    {
      "number": 42669,
      "class": "Bus",
      "name": "CAYUGA 4 1",
      "init": {
        "Vr": -0.10879902669787471,
        "Vi": -1.039320779209445
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42670,
      "class": "Bus",
      "name": "CAYUGA 4 2",
      "init": {
        "Vr": -0.11427012531428817,
        "Vi": -1.034525469554388
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42671,
      "class": "Bus",
      "name": "CAYUGA 4 3",
      "init": {
        "Vr": -0.12017709218352021,
        "Vi": -1.0293481299461795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42672,
      "class": "Bus",
      "name": "CAYUGA 4 4",
      "init": {
        "Vr": -0.12017709218352021,
        "Vi": -1.0293481299461795
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42673,
      "class": "Bus",
      "name": "CAYUGA 4 5",
      "init": {
        "Vr": -0.09601297270882128,
        "Vi": -1.0534458196007956
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42674,
      "class": "Bus",
      "name": "CAYUGA 4 6",
      "init": {
        "Vr": -0.10879902669787471,
        "Vi": -1.0393207792094452
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42675,
      "class": "Bus",
      "name": "CAYUGA 4 7",
      "init": {
        "Vr": -0.10922091557090381,
        "Vi": -1.0383157700552743
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42676,
      "class": "Bus",
      "name": "CAYUGA 4 9",
      "init": {
        "Vr": -0.10879902669787471,
        "Vi": -1.039320779209445
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220364599695,
        "longitude": -87.4385940553281
      }
    },
    {
      "number": 42677,
      "class": "Bus",
      "name": "INDIANAPOLIS 90 1",
      "init": {
        "Vr": -0.5400967675250948,
        "Vi": -0.8631100171568301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7920751883157,
        "longitude": -86.3269318016788
      }
    },
    {
      "number": 42678,
      "class": "Bus",
      "name": "INDIANAPOLIS 90 2",
      "init": {
        "Vr": -0.5385312398717248,
        "Vi": -0.8641627637696224
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7920751883157,
        "longitude": -86.3269318016788
      }
    },
    {
      "number": 42679,
      "class": "Bus",
      "name": "INDIANAPOLIS 90 3",
      "init": {
        "Vr": -0.5401183216027592,
        "Vi": -0.8630884153981155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7920751883157,
        "longitude": -86.3269318016788
      }
    },
    {
      "number": 42680,
      "class": "Bus",
      "name": "NEWBURGH 13 1",
      "init": {
        "Vr": -0.12830021585000664,
        "Vi": -1.0282908209190682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9148083111777,
        "longitude": -87.3047506664972
      }
    },
    {
      "number": 42681,
      "class": "Bus",
      "name": "NEWBURGH 13 2",
      "init": {
        "Vr": -0.07353406845405107,
        "Vi": -1.037898397750291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9148083111777,
        "longitude": -87.3047506664972
      }
    },
    {
      "number": 42682,
      "class": "Bus",
      "name": "NEWBURGH 13 3",
      "init": {
        "Vr": -0.057002040605375885,
        "Vi": -1.0389374912105391
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9148083111777,
        "longitude": -87.3047506664972
      }
    },
    {
      "number": 42683,
      "class": "Bus",
      "name": "NEWBURGH 13 4",
      "init": {
        "Vr": -0.13185563600121028,
        "Vi": -1.0268933665598925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9148083111777,
        "longitude": -87.3047506664972
      }
    },
    {
      "number": 42684,
      "class": "Bus",
      "name": "NEWBURGH 13 6",
      "init": {
        "Vr": -0.12830021585000664,
        "Vi": -1.0282908209190682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9148083111777,
        "longitude": -87.3047506664972
      }
    },
    {
      "number": 42685,
      "class": "Bus",
      "name": "PONETO 1",
      "init": {
        "Vr": -0.4930554149979872,
        "Vi": -0.9174130509551157
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42686,
      "class": "Bus",
      "name": "PONETO 2",
      "init": {
        "Vr": -0.5375925908400693,
        "Vi": -0.8926789470399711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42687,
      "class": "Bus",
      "name": "PONETO 3",
      "init": {
        "Vr": -0.6043910778359022,
        "Vi": -0.8183514533718071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42688,
      "class": "Bus",
      "name": "PONETO 4",
      "init": {
        "Vr": -0.5754584953174187,
        "Vi": -0.8505450922658863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42689,
      "class": "Bus",
      "name": "PONETO 5",
      "init": {
        "Vr": -0.5754584953174187,
        "Vi": -0.8505450922658863
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42690,
      "class": "Bus",
      "name": "PONETO 6",
      "init": {
        "Vr": -0.4653442185921228,
        "Vi": -0.8984130899767143
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42691,
      "class": "Bus",
      "name": "PONETO 7",
      "init": {
        "Vr": -0.46569551739199716,
        "Vi": -0.8979971716267555
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42692,
      "class": "Bus",
      "name": "PONETO 8",
      "init": {
        "Vr": -0.46124923399667644,
        "Vi": -0.894945419918621
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42693,
      "class": "Bus",
      "name": "PONETO 9",
      "init": {
        "Vr": -0.4615100349088233,
        "Vi": -0.8945683294189049
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42694,
      "class": "Bus",
      "name": "PONETO 10",
      "init": {
        "Vr": -0.4930554149979873,
        "Vi": -0.9174130509551156
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42695,
      "class": "Bus",
      "name": "PONETO 11",
      "init": {
        "Vr": -0.5379058851252165,
        "Vi": -0.8919404577781107
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42696,
      "class": "Bus",
      "name": "PONETO 13",
      "init": {
        "Vr": -0.5375925908400693,
        "Vi": -0.8926789470399711
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6558350508663,
        "longitude": -85.3265712942223
      }
    },
    {
      "number": 42697,
      "class": "Bus",
      "name": "MONTICELLO 18 1",
      "init": {
        "Vr": -0.37296957854333623,
        "Vi": -0.9635878439773681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.785890479228,
        "longitude": -86.7596645624994
      }
    },
    {
      "number": 42698,
      "class": "Bus",
      "name": "MONTICELLO 18 2",
      "init": {
        "Vr": -0.3730079728385682,
        "Vi": -0.9635359166421308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.785890479228,
        "longitude": -86.7596645624994
      }
    },
    {
      "number": 42699,
      "class": "Bus",
      "name": "NEWBURGH 14 1",
      "init": {
        "Vr": 0.07988212251531603,
        "Vi": -1.0389335694715873
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42700,
      "class": "Bus",
      "name": "NEWBURGH 14 2",
      "init": {
        "Vr": 0.03606793896304432,
        "Vi": -1.0413479070806324
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42701,
      "class": "Bus",
      "name": "NEWBURGH 14 3",
      "init": {
        "Vr": 0.10801609824357777,
        "Vi": -1.040963500010137
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42702,
      "class": "Bus",
      "name": "NEWBURGH 14 4",
      "init": {
        "Vr": 0.11163189249381156,
        "Vi": -1.0410319046114465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42703,
      "class": "Bus",
      "name": "NEWBURGH 14 5",
      "init": {
        "Vr": 0.11085274893364468,
        "Vi": -1.0411151588054703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42704,
      "class": "Bus",
      "name": "NEWBURGH 14 6",
      "init": {
        "Vr": 0.10585295394309659,
        "Vi": -1.0408548940533466
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42705,
      "class": "Bus",
      "name": "NEWBURGH 14 7",
      "init": {
        "Vr": 0.0738855581298297,
        "Vi": -1.040733471372455
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42706,
      "class": "Bus",
      "name": "NEWBURGH 14 9",
      "init": {
        "Vr": 0.07988212251531603,
        "Vi": -1.0389335694715873
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9232718042053,
        "longitude": -87.3228873432453
      }
    },
    {
      "number": 42707,
      "class": "Bus",
      "name": "GRIFFITH 2 1",
      "init": {
        "Vr": -0.3314704688766245,
        "Vi": -0.9599125617559265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4941878375512,
        "longitude": -87.4509071545726
      }
    },
    {
      "number": 42708,
      "class": "Bus",
      "name": "GRIFFITH 2 2",
      "init": {
        "Vr": -0.33446518746119214,
        "Vi": -0.9725343850596202
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4941878375512,
        "longitude": -87.4509071545726
      }
    },
    {
      "number": 42709,
      "class": "Bus",
      "name": "GRIFFITH 2 3",
      "init": {
        "Vr": -0.33148992236603714,
        "Vi": -0.9599015078805554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4941878375512,
        "longitude": -87.4509071545726
      }
    },
    {
      "number": 42710,
      "class": "Bus",
      "name": "WHITING 3 1",
      "init": {
        "Vr": -0.15711761827283996,
        "Vi": -1.0310979673240113
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42711,
      "class": "Bus",
      "name": "WHITING 3 2",
      "init": {
        "Vr": -0.24357867032930894,
        "Vi": -1.003622303515823
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42712,
      "class": "Bus",
      "name": "WHITING 3 3",
      "init": {
        "Vr": -0.3229010730701539,
        "Vi": -0.9754280615664617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42713,
      "class": "Bus",
      "name": "WHITING 3 4",
      "init": {
        "Vr": -0.13206446059429341,
        "Vi": -1.0062680640343187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42714,
      "class": "Bus",
      "name": "WHITING 3 5",
      "init": {
        "Vr": -0.13567615296431926,
        "Vi": -1.0050320302947997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42715,
      "class": "Bus",
      "name": "WHITING 3 6",
      "init": {
        "Vr": -0.11373926225591162,
        "Vi": -1.0106315932902132
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42716,
      "class": "Bus",
      "name": "WHITING 3 7",
      "init": {
        "Vr": -0.24663729395734033,
        "Vi": -1.0021063862011728
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42717,
      "class": "Bus",
      "name": "WHITING 3 9",
      "init": {
        "Vr": -0.15463888391313987,
        "Vi": -1.0322468863972851
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6742367524419,
        "longitude": -87.4733356917776
      }
    },
    {
      "number": 42718,
      "class": "Bus",
      "name": "MERRILLVILLE 5 1",
      "init": {
        "Vr": -0.37331497338326647,
        "Vi": -0.8942270041618107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.470432217095,
        "longitude": -87.2297013072111
      }
    },
    {
      "number": 42719,
      "class": "Bus",
      "name": "MERRILLVILLE 5 2",
      "init": {
        "Vr": -0.3733482820227099,
        "Vi": -0.8942023407982586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.470432217095,
        "longitude": -87.2297013072111
      }
    },
    {
      "number": 42720,
      "class": "Bus",
      "name": "COLUMBUS 108 1",
      "init": {
        "Vr": -0.3282936821373225,
        "Vi": -0.9857996720302942
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42721,
      "class": "Bus",
      "name": "COLUMBUS 108 2",
      "init": {
        "Vr": -0.35070938973987353,
        "Vi": -0.9857837911243521
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42722,
      "class": "Bus",
      "name": "COLUMBUS 108 3",
      "init": {
        "Vr": -0.39639292996749226,
        "Vi": -0.9504564942305217
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42723,
      "class": "Bus",
      "name": "COLUMBUS 108 4",
      "init": {
        "Vr": -0.46693154786784624,
        "Vi": -0.9334365922436427
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42724,
      "class": "Bus",
      "name": "COLUMBUS 108 5",
      "init": {
        "Vr": -0.42010377087920964,
        "Vi": -0.9321207891359358
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42725,
      "class": "Bus",
      "name": "COLUMBUS 108 6",
      "init": {
        "Vr": -0.4201037708792097,
        "Vi": -0.9321207891359357
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42726,
      "class": "Bus",
      "name": "COLUMBUS 108 7",
      "init": {
        "Vr": -0.3001659139636406,
        "Vi": -0.9728828303024109
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42727,
      "class": "Bus",
      "name": "COLUMBUS 108 8",
      "init": {
        "Vr": -0.2830462909428019,
        "Vi": -0.980118601345779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42728,
      "class": "Bus",
      "name": "COLUMBUS 108 9",
      "init": {
        "Vr": -0.3928240192626572,
        "Vi": -0.9548398900345907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42729,
      "class": "Bus",
      "name": "COLUMBUS 108 11",
      "init": {
        "Vr": -0.34904660890363887,
        "Vi": -0.9860317655246807
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2621685655229,
        "longitude": -85.8703656520473
      }
    },
    {
      "number": 42730,
      "class": "Bus",
      "name": "MONTICELLO 19 1",
      "init": {
        "Vr": -0.4490942512824566,
        "Vi": -0.9273505114621172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6281954509458,
        "longitude": -86.7438525993845
      }
    },
    {
      "number": 42731,
      "class": "Bus",
      "name": "MONTICELLO 19 2",
      "init": {
        "Vr": -0.44916185375231754,
        "Vi": -0.9272249795301288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6281954509458,
        "longitude": -86.7438525993845
      }
    },
    {
      "number": 42732,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 1",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42733,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 2",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42734,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 3",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42735,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 4",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42736,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 5",
      "init": {
        "Vr": -0.18565799376520853,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42737,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 6",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.0148078252464903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42738,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 2 8",
      "init": {
        "Vr": -0.18565799376520856,
        "Vi": -1.01480782524649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.568653645068,
        "longitude": -87.4334258726121
      }
    },
    {
      "number": 42739,
      "class": "Bus",
      "name": "PERU 6 1",
      "init": {
        "Vr": -0.4699109245727564,
        "Vi": -0.9190611147282443
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42740,
      "class": "Bus",
      "name": "PERU 6 2",
      "init": {
        "Vr": -0.524147632725535,
        "Vi": -0.8978842706021788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42741,
      "class": "Bus",
      "name": "PERU 6 3",
      "init": {
        "Vr": -0.4645157851032862,
        "Vi": -0.9262754490710018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42742,
      "class": "Bus",
      "name": "PERU 6 4",
      "init": {
        "Vr": -0.4645157851032862,
        "Vi": -0.9262754490710018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42743,
      "class": "Bus",
      "name": "PERU 6 5",
      "init": {
        "Vr": -0.4704750764531243,
        "Vi": -0.9184080133966047
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42744,
      "class": "Bus",
      "name": "PERU 6 6",
      "init": {
        "Vr": -0.4687641955040601,
        "Vi": -0.9206837297406689
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42745,
      "class": "Bus",
      "name": "PERU 6 8",
      "init": {
        "Vr": -0.4699109245727564,
        "Vi": -0.9190611147282443
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7642319689471,
        "longitude": -86.0479209789099
      }
    },
    {
      "number": 42746,
      "class": "Bus",
      "name": "WHEATFIELD 4 1",
      "init": {
        "Vr": -0.2421915139416689,
        "Vi": -1.0144911210878487
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42747,
      "class": "Bus",
      "name": "WHEATFIELD 4 2",
      "init": {
        "Vr": -0.2798794318566266,
        "Vi": -1.0033975340538155
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42748,
      "class": "Bus",
      "name": "WHEATFIELD 4 3",
      "init": {
        "Vr": -0.22548676218159502,
        "Vi": -1.0218700754834547
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42749,
      "class": "Bus",
      "name": "WHEATFIELD 4 4",
      "init": {
        "Vr": -0.22464836458886114,
        "Vi": -1.0236814728170514
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42750,
      "class": "Bus",
      "name": "WHEATFIELD 4 5",
      "init": {
        "Vr": -0.24219151394166893,
        "Vi": -1.0144911210878487
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42751,
      "class": "Bus",
      "name": "WHEATFIELD 4 6",
      "init": {
        "Vr": -0.21023674712590643,
        "Vi": -1.0274867761923803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42752,
      "class": "Bus",
      "name": "WHEATFIELD 4 7",
      "init": {
        "Vr": -0.24256542153326416,
        "Vi": -1.0134757646709127
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42753,
      "class": "Bus",
      "name": "WHEATFIELD 4 9",
      "init": {
        "Vr": -0.2421915139416689,
        "Vi": -1.0144911210878487
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2297241729852,
        "longitude": -87.0251699220953
      }
    },
    {
      "number": 42754,
      "class": "Bus",
      "name": "CHESTERTON 5 1",
      "init": {
        "Vr": -0.33071122224465066,
        "Vi": -0.9572807794997125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6472763047262,
        "longitude": -87.1473410044998
      }
    },
    {
      "number": 42755,
      "class": "Bus",
      "name": "CHESTERTON 5 2",
      "init": {
        "Vr": -0.3309650774315865,
        "Vi": -0.9568859930107916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6472763047262,
        "longitude": -87.1473410044998
      }
    },
    {
      "number": 42756,
      "class": "Bus",
      "name": "INDIANAPOLIS 91 1",
      "init": {
        "Vr": -0.5348150302834175,
        "Vi": -0.8650735283600732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7007313341316,
        "longitude": -86.287656801742
      }
    },
    {
      "number": 42757,
      "class": "Bus",
      "name": "INDIANAPOLIS 91 2",
      "init": {
        "Vr": -0.5348899964930248,
        "Vi": -0.8650031467427821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7007313341316,
        "longitude": -86.287656801742
      }
    },
    {
      "number": 42758,
      "class": "Bus",
      "name": "ELWOOD 3 1",
      "init": {
        "Vr": -0.3801497332178546,
        "Vi": -0.9718771642276937
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548528754809,
        "longitude": -85.8582798103919
      }
    },
    {
      "number": 42759,
      "class": "Bus",
      "name": "ELWOOD 3 2",
      "init": {
        "Vr": -0.44437266888011967,
        "Vi": -0.950169976513428
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548528754809,
        "longitude": -85.8582798103919
      }
    },
    {
      "number": 42760,
      "class": "Bus",
      "name": "ELWOOD 3 3",
      "init": {
        "Vr": -0.3493779803515625,
        "Vi": -0.962023210054925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548528754809,
        "longitude": -85.8582798103919
      }
    },
    {
      "number": 42761,
      "class": "Bus",
      "name": "ELWOOD 3 4",
      "init": {
        "Vr": -0.3760182954374621,
        "Vi": -0.9718520640790632
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548528754809,
        "longitude": -85.8582798103919
      }
    },
    {
      "number": 42762,
      "class": "Bus",
      "name": "ELWOOD 3 6",
      "init": {
        "Vr": -0.3801497332178546,
        "Vi": -0.9718771642276937
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3548528754809,
        "longitude": -85.8582798103919
      }
    },
    {
      "number": 42763,
      "class": "Bus",
      "name": "DANVILLE 28 1",
      "init": {
        "Vr": -0.5659612864878539,
        "Vi": -0.8622356257499989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42764,
      "class": "Bus",
      "name": "DANVILLE 28 2",
      "init": {
        "Vr": -0.5657141488590414,
        "Vi": -0.8626648671939817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42765,
      "class": "Bus",
      "name": "DANVILLE 28 3",
      "init": {
        "Vr": -0.5657141488590414,
        "Vi": -0.8626648671939817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42766,
      "class": "Bus",
      "name": "DANVILLE 28 4",
      "init": {
        "Vr": -0.5659313549365605,
        "Vi": -0.8622876124182057
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42767,
      "class": "Bus",
      "name": "DANVILLE 28 5",
      "init": {
        "Vr": -0.561769549120869,
        "Vi": -0.8580590810588535
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42768,
      "class": "Bus",
      "name": "DANVILLE 28 6",
      "init": {
        "Vr": -0.5617920413870571,
        "Vi": -0.8580186884389122
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42769,
      "class": "Bus",
      "name": "DANVILLE 28 7",
      "init": {
        "Vr": -0.5613931913162822,
        "Vi": -0.8587247879401344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42770,
      "class": "Bus",
      "name": "DANVILLE 28 8",
      "init": {
        "Vr": -0.5662057393430501,
        "Vi": -0.8623805478430095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42771,
      "class": "Bus",
      "name": "DANVILLE 28 10",
      "init": {
        "Vr": -0.5659612864878539,
        "Vi": -0.8622356257499989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7656288937427,
        "longitude": -86.5308369562405
      }
    },
    {
      "number": 42772,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 1",
      "init": {
        "Vr": -0.052146942020753,
        "Vi": -1.038927859837826
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42773,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 2",
      "init": {
        "Vr": -0.14374574813177177,
        "Vi": -1.029109417664173
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42774,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 3",
      "init": {
        "Vr": -0.18825980824821856,
        "Vi": -1.0199638366931312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42775,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 4",
      "init": {
        "Vr": -0.03379334384318937,
        "Vi": -1.0444534073949054
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42776,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 5",
      "init": {
        "Vr": -0.023864706494994344,
        "Vi": -1.04472742191006
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42777,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 6",
      "init": {
        "Vr": -0.029618493251745693,
        "Vi": -1.0445801334337297
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42778,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 7",
      "init": {
        "Vr": -0.023387230204375366,
        "Vi": -1.0447382197327233
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42779,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 8",
      "init": {
        "Vr": -0.02168687999173717,
        "Vi": -1.0447748989821475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42780,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 9",
      "init": {
        "Vr": -0.057292349900705274,
        "Vi": -1.0384907143202924
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42781,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 3 11",
      "init": {
        "Vr": -0.052146942020753,
        "Vi": -1.038927859837826
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5310193589145,
        "longitude": -87.4328772520198
      }
    },
    {
      "number": 42782,
      "class": "Bus",
      "name": "SULLIVAN 5 1",
      "init": {
        "Vr": -0.05310887298795159,
        "Vi": -1.0436495378798778
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42783,
      "class": "Bus",
      "name": "SULLIVAN 5 2",
      "init": {
        "Vr": -0.07104200769672771,
        "Vi": -1.0424504355476123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42784,
      "class": "Bus",
      "name": "SULLIVAN 5 3",
      "init": {
        "Vr": -0.07246897318415363,
        "Vi": -1.042355021193948
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42785,
      "class": "Bus",
      "name": "SULLIVAN 5 4",
      "init": {
        "Vr": -0.07246897318415364,
        "Vi": -1.042355021193948
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42786,
      "class": "Bus",
      "name": "SULLIVAN 5 5",
      "init": {
        "Vr": -0.034365755514569996,
        "Vi": -1.0543722622892802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42787,
      "class": "Bus",
      "name": "SULLIVAN 5 6",
      "init": {
        "Vr": -0.0386115533234249,
        "Vi": -1.0547847445064136
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42788,
      "class": "Bus",
      "name": "SULLIVAN 5 7",
      "init": {
        "Vr": -0.05452289171014916,
        "Vi": -1.0409733999634796
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42789,
      "class": "Bus",
      "name": "SULLIVAN 5 9",
      "init": {
        "Vr": -0.05310887298795159,
        "Vi": -1.0436495378798778
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0800180400502,
        "longitude": -87.5337974637905
      }
    },
    {
      "number": 42790,
      "class": "Bus",
      "name": "ELKHART 11 1",
      "init": {
        "Vr": -0.5717288508160646,
        "Vi": -0.8524105274970036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42791,
      "class": "Bus",
      "name": "ELKHART 11 2",
      "init": {
        "Vr": -0.5712724957543471,
        "Vi": -0.8531105715723025
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42792,
      "class": "Bus",
      "name": "ELKHART 11 3",
      "init": {
        "Vr": -0.5712724957543471,
        "Vi": -0.8531105715723025
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42793,
      "class": "Bus",
      "name": "ELKHART 11 4",
      "init": {
        "Vr": -0.571710040714103,
        "Vi": -0.852441310817789
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42794,
      "class": "Bus",
      "name": "ELKHART 11 5",
      "init": {
        "Vr": -0.571137076609462,
        "Vi": -0.8533099303157294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42795,
      "class": "Bus",
      "name": "ELKHART 11 6",
      "init": {
        "Vr": -0.5717453750276565,
        "Vi": -0.8523704962861307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42796,
      "class": "Bus",
      "name": "ELKHART 11 8",
      "init": {
        "Vr": -0.5717288508160646,
        "Vi": -0.8524105274970036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6969827861058,
        "longitude": -85.9620325945344
      }
    },
    {
      "number": 42797,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 4 1",
      "init": {
        "Vr": -0.16515505252374027,
        "Vi": -1.0224192117050694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.525485736597,
        "longitude": -87.3975753025118
      }
    },
    {
      "number": 42798,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 4 2",
      "init": {
        "Vr": -0.12305710165663304,
        "Vi": -1.033197605982464
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.525485736597,
        "longitude": -87.3975753025118
      }
    },
    {
      "number": 42799,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 4 3",
      "init": {
        "Vr": -0.1170349049316685,
        "Vi": -1.033897081098337
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.525485736597,
        "longitude": -87.3975753025118
      }
    },
    {
      "number": 42800,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 4 4",
      "init": {
        "Vr": -0.16842402655100228,
        "Vi": -1.0209592271391055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.525485736597,
        "longitude": -87.3975753025118
      }
    },
    {
      "number": 42801,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 4 6",
      "init": {
        "Vr": -0.16515505252374027,
        "Vi": -1.0224192117050694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.525485736597,
        "longitude": -87.3975753025118
      }
    },
    {
      "number": 42802,
      "class": "Bus",
      "name": "LAFAYETTE 17 1",
      "init": {
        "Vr": -0.5408568440870614,
        "Vi": -0.8843819860546563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4711719023984,
        "longitude": -86.8560579759892
      }
    },
    {
      "number": 42803,
      "class": "Bus",
      "name": "LAFAYETTE 17 2",
      "init": {
        "Vr": -0.5283575281170422,
        "Vi": -0.8722083824800921
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4711719023984,
        "longitude": -86.8560579759892
      }
    },
    {
      "number": 42804,
      "class": "Bus",
      "name": "LAFAYETTE 17 3",
      "init": {
        "Vr": -0.5407189905108309,
        "Vi": -0.8841545497472848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4711719023984,
        "longitude": -86.8560579759892
      }
    },
    {
      "number": 42805,
      "class": "Bus",
      "name": "INDIANAPOLIS 92 1",
      "init": {
        "Vr": -0.5347660370039443,
        "Vi": -0.8658552170339144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6664789907161,
        "longitude": -85.9993692154942
      }
    },
    {
      "number": 42806,
      "class": "Bus",
      "name": "INDIANAPOLIS 92 2",
      "init": {
        "Vr": -0.5348447878514369,
        "Vi": -0.8657832521032486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6664789907161,
        "longitude": -85.9993692154942
      }
    },
    {
      "number": 42807,
      "class": "Bus",
      "name": "LAFAYETTE 18 1",
      "init": {
        "Vr": -0.5410641753872157,
        "Vi": -0.8883607710578765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4100090021517,
        "longitude": -86.8683093262386
      }
    },
    {
      "number": 42808,
      "class": "Bus",
      "name": "LAFAYETTE 18 2",
      "init": {
        "Vr": -0.541084471045082,
        "Vi": -0.8883051415051706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4100090021517,
        "longitude": -86.8683093262386
      }
    },
    {
      "number": 42809,
      "class": "Bus",
      "name": "WEST LAFAYETTE 8 1",
      "init": {
        "Vr": -0.31483166787071454,
        "Vi": -0.9891031266596936
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257251489655,
        "longitude": -86.8817231850999
      }
    },
    {
      "number": 42810,
      "class": "Bus",
      "name": "WEST LAFAYETTE 8 2",
      "init": {
        "Vr": -0.31521368704564573,
        "Vi": -0.9889209159042797
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4257251489655,
        "longitude": -86.8817231850999
      }
    },
    {
      "number": 42811,
      "class": "Bus",
      "name": "MITCHELL 2 1",
      "init": {
        "Vr": -0.24868368725342208,
        "Vi": -1.0098298591091177
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42812,
      "class": "Bus",
      "name": "MITCHELL 2 2",
      "init": {
        "Vr": -0.29076272434133826,
        "Vi": -0.9964603402929505
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42813,
      "class": "Bus",
      "name": "MITCHELL 2 3",
      "init": {
        "Vr": -0.3156589710526798,
        "Vi": -0.988550205875332
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42814,
      "class": "Bus",
      "name": "MITCHELL 2 4",
      "init": {
        "Vr": -0.3156589710526797,
        "Vi": -0.9885502058753318
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42815,
      "class": "Bus",
      "name": "MITCHELL 2 5",
      "init": {
        "Vr": -0.2490082487481779,
        "Vi": -1.007888050682472
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42816,
      "class": "Bus",
      "name": "MITCHELL 2 7",
      "init": {
        "Vr": -0.24868368725342208,
        "Vi": -1.0098298591091177
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7858559488377,
        "longitude": -86.4219327393799
      }
    },
    {
      "number": 42817,
      "class": "Bus",
      "name": "CAYUGA 5 1",
      "init": {
        "Vr": -0.14716863746154155,
        "Vi": -1.0332378572617786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9167154693949,
        "longitude": -87.3902100565803
      }
    },
    {
      "number": 42818,
      "class": "Bus",
      "name": "CAYUGA 5 2",
      "init": {
        "Vr": -0.10588959291025238,
        "Vi": -1.0441444440747423
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9167154693949,
        "longitude": -87.3902100565803
      }
    },
    {
      "number": 42819,
      "class": "Bus",
      "name": "CAYUGA 5 3",
      "init": {
        "Vr": -0.1483907071204251,
        "Vi": -1.0327257139281028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9167154693949,
        "longitude": -87.3902100565803
      }
    },
    {
      "number": 42820,
      "class": "Bus",
      "name": "PETERSBURG 22 1",
      "init": {
        "Vr": -0.019139016473099145,
        "Vi": -1.0417264359070662
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42821,
      "class": "Bus",
      "name": "PETERSBURG 22 2",
      "init": {
        "Vr": -0.030751933383390027,
        "Vi": -1.0432329473588808
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42822,
      "class": "Bus",
      "name": "PETERSBURG 22 3",
      "init": {
        "Vr": 0.01723050883971521,
        "Vi": -1.028878506449863
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42823,
      "class": "Bus",
      "name": "PETERSBURG 22 4",
      "init": {
        "Vr": 0.004084869314222619,
        "Vi": -1.027860700121596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42824,
      "class": "Bus",
      "name": "PETERSBURG 22 5",
      "init": {
        "Vr": -0.00297812893808249,
        "Vi": -1.0284357028766065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42825,
      "class": "Bus",
      "name": "PETERSBURG 22 6",
      "init": {
        "Vr": -0.0067235439837922545,
        "Vi": -1.0248927242359205
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42826,
      "class": "Bus",
      "name": "PETERSBURG 22 7",
      "init": {
        "Vr": -0.02582165958064877,
        "Vi": -1.0404720538892192
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42827,
      "class": "Bus",
      "name": "PETERSBURG 22 9",
      "init": {
        "Vr": -0.019139016473099145,
        "Vi": -1.0417264359070662
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5411074847714,
        "longitude": -87.2563604670484
      }
    },
    {
      "number": 42828,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 1",
      "init": {
        "Vr": -0.4250305385802309,
        "Vi": -0.9469915604356973
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42829,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 2",
      "init": {
        "Vr": -0.36870957244156205,
        "Vi": -0.983310449043229
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42830,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 3",
      "init": {
        "Vr": -0.344139861484706,
        "Vi": -0.997183848134582
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42831,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 4",
      "init": {
        "Vr": -0.3544258745081217,
        "Vi": -0.9904980544113308
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42832,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 5",
      "init": {
        "Vr": -0.43129422097752196,
        "Vi": -0.9425018489919337
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42833,
      "class": "Bus",
      "name": "INDIANAPOLIS 93 7",
      "init": {
        "Vr": -0.4250305385802309,
        "Vi": -0.9469915604356973
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7135096272873,
        "longitude": -86.1821431889997
      }
    },
    {
      "number": 42834,
      "class": "Bus",
      "name": "LOGANSPORT 6 1",
      "init": {
        "Vr": -0.5072747195789681,
        "Vi": -0.9065258034613697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535450208807,
        "longitude": -86.3670761032758
      }
    },
    {
      "number": 42835,
      "class": "Bus",
      "name": "LOGANSPORT 6 2",
      "init": {
        "Vr": -0.5073589310634575,
        "Vi": -0.9063062671622021
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7535450208807,
        "longitude": -86.3670761032758
      }
    },
    {
      "number": 42836,
      "class": "Bus",
      "name": "INDIANAPOLIS 94 1",
      "init": {
        "Vr": -0.5455972263414985,
        "Vi": -0.871724491921993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7704456617605,
        "longitude": -86.1929765148712
      }
    },
    {
      "number": 42837,
      "class": "Bus",
      "name": "INDIANAPOLIS 94 2",
      "init": {
        "Vr": -0.5455972263414985,
        "Vi": -0.871724491921993
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7704456617605,
        "longitude": -86.1929765148712
      }
    },
    {
      "number": 42838,
      "class": "Bus",
      "name": "INDIANAPOLIS 94 3",
      "init": {
        "Vr": -0.5455972263414985,
        "Vi": -0.871724491921993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7704456617605,
        "longitude": -86.1929765148712
      }
    },
    {
      "number": 42839,
      "class": "Bus",
      "name": "PORTAGE 15 1",
      "init": {
        "Vr": -0.31293129567840683,
        "Vi": -0.9840378386209295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6310695407706,
        "longitude": -87.1826223081748
      }
    },
    {
      "number": 42840,
      "class": "Bus",
      "name": "PORTAGE 15 2",
      "init": {
        "Vr": -0.27583498014700264,
        "Vi": -0.9668459343289897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6310695407706,
        "longitude": -87.1826223081748
      }
    },
    {
      "number": 42841,
      "class": "Bus",
      "name": "PORTAGE 15 3",
      "init": {
        "Vr": -0.3133394549623467,
        "Vi": -0.9834668089756223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6310695407706,
        "longitude": -87.1826223081748
      }
    },
    {
      "number": 42842,
      "class": "Bus",
      "name": "WHEATLAND 1 1",
      "init": {
        "Vr": -0.03985302126075263,
        "Vi": -1.0412212649876824
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42843,
      "class": "Bus",
      "name": "WHEATLAND 1 2",
      "init": {
        "Vr": -0.05724319836440969,
        "Vi": -1.0410541972161793
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42844,
      "class": "Bus",
      "name": "WHEATLAND 1 3",
      "init": {
        "Vr": -0.0158336736955973,
        "Vi": -1.0448799955421837
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42845,
      "class": "Bus",
      "name": "WHEATLAND 1 4",
      "init": {
        "Vr": -0.024145191820905243,
        "Vi": -1.0447209771124846
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42846,
      "class": "Bus",
      "name": "WHEATLAND 1 5",
      "init": {
        "Vr": -0.022875063552348442,
        "Vi": -1.0447495593559295
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42847,
      "class": "Bus",
      "name": "WHEATLAND 1 6",
      "init": {
        "Vr": -0.01628954905511963,
        "Vi": -1.0448729879265293
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42848,
      "class": "Bus",
      "name": "WHEATLAND 1 7",
      "init": {
        "Vr": -0.04407164276521947,
        "Vi": -1.0394160609501564
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42849,
      "class": "Bus",
      "name": "WHEATLAND 1 9",
      "init": {
        "Vr": -0.03985302126075263,
        "Vi": -1.0412212649876824
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7025299096374,
        "longitude": -87.3065370738261
      }
    },
    {
      "number": 42850,
      "class": "Bus",
      "name": "NEW CASTLE 22 1",
      "init": {
        "Vr": -0.4693270197361528,
        "Vi": -0.9339825251755102
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9433211996013,
        "longitude": -85.502841645656
      }
    },
    {
      "number": 42851,
      "class": "Bus",
      "name": "NEW CASTLE 22 2",
      "init": {
        "Vr": -0.49257428716551765,
        "Vi": -0.9267258481353767
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9433211996013,
        "longitude": -85.502841645656
      }
    },
    {
      "number": 42852,
      "class": "Bus",
      "name": "NEW CASTLE 22 3",
      "init": {
        "Vr": -0.4685931341247708,
        "Vi": -0.9352407350144469
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9433211996013,
        "longitude": -85.502841645656
      }
    },
    {
      "number": 42853,
      "class": "Bus",
      "name": "NEW CASTLE 22 5",
      "init": {
        "Vr": -0.4693270197361528,
        "Vi": -0.9339825251755102
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9433211996013,
        "longitude": -85.502841645656
      }
    },
    {
      "number": 42854,
      "class": "Bus",
      "name": "LAFAYETTE 19 1",
      "init": {
        "Vr": -0.5415142051449552,
        "Vi": -0.8799379975315549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4125959852533,
        "longitude": -86.8492164731819
      }
    },
    {
      "number": 42855,
      "class": "Bus",
      "name": "LAFAYETTE 19 2",
      "init": {
        "Vr": -0.5415142051449552,
        "Vi": -0.8799379975315549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4125959852533,
        "longitude": -86.8492164731819
      }
    },
    {
      "number": 42856,
      "class": "Bus",
      "name": "INDIANAPOLIS 95 1",
      "init": {
        "Vr": -0.5871055346598771,
        "Vi": -0.843713419968286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342627388265,
        "longitude": -86.0394461216586
      }
    },
    {
      "number": 42857,
      "class": "Bus",
      "name": "INDIANAPOLIS 95 2",
      "init": {
        "Vr": -0.5831483225224262,
        "Vi": -0.8387073692967243
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342627388265,
        "longitude": -86.0394461216586
      }
    },
    {
      "number": 42858,
      "class": "Bus",
      "name": "INDIANAPOLIS 95 3",
      "init": {
        "Vr": -0.5824331852482589,
        "Vi": -0.8392428937293271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342627388265,
        "longitude": -86.0394461216586
      }
    },
    {
      "number": 42859,
      "class": "Bus",
      "name": "INDIANAPOLIS 95 4",
      "init": {
        "Vr": -0.5871215435274845,
        "Vi": -0.8436960166034153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342627388265,
        "longitude": -86.0394461216586
      }
    },
    {
      "number": 42860,
      "class": "Bus",
      "name": "INDIANAPOLIS 95 6",
      "init": {
        "Vr": -0.5871055346598771,
        "Vi": -0.843713419968286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8342627388265,
        "longitude": -86.0394461216586
      }
    },
    {
      "number": 42861,
      "class": "Bus",
      "name": "WABASH 4 1",
      "init": {
        "Vr": -0.44107428605228216,
        "Vi": -0.9369404505790079
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42862,
      "class": "Bus",
      "name": "WABASH 4 2",
      "init": {
        "Vr": -0.4909983692318008,
        "Vi": -0.9138316607829179
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42863,
      "class": "Bus",
      "name": "WABASH 4 3",
      "init": {
        "Vr": -0.5542520652048696,
        "Vi": -0.8764542222988067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42864,
      "class": "Bus",
      "name": "WABASH 4 4",
      "init": {
        "Vr": -0.4603210684439157,
        "Vi": -0.9079804664960686
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42865,
      "class": "Bus",
      "name": "WABASH 4 5",
      "init": {
        "Vr": -0.4613861580227254,
        "Vi": -0.9074397097200424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42866,
      "class": "Bus",
      "name": "WABASH 4 6",
      "init": {
        "Vr": -0.43745265704791914,
        "Vi": -0.9413647824324988
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42867,
      "class": "Bus",
      "name": "WABASH 4 7",
      "init": {
        "Vr": -0.4376572451282455,
        "Vi": -0.9400912845614087
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42868,
      "class": "Bus",
      "name": "WABASH 4 9",
      "init": {
        "Vr": -0.4928209638150634,
        "Vi": -0.9124852498888848
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7796304979699,
        "longitude": -85.8122383270485
      }
    },
    {
      "number": 42869,
      "class": "Bus",
      "name": "CAYUGA 6 1",
      "init": {
        "Vr": -0.1725546770031869,
        "Vi": -1.0228055826500129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42870,
      "class": "Bus",
      "name": "CAYUGA 6 2",
      "init": {
        "Vr": -0.17255467700318686,
        "Vi": -1.0228055826500126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42871,
      "class": "Bus",
      "name": "CAYUGA 6 3",
      "init": {
        "Vr": -0.17255467700318686,
        "Vi": -1.0228055826500126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42872,
      "class": "Bus",
      "name": "CAYUGA 6 4",
      "init": {
        "Vr": -0.17255467700318686,
        "Vi": -1.0228055826500124
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42873,
      "class": "Bus",
      "name": "CAYUGA 6 5",
      "init": {
        "Vr": -0.1725546770031869,
        "Vi": -1.0228055826500129
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42874,
      "class": "Bus",
      "name": "CAYUGA 6 6",
      "init": {
        "Vr": -0.1725546770031869,
        "Vi": -1.0228055826500129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42875,
      "class": "Bus",
      "name": "CAYUGA 6 8",
      "init": {
        "Vr": -0.1725546770031869,
        "Vi": -1.0228055826500129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9528353169366,
        "longitude": -87.4006208648034
      }
    },
    {
      "number": 42876,
      "class": "Bus",
      "name": "WORTHINGTON 5 1",
      "init": {
        "Vr": -0.14305637246041586,
        "Vi": -1.0237208647494225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42877,
      "class": "Bus",
      "name": "WORTHINGTON 5 2",
      "init": {
        "Vr": -0.19721620903377346,
        "Vi": -1.0266494609142567
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42878,
      "class": "Bus",
      "name": "WORTHINGTON 5 3",
      "init": {
        "Vr": -0.34552104841713915,
        "Vi": -0.9530824641168598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42879,
      "class": "Bus",
      "name": "WORTHINGTON 5 4",
      "init": {
        "Vr": -0.32911278243411984,
        "Vi": -0.9612218264819224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42880,
      "class": "Bus",
      "name": "WORTHINGTON 5 5",
      "init": {
        "Vr": -0.32911278243411984,
        "Vi": -0.9612218264819222
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42881,
      "class": "Bus",
      "name": "WORTHINGTON 5 6",
      "init": {
        "Vr": -0.14234960970995394,
        "Vi": -1.024558929246026
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42882,
      "class": "Bus",
      "name": "WORTHINGTON 5 8",
      "init": {
        "Vr": -0.19781408575965562,
        "Vi": -1.0253232363994698
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0597467746595,
        "longitude": -86.9962929976272
      }
    },
    {
      "number": 42883,
      "class": "Bus",
      "name": "WHEATFIELD 5 1",
      "init": {
        "Vr": -0.370375997982937,
        "Vi": -0.9664608378120867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2130430004363,
        "longitude": -87.0200781903306
      }
    },
    {
      "number": 42884,
      "class": "Bus",
      "name": "WHEATFIELD 5 2",
      "init": {
        "Vr": -0.3341278185847007,
        "Vi": -0.9853927867220538
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2130430004363,
        "longitude": -87.0200781903306
      }
    },
    {
      "number": 42885,
      "class": "Bus",
      "name": "WHEATFIELD 5 3",
      "init": {
        "Vr": -0.3361504769113716,
        "Vi": -0.9865731113279221
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2130430004363,
        "longitude": -87.0200781903306
      }
    },
    {
      "number": 42886,
      "class": "Bus",
      "name": "WHEATFIELD 5 4",
      "init": {
        "Vr": -0.3726740121738233,
        "Vi": -0.9645148047654512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2130430004363,
        "longitude": -87.0200781903306
      }
    },
    {
      "number": 42887,
      "class": "Bus",
      "name": "WHEATFIELD 5 6",
      "init": {
        "Vr": -0.370375997982937,
        "Vi": -0.9664608378120867
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2130430004363,
        "longitude": -87.0200781903306
      }
    },
    {
      "number": 42888,
      "class": "Bus",
      "name": "INDIANAPOLIS 96 1",
      "init": {
        "Vr": -0.5467639397455544,
        "Vi": -0.8412863972887776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6355152303199,
        "longitude": -85.9581635377057
      }
    },
    {
      "number": 42889,
      "class": "Bus",
      "name": "INDIANAPOLIS 96 2",
      "init": {
        "Vr": -0.5467639397455544,
        "Vi": -0.8412863972887776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6355152303199,
        "longitude": -85.9581635377057
      }
    },
    {
      "number": 42890,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 1",
      "init": {
        "Vr": -0.046251997390654394,
        "Vi": -1.0390701824173434
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42891,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 2",
      "init": {
        "Vr": -0.0946287770212153,
        "Vi": -1.036670860803078
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42892,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 3",
      "init": {
        "Vr": -0.16312023785056612,
        "Vi": -1.012544327419964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42893,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 4",
      "init": {
        "Vr": -0.06563783424952953,
        "Vi": -1.0468830968443292
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42894,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 5",
      "init": {
        "Vr": -0.06563783424952951,
        "Vi": -1.0468830968443288
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42895,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 6",
      "init": {
        "Vr": -0.03149327902962052,
        "Vi": -1.0400233250518895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42896,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 7",
      "init": {
        "Vr": -0.008958064649936466,
        "Vi": -1.0404614823979565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42897,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 8",
      "init": {
        "Vr": -0.025939548888400735,
        "Vi": -1.0401766595533146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42898,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 9",
      "init": {
        "Vr": -0.05005152705652685,
        "Vi": -1.038578554295381
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42899,
      "class": "Bus",
      "name": "WEST TERRE HAUTE 5 11",
      "init": {
        "Vr": -0.046251997390654394,
        "Vi": -1.0390701824173434
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3913128208587,
        "longitude": -87.4944493505377
      }
    },
    {
      "number": 42900,
      "class": "Bus",
      "name": "INDIANAPOLIS 97 1",
      "init": {
        "Vr": -0.5342302205733395,
        "Vi": -0.8766363827968107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7949023318107,
        "longitude": -86.2530163152023
      }
    },
    {
      "number": 42901,
      "class": "Bus",
      "name": "INDIANAPOLIS 97 2",
      "init": {
        "Vr": -0.5311632496681843,
        "Vi": -0.8786369913488931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7949023318107,
        "longitude": -86.2530163152023
      }
    },
    {
      "number": 42902,
      "class": "Bus",
      "name": "INDIANAPOLIS 97 3",
      "init": {
        "Vr": -0.5342956664266998,
        "Vi": -0.8765666141850506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7949023318107,
        "longitude": -86.2530163152023
      }
    },
    {
      "number": 42903,
      "class": "Bus",
      "name": "WINCHESTER 29 1",
      "init": {
        "Vr": -0.5101258444608978,
        "Vi": -0.9105934383989479
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42904,
      "class": "Bus",
      "name": "WINCHESTER 29 2",
      "init": {
        "Vr": -0.5447145962229784,
        "Vi": -0.8905055950168951
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42905,
      "class": "Bus",
      "name": "WINCHESTER 29 3",
      "init": {
        "Vr": -0.4949534395290148,
        "Vi": -0.9238197205476018
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42906,
      "class": "Bus",
      "name": "WINCHESTER 29 4",
      "init": {
        "Vr": -0.509847521665289,
        "Vi": -0.91084440658977
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42907,
      "class": "Bus",
      "name": "WINCHESTER 29 5",
      "init": {
        "Vr": -0.509355640652752,
        "Vi": -0.9113939334541938
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42908,
      "class": "Bus",
      "name": "WINCHESTER 29 7",
      "init": {
        "Vr": -0.5101258444608978,
        "Vi": -0.9105934383989479
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0469787659873,
        "longitude": -85.0254718667401
      }
    },
    {
      "number": 42909,
      "class": "Bus",
      "name": "GOODLAND 1 1",
      "init": {
        "Vr": -0.14787434264340532,
        "Vi": -1.027595536855669
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7165939973802,
        "longitude": -87.2750144709767
      }
    },
    {
      "number": 42910,
      "class": "Bus",
      "name": "GOODLAND 1 2",
      "init": {
        "Vr": -0.06596234278611635,
        "Vi": -1.0523796629235063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7165939973802,
        "longitude": -87.2750144709767
      }
    },
    {
      "number": 42911,
      "class": "Bus",
      "name": "GOODLAND 1 3",
      "init": {
        "Vr": -0.14880445515429866,
        "Vi": -1.0270688596372324
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7165939973802,
        "longitude": -87.2750144709767
      }
    },
    {
      "number": 42912,
      "class": "Bus",
      "name": "ARGOS 2 1",
      "init": {
        "Vr": -0.6063575344381819,
        "Vi": -0.843854999724052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42913,
      "class": "Bus",
      "name": "ARGOS 2 2",
      "init": {
        "Vr": -0.6063575344381824,
        "Vi": -0.8438549997240518
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42914,
      "class": "Bus",
      "name": "ARGOS 2 3",
      "init": {
        "Vr": -0.6063575344381824,
        "Vi": -0.8438549997240518
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42915,
      "class": "Bus",
      "name": "ARGOS 2 4",
      "init": {
        "Vr": -0.6063575344381823,
        "Vi": -0.8438549997240519
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42916,
      "class": "Bus",
      "name": "ARGOS 2 5",
      "init": {
        "Vr": -0.6055487951203438,
        "Vi": -0.8451849527082301
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42917,
      "class": "Bus",
      "name": "ARGOS 2 6",
      "init": {
        "Vr": -0.6063575344381817,
        "Vi": -0.843854999724052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42918,
      "class": "Bus",
      "name": "ARGOS 2 7",
      "init": {
        "Vr": -0.6058431812169786,
        "Vi": -0.8446953704798975
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42919,
      "class": "Bus",
      "name": "ARGOS 2 8",
      "init": {
        "Vr": -0.6058559440074689,
        "Vi": -0.8446779224411729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42920,
      "class": "Bus",
      "name": "ARGOS 2 9",
      "init": {
        "Vr": -0.6061339661707039,
        "Vi": -0.8436120535905192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42921,
      "class": "Bus",
      "name": "ARGOS 2 11",
      "init": {
        "Vr": -0.6063575344381819,
        "Vi": -0.843854999724052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6626913443707,
        "longitude": -86.1738032894451
      }
    },
    {
      "number": 42922,
      "class": "Bus",
      "name": "EARL PARK 1",
      "init": {
        "Vr": -0.13051701638835297,
        "Vi": -1.0320662833146605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7010232489508,
        "longitude": -87.4987730113772
      }
    },
    {
      "number": 42923,
      "class": "Bus",
      "name": "EARL PARK 2",
      "init": {
        "Vr": -0.19489374770012735,
        "Vi": -1.0244681141073482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7010232489508,
        "longitude": -87.4987730113772
      }
    },
    {
      "number": 42924,
      "class": "Bus",
      "name": "EARL PARK 3",
      "init": {
        "Vr": -0.13051701638835297,
        "Vi": -1.0320662833146605
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7010232489508,
        "longitude": -87.4987730113772
      }
    },
    {
      "number": 42925,
      "class": "Bus",
      "name": "EARL PARK 4",
      "init": {
        "Vr": -0.1296975921330866,
        "Vi": -1.0326918157665919
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7010232489508,
        "longitude": -87.4987730113772
      }
    },
    {
      "number": 42926,
      "class": "Bus",
      "name": "EARL PARK 6",
      "init": {
        "Vr": -0.13051701638835297,
        "Vi": -1.0320662833146605
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7010232489508,
        "longitude": -87.4987730113772
      }
    },
    {
      "number": 42927,
      "class": "Bus",
      "name": "CHESTERTON 6 1",
      "init": {
        "Vr": -0.1844491072492487,
        "Vi": -1.0306248748577929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42928,
      "class": "Bus",
      "name": "CHESTERTON 6 2",
      "init": {
        "Vr": -0.24271634603721912,
        "Vi": -1.0100057645831215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42929,
      "class": "Bus",
      "name": "CHESTERTON 6 3",
      "init": {
        "Vr": -0.3085244671591363,
        "Vi": -0.9858127504966564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42930,
      "class": "Bus",
      "name": "CHESTERTON 6 4",
      "init": {
        "Vr": -0.14850119261456163,
        "Vi": -0.9986617197955547
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42931,
      "class": "Bus",
      "name": "CHESTERTON 6 5",
      "init": {
        "Vr": -0.14645585682513013,
        "Vi": -0.9980328854887498
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42932,
      "class": "Bus",
      "name": "CHESTERTON 6 6",
      "init": {
        "Vr": -0.18362560631013358,
        "Vi": -1.0310373070490573
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42933,
      "class": "Bus",
      "name": "CHESTERTON 6 8",
      "init": {
        "Vr": -0.1844491072492487,
        "Vi": -1.0306248748577929
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6488868445094,
        "longitude": -87.1358936270573
      }
    },
    {
      "number": 42934,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 1",
      "init": {
        "Vr": -0.5182743998497575,
        "Vi": -0.9006603998952287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42935,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 2",
      "init": {
        "Vr": -0.4830430081482149,
        "Vi": -0.9317294018426031
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42936,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 3",
      "init": {
        "Vr": -0.49843937657072135,
        "Vi": -0.9235845461367584
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42937,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 4",
      "init": {
        "Vr": -0.4794655782606475,
        "Vi": -0.9335753773756216
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42938,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 5",
      "init": {
        "Vr": -0.5203224065948111,
        "Vi": -0.8975912575069944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42939,
      "class": "Bus",
      "name": "INDIANAPOLIS 98 7",
      "init": {
        "Vr": -0.5182743998497575,
        "Vi": -0.9006603998952287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7118554452664,
        "longitude": -86.1906460827429
      }
    },
    {
      "number": 42940,
      "class": "Bus",
      "name": "FLORENCE 29 1",
      "init": {
        "Vr": -0.523887684674261,
        "Vi": -0.8995341949209483
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42941,
      "class": "Bus",
      "name": "FLORENCE 29 2",
      "init": {
        "Vr": -0.55416905834988,
        "Vi": -0.879525557238485
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42942,
      "class": "Bus",
      "name": "FLORENCE 29 3",
      "init": {
        "Vr": -0.6135180430446655,
        "Vi": -0.8377287887912025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42943,
      "class": "Bus",
      "name": "FLORENCE 29 4",
      "init": {
        "Vr": -0.5142336543449334,
        "Vi": -0.9012452973711993
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42944,
      "class": "Bus",
      "name": "FLORENCE 29 5",
      "init": {
        "Vr": -0.5073115420043697,
        "Vi": -0.9095917720277296
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42945,
      "class": "Bus",
      "name": "FLORENCE 29 6",
      "init": {
        "Vr": -0.5556059326617827,
        "Vi": -0.8781851839427746
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42946,
      "class": "Bus",
      "name": "FLORENCE 29 8",
      "init": {
        "Vr": -0.5220004663935665,
        "Vi": -0.9015569655365148
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7814043219325,
        "longitude": -84.9941636290598
      }
    },
    {
      "number": 42947,
      "class": "Bus",
      "name": "INDIANAPOLIS 99 1",
      "init": {
        "Vr": -0.5467428260583131,
        "Vi": -0.8545861450002943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8863052828165,
        "longitude": -86.2461888609177
      }
    },
    {
      "number": 42948,
      "class": "Bus",
      "name": "INDIANAPOLIS 99 2",
      "init": {
        "Vr": -0.555397120773217,
        "Vi": -0.8721454701211582
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8863052828165,
        "longitude": -86.2461888609177
      }
    },
    {
      "number": 42949,
      "class": "Bus",
      "name": "INDIANAPOLIS 99 3",
      "init": {
        "Vr": -0.5467661557325315,
        "Vi": -0.854564515095653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8863052828165,
        "longitude": -86.2461888609177
      }
    },
    {
      "number": 42950,
      "class": "Bus",
      "name": "CAYUGA 7 1",
      "init": {
        "Vr": -0.11606668079041325,
        "Vi": -1.0346331702781806
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42951,
      "class": "Bus",
      "name": "CAYUGA 7 2",
      "init": {
        "Vr": -0.15535378698927754,
        "Vi": -1.0274672756863603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42952,
      "class": "Bus",
      "name": "CAYUGA 7 3",
      "init": {
        "Vr": -0.15535378698927751,
        "Vi": -1.02746727568636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42953,
      "class": "Bus",
      "name": "CAYUGA 7 4",
      "init": {
        "Vr": -0.15535378698927751,
        "Vi": -1.02746727568636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42954,
      "class": "Bus",
      "name": "CAYUGA 7 5",
      "init": {
        "Vr": -0.15535378698927754,
        "Vi": -1.0274672756863603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42955,
      "class": "Bus",
      "name": "CAYUGA 7 6",
      "init": {
        "Vr": -0.06943408808155946,
        "Vi": -1.0048547753394959
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42956,
      "class": "Bus",
      "name": "CAYUGA 7 7",
      "init": {
        "Vr": -0.07772405776999904,
        "Vi": -1.0063364009701212
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42957,
      "class": "Bus",
      "name": "CAYUGA 7 8",
      "init": {
        "Vr": -0.03813105512812646,
        "Vi": -1.009277457923723
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42958,
      "class": "Bus",
      "name": "CAYUGA 7 9",
      "init": {
        "Vr": -0.03235610978515101,
        "Vi": -1.0120093219108262
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42959,
      "class": "Bus",
      "name": "CAYUGA 7 10",
      "init": {
        "Vr": -0.043372039554880955,
        "Vi": -1.0072686303631309
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42960,
      "class": "Bus",
      "name": "CAYUGA 7 11",
      "init": {
        "Vr": -0.040054593356031315,
        "Vi": -1.00826359487735
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42961,
      "class": "Bus",
      "name": "CAYUGA 7 12",
      "init": {
        "Vr": -0.12232626640835426,
        "Vi": -1.0314033129164641
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42962,
      "class": "Bus",
      "name": "CAYUGA 7 14",
      "init": {
        "Vr": -0.11606668079041325,
        "Vi": -1.0346331702781806
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9461843619822,
        "longitude": -87.4401782363896
      }
    },
    {
      "number": 42963,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 1",
      "init": {
        "Vr": -0.48971863830533835,
        "Vi": -0.915215619162284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42964,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 2",
      "init": {
        "Vr": -0.5814208099101792,
        "Vi": -0.8593672232205246
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42965,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 3",
      "init": {
        "Vr": -0.6471709298695906,
        "Vi": -0.8149432875683744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42966,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 4",
      "init": {
        "Vr": -0.459910176025397,
        "Vi": -0.9311094344750414
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42967,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 5",
      "init": {
        "Vr": -0.4618947074096606,
        "Vi": -0.9301265657140898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42968,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 6",
      "init": {
        "Vr": -0.46935992926379994,
        "Vi": -0.9314237601612478
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42969,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 7",
      "init": {
        "Vr": -0.45415712969400146,
        "Vi": -0.93049603194564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42970,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 8",
      "init": {
        "Vr": -0.461595411225285,
        "Vi": -0.9302751342027277
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42971,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 9",
      "init": {
        "Vr": -0.4672981451995579,
        "Vi": -0.9324598692085843
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42972,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 10",
      "init": {
        "Vr": -0.581887662387832,
        "Vi": -0.8589748144436821
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42973,
      "class": "Bus",
      "name": "LAWRENCEBURG 12 12",
      "init": {
        "Vr": -0.4991030238092455,
        "Vi": -0.9119475899838182
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1040568731203,
        "longitude": -84.8794201408148
      }
    },
    {
      "number": 42974,
      "class": "Bus",
      "name": "MOUNT VERNON 17 1",
      "init": {
        "Vr": -0.04723268804345111,
        "Vi": -1.0022913282820658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8903636235248,
        "longitude": -87.9187906286098
      }
    },
    {
      "number": 42975,
      "class": "Bus",
      "name": "MOUNT VERNON 17 2",
      "init": {
        "Vr": -0.044027942041280105,
        "Vi": -1.0041264320512624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8903636235248,
        "longitude": -87.9187906286098
      }
    },
    {
      "number": 42976,
      "class": "Bus",
      "name": "MOUNT VERNON 17 3",
      "init": {
        "Vr": -0.04727874758055857,
        "Vi": -1.002247946611413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8903636235248,
        "longitude": -87.9187906286098
      }
    },
    {
      "number": 42977,
      "class": "Bus",
      "name": "INDIANAPOLIS 100 1",
      "init": {
        "Vr": -0.5527883903143014,
        "Vi": -0.8477440343382677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9325225653943,
        "longitude": -86.2462872229913
      }
    },
    {
      "number": 42978,
      "class": "Bus",
      "name": "INDIANAPOLIS 100 2",
      "init": {
        "Vr": -0.5527883903143014,
        "Vi": -0.8477440343382677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9325225653943,
        "longitude": -86.2462872229913
      }
    },
    {
      "number": 42979,
      "class": "Bus",
      "name": "WASHINGTON 67 1",
      "init": {
        "Vr": -0.06741661114777499,
        "Vi": -1.0371648718140163
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42980,
      "class": "Bus",
      "name": "WASHINGTON 67 2",
      "init": {
        "Vr": -0.09389245109024887,
        "Vi": -1.0366497306632634
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42981,
      "class": "Bus",
      "name": "WASHINGTON 67 3",
      "init": {
        "Vr": -0.21254200970839043,
        "Vi": -1.013240073410033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42982,
      "class": "Bus",
      "name": "WASHINGTON 67 4",
      "init": {
        "Vr": -0.017156697085698443,
        "Vi": -1.0517897598832535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42983,
      "class": "Bus",
      "name": "WASHINGTON 67 5",
      "init": {
        "Vr": -0.01715669708569844,
        "Vi": -1.0517897598832535
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42984,
      "class": "Bus",
      "name": "WASHINGTON 67 6",
      "init": {
        "Vr": -0.035838465860387116,
        "Vi": -1.0046461121129409
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42985,
      "class": "Bus",
      "name": "WASHINGTON 67 7",
      "init": {
        "Vr": -0.05098661378877448,
        "Vi": -1.004042950950831
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42986,
      "class": "Bus",
      "name": "WASHINGTON 67 8",
      "init": {
        "Vr": -0.04027227931582506,
        "Vi": -1.004892034510307
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42987,
      "class": "Bus",
      "name": "WASHINGTON 67 9",
      "init": {
        "Vr": -0.07164741482714194,
        "Vi": -1.0359493696128856
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42988,
      "class": "Bus",
      "name": "WASHINGTON 67 11",
      "init": {
        "Vr": -0.09424006020516,
        "Vi": -1.0369112201055224
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8281584483603,
        "longitude": -87.2605538872097
      }
    },
    {
      "number": 42989,
      "class": "Bus",
      "name": "MICHIGAN CITY 5 1",
      "init": {
        "Vr": -0.2593755925062612,
        "Vi": -1.0081692912809712
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266655279022,
        "longitude": -86.9095347706887
      }
    },
    {
      "number": 42990,
      "class": "Bus",
      "name": "MICHIGAN CITY 5 2",
      "init": {
        "Vr": -0.28717285877394344,
        "Vi": -1.003720169449097
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266655279022,
        "longitude": -86.9095347706887
      }
    },
    {
      "number": 42991,
      "class": "Bus",
      "name": "MICHIGAN CITY 5 3",
      "init": {
        "Vr": -0.24298673979548385,
        "Vi": -1.0281966007576724
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266655279022,
        "longitude": -86.9095347706887
      }
    },
    {
      "number": 42992,
      "class": "Bus",
      "name": "MICHIGAN CITY 5 4",
      "init": {
        "Vr": -0.25880180537871306,
        "Vi": -1.0087695221368456
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266655279022,
        "longitude": -86.9095347706887
      }
    },
    {
      "number": 42993,
      "class": "Bus",
      "name": "MICHIGAN CITY 5 6",
      "init": {
        "Vr": -0.2593755925062612,
        "Vi": -1.0081692912809712
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7266655279022,
        "longitude": -86.9095347706887
      }
    },
    {
      "number": 42994,
      "class": "Bus",
      "name": "INDIANAPOLIS 101 1",
      "init": {
        "Vr": -0.5474081919410236,
        "Vi": -0.864499616004665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7961197072137,
        "longitude": -86.2201967709978
      }
    },
    {
      "number": 42995,
      "class": "Bus",
      "name": "INDIANAPOLIS 101 2",
      "init": {
        "Vr": -0.5474081919410236,
        "Vi": -0.864499616004665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7961197072137,
        "longitude": -86.2201967709978
      }
    },
    {
      "number": 42996,
      "class": "Bus",
      "name": "INDIANAPOLIS 101 3",
      "init": {
        "Vr": -0.5474081919410236,
        "Vi": -0.864499616004665
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.7961197072137,
        "longitude": -86.2201967709978
      }
    },
    {
      "number": 42997,
      "class": "Bus",
      "name": "INDIANAPOLIS 101 4",
      "init": {
        "Vr": -0.5474081919410236,
        "Vi": -0.864499616004665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7961197072137,
        "longitude": -86.2201967709978
      }
    },
    {
      "number": 42998,
      "class": "Bus",
      "name": "INDIANAPOLIS 101 6",
      "init": {
        "Vr": -0.5474081919410236,
        "Vi": -0.864499616004665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7961197072137,
        "longitude": -86.2201967709978
      }
    },
    {
      "number": 42999,
      "class": "Bus",
      "name": "PETERSBURG 23 1",
      "init": {
        "Vr": -0.2144179533271611,
        "Vi": -0.998601798181304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5351562029106,
        "longitude": -87.2119436244108
      }
    },
    {
      "number": 43000,
      "class": "Bus",
      "name": "PETERSBURG 23 2",
      "init": {
        "Vr": -0.21443941965404717,
        "Vi": -0.9985767572834237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5351562029106,
        "longitude": -87.2119436244108
      }
    },
    {
      "number": 43001,
      "class": "Bus",
      "name": "ANDERSON 29 1",
      "init": {
        "Vr": -0.4511194674957443,
        "Vi": -0.9390847667107457
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43002,
      "class": "Bus",
      "name": "ANDERSON 29 2",
      "init": {
        "Vr": -0.48689815403737835,
        "Vi": -0.9251704668988254
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43003,
      "class": "Bus",
      "name": "ANDERSON 29 3",
      "init": {
        "Vr": -0.4421200035332365,
        "Vi": -0.9501756977007147
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43004,
      "class": "Bus",
      "name": "ANDERSON 29 4",
      "init": {
        "Vr": -0.43958893642095626,
        "Vi": -0.9513493159726144
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43005,
      "class": "Bus",
      "name": "ANDERSON 29 5",
      "init": {
        "Vr": -0.44355790954009017,
        "Vi": -0.949043939349974
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43006,
      "class": "Bus",
      "name": "ANDERSON 29 6",
      "init": {
        "Vr": -0.4486119783287434,
        "Vi": -0.9407253476977615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43007,
      "class": "Bus",
      "name": "ANDERSON 29 8",
      "init": {
        "Vr": -0.4511194674957443,
        "Vi": -0.9390847667107457
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0588111357507,
        "longitude": -85.7126596274853
      }
    },
    {
      "number": 43008,
      "class": "Bus",
      "name": "NOTRE DAME 1 1",
      "init": {
        "Vr": -0.5848659828118512,
        "Vi": -0.8529519661334813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43009,
      "class": "Bus",
      "name": "NOTRE DAME 1 2",
      "init": {
        "Vr": -0.5841531318433515,
        "Vi": -0.8542633978709216
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43010,
      "class": "Bus",
      "name": "NOTRE DAME 1 3",
      "init": {
        "Vr": -0.5836900493171031,
        "Vi": -0.855098605856737
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43011,
      "class": "Bus",
      "name": "NOTRE DAME 1 4",
      "init": {
        "Vr": -0.5848659828118511,
        "Vi": -0.8529519661334813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43012,
      "class": "Bus",
      "name": "NOTRE DAME 1 5",
      "init": {
        "Vr": -0.5846908722245899,
        "Vi": -0.8526633015092626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43013,
      "class": "Bus",
      "name": "NOTRE DAME 1 7",
      "init": {
        "Vr": -0.5848659828118512,
        "Vi": -0.8529519661334813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6845476861489,
        "longitude": -86.2492120557499
      }
    },
    {
      "number": 43014,
      "class": "Bus",
      "name": "NOTRE DAME 2 1",
      "init": {
        "Vr": -0.548689299108595,
        "Vi": -0.8606567810491966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43015,
      "class": "Bus",
      "name": "NOTRE DAME 2 2",
      "init": {
        "Vr": -0.548689299108595,
        "Vi": -0.8606567810491967
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43016,
      "class": "Bus",
      "name": "NOTRE DAME 2 3",
      "init": {
        "Vr": -0.5486892991085951,
        "Vi": -0.8606567810491966
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43017,
      "class": "Bus",
      "name": "NOTRE DAME 2 4",
      "init": {
        "Vr": -0.548689299108595,
        "Vi": -0.8606567810491967
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43018,
      "class": "Bus",
      "name": "NOTRE DAME 2 5",
      "init": {
        "Vr": -0.5486892991085952,
        "Vi": -0.8606567810491971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43019,
      "class": "Bus",
      "name": "NOTRE DAME 2 7",
      "init": {
        "Vr": -0.548689299108595,
        "Vi": -0.8606567810491966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7377404012493,
        "longitude": -86.2472946521659
      }
    },
    {
      "number": 43020,
      "class": "Bus",
      "name": "MOUNT VERNON 18 1",
      "init": {
        "Vr": 0.09864862893234794,
        "Vi": -1.0423423400449845
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43021,
      "class": "Bus",
      "name": "MOUNT VERNON 18 2",
      "init": {
        "Vr": 0.08965866872375486,
        "Vi": -1.0427168732536685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43022,
      "class": "Bus",
      "name": "MOUNT VERNON 18 3",
      "init": {
        "Vr": 0.0761199546829538,
        "Vi": -1.043280913352167
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43023,
      "class": "Bus",
      "name": "MOUNT VERNON 18 4",
      "init": {
        "Vr": 0.0761199546829538,
        "Vi": -1.0432809133521668
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43024,
      "class": "Bus",
      "name": "MOUNT VERNON 18 5",
      "init": {
        "Vr": 0.13765673530875958,
        "Vi": -1.0385070573091115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43025,
      "class": "Bus",
      "name": "MOUNT VERNON 18 6",
      "init": {
        "Vr": 0.13133948002654888,
        "Vi": -1.0383245149939428
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43026,
      "class": "Bus",
      "name": "MOUNT VERNON 18 7",
      "init": {
        "Vr": 0.09467311199692129,
        "Vi": -1.0402796821482236
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43027,
      "class": "Bus",
      "name": "MOUNT VERNON 18 9",
      "init": {
        "Vr": 0.09864862893234794,
        "Vi": -1.0423423400449845
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8568478275014,
        "longitude": -87.7066896751092
      }
    },
    {
      "number": 43028,
      "class": "Bus",
      "name": "INDIANAPOLIS 102 1",
      "init": {
        "Vr": -0.5357969646349613,
        "Vi": -0.8703899328843996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7323589800309,
        "longitude": -86.3098468939016
      }
    },
    {
      "number": 43029,
      "class": "Bus",
      "name": "INDIANAPOLIS 102 2",
      "init": {
        "Vr": -0.5358773799303173,
        "Vi": -0.8703066927824266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7323589800309,
        "longitude": -86.3098468939016
      }
    },
    {
      "number": 43030,
      "class": "Bus",
      "name": "RENSSELAER 10 1",
      "init": {
        "Vr": -0.3685379095489178,
        "Vi": -0.9521842536972142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9409793676569,
        "longitude": -87.1476261789661
      }
    },
    {
      "number": 43031,
      "class": "Bus",
      "name": "RENSSELAER 10 2",
      "init": {
        "Vr": -0.3685379095489178,
        "Vi": -0.9521842536972142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9409793676569,
        "longitude": -87.1476261789661
      }
    },
    {
      "number": 43032,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 4 1",
      "init": {
        "Vr": -0.3272253891374348,
        "Vi": -0.9865542878416981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0435906645207,
        "longitude": -86.8863510752283
      }
    },
    {
      "number": 43033,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 4 2",
      "init": {
        "Vr": -0.3242900742116684,
        "Vi": -0.9894927127809817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0435906645207,
        "longitude": -86.8863510752283
      }
    },
    {
      "number": 43034,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 4 3",
      "init": {
        "Vr": -0.32730360270268594,
        "Vi": -0.9864319374122191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0435906645207,
        "longitude": -86.8863510752283
      }
    },
    {
      "number": 43035,
      "class": "Bus",
      "name": "CRAWFORDSVILLE 4 5",
      "init": {
        "Vr": -0.3272253891374348,
        "Vi": -0.9865542878416981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0435906645207,
        "longitude": -86.8863510752283
      }
    },
    {
      "number": 43036,
      "class": "Bus",
      "name": "ROCKPORT 3 1",
      "init": {
        "Vr": 0.04430986693540141,
        "Vi": -1.0460620161027037
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
