        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43037,
      "class": "Bus",
      "name": "ROCKPORT 3 2",
      "init": {
        "Vr": -0.010580512458896232,
        "Vi": -1.046504860382343
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43038,
      "class": "Bus",
      "name": "ROCKPORT 3 3",
      "init": {
        "Vr": -0.07702440534515001,
        "Vi": -1.0504166370214578
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43039,
      "class": "Bus",
      "name": "ROCKPORT 3 4",
      "init": {
        "Vr": 0.055000907849795666,
        "Vi": -1.0549277670202593
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43040,
      "class": "Bus",
      "name": "ROCKPORT 3 5",
      "init": {
        "Vr": 0.04430986693540141,
        "Vi": -1.0460620161027034
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43041,
      "class": "Bus",
      "name": "ROCKPORT 3 6",
      "init": {
        "Vr": -0.012317485779204187,
        "Vi": -1.0438069642221157
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43042,
      "class": "Bus",
      "name": "ROCKPORT 3 8",
      "init": {
        "Vr": 0.05130839023702705,
        "Vi": -1.0459715994882288
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216447910638,
        "longitude": -87.0396539224361
      }
    },
    {
      "number": 43043,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 1",
      "init": {
        "Vr": -0.49243912416930996,
        "Vi": -0.9160259983437485
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43044,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 2",
      "init": {
        "Vr": -0.5278117452661443,
        "Vi": -0.8939933841783569
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43045,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 3",
      "init": {
        "Vr": -0.5781394389571817,
        "Vi": -0.8668580682499715
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43046,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 4",
      "init": {
        "Vr": -0.6330240333511669,
        "Vi": -0.8209994949896819
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43047,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 5",
      "init": {
        "Vr": -0.45736040918384085,
        "Vi": -0.9148889345806617
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43048,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 6",
      "init": {
        "Vr": -0.45197132064601475,
        "Vi": -0.9179969625042225
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43049,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 7",
      "init": {
        "Vr": -0.49243912416930996,
        "Vi": -0.9160259983437485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43050,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 8",
      "init": {
        "Vr": -0.44723558464247143,
        "Vi": -0.9162386175872826
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43051,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 9",
      "init": {
        "Vr": -0.4963248984107613,
        "Vi": -0.913655031662278
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43052,
      "class": "Bus",
      "name": "LAWRENCEBURG 13 11",
      "init": {
        "Vr": -0.5809592492352198,
        "Vi": -0.8623864208173244
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0532911017029,
        "longitude": -84.8975756730922
      }
    },
    {
      "number": 43053,
      "class": "Bus",
      "name": "CENTERVILLE 10 1",
      "init": {
        "Vr": -0.5704938523113868,
        "Vi": -0.8619565242509826
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43054,
      "class": "Bus",
      "name": "CENTERVILLE 10 2",
      "init": {
        "Vr": -0.6596455671980757,
        "Vi": -0.7916082870470885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43055,
      "class": "Bus",
      "name": "CENTERVILLE 10 3",
      "init": {
        "Vr": -0.6649234035043214,
        "Vi": -0.7874436283538752
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43056,
      "class": "Bus",
      "name": "CENTERVILLE 10 4",
      "init": {
        "Vr": -0.6649234035043214,
        "Vi": -0.7874436283538752
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43057,
      "class": "Bus",
      "name": "CENTERVILLE 10 5",
      "init": {
        "Vr": -0.5538416046262181,
        "Vi": -0.8802609826860182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43058,
      "class": "Bus",
      "name": "CENTERVILLE 10 6",
      "init": {
        "Vr": -0.5538416046262181,
        "Vi": -0.8802609826860182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43059,
      "class": "Bus",
      "name": "CENTERVILLE 10 7",
      "init": {
        "Vr": -0.5695537219678671,
        "Vi": -0.863047646774604
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43060,
      "class": "Bus",
      "name": "CENTERVILLE 10 8",
      "init": {
        "Vr": -0.5702245542537183,
        "Vi": -0.86361921299019
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43061,
      "class": "Bus",
      "name": "CENTERVILLE 10 10",
      "init": {
        "Vr": -0.5704938523113868,
        "Vi": -0.8619565242509826
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8515424536469,
        "longitude": -84.9708629469925
      }
    },
    {
      "number": 43062,
      "class": "Bus",
      "name": "INDIANAPOLIS 103 1",
      "init": {
        "Vr": -0.5429520983620124,
        "Vi": -0.8514379037775703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6743687971229,
        "longitude": -86.3005093205135
      }
    },
    {
      "number": 43063,
      "class": "Bus",
      "name": "INDIANAPOLIS 103 2",
      "init": {
        "Vr": -0.5429520983620124,
        "Vi": -0.8514379037775703
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.6743687971229,
        "longitude": -86.3005093205135
      }
    },
    {
      "number": 43064,
      "class": "Bus",
      "name": "INDIANAPOLIS 103 3",
      "init": {
        "Vr": -0.5429520983620124,
        "Vi": -0.8514379037775703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6743687971229,
        "longitude": -86.3005093205135
      }
    },
    {
      "number": 43065,
      "class": "Bus",
      "name": "MARTINSVILLE 10 1",
      "init": {
        "Vr": -0.2958085251053888,
        "Vi": -0.9955546088143905
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43066,
      "class": "Bus",
      "name": "MARTINSVILLE 10 2",
      "init": {
        "Vr": -0.37910180323408604,
        "Vi": -0.9679355277826203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43067,
      "class": "Bus",
      "name": "MARTINSVILLE 10 3",
      "init": {
        "Vr": -0.27248934756817283,
        "Vi": -0.9781042295961845
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43068,
      "class": "Bus",
      "name": "MARTINSVILLE 10 4",
      "init": {
        "Vr": -0.2775216663731117,
        "Vi": -0.9810484579615981
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43069,
      "class": "Bus",
      "name": "MARTINSVILLE 10 5",
      "init": {
        "Vr": -0.2732144815568966,
        "Vi": -0.9773512016021446
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43070,
      "class": "Bus",
      "name": "MARTINSVILLE 10 6",
      "init": {
        "Vr": -0.2745468994443725,
        "Vi": -0.9762985198760611
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43071,
      "class": "Bus",
      "name": "MARTINSVILLE 10 7",
      "init": {
        "Vr": -0.29387223461415374,
        "Vi": -0.993326051246162
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43072,
      "class": "Bus",
      "name": "MARTINSVILLE 10 9",
      "init": {
        "Vr": -0.2958085251053888,
        "Vi": -0.9955546088143905
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5349539724069,
        "longitude": -86.4212322102477
      }
    },
    {
      "number": 43073,
      "class": "Bus",
      "name": "BELVIDERE 5 1",
      "init": {
        "Vr": -0.20527619414752313,
        "Vi": -0.9971146873112003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3010853639846,
        "longitude": -88.8231801425099
      }
    },
    {
      "number": 43074,
      "class": "Bus",
      "name": "BELVIDERE 6 1",
      "init": {
        "Vr": 0.007887346984623294,
        "Vi": -1.039888182878622
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2378437526305,
        "longitude": -88.844001442348
      }
    },
    {
      "number": 43075,
      "class": "Bus",
      "name": "BELVIDERE 6 2",
      "init": {
        "Vr": -0.08675886851135102,
        "Vi": -1.0360545583335459
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2378437526305,
        "longitude": -88.844001442348
      }
    },
    {
      "number": 43076,
      "class": "Bus",
      "name": "BELVIDERE 6 3",
      "init": {
        "Vr": 0.007597472440092635,
        "Vi": -1.0397293329760529
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2378437526305,
        "longitude": -88.844001442348
      }
    },
    {
      "number": 43077,
      "class": "Bus",
      "name": "BELVIDERE 7 1",
      "init": {
        "Vr": -0.1863370816827846,
        "Vi": -1.0027410580124037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2846376654059,
        "longitude": -88.8687668303066
      }
    },
    {
      "number": 43078,
      "class": "Bus",
      "name": "BELVIDERE 8 1",
      "init": {
        "Vr": -0.25571754612430575,
        "Vi": -0.9490496315178544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43079,
      "class": "Bus",
      "name": "BELVIDERE 8 2",
      "init": {
        "Vr": -0.25571754612430575,
        "Vi": -0.9490496315178543
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43080,
      "class": "Bus",
      "name": "BELVIDERE 8 3",
      "init": {
        "Vr": -0.25571754612430575,
        "Vi": -0.9490496315178543
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43081,
      "class": "Bus",
      "name": "BELVIDERE 8 4",
      "init": {
        "Vr": -0.25571754612430575,
        "Vi": -0.9490496315178544
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43082,
      "class": "Bus",
      "name": "BELVIDERE 8 5",
      "init": {
        "Vr": -0.2559653062614178,
        "Vi": -0.9488216941082177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43083,
      "class": "Bus",
      "name": "BELVIDERE 8 7",
      "init": {
        "Vr": -0.2554770575703801,
        "Vi": -0.949253005822016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2137771974126,
        "longitude": -88.7904098832896
      }
    },
    {
      "number": 43084,
      "class": "Bus",
      "name": "HARVARD 2 1",
      "init": {
        "Vr": -0.240014775401863,
        "Vi": -0.9758653638594681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3538890052695,
        "longitude": -88.6689212051422
      }
    },
    {
      "number": 43085,
      "class": "Bus",
      "name": "HARVARD 3 1",
      "init": {
        "Vr": -0.24024586755862745,
        "Vi": -0.9789650609171631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4947032993134,
        "longitude": -88.6445535707867
      }
    },
    {
      "number": 43086,
      "class": "Bus",
      "name": "HARVARD 4 1",
      "init": {
        "Vr": -0.2428274542844511,
        "Vi": -0.9754535719281558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4092605359043,
        "longitude": -88.6217592849767
      }
    },
    {
      "number": 43087,
      "class": "Bus",
      "name": "HARVARD 4 2",
      "init": {
        "Vr": -0.24294121931374507,
        "Vi": -0.9753738181099172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4092605359043,
        "longitude": -88.6217592849767
      }
    },
    {
      "number": 43088,
      "class": "Bus",
      "name": "LOVES PARK 1 1",
      "init": {
        "Vr": -0.16060211690304646,
        "Vi": -1.0096915459313613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3460636096146,
        "longitude": -88.9740684876906
      }
    },
    {
      "number": 43089,
      "class": "Bus",
      "name": "LOVES PARK 2 1",
      "init": {
        "Vr": -0.12037696256324706,
        "Vi": -1.0317714436936447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3022940761832,
        "longitude": -89.0062582068306
      }
    },
    {
      "number": 43090,
      "class": "Bus",
      "name": "LOVES PARK 3 1",
      "init": {
        "Vr": -0.1680401053400442,
        "Vi": -1.0049741548502167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3705474319079,
        "longitude": -88.9965190882203
      }
    },
    {
      "number": 43091,
      "class": "Bus",
      "name": "LOVES PARK 3 2",
      "init": {
        "Vr": -0.16833711878748392,
        "Vi": -1.0047315463557653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3705474319079,
        "longitude": -88.9965190882203
      }
    },
    {
      "number": 43092,
      "class": "Bus",
      "name": "LOVES PARK 4 1",
      "init": {
        "Vr": -0.1343560230089703,
        "Vi": -1.0250490011321598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2736854512884,
        "longitude": -88.9722094873395
      }
    },
    {
      "number": 43093,
      "class": "Bus",
      "name": "POPLAR GROVE 1 1",
      "init": {
        "Vr": -0.24327291243465304,
        "Vi": -1.001494034054357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4365729682716,
        "longitude": -88.8806392968138
      }
    },
    {
      "number": 43094,
      "class": "Bus",
      "name": "POPLAR GROVE 2 1",
      "init": {
        "Vr": -0.18421852335294508,
        "Vi": -1.0015160738341113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3710495286808,
        "longitude": -88.8951563027602
      }
    },
    {
      "number": 43095,
      "class": "Bus",
      "name": "POPLAR GROVE 3 1",
      "init": {
        "Vr": -0.2284084992701379,
        "Vi": -0.9988822040318156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4041474177392,
        "longitude": -88.8224444363569
      }
    },
    {
      "number": 43096,
      "class": "Bus",
      "name": "ROCKFORD 6 1",
      "init": {
        "Vr": -0.12050745742482462,
        "Vi": -1.0301491024943286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2913857346499,
        "longitude": -89.0699632326562
      }
    },
    {
      "number": 43097,
      "class": "Bus",
      "name": "ROCKFORD 6 2",
      "init": {
        "Vr": -0.12088919061217758,
        "Vi": -1.0299631919690606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2913857346499,
        "longitude": -89.0699632326562
      }
    },
    {
      "number": 43098,
      "class": "Bus",
      "name": "ROCKFORD 7 1",
      "init": {
        "Vr": -0.1280883376415604,
        "Vi": -1.0266758354052694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3202839644991,
        "longitude": -89.00929034713
      }
    },
    {
      "number": 43099,
      "class": "Bus",
      "name": "ROCKFORD 7 2",
      "init": {
        "Vr": -0.12826257676410366,
        "Vi": -1.0264694355142683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3202839644991,
        "longitude": -89.00929034713
      }
    },
    {
      "number": 43100,
      "class": "Bus",
      "name": "ROCKFORD 8 1",
      "init": {
        "Vr": -0.15512284261117854,
        "Vi": -1.0156984315136095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2916449450303,
        "longitude": -88.9398178332369
      }
    },
    {
      "number": 43101,
      "class": "Bus",
      "name": "ROCKFORD 9 1",
      "init": {
        "Vr": -0.1412190236660683,
        "Vi": -1.0165155071450063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3338528169633,
        "longitude": -89.0437157843753
      }
    },
    {
      "number": 43102,
      "class": "Bus",
      "name": "ROSCOE 3 1",
      "init": {
        "Vr": -0.17244179759436426,
        "Vi": -1.0056802111144578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3506573976612,
        "longitude": -88.9370127018809
      }
    },
    {
      "number": 43103,
      "class": "Bus",
      "name": "ROSCOE 3 2",
      "init": {
        "Vr": -0.17257568779705137,
        "Vi": -1.005608584325159
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3506573976612,
        "longitude": -88.9370127018809
      }
    },
    {
      "number": 43104,
      "class": "Bus",
      "name": "ROSCOE 4 1",
      "init": {
        "Vr": -0.14541572466604694,
        "Vi": -1.01715486207953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3235645084406,
        "longitude": -88.9507533105059
      }
    },
    {
      "number": 43105,
      "class": "Bus",
      "name": "ROSCOE 4 2",
      "init": {
        "Vr": -0.14527901930852644,
        "Vi": -1.0172620582504663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3235645084406,
        "longitude": -88.9507533105059
      }
    },
    {
      "number": 43106,
      "class": "Bus",
      "name": "ROSCOE 5 1",
      "init": {
        "Vr": -0.03696695299990603,
        "Vi": -1.037947409648877
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4931944319841,
        "longitude": -88.988487933686
      }
    },
    {
      "number": 43107,
      "class": "Bus",
      "name": "ROSCOE 5 2",
      "init": {
        "Vr": -0.036708536544377134,
        "Vi": -1.0380434198812831
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4931944319841,
        "longitude": -88.988487933686
      }
    },
    {
      "number": 43108,
      "class": "Bus",
      "name": "ROSCOE 6 1",
      "init": {
        "Vr": -0.18471626016152307,
        "Vi": -1.0000236677891436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4472395372489,
        "longitude": -89.033252311148
      }
    },
    {
      "number": 43109,
      "class": "Bus",
      "name": "SOUTH BELOIT 1 1",
      "init": {
        "Vr": -0.24260685413616456,
        "Vi": -1.0037959798352591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4330332144973,
        "longitude": -88.9314251983656
      }
    },
    {
      "number": 43110,
      "class": "Bus",
      "name": "SOUTH BELOIT 2 1",
      "init": {
        "Vr": -0.19673740850339302,
        "Vi": -1.000743789897751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5297579949357,
        "longitude": -88.9925758999939
      }
    },
    {
      "number": 43111,
      "class": "Bus",
      "name": "SOUTH BELOIT 2 2",
      "init": {
        "Vr": -0.1968206690850474,
        "Vi": -1.0006765930710069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5297579949357,
        "longitude": -88.9925758999939
      }
    },
    {
      "number": 43112,
      "class": "Bus",
      "name": "MENDOTA 1 1",
      "init": {
        "Vr": -0.07141036269638383,
        "Vi": -1.0365026171128582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6117503897719,
        "longitude": -89.0866314032568
      }
    },
    {
      "number": 43113,
      "class": "Bus",
      "name": "MENDOTA 2 1",
      "init": {
        "Vr": -0.06495169265554317,
        "Vi": -1.0393993535745476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5615979038165,
        "longitude": -89.0296850564757
      }
    },
    {
      "number": 43114,
      "class": "Bus",
      "name": "PERU 7 1",
      "init": {
        "Vr": -0.03538673902990276,
        "Vi": -1.0247703009845106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2628531603726,
        "longitude": -89.2011023234558
      }
    },
    {
      "number": 43115,
      "class": "Bus",
      "name": "PERU 8 1",
      "init": {
        "Vr": -0.08251375415800422,
        "Vi": -1.0308368855373469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2272077012159,
        "longitude": -89.0492317681142
      }
    },
    {
      "number": 43116,
      "class": "Bus",
      "name": "PERU 9 1",
      "init": {
        "Vr": -0.09462404823818796,
        "Vi": -1.0218331297136805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4021919543131,
        "longitude": -89.1204011002227
      }
    },
    {
      "number": 43117,
      "class": "Bus",
      "name": "PRINCETON 18 1",
      "init": {
        "Vr": -0.0027578063453473547,
        "Vi": -1.027184502797476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5139865911979,
        "longitude": -89.3718193604365
      }
    },
    {
      "number": 43118,
      "class": "Bus",
      "name": "PRINCETON 18 2",
      "init": {
        "Vr": -0.0029092393282715854,
        "Vi": -1.0270645294939706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5139865911979,
        "longitude": -89.3718193604365
      }
    },
    {
      "number": 43119,
      "class": "Bus",
      "name": "PRINCETON 19 1",
      "init": {
        "Vr": 0.0058255849230615595,
        "Vi": -1.0289465089182592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3461807649885,
        "longitude": -89.3664921605956
      }
    },
    {
      "number": 43120,
      "class": "Bus",
      "name": "PRINCETON 20 1",
      "init": {
        "Vr": 0.02366169158971215,
        "Vi": -1.0324579072009266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3855183297888,
        "longitude": -89.3620135218014
      }
    },
    {
      "number": 43121,
      "class": "Bus",
      "name": "SHEFFIELD 5 1",
      "init": {
        "Vr": 0.04285705957507176,
        "Vi": -1.0165310061582287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4613503273575,
        "longitude": -89.7556957364142
      }
    },
    {
      "number": 43122,
      "class": "Bus",
      "name": "SPRING VALLEY 6 1",
      "init": {
        "Vr": -0.010840544383964167,
        "Vi": -1.0279612349198803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2151458451565,
        "longitude": -89.2917562982919
      }
    },
    {
      "number": 43123,
      "class": "Bus",
      "name": "FULTON 12 1",
      "init": {
        "Vr": -0.018107736487155284,
        "Vi": -1.0186266218789963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8576972937669,
        "longitude": -90.1197364830394
      }
    },
    {
      "number": 43124,
      "class": "Bus",
      "name": "FULTON 12 2",
      "init": {
        "Vr": -0.01826561214035125,
        "Vi": -1.0185815356133132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8576972937669,
        "longitude": -90.1197364830394
      }
    },
    {
      "number": 43125,
      "class": "Bus",
      "name": "FULTON 13 1",
      "init": {
        "Vr": 0.030263769177708944,
        "Vi": -1.0231855041637412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7833875569543,
        "longitude": -90.0345385454144
      }
    },
    {
      "number": 43126,
      "class": "Bus",
      "name": "FULTON 13 2",
      "init": {
        "Vr": 0.030322105853678265,
        "Vi": -1.0232116264661775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7833875569543,
        "longitude": -90.0345385454144
      }
    },
    {
      "number": 43127,
      "class": "Bus",
      "name": "LANARK 1",
      "init": {
        "Vr": -0.03040505356721439,
        "Vi": -1.0297221608212976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1082378422164,
        "longitude": -89.8268254946313
      }
    },
    {
      "number": 43128,
      "class": "Bus",
      "name": "MOUNT CARROLL 1",
      "init": {
        "Vr": -0.01922514030223128,
        "Vi": -1.0412506712157774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.107259621199,
        "longitude": -89.9496350188851
      }
    },
    {
      "number": 43129,
      "class": "Bus",
      "name": "MOUNT CARROLL 2",
      "init": {
        "Vr": -0.019339033744380733,
        "Vi": -1.041186013890969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.107259621199,
        "longitude": -89.9496350188851
      }
    },
    {
      "number": 43130,
      "class": "Bus",
      "name": "PEARL CITY 1",
      "init": {
        "Vr": -0.03758033231790623,
        "Vi": -1.0206284533934422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2469854561842,
        "longitude": -89.797871760817
      }
    },
    {
      "number": 43131,
      "class": "Bus",
      "name": "PEARL CITY 2",
      "init": {
        "Vr": -0.037502690271740614,
        "Vi": -1.0206532122283594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2469854561842,
        "longitude": -89.797871760817
      }
    },
    {
      "number": 43132,
      "class": "Bus",
      "name": "SAVANNA 1",
      "init": {
        "Vr": 0.020738916315593,
        "Vi": -1.0217621056279422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0949143449861,
        "longitude": -90.1340624720378
      }
    },
    {
      "number": 43133,
      "class": "Bus",
      "name": "SAVANNA 2",
      "init": {
        "Vr": 0.02088612569089135,
        "Vi": -1.0218266954110005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0949143449861,
        "longitude": -90.1340624720378
      }
    },
    {
      "number": 43134,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 1 1",
      "init": {
        "Vr": -0.3713527909341085,
        "Vi": -0.9586362843642214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1164783686655,
        "longitude": -87.9720433809033
      }
    },
    {
      "number": 43135,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 2 1",
      "init": {
        "Vr": -0.3341408229603107,
        "Vi": -0.9837804557689923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.189238940709,
        "longitude": -87.9836570069685
      }
    },
    {
      "number": 43136,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 3 1",
      "init": {
        "Vr": -0.3630455413675503,
        "Vi": -0.9611075175392083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1988065027815,
        "longitude": -87.9382376645427
      }
    },
    {
      "number": 43137,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 4 1",
      "init": {
        "Vr": -0.3903700210018825,
        "Vi": -0.9457834199835847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0651325755714,
        "longitude": -87.9348331394656
      }
    },
    {
      "number": 43138,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 4 2",
      "init": {
        "Vr": -0.3906547041595362,
        "Vi": -0.9453774986967498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0651325755714,
        "longitude": -87.9348331394656
      }
    },
    {
      "number": 43139,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 5 1",
      "init": {
        "Vr": -0.37998077194081176,
        "Vi": -0.9618206561593237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1492960748793,
        "longitude": -87.9076806632127
      }
    },
    {
      "number": 43140,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 6 1",
      "init": {
        "Vr": -0.3880121449901478,
        "Vi": -0.9572309011419645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0574152155527,
        "longitude": -87.9827992720622
      }
    },
    {
      "number": 43141,
      "class": "Bus",
      "name": "BARRINGTON 4 1",
      "init": {
        "Vr": -0.3418750936638599,
        "Vi": -0.9713516102712229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1467750878702,
        "longitude": -88.1572327242388
      }
    },
    {
      "number": 43142,
      "class": "Bus",
      "name": "BARRINGTON 5 1",
      "init": {
        "Vr": -0.35243856664555717,
        "Vi": -0.9717910460360907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1434246016557,
        "longitude": -88.1309564729559
      }
    },
    {
      "number": 43143,
      "class": "Bus",
      "name": "BARRINGTON 6 1",
      "init": {
        "Vr": -0.3298529443849045,
        "Vi": -0.9755926971474927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1704998467375,
        "longitude": -88.2274071309301
      }
    },
    {
      "number": 43144,
      "class": "Bus",
      "name": "BARTLETT 1 1",
      "init": {
        "Vr": -0.32794889708467356,
        "Vi": -0.9655072079493338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9385839315222,
        "longitude": -88.1886745741467
      }
    },
    {
      "number": 43145,
      "class": "Bus",
      "name": "BARTLETT 1 2",
      "init": {
        "Vr": -0.3276922605576614,
        "Vi": -0.9657075233402468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9385839315222,
        "longitude": -88.1886745741467
      }
    },
    {
      "number": 43146,
      "class": "Bus",
      "name": "BARTLETT 2 1",
      "init": {
        "Vr": -0.20558840285265584,
        "Vi": -1.015059066994129
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798996209858,
        "longitude": -88.1789532704829
      }
    },
    {
      "number": 43147,
      "class": "Bus",
      "name": "BARTLETT 2 2",
      "init": {
        "Vr": -0.30350384656774715,
        "Vi": -0.9800078257531042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798996209858,
        "longitude": -88.1789532704829
      }
    },
    {
      "number": 43148,
      "class": "Bus",
      "name": "BARTLETT 2 3",
      "init": {
        "Vr": -0.29712888707861446,
        "Vi": -0.9822898990052673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798996209858,
        "longitude": -88.1789532704829
      }
    },
    {
      "number": 43149,
      "class": "Bus",
      "name": "BARTLETT 2 4",
      "init": {
        "Vr": -0.2971288870786145,
        "Vi": -0.9822898990052672
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798996209858,
        "longitude": -88.1789532704829
      }
    },
    {
      "number": 43150,
      "class": "Bus",
      "name": "BARTLETT 2 5",
      "init": {
        "Vr": -0.2025776989470949,
        "Vi": -1.0168035765241696
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798996209858,
        "longitude": -88.1789532704829
      }
    },
    {
      "number": 43151,
      "class": "Bus",
      "name": "BERWYN 1 1",
      "init": {
        "Vr": -0.37098066171655586,
        "Vi": -0.9654972909939948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8236808174687,
        "longitude": -87.8312857761863
      }
    },
    {
      "number": 43152,
      "class": "Bus",
      "name": "BERWYN 2 1",
      "init": {
        "Vr": -0.3662147237156137,
        "Vi": -0.9701423534000775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8341478871417,
        "longitude": -87.8349551851541
      }
    },
    {
      "number": 43153,
      "class": "Bus",
      "name": "BERWYN 3 1",
      "init": {
        "Vr": -0.4184664984065677,
        "Vi": -0.9148985142177889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7237375396547,
        "longitude": -87.7710540547419
      }
    },
    {
      "number": 43154,
      "class": "Bus",
      "name": "BROOKFIELD 3 1",
      "init": {
        "Vr": -0.3899798201696935,
        "Vi": -0.9445595897401855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7696207467966,
        "longitude": -87.8529835986421
      }
    },
    {
      "number": 43155,
      "class": "Bus",
      "name": "BUFFALO GROVE 1 1",
      "init": {
        "Vr": -0.3449140814153201,
        "Vi": -0.9722621110289449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1649052872218,
        "longitude": -87.9824580110601
      }
    },
    {
      "number": 43156,
      "class": "Bus",
      "name": "BUFFALO GROVE 2 1",
      "init": {
        "Vr": -0.3696235425958497,
        "Vi": -0.9621767394607926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.168305812208,
        "longitude": -87.9075124826076
      }
    },
    {
      "number": 43157,
      "class": "Bus",
      "name": "BUFFALO GROVE 2 2",
      "init": {
        "Vr": -0.3698511619346363,
        "Vi": -0.9619220600889296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.168305812208,
        "longitude": -87.9075124826076
      }
    },
    {
      "number": 43158,
      "class": "Bus",
      "name": "BUFFALO GROVE 3 1",
      "init": {
        "Vr": -0.3578400079950346,
        "Vi": -0.9649508351603321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1801660433752,
        "longitude": -87.8773777000223
      }
    },
    {
      "number": 43159,
      "class": "Bus",
      "name": "BUFFALO GROVE 4 1",
      "init": {
        "Vr": -0.38275813088044386,
        "Vi": -0.9692046170952026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0679970143752,
        "longitude": -88.012526527095
      }
    },
    {
      "number": 43160,
      "class": "Bus",
      "name": "BUFFALO GROVE 4 2",
      "init": {
        "Vr": -0.38295856453622845,
        "Vi": -0.9689799840746174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0679970143752,
        "longitude": -88.012526527095
      }
    },
    {
      "number": 43161,
      "class": "Bus",
      "name": "BURBANK 1 1",
      "init": {
        "Vr": -0.40067636536935647,
        "Vi": -0.9355186984571837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7505937482587,
        "longitude": -87.80768905492
      }
    },
    {
      "number": 43162,
      "class": "Bus",
      "name": "BURBANK 1 2",
      "init": {
        "Vr": -0.40044887861931,
        "Vi": -0.9362428562338092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7505937482587,
        "longitude": -87.80768905492
      }
    },
    {
      "number": 43163,
      "class": "Bus",
      "name": "BURBANK 2 1",
      "init": {
        "Vr": -0.37539596811027354,
        "Vi": -0.9468525247235202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6716148602378,
        "longitude": -87.8657763852442
      }
    },
    {
      "number": 43164,
      "class": "Bus",
      "name": "BURBANK 2 2",
      "init": {
        "Vr": -0.3757932711817827,
        "Vi": -0.9464258936914409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6716148602378,
        "longitude": -87.8657763852442
      }
    },
    {
      "number": 43165,
      "class": "Bus",
      "name": "CALUMET CITY 1 1",
      "init": {
        "Vr": -0.37007334776246303,
        "Vi": -0.9389313349658812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.620227481768,
        "longitude": -87.5853107266696
      }
    },
    {
      "number": 43166,
      "class": "Bus",
      "name": "CALUMET CITY 2 1",
      "init": {
        "Vr": -0.35404265302611565,
        "Vi": -0.9513411370699539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5834473325694,
        "longitude": -87.5570141532588
      }
    },
    {
      "number": 43167,
      "class": "Bus",
      "name": "CALUMET CITY 2 2",
      "init": {
        "Vr": -0.3543778002930675,
        "Vi": -0.951061599066285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5834473325694,
        "longitude": -87.5570141532588
      }
    },
    {
      "number": 43168,
      "class": "Bus",
      "name": "CALUMET CITY 3 1",
      "init": {
        "Vr": -0.33928468345387736,
        "Vi": -0.9786223855361266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6027203579584,
        "longitude": -87.641142630936
      }
    },
    {
      "number": 43169,
      "class": "Bus",
      "name": "CHICAGO 1 1",
      "init": {
        "Vr": -0.29143589446327484,
        "Vi": -0.9820269389112086
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261147752464,
        "longitude": -87.6677829339636
      }
    },
    {
      "number": 43170,
      "class": "Bus",
      "name": "CHICAGO 1 2",
      "init": {
        "Vr": -0.4022365057894683,
        "Vi": -0.9323619136196815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261147752464,
        "longitude": -87.6677829339636
      }
    },
    {
      "number": 43171,
      "class": "Bus",
      "name": "CHICAGO 1 3",
      "init": {
        "Vr": -0.4712075823963512,
        "Vi": -0.9014464677299487
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261147752464,
        "longitude": -87.6677829339636
      }
    },
    {
      "number": 43172,
      "class": "Bus",
      "name": "CHICAGO 1 4",
      "init": {
        "Vr": -0.47120758239635135,
        "Vi": -0.901446467729949
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261147752464,
        "longitude": -87.6677829339636
      }
    },
    {
      "number": 43173,
      "class": "Bus",
      "name": "CHICAGO 1 5",
      "init": {
        "Vr": -0.2899591748191578,
        "Vi": -0.9830809952506465
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261147752464,
        "longitude": -87.6677829339636
      }
    },
    {
      "number": 43174,
      "class": "Bus",
      "name": "CHICAGO 2 1",
      "init": {
        "Vr": -0.3729278754319477,
        "Vi": -0.9505635153191695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1104467163938,
        "longitude": -87.7269165072396
      }
    },
    {
      "number": 43175,
      "class": "Bus",
      "name": "CHICAGO 3 1",
      "init": {
        "Vr": -0.3865046683529341,
        "Vi": -0.9436691267092955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0717584382818,
        "longitude": -87.7404491991909
      }
    },
    {
      "number": 43176,
      "class": "Bus",
      "name": "CHICAGO 4 1",
      "init": {
        "Vr": -0.38056028826958266,
        "Vi": -0.9635645867644583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9634780825934,
        "longitude": -87.8709403282272
      }
    },
    {
      "number": 43177,
      "class": "Bus",
      "name": "CHICAGO 4 2",
      "init": {
        "Vr": -0.38083937795755146,
        "Vi": -0.963183388012324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9634780825934,
        "longitude": -87.8709403282272
      }
    },
    {
      "number": 43178,
      "class": "Bus",
      "name": "CHICAGO 5 1",
      "init": {
        "Vr": -0.38700050497956295,
        "Vi": -0.9585353955917326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9704645356399,
        "longitude": -87.7805824643576
      }
    },
    {
      "number": 43179,
      "class": "Bus",
      "name": "CHICAGO 5 2",
      "init": {
        "Vr": -0.3871973909355269,
        "Vi": -0.9582553562733226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9704645356399,
        "longitude": -87.7805824643576
      }
    },
    {
      "number": 43180,
      "class": "Bus",
      "name": "CHICAGO 6 1",
      "init": {
        "Vr": -0.407952344986075,
        "Vi": -0.9305026038796529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0398507282585,
        "longitude": -87.695479145974
      }
    },
    {
      "number": 43181,
      "class": "Bus",
      "name": "CHICAGO 7 1",
      "init": {
        "Vr": -0.4030931462754627,
        "Vi": -0.9515761002691957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0333676639494,
        "longitude": -87.7686607412226
      }
    },
    {
      "number": 43182,
      "class": "Bus",
      "name": "CHICAGO 8 1",
      "init": {
        "Vr": -0.4067984320161975,
        "Vi": -0.9362013171950383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.943353891425,
        "longitude": -87.8068906369551
      }
    },
    {
      "number": 43183,
      "class": "Bus",
      "name": "CHICAGO 8 2",
      "init": {
        "Vr": -0.4071205835063968,
        "Vi": -0.935904881855686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.943353891425,
        "longitude": -87.8068906369551
      }
    },
    {
      "number": 43184,
      "class": "Bus",
      "name": "CHICAGO 9 1",
      "init": {
        "Vr": -0.301691241324085,
        "Vi": -0.9782882451281999
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9780404776383,
        "longitude": -87.7134133783934
      }
    },
    {
      "number": 43185,
      "class": "Bus",
      "name": "CHICAGO 9 2",
      "init": {
        "Vr": -0.38595399551742987,
        "Vi": -0.9645653082746106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9780404776383,
        "longitude": -87.7134133783934
      }
    },
    {
      "number": 43186,
      "class": "Bus",
      "name": "CHICAGO 9 3",
      "init": {
        "Vr": -0.3026743804491714,
        "Vi": -0.9772670401071812
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9780404776383,
        "longitude": -87.7134133783934
      }
    },
    {
      "number": 43187,
      "class": "Bus",
      "name": "CHICAGO 10 1",
      "init": {
        "Vr": -0.40848379842285365,
        "Vi": -0.9321990341741071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0278664349566,
        "longitude": -87.7067106650868
      }
    },
    {
      "number": 43188,
      "class": "Bus",
      "name": "CHICAGO 10 2",
      "init": {
        "Vr": -0.40932818015260014,
        "Vi": -0.9314613605803828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0278664349566,
        "longitude": -87.7067106650868
      }
    },
    {
      "number": 43189,
      "class": "Bus",
      "name": "CHICAGO 11 1",
      "init": {
        "Vr": -0.39650864016700454,
        "Vi": -0.9542858107845134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9742231227782,
        "longitude": -87.6892551349871
      }
    },
    {
      "number": 43190,
      "class": "Bus",
      "name": "CHICAGO 12 1",
      "init": {
        "Vr": -0.3977381437771388,
        "Vi": -0.9470556976040175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.997804607418,
        "longitude": -87.6936252910575
      }
    },
    {
      "number": 43191,
      "class": "Bus",
      "name": "CHICAGO 13 1",
      "init": {
        "Vr": -0.3920383749421117,
        "Vi": -0.957793001918206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9988060643004,
        "longitude": -87.7382735448428
      }
    },
    {
      "number": 43192,
      "class": "Bus",
      "name": "CHICAGO 14 1",
      "init": {
        "Vr": -0.395234101225493,
        "Vi": -0.9553095606365796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9620294717702,
        "longitude": -87.6944392637385
      }
    },
    {
      "number": 43193,
      "class": "Bus",
      "name": "CHICAGO 14 2",
      "init": {
        "Vr": -0.39616254845095517,
        "Vi": -0.9541157717276343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9620294717702,
        "longitude": -87.6944392637385
      }
    },
    {
      "number": 43194,
      "class": "Bus",
      "name": "CHICAGO 15 1",
      "init": {
        "Vr": -0.40948388897208554,
        "Vi": -0.9472596846913535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8729999761621,
        "longitude": -87.6886887756583
      }
    },
    {
      "number": 43195,
      "class": "Bus",
      "name": "CHICAGO 15 2",
      "init": {
        "Vr": -0.40985727479529116,
        "Vi": -0.9468628793531941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8729999761621,
        "longitude": -87.6886887756583
      }
    },
    {
      "number": 43196,
      "class": "Bus",
      "name": "CHICAGO 16 1",
      "init": {
        "Vr": -0.396560487850926,
        "Vi": -0.954640031058627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9564552308647,
        "longitude": -87.6706433406843
      }
    },
    {
      "number": 43197,
      "class": "Bus",
      "name": "CHICAGO 16 2",
      "init": {
        "Vr": -0.3971472514552985,
        "Vi": -0.9538542856917521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9564552308647,
        "longitude": -87.6706433406843
      }
    },
    {
      "number": 43198,
      "class": "Bus",
      "name": "CHICAGO 17 1",
      "init": {
        "Vr": -0.4029649391926168,
        "Vi": -0.9371632196790888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0074842182045,
        "longitude": -87.6604034791803
      }
    },
    {
      "number": 43199,
      "class": "Bus",
      "name": "CHICAGO 18 1",
      "init": {
        "Vr": -0.40298644245872434,
        "Vi": -0.9505009693130977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9350107269589,
        "longitude": -87.6827843609025
      }
    },
    {
      "number": 43200,
      "class": "Bus",
      "name": "CHICAGO 19 1",
      "init": {
        "Vr": -0.3842329629517324,
        "Vi": -0.9629220655193667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9897723507965,
        "longitude": -87.7625898094769
      }
    },
    {
      "number": 43201,
      "class": "Bus",
      "name": "CHICAGO 20 1",
      "init": {
        "Vr": -0.39883566075005594,
        "Vi": -0.9418567245287839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8820373467268,
        "longitude": -87.7731132258973
      }
    },
    {
      "number": 43202,
      "class": "Bus",
      "name": "CHICAGO 21 1",
      "init": {
        "Vr": -0.40536528764156327,
        "Vi": -0.9376771102121141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9314214073189,
        "longitude": -87.820848438095
      }
    },
    {
      "number": 43203,
      "class": "Bus",
      "name": "CHICAGO 22 1",
      "init": {
        "Vr": -0.3921686371554612,
        "Vi": -0.9556181994501302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9885021895092,
        "longitude": -87.7092420103792
      }
    },
    {
      "number": 43204,
      "class": "Bus",
      "name": "CHICAGO 23 1",
      "init": {
        "Vr": -0.39687506790593,
        "Vi": -0.9545168826317865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.97805112274,
        "longitude": -87.6487452020485
      }
    },
    {
      "number": 43205,
      "class": "Bus",
      "name": "CHICAGO 24 1",
      "init": {
        "Vr": -0.39015360443796054,
        "Vi": -0.9387520066151702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0883736204616,
        "longitude": -87.7115937131896
      }
    },
    {
      "number": 43206,
      "class": "Bus",
      "name": "CHICAGO 24 2",
      "init": {
        "Vr": -0.3908173839917386,
        "Vi": -0.938049117984479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0883736204616,
        "longitude": -87.7115937131896
      }
    },
    {
      "number": 43207,
      "class": "Bus",
      "name": "CHICAGO 25 1",
      "init": {
        "Vr": -0.39558095369179325,
        "Vi": -0.9514726693571476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9654005863435,
        "longitude": -87.7395945636596
      }
    },
    {
      "number": 43208,
      "class": "Bus",
      "name": "CHICAGO 25 2",
      "init": {
        "Vr": -0.3963969835727326,
        "Vi": -0.9504262325558667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9654005863435,
        "longitude": -87.7395945636596
      }
    },
    {
      "number": 43209,
      "class": "Bus",
      "name": "CHICAGO 26 1",
      "init": {
        "Vr": -0.40606555088412705,
        "Vi": -0.9315945345531625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261455717228,
        "longitude": -87.6863603396313
      }
    },
    {
      "number": 43210,
      "class": "Bus",
      "name": "CHICAGO 26 2",
      "init": {
        "Vr": -0.4066600247929316,
        "Vi": -0.9309722060184168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0261455717228,
        "longitude": -87.6863603396313
      }
    },
    {
      "number": 43211,
      "class": "Bus",
      "name": "CHICAGO 27 1",
      "init": {
        "Vr": -0.405635062507435,
        "Vi": -0.9291366077312803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0520923863907,
        "longitude": -87.6707569444904
      }
    },
    {
      "number": 43212,
      "class": "Bus",
      "name": "CHICAGO 27 2",
      "init": {
        "Vr": -0.40627466389817685,
        "Vi": -0.9285454636366104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0520923863907,
        "longitude": -87.6707569444904
      }
    },
    {
      "number": 43213,
      "class": "Bus",
      "name": "CHICAGO 28 1",
      "init": {
        "Vr": -0.37128984407667204,
        "Vi": -0.9699658292937015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.991431786592,
        "longitude": -87.8543451753206
      }
    },
    {
      "number": 43214,
      "class": "Bus",
      "name": "CHICAGO 28 2",
      "init": {
        "Vr": -0.3710658559972265,
        "Vi": -0.970406763495158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.991431786592,
        "longitude": -87.8543451753206
      }
    },
    {
      "number": 43215,
      "class": "Bus",
      "name": "CHICAGO 29 1",
      "init": {
        "Vr": -0.3954463725417958,
        "Vi": -0.950117360371839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319588615623,
        "longitude": -87.7526131485137
      }
    },
    {
      "number": 43216,
      "class": "Bus",
      "name": "CHICAGO 29 2",
      "init": {
        "Vr": -0.39582007879832554,
        "Vi": -0.9498322878825062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319588615623,
        "longitude": -87.7526131485137
      }
    },
    {
      "number": 43217,
      "class": "Bus",
      "name": "CHICAGO 30 1",
      "init": {
        "Vr": -0.4107543771325803,
        "Vi": -0.9407710693139373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9124387574971,
        "longitude": -87.7628041940569
      }
    },
    {
      "number": 43218,
      "class": "Bus",
      "name": "CHICAGO 30 2",
      "init": {
        "Vr": -0.4104247709107205,
        "Vi": -0.9410338225551274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9124387574971,
        "longitude": -87.7628041940569
      }
    },
    {
      "number": 43219,
      "class": "Bus",
      "name": "CHICAGO 31 1",
      "init": {
        "Vr": -0.3966752620264102,
        "Vi": -0.947969422664664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9316405505914,
        "longitude": -87.778936274493
      }
    },
    {
      "number": 43220,
      "class": "Bus",
      "name": "CHICAGO 32 1",
      "init": {
        "Vr": -0.2961663687938173,
        "Vi": -0.9972270778578204
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524507637128,
        "longitude": -87.7569425985446
      }
    },
    {
      "number": 43221,
      "class": "Bus",
      "name": "CHICAGO 32 2",
      "init": {
        "Vr": -0.3922099891197765,
        "Vi": -0.963559908583598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524507637128,
        "longitude": -87.7569425985446
      }
    },
    {
      "number": 43222,
      "class": "Bus",
      "name": "CHICAGO 32 3",
      "init": {
        "Vr": -0.29702763208344246,
        "Vi": -0.9964241951520875
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524507637128,
        "longitude": -87.7569425985446
      }
    },
    {
      "number": 43223,
      "class": "Bus",
      "name": "CHICAGO 33 1",
      "init": {
        "Vr": -0.28859197153805066,
        "Vi": -1.0034958661170366
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973310491986,
        "longitude": -87.8242210658308
      }
    },
    {
      "number": 43224,
      "class": "Bus",
      "name": "CHICAGO 33 2",
      "init": {
        "Vr": -0.3631900890208959,
        "Vi": -0.982641760331461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973310491986,
        "longitude": -87.8242210658308
      }
    },
    {
      "number": 43225,
      "class": "Bus",
      "name": "CHICAGO 33 3",
      "init": {
        "Vr": -0.28936973554930334,
        "Vi": -1.0030698104028652
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9973310491986,
        "longitude": -87.8242210658308
      }
    },
    {
      "number": 43226,
      "class": "Bus",
      "name": "CHICAGO 34 1",
      "init": {
        "Vr": -0.39628376564425194,
        "Vi": -0.9467870724145908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8254941210932,
        "longitude": -87.7842655051291
      }
    },
    {
      "number": 43227,
      "class": "Bus",
      "name": "CHICAGO 35 1",
      "init": {
        "Vr": -0.40236125689424,
        "Vi": -0.9522205323589404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9192045875822,
        "longitude": -87.6331136959872
      }
    },
    {
      "number": 43228,
      "class": "Bus",
      "name": "CHICAGO 35 2",
      "init": {
        "Vr": -0.4026196748020917,
        "Vi": -0.9518236733142139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9192045875822,
        "longitude": -87.6331136959872
      }
    },
    {
      "number": 43229,
      "class": "Bus",
      "name": "CHICAGO 36 1",
      "init": {
        "Vr": -0.4043647526743281,
        "Vi": -0.9518199720178907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.909895552219,
        "longitude": -87.6254043935593
      }
    },
    {
      "number": 43230,
      "class": "Bus",
      "name": "CHICAGO 37 1",
      "init": {
        "Vr": -0.3014010191567549,
        "Vi": -0.9782509673134832
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9579022481091,
        "longitude": -87.64076435054
      }
    },
    {
      "number": 43231,
      "class": "Bus",
      "name": "CHICAGO 37 2",
      "init": {
        "Vr": -0.39122565616701055,
        "Vi": -0.9628401554436824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9579022481091,
        "longitude": -87.64076435054
      }
    },
    {
      "number": 43232,
      "class": "Bus",
      "name": "CHICAGO 37 3",
      "init": {
        "Vr": -0.30242262974519174,
        "Vi": -0.9761181272299867
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9579022481091,
        "longitude": -87.64076435054
      }
    },
    {
      "number": 43233,
      "class": "Bus",
      "name": "CHICAGO 38 1",
      "init": {
        "Vr": -0.44090081265567177,
        "Vi": -0.9252490229587945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7666489529359,
        "longitude": -87.6813146889161
      }
    },
    {
      "number": 43234,
      "class": "Bus",
      "name": "CHICAGO 39 1",
      "init": {
        "Vr": -0.4049556175140698,
        "Vi": -0.9529928733002938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9013361055582,
        "longitude": -87.6198117593289
      }
    },
    {
      "number": 43235,
      "class": "Bus",
      "name": "CHICAGO 39 2",
      "init": {
        "Vr": -0.40449437290978196,
        "Vi": -0.9536066685317083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9013361055582,
        "longitude": -87.6198117593289
      }
    },
    {
      "number": 43236,
      "class": "Bus",
      "name": "CHICAGO 40 1",
      "init": {
        "Vr": -0.4141044593646125,
        "Vi": -0.9434789466581208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8802607203867,
        "longitude": -87.6164916393843
      }
    },
    {
      "number": 43237,
      "class": "Bus",
      "name": "CHICAGO 41 1",
      "init": {
        "Vr": -0.42280351300245766,
        "Vi": -0.9315199921773636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8507181551102,
        "longitude": -87.6110240312196
      }
    },
    {
      "number": 43238,
      "class": "Bus",
      "name": "CHICAGO 42 1",
      "init": {
        "Vr": -0.4069510906429349,
        "Vi": -0.9498051092441119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9112114343876,
        "longitude": -87.699502635276
      }
    },
    {
      "number": 43239,
      "class": "Bus",
      "name": "CHICAGO 42 2",
      "init": {
        "Vr": -0.4063261391715737,
        "Vi": -0.9504168894356475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9112114343876,
        "longitude": -87.699502635276
      }
    },
    {
      "number": 43240,
      "class": "Bus",
      "name": "CHICAGO 43 1",
      "init": {
        "Vr": -0.42044994797563434,
        "Vi": -0.9387145992273801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8340116174459,
        "longitude": -87.6660237415045
      }
    },
    {
      "number": 43241,
      "class": "Bus",
      "name": "CHICAGO 44 1",
      "init": {
        "Vr": -0.3122430597500255,
        "Vi": -0.9651414879902598
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8999682252199,
        "longitude": -87.6607406866503
      }
    },
    {
      "number": 43242,
      "class": "Bus",
      "name": "CHICAGO 44 2",
      "init": {
        "Vr": -0.3969284596074752,
        "Vi": -0.9636028818455614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8999682252199,
        "longitude": -87.6607406866503
      }
    },
    {
      "number": 43243,
      "class": "Bus",
      "name": "CHICAGO 44 3",
      "init": {
        "Vr": -0.30633161219287525,
        "Vi": -0.9721128471506736
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8999682252199,
        "longitude": -87.6607406866503
      }
    },
    {
      "number": 43244,
      "class": "Bus",
      "name": "CHICAGO 45 1",
      "init": {
        "Vr": -0.39723639530438754,
        "Vi": -0.9569402885872706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9435062916438,
        "longitude": -87.6350621963017
      }
    },
    {
      "number": 43245,
      "class": "Bus",
      "name": "CHICAGO 46 1",
      "init": {
        "Vr": -0.2884195033439588,
        "Vi": -0.9941093288684909
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43246,
      "class": "Bus",
      "name": "CHICAGO 46 2",
      "init": {
        "Vr": -0.3946818899350748,
        "Vi": -0.9494886137108357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43247,
      "class": "Bus",
      "name": "CHICAGO 46 3",
      "init": {
        "Vr": -0.43081789314996116,
        "Vi": -0.9343147184124581
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43248,
      "class": "Bus",
      "name": "CHICAGO 46 4",
      "init": {
        "Vr": -0.4308178931499611,
        "Vi": -0.934314718412458
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43249,
      "class": "Bus",
      "name": "CHICAGO 46 5",
      "init": {
        "Vr": -0.28875558474908186,
        "Vi": -0.9937449026824406
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43250,
      "class": "Bus",
      "name": "CHICAGO 46 7",
      "init": {
        "Vr": -0.2865288712968542,
        "Vi": -0.9955886841751295
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9291865878049,
        "longitude": -87.7644352374124
      }
    },
    {
      "number": 43251,
      "class": "Bus",
      "name": "CHICAGO 47 1",
      "init": {
        "Vr": -0.2775465403184381,
        "Vi": -1.0056445610057227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9154250432589,
        "longitude": -87.8191133938151
      }
    },
    {
      "number": 43252,
      "class": "Bus",
      "name": "CHICAGO 47 2",
      "init": {
        "Vr": -0.2782390076295122,
        "Vi": -1.0051052830386336
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9154250432589,
        "longitude": -87.8191133938151
      }
    },
    {
      "number": 43253,
      "class": "Bus",
      "name": "CHICAGO 48 1",
      "init": {
        "Vr": -0.3848663472858777,
        "Vi": -0.9543485929576648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8002632071128,
        "longitude": -87.8242038172601
      }
    },
    {
      "number": 43254,
      "class": "Bus",
      "name": "CHICAGO 49 1",
      "init": {
        "Vr": -0.4088528163032732,
        "Vi": -0.9404055906723421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9025299341244,
        "longitude": -87.758119678452
      }
    },
    {
      "number": 43255,
      "class": "Bus",
      "name": "CHICAGO 49 2",
      "init": {
        "Vr": -0.4094705185963426,
        "Vi": -0.9397928811900634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9025299341244,
        "longitude": -87.758119678452
      }
    },
    {
      "number": 43256,
      "class": "Bus",
      "name": "CHICAGO 50 1",
      "init": {
        "Vr": -0.4034594905130147,
        "Vi": -0.9382342286359349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9147322869522,
        "longitude": -87.8064617293109
      }
    },
    {
      "number": 43257,
      "class": "Bus",
      "name": "CHICAGO 51 1",
      "init": {
        "Vr": -0.3934100187937684,
        "Vi": -0.946422589392295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.824397295174,
        "longitude": -87.7997037806365
      }
    },
    {
      "number": 43258,
      "class": "Bus",
      "name": "CHICAGO 51 2",
      "init": {
        "Vr": -0.3936769001700604,
        "Vi": -0.9456683763646684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.824397295174,
        "longitude": -87.7997037806365
      }
    },
    {
      "number": 43259,
      "class": "Bus",
      "name": "CHICAGO 52 1",
      "init": {
        "Vr": -0.40365450776967937,
        "Vi": -0.95436256983106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9023202268624,
        "longitude": -87.6822432350617
      }
    },
    {
      "number": 43260,
      "class": "Bus",
      "name": "CHICAGO 52 2",
      "init": {
        "Vr": -0.40328912000423284,
        "Vi": -0.9547474257914008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9023202268624,
        "longitude": -87.6822432350617
      }
    },
    {
      "number": 43261,
      "class": "Bus",
      "name": "CHICAGO 53 1",
      "init": {
        "Vr": -0.408648155548856,
        "Vi": -0.946676364486753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8976435163424,
        "longitude": -87.7277655507842
      }
    },
    {
      "number": 43262,
      "class": "Bus",
      "name": "CHICAGO 54 1",
      "init": {
        "Vr": -0.39670825760011624,
        "Vi": -0.9495769008127045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0032626288584,
        "longitude": -87.717580759954
      }
    },
    {
      "number": 43263,
      "class": "Bus",
      "name": "CHICAGO 55 1",
      "init": {
        "Vr": -0.40105720036569514,
        "Vi": -0.9506761287511903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8780067994282,
        "longitude": -87.7485429310097
      }
    },
    {
      "number": 43264,
      "class": "Bus",
      "name": "CHICAGO 56 1",
      "init": {
        "Vr": -0.4089064486025807,
        "Vi": -0.9474047226685998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8905438426195,
        "longitude": -87.7018031460412
      }
    },
    {
      "number": 43265,
      "class": "Bus",
      "name": "CHICAGO 57 1",
      "init": {
        "Vr": -0.41078750010493037,
        "Vi": -0.9476532418884371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8892056648133,
        "longitude": -87.6127571964469
      }
    },
    {
      "number": 43266,
      "class": "Bus",
      "name": "CHICAGO 58 1",
      "init": {
        "Vr": -0.4096487459413732,
        "Vi": -0.9447798237027051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8607794247192,
        "longitude": -87.6965469570702
      }
    },
    {
      "number": 43267,
      "class": "Bus",
      "name": "CHICAGO 58 2",
      "init": {
        "Vr": -0.4098220334681745,
        "Vi": -0.944555135625055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8607794247192,
        "longitude": -87.6965469570702
      }
    },
    {
      "number": 43268,
      "class": "Bus",
      "name": "CHICAGO 59 1",
      "init": {
        "Vr": -0.4069272498606491,
        "Vi": -0.952651126449475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8743542099078,
        "longitude": -87.6560169292117
      }
    },
    {
      "number": 43269,
      "class": "Bus",
      "name": "CHICAGO 59 2",
      "init": {
        "Vr": -0.4064361491338227,
        "Vi": -0.9533358138766403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8743542099078,
        "longitude": -87.6560169292117
      }
    },
    {
      "number": 43270,
      "class": "Bus",
      "name": "CHICAGO 60 1",
      "init": {
        "Vr": -0.3910753898518484,
        "Vi": -0.9574388379905129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9626942460814,
        "longitude": -87.7184459857535
      }
    },
    {
      "number": 43271,
      "class": "Bus",
      "name": "CHICAGO 60 2",
      "init": {
        "Vr": -0.3907950180463279,
        "Vi": -0.9578602052297069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9626942460814,
        "longitude": -87.7184459857535
      }
    },
    {
      "number": 43272,
      "class": "Bus",
      "name": "CHICAGO 61 1",
      "init": {
        "Vr": -0.4357447262681546,
        "Vi": -0.925133540850788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7864615466148,
        "longitude": -87.6956463093823
      }
    },
    {
      "number": 43273,
      "class": "Bus",
      "name": "CHICAGO 62 1",
      "init": {
        "Vr": -0.4055447475710553,
        "Vi": -0.9542537983066437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8848483456338,
        "longitude": -87.6527011406448
      }
    },
    {
      "number": 43274,
      "class": "Bus",
      "name": "CHICAGO 63 1",
      "init": {
        "Vr": -0.4067800402107415,
        "Vi": -0.9541821907708261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.837576816566,
        "longitude": -87.7252337818645
      }
    },
    {
      "number": 43275,
      "class": "Bus",
      "name": "CHICAGO 63 2",
      "init": {
        "Vr": -0.40643958997746255,
        "Vi": -0.9546430300689442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.837576816566,
        "longitude": -87.7252337818645
      }
    },
    {
      "number": 43276,
      "class": "Bus",
      "name": "CHICAGO 64 1",
      "init": {
        "Vr": -0.40545145485931844,
        "Vi": -0.9423087848584739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.809678469437,
        "longitude": -87.7617974648788
      }
    },
    {
      "number": 43277,
      "class": "Bus",
      "name": "CHICAGO 64 2",
      "init": {
        "Vr": -0.40562125743336214,
        "Vi": -0.9415773996825498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.809678469437,
        "longitude": -87.7617974648788
      }
    },
    {
      "number": 43278,
      "class": "Bus",
      "name": "CHICAGO 65 1",
      "init": {
        "Vr": -0.4003336517615813,
        "Vi": -0.9600031408629365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9067314805692,
        "longitude": -87.6648531080404
      }
    },
    {
      "number": 43279,
      "class": "Bus",
      "name": "CHICAGO 65 2",
      "init": {
        "Vr": -0.39962656602253543,
        "Vi": -0.960660476800699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9067314805692,
        "longitude": -87.6648531080404
      }
    },
    {
      "number": 43280,
      "class": "Bus",
      "name": "CHICAGO 66 1",
      "init": {
        "Vr": -0.4070600280283965,
        "Vi": -0.9435259635221265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8685607435394,
        "longitude": -87.7281158225546
      }
    },
    {
      "number": 43281,
      "class": "Bus",
      "name": "CHICAGO 67 1",
      "init": {
        "Vr": -0.4060558987413735,
        "Vi": -0.9536264847350935
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8724794085075,
        "longitude": -87.6699868224388
      }
    },
    {
      "number": 43282,
      "class": "Bus",
      "name": "CHICAGO 68 1",
      "init": {
        "Vr": -0.41998738486930887,
        "Vi": -0.9294650444739955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7750398789454,
        "longitude": -87.7370755289622
      }
    },
    {
      "number": 43283,
      "class": "Bus",
      "name": "CHICAGO 69 1",
      "init": {
        "Vr": -0.43652263409086456,
        "Vi": -0.9465992507639849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.817457364399,
        "longitude": -87.7033095991691
      }
    },
    {
      "number": 43284,
      "class": "Bus",
      "name": "CHICAGO 70 1",
      "init": {
        "Vr": -0.437934172951632,
        "Vi": -0.9282852149095532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7557975074477,
        "longitude": -87.6753815050884
      }
    },
    {
      "number": 43285,
      "class": "Bus",
      "name": "CHICAGO 71 1",
      "init": {
        "Vr": -0.39831073031358105,
        "Vi": -0.9555379973905223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9319905424049,
        "longitude": -87.6306804325653
      }
    },
    {
      "number": 43286,
      "class": "Bus",
      "name": "CHICAGO 72 1",
      "init": {
        "Vr": -0.4093882868575353,
        "Vi": -0.9562394225305351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449405547172,
        "longitude": -87.6925304887738
      }
    },
    {
      "number": 43287,
      "class": "Bus",
      "name": "CHICAGO 72 2",
      "init": {
        "Vr": -0.40961376467253896,
        "Vi": -0.9557433148203845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449405547172,
        "longitude": -87.6925304887738
      }
    },
    {
      "number": 43288,
      "class": "Bus",
      "name": "CHICAGO 73 1",
      "init": {
        "Vr": -0.40766141745640366,
        "Vi": -0.9377917422249519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.793415144636,
        "longitude": -87.6018176320553
      }
    },
    {
      "number": 43289,
      "class": "Bus",
      "name": "CHICAGO 74 1",
      "init": {
        "Vr": -0.4445801208565456,
        "Vi": -0.9285364769385002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7634882686347,
        "longitude": -87.6945170445091
      }
    },
    {
      "number": 43290,
      "class": "Bus",
      "name": "CHICAGO 74 2",
      "init": {
        "Vr": -0.44475867648456796,
        "Vi": -0.9281170426577527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7634882686347,
        "longitude": -87.6945170445091
      }
    },
    {
      "number": 43291,
      "class": "Bus",
      "name": "CHICAGO 75 1",
      "init": {
        "Vr": -0.4152608091154008,
        "Vi": -0.9444576860940471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.732718229345,
        "longitude": -87.6440053971277
      }
    },
    {
      "number": 43292,
      "class": "Bus",
      "name": "CHICAGO 76 1",
      "init": {
        "Vr": -0.40867356157879664,
        "Vi": -0.9347463779530735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.762304993372,
        "longitude": -87.7807658946684
      }
    },
    {
      "number": 43293,
      "class": "Bus",
      "name": "CHICAGO 77 1",
      "init": {
        "Vr": -0.4221355494963262,
        "Vi": -0.9167309130765495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7179420104152,
        "longitude": -87.7489454317277
      }
    },
    {
      "number": 43294,
      "class": "Bus",
      "name": "CHICAGO 78 1",
      "init": {
        "Vr": -0.42658983546657564,
        "Vi": -0.9411268438950466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7245955121936,
        "longitude": -87.6676908874415
      }
    },
    {
      "number": 43295,
      "class": "Bus",
      "name": "CHICAGO 78 2",
      "init": {
        "Vr": -0.4268411277986099,
        "Vi": -0.9407160506570234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7245955121936,
        "longitude": -87.6676908874415
      }
    },
    {
      "number": 43296,
      "class": "Bus",
      "name": "CHICAGO 79 1",
      "init": {
        "Vr": -0.4125566419904268,
        "Vi": -0.9372209978124801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7941046334477,
        "longitude": -87.7500710853468
      }
    },
    {
      "number": 43297,
      "class": "Bus",
      "name": "CHICAGO 80 1",
      "init": {
        "Vr": -0.4205113848957389,
        "Vi": -0.9311765886416689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8361242443458,
        "longitude": -87.6050436394523
      }
    },
    {
      "number": 43298,
      "class": "Bus",
      "name": "CHICAGO 81 1",
      "init": {
        "Vr": -0.41175388789688594,
        "Vi": -0.9355347447953957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076739878862,
        "longitude": -87.583857778326
      }
    },
    {
      "number": 43299,
      "class": "Bus",
      "name": "CHICAGO 81 2",
      "init": {
        "Vr": -0.4114973061541319,
        "Vi": -0.9360583635009517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8076739878862,
        "longitude": -87.583857778326
      }
    },
    {
      "number": 43300,
      "class": "Bus",
      "name": "CHICAGO 82 1",
      "init": {
        "Vr": -0.40065585968467277,
        "Vi": -0.9537227973887001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7275141712867,
        "longitude": -87.6075957757914
      }
    },
    {
      "number": 43301,
      "class": "Bus",
      "name": "CHICAGO 82 2",
      "init": {
        "Vr": -0.4008522308801305,
        "Vi": -0.9534782821194545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7275141712867,
        "longitude": -87.6075957757914
      }
    },
    {
      "number": 43302,
      "class": "Bus",
      "name": "CHICAGO 83 1",
      "init": {
        "Vr": -0.41641549636177916,
        "Vi": -0.9335445156174462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8123581092754,
        "longitude": -87.6059130770788
      }
    },
    {
      "number": 43303,
      "class": "Bus",
      "name": "CHICAGO 84 1",
      "init": {
        "Vr": -0.44921340639909463,
        "Vi": -0.9371958719093401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7507675301212,
        "longitude": -87.7052001680023
      }
    },
    {
      "number": 43304,
      "class": "Bus",
      "name": "CHICAGO 84 2",
      "init": {
        "Vr": -0.44745198842092265,
        "Vi": -0.9358150776246346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7507675301212,
        "longitude": -87.7052001680023
      }
    },
    {
      "number": 43305,
      "class": "Bus",
      "name": "CHICAGO 85 1",
      "init": {
        "Vr": -0.4328368529160047,
        "Vi": -0.9274726913986344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7936732929266,
        "longitude": -87.6801283923966
      }
    },
    {
      "number": 43306,
      "class": "Bus",
      "name": "CHICAGO 86 1",
      "init": {
        "Vr": -0.41383357804363174,
        "Vi": -0.9311148442206456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7575784121921,
        "longitude": -87.7513186614067
      }
    },
    {
      "number": 43307,
      "class": "Bus",
      "name": "CHICAGO 87 1",
      "init": {
        "Vr": -0.4086137417818785,
        "Vi": -0.946047880703592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7512498531174,
        "longitude": -87.6086861929271
      }
    },
    {
      "number": 43308,
      "class": "Bus",
      "name": "CHICAGO 88 1",
      "init": {
        "Vr": -0.40710892146313743,
        "Vi": -0.9487700213765234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7181320700843,
        "longitude": -87.6374702622084
      }
    },
    {
      "number": 43309,
      "class": "Bus",
      "name": "CHICAGO 88 2",
      "init": {
        "Vr": -0.40658893637914234,
        "Vi": -0.9494929392269104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7181320700843,
        "longitude": -87.6374702622084
      }
    },
    {
      "number": 43310,
      "class": "Bus",
      "name": "CHICAGO 89 1",
      "init": {
        "Vr": -0.4334461499726746,
        "Vi": -0.9478645706387682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43311,
      "class": "Bus",
      "name": "CHICAGO 89 2",
      "init": {
        "Vr": -0.4433692986366129,
        "Vi": -0.9356358185034889
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43312,
      "class": "Bus",
      "name": "CHICAGO 89 3",
      "init": {
        "Vr": -0.43237083914746754,
        "Vi": -0.9489827813207449
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43313,
      "class": "Bus",
      "name": "CHICAGO 89 4",
      "init": {
        "Vr": -0.43237083914746754,
        "Vi": -0.9489827813207449
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43314,
      "class": "Bus",
      "name": "CHICAGO 89 5",
      "init": {
        "Vr": -0.4315144779595181,
        "Vi": -0.9463445918596027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43315,
      "class": "Bus",
      "name": "CHICAGO 89 7",
      "init": {
        "Vr": -0.4334461499726746,
        "Vi": -0.9478645706387682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7137567715351,
        "longitude": -87.6704601400291
      }
    },
    {
      "number": 43316,
      "class": "Bus",
      "name": "CHICAGO 90 1",
      "init": {
        "Vr": -0.39605577929363983,
        "Vi": -0.9576754437246863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8517667854529,
        "longitude": -87.7478473346827
      }
    },
    {
      "number": 43317,
      "class": "Bus",
      "name": "CHICAGO 91 1",
      "init": {
        "Vr": -0.42998894715754243,
        "Vi": -0.9285967869643812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7922801432131,
        "longitude": -87.6690512294455
      }
    },
    {
      "number": 43318,
      "class": "Bus",
      "name": "CHICAGO 92 1",
      "init": {
        "Vr": -0.4283384835252469,
        "Vi": -0.9268994909385257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7779275210037,
        "longitude": -87.6486351785855
      }
    },
    {
      "number": 43319,
      "class": "Bus",
      "name": "CHICAGO 92 2",
      "init": {
        "Vr": -0.4275789502063814,
        "Vi": -0.9278085037110603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7779275210037,
        "longitude": -87.6486351785855
      }
    },
    {
      "number": 43320,
      "class": "Bus",
      "name": "CHICAGO 93 1",
      "init": {
        "Vr": -0.41421946096743956,
        "Vi": -0.9527098593630939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432827441026,
        "longitude": -87.7037294434905
      }
    },
    {
      "number": 43321,
      "class": "Bus",
      "name": "CHICAGO 94 1",
      "init": {
        "Vr": -0.38799022464291416,
        "Vi": -0.9527776260240952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449906981977,
        "longitude": -87.7844190905712
      }
    },
    {
      "number": 43322,
      "class": "Bus",
      "name": "CHICAGO 94 2",
      "init": {
        "Vr": -0.3873324686272338,
        "Vi": -0.9539299543181294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8449906981977,
        "longitude": -87.7844190905712
      }
    },
    {
      "number": 43323,
      "class": "Bus",
      "name": "CHICAGO 95 1",
      "init": {
        "Vr": -0.2820059119930693,
        "Vi": -0.9985737244120811
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8080897948376,
        "longitude": -87.7437181834108
      }
    },
    {
      "number": 43324,
      "class": "Bus",
      "name": "CHICAGO 95 2",
      "init": {
        "Vr": -0.2829138384880682,
        "Vi": -0.9978601907067642
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8080897948376,
        "longitude": -87.7437181834108
      }
    },
    {
      "number": 43325,
      "class": "Bus",
      "name": "CHICAGO 96 1",
      "init": {
        "Vr": -0.4254781720924778,
        "Vi": -0.928705135382646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7925182526355,
        "longitude": -87.6368240370462
      }
    },
    {
      "number": 43326,
      "class": "Bus",
      "name": "CHICAGO 96 2",
      "init": {
        "Vr": -0.4260077619583867,
        "Vi": -0.9281319798907463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7925182526355,
        "longitude": -87.6368240370462
      }
    },
    {
      "number": 43327,
      "class": "Bus",
      "name": "CHICAGO 97 1",
      "init": {
        "Vr": -0.4276056313704238,
        "Vi": -0.9282518382095614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7800981662495,
        "longitude": -87.7172869163971
      }
    },
    {
      "number": 43328,
      "class": "Bus",
      "name": "CHICAGO 98 1",
      "init": {
        "Vr": -0.4320235767293643,
        "Vi": -0.9375584031927131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8038244639904,
        "longitude": -87.6999377981488
      }
    },
    {
      "number": 43329,
      "class": "Bus",
      "name": "CHICAGO 99 1",
      "init": {
        "Vr": -0.4249459611475592,
        "Vi": -0.9336319056988239
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7957775388368,
        "longitude": -87.7217059041263
      }
    },
    {
      "number": 43330,
      "class": "Bus",
      "name": "CHICAGO 100 1",
      "init": {
        "Vr": -0.41338497850114886,
        "Vi": -0.9462578883623439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8231415708544,
        "longitude": -87.6523962084914
      }
    },
    {
      "number": 43331,
      "class": "Bus",
      "name": "CHICAGO 101 1",
      "init": {
        "Vr": -0.3919361770357461,
        "Vi": -0.9605352787596103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7200399071351,
        "longitude": -87.5590002156581
      }
    },
    {
      "number": 43332,
      "class": "Bus",
      "name": "CHICAGO 102 1",
      "init": {
        "Vr": -0.3350126569950431,
        "Vi": -0.9678594148740592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6862930115147,
        "longitude": -87.4956436393807
      }
    },
    {
      "number": 43333,
      "class": "Bus",
      "name": "CHICAGO 103 1",
      "init": {
        "Vr": -0.39327560943727713,
        "Vi": -0.950691051000761
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7470222487888,
        "longitude": -87.5544525579231
      }
    },
    {
      "number": 43334,
      "class": "Bus",
      "name": "CHICAGO 104 1",
      "init": {
        "Vr": -0.42898449770052294,
        "Vi": -0.9403305748532811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8220722808613,
        "longitude": -87.7204323853524
      }
    },
    {
      "number": 43335,
      "class": "Bus",
      "name": "CHICAGO 105 1",
      "init": {
        "Vr": -0.41211800827292266,
        "Vi": -0.9430706794676379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7558959878244,
        "longitude": -87.6239267512184
      }
    },
    {
      "number": 43336,
      "class": "Bus",
      "name": "CHICAGO 106 1",
      "init": {
        "Vr": -0.4174198282290485,
        "Vi": -0.939736288840088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6882101518801,
        "longitude": -87.681575226844
      }
    },
    {
      "number": 43337,
      "class": "Bus",
      "name": "CHICAGO 106 2",
      "init": {
        "Vr": -0.41805911700114334,
        "Vi": -0.9388824286681321
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6882101518801,
        "longitude": -87.681575226844
      }
    },
    {
      "number": 43338,
      "class": "Bus",
      "name": "CHICAGO 107 1",
      "init": {
        "Vr": -0.43140194365685464,
        "Vi": -0.9359500777230686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.738146881156,
        "longitude": -87.6689458149084
      }
    },
    {
      "number": 43339,
      "class": "Bus",
      "name": "CHICAGO 107 2",
      "init": {
        "Vr": -0.4316273682650989,
        "Vi": -0.935655890255515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.738146881156,
        "longitude": -87.6689458149084
      }
    },
    {
      "number": 43340,
      "class": "Bus",
      "name": "CHICAGO 108 1",
      "init": {
        "Vr": -0.40183890112386017,
        "Vi": -0.9535247904770182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7071938468382,
        "longitude": -87.6222600600434
      }
    },
    {
      "number": 43341,
      "class": "Bus",
      "name": "CHICAGO 109 1",
      "init": {
        "Vr": -0.4117386518418353,
        "Vi": -0.94452532382019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.747206429423,
        "longitude": -87.6383733743841
      }
    },
    {
      "number": 43342,
      "class": "Bus",
      "name": "CHICAGO 110 1",
      "init": {
        "Vr": -0.4169940049841932,
        "Vi": -0.9377752398577274
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.815623707222,
        "longitude": -87.6258745614654
      }
    },
    {
      "number": 43343,
      "class": "Bus",
      "name": "CHICAGO 111 1",
      "init": {
        "Vr": -0.14801023350207818,
        "Vi": -1.0335673652631765
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43344,
      "class": "Bus",
      "name": "CHICAGO 111 2",
      "init": {
        "Vr": -0.24219921104068,
        "Vi": -0.9989097566317693
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43345,
      "class": "Bus",
      "name": "CHICAGO 111 3",
      "init": {
        "Vr": -0.3292227203482427,
        "Vi": -0.9899008837491915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43346,
      "class": "Bus",
      "name": "CHICAGO 111 4",
      "init": {
        "Vr": -0.17648714358443776,
        "Vi": -1.0230890520625777
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43347,
      "class": "Bus",
      "name": "CHICAGO 111 5",
      "init": {
        "Vr": -0.17648714358443776,
        "Vi": -1.0230890520625777
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43348,
      "class": "Bus",
      "name": "CHICAGO 111 6",
      "init": {
        "Vr": -0.24288678238960237,
        "Vi": -0.9985020721250901
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43349,
      "class": "Bus",
      "name": "CHICAGO 111 8",
      "init": {
        "Vr": -0.2431414648121398,
        "Vi": -1.000553452522781
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6015567342439,
        "longitude": -87.6765732337408
      }
    },
    {
      "number": 43350,
      "class": "Bus",
      "name": "CHICAGO 112 1",
      "init": {
        "Vr": -0.3785161239657445,
        "Vi": -0.9453138899159669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6641886397193,
        "longitude": -87.5985086491083
      }
    },
    {
      "number": 43351,
      "class": "Bus",
      "name": "CHICAGO 113 1",
      "init": {
        "Vr": -0.4134747486701869,
        "Vi": -0.9414703316127243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7618266100703,
        "longitude": -87.6120748457258
      }
    },
    {
      "number": 43352,
      "class": "Bus",
      "name": "CHICAGO 114 1",
      "init": {
        "Vr": -0.38868331048082905,
        "Vi": -0.9573634851721358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397869127432,
        "longitude": -87.5284438588062
      }
    },
    {
      "number": 43353,
      "class": "Bus",
      "name": "CHICAGO 114 2",
      "init": {
        "Vr": -0.3889272461350548,
        "Vi": -0.9569916160293512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397869127432,
        "longitude": -87.5284438588062
      }
    },
    {
      "number": 43354,
      "class": "Bus",
      "name": "CHICAGO 115 1",
      "init": {
        "Vr": -0.38296518869415475,
        "Vi": -0.9475878842370138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6582405104664,
        "longitude": -87.6266980139838
      }
    },
    {
      "number": 43355,
      "class": "Bus",
      "name": "CHICAGO 116 1",
      "init": {
        "Vr": -0.4042159892203972,
        "Vi": -0.9499292898539107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7375728093561,
        "longitude": -87.5962467410379
      }
    },
    {
      "number": 43356,
      "class": "Bus",
      "name": "CHICAGO 117 1",
      "init": {
        "Vr": -0.39793017039718653,
        "Vi": -0.9489407101843996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7709765129567,
        "longitude": -87.5645261197967
      }
    },
    {
      "number": 43357,
      "class": "Bus",
      "name": "CHICAGO 118 1",
      "init": {
        "Vr": -0.3558615985094066,
        "Vi": -0.9581204839599492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6777314446255,
        "longitude": -87.5422383317682
      }
    },
    {
      "number": 43358,
      "class": "Bus",
      "name": "CHICAGO 118 2",
      "init": {
        "Vr": -0.3561229387878321,
        "Vi": -0.9576781547421467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6777314446255,
        "longitude": -87.5422383317682
      }
    },
    {
      "number": 43359,
      "class": "Bus",
      "name": "CHICAGO 119 1",
      "init": {
        "Vr": -0.3606200120701648,
        "Vi": -0.9617820404043911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6557666170543,
        "longitude": -87.6649169182583
      }
    },
    {
      "number": 43360,
      "class": "Bus",
      "name": "CHICAGO 120 1",
      "init": {
        "Vr": -0.33515283135950613,
        "Vi": -0.9831340017401026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6066681128033,
        "longitude": -87.6554831931955
      }
    },
    {
      "number": 43361,
      "class": "Bus",
      "name": "CHICAGO 121 1",
      "init": {
        "Vr": -0.29212640496498304,
        "Vi": -0.9963252881747074
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7954821822137,
        "longitude": -87.6194564836743
      }
    },
    {
      "number": 43362,
      "class": "Bus",
      "name": "CHICAGO 122 1",
      "init": {
        "Vr": -0.2842972266637755,
        "Vi": -1.003795020707872
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7457229493908,
        "longitude": -87.6590687062511
      }
    },
    {
      "number": 43363,
      "class": "Bus",
      "name": "CHICAGO 123 1",
      "init": {
        "Vr": -0.3682875346288263,
        "Vi": -0.948500506134669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6627806620137,
        "longitude": -87.5738066730206
      }
    },
    {
      "number": 43364,
      "class": "Bus",
      "name": "CHICAGO 124 1",
      "init": {
        "Vr": -0.36729899138327415,
        "Vi": -0.9570467342982136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6349100834185,
        "longitude": -87.6491214957473
      }
    },
    {
      "number": 43365,
      "class": "Bus",
      "name": "CHICAGO 124 2",
      "init": {
        "Vr": -0.36789733940214614,
        "Vi": -0.9564118020026895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6349100834185,
        "longitude": -87.6491214957473
      }
    },
    {
      "number": 43366,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 1 1",
      "init": {
        "Vr": -0.24441903650300686,
        "Vi": -0.9974166064597363
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5303029752898,
        "longitude": -87.61014308992
      }
    },
    {
      "number": 43367,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 1 2",
      "init": {
        "Vr": -0.32330255490945553,
        "Vi": -0.9891042245386127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5303029752898,
        "longitude": -87.61014308992
      }
    },
    {
      "number": 43368,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 1 3",
      "init": {
        "Vr": -0.244907527521003,
        "Vi": -0.9970425923735575
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5303029752898,
        "longitude": -87.61014308992
      }
    },
    {
      "number": 43369,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 2 1",
      "init": {
        "Vr": -0.3705816858266436,
        "Vi": -0.9412307118140603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6409204087631,
        "longitude": -87.5914894448568
      }
    },
    {
      "number": 43370,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 3 1",
      "init": {
        "Vr": -0.32821876065090533,
        "Vi": -0.9842712603534489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5175780238425,
        "longitude": -87.6152143382244
      }
    },
    {
      "number": 43371,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 4 1",
      "init": {
        "Vr": -0.344800190862976,
        "Vi": -0.9661269920141813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5658136802199,
        "longitude": -87.5774230343951
      }
    },
    {
      "number": 43372,
      "class": "Bus",
      "name": "CHICAGO HEIGHTS 5 1",
      "init": {
        "Vr": -0.35881187692824684,
        "Vi": -0.9481568252397372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.585782303744,
        "longitude": -87.5765993611965
      }
    },
    {
      "number": 43373,
      "class": "Bus",
      "name": "CICERO 6 1",
      "init": {
        "Vr": -0.37231997473885936,
        "Vi": -0.9661395993170698
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.859730092768,
        "longitude": -87.8171965113113
      }
    },
    {
      "number": 43374,
      "class": "Bus",
      "name": "CICERO 7 1",
      "init": {
        "Vr": -0.42536574083851947,
        "Vi": -0.9466264855990253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8317162888716,
        "longitude": -87.7099494617362
      }
    },
    {
      "number": 43375,
      "class": "Bus",
      "name": "CICERO 7 2",
      "init": {
        "Vr": -0.42584769564211344,
        "Vi": -0.945994144753426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8317162888716,
        "longitude": -87.7099494617362
      }
    },
    {
      "number": 43376,
      "class": "Bus",
      "name": "CICERO 8 1",
      "init": {
        "Vr": -0.40165460463079394,
        "Vi": -0.9476158564626197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8810442371212,
        "longitude": -87.7601383161184
      }
    },
    {
      "number": 43377,
      "class": "Bus",
      "name": "CICERO 8 2",
      "init": {
        "Vr": -0.4019065652615994,
        "Vi": -0.9472995436150954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8810442371212,
        "longitude": -87.7601383161184
      }
    },
    {
      "number": 43378,
      "class": "Bus",
      "name": "CICERO 9 1",
      "init": {
        "Vr": -0.39181469487479664,
        "Vi": -0.9496767415753026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8763460991874,
        "longitude": -87.7934095881647
      }
    },
    {
      "number": 43379,
      "class": "Bus",
      "name": "CICERO 10 1",
      "init": {
        "Vr": -0.27998575696974726,
        "Vi": -0.9853893393543569
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.847189302728,
        "longitude": -87.8288339491475
      }
    },
    {
      "number": 43380,
      "class": "Bus",
      "name": "CICERO 10 2",
      "init": {
        "Vr": -0.3595117385288203,
        "Vi": -0.9773547249279966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.847189302728,
        "longitude": -87.8288339491475
      }
    },
    {
      "number": 43381,
      "class": "Bus",
      "name": "CICERO 10 3",
      "init": {
        "Vr": -0.2804963087775449,
        "Vi": -0.9849376540453304
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.847189302728,
        "longitude": -87.8288339491475
      }
    },
    {
      "number": 43382,
      "class": "Bus",
      "name": "COUNTRY CLUB HILLS 1",
      "init": {
        "Vr": -0.3365312824934896,
        "Vi": -0.9753867304639713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5264223616421,
        "longitude": -87.6557457376555
      }
    },
    {
      "number": 43383,
      "class": "Bus",
      "name": "DEERFIELD 2 1",
      "init": {
        "Vr": -0.38808895262352217,
        "Vi": -0.9500535425382921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1108816540123,
        "longitude": -87.8963513325305
      }
    },
    {
      "number": 43384,
      "class": "Bus",
      "name": "DEERFIELD 3 1",
      "init": {
        "Vr": -0.3266838590548302,
        "Vi": -0.9800671813356717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.201982072512,
        "longitude": -87.8843266911948
      }
    },
    {
      "number": 43385,
      "class": "Bus",
      "name": "DEERFIELD 3 2",
      "init": {
        "Vr": -0.32724359391655283,
        "Vi": -0.9795884614769499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.201982072512,
        "longitude": -87.8843266911948
      }
    },
    {
      "number": 43386,
      "class": "Bus",
      "name": "DES PLAINES 1 1",
      "init": {
        "Vr": -0.38188050759499115,
        "Vi": -0.9475625045838288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9835530697505,
        "longitude": -87.9097201620575
      }
    },
    {
      "number": 43387,
      "class": "Bus",
      "name": "DES PLAINES 2 1",
      "init": {
        "Vr": -0.23798481895251722,
        "Vi": -1.006987153610319
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1493330332136,
        "longitude": -87.8866875582345
      }
    },
    {
      "number": 43388,
      "class": "Bus",
      "name": "DES PLAINES 2 2",
      "init": {
        "Vr": -0.23830136085978065,
        "Vi": -1.006097302432247
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1493330332136,
        "longitude": -87.8866875582345
      }
    },
    {
      "number": 43389,
      "class": "Bus",
      "name": "DES PLAINES 3 1",
      "init": {
        "Vr": -0.37380503828290285,
        "Vi": -0.9683561968015765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9997153043842,
        "longitude": -87.848588175775
      }
    },
    {
      "number": 43390,
      "class": "Bus",
      "name": "DES PLAINES 4 1",
      "init": {
        "Vr": -0.3889926829675739,
        "Vi": -0.9491384854807626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1009781113049,
        "longitude": -87.9204441673702
      }
    },
    {
      "number": 43391,
      "class": "Bus",
      "name": "DES PLAINES 5 1",
      "init": {
        "Vr": -0.2568775581839859,
        "Vi": -1.0041294246326191
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0703558854702,
        "longitude": -87.9115368395473
      }
    },
    {
      "number": 43392,
      "class": "Bus",
      "name": "DES PLAINES 6 1",
      "init": {
        "Vr": -0.3809724365338461,
        "Vi": -0.952947584956661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0246804420435,
        "longitude": -87.9080305467844
      }
    },
    {
      "number": 43393,
      "class": "Bus",
      "name": "ELGIN 5 1",
      "init": {
        "Vr": -0.35031011431032094,
        "Vi": -0.9624133093081287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0631691392908,
        "longitude": -88.1511733289527
      }
    },
    {
      "number": 43394,
      "class": "Bus",
      "name": "ELGIN 5 2",
      "init": {
        "Vr": -0.3499082959871696,
        "Vi": -0.9628748688366414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0631691392908,
        "longitude": -88.1511733289527
      }
    },
    {
      "number": 43395,
      "class": "Bus",
      "name": "ELGIN 6 1",
      "init": {
        "Vr": -0.3257223476780243,
        "Vi": -0.9707273618446131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9596902409272,
        "longitude": -88.127645276529
      }
    },
    {
      "number": 43396,
      "class": "Bus",
      "name": "ELGIN 7 1",
      "init": {
        "Vr": -0.3420468081664639,
        "Vi": -0.974375835954032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.085926250522,
        "longitude": -88.1703059146856
      }
    },
    {
      "number": 43397,
      "class": "Bus",
      "name": "ELGIN 7 2",
      "init": {
        "Vr": -0.3422677123110099,
        "Vi": -0.9741441618168374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.085926250522,
        "longitude": -88.1703059146856
      }
    },
    {
      "number": 43398,
      "class": "Bus",
      "name": "ELGIN 8 1",
      "init": {
        "Vr": -0.32499328661026206,
        "Vi": -0.9824979428921288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0706470864526,
        "longitude": -88.2178510908401
      }
    },
    {
      "number": 43399,
      "class": "Bus",
      "name": "ELGIN 9 1",
      "init": {
        "Vr": -0.3046913887219854,
        "Vi": -0.9872463387654968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9875744267309,
        "longitude": -88.2840800077869
      }
    },
    {
      "number": 43400,
      "class": "Bus",
      "name": "ELGIN 9 2",
      "init": {
        "Vr": -0.3051704492497058,
        "Vi": -0.9868113404844296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9875744267309,
        "longitude": -88.2840800077869
      }
    },
    {
      "number": 43401,
      "class": "Bus",
      "name": "ELK GROVE VILLAGE 1 1",
      "init": {
        "Vr": -0.3524056675880238,
        "Vi": -0.9651580907373282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9811476771942,
        "longitude": -87.9778810152377
      }
    },
    {
      "number": 43402,
      "class": "Bus",
      "name": "ELK GROVE VILLAGE 1 2",
      "init": {
        "Vr": -0.35276477435186654,
        "Vi": -0.9647253634776859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9811476771942,
        "longitude": -87.9778810152377
      }
    },
    {
      "number": 43403,
      "class": "Bus",
      "name": "ELK GROVE VILLAGE 2 1",
      "init": {
        "Vr": -0.382177668239048,
        "Vi": -0.9500347100956381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0242135331867,
        "longitude": -87.9394860247184
      }
    },
    {
      "number": 43404,
      "class": "Bus",
      "name": "ELK GROVE VILLAGE 3 1",
      "init": {
        "Vr": -0.3880741954563647,
        "Vi": -0.948778368753068
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0235980797231,
        "longitude": -87.9684420548046
      }
    },
    {
      "number": 43405,
      "class": "Bus",
      "name": "ELMHURST 7 1",
      "init": {
        "Vr": -0.3619116687522087,
        "Vi": -0.9724315930820117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8592677450256,
        "longitude": -87.8607196872729
      }
    },
    {
      "number": 43406,
      "class": "Bus",
      "name": "ELMHURST 8 1",
      "init": {
        "Vr": -0.250244780982557,
        "Vi": -1.0046061154788806
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9412935117931,
        "longitude": -87.9331081559269
      }
    },
    {
      "number": 43407,
      "class": "Bus",
      "name": "ELMHURST 8 2",
      "init": {
        "Vr": -0.25086426788932287,
        "Vi": -1.0040460994672316
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9412935117931,
        "longitude": -87.9331081559269
      }
    },
    {
      "number": 43408,
      "class": "Bus",
      "name": "ELMHURST 9 1",
      "init": {
        "Vr": -0.3604262481247432,
        "Vi": -0.9702304525605973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8546518944123,
        "longitude": -87.9093053768739
      }
    },
    {
      "number": 43409,
      "class": "Bus",
      "name": "ELMHURST 10 1",
      "init": {
        "Vr": -0.37133591274305844,
        "Vi": -0.9517871948762272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751921632582,
        "longitude": -87.9564992947617
      }
    },
    {
      "number": 43410,
      "class": "Bus",
      "name": "ELMHURST 10 2",
      "init": {
        "Vr": -0.3718370419283063,
        "Vi": -0.95127477600717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8751921632582,
        "longitude": -87.9564992947617
      }
    },
    {
      "number": 43411,
      "class": "Bus",
      "name": "ELMHURST 11 1",
      "init": {
        "Vr": -0.37297601650835566,
        "Vi": -0.9582352310160989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7950185710963,
        "longitude": -87.8816796668321
      }
    },
    {
      "number": 43412,
      "class": "Bus",
      "name": "ELMWOOD PARK 2 1",
      "init": {
        "Vr": -0.40662219402208466,
        "Vi": -0.9355089266454917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8955340319641,
        "longitude": -87.8356784190677
      }
    },
    {
      "number": 43413,
      "class": "Bus",
      "name": "ELMWOOD PARK 3 1",
      "init": {
        "Vr": -0.3959864344289786,
        "Vi": -0.9494618324327246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.945939042537,
        "longitude": -87.7731351441806
      }
    },
    {
      "number": 43414,
      "class": "Bus",
      "name": "ELMWOOD PARK 4 1",
      "init": {
        "Vr": -0.404548368645141,
        "Vi": -0.9371963449989742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9060334233563,
        "longitude": -87.7829195376973
      }
    },
    {
      "number": 43415,
      "class": "Bus",
      "name": "ELMWOOD PARK 4 2",
      "init": {
        "Vr": -0.4054922934771483,
        "Vi": -0.9363591613904736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9060334233563,
        "longitude": -87.7829195376973
      }
    },
    {
      "number": 43416,
      "class": "Bus",
      "name": "ELMWOOD PARK 5 1",
      "init": {
        "Vr": -0.4017632641668865,
        "Vi": -0.940705120627082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9222658345142,
        "longitude": -87.7912738566033
      }
    },
    {
      "number": 43417,
      "class": "Bus",
      "name": "ELMWOOD PARK 5 2",
      "init": {
        "Vr": -0.4020041636450821,
        "Vi": -0.940441914664528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9222658345142,
        "longitude": -87.7912738566033
      }
    },
    {
      "number": 43418,
      "class": "Bus",
      "name": "EVANSTON 1 1",
      "init": {
        "Vr": -0.4072079121846691,
        "Vi": -0.9517097636277598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0369642855326,
        "longitude": -87.7475442138466
      }
    },
    {
      "number": 43419,
      "class": "Bus",
      "name": "EVANSTON 1 2",
      "init": {
        "Vr": -0.4076508741519475,
        "Vi": -0.9513872829630123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0369642855326,
        "longitude": -87.7475442138466
      }
    },
    {
      "number": 43420,
      "class": "Bus",
      "name": "EVANSTON 2 1",
      "init": {
        "Vr": -0.40300928183275453,
        "Vi": -0.9390818389956496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0124152352127,
        "longitude": -87.688821952848
      }
    },
    {
      "number": 43421,
      "class": "Bus",
      "name": "EVANSTON 3 1",
      "init": {
        "Vr": -0.36742314678345533,
        "Vi": -0.9510602998371264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396775053759,
        "longitude": -87.7500427074949
      }
    },
    {
      "number": 43422,
      "class": "Bus",
      "name": "EVANSTON 4 1",
      "init": {
        "Vr": -0.39638111827036226,
        "Vi": -0.9437714103187471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0645441523847,
        "longitude": -87.7591557450527
      }
    },
    {
      "number": 43423,
      "class": "Bus",
      "name": "EVANSTON 5 1",
      "init": {
        "Vr": -0.17459666135046129,
        "Vi": -1.0294343576417349
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43424,
      "class": "Bus",
      "name": "EVANSTON 5 2",
      "init": {
        "Vr": -0.23915534285849505,
        "Vi": -1.017321444442201
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43425,
      "class": "Bus",
      "name": "EVANSTON 5 3",
      "init": {
        "Vr": -0.3628830556869344,
        "Vi": -0.9576931941308763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43426,
      "class": "Bus",
      "name": "EVANSTON 5 4",
      "init": {
        "Vr": -0.4440727837574862,
        "Vi": -0.9185653277553284
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43427,
      "class": "Bus",
      "name": "EVANSTON 5 5",
      "init": {
        "Vr": -0.4440727837574862,
        "Vi": -0.9185653277553285
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43428,
      "class": "Bus",
      "name": "EVANSTON 5 6",
      "init": {
        "Vr": -0.17513111104096843,
        "Vi": -1.0289715677127789
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43429,
      "class": "Bus",
      "name": "EVANSTON 5 8",
      "init": {
        "Vr": -0.24776974864427373,
        "Vi": -1.0117751909069828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1163721585739,
        "longitude": -87.7635567156892
      }
    },
    {
      "number": 43430,
      "class": "Bus",
      "name": "FRANKFORT 16 1",
      "init": {
        "Vr": -0.3060673653411428,
        "Vi": -0.9896440834197039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5158493189247,
        "longitude": -87.7934963992461
      }
    },
    {
      "number": 43431,
      "class": "Bus",
      "name": "FRANKFORT 17 1",
      "init": {
        "Vr": -0.2947791390155637,
        "Vi": -0.9933106632326737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4504134478938,
        "longitude": -87.799009883148
      }
    },
    {
      "number": 43432,
      "class": "Bus",
      "name": "FRANKFORT 18 1",
      "init": {
        "Vr": -0.3092440181415742,
        "Vi": -0.9884683635144941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4845843888977,
        "longitude": -87.8660616005173
      }
    },
    {
      "number": 43433,
      "class": "Bus",
      "name": "FRANKFORT 19 1",
      "init": {
        "Vr": -0.3107052797200051,
        "Vi": -0.9895325936215794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5115336969242,
        "longitude": -87.8481385023236
      }
    },
    {
      "number": 43434,
      "class": "Bus",
      "name": "FRANKLIN PARK 1",
      "init": {
        "Vr": -0.3833031994706759,
        "Vi": -0.9551547040910936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9063095316953,
        "longitude": -87.8810604190678
      }
    },
    {
      "number": 43435,
      "class": "Bus",
      "name": "FRANKLIN PARK 2",
      "init": {
        "Vr": -0.38381685438768137,
        "Vi": -0.954611280456334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9063095316953,
        "longitude": -87.8810604190678
      }
    },
    {
      "number": 43436,
      "class": "Bus",
      "name": "GLENVIEW 1 1",
      "init": {
        "Vr": -0.3721628306086783,
        "Vi": -0.9694770517576264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0231270020382,
        "longitude": -87.8645188725631
      }
    },
    {
      "number": 43437,
      "class": "Bus",
      "name": "GLENVIEW 1 2",
      "init": {
        "Vr": -0.3723956730330119,
        "Vi": -0.9692717520870898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0231270020382,
        "longitude": -87.8645188725631
      }
    },
    {
      "number": 43438,
      "class": "Bus",
      "name": "GLENVIEW 2 1",
      "init": {
        "Vr": -0.39602152775821675,
        "Vi": -0.9314727515040807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0696924138159,
        "longitude": -87.798937796489
      }
    },
    {
      "number": 43439,
      "class": "Bus",
      "name": "HANOVER PARK 1 1",
      "init": {
        "Vr": -0.3101777211074984,
        "Vi": -0.9765640640685844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0156386602893,
        "longitude": -88.1581934780078
      }
    },
    {
      "number": 43440,
      "class": "Bus",
      "name": "HANOVER PARK 2 1",
      "init": {
        "Vr": -0.3415369500528554,
        "Vi": -0.9683111988643577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9855000798631,
        "longitude": -88.1034081777773
      }
    },
    {
      "number": 43441,
      "class": "Bus",
      "name": "HANOVER PARK 3 1",
      "init": {
        "Vr": -0.242683344611483,
        "Vi": -1.0084192154832756
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031690986668,
        "longitude": -88.0660972305249
      }
    },
    {
      "number": 43442,
      "class": "Bus",
      "name": "HANOVER PARK 3 2",
      "init": {
        "Vr": -0.3196924271119778,
        "Vi": -0.9893948415610537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031690986668,
        "longitude": -88.0660972305249
      }
    },
    {
      "number": 43443,
      "class": "Bus",
      "name": "HANOVER PARK 3 3",
      "init": {
        "Vr": -0.24317935558657086,
        "Vi": -1.00754760485589
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.031690986668,
        "longitude": -88.0660972305249
      }
    },
    {
      "number": 43444,
      "class": "Bus",
      "name": "HANOVER PARK 4 1",
      "init": {
        "Vr": -0.3131390049835363,
        "Vi": -0.9750806154211166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.976472321693,
        "longitude": -88.1551896644522
      }
    },
    {
      "number": 43445,
      "class": "Bus",
      "name": "HARVEY 1 1",
      "init": {
        "Vr": -0.3499103049090618,
        "Vi": -0.9680392085161916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5811820261386,
        "longitude": -87.641537184034
      }
    },
    {
      "number": 43446,
      "class": "Bus",
      "name": "HARVEY 1 2",
      "init": {
        "Vr": -0.35013438148431586,
        "Vi": -0.9677473547253427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5811820261386,
        "longitude": -87.641537184034
      }
    },
    {
      "number": 43447,
      "class": "Bus",
      "name": "HARVEY 2 1",
      "init": {
        "Vr": -0.378319889361275,
        "Vi": -0.9377060313402946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6211729727856,
        "longitude": -87.7511076473352
      }
    },
    {
      "number": 43448,
      "class": "Bus",
      "name": "HARWOOD HEIGHTS 1",
      "init": {
        "Vr": -0.3805454426440598,
        "Vi": -0.9361105020994206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1253438749024,
        "longitude": -87.8044528877218
      }
    },
    {
      "number": 43449,
      "class": "Bus",
      "name": "HARWOOD HEIGHTS 2",
      "init": {
        "Vr": -0.3807728256608133,
        "Vi": -0.9358418522319147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1253438749024,
        "longitude": -87.8044528877218
      }
    },
    {
      "number": 43450,
      "class": "Bus",
      "name": "HOFFMAN ESTATES 1",
      "init": {
        "Vr": -0.3822214559694438,
        "Vi": -0.9575475219856804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1077527505445,
        "longitude": -88.0055192009909
      }
    },
    {
      "number": 43451,
      "class": "Bus",
      "name": "HOFFMAN ESTATES 2",
      "init": {
        "Vr": -0.38194396332878205,
        "Vi": -0.9578787556062012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1077527505445,
        "longitude": -88.0055192009909
      }
    },
    {
      "number": 43452,
      "class": "Bus",
      "name": "HOMEWOOD 1 1",
      "init": {
        "Vr": -0.2985448674829281,
        "Vi": -0.9844744376828872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.451891071962,
        "longitude": -87.625864865273
      }
    },
    {
      "number": 43453,
      "class": "Bus",
      "name": "HOMEWOOD 1 2",
      "init": {
        "Vr": -0.2982001574402133,
        "Vi": -0.984747097353601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.451891071962,
        "longitude": -87.625864865273
      }
    },
    {
      "number": 43454,
      "class": "Bus",
      "name": "HOMEWOOD 2 1",
      "init": {
        "Vr": -0.32736785913501015,
        "Vi": -0.973585197274724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5182767753046,
        "longitude": -87.748687801951
      }
    },
    {
      "number": 43455,
      "class": "Bus",
      "name": "HOMEWOOD 3 1",
      "init": {
        "Vr": -0.29863523683678056,
        "Vi": -0.9890368152119626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4791606198382,
        "longitude": -87.7200446288145
      }
    },
    {
      "number": 43456,
      "class": "Bus",
      "name": "LA GRANGE 8 1",
      "init": {
        "Vr": -0.3622849959753221,
        "Vi": -0.9687305041848223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8028156786853,
        "longitude": -87.9305073523972
      }
    },
    {
      "number": 43457,
      "class": "Bus",
      "name": "LA GRANGE 8 2",
      "init": {
        "Vr": -0.3618791241622071,
        "Vi": -0.9687144564363569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8028156786853,
        "longitude": -87.9305073523972
      }
    },
    {
      "number": 43458,
      "class": "Bus",
      "name": "LA GRANGE 9 1",
      "init": {
        "Vr": -0.4064462220206118,
        "Vi": -0.9499280576597664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7321466956488,
        "longitude": -87.8764331780147
      }
    },
    {
      "number": 43459,
      "class": "Bus",
      "name": "LA GRANGE 10 1",
      "init": {
        "Vr": -0.3577927583274749,
        "Vi": -0.9724577736341449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8185331730797,
        "longitude": -87.8714017104363
      }
    },
    {
      "number": 43460,
      "class": "Bus",
      "name": "LANSING 25 1",
      "init": {
        "Vr": -0.334831764988406,
        "Vi": -0.9759669106931117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43461,
      "class": "Bus",
      "name": "LANSING 25 2",
      "init": {
        "Vr": -0.3348317649884061,
        "Vi": -0.9759669106931119
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43462,
      "class": "Bus",
      "name": "LANSING 25 3",
      "init": {
        "Vr": -0.3348317649884061,
        "Vi": -0.9759669106931119
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43463,
      "class": "Bus",
      "name": "LANSING 25 4",
      "init": {
        "Vr": -0.334831764988406,
        "Vi": -0.9759669106931117
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43464,
      "class": "Bus",
      "name": "LANSING 25 5",
      "init": {
        "Vr": -0.33509991828715,
        "Vi": -0.9757289783683085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43465,
      "class": "Bus",
      "name": "LANSING 25 7",
      "init": {
        "Vr": -0.3345225520561439,
        "Vi": -0.9762265271697688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5447087734181,
        "longitude": -87.5885498815518
      }
    },
    {
      "number": 43466,
      "class": "Bus",
      "name": "LANSING 26 1",
      "init": {
        "Vr": -0.33353567640049303,
        "Vi": -0.9750799804599195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5246266747087,
        "longitude": -87.553362056635
      }
    },
    {
      "number": 43467,
      "class": "Bus",
      "name": "LEMONT 1",
      "init": {
        "Vr": -0.3706212477786556,
        "Vi": -0.9241689607630804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6797910781697,
        "longitude": -88.0151518739648
      }
    },
    {
      "number": 43468,
      "class": "Bus",
      "name": "MARKHAM 1",
      "init": {
        "Vr": -0.3568561305305049,
        "Vi": -0.9632481196087137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5846989859377,
        "longitude": -87.667227803095
      }
    },
    {
      "number": 43469,
      "class": "Bus",
      "name": "MATTESON 1 1",
      "init": {
        "Vr": -0.31367261990656675,
        "Vi": -0.9813399407804836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4915775929731,
        "longitude": -87.7582949744294
      }
    },
    {
      "number": 43470,
      "class": "Bus",
      "name": "MATTESON 2 1",
      "init": {
        "Vr": -0.34335062214395345,
        "Vi": -0.968301983044406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5246982564394,
        "longitude": -87.6980671927076
      }
    },
    {
      "number": 43471,
      "class": "Bus",
      "name": "MAYWOOD 1 1",
      "init": {
        "Vr": -0.36502976345656973,
        "Vi": -0.9714924591477674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.845509689428,
        "longitude": -87.8494684708665
      }
    },
    {
      "number": 43472,
      "class": "Bus",
      "name": "MAYWOOD 1 2",
      "init": {
        "Vr": -0.3653091063211901,
        "Vi": -0.97118031678023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.845509689428,
        "longitude": -87.8494684708665
      }
    },
    {
      "number": 43473,
      "class": "Bus",
      "name": "MELROSE PARK 1",
      "init": {
        "Vr": -0.3802796914181245,
        "Vi": -0.9576390502022986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8849478992261,
        "longitude": -87.8762788449
      }
    },
    {
      "number": 43474,
      "class": "Bus",
      "name": "MELROSE PARK 2",
      "init": {
        "Vr": -0.3806103571522609,
        "Vi": -0.9573338327936539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8849478992261,
        "longitude": -87.8762788449
      }
    },
    {
      "number": 43475,
      "class": "Bus",
      "name": "MIDLOTHIAN 11 1",
      "init": {
        "Vr": -0.3386175370649917,
        "Vi": -0.9670822621789198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5836662247197,
        "longitude": -87.8327644748024
      }
    },
    {
      "number": 43476,
      "class": "Bus",
      "name": "MIDLOTHIAN 12 1",
      "init": {
        "Vr": -0.322555116774093,
        "Vi": -0.9876293123004112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5748640417965,
        "longitude": -87.7511630151409
      }
    },
    {
      "number": 43477,
      "class": "Bus",
      "name": "MORTON GROVE 1",
      "init": {
        "Vr": -0.38532174524344404,
        "Vi": -0.932497457693284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1096608616091,
        "longitude": -87.8358959058704
      }
    },
    {
      "number": 43478,
      "class": "Bus",
      "name": "MORTON GROVE 2",
      "init": {
        "Vr": -0.38554221411000406,
        "Vi": -0.9318422329438365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1096608616091,
        "longitude": -87.8358959058704
      }
    },
    {
      "number": 43479,
      "class": "Bus",
      "name": "MOUNT PROSPECT 1 1",
      "init": {
        "Vr": -0.3869682500502414,
        "Vi": -0.9521580844706409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1103642343219,
        "longitude": -87.9291777165817
      }
    },
    {
      "number": 43480,
      "class": "Bus",
      "name": "MOUNT PROSPECT 2 1",
      "init": {
        "Vr": -0.36963717112990674,
        "Vi": -0.955408982992894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9465570192006,
        "longitude": -88.0101773273457
      }
    },
    {
      "number": 43481,
      "class": "Bus",
      "name": "MOUNT PROSPECT 3 1",
      "init": {
        "Vr": -0.37783784124252273,
        "Vi": -0.9607431014582998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0495149223977,
        "longitude": -87.8610220429971
      }
    },
    {
      "number": 43482,
      "class": "Bus",
      "name": "MOUNT PROSPECT 3 2",
      "init": {
        "Vr": -0.37804739254551045,
        "Vi": -0.9604692116296057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0495149223977,
        "longitude": -87.8610220429971
      }
    },
    {
      "number": 43483,
      "class": "Bus",
      "name": "NILES 9 1",
      "init": {
        "Vr": -0.3689931279184634,
        "Vi": -0.9467109567704793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1505465193775,
        "longitude": -87.7822097558312
      }
    },
    {
      "number": 43484,
      "class": "Bus",
      "name": "NILES 10 1",
      "init": {
        "Vr": -0.38784897925484846,
        "Vi": -0.9388595606375879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0799909217374,
        "longitude": -87.829531228882
      }
    },
    {
      "number": 43485,
      "class": "Bus",
      "name": "NILES 11 1",
      "init": {
        "Vr": -0.38043724904543486,
        "Vi": -0.9465929189045473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0909504096736,
        "longitude": -87.7367635742459
      }
    },
    {
      "number": 43486,
      "class": "Bus",
      "name": "NORTHBROOK 1 1",
      "init": {
        "Vr": -0.3863179821125403,
        "Vi": -0.9515357646287641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0791337242006,
        "longitude": -87.8835457256256
      }
    },
    {
      "number": 43487,
      "class": "Bus",
      "name": "NORTHBROOK 2 1",
      "init": {
        "Vr": -0.38686595971011406,
        "Vi": -0.9643406553474855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1362428417884,
        "longitude": -87.9048572618926
      }
    },
    {
      "number": 43488,
      "class": "Bus",
      "name": "OAK FOREST 1 1",
      "init": {
        "Vr": -0.33262943564479147,
        "Vi": -0.9821077970802363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43489,
      "class": "Bus",
      "name": "OAK FOREST 1 2",
      "init": {
        "Vr": -0.3418804430057589,
        "Vi": -0.9748738987755144
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43490,
      "class": "Bus",
      "name": "OAK FOREST 1 3",
      "init": {
        "Vr": -0.3328265829735751,
        "Vi": -0.9819147230122623
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43491,
      "class": "Bus",
      "name": "OAK FOREST 1 4",
      "init": {
        "Vr": -0.3328265829735751,
        "Vi": -0.9819147230122622
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43492,
      "class": "Bus",
      "name": "OAK FOREST 1 5",
      "init": {
        "Vr": -0.3322976654041381,
        "Vi": -0.9824713221467103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43493,
      "class": "Bus",
      "name": "OAK FOREST 1 7",
      "init": {
        "Vr": -0.33262943564479147,
        "Vi": -0.9821077970802363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5923862393852,
        "longitude": -87.7141399932523
      }
    },
    {
      "number": 43494,
      "class": "Bus",
      "name": "OAK FOREST 2 1",
      "init": {
        "Vr": -0.33506006494414,
        "Vi": -0.9830798149695816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6152371492456,
        "longitude": -87.7010329332894
      }
    },
    {
      "number": 43495,
      "class": "Bus",
      "name": "OAK FOREST 3 1",
      "init": {
        "Vr": -0.37636801797616404,
        "Vi": -0.9386063172440497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.634826829691,
        "longitude": -87.7935906906989
      }
    },
    {
      "number": 43496,
      "class": "Bus",
      "name": "OAK LAWN 1 1",
      "init": {
        "Vr": -0.4023594950202198,
        "Vi": -0.9186877894371527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6826963219131,
        "longitude": -87.7528576349076
      }
    },
    {
      "number": 43497,
      "class": "Bus",
      "name": "OAK LAWN 2 1",
      "init": {
        "Vr": -0.42592900286657126,
        "Vi": -0.926255260617942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7408061843478,
        "longitude": -87.7436938155132
      }
    },
    {
      "number": 43498,
      "class": "Bus",
      "name": "OAK LAWN 3 1",
      "init": {
        "Vr": -0.4163768644813038,
        "Vi": -0.9144415043060566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7077670573233,
        "longitude": -87.730293260549
      }
    },
    {
      "number": 43499,
      "class": "Bus",
      "name": "OAK LAWN 4 1",
      "init": {
        "Vr": -0.39472199993445645,
        "Vi": -0.9245493435368718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6522808160091,
        "longitude": -87.7391801033818
      }
    },
    {
      "number": 43500,
      "class": "Bus",
      "name": "OAK LAWN 4 2",
      "init": {
        "Vr": -0.3938752578514589,
        "Vi": -0.9253811602287765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6522808160091,
        "longitude": -87.7391801033818
      }
    },
    {
      "number": 43501,
      "class": "Bus",
      "name": "OAK LAWN 5 1",
      "init": {
        "Vr": -0.2814029178485675,
        "Vi": -1.0000175730751852
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7205584441172,
        "longitude": -87.7291464738787
      }
    },
    {
      "number": 43502,
      "class": "Bus",
      "name": "OAK PARK 2 1",
      "init": {
        "Vr": -0.36733278514785217,
        "Vi": -0.9780215566532693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9863591936733,
        "longitude": -87.8197177940879
      }
    },
    {
      "number": 43503,
      "class": "Bus",
      "name": "OAK PARK 2 2",
      "init": {
        "Vr": -0.3677472003779417,
        "Vi": -0.9776694549053022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9863591936733,
        "longitude": -87.8197177940879
      }
    },
    {
      "number": 43504,
      "class": "Bus",
      "name": "OAK PARK 3 1",
      "init": {
        "Vr": -0.40540625696247784,
        "Vi": -0.9365275728874535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.896323602473,
        "longitude": -87.8055086613741
      }
    },
    {
      "number": 43505,
      "class": "Bus",
      "name": "ORLAND PARK 1 1",
      "init": {
        "Vr": -0.24640646240956707,
        "Vi": -1.0137645075078443
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6727333540267,
        "longitude": -87.8202677016436
      }
    },
    {
      "number": 43506,
      "class": "Bus",
      "name": "ORLAND PARK 2 1",
      "init": {
        "Vr": -0.38674576669794924,
        "Vi": -0.9335553978738441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6413745257483,
        "longitude": -87.8442092284206
      }
    },
    {
      "number": 43507,
      "class": "Bus",
      "name": "ORLAND PARK 2 2",
      "init": {
        "Vr": -0.3864075661443968,
        "Vi": -0.9339211979607592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6413745257483,
        "longitude": -87.8442092284206
      }
    },
    {
      "number": 43508,
      "class": "Bus",
      "name": "ORLAND PARK 3 1",
      "init": {
        "Vr": -0.4007699206003159,
        "Vi": -0.9210221488260547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6874100342561,
        "longitude": -87.7945994940545
      }
    },
    {
      "number": 43509,
      "class": "Bus",
      "name": "ORLAND PARK 4 1",
      "init": {
        "Vr": -0.3350418010664291,
        "Vi": -0.9659503857151989
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5719007481954,
        "longitude": -87.8699491541889
      }
    },
    {
      "number": 43510,
      "class": "Bus",
      "name": "ORLAND PARK 5 1",
      "init": {
        "Vr": -0.32559312921364975,
        "Vi": -0.9697459270160621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5346416412749,
        "longitude": -87.8724378885269
      }
    },
    {
      "number": 43511,
      "class": "Bus",
      "name": "ORLAND PARK 5 2",
      "init": {
        "Vr": -0.3254814746407262,
        "Vi": -0.9699179211367716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5346416412749,
        "longitude": -87.8724378885269
      }
    },
    {
      "number": 43512,
      "class": "Bus",
      "name": "ORLAND PARK 6 1",
      "init": {
        "Vr": -0.39999176934767644,
        "Vi": -0.9570579308171969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6007546539248,
        "longitude": -87.9290575729402
      }
    },
    {
      "number": 43513,
      "class": "Bus",
      "name": "PALATINE 1 1",
      "init": {
        "Vr": -0.35764237286012407,
        "Vi": -0.9755487642305732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1415535215418,
        "longitude": -88.1030471364172
      }
    },
    {
      "number": 43514,
      "class": "Bus",
      "name": "PALATINE 2 1",
      "init": {
        "Vr": -0.3296684164953863,
        "Vi": -0.970053136828719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1681909447275,
        "longitude": -88.0395943546686
      }
    },
    {
      "number": 43515,
      "class": "Bus",
      "name": "PALATINE 3 1",
      "init": {
        "Vr": -0.35437933178763215,
        "Vi": -0.9741722180095215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1126333598547,
        "longitude": -88.0704014982733
      }
    },
    {
      "number": 43516,
      "class": "Bus",
      "name": "PALATINE 4 1",
      "init": {
        "Vr": -0.3505428042491626,
        "Vi": -0.961257687015129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0494935512199,
        "longitude": -88.1213304422803
      }
    },
    {
      "number": 43517,
      "class": "Bus",
      "name": "PALATINE 4 2",
      "init": {
        "Vr": -0.35116576329969057,
        "Vi": -0.9605889497748376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0494935512199,
        "longitude": -88.1213304422803
      }
    },
    {
      "number": 43518,
      "class": "Bus",
      "name": "PALATINE 5 1",
      "init": {
        "Vr": -0.3286688627771569,
        "Vi": -0.9835811167526594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.060924289113,
        "longitude": -88.0681877607648
      }
    },
    {
      "number": 43519,
      "class": "Bus",
      "name": "PALATINE 6 1",
      "init": {
        "Vr": -0.35900222493379047,
        "Vi": -0.9718055078549479
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0874498088281,
        "longitude": -88.0921832941764
      }
    },
    {
      "number": 43520,
      "class": "Bus",
      "name": "PALATINE 6 2",
      "init": {
        "Vr": -0.3592025293441628,
        "Vi": -0.9716170403526265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0874498088281,
        "longitude": -88.0921832941764
      }
    },
    {
      "number": 43521,
      "class": "Bus",
      "name": "PARK FOREST 1 1",
      "init": {
        "Vr": -0.3004957163671595,
        "Vi": -0.9808545590805525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4012507280895,
        "longitude": -87.6504392657048
      }
    },
    {
      "number": 43522,
      "class": "Bus",
      "name": "PARK FOREST 2 1",
      "init": {
        "Vr": -0.2814863309227802,
        "Vi": -0.996182022917643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4546989003539,
        "longitude": -87.6762796003303
      }
    },
    {
      "number": 43523,
      "class": "Bus",
      "name": "PARK FOREST 2 2",
      "init": {
        "Vr": -0.281921193850999,
        "Vi": -0.9958064521964543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4546989003539,
        "longitude": -87.6762796003303
      }
    },
    {
      "number": 43524,
      "class": "Bus",
      "name": "PARK RIDGE 1 1",
      "init": {
        "Vr": -0.39458385833947235,
        "Vi": -0.9332873401600769
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0829074267983,
        "longitude": -87.7780150229871
      }
    },
    {
      "number": 43525,
      "class": "Bus",
      "name": "PARK RIDGE 1 2",
      "init": {
        "Vr": -0.394739259174803,
        "Vi": -0.9330487849777546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0829074267983,
        "longitude": -87.7780150229871
      }
    },
    {
      "number": 43526,
      "class": "Bus",
      "name": "PARK RIDGE 2 1",
      "init": {
        "Vr": -0.3756990362136222,
        "Vi": -0.9698476851975393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9919433371731,
        "longitude": -87.7858592566251
      }
    },
    {
      "number": 43527,
      "class": "Bus",
      "name": "PARK RIDGE 3 1",
      "init": {
        "Vr": -0.37974628595247156,
        "Vi": -0.9553943802424182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0565319915935,
        "longitude": -87.8412317175813
      }
    },
    {
      "number": 43528,
      "class": "Bus",
      "name": "PARK RIDGE 4 1",
      "init": {
        "Vr": -0.39654351985750597,
        "Vi": -0.9314526171964386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0948763998503,
        "longitude": -87.7917675879292
      }
    },
    {
      "number": 43529,
      "class": "Bus",
      "name": "PARK RIDGE 4 2",
      "init": {
        "Vr": -0.39675823204355226,
        "Vi": -0.9312887320280253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0948763998503,
        "longitude": -87.7917675879292
      }
    },
    {
      "number": 43530,
      "class": "Bus",
      "name": "RICHTON PARK 1",
      "init": {
        "Vr": -0.3340857564368098,
        "Vi": -0.980447001642418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5532903141358,
        "longitude": -87.6981310346795
      }
    },
    {
      "number": 43531,
      "class": "Bus",
      "name": "RICHTON PARK 2",
      "init": {
        "Vr": -0.3343635643972029,
        "Vi": -0.9802696151571181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5532903141358,
        "longitude": -87.6981310346795
      }
    },
    {
      "number": 43532,
      "class": "Bus",
      "name": "ROLLING MEADOWS 1",
      "init": {
        "Vr": -0.37783220229102166,
        "Vi": -0.9565576372160804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1086139520359,
        "longitude": -87.9861128700808
      }
    },
    {
      "number": 43533,
      "class": "Bus",
      "name": "ROSELLE 1",
      "init": {
        "Vr": -0.3394159633264601,
        "Vi": -0.9807426650293
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8992056186334,
        "longitude": -88.1224183707083
      }
    },
    {
      "number": 43534,
      "class": "Bus",
      "name": "SCHAUMBURG 1 1",
      "init": {
        "Vr": -0.3467642766350319,
        "Vi": -0.9677191880685462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8661533041546,
        "longitude": -88.1148572316142
      }
    },
    {
      "number": 43535,
      "class": "Bus",
      "name": "SCHAUMBURG 1 2",
      "init": {
        "Vr": -0.3469475819076876,
        "Vi": -0.9674880646039973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8661533041546,
        "longitude": -88.1148572316142
      }
    },
    {
      "number": 43536,
      "class": "Bus",
      "name": "SCHAUMBURG 2 1",
      "init": {
        "Vr": -0.3568314131437411,
        "Vi": -0.9575870815902893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9798263227271,
        "longitude": -88.0711054574357
      }
    },
    {
      "number": 43537,
      "class": "Bus",
      "name": "SCHAUMBURG 3 1",
      "init": {
        "Vr": -0.3354402608152947,
        "Vi": -0.9747769917062358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9999775740131,
        "longitude": -88.0904798045917
      }
    },
    {
      "number": 43538,
      "class": "Bus",
      "name": "SCHAUMBURG 4 1",
      "init": {
        "Vr": -0.34023638147445495,
        "Vi": -0.9704546386213788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0183782959095,
        "longitude": -88.1150932736273
      }
    },
    {
      "number": 43539,
      "class": "Bus",
      "name": "SKOKIE 1",
      "init": {
        "Vr": -0.40852077882735155,
        "Vi": -0.9273170460053322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.059797660289,
        "longitude": -87.6762608135135
      }
    },
    {
      "number": 43540,
      "class": "Bus",
      "name": "SOUTH HOLLAND 1 1",
      "init": {
        "Vr": -0.3537857608158963,
        "Vi": -0.9497677745309017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6242817083322,
        "longitude": -87.5220015107562
      }
    },
    {
      "number": 43541,
      "class": "Bus",
      "name": "STREAMWOOD 1 1",
      "init": {
        "Vr": -0.3123955427261244,
        "Vi": -0.9739476159795358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9962726941811,
        "longitude": -88.1494237422708
      }
    },
    {
      "number": 43542,
      "class": "Bus",
      "name": "STREAMWOOD 1 2",
      "init": {
        "Vr": -0.31222861812104225,
        "Vi": -0.9742370010374232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9962726941811,
        "longitude": -88.1494237422708
      }
    },
    {
      "number": 43543,
      "class": "Bus",
      "name": "STREAMWOOD 2 1",
      "init": {
        "Vr": -0.33534801764869376,
        "Vi": -0.9699140455552036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.958222369166,
        "longitude": -88.1015360791988
      }
    },
    {
      "number": 43544,
      "class": "Bus",
      "name": "STREAMWOOD 2 2",
      "init": {
        "Vr": -0.3356570458932423,
        "Vi": -0.9696480867703416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.958222369166,
        "longitude": -88.1015360791988
      }
    },
    {
      "number": 43545,
      "class": "Bus",
      "name": "STREAMWOOD 3 1",
      "init": {
        "Vr": -0.29932286387974083,
        "Vi": -0.9898395401215658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9833763259388,
        "longitude": -88.2219229282301
      }
    },
    {
      "number": 43546,
      "class": "Bus",
      "name": "SUMMIT ARGO 1 1",
      "init": {
        "Vr": -0.39774150531744695,
        "Vi": -0.9411370251614709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6671022126928,
        "longitude": -87.9230105566846
      }
    },
    {
      "number": 43547,
      "class": "Bus",
      "name": "TINLEY PARK 1 1",
      "init": {
        "Vr": -0.2285604275859109,
        "Vi": -1.0069769724201174
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5612317887394,
        "longitude": -87.7746095607686
      }
    },
    {
      "number": 43548,
      "class": "Bus",
      "name": "TINLEY PARK 1 2",
      "init": {
        "Vr": -0.3097646245055749,
        "Vi": -0.9963747863429842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5612317887394,
        "longitude": -87.7746095607686
      }
    },
    {
      "number": 43549,
      "class": "Bus",
      "name": "TINLEY PARK 1 3",
      "init": {
        "Vr": -0.2238204480555881,
        "Vi": -1.0112315981581972
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5612317887394,
        "longitude": -87.7746095607686
      }
    },
    {
      "number": 43550,
      "class": "Bus",
      "name": "TINLEY PARK 2 1",
      "init": {
        "Vr": -0.35371770593004964,
        "Vi": -0.954556062546027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5984990437078,
        "longitude": -87.8126674202881
      }
    },
    {
      "number": 43551,
      "class": "Bus",
      "name": "TINLEY PARK 2 2",
      "init": {
        "Vr": -0.35322051888412986,
        "Vi": -0.9550435211131602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5984990437078,
        "longitude": -87.8126674202881
      }
    },
    {
      "number": 43552,
      "class": "Bus",
      "name": "TINLEY PARK 3 1",
      "init": {
        "Vr": -0.38975967621857954,
        "Vi": -0.9288298710318558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6662511548079,
        "longitude": -87.8090577885065
      }
    },
    {
      "number": 43553,
      "class": "Bus",
      "name": "TINLEY PARK 3 2",
      "init": {
        "Vr": -0.39026192535716403,
        "Vi": -0.9284171424984141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6662511548079,
        "longitude": -87.8090577885065
      }
    },
    {
      "number": 43554,
      "class": "Bus",
      "name": "TINLEY PARK 4 1",
      "init": {
        "Vr": -0.3279815942853743,
        "Vi": -0.9691934161948937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5500749583101,
        "longitude": -87.8443174747632
      }
    },
    {
      "number": 43555,
      "class": "Bus",
      "name": "TINLEY PARK 5 1",
      "init": {
        "Vr": -0.3187946369315615,
        "Vi": -0.9765776746431618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5300991411572,
        "longitude": -87.8197186046892
      }
    },
    {
      "number": 43556,
      "class": "Bus",
      "name": "WHEELING 5 1",
      "init": {
        "Vr": -0.3541864684757473,
        "Vi": -0.9673763192846245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1464355528126,
        "longitude": -87.9973644896847
      }
    },
    {
      "number": 43557,
      "class": "Bus",
      "name": "WHEELING 6 1",
      "init": {
        "Vr": -0.3436805481186262,
        "Vi": -0.9699123023137758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1737102782852,
        "longitude": -87.8502646710074
      }
    },
    {
      "number": 43558,
      "class": "Bus",
      "name": "WHEELING 6 2",
      "init": {
        "Vr": -0.3441324599954143,
        "Vi": -0.9693534595992697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1737102782852,
        "longitude": -87.8502646710074
      }
    },
    {
      "number": 43559,
      "class": "Bus",
      "name": "WHEELING 7 1",
      "init": {
        "Vr": -0.21885888494302563,
        "Vi": -1.013154522342225
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.204766559632,
        "longitude": -87.9908344931658
      }
    },
    {
      "number": 43560,
      "class": "Bus",
      "name": "WILLOWBROOK 1 1",
      "init": {
        "Vr": -0.27300077466382,
        "Vi": -0.9851338352003264
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8234675725041,
        "longitude": -87.9017337351564
      }
    },
    {
      "number": 43561,
      "class": "Bus",
      "name": "WILLOWBROOK 1 2",
      "init": {
        "Vr": -0.34421528827159,
        "Vi": -0.9816965821673409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8234675725041,
        "longitude": -87.9017337351564
      }
    },
    {
      "number": 43562,
      "class": "Bus",
      "name": "WILLOWBROOK 1 3",
      "init": {
        "Vr": -0.2647927678083258,
        "Vi": -0.991935081877948
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8234675725041,
        "longitude": -87.9017337351564
      }
    },
    {
      "number": 43563,
      "class": "Bus",
      "name": "WILLOWBROOK 2 1",
      "init": {
        "Vr": -0.39464996881616315,
        "Vi": -0.9457546573535462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.700815182303,
        "longitude": -87.864317717912
      }
    },
    {
      "number": 43564,
      "class": "Bus",
      "name": "WILLOWBROOK 3 1",
      "init": {
        "Vr": -0.3945487914594378,
        "Vi": -0.9347650453625419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6995491443457,
        "longitude": -87.9243743996234
      }
    },
    {
      "number": 43565,
      "class": "Bus",
      "name": "WILLOWBROOK 4 1",
      "init": {
        "Vr": -0.3978197142584401,
        "Vi": -0.9493834374193176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7553431124785,
        "longitude": -87.9159872283545
      }
    },
    {
      "number": 43566,
      "class": "Bus",
      "name": "WILMETTE 1",
      "init": {
        "Vr": -0.3689204808116215,
        "Vi": -0.9481226563390245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1586839773656,
        "longitude": -87.7639536814675
      }
    },
    {
      "number": 43567,
      "class": "Bus",
      "name": "WINNETKA 1 1",
      "init": {
        "Vr": -0.3347546803634024,
        "Vi": -0.9679894400482933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2141222802509,
        "longitude": -87.8031923967957
      }
    },
    {
      "number": 43568,
      "class": "Bus",
      "name": "DEKALB 1 1",
      "init": {
        "Vr": -0.20442164422366624,
        "Vi": -0.9962155978639177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8280942877848,
        "longitude": -88.6755866080236
      }
    },
    {
      "number": 43569,
      "class": "Bus",
      "name": "DEKALB 2 1",
      "init": {
        "Vr": -0.19100994349119824,
        "Vi": -1.0224255810721017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9452805569262,
        "longitude": -88.7225113319987
      }
    },
    {
      "number": 43570,
      "class": "Bus",
      "name": "DEKALB 3 1",
      "init": {
        "Vr": -0.17604253534592237,
        "Vi": -1.0273913964544659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9450955506873,
        "longitude": -88.7727901753057
      }
    },
    {
      "number": 43571,
      "class": "Bus",
      "name": "DEKALB 3 2",
      "init": {
        "Vr": -0.1763326540652036,
        "Vi": -1.0271951146144436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9450955506873,
        "longitude": -88.7727901753057
      }
    },
    {
      "number": 43572,
      "class": "Bus",
      "name": "DEKALB 4 1",
      "init": {
        "Vr": -0.12269951585473107,
        "Vi": -1.0171314012903925
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630945339935,
        "longitude": -88.7720640923765
      }
    },
    {
      "number": 43573,
      "class": "Bus",
      "name": "DEKALB 4 2",
      "init": {
        "Vr": -0.1632061809580539,
        "Vi": -1.0324904321552042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630945339935,
        "longitude": -88.7720640923765
      }
    },
    {
      "number": 43574,
      "class": "Bus",
      "name": "DEKALB 4 3",
      "init": {
        "Vr": -0.11851926406308945,
        "Vi": -1.0191161564162647
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9630945339935,
        "longitude": -88.7720640923765
      }
    },
    {
      "number": 43575,
      "class": "Bus",
      "name": "EARLVILLE 2 1",
      "init": {
        "Vr": -0.06829225050901017,
        "Vi": -1.0408497859356534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6414767762994,
        "longitude": -88.9654854786558
      }
    },
    {
      "number": 43576,
      "class": "Bus",
      "name": "EARLVILLE 2 2",
      "init": {
        "Vr": -0.06818747100116333,
        "Vi": -1.0409129727755786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6414767762994,
        "longitude": -88.9654854786558
      }
    },
    {
      "number": 43577,
      "class": "Bus",
      "name": "HAMPSHIRE 1 1",
      "init": {
        "Vr": -0.2716325322290031,
        "Vi": -0.9770109769226558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0385187550921,
        "longitude": -88.4822289641557
      }
    },
    {
      "number": 43578,
      "class": "Bus",
      "name": "HAMPSHIRE 1 2",
      "init": {
        "Vr": -0.2718701647524018,
        "Vi": -0.9767294011114739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0385187550921,
        "longitude": -88.4822289641557
      }
    },
    {
      "number": 43579,
      "class": "Bus",
      "name": "HAMPSHIRE 2 1",
      "init": {
        "Vr": -0.2942096627274023,
        "Vi": -0.9757386760548937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1371658126303,
        "longitude": -88.4594334477735
      }
    },
    {
      "number": 43580,
      "class": "Bus",
      "name": "HAMPSHIRE 2 2",
      "init": {
        "Vr": -0.2943146339798868,
        "Vi": -0.9756124801428281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1371658126303,
        "longitude": -88.4594334477735
      }
    },
    {
      "number": 43581,
      "class": "Bus",
      "name": "MARENGO 5 1",
      "init": {
        "Vr": -0.24276804837148883,
        "Vi": -0.9853124570457208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1994241313441,
        "longitude": -88.6541401938589
      }
    },
    {
      "number": 43582,
      "class": "Bus",
      "name": "MARENGO 6 1",
      "init": {
        "Vr": -0.2615456653206339,
        "Vi": -0.9622652235641418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2737458816444,
        "longitude": -88.6111080944156
      }
    },
    {
      "number": 43583,
      "class": "Bus",
      "name": "MARENGO 7 1",
      "init": {
        "Vr": -0.2527136343104377,
        "Vi": -0.9835283816326509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1444097916919,
        "longitude": -88.6040449906203
      }
    },
    {
      "number": 43584,
      "class": "Bus",
      "name": "ROCHELLE 2 1",
      "init": {
        "Vr": -0.09058379943565474,
        "Vi": -1.0300254275058147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9294335629724,
        "longitude": -89.0966881487327
      }
    },
    {
      "number": 43585,
      "class": "Bus",
      "name": "ROCHELLE 3 1",
      "init": {
        "Vr": -0.09038427009115658,
        "Vi": -1.0304362349596938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9001442054085,
        "longitude": -89.0997978352257
      }
    },
    {
      "number": 43586,
      "class": "Bus",
      "name": "ROCHELLE 4 1",
      "init": {
        "Vr": -0.08564844980212853,
        "Vi": -1.0309051660191082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9279824126191,
        "longitude": -89.0124480581449
      }
    },
    {
      "number": 43587,
      "class": "Bus",
      "name": "SANDWICH 5 1",
      "init": {
        "Vr": -0.11889842697115245,
        "Vi": -1.0305683331154958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925058884606,
        "longitude": -88.7263118866903
      }
    },
    {
      "number": 43588,
      "class": "Bus",
      "name": "SANDWICH 5 2",
      "init": {
        "Vr": -0.1191116726613335,
        "Vi": -1.0304633244890122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6925058884606,
        "longitude": -88.7263118866903
      }
    },
    {
      "number": 43589,
      "class": "Bus",
      "name": "SANDWICH 6 1",
      "init": {
        "Vr": -0.17673764459906957,
        "Vi": -1.0177715564737544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6083400351948,
        "longitude": -88.6348042620085
      }
    },
    {
      "number": 43590,
      "class": "Bus",
      "name": "SANDWICH 6 2",
      "init": {
        "Vr": -0.1768965444942093,
        "Vi": -1.01764907295285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6083400351948,
        "longitude": -88.6348042620085
      }
    },
    {
      "number": 43591,
      "class": "Bus",
      "name": "SANDWICH 7 1",
      "init": {
        "Vr": -0.12566108989686314,
        "Vi": -1.0287845182152364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6520904359751,
        "longitude": -88.7425125167455
      }
    },
    {
      "number": 43592,
      "class": "Bus",
      "name": "SANDWICH 7 2",
      "init": {
        "Vr": -0.12580086426285036,
        "Vi": -1.0286875165741816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6520904359751,
        "longitude": -88.7425125167455
      }
    },
    {
      "number": 43593,
      "class": "Bus",
      "name": "SHABBONA 1 1",
      "init": {
        "Vr": -0.12647089029061928,
        "Vi": -1.0189564402653684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.783666278234,
        "longitude": -88.8568103171751
      }
    },
    {
      "number": 43594,
      "class": "Bus",
      "name": "SYCAMORE 2 1",
      "init": {
        "Vr": -0.18183150244209825,
        "Vi": -1.021000293843948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0133200573077,
        "longitude": -88.7591837735414
      }
    },
    {
      "number": 43595,
      "class": "Bus",
      "name": "SYCAMORE 3 1",
      "init": {
        "Vr": -0.22045892746459042,
        "Vi": -0.9970622665134706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0858053343854,
        "longitude": -88.7385351803297
      }
    },
    {
      "number": 43596,
      "class": "Bus",
      "name": "SYCAMORE 3 2",
      "init": {
        "Vr": -0.22070743177082655,
        "Vi": -0.9968086009266043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0858053343854,
        "longitude": -88.7385351803297
      }
    },
    {
      "number": 43597,
      "class": "Bus",
      "name": "SYCAMORE 4 1",
      "init": {
        "Vr": -0.22640816824896415,
        "Vi": -1.0075330727780984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9667022932031,
        "longitude": -88.6631984223181
      }
    },
    {
      "number": 43598,
      "class": "Bus",
      "name": "SYCAMORE 5 1",
      "init": {
        "Vr": -0.20703577571238144,
        "Vi": -1.017938435368131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9685816346207,
        "longitude": -88.711009026511
      }
    },
    {
      "number": 43599,
      "class": "Bus",
      "name": "ADDISON 5 1",
      "init": {
        "Vr": -0.38581219582208454,
        "Vi": -0.9638658864082092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9280288705713,
        "longitude": -87.9357988809961
      }
    },
    {
      "number": 43600,
      "class": "Bus",
      "name": "ADDISON 5 2",
      "init": {
        "Vr": -0.38603104377641534,
        "Vi": -0.9636978021601841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9280288705713,
        "longitude": -87.9357988809961
      }
    },
    {
      "number": 43601,
      "class": "Bus",
      "name": "ADDISON 6 1",
      "init": {
        "Vr": -0.3621931132042263,
        "Vi": -0.9581020415254488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.957876719843,
        "longitude": -88.0231487980528
      }
    },
    {
      "number": 43602,
      "class": "Bus",
      "name": "ADDISON 7 1",
      "init": {
        "Vr": -0.37339727423518765,
        "Vi": -0.9561367420405187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9337293695309,
        "longitude": -87.9855519988257
      }
    },
    {
      "number": 43603,
      "class": "Bus",
      "name": "AURORA 12 1",
      "init": {
        "Vr": -0.37982037411552083,
        "Vi": -0.9607285089256542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8978918517904,
        "longitude": -88.2265122119828
      }
    },
    {
      "number": 43604,
      "class": "Bus",
      "name": "AURORA 13 1",
      "init": {
        "Vr": -0.3449240202873527,
        "Vi": -0.9469455818379566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8160755973816,
        "longitude": -88.2224833838711
      }
    },
    {
      "number": 43605,
      "class": "Bus",
      "name": "AURORA 14 1",
      "init": {
        "Vr": -0.26566702962664246,
        "Vi": -0.9896687714875319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505091495295,
        "longitude": -88.2246446081418
      }
    },
    {
      "number": 43606,
      "class": "Bus",
      "name": "AURORA 14 2",
      "init": {
        "Vr": -0.26589689728828947,
        "Vi": -0.9894341110232245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505091495295,
        "longitude": -88.2246446081418
      }
    },
    {
      "number": 43607,
      "class": "Bus",
      "name": "AURORA 15 1",
      "init": {
        "Vr": -0.3236603234391454,
        "Vi": -0.9467638790740897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6870711318194,
        "longitude": -88.3158362387974
      }
    },
    {
      "number": 43608,
      "class": "Bus",
      "name": "AURORA 16 1",
      "init": {
        "Vr": -0.32708842806427935,
        "Vi": -0.9410108493908045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6848575260368,
        "longitude": -88.265373217502
      }
    },
    {
      "number": 43609,
      "class": "Bus",
      "name": "BATAVIA 10 1",
      "init": {
        "Vr": -0.330107418352027,
        "Vi": -0.945688044801627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8167688822554,
        "longitude": -88.3746775004397
      }
    },
    {
      "number": 43610,
      "class": "Bus",
      "name": "BATAVIA 11 1",
      "init": {
        "Vr": -0.3711922670776583,
        "Vi": -0.9531783821994758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8818941117576,
        "longitude": -88.2687678169776
      }
    },
    {
      "number": 43611,
      "class": "Bus",
      "name": "BATAVIA 12 1",
      "init": {
        "Vr": -0.1648943511950031,
        "Vi": -1.021213957145348
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7914462245202,
        "longitude": -88.3215326529772
      }
    },
    {
      "number": 43612,
      "class": "Bus",
      "name": "BATAVIA 12 2",
      "init": {
        "Vr": -0.3053612159352991,
        "Vi": -0.9615592237572467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7914462245202,
        "longitude": -88.3215326529772
      }
    },
    {
      "number": 43613,
      "class": "Bus",
      "name": "BATAVIA 12 3",
      "init": {
        "Vr": -0.3503360151599386,
        "Vi": -0.9424589205936289
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7914462245202,
        "longitude": -88.3215326529772
      }
    },
    {
      "number": 43614,
      "class": "Bus",
      "name": "BATAVIA 12 4",
      "init": {
        "Vr": -0.35033601515993856,
        "Vi": -0.9424589205936289
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7914462245202,
        "longitude": -88.3215326529772
      }
    },
    {
      "number": 43615,
      "class": "Bus",
      "name": "BATAVIA 12 5",
      "init": {
        "Vr": -0.16567903789828115,
        "Vi": -1.0206793197843347
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7914462245202,
        "longitude": -88.3215326529772
      }
    },
    {
      "number": 43616,
      "class": "Bus",
      "name": "BENSENVILLE 1",
      "init": {
        "Vr": -0.3670771551666267,
        "Vi": -0.9560540281201535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9565248409098,
        "longitude": -87.9444708704563
      }
    },
    {
      "number": 43617,
      "class": "Bus",
      "name": "BLOOMINGDALE 4 1",
      "init": {
        "Vr": -0.34816669801260725,
        "Vi": -0.9740524306971029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9055352889859,
        "longitude": -88.0533774725342
      }
    },
    {
      "number": 43618,
      "class": "Bus",
      "name": "BLOOMINGDALE 4 2",
      "init": {
        "Vr": -0.34803342505349383,
        "Vi": -0.9741817997321941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9055352889859,
        "longitude": -88.0533774725342
      }
    },
    {
      "number": 43619,
      "class": "Bus",
      "name": "BOLINGBROOK 1 1",
      "init": {
        "Vr": -0.34935358672766603,
        "Vi": -0.9591176509069924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7240274001667,
        "longitude": -88.1253882430523
      }
    },
    {
      "number": 43620,
      "class": "Bus",
      "name": "BOLINGBROOK 2 1",
      "init": {
        "Vr": -0.37647822009717946,
        "Vi": -0.9360701396211979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7902659858274,
        "longitude": -87.999880151918
      }
    },
    {
      "number": 43621,
      "class": "Bus",
      "name": "BOLINGBROOK 3 1",
      "init": {
        "Vr": -0.20605659780258037,
        "Vi": -1.0146368056457717
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7411704335927,
        "longitude": -88.1352484453663
      }
    },
    {
      "number": 43622,
      "class": "Bus",
      "name": "BOLINGBROOK 4 1",
      "init": {
        "Vr": -0.34652361198389686,
        "Vi": -0.9480371369878766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6963364220206,
        "longitude": -88.1364200539128
      }
    },
    {
      "number": 43623,
      "class": "Bus",
      "name": "BOLINGBROOK 5 1",
      "init": {
        "Vr": -0.37769202472251323,
        "Vi": -0.9207165907822875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7654770015106,
        "longitude": -88.0552848631871
      }
    },
    {
      "number": 43624,
      "class": "Bus",
      "name": "BOLINGBROOK 5 2",
      "init": {
        "Vr": -0.37728255715096226,
        "Vi": -0.9213887034518592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7654770015106,
        "longitude": -88.0552848631871
      }
    },
    {
      "number": 43625,
      "class": "Bus",
      "name": "CAROL STREAM 1 1",
      "init": {
        "Vr": -0.23949055073332098,
        "Vi": -1.0154729514809888
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9123165747358,
        "longitude": -88.090778203684
      }
    },
    {
      "number": 43626,
      "class": "Bus",
      "name": "CAROL STREAM 1 2",
      "init": {
        "Vr": -0.3320572362885616,
        "Vi": -0.9910691915014362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9123165747358,
        "longitude": -88.090778203684
      }
    },
    {
      "number": 43627,
      "class": "Bus",
      "name": "CAROL STREAM 1 3",
      "init": {
        "Vr": -0.2307795090242162,
        "Vi": -1.0147590143379228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9123165747358,
        "longitude": -88.090778203684
      }
    },
    {
      "number": 43628,
      "class": "Bus",
      "name": "CAROL STREAM 2 1",
      "init": {
        "Vr": -0.3384092490898837,
        "Vi": -0.9822735132183604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9007538041932,
        "longitude": -88.1506495174676
      }
    },
    {
      "number": 43629,
      "class": "Bus",
      "name": "CAROL STREAM 3 1",
      "init": {
        "Vr": -0.3524393971946741,
        "Vi": -0.9471739084822154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8432796975753,
        "longitude": -88.2069998995293
      }
    },
    {
      "number": 43630,
      "class": "Bus",
      "name": "CAROL STREAM 4 1",
      "init": {
        "Vr": -0.3776264088588269,
        "Vi": -0.9270522678109866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7910401025789,
        "longitude": -88.0362976754817
      }
    },
    {
      "number": 43631,
      "class": "Bus",
      "name": "DARIEN 5 1",
      "init": {
        "Vr": -0.3652334453203476,
        "Vi": -0.9552127916129304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8209051592922,
        "longitude": -87.969629372026
      }
    },
    {
      "number": 43632,
      "class": "Bus",
      "name": "DARIEN 6 1",
      "init": {
        "Vr": -0.22988509034221888,
        "Vi": -1.0115685575283682
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7332546855496,
        "longitude": -88.0211739414644
      }
    },
    {
      "number": 43633,
      "class": "Bus",
      "name": "DARIEN 6 2",
      "init": {
        "Vr": -0.36279057104129503,
        "Vi": -0.9339925401045165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7332546855496,
        "longitude": -88.0211739414644
      }
    },
    {
      "number": 43634,
      "class": "Bus",
      "name": "DARIEN 6 3",
      "init": {
        "Vr": -0.6076585187792758,
        "Vi": -0.7910647997479718
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7332546855496,
        "longitude": -88.0211739414644
      }
    },
    {
      "number": 43635,
      "class": "Bus",
      "name": "DARIEN 6 4",
      "init": {
        "Vr": -0.6076585187792758,
        "Vi": -0.7910647997479718
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7332546855496,
        "longitude": -88.0211739414644
      }
    },
    {
      "number": 43636,
      "class": "Bus",
      "name": "DARIEN 6 5",
      "init": {
        "Vr": -0.22768654945824213,
        "Vi": -1.0117915437138305
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7332546855496,
        "longitude": -88.0211739414644
      }
    },
    {
      "number": 43637,
      "class": "Bus",
      "name": "DOWNERS GROVE 1 1",
      "init": {
        "Vr": -0.371189778551533,
        "Vi": -0.9451582499016805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7943245477599,
        "longitude": -87.9739024663351
      }
    },
    {
      "number": 43638,
      "class": "Bus",
      "name": "DOWNERS GROVE 2 1",
      "init": {
        "Vr": -0.3663415418070366,
        "Vi": -0.9430120398474122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8437042409785,
        "longitude": -88.0396034887334
      }
    },
    {
      "number": 43639,
      "class": "Bus",
      "name": "DOWNERS GROVE 3 1",
      "init": {
        "Vr": -0.37181323324185406,
        "Vi": -0.9218960337072131
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7588833015057,
        "longitude": -88.0955899613154
      }
    },
    {
      "number": 43640,
      "class": "Bus",
      "name": "DOWNERS GROVE 3 2",
      "init": {
        "Vr": -0.37279805130831156,
        "Vi": -0.9206651515658777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7588833015057,
        "longitude": -88.0955899613154
      }
    },
    {
      "number": 43641,
      "class": "Bus",
      "name": "DOWNERS GROVE 4 1",
      "init": {
        "Vr": -0.38057538847061423,
        "Vi": -0.928357408001685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7644588983238,
        "longitude": -87.996623452453
      }
    },
    {
      "number": 43642,
      "class": "Bus",
      "name": "DOWNERS GROVE 4 2",
      "init": {
        "Vr": -0.3804105219103567,
        "Vi": -0.9285213388492525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7644588983238,
        "longitude": -87.996623452453
      }
    },
    {
      "number": 43643,
      "class": "Bus",
      "name": "GLEN ELLYN 1 1",
      "init": {
        "Vr": -0.3867019722069456,
        "Vi": -0.9531416836647316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7770610296124,
        "longitude": -87.9433479190123
      }
    },
    {
      "number": 43644,
      "class": "Bus",
      "name": "GLEN ELLYN 2 1",
      "init": {
        "Vr": -0.354831112910759,
        "Vi": -0.962330132795872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8621753794336,
        "longitude": -88.0794304305988
      }
    },
    {
      "number": 43645,
      "class": "Bus",
      "name": "GLEN ELLYN 3 1",
      "init": {
        "Vr": -0.37846152580695824,
        "Vi": -0.9309743633889033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8087337249696,
        "longitude": -88.0130802224274
      }
    },
    {
      "number": 43646,
      "class": "Bus",
      "name": "GLEN ELLYN 3 2",
      "init": {
        "Vr": -0.37824514525934244,
        "Vi": -0.931201990656984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8087337249696,
        "longitude": -88.0130802224274
      }
    },
    {
      "number": 43647,
      "class": "Bus",
      "name": "GLEN ELLYN 4 1",
      "init": {
        "Vr": -0.3387994197202275,
        "Vi": -0.9819358528496923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8975017854024,
        "longitude": -88.0935290454325
      }
    },
    {
      "number": 43648,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 1 1",
      "init": {
        "Vr": -0.37105933851231865,
        "Vi": -0.9261409935097311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7337346564555,
        "longitude": -88.0577948068726
      }
    },
    {
      "number": 43649,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 1 2",
      "init": {
        "Vr": -0.37127102318040084,
        "Vi": -0.9259610947052644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7337346564555,
        "longitude": -88.0577948068726
      }
    },
    {
      "number": 43650,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 1",
      "init": {
        "Vr": -0.3309917696992585,
        "Vi": -0.9789569833893789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43651,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 2",
      "init": {
        "Vr": -0.3309917696992584,
        "Vi": -0.9789569833893786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43652,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 3",
      "init": {
        "Vr": -0.3309917696992584,
        "Vi": -0.9789569833893786
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43653,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 4",
      "init": {
        "Vr": -0.33099176969925836,
        "Vi": -0.9789569833893785
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43654,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 5",
      "init": {
        "Vr": -0.33139224924337113,
        "Vi": -0.9785645821762153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43655,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 2 7",
      "init": {
        "Vr": -0.3306104101022882,
        "Vi": -0.9793593319038754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0137867743886,
        "longitude": -88.0866306737887
      }
    },
    {
      "number": 43656,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 3 1",
      "init": {
        "Vr": -0.34318863149206197,
        "Vi": -0.9723163568005081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9412412317379,
        "longitude": -88.0827371828885
      }
    },
    {
      "number": 43657,
      "class": "Bus",
      "name": "GLENDALE HEIGHTS 4 1",
      "init": {
        "Vr": -0.3531259928295578,
        "Vi": -0.9647974488948367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9407358589914,
        "longitude": -88.0527414014323
      }
    },
    {
      "number": 43658,
      "class": "Bus",
      "name": "LISLE 1",
      "init": {
        "Vr": -0.3356362453096981,
        "Vi": -0.9610474271456889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7431586447204,
        "longitude": -88.1873386382555
      }
    },
    {
      "number": 43659,
      "class": "Bus",
      "name": "LOMBARD 1 1",
      "init": {
        "Vr": -0.3600767710343473,
        "Vi": -0.9549705180256611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8715296919233,
        "longitude": -88.0578985790295
      }
    },
    {
      "number": 43660,
      "class": "Bus",
      "name": "LOMBARD 2 1",
      "init": {
        "Vr": -0.37256531791362046,
        "Vi": -0.9497991592859123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8684819874621,
        "longitude": -87.9761787264961
      }
    },
    {
      "number": 43661,
      "class": "Bus",
      "name": "LOMBARD 2 2",
      "init": {
        "Vr": -0.37275299898204795,
        "Vi": -0.9495575655196503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8684819874621,
        "longitude": -87.9761787264961
      }
    },
    {
      "number": 43662,
      "class": "Bus",
      "name": "LOMBARD 3 1",
      "init": {
        "Vr": -0.1370166083158186,
        "Vi": -1.0361626676346458
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8190636013897,
        "longitude": -88.033427859356
      }
    },
    {
      "number": 43663,
      "class": "Bus",
      "name": "LOMBARD 3 2",
      "init": {
        "Vr": -0.22042909395395477,
        "Vi": -1.0205995950779558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8190636013897,
        "longitude": -88.033427859356
      }
    },
    {
      "number": 43664,
      "class": "Bus",
      "name": "LOMBARD 3 3",
      "init": {
        "Vr": -0.1376769459039931,
        "Vi": -1.0356183118839284
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8190636013897,
        "longitude": -88.033427859356
      }
    },
    {
      "number": 43665,
      "class": "Bus",
      "name": "LOMBARD 4 1",
      "init": {
        "Vr": -0.36707978371272065,
        "Vi": -0.9556414730033004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8725847745955,
        "longitude": -88.0088898670006
      }
    },
    {
      "number": 43666,
      "class": "Bus",
      "name": "NAPERVILLE 1 1",
      "init": {
        "Vr": -0.35242272030309013,
        "Vi": -0.9435751709044907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8313279531823,
        "longitude": -88.2610025126486
      }
    },
    {
      "number": 43667,
      "class": "Bus",
      "name": "NAPERVILLE 2 1",
      "init": {
        "Vr": -0.34175818056060625,
        "Vi": -0.9647145843776768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.74218568728,
        "longitude": -88.1610440483962
      }
    },
    {
      "number": 43668,
      "class": "Bus",
      "name": "NAPERVILLE 2 2",
      "init": {
        "Vr": -0.3415533722754433,
        "Vi": -0.9648982430606883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.74218568728,
        "longitude": -88.1610440483962
      }
    },
    {
      "number": 43669,
      "class": "Bus",
      "name": "NAPERVILLE 3 1",
      "init": {
        "Vr": -0.34822980002919995,
        "Vi": -0.9436855908886375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7920872024828,
        "longitude": -88.1476656830424
      }
    },
    {
      "number": 43670,
      "class": "Bus",
      "name": "NAPERVILLE 4 1",
      "init": {
        "Vr": -0.26252781384019563,
        "Vi": -0.9909955954113396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6105798439309,
        "longitude": -88.2223991242433
      }
    },
    {
      "number": 43671,
      "class": "Bus",
      "name": "NAPERVILLE 5 1",
      "init": {
        "Vr": -0.3449394338437856,
        "Vi": -0.9781416311373714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.725910374934,
        "longitude": -88.1586311607622
      }
    },
    {
      "number": 43672,
      "class": "Bus",
      "name": "NAPERVILLE 6 1",
      "init": {
        "Vr": -0.3383372290076284,
        "Vi": -0.9456164754916367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6716451320173,
        "longitude": -88.136509508483
      }
    },
    {
      "number": 43673,
      "class": "Bus",
      "name": "NAPERVILLE 7 1",
      "init": {
        "Vr": -0.32808707872254145,
        "Vi": -0.9489908059446898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6330823634728,
        "longitude": -88.0960791016759
      }
    },
    {
      "number": 43674,
      "class": "Bus",
      "name": "NAPERVILLE 8 1",
      "init": {
        "Vr": -0.3263590580204712,
        "Vi": -0.9481363075946383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6546921730388,
        "longitude": -88.116977103242
      }
    },
    {
      "number": 43675,
      "class": "Bus",
      "name": "NAPERVILLE 9 1",
      "init": {
        "Vr": -0.21309614009108455,
        "Vi": -1.0039158760194353
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7290524868344,
        "longitude": -88.2260448278949
      }
    },
    {
      "number": 43676,
      "class": "Bus",
      "name": "NAPERVILLE 9 2",
      "init": {
        "Vr": -0.3004130657625123,
        "Vi": -0.9763852316795181
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7290524868344,
        "longitude": -88.2260448278949
      }
    },
    {
      "number": 43677,
      "class": "Bus",
      "name": "NAPERVILLE 9 3",
      "init": {
        "Vr": -0.20247496048698854,
        "Vi": -1.0096485041900602
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7290524868344,
        "longitude": -88.2260448278949
      }
    },
    {
      "number": 43678,
      "class": "Bus",
      "name": "SAINT CHARLES 3 1",
      "init": {
        "Vr": -0.3404783637888753,
        "Vi": -0.9414492838491817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335827594856,
        "longitude": -88.4115551549785
      }
    },
    {
      "number": 43679,
      "class": "Bus",
      "name": "SAINT CHARLES 3 2",
      "init": {
        "Vr": -0.3406312164776979,
        "Vi": -0.9412741126679793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335827594856,
        "longitude": -88.4115551549785
      }
    },
    {
      "number": 43680,
      "class": "Bus",
      "name": "SAINT CHARLES 4 1",
      "init": {
        "Vr": -0.3615097013530584,
        "Vi": -0.9511692297347406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8642932038477,
        "longitude": -88.269912055058
      }
    },
    {
      "number": 43681,
      "class": "Bus",
      "name": "SAINT CHARLES 5 1",
      "init": {
        "Vr": -0.35028224721740253,
        "Vi": -0.9432229527449979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8691913757624,
        "longitude": -88.3272356440854
      }
    },
    {
      "number": 43682,
      "class": "Bus",
      "name": "VILLA PARK 1 1",
      "init": {
        "Vr": -0.3707004554397157,
        "Vi": -0.9521682822870109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8939663337909,
        "longitude": -87.978585964784
      }
    },
    {
      "number": 43683,
      "class": "Bus",
      "name": "VILLA PARK 2 1",
      "init": {
        "Vr": -0.38104526191265964,
        "Vi": -0.9592761527421392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9163195788249,
        "longitude": -87.9079411065477
      }
    },
    {
      "number": 43684,
      "class": "Bus",
      "name": "VILLA PARK 2 2",
      "init": {
        "Vr": -0.3808177178934991,
        "Vi": -0.9596132316415013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9163195788249,
        "longitude": -87.9079411065477
      }
    },
    {
      "number": 43685,
      "class": "Bus",
      "name": "WEST CHICAGO 1 1",
      "init": {
        "Vr": -0.35842311119856807,
        "Vi": -0.9467362299418539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.854029034772,
        "longitude": -88.2362725023358
      }
    },
    {
      "number": 43686,
      "class": "Bus",
      "name": "WEST CHICAGO 2 1",
      "init": {
        "Vr": -0.3336729006415617,
        "Vi": -0.9641086865280685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9284958835411,
        "longitude": -88.2692884227476
      }
    },
    {
      "number": 43687,
      "class": "Bus",
      "name": "WEST CHICAGO 3 1",
      "init": {
        "Vr": -0.3368142872374156,
        "Vi": -0.9618587714393805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9262861379897,
        "longitude": -88.3091764672979
      }
    },
    {
      "number": 43688,
      "class": "Bus",
      "name": "WEST CHICAGO 3 2",
      "init": {
        "Vr": -0.33661801129943103,
        "Vi": -0.962099122582193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9262861379897,
        "longitude": -88.3091764672979
      }
    },
    {
      "number": 43689,
      "class": "Bus",
      "name": "WESTMONT 1 1",
      "init": {
        "Vr": -0.3752971919458463,
        "Vi": -0.9599703808001985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7866951150594,
        "longitude": -87.916739493062
      }
    },
    {
      "number": 43690,
      "class": "Bus",
      "name": "WESTMONT 2 1",
      "init": {
        "Vr": -0.3537339708247585,
        "Vi": -0.9720207679543393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8172045401547,
        "longitude": -87.9212506749058
      }
    },
    {
      "number": 43691,
      "class": "Bus",
      "name": "WESTMONT 2 2",
      "init": {
        "Vr": -0.3534118815984798,
        "Vi": -0.9725294552193743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8172045401547,
        "longitude": -87.9212506749058
      }
    },
    {
      "number": 43692,
      "class": "Bus",
      "name": "WHEATON 1 1",
      "init": {
        "Vr": -0.3718918484862961,
        "Vi": -0.9502961848809988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8685416581281,
        "longitude": -88.188944635096
      }
    },
    {
      "number": 43693,
      "class": "Bus",
      "name": "WHEATON 1 2",
      "init": {
        "Vr": -0.3716556410191348,
        "Vi": -0.9505845377860835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8685416581281,
        "longitude": -88.188944635096
      }
    },
    {
      "number": 43694,
      "class": "Bus",
      "name": "WHEATON 2 1",
      "init": {
        "Vr": -0.3560497731423284,
        "Vi": -0.949606935963685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8389568255232,
        "longitude": -88.1482843500828
      }
    },
    {
      "number": 43695,
      "class": "Bus",
      "name": "WHEATON 2 2",
      "init": {
        "Vr": -0.35580879972173124,
        "Vi": -0.9500144023003928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8389568255232,
        "longitude": -88.1482843500828
      }
    },
    {
      "number": 43696,
      "class": "Bus",
      "name": "WHEATON 3 1",
      "init": {
        "Vr": -0.3224470017920515,
        "Vi": -0.968831410072019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9565661133392,
        "longitude": -88.1697343233883
      }
    },
    {
      "number": 43697,
      "class": "Bus",
      "name": "WHEATON 3 2",
      "init": {
        "Vr": -0.32261861512755213,
        "Vi": -0.9686697072650371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9565661133392,
        "longitude": -88.1697343233883
      }
    },
    {
      "number": 43698,
      "class": "Bus",
      "name": "WHEATON 4 1",
      "init": {
        "Vr": -0.3210180222547964,
        "Vi": -0.9638237799036613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7598370315416,
        "longitude": -88.219873265184
      }
    },
    {
      "number": 43699,
      "class": "Bus",
      "name": "WHEATON 4 2",
      "init": {
        "Vr": -0.32116739863953075,
        "Vi": -0.9636371072986157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7598370315416,
        "longitude": -88.219873265184
      }
    },
    {
      "number": 43700,
      "class": "Bus",
      "name": "WHEATON 5 1",
      "init": {
        "Vr": -0.3610287404417318,
        "Vi": -0.9608067347375061
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8867131064697,
        "longitude": -88.0181087921822
      }
    },
    {
      "number": 43701,
      "class": "Bus",
      "name": "WHEATON 5 2",
      "init": {
        "Vr": -0.36132233807770125,
        "Vi": -0.9603697529703974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8867131064697,
        "longitude": -88.0181087921822
      }
    },
    {
      "number": 43702,
      "class": "Bus",
      "name": "WOODRIDGE 2 1",
      "init": {
        "Vr": -0.3324081035215856,
        "Vi": -0.9555671681224674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7741097815709,
        "longitude": -88.1873141409027
      }
    },
    {
      "number": 43703,
      "class": "Bus",
      "name": "WOODRIDGE 2 2",
      "init": {
        "Vr": -0.332262338992385,
        "Vi": -0.9557655694855037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7741097815709,
        "longitude": -88.1873141409027
      }
    },
    {
      "number": 43704,
      "class": "Bus",
      "name": "WOODRIDGE 3 1",
      "init": {
        "Vr": -0.38290781548193886,
        "Vi": -0.9279496980277532
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7402258859175,
        "longitude": -87.973546467321
      }
    },
    {
      "number": 43705,
      "class": "Bus",
      "name": "WOODRIDGE 4 1",
      "init": {
        "Vr": -0.32405257652503583,
        "Vi": -0.974959226362887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7094167038984,
        "longitude": -88.1923474648189
      }
    },
    {
      "number": 43706,
      "class": "Bus",
      "name": "WOODRIDGE 4 2",
      "init": {
        "Vr": -0.323521770860113,
        "Vi": -0.9755056494030567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7094167038984,
        "longitude": -88.1923474648189
      }
    },
    {
      "number": 43707,
      "class": "Bus",
      "name": "WOODRIDGE 5 1",
      "init": {
        "Vr": -0.3716294431866692,
        "Vi": -0.9295855812238399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7087651838209,
        "longitude": -88.0271472297317
      }
    },
    {
      "number": 43708,
      "class": "Bus",
      "name": "CHANNAHON 1",
      "init": {
        "Vr": -0.19123317297688674,
        "Vi": -1.0257786947293945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4060048384646,
        "longitude": -88.2741904258672
      }
    },
    {
      "number": 43709,
      "class": "Bus",
      "name": "MINOOKA 1 1",
      "init": {
        "Vr": -0.2551296684088577,
        "Vi": -1.0053154652171434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.529850476057,
        "longitude": -88.3483219140838
      }
    },
    {
      "number": 43710,
      "class": "Bus",
      "name": "MINOOKA 2 1",
      "init": {
        "Vr": -0.24229899646137978,
        "Vi": -0.9905677781914821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.495868625624,
        "longitude": -88.2968816855387
      }
    },
    {
      "number": 43711,
      "class": "Bus",
      "name": "MORRIS 1 1",
      "init": {
        "Vr": -0.1692515399557268,
        "Vi": -1.019598884667204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.510326032024,
        "longitude": -88.5843087345318
      }
    },
    {
      "number": 43712,
      "class": "Bus",
      "name": "MORRIS 1 2",
      "init": {
        "Vr": -0.1694133239437656,
        "Vi": -1.0194958525297264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.510326032024,
        "longitude": -88.5843087345318
      }
    },
    {
      "number": 43713,
      "class": "Bus",
      "name": "MORRIS 2 1",
      "init": {
        "Vr": -0.17458001492370676,
        "Vi": -1.0110326246595995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3123493661151,
        "longitude": -88.4719611648339
      }
    },
    {
      "number": 43714,
      "class": "Bus",
      "name": "MORRIS 3 1",
      "init": {
        "Vr": -0.21219242921338669,
        "Vi": -1.0022557249276451
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3725400561182,
        "longitude": -88.4853470224582
      }
    },
    {
      "number": 43715,
      "class": "Bus",
      "name": "MORRIS 3 2",
      "init": {
        "Vr": -0.21234609164897697,
        "Vi": -1.002144323699044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3725400561182,
        "longitude": -88.4853470224582
      }
    },
    {
      "number": 43716,
      "class": "Bus",
      "name": "MORRIS 4 1",
      "init": {
        "Vr": -0.2241363340850998,
        "Vi": -1.0013416417950354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3955816742549,
        "longitude": -88.438068647641
      }
    },
    {
      "number": 43717,
      "class": "Bus",
      "name": "ATKINSON 3 1",
      "init": {
        "Vr": 0.11539985876595682,
        "Vi": -1.018307926489511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4209402434838,
        "longitude": -89.9399597814363
      }
    },
    {
      "number": 43718,
      "class": "Bus",
      "name": "COAL VALLEY 1",
      "init": {
        "Vr": 0.16515901714252143,
        "Vi": -1.0156897288036295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3399681382978,
        "longitude": -90.3646566027932
      }
    },
    {
      "number": 43719,
      "class": "Bus",
      "name": "COLONA 1",
      "init": {
        "Vr": 0.19532384826527038,
        "Vi": -1.01358922474869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.412620966447,
        "longitude": -90.3089754445743
      }
    },
    {
      "number": 43720,
      "class": "Bus",
      "name": "COLONA 2",
      "init": {
        "Vr": 0.19523813928388678,
        "Vi": -1.0135630518083876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.412620966447,
        "longitude": -90.3089754445743
      }
    },
    {
      "number": 43721,
      "class": "Bus",
      "name": "ERIE 37 1",
      "init": {
        "Vr": 0.08099069517413887,
        "Vi": -1.027073031258703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6874380859983,
        "longitude": -90.1219914335547
      }
    },
    {
      "number": 43722,
      "class": "Bus",
      "name": "ERIE 37 2",
      "init": {
        "Vr": 0.08111574285437657,
        "Vi": -1.027137639605663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6874380859983,
        "longitude": -90.1219914335547
      }
    },
    {
      "number": 43723,
      "class": "Bus",
      "name": "GENESEO 4 1",
      "init": {
        "Vr": 0.15976247184593037,
        "Vi": -1.0192270474522251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5206102957053,
        "longitude": -90.2163157593413
      }
    },
    {
      "number": 43724,
      "class": "Bus",
      "name": "GENESEO 5 1",
      "init": {
        "Vr": 0.19426501333041732,
        "Vi": -1.0146660242700183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4250824952099,
        "longitude": -90.2250700300959
      }
    },
    {
      "number": 43725,
      "class": "Bus",
      "name": "GENESEO 6 1",
      "init": {
        "Vr": 0.16094853934848757,
        "Vi": -1.0203728502750704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5072403741373,
        "longitude": -90.1727739333081
      }
    },
    {
      "number": 43726,
      "class": "Bus",
      "name": "PROPHETSTOWN 1",
      "init": {
        "Vr": -0.06132495121523094,
        "Vi": -1.0259508159806856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.659802019525,
        "longitude": -89.8957134291437
      }
    },
    {
      "number": 43727,
      "class": "Bus",
      "name": "EAST DUBUQUE 1 1",
      "init": {
        "Vr": 0.19414357912126176,
        "Vi": -1.0075128889093945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4299694993418,
        "longitude": -90.5415042203036
      }
    },
    {
      "number": 43728,
      "class": "Bus",
      "name": "EAST DUBUQUE 1 2",
      "init": {
        "Vr": 0.1940928884745684,
        "Vi": -1.0075077695894994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4299694993418,
        "longitude": -90.5415042203036
      }
    },
    {
      "number": 43729,
      "class": "Bus",
      "name": "EAST DUBUQUE 2 1",
      "init": {
        "Vr": 0.22436573773803795,
        "Vi": -1.0033277724019096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6135102160305,
        "longitude": -90.5958589051569
      }
    },
    {
      "number": 43730,
      "class": "Bus",
      "name": "GALENA 2 1",
      "init": {
        "Vr": 0.1393588941974959,
        "Vi": -1.0080969875690693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4673826167849,
        "longitude": -90.3774749607252
      }
    },
    {
      "number": 43731,
      "class": "Bus",
      "name": "GALENA 2 2",
      "init": {
        "Vr": 0.13945121234491603,
        "Vi": -1.008120625050242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4673826167849,
        "longitude": -90.3774749607252
      }
    },
    {
      "number": 43732,
      "class": "Bus",
      "name": "GALENA 3 1",
      "init": {
        "Vr": 0.14979019573250646,
        "Vi": -1.0009593918090844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3724332918108,
        "longitude": -90.3454900026203
      }
    },
    {
      "number": 43733,
      "class": "Bus",
      "name": "GALENA 4 1",
      "init": {
        "Vr": 0.23735558103455104,
        "Vi": -1.007380055219972
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424546799709,
        "longitude": -90.4210024592951
      }
    },
    {
      "number": 43734,
      "class": "Bus",
      "name": "GALENA 4 2",
      "init": {
        "Vr": 0.1802135822229408,
        "Vi": -1.0079627758639211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424546799709,
        "longitude": -90.4210024592951
      }
    },
    {
      "number": 43735,
      "class": "Bus",
      "name": "GALENA 4 3",
      "init": {
        "Vr": 0.15645370390456007,
        "Vi": -1.0078914421682053
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.424546799709,
        "longitude": -90.4210024592951
      }
    },
    {
      "number": 43736,
      "class": "Bus",
      "name": "GALENA 4 4",
      "init": {
        "Vr": 0.1719031057869551,
        "Vi": -1.0080617817132813
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424546799709,
        "longitude": -90.4210024592951
      }
    },
    {
      "number": 43737,
      "class": "Bus",
      "name": "GALENA 4 5",
      "init": {
        "Vr": 0.23806605877988168,
        "Vi": -1.00755725551356
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.424546799709,
        "longitude": -90.4210024592951
      }
    },
    {
      "number": 43738,
      "class": "Bus",
      "name": "HANOVER 17 1",
      "init": {
        "Vr": 0.07336364716537419,
        "Vi": -1.0081959653827586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2087858905859,
        "longitude": -90.3004990863964
      }
    },
    {
      "number": 43739,
      "class": "Bus",
      "name": "HANOVER 17 2",
      "init": {
        "Vr": 0.0733104735481405,
        "Vi": -1.008168527841261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2087858905859,
        "longitude": -90.3004990863964
      }
    },
    {
      "number": 43740,
      "class": "Bus",
      "name": "STOCKTON 4 1",
      "init": {
        "Vr": 0.06867431584222086,
        "Vi": -1.0061542504543664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2459376756696,
        "longitude": -90.0160198510038
      }
    },
    {
      "number": 43741,
      "class": "Bus",
      "name": "STOCKTON 5 1",
      "init": {
        "Vr": 0.039563454035021775,
        "Vi": -1.0072164323957418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3748941447128,
        "longitude": -90.0557380090662
      }
    },
    {
      "number": 43742,
      "class": "Bus",
      "name": "STOCKTON 5 2",
      "init": {
        "Vr": 0.03969167659181152,
        "Vi": -1.0072613039351304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3748941447128,
        "longitude": -90.0557380090662
      }
    },
    {
      "number": 43743,
      "class": "Bus",
      "name": "ALGONQUIN 1 1",
      "init": {
        "Vr": -0.3389320767175082,
        "Vi": -0.98410186643356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1428172660388,
        "longitude": -88.3085900111309
      }
    },
    {
      "number": 43744,
      "class": "Bus",
      "name": "ALGONQUIN 1 2",
      "init": {
        "Vr": -0.3390641337464423,
        "Vi": -0.9838779884662612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1428172660388,
        "longitude": -88.3085900111309
      }
    },
    {
      "number": 43745,
      "class": "Bus",
      "name": "ALGONQUIN 2 1",
      "init": {
        "Vr": -0.2876769767698163,
        "Vi": -0.9818784707067597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2872700099717,
        "longitude": -88.3111948464792
      }
    },
    {
      "number": 43746,
      "class": "Bus",
      "name": "ALGONQUIN 2 2",
      "init": {
        "Vr": -0.2878822768470774,
        "Vi": -0.981747097790621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2872700099717,
        "longitude": -88.3111948464792
      }
    },
    {
      "number": 43747,
      "class": "Bus",
      "name": "ALGONQUIN 3 1",
      "init": {
        "Vr": -0.33400426434311303,
        "Vi": -0.9788519055276345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1205646512499,
        "longitude": -88.3354931318222
      }
    },
    {
      "number": 43748,
      "class": "Bus",
      "name": "ALGONQUIN 3 2",
      "init": {
        "Vr": -0.33417579395364844,
        "Vi": -0.9786626938215747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1205646512499,
        "longitude": -88.3354931318222
      }
    },
    {
      "number": 43749,
      "class": "Bus",
      "name": "AURORA 17 1",
      "init": {
        "Vr": -0.3218232128560735,
        "Vi": -0.9498867774985452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7350552373748,
        "longitude": -88.3245578331281
      }
    },
    {
      "number": 43750,
      "class": "Bus",
      "name": "AURORA 17 2",
      "init": {
        "Vr": -0.322102539333469,
        "Vi": -0.949680890286086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7350552373748,
        "longitude": -88.3245578331281
      }
    },
    {
      "number": 43751,
      "class": "Bus",
      "name": "AURORA 18 1",
      "init": {
        "Vr": -0.3484994695457463,
        "Vi": -0.9399789989259367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8318290977545,
        "longitude": -88.2959745639452
      }
    },
    {
      "number": 43752,
      "class": "Bus",
      "name": "AURORA 19 1",
      "init": {
        "Vr": -0.32346048624042734,
        "Vi": -0.9486097431390529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7241914271118,
        "longitude": -88.3470128781075
      }
    },
    {
      "number": 43753,
      "class": "Bus",
      "name": "AURORA 20 1",
      "init": {
        "Vr": -0.31338310803788955,
        "Vi": -0.955164428708983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7956305864455,
        "longitude": -88.3525972344267
      }
    },
    {
      "number": 43754,
      "class": "Bus",
      "name": "AURORA 21 1",
      "init": {
        "Vr": -0.3142436839596881,
        "Vi": -0.9590755264758988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.715828409668,
        "longitude": -88.2732940506679
      }
    },
    {
      "number": 43755,
      "class": "Bus",
      "name": "AURORA 22 1",
      "init": {
        "Vr": -0.32142970296097834,
        "Vi": -0.9502894331599717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7529550582773,
        "longitude": -88.3156267964961
      }
    },
    {
      "number": 43756,
      "class": "Bus",
      "name": "AURORA 22 2",
      "init": {
        "Vr": -0.32173410007765757,
        "Vi": -0.9500414763324149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7529550582773,
        "longitude": -88.3156267964961
      }
    },
    {
      "number": 43757,
      "class": "Bus",
      "name": "AURORA 23 1",
      "init": {
        "Vr": -0.3220606566595347,
        "Vi": -0.9496536946713129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7147231971612,
        "longitude": -88.3241332395328
      }
    },
    {
      "number": 43758,
      "class": "Bus",
      "name": "AURORA 24 1",
      "init": {
        "Vr": -0.3398112330916038,
        "Vi": -0.9512155691631203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7858890186248,
        "longitude": -88.1680613590097
      }
    },
    {
      "number": 43759,
      "class": "Bus",
      "name": "AURORA 25 1",
      "init": {
        "Vr": -0.3327082330756777,
        "Vi": -0.9549400247131107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7831659550636,
        "longitude": -88.2421674655266
      }
    },
    {
      "number": 43760,
      "class": "Bus",
      "name": "AURORA 25 2",
      "init": {
        "Vr": -0.3329939644388593,
        "Vi": -0.954650988312627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7831659550636,
        "longitude": -88.2421674655266
      }
    },
    {
      "number": 43761,
      "class": "Bus",
      "name": "AURORA 26 1",
      "init": {
        "Vr": -0.34455785893411756,
        "Vi": -0.947977201606927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8163419904778,
        "longitude": -88.1911342435428
      }
    },
    {
      "number": 43762,
      "class": "Bus",
      "name": "CARPENTERSVILLE 1 1",
      "init": {
        "Vr": -0.16968240260797798,
        "Vi": -1.0230232399086279
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1258497383934,
        "longitude": -88.2942437639597
      }
    },
    {
      "number": 43763,
      "class": "Bus",
      "name": "CARPENTERSVILLE 2 1",
      "init": {
        "Vr": -0.31185655451706257,
        "Vi": -0.9844453655743821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377672225011,
        "longitude": -88.3215084919564
      }
    },
    {
      "number": 43764,
      "class": "Bus",
      "name": "CARPENTERSVILLE 2 2",
      "init": {
        "Vr": -0.31208806660066063,
        "Vi": -0.984250967767346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0377672225011,
        "longitude": -88.3215084919564
      }
    },
    {
      "number": 43765,
      "class": "Bus",
      "name": "CARPENTERSVILLE 3 1",
      "init": {
        "Vr": -0.3276180913355493,
        "Vi": -0.9870844374856765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0720239601918,
        "longitude": -88.2594940346639
      }
    },
    {
      "number": 43766,
      "class": "Bus",
      "name": "DUNDEE 7 1",
      "init": {
        "Vr": -0.2912793266495874,
        "Vi": -0.9701282992676716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0755284520346,
        "longitude": -88.3917934921948
      }
    },
    {
      "number": 43767,
      "class": "Bus",
      "name": "DUNDEE 7 2",
      "init": {
        "Vr": -0.29152792096476454,
        "Vi": -0.9698462221006658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0755284520346,
        "longitude": -88.3917934921948
      }
    },
    {
      "number": 43768,
      "class": "Bus",
      "name": "ELBURN 1",
      "init": {
        "Vr": -0.2969618063420184,
        "Vi": -0.964690519199258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8431508413739,
        "longitude": -88.5108929231575
      }
    },
    {
      "number": 43769,
      "class": "Bus",
      "name": "ELGIN 10 1",
      "init": {
        "Vr": -0.18078746594572848,
        "Vi": -1.023176506220287
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9790979342533,
        "longitude": -88.3445595390401
      }
    },
    {
      "number": 43770,
      "class": "Bus",
      "name": "ELGIN 10 2",
      "init": {
        "Vr": -0.18129217087211694,
        "Vi": -1.0228876162706724
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9790979342533,
        "longitude": -88.3445595390401
      }
    },
    {
      "number": 43771,
      "class": "Bus",
      "name": "ELGIN 11 1",
      "init": {
        "Vr": -0.3177756925270785,
        "Vi": -0.9852764276232242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0536725967697,
        "longitude": -88.2785277604811
      }
    },
    {
      "number": 43772,
      "class": "Bus",
      "name": "ELGIN 12 1",
      "init": {
        "Vr": -0.30987856844518774,
        "Vi": -0.9757768704481314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0081158983976,
        "longitude": -88.1750542572278
      }
    },
    {
      "number": 43773,
      "class": "Bus",
      "name": "ELGIN 13 1",
      "init": {
        "Vr": -0.30154302463881866,
        "Vi": -0.992056926442276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0229719580838,
        "longitude": -88.2525247722972
      }
    },
    {
      "number": 43774,
      "class": "Bus",
      "name": "ELGIN 14 1",
      "init": {
        "Vr": -0.3367280596458589,
        "Vi": -0.9775711155809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9789484242549,
        "longitude": -88.3865041560166
      }
    },
    {
      "number": 43775,
      "class": "Bus",
      "name": "ELGIN 14 2",
      "init": {
        "Vr": -0.3368279487209974,
        "Vi": -0.9774846398483974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9789484242549,
        "longitude": -88.3865041560166
      }
    },
    {
      "number": 43776,
      "class": "Bus",
      "name": "GENEVA 11 1",
      "init": {
        "Vr": -0.3381605436193632,
        "Vi": -0.9605709545141224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9069950304678,
        "longitude": -88.3341137635085
      }
    },
    {
      "number": 43777,
      "class": "Bus",
      "name": "GENEVA 11 2",
      "init": {
        "Vr": -0.33803841591700207,
        "Vi": -0.9607512674558314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9069950304678,
        "longitude": -88.3341137635085
      }
    },
    {
      "number": 43778,
      "class": "Bus",
      "name": "GENEVA 12 1",
      "init": {
        "Vr": -0.3368850817803259,
        "Vi": -0.9632229678943981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9366862058439,
        "longitude": -88.3609427029819
      }
    },
    {
      "number": 43779,
      "class": "Bus",
      "name": "GENEVA 13 1",
      "init": {
        "Vr": -0.3239618427707624,
        "Vi": -0.9726556808155422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9527478732617,
        "longitude": -88.2936113412525
      }
    },
    {
      "number": 43780,
      "class": "Bus",
      "name": "GENEVA 13 2",
      "init": {
        "Vr": -0.32412729138828705,
        "Vi": -0.9725196627975691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9527478732617,
        "longitude": -88.2936113412525
      }
    },
    {
      "number": 43781,
      "class": "Bus",
      "name": "HUNTLEY 1 1",
      "init": {
        "Vr": -0.2830451295407719,
        "Vi": -0.9735899293614588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2093711232576,
        "longitude": -88.459174202713
      }
    },
    {
      "number": 43782,
      "class": "Bus",
      "name": "HUNTLEY 2 1",
      "init": {
        "Vr": -0.2705707813261111,
        "Vi": -0.9789460881484299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.136003931303,
        "longitude": -88.5304259666937
      }
    },
    {
      "number": 43783,
      "class": "Bus",
      "name": "HUNTLEY 3 1",
      "init": {
        "Vr": -0.29982579890813493,
        "Vi": -0.9721573440425418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1207114605298,
        "longitude": -88.407980619033
      }
    },
    {
      "number": 43784,
      "class": "Bus",
      "name": "HUNTLEY 3 2",
      "init": {
        "Vr": -0.2999847115693949,
        "Vi": -0.972006670027163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1207114605298,
        "longitude": -88.407980619033
      }
    },
    {
      "number": 43785,
      "class": "Bus",
      "name": "HUNTLEY 4 1",
      "init": {
        "Vr": -0.30934725276735825,
        "Vi": -0.9743682541409152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1482666037265,
        "longitude": -88.3625675692217
      }
    },
    {
      "number": 43786,
      "class": "Bus",
      "name": "MONTGOMERY 29 1",
      "init": {
        "Vr": -0.22153182346334044,
        "Vi": -1.0183715695723445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6165292373155,
        "longitude": -88.3039173387757
      }
    },
    {
      "number": 43787,
      "class": "Bus",
      "name": "MONTGOMERY 29 2",
      "init": {
        "Vr": -0.22180011275168057,
        "Vi": -1.018140573331812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6165292373155,
        "longitude": -88.3039173387757
      }
    },
    {
      "number": 43788,
      "class": "Bus",
      "name": "MONTGOMERY 30 1",
      "init": {
        "Vr": -0.31807378539759823,
        "Vi": -0.9528415895279211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.761541959876,
        "longitude": -88.3332214237746
      }
    },
    {
      "number": 43789,
      "class": "Bus",
      "name": "OSWEGO 11 1",
      "init": {
        "Vr": -0.23494818389079755,
        "Vi": -1.009113285394956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6254535958436,
        "longitude": -88.3359849971301
      }
    },
    {
      "number": 43790,
      "class": "Bus",
      "name": "OSWEGO 12 1",
      "init": {
        "Vr": -0.3213137636198563,
        "Vi": -0.9503711163632751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7221921956144,
        "longitude": -88.2950101488766
      }
    },
    {
      "number": 43791,
      "class": "Bus",
      "name": "SAINT CHARLES 6 1",
      "init": {
        "Vr": -0.29150034460229035,
        "Vi": -0.9751526443339428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8967543708395,
        "longitude": -88.5029225175372
      }
    },
    {
      "number": 43792,
      "class": "Bus",
      "name": "SAINT CHARLES 6 2",
      "init": {
        "Vr": -0.2912446087788269,
        "Vi": -0.9753122328929508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8967543708395,
        "longitude": -88.5029225175372
      }
    },
    {
      "number": 43793,
      "class": "Bus",
      "name": "SAINT CHARLES 7 1",
      "init": {
        "Vr": -0.31943155638374976,
        "Vi": -0.9720229252929016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9742491628499,
        "longitude": -88.4696164853854
      }
    },
    {
      "number": 43794,
      "class": "Bus",
      "name": "SOUTH ELGIN 1 1",
      "init": {
        "Vr": -0.3362066634580227,
        "Vi": -0.9726200981002707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0126323287622,
        "longitude": -88.3802441069394
      }
    },
    {
      "number": 43795,
      "class": "Bus",
      "name": "SOUTH ELGIN 2 1",
      "init": {
        "Vr": -0.332129702547494,
        "Vi": -0.9686826302366662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9606184499827,
        "longitude": -88.324137277781
      }
    },
    {
      "number": 43796,
      "class": "Bus",
      "name": "SOUTH ELGIN 2 2",
      "init": {
        "Vr": -0.3322536047671902,
        "Vi": -0.9685428747759703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9606184499827,
        "longitude": -88.324137277781
      }
    },
    {
      "number": 43797,
      "class": "Bus",
      "name": "SUGAR GROVE 5 1",
      "init": {
        "Vr": -0.3209375579812985,
        "Vi": -0.9464419643582664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7858185610281,
        "longitude": -88.4254710048583
      }
    },
    {
      "number": 43798,
      "class": "Bus",
      "name": "SUGAR GROVE 6 1",
      "init": {
        "Vr": -0.29977140454641354,
        "Vi": -0.9571293453099196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.779573850049,
        "longitude": -88.4843051325861
      }
    },
    {
      "number": 43799,
      "class": "Bus",
      "name": "BEECHER 1",
      "init": {
        "Vr": -0.33042521477290804,
        "Vi": -0.9708916940310499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2962174034027,
        "longitude": -87.6377483038634
      }
    },
    {
      "number": 43800,
      "class": "Bus",
      "name": "JOLIET 1 1",
      "init": {
        "Vr": -0.21750236442808893,
        "Vi": -1.0077137123140327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4663895229046,
        "longitude": -88.252564008433
      }
    },
    {
      "number": 43801,
      "class": "Bus",
      "name": "JOLIET 2 1",
      "init": {
        "Vr": -0.24530980083928008,
        "Vi": -0.9970739809663364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4758927383658,
        "longitude": -88.1416506344058
      }
    },
    {
      "number": 43802,
      "class": "Bus",
      "name": "PLAINFIELD 15 1",
      "init": {
        "Vr": -0.25672896328939215,
        "Vi": -0.9943506818426114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6135302799058,
        "longitude": -88.2457287255964
      }
    },
    {
      "number": 43803,
      "class": "Bus",
      "name": "PLAINFIELD 15 2",
      "init": {
        "Vr": -0.2564538539332132,
        "Vi": -0.9946036881628534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6135302799058,
        "longitude": -88.2457287255964
      }
    },
    {
      "number": 43804,
      "class": "Bus",
      "name": "PLAINFIELD 16 1",
      "init": {
        "Vr": -0.24296367818623418,
        "Vi": -0.9945120685578382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.528964915801,
        "longitude": -88.2253662696048
      }
    },
    {
      "number": 43805,
      "class": "Bus",
      "name": "PLAINFIELD 16 2",
      "init": {
        "Vr": -0.24340788080190437,
        "Vi": -0.9941586505987701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.528964915801,
        "longitude": -88.2253662696048
      }
    },
    {
      "number": 43806,
      "class": "Bus",
      "name": "PLAINFIELD 17 1",
      "init": {
        "Vr": -0.3124530797660559,
        "Vi": -0.9542262667250191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6362049386705,
        "longitude": -88.1502070090971
      }
    },
    {
      "number": 43807,
      "class": "Bus",
      "name": "PLAINFIELD 18 1",
      "init": {
        "Vr": -0.27090894622894895,
        "Vi": -0.974871887280076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5787208955138,
        "longitude": -88.3021394696672
      }
    },
    {
      "number": 43808,
      "class": "Bus",
      "name": "PLAINFIELD 18 2",
      "init": {
        "Vr": -0.2706657675121447,
        "Vi": -0.9750590841028818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5787208955138,
        "longitude": -88.3021394696672
      }
    },
    {
      "number": 43809,
      "class": "Bus",
      "name": "PLAINFIELD 19 1",
      "init": {
        "Vr": -0.24442575179390752,
        "Vi": -0.9982307756759561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.555842272883,
        "longitude": -88.2390723925832
      }
    },
    {
      "number": 43810,
      "class": "Bus",
      "name": "PLAINFIELD 20 1",
      "init": {
        "Vr": -0.23544337469956897,
        "Vi": -1.0060910624605701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.580729285471,
        "longitude": -88.2466130175051
      }
    },
    {
      "number": 43811,
      "class": "Bus",
      "name": "PLAINFIELD 21 1",
      "init": {
        "Vr": -0.0970861644306306,
        "Vi": -1.0416536809944623
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6368214135724,
        "longitude": -88.3072673738143
      }
    },
    {
      "number": 43812,
      "class": "Bus",
      "name": "PLAINFIELD 21 2",
      "init": {
        "Vr": -0.15170162254181863,
        "Vi": -1.0366656723698555
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6368214135724,
        "longitude": -88.3072673738143
      }
    },
    {
      "number": 43813,
      "class": "Bus",
      "name": "PLAINFIELD 21 3",
      "init": {
        "Vr": -0.20752329470101738,
        "Vi": -1.0290028056868137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6368214135724,
        "longitude": -88.3072673738143
      }
    },
    {
      "number": 43814,
      "class": "Bus",
      "name": "PLAINFIELD 21 4",
      "init": {
        "Vr": -0.08415189787897728,
        "Vi": -1.0427240571024528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6368214135724,
        "longitude": -88.3072673738143
      }
    },
    {
      "number": 43815,
      "class": "Bus",
      "name": "PLAINFIELD 21 6",
      "init": {
        "Vr": -0.15697860137186295,
        "Vi": -1.033158905271032
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6368214135724,
        "longitude": -88.3072673738143
      }
    },
    {
      "number": 43816,
      "class": "Bus",
      "name": "PLANO 1 1",
      "init": {
        "Vr": -0.28284896913422647,
        "Vi": -0.9631357964195633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7685526133817,
        "longitude": -88.5270021301433
      }
    },
    {
      "number": 43817,
      "class": "Bus",
      "name": "PLANO 2 1",
      "init": {
        "Vr": -0.20575102403189696,
        "Vi": -1.0130393486167553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6256108147155,
        "longitude": -88.523876277331
      }
    },
    {
      "number": 43818,
      "class": "Bus",
      "name": "PLANO 3 1",
      "init": {
        "Vr": -0.25805387429878995,
        "Vi": -0.979593457508824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7319455670919,
        "longitude": -88.485710624511
      }
    },
    {
      "number": 43819,
      "class": "Bus",
      "name": "YORKVILLE 1 1",
      "init": {
        "Vr": -0.31906697745236584,
        "Vi": -0.9481350241409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6673441249725,
        "longitude": -88.3391758262563
      }
    },
    {
      "number": 43820,
      "class": "Bus",
      "name": "YORKVILLE 1 2",
      "init": {
        "Vr": -0.31920713127424044,
        "Vi": -0.9480003036072034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6673441249725,
        "longitude": -88.3391758262563
      }
    },
    {
      "number": 43821,
      "class": "Bus",
      "name": "YORKVILLE 2 1",
      "init": {
        "Vr": -0.22444527351327476,
        "Vi": -0.999720692014863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6255182419974,
        "longitude": -88.4234584509825
      }
    },
    {
      "number": 43822,
      "class": "Bus",
      "name": "YORKVILLE 3 1",
      "init": {
        "Vr": -0.3049770510534015,
        "Vi": -0.9592503096530332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6668545724077,
        "longitude": -88.3892112458256
      }
    },
    {
      "number": 43823,
      "class": "Bus",
      "name": "YORKVILLE 4 1",
      "init": {
        "Vr": -0.1250926726330529,
        "Vi": -1.03645288786565
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5419203478639,
        "longitude": -88.5249299465264
      }
    },
    {
      "number": 43824,
      "class": "Bus",
      "name": "ANTIOCH 7 1",
      "init": {
        "Vr": -0.29016712072167206,
        "Vi": -0.9677624757268597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4850685156976,
        "longitude": -88.0919461834279
      }
    },
    {
      "number": 43825,
      "class": "Bus",
      "name": "ANTIOCH 8 1",
      "init": {
        "Vr": -0.27923042825592265,
        "Vi": -0.9716274310582373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4922520085424,
        "longitude": -88.1386865862091
      }
    },
    {
      "number": 43826,
      "class": "Bus",
      "name": "CARY 12 1",
      "init": {
        "Vr": -0.3293341135019197,
        "Vi": -0.9738291121861987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1323699601803,
        "longitude": -88.1735570057434
      }
    },
    {
      "number": 43827,
      "class": "Bus",
      "name": "CARY 13 1",
      "init": {
        "Vr": -0.2712950775234846,
        "Vi": -0.996303170811395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2509677830192,
        "longitude": -88.1510241094097
      }
    },
    {
      "number": 43828,
      "class": "Bus",
      "name": "CARY 13 2",
      "init": {
        "Vr": -0.27157196049388754,
        "Vi": -0.996016766874091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2509677830192,
        "longitude": -88.1510241094097
      }
    },
    {
      "number": 43829,
      "class": "Bus",
      "name": "CARY 14 1",
      "init": {
        "Vr": -0.29265740722414363,
        "Vi": -0.9863230574487064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2473114118916,
        "longitude": -88.2100683418521
      }
    },
    {
      "number": 43830,
      "class": "Bus",
      "name": "CARY 14 2",
      "init": {
        "Vr": -0.29282249205535527,
        "Vi": -0.9861844329548561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2473114118916,
        "longitude": -88.2100683418521
      }
    },
    {
      "number": 43831,
      "class": "Bus",
      "name": "FOX LAKE 1 1",
      "init": {
        "Vr": -0.3198047047074356,
        "Vi": -0.9691859978603248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3990414464317,
        "longitude": -88.1328164220054
      }
    },
    {
      "number": 43832,
      "class": "Bus",
      "name": "FOX LAKE 2 1",
      "init": {
        "Vr": -0.3341276910543846,
        "Vi": -0.972940545730675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4299485874574,
        "longitude": -88.2284104506543
      }
    },
    {
      "number": 43833,
      "class": "Bus",
      "name": "GRAYSLAKE 1 1",
      "init": {
        "Vr": -0.29589986430540705,
        "Vi": -0.9888933212444082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3184612803124,
        "longitude": -87.9842654638952
      }
    },
    {
      "number": 43834,
      "class": "Bus",
      "name": "GRAYSLAKE 2 1",
      "init": {
        "Vr": -0.33556600828185096,
        "Vi": -0.9662827102272771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3606968436582,
        "longitude": -88.0598468906226
      }
    },
    {
      "number": 43835,
      "class": "Bus",
      "name": "GRAYSLAKE 3 1",
      "init": {
        "Vr": -0.3259871383118031,
        "Vi": -0.9505122695231563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4109180245572,
        "longitude": -88.0164435326163
      }
    },
    {
      "number": 43836,
      "class": "Bus",
      "name": "GURNEE 1 1",
      "init": {
        "Vr": -0.3040375495818027,
        "Vi": -0.9805032896300075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3905612587578,
        "longitude": -87.9259249651706
      }
    },
    {
      "number": 43837,
      "class": "Bus",
      "name": "GURNEE 1 2",
      "init": {
        "Vr": -0.30363279978215785,
        "Vi": -0.9809521530231466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3905612587578,
        "longitude": -87.9259249651706
      }
    },
    {
      "number": 43838,
      "class": "Bus",
      "name": "GURNEE 2 1",
      "init": {
        "Vr": -0.29408012386174703,
        "Vi": -0.98995815304442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3544841357524,
        "longitude": -87.9130020063686
      }
    },
    {
      "number": 43839,
      "class": "Bus",
      "name": "GURNEE 3 1",
      "init": {
        "Vr": -0.32952433378004065,
        "Vi": -0.9677512334640312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3870866570099,
        "longitude": -87.8451807175033
      }
    },
    {
      "number": 43840,
      "class": "Bus",
      "name": "HIGHLAND PARK 3 1",
      "init": {
        "Vr": -0.34533538300375366,
        "Vi": -0.9622964504329856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1970725808458,
        "longitude": -87.7930081508557
      }
    },
    {
      "number": 43841,
      "class": "Bus",
      "name": "LAKE FOREST 1",
      "init": {
        "Vr": -0.34909172371437036,
        "Vi": -0.9657735498873975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231069996511,
        "longitude": -87.9420910742336
      }
    },
    {
      "number": 43842,
      "class": "Bus",
      "name": "LAKE FOREST 2",
      "init": {
        "Vr": -0.34919796450296875,
        "Vi": -0.9656510691850269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.231069996511,
        "longitude": -87.9420910742336
      }
    },
    {
      "number": 43843,
      "class": "Bus",
      "name": "LAKE VILLA 1 1",
      "init": {
        "Vr": -0.2838532600274051,
        "Vi": -0.9797928650449946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3040451057881,
        "longitude": -88.1813355084643
      }
    },
    {
      "number": 43844,
      "class": "Bus",
      "name": "LAKE VILLA 2 1",
      "init": {
        "Vr": -0.3069889091616684,
        "Vi": -0.9643703643913714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4654411194709,
        "longitude": -88.0075670045731
      }
    },
    {
      "number": 43845,
      "class": "Bus",
      "name": "LAKE VILLA 3 1",
      "init": {
        "Vr": -0.13552002573908806,
        "Vi": -1.032850717242378
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4784270618288,
        "longitude": -88.0353616716614
      }
    },
    {
      "number": 43846,
      "class": "Bus",
      "name": "LAKE VILLA 3 2",
      "init": {
        "Vr": -0.13586426667712329,
        "Vi": -1.0325380835522082
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4784270618288,
        "longitude": -88.0353616716614
      }
    },
    {
      "number": 43847,
      "class": "Bus",
      "name": "LAKE ZURICH 1 1",
      "init": {
        "Vr": -0.29359172582201354,
        "Vi": -0.9867543661608986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1925686221196,
        "longitude": -88.1366642644843
      }
    },
    {
      "number": 43848,
      "class": "Bus",
      "name": "LAKE ZURICH 2 1",
      "init": {
        "Vr": -0.30351802977360154,
        "Vi": -0.983409327309012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2185393354746,
        "longitude": -88.1145221580036
      }
    },
    {
      "number": 43849,
      "class": "Bus",
      "name": "LAKE ZURICH 2 2",
      "init": {
        "Vr": -0.3032625889054856,
        "Vi": -0.983564755036143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2185393354746,
        "longitude": -88.1145221580036
      }
    },
    {
      "number": 43850,
      "class": "Bus",
      "name": "LAKE ZURICH 3 1",
      "init": {
        "Vr": -0.291127418726106,
        "Vi": -0.9937024169351605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2619841419107,
        "longitude": -88.0356754137509
      }
    },
    {
      "number": 43851,
      "class": "Bus",
      "name": "LAKE ZURICH 3 2",
      "init": {
        "Vr": -0.29096747138431467,
        "Vi": -0.9940205142647772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2619841419107,
        "longitude": -88.0356754137509
      }
    },
    {
      "number": 43852,
      "class": "Bus",
      "name": "LAKE ZURICH 4 1",
      "init": {
        "Vr": -0.3272241761398893,
        "Vi": -0.9689790446598026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1867449284131,
        "longitude": -88.0516385172748
      }
    },
    {
      "number": 43853,
      "class": "Bus",
      "name": "LAKE ZURICH 4 2",
      "init": {
        "Vr": -0.3276585402469798,
        "Vi": -0.9685175469126569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1867449284131,
        "longitude": -88.0516385172748
      }
    },
    {
      "number": 43854,
      "class": "Bus",
      "name": "LIBERTYVILLE 1 1",
      "init": {
        "Vr": -0.3211188332215131,
        "Vi": -0.9752901087137522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2767054693332,
        "longitude": -87.9498596777326
      }
    },
    {
      "number": 43855,
      "class": "Bus",
      "name": "LIBERTYVILLE 2 1",
      "init": {
        "Vr": -0.3263728538031535,
        "Vi": -0.9746809115804366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2609153965361,
        "longitude": -87.9268016960639
      }
    },
    {
      "number": 43856,
      "class": "Bus",
      "name": "LIBERTYVILLE 2 2",
      "init": {
        "Vr": -0.32653389889037465,
        "Vi": -0.9744895051160065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2609153965361,
        "longitude": -87.9268016960639
      }
    },
    {
      "number": 43857,
      "class": "Bus",
      "name": "MCHENRY 1 1",
      "init": {
        "Vr": -0.2749532651539297,
        "Vi": -0.9894489829241401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2818465718198,
        "longitude": -88.138396322369
      }
    },
    {
      "number": 43858,
      "class": "Bus",
      "name": "MCHENRY 2 1",
      "init": {
        "Vr": -0.3135339748123786,
        "Vi": -0.97177993490016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3852393085333,
        "longitude": -88.2486403646676
      }
    },
    {
      "number": 43859,
      "class": "Bus",
      "name": "MCHENRY 3 1",
      "init": {
        "Vr": -0.29360723516223336,
        "Vi": -0.9785200949359981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2765866811695,
        "longitude": -88.2658833855128
      }
    },
    {
      "number": 43860,
      "class": "Bus",
      "name": "MCHENRY 4 1",
      "init": {
        "Vr": -0.2975974567879895,
        "Vi": -0.976603282625384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3573101344761,
        "longitude": -88.3021352190711
      }
    },
    {
      "number": 43861,
      "class": "Bus",
      "name": "MCHENRY 4 2",
      "init": {
        "Vr": -0.29780742834890495,
        "Vi": -0.9763589334917275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3573101344761,
        "longitude": -88.3021352190711
      }
    },
    {
      "number": 43862,
      "class": "Bus",
      "name": "MCHENRY 5 1",
      "init": {
        "Vr": -0.28996802441872827,
        "Vi": -0.9808569086003327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3359361176671,
        "longitude": -88.2827137355445
      }
    },
    {
      "number": 43863,
      "class": "Bus",
      "name": "MUNDELEIN 1 1",
      "init": {
        "Vr": -0.30421809046718606,
        "Vi": -0.9836078551936968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3147603832371,
        "longitude": -88.0092955341171
      }
    },
    {
      "number": 43864,
      "class": "Bus",
      "name": "MUNDELEIN 2 1",
      "init": {
        "Vr": -0.314302691416138,
        "Vi": -0.9766937818582163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1978089368048,
        "longitude": -88.0871278909821
      }
    },
    {
      "number": 43865,
      "class": "Bus",
      "name": "MUNDELEIN 3 1",
      "init": {
        "Vr": -0.13888971937020247,
        "Vi": -1.0265427531474556
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2899686576297,
        "longitude": -88.0372382243243
      }
    },
    {
      "number": 43866,
      "class": "Bus",
      "name": "MUNDELEIN 3 2",
      "init": {
        "Vr": -0.18754416599179688,
        "Vi": -1.0225456513363107
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2899686576297,
        "longitude": -88.0372382243243
      }
    },
    {
      "number": 43867,
      "class": "Bus",
      "name": "MUNDELEIN 3 3",
      "init": {
        "Vr": -0.2810649871283073,
        "Vi": -1.000000367391682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2899686576297,
        "longitude": -88.0372382243243
      }
    },
    {
      "number": 43868,
      "class": "Bus",
      "name": "MUNDELEIN 3 4",
      "init": {
        "Vr": -0.19522630940536823,
        "Vi": -1.0200534117622273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2899686576297,
        "longitude": -88.0372382243243
      }
    },
    {
      "number": 43869,
      "class": "Bus",
      "name": "MUNDELEIN 3 6",
      "init": {
        "Vr": -0.12697544647034442,
        "Vi": -1.0318638780800267
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2899686576297,
        "longitude": -88.0372382243243
      }
    },
    {
      "number": 43870,
      "class": "Bus",
      "name": "ROUND LAKE 1 1",
      "init": {
        "Vr": -0.3485624018442082,
        "Vi": -0.9754998650652663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4392980576534,
        "longitude": -88.1641579511735
      }
    },
    {
      "number": 43871,
      "class": "Bus",
      "name": "ROUND LAKE 2 1",
      "init": {
        "Vr": -0.19966073062481934,
        "Vi": -1.0216674305245235
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613651680808,
        "longitude": -88.1243670357681
      }
    },
    {
      "number": 43872,
      "class": "Bus",
      "name": "ROUND LAKE 2 2",
      "init": {
        "Vr": -0.26483116388066114,
        "Vi": -1.000401787870934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613651680808,
        "longitude": -88.1243670357681
      }
    },
    {
      "number": 43873,
      "class": "Bus",
      "name": "ROUND LAKE 2 3",
      "init": {
        "Vr": -0.19990550403443083,
        "Vi": -1.0213916900080935
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2613651680808,
        "longitude": -88.1243670357681
      }
    },
    {
      "number": 43874,
      "class": "Bus",
      "name": "ROUND LAKE 3 1",
      "init": {
        "Vr": -0.3292314508419521,
        "Vi": -0.948712481608013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3977660081576,
        "longitude": -88.0420878767782
      }
    },
    {
      "number": 43875,
      "class": "Bus",
      "name": "ROUND LAKE 4 1",
      "init": {
        "Vr": -0.28360042864394636,
        "Vi": -0.9936550339417176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.276877063572,
        "longitude": -88.0862350902669
      }
    },
    {
      "number": 43876,
      "class": "Bus",
      "name": "ROUND LAKE 5 1",
      "init": {
        "Vr": -0.17718325677750144,
        "Vi": -1.028607394231268
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3773910663377,
        "longitude": -88.1794481371121
      }
    },
    {
      "number": 43877,
      "class": "Bus",
      "name": "SPRING GROVE 5 1",
      "init": {
        "Vr": -0.3243225775592064,
        "Vi": -0.9765367816167334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5026047310359,
        "longitude": -88.2730767470746
      }
    },
    {
      "number": 43878,
      "class": "Bus",
      "name": "SPRING GROVE 5 2",
      "init": {
        "Vr": -0.32440415780292675,
        "Vi": -0.9764700281372722
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5026047310359,
        "longitude": -88.2730767470746
      }
    },
    {
      "number": 43879,
      "class": "Bus",
      "name": "VERNON HILLS 1 1",
      "init": {
        "Vr": -0.3116694328519267,
        "Vi": -0.9863810522377735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2580368171429,
        "longitude": -87.8489882957709
      }
    },
    {
      "number": 43880,
      "class": "Bus",
      "name": "VERNON HILLS 1 2",
      "init": {
        "Vr": -0.3112620261305934,
        "Vi": -0.9867737932534046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2580368171429,
        "longitude": -87.8489882957709
      }
    },
    {
      "number": 43881,
      "class": "Bus",
      "name": "VERNON HILLS 2 1",
      "init": {
        "Vr": -0.30220694859560404,
        "Vi": -0.9933898786254108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.267399775462,
        "longitude": -88.0052801126807
      }
    },
    {
      "number": 43882,
      "class": "Bus",
      "name": "WAUKEGAN 1 1",
      "init": {
        "Vr": -0.3191547360964667,
        "Vi": -0.9688580905625118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4118275749072,
        "longitude": -87.8904619473088
      }
    },
    {
      "number": 43883,
      "class": "Bus",
      "name": "WAUKEGAN 1 2",
      "init": {
        "Vr": -0.3193156879645495,
        "Vi": -0.9686891780910151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4118275749072,
        "longitude": -87.8904619473088
      }
    },
    {
      "number": 43884,
      "class": "Bus",
      "name": "WAUKEGAN 2 1",
      "init": {
        "Vr": -0.3127459097421466,
        "Vi": -0.9780549900502785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3447076665603,
        "longitude": -87.8263245783438
      }
    },
    {
      "number": 43885,
      "class": "Bus",
      "name": "WAUKEGAN 2 2",
      "init": {
        "Vr": -0.31290560387650596,
        "Vi": -0.9777853362660431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3447076665603,
        "longitude": -87.8263245783438
      }
    },
    {
      "number": 43886,
      "class": "Bus",
      "name": "WAUKEGAN 3 1",
      "init": {
        "Vr": -0.33197752582591566,
        "Vi": -0.9631324290330908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3862113628386,
        "longitude": -87.8679204387403
      }
    },
    {
      "number": 43887,
      "class": "Bus",
      "name": "WAUKEGAN 3 2",
      "init": {
        "Vr": -0.3322551346237297,
        "Vi": -0.9627861267044386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3862113628386,
        "longitude": -87.8679204387403
      }
    },
    {
      "number": 43888,
      "class": "Bus",
      "name": "WAUKEGAN 4 1",
      "init": {
        "Vr": -0.2933047815059921,
        "Vi": -0.9918908397089687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3261137065346,
        "longitude": -87.8699279499665
      }
    },
    {
      "number": 43889,
      "class": "Bus",
      "name": "WAUKEGAN 5 1",
      "init": {
        "Vr": -0.2216875094751377,
        "Vi": -1.0130919986658495
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.278384028765,
        "longitude": -87.8302292714666
      }
    },
    {
      "number": 43890,
      "class": "Bus",
      "name": "WAUKEGAN 5 2",
      "init": {
        "Vr": -0.29617510803565344,
        "Vi": -0.9983547781133628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.278384028765,
        "longitude": -87.8302292714666
      }
    },
    {
      "number": 43891,
      "class": "Bus",
      "name": "WAUKEGAN 5 3",
      "init": {
        "Vr": -0.21471512111239088,
        "Vi": -1.0155914812537685
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.278384028765,
        "longitude": -87.8302292714666
      }
    },
    {
      "number": 43892,
      "class": "Bus",
      "name": "WAUKEGAN 6 1",
      "init": {
        "Vr": -0.32402166807233274,
        "Vi": -0.9727729257522626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3861207542887,
        "longitude": -87.8171545652631
      }
    },
    {
      "number": 43893,
      "class": "Bus",
      "name": "WAUKEGAN 7 1",
      "init": {
        "Vr": -0.19145596672135456,
        "Vi": -1.0184862702134911
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3488077301713,
        "longitude": -87.8692467589637
      }
    },
    {
      "number": 43894,
      "class": "Bus",
      "name": "WAUKEGAN 7 2",
      "init": {
        "Vr": -0.28263887138703453,
        "Vi": -1.0013313441904017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3488077301713,
        "longitude": -87.8692467589637
      }
    },
    {
      "number": 43895,
      "class": "Bus",
      "name": "WAUKEGAN 7 3",
      "init": {
        "Vr": -0.19205559632426863,
        "Vi": -1.018128154702961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3488077301713,
        "longitude": -87.8692467589637
      }
    },
    {
      "number": 43896,
      "class": "Bus",
      "name": "ZION 1 1",
      "init": {
        "Vr": -0.3424551430915362,
        "Vi": -0.9767544223207242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4831073350905,
        "longitude": -87.8410531895316
      }
    },
    {
      "number": 43897,
      "class": "Bus",
      "name": "ZION 2 1",
      "init": {
        "Vr": -0.34128111137981404,
        "Vi": -0.966861465344246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4884647840646,
        "longitude": -87.8000654326184
      }
    },
    {
      "number": 43898,
      "class": "Bus",
      "name": "ZION 3 1",
      "init": {
        "Vr": -0.3276815813876962,
        "Vi": -0.9633345569930742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4125052250886,
        "longitude": -87.8568017138307
      }
    },
    {
      "number": 43899,
      "class": "Bus",
      "name": "LA SALLE 1 1",
      "init": {
        "Vr": -0.11237412176440938,
        "Vi": -1.029116166887281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3611646156735,
        "longitude": -89.0648311682405
      }
    },
    {
      "number": 43900,
      "class": "Bus",
      "name": "LA SALLE 2 1",
      "init": {
        "Vr": -0.11216473951121682,
        "Vi": -1.0238400080105967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4050575560134,
        "longitude": -89.0347543136964
      }
    },
    {
      "number": 43901,
      "class": "Bus",
      "name": "MARSEILLES 1 1",
      "init": {
        "Vr": -0.14850167667836328,
        "Vi": -1.0155241040818732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3266980109127,
        "longitude": -88.7120024383383
      }
    },
    {
      "number": 43902,
      "class": "Bus",
      "name": "MARSEILLES 2 1",
      "init": {
        "Vr": -0.15993043859111433,
        "Vi": -1.0154941194304143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3832820648452,
        "longitude": -88.6343522143304
      }
    },
    {
      "number": 43903,
      "class": "Bus",
      "name": "MARSEILLES 2 2",
      "init": {
        "Vr": -0.1598223648675011,
        "Vi": -1.0155641778987283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3832820648452,
        "longitude": -88.6343522143304
      }
    },
    {
      "number": 43904,
      "class": "Bus",
      "name": "MARSEILLES 3 1",
      "init": {
        "Vr": -0.15485576899351686,
        "Vi": -1.023440058068285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4249621428128,
        "longitude": -88.7573229718668
      }
    },
    {
      "number": 43905,
      "class": "Bus",
      "name": "OTTAWA 4 1",
      "init": {
        "Vr": -0.11618481122261276,
        "Vi": -1.0274583515499898
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3290130925563,
        "longitude": -88.9208503354872
      }
    },
    {
      "number": 43906,
      "class": "Bus",
      "name": "OTTAWA 5 1",
      "init": {
        "Vr": -0.12810646056823102,
        "Vi": -1.02738492709604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4080325035606,
        "longitude": -88.8897588666818
      }
    },
    {
      "number": 43907,
      "class": "Bus",
      "name": "OTTAWA 6 1",
      "init": {
        "Vr": -0.0330607171841318,
        "Vi": -1.0360410744175315
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3485001276842,
        "longitude": -88.8311890460838
      }
    },
    {
      "number": 43908,
      "class": "Bus",
      "name": "SHERIDAN 4 1",
      "init": {
        "Vr": -0.16800870652257097,
        "Vi": -1.024926008585719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5315924349656,
        "longitude": -88.685146981583
      }
    },
    {
      "number": 43909,
      "class": "Bus",
      "name": "AMBOY 1 1",
      "init": {
        "Vr": -0.06031155124166035,
        "Vi": -1.0131818879469117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6800946517137,
        "longitude": -89.3015171164909
      }
    },
    {
      "number": 43910,
      "class": "Bus",
      "name": "DIXON 3 1",
      "init": {
        "Vr": -0.08880929343394664,
        "Vi": -0.9972063969195107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8281812445646,
        "longitude": -89.4766107702664
      }
    },
    {
      "number": 43911,
      "class": "Bus",
      "name": "DIXON 3 2",
      "init": {
        "Vr": -0.08898551462124284,
        "Vi": -0.9970888591530318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8281812445646,
        "longitude": -89.4766107702664
      }
    },
    {
      "number": 43912,
      "class": "Bus",
      "name": "DIXON 4 1",
      "init": {
        "Vr": -0.04943305991059178,
        "Vi": -1.014883492106026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7480636534979,
        "longitude": -89.4524768461162
      }
    },
    {
      "number": 43913,
      "class": "Bus",
      "name": "DIXON 5 1",
      "init": {
        "Vr": -0.07408121581708597,
        "Vi": -0.9953884187059101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7933449596892,
        "longitude": -89.5548970756313
      }
    },
    {
      "number": 43914,
      "class": "Bus",
      "name": "DIXON 6 1",
      "init": {
        "Vr": -0.10593761085738274,
        "Vi": -0.9963845136967382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8670654524103,
        "longitude": -89.5126489312914
      }
    },
    {
      "number": 43915,
      "class": "Bus",
      "name": "PAW PAW 6 1",
      "init": {
        "Vr": -0.06171687253214066,
        "Vi": -1.0342101094091058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.777991514236,
        "longitude": -89.0726024871329
      }
    },
    {
      "number": 43916,
      "class": "Bus",
      "name": "POLO 1 1",
      "init": {
        "Vr": -0.1419993256570956,
        "Vi": -1.0053940576313778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0792397790059,
        "longitude": -89.5711184996571
      }
    },
    {
      "number": 43917,
      "class": "Bus",
      "name": "POLO 1 2",
      "init": {
        "Vr": -0.14210487270719907,
        "Vi": -1.0053224949240083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0792397790059,
        "longitude": -89.5711184996571
      }
    },
    {
      "number": 43918,
      "class": "Bus",
      "name": "POLO 2 1",
      "init": {
        "Vr": -0.12765050830252564,
        "Vi": -1.0024977311247147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9876503151157,
        "longitude": -89.6397221686923
      }
    },
    {
      "number": 43919,
      "class": "Bus",
      "name": "ROCK FALLS 1 1",
      "init": {
        "Vr": -0.0311854154817922,
        "Vi": -1.0004800290390978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6490779915847,
        "longitude": -89.6568126493941
      }
    },
    {
      "number": 43920,
      "class": "Bus",
      "name": "ROCK FALLS 2 1",
      "init": {
        "Vr": -0.09847617662356295,
        "Vi": -1.0368701573953218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7468223848675,
        "longitude": -89.7567636241164
      }
    },
    {
      "number": 43921,
      "class": "Bus",
      "name": "STERLING 10 1",
      "init": {
        "Vr": 0.12901484544460848,
        "Vi": -1.031467736229341
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9099119908574,
        "longitude": -89.7774553871015
      }
    },
    {
      "number": 43922,
      "class": "Bus",
      "name": "STERLING 11 1",
      "init": {
        "Vr": -0.1144614105122517,
        "Vi": -1.0056263155843863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9218849577972,
        "longitude": -89.7250794594677
      }
    },
    {
      "number": 43923,
      "class": "Bus",
      "name": "STERLING 12 1",
      "init": {
        "Vr": -0.10215993647470216,
        "Vi": -1.0106613605445838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8850741142172,
        "longitude": -89.7808995946898
      }
    },
    {
      "number": 43924,
      "class": "Bus",
      "name": "STERLING 13 1",
      "init": {
        "Vr": -0.08988293249128479,
        "Vi": -1.015974162559304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8591858860281,
        "longitude": -89.7301881278829
      }
    },
    {
      "number": 43925,
      "class": "Bus",
      "name": "STERLING 13 2",
      "init": {
        "Vr": -0.09001528083136992,
        "Vi": -1.015880540731845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8591858860281,
        "longitude": -89.7301881278829
      }
    },
    {
      "number": 43926,
      "class": "Bus",
      "name": "CRYSTAL LAKE 1 1",
      "init": {
        "Vr": -0.27835458371232885,
        "Vi": -0.9898372666257331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2236834826908,
        "longitude": -88.3274383655261
      }
    },
    {
      "number": 43927,
      "class": "Bus",
      "name": "CRYSTAL LAKE 2 1",
      "init": {
        "Vr": -0.3081088251818298,
        "Vi": -0.9795912502081221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2170466839322,
        "longitude": -88.2413368905397
      }
    },
    {
      "number": 43928,
      "class": "Bus",
      "name": "CRYSTAL LAKE 3 1",
      "init": {
        "Vr": -0.29927317411828536,
        "Vi": -0.9812110244031753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2244037340876,
        "longitude": -88.2712371068912
      }
    },
    {
      "number": 43929,
      "class": "Bus",
      "name": "CRYSTAL LAKE 4 1",
      "init": {
        "Vr": -0.28860806724644333,
        "Vi": -0.9881671508088723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.20729338747,
        "longitude": -88.3002730802229
      }
    },
    {
      "number": 43930,
      "class": "Bus",
      "name": "CRYSTAL LAKE 5 1",
      "init": {
        "Vr": -0.2731843943568668,
        "Vi": -0.9852266451289468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2383340414597,
        "longitude": -88.3709902634059
      }
    },
    {
      "number": 43931,
      "class": "Bus",
      "name": "CRYSTAL LAKE 5 2",
      "init": {
        "Vr": -0.27294566640158124,
        "Vi": -0.9854447698026458
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2383340414597,
        "longitude": -88.3709902634059
      }
    },
    {
      "number": 43932,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 1 1",
      "init": {
        "Vr": -0.3138774423216962,
        "Vi": -0.982124642313176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1947477251171,
        "longitude": -88.3557976120186
      }
    },
    {
      "number": 43933,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 1 2",
      "init": {
        "Vr": -0.3142177404362423,
        "Vi": -0.9818772637225291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1947477251171,
        "longitude": -88.3557976120186
      }
    },
    {
      "number": 43934,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 2 1",
      "init": {
        "Vr": -0.32870908702891527,
        "Vi": -0.9770677388251904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1038017085239,
        "longitude": -88.3352899550619
      }
    },
    {
      "number": 43935,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 3 1",
      "init": {
        "Vr": -0.30929079258107056,
        "Vi": -0.9938354045079538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.17432030271,
        "longitude": -88.3216877549258
      }
    },
    {
      "number": 43936,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 4 1",
      "init": {
        "Vr": -0.18996839461326626,
        "Vi": -1.0138539478624748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2407321475564,
        "longitude": -88.3315172474576
      }
    },
    {
      "number": 43937,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 4 2",
      "init": {
        "Vr": -0.2673045234809631,
        "Vi": -0.9935441852907664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2407321475564,
        "longitude": -88.3315172474576
      }
    },
    {
      "number": 43938,
      "class": "Bus",
      "name": "LAKE IN THE HILLS 4 3",
      "init": {
        "Vr": -0.19016670200996702,
        "Vi": -1.0137560520979962
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2407321475564,
        "longitude": -88.3315172474576
      }
    },
    {
      "number": 43939,
      "class": "Bus",
      "name": "WONDER LAKE 1",
      "init": {
        "Vr": -0.30115589181749225,
        "Vi": -0.9890684695890604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4097126027368,
        "longitude": -88.3834194834103
      }
    },
    {
      "number": 43940,
      "class": "Bus",
      "name": "WOODSTOCK 18 1",
      "init": {
        "Vr": -0.27130048415129654,
        "Vi": -0.9849524093141049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2779095955154,
        "longitude": -88.3939199389479
      }
    },
    {
      "number": 43941,
      "class": "Bus",
      "name": "WOODSTOCK 19 1",
      "init": {
        "Vr": -0.26682635514407727,
        "Vi": -0.9890212441575831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2981481568407,
        "longitude": -88.4152899120657
      }
    },
    {
      "number": 43942,
      "class": "Bus",
      "name": "WOODSTOCK 20 1",
      "init": {
        "Vr": -0.2723632690809716,
        "Vi": -0.9623762549281198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2722808802893,
        "longitude": -88.5453568721192
      }
    },
    {
      "number": 43943,
      "class": "Bus",
      "name": "WOODSTOCK 21 1",
      "init": {
        "Vr": -0.1815745962346378,
        "Vi": -1.012589349991364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3314986476024,
        "longitude": -88.3731423574764
      }
    },
    {
      "number": 43944,
      "class": "Bus",
      "name": "WOODSTOCK 21 2",
      "init": {
        "Vr": -0.2565577333202778,
        "Vi": -0.9968020905881844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3314986476024,
        "longitude": -88.3731423574764
      }
    },
    {
      "number": 43945,
      "class": "Bus",
      "name": "WOODSTOCK 21 3",
      "init": {
        "Vr": -0.18207085349224553,
        "Vi": -1.0121932948898626
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3314986476024,
        "longitude": -88.3731423574764
      }
    },
    {
      "number": 43946,
      "class": "Bus",
      "name": "MILAN 10 1",
      "init": {
        "Vr": 0.17575609596998462,
        "Vi": -0.9925602809312125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4047202337493,
        "longitude": -90.6799056764049
      }
    },
    {
      "number": 43947,
      "class": "Bus",
      "name": "MILAN 11 1",
      "init": {
        "Vr": 0.1693790343587807,
        "Vi": -0.994321243035066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3597167622357,
        "longitude": -90.5246738715478
      }
    },
    {
      "number": 43948,
      "class": "Bus",
      "name": "MILAN 11 2",
      "init": {
        "Vr": 0.1692113601721145,
        "Vi": -0.9941955034050894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3597167622357,
        "longitude": -90.5246738715478
      }
    },
    {
      "number": 43949,
      "class": "Bus",
      "name": "BYRON 5 1",
      "init": {
        "Vr": -0.13520387279734272,
        "Vi": -1.012680305223246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1330476685955,
        "longitude": -89.3217639615895
      }
    },
    {
      "number": 43950,
      "class": "Bus",
      "name": "BYRON 6 1",
      "init": {
        "Vr": -0.14822047092551996,
        "Vi": -1.012238742947263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1830039207071,
        "longitude": -89.294802329692
      }
    },
    {
      "number": 43951,
      "class": "Bus",
      "name": "MOUNT MORRIS 5 1",
      "init": {
        "Vr": -0.12148510431316194,
        "Vi": -0.9968961883523184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0448144935014,
        "longitude": -89.4325958906694
      }
    },
    {
      "number": 43952,
      "class": "Bus",
      "name": "OREGON 8 1",
      "init": {
        "Vr": -0.12713231613967632,
        "Vi": -1.0141102037087593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9474521679884,
        "longitude": -89.3399457908282
      }
    },
    {
      "number": 43953,
      "class": "Bus",
      "name": "ROCKFORD 10 1",
      "init": {
        "Vr": -0.15854789384669635,
        "Vi": -0.9991465235488226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1834868289807,
        "longitude": -89.1961229878459
      }
    },
    {
      "number": 43954,
      "class": "Bus",
      "name": "ROCKFORD 11 1",
      "init": {
        "Vr": -0.15514034217604403,
        "Vi": -1.0038876218780184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3200986396069,
        "longitude": -89.1463483732941
      }
    },
    {
      "number": 43955,
      "class": "Bus",
      "name": "ROCKFORD 12 1",
      "init": {
        "Vr": -0.22904000776213487,
        "Vi": -0.9527842623466071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1273535240196,
        "longitude": -89.030476811957
      }
    },
    {
      "number": 43956,
      "class": "Bus",
      "name": "ROCKFORD 13 1",
      "init": {
        "Vr": -0.16216196131042157,
        "Vi": -0.9919790937025097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1943680614958,
        "longitude": -89.1309934504005
      }
    },
    {
      "number": 43957,
      "class": "Bus",
      "name": "ROCKFORD 14 1",
      "init": {
        "Vr": -0.12390363492975201,
        "Vi": -1.0303388076598263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2498887660988,
        "longitude": -89.0255480455044
      }
    },
    {
      "number": 43958,
      "class": "Bus",
      "name": "ROCKFORD 14 2",
      "init": {
        "Vr": -0.12419452271832451,
        "Vi": -1.0301708567726025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2498887660988,
        "longitude": -89.0255480455044
      }
    },
    {
      "number": 43959,
      "class": "Bus",
      "name": "STILLMAN VALLEY 1",
      "init": {
        "Vr": -0.15153030642257212,
        "Vi": -0.9897986940075284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0793527278593,
        "longitude": -89.1760682471244
      }
    },
    {
      "number": 43960,
      "class": "Bus",
      "name": "EAST MOLINE 1 1",
      "init": {
        "Vr": 0.1831820518971394,
        "Vi": -1.011978209815115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4958471962741,
        "longitude": -90.3698199351532
      }
    },
    {
      "number": 43961,
      "class": "Bus",
      "name": "EAST MOLINE 2 1",
      "init": {
        "Vr": 0.18494062916599097,
        "Vi": -1.0128004342660921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5406760967491,
        "longitude": -90.3397898067075
      }
    },
    {
      "number": 43962,
      "class": "Bus",
      "name": "EAST MOLINE 2 2",
      "init": {
        "Vr": 0.1844633559007001,
        "Vi": -1.0126982314477944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5406760967491,
        "longitude": -90.3397898067075
      }
    },
    {
      "number": 43963,
      "class": "Bus",
      "name": "EAST MOLINE 3 1",
      "init": {
        "Vr": 0.1997926381512734,
        "Vi": -1.0048744115001278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.577489720234,
        "longitude": -90.4343545596166
      }
    },
    {
      "number": 43964,
      "class": "Bus",
      "name": "EAST MOLINE 3 2",
      "init": {
        "Vr": 0.20268358257475372,
        "Vi": -1.0312500199808365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.577489720234,
        "longitude": -90.4343545596166
      }
    },
    {
      "number": 43965,
      "class": "Bus",
      "name": "EAST MOLINE 3 3",
      "init": {
        "Vr": 0.19954693070363758,
        "Vi": -1.0047958452424108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.577489720234,
        "longitude": -90.4343545596166
      }
    },
    {
      "number": 43966,
      "class": "Bus",
      "name": "MOLINE 1 1",
      "init": {
        "Vr": 0.1883274083641077,
        "Vi": -1.0146652557059666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4709666297626,
        "longitude": -90.5409390837712
      }
    },
    {
      "number": 43967,
      "class": "Bus",
      "name": "MOLINE 1 2",
      "init": {
        "Vr": 0.1880506701609603,
        "Vi": -1.0146385275351886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4709666297626,
        "longitude": -90.5409390837712
      }
    },
    {
      "number": 43968,
      "class": "Bus",
      "name": "MOLINE 2 1",
      "init": {
        "Vr": 0.1935433185462413,
        "Vi": -1.0117788344698218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4676701311469,
        "longitude": -90.4867561888935
      }
    },
    {
      "number": 43969,
      "class": "Bus",
      "name": "MOLINE 2 2",
      "init": {
        "Vr": 0.18779102807437015,
        "Vi": -1.0126176786128451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4676701311469,
        "longitude": -90.4867561888935
      }
    },
    {
      "number": 43970,
      "class": "Bus",
      "name": "MOLINE 2 3",
      "init": {
        "Vr": 0.1188989515302936,
        "Vi": -0.9997090852602046
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4676701311469,
        "longitude": -90.4867561888935
      }
    },
    {
      "number": 43971,
      "class": "Bus",
      "name": "MOLINE 2 4",
      "init": {
        "Vr": 0.2169075287101457,
        "Vi": -1.0212469780600208
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4676701311469,
        "longitude": -90.4867561888935
      }
    },
    {
      "number": 43972,
      "class": "Bus",
      "name": "MOLINE 2 5",
      "init": {
        "Vr": 0.19334437445220465,
        "Vi": -1.011663136227104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4676701311469,
        "longitude": -90.4867561888935
      }
    },
    {
      "number": 43973,
      "class": "Bus",
      "name": "MOLINE 3 1",
      "init": {
        "Vr": 0.1720446635683354,
        "Vi": -1.015070917249108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4008476579614,
        "longitude": -90.4365310334391
      }
    },
    {
      "number": 43974,
      "class": "Bus",
      "name": "MOLINE 3 2",
      "init": {
        "Vr": 0.17172769817230601,
        "Vi": -1.0148752108521815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4008476579614,
        "longitude": -90.4365310334391
      }
    },
    {
      "number": 43975,
      "class": "Bus",
      "name": "MOLINE 4 1",
      "init": {
        "Vr": 0.2535079723745105,
        "Vi": -1.0088921505301285
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4690021375132,
        "longitude": -90.4326317925114
      }
    },
    {
      "number": 43976,
      "class": "Bus",
      "name": "MOLINE 4 2",
      "init": {
        "Vr": 0.21884497186509777,
        "Vi": -1.0211197764988824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4690021375132,
        "longitude": -90.4326317925114
      }
    },
    {
      "number": 43977,
      "class": "Bus",
      "name": "MOLINE 4 3",
      "init": {
        "Vr": 0.25297986871283057,
        "Vi": -1.0087449718148522
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4690021375132,
        "longitude": -90.4326317925114
      }
    },
    {
      "number": 43978,
      "class": "Bus",
      "name": "MOLINE 5 1",
      "init": {
        "Vr": 0.16998529380797014,
        "Vi": -0.9995045555729969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4017671396139,
        "longitude": -90.5634633969376
      }
    },
    {
      "number": 43979,
      "class": "Bus",
      "name": "ROCK ISLAND 2 1",
      "init": {
        "Vr": 0.18865767751865958,
        "Vi": -1.0088089301989853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4514672155511,
        "longitude": -90.5422090052811
      }
    },
    {
      "number": 43980,
      "class": "Bus",
      "name": "ROCK ISLAND 2 2",
      "init": {
        "Vr": 0.1889752444425291,
        "Vi": -1.0088764272421566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4514672155511,
        "longitude": -90.5422090052811
      }
    },
    {
      "number": 43981,
      "class": "Bus",
      "name": "ROCK ISLAND 3 1",
      "init": {
        "Vr": 0.16727036149689312,
        "Vi": -0.9945446224980907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3944660041896,
        "longitude": -90.6085982940631
      }
    },
    {
      "number": 43982,
      "class": "Bus",
      "name": "ROCK ISLAND 4 1",
      "init": {
        "Vr": 0.16532634502817845,
        "Vi": -0.9901764803778685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4401044509223,
        "longitude": -90.6600527525547
      }
    },
    {
      "number": 43983,
      "class": "Bus",
      "name": "ROCK ISLAND 5 1",
      "init": {
        "Vr": 0.19126695684594167,
        "Vi": -0.9916180244740397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5313355115989,
        "longitude": -90.56868181075
      }
    },
    {
      "number": 43984,
      "class": "Bus",
      "name": "ROCK ISLAND 5 2",
      "init": {
        "Vr": 0.2093916890299762,
        "Vi": -1.0294866080402052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5313355115989,
        "longitude": -90.56868181075
      }
    },
    {
      "number": 43985,
      "class": "Bus",
      "name": "ROCK ISLAND 5 3",
      "init": {
        "Vr": 0.19098421559679943,
        "Vi": -0.9915025486809407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5313355115989,
        "longitude": -90.56868181075
      }
    },
    {
      "number": 43986,
      "class": "Bus",
      "name": "TAYLOR RIDGE 1",
      "init": {
        "Vr": 0.19206316257053752,
        "Vi": -0.9934395279194038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4343566661768,
        "longitude": -90.7791227328316
      }
    },
    {
      "number": 43987,
      "class": "Bus",
      "name": "DAVIS 4 1",
      "init": {
        "Vr": -0.11628476751957427,
        "Vi": -1.0020022995872233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4672647125365,
        "longitude": -89.3902602367658
      }
    },
    {
      "number": 43988,
      "class": "Bus",
      "name": "DAVIS 4 2",
      "init": {
        "Vr": -0.11639186849877045,
        "Vi": -1.0019074087098017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4672647125365,
        "longitude": -89.3902602367658
      }
    },
    {
      "number": 43989,
      "class": "Bus",
      "name": "FREEPORT 15 1",
      "init": {
        "Vr": -0.003798351914490849,
        "Vi": -1.0207846284261164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3452324397943,
        "longitude": -89.6365081657052
      }
    },
    {
      "number": 43990,
      "class": "Bus",
      "name": "FREEPORT 16 1",
      "init": {
        "Vr": -0.034006721460022135,
        "Vi": -1.016889915240232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2752450481215,
        "longitude": -89.618841243862
      }
    },
    {
      "number": 43991,
      "class": "Bus",
      "name": "FREEPORT 17 1",
      "init": {
        "Vr": 0.03050427935706223,
        "Vi": -1.025269145569374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4143188525406,
        "longitude": -89.6557541034026
      }
    },
    {
      "number": 43992,
      "class": "Bus",
      "name": "FREEPORT 17 2",
      "init": {
        "Vr": 0.03083556550070006,
        "Vi": -1.025434669307287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4143188525406,
        "longitude": -89.6557541034026
      }
    },
    {
      "number": 43993,
      "class": "Bus",
      "name": "FREEPORT 18 1",
      "init": {
        "Vr": 0.08672113811829861,
        "Vi": -1.0323763009911286
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3773977202657,
        "longitude": -89.7154207763154
      }
    },
    {
      "number": 43994,
      "class": "Bus",
      "name": "FREEPORT 18 2",
      "init": {
        "Vr": 0.05801889943853705,
        "Vi": -1.0320189623986102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3773977202657,
        "longitude": -89.7154207763154
      }
    },
    {
      "number": 43995,
      "class": "Bus",
      "name": "FREEPORT 18 3",
      "init": {
        "Vr": 0.08638832148794308,
        "Vi": -1.032227352305493
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3773977202657,
        "longitude": -89.7154207763154
      }
    },
    {
      "number": 43996,
      "class": "Bus",
      "name": "PECATONICA 1 1",
      "init": {
        "Vr": -0.08696869917272221,
        "Vi": -1.0088313174139245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3218831000052,
        "longitude": -89.4080807565112
      }
    },
    {
      "number": 43997,
      "class": "Bus",
      "name": "PECATONICA 1 2",
      "init": {
        "Vr": -0.08710010209321488,
        "Vi": -1.0087588303728405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3218831000052,
        "longitude": -89.4080807565112
      }
    },
    {
      "number": 43998,
      "class": "Bus",
      "name": "PECATONICA 2 1",
      "init": {
        "Vr": -0.13738234414057826,
        "Vi": -0.9997412327389041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4283042497571,
        "longitude": -89.2795493067857
      }
    },
    {
      "number": 43999,
      "class": "Bus",
      "name": "PECATONICA 2 2",
      "init": {
        "Vr": -0.13745951963616446,
        "Vi": -0.9996778780549199
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4283042497571,
        "longitude": -89.2795493067857
      }
    },
    {
      "number": 44000,
      "class": "Bus",
      "name": "RIDOTT 1",
      "init": {
        "Vr": -0.08925449822325197,
        "Vi": -1.0122111020860027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2156113211025,
        "longitude": -89.4666580752428
      }
    },
    {
      "number": 44001,
      "class": "Bus",
      "name": "RIDOTT 2",
      "init": {
        "Vr": -0.08931635471817657,
        "Vi": -1.0121814066826655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2156113211025,
        "longitude": -89.4666580752428
      }
    },
    {
      "number": 44002,
      "class": "Bus",
      "name": "MORRISON 2 1",
      "init": {
        "Vr": 0.011098703512939666,
        "Vi": -1.0204279933732985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7802306672057,
        "longitude": -89.9117009148883
      }
    },
    {
      "number": 44003,
      "class": "Bus",
      "name": "MORRISON 3 1",
      "init": {
        "Vr": -0.032688345381677385,
        "Vi": -1.0198021393251209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8390523983525,
        "longitude": -89.9694974944555
      }
    },
    {
      "number": 44004,
      "class": "Bus",
      "name": "MORRISON 3 2",
      "init": {
        "Vr": -0.032808707802077695,
        "Vi": -1.0197025442067056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8390523983525,
        "longitude": -89.9694974944555
      }
    },
    {
      "number": 44005,
      "class": "Bus",
      "name": "CRETE 1 1",
      "init": {
        "Vr": -0.30755441864656313,
        "Vi": -0.9750529638368137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3745073324715,
        "longitude": -87.6428895864852
      }
    },
    {
      "number": 44006,
      "class": "Bus",
      "name": "CRETE 2 1",
      "init": {
        "Vr": -0.3228949727110945,
        "Vi": -0.9653731424557196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4106643347136,
        "longitude": -87.5890951470514
      }
    },
    {
      "number": 44007,
      "class": "Bus",
      "name": "CRETE 3 1",
      "init": {
        "Vr": -0.31736849613148227,
        "Vi": -0.9680211189049883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3771815212568,
        "longitude": -87.5814043709924
      }
    },
    {
      "number": 44008,
      "class": "Bus",
      "name": "CRETE 3 2",
      "init": {
        "Vr": -0.3174457322549076,
        "Vi": -0.967925594455682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3771815212568,
        "longitude": -87.5814043709924
      }
    },
    {
      "number": 44009,
      "class": "Bus",
      "name": "HOMER GLEN 1",
      "init": {
        "Vr": -0.3287595086954278,
        "Vi": -0.9633648674814828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4989951513596,
        "longitude": -87.9875529127173
      }
    },
    {
      "number": 44010,
      "class": "Bus",
      "name": "HOMER GLEN 2",
      "init": {
        "Vr": -0.32888664022577946,
        "Vi": -0.9632586861822474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4989951513596,
        "longitude": -87.9875529127173
      }
    },
    {
      "number": 44011,
      "class": "Bus",
      "name": "JOLIET 3 1",
      "init": {
        "Vr": -0.2640663910303032,
        "Vi": -0.976020603636375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5158997337173,
        "longitude": -88.1446582114251
      }
    },
    {
      "number": 44012,
      "class": "Bus",
      "name": "JOLIET 4 1",
      "init": {
        "Vr": -0.19349481721223177,
        "Vi": -1.0161423225005886
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6451218136117,
        "longitude": -88.1749871445937
      }
    },
    {
      "number": 44013,
      "class": "Bus",
      "name": "JOLIET 5 1",
      "init": {
        "Vr": -0.29870580302550126,
        "Vi": -0.9612452142631788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44014,
      "class": "Bus",
      "name": "JOLIET 5 2",
      "init": {
        "Vr": -0.29870580302550126,
        "Vi": -0.9612452142631789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44015,
      "class": "Bus",
      "name": "JOLIET 5 3",
      "init": {
        "Vr": -0.29870580302550126,
        "Vi": -0.9612452142631789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44016,
      "class": "Bus",
      "name": "JOLIET 5 4",
      "init": {
        "Vr": -0.29870580302550126,
        "Vi": -0.961245214263179
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44017,
      "class": "Bus",
      "name": "JOLIET 5 5",
      "init": {
        "Vr": -0.2985650919156652,
        "Vi": -0.9614034043449015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44018,
      "class": "Bus",
      "name": "JOLIET 5 7",
      "init": {
        "Vr": -0.29884072916953675,
        "Vi": -0.9610949098918935
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6094927288229,
        "longitude": -88.1670072785187
      }
    },
    {
      "number": 44019,
      "class": "Bus",
      "name": "JOLIET 6 1",
      "init": {
        "Vr": -0.2699133682313347,
        "Vi": -0.9675357923170979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5029433526664,
        "longitude": -88.0914067303035
      }
    },
    {
      "number": 44020,
      "class": "Bus",
      "name": "JOLIET 7 1",
      "init": {
        "Vr": -0.3053271822150765,
        "Vi": -0.9577237001462002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516828077314,
        "longitude": -88.1015027419073
      }
    },
    {
      "number": 44021,
      "class": "Bus",
      "name": "JOLIET 7 2",
      "init": {
        "Vr": -0.3054567792847644,
        "Vi": -0.9576051624841271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5516828077314,
        "longitude": -88.1015027419073
      }
    },
    {
      "number": 44022,
      "class": "Bus",
      "name": "JOLIET 8 1",
      "init": {
        "Vr": -0.2535042316121548,
        "Vi": -0.9767180428476312
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4414258717745,
        "longitude": -88.1098159777082
      }
    },
    {
      "number": 44023,
      "class": "Bus",
      "name": "LOCKPORT 8 1",
      "init": {
        "Vr": -0.28503989643634337,
        "Vi": -0.9697416634692994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5851808218844,
        "longitude": -88.1314719124227
      }
    },
    {
      "number": 44024,
      "class": "Bus",
      "name": "LOCKPORT 9 1",
      "init": {
        "Vr": -0.360835574007925,
        "Vi": -0.9302327639800637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6256893183785,
        "longitude": -88.0113934602033
      }
    },
    {
      "number": 44025,
      "class": "Bus",
      "name": "LOCKPORT 10 1",
      "init": {
        "Vr": -0.3472193908763574,
        "Vi": -0.9436278655449082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6013931242787,
        "longitude": -88.0393627871909
      }
    },
    {
      "number": 44026,
      "class": "Bus",
      "name": "LOCKPORT 11 1",
      "init": {
        "Vr": -0.2777629792110917,
        "Vi": -0.9648897030917691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4690715732322,
        "longitude": -88.0385933559885
      }
    },
    {
      "number": 44027,
      "class": "Bus",
      "name": "LOCKPORT 11 2",
      "init": {
        "Vr": -0.27821776510027507,
        "Vi": -0.96440177749267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4690715732322,
        "longitude": -88.0385933559885
      }
    },
    {
      "number": 44028,
      "class": "Bus",
      "name": "MANHATTAN 1 1",
      "init": {
        "Vr": -0.288281733416464,
        "Vi": -0.9795852213471886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4123725281305,
        "longitude": -87.9798761018437
      }
    },
    {
      "number": 44029,
      "class": "Bus",
      "name": "MANHATTAN 2 1",
      "init": {
        "Vr": -0.2947283511924523,
        "Vi": -0.974489004146865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3133345888333,
        "longitude": -88.0525975969164
      }
    },
    {
      "number": 44030,
      "class": "Bus",
      "name": "MOKENA 1 1",
      "init": {
        "Vr": -0.353042725450149,
        "Vi": -0.9555445580392884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5585899046277,
        "longitude": -87.9553174296166
      }
    },
    {
      "number": 44031,
      "class": "Bus",
      "name": "MOKENA 1 2",
      "init": {
        "Vr": -0.3533206378885087,
        "Vi": -0.9552888721271682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5585899046277,
        "longitude": -87.9553174296166
      }
    },
    {
      "number": 44032,
      "class": "Bus",
      "name": "MOKENA 2 1",
      "init": {
        "Vr": -0.3051366467972609,
        "Vi": -0.989584609910765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4834101047843,
        "longitude": -87.9030261890508
      }
    },
    {
      "number": 44033,
      "class": "Bus",
      "name": "MONEE 1 1",
      "init": {
        "Vr": -0.26529654371641903,
        "Vi": -1.012455186576915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3876182824682,
        "longitude": -87.7560238561601
      }
    },
    {
      "number": 44034,
      "class": "Bus",
      "name": "MONEE 1 2",
      "init": {
        "Vr": -0.2654039530510598,
        "Vi": -1.0123541382675556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3876182824682,
        "longitude": -87.7560238561601
      }
    },
    {
      "number": 44035,
      "class": "Bus",
      "name": "MONEE 2 1",
      "init": {
        "Vr": -0.27892468999142006,
        "Vi": -1.0037399607357151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4188690747616,
        "longitude": -87.7984354521531
      }
    },
    {
      "number": 44036,
      "class": "Bus",
      "name": "MONEE 3 1",
      "init": {
        "Vr": -0.2835913493627627,
        "Vi": -0.9985192285407286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769183444936,
        "longitude": -87.8259380583897
      }
    },
    {
      "number": 44037,
      "class": "Bus",
      "name": "MONEE 3 2",
      "init": {
        "Vr": -0.2834651849384882,
        "Vi": -0.9986322165936686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3769183444936,
        "longitude": -87.8259380583897
      }
    },
    {
      "number": 44038,
      "class": "Bus",
      "name": "NEW LENOX 1 1",
      "init": {
        "Vr": -0.3119171164005236,
        "Vi": -0.9694052967940839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4584059591195,
        "longitude": -88.0195046839976
      }
    },
    {
      "number": 44039,
      "class": "Bus",
      "name": "NEW LENOX 1 2",
      "init": {
        "Vr": -0.3120890935406582,
        "Vi": -0.9691722850550465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4584059591195,
        "longitude": -88.0195046839976
      }
    },
    {
      "number": 44040,
      "class": "Bus",
      "name": "NEW LENOX 2 1",
      "init": {
        "Vr": -0.3394840508256194,
        "Vi": -0.9597103812631901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.520017213635,
        "longitude": -87.9689573214592
      }
    },
    {
      "number": 44041,
      "class": "Bus",
      "name": "NEW LENOX 3 1",
      "init": {
        "Vr": -0.1999069954353975,
        "Vi": -1.0198160354498724
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525858731772,
        "longitude": -87.9111225618921
      }
    },
    {
      "number": 44042,
      "class": "Bus",
      "name": "NEW LENOX 3 2",
      "init": {
        "Vr": -0.31909046459995843,
        "Vi": -0.9746382766090866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525858731772,
        "longitude": -87.9111225618921
      }
    },
    {
      "number": 44043,
      "class": "Bus",
      "name": "NEW LENOX 3 3",
      "init": {
        "Vr": -0.3669697878328027,
        "Vi": -0.9446795987946819
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525858731772,
        "longitude": -87.9111225618921
      }
    },
    {
      "number": 44044,
      "class": "Bus",
      "name": "NEW LENOX 3 4",
      "init": {
        "Vr": -0.32543083811374945,
        "Vi": -0.972372029202632
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525858731772,
        "longitude": -87.9111225618921
      }
    },
    {
      "number": 44045,
      "class": "Bus",
      "name": "NEW LENOX 3 5",
      "init": {
        "Vr": -0.20008915915618894,
        "Vi": -1.0196474489763205
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.525858731772,
        "longitude": -87.9111225618921
      }
    },
    {
      "number": 44046,
      "class": "Bus",
      "name": "NEW LENOX 4 1",
      "init": {
        "Vr": -0.3461778480614482,
        "Vi": -0.9501972338632731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5752424529315,
        "longitude": -88.0286190209997
      }
    },
    {
      "number": 44047,
      "class": "Bus",
      "name": "NEW LENOX 4 2",
      "init": {
        "Vr": -0.34636522665417663,
        "Vi": -0.9500281629784083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5752424529315,
        "longitude": -88.0286190209997
      }
    },
    {
      "number": 44048,
      "class": "Bus",
      "name": "ROMEOVILLE 1 1",
      "init": {
        "Vr": -0.3393884589589809,
        "Vi": -0.9427448644936612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6691003035261,
        "longitude": -88.0782858451448
      }
    },
    {
      "number": 44049,
      "class": "Bus",
      "name": "ROMEOVILLE 2 1",
      "init": {
        "Vr": -0.3284379707607943,
        "Vi": -0.9567573469680828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6038128257031,
        "longitude": -88.0855309455139
      }
    },
    {
      "number": 44050,
      "class": "Bus",
      "name": "SHOREWOOD 1 1",
      "init": {
        "Vr": -0.26377402103254655,
        "Vi": -0.9836875636999316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.570169078686,
        "longitude": -88.1805886686781
      }
    },
    {
      "number": 44051,
      "class": "Bus",
      "name": "SHOREWOOD 2 1",
      "init": {
        "Vr": -0.23170781237912855,
        "Vi": -1.0101081869277684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4494104423759,
        "longitude": -88.1727507534735
      }
    },
    {
      "number": 44052,
      "class": "Bus",
      "name": "MACHESNEY PARK 1",
      "init": {
        "Vr": -0.17694893657414762,
        "Vi": -1.0020639945860854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4158413804653,
        "longitude": -89.0515449964379
      }
    },
    {
      "number": 44053,
      "class": "Bus",
      "name": "ROCKFORD 15 1",
      "init": {
        "Vr": -0.14882482679095346,
        "Vi": -1.0088226035496202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2730425617474,
        "longitude": -89.1824196877617
      }
    },
    {
      "number": 44054,
      "class": "Bus",
      "name": "ROCKFORD 15 2",
      "init": {
        "Vr": -0.14896037508316023,
        "Vi": -1.008754035963589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2730425617474,
        "longitude": -89.1824196877617
      }
    },
    {
      "number": 44055,
      "class": "Bus",
      "name": "ROCKFORD 16 1",
      "init": {
        "Vr": -0.1579338621260273,
        "Vi": -1.0028835565210985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.368129985069,
        "longitude": -89.1438259400079
      }
    },
    {
      "number": 44056,
      "class": "Bus",
      "name": "ROCKFORD 17 1",
      "init": {
        "Vr": -0.15542691387545463,
        "Vi": -1.002412532238895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1868590535648,
        "longitude": -89.0469934183267
      }
    },
    {
      "number": 44057,
      "class": "Bus",
      "name": "ROCKFORD 18 1",
      "init": {
        "Vr": -0.14974881884624355,
        "Vi": -1.0065106529827146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2341256985532,
        "longitude": -89.1834911767131
      }
    },
    {
      "number": 44058,
      "class": "Bus",
      "name": "ROCKFORD 18 2",
      "init": {
        "Vr": -0.14990433752625767,
        "Vi": -1.0062986568055194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2341256985532,
        "longitude": -89.1834911767131
      }
    },
    {
      "number": 44059,
      "class": "Bus",
      "name": "ROCKFORD 19 1",
      "init": {
        "Vr": -0.15359654728082756,
        "Vi": -1.0059181173746035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3688885166163,
        "longitude": -89.096043052318
      }
    },
    {
      "number": 44060,
      "class": "Bus",
      "name": "ROCKFORD 19 2",
      "init": {
        "Vr": -0.15388876114182268,
        "Vi": -1.0056171347324196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3688885166163,
        "longitude": -89.096043052318
      }
    },
    {
      "number": 44061,
      "class": "Bus",
      "name": "ROCKFORD 20 1",
      "init": {
        "Vr": -0.05503426162013113,
        "Vi": -1.011711474002217
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918383507017,
        "longitude": -89.0384302661249
      }
    },
    {
      "number": 44062,
      "class": "Bus",
      "name": "ROCKFORD 20 2",
      "init": {
        "Vr": -0.10849520798966049,
        "Vi": -1.0388714111973183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918383507017,
        "longitude": -89.0384302661249
      }
    },
    {
      "number": 44063,
      "class": "Bus",
      "name": "ROCKFORD 20 3",
      "init": {
        "Vr": -0.0555580508528635,
        "Vi": -1.0114047383958957
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2918383507017,
        "longitude": -89.0384302661249
      }
    },
    {
      "number": 44064,
      "class": "Bus",
      "name": "ROCKFORD 21 1",
      "init": {
        "Vr": -0.12586580634156824,
        "Vi": -1.0292586140620967
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2501363704272,
        "longitude": -88.9973345598184
      }
    },
    {
      "number": 44065,
      "class": "Bus",
      "name": "ROCKFORD 22 1",
      "init": {
        "Vr": -0.1410631155833491,
        "Vi": -1.0183149606870343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1992001529405,
        "longitude": -88.9731947710441
      }
    },
    {
      "number": 44066,
      "class": "Bus",
      "name": "ROCKFORD 23 1",
      "init": {
        "Vr": -0.12163373288753512,
        "Vi": -1.0325887753867893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2191633733715,
        "longitude": -89.036287641389
      }
    },
    {
      "number": 44067,
      "class": "Bus",
      "name": "ROCKFORD 24 1",
      "init": {
        "Vr": -0.1402595349841793,
        "Vi": -1.014725974735208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2658464594509,
        "longitude": -89.137776880801
      }
    },
    {
      "number": 44068,
      "class": "Bus",
      "name": "ROCKFORD 24 2",
      "init": {
        "Vr": -0.14014280663263987,
        "Vi": -1.014802504599126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2658464594509,
        "longitude": -89.137776880801
      }
    },
    {
      "number": 44069,
      "class": "Bus",
      "name": "ROCKFORD 25 1",
      "init": {
        "Vr": -0.1597750449817165,
        "Vi": -0.9982920096961222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.211803292545,
        "longitude": -89.0970727894201
      }
    },
    {
      "number": 44070,
      "class": "Bus",
      "name": "ROCKFORD 25 2",
      "init": {
        "Vr": -0.15964759390618027,
        "Vi": -0.9983620557668275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.211803292545,
        "longitude": -89.0970727894201
      }
    },
    {
      "number": 44071,
      "class": "Bus",
      "name": "ROCKTON 1 1",
      "init": {
        "Vr": -0.1897136189120343,
        "Vi": -1.0050816152926965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5229764534077,
        "longitude": -89.1047025417363
      }
    },
    {
      "number": 44072,
      "class": "Bus",
      "name": "ROCKTON 2 1",
      "init": {
        "Vr": -0.15239436967811953,
        "Vi": -1.000570083608521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4201109775336,
        "longitude": -89.1907543753412
      }
    },
    {
      "number": 44073,
      "class": "Bus",
      "name": "WINNEBAGO 1 1",
      "init": {
        "Vr": -0.17973024619054184,
        "Vi": -1.025009354656298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.334473107384,
        "longitude": -89.2353426365727
      }
    },
    {
      "number": 44074,
      "class": "Bus",
      "name": "NAPERVILLE 10 1",
      "init": {
        "Vr": -0.33894734985943215,
        "Vi": -0.9509666877112111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8018471646315,
        "longitude": -88.2402934599811
      }
    },
    {
      "number": 44075,
      "class": "Bus",
      "name": "NAPERVILLE 10 2",
      "init": {
        "Vr": -0.3357623873391461,
        "Vi": -0.9462872688579914
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8018471646315,
        "longitude": -88.2402934599811
      }
    },
    {
      "number": 44076,
      "class": "Bus",
      "name": "NAPERVILLE 10 3",
      "init": {
        "Vr": -0.33896239701792874,
        "Vi": -0.9509400716147504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8018471646315,
        "longitude": -88.2402934599811
      }
    },
    {
      "number": 44077,
      "class": "Bus",
      "name": "CHICAGO 125 1",
      "init": {
        "Vr": -0.42002287644028397,
        "Vi": -0.9361198858845229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8364754395779,
        "longitude": -87.6312477411312
      }
    },
    {
      "number": 44078,
      "class": "Bus",
      "name": "CHICAGO 125 2",
      "init": {
        "Vr": -0.4122641740229112,
        "Vi": -0.9280037244721053
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8364754395779,
        "longitude": -87.6312477411312
      }
    },
    {
      "number": 44079,
      "class": "Bus",
      "name": "CHICAGO 125 3",
      "init": {
        "Vr": -0.4206450928572635,
        "Vi": -0.9354241221673877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8364754395779,
        "longitude": -87.6312477411312
      }
    },
    {
      "number": 44080,
      "class": "Bus",
      "name": "MOOSEHEART 1",
      "init": {
        "Vr": -0.3491358487991068,
        "Vi": -0.9403497758914822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44081,
      "class": "Bus",
      "name": "MOOSEHEART 2",
      "init": {
        "Vr": -0.34848181630162467,
        "Vi": -0.941105208674844
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44082,
      "class": "Bus",
      "name": "MOOSEHEART 3",
      "init": {
        "Vr": -0.3491358487991068,
        "Vi": -0.9403497758914822
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44083,
      "class": "Bus",
      "name": "MOOSEHEART 4",
      "init": {
        "Vr": -0.3491358487991068,
        "Vi": -0.9403497758914819
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44084,
      "class": "Bus",
      "name": "MOOSEHEART 5",
      "init": {
        "Vr": -0.349432835471876,
        "Vi": -0.94007800168406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44085,
      "class": "Bus",
      "name": "MOOSEHEART 7",
      "init": {
        "Vr": -0.348881978760999,
        "Vi": -0.9405737007512921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501254712942,
        "longitude": -88.3547124698321
      }
    },
    {
      "number": 44086,
      "class": "Bus",
      "name": "LENA 2 1",
      "init": {
        "Vr": 0.027517877017853628,
        "Vi": -1.026527071206077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3778251567586,
        "longitude": -89.8079175779415
      }
    },
    {
      "number": 44087,
      "class": "Bus",
      "name": "LENA 2 2",
      "init": {
        "Vr": 0.03036296607416279,
        "Vi": -1.0343652091012572
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3778251567586,
        "longitude": -89.8079175779415
      }
    },
    {
      "number": 44088,
      "class": "Bus",
      "name": "LENA 2 3",
      "init": {
        "Vr": 0.027465570811905548,
        "Vi": -1.0265015246098987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3778251567586,
        "longitude": -89.8079175779415
      }
    },
    {
      "number": 44089,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 1",
      "init": {
        "Vr": -0.3698388543226903,
        "Vi": -0.9532837942583472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44090,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 2",
      "init": {
        "Vr": -0.36983885432269037,
        "Vi": -0.9532837942583475
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44091,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 3",
      "init": {
        "Vr": -0.36983885432269037,
        "Vi": -0.9532837942583475
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44092,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 4",
      "init": {
        "Vr": -0.3698388543226903,
        "Vi": -0.9532837942583475
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44093,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 5",
      "init": {
        "Vr": -0.36992210195254205,
        "Vi": -0.9531983152821413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44094,
      "class": "Bus",
      "name": "ARLINGTON HEIGHTS 7 7",
      "init": {
        "Vr": -0.36976487461538726,
        "Vi": -0.953345464848751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0151030322984,
        "longitude": -88.0146123912785
      }
    },
    {
      "number": 44095,
      "class": "Bus",
      "name": "ROCKFORD 26 1",
      "init": {
        "Vr": -0.021718683157588337,
        "Vi": -1.0337263568150583
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2439591252554,
        "longitude": -89.1131329207098
      }
    },
    {
      "number": 44096,
      "class": "Bus",
      "name": "ROCKFORD 26 2",
      "init": {
        "Vr": 0.06512875307606145,
        "Vi": -1.0059030714472477
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2439591252554,
        "longitude": -89.1131329207098
      }
    },
    {
      "number": 44097,
      "class": "Bus",
      "name": "ROCKFORD 26 3",
      "init": {
        "Vr": 0.07568748862110596,
        "Vi": -1.0041677874700028
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2439591252554,
        "longitude": -89.1131329207098
      }
    },
    {
      "number": 44098,
      "class": "Bus",
      "name": "ROCKFORD 26 4",
      "init": {
        "Vr": -0.024691249532955668,
        "Vi": -1.0315776959592502
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2439591252554,
        "longitude": -89.1131329207098
      }
    },
    {
      "number": 44099,
      "class": "Bus",
      "name": "ROCKFORD 26 6",
      "init": {
        "Vr": -0.021718683157588337,
        "Vi": -1.0337263568150583
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2439591252554,
        "longitude": -89.1131329207098
      }
    },
    {
      "number": 44100,
      "class": "Bus",
      "name": "EAST MOLINE 4 1",
      "init": {
        "Vr": 0.19580909933145654,
        "Vi": -1.0155399808183496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5407429375184,
        "longitude": -90.4374847177212
      }
    },
    {
      "number": 44101,
      "class": "Bus",
      "name": "EAST MOLINE 4 2",
      "init": {
        "Vr": 0.1958090993314565,
        "Vi": -1.0155399808183494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5407429375184,
        "longitude": -90.4374847177212
      }
    },
    {
      "number": 44102,
      "class": "Bus",
      "name": "EAST MOLINE 4 3",
      "init": {
        "Vr": 0.1958090993314565,
        "Vi": -1.0155399808183494
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5407429375184,
        "longitude": -90.4374847177212
      }
    },
    {
      "number": 44103,
      "class": "Bus",
      "name": "EAST MOLINE 4 4",
      "init": {
        "Vr": 0.1958090993314565,
        "Vi": -1.0155399808183494
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5407429375184,
        "longitude": -90.4374847177212
      }
    },
    {
      "number": 44104,
      "class": "Bus",
      "name": "EAST MOLINE 4 5",
      "init": {
        "Vr": 0.195777385009894,
        "Vi": -1.015533818017535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5407429375184,
        "longitude": -90.4374847177212
      }
    },
    {
      "number": 44105,
      "class": "Bus",
      "name": "TINLEY PARK 6 1",
      "init": {
        "Vr": -0.316038428842123,
        "Vi": -0.9897005830015089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482004469461,
        "longitude": -87.7869256775956
      }
    },
    {
      "number": 44106,
      "class": "Bus",
      "name": "TINLEY PARK 6 2",
      "init": {
        "Vr": -0.316038428842123,
        "Vi": -0.9897005830015089
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482004469461,
        "longitude": -87.7869256775956
      }
    },
    {
      "number": 44107,
      "class": "Bus",
      "name": "TINLEY PARK 6 3",
      "init": {
        "Vr": -0.316038428842123,
        "Vi": -0.9897005830015089
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482004469461,
        "longitude": -87.7869256775956
      }
    },
    {
      "number": 44108,
      "class": "Bus",
      "name": "TINLEY PARK 6 4",
      "init": {
        "Vr": -0.316038428842123,
        "Vi": -0.9897005830015089
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482004469461,
        "longitude": -87.7869256775956
      }
    },
    {
      "number": 44109,
      "class": "Bus",
      "name": "TINLEY PARK 6 5",
      "init": {
        "Vr": -0.316038428842123,
        "Vi": -0.9897005830015089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5482004469461,
        "longitude": -87.7869256775956
      }
    },
    {
      "number": 44110,
      "class": "Bus",
      "name": "JOLIET 9 1",
      "init": {
        "Vr": -0.14800727522572946,
        "Vi": -1.027516414799005
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652826903011,
        "longitude": -88.1213549479549
      }
    },
    {
      "number": 44111,
      "class": "Bus",
      "name": "JOLIET 9 2",
      "init": {
        "Vr": -0.14800727522572946,
        "Vi": -1.027516414799005
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652826903011,
        "longitude": -88.1213549479549
      }
    },
    {
      "number": 44112,
      "class": "Bus",
      "name": "JOLIET 9 3",
      "init": {
        "Vr": -0.14800727522572943,
        "Vi": -1.027516414799005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652826903011,
        "longitude": -88.1213549479549
      }
    },
    {
      "number": 44113,
      "class": "Bus",
      "name": "JOLIET 9 4",
      "init": {
        "Vr": -0.1482519057354207,
        "Vi": -1.0273622008270473
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652826903011,
        "longitude": -88.1213549479549
      }
    },
    {
      "number": 44114,
      "class": "Bus",
      "name": "JOLIET 9 6",
      "init": {
        "Vr": -0.14778915120434774,
        "Vi": -1.027666832998261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4652826903011,
        "longitude": -88.1213549479549
      }
    },
    {
      "number": 44115,
      "class": "Bus",
      "name": "ELGIN 15 1",
      "init": {
        "Vr": -0.1170693334720776,
        "Vi": -1.0346159005412174
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44116,
      "class": "Bus",
      "name": "ELGIN 15 2",
      "init": {
        "Vr": -0.19948681670603555,
        "Vi": -1.0126236587750197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44117,
      "class": "Bus",
      "name": "ELGIN 15 3",
      "init": {
        "Vr": -0.2897090979803462,
        "Vi": -0.9994875953859016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44118,
      "class": "Bus",
      "name": "ELGIN 15 4",
      "init": {
        "Vr": -0.29001035811340503,
        "Vi": -0.9884684013160466
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44119,
      "class": "Bus",
      "name": "ELGIN 15 5",
      "init": {
        "Vr": -0.29001035811340503,
        "Vi": -0.9884684013160466
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44120,
      "class": "Bus",
      "name": "ELGIN 15 6",
      "init": {
        "Vr": -0.09711502455551387,
        "Vi": -1.0414819633512278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44121,
      "class": "Bus",
      "name": "ELGIN 15 7",
      "init": {
        "Vr": -0.09414312010720013,
        "Vi": -1.0417548084443038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44122,
      "class": "Bus",
      "name": "ELGIN 15 8",
      "init": {
        "Vr": -0.09925880783212018,
        "Vi": -1.0412798360902285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44123,
      "class": "Bus",
      "name": "ELGIN 15 9",
      "init": {
        "Vr": -0.09897322431357171,
        "Vi": -1.0413070194948855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44124,
      "class": "Bus",
      "name": "ELGIN 15 10",
      "init": {
        "Vr": -0.118052776227354,
        "Vi": -1.0346930680934225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44125,
      "class": "Bus",
      "name": "ELGIN 15 12",
      "init": {
        "Vr": -0.1964197601350909,
        "Vi": -1.014776592819285
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0087782486168,
        "longitude": -88.2434947605178
      }
    },
    {
      "number": 44126,
      "class": "Bus",
      "name": "CHICAGO 126 1",
      "init": {
        "Vr": -0.42160075484410975,
        "Vi": -0.9329946035204842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8604179892059,
        "longitude": -87.616408018075
      }
    },
    {
      "number": 44127,
      "class": "Bus",
      "name": "CHICAGO 126 2",
      "init": {
        "Vr": -0.4216355921954082,
        "Vi": -0.9329330727500378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8604179892059,
        "longitude": -87.616408018075
      }
    },
    {
      "number": 44128,
      "class": "Bus",
      "name": "AURORA 27 1",
      "init": {
        "Vr": -0.32206944058319503,
        "Vi": -0.9498495401421702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.756359175178,
        "longitude": -88.2732650430815
      }
    },
    {
      "number": 44129,
      "class": "Bus",
      "name": "AURORA 27 2",
      "init": {
        "Vr": -0.3214135312191649,
        "Vi": -0.9505664208527906
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.756359175178,
        "longitude": -88.2732650430815
      }
    },
    {
      "number": 44130,
      "class": "Bus",
      "name": "AURORA 27 3",
      "init": {
        "Vr": -0.3214173490352182,
        "Vi": -0.9505661057716803
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.756359175178,
        "longitude": -88.2732650430815
      }
    },
    {
      "number": 44131,
      "class": "Bus",
      "name": "AURORA 27 4",
      "init": {
        "Vr": -0.3220702187336013,
        "Vi": -0.9498489214310272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.756359175178,
        "longitude": -88.2732650430815
      }
    },
    {
      "number": 44132,
      "class": "Bus",
      "name": "AURORA 27 6",
      "init": {
        "Vr": -0.3220774765384316,
        "Vi": -0.949834458598742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.756359175178,
        "longitude": -88.2732650430815
      }
    },
    {
      "number": 44133,
      "class": "Bus",
      "name": "JOLIET 10 1",
      "init": {
        "Vr": -0.15525631735729647,
        "Vi": -1.0236429557638054
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4875533236882,
        "longitude": -88.1249911925754
      }
    },
    {
      "number": 44134,
      "class": "Bus",
      "name": "JOLIET 10 2",
      "init": {
        "Vr": -0.15525631735729645,
        "Vi": -1.0236429557638056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4875533236882,
        "longitude": -88.1249911925754
      }
    },
    {
      "number": 44135,
      "class": "Bus",
      "name": "JOLIET 10 3",
      "init": {
        "Vr": -0.15566701204013733,
        "Vi": -1.0246733490203948
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4875533236882,
        "longitude": -88.1249911925754
      }
    },
    {
      "number": 44136,
      "class": "Bus",
      "name": "RIVER GROVE 1",
      "init": {
        "Vr": -0.398311743930067,
        "Vi": -0.9452259600050007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44137,
      "class": "Bus",
      "name": "RIVER GROVE 2",
      "init": {
        "Vr": -0.398311743930067,
        "Vi": -0.9452259600050007
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44138,
      "class": "Bus",
      "name": "RIVER GROVE 3",
      "init": {
        "Vr": -0.398311743930067,
        "Vi": -0.9452259600050007
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44139,
      "class": "Bus",
      "name": "RIVER GROVE 4",
      "init": {
        "Vr": -0.3983117439300671,
        "Vi": -0.9452259600050007
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44140,
      "class": "Bus",
      "name": "RIVER GROVE 5",
      "init": {
        "Vr": -0.39865937467327367,
        "Vi": -0.9448991757252295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44141,
      "class": "Bus",
      "name": "RIVER GROVE 7",
      "init": {
        "Vr": -0.39800679437339603,
        "Vi": -0.945518644292494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9273910038002,
        "longitude": -87.8518961053389
      }
    },
    {
      "number": 44142,
      "class": "Bus",
      "name": "WOODRIDGE 6 1",
      "init": {
        "Vr": -0.37630707770917987,
        "Vi": -0.9225905326178759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7747502627823,
        "longitude": -88.0667860757848
      }
    },
    {
      "number": 44143,
      "class": "Bus",
      "name": "WOODRIDGE 6 2",
      "init": {
        "Vr": -0.37544361285144046,
        "Vi": -0.9236617157879083
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7747502627823,
        "longitude": -88.0667860757848
      }
    },
    {
      "number": 44144,
      "class": "Bus",
      "name": "WOODRIDGE 6 3",
      "init": {
        "Vr": -0.3763711152630598,
        "Vi": -0.922520722055236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7747502627823,
        "longitude": -88.0667860757848
      }
    },
    {
      "number": 44145,
      "class": "Bus",
      "name": "WOODRIDGE 6 5",
      "init": {
        "Vr": -0.37624423969658216,
        "Vi": -0.9226449591348405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7747502627823,
        "longitude": -88.0667860757848
      }
    },
    {
      "number": 44146,
      "class": "Bus",
      "name": "DIXON 7 1",
      "init": {
        "Vr": 0.11997899710266541,
        "Vi": -1.0350696380083633
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44147,
      "class": "Bus",
      "name": "DIXON 7 2",
      "init": {
        "Vr": 0.03355251703787025,
        "Vi": -1.0404616843738455
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44148,
      "class": "Bus",
      "name": "DIXON 7 3",
      "init": {
        "Vr": 0.13788100067598605,
        "Vi": -1.0372435228504018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44149,
      "class": "Bus",
      "name": "DIXON 7 4",
      "init": {
        "Vr": 0.13984358846501294,
        "Vi": -1.0374079732171018
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44150,
      "class": "Bus",
      "name": "DIXON 7 5",
      "init": {
        "Vr": 0.13166665226586016,
        "Vi": -1.0365273862867987
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44151,
      "class": "Bus",
      "name": "DIXON 7 6",
      "init": {
        "Vr": 0.14183403575446976,
        "Vi": -1.035329907135176
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44152,
      "class": "Bus",
      "name": "DIXON 7 7",
      "init": {
        "Vr": 0.1480819034551592,
        "Vi": -1.0344547646833229
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44153,
      "class": "Bus",
      "name": "DIXON 7 8",
      "init": {
        "Vr": 0.13478249484251392,
        "Vi": -1.0368584103532736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44154,
      "class": "Bus",
      "name": "DIXON 7 9",
      "init": {
        "Vr": 0.1199408431309913,
        "Vi": -1.0350471194855881
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44155,
      "class": "Bus",
      "name": "DIXON 7 11",
      "init": {
        "Vr": 0.11776467994597319,
        "Vi": -1.0339840921653212
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8335109990022,
        "longitude": -89.3940536332933
      }
    },
    {
      "number": 44156,
      "class": "Bus",
      "name": "OHIO 1",
      "init": {
        "Vr": 0.11130348609929698,
        "Vi": -1.0330211059434427
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44157,
      "class": "Bus",
      "name": "OHIO 2",
      "init": {
        "Vr": 0.047805370548852706,
        "Vi": -1.0377486166322607
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44158,
      "class": "Bus",
      "name": "OHIO 3",
      "init": {
        "Vr": 0.005005943876131851,
        "Vi": -1.032310899880819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44159,
      "class": "Bus",
      "name": "OHIO 4",
      "init": {
        "Vr": -0.02215192050636979,
        "Vi": -1.028860461856362
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44160,
      "class": "Bus",
      "name": "OHIO 5",
      "init": {
        "Vr": -0.022151920506369785,
        "Vi": -1.028860461856362
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44161,
      "class": "Bus",
      "name": "OHIO 6",
      "init": {
        "Vr": 0.1556015422641535,
        "Vi": -1.0488244079011895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44162,
      "class": "Bus",
      "name": "OHIO 7",
      "init": {
        "Vr": 0.04777783007522907,
        "Vi": -1.03773980557413
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44163,
      "class": "Bus",
      "name": "OHIO 9",
      "init": {
        "Vr": 0.04334395147115279,
        "Vi": -1.0372893636946323
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6505731808063,
        "longitude": -89.4569131509097
      }
    },
    {
      "number": 44164,
      "class": "Bus",
      "name": "CORDOVA 12 1",
      "init": {
        "Vr": 0.2896854891331413,
        "Vi": -1.0066681065726146
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44165,
      "class": "Bus",
      "name": "CORDOVA 12 2",
      "init": {
        "Vr": 0.24107076410431683,
        "Vi": -1.018762016800642
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44166,
      "class": "Bus",
      "name": "CORDOVA 12 3",
      "init": {
        "Vr": 0.2346266868970117,
        "Vi": -1.0181433831048694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44167,
      "class": "Bus",
      "name": "CORDOVA 12 4",
      "init": {
        "Vr": 0.15710490345626607,
        "Vi": -1.033125254044711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44168,
      "class": "Bus",
      "name": "CORDOVA 12 5",
      "init": {
        "Vr": 0.34371600030277605,
        "Vi": -0.9963015837232627
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
