        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44169,
      "class": "Bus",
      "name": "CORDOVA 12 6",
      "init": {
        "Vr": 0.3759213453473209,
        "Vi": -0.9819828811549881
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44170,
      "class": "Bus",
      "name": "CORDOVA 12 7",
      "init": {
        "Vr": 0.23841894497288163,
        "Vi": -1.0185190608177557
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44171,
      "class": "Bus",
      "name": "CORDOVA 12 9",
      "init": {
        "Vr": 0.2349186696254434,
        "Vi": -1.0179406690094963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7058203550016,
        "longitude": -90.3072175878582
      }
    },
    {
      "number": 44172,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 1",
      "init": {
        "Vr": -0.20813480981635263,
        "Vi": -1.019859333680372
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44173,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 2",
      "init": {
        "Vr": -0.25668669859158977,
        "Vi": -1.0192786219894634
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44174,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 3",
      "init": {
        "Vr": -0.18574077090251506,
        "Vi": -1.0448368388133626
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44175,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 4",
      "init": {
        "Vr": -0.19061331458634678,
        "Vi": -1.0488257673358505
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44176,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 5",
      "init": {
        "Vr": -0.18514460716758716,
        "Vi": -1.0454691060971437
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44177,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 6",
      "init": {
        "Vr": -0.1885618057326476,
        "Vi": -1.043174112233172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44178,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 7",
      "init": {
        "Vr": -0.1775969692308409,
        "Vi": -1.0511287301853671
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44179,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 8",
      "init": {
        "Vr": -0.1754036694429138,
        "Vi": -1.0453001647856064
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44180,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 9",
      "init": {
        "Vr": -0.20750538901619708,
        "Vi": -1.019090985764378
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44181,
      "class": "Bus",
      "name": "UNIVERSITY PARK 3 11",
      "init": {
        "Vr": -0.20813480981635263,
        "Vi": -1.019859333680372
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.415382888323,
        "longitude": -87.7460276090798
      }
    },
    {
      "number": 44182,
      "class": "Bus",
      "name": "CHICAGO 127 1",
      "init": {
        "Vr": -0.41523562282964793,
        "Vi": -0.9418509272599896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.877506657455,
        "longitude": -87.6164331337022
      }
    },
    {
      "number": 44183,
      "class": "Bus",
      "name": "CHICAGO 127 2",
      "init": {
        "Vr": -0.4152517067868568,
        "Vi": -0.9418154965866107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.877506657455,
        "longitude": -87.6164331337022
      }
    },
    {
      "number": 44184,
      "class": "Bus",
      "name": "PERU 10 1",
      "init": {
        "Vr": -0.11075969848877715,
        "Vi": -1.0356316089360311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3404492450454,
        "longitude": -89.0979935686504
      }
    },
    {
      "number": 44185,
      "class": "Bus",
      "name": "PERU 10 2",
      "init": {
        "Vr": -0.10971991226502643,
        "Vi": -1.0362092803705931
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3404492450454,
        "longitude": -89.0979935686504
      }
    },
    {
      "number": 44186,
      "class": "Bus",
      "name": "PERU 10 3",
      "init": {
        "Vr": -0.10990695227182842,
        "Vi": -1.0361107354204722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3404492450454,
        "longitude": -89.0979935686504
      }
    },
    {
      "number": 44187,
      "class": "Bus",
      "name": "PERU 10 4",
      "init": {
        "Vr": -0.1106453972675672,
        "Vi": -1.0351449567811186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3404492450454,
        "longitude": -89.0979935686504
      }
    },
    {
      "number": 44188,
      "class": "Bus",
      "name": "PERU 10 6",
      "init": {
        "Vr": -0.11075969848877715,
        "Vi": -1.0356316089360311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3404492450454,
        "longitude": -89.0979935686504
      }
    },
    {
      "number": 44189,
      "class": "Bus",
      "name": "LENA 3 1",
      "init": {
        "Vr": 0.13972701173292135,
        "Vi": -1.0298159591777258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44190,
      "class": "Bus",
      "name": "LENA 3 2",
      "init": {
        "Vr": 0.09011674549981863,
        "Vi": -1.0365905325391434
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44191,
      "class": "Bus",
      "name": "LENA 3 3",
      "init": {
        "Vr": 0.041517648181375384,
        "Vi": -1.0378784021584928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44192,
      "class": "Bus",
      "name": "LENA 3 4",
      "init": {
        "Vr": 0.16338289121690047,
        "Vi": -1.0314313856896278
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44193,
      "class": "Bus",
      "name": "LENA 3 5",
      "init": {
        "Vr": 0.14164537764623375,
        "Vi": -1.030512036876903
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44194,
      "class": "Bus",
      "name": "LENA 3 7",
      "init": {
        "Vr": 0.13972701173292135,
        "Vi": -1.0298159591777258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4731078878779,
        "longitude": -89.8551369498724
      }
    },
    {
      "number": 44195,
      "class": "Bus",
      "name": "ROMEOVILLE 3 1",
      "init": {
        "Vr": -0.19245461568283204,
        "Vi": -1.0255693580051255
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44196,
      "class": "Bus",
      "name": "ROMEOVILLE 3 2",
      "init": {
        "Vr": -0.32583758360531445,
        "Vi": -0.9583339424504235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44197,
      "class": "Bus",
      "name": "ROMEOVILLE 3 3",
      "init": {
        "Vr": -0.29592300885665324,
        "Vi": -0.9734132199324732
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44198,
      "class": "Bus",
      "name": "ROMEOVILLE 3 4",
      "init": {
        "Vr": -0.29592300885665324,
        "Vi": -0.973413219932473
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44199,
      "class": "Bus",
      "name": "ROMEOVILLE 3 5",
      "init": {
        "Vr": -0.192454615682832,
        "Vi": -1.0255693580051255
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44200,
      "class": "Bus",
      "name": "ROMEOVILLE 3 6",
      "init": {
        "Vr": -0.1891923661848755,
        "Vi": -1.0246649848737674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44201,
      "class": "Bus",
      "name": "ROMEOVILLE 3 8",
      "init": {
        "Vr": -0.19245461568283204,
        "Vi": -1.0255693580051255
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6059605550404,
        "longitude": -88.0836077931882
      }
    },
    {
      "number": 44202,
      "class": "Bus",
      "name": "ZION 4 1",
      "init": {
        "Vr": -0.07262771355349516,
        "Vi": -1.048061246572501
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44203,
      "class": "Bus",
      "name": "ZION 4 2",
      "init": {
        "Vr": -0.14342300933719201,
        "Vi": -1.0383047822765703
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44204,
      "class": "Bus",
      "name": "ZION 4 3",
      "init": {
        "Vr": -0.05269399159478967,
        "Vi": -1.0079675166937994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44205,
      "class": "Bus",
      "name": "ZION 4 4",
      "init": {
        "Vr": -0.03573765344371528,
        "Vi": -1.0111836962441267
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44206,
      "class": "Bus",
      "name": "ZION 4 5",
      "init": {
        "Vr": -0.03501580976069306,
        "Vi": -1.0115784147156672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44207,
      "class": "Bus",
      "name": "ZION 4 6",
      "init": {
        "Vr": -0.07203315045968808,
        "Vi": -1.0467432158144354
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44208,
      "class": "Bus",
      "name": "ZION 4 8",
      "init": {
        "Vr": -0.07262771355349516,
        "Vi": -1.048061246572501
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4793098971131,
        "longitude": -87.8632868847041
      }
    },
    {
      "number": 44209,
      "class": "Bus",
      "name": "MOLINE 6 1",
      "init": {
        "Vr": 0.19989984224421276,
        "Vi": -1.0126852752161926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44210,
      "class": "Bus",
      "name": "MOLINE 6 2",
      "init": {
        "Vr": 0.2005281214952086,
        "Vi": -1.013033173414924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44211,
      "class": "Bus",
      "name": "MOLINE 6 3",
      "init": {
        "Vr": 0.20133624876011275,
        "Vi": -1.013480659166848
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44212,
      "class": "Bus",
      "name": "MOLINE 6 4",
      "init": {
        "Vr": 0.20133624876011275,
        "Vi": -1.0134806591668477
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44213,
      "class": "Bus",
      "name": "MOLINE 6 5",
      "init": {
        "Vr": 0.19988649916513937,
        "Vi": -1.012674108112756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44214,
      "class": "Bus",
      "name": "MOLINE 6 7",
      "init": {
        "Vr": 0.19989984224421276,
        "Vi": -1.0126852752161926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4850632323676,
        "longitude": -90.5352539846104
      }
    },
    {
      "number": 44215,
      "class": "Bus",
      "name": "CORDOVA 13 1",
      "init": {
        "Vr": 0.23345208277108584,
        "Vi": -1.018589728672332
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44216,
      "class": "Bus",
      "name": "CORDOVA 13 2",
      "init": {
        "Vr": 0.23676713093853685,
        "Vi": -1.0163210110043635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44217,
      "class": "Bus",
      "name": "CORDOVA 13 3",
      "init": {
        "Vr": 0.1815221853020363,
        "Vi": -1.0295013469851892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44218,
      "class": "Bus",
      "name": "CORDOVA 13 4",
      "init": {
        "Vr": 0.19629826133690947,
        "Vi": -1.0240069420387572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44219,
      "class": "Bus",
      "name": "CORDOVA 13 5",
      "init": {
        "Vr": 0.28965552242859366,
        "Vi": -0.9836471149345476
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44220,
      "class": "Bus",
      "name": "CORDOVA 13 6",
      "init": {
        "Vr": 0.307418947824759,
        "Vi": -0.976897657889779
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44221,
      "class": "Bus",
      "name": "CORDOVA 13 7",
      "init": {
        "Vr": 0.35549291583464404,
        "Vi": -0.95871325994895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44222,
      "class": "Bus",
      "name": "CORDOVA 13 8",
      "init": {
        "Vr": 0.18071240452140394,
        "Vi": -1.0295709837426115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44223,
      "class": "Bus",
      "name": "CORDOVA 13 10",
      "init": {
        "Vr": 0.22665344358690048,
        "Vi": -1.0194560488404423
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7397723899817,
        "longitude": -90.3185738643088
      }
    },
    {
      "number": 44224,
      "class": "Bus",
      "name": "ROCK FALLS 3 1",
      "init": {
        "Vr": -0.09310815783356037,
        "Vi": -1.0250340326003071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44225,
      "class": "Bus",
      "name": "ROCK FALLS 3 2",
      "init": {
        "Vr": -0.09201178403934895,
        "Vi": -1.0257268401208919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44226,
      "class": "Bus",
      "name": "ROCK FALLS 3 3",
      "init": {
        "Vr": -0.09201178403934895,
        "Vi": -1.0257268401208919
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44227,
      "class": "Bus",
      "name": "ROCK FALLS 3 4",
      "init": {
        "Vr": -0.09313165013625979,
        "Vi": -1.0250259398067916
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44228,
      "class": "Bus",
      "name": "ROCK FALLS 3 5",
      "init": {
        "Vr": -0.09195962833788386,
        "Vi": -1.0257578810351022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44229,
      "class": "Bus",
      "name": "ROCK FALLS 3 6",
      "init": {
        "Vr": -0.09195962833788386,
        "Vi": -1.0257578810351022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44230,
      "class": "Bus",
      "name": "ROCK FALLS 3 7",
      "init": {
        "Vr": -0.09306578138248017,
        "Vi": -1.025064136876308
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44231,
      "class": "Bus",
      "name": "ROCK FALLS 3 8",
      "init": {
        "Vr": -0.08993483981033244,
        "Vi": -1.0136554963466244
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44232,
      "class": "Bus",
      "name": "ROCK FALLS 3 9",
      "init": {
        "Vr": -0.09321665692950347,
        "Vi": -1.0249320614387745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44233,
      "class": "Bus",
      "name": "ROCK FALLS 3 11",
      "init": {
        "Vr": -0.09310815783356037,
        "Vi": -1.0250340326003071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8096038376242,
        "longitude": -89.6820614431516
      }
    },
    {
      "number": 44234,
      "class": "Bus",
      "name": "ROCHELLE 5 1",
      "init": {
        "Vr": -0.07682481399120047,
        "Vi": -1.032915850007718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44235,
      "class": "Bus",
      "name": "ROCHELLE 5 2",
      "init": {
        "Vr": -0.07518314945990182,
        "Vi": -1.0339998179062773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44236,
      "class": "Bus",
      "name": "ROCHELLE 5 3",
      "init": {
        "Vr": -0.07518314945990182,
        "Vi": -1.0339998179062773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44237,
      "class": "Bus",
      "name": "ROCHELLE 5 4",
      "init": {
        "Vr": -0.07680578493395934,
        "Vi": -1.0329336672377072
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44238,
      "class": "Bus",
      "name": "ROCHELLE 5 5",
      "init": {
        "Vr": -0.07686805668731136,
        "Vi": -1.0328743210326417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44239,
      "class": "Bus",
      "name": "ROCHELLE 5 7",
      "init": {
        "Vr": -0.07682481399120047,
        "Vi": -1.032915850007718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8790855514838,
        "longitude": -89.0263634692116
      }
    },
    {
      "number": 44240,
      "class": "Bus",
      "name": "OSWEGO 13 1",
      "init": {
        "Vr": -0.3207128438698847,
        "Vi": -0.9478850650417512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6934333041437,
        "longitude": -88.3511825204215
      }
    },
    {
      "number": 44241,
      "class": "Bus",
      "name": "OSWEGO 13 2",
      "init": {
        "Vr": -0.3207257970983914,
        "Vi": -0.9478622628334122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6934333041437,
        "longitude": -88.3511825204215
      }
    },
    {
      "number": 44242,
      "class": "Bus",
      "name": "MAYWOOD 2 1",
      "init": {
        "Vr": -0.40399121309345676,
        "Vi": -0.9381188099933808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9021980403506,
        "longitude": -87.8093952664562
      }
    },
    {
      "number": 44243,
      "class": "Bus",
      "name": "MAYWOOD 2 2",
      "init": {
        "Vr": -0.40709220899658555,
        "Vi": -0.9619520690607062
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9021980403506,
        "longitude": -87.8093952664562
      }
    },
    {
      "number": 44244,
      "class": "Bus",
      "name": "MAYWOOD 2 3",
      "init": {
        "Vr": -0.4040528449223012,
        "Vi": -0.9379986177619812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9021980403506,
        "longitude": -87.8093952664562
      }
    },
    {
      "number": 44245,
      "class": "Bus",
      "name": "EVANSTON 6 1",
      "init": {
        "Vr": -0.4075246925232991,
        "Vi": -0.9291661473202429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0514195485895,
        "longitude": -87.6958202007913
      }
    },
    {
      "number": 44246,
      "class": "Bus",
      "name": "EVANSTON 6 2",
      "init": {
        "Vr": -0.40752469252329904,
        "Vi": -0.929166147320243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0514195485895,
        "longitude": -87.6958202007913
      }
    },
    {
      "number": 44247,
      "class": "Bus",
      "name": "EVANSTON 6 3",
      "init": {
        "Vr": -0.40752469252329904,
        "Vi": -0.929166147320243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0514195485895,
        "longitude": -87.6958202007913
      }
    },
    {
      "number": 44248,
      "class": "Bus",
      "name": "EVANSTON 6 4",
      "init": {
        "Vr": -0.40752469252329915,
        "Vi": -0.9291661473202433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0514195485895,
        "longitude": -87.6958202007913
      }
    },
    {
      "number": 44249,
      "class": "Bus",
      "name": "EVANSTON 6 6",
      "init": {
        "Vr": -0.4075246925232991,
        "Vi": -0.9291661473202429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0514195485895,
        "longitude": -87.6958202007913
      }
    },
    {
      "number": 44250,
      "class": "Bus",
      "name": "CHICAGO 128 1",
      "init": {
        "Vr": -0.4058480614916344,
        "Vi": -0.9424241954870164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.793819566996,
        "longitude": -87.5783044532103
      }
    },
    {
      "number": 44251,
      "class": "Bus",
      "name": "CHICAGO 128 2",
      "init": {
        "Vr": -0.4058480614916343,
        "Vi": -0.9424241954870164
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.793819566996,
        "longitude": -87.5783044532103
      }
    },
    {
      "number": 44252,
      "class": "Bus",
      "name": "CHICAGO 128 3",
      "init": {
        "Vr": -0.4058480614916344,
        "Vi": -0.9424241954870164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.793819566996,
        "longitude": -87.5783044532103
      }
    },
    {
      "number": 44253,
      "class": "Bus",
      "name": "CHICAGO 128 5",
      "init": {
        "Vr": -0.4058480614916344,
        "Vi": -0.9424241954870164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.793819566996,
        "longitude": -87.5783044532103
      }
    },
    {
      "number": 44254,
      "class": "Bus",
      "name": "WINNETKA 2 1",
      "init": {
        "Vr": -0.3674744131286416,
        "Vi": -0.9508949604338793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396996430539,
        "longitude": -87.7500589102212
      }
    },
    {
      "number": 44255,
      "class": "Bus",
      "name": "WINNETKA 2 2",
      "init": {
        "Vr": -0.3704316911240935,
        "Vi": -0.9648126514830003
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396996430539,
        "longitude": -87.7500589102212
      }
    },
    {
      "number": 44256,
      "class": "Bus",
      "name": "WINNETKA 2 3",
      "init": {
        "Vr": -0.3675056874515694,
        "Vi": -0.9508431919301207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1396996430539,
        "longitude": -87.7500589102212
      }
    },
    {
      "number": 44257,
      "class": "Bus",
      "name": "SOUTH HOLLAND 2 1",
      "init": {
        "Vr": -0.35021146873291736,
        "Vi": -0.9621583150179692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5708224676779,
        "longitude": -87.6033586901163
      }
    },
    {
      "number": 44258,
      "class": "Bus",
      "name": "SOUTH HOLLAND 2 2",
      "init": {
        "Vr": -0.3563334068828996,
        "Vi": -0.9812023578959324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5708224676779,
        "longitude": -87.6033586901163
      }
    },
    {
      "number": 44259,
      "class": "Bus",
      "name": "SOUTH HOLLAND 2 3",
      "init": {
        "Vr": -0.3502153443558628,
        "Vi": -0.9621513224262427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5708224676779,
        "longitude": -87.6033586901163
      }
    },
    {
      "number": 44260,
      "class": "Bus",
      "name": "SOUTH HOLLAND 2 5",
      "init": {
        "Vr": -0.35021146873291736,
        "Vi": -0.9621583150179692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5708224676779,
        "longitude": -87.6033586901163
      }
    },
    {
      "number": 44261,
      "class": "Bus",
      "name": "MOLINE 7 1",
      "init": {
        "Vr": 0.2960224819815968,
        "Vi": -1.0031435487577032
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44262,
      "class": "Bus",
      "name": "MOLINE 7 2",
      "init": {
        "Vr": 0.26282375891100224,
        "Vi": -1.0099396445343578
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44263,
      "class": "Bus",
      "name": "MOLINE 7 3",
      "init": {
        "Vr": 0.24988349371060134,
        "Vi": -1.0025904223897155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44264,
      "class": "Bus",
      "name": "MOLINE 7 4",
      "init": {
        "Vr": 0.20077907509952414,
        "Vi": -1.0120686476878689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44265,
      "class": "Bus",
      "name": "MOLINE 7 5",
      "init": {
        "Vr": 0.19921095299178665,
        "Vi": -1.0128585563650945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44266,
      "class": "Bus",
      "name": "MOLINE 7 6",
      "init": {
        "Vr": 0.20038165658338453,
        "Vi": -1.0120398846893346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44267,
      "class": "Bus",
      "name": "MOLINE 7 8",
      "init": {
        "Vr": 0.2981113752160528,
        "Vi": -1.0002392126065327
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.48950633332,
        "longitude": -90.5236829751863
      }
    },
    {
      "number": 44268,
      "class": "Bus",
      "name": "ROCK ISLAND 6 1",
      "init": {
        "Vr": 0.19298467741343295,
        "Vi": -1.0101314097740226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44269,
      "class": "Bus",
      "name": "ROCK ISLAND 6 2",
      "init": {
        "Vr": 0.19323524480821505,
        "Vi": -1.0101865780380606
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44270,
      "class": "Bus",
      "name": "ROCK ISLAND 6 3",
      "init": {
        "Vr": 0.19323524480821505,
        "Vi": -1.0101865780380606
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44271,
      "class": "Bus",
      "name": "ROCK ISLAND 6 4",
      "init": {
        "Vr": 0.19296725694071792,
        "Vi": -1.0101290230519453
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44272,
      "class": "Bus",
      "name": "ROCK ISLAND 6 5",
      "init": {
        "Vr": 0.19296941776833818,
        "Vi": -1.0101252052069694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44273,
      "class": "Bus",
      "name": "ROCK ISLAND 6 7",
      "init": {
        "Vr": 0.19298467741343295,
        "Vi": -1.0101314097740226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4548028875155,
        "longitude": -90.5666245668463
      }
    },
    {
      "number": 44274,
      "class": "Bus",
      "name": "CHICAGO 129 1",
      "init": {
        "Vr": -0.3975017964437891,
        "Vi": -0.9442212837223148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6783301581432,
        "longitude": -87.6378823842367
      }
    },
    {
      "number": 44275,
      "class": "Bus",
      "name": "CHICAGO 129 2",
      "init": {
        "Vr": -0.39381602505149,
        "Vi": -0.9459144407557655
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6783301581432,
        "longitude": -87.6378823842367
      }
    },
    {
      "number": 44276,
      "class": "Bus",
      "name": "CHICAGO 129 3",
      "init": {
        "Vr": -0.3975871077002619,
        "Vi": -0.9441646251596247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6783301581432,
        "longitude": -87.6378823842367
      }
    },
    {
      "number": 44277,
      "class": "Bus",
      "name": "CHICAGO 129 5",
      "init": {
        "Vr": -0.3975017964437891,
        "Vi": -0.9442212837223148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6783301581432,
        "longitude": -87.6378823842367
      }
    },
    {
      "number": 44278,
      "class": "Bus",
      "name": "WAUKEGAN 8 1",
      "init": {
        "Vr": -0.3241394832795656,
        "Vi": -0.9741215299620173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3888804158774,
        "longitude": -87.83096361782
      }
    },
    {
      "number": 44279,
      "class": "Bus",
      "name": "WAUKEGAN 8 2",
      "init": {
        "Vr": -0.3157105806589543,
        "Vi": -0.9824617556161114
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3888804158774,
        "longitude": -87.83096361782
      }
    },
    {
      "number": 44280,
      "class": "Bus",
      "name": "WAUKEGAN 8 3",
      "init": {
        "Vr": -0.30979400407153884,
        "Vi": -0.9881500650962965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.3888804158774,
        "longitude": -87.83096361782
      }
    },
    {
      "number": 44281,
      "class": "Bus",
      "name": "WAUKEGAN 8 4",
      "init": {
        "Vr": -0.324870558494194,
        "Vi": -0.9729996986174444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3888804158774,
        "longitude": -87.83096361782
      }
    },
    {
      "number": 44282,
      "class": "Bus",
      "name": "WAUKEGAN 8 6",
      "init": {
        "Vr": -0.3241394832795656,
        "Vi": -0.9741215299620173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3888804158774,
        "longitude": -87.83096361782
      }
    },
    {
      "number": 44283,
      "class": "Bus",
      "name": "MORRIS 5 1",
      "init": {
        "Vr": -0.13025760594641572,
        "Vi": -1.0358421780476696
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3916338564342,
        "longitude": -88.3441033986842
      }
    },
    {
      "number": 44284,
      "class": "Bus",
      "name": "MORRIS 5 2",
      "init": {
        "Vr": -0.1318586954876263,
        "Vi": -1.0341101370037131
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3916338564342,
        "longitude": -88.3441033986842
      }
    },
    {
      "number": 44285,
      "class": "Bus",
      "name": "PERU 11 1",
      "init": {
        "Vr": 0.052808090914781024,
        "Vi": -1.0381460713992476
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44286,
      "class": "Bus",
      "name": "PERU 11 2",
      "init": {
        "Vr": 0.05747250154446711,
        "Vi": -1.0384107242418672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44287,
      "class": "Bus",
      "name": "PERU 11 3",
      "init": {
        "Vr": 0.05747250154446711,
        "Vi": -1.0384107242418672
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44288,
      "class": "Bus",
      "name": "PERU 11 4",
      "init": {
        "Vr": 0.05252713574118995,
        "Vi": -1.0381462600556326
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44289,
      "class": "Bus",
      "name": "PERU 11 5",
      "init": {
        "Vr": 0.05567569979017328,
        "Vi": -1.0385086119561902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44290,
      "class": "Bus",
      "name": "PERU 11 6",
      "init": {
        "Vr": 0.05567569979017328,
        "Vi": -1.0385086119561902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44291,
      "class": "Bus",
      "name": "PERU 11 7",
      "init": {
        "Vr": 0.05234949096454899,
        "Vi": -1.03810869824313
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44292,
      "class": "Bus",
      "name": "PERU 11 8",
      "init": {
        "Vr": 0.06289918894783661,
        "Vi": -1.0423585687225971
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44293,
      "class": "Bus",
      "name": "PERU 11 9",
      "init": {
        "Vr": 0.05248434153420621,
        "Vi": -1.038024006810712
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44294,
      "class": "Bus",
      "name": "PERU 11 11",
      "init": {
        "Vr": 0.052808090914781024,
        "Vi": -1.0381460713992476
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3578431090736,
        "longitude": -89.1119316045121
      }
    },
    {
      "number": 44295,
      "class": "Bus",
      "name": "MARSEILLES 4 1",
      "init": {
        "Vr": 0.01017609550577269,
        "Vi": -1.040950270161936
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44296,
      "class": "Bus",
      "name": "MARSEILLES 4 2",
      "init": {
        "Vr": -0.036178745574956345,
        "Vi": -1.0405890177443202
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44297,
      "class": "Bus",
      "name": "MARSEILLES 4 3",
      "init": {
        "Vr": -0.06070166428864168,
        "Vi": -1.0387629409615506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44298,
      "class": "Bus",
      "name": "MARSEILLES 4 4",
      "init": {
        "Vr": 0.07823426071176197,
        "Vi": -1.0232361280499533
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44299,
      "class": "Bus",
      "name": "MARSEILLES 4 5",
      "init": {
        "Vr": 0.10455000502406465,
        "Vi": -1.023392779596781
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44300,
      "class": "Bus",
      "name": "MARSEILLES 4 6",
      "init": {
        "Vr": -0.002470752558033635,
        "Vi": -1.0401625781202795
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44301,
      "class": "Bus",
      "name": "MARSEILLES 4 8",
      "init": {
        "Vr": -0.04791033079703707,
        "Vi": -1.038095066784355
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2320896007291,
        "longitude": -88.6823334719774
      }
    },
    {
      "number": 44302,
      "class": "Bus",
      "name": "ROCK FALLS 4 1",
      "init": {
        "Vr": -0.09682982655098195,
        "Vi": -1.0294090791603947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7739993387563,
        "longitude": -89.6615791117473
      }
    },
    {
      "number": 44303,
      "class": "Bus",
      "name": "ROCK FALLS 4 2",
      "init": {
        "Vr": -0.09686450070635132,
        "Vi": -1.0293775895903234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7739993387563,
        "longitude": -89.6615791117473
      }
    },
    {
      "number": 44304,
      "class": "Bus",
      "name": "ROCKFORD 27 1",
      "init": {
        "Vr": -0.12357109334738409,
        "Vi": -1.0282237395875515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2818244362714,
        "longitude": -89.0660060835778
      }
    },
    {
      "number": 44305,
      "class": "Bus",
      "name": "ROCKFORD 27 2",
      "init": {
        "Vr": -0.12357109334738409,
        "Vi": -1.0282237395875515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2818244362714,
        "longitude": -89.0660060835778
      }
    },
    {
      "number": 44306,
      "class": "Bus",
      "name": "CRETE 4 1",
      "init": {
        "Vr": -0.13349978554499317,
        "Vi": -1.033618584823488
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44307,
      "class": "Bus",
      "name": "CRETE 4 2",
      "init": {
        "Vr": -0.2103834889004266,
        "Vi": -1.0149609105574093
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44308,
      "class": "Bus",
      "name": "CRETE 4 3",
      "init": {
        "Vr": -0.11573883435853605,
        "Vi": -1.0224703479826542
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44309,
      "class": "Bus",
      "name": "CRETE 4 4",
      "init": {
        "Vr": -0.11828052275758327,
        "Vi": -1.022179440322801
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44310,
      "class": "Bus",
      "name": "CRETE 4 5",
      "init": {
        "Vr": -0.11278938644034414,
        "Vi": -1.02279990447245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44311,
      "class": "Bus",
      "name": "CRETE 4 6",
      "init": {
        "Vr": -0.11080639994747903,
        "Vi": -1.023016633302275
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44312,
      "class": "Bus",
      "name": "CRETE 4 7",
      "init": {
        "Vr": -0.13219507949689308,
        "Vi": -1.0346422849271943
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44313,
      "class": "Bus",
      "name": "CRETE 4 9",
      "init": {
        "Vr": -0.13349978554499317,
        "Vi": -1.033618584823488
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4211776827498,
        "longitude": -87.6347782511369
      }
    },
    {
      "number": 44314,
      "class": "Bus",
      "name": "GREAT LAKES 1",
      "init": {
        "Vr": -0.30842709315626726,
        "Vi": -0.9809864334260806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3365041320036,
        "longitude": -87.8300886603378
      }
    },
    {
      "number": 44315,
      "class": "Bus",
      "name": "GREAT LAKES 2",
      "init": {
        "Vr": -0.30846855299203446,
        "Vi": -0.9809266997858261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.3365041320036,
        "longitude": -87.8300886603378
      }
    },
    {
      "number": 44316,
      "class": "Bus",
      "name": "CHICAGO 130 1",
      "init": {
        "Vr": -0.4059374780082899,
        "Vi": -0.9512309299590395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44317,
      "class": "Bus",
      "name": "CHICAGO 130 2",
      "init": {
        "Vr": -0.40575021514085835,
        "Vi": -0.9514608522851474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44318,
      "class": "Bus",
      "name": "CHICAGO 130 3",
      "init": {
        "Vr": -0.40575021514085835,
        "Vi": -0.9514608522851474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44319,
      "class": "Bus",
      "name": "CHICAGO 130 4",
      "init": {
        "Vr": -0.40596942377218237,
        "Vi": -0.9511981164507021
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44320,
      "class": "Bus",
      "name": "CHICAGO 130 5",
      "init": {
        "Vr": -0.40595309751459946,
        "Vi": -0.9512040161984305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44321,
      "class": "Bus",
      "name": "CHICAGO 130 7",
      "init": {
        "Vr": -0.4059374780082899,
        "Vi": -0.9512309299590395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9030983313544,
        "longitude": -87.7014669344891
      }
    },
    {
      "number": 44322,
      "class": "Bus",
      "name": "CHICAGO 131 1",
      "init": {
        "Vr": -0.38979455930554324,
        "Vi": -0.9607555095826679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9775767264121,
        "longitude": -87.7037089907127
      }
    },
    {
      "number": 44323,
      "class": "Bus",
      "name": "CHICAGO 131 2",
      "init": {
        "Vr": -0.38979455930554324,
        "Vi": -0.9607555095826679
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9775767264121,
        "longitude": -87.7037089907127
      }
    },
    {
      "number": 44324,
      "class": "Bus",
      "name": "STEWARD 1",
      "init": {
        "Vr": -0.05598986453878477,
        "Vi": -1.0356103047214882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7478341797848,
        "longitude": -89.0832055687728
      }
    },
    {
      "number": 44325,
      "class": "Bus",
      "name": "STEWARD 2",
      "init": {
        "Vr": -0.05598986453878476,
        "Vi": -1.0356103047214882
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7478341797848,
        "longitude": -89.0832055687728
      }
    },
    {
      "number": 44326,
      "class": "Bus",
      "name": "STEWARD 3",
      "init": {
        "Vr": -0.05598986453878431,
        "Vi": -1.0356103047214882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7478341797848,
        "longitude": -89.0832055687728
      }
    },
    {
      "number": 44327,
      "class": "Bus",
      "name": "OTTAWA 7 1",
      "init": {
        "Vr": -0.14613402553913715,
        "Vi": -1.0252435112032696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3850211218648,
        "longitude": -88.785899746451
      }
    },
    {
      "number": 44328,
      "class": "Bus",
      "name": "OTTAWA 7 2",
      "init": {
        "Vr": -0.14528356227634365,
        "Vi": -1.025758686412956
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3850211218648,
        "longitude": -88.785899746451
      }
    },
    {
      "number": 44329,
      "class": "Bus",
      "name": "OTTAWA 7 3",
      "init": {
        "Vr": -0.14613402553913718,
        "Vi": -1.0252435112032696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3850211218648,
        "longitude": -88.785899746451
      }
    },
    {
      "number": 44330,
      "class": "Bus",
      "name": "OTTAWA 7 4",
      "init": {
        "Vr": -0.14614411006624672,
        "Vi": -1.0252350576399367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3850211218648,
        "longitude": -88.785899746451
      }
    },
    {
      "number": 44331,
      "class": "Bus",
      "name": "OTTAWA 7 6",
      "init": {
        "Vr": -0.14613402553913715,
        "Vi": -1.0252435112032696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3850211218648,
        "longitude": -88.785899746451
      }
    },
    {
      "number": 44332,
      "class": "Bus",
      "name": "ROCHELLE 6 1",
      "init": {
        "Vr": -0.08703335982600743,
        "Vi": -1.0313239099510796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9201966719412,
        "longitude": -89.0433714042337
      }
    },
    {
      "number": 44333,
      "class": "Bus",
      "name": "ROCHELLE 6 2",
      "init": {
        "Vr": 0.018796540074105948,
        "Vi": -1.0333772261628609
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9201966719412,
        "longitude": -89.0433714042337
      }
    },
    {
      "number": 44334,
      "class": "Bus",
      "name": "ROCHELLE 6 3",
      "init": {
        "Vr": -0.08703630303808896,
        "Vi": -1.0313231326053964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9201966719412,
        "longitude": -89.0433714042337
      }
    },
    {
      "number": 44335,
      "class": "Bus",
      "name": "SOUTH ELGIN 3 1",
      "init": {
        "Vr": -0.3172788898984274,
        "Vi": -0.9782334024721664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9606195490143,
        "longitude": -88.2766425599914
      }
    },
    {
      "number": 44336,
      "class": "Bus",
      "name": "SOUTH ELGIN 3 2",
      "init": {
        "Vr": -0.31732752408415776,
        "Vi": -0.9781543880359469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9606195490143,
        "longitude": -88.2766425599914
      }
    },
    {
      "number": 44337,
      "class": "Bus",
      "name": "CHICAGO 132 1",
      "init": {
        "Vr": -0.2709448666915338,
        "Vi": -0.9955349270695416
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6553143592322,
        "longitude": -87.5726661817331
      }
    },
    {
      "number": 44338,
      "class": "Bus",
      "name": "CHICAGO 132 2",
      "init": {
        "Vr": -0.19089526960899814,
        "Vi": -1.0297540295483294
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6553143592322,
        "longitude": -87.5726661817331
      }
    },
    {
      "number": 44339,
      "class": "Bus",
      "name": "CHICAGO 132 3",
      "init": {
        "Vr": -0.21092442927850621,
        "Vi": -1.0304697712200614
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6553143592322,
        "longitude": -87.5726661817331
      }
    },
    {
      "number": 44340,
      "class": "Bus",
      "name": "CHICAGO 132 4",
      "init": {
        "Vr": -0.27301796897802255,
        "Vi": -0.9928008842872742
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6553143592322,
        "longitude": -87.5726661817331
      }
    },
    {
      "number": 44341,
      "class": "Bus",
      "name": "CHICAGO 132 6",
      "init": {
        "Vr": -0.2709448666915338,
        "Vi": -0.9955349270695416
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6553143592322,
        "longitude": -87.5726661817331
      }
    },
    {
      "number": 44342,
      "class": "Bus",
      "name": "WEST CHICAGO 4 1",
      "init": {
        "Vr": -0.3668242011509199,
        "Vi": -0.9490815066507295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44343,
      "class": "Bus",
      "name": "WEST CHICAGO 4 2",
      "init": {
        "Vr": -0.3616626480690452,
        "Vi": -0.9381163484619484
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44344,
      "class": "Bus",
      "name": "WEST CHICAGO 4 3",
      "init": {
        "Vr": -0.3617556946077726,
        "Vi": -0.9380100912338852
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44345,
      "class": "Bus",
      "name": "WEST CHICAGO 4 4",
      "init": {
        "Vr": -0.36160619617333367,
        "Vi": -0.9381827717309572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44346,
      "class": "Bus",
      "name": "WEST CHICAGO 4 5",
      "init": {
        "Vr": -0.3668490172138799,
        "Vi": -0.9490364335446065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44347,
      "class": "Bus",
      "name": "WEST CHICAGO 4 7",
      "init": {
        "Vr": -0.3668242011509199,
        "Vi": -0.9490815066507295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8708149658738,
        "longitude": -88.2152775312329
      }
    },
    {
      "number": 44348,
      "class": "Bus",
      "name": "GENESEO 7 1",
      "init": {
        "Vr": 0.18023069443554593,
        "Vi": -1.022676733303435
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44349,
      "class": "Bus",
      "name": "GENESEO 7 2",
      "init": {
        "Vr": 0.16682998189780485,
        "Vi": -1.0233686175834649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44350,
      "class": "Bus",
      "name": "GENESEO 7 3",
      "init": {
        "Vr": 0.1729225699878745,
        "Vi": -1.0230540547683187
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44351,
      "class": "Bus",
      "name": "GENESEO 7 4",
      "init": {
        "Vr": 0.1729225699878745,
        "Vi": -1.0230540547683185
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44352,
      "class": "Bus",
      "name": "GENESEO 7 5",
      "init": {
        "Vr": 0.1874666873244439,
        "Vi": -1.0343008127181246
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44353,
      "class": "Bus",
      "name": "GENESEO 7 6",
      "init": {
        "Vr": 0.1913675240595679,
        "Vi": -1.0331882203357667
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44354,
      "class": "Bus",
      "name": "GENESEO 7 7",
      "init": {
        "Vr": 0.17222322663358952,
        "Vi": -1.028744630838624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44355,
      "class": "Bus",
      "name": "GENESEO 7 8",
      "init": {
        "Vr": 0.1700543012342825,
        "Vi": -1.0292756508959018
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44356,
      "class": "Bus",
      "name": "GENESEO 7 9",
      "init": {
        "Vr": 0.1806639709891901,
        "Vi": -1.0227766527381574
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44357,
      "class": "Bus",
      "name": "GENESEO 7 11",
      "init": {
        "Vr": 0.18023069443554593,
        "Vi": -1.022676733303435
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4541211768463,
        "longitude": -90.1350866353845
      }
    },
    {
      "number": 44358,
      "class": "Bus",
      "name": "CHICAGO 133 1",
      "init": {
        "Vr": -0.30809583739233576,
        "Vi": -0.9757539540398317
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524586961413,
        "longitude": -87.6669404244336
      }
    },
    {
      "number": 44359,
      "class": "Bus",
      "name": "CHICAGO 133 2",
      "init": {
        "Vr": -0.39911915772214696,
        "Vi": -0.9646968226694831
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524586961413,
        "longitude": -87.6669404244336
      }
    },
    {
      "number": 44360,
      "class": "Bus",
      "name": "CHICAGO 133 3",
      "init": {
        "Vr": -0.3020086783103512,
        "Vi": -0.9822411048008058
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524586961413,
        "longitude": -87.6669404244336
      }
    },
    {
      "number": 44361,
      "class": "Bus",
      "name": "CHICAGO 133 5",
      "init": {
        "Vr": -0.30809583739233565,
        "Vi": -0.9757539540398315
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8524586961413,
        "longitude": -87.6669404244336
      }
    },
    {
      "number": 44362,
      "class": "Bus",
      "name": "SUMMIT ARGO 2 1",
      "init": {
        "Vr": -0.40315120681077377,
        "Vi": -0.9402556955674383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759796359147,
        "longitude": -87.7960621501925
      }
    },
    {
      "number": 44363,
      "class": "Bus",
      "name": "SUMMIT ARGO 2 2",
      "init": {
        "Vr": -0.39705109076416795,
        "Vi": -0.9474898062714904
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759796359147,
        "longitude": -87.7960621501925
      }
    },
    {
      "number": 44364,
      "class": "Bus",
      "name": "SUMMIT ARGO 2 3",
      "init": {
        "Vr": -0.40329437656511063,
        "Vi": -0.9400031386539803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759796359147,
        "longitude": -87.7960621501925
      }
    },
    {
      "number": 44365,
      "class": "Bus",
      "name": "SUMMIT ARGO 2 5",
      "init": {
        "Vr": -0.40315120681077377,
        "Vi": -0.9402556955674383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7759796359147,
        "longitude": -87.7960621501925
      }
    },
    {
      "number": 44366,
      "class": "Bus",
      "name": "ROCHELLE 7 1",
      "init": {
        "Vr": -0.0874772664290544,
        "Vi": -1.0312710677381047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9168340498686,
        "longitude": -89.0495076409754
      }
    },
    {
      "number": 44367,
      "class": "Bus",
      "name": "ROCHELLE 7 2",
      "init": {
        "Vr": -0.087511387354447,
        "Vi": -1.03123808434291
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9168340498686,
        "longitude": -89.0495076409754
      }
    },
    {
      "number": 44368,
      "class": "Bus",
      "name": "SUBLETTE 1 1",
      "init": {
        "Vr": -0.044938610297570965,
        "Vi": -1.0216521582924227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487869186596,
        "longitude": -89.2546445636085
      }
    },
    {
      "number": 44369,
      "class": "Bus",
      "name": "SUBLETTE 1 2",
      "init": {
        "Vr": -0.04467380398556072,
        "Vi": -1.055117359619362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487869186596,
        "longitude": -89.2546445636085
      }
    },
    {
      "number": 44370,
      "class": "Bus",
      "name": "SUBLETTE 1 3",
      "init": {
        "Vr": -0.044961424086255766,
        "Vi": -1.0216392903699678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487869186596,
        "longitude": -89.2546445636085
      }
    },
    {
      "number": 44371,
      "class": "Bus",
      "name": "SUBLETTE 1 5",
      "init": {
        "Vr": -0.044938610297570965,
        "Vi": -1.0216521582924227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6487869186596,
        "longitude": -89.2546445636085
      }
    },
    {
      "number": 44372,
      "class": "Bus",
      "name": "DUNDEE 8 1",
      "init": {
        "Vr": -0.10303297937789262,
        "Vi": -1.0358886151659668
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44373,
      "class": "Bus",
      "name": "DUNDEE 8 2",
      "init": {
        "Vr": -0.17473352819924517,
        "Vi": -1.0250803169299463
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44374,
      "class": "Bus",
      "name": "DUNDEE 8 3",
      "init": {
        "Vr": -0.08198376920564937,
        "Vi": -1.020211174859729
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44375,
      "class": "Bus",
      "name": "DUNDEE 8 4",
      "init": {
        "Vr": -0.08477943137185176,
        "Vi": -1.0154671618802897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44376,
      "class": "Bus",
      "name": "DUNDEE 8 5",
      "init": {
        "Vr": -0.08503363158582547,
        "Vi": -1.0131253950099746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44377,
      "class": "Bus",
      "name": "DUNDEE 8 6",
      "init": {
        "Vr": -0.08477310651354694,
        "Vi": -1.015467689910904
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44378,
      "class": "Bus",
      "name": "DUNDEE 8 7",
      "init": {
        "Vr": -0.10294037742219145,
        "Vi": -1.0356392104303844
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44379,
      "class": "Bus",
      "name": "DUNDEE 8 9",
      "init": {
        "Vr": -0.10303297937789262,
        "Vi": -1.0358886151659668
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1066375364685,
        "longitude": -88.2244905110456
      }
    },
    {
      "number": 44380,
      "class": "Bus",
      "name": "MINOOKA 3 1",
      "init": {
        "Vr": -0.1219503649908768,
        "Vi": -1.0298043434786643
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44381,
      "class": "Bus",
      "name": "MINOOKA 3 2",
      "init": {
        "Vr": -0.06382179143893041,
        "Vi": -1.044516217980407
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44382,
      "class": "Bus",
      "name": "MINOOKA 3 3",
      "init": {
        "Vr": -0.03589716735442743,
        "Vi": -1.0485244639583708
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44383,
      "class": "Bus",
      "name": "MINOOKA 3 4",
      "init": {
        "Vr": -0.0340567730368198,
        "Vi": -1.049117337710159
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44384,
      "class": "Bus",
      "name": "MINOOKA 3 5",
      "init": {
        "Vr": -0.020777648717957935,
        "Vi": -1.0507945980585978
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44385,
      "class": "Bus",
      "name": "MINOOKA 3 6",
      "init": {
        "Vr": -0.037159439303104884,
        "Vi": -1.0503428840459939
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44386,
      "class": "Bus",
      "name": "MINOOKA 3 7",
      "init": {
        "Vr": -0.04085139663995353,
        "Vi": -1.0479934298125593
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44387,
      "class": "Bus",
      "name": "MINOOKA 3 8",
      "init": {
        "Vr": -0.13550049969866293,
        "Vi": -1.0258124468536234
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44388,
      "class": "Bus",
      "name": "MINOOKA 3 10",
      "init": {
        "Vr": -0.1219503649908768,
        "Vi": -1.0298043434786643
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.50944329371,
        "longitude": -88.2259815416019
      }
    },
    {
      "number": 44389,
      "class": "Bus",
      "name": "ROCK FALLS 5 1",
      "init": {
        "Vr": -0.09684893582372467,
        "Vi": -1.0274076175377478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.789499058464,
        "longitude": -89.6699369303081
      }
    },
    {
      "number": 44390,
      "class": "Bus",
      "name": "ROCK FALLS 5 2",
      "init": {
        "Vr": -0.09683952426061701,
        "Vi": -1.0274135554398522
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.789499058464,
        "longitude": -89.6699369303081
      }
    },
    {
      "number": 44391,
      "class": "Bus",
      "name": "ROCK FALLS 5 3",
      "init": {
        "Vr": -0.09631017854721118,
        "Vi": -1.0276997983661362
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.789499058464,
        "longitude": -89.6699369303081
      }
    },
    {
      "number": 44392,
      "class": "Bus",
      "name": "ROCK FALLS 5 4",
      "init": {
        "Vr": -0.096839524260617,
        "Vi": -1.027413555439852
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.789499058464,
        "longitude": -89.6699369303081
      }
    },
    {
      "number": 44393,
      "class": "Bus",
      "name": "ROCK FALLS 5 5",
      "init": {
        "Vr": -0.09685915516209405,
        "Vi": -1.0273988404988503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.789499058464,
        "longitude": -89.6699369303081
      }
    },
    {
      "number": 44394,
      "class": "Bus",
      "name": "ROCKFORD 28 1",
      "init": {
        "Vr": -0.050700179015176296,
        "Vi": -1.0345570007138956
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227495619333,
        "longitude": -89.054106903604
      }
    },
    {
      "number": 44395,
      "class": "Bus",
      "name": "ROCKFORD 28 2",
      "init": {
        "Vr": -0.11556193072573755,
        "Vi": -1.0371349419296474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227495619333,
        "longitude": -89.054106903604
      }
    },
    {
      "number": 44396,
      "class": "Bus",
      "name": "ROCKFORD 28 3",
      "init": {
        "Vr": -0.050700179015176296,
        "Vi": -1.0345570007138956
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227495619333,
        "longitude": -89.054106903604
      }
    },
    {
      "number": 44397,
      "class": "Bus",
      "name": "ROCKFORD 28 4",
      "init": {
        "Vr": -0.049257883918773275,
        "Vi": -1.0343458155914464
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227495619333,
        "longitude": -89.054106903604
      }
    },
    {
      "number": 44398,
      "class": "Bus",
      "name": "ROCKFORD 28 6",
      "init": {
        "Vr": -0.050700179015176296,
        "Vi": -1.0345570007138956
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2227495619333,
        "longitude": -89.054106903604
      }
    },
    {
      "number": 44399,
      "class": "Bus",
      "name": "WINNETKA 3 1",
      "init": {
        "Vr": -0.376824688096204,
        "Vi": -0.9496489044013618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44400,
      "class": "Bus",
      "name": "WINNETKA 3 2",
      "init": {
        "Vr": -0.37472249057388185,
        "Vi": -0.952196823110918
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44401,
      "class": "Bus",
      "name": "WINNETKA 3 3",
      "init": {
        "Vr": -0.37472249057388185,
        "Vi": -0.952196823110918
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44402,
      "class": "Bus",
      "name": "WINNETKA 3 4",
      "init": {
        "Vr": -0.37721454500219204,
        "Vi": -0.9491763875968805
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44403,
      "class": "Bus",
      "name": "WINNETKA 3 5",
      "init": {
        "Vr": -0.37698244918121465,
        "Vi": -0.9493568792820956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44404,
      "class": "Bus",
      "name": "WINNETKA 3 7",
      "init": {
        "Vr": -0.376824688096204,
        "Vi": -0.9496489044013618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0973165452354,
        "longitude": -87.739625272558
      }
    },
    {
      "number": 44405,
      "class": "Bus",
      "name": "DOLTON 1",
      "init": {
        "Vr": -0.36816609085001983,
        "Vi": -0.9412704705877476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6170602341389,
        "longitude": -87.5764608173093
      }
    },
    {
      "number": 44406,
      "class": "Bus",
      "name": "DOLTON 2",
      "init": {
        "Vr": -0.36816888655676494,
        "Vi": -0.9412649297597523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6170602341389,
        "longitude": -87.5764608173093
      }
    },
    {
      "number": 44407,
      "class": "Bus",
      "name": "ELMWOOD PARK 6 1",
      "init": {
        "Vr": -0.40120209578802685,
        "Vi": -0.9408040406657658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9069954426637,
        "longitude": -87.7950490363298
      }
    },
    {
      "number": 44408,
      "class": "Bus",
      "name": "ELMWOOD PARK 6 2",
      "init": {
        "Vr": -0.40120209578802685,
        "Vi": -0.9408040406657658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9069954426637,
        "longitude": -87.7950490363298
      }
    },
    {
      "number": 44409,
      "class": "Bus",
      "name": "ROCKTON 3 1",
      "init": {
        "Vr": -0.175873421995628,
        "Vi": -1.0038348009895501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4378273050871,
        "longitude": -89.0678317334774
      }
    },
    {
      "number": 44410,
      "class": "Bus",
      "name": "ROCKTON 3 2",
      "init": {
        "Vr": -0.175864859203256,
        "Vi": -1.0038406051729425
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4378273050871,
        "longitude": -89.0678317334774
      }
    },
    {
      "number": 44411,
      "class": "Bus",
      "name": "ROCKTON 3 3",
      "init": {
        "Vr": -0.1756046728338324,
        "Vi": -1.0040080601068366
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4378273050871,
        "longitude": -89.0678317334774
      }
    },
    {
      "number": 44412,
      "class": "Bus",
      "name": "ROCKTON 3 4",
      "init": {
        "Vr": -0.17586485920325604,
        "Vi": -1.0038406051729423
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4378273050871,
        "longitude": -89.0678317334774
      }
    },
    {
      "number": 44413,
      "class": "Bus",
      "name": "ROCKTON 3 5",
      "init": {
        "Vr": -0.17587816735948927,
        "Vi": -1.0038300346192477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4378273050871,
        "longitude": -89.0678317334774
      }
    },
    {
      "number": 44414,
      "class": "Bus",
      "name": "CHICAGO 134 1",
      "init": {
        "Vr": -0.40443092722135104,
        "Vi": -0.956464879744563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8698480305763,
        "longitude": -87.6474821184453
      }
    },
    {
      "number": 44415,
      "class": "Bus",
      "name": "CHICAGO 134 2",
      "init": {
        "Vr": -0.4044508266642252,
        "Vi": -0.9564264317350741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8698480305763,
        "longitude": -87.6474821184453
      }
    },
    {
      "number": 44416,
      "class": "Bus",
      "name": "CHICAGO 135 1",
      "init": {
        "Vr": -0.4038858759911856,
        "Vi": -0.9568792557361828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8659317024408,
        "longitude": -87.6721326046596
      }
    },
    {
      "number": 44417,
      "class": "Bus",
      "name": "CHICAGO 135 2",
      "init": {
        "Vr": -0.4059038733484622,
        "Vi": -0.9630723520404614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8659317024408,
        "longitude": -87.6721326046596
      }
    },
    {
      "number": 44418,
      "class": "Bus",
      "name": "CHICAGO 135 3",
      "init": {
        "Vr": -0.40388587599118553,
        "Vi": -0.9568792557361828
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8659317024408,
        "longitude": -87.6721326046596
      }
    },
    {
      "number": 44419,
      "class": "Bus",
      "name": "CHICAGO 135 4",
      "init": {
        "Vr": -0.4038930867306772,
        "Vi": -0.9568749966731106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8659317024408,
        "longitude": -87.6721326046596
      }
    },
    {
      "number": 44420,
      "class": "Bus",
      "name": "CHICAGO 135 6",
      "init": {
        "Vr": -0.4038858759911856,
        "Vi": -0.9568792557361828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8659317024408,
        "longitude": -87.6721326046596
      }
    },
    {
      "number": 44421,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 1",
      "init": {
        "Vr": -0.12178637790392824,
        "Vi": -1.0320815084828088
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44422,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 2",
      "init": {
        "Vr": -0.21212687308386036,
        "Vi": -1.0187361093125673
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44423,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 3",
      "init": {
        "Vr": -0.2560888952129157,
        "Vi": -1.0150700871042335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44424,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 4",
      "init": {
        "Vr": -0.10701853798139009,
        "Vi": -1.0520709541724984
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44425,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 5",
      "init": {
        "Vr": -0.10679701282127342,
        "Vi": -1.0520934645446471
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44426,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 6",
      "init": {
        "Vr": -0.10805405665629643,
        "Vi": -1.0519651044237275
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44427,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 7",
      "init": {
        "Vr": -0.10338432173945028,
        "Vi": -1.0524342934851463
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44428,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 8",
      "init": {
        "Vr": -0.10893140065962141,
        "Vi": -1.0428260056016914
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44429,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 9",
      "init": {
        "Vr": -0.10971453265125439,
        "Vi": -1.0427439040023023
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44430,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 10",
      "init": {
        "Vr": -0.2118775752843376,
        "Vi": -1.0183122104087194
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44431,
      "class": "Bus",
      "name": "UNIVERSITY PARK 4 12",
      "init": {
        "Vr": -0.12376944010019016,
        "Vi": -1.0346180978663344
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4412395133815,
        "longitude": -87.7494712157757
      }
    },
    {
      "number": 44432,
      "class": "Bus",
      "name": "MANHATTAN 3 1",
      "init": {
        "Vr": -0.08986254290909972,
        "Vi": -1.0371141408986093
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44433,
      "class": "Bus",
      "name": "MANHATTAN 3 2",
      "init": {
        "Vr": -0.15780963701749526,
        "Vi": -1.0328900504576835
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44434,
      "class": "Bus",
      "name": "MANHATTAN 3 3",
      "init": {
        "Vr": -0.26672958456078144,
        "Vi": -0.991264541410206
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44435,
      "class": "Bus",
      "name": "MANHATTAN 3 4",
      "init": {
        "Vr": -0.5321179641707172,
        "Vi": -0.8898421051274719
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44436,
      "class": "Bus",
      "name": "MANHATTAN 3 5",
      "init": {
        "Vr": -0.5321179641707171,
        "Vi": -0.8898421051274717
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44437,
      "class": "Bus",
      "name": "MANHATTAN 3 6",
      "init": {
        "Vr": -0.06941156708887351,
        "Vi": -1.021143581518339
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44438,
      "class": "Bus",
      "name": "MANHATTAN 3 7",
      "init": {
        "Vr": -0.0692814279111555,
        "Vi": -1.0211524193128196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44439,
      "class": "Bus",
      "name": "MANHATTAN 3 8",
      "init": {
        "Vr": -0.06497823488212089,
        "Vi": -1.0214352689786255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44440,
      "class": "Bus",
      "name": "MANHATTAN 3 9",
      "init": {
        "Vr": -0.0660790368697882,
        "Vi": -1.0161192020553627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44441,
      "class": "Bus",
      "name": "MANHATTAN 3 10",
      "init": {
        "Vr": -0.0748501690635043,
        "Vi": -1.0252714012927997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44442,
      "class": "Bus",
      "name": "MANHATTAN 3 11",
      "init": {
        "Vr": -0.07196032823232744,
        "Vi": -1.0254782812319492
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44443,
      "class": "Bus",
      "name": "MANHATTAN 3 12",
      "init": {
        "Vr": -0.09276211701071871,
        "Vi": -1.03793573930109
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44444,
      "class": "Bus",
      "name": "MANHATTAN 3 14",
      "init": {
        "Vr": -0.1600676752682297,
        "Vi": -1.0316075909687477
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3849380489518,
        "longitude": -87.9485380200099
      }
    },
    {
      "number": 44445,
      "class": "Bus",
      "name": "WOODSTOCK 22 1",
      "init": {
        "Vr": -0.26382002896254486,
        "Vi": -0.99157250852431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44446,
      "class": "Bus",
      "name": "WOODSTOCK 22 2",
      "init": {
        "Vr": -0.2638200289625448,
        "Vi": -0.9915725085243099
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44447,
      "class": "Bus",
      "name": "WOODSTOCK 22 3",
      "init": {
        "Vr": -0.2638200289625448,
        "Vi": -0.9915725085243099
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44448,
      "class": "Bus",
      "name": "WOODSTOCK 22 4",
      "init": {
        "Vr": -0.2638200289625448,
        "Vi": -0.9915725085243098
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44449,
      "class": "Bus",
      "name": "WOODSTOCK 22 5",
      "init": {
        "Vr": -0.2631852826727879,
        "Vi": -0.9921828805149872
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44450,
      "class": "Bus",
      "name": "WOODSTOCK 22 6",
      "init": {
        "Vr": -0.26349223471190725,
        "Vi": -0.9918879828992239
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44451,
      "class": "Bus",
      "name": "WOODSTOCK 22 7",
      "init": {
        "Vr": -0.26383351799889204,
        "Vi": -0.9915518648783148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44452,
      "class": "Bus",
      "name": "WOODSTOCK 22 9",
      "init": {
        "Vr": -0.26382002896254486,
        "Vi": -0.99157250852431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2985123185561,
        "longitude": -88.4563816839796
      }
    },
    {
      "number": 44453,
      "class": "Bus",
      "name": "MORRIS 6 1",
      "init": {
        "Vr": -0.038584571460350284,
        "Vi": -1.0452881128308924
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44454,
      "class": "Bus",
      "name": "MORRIS 6 2",
      "init": {
        "Vr": -0.11211723852833841,
        "Vi": -1.039361631774351
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44455,
      "class": "Bus",
      "name": "MORRIS 6 3",
      "init": {
        "Vr": -0.18510641291163124,
        "Vi": -1.0279807427578112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44456,
      "class": "Bus",
      "name": "MORRIS 6 4",
      "init": {
        "Vr": 0.008703163002579437,
        "Vi": -1.0551637972415486
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44457,
      "class": "Bus",
      "name": "MORRIS 6 5",
      "init": {
        "Vr": 0.019040522564208195,
        "Vi": -1.0549973991603685
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44458,
      "class": "Bus",
      "name": "MORRIS 6 6",
      "init": {
        "Vr": -0.1126316461587249,
        "Vi": -1.038959689162595
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44459,
      "class": "Bus",
      "name": "MORRIS 6 8",
      "init": {
        "Vr": -0.056153907469155995,
        "Vi": -1.0422619172670649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4064579810441,
        "longitude": -88.2612245880428
      }
    },
    {
      "number": 44460,
      "class": "Bus",
      "name": "WEST BROOKLYN 1",
      "init": {
        "Vr": 0.03862510429677135,
        "Vi": -1.0414979532765452
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6261584754892,
        "longitude": -89.1678916173978
      }
    },
    {
      "number": 44461,
      "class": "Bus",
      "name": "WEST BROOKLYN 2",
      "init": {
        "Vr": 0.03786979733610263,
        "Vi": -1.0411968434722034
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6261584754892,
        "longitude": -89.1678916173978
      }
    },
    {
      "number": 44462,
      "class": "Bus",
      "name": "COMPTON 1",
      "init": {
        "Vr": 0.056047639028371954,
        "Vi": -1.0353501984162747
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44463,
      "class": "Bus",
      "name": "COMPTON 2",
      "init": {
        "Vr": 0.009986561610018005,
        "Vi": -1.0473770195475787
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44464,
      "class": "Bus",
      "name": "COMPTON 3",
      "init": {
        "Vr": -0.050094275787262894,
        "Vi": -1.0454526274878013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44465,
      "class": "Bus",
      "name": "COMPTON 4",
      "init": {
        "Vr": 0.07360882797698733,
        "Vi": -1.0380896708214655
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44466,
      "class": "Bus",
      "name": "COMPTON 5",
      "init": {
        "Vr": 0.06005215610314254,
        "Vi": -1.0368641990452467
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44467,
      "class": "Bus",
      "name": "COMPTON 7",
      "init": {
        "Vr": 0.007726232693847047,
        "Vi": -1.0463784780332797
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.6678239574472,
        "longitude": -89.0139207670523
      }
    },
    {
      "number": 44468,
      "class": "Bus",
      "name": "GENESEO 8 1",
      "init": {
        "Vr": 0.15160976655290556,
        "Vi": -1.0226262786634872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.490731939622,
        "longitude": -90.1127915689368
      }
    },
    {
      "number": 44469,
      "class": "Bus",
      "name": "GENESEO 8 2",
      "init": {
        "Vr": 0.15256871230793517,
        "Vi": -1.022719688221654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.490731939622,
        "longitude": -90.1127915689368
      }
    },
    {
      "number": 44470,
      "class": "Bus",
      "name": "GENESEO 8 3",
      "init": {
        "Vr": 0.15256871230793517,
        "Vi": -1.022719688221654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.490731939622,
        "longitude": -90.1127915689368
      }
    },
    {
      "number": 44471,
      "class": "Bus",
      "name": "GENESEO 8 4",
      "init": {
        "Vr": 0.15149199967843308,
        "Vi": -1.0226148071566086
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.490731939622,
        "longitude": -90.1127915689368
      }
    },
    {
      "number": 44472,
      "class": "Bus",
      "name": "GENESEO 8 5",
      "init": {
        "Vr": 0.15158013077231888,
        "Vi": -1.022618204775724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.490731939622,
        "longitude": -90.1127915689368
      }
    },
    {
      "number": 44473,
      "class": "Bus",
      "name": "WAUKEGAN 9 1",
      "init": {
        "Vr": -0.0821168871679124,
        "Vi": -1.036752978050293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44474,
      "class": "Bus",
      "name": "WAUKEGAN 9 2",
      "init": {
        "Vr": -0.15411367823166275,
        "Vi": -1.0298829245205212
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44475,
      "class": "Bus",
      "name": "WAUKEGAN 9 3",
      "init": {
        "Vr": -0.05080319214545934,
        "Vi": -1.015109422196074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44476,
      "class": "Bus",
      "name": "WAUKEGAN 9 4",
      "init": {
        "Vr": -0.0821168871679124,
        "Vi": -1.036752978050293
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44477,
      "class": "Bus",
      "name": "WAUKEGAN 9 5",
      "init": {
        "Vr": -0.0795561932446968,
        "Vi": -1.039305354282475
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44478,
      "class": "Bus",
      "name": "WAUKEGAN 9 7",
      "init": {
        "Vr": -0.0821168871679124,
        "Vi": -1.036752978050293
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4048321835102,
        "longitude": -87.812868239232
      }
    },
    {
      "number": 44479,
      "class": "Bus",
      "name": "GENEVA 14 1",
      "init": {
        "Vr": -0.34406439758049456,
        "Vi": -0.957190118947442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9008736447986,
        "longitude": -88.2811017291972
      }
    },
    {
      "number": 44480,
      "class": "Bus",
      "name": "GENEVA 14 2",
      "init": {
        "Vr": -0.3441977976947481,
        "Vi": -0.9569461970568036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9008736447986,
        "longitude": -88.2811017291972
      }
    },
    {
      "number": 44481,
      "class": "Bus",
      "name": "CHICAGO 136 1",
      "init": {
        "Vr": -0.28802419952836594,
        "Vi": -0.9783209972699386
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44482,
      "class": "Bus",
      "name": "CHICAGO 136 2",
      "init": {
        "Vr": -0.3844906035830737,
        "Vi": -0.9695394881278353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44483,
      "class": "Bus",
      "name": "CHICAGO 136 3",
      "init": {
        "Vr": -0.25305950493572776,
        "Vi": -0.9802180364794604
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44484,
      "class": "Bus",
      "name": "CHICAGO 136 4",
      "init": {
        "Vr": -0.25475890478042296,
        "Vi": -0.9786493533714192
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44485,
      "class": "Bus",
      "name": "CHICAGO 136 5",
      "init": {
        "Vr": -0.23828438768892163,
        "Vi": -0.9852190451265846
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44486,
      "class": "Bus",
      "name": "CHICAGO 136 6",
      "init": {
        "Vr": -0.25035681151651096,
        "Vi": -0.9825039421111615
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44487,
      "class": "Bus",
      "name": "CHICAGO 136 7",
      "init": {
        "Vr": -0.2424999845370716,
        "Vi": -0.9820374570761041
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44488,
      "class": "Bus",
      "name": "CHICAGO 136 8",
      "init": {
        "Vr": -0.2420950217446955,
        "Vi": -0.9823523790360631
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44489,
      "class": "Bus",
      "name": "CHICAGO 136 9",
      "init": {
        "Vr": -0.2817974868086759,
        "Vi": -0.9838405179225651
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44490,
      "class": "Bus",
      "name": "CHICAGO 136 11",
      "init": {
        "Vr": -0.28802419952836594,
        "Vi": -0.9783209972699386
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7136166440676,
        "longitude": -87.5803526579739
      }
    },
    {
      "number": 44491,
      "class": "Bus",
      "name": "GENESEO 9 1",
      "init": {
        "Vr": 0.1647094892528841,
        "Vi": -1.022236560375387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638651806384,
        "longitude": -90.1682747792062
      }
    },
    {
      "number": 44492,
      "class": "Bus",
      "name": "GENESEO 9 2",
      "init": {
        "Vr": 0.16297663583914104,
        "Vi": -0.9922997341106746
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638651806384,
        "longitude": -90.1682747792062
      }
    },
    {
      "number": 44493,
      "class": "Bus",
      "name": "GENESEO 9 3",
      "init": {
        "Vr": 0.16465570998939003,
        "Vi": -1.022207619329468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638651806384,
        "longitude": -90.1682747792062
      }
    },
    {
      "number": 44494,
      "class": "Bus",
      "name": "GENESEO 9 5",
      "init": {
        "Vr": 0.1647094892528841,
        "Vi": -1.022236560375387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4638651806384,
        "longitude": -90.1682747792062
      }
    },
    {
      "number": 44495,
      "class": "Bus",
      "name": "ROCHELLE 8 1",
      "init": {
        "Vr": -0.08982001601159449,
        "Vi": -1.0311969945378676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44496,
      "class": "Bus",
      "name": "ROCHELLE 8 2",
      "init": {
        "Vr": -0.08921196631297884,
        "Vi": -1.0315783979145503
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44497,
      "class": "Bus",
      "name": "ROCHELLE 8 3",
      "init": {
        "Vr": -0.08921196631297884,
        "Vi": -1.0315783979145503
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44498,
      "class": "Bus",
      "name": "ROCHELLE 8 4",
      "init": {
        "Vr": -0.08986064810838744,
        "Vi": -1.031175980333756
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44499,
      "class": "Bus",
      "name": "ROCHELLE 8 5",
      "init": {
        "Vr": -0.0898455157996412,
        "Vi": -1.0311729894992474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44500,
      "class": "Bus",
      "name": "ROCHELLE 8 7",
      "init": {
        "Vr": -0.08982001601159449,
        "Vi": -1.0311969945378676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9043515861212,
        "longitude": -89.05171668181
      }
    },
    {
      "number": 44501,
      "class": "Bus",
      "name": "DIXON 8 1",
      "init": {
        "Vr": -0.09624293486529172,
        "Vi": -0.999954813484788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8499210160557,
        "longitude": -89.4924287970664
      }
    },
    {
      "number": 44502,
      "class": "Bus",
      "name": "DIXON 8 2",
      "init": {
        "Vr": -0.09625991460341773,
        "Vi": -0.9999406631037285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8499210160557,
        "longitude": -89.4924287970664
      }
    },
    {
      "number": 44503,
      "class": "Bus",
      "name": "PARK RIDGE 5 1",
      "init": {
        "Vr": -0.36606803850801856,
        "Vi": -0.9793269097236619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9987242628795,
        "longitude": -87.81646393154
      }
    },
    {
      "number": 44504,
      "class": "Bus",
      "name": "PARK RIDGE 5 2",
      "init": {
        "Vr": -0.35632395457895005,
        "Vi": -0.9557369933633972
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.9987242628795,
        "longitude": -87.81646393154
      }
    },
    {
      "number": 44505,
      "class": "Bus",
      "name": "PARK RIDGE 5 3",
      "init": {
        "Vr": -0.3660736300481917,
        "Vi": -0.9793237306915005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9987242628795,
        "longitude": -87.81646393154
      }
    },
    {
      "number": 44506,
      "class": "Bus",
      "name": "LOCKPORT 12 1",
      "init": {
        "Vr": -0.33978603399412194,
        "Vi": -0.9504210150720859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5863942900246,
        "longitude": -88.0553555104378
      }
    },
    {
      "number": 44507,
      "class": "Bus",
      "name": "LOCKPORT 12 2",
      "init": {
        "Vr": -0.3449090462728746,
        "Vi": -0.9780724512053965
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.5863942900246,
        "longitude": -88.0553555104378
      }
    },
    {
      "number": 44508,
      "class": "Bus",
      "name": "LOCKPORT 12 3",
      "init": {
        "Vr": -0.3398412059483002,
        "Vi": -0.9503504758426521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5863942900246,
        "longitude": -88.0553555104378
      }
    },
    {
      "number": 44509,
      "class": "Bus",
      "name": "LOCKPORT 12 5",
      "init": {
        "Vr": -0.33978603399412194,
        "Vi": -0.9504210150720859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.5863942900246,
        "longitude": -88.0553555104378
      }
    },
    {
      "number": 44510,
      "class": "Bus",
      "name": "ROCHELLE 9 1",
      "init": {
        "Vr": -0.05497523798773716,
        "Vi": -1.033774875763008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44511,
      "class": "Bus",
      "name": "ROCHELLE 9 2",
      "init": {
        "Vr": -0.08722798411943229,
        "Vi": -1.0318095837027683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44512,
      "class": "Bus",
      "name": "ROCHELLE 9 3",
      "init": {
        "Vr": -0.07962039983863792,
        "Vi": -1.0322731451390512
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44513,
      "class": "Bus",
      "name": "ROCHELLE 9 4",
      "init": {
        "Vr": -0.07962039983863792,
        "Vi": -1.032273145139051
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44514,
      "class": "Bus",
      "name": "ROCHELLE 9 5",
      "init": {
        "Vr": -0.054492457251512846,
        "Vi": -1.0338808911431125
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44515,
      "class": "Bus",
      "name": "ROCHELLE 9 7",
      "init": {
        "Vr": -0.05497523798773716,
        "Vi": -1.033774875763008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.9078676534009,
        "longitude": -89.060968216142
      }
    },
    {
      "number": 44516,
      "class": "Bus",
      "name": "ROCKFORD 29 1",
      "init": {
        "Vr": -0.15806140455696363,
        "Vi": -0.9989168131307455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1962662787949,
        "longitude": -89.0730300533915
      }
    },
    {
      "number": 44517,
      "class": "Bus",
      "name": "ROCKFORD 29 2",
      "init": {
        "Vr": -0.15808697619285614,
        "Vi": -0.9989057497001217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.1962662787949,
        "longitude": -89.0730300533915
      }
    },
    {
      "number": 44518,
      "class": "Bus",
      "name": "AURORA 28 1",
      "init": {
        "Vr": -0.15598242001713883,
        "Vi": -1.032281718512456
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44519,
      "class": "Bus",
      "name": "AURORA 28 2",
      "init": {
        "Vr": -0.0662995937927047,
        "Vi": -1.057630017762975
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44520,
      "class": "Bus",
      "name": "AURORA 28 3",
      "init": {
        "Vr": -0.03042594153315532,
        "Vi": -1.0490588582442228
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44521,
      "class": "Bus",
      "name": "AURORA 28 4",
      "init": {
        "Vr": -0.10035491972142159,
        "Vi": -1.0446909189164795
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44522,
      "class": "Bus",
      "name": "AURORA 28 5",
      "init": {
        "Vr": -0.035958598457747376,
        "Vi": -1.0488837901196706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44523,
      "class": "Bus",
      "name": "AURORA 28 6",
      "init": {
        "Vr": -0.04319580297012355,
        "Vi": -1.048610675410382
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44524,
      "class": "Bus",
      "name": "AURORA 28 7",
      "init": {
        "Vr": -0.09417086946065695,
        "Vi": -1.0452665082761787
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44525,
      "class": "Bus",
      "name": "AURORA 28 8",
      "init": {
        "Vr": -0.16857126844085377,
        "Vi": -1.0271536210764123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44526,
      "class": "Bus",
      "name": "AURORA 28 10",
      "init": {
        "Vr": -0.15598242001713883,
        "Vi": -1.032281718512456
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8221807724831,
        "longitude": -88.2077966401303
      }
    },
    {
      "number": 44527,
      "class": "Bus",
      "name": "BYRON 7 1",
      "init": {
        "Vr": 0.13195021695761966,
        "Vi": -1.0346197873790521
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44528,
      "class": "Bus",
      "name": "BYRON 7 2",
      "init": {
        "Vr": 0.030115207214491933,
        "Vi": -1.0318284637387638
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44529,
      "class": "Bus",
      "name": "BYRON 7 3",
      "init": {
        "Vr": 0.031393700194124505,
        "Vi": -1.0318635072720552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44530,
      "class": "Bus",
      "name": "BYRON 7 4",
      "init": {
        "Vr": 0.031393700194124505,
        "Vi": -1.0318635072720552
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44531,
      "class": "Bus",
      "name": "BYRON 7 5",
      "init": {
        "Vr": 0.21737242234370252,
        "Vi": -1.0101591268222543
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44532,
      "class": "Bus",
      "name": "BYRON 7 6",
      "init": {
        "Vr": 0.2603147735977021,
        "Vi": -1.0017722246950052
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44533,
      "class": "Bus",
      "name": "BYRON 7 7",
      "init": {
        "Vr": 0.11153289084761725,
        "Vi": -1.0336335461948372
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44534,
      "class": "Bus",
      "name": "BYRON 7 9",
      "init": {
        "Vr": 0.13195021695761966,
        "Vi": -1.0346197873790521
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.0929932030575,
        "longitude": -89.2780541802383
      }
    },
    {
      "number": 44535,
      "class": "Bus",
      "name": "ROCHELLE 10 1",
      "init": {
        "Vr": -0.08851133963949831,
        "Vi": -1.0314301142135858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44536,
      "class": "Bus",
      "name": "ROCHELLE 10 2",
      "init": {
        "Vr": -0.08771948093982976,
        "Vi": -1.0319281734968875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44537,
      "class": "Bus",
      "name": "ROCHELLE 10 3",
      "init": {
        "Vr": -0.08771948093982976,
        "Vi": -1.0319281734968875
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44538,
      "class": "Bus",
      "name": "ROCHELLE 10 4",
      "init": {
        "Vr": -0.08852953829150988,
        "Vi": -1.0314240943832755
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44539,
      "class": "Bus",
      "name": "ROCHELLE 10 5",
      "init": {
        "Vr": -0.08749810857317672,
        "Vi": -1.0320721609258545
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44540,
      "class": "Bus",
      "name": "ROCHELLE 10 6",
      "init": {
        "Vr": -0.0885621610726876,
        "Vi": -1.0313852798610499
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44541,
      "class": "Bus",
      "name": "ROCHELLE 10 8",
      "init": {
        "Vr": -0.08851133963949785,
        "Vi": -1.0314301142135858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.888533622539,
        "longitude": -89.0793571618489
      }
    },
    {
      "number": 44542,
      "class": "Bus",
      "name": "NAPERVILLE 11 1",
      "init": {
        "Vr": -0.35454983274753155,
        "Vi": -0.953879669249307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501674356559,
        "longitude": -88.1500467404314
      }
    },
    {
      "number": 44543,
      "class": "Bus",
      "name": "NAPERVILLE 11 2",
      "init": {
        "Vr": -0.3545977242118354,
        "Vi": -0.9537939541516409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8501674356559,
        "longitude": -88.1500467404314
      }
    },
    {
      "number": 44544,
      "class": "Bus",
      "name": "NORTH CHICAGO 1",
      "init": {
        "Vr": -0.2914074840201867,
        "Vi": -0.9981454803824886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2979604581803,
        "longitude": -87.8340702164784
      }
    },
    {
      "number": 44545,
      "class": "Bus",
      "name": "NORTH CHICAGO 2",
      "init": {
        "Vr": -0.28956615741891684,
        "Vi": -0.9988750478072528
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2979604581803,
        "longitude": -87.8340702164784
      }
    },
    {
      "number": 44546,
      "class": "Bus",
      "name": "NORTH CHICAGO 3",
      "init": {
        "Vr": -0.28956615741891684,
        "Vi": -0.9988750478072528
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2979604581803,
        "longitude": -87.8340702164784
      }
    },
    {
      "number": 44547,
      "class": "Bus",
      "name": "NORTH CHICAGO 4",
      "init": {
        "Vr": -0.2917687416345654,
        "Vi": -0.998002343476662
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2979604581803,
        "longitude": -87.8340702164784
      }
    },
    {
      "number": 44548,
      "class": "Bus",
      "name": "NORTH CHICAGO 5",
      "init": {
        "Vr": -0.2915148225658881,
        "Vi": -0.9980754102025937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.2979604581803,
        "longitude": -87.8340702164784
      }
    },
    {
      "number": 44549,
      "class": "Bus",
      "name": "SHABBONA 2 1",
      "init": {
        "Vr": 0.04237907073530799,
        "Vi": -1.037670986118485
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44550,
      "class": "Bus",
      "name": "SHABBONA 2 2",
      "init": {
        "Vr": -0.045570363853617235,
        "Vi": -1.04232894954979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44551,
      "class": "Bus",
      "name": "SHABBONA 2 3",
      "init": {
        "Vr": -0.0779545168079558,
        "Vi": -1.0452024691603161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44552,
      "class": "Bus",
      "name": "SHABBONA 2 4",
      "init": {
        "Vr": 0.05895296192760362,
        "Vi": -1.0091713901038488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44553,
      "class": "Bus",
      "name": "SHABBONA 2 5",
      "init": {
        "Vr": 0.04505661297660411,
        "Vi": -1.0384771396832202
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44554,
      "class": "Bus",
      "name": "SHABBONA 2 7",
      "init": {
        "Vr": 0.04237907073530799,
        "Vi": -1.037670986118485
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.7762578144026,
        "longitude": -88.9044880337632
      }
    },
    {
      "number": 44555,
      "class": "Bus",
      "name": "SUMMIT ARGO 3 1",
      "init": {
        "Vr": -0.3797367357959045,
        "Vi": -0.9589160394485419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8097829483457,
        "longitude": -87.8199877763745
      }
    },
    {
      "number": 44556,
      "class": "Bus",
      "name": "SUMMIT ARGO 3 2",
      "init": {
        "Vr": -0.3797947872370313,
        "Vi": -0.9588039792602877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.8097829483457,
        "longitude": -87.8199877763745
      }
    },
    {
      "number": 44557,
      "class": "Bus",
      "name": "PRINCETON 21 1",
      "init": {
        "Vr": 0.0916351902612008,
        "Vi": -1.0350890885114459
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44558,
      "class": "Bus",
      "name": "PRINCETON 21 2",
      "init": {
        "Vr": 0.038060228558496244,
        "Vi": -1.0353713542230063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44559,
      "class": "Bus",
      "name": "PRINCETON 21 3",
      "init": {
        "Vr": -0.000494719907863135,
        "Vi": -1.0355744851563173
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44560,
      "class": "Bus",
      "name": "PRINCETON 21 4",
      "init": {
        "Vr": -0.000494719907863135,
        "Vi": -1.0355744851563171
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44561,
      "class": "Bus",
      "name": "PRINCETON 21 5",
      "init": {
        "Vr": 0.10366157751732294,
        "Vi": -1.03984575185628
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44562,
      "class": "Bus",
      "name": "PRINCETON 21 6",
      "init": {
        "Vr": 0.10232962778292012,
        "Vi": -1.0395044892855791
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44563,
      "class": "Bus",
      "name": "PRINCETON 21 7",
      "init": {
        "Vr": 0.09882819653927691,
        "Vi": -1.0378050285757021
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44564,
      "class": "Bus",
      "name": "PRINCETON 21 8",
      "init": {
        "Vr": 0.09923138671979102,
        "Vi": -1.0377665545091954
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44565,
      "class": "Bus",
      "name": "PRINCETON 21 9",
      "init": {
        "Vr": 0.09297417334143447,
        "Vi": -1.0351213340901033
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44566,
      "class": "Bus",
      "name": "PRINCETON 21 11",
      "init": {
        "Vr": 0.0916351902612008,
        "Vi": -1.0350890885114459
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3770270379862,
        "longitude": -89.3938653100977
      }
    },
    {
      "number": 44567,
      "class": "Bus",
      "name": "ELWOOD 4 1",
      "init": {
        "Vr": -0.11832732080750928,
        "Vi": -1.0372727254102216
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44568,
      "class": "Bus",
      "name": "ELWOOD 4 2",
      "init": {
        "Vr": -0.052962575650405574,
        "Vi": -1.0538192195970186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44569,
      "class": "Bus",
      "name": "ELWOOD 4 3",
      "init": {
        "Vr": -0.009963744306532919,
        "Vi": -1.0558792982091245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44570,
      "class": "Bus",
      "name": "ELWOOD 4 4",
      "init": {
        "Vr": -0.052192674128735246,
        "Vi": -1.0537775170381858
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44571,
      "class": "Bus",
      "name": "ELWOOD 4 5",
      "init": {
        "Vr": 0.006680159207946853,
        "Vi": -1.05570456989036
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44572,
      "class": "Bus",
      "name": "ELWOOD 4 6",
      "init": {
        "Vr": -0.04514591828987482,
        "Vi": -1.0543831044288972
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44573,
      "class": "Bus",
      "name": "ELWOOD 4 7",
      "init": {
        "Vr": -0.06848263038866564,
        "Vi": -1.052173636666041
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44574,
      "class": "Bus",
      "name": "ELWOOD 4 8",
      "init": {
        "Vr": -0.1368059978040804,
        "Vi": -1.0314663872191199
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44575,
      "class": "Bus",
      "name": "ELWOOD 4 10",
      "init": {
        "Vr": -0.11832732080750928,
        "Vi": -1.0372727254102216
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.4435219973655,
        "longitude": -88.1170387434473
      }
    },
    {
      "number": 44576,
      "class": "Bus",
      "name": "AUGUSTA 28 1",
      "init": {
        "Vr": 0.2106410669673229,
        "Vi": -1.0028964764669508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2246145119691,
        "longitude": -90.9170822454197
      }
    },
    {
      "number": 44577,
      "class": "Bus",
      "name": "BARRY 1 1",
      "init": {
        "Vr": 0.22573756253058633,
        "Vi": -1.008297952364845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.702460963866,
        "longitude": -90.9452202166629
      }
    },
    {
      "number": 44578,
      "class": "Bus",
      "name": "BARRY 1 2",
      "init": {
        "Vr": 0.22569124692572629,
        "Vi": -1.0082885334162877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.702460963866,
        "longitude": -90.9452202166629
      }
    },
    {
      "number": 44579,
      "class": "Bus",
      "name": "BARRY 2 1",
      "init": {
        "Vr": 0.22768894683784385,
        "Vi": -1.008750847125536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6485629695365,
        "longitude": -91.0462714344783
      }
    },
    {
      "number": 44580,
      "class": "Bus",
      "name": "BARRY 3 1",
      "init": {
        "Vr": 0.2257254097316724,
        "Vi": -1.009723498203281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6622971942589,
        "longitude": -91.1310884633288
      }
    },
    {
      "number": 44581,
      "class": "Bus",
      "name": "BARRY 3 2",
      "init": {
        "Vr": 0.22576850014888522,
        "Vi": -1.0096875779729588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6622971942589,
        "longitude": -91.1310884633288
      }
    },
    {
      "number": 44582,
      "class": "Bus",
      "name": "CAMP POINT 1 1",
      "init": {
        "Vr": 0.25379518093617154,
        "Vi": -0.980681610157058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1046800910781,
        "longitude": -91.2065628749192
      }
    },
    {
      "number": 44583,
      "class": "Bus",
      "name": "CAMP POINT 1 2",
      "init": {
        "Vr": 0.2537737221356362,
        "Vi": -0.9806783484301723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1046800910781,
        "longitude": -91.2065628749192
      }
    },
    {
      "number": 44584,
      "class": "Bus",
      "name": "CAMP POINT 2 1",
      "init": {
        "Vr": 0.2453637426997647,
        "Vi": -1.003911904202995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9644149615456,
        "longitude": -91.1130144142595
      }
    },
    {
      "number": 44585,
      "class": "Bus",
      "name": "CAMP POINT 3 1",
      "init": {
        "Vr": 0.24616465218905767,
        "Vi": -1.0069722130870524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0583274094787,
        "longitude": -90.9987103990268
      }
    },
    {
      "number": 44586,
      "class": "Bus",
      "name": "CAMP POINT 3 2",
      "init": {
        "Vr": 0.2461412174918589,
        "Vi": -1.0069689621033906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0583274094787,
        "longitude": -90.9987103990268
      }
    },
    {
      "number": 44587,
      "class": "Bus",
      "name": "CLAYTON 16 1",
      "init": {
        "Vr": 0.25133111507117206,
        "Vi": -1.0071285252063795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.941977241061,
        "longitude": -90.9744004520642
      }
    },
    {
      "number": 44588,
      "class": "Bus",
      "name": "FOWLER 6 1",
      "init": {
        "Vr": 0.23888060293499222,
        "Vi": -1.0092078894413543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0952343276817,
        "longitude": -91.3342909164525
      }
    },
    {
      "number": 44589,
      "class": "Bus",
      "name": "FOWLER 6 2",
      "init": {
        "Vr": 0.23889478412742501,
        "Vi": -1.0088570307708806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0952343276817,
        "longitude": -91.3342909164525
      }
    },
    {
      "number": 44590,
      "class": "Bus",
      "name": "GOLDEN 3 1",
      "init": {
        "Vr": 0.2368517962307565,
        "Vi": -1.005776920212951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1172398867459,
        "longitude": -91.0347427838145
      }
    },
    {
      "number": 44591,
      "class": "Bus",
      "name": "GOLDEN 3 2",
      "init": {
        "Vr": 0.23681554758141582,
        "Vi": -1.005772818905031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1172398867459,
        "longitude": -91.0347427838145
      }
    },
    {
      "number": 44592,
      "class": "Bus",
      "name": "LIBERTY 19 1",
      "init": {
        "Vr": 0.24255359087510772,
        "Vi": -1.0061604141832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8615007532586,
        "longitude": -91.0870381388395
      }
    },
    {
      "number": 44593,
      "class": "Bus",
      "name": "LIBERTY 20 1",
      "init": {
        "Vr": 0.23823355572032504,
        "Vi": -1.0063111511667289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046749462859,
        "longitude": -91.1410419187042
      }
    },
    {
      "number": 44594,
      "class": "Bus",
      "name": "LIBERTY 20 2",
      "init": {
        "Vr": 0.23828920287980634,
        "Vi": -1.0063281795568184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8046749462859,
        "longitude": -91.1410419187042
      }
    },
    {
      "number": 44595,
      "class": "Bus",
      "name": "MENDON 2 1",
      "init": {
        "Vr": 0.25669478326519907,
        "Vi": -0.998636688827053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0366707506679,
        "longitude": -91.2087975439899
      }
    },
    {
      "number": 44596,
      "class": "Bus",
      "name": "MENDON 3 1",
      "init": {
        "Vr": 0.25115449052486455,
        "Vi": -1.0046936837873257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1703358962461,
        "longitude": -91.2476619731642
      }
    },
    {
      "number": 44597,
      "class": "Bus",
      "name": "MENDON 3 2",
      "init": {
        "Vr": 0.25122260000123375,
        "Vi": -1.0047016671138307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1703358962461,
        "longitude": -91.2476619731642
      }
    },
    {
      "number": 44598,
      "class": "Bus",
      "name": "PAYSON 1 1",
      "init": {
        "Vr": 0.2335646670315345,
        "Vi": -1.007213182596527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7406090514391,
        "longitude": -91.2014984930022
      }
    },
    {
      "number": 44599,
      "class": "Bus",
      "name": "PAYSON 1 2",
      "init": {
        "Vr": 0.23351956063267024,
        "Vi": -1.0072065625599522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7406090514391,
        "longitude": -91.2014984930022
      }
    },
    {
      "number": 44600,
      "class": "Bus",
      "name": "PAYSON 2 1",
      "init": {
        "Vr": 0.2210474869350601,
        "Vi": -0.9772188523835649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9196288087715,
        "longitude": -91.2355676314023
      }
    },
    {
      "number": 44601,
      "class": "Bus",
      "name": "QUINCY 13 1",
      "init": {
        "Vr": 0.20950784819701074,
        "Vi": -0.9815582803292099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9447141215809,
        "longitude": -91.4175749906956
      }
    },
    {
      "number": 44602,
      "class": "Bus",
      "name": "QUINCY 14 1",
      "init": {
        "Vr": 0.21153324813364163,
        "Vi": -0.9836094398278413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9330718799688,
        "longitude": -91.383940797116
      }
    },
    {
      "number": 44603,
      "class": "Bus",
      "name": "QUINCY 14 2",
      "init": {
        "Vr": 0.21128330083372407,
        "Vi": -0.9835617701290058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9330718799688,
        "longitude": -91.383940797116
      }
    },
    {
      "number": 44604,
      "class": "Bus",
      "name": "QUINCY 15 1",
      "init": {
        "Vr": 0.40929736651341486,
        "Vi": -0.9611016234777441
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9722482556011,
        "longitude": -91.3788548224655
      }
    },
    {
      "number": 44605,
      "class": "Bus",
      "name": "QUINCY 15 2",
      "init": {
        "Vr": 0.38557728545724695,
        "Vi": -0.9767333186017394
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9722482556011,
        "longitude": -91.3788548224655
      }
    },
    {
      "number": 44606,
      "class": "Bus",
      "name": "QUINCY 15 3",
      "init": {
        "Vr": 0.40904507551812896,
        "Vi": -0.9610819186089066
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9722482556011,
        "longitude": -91.3788548224655
      }
    },
    {
      "number": 44607,
      "class": "Bus",
      "name": "QUINCY 16 1",
      "init": {
        "Vr": 0.21812682470422187,
        "Vi": -0.97441485682434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9240030556337,
        "longitude": -91.4034613195511
      }
    },
    {
      "number": 44608,
      "class": "Bus",
      "name": "QUINCY 16 2",
      "init": {
        "Vr": 0.21841530977313292,
        "Vi": -0.9745486049479545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9240030556337,
        "longitude": -91.4034613195511
      }
    },
    {
      "number": 44609,
      "class": "Bus",
      "name": "QUINCY 17 1",
      "init": {
        "Vr": 0.22941930290379464,
        "Vi": -0.978079637211386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9738847947166,
        "longitude": -91.3028450948498
      }
    },
    {
      "number": 44610,
      "class": "Bus",
      "name": "QUINCY 17 2",
      "init": {
        "Vr": 0.2292798898302881,
        "Vi": -0.9780600700659047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9738847947166,
        "longitude": -91.3028450948498
      }
    },
    {
      "number": 44611,
      "class": "Bus",
      "name": "QUINCY 18 1",
      "init": {
        "Vr": 0.22289718472020273,
        "Vi": -0.9892607053857844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9744216707369,
        "longitude": -91.3455270729417
      }
    },
    {
      "number": 44612,
      "class": "Bus",
      "name": "QUINCY 19 1",
      "init": {
        "Vr": 0.22891681307713369,
        "Vi": -0.989292013568796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0003564548843,
        "longitude": -91.353796023149
      }
    },
    {
      "number": 44613,
      "class": "Bus",
      "name": "QUINCY 19 2",
      "init": {
        "Vr": 0.229054126193647,
        "Vi": -0.9893278054358171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0003564548843,
        "longitude": -91.353796023149
      }
    },
    {
      "number": 44614,
      "class": "Bus",
      "name": "QUINCY 20 1",
      "init": {
        "Vr": 0.2155283166447302,
        "Vi": -0.9773638778573345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9021736540256,
        "longitude": -91.3155494359468
      }
    },
    {
      "number": 44615,
      "class": "Bus",
      "name": "QUINCY 20 2",
      "init": {
        "Vr": 0.21538721987058554,
        "Vi": -0.9773573966156903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9021736540256,
        "longitude": -91.3155494359468
      }
    },
    {
      "number": 44616,
      "class": "Bus",
      "name": "URSA 1",
      "init": {
        "Vr": 0.2797185259569636,
        "Vi": -0.9908895084774619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1355271870735,
        "longitude": -91.4230498744629
      }
    },
    {
      "number": 44617,
      "class": "Bus",
      "name": "URSA 2",
      "init": {
        "Vr": 0.27976013794214694,
        "Vi": -0.990891872119352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1355271870735,
        "longitude": -91.4230498744629
      }
    },
    {
      "number": 44618,
      "class": "Bus",
      "name": "WARSAW 18 1",
      "init": {
        "Vr": 0.3079920125704906,
        "Vi": -0.9825518119544627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2996108903406,
        "longitude": -91.3973822273088
      }
    },
    {
      "number": 44619,
      "class": "Bus",
      "name": "WARSAW 18 2",
      "init": {
        "Vr": 0.32360707888986745,
        "Vi": -0.989888376717957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2996108903406,
        "longitude": -91.3973822273088
      }
    },
    {
      "number": 44620,
      "class": "Bus",
      "name": "WARSAW 18 3",
      "init": {
        "Vr": 0.3079207145420948,
        "Vi": -0.9825319492782987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2996108903406,
        "longitude": -91.3973822273088
      }
    },
    {
      "number": 44621,
      "class": "Bus",
      "name": "CAIRO 11 1",
      "init": {
        "Vr": 0.21599064236590973,
        "Vi": -1.0146017702045727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.049820073811,
        "longitude": -89.2764469410035
      }
    },
    {
      "number": 44622,
      "class": "Bus",
      "name": "CAIRO 12 1",
      "init": {
        "Vr": 0.37068049964243915,
        "Vi": -0.9766465000375529
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0645580611178,
        "longitude": -89.1803167134103
      }
    },
    {
      "number": 44623,
      "class": "Bus",
      "name": "CAIRO 12 2",
      "init": {
        "Vr": 0.40851259023153175,
        "Vi": -0.9560881376265379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0645580611178,
        "longitude": -89.1803167134103
      }
    },
    {
      "number": 44624,
      "class": "Bus",
      "name": "CAIRO 12 3",
      "init": {
        "Vr": 0.3607121558822878,
        "Vi": -0.9770109805833301
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0645580611178,
        "longitude": -89.1803167134103
      }
    },
    {
      "number": 44625,
      "class": "Bus",
      "name": "CAIRO 12 4",
      "init": {
        "Vr": 0.40840739028344114,
        "Vi": -0.9560738706417907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0645580611178,
        "longitude": -89.1803167134103
      }
    },
    {
      "number": 44626,
      "class": "Bus",
      "name": "CAIRO 12 6",
      "init": {
        "Vr": 0.40984364962633596,
        "Vi": -0.9557436249316797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0645580611178,
        "longitude": -89.1803167134103
      }
    },
    {
      "number": 44627,
      "class": "Bus",
      "name": "JONESBORO 9 1",
      "init": {
        "Vr": 0.19855370685720872,
        "Vi": -1.0123292820708971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3388781493136,
        "longitude": -89.3499536151136
      }
    },
    {
      "number": 44628,
      "class": "Bus",
      "name": "JONESBORO 9 2",
      "init": {
        "Vr": 0.19848624770019355,
        "Vi": -1.0122952688081726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3388781493136,
        "longitude": -89.3499536151136
      }
    },
    {
      "number": 44629,
      "class": "Bus",
      "name": "JONESBORO 10 1",
      "init": {
        "Vr": 0.20368650265201985,
        "Vi": -1.0136543848575386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4115682779929,
        "longitude": -89.375225536726
      }
    },
    {
      "number": 44630,
      "class": "Bus",
      "name": "TAMMS 1 1",
      "init": {
        "Vr": 0.20523087390764533,
        "Vi": -1.0137038983095599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2276945170138,
        "longitude": -89.2933534414921
      }
    },
    {
      "number": 44631,
      "class": "Bus",
      "name": "TAMMS 1 2",
      "init": {
        "Vr": 0.20520423489659606,
        "Vi": -1.0136979104863688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2276945170138,
        "longitude": -89.2933534414921
      }
    },
    {
      "number": 44632,
      "class": "Bus",
      "name": "TAMMS 2 1",
      "init": {
        "Vr": 0.20128065853292812,
        "Vi": -1.0129987061775103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2506708096206,
        "longitude": -89.4153456489654
      }
    },
    {
      "number": 44633,
      "class": "Bus",
      "name": "THEBES 1",
      "init": {
        "Vr": 0.22931674220891843,
        "Vi": -1.015383230494362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.17676418452,
        "longitude": -89.3447414531713
      }
    },
    {
      "number": 44634,
      "class": "Bus",
      "name": "THEBES 2",
      "init": {
        "Vr": 0.2293703162907901,
        "Vi": -1.015332373343196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.17676418452,
        "longitude": -89.3447414531713
      }
    },
    {
      "number": 44635,
      "class": "Bus",
      "name": "GREENVILLE 66 1",
      "init": {
        "Vr": 0.14251903606257976,
        "Vi": -1.0146856734958092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7992430210589,
        "longitude": -89.377596923337
      }
    },
    {
      "number": 44636,
      "class": "Bus",
      "name": "GREENVILLE 66 2",
      "init": {
        "Vr": 0.14239181881061452,
        "Vi": -1.0146324645814102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7992430210589,
        "longitude": -89.377596923337
      }
    },
    {
      "number": 44637,
      "class": "Bus",
      "name": "GREENVILLE 67 1",
      "init": {
        "Vr": 0.13365791116630882,
        "Vi": -1.0102007697037811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9107761941638,
        "longitude": -89.4137666553853
      }
    },
    {
      "number": 44638,
      "class": "Bus",
      "name": "GREENVILLE 67 2",
      "init": {
        "Vr": 0.13354042473683747,
        "Vi": -1.0101785058675363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9107761941638,
        "longitude": -89.4137666553853
      }
    },
    {
      "number": 44639,
      "class": "Bus",
      "name": "GREENVILLE 68 1",
      "init": {
        "Vr": 0.13483438829887737,
        "Vi": -1.011388121963531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9505287361479,
        "longitude": -89.4762654561336
      }
    },
    {
      "number": 44640,
      "class": "Bus",
      "name": "GREENVILLE 68 2",
      "init": {
        "Vr": 0.13473771188279465,
        "Vi": -1.0113469841990674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9505287361479,
        "longitude": -89.4762654561336
      }
    },
    {
      "number": 44641,
      "class": "Bus",
      "name": "MULBERRY GROVE 1",
      "init": {
        "Vr": 0.143060728664299,
        "Vi": -1.0203104070407545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9728798938726,
        "longitude": -89.296116646457
      }
    },
    {
      "number": 44642,
      "class": "Bus",
      "name": "POCAHONTAS 2 1",
      "init": {
        "Vr": 0.13821544223365664,
        "Vi": -1.0096824597278669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9069935460261,
        "longitude": -89.5132184079855
      }
    },
    {
      "number": 44643,
      "class": "Bus",
      "name": "POCAHONTAS 3 1",
      "init": {
        "Vr": 0.15623899520867857,
        "Vi": -1.0125632191912857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8057214473066,
        "longitude": -89.5309859627551
      }
    },
    {
      "number": 44644,
      "class": "Bus",
      "name": "POCAHONTAS 4 1",
      "init": {
        "Vr": 0.1696312399781366,
        "Vi": -1.0154032316865067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7349400318481,
        "longitude": -89.5503315813468
      }
    },
    {
      "number": 44645,
      "class": "Bus",
      "name": "SORENTO 1",
      "init": {
        "Vr": 0.146314550555467,
        "Vi": -1.0100015158246272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9303063301868,
        "longitude": -89.6761823658525
      }
    },
    {
      "number": 44646,
      "class": "Bus",
      "name": "SORENTO 2",
      "init": {
        "Vr": 0.14625834644125932,
        "Vi": -1.0099753902163366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9303063301868,
        "longitude": -89.6761823658525
      }
    },
    {
      "number": 44647,
      "class": "Bus",
      "name": "MOUNT STERLING 8 1",
      "init": {
        "Vr": 0.2503910592173634,
        "Vi": -1.0070792751103836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9540540288178,
        "longitude": -90.7530727829177
      }
    },
    {
      "number": 44648,
      "class": "Bus",
      "name": "MOUNT STERLING 9 1",
      "init": {
        "Vr": 0.2575296830822972,
        "Vi": -1.007281106409043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9743420238227,
        "longitude": -90.8087433123475
      }
    },
    {
      "number": 44649,
      "class": "Bus",
      "name": "MOUNT STERLING 10 1",
      "init": {
        "Vr": 0.3322874718591365,
        "Vi": -0.9882687089215623
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0104261178362,
        "longitude": -90.8140346391726
      }
    },
    {
      "number": 44650,
      "class": "Bus",
      "name": "MOUNT STERLING 10 2",
      "init": {
        "Vr": 0.26707418972628416,
        "Vi": -1.0080060377901843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0104261178362,
        "longitude": -90.8140346391726
      }
    },
    {
      "number": 44651,
      "class": "Bus",
      "name": "MOUNT STERLING 10 3",
      "init": {
        "Vr": 0.3322144857013039,
        "Vi": -0.9882346529269701
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0104261178362,
        "longitude": -90.8140346391726
      }
    },
    {
      "number": 44652,
      "class": "Bus",
      "name": "VERSAILLES 11 1",
      "init": {
        "Vr": 0.2419099006133088,
        "Vi": -1.0024821205518217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8550368596667,
        "longitude": -90.6457863841266
      }
    },
    {
      "number": 44653,
      "class": "Bus",
      "name": "VERSAILLES 11 2",
      "init": {
        "Vr": 0.24186702802336554,
        "Vi": -1.0024795519951277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8550368596667,
        "longitude": -90.6457863841266
      }
    },
    {
      "number": 44654,
      "class": "Bus",
      "name": "BRADFORD 10 1",
      "init": {
        "Vr": 0.0804047560595145,
        "Vi": -1.0314248312777863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.164935394308,
        "longitude": -89.7184173402291
      }
    },
    {
      "number": 44655,
      "class": "Bus",
      "name": "HENRY 1 1",
      "init": {
        "Vr": 0.024968841274279827,
        "Vi": -1.0319694612506725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.114274038446,
        "longitude": -89.4743236986761
      }
    },
    {
      "number": 44656,
      "class": "Bus",
      "name": "HENRY 2 1",
      "init": {
        "Vr": 0.04237329742458179,
        "Vi": -1.0371367381418495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0646143630701,
        "longitude": -89.4622690341269
      }
    },
    {
      "number": 44657,
      "class": "Bus",
      "name": "HENRY 2 2",
      "init": {
        "Vr": 0.04240186010232733,
        "Vi": -1.0371485998345764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0646143630701,
        "longitude": -89.4622690341269
      }
    },
    {
      "number": 44658,
      "class": "Bus",
      "name": "HENRY 3 1",
      "init": {
        "Vr": 0.0244416087815115,
        "Vi": -1.0307440497505087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1416578585753,
        "longitude": -89.3981498078595
      }
    },
    {
      "number": 44659,
      "class": "Bus",
      "name": "KEWANEE 1 1",
      "init": {
        "Vr": 0.1482068302173188,
        "Vi": -1.0171768716853111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2458931581891,
        "longitude": -90.0568930873191
      }
    },
    {
      "number": 44660,
      "class": "Bus",
      "name": "KEWANEE 2 1",
      "init": {
        "Vr": 0.0737453150460391,
        "Vi": -1.0159488709004039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2882176940128,
        "longitude": -89.884662462081
      }
    },
    {
      "number": 44661,
      "class": "Bus",
      "name": "KEWANEE 3 1",
      "init": {
        "Vr": 0.11919215330519174,
        "Vi": -1.0333783307884519
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1995614455076,
        "longitude": -89.8963570309753
      }
    },
    {
      "number": 44662,
      "class": "Bus",
      "name": "TISKILWA 1 1",
      "init": {
        "Vr": 0.07233256822744885,
        "Vi": -1.0351697273264655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44663,
      "class": "Bus",
      "name": "TISKILWA 1 2",
      "init": {
        "Vr": 0.07233256822744884,
        "Vi": -1.0351697273264653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44664,
      "class": "Bus",
      "name": "TISKILWA 1 3",
      "init": {
        "Vr": 0.07233256822744884,
        "Vi": -1.0351697273264653
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44665,
      "class": "Bus",
      "name": "TISKILWA 1 4",
      "init": {
        "Vr": 0.07233256822744884,
        "Vi": -1.0351697273264653
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44666,
      "class": "Bus",
      "name": "TISKILWA 1 5",
      "init": {
        "Vr": 0.07238713811648596,
        "Vi": -1.0351804899179837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44667,
      "class": "Bus",
      "name": "TISKILWA 1 7",
      "init": {
        "Vr": 0.07227188310880896,
        "Vi": -1.0351567917067188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2165199845937,
        "longitude": -89.5755852455243
      }
    },
    {
      "number": 44668,
      "class": "Bus",
      "name": "TISKILWA 2 1",
      "init": {
        "Vr": 0.08816150320193242,
        "Vi": -1.0340611418871124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2788295580963,
        "longitude": -89.5781754436653
      }
    },
    {
      "number": 44669,
      "class": "Bus",
      "name": "TISKILWA 2 2",
      "init": {
        "Vr": 0.08820042574419135,
        "Vi": -1.0340773654494326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2788295580963,
        "longitude": -89.5781754436653
      }
    },
    {
      "number": 44670,
      "class": "Bus",
      "name": "BATCHTOWN 1",
      "init": {
        "Vr": 0.219839846435902,
        "Vi": -1.014028359847511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0031461519245,
        "longitude": -90.673251893904
      }
    },
    {
      "number": 44671,
      "class": "Bus",
      "name": "HARDIN 3 1",
      "init": {
        "Vr": 0.22109235170647643,
        "Vi": -1.0137699515785732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0565250550742,
        "longitude": -90.6306939742551
      }
    },
    {
      "number": 44672,
      "class": "Bus",
      "name": "HARDIN 3 2",
      "init": {
        "Vr": 0.22105761389871972,
        "Vi": -1.0137577957326063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0565250550742,
        "longitude": -90.6306939742551
      }
    },
    {
      "number": 44673,
      "class": "Bus",
      "name": "HARDIN 4 1",
      "init": {
        "Vr": 0.21799976887671965,
        "Vi": -1.0136552215049122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2049164486361,
        "longitude": -90.6502477853614
      }
    },
    {
      "number": 44674,
      "class": "Bus",
      "name": "KAMPSVILLE 1",
      "init": {
        "Vr": 0.21823674693394302,
        "Vi": -1.0139531334278387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.283636194696,
        "longitude": -90.6573856171023
      }
    },
    {
      "number": 44675,
      "class": "Bus",
      "name": "NEBO 2 1",
      "init": {
        "Vr": 0.27675966657388523,
        "Vi": -1.0019983141185982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4471716581011,
        "longitude": -90.7258205690824
      }
    },
    {
      "number": 44676,
      "class": "Bus",
      "name": "PLEASANT HILL 1 1",
      "init": {
        "Vr": 0.2822989809990736,
        "Vi": -1.001583226416615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4501736975246,
        "longitude": -90.9239963155867
      }
    },
    {
      "number": 44677,
      "class": "Bus",
      "name": "ASHLAND 27 1",
      "init": {
        "Vr": 0.13125931920047967,
        "Vi": -1.0179077211944125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44678,
      "class": "Bus",
      "name": "ASHLAND 27 2",
      "init": {
        "Vr": 0.1312593192004797,
        "Vi": -1.0179077211944128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44679,
      "class": "Bus",
      "name": "ASHLAND 27 3",
      "init": {
        "Vr": 0.1312593192004797,
        "Vi": -1.0179077211944128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44680,
      "class": "Bus",
      "name": "ASHLAND 27 4",
      "init": {
        "Vr": 0.1312593192004797,
        "Vi": -1.0179077211944125
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44681,
      "class": "Bus",
      "name": "ASHLAND 27 5",
      "init": {
        "Vr": 0.13119999206338753,
        "Vi": -1.017870502813727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44682,
      "class": "Bus",
      "name": "ASHLAND 27 7",
      "init": {
        "Vr": 0.13131927954842862,
        "Vi": -1.0179474547970815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9301617022173,
        "longitude": -90.0951593199443
      }
    },
    {
      "number": 44683,
      "class": "Bus",
      "name": "BEARDSTOWN 1 1",
      "init": {
        "Vr": 0.17031457274890502,
        "Vi": -1.009856435246281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9696385832685,
        "longitude": -90.3903639928159
      }
    },
    {
      "number": 44684,
      "class": "Bus",
      "name": "BEARDSTOWN 2 1",
      "init": {
        "Vr": 0.30995632628328734,
        "Vi": -0.9964798697528084
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9220254151842,
        "longitude": -90.4151744020905
      }
    },
    {
      "number": 44685,
      "class": "Bus",
      "name": "BEARDSTOWN 3 1",
      "init": {
        "Vr": 0.16774343283964468,
        "Vi": -1.0103178783474034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9477330813339,
        "longitude": -90.388819758216
      }
    },
    {
      "number": 44686,
      "class": "Bus",
      "name": "BEARDSTOWN 3 2",
      "init": {
        "Vr": 0.1676621297293522,
        "Vi": -1.0103024016049307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9477330813339,
        "longitude": -90.388819758216
      }
    },
    {
      "number": 44687,
      "class": "Bus",
      "name": "CHANDLERVILLE 1",
      "init": {
        "Vr": 0.12621795155348856,
        "Vi": -1.0209356224686004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0374518214424,
        "longitude": -90.1503311385538
      }
    },
    {
      "number": 44688,
      "class": "Bus",
      "name": "VIRGINIA 1 1",
      "init": {
        "Vr": 0.14064668831232296,
        "Vi": -1.0166235847058092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9339913697938,
        "longitude": -90.1696001503531
      }
    },
    {
      "number": 44689,
      "class": "Bus",
      "name": "VIRGINIA 1 2",
      "init": {
        "Vr": 0.14062235483274246,
        "Vi": -1.016612371627155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9339913697938,
        "longitude": -90.1696001503531
      }
    },
    {
      "number": 44690,
      "class": "Bus",
      "name": "VIRGINIA 2 1",
      "init": {
        "Vr": 0.13207520419528726,
        "Vi": -1.019351431345232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9824436194933,
        "longitude": -90.0785584581308
      }
    },
    {
      "number": 44691,
      "class": "Bus",
      "name": "VIRGINIA 3 1",
      "init": {
        "Vr": 0.16347716209183666,
        "Vi": -1.0121796682390427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9070182426984,
        "longitude": -90.2673321542836
      }
    },
    {
      "number": 44692,
      "class": "Bus",
      "name": "CHAMPAIGN 1 1",
      "init": {
        "Vr": -0.09420940015709403,
        "Vi": -1.0273195287938037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0983859197391,
        "longitude": -88.4185983594317
      }
    },
    {
      "number": 44693,
      "class": "Bus",
      "name": "CHAMPAIGN 2 1",
      "init": {
        "Vr": -0.10557885713421919,
        "Vi": -1.0329541375515947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1438048202705,
        "longitude": -88.3131768801015
      }
    },
    {
      "number": 44694,
      "class": "Bus",
      "name": "CHAMPAIGN 3 1",
      "init": {
        "Vr": -0.07530127990648786,
        "Vi": -1.0343183628213644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2564929930029,
        "longitude": -88.2327207077274
      }
    },
    {
      "number": 44695,
      "class": "Bus",
      "name": "CHAMPAIGN 4 1",
      "init": {
        "Vr": -0.09016774157683403,
        "Vi": -1.0199260888157409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0716354513831,
        "longitude": -88.3687329450594
      }
    },
    {
      "number": 44696,
      "class": "Bus",
      "name": "CHAMPAIGN 4 2",
      "init": {
        "Vr": -0.09005393679423089,
        "Vi": -1.020061996450065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0716354513831,
        "longitude": -88.3687329450594
      }
    },
    {
      "number": 44697,
      "class": "Bus",
      "name": "CHAMPAIGN 5 1",
      "init": {
        "Vr": -0.1038187219319109,
        "Vi": -1.0311305920366551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1785221464307,
        "longitude": -88.2768867231715
      }
    },
    {
      "number": 44698,
      "class": "Bus",
      "name": "CHAMPAIGN 6 1",
      "init": {
        "Vr": -0.047912913862056664,
        "Vi": -1.0318301282287754
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521333603152,
        "longitude": -88.173074130533
      }
    },
    {
      "number": 44699,
      "class": "Bus",
      "name": "CHAMPAIGN 6 2",
      "init": {
        "Vr": -0.06761174492406158,
        "Vi": -1.041600238867088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521333603152,
        "longitude": -88.173074130533
      }
    },
    {
      "number": 44700,
      "class": "Bus",
      "name": "CHAMPAIGN 6 3",
      "init": {
        "Vr": -0.04506718167988243,
        "Vi": -1.0329346112875162
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1521333603152,
        "longitude": -88.173074130533
      }
    },
    {
      "number": 44701,
      "class": "Bus",
      "name": "CHAMPAIGN 7 1",
      "init": {
        "Vr": -0.010270649734755458,
        "Vi": -1.0367236554150276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1619959373394,
        "longitude": -88.3594808119004
      }
    },
    {
      "number": 44702,
      "class": "Bus",
      "name": "CHAMPAIGN 7 2",
      "init": {
        "Vr": -0.010480102163444407,
        "Vi": -1.0366613691120943
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1619959373394,
        "longitude": -88.3594808119004
      }
    },
    {
      "number": 44703,
      "class": "Bus",
      "name": "CHAMPAIGN 8 1",
      "init": {
        "Vr": -0.08683228407755882,
        "Vi": -1.0366453735541306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1281080907196,
        "longitude": -88.2470356006147
      }
    },
    {
      "number": 44704,
      "class": "Bus",
      "name": "CHAMPAIGN 9 1",
      "init": {
        "Vr": -0.09534878180370925,
        "Vi": -1.0218752192078067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0856348652057,
        "longitude": -88.2423128394796
      }
    },
    {
      "number": 44705,
      "class": "Bus",
      "name": "CHAMPAIGN 10 1",
      "init": {
        "Vr": -0.09397325508915602,
        "Vi": -1.023179730450949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0846581138558,
        "longitude": -88.224460428289
      }
    },
    {
      "number": 44706,
      "class": "Bus",
      "name": "CHAMPAIGN 11 1",
      "init": {
        "Vr": -0.027195453263047942,
        "Vi": -1.0376787322234768
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.047756133692,
        "longitude": -88.195515807196
      }
    },
    {
      "number": 44707,
      "class": "Bus",
      "name": "CHAMPAIGN 11 2",
      "init": {
        "Vr": -0.030045113311255308,
        "Vi": -1.0377791610803524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.047756133692,
        "longitude": -88.195515807196
      }
    },
    {
      "number": 44708,
      "class": "Bus",
      "name": "CHAMPAIGN 11 3",
      "init": {
        "Vr": -0.08265183301900883,
        "Vi": -1.0318303861651494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.047756133692,
        "longitude": -88.195515807196
      }
    },
    {
      "number": 44709,
      "class": "Bus",
      "name": "CHAMPAIGN 11 4",
      "init": {
        "Vr": -0.02717882590349242,
        "Vi": -1.0388066266032863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.047756133692,
        "longitude": -88.195515807196
      }
    },
    {
      "number": 44710,
      "class": "Bus",
      "name": "CHAMPAIGN 11 6",
      "init": {
        "Vr": -0.02942892471866989,
        "Vi": -1.0376697697233765
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.047756133692,
        "longitude": -88.195515807196
      }
    },
    {
      "number": 44711,
      "class": "Bus",
      "name": "CHAMPAIGN 12 1",
      "init": {
        "Vr": -0.09880537018771049,
        "Vi": -1.032064331487818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1642883034021,
        "longitude": -88.2470806325423
      }
    },
    {
      "number": 44712,
      "class": "Bus",
      "name": "FISHER 1 1",
      "init": {
        "Vr": -0.09197848280218174,
        "Vi": -1.026641451406146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3329650048332,
        "longitude": -88.3889081583763
      }
    },
    {
      "number": 44713,
      "class": "Bus",
      "name": "FISHER 2 1",
      "init": {
        "Vr": -0.0952487892060771,
        "Vi": -1.0271259508219672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3738873550319,
        "longitude": -88.4413852346315
      }
    },
    {
      "number": 44714,
      "class": "Bus",
      "name": "GIBSON CITY 1 1",
      "init": {
        "Vr": -0.09723399348696807,
        "Vi": -1.0286246307232507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4379859047158,
        "longitude": -88.395767305181
      }
    },
    {
      "number": 44715,
      "class": "Bus",
      "name": "GIBSON CITY 2 1",
      "init": {
        "Vr": -0.08803841340423807,
        "Vi": -1.031333180859752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4920314581584,
        "longitude": -88.4336470516297
      }
    },
    {
      "number": 44716,
      "class": "Bus",
      "name": "GIBSON CITY 3 1",
      "init": {
        "Vr": -0.08761755353530583,
        "Vi": -1.0374710830121598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5217018521304,
        "longitude": -88.2903962177779
      }
    },
    {
      "number": 44717,
      "class": "Bus",
      "name": "GIBSON CITY 3 2",
      "init": {
        "Vr": -0.08757600741026478,
        "Vi": -1.0374959181008037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5217018521304,
        "longitude": -88.2903962177779
      }
    },
    {
      "number": 44718,
      "class": "Bus",
      "name": "GIFFORD 1 1",
      "init": {
        "Vr": -0.16177619625893122,
        "Vi": -1.0152491731634243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2564570919236,
        "longitude": -87.9758093495017
      }
    },
    {
      "number": 44719,
      "class": "Bus",
      "name": "GIFFORD 2 1",
      "init": {
        "Vr": -0.13082178205471132,
        "Vi": -1.0221001720081566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3245414876032,
        "longitude": -88.0333419079996
      }
    },
    {
      "number": 44720,
      "class": "Bus",
      "name": "HOMER 4 1",
      "init": {
        "Vr": -0.12495131087642362,
        "Vi": -1.0205988794991103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0765747168715,
        "longitude": -87.9524391398334
      }
    },
    {
      "number": 44721,
      "class": "Bus",
      "name": "HOMER 4 2",
      "init": {
        "Vr": -0.12502062429866462,
        "Vi": -1.0205653156456533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0765747168715,
        "longitude": -87.9524391398334
      }
    },
    {
      "number": 44722,
      "class": "Bus",
      "name": "MAHOMET 1 1",
      "init": {
        "Vr": -0.08521412757517342,
        "Vi": -1.026113606118314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2297063921602,
        "longitude": -88.4319330762101
      }
    },
    {
      "number": 44723,
      "class": "Bus",
      "name": "MAHOMET 2 1",
      "init": {
        "Vr": -0.08739932808142795,
        "Vi": -1.0198555875259148
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0865262236781,
        "longitude": -88.3814260774767
      }
    },
    {
      "number": 44724,
      "class": "Bus",
      "name": "MAHOMET 2 2",
      "init": {
        "Vr": -0.08751916429221858,
        "Vi": -1.019803884193019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0865262236781,
        "longitude": -88.3814260774767
      }
    },
    {
      "number": 44725,
      "class": "Bus",
      "name": "MAHOMET 3 1",
      "init": {
        "Vr": -0.09791128729121966,
        "Vi": -1.0280092979356323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1658413264189,
        "longitude": -88.3990500063292
      }
    },
    {
      "number": 44726,
      "class": "Bus",
      "name": "PAXTON 1 1",
      "init": {
        "Vr": -0.1200108842535641,
        "Vi": -1.029298686382483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5063097525241,
        "longitude": -88.1920730292851
      }
    },
    {
      "number": 44727,
      "class": "Bus",
      "name": "PAXTON 2 1",
      "init": {
        "Vr": -0.10479255825567055,
        "Vi": -1.0350657714184168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5769807724194,
        "longitude": -88.2253427730239
      }
    },
    {
      "number": 44728,
      "class": "Bus",
      "name": "PAXTON 3 1",
      "init": {
        "Vr": -0.12116653449392259,
        "Vi": -1.0299589055480982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4883753645294,
        "longitude": -88.1753092493795
      }
    },
    {
      "number": 44729,
      "class": "Bus",
      "name": "RANKIN 1",
      "init": {
        "Vr": -0.13323353674133254,
        "Vi": -1.037397066950123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.383948384157,
        "longitude": -87.9341167450606
      }
    },
    {
      "number": 44730,
      "class": "Bus",
      "name": "RANTOUL 1 1",
      "init": {
        "Vr": -0.11206372221009679,
        "Vi": -1.027770004242406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3933164799565,
        "longitude": -88.2785860982844
      }
    },
    {
      "number": 44731,
      "class": "Bus",
      "name": "RANTOUL 1 2",
      "init": {
        "Vr": -0.11220685135257896,
        "Vi": -1.0277031716680969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3933164799565,
        "longitude": -88.2785860982844
      }
    },
    {
      "number": 44732,
      "class": "Bus",
      "name": "RANTOUL 2 1",
      "init": {
        "Vr": -0.08263072292913211,
        "Vi": -1.032146869874582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3109311208319,
        "longitude": -88.1871374012637
      }
    },
    {
      "number": 44733,
      "class": "Bus",
      "name": "RANTOUL 2 2",
      "init": {
        "Vr": -0.08250521369691095,
        "Vi": -1.0322550555552747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3109311208319,
        "longitude": -88.1871374012637
      }
    },
    {
      "number": 44734,
      "class": "Bus",
      "name": "RANTOUL 3 1",
      "init": {
        "Vr": -0.07721978434748505,
        "Vi": -1.0346736077839738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2251979850141,
        "longitude": -88.1632428888934
      }
    },
    {
      "number": 44735,
      "class": "Bus",
      "name": "SAINT JOSEPH 5 1",
      "init": {
        "Vr": -0.10640904024783104,
        "Vi": -1.0278410254685815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0839347143015,
        "longitude": -88.0581102616808
      }
    },
    {
      "number": 44736,
      "class": "Bus",
      "name": "SAINT JOSEPH 6 1",
      "init": {
        "Vr": -0.09937236907224327,
        "Vi": -1.0306452964535133
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0683209232288,
        "longitude": -88.1152015722291
      }
    },
    {
      "number": 44737,
      "class": "Bus",
      "name": "SAINT JOSEPH 7 1",
      "init": {
        "Vr": -0.1537362966324337,
        "Vi": -1.015171978366338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1396320113082,
        "longitude": -87.9122417510602
      }
    },
    {
      "number": 44738,
      "class": "Bus",
      "name": "SAVOY 1 1",
      "init": {
        "Vr": -0.0928353944583648,
        "Vi": -1.0227046841326632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0506337266051,
        "longitude": -88.3561947004203
      }
    },
    {
      "number": 44739,
      "class": "Bus",
      "name": "SAVOY 1 2",
      "init": {
        "Vr": -0.09275216924119972,
        "Vi": -1.022753633507678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0506337266051,
        "longitude": -88.3561947004203
      }
    },
    {
      "number": 44740,
      "class": "Bus",
      "name": "SAVOY 2 1",
      "init": {
        "Vr": -0.09343416314904521,
        "Vi": -1.0202721013419251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0845233963277,
        "longitude": -88.3149878416337
      }
    },
    {
      "number": 44741,
      "class": "Bus",
      "name": "SAVOY 2 2",
      "init": {
        "Vr": -0.09350629226600515,
        "Vi": -1.0202261424141559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0845233963277,
        "longitude": -88.3149878416337
      }
    },
    {
      "number": 44742,
      "class": "Bus",
      "name": "SIDNEY 7 1",
      "init": {
        "Vr": -0.10933146598844957,
        "Vi": -1.020384431140573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9817611479787,
        "longitude": -88.0685901822579
      }
    },
    {
      "number": 44743,
      "class": "Bus",
      "name": "TOLONO 1 1",
      "init": {
        "Vr": -0.08909583336185346,
        "Vi": -1.0223729116230162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9177766796929,
        "longitude": -88.1891812016867
      }
    },
    {
      "number": 44744,
      "class": "Bus",
      "name": "TOLONO 2 1",
      "init": {
        "Vr": -0.0920905027723292,
        "Vi": -1.0228693117199243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0061850061982,
        "longitude": -88.2082809724915
      }
    },
    {
      "number": 44745,
      "class": "Bus",
      "name": "URBANA 4 1",
      "init": {
        "Vr": -0.105790501852419,
        "Vi": -1.0272957684891615
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44746,
      "class": "Bus",
      "name": "URBANA 4 2",
      "init": {
        "Vr": -0.105790501852419,
        "Vi": -1.0272957684891615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44747,
      "class": "Bus",
      "name": "URBANA 4 3",
      "init": {
        "Vr": -0.105790501852419,
        "Vi": -1.0272957684891615
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44748,
      "class": "Bus",
      "name": "URBANA 4 4",
      "init": {
        "Vr": -0.105790501852419,
        "Vi": -1.0272957684891615
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44749,
      "class": "Bus",
      "name": "URBANA 4 5",
      "init": {
        "Vr": -0.10591143356233589,
        "Vi": -1.027211558531328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44750,
      "class": "Bus",
      "name": "URBANA 4 7",
      "init": {
        "Vr": -0.10566405401055164,
        "Vi": -1.0273783630785172
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1493820667961,
        "longitude": -88.0948977084779
      }
    },
    {
      "number": 44751,
      "class": "Bus",
      "name": "URBANA 5 1",
      "init": {
        "Vr": -0.09414981790664864,
        "Vi": -1.0305216891612539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1794871505846,
        "longitude": -88.1113308487164
      }
    },
    {
      "number": 44752,
      "class": "Bus",
      "name": "URBANA 5 2",
      "init": {
        "Vr": -0.09426724902263381,
        "Vi": -1.0304409192408812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1794871505846,
        "longitude": -88.1113308487164
      }
    },
    {
      "number": 44753,
      "class": "Bus",
      "name": "URBANA 6 1",
      "init": {
        "Vr": -0.07243434417183928,
        "Vi": -1.040088309466455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1451675480288,
        "longitude": -88.1834792256739
      }
    },
    {
      "number": 44754,
      "class": "Bus",
      "name": "URBANA 7 1",
      "init": {
        "Vr": -0.08541951257472814,
        "Vi": -1.0361817842236338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1142682400693,
        "longitude": -88.155270186016
      }
    },
    {
      "number": 44755,
      "class": "Bus",
      "name": "URBANA 7 2",
      "init": {
        "Vr": -0.08528254269962472,
        "Vi": -1.0362363974772486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1142682400693,
        "longitude": -88.155270186016
      }
    },
    {
      "number": 44756,
      "class": "Bus",
      "name": "URBANA 8 1",
      "init": {
        "Vr": -0.08624868412557873,
        "Vi": -1.0368621242434142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1006099204248,
        "longitude": -88.1869508929357
      }
    },
    {
      "number": 44757,
      "class": "Bus",
      "name": "URBANA 8 2",
      "init": {
        "Vr": -0.08643301768899117,
        "Vi": -1.036725810111253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1006099204248,
        "longitude": -88.1869508929357
      }
    },
    {
      "number": 44758,
      "class": "Bus",
      "name": "URBANA 9 1",
      "init": {
        "Vr": -0.0906973709886442,
        "Vi": -1.0242081731272168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0128352763558,
        "longitude": -88.2512791706066
      }
    },
    {
      "number": 44759,
      "class": "Bus",
      "name": "URBANA 10 1",
      "init": {
        "Vr": -0.07344225947582446,
        "Vi": -1.0382154694135373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1775150049523,
        "longitude": -88.1862508607804
      }
    },
    {
      "number": 44760,
      "class": "Bus",
      "name": "URBANA 10 2",
      "init": {
        "Vr": -0.07366038799662225,
        "Vi": -1.0381267754033123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1775150049523,
        "longitude": -88.1862508607804
      }
    },
    {
      "number": 44761,
      "class": "Bus",
      "name": "VILLA GROVE 1 1",
      "init": {
        "Vr": -0.06393604644517457,
        "Vi": -1.025041830168191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8130618700241,
        "longitude": -88.1410108006802
      }
    },
    {
      "number": 44762,
      "class": "Bus",
      "name": "VILLA GROVE 2 1",
      "init": {
        "Vr": -0.09120044209080755,
        "Vi": -1.0216455241709816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9482811244264,
        "longitude": -88.2354460581122
      }
    },
    {
      "number": 44763,
      "class": "Bus",
      "name": "ASSUMPTION 1",
      "init": {
        "Vr": 0.0993131566362336,
        "Vi": -1.0309058294325986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5555067441456,
        "longitude": -89.0692343371404
      }
    },
    {
      "number": 44764,
      "class": "Bus",
      "name": "BLUE MOUND 1 1",
      "init": {
        "Vr": 0.09064823449396019,
        "Vi": -1.0297550978776786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7293683164365,
        "longitude": -89.1115096518927
      }
    },
    {
      "number": 44765,
      "class": "Bus",
      "name": "BLUE MOUND 2 1",
      "init": {
        "Vr": 0.09020725212674946,
        "Vi": -1.027445882490958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7442919816317,
        "longitude": -89.2162624040373
      }
    },
    {
      "number": 44766,
      "class": "Bus",
      "name": "BLUE MOUND 2 2",
      "init": {
        "Vr": 0.09025270592590215,
        "Vi": -1.0274658533388619
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7442919816317,
        "longitude": -89.2162624040373
      }
    },
    {
      "number": 44767,
      "class": "Bus",
      "name": "EDINBURG 5 1",
      "init": {
        "Vr": 0.08767637247763481,
        "Vi": -1.0255061838335398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7631893378614,
        "longitude": -89.3774227932588
      }
    },
    {
      "number": 44768,
      "class": "Bus",
      "name": "EDINBURG 5 2",
      "init": {
        "Vr": 0.08764361862386469,
        "Vi": -1.0255017625317253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7631893378614,
        "longitude": -89.3774227932588
      }
    },
    {
      "number": 44769,
      "class": "Bus",
      "name": "MORRISONVILLE 5 1",
      "init": {
        "Vr": 0.12300420728448067,
        "Vi": -1.0304332099112956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5701136534675,
        "longitude": -89.4414351722027
      }
    },
    {
      "number": 44770,
      "class": "Bus",
      "name": "MORRISONVILLE 5 2",
      "init": {
        "Vr": 0.12297807903454894,
        "Vi": -1.0304239902132795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5701136534675,
        "longitude": -89.4414351722027
      }
    },
    {
      "number": 44771,
      "class": "Bus",
      "name": "MORRISONVILLE 6 1",
      "init": {
        "Vr": 0.11654297782903762,
        "Vi": -1.0267396772553394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4507252398813,
        "longitude": -89.480308213766
      }
    },
    {
      "number": 44772,
      "class": "Bus",
      "name": "MOWEAQUA 1 1",
      "init": {
        "Vr": 0.08226601237190344,
        "Vi": -1.0329739585542204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6492255262161,
        "longitude": -88.9492644787153
      }
    },
    {
      "number": 44773,
      "class": "Bus",
      "name": "MOWEAQUA 2 1",
      "init": {
        "Vr": 0.08788289999573926,
        "Vi": -1.0311954560152488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6190224122059,
        "longitude": -89.0084459970346
      }
    },
    {
      "number": 44774,
      "class": "Bus",
      "name": "MOWEAQUA 2 2",
      "init": {
        "Vr": 0.08795213342419334,
        "Vi": -1.0312422945836905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6190224122059,
        "longitude": -89.0084459970346
      }
    },
    {
      "number": 44775,
      "class": "Bus",
      "name": "NOKOMIS 2 1",
      "init": {
        "Vr": 0.08477828476087257,
        "Vi": -1.0227148951094156
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3002868096815,
        "longitude": -89.1659626881893
      }
    },
    {
      "number": 44776,
      "class": "Bus",
      "name": "NOKOMIS 3 1",
      "init": {
        "Vr": 0.10676947703747497,
        "Vi": -1.0222675624177493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3834952904677,
        "longitude": -89.2886222416751
      }
    },
    {
      "number": 44777,
      "class": "Bus",
      "name": "PANA 1 1",
      "init": {
        "Vr": 0.07001835521207868,
        "Vi": -1.0443674155834781
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4672202923963,
        "longitude": -89.029105572419
      }
    },
    {
      "number": 44778,
      "class": "Bus",
      "name": "PANA 2 1",
      "init": {
        "Vr": 0.06954232771647231,
        "Vi": -1.024049072929198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3618161435945,
        "longitude": -89.0747225399843
      }
    },
    {
      "number": 44779,
      "class": "Bus",
      "name": "PANA 3 1",
      "init": {
        "Vr": 0.10822716299674905,
        "Vi": -1.0312883596145945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4886554627971,
        "longitude": -89.1040162570051
      }
    },
    {
      "number": 44780,
      "class": "Bus",
      "name": "PAWNEE 1 1",
      "init": {
        "Vr": 0.14080107917275186,
        "Vi": -1.0358208867531944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.596176466336,
        "longitude": -89.5234149616299
      }
    },
    {
      "number": 44781,
      "class": "Bus",
      "name": "PAWNEE 1 2",
      "init": {
        "Vr": 0.14084200002996475,
        "Vi": -1.0358318964574262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.596176466336,
        "longitude": -89.5234149616299
      }
    },
    {
      "number": 44782,
      "class": "Bus",
      "name": "PAWNEE 2 1",
      "init": {
        "Vr": 0.12092463604729825,
        "Vi": -1.032132069146535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.644334707349,
        "longitude": -89.5612283352023
      }
    },
    {
      "number": 44783,
      "class": "Bus",
      "name": "ROCHESTER 93 1",
      "init": {
        "Vr": 0.11457025982240358,
        "Vi": -1.0199347213180217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7615531801888,
        "longitude": -89.5253451688145
      }
    },
    {
      "number": 44784,
      "class": "Bus",
      "name": "ROCHESTER 93 2",
      "init": {
        "Vr": 0.1145158746893214,
        "Vi": -1.0199159510406062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7615531801888,
        "longitude": -89.5253451688145
      }
    },
    {
      "number": 44785,
      "class": "Bus",
      "name": "ROCHESTER 94 1",
      "init": {
        "Vr": 0.09725602278759637,
        "Vi": -1.0278015076886708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6977963241643,
        "longitude": -89.3978355486551
      }
    },
    {
      "number": 44786,
      "class": "Bus",
      "name": "ROCHESTER 94 2",
      "init": {
        "Vr": 0.09712395415620172,
        "Vi": -1.0277734408403765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6977963241643,
        "longitude": -89.3978355486551
      }
    },
    {
      "number": 44787,
      "class": "Bus",
      "name": "STONINGTON 3 1",
      "init": {
        "Vr": 0.11839726240306116,
        "Vi": -1.035519360879219
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5901691972049,
        "longitude": -89.1783331670909
      }
    },
    {
      "number": 44788,
      "class": "Bus",
      "name": "STONINGTON 3 2",
      "init": {
        "Vr": 0.11836587363247104,
        "Vi": -1.0355126874787375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5901691972049,
        "longitude": -89.1783331670909
      }
    },
    {
      "number": 44789,
      "class": "Bus",
      "name": "TAYLORVILLE 1 1",
      "init": {
        "Vr": 0.11278570273485493,
        "Vi": -1.0286047987730624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5678025212077,
        "longitude": -89.3510880243904
      }
    },
    {
      "number": 44790,
      "class": "Bus",
      "name": "TAYLORVILLE 1 2",
      "init": {
        "Vr": 0.1126562277813411,
        "Vi": -1.028545531999477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5678025212077,
        "longitude": -89.3510880243904
      }
    },
    {
      "number": 44791,
      "class": "Bus",
      "name": "TAYLORVILLE 2 1",
      "init": {
        "Vr": 0.10737460812837131,
        "Vi": -1.02887773106066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5123015312522,
        "longitude": -89.3625267071423
      }
    },
    {
      "number": 44792,
      "class": "Bus",
      "name": "TAYLORVILLE 3 1",
      "init": {
        "Vr": 0.10825116190083225,
        "Vi": -1.0283325189943235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5464757658802,
        "longitude": -89.2948484193269
      }
    },
    {
      "number": 44793,
      "class": "Bus",
      "name": "TAYLORVILLE 4 1",
      "init": {
        "Vr": 0.15429027571503479,
        "Vi": -1.0329761319090025
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5861949133574,
        "longitude": -89.2990506402327
      }
    },
    {
      "number": 44794,
      "class": "Bus",
      "name": "TAYLORVILLE 4 2",
      "init": {
        "Vr": 0.1367111119739792,
        "Vi": -1.0397794046076612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5861949133574,
        "longitude": -89.2990506402327
      }
    },
    {
      "number": 44795,
      "class": "Bus",
      "name": "TAYLORVILLE 4 3",
      "init": {
        "Vr": 0.1541623741751106,
        "Vi": -1.0329362174389598
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5861949133574,
        "longitude": -89.2990506402327
      }
    },
    {
      "number": 44796,
      "class": "Bus",
      "name": "CASEY 1 1",
      "init": {
        "Vr": -0.08085774529071008,
        "Vi": -1.0277025973132647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44797,
      "class": "Bus",
      "name": "CASEY 1 2",
      "init": {
        "Vr": -0.08085774529071009,
        "Vi": -1.0277025973132645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44798,
      "class": "Bus",
      "name": "CASEY 1 3",
      "init": {
        "Vr": -0.08085774529071009,
        "Vi": -1.0277025973132645
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44799,
      "class": "Bus",
      "name": "CASEY 1 4",
      "init": {
        "Vr": -0.08085774529071006,
        "Vi": -1.0277025973132643
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44800,
      "class": "Bus",
      "name": "CASEY 1 5",
      "init": {
        "Vr": -0.08081281501896258,
        "Vi": -1.0277199103758812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44801,
      "class": "Bus",
      "name": "CASEY 1 7",
      "init": {
        "Vr": -0.08085774529071008,
        "Vi": -1.0277025973132647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3414959704428,
        "longitude": -87.9868144777259
      }
    },
    {
      "number": 44802,
      "class": "Bus",
      "name": "CASEY 2 1",
      "init": {
        "Vr": -0.08627205208840967,
        "Vi": -1.023633829872526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2779575517681,
        "longitude": -88.0534468181755
      }
    },
    {
      "number": 44803,
      "class": "Bus",
      "name": "CASEY 3 1",
      "init": {
        "Vr": -0.0869129309103998,
        "Vi": -1.0147869591711718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2354185510871,
        "longitude": -88.0067711016947
      }
    },
    {
      "number": 44804,
      "class": "Bus",
      "name": "KANSAS 1 1",
      "init": {
        "Vr": -0.15756425271698069,
        "Vi": -1.0051207536495126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5652720300167,
        "longitude": -87.8600418508345
      }
    },
    {
      "number": 44805,
      "class": "Bus",
      "name": "MARSHALL 12 1",
      "init": {
        "Vr": -0.15536197708511135,
        "Vi": -1.0059960169610564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4972042430279,
        "longitude": -87.7026762085447
      }
    },
    {
      "number": 44806,
      "class": "Bus",
      "name": "MARSHALL 12 2",
      "init": {
        "Vr": -0.15541338213848271,
        "Vi": -1.0059347197312611
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4972042430279,
        "longitude": -87.7026762085447
      }
    },
    {
      "number": 44807,
      "class": "Bus",
      "name": "MARSHALL 13 1",
      "init": {
        "Vr": -0.17271685340347775,
        "Vi": -1.001670380973902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4175901923063,
        "longitude": -87.6453395467571
      }
    },
    {
      "number": 44808,
      "class": "Bus",
      "name": "MARSHALL 13 2",
      "init": {
        "Vr": -0.1727812919574933,
        "Vi": -1.0016201774777866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4175901923063,
        "longitude": -87.6453395467571
      }
    },
    {
      "number": 44809,
      "class": "Bus",
      "name": "MARSHALL 14 1",
      "init": {
        "Vr": -0.18165923366856057,
        "Vi": -0.9977103983157419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3548280904838,
        "longitude": -87.6090621232746
      }
    },
    {
      "number": 44810,
      "class": "Bus",
      "name": "MARSHALL 14 2",
      "init": {
        "Vr": -0.18160227433580206,
        "Vi": -0.9977538414416588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3548280904838,
        "longitude": -87.6090621232746
      }
    },
    {
      "number": 44811,
      "class": "Bus",
      "name": "MARTINSVILLE 11 1",
      "init": {
        "Vr": -0.1203031942371029,
        "Vi": -1.0127849486419689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2594720282767,
        "longitude": -87.8567559472255
      }
    },
    {
      "number": 44812,
      "class": "Bus",
      "name": "MARTINSVILLE 12 1",
      "init": {
        "Vr": -0.11317660854871572,
        "Vi": -1.0184607148104639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3762651851777,
        "longitude": -87.8334362147935
      }
    },
    {
      "number": 44813,
      "class": "Bus",
      "name": "OBLONG 1 1",
      "init": {
        "Vr": -0.06719623441018197,
        "Vi": -1.0184912592785642
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1127240745701,
        "longitude": -87.9603574911128
      }
    },
    {
      "number": 44814,
      "class": "Bus",
      "name": "OBLONG 1 2",
      "init": {
        "Vr": -0.06723575841482662,
        "Vi": -1.0184714176130432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1127240745701,
        "longitude": -87.9603574911128
      }
    },
    {
      "number": 44815,
      "class": "Bus",
      "name": "OBLONG 2 1",
      "init": {
        "Vr": -0.029820353794977647,
        "Vi": -1.0242347782510073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9686211733119,
        "longitude": -87.9569685329932
      }
    },
    {
      "number": 44816,
      "class": "Bus",
      "name": "PARIS 9 1",
      "init": {
        "Vr": -0.16640879037841483,
        "Vi": -1.0014962748741272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5583784248532,
        "longitude": -87.6909178647992
      }
    },
    {
      "number": 44817,
      "class": "Bus",
      "name": "PARIS 10 1",
      "init": {
        "Vr": -0.17104949091620492,
        "Vi": -1.0011068731385337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6126998303475,
        "longitude": -87.6859341228323
      }
    },
    {
      "number": 44818,
      "class": "Bus",
      "name": "PARIS 11 1",
      "init": {
        "Vr": -0.12773540185723914,
        "Vi": -1.0321655988797582
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5155178627368,
        "longitude": -87.6760915066406
      }
    },
    {
      "number": 44819,
      "class": "Bus",
      "name": "WEST UNION 6 1",
      "init": {
        "Vr": -0.14731768655557,
        "Vi": -1.0061515312699725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2286312162699,
        "longitude": -87.6842542737054
      }
    },
    {
      "number": 44820,
      "class": "Bus",
      "name": "WEST UNION 6 2",
      "init": {
        "Vr": -0.14734359919027332,
        "Vi": -1.0061200258605123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2286312162699,
        "longitude": -87.6842542737054
      }
    },
    {
      "number": 44821,
      "class": "Bus",
      "name": "CLAY CITY 5 1",
      "init": {
        "Vr": -0.024370915104587897,
        "Vi": -1.0262382873370224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7656718321885,
        "longitude": -88.3553912960795
      }
    },
    {
      "number": 44822,
      "class": "Bus",
      "name": "FARINA 1",
      "init": {
        "Vr": 0.0702648453190732,
        "Vi": -1.0266172427752995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8394363823073,
        "longitude": -88.7312146447769
      }
    },
    {
      "number": 44823,
      "class": "Bus",
      "name": "FLORA 4 1",
      "init": {
        "Vr": 0.032016077893283416,
        "Vi": -1.033516909763059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6145640529391,
        "longitude": -88.5354646692786
      }
    },
    {
      "number": 44824,
      "class": "Bus",
      "name": "FLORA 4 2",
      "init": {
        "Vr": 0.03194059105313593,
        "Vi": -1.0334960639075577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6145640529391,
        "longitude": -88.5354646692786
      }
    },
    {
      "number": 44825,
      "class": "Bus",
      "name": "FLORA 5 1",
      "init": {
        "Vr": -0.003953944638967164,
        "Vi": -1.0289153449924786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551122245735,
        "longitude": -88.3605097514023
      }
    },
    {
      "number": 44826,
      "class": "Bus",
      "name": "FLORA 6 1",
      "init": {
        "Vr": 0.05882255176554033,
        "Vi": -1.0355644151582641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6564309155857,
        "longitude": -88.597671942421
      }
    },
    {
      "number": 44827,
      "class": "Bus",
      "name": "FLORA 6 2",
      "init": {
        "Vr": 0.0588829806351966,
        "Vi": -1.035592441410464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6564309155857,
        "longitude": -88.597671942421
      }
    },
    {
      "number": 44828,
      "class": "Bus",
      "name": "KINMUNDY 1 1",
      "init": {
        "Vr": 0.07838225991174286,
        "Vi": -1.0255302457096822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8014992932326,
        "longitude": -88.7999466583763
      }
    },
    {
      "number": 44829,
      "class": "Bus",
      "name": "KINMUNDY 1 2",
      "init": {
        "Vr": 0.07834068146247701,
        "Vi": -1.0255132659326067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8014992932326,
        "longitude": -88.7999466583763
      }
    },
    {
      "number": 44830,
      "class": "Bus",
      "name": "LOUISVILLE 108 1",
      "init": {
        "Vr": -0.03310602981274649,
        "Vi": -1.0249941205070756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7852665570579,
        "longitude": -88.4571964936938
      }
    },
    {
      "number": 44831,
      "class": "Bus",
      "name": "LOUISVILLE 109 1",
      "init": {
        "Vr": -0.04265673863985144,
        "Vi": -1.023772287221336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8685850997404,
        "longitude": -88.39851975273
      }
    },
    {
      "number": 44832,
      "class": "Bus",
      "name": "LOUISVILLE 109 2",
      "init": {
        "Vr": -0.042711236142586005,
        "Vi": -1.0237408863463733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8685850997404,
        "longitude": -88.39851975273
      }
    },
    {
      "number": 44833,
      "class": "Bus",
      "name": "MASON 9 1",
      "init": {
        "Vr": 0.05873643601456856,
        "Vi": -1.0291386810819694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.956581324099,
        "longitude": -88.6549498371349
      }
    },
    {
      "number": 44834,
      "class": "Bus",
      "name": "MASON 9 2",
      "init": {
        "Vr": 0.058695047771046886,
        "Vi": -1.0291249238416689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.956581324099,
        "longitude": -88.6549498371349
      }
    },
    {
      "number": 44835,
      "class": "Bus",
      "name": "NEWTON 13 1",
      "init": {
        "Vr": -0.03998313653968241,
        "Vi": -1.0226378826242064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0200926885429,
        "longitude": -88.2068304002539
      }
    },
    {
      "number": 44836,
      "class": "Bus",
      "name": "NEWTON 14 1",
      "init": {
        "Vr": -0.050066466582768865,
        "Vi": -1.0208604337650153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0324389112881,
        "longitude": -88.1469992413196
      }
    },
    {
      "number": 44837,
      "class": "Bus",
      "name": "NEWTON 15 1",
      "init": {
        "Vr": -0.034283526497735715,
        "Vi": -1.023120447523063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9976211989946,
        "longitude": -88.225582784626
      }
    },
    {
      "number": 44838,
      "class": "Bus",
      "name": "NEWTON 15 2",
      "init": {
        "Vr": -0.03434498283196478,
        "Vi": -1.0230793258485325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9976211989946,
        "longitude": -88.225582784626
      }
    },
    {
      "number": 44839,
      "class": "Bus",
      "name": "NOBLE 1 1",
      "init": {
        "Vr": -0.015954918970891154,
        "Vi": -1.0271998230289812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7120908671286,
        "longitude": -88.304768605322
      }
    },
    {
      "number": 44840,
      "class": "Bus",
      "name": "NOBLE 2 1",
      "init": {
        "Vr": -0.02401360675028245,
        "Vi": -1.0298803093686257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44841,
      "class": "Bus",
      "name": "NOBLE 2 2",
      "init": {
        "Vr": -0.025174699886526677,
        "Vi": -1.0291133113635946
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44842,
      "class": "Bus",
      "name": "NOBLE 2 3",
      "init": {
        "Vr": -0.02390590562135585,
        "Vi": -1.0299514548695066
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44843,
      "class": "Bus",
      "name": "NOBLE 2 4",
      "init": {
        "Vr": -0.023905905621355847,
        "Vi": -1.0299514548695066
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44844,
      "class": "Bus",
      "name": "NOBLE 2 5",
      "init": {
        "Vr": -0.023979180438775245,
        "Vi": -1.0299121164073959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44845,
      "class": "Bus",
      "name": "NOBLE 2 7",
      "init": {
        "Vr": -0.02401360675028245,
        "Vi": -1.0298803093686257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.670295560861,
        "longitude": -88.1722495573019
      }
    },
    {
      "number": 44846,
      "class": "Bus",
      "name": "XENIA 5 1",
      "init": {
        "Vr": 0.07049541776691585,
        "Vi": -1.033519173997068
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5843640266821,
        "longitude": -88.6355279059076
      }
    },
    {
      "number": 44847,
      "class": "Bus",
      "name": "XENIA 6 1",
      "init": {
        "Vr": 0.055436057303364615,
        "Vi": -1.0366648187812013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44848,
      "class": "Bus",
      "name": "XENIA 6 2",
      "init": {
        "Vr": 0.05543605730336464,
        "Vi": -1.0366648187812018
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44849,
      "class": "Bus",
      "name": "XENIA 6 3",
      "init": {
        "Vr": 0.05543605730336464,
        "Vi": -1.0366648187812018
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44850,
      "class": "Bus",
      "name": "XENIA 6 4",
      "init": {
        "Vr": 0.055436057303364636,
        "Vi": -1.0366648187812013
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44851,
      "class": "Bus",
      "name": "XENIA 6 5",
      "init": {
        "Vr": 0.055420442383331874,
        "Vi": -1.036656937464481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44852,
      "class": "Bus",
      "name": "XENIA 6 7",
      "init": {
        "Vr": 0.05545236318084018,
        "Vi": -1.0366731763584969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7703407137122,
        "longitude": -88.6340181705746
      }
    },
    {
      "number": 44853,
      "class": "Bus",
      "name": "ALBERS 1 1",
      "init": {
        "Vr": 0.20242635236981898,
        "Vi": -1.0102502600123258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578342075363,
        "longitude": -89.6214871981164
      }
    },
    {
      "number": 44854,
      "class": "Bus",
      "name": "ALBERS 2 1",
      "init": {
        "Vr": 0.19814720896621243,
        "Vi": -1.0129798318495764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4992868686383,
        "longitude": -89.5466034045885
      }
    },
    {
      "number": 44855,
      "class": "Bus",
      "name": "AVISTON 1 1",
      "init": {
        "Vr": 0.17929158621526786,
        "Vi": -1.0154693323916968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6677432987589,
        "longitude": -89.6049916383222
      }
    },
    {
      "number": 44856,
      "class": "Bus",
      "name": "AVISTON 1 2",
      "init": {
        "Vr": 0.17926835153140455,
        "Vi": -1.0154639190961745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6677432987589,
        "longitude": -89.6049916383222
      }
    },
    {
      "number": 44857,
      "class": "Bus",
      "name": "AVISTON 2 1",
      "init": {
        "Vr": 0.18954242083626294,
        "Vi": -1.0175653274099044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6405604180199,
        "longitude": -89.487435320048
      }
    },
    {
      "number": 44858,
      "class": "Bus",
      "name": "BREESE 1 1",
      "init": {
        "Vr": 0.19998862156088915,
        "Vi": -1.0171889434946675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5620583933477,
        "longitude": -89.5066549957487
      }
    },
    {
      "number": 44859,
      "class": "Bus",
      "name": "BREESE 1 2",
      "init": {
        "Vr": 0.19990501786225706,
        "Vi": -1.0171639470796745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5620583933477,
        "longitude": -89.5066549957487
      }
    },
    {
      "number": 44860,
      "class": "Bus",
      "name": "BREESE 2 1",
      "init": {
        "Vr": 0.16046933839359664,
        "Vi": -1.0132001120975063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7782408015519,
        "longitude": -89.5527614021246
      }
    },
    {
      "number": 44861,
      "class": "Bus",
      "name": "BREESE 3 1",
      "init": {
        "Vr": 0.1796214704011531,
        "Vi": -1.0178060262623991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6829786223194,
        "longitude": -89.5211694898224
      }
    },
    {
      "number": 44862,
      "class": "Bus",
      "name": "CARLYLE 1 1",
      "init": {
        "Vr": 0.1676381400887281,
        "Vi": -1.0154989649232975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.647760495616,
        "longitude": -89.382975919371
      }
    },
    {
      "number": 44863,
      "class": "Bus",
      "name": "CARLYLE 2 1",
      "init": {
        "Vr": 0.19137388558463206,
        "Vi": -1.0172418484039174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5339632619017,
        "longitude": -89.3137792430917
      }
    },
    {
      "number": 44864,
      "class": "Bus",
      "name": "CARLYLE 3 1",
      "init": {
        "Vr": 0.24533755531308488,
        "Vi": -1.0055270087020967
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5531748179478,
        "longitude": -89.399791047626
      }
    },
    {
      "number": 44865,
      "class": "Bus",
      "name": "CARLYLE 3 2",
      "init": {
        "Vr": 0.21311661133795998,
        "Vi": -1.0172486864290518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5531748179478,
        "longitude": -89.399791047626
      }
    },
    {
      "number": 44866,
      "class": "Bus",
      "name": "CARLYLE 3 3",
      "init": {
        "Vr": 0.24523688728981824,
        "Vi": -1.0054991497788617
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5531748179478,
        "longitude": -89.399791047626
      }
    },
    {
      "number": 44867,
      "class": "Bus",
      "name": "CENTRALIA 1 1",
      "init": {
        "Vr": 0.2119904667080925,
        "Vi": -1.0130129027029102
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5860482340562,
        "longitude": -89.1142092379689
      }
    },
    {
      "number": 44868,
      "class": "Bus",
      "name": "CENTRALIA 1 2",
      "init": {
        "Vr": 0.15790023964669717,
        "Vi": -1.0211756948090607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5860482340562,
        "longitude": -89.1142092379689
      }
    },
    {
      "number": 44869,
      "class": "Bus",
      "name": "CENTRALIA 1 3",
      "init": {
        "Vr": 0.21181342093330452,
        "Vi": -1.0129426026600699
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5860482340562,
        "longitude": -89.1142092379689
      }
    },
    {
      "number": 44870,
      "class": "Bus",
      "name": "CENTRALIA 2 1",
      "init": {
        "Vr": 0.1491499823390373,
        "Vi": -1.0186142231670052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5724754785816,
        "longitude": -89.1555343625601
      }
    },
    {
      "number": 44871,
      "class": "Bus",
      "name": "CENTRALIA 2 2",
      "init": {
        "Vr": 0.14894468624207116,
        "Vi": -1.0185761995628926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5724754785816,
        "longitude": -89.1555343625601
      }
    },
    {
      "number": 44872,
      "class": "Bus",
      "name": "CENTRALIA 3 1",
      "init": {
        "Vr": 0.147564073513341,
        "Vi": -1.021073957404446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5623073006755,
        "longitude": -89.0977630238194
      }
    },
    {
      "number": 44873,
      "class": "Bus",
      "name": "CENTRALIA 3 2",
      "init": {
        "Vr": 0.14739202002985757,
        "Vi": -1.0210535249536805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5623073006755,
        "longitude": -89.0977630238194
      }
    },
    {
      "number": 44874,
      "class": "Bus",
      "name": "CENTRALIA 4 1",
      "init": {
        "Vr": 0.1566824671836473,
        "Vi": -1.0166247987158599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5286639860611,
        "longitude": -89.189309370302
      }
    },
    {
      "number": 44875,
      "class": "Bus",
      "name": "CENTRALIA 4 2",
      "init": {
        "Vr": 0.1565113975099618,
        "Vi": -1.0165686985667166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5286639860611,
        "longitude": -89.189309370302
      }
    },
    {
      "number": 44876,
      "class": "Bus",
      "name": "GERMANTOWN 13 1",
      "init": {
        "Vr": 0.19372808931963903,
        "Vi": -1.0157176714253264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5900763750848,
        "longitude": -89.6147013327171
      }
    },
    {
      "number": 44877,
      "class": "Bus",
      "name": "GERMANTOWN 13 2",
      "init": {
        "Vr": 0.19369353086609467,
        "Vi": -1.0157071312219987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5900763750848,
        "longitude": -89.6147013327171
      }
    },
    {
      "number": 44878,
      "class": "Bus",
      "name": "HIGHLAND 5 1",
      "init": {
        "Vr": 0.14158399138425137,
        "Vi": -1.007898756612876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8450408944068,
        "longitude": -89.7108744773721
      }
    },
    {
      "number": 44879,
      "class": "Bus",
      "name": "HIGHLAND 6 1",
      "init": {
        "Vr": 0.14535736472223554,
        "Vi": -1.01055916358326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7978724037453,
        "longitude": -89.704066011927
      }
    },
    {
      "number": 44880,
      "class": "Bus",
      "name": "HIGHLAND 7 1",
      "init": {
        "Vr": 0.1452774291253768,
        "Vi": -1.0096003825394968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8401526111087,
        "longitude": -89.6172123259618
      }
    },
    {
      "number": 44881,
      "class": "Bus",
      "name": "HIGHLAND 7 2",
      "init": {
        "Vr": 0.14515825548507308,
        "Vi": -1.0095656835836826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8401526111087,
        "longitude": -89.6172123259618
      }
    },
    {
      "number": 44882,
      "class": "Bus",
      "name": "HIGHLAND 8 1",
      "init": {
        "Vr": 0.14693468031218734,
        "Vi": -1.0137561136711535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7545850721099,
        "longitude": -89.6462079148743
      }
    },
    {
      "number": 44883,
      "class": "Bus",
      "name": "NEW BADEN 1 1",
      "init": {
        "Vr": 0.16467356265751162,
        "Vi": -1.0131796845457235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5385850190502,
        "longitude": -89.6710871164253
      }
    },
    {
      "number": 44884,
      "class": "Bus",
      "name": "NEW BADEN 2 1",
      "init": {
        "Vr": 0.17499027317777402,
        "Vi": -1.010355473380139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4998115624136,
        "longitude": -89.7669825335219
      }
    },
    {
      "number": 44885,
      "class": "Bus",
      "name": "NEW BADEN 2 2",
      "init": {
        "Vr": 0.17494325557418494,
        "Vi": -1.0103408566267142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4998115624136,
        "longitude": -89.7669825335219
      }
    },
    {
      "number": 44886,
      "class": "Bus",
      "name": "PATOKA 2 1",
      "init": {
        "Vr": 0.13161971625401991,
        "Vi": -1.020601147414202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.762423393627,
        "longitude": -89.1145779256204
      }
    },
    {
      "number": 44887,
      "class": "Bus",
      "name": "PATOKA 2 2",
      "init": {
        "Vr": 0.13158236721870503,
        "Vi": -1.0205893867723825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.762423393627,
        "longitude": -89.1145779256204
      }
    },
    {
      "number": 44888,
      "class": "Bus",
      "name": "SANDOVAL 1 1",
      "init": {
        "Vr": 0.12087697261101833,
        "Vi": -1.0208811580813577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7179185459797,
        "longitude": -89.04385992024
      }
    },
    {
      "number": 44889,
      "class": "Bus",
      "name": "SANDOVAL 2 1",
      "init": {
        "Vr": 0.1442604508584296,
        "Vi": -1.0205421308335003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6688783793607,
        "longitude": -89.107442226086
      }
    },
    {
      "number": 44890,
      "class": "Bus",
      "name": "SANDOVAL 2 2",
      "init": {
        "Vr": 0.14428522035042893,
        "Vi": -1.0205491341387538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6688783793607,
        "longitude": -89.107442226086
      }
    },
    {
      "number": 44891,
      "class": "Bus",
      "name": "TRENTON 49 1",
      "init": {
        "Vr": 0.15880981180007742,
        "Vi": -1.0233966992213737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6680611940264,
        "longitude": -89.7509021284605
      }
    },
    {
      "number": 44892,
      "class": "Bus",
      "name": "TRENTON 50 1",
      "init": {
        "Vr": 0.15975330359910284,
        "Vi": -1.0159721199870329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.582903425966,
        "longitude": -89.6966194136133
      }
    },
    {
      "number": 44893,
      "class": "Bus",
      "name": "TRENTON 51 1",
      "init": {
        "Vr": 0.1563357221667431,
        "Vi": -1.0190143659786188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6539135550492,
        "longitude": -89.7146079361242
      }
    },
    {
      "number": 44894,
      "class": "Bus",
      "name": "ARCOLA 1 1",
      "init": {
        "Vr": -0.0393324539740728,
        "Vi": -1.029929877164244
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7214736263806,
        "longitude": -88.2749464748211
      }
    },
    {
      "number": 44895,
      "class": "Bus",
      "name": "ARCOLA 1 2",
      "init": {
        "Vr": -0.03937203991437,
        "Vi": -1.0299063320483317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7214736263806,
        "longitude": -88.2749464748211
      }
    },
    {
      "number": 44896,
      "class": "Bus",
      "name": "ARCOLA 2 1",
      "init": {
        "Vr": -0.04000060402015614,
        "Vi": -1.0313067087311099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6812836846346,
        "longitude": -88.3030443757439
      }
    },
    {
      "number": 44897,
      "class": "Bus",
      "name": "ARCOLA 2 2",
      "init": {
        "Vr": -0.04004266401097097,
        "Vi": -1.0312829480407002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6812836846346,
        "longitude": -88.3030443757439
      }
    },
    {
      "number": 44898,
      "class": "Bus",
      "name": "ARCOLA 3 1",
      "init": {
        "Vr": -0.03918118865590974,
        "Vi": -1.0362185669594568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6088340070042,
        "longitude": -88.2265176154386
      }
    },
    {
      "number": 44899,
      "class": "Bus",
      "name": "ARCOLA 3 2",
      "init": {
        "Vr": -0.039226411612250225,
        "Vi": -1.0361935731619232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6088340070042,
        "longitude": -88.2265176154386
      }
    },
    {
      "number": 44900,
      "class": "Bus",
      "name": "ARTHUR 1 1",
      "init": {
        "Vr": 0.009529930811258507,
        "Vi": -1.0346042320867552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6914916183302,
        "longitude": -88.4995377210282
      }
    },
    {
      "number": 44901,
      "class": "Bus",
      "name": "ARTHUR 1 2",
      "init": {
        "Vr": 0.009581029179720731,
        "Vi": -1.034615791627231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6914916183302,
        "longitude": -88.4995377210282
      }
    },
    {
      "number": 44902,
      "class": "Bus",
      "name": "ARTHUR 2 1",
      "init": {
        "Vr": -0.004214848499121318,
        "Vi": -1.0300514305241295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6498902210665,
        "longitude": -88.4429279221074
      }
    },
    {
      "number": 44903,
      "class": "Bus",
      "name": "ASHMORE 1 1",
      "init": {
        "Vr": -0.13279056603443035,
        "Vi": -1.0118768105653875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5831905393332,
        "longitude": -88.0538628262449
      }
    },
    {
      "number": 44904,
      "class": "Bus",
      "name": "ASHMORE 2 1",
      "init": {
        "Vr": -0.09907043769429136,
        "Vi": -1.0189785627491592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5018814956669,
        "longitude": -88.0250627676924
      }
    },
    {
      "number": 44905,
      "class": "Bus",
      "name": "ASHMORE 2 2",
      "init": {
        "Vr": -0.09910304022901752,
        "Vi": -1.0189620162686834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5018814956669,
        "longitude": -88.0250627676924
      }
    },
    {
      "number": 44906,
      "class": "Bus",
      "name": "CHARLESTON 53 1",
      "init": {
        "Vr": -0.04571474281551607,
        "Vi": -1.0292047811542961
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4565719140482,
        "longitude": -88.2310861147871
      }
    },
    {
      "number": 44907,
      "class": "Bus",
      "name": "CHARLESTON 54 1",
      "init": {
        "Vr": 0.006573739725575065,
        "Vi": -1.041212905887992
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6689932171251,
        "longitude": -88.1546732635581
      }
    },
    {
      "number": 44908,
      "class": "Bus",
      "name": "CHARLESTON 54 2",
      "init": {
        "Vr": -0.013948713373465184,
        "Vi": -1.0391653494214865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6689932171251,
        "longitude": -88.1546732635581
      }
    },
    {
      "number": 44909,
      "class": "Bus",
      "name": "CHARLESTON 54 3",
      "init": {
        "Vr": -0.042236491606625855,
        "Vi": -1.0363430346774605
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.6689932171251,
        "longitude": -88.1546732635581
      }
    },
    {
      "number": 44910,
      "class": "Bus",
      "name": "CHARLESTON 54 4",
      "init": {
        "Vr": -0.04223649160662585,
        "Vi": -1.0363430346774603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6689932171251,
        "longitude": -88.1546732635581
      }
    },
    {
      "number": 44911,
      "class": "Bus",
      "name": "CHARLESTON 54 5",
      "init": {
        "Vr": 0.006373513828287392,
        "Vi": -1.0410992273823185
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6689932171251,
        "longitude": -88.1546732635581
      }
    },
    {
      "number": 44912,
      "class": "Bus",
      "name": "CHARLESTON 55 1",
      "init": {
        "Vr": 0.06695076196304138,
        "Vi": -1.0394696843587663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054981311862,
        "longitude": -88.1418463100866
      }
    },
    {
      "number": 44913,
      "class": "Bus",
      "name": "CHARLESTON 55 2",
      "init": {
        "Vr": 0.00787600095225897,
        "Vi": -1.041156801085984
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054981311862,
        "longitude": -88.1418463100866
      }
    },
    {
      "number": 44914,
      "class": "Bus",
      "name": "CHARLESTON 55 3",
      "init": {
        "Vr": -0.049632258036721916,
        "Vi": -1.0321596131126445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054981311862,
        "longitude": -88.1418463100866
      }
    },
    {
      "number": 44915,
      "class": "Bus",
      "name": "CHARLESTON 55 4",
      "init": {
        "Vr": 0.00631259637874779,
        "Vi": -1.0410415921344487
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054981311862,
        "longitude": -88.1418463100866
      }
    },
    {
      "number": 44916,
      "class": "Bus",
      "name": "CHARLESTON 55 6",
      "init": {
        "Vr": 0.00787600095225897,
        "Vi": -1.041156801085984
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5054981311862,
        "longitude": -88.1418463100866
      }
    },
    {
      "number": 44917,
      "class": "Bus",
      "name": "CHARLESTON 56 1",
      "init": {
        "Vr": -0.05569385824566892,
        "Vi": -1.0297159955215247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5108583058617,
        "longitude": -88.1706328217957
      }
    },
    {
      "number": 44918,
      "class": "Bus",
      "name": "HUMBOLDT 5 1",
      "init": {
        "Vr": -0.03669820333296356,
        "Vi": -1.040503003039919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6019178675305,
        "longitude": -88.3287118538463
      }
    },
    {
      "number": 44919,
      "class": "Bus",
      "name": "MATTOON 1 1",
      "init": {
        "Vr": -0.029365441513273305,
        "Vi": -1.0323573976776859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5510548876913,
        "longitude": -88.3974573861567
      }
    },
    {
      "number": 44920,
      "class": "Bus",
      "name": "MATTOON 2 1",
      "init": {
        "Vr": 0.05419478786191072,
        "Vi": -1.040781885630835
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4305694285907,
        "longitude": -88.4483453203663
      }
    },
    {
      "number": 44921,
      "class": "Bus",
      "name": "MATTOON 2 2",
      "init": {
        "Vr": 0.008526807850001721,
        "Vi": -1.0435045103292937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4305694285907,
        "longitude": -88.4483453203663
      }
    },
    {
      "number": 44922,
      "class": "Bus",
      "name": "MATTOON 2 3",
      "init": {
        "Vr": 0.05403591883474898,
        "Vi": -1.0407212544031197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4305694285907,
        "longitude": -88.4483453203663
      }
    },
    {
      "number": 44923,
      "class": "Bus",
      "name": "MATTOON 3 1",
      "init": {
        "Vr": -0.009692309986869912,
        "Vi": -1.028071716312215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6110371628552,
        "longitude": -88.4713638529339
      }
    },
    {
      "number": 44924,
      "class": "Bus",
      "name": "MATTOON 4 1",
      "init": {
        "Vr": -0.012909140209418232,
        "Vi": -1.0361668231456995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4355826036471,
        "longitude": -88.3704628258213
      }
    },
    {
      "number": 44925,
      "class": "Bus",
      "name": "NEOGA 1 1",
      "init": {
        "Vr": -0.011570989311637227,
        "Vi": -1.029294447744602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589048378374,
        "longitude": -88.4189662653342
      }
    },
    {
      "number": 44926,
      "class": "Bus",
      "name": "NEOGA 1 2",
      "init": {
        "Vr": -0.011603061974913172,
        "Vi": -1.0292739948762706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3589048378374,
        "longitude": -88.4189662653342
      }
    },
    {
      "number": 44927,
      "class": "Bus",
      "name": "NEOGA 2 1",
      "init": {
        "Vr": 0.012610392227146803,
        "Vi": -1.0322354141377121
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3030436833712,
        "longitude": -88.5151600896254
      }
    },
    {
      "number": 44928,
      "class": "Bus",
      "name": "NEOGA 2 2",
      "init": {
        "Vr": 0.012571639866246632,
        "Vi": -1.0322042436140155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3030436833712,
        "longitude": -88.5151600896254
      }
    },
    {
      "number": 44929,
      "class": "Bus",
      "name": "NEOGA 3 1",
      "init": {
        "Vr": 0.0292710510835017,
        "Vi": -1.0352071835877827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2638887541559,
        "longitude": -88.4688954846263
      }
    },
    {
      "number": 44930,
      "class": "Bus",
      "name": "NEOGA 3 2",
      "init": {
        "Vr": 0.029329489555650134,
        "Vi": -1.0352213619851727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2638887541559,
        "longitude": -88.4688954846263
      }
    },
    {
      "number": 44931,
      "class": "Bus",
      "name": "OAKLAND 18 1",
      "init": {
        "Vr": -0.1440234991405176,
        "Vi": -1.0109954443611413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6579947097299,
        "longitude": -88.0191766228296
      }
    },
    {
      "number": 44932,
      "class": "Bus",
      "name": "OAKLAND 19 1",
      "init": {
        "Vr": -0.15451437822765385,
        "Vi": -1.0104038856973514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7524090738654,
        "longitude": -87.9772347329743
      }
    },
    {
      "number": 44933,
      "class": "Bus",
      "name": "OAKLAND 19 2",
      "init": {
        "Vr": -0.1545457257078422,
        "Vi": -1.010387489968773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7524090738654,
        "longitude": -87.9772347329743
      }
    },
    {
      "number": 44934,
      "class": "Bus",
      "name": "SULLIVAN 6 1",
      "init": {
        "Vr": -0.0018578651651654406,
        "Vi": -1.0259775136203373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5902909559091,
        "longitude": -88.5248201386667
      }
    },
    {
      "number": 44935,
      "class": "Bus",
      "name": "SULLIVAN 7 1",
      "init": {
        "Vr": 0.016904888037724112,
        "Vi": -1.0250184795153006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5917959586071,
        "longitude": -88.6515702545648
      }
    },
    {
      "number": 44936,
      "class": "Bus",
      "name": "SULLIVAN 8 1",
      "init": {
        "Vr": 0.023898115235873204,
        "Vi": -1.0386329131229655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6488885216319,
        "longitude": -88.5979432590614
      }
    },
    {
      "number": 44937,
      "class": "Bus",
      "name": "FLAT ROCK 3 1",
      "init": {
        "Vr": -0.13699997913352358,
        "Vi": -1.011209674427048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9041295956829,
        "longitude": -87.6797294350154
      }
    },
    {
      "number": 44938,
      "class": "Bus",
      "name": "HUTSONVILLE 1",
      "init": {
        "Vr": -0.11515606239586867,
        "Vi": -1.0239514382668524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.056496810623,
        "longitude": -87.6825977675469
      }
    },
    {
      "number": 44939,
      "class": "Bus",
      "name": "PALESTINE 2 1",
      "init": {
        "Vr": -0.14625979442427892,
        "Vi": -1.0204387358378466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9992315539194,
        "longitude": -87.6174912069098
      }
    },
    {
      "number": 44940,
      "class": "Bus",
      "name": "ROBINSON 1 1",
      "init": {
        "Vr": -0.09065946001000957,
        "Vi": -1.022700546654215
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0135569001664,
        "longitude": -87.7871790558357
      }
    },
    {
      "number": 44941,
      "class": "Bus",
      "name": "ROBINSON 2 1",
      "init": {
        "Vr": 0.004175124453923226,
        "Vi": -1.0372675812691732
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0838218280527,
        "longitude": -87.7849063801763
      }
    },
    {
      "number": 44942,
      "class": "Bus",
      "name": "ROBINSON 2 2",
      "init": {
        "Vr": -0.043397458728880234,
        "Vi": -1.036832512859932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0838218280527,
        "longitude": -87.7849063801763
      }
    },
    {
      "number": 44943,
      "class": "Bus",
      "name": "ROBINSON 2 3",
      "init": {
        "Vr": 0.004044994058906129,
        "Vi": -1.0372261803648353
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0838218280527,
        "longitude": -87.7849063801763
      }
    },
    {
      "number": 44944,
      "class": "Bus",
      "name": "ROBINSON 3 1",
      "init": {
        "Vr": -0.06272534879101241,
        "Vi": -1.033225731092204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.052994443655,
        "longitude": -87.815560013724
      }
    },
    {
      "number": 44945,
      "class": "Bus",
      "name": "ROBINSON 3 2",
      "init": {
        "Vr": -0.06283030713588714,
        "Vi": -1.0331772843137632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.052994443655,
        "longitude": -87.815560013724
      }
    },
    {
      "number": 44946,
      "class": "Bus",
      "name": "SUMNER 2 1",
      "init": {
        "Vr": -0.032149970017426935,
        "Vi": -1.0245777152490019
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7878110704977,
        "longitude": -87.8489905627406
      }
    },
    {
      "number": 44947,
      "class": "Bus",
      "name": "SUMNER 3 1",
      "init": {
        "Vr": -0.0235182669257794,
        "Vi": -1.0304767626645146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6863960229817,
        "longitude": -87.8070324657103
      }
    },
    {
      "number": 44948,
      "class": "Bus",
      "name": "SUMNER 3 2",
      "init": {
        "Vr": -0.023567452885828285,
        "Vi": -1.0304550694844243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6863960229817,
        "longitude": -87.8070324657103
      }
    },
    {
      "number": 44949,
      "class": "Bus",
      "name": "SUMNER 4 1",
      "init": {
        "Vr": -0.03248233486759114,
        "Vi": -1.0242321635277178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8097134489272,
        "longitude": -87.8687493210007
      }
    },
    {
      "number": 44950,
      "class": "Bus",
      "name": "SUMNER 4 2",
      "init": {
        "Vr": -0.03252759523163356,
        "Vi": -1.0242058074165814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8097134489272,
        "longitude": -87.8687493210007
      }
    },
    {
      "number": 44951,
      "class": "Bus",
      "name": "GREENUP 4 1",
      "init": {
        "Vr": -0.07114660444683134,
        "Vi": -1.0222671055107229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3353297722783,
        "longitude": -88.2228169765445
      }
    },
    {
      "number": 44952,
      "class": "Bus",
      "name": "GREENUP 4 2",
      "init": {
        "Vr": -0.0711917103842408,
        "Vi": -1.0222492740361062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3353297722783,
        "longitude": -88.2228169765445
      }
    },
    {
      "number": 44953,
      "class": "Bus",
      "name": "GREENUP 5 1",
      "init": {
        "Vr": -0.06265508272935857,
        "Vi": -1.0202120791297409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2261423241048,
        "longitude": -88.1307626985095
      }
    },
    {
      "number": 44954,
      "class": "Bus",
      "name": "GREENUP 5 2",
      "init": {
        "Vr": -0.06269812696562631,
        "Vi": -1.0201935720933788
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2261423241048,
        "longitude": -88.1307626985095
      }
    },
    {
      "number": 44955,
      "class": "Bus",
      "name": "GREENUP 6 1",
      "init": {
        "Vr": -0.08012401083194191,
        "Vi": -1.0226574169482674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3481215862774,
        "longitude": -88.1085670086063
      }
    },
    {
      "number": 44956,
      "class": "Bus",
      "name": "MONTROSE 7 1",
      "init": {
        "Vr": -0.03434172862544822,
        "Vi": -1.02490667279046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1335907036921,
        "longitude": -88.3242500619045
      }
    },
    {
      "number": 44957,
      "class": "Bus",
      "name": "MONTROSE 7 2",
      "init": {
        "Vr": -0.03436380478305187,
        "Vi": -1.0248998518504828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1335907036921,
        "longitude": -88.3242500619045
      }
    },
    {
      "number": 44958,
      "class": "Bus",
      "name": "TEUTOPOLIS 1 1",
      "init": {
        "Vr": 0.04095222879713136,
        "Vi": -1.03662151118664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1916624198618,
        "longitude": -88.4093252867828
      }
    },
    {
      "number": 44959,
      "class": "Bus",
      "name": "TEUTOPOLIS 2 1",
      "init": {
        "Vr": 0.04274395024889616,
        "Vi": -1.0339805740242223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1499606408359,
        "longitude": -88.4861046347735
      }
    },
    {
      "number": 44960,
      "class": "Bus",
      "name": "TEUTOPOLIS 2 2",
      "init": {
        "Vr": 0.04282952182230315,
        "Vi": -1.0340142574892746
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1499606408359,
        "longitude": -88.4861046347735
      }
    },
    {
      "number": 44961,
      "class": "Bus",
      "name": "TOLEDO 30 1",
      "init": {
        "Vr": -0.05718572631687283,
        "Vi": -1.0233528946609554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2519732739839,
        "longitude": -88.2576709722565
      }
    },
    {
      "number": 44962,
      "class": "Bus",
      "name": "TOLEDO 30 2",
      "init": {
        "Vr": -0.05715389301779201,
        "Vi": -1.0233673822250333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2519732739839,
        "longitude": -88.2576709722565
      }
    },
    {
      "number": 44963,
      "class": "Bus",
      "name": "TOLEDO 31 1",
      "init": {
        "Vr": -0.049576130936272736,
        "Vi": -1.023689027662937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2771700657133,
        "longitude": -88.1905510362881
      }
    },
    {
      "number": 44964,
      "class": "Bus",
      "name": "TOLEDO 31 2",
      "init": {
        "Vr": -0.04954192654009541,
        "Vi": -1.0237088237292609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2771700657133,
        "longitude": -88.1905510362881
      }
    },
    {
      "number": 44965,
      "class": "Bus",
      "name": "TOLEDO 32 1",
      "init": {
        "Vr": -0.06198387033883323,
        "Vi": -1.0229050693752884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2980100396548,
        "longitude": -88.2905650507861
      }
    },
    {
      "number": 44966,
      "class": "Bus",
      "name": "TOLEDO 32 2",
      "init": {
        "Vr": -0.06201226585274079,
        "Vi": -1.0228910684972052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2980100396548,
        "longitude": -88.2905650507861
      }
    },
    {
      "number": 44967,
      "class": "Bus",
      "name": "CLINTON 40 1",
      "init": {
        "Vr": -0.01314337616188846,
        "Vi": -1.0353081037686926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0652169697295,
        "longitude": -88.8382835215105
      }
    },
    {
      "number": 44968,
      "class": "Bus",
      "name": "CLINTON 41 1",
      "init": {
        "Vr": 0.006677284330753947,
        "Vi": -1.0367359900792792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1186595335911,
        "longitude": -88.9682868064108
      }
    },
    {
      "number": 44969,
      "class": "Bus",
      "name": "CLINTON 42 1",
      "init": {
        "Vr": 0.003374346753392506,
        "Vi": -1.0322616220019982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.20243789236,
        "longitude": -88.9320854573132
      }
    },
    {
      "number": 44970,
      "class": "Bus",
      "name": "CLINTON 42 2",
      "init": {
        "Vr": 0.0032552178514183698,
        "Vi": -1.0322263561460563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.20243789236,
        "longitude": -88.9320854573132
      }
    },
    {
      "number": 44971,
      "class": "Bus",
      "name": "FARMER CITY 1 1",
      "init": {
        "Vr": -0.012633731753713432,
        "Vi": -1.0281168468257165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3435471501277,
        "longitude": -88.6518448771451
      }
    },
    {
      "number": 44972,
      "class": "Bus",
      "name": "FARMER CITY 1 2",
      "init": {
        "Vr": -0.012597919412090037,
        "Vi": -1.02813582887377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3435471501277,
        "longitude": -88.6518448771451
      }
    },
    {
      "number": 44973,
      "class": "Bus",
      "name": "FARMER CITY 2 1",
      "init": {
        "Vr": -0.014643871688202416,
        "Vi": -1.0297631133707648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2899055343607,
        "longitude": -88.678476625686
      }
    },
    {
      "number": 44974,
      "class": "Bus",
      "name": "HEYWORTH 1 1",
      "init": {
        "Vr": 0.0053059393793924315,
        "Vi": -1.0282455662524481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3022744998814,
        "longitude": -88.9411245122306
      }
    },
    {
      "number": 44975,
      "class": "Bus",
      "name": "HEYWORTH 2 1",
      "init": {
        "Vr": 0.02555463680276336,
        "Vi": -1.0301063077305004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2798723807988,
        "longitude": -89.1158862783687
      }
    },
    {
      "number": 44976,
      "class": "Bus",
      "name": "KENNEY 1",
      "init": {
        "Vr": 0.07050114604034358,
        "Vi": -1.0345653140222386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0654251134137,
        "longitude": -89.2063187860812
      }
    },
    {
      "number": 44977,
      "class": "Bus",
      "name": "LE ROY 5 1",
      "init": {
        "Vr": 0.009513944878435607,
        "Vi": -1.0324872571405346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.29398819132,
        "longitude": -88.7624354892343
      }
    },
    {
      "number": 44978,
      "class": "Bus",
      "name": "LE ROY 6 1",
      "init": {
        "Vr": -0.008357932727388209,
        "Vi": -1.0266973031927855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3772403653451,
        "longitude": -88.7217368044934
      }
    },
    {
      "number": 44979,
      "class": "Bus",
      "name": "MC LEAN 7 1",
      "init": {
        "Vr": 0.03137911304099086,
        "Vi": -1.0314135749555164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3974603704544,
        "longitude": -89.1237149840169
      }
    },
    {
      "number": 44980,
      "class": "Bus",
      "name": "MC LEAN 7 2",
      "init": {
        "Vr": 0.031340651870938444,
        "Vi": -1.0313765096219485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3974603704544,
        "longitude": -89.1237149840169
      }
    },
    {
      "number": 44981,
      "class": "Bus",
      "name": "WELDON 3 1",
      "init": {
        "Vr": -0.04062947145199504,
        "Vi": -1.0312734935874093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1436523255444,
        "longitude": -88.747711934976
      }
    },
    {
      "number": 44982,
      "class": "Bus",
      "name": "ATWOOD 1 1",
      "init": {
        "Vr": -0.0162388807168755,
        "Vi": -1.0260662480883254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8385621813039,
        "longitude": -88.4023585161066
      }
    },
    {
      "number": 44983,
      "class": "Bus",
      "name": "NEWMAN 1",
      "init": {
        "Vr": -0.16312844064891074,
        "Vi": -1.0098124586155957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8017118804624,
        "longitude": -88.0094284104925
      }
    },
    {
      "number": 44984,
      "class": "Bus",
      "name": "TUSCOLA 1 1",
      "init": {
        "Vr": -0.031269962693914695,
        "Vi": -1.027158461657834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.810777708061,
        "longitude": -88.2928280458905
      }
    },
    {
      "number": 44985,
      "class": "Bus",
      "name": "TUSCOLA 2 1",
      "init": {
        "Vr": -0.038105500920423654,
        "Vi": -1.029189155027894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7536673942863,
        "longitude": -88.2289174833804
      }
    },
    {
      "number": 44986,
      "class": "Bus",
      "name": "TUSCOLA 3 1",
      "init": {
        "Vr": -0.02743438289737181,
        "Vi": -1.0267742517900227
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7950976536016,
        "longitude": -88.3223529445075
      }
    },
    {
      "number": 44987,
      "class": "Bus",
      "name": "CHRISMAN 1 1",
      "init": {
        "Vr": -0.19603794720805234,
        "Vi": -1.000256538818543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7688396647815,
        "longitude": -87.6431193866484
      }
    },
    {
      "number": 44988,
      "class": "Bus",
      "name": "CHRISMAN 2 1",
      "init": {
        "Vr": -0.20177754895945826,
        "Vi": -0.9959703076981977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7685323711907,
        "longitude": -87.5663621965163
      }
    },
    {
      "number": 44989,
      "class": "Bus",
      "name": "CHRISMAN 3 1",
      "init": {
        "Vr": -0.18809255748575618,
        "Vi": -1.0057415651177402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8377048498261,
        "longitude": -87.6576904210063
      }
    },
    {
      "number": 44990,
      "class": "Bus",
      "name": "RIDGE FARM 1",
      "init": {
        "Vr": -0.17520629961094059,
        "Vi": -1.0154265665839597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8822918404221,
        "longitude": -87.5092764868699
      }
    },
    {
      "number": 44991,
      "class": "Bus",
      "name": "SIDELL 1",
      "init": {
        "Vr": -0.17472542680453917,
        "Vi": -1.0100369421748976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.890745279179,
        "longitude": -87.8295127613366
      }
    },
    {
      "number": 44992,
      "class": "Bus",
      "name": "SIDELL 2",
      "init": {
        "Vr": -0.17477220748095337,
        "Vi": -1.0100136983447272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.890745279179,
        "longitude": -87.8295127613366
      }
    },
    {
      "number": 44993,
      "class": "Bus",
      "name": "ALBION 12 1",
      "init": {
        "Vr": -0.012656278920664229,
        "Vi": -1.0278879332755178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2801881570856,
        "longitude": -88.1259331305533
      }
    },
    {
      "number": 44994,
      "class": "Bus",
      "name": "ALBION 13 1",
      "init": {
        "Vr": -0.028811882921058584,
        "Vi": -1.0312683043269517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4699273418024,
        "longitude": -88.1297409959524
      }
    },
    {
      "number": 44995,
      "class": "Bus",
      "name": "ALBION 13 2",
      "init": {
        "Vr": -0.02877578966752514,
        "Vi": -1.0312973478816965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4699273418024,
        "longitude": -88.1297409959524
      }
    },
    {
      "number": 44996,
      "class": "Bus",
      "name": "ALBION 14 1",
      "init": {
        "Vr": -0.042959588460002265,
        "Vi": -1.0274836865543595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4528000952128,
        "longitude": -88.0745452935542
      }
    },
    {
      "number": 44997,
      "class": "Bus",
      "name": "GRAYVILLE 1 1",
      "init": {
        "Vr": -0.04041252298447601,
        "Vi": -1.025946165768666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3798583392214,
        "longitude": -88.0505336535667
      }
    },
    {
      "number": 44998,
      "class": "Bus",
      "name": "GRAYVILLE 2 1",
      "init": {
        "Vr": -0.02393793990413199,
        "Vi": -1.027310978699829
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3002012150652,
        "longitude": -88.0551497529435
      }
    },
    {
      "number": 44999,
      "class": "Bus",
      "name": "WEST SALEM 2 1",
      "init": {
        "Vr": -0.06374929159078181,
        "Vi": -1.0256715366014173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5094670060544,
        "longitude": -87.9573920856957
      }
    },
    {
      "number": 45000,
      "class": "Bus",
      "name": "WEST SALEM 3 1",
      "init": {
        "Vr": -0.057701617568399026,
        "Vi": -1.0248993764814969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.511690539717,
        "longitude": -88.0308052227336
      }
    },
    {
      "number": 45001,
      "class": "Bus",
      "name": "WEST SALEM 3 2",
      "init": {
        "Vr": -0.057727974525462716,
        "Vi": -1.0248834719058142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.511690539717,
        "longitude": -88.0308052227336
      }
    },
    {
      "number": 45002,
      "class": "Bus",
      "name": "ALTAMONT 4 1",
      "init": {
        "Vr": 0.08962731195722651,
        "Vi": -1.0278840478726432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9920579772148,
        "longitude": -88.7094405791279
      }
    },
    {
      "number": 45003,
      "class": "Bus",
      "name": "ALTAMONT 4 2",
      "init": {
        "Vr": 0.08958122888013123,
        "Vi": -1.0278670142533508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9920579772148,
        "longitude": -88.7094405791279
      }
    },
    {
      "number": 45004,
      "class": "Bus",
      "name": "ALTAMONT 5 1",
      "init": {
        "Vr": 0.08333184897881002,
        "Vi": -1.0265599815833168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1227442684527,
        "longitude": -88.7018431635185
      }
    },
    {
      "number": 45005,
      "class": "Bus",
      "name": "ALTAMONT 5 2",
      "init": {
        "Vr": 0.08328091419693585,
        "Vi": -1.0265399224559395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1227442684527,
        "longitude": -88.7018431635185
      }
    },
    {
      "number": 45006,
      "class": "Bus",
      "name": "ALTAMONT 6 1",
      "init": {
        "Vr": 0.08388180315018642,
        "Vi": -1.0263508841084221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0942435776528,
        "longitude": -88.7121214163059
      }
    },
    {
      "number": 45007,
      "class": "Bus",
      "name": "ALTAMONT 6 2",
      "init": {
        "Vr": 0.08383884081293405,
        "Vi": -1.0263277508843367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0942435776528,
        "longitude": -88.7121214163059
      }
    },
    {
      "number": 45008,
      "class": "Bus",
      "name": "BEECHER CITY 1 1",
      "init": {
        "Vr": 0.0982452811556039,
        "Vi": -1.0191355010153276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2005059241696,
        "longitude": -88.8819883828347
      }
    },
    {
      "number": 45009,
      "class": "Bus",
      "name": "BEECHER CITY 2 1",
      "init": {
        "Vr": 0.09867865442954736,
        "Vi": -1.0316240077241308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1663730712056,
        "longitude": -88.7723597819791
      }
    },
    {
      "number": 45010,
      "class": "Bus",
      "name": "DIETERICH 1 1",
      "init": {
        "Vr": -0.02991626646080562,
        "Vi": -1.0259577385660217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0468248730114,
        "longitude": -88.4016948483002
      }
    },
    {
      "number": 45011,
      "class": "Bus",
      "name": "DIETERICH 2 1",
      "init": {
        "Vr": -0.023322608640979396,
        "Vi": -1.0275507347287027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9343058393783,
        "longitude": -88.471202432877
      }
    },
    {
      "number": 45012,
      "class": "Bus",
      "name": "DIETERICH 2 2",
      "init": {
        "Vr": -0.02333991847646976,
        "Vi": -1.0275342925872903
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9343058393783,
        "longitude": -88.471202432877
      }
    },
    {
      "number": 45013,
      "class": "Bus",
      "name": "EFFINGHAM 3 1",
      "init": {
        "Vr": 0.07143270171659341,
        "Vi": -1.0239800028556827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1580270482426,
        "longitude": -88.5541484275936
      }
    },
    {
      "number": 45014,
      "class": "Bus",
      "name": "EFFINGHAM 4 1",
      "init": {
        "Vr": 0.1052580782451321,
        "Vi": -1.037862087667908
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0446460840121,
        "longitude": -88.5191764110001
      }
    },
    {
      "number": 45015,
      "class": "Bus",
      "name": "EFFINGHAM 5 1",
      "init": {
        "Vr": 0.06970095314310673,
        "Vi": -1.0233395044336668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1233754421873,
        "longitude": -88.5806448099074
      }
    },
    {
      "number": 45016,
      "class": "Bus",
      "name": "EFFINGHAM 6 1",
      "init": {
        "Vr": 0.07201328924070928,
        "Vi": -1.023352275699066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0648658983126,
        "longitude": -88.5988315721446
      }
    },
    {
      "number": 45017,
      "class": "Bus",
      "name": "EFFINGHAM 6 2",
      "init": {
        "Vr": 0.07186672840010273,
        "Vi": -1.0233053235974074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0648658983126,
        "longitude": -88.5988315721446
      }
    },
    {
      "number": 45018,
      "class": "Bus",
      "name": "SAINT ELMO 1 1",
      "init": {
        "Vr": 0.09124980464587609,
        "Vi": -1.0302394012082803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0396162281892,
        "longitude": -88.9203968079647
      }
    },
    {
      "number": 45019,
      "class": "Bus",
      "name": "SAINT ELMO 2 1",
      "init": {
        "Vr": 0.09078994173511491,
        "Vi": -1.0268359283085353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9091904272264,
        "longitude": -88.8870363343127
      }
    },
    {
      "number": 45020,
      "class": "Bus",
      "name": "SAINT ELMO 3 1",
      "init": {
        "Vr": 0.09744522119608365,
        "Vi": -1.0313044771441777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0690555625841,
        "longitude": -88.8023736165981
      }
    },
    {
      "number": 45021,
      "class": "Bus",
      "name": "WATSON 1 1",
      "init": {
        "Vr": -0.01670761824334697,
        "Vi": -1.0298634599439012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9852923737241,
        "longitude": -88.515817617594
      }
    },
    {
      "number": 45022,
      "class": "Bus",
      "name": "WATSON 1 2",
      "init": {
        "Vr": -0.016732180448464695,
        "Vi": -1.0298528348151332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9852923737241,
        "longitude": -88.515817617594
      }
    },
    {
      "number": 45023,
      "class": "Bus",
      "name": "BROWNSTOWN 3 1",
      "init": {
        "Vr": 0.11065919950219491,
        "Vi": -1.0232061308563982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9737859082973,
        "longitude": -89.0309299586054
      }
    },
    {
      "number": 45024,
      "class": "Bus",
      "name": "BROWNSTOWN 3 2",
      "init": {
        "Vr": 0.11064063285026983,
        "Vi": -1.0231875156907233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9737859082973,
        "longitude": -89.0309299586054
      }
    },
    {
      "number": 45025,
      "class": "Bus",
      "name": "HERRICK 1",
      "init": {
        "Vr": 0.10081261984987347,
        "Vi": -1.0223543051865633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1760941353442,
        "longitude": -89.0537695606408
      }
    },
    {
      "number": 45026,
      "class": "Bus",
      "name": "RAMSEY 2 1",
      "init": {
        "Vr": 0.10540115226154055,
        "Vi": -1.021264425202999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1301876506886,
        "longitude": -89.1393439492407
      }
    },
    {
      "number": 45027,
      "class": "Bus",
      "name": "RAMSEY 3 1",
      "init": {
        "Vr": 0.10126535566597011,
        "Vi": -1.0211554798964337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.110196046908,
        "longitude": -89.0491066277976
      }
    },
    {
      "number": 45028,
      "class": "Bus",
      "name": "VANDALIA 3 1",
      "init": {
        "Vr": 0.1666272538072032,
        "Vi": -1.0271019721584633
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8890592333535,
        "longitude": -89.0993197396755
      }
    },
    {
      "number": 45029,
      "class": "Bus",
      "name": "VANDALIA 4 1",
      "init": {
        "Vr": 0.12552662666168915,
        "Vi": -1.0212879058461288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9209039274724,
        "longitude": -89.1655999087521
      }
    },
    {
      "number": 45030,
      "class": "Bus",
      "name": "VANDALIA 5 1",
      "init": {
        "Vr": 0.12904053068114357,
        "Vi": -1.019175204125399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0022486959517,
        "longitude": -89.2045921621774
      }
    },
    {
      "number": 45031,
      "class": "Bus",
      "name": "VANDALIA 5 2",
      "init": {
        "Vr": 0.12893393544455237,
        "Vi": -1.0191191042672778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0022486959517,
        "longitude": -89.2045921621774
      }
    },
    {
      "number": 45032,
      "class": "Bus",
      "name": "CHATSWORTH 5 1",
      "init": {
        "Vr": -0.178064452140885,
        "Vi": -1.0138734225805164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7462559246609,
        "longitude": -88.2544797389388
      }
    },
    {
      "number": 45033,
      "class": "Bus",
      "name": "CULLOM 1",
      "init": {
        "Vr": -0.16940186590320672,
        "Vi": -1.0162084891694319
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8749169549441,
        "longitude": -88.3300441269352
      }
    },
    {
      "number": 45034,
      "class": "Bus",
      "name": "LODA 1",
      "init": {
        "Vr": -0.12252282381856072,
        "Vi": -1.0338689895855153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5545109753062,
        "longitude": -88.0482837418397
      }
    },
    {
      "number": 45035,
      "class": "Bus",
      "name": "PIPER CITY 1",
      "init": {
        "Vr": -0.16449006763450014,
        "Vi": -1.019243016676266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.793999193597,
        "longitude": -88.1599924036934
      }
    },
    {
      "number": 45036,
      "class": "Bus",
      "name": "BENTON 13 1",
      "init": {
        "Vr": 0.18769354985705144,
        "Vi": -1.0163007090488847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0350638078016,
        "longitude": -88.9844148065091
      }
    },
    {
      "number": 45037,
      "class": "Bus",
      "name": "BENTON 14 1",
      "init": {
        "Vr": 0.1729984916916153,
        "Vi": -1.016948277352974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0414341819639,
        "longitude": -88.8982918472415
      }
    },
    {
      "number": 45038,
      "class": "Bus",
      "name": "BENTON 15 1",
      "init": {
        "Vr": 0.21856096076286474,
        "Vi": -1.014597344042286
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45039,
      "class": "Bus",
      "name": "BENTON 15 2",
      "init": {
        "Vr": 0.18247606250375206,
        "Vi": -1.017756079855577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45040,
      "class": "Bus",
      "name": "BENTON 15 3",
      "init": {
        "Vr": 0.16799222146971277,
        "Vi": -1.0190239405235237
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45041,
      "class": "Bus",
      "name": "BENTON 15 4",
      "init": {
        "Vr": 0.1679922214697127,
        "Vi": -1.0190239405235237
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45042,
      "class": "Bus",
      "name": "BENTON 15 5",
      "init": {
        "Vr": 0.182476062503752,
        "Vi": -1.0177560798555765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45043,
      "class": "Bus",
      "name": "BENTON 15 6",
      "init": {
        "Vr": 0.182476062503752,
        "Vi": -1.0177560798555765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45044,
      "class": "Bus",
      "name": "BENTON 15 7",
      "init": {
        "Vr": 0.18247606250375203,
        "Vi": -1.0177560798555765
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45045,
      "class": "Bus",
      "name": "BENTON 15 8",
      "init": {
        "Vr": 0.21934840829517596,
        "Vi": -1.0147197680606357
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45046,
      "class": "Bus",
      "name": "BENTON 15 10",
      "init": {
        "Vr": 0.2184487832025797,
        "Vi": -1.014564937982193
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0728445649444,
        "longitude": -88.8793881338925
      }
    },
    {
      "number": 45047,
      "class": "Bus",
      "name": "CHRISTOPHER 1",
      "init": {
        "Vr": 0.2053297855025626,
        "Vi": -1.019275807317684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9406210029405,
        "longitude": -89.0441799809729
      }
    },
    {
      "number": 45048,
      "class": "Bus",
      "name": "MULKEYTOWN 1",
      "init": {
        "Vr": 0.2081840981754696,
        "Vi": -1.0153827990911306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9936010611558,
        "longitude": -89.1366198952446
      }
    },
    {
      "number": 45049,
      "class": "Bus",
      "name": "ROYALTON 1 1",
      "init": {
        "Vr": 0.20894682195167016,
        "Vi": -1.0150961199656592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8975113606072,
        "longitude": -89.1093444675196
      }
    },
    {
      "number": 45050,
      "class": "Bus",
      "name": "SESSER 1 1",
      "init": {
        "Vr": 0.18975408777596028,
        "Vi": -1.0167394059291373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0940041395709,
        "longitude": -89.084911912502
      }
    },
    {
      "number": 45051,
      "class": "Bus",
      "name": "SESSER 2 1",
      "init": {
        "Vr": 0.18361283596425895,
        "Vi": -1.0171818063436149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1420226564157,
        "longitude": -89.0794011136928
      }
    },
    {
      "number": 45052,
      "class": "Bus",
      "name": "THOMPSONVILLE 2 1",
      "init": {
        "Vr": 0.1467575751583434,
        "Vi": -1.030084973298428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9456203293201,
        "longitude": -88.7610953371538
      }
    },
    {
      "number": 45053,
      "class": "Bus",
      "name": "THOMPSONVILLE 3 1",
      "init": {
        "Vr": 0.14774026403091692,
        "Vi": -1.0128137870970217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8615430117401,
        "longitude": -88.730534436116
      }
    },
    {
      "number": 45054,
      "class": "Bus",
      "name": "THOMPSONVILLE 4 1",
      "init": {
        "Vr": 0.12515836353373658,
        "Vi": -1.0204573069366778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9045652135733,
        "longitude": -88.6405769145279
      }
    },
    {
      "number": 45055,
      "class": "Bus",
      "name": "THOMPSONVILLE 4 2",
      "init": {
        "Vr": 0.12510682368893608,
        "Vi": -1.020430633546413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9045652135733,
        "longitude": -88.6405769145279
      }
    },
    {
      "number": 45056,
      "class": "Bus",
      "name": "WEST FRANKFORT 1 1",
      "init": {
        "Vr": 0.22829319240862028,
        "Vi": -1.0071853965548228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8272062996435,
        "longitude": -88.9717532779446
      }
    },
    {
      "number": 45057,
      "class": "Bus",
      "name": "WEST FRANKFORT 1 2",
      "init": {
        "Vr": 0.22817471266032466,
        "Vi": -1.0071497163824201
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8272062996435,
        "longitude": -88.9717532779446
      }
    },
    {
      "number": 45058,
      "class": "Bus",
      "name": "WEST FRANKFORT 2 1",
      "init": {
        "Vr": 0.173727630285223,
        "Vi": -1.020905123727666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9133744883023,
        "longitude": -88.9048954932759
      }
    },
    {
      "number": 45059,
      "class": "Bus",
      "name": "WEST FRANKFORT 3 1",
      "init": {
        "Vr": 0.20509967213959937,
        "Vi": -1.016305493794695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9140794558556,
        "longitude": -89.0259875593386
      }
    },
    {
      "number": 45060,
      "class": "Bus",
      "name": "WEST FRANKFORT 3 2",
      "init": {
        "Vr": 0.2049477756909711,
        "Vi": -1.0162184270039911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9140794558556,
        "longitude": -89.0259875593386
      }
    },
    {
      "number": 45061,
      "class": "Bus",
      "name": "ASTORIA 12 1",
      "init": {
        "Vr": 0.13795993586724992,
        "Vi": -1.0172161334532914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2485645457165,
        "longitude": -90.2730559536958
      }
    },
    {
      "number": 45062,
      "class": "Bus",
      "name": "AVON 13 1",
      "init": {
        "Vr": 0.14285218448113232,
        "Vi": -1.0301055120432852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.598577154991,
        "longitude": -90.3831381125495
      }
    },
    {
      "number": 45063,
      "class": "Bus",
      "name": "AVON 14 1",
      "init": {
        "Vr": 0.14172329852182608,
        "Vi": -1.0205678816701584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45064,
      "class": "Bus",
      "name": "AVON 14 2",
      "init": {
        "Vr": 0.14072696106593627,
        "Vi": -1.020460336982589
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45065,
      "class": "Bus",
      "name": "AVON 14 3",
      "init": {
        "Vr": 0.1417308024698457,
        "Vi": -1.0205660707792297
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45066,
      "class": "Bus",
      "name": "AVON 14 4",
      "init": {
        "Vr": 0.1417308024698457,
        "Vi": -1.0205660707792297
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45067,
      "class": "Bus",
      "name": "AVON 14 5",
      "init": {
        "Vr": 0.14174997219862256,
        "Vi": -1.0205758256357391
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45068,
      "class": "Bus",
      "name": "AVON 14 7",
      "init": {
        "Vr": 0.14172329852182608,
        "Vi": -1.0205678816701584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6604070521597,
        "longitude": -90.4431840678968
      }
    },
    {
      "number": 45069,
      "class": "Bus",
      "name": "CANTON 50 1",
      "init": {
        "Vr": 0.18970822864412049,
        "Vi": -1.0174637938505044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4626661252009,
        "longitude": -90.0536697986294
      }
    },
    {
      "number": 45070,
      "class": "Bus",
      "name": "CANTON 51 1",
      "init": {
        "Vr": 0.1817324282948307,
        "Vi": -1.0159988082101208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5030691089658,
        "longitude": -90.1086785595607
      }
    },
    {
      "number": 45071,
      "class": "Bus",
      "name": "CANTON 52 1",
      "init": {
        "Vr": 0.04592886239793268,
        "Vi": -1.0321055477967098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6264424002042,
        "longitude": -90.0040824001544
      }
    },
    {
      "number": 45072,
      "class": "Bus",
      "name": "CANTON 53 1",
      "init": {
        "Vr": 0.17986922435265035,
        "Vi": -1.0165714261181853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4643890741917,
        "longitude": -90.118649540417
      }
    },
    {
      "number": 45073,
      "class": "Bus",
      "name": "CUBA 5 1",
      "init": {
        "Vr": 0.16893449468890767,
        "Vi": -1.0160811614401337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.477300776371,
        "longitude": -90.2020193861051
      }
    },
    {
      "number": 45074,
      "class": "Bus",
      "name": "FAIRVIEW 14 1",
      "init": {
        "Vr": 0.06895625411015864,
        "Vi": -1.0365180005916492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6561219684674,
        "longitude": -90.1445497290486
      }
    },
    {
      "number": 45075,
      "class": "Bus",
      "name": "FARMINGTON 18 1",
      "init": {
        "Vr": 0.04887046442791153,
        "Vi": -1.0321658204751396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45076,
      "class": "Bus",
      "name": "FARMINGTON 18 2",
      "init": {
        "Vr": 0.04887046442791152,
        "Vi": -1.0321658204751392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45077,
      "class": "Bus",
      "name": "FARMINGTON 18 3",
      "init": {
        "Vr": 0.04887046442791152,
        "Vi": -1.0321658204751392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45078,
      "class": "Bus",
      "name": "FARMINGTON 18 4",
      "init": {
        "Vr": 0.048870464427911514,
        "Vi": -1.0321658204751394
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45079,
      "class": "Bus",
      "name": "FARMINGTON 18 5",
      "init": {
        "Vr": 0.048946268719883154,
        "Vi": -1.0321905542871284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45080,
      "class": "Bus",
      "name": "FARMINGTON 18 7",
      "init": {
        "Vr": 0.048789995899888784,
        "Vi": -1.032135865937167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7038461674034,
        "longitude": -89.9619751307605
      }
    },
    {
      "number": 45081,
      "class": "Bus",
      "name": "FARMINGTON 19 1",
      "init": {
        "Vr": 0.06273071362327344,
        "Vi": -1.0367184049070801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7263395072991,
        "longitude": -90.1152408684466
      }
    },
    {
      "number": 45082,
      "class": "Bus",
      "name": "FARMINGTON 19 2",
      "init": {
        "Vr": 0.06270127304776715,
        "Vi": -1.0367053209608876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7263395072991,
        "longitude": -90.1152408684466
      }
    },
    {
      "number": 45083,
      "class": "Bus",
      "name": "GLASFORD 1",
      "init": {
        "Vr": 0.030245178510675874,
        "Vi": -1.0306314857472083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5554114260903,
        "longitude": -89.8427764284339
      }
    },
    {
      "number": 45084,
      "class": "Bus",
      "name": "GLASFORD 2",
      "init": {
        "Vr": 0.030221266693011988,
        "Vi": -1.0306191881397688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5554114260903,
        "longitude": -89.8427764284339
      }
    },
    {
      "number": 45085,
      "class": "Bus",
      "name": "HAVANA 3 1",
      "init": {
        "Vr": 0.15301660616147633,
        "Vi": -1.0217449150555415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3527424447762,
        "longitude": -89.9849351503324
      }
    },
    {
      "number": 45086,
      "class": "Bus",
      "name": "HAVANA 4 1",
      "init": {
        "Vr": 0.18334211959880095,
        "Vi": -1.0204121200012959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45087,
      "class": "Bus",
      "name": "HAVANA 4 2",
      "init": {
        "Vr": 0.18334211959880092,
        "Vi": -1.0204121200012959
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45088,
      "class": "Bus",
      "name": "HAVANA 4 3",
      "init": {
        "Vr": 0.18334211959880092,
        "Vi": -1.0204121200012959
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45089,
      "class": "Bus",
      "name": "HAVANA 4 4",
      "init": {
        "Vr": 0.18334211959880092,
        "Vi": -1.0204121200012959
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45090,
      "class": "Bus",
      "name": "HAVANA 4 5",
      "init": {
        "Vr": 0.18339696202046096,
        "Vi": -1.02042429223461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45091,
      "class": "Bus",
      "name": "HAVANA 4 7",
      "init": {
        "Vr": 0.1833421195988009,
        "Vi": -1.0204121200012957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4110258914063,
        "longitude": -90.0177639869768
      }
    },
    {
      "number": 45092,
      "class": "Bus",
      "name": "HAVANA 5 1",
      "init": {
        "Vr": 0.14742566749553349,
        "Vi": -1.021230255232108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2913788601965,
        "longitude": -90.0856186741382
      }
    },
    {
      "number": 45093,
      "class": "Bus",
      "name": "IPAVA 1",
      "init": {
        "Vr": 0.1603608727865188,
        "Vi": -1.015860643261664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4087258378229,
        "longitude": -90.2860191724125
      }
    },
    {
      "number": 45094,
      "class": "Bus",
      "name": "IPAVA 2",
      "init": {
        "Vr": 0.16032268101250788,
        "Vi": -1.0158456815337389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4087258378229,
        "longitude": -90.2860191724125
      }
    },
    {
      "number": 45095,
      "class": "Bus",
      "name": "LEWISTOWN 5 1",
      "init": {
        "Vr": 0.1586331160495105,
        "Vi": -1.0210812211619908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.345523811522,
        "longitude": -90.0270889773085
      }
    },
    {
      "number": 45096,
      "class": "Bus",
      "name": "LEWISTOWN 6 1",
      "init": {
        "Vr": 0.1375282835602509,
        "Vi": -1.022320936443814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3383770959793,
        "longitude": -90.0829794108108
      }
    },
    {
      "number": 45097,
      "class": "Bus",
      "name": "LEWISTOWN 7 1",
      "init": {
        "Vr": 0.17989166763581893,
        "Vi": -1.0157127191680435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4918823105733,
        "longitude": -90.1448302294923
      }
    },
    {
      "number": 45098,
      "class": "Bus",
      "name": "LONDON MILLS 1",
      "init": {
        "Vr": 0.07738973793785459,
        "Vi": -1.0359535646375024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7074043837345,
        "longitude": -90.262418056687
      }
    },
    {
      "number": 45099,
      "class": "Bus",
      "name": "VERMONT 1 1",
      "init": {
        "Vr": 0.1571360333268025,
        "Vi": -0.9924739017111138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3940036229902,
        "longitude": -90.5412187759208
      }
    },
    {
      "number": 45100,
      "class": "Bus",
      "name": "VERMONT 1 2",
      "init": {
        "Vr": 0.15709065031509467,
        "Vi": -0.992465438180822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3940036229902,
        "longitude": -90.5412187759208
      }
    },
    {
      "number": 45101,
      "class": "Bus",
      "name": "VERMONT 2 1",
      "init": {
        "Vr": 0.14722188684059878,
        "Vi": -1.016642308295618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3099793619207,
        "longitude": -90.3949585289414
      }
    },
    {
      "number": 45102,
      "class": "Bus",
      "name": "ELDORADO 1 1",
      "init": {
        "Vr": 0.10236311351244559,
        "Vi": -1.0104637400665015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.815748328615,
        "longitude": -88.3944238035031
      }
    },
    {
      "number": 45103,
      "class": "Bus",
      "name": "ELDORADO 2 1",
      "init": {
        "Vr": 0.12149804861103838,
        "Vi": -1.0124911036269917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7964780558321,
        "longitude": -88.4534639000027
      }
    },
    {
      "number": 45104,
      "class": "Bus",
      "name": "ELIZABETHTOWN 14 1",
      "init": {
        "Vr": 0.06933623238088475,
        "Vi": -1.00880167621371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5592594681322,
        "longitude": -88.2648062464192
      }
    },
    {
      "number": 45105,
      "class": "Bus",
      "name": "ELIZABETHTOWN 15 1",
      "init": {
        "Vr": 0.05684374923848848,
        "Vi": -1.0087321726794942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6167027145183,
        "longitude": -88.2828311346484
      }
    },
    {
      "number": 45106,
      "class": "Bus",
      "name": "NORRIS CITY 1",
      "init": {
        "Vr": 0.019745559647948555,
        "Vi": -1.0149039199929943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.992705429131,
        "longitude": -88.28126912784
      }
    },
    {
      "number": 45107,
      "class": "Bus",
      "name": "NORRIS CITY 2",
      "init": {
        "Vr": 0.01964965980899928,
        "Vi": -1.0148839699941548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.992705429131,
        "longitude": -88.28126912784
      }
    },
    {
      "number": 45108,
      "class": "Bus",
      "name": "RIDGWAY 4 1",
      "init": {
        "Vr": 0.06221383116552193,
        "Vi": -1.0091629463481213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8594347910028,
        "longitude": -88.2281575834855
      }
    },
    {
      "number": 45109,
      "class": "Bus",
      "name": "RIDGWAY 4 2",
      "init": {
        "Vr": 0.062164632512941506,
        "Vi": -1.0091461095567604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8594347910028,
        "longitude": -88.2281575834855
      }
    },
    {
      "number": 45110,
      "class": "Bus",
      "name": "SHAWNEETOWN 1 1",
      "init": {
        "Vr": 0.029364040221288266,
        "Vi": -1.0084553629713526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7730509487387,
        "longitude": -88.0772105779667
      }
    },
    {
      "number": 45111,
      "class": "Bus",
      "name": "SHAWNEETOWN 1 2",
      "init": {
        "Vr": 0.029336197684973548,
        "Vi": -1.008445287218618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7730509487387,
        "longitude": -88.0772105779667
      }
    },
    {
      "number": 45112,
      "class": "Bus",
      "name": "SHAWNEETOWN 2 1",
      "init": {
        "Vr": 0.04094517800549871,
        "Vi": -1.0074252241196815
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6558873816868,
        "longitude": -88.1347919688597
      }
    },
    {
      "number": 45113,
      "class": "Bus",
      "name": "CARROLLTON 12 1",
      "init": {
        "Vr": 0.21733581138369862,
        "Vi": -1.0168342305811093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2989813667513,
        "longitude": -90.4417925790956
      }
    },
    {
      "number": 45114,
      "class": "Bus",
      "name": "CARROLLTON 13 1",
      "init": {
        "Vr": 0.21580646743499737,
        "Vi": -1.0151116891736691
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2303621859967,
        "longitude": -90.472742862025
      }
    },
    {
      "number": 45115,
      "class": "Bus",
      "name": "CARROLLTON 13 2",
      "init": {
        "Vr": 0.2157714758722618,
        "Vi": -1.0150975609090709
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2303621859967,
        "longitude": -90.472742862025
      }
    },
    {
      "number": 45116,
      "class": "Bus",
      "name": "CARROLLTON 14 1",
      "init": {
        "Vr": 0.2159532637913536,
        "Vi": -1.0157373567623078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2723780642617,
        "longitude": -90.4767139021527
      }
    },
    {
      "number": 45117,
      "class": "Bus",
      "name": "CARROLLTON 14 2",
      "init": {
        "Vr": 0.21591764082313708,
        "Vi": -1.0157236636932414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2723780642617,
        "longitude": -90.4767139021527
      }
    },
    {
      "number": 45118,
      "class": "Bus",
      "name": "GREENFIELD 15 1",
      "init": {
        "Vr": 0.2363539797632361,
        "Vi": -1.0087563762280845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4268413428221,
        "longitude": -90.2124406444711
      }
    },
    {
      "number": 45119,
      "class": "Bus",
      "name": "GREENFIELD 15 2",
      "init": {
        "Vr": 0.2363319351058351,
        "Vi": -1.0087494794832639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4268413428221,
        "longitude": -90.2124406444711
      }
    },
    {
      "number": 45120,
      "class": "Bus",
      "name": "GREENFIELD 16 1",
      "init": {
        "Vr": 0.2365429942564282,
        "Vi": -1.0060207191434465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3378449013013,
        "longitude": -90.2293877284814
      }
    },
    {
      "number": 45121,
      "class": "Bus",
      "name": "ROODHOUSE 1 1",
      "init": {
        "Vr": 0.24494346525064645,
        "Vi": -1.0056403305704258
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.402045688049,
        "longitude": -90.3117763632231
      }
    },
    {
      "number": 45122,
      "class": "Bus",
      "name": "ROODHOUSE 2 1",
      "init": {
        "Vr": 0.2622315805324687,
        "Vi": -1.0032694668358235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5146960204385,
        "longitude": -90.273048596353
      }
    },
    {
      "number": 45123,
      "class": "Bus",
      "name": "ROODHOUSE 2 2",
      "init": {
        "Vr": 0.26216921104201635,
        "Vi": -1.0032551769721851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5146960204385,
        "longitude": -90.273048596353
      }
    },
    {
      "number": 45124,
      "class": "Bus",
      "name": "WHITE HALL 3 1",
      "init": {
        "Vr": 0.220781628776379,
        "Vi": -1.0143682725460124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3638107411286,
        "longitude": -90.4546779627469
      }
    },
    {
      "number": 45125,
      "class": "Bus",
      "name": "WHITE HALL 4 1",
      "init": {
        "Vr": 0.25204342000232327,
        "Vi": -1.0045672182102863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.452154862966,
        "longitude": -90.2964301492341
      }
    },
    {
      "number": 45126,
      "class": "Bus",
      "name": "BRACEVILLE 1 1",
      "init": {
        "Vr": -0.20299490972491063,
        "Vi": -1.0060835598425188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1982823631686,
        "longitude": -88.2182987233429
      }
    },
    {
      "number": 45127,
      "class": "Bus",
      "name": "COAL CITY 3 1",
      "init": {
        "Vr": -0.20947560421079475,
        "Vi": -1.0049414041842182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2725472275793,
        "longitude": -88.2622811181452
      }
    },
    {
      "number": 45128,
      "class": "Bus",
      "name": "COAL CITY 4 1",
      "init": {
        "Vr": -0.21161455912274293,
        "Vi": -1.0055786770076387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3151663150027,
        "longitude": -88.279618485946
      }
    },
    {
      "number": 45129,
      "class": "Bus",
      "name": "DWIGHT 1 1",
      "init": {
        "Vr": -0.14464804386454025,
        "Vi": -1.0165084954208126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0853545519715,
        "longitude": -88.4751051241913
      }
    },
    {
      "number": 45130,
      "class": "Bus",
      "name": "DWIGHT 2 1",
      "init": {
        "Vr": -0.18873626329015405,
        "Vi": -1.0110030335107516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45131,
      "class": "Bus",
      "name": "DWIGHT 2 2",
      "init": {
        "Vr": -0.18873626329015405,
        "Vi": -1.0110030335107516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45132,
      "class": "Bus",
      "name": "DWIGHT 2 3",
      "init": {
        "Vr": -0.18873626329015405,
        "Vi": -1.0110030335107516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45133,
      "class": "Bus",
      "name": "DWIGHT 2 4",
      "init": {
        "Vr": -0.18873626329015405,
        "Vi": -1.0110030335107514
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45134,
      "class": "Bus",
      "name": "DWIGHT 2 5",
      "init": {
        "Vr": -0.18866796904331207,
        "Vi": -1.0110485620149245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45135,
      "class": "Bus",
      "name": "DWIGHT 2 7",
      "init": {
        "Vr": -0.1888091878537643,
        "Vi": -1.0109550343633802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.15401738665,
        "longitude": -88.4591290720251
      }
    },
    {
      "number": 45136,
      "class": "Bus",
      "name": "GARDNER 5 1",
      "init": {
        "Vr": -0.1917483584583604,
        "Vi": -1.0106442260556168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1814200530461,
        "longitude": -88.3206697191925
      }
    },
    {
      "number": 45137,
      "class": "Bus",
      "name": "GARDNER 5 2",
      "init": {
        "Vr": -0.19178647741896643,
        "Vi": -1.010603063879559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1814200530461,
        "longitude": -88.3206697191925
      }
    },
    {
      "number": 45138,
      "class": "Bus",
      "name": "GARDNER 6 1",
      "init": {
        "Vr": -0.2231496106512188,
        "Vi": -0.9977567679281764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1355098117168,
        "longitude": -88.3079471807276
      }
    },
    {
      "number": 45139,
      "class": "Bus",
      "name": "GARDNER 7 1",
      "init": {
        "Vr": -0.20475117669027917,
        "Vi": -1.0150003802635652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405320399444,
        "longitude": -88.3508388194651
      }
    },
    {
      "number": 45140,
      "class": "Bus",
      "name": "GARDNER 7 2",
      "init": {
        "Vr": -0.20454603946183875,
        "Vi": -1.014728051179114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2405320399444,
        "longitude": -88.3508388194651
      }
    },
    {
      "number": 45141,
      "class": "Bus",
      "name": "RANSOM 1 1",
      "init": {
        "Vr": -0.1078961024561899,
        "Vi": -1.0323872051835272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.185890574308,
        "longitude": -88.5935235809221
      }
    },
    {
      "number": 45142,
      "class": "Bus",
      "name": "WILMINGTON 56 1",
      "init": {
        "Vr": -0.28278471491294194,
        "Vi": -0.9775264377846562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2690425410675,
        "longitude": -88.0151477172306
      }
    },
    {
      "number": 45143,
      "class": "Bus",
      "name": "WILMINGTON 56 2",
      "init": {
        "Vr": -0.28289559804090947,
        "Vi": -0.9774576815280589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2690425410675,
        "longitude": -88.0151477172306
      }
    },
    {
      "number": 45144,
      "class": "Bus",
      "name": "WILMINGTON 57 1",
      "init": {
        "Vr": -0.21303654923746448,
        "Vi": -1.002069593656706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3463949266474,
        "longitude": -88.1216075370878
      }
    },
    {
      "number": 45145,
      "class": "Bus",
      "name": "WILMINGTON 57 2",
      "init": {
        "Vr": -0.21312671278667572,
        "Vi": -1.0019991673123343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3463949266474,
        "longitude": -88.1216075370878
      }
    },
    {
      "number": 45146,
      "class": "Bus",
      "name": "WILMINGTON 58 1",
      "init": {
        "Vr": -0.17743582681306821,
        "Vi": -1.0243110448970179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2881930011118,
        "longitude": -88.189167462505
      }
    },
    {
      "number": 45147,
      "class": "Bus",
      "name": "BELLE RIVE 1",
      "init": {
        "Vr": 0.09197690686599777,
        "Vi": -1.0306742832784976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2075366649898,
        "longitude": -88.6964832834246
      }
    },
    {
      "number": 45148,
      "class": "Bus",
      "name": "DAHLGREN 1",
      "init": {
        "Vr": 0.10686257856928634,
        "Vi": -1.031583155968979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1358507267138,
        "longitude": -88.6110174812347
      }
    },
    {
      "number": 45149,
      "class": "Bus",
      "name": "ENFIELD 8 1",
      "init": {
        "Vr": 0.05820412625629368,
        "Vi": -1.0259123662245249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1436281726404,
        "longitude": -88.3474688688949
      }
    },
    {
      "number": 45150,
      "class": "Bus",
      "name": "ENFIELD 8 2",
      "init": {
        "Vr": 0.05817801542908267,
        "Vi": -1.0259009933807106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1436281726404,
        "longitude": -88.3474688688949
      }
    },
    {
      "number": 45151,
      "class": "Bus",
      "name": "GALATIA 1",
      "init": {
        "Vr": 0.11683123186172821,
        "Vi": -1.0173421742901352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8433329855521,
        "longitude": -88.5609239978586
      }
    },
    {
      "number": 45152,
      "class": "Bus",
      "name": "MC LEANSBORO 1 1",
      "init": {
        "Vr": 0.08929337421216908,
        "Vi": -1.0287705559284273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1410176606343,
        "longitude": -88.4529737029076
      }
    },
    {
      "number": 45153,
      "class": "Bus",
      "name": "MC LEANSBORO 2 1",
      "init": {
        "Vr": 0.08225288378965129,
        "Vi": -1.0282912172044432
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1161817333225,
        "longitude": -88.472246200773
      }
    },
    {
      "number": 45154,
      "class": "Bus",
      "name": "MC LEANSBORO 3 1",
      "init": {
        "Vr": 0.1122448757565046,
        "Vi": -1.031452915303846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0750717199285,
        "longitude": -88.5189043055458
      }
    },
    {
      "number": 45155,
      "class": "Bus",
      "name": "MC LEANSBORO 3 2",
      "init": {
        "Vr": 0.11218443082206249,
        "Vi": -1.0314417412156933
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0750717199285,
        "longitude": -88.5189043055458
      }
    },
    {
      "number": 45156,
      "class": "Bus",
      "name": "WAYNE CITY 1 1",
      "init": {
        "Vr": 0.06790497700451471,
        "Vi": -1.0286804982559046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.295125702898,
        "longitude": -88.5686518992877
      }
    },
    {
      "number": 45157,
      "class": "Bus",
      "name": "WAYNE CITY 2 1",
      "init": {
        "Vr": 0.05613309232938616,
        "Vi": -1.027651948297749
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3654752682995,
        "longitude": -88.5607209293843
      }
    },
    {
      "number": 45158,
      "class": "Bus",
      "name": "WAYNE CITY 2 2",
      "init": {
        "Vr": 0.05608763696978587,
        "Vi": -1.027628365953633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3654752682995,
        "longitude": -88.5607209293843
      }
    },
    {
      "number": 45159,
      "class": "Bus",
      "name": "BASCO 1",
      "init": {
        "Vr": 0.2677999665678434,
        "Vi": -0.999474981241841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3199309984355,
        "longitude": -91.232726804862
      }
    },
    {
      "number": 45160,
      "class": "Bus",
      "name": "BASCO 2",
      "init": {
        "Vr": 0.2677810835280265,
        "Vi": -0.9994732410226828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3199309984355,
        "longitude": -91.232726804862
      }
    },
    {
      "number": 45161,
      "class": "Bus",
      "name": "CARTHAGE 18 1",
      "init": {
        "Vr": 0.29426302119069037,
        "Vi": -0.9978558152327233
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4707810285977,
        "longitude": -91.1640938414263
      }
    },
    {
      "number": 45162,
      "class": "Bus",
      "name": "CARTHAGE 18 2",
      "init": {
        "Vr": 0.3364311207810511,
        "Vi": -0.9868209926867625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4707810285977,
        "longitude": -91.1640938414263
      }
    },
    {
      "number": 45163,
      "class": "Bus",
      "name": "CARTHAGE 18 3",
      "init": {
        "Vr": 0.29415383385503374,
        "Vi": -0.9978296276972448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4707810285977,
        "longitude": -91.1640938414263
      }
    },
    {
      "number": 45164,
      "class": "Bus",
      "name": "CARTHAGE 19 1",
      "init": {
        "Vr": 0.2217929318024489,
        "Vi": -0.9978705234313566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4659352391723,
        "longitude": -91.02367051603
      }
    },
    {
      "number": 45165,
      "class": "Bus",
      "name": "COLCHESTER 9 1",
      "init": {
        "Vr": 0.18386415408381646,
        "Vi": -0.9984144489576884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4589825864704,
        "longitude": -90.8348769565086
      }
    },
    {
      "number": 45166,
      "class": "Bus",
      "name": "COLCHESTER 9 2",
      "init": {
        "Vr": 0.1838414924670488,
        "Vi": -0.9983904350819436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4589825864704,
        "longitude": -90.8348769565086
      }
    },
    {
      "number": 45167,
      "class": "Bus",
      "name": "COLCHESTER 10 1",
      "init": {
        "Vr": 0.17209441078697604,
        "Vi": -0.9993367320660251
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4470856988398,
        "longitude": -90.7698762952881
      }
    },
    {
      "number": 45168,
      "class": "Bus",
      "name": "COLCHESTER 10 2",
      "init": {
        "Vr": 0.17204714909420418,
        "Vi": -0.9993245717215149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4470856988398,
        "longitude": -90.7698762952881
      }
    },
    {
      "number": 45169,
      "class": "Bus",
      "name": "DALLAS CITY 1",
      "init": {
        "Vr": 0.21263231615865832,
        "Vi": -0.9529937940066422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5669114692276,
        "longitude": -91.1435923529351
      }
    },
    {
      "number": 45170,
      "class": "Bus",
      "name": "DALLAS CITY 2",
      "init": {
        "Vr": 0.2126707777178229,
        "Vi": -0.9530122019668618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5669114692276,
        "longitude": -91.1435923529351
      }
    },
    {
      "number": 45171,
      "class": "Bus",
      "name": "HAMILTON 26 1",
      "init": {
        "Vr": 0.314605489758044,
        "Vi": -0.9928455290797848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3803301249575,
        "longitude": -91.3597183494536
      }
    },
    {
      "number": 45172,
      "class": "Bus",
      "name": "HAMILTON 26 2",
      "init": {
        "Vr": 0.31940355631496886,
        "Vi": -0.9942211442326729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3803301249575,
        "longitude": -91.3597183494536
      }
    },
    {
      "number": 45173,
      "class": "Bus",
      "name": "HAMILTON 26 3",
      "init": {
        "Vr": 0.3321411336724164,
        "Vi": -0.9978730329465431
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3803301249575,
        "longitude": -91.3597183494536
      }
    },
    {
      "number": 45174,
      "class": "Bus",
      "name": "HAMILTON 26 4",
      "init": {
        "Vr": 0.3321411336724164,
        "Vi": -0.9978730329465428
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3803301249575,
        "longitude": -91.3597183494536
      }
    },
    {
      "number": 45175,
      "class": "Bus",
      "name": "HAMILTON 26 5",
      "init": {
        "Vr": 0.3145665492532146,
        "Vi": -0.9928474781350904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3803301249575,
        "longitude": -91.3597183494536
      }
    },
    {
      "number": 45176,
      "class": "Bus",
      "name": "HAMILTON 27 1",
      "init": {
        "Vr": 0.26191656325761403,
        "Vi": -0.9956303273720573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4293043990655,
        "longitude": -91.2325386461781
      }
    },
    {
      "number": 45177,
      "class": "Bus",
      "name": "HAMILTON 27 2",
      "init": {
        "Vr": 0.2618748905871105,
        "Vi": -0.9956198971281355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4293043990655,
        "longitude": -91.2325386461781
      }
    },
    {
      "number": 45178,
      "class": "Bus",
      "name": "HAMILTON 28 1",
      "init": {
        "Vr": 0.2802532039024732,
        "Vi": -0.9958559235143664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.389255544512,
        "longitude": -91.2777016161853
      }
    },
    {
      "number": 45179,
      "class": "Bus",
      "name": "LA HARPE 1",
      "init": {
        "Vr": 0.18724228243962754,
        "Vi": -0.9655948212227505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5772995484525,
        "longitude": -90.9214364508773
      }
    },
    {
      "number": 45180,
      "class": "Bus",
      "name": "NAUVOO 3 1",
      "init": {
        "Vr": 0.3150237368368485,
        "Vi": -0.9895072226507178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.445450555077,
        "longitude": -91.3975579629284
      }
    },
    {
      "number": 45181,
      "class": "Bus",
      "name": "NAUVOO 3 2",
      "init": {
        "Vr": 0.3200473494485646,
        "Vi": -0.999202026942822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.445450555077,
        "longitude": -91.3975579629284
      }
    },
    {
      "number": 45182,
      "class": "Bus",
      "name": "NAUVOO 3 3",
      "init": {
        "Vr": 0.3150079576723203,
        "Vi": -0.9895060615368975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.445450555077,
        "longitude": -91.3975579629284
      }
    },
    {
      "number": 45183,
      "class": "Bus",
      "name": "NAUVOO 4 1",
      "init": {
        "Vr": 0.23290743856683024,
        "Vi": -0.9455316056035008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5225838500328,
        "longitude": -91.3042341147307
      }
    },
    {
      "number": 45184,
      "class": "Bus",
      "name": "NIOTA 2 1",
      "init": {
        "Vr": 0.2530820542265728,
        "Vi": -0.9391008651466956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6092272193334,
        "longitude": -91.2830974234462
      }
    },
    {
      "number": 45185,
      "class": "Bus",
      "name": "NIOTA 2 2",
      "init": {
        "Vr": 0.2870065707552011,
        "Vi": -1.00133099937536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6092272193334,
        "longitude": -91.2830974234462
      }
    },
    {
      "number": 45186,
      "class": "Bus",
      "name": "NIOTA 2 3",
      "init": {
        "Vr": 0.2530644663264448,
        "Vi": -0.9390983375318089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6092272193334,
        "longitude": -91.2830974234462
      }
    },
    {
      "number": 45187,
      "class": "Bus",
      "name": "PLYMOUTH 29 1",
      "init": {
        "Vr": 0.19961131866006446,
        "Vi": -1.0018191774790917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3335177644323,
        "longitude": -90.9410545932083
      }
    },
    {
      "number": 45188,
      "class": "Bus",
      "name": "PLYMOUTH 30 1",
      "init": {
        "Vr": 0.18655315112129595,
        "Vi": -1.001122676313205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3505731135967,
        "longitude": -90.7951065458399
      }
    },
    {
      "number": 45189,
      "class": "Bus",
      "name": "CAVE IN ROCK 1",
      "init": {
        "Vr": 0.05485146076677724,
        "Vi": -1.0080222553675624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5470513712018,
        "longitude": -88.0591822387009
      }
    },
    {
      "number": 45190,
      "class": "Bus",
      "name": "GOLCONDA 1 1",
      "init": {
        "Vr": 0.21855665974784133,
        "Vi": -1.0097402670258289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4640586529114,
        "longitude": -88.5556240695861
      }
    },
    {
      "number": 45191,
      "class": "Bus",
      "name": "GOLCONDA 2 1",
      "init": {
        "Vr": 0.17857486857233532,
        "Vi": -1.009469441185892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3739887442158,
        "longitude": -88.5142865942379
      }
    },
    {
      "number": 45192,
      "class": "Bus",
      "name": "GOLCONDA 3 1",
      "init": {
        "Vr": 0.1879661890155069,
        "Vi": -1.0105613132522049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3300658656341,
        "longitude": -88.4692881520711
      }
    },
    {
      "number": 45193,
      "class": "Bus",
      "name": "ROSICLARE 1",
      "init": {
        "Vr": 0.13123235299707453,
        "Vi": -1.0103650980756167
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4450674568927,
        "longitude": -88.4127325817465
      }
    },
    {
      "number": 45194,
      "class": "Bus",
      "name": "GLADSTONE 3 1",
      "init": {
        "Vr": 0.18325035386405586,
        "Vi": -1.0237067468626606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7971789131188,
        "longitude": -91.0072245979109
      }
    },
    {
      "number": 45195,
      "class": "Bus",
      "name": "GLADSTONE 3 2",
      "init": {
        "Vr": 0.1832131431508338,
        "Vi": -1.0236935614122353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7971789131188,
        "longitude": -91.0072245979109
      }
    },
    {
      "number": 45196,
      "class": "Bus",
      "name": "KEITHSBURG 1",
      "init": {
        "Vr": 0.2768091254172808,
        "Vi": -0.9525917997511094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.121482223046,
        "longitude": -90.9676907228403
      }
    },
    {
      "number": 45197,
      "class": "Bus",
      "name": "KEITHSBURG 2",
      "init": {
        "Vr": 0.29248275762453396,
        "Vi": -1.000625424087552
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.121482223046,
        "longitude": -90.9676907228403
      }
    },
    {
      "number": 45198,
      "class": "Bus",
      "name": "KEITHSBURG 3",
      "init": {
        "Vr": 0.27678022033260535,
        "Vi": -0.9527514990798781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.121482223046,
        "longitude": -90.9676907228403
      }
    },
    {
      "number": 45199,
      "class": "Bus",
      "name": "KIRKWOOD 2 1",
      "init": {
        "Vr": 0.14966501966344245,
        "Vi": -1.0240373799047569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8462371162079,
        "longitude": -90.7889281824292
      }
    },
    {
      "number": 45200,
      "class": "Bus",
      "name": "KIRKWOOD 2 2",
      "init": {
        "Vr": 0.14963646706512582,
        "Vi": -1.0240333233377614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8462371162079,
        "longitude": -90.7889281824292
      }
    },
    {
      "number": 45201,
      "class": "Bus",
      "name": "LOMAX 1",
      "init": {
        "Vr": 0.18861442761712452,
        "Vi": -1.0247562561383368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6750995262811,
        "longitude": -91.04487407119
      }
    },
    {
      "number": 45202,
      "class": "Bus",
      "name": "MONMOUTH 2 1",
      "init": {
        "Vr": 0.12523678615550374,
        "Vi": -1.0247553569374355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9113956182197,
        "longitude": -90.6660850004254
      }
    },
    {
      "number": 45203,
      "class": "Bus",
      "name": "MONMOUTH 3 1",
      "init": {
        "Vr": 0.22001548531114495,
        "Vi": -1.0203000774223578
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8638296830854,
        "longitude": -90.6427673290845
      }
    },
    {
      "number": 45204,
      "class": "Bus",
      "name": "MONMOUTH 3 2",
      "init": {
        "Vr": 0.2582834816571536,
        "Vi": -1.0154208149836632
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8638296830854,
        "longitude": -90.6427673290845
      }
    },
    {
      "number": 45205,
      "class": "Bus",
      "name": "MONMOUTH 3 3",
      "init": {
        "Vr": 0.21990248824863,
        "Vi": -1.020278331555641
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8638296830854,
        "longitude": -90.6427673290845
      }
    },
    {
      "number": 45206,
      "class": "Bus",
      "name": "MONMOUTH 4 1",
      "init": {
        "Vr": 0.10752540276167756,
        "Vi": -1.0266730071912087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9981417121158,
        "longitude": -90.5964896657643
      }
    },
    {
      "number": 45207,
      "class": "Bus",
      "name": "OQUAWKA 1 1",
      "init": {
        "Vr": 0.27408026871089464,
        "Vi": -0.9658560820303731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0080463062572,
        "longitude": -90.919401258169
      }
    },
    {
      "number": 45208,
      "class": "Bus",
      "name": "OQUAWKA 1 2",
      "init": {
        "Vr": 0.2741138534726271,
        "Vi": -0.9658574435732993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0080463062572,
        "longitude": -90.919401258169
      }
    },
    {
      "number": 45209,
      "class": "Bus",
      "name": "OQUAWKA 2 1",
      "init": {
        "Vr": 0.2742648843726968,
        "Vi": -0.9708409380924692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9573601454334,
        "longitude": -90.8875383569187
      }
    },
    {
      "number": 45210,
      "class": "Bus",
      "name": "STRONGHURST 1",
      "init": {
        "Vr": 0.1545129299754294,
        "Vi": -1.0279354884491123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.749514927062,
        "longitude": -90.8146531456094
      }
    },
    {
      "number": 45211,
      "class": "Bus",
      "name": "ALTONA 2 1",
      "init": {
        "Vr": 0.16053964693450815,
        "Vi": -1.0165502291788613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1349266870268,
        "longitude": -90.1968246164924
      }
    },
    {
      "number": 45212,
      "class": "Bus",
      "name": "ALTONA 2 2",
      "init": {
        "Vr": 0.16049379097950428,
        "Vi": -1.0165236286540764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1349266870268,
        "longitude": -90.1968246164924
      }
    },
    {
      "number": 45213,
      "class": "Bus",
      "name": "CAMBRIDGE 18 1",
      "init": {
        "Vr": 0.19212931392192392,
        "Vi": -1.0168903356531502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2869245626869,
        "longitude": -90.133393642412
      }
    },
    {
      "number": 45214,
      "class": "Bus",
      "name": "CAMBRIDGE 18 2",
      "init": {
        "Vr": 0.19209545792630509,
        "Vi": -1.0168851117180042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2869245626869,
        "longitude": -90.133393642412
      }
    },
    {
      "number": 45215,
      "class": "Bus",
      "name": "CAMBRIDGE 19 1",
      "init": {
        "Vr": 0.19671287508967433,
        "Vi": -1.0159983645716353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3870845231876,
        "longitude": -90.1929018953311
      }
    },
    {
      "number": 45216,
      "class": "Bus",
      "name": "GALVA 1 1",
      "init": {
        "Vr": 0.14425324725235264,
        "Vi": -1.017502523073668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1363833732443,
        "longitude": -90.0636058868264
      }
    },
    {
      "number": 45217,
      "class": "Bus",
      "name": "GALVA 2 1",
      "init": {
        "Vr": 0.13325607353748908,
        "Vi": -1.0186684316663985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1672037374032,
        "longitude": -89.9915549376629
      }
    },
    {
      "number": 45218,
      "class": "Bus",
      "name": "GALVA 2 2",
      "init": {
        "Vr": 0.1332240916696779,
        "Vi": -1.0186446571107228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1672037374032,
        "longitude": -89.9915549376629
      }
    },
    {
      "number": 45219,
      "class": "Bus",
      "name": "GALVA 3 1",
      "init": {
        "Vr": 0.13608950288677252,
        "Vi": -1.018309719534301
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1983730628707,
        "longitude": -90.01314252964
      }
    },
    {
      "number": 45220,
      "class": "Bus",
      "name": "GALVA 3 2",
      "init": {
        "Vr": 0.13605398800074683,
        "Vi": -1.0183000244804357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1983730628707,
        "longitude": -90.01314252964
      }
    },
    {
      "number": 45221,
      "class": "Bus",
      "name": "LYNN CENTER 1",
      "init": {
        "Vr": 0.16973607807151295,
        "Vi": -1.017042270268894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2570892976609,
        "longitude": -90.3242027050093
      }
    },
    {
      "number": 45222,
      "class": "Bus",
      "name": "NEW WINDSOR 8 1",
      "init": {
        "Vr": 0.16172365253886817,
        "Vi": -1.016471377364987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1945045410242,
        "longitude": -90.4094049058648
      }
    },
    {
      "number": 45223,
      "class": "Bus",
      "name": "WOODHULL 2 1",
      "init": {
        "Vr": 0.17628276950291666,
        "Vi": -1.0170615936026104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2121705426506,
        "longitude": -90.1946180186692
      }
    },
    {
      "number": 45224,
      "class": "Bus",
      "name": "BUCKLEY 2 1",
      "init": {
        "Vr": -0.1411321265534054,
        "Vi": -1.0293608162671537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290190063087,
        "longitude": -88.0555502878085
      }
    },
    {
      "number": 45225,
      "class": "Bus",
      "name": "BUCKLEY 2 2",
      "init": {
        "Vr": -0.141108784040266,
        "Vi": -1.0293832089006638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6290190063087,
        "longitude": -88.0555502878085
      }
    },
    {
      "number": 45226,
      "class": "Bus",
      "name": "CHEBANSE 1",
      "init": {
        "Vr": -0.17861937017046176,
        "Vi": -1.0272809948743808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.985475376602,
        "longitude": -87.9060793577056
      }
    },
    {
      "number": 45227,
      "class": "Bus",
      "name": "CISSNA PARK 1 1",
      "init": {
        "Vr": -0.1324178241898252,
        "Vi": -1.031684978630822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5721781431878,
        "longitude": -87.9570156690179
      }
    },
    {
      "number": 45228,
      "class": "Bus",
      "name": "CISSNA PARK 2 1",
      "init": {
        "Vr": -0.11514222353554682,
        "Vi": -1.041598983873002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4625637371892,
        "longitude": -87.8641162360572
      }
    },
    {
      "number": 45229,
      "class": "Bus",
      "name": "CISSNA PARK 2 2",
      "init": {
        "Vr": -0.11510498462368213,
        "Vi": -1.0416192566159248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4625637371892,
        "longitude": -87.8641162360572
      }
    },
    {
      "number": 45230,
      "class": "Bus",
      "name": "CLIFTON 10 1",
      "init": {
        "Vr": -0.17335340893214238,
        "Vi": -1.0271477180088255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9256262695678,
        "longitude": -87.9166023055539
      }
    },
    {
      "number": 45231,
      "class": "Bus",
      "name": "CLIFTON 11 1",
      "init": {
        "Vr": -0.16738517307878586,
        "Vi": -1.027466814960681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8583943177585,
        "longitude": -87.9802993918936
      }
    },
    {
      "number": 45232,
      "class": "Bus",
      "name": "CLIFTON 12 1",
      "init": {
        "Vr": -0.2038072380389967,
        "Vi": -1.0062460099262247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9932138330466,
        "longitude": -88.0253029005316
      }
    },
    {
      "number": 45233,
      "class": "Bus",
      "name": "DONOVAN 1",
      "init": {
        "Vr": -0.27896571887591387,
        "Vi": -0.9973909071792071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8551780247547,
        "longitude": -87.586545807687
      }
    },
    {
      "number": 45234,
      "class": "Bus",
      "name": "GILMAN 2 1",
      "init": {
        "Vr": -0.1568047063635633,
        "Vi": -1.0224437477690125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7570714218436,
        "longitude": -88.0767296145984
      }
    },
    {
      "number": 45235,
      "class": "Bus",
      "name": "GILMAN 2 2",
      "init": {
        "Vr": -0.15682448863323925,
        "Vi": -1.022432734206757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7570714218436,
        "longitude": -88.0767296145984
      }
    },
    {
      "number": 45236,
      "class": "Bus",
      "name": "GILMAN 3 1",
      "init": {
        "Vr": -0.16948787759002443,
        "Vi": -1.0238790016579442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.834532224522,
        "longitude": -87.8791469247785
      }
    },
    {
      "number": 45237,
      "class": "Bus",
      "name": "HERSCHER 1 1",
      "init": {
        "Vr": -0.22119985539465645,
        "Vi": -1.0015768021944171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0686745078301,
        "longitude": -88.065000731249
      }
    },
    {
      "number": 45238,
      "class": "Bus",
      "name": "HERSCHER 2 1",
      "init": {
        "Vr": -0.18387445119640355,
        "Vi": -1.012121292307163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9751972451006,
        "longitude": -88.1320839270733
      }
    },
    {
      "number": 45239,
      "class": "Bus",
      "name": "HOOPESTON 1 1",
      "init": {
        "Vr": -0.1843111869580387,
        "Vi": -1.0297260566288002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4573897496713,
        "longitude": -87.6458417716526
      }
    },
    {
      "number": 45240,
      "class": "Bus",
      "name": "HOOPESTON 2 1",
      "init": {
        "Vr": -0.12199252834591086,
        "Vi": -1.0343226469203517
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4847316527572,
        "longitude": -87.6560388290194
      }
    },
    {
      "number": 45241,
      "class": "Bus",
      "name": "HOOPESTON 2 2",
      "init": {
        "Vr": -0.1771371116108318,
        "Vi": -1.0323658686396038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4847316527572,
        "longitude": -87.6560388290194
      }
    },
    {
      "number": 45242,
      "class": "Bus",
      "name": "HOOPESTON 2 3",
      "init": {
        "Vr": -0.12208366689122771,
        "Vi": -1.0342296214877633
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4847316527572,
        "longitude": -87.6560388290194
      }
    },
    {
      "number": 45243,
      "class": "Bus",
      "name": "MILFORD 40 1",
      "init": {
        "Vr": -0.20678305356719043,
        "Vi": -1.0209202097114873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5867369484682,
        "longitude": -87.6922562218928
      }
    },
    {
      "number": 45244,
      "class": "Bus",
      "name": "MILFORD 41 1",
      "init": {
        "Vr": -0.22618703043557697,
        "Vi": -1.0146083316471857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6252795075315,
        "longitude": -87.6476026502672
      }
    },
    {
      "number": 45245,
      "class": "Bus",
      "name": "MILFORD 41 2",
      "init": {
        "Vr": -0.22620687216574764,
        "Vi": -1.014595141679582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6252795075315,
        "longitude": -87.6476026502672
      }
    },
    {
      "number": 45246,
      "class": "Bus",
      "name": "ONARGA 1 1",
      "init": {
        "Vr": -0.1791130969317282,
        "Vi": -1.0219882727213505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.772089162187,
        "longitude": -87.9411933825105
      }
    },
    {
      "number": 45247,
      "class": "Bus",
      "name": "ONARGA 1 2",
      "init": {
        "Vr": -0.17905977319611105,
        "Vi": -1.0220096670785972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.772089162187,
        "longitude": -87.9411933825105
      }
    },
    {
      "number": 45248,
      "class": "Bus",
      "name": "ONARGA 2 1",
      "init": {
        "Vr": -0.15261285337969022,
        "Vi": -1.0274756116040884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6830636103057,
        "longitude": -87.8828938773917
      }
    },
    {
      "number": 45249,
      "class": "Bus",
      "name": "ONARGA 2 2",
      "init": {
        "Vr": -0.15265224502452768,
        "Vi": -1.0274474486578373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6830636103057,
        "longitude": -87.8828938773917
      }
    },
    {
      "number": 45250,
      "class": "Bus",
      "name": "SAINT ANNE 1 1",
      "init": {
        "Vr": -0.21699826448203555,
        "Vi": -1.0116830641106664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0066202257665,
        "longitude": -87.7660268632383
      }
    },
    {
      "number": 45251,
      "class": "Bus",
      "name": "SAINT ANNE 2 1",
      "init": {
        "Vr": -0.22920792274486745,
        "Vi": -1.0059368230830263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0259179603009,
        "longitude": -87.7004668837634
      }
    },
    {
      "number": 45252,
      "class": "Bus",
      "name": "SAINT ANNE 2 2",
      "init": {
        "Vr": -0.2292550053565663,
        "Vi": -1.005913161100793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0259179603009,
        "longitude": -87.7004668837634
      }
    },
    {
      "number": 45253,
      "class": "Bus",
      "name": "SAINT ANNE 3 1",
      "init": {
        "Vr": -0.19699560531579632,
        "Vi": -1.020573526440245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9241400501091,
        "longitude": -87.7642103343514
      }
    },
    {
      "number": 45254,
      "class": "Bus",
      "name": "SAINT ANNE 3 2",
      "init": {
        "Vr": -0.19704863541065065,
        "Vi": -1.0205022460537843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9241400501091,
        "longitude": -87.7642103343514
      }
    },
    {
      "number": 45255,
      "class": "Bus",
      "name": "SHELDON 3 1",
      "init": {
        "Vr": -0.19544722319572647,
        "Vi": -1.022480366384593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7074748286318,
        "longitude": -87.5412975635993
      }
    },
    {
      "number": 45256,
      "class": "Bus",
      "name": "WATSEKA 1 1",
      "init": {
        "Vr": -0.14281442772153663,
        "Vi": -1.032758233763391
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8345051355556,
        "longitude": -87.7774417310089
      }
    },
    {
      "number": 45257,
      "class": "Bus",
      "name": "WATSEKA 1 2",
      "init": {
        "Vr": -0.17367540875073403,
        "Vi": -1.0316676679902343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8345051355556,
        "longitude": -87.7774417310089
      }
    },
    {
      "number": 45258,
      "class": "Bus",
      "name": "WATSEKA 1 3",
      "init": {
        "Vr": -0.1428721903036938,
        "Vi": -1.0327139655458988
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8345051355556,
        "longitude": -87.7774417310089
      }
    },
    {
      "number": 45259,
      "class": "Bus",
      "name": "WATSEKA 2 1",
      "init": {
        "Vr": -0.1906896461950768,
        "Vi": -1.0193145426141288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.80976892603,
        "longitude": -87.753739868344
      }
    },
    {
      "number": 45260,
      "class": "Bus",
      "name": "WATSEKA 3 1",
      "init": {
        "Vr": -0.19519338180163917,
        "Vi": -1.0189356214040015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7301063125699,
        "longitude": -87.6736490289893
      }
    },
    {
      "number": 45261,
      "class": "Bus",
      "name": "WATSEKA 3 2",
      "init": {
        "Vr": -0.19511098174443656,
        "Vi": -1.0190006348494942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7301063125699,
        "longitude": -87.6736490289893
      }
    },
    {
      "number": 45262,
      "class": "Bus",
      "name": "AVA 1 1",
      "init": {
        "Vr": 0.2710772900195867,
        "Vi": -0.9999952101784388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8447596921504,
        "longitude": -89.6312653257736
      }
    },
    {
      "number": 45263,
      "class": "Bus",
      "name": "AVA 2 1",
      "init": {
        "Vr": 0.26686444040901974,
        "Vi": -1.001372418636469
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9322519099791,
        "longitude": -89.4113309865724
      }
    },
    {
      "number": 45264,
      "class": "Bus",
      "name": "AVA 3 1",
      "init": {
        "Vr": 0.26282337618083296,
        "Vi": -1.0066203713757105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8855728486858,
        "longitude": -89.4445486084033
      }
    },
    {
      "number": 45265,
      "class": "Bus",
      "name": "AVA 3 2",
      "init": {
        "Vr": 0.26280180852674623,
        "Vi": -1.006612906420926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8855728486858,
        "longitude": -89.4445486084033
      }
    },
    {
      "number": 45266,
      "class": "Bus",
      "name": "CARBONDALE 4 1",
      "init": {
        "Vr": 0.3134362323803518,
        "Vi": -0.9927056119397392
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6123771938525,
        "longitude": -89.1921400874015
      }
    },
    {
      "number": 45267,
      "class": "Bus",
      "name": "CARBONDALE 4 2",
      "init": {
        "Vr": 0.2757241931239289,
        "Vi": -0.9975842471497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6123771938525,
        "longitude": -89.1921400874015
      }
    },
    {
      "number": 45268,
      "class": "Bus",
      "name": "CARBONDALE 4 3",
      "init": {
        "Vr": 0.203999714940492,
        "Vi": -0.9950835923110424
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6123771938525,
        "longitude": -89.1921400874015
      }
    },
    {
      "number": 45269,
      "class": "Bus",
      "name": "CARBONDALE 4 4",
      "init": {
        "Vr": 0.27776919008030115,
        "Vi": -0.9971714420100926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6123771938525,
        "longitude": -89.1921400874015
      }
    },
    {
      "number": 45270,
      "class": "Bus",
      "name": "CARBONDALE 4 5",
      "init": {
        "Vr": 0.3141769735563654,
        "Vi": -0.9928141585342282
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6123771938525,
        "longitude": -89.1921400874015
      }
    },
    {
      "number": 45271,
      "class": "Bus",
      "name": "CARBONDALE 5 1",
      "init": {
        "Vr": 0.22874810134633694,
        "Vi": -1.0082028749674223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7898587518262,
        "longitude": -89.2170279867499
      }
    },
    {
      "number": 45272,
      "class": "Bus",
      "name": "CARBONDALE 5 2",
      "init": {
        "Vr": 0.22853903969302325,
        "Vi": -1.008131839218106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7898587518262,
        "longitude": -89.2170279867499
      }
    },
    {
      "number": 45273,
      "class": "Bus",
      "name": "CARBONDALE 6 1",
      "init": {
        "Vr": 0.29997007092897526,
        "Vi": -0.9964059136213429
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7347710520201,
        "longitude": -89.2123644339718
      }
    },
    {
      "number": 45274,
      "class": "Bus",
      "name": "CARBONDALE 6 2",
      "init": {
        "Vr": 0.2592114029959605,
        "Vi": -1.0107188572222765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7347710520201,
        "longitude": -89.2123644339718
      }
    },
    {
      "number": 45275,
      "class": "Bus",
      "name": "CARBONDALE 6 3",
      "init": {
        "Vr": 0.2997612763580868,
        "Vi": -0.9963714831520561
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7347710520201,
        "longitude": -89.2123644339718
      }
    },
    {
      "number": 45276,
      "class": "Bus",
      "name": "CARBONDALE 7 1",
      "init": {
        "Vr": 0.2553202810837674,
        "Vi": -1.0016975963103383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7129484002696,
        "longitude": -89.1372493018746
      }
    },
    {
      "number": 45277,
      "class": "Bus",
      "name": "CARBONDALE 8 1",
      "init": {
        "Vr": 0.24694425704810852,
        "Vi": -1.010858398959834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6988637282008,
        "longitude": -89.2490799284436
      }
    },
    {
      "number": 45278,
      "class": "Bus",
      "name": "CARBONDALE 9 1",
      "init": {
        "Vr": 0.22450682044128842,
        "Vi": -1.0128036433644965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5919814291582,
        "longitude": -89.3364442676987
      }
    },
    {
      "number": 45279,
      "class": "Bus",
      "name": "CARBONDALE 10 1",
      "init": {
        "Vr": 0.2655388571448335,
        "Vi": -0.9979028691080915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6385178471038,
        "longitude": -89.150552154953
      }
    },
    {
      "number": 45280,
      "class": "Bus",
      "name": "DE SOTO 1 1",
      "init": {
        "Vr": 0.21823474975497173,
        "Vi": -1.0101760714874028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8003927137671,
        "longitude": -89.1420326948559
      }
    },
    {
      "number": 45281,
      "class": "Bus",
      "name": "DE SOTO 2 1",
      "init": {
        "Vr": 0.24157555565361788,
        "Vi": -1.0081767050575245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8339551886981,
        "longitude": -89.2679111711126
      }
    },
    {
      "number": 45282,
      "class": "Bus",
      "name": "DE SOTO 2 2",
      "init": {
        "Vr": 0.24150228935427845,
        "Vi": -1.008157819875835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8339551886981,
        "longitude": -89.2679111711126
      }
    },
    {
      "number": 45283,
      "class": "Bus",
      "name": "DU QUOIN 1 1",
      "init": {
        "Vr": 0.22472452218648484,
        "Vi": -1.011014703238419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9568794643089,
        "longitude": -89.239708534665
      }
    },
    {
      "number": 45284,
      "class": "Bus",
      "name": "DU QUOIN 2 1",
      "init": {
        "Vr": 0.23634103840641452,
        "Vi": -1.008863557130243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0724139027959,
        "longitude": -89.3016539519514
      }
    },
    {
      "number": 45285,
      "class": "Bus",
      "name": "DU QUOIN 3 1",
      "init": {
        "Vr": 0.2613807796299025,
        "Vi": -1.0030541175094325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9863181242011,
        "longitude": -89.3105855450029
      }
    },
    {
      "number": 45286,
      "class": "Bus",
      "name": "DU QUOIN 3 2",
      "init": {
        "Vr": 0.26147331159536097,
        "Vi": -1.0030886176320353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9863181242011,
        "longitude": -89.3105855450029
      }
    },
    {
      "number": 45287,
      "class": "Bus",
      "name": "GRAND TOWER 1 1",
      "init": {
        "Vr": 0.21288436162267702,
        "Vi": -1.0148559761108495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.562052228488,
        "longitude": -89.493968813267
      }
    },
    {
      "number": 45288,
      "class": "Bus",
      "name": "MAKANDA 1",
      "init": {
        "Vr": 0.23768029323922582,
        "Vi": -1.0111421959400015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6591131378606,
        "longitude": -89.2921014706006
      }
    },
    {
      "number": 45289,
      "class": "Bus",
      "name": "MURPHYSBORO 1 1",
      "init": {
        "Vr": 0.23867850852835348,
        "Vi": -1.0086198317964203
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7751122049646,
        "longitude": -89.2709819984009
      }
    },
    {
      "number": 45290,
      "class": "Bus",
      "name": "MURPHYSBORO 2 1",
      "init": {
        "Vr": 0.2998517403603876,
        "Vi": -0.9971341030330027
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8496146821255,
        "longitude": -89.3403248756086
      }
    },
    {
      "number": 45291,
      "class": "Bus",
      "name": "MURPHYSBORO 2 2",
      "init": {
        "Vr": 0.26471432816057816,
        "Vi": -1.0091147259360969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8496146821255,
        "longitude": -89.3403248756086
      }
    },
    {
      "number": 45292,
      "class": "Bus",
      "name": "MURPHYSBORO 2 3",
      "init": {
        "Vr": 0.2996348634653317,
        "Vi": -0.9971176627623648
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8496146821255,
        "longitude": -89.3403248756086
      }
    },
    {
      "number": 45293,
      "class": "Bus",
      "name": "MURPHYSBORO 3 1",
      "init": {
        "Vr": 0.24088369330830228,
        "Vi": -1.0095868389308797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7078525454751,
        "longitude": -89.3983823727769
      }
    },
    {
      "number": 45294,
      "class": "Bus",
      "name": "DUNDAS 1",
      "init": {
        "Vr": -0.02379821293535276,
        "Vi": -1.0260409906859285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8752387746092,
        "longitude": -88.1469759286942
      }
    },
    {
      "number": 45295,
      "class": "Bus",
      "name": "ASHLEY 3 1",
      "init": {
        "Vr": 0.1948649209871981,
        "Vi": -1.014988124035533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2605165626748,
        "longitude": -89.2720994343084
      }
    },
    {
      "number": 45296,
      "class": "Bus",
      "name": "ASHLEY 4 1",
      "init": {
        "Vr": 0.17668260134178118,
        "Vi": -1.0164564379957488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2871848299128,
        "longitude": -89.1881521848586
      }
    },
    {
      "number": 45297,
      "class": "Bus",
      "name": "BLUFORD 1 1",
      "init": {
        "Vr": 0.05594538708622024,
        "Vi": -1.0231829105513026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4363617717864,
        "longitude": -88.7306423468868
      }
    },
    {
      "number": 45298,
      "class": "Bus",
      "name": "BLUFORD 2 1",
      "init": {
        "Vr": 0.0568141053967405,
        "Vi": -1.0217987209490142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4104124430308,
        "longitude": -88.6799143693551
      }
    },
    {
      "number": 45299,
      "class": "Bus",
      "name": "BLUFORD 2 2",
      "init": {
        "Vr": 0.05687190907714866,
        "Vi": -1.0218256258251792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4104124430308,
        "longitude": -88.6799143693551
      }
    },
    {
      "number": 45300,
      "class": "Bus",
      "name": "DIX 1 1",
      "init": {
        "Vr": 0.11361509062057516,
        "Vi": -1.0277033466307977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4864902319537,
        "longitude": -88.9547009422797
      }
    },
    {
      "number": 45301,
      "class": "Bus",
      "name": "DIX 1 2",
      "init": {
        "Vr": 0.1135911453944209,
        "Vi": -1.0276916550584803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4864902319537,
