        "longitude": -88.9547009422797
      }
    },
    {
      "number": 45302,
      "class": "Bus",
      "name": "INA 1 1",
      "init": {
        "Vr": 0.1570324024903563,
        "Vi": -1.0167872203194968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.118373757009,
        "longitude": -88.8871748163332
      }
    },
    {
      "number": 45303,
      "class": "Bus",
      "name": "INA 2 1",
      "init": {
        "Vr": 0.15419867214040675,
        "Vi": -1.0167533269639428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1724570835838,
        "longitude": -88.821717681559
      }
    },
    {
      "number": 45304,
      "class": "Bus",
      "name": "INA 2 2",
      "init": {
        "Vr": 0.15414992267323874,
        "Vi": -1.0167400512169225
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1724570835838,
        "longitude": -88.821717681559
      }
    },
    {
      "number": 45305,
      "class": "Bus",
      "name": "INA 3 1",
      "init": {
        "Vr": 0.14254221511720752,
        "Vi": -1.01654794366048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2070043916815,
        "longitude": -88.8547587722745
      }
    },
    {
      "number": 45306,
      "class": "Bus",
      "name": "MOUNT VERNON 19 1",
      "init": {
        "Vr": 0.15495563035110632,
        "Vi": -1.0186890122716339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.313796409399,
        "longitude": -88.9481906723581
      }
    },
    {
      "number": 45307,
      "class": "Bus",
      "name": "MOUNT VERNON 20 1",
      "init": {
        "Vr": 0.17027388729601847,
        "Vi": -1.0256413594398723
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2958944375667,
        "longitude": -88.8920454654512
      }
    },
    {
      "number": 45308,
      "class": "Bus",
      "name": "MOUNT VERNON 21 1",
      "init": {
        "Vr": 0.10403383602242147,
        "Vi": -1.01878478615017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2996447927288,
        "longitude": -88.9120583590301
      }
    },
    {
      "number": 45309,
      "class": "Bus",
      "name": "MOUNT VERNON 22 1",
      "init": {
        "Vr": 0.15233266475180884,
        "Vi": -1.0157738814537598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3828144944508,
        "longitude": -88.8996881972823
      }
    },
    {
      "number": 45310,
      "class": "Bus",
      "name": "MOUNT VERNON 22 2",
      "init": {
        "Vr": 0.15252615178097323,
        "Vi": -1.0158375321398938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3828144944508,
        "longitude": -88.8996881972823
      }
    },
    {
      "number": 45311,
      "class": "Bus",
      "name": "OPDYKE 1",
      "init": {
        "Vr": 0.07343445180121974,
        "Vi": -1.0206161375772997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3593543543255,
        "longitude": -88.7606399361465
      }
    },
    {
      "number": 45312,
      "class": "Bus",
      "name": "OPDYKE 2",
      "init": {
        "Vr": 0.07345480802221598,
        "Vi": -1.0206291300966428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3593543543255,
        "longitude": -88.7606399361465
      }
    },
    {
      "number": 45313,
      "class": "Bus",
      "name": "WALNUT HILL 1",
      "init": {
        "Vr": 0.13258484196863982,
        "Vi": -1.024290959664919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45314,
      "class": "Bus",
      "name": "WALNUT HILL 2",
      "init": {
        "Vr": 0.13238361637815182,
        "Vi": -1.02423945866701
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45315,
      "class": "Bus",
      "name": "WALNUT HILL 3",
      "init": {
        "Vr": 0.13226579727473248,
        "Vi": -1.0241972211607087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45316,
      "class": "Bus",
      "name": "WALNUT HILL 4",
      "init": {
        "Vr": 0.13260106074519468,
        "Vi": -1.0242931232877566
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45317,
      "class": "Bus",
      "name": "WALNUT HILL 5",
      "init": {
        "Vr": 0.13260035476679494,
        "Vi": -1.0242987538964357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45318,
      "class": "Bus",
      "name": "WALNUT HILL 7",
      "init": {
        "Vr": 0.13258484196863982,
        "Vi": -1.024290959664919
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4554446618298,
        "longitude": -89.0953278838387
      }
    },
    {
      "number": 45319,
      "class": "Bus",
      "name": "WOODLAWN 2 1",
      "init": {
        "Vr": 0.1749258224783567,
        "Vi": -1.0209328878592419
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.213596804277,
        "longitude": -88.9946628256794
      }
    },
    {
      "number": 45320,
      "class": "Bus",
      "name": "WOODLAWN 3 1",
      "init": {
        "Vr": 0.16569352689346095,
        "Vi": -1.0244347379969838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2708853224031,
        "longitude": -89.0332030018632
      }
    },
    {
      "number": 45321,
      "class": "Bus",
      "name": "WOODLAWN 4 1",
      "init": {
        "Vr": 0.165870553228577,
        "Vi": -1.0170158386726684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.354993240363,
        "longitude": -89.0732121782674
      }
    },
    {
      "number": 45322,
      "class": "Bus",
      "name": "WOODLAWN 4 2",
      "init": {
        "Vr": 0.16590540482082872,
        "Vi": -1.0170248634025207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.354993240363,
        "longitude": -89.0732121782674
      }
    },
    {
      "number": 45323,
      "class": "Bus",
      "name": "BRIGHTON 15 1",
      "init": {
        "Vr": 0.17609756632456217,
        "Vi": -1.0228285640381745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9519874784052,
        "longitude": -90.1819569424506
      }
    },
    {
      "number": 45324,
      "class": "Bus",
      "name": "BRIGHTON 16 1",
      "init": {
        "Vr": 0.17385199794136258,
        "Vi": -1.0251714701968142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0281080360193,
        "longitude": -90.1123603769761
      }
    },
    {
      "number": 45325,
      "class": "Bus",
      "name": "BRIGHTON 17 1",
      "init": {
        "Vr": 0.18494811882053108,
        "Vi": -1.0153236637652279
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0570736920706,
        "longitude": -90.2063952709148
      }
    },
    {
      "number": 45326,
      "class": "Bus",
      "name": "BRIGHTON 17 2",
      "init": {
        "Vr": 0.18487672182895432,
        "Vi": -1.015313889299879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0570736920706,
        "longitude": -90.2063952709148
      }
    },
    {
      "number": 45327,
      "class": "Bus",
      "name": "ELSAH 1 1",
      "init": {
        "Vr": 0.1929961091293258,
        "Vi": -1.0138959882690743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0134897007599,
        "longitude": -90.3453180170803
      }
    },
    {
      "number": 45328,
      "class": "Bus",
      "name": "ELSAH 2 1",
      "init": {
        "Vr": 0.20890332804300793,
        "Vi": -1.010255230542606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9062352858602,
        "longitude": -90.4306781394233
      }
    },
    {
      "number": 45329,
      "class": "Bus",
      "name": "ELSAH 2 2",
      "init": {
        "Vr": 0.2211250671887608,
        "Vi": -1.0252757723726338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9062352858602,
        "longitude": -90.4306781394233
      }
    },
    {
      "number": 45330,
      "class": "Bus",
      "name": "ELSAH 2 3",
      "init": {
        "Vr": 0.2087055933469111,
        "Vi": -1.0103135678790551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9062352858602,
        "longitude": -90.4306781394233
      }
    },
    {
      "number": 45331,
      "class": "Bus",
      "name": "FIELDON 1",
      "init": {
        "Vr": 0.21949107698347958,
        "Vi": -1.0143886970619365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9989207034442,
        "longitude": -90.5660304740952
      }
    },
    {
      "number": 45332,
      "class": "Bus",
      "name": "GODFREY 1 1",
      "init": {
        "Vr": 0.18275729068608187,
        "Vi": -1.0239783911452676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8988153271578,
        "longitude": -90.2709544394208
      }
    },
    {
      "number": 45333,
      "class": "Bus",
      "name": "GODFREY 2 1",
      "init": {
        "Vr": 0.1827793220202022,
        "Vi": -1.0250226787197243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8971955182798,
        "longitude": -90.2889009900952
      }
    },
    {
      "number": 45334,
      "class": "Bus",
      "name": "GODFREY 3 1",
      "init": {
        "Vr": 0.1781860106270943,
        "Vi": -1.023996322420149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954323842946,
        "longitude": -90.2486687956895
      }
    },
    {
      "number": 45335,
      "class": "Bus",
      "name": "GODFREY 3 2",
      "init": {
        "Vr": 0.17830941029712247,
        "Vi": -1.0240304291733333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.954323842946,
        "longitude": -90.2486687956895
      }
    },
    {
      "number": 45336,
      "class": "Bus",
      "name": "GODFREY 4 1",
      "init": {
        "Vr": 0.17922840305608403,
        "Vi": -1.0218842900973213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9729445062954,
        "longitude": -90.1798213429756
      }
    },
    {
      "number": 45337,
      "class": "Bus",
      "name": "GRAFTON 8 1",
      "init": {
        "Vr": 0.22034292538782443,
        "Vi": -1.0145071171078726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9764128801731,
        "longitude": -90.4649932624206
      }
    },
    {
      "number": 45338,
      "class": "Bus",
      "name": "GRAFTON 9 1",
      "init": {
        "Vr": 0.21832644314828284,
        "Vi": -1.01348154591326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.093130997752,
        "longitude": -90.4593822941013
      }
    },
    {
      "number": 45339,
      "class": "Bus",
      "name": "JERSEYVILLE 1 1",
      "init": {
        "Vr": 0.2213454353305442,
        "Vi": -1.0123900746450145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1415652923972,
        "longitude": -90.3564211499974
      }
    },
    {
      "number": 45340,
      "class": "Bus",
      "name": "JERSEYVILLE 2 1",
      "init": {
        "Vr": 0.20398795440114606,
        "Vi": -1.0119299630991685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0676742072147,
        "longitude": -90.303112430307
      }
    },
    {
      "number": 45341,
      "class": "Bus",
      "name": "JERSEYVILLE 2 2",
      "init": {
        "Vr": 0.20386724515798627,
        "Vi": -1.0118986957628446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0676742072147,
        "longitude": -90.303112430307
      }
    },
    {
      "number": 45342,
      "class": "Bus",
      "name": "JERSEYVILLE 3 1",
      "init": {
        "Vr": 0.26220727837169555,
        "Vi": -1.003962812416665
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45343,
      "class": "Bus",
      "name": "JERSEYVILLE 3 2",
      "init": {
        "Vr": 0.22772385014516813,
        "Vi": -1.0122158668532175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45344,
      "class": "Bus",
      "name": "JERSEYVILLE 3 3",
      "init": {
        "Vr": 0.21484798462296617,
        "Vi": -1.0152974983840792
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45345,
      "class": "Bus",
      "name": "JERSEYVILLE 3 4",
      "init": {
        "Vr": 0.21484798462296614,
        "Vi": -1.0152974983840792
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45346,
      "class": "Bus",
      "name": "JERSEYVILLE 3 5",
      "init": {
        "Vr": 0.2629333611186083,
        "Vi": -1.0039710458862134
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45347,
      "class": "Bus",
      "name": "JERSEYVILLE 3 7",
      "init": {
        "Vr": 0.2620564157830581,
        "Vi": -1.0039540762916435
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1269970984905,
        "longitude": -90.3722728930484
      }
    },
    {
      "number": 45348,
      "class": "Bus",
      "name": "MEDORA 2 1",
      "init": {
        "Vr": 0.2122975319012523,
        "Vi": -1.0076494908074707
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2574512541522,
        "longitude": -90.1351875758212
      }
    },
    {
      "number": 45349,
      "class": "Bus",
      "name": "MEDORA 2 2",
      "init": {
        "Vr": 0.21233809539253148,
        "Vi": -1.0076518829565009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2574512541522,
        "longitude": -90.1351875758212
      }
    },
    {
      "number": 45350,
      "class": "Bus",
      "name": "CREAL SPRINGS 1",
      "init": {
        "Vr": 0.26284451030861705,
        "Vi": -1.0006229967879026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.570915083232,
        "longitude": -88.8041981514416
      }
    },
    {
      "number": 45351,
      "class": "Bus",
      "name": "CREAL SPRINGS 2",
      "init": {
        "Vr": 0.2629399085953683,
        "Vi": -1.0006290478875586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.570915083232,
        "longitude": -88.8041981514416
      }
    },
    {
      "number": 45352,
      "class": "Bus",
      "name": "GOREVILLE 1 1",
      "init": {
        "Vr": 0.2638272315446182,
        "Vi": -0.9960992785228177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.524533644881,
        "longitude": -88.9752297892155
      }
    },
    {
      "number": 45353,
      "class": "Bus",
      "name": "GOREVILLE 2 1",
      "init": {
        "Vr": 0.26607455452289425,
        "Vi": -0.9952715230480257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4711379254622,
        "longitude": -89.0147349974317
      }
    },
    {
      "number": 45354,
      "class": "Bus",
      "name": "GOREVILLE 3 1",
      "init": {
        "Vr": 0.2629291654544301,
        "Vi": -0.9972456250415578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5812759901198,
        "longitude": -88.9847632725307
      }
    },
    {
      "number": 45355,
      "class": "Bus",
      "name": "OZARK 4 1",
      "init": {
        "Vr": 0.19014357451821665,
        "Vi": -1.0110751484928182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5499722705318,
        "longitude": -88.7110603785699
      }
    },
    {
      "number": 45356,
      "class": "Bus",
      "name": "OZARK 4 2",
      "init": {
        "Vr": 0.19011783943158095,
        "Vi": -1.0110727408285645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5499722705318,
        "longitude": -88.7110603785699
      }
    },
    {
      "number": 45357,
      "class": "Bus",
      "name": "SIMPSON 2 1",
      "init": {
        "Vr": 0.20586277773953385,
        "Vi": -1.009325894197041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4307750875004,
        "longitude": -88.6359864385414
      }
    },
    {
      "number": 45358,
      "class": "Bus",
      "name": "VIENNA 8 1",
      "init": {
        "Vr": 0.21933978702543244,
        "Vi": -1.0081758302308192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4057411512777,
        "longitude": -88.8611598404508
      }
    },
    {
      "number": 45359,
      "class": "Bus",
      "name": "VIENNA 9 1",
      "init": {
        "Vr": 0.20828412470437271,
        "Vi": -1.009954834512958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5062650082958,
        "longitude": -88.8577981164401
      }
    },
    {
      "number": 45360,
      "class": "Bus",
      "name": "VIENNA 10 1",
      "init": {
        "Vr": 0.22267505365944257,
        "Vi": -1.0081640495421136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4250262132243,
        "longitude": -88.9077465322132
      }
    },
    {
      "number": 45361,
      "class": "Bus",
      "name": "VIENNA 10 2",
      "init": {
        "Vr": 0.22262109867937943,
        "Vi": -1.0081506187025826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4250262132243,
        "longitude": -88.9077465322132
      }
    },
    {
      "number": 45362,
      "class": "Bus",
      "name": "BOURBONNAIS 1 1",
      "init": {
        "Vr": -0.23484082257562114,
        "Vi": -1.0059851480387902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.210845358735,
        "longitude": -87.8711345994658
      }
    },
    {
      "number": 45363,
      "class": "Bus",
      "name": "BOURBONNAIS 1 2",
      "init": {
        "Vr": -0.23466704410674638,
        "Vi": -1.0061476509315783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.210845358735,
        "longitude": -87.8711345994658
      }
    },
    {
      "number": 45364,
      "class": "Bus",
      "name": "BOURBONNAIS 2 1",
      "init": {
        "Vr": -0.23661583721386306,
        "Vi": -1.00953280564182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2240820656547,
        "longitude": -87.871516456593
      }
    },
    {
      "number": 45365,
      "class": "Bus",
      "name": "BOURBONNAIS 3 1",
      "init": {
        "Vr": -0.26409996762740184,
        "Vi": -0.9894949883629187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1615384121464,
        "longitude": -87.7915658310456
      }
    },
    {
      "number": 45366,
      "class": "Bus",
      "name": "BOURBONNAIS 4 1",
      "init": {
        "Vr": -0.1636357854773974,
        "Vi": -1.0274626939961666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45367,
      "class": "Bus",
      "name": "BOURBONNAIS 4 2",
      "init": {
        "Vr": -0.2301713526577214,
        "Vi": -1.0095183883984826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45368,
      "class": "Bus",
      "name": "BOURBONNAIS 4 3",
      "init": {
        "Vr": -0.27706427010609824,
        "Vi": -0.9826915456746095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45369,
      "class": "Bus",
      "name": "BOURBONNAIS 4 4",
      "init": {
        "Vr": -0.24677140220254482,
        "Vi": -1.0062704353951926
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45370,
      "class": "Bus",
      "name": "BOURBONNAIS 4 5",
      "init": {
        "Vr": -0.23017135265772143,
        "Vi": -1.0095183883984824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45371,
      "class": "Bus",
      "name": "BOURBONNAIS 4 6",
      "init": {
        "Vr": -0.23017135265772143,
        "Vi": -1.0095183883984824
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45372,
      "class": "Bus",
      "name": "BOURBONNAIS 4 7",
      "init": {
        "Vr": -0.2301713526577214,
        "Vi": -1.0095183883984824
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45373,
      "class": "Bus",
      "name": "BOURBONNAIS 4 8",
      "init": {
        "Vr": -0.16207145973439896,
        "Vi": -1.028286122215674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45374,
      "class": "Bus",
      "name": "BOURBONNAIS 4 10",
      "init": {
        "Vr": -0.1636357854773974,
        "Vi": -1.0274626939961666
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2187138483198,
        "longitude": -87.8777641574438
      }
    },
    {
      "number": 45375,
      "class": "Bus",
      "name": "BRADLEY 1 1",
      "init": {
        "Vr": -0.17142293266592595,
        "Vi": -1.0266386714782192
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.184895805103,
        "longitude": -87.743789469845
      }
    },
    {
      "number": 45376,
      "class": "Bus",
      "name": "BRADLEY 2 1",
      "init": {
        "Vr": -0.2758675727288731,
        "Vi": -0.9861184126195555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2153661766735,
        "longitude": -87.7424678051749
      }
    },
    {
      "number": 45377,
      "class": "Bus",
      "name": "ESSEX 5 1",
      "init": {
        "Vr": -0.20736125330513452,
        "Vi": -1.0030003980890236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0073745753079,
        "longitude": -88.2039532772469
      }
    },
    {
      "number": 45378,
      "class": "Bus",
      "name": "ESSEX 5 2",
      "init": {
        "Vr": -0.2074012720313629,
        "Vi": -1.0029668589550793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0073745753079,
        "longitude": -88.2039532772469
      }
    },
    {
      "number": 45379,
      "class": "Bus",
      "name": "GRANT PARK 1 1",
      "init": {
        "Vr": -0.2988763953008828,
        "Vi": -0.9866868118180072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896180450967,
        "longitude": -87.5526659951589
      }
    },
    {
      "number": 45380,
      "class": "Bus",
      "name": "GRANT PARK 1 2",
      "init": {
        "Vr": -0.29889958837244446,
        "Vi": -0.9866639181931826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2896180450967,
        "longitude": -87.5526659951589
      }
    },
    {
      "number": 45381,
      "class": "Bus",
      "name": "GRANT PARK 2 1",
      "init": {
        "Vr": -0.3065062716392683,
        "Vi": -0.9801490469722051
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2476828233135,
        "longitude": -87.5964261686145
      }
    },
    {
      "number": 45382,
      "class": "Bus",
      "name": "GRANT PARK 2 2",
      "init": {
        "Vr": -0.3064608353219127,
        "Vi": -0.9801987217793335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2476828233135,
        "longitude": -87.5964261686145
      }
    },
    {
      "number": 45383,
      "class": "Bus",
      "name": "KANKAKEE 1 1",
      "init": {
        "Vr": -0.24622951771916143,
        "Vi": -0.9951222169933372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1405876305013,
        "longitude": -87.8624475650759
      }
    },
    {
      "number": 45384,
      "class": "Bus",
      "name": "KANKAKEE 2 1",
      "init": {
        "Vr": -0.21726409124387996,
        "Vi": -1.0107036767930668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1631797499338,
        "longitude": -87.9245452588071
      }
    },
    {
      "number": 45385,
      "class": "Bus",
      "name": "KANKAKEE 3 1",
      "init": {
        "Vr": -0.11764169320600415,
        "Vi": -1.035532238673583
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0350170992878,
        "longitude": -87.8253275706752
      }
    },
    {
      "number": 45386,
      "class": "Bus",
      "name": "KANKAKEE 3 2",
      "init": {
        "Vr": -0.14464583425442246,
        "Vi": -1.033397202230328
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0350170992878,
        "longitude": -87.8253275706752
      }
    },
    {
      "number": 45387,
      "class": "Bus",
      "name": "KANKAKEE 3 3",
      "init": {
        "Vr": -0.1818187863939231,
        "Vi": -1.028528451711924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0350170992878,
        "longitude": -87.8253275706752
      }
    },
    {
      "number": 45388,
      "class": "Bus",
      "name": "KANKAKEE 3 4",
      "init": {
        "Vr": -0.11791950212415908,
        "Vi": -1.0353930479936986
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0350170992878,
        "longitude": -87.8253275706752
      }
    },
    {
      "number": 45389,
      "class": "Bus",
      "name": "KANKAKEE 3 6",
      "init": {
        "Vr": -0.14563845959211344,
        "Vi": -1.0327749886538322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0350170992878,
        "longitude": -87.8253275706752
      }
    },
    {
      "number": 45390,
      "class": "Bus",
      "name": "KANKAKEE 4 1",
      "init": {
        "Vr": -0.22911198473720507,
        "Vi": -1.0071967297902518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2180619707327,
        "longitude": -87.9023844217788
      }
    },
    {
      "number": 45391,
      "class": "Bus",
      "name": "KANKAKEE 4 2",
      "init": {
        "Vr": -0.2294160494608894,
        "Vi": -1.0068464406758302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2180619707327,
        "longitude": -87.9023844217788
      }
    },
    {
      "number": 45392,
      "class": "Bus",
      "name": "MANTENO 1 1",
      "init": {
        "Vr": -0.25934602106585386,
        "Vi": -1.0064818279866339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2677639386615,
        "longitude": -87.854560860975
      }
    },
    {
      "number": 45393,
      "class": "Bus",
      "name": "MANTENO 2 1",
      "init": {
        "Vr": -0.2694018335820064,
        "Vi": -1.0020571006045516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2985320259125,
        "longitude": -87.8146400367952
      }
    },
    {
      "number": 45394,
      "class": "Bus",
      "name": "MANTENO 3 1",
      "init": {
        "Vr": -0.24985016206451063,
        "Vi": -1.0114386757426979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2476323639633,
        "longitude": -87.8852293957141
      }
    },
    {
      "number": 45395,
      "class": "Bus",
      "name": "MOMENCE 1 1",
      "init": {
        "Vr": -0.2589057130468545,
        "Vi": -0.99042179520159
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1606030579613,
        "longitude": -87.6281619980833
      }
    },
    {
      "number": 45396,
      "class": "Bus",
      "name": "MOMENCE 2 1",
      "init": {
        "Vr": -0.2702650542842156,
        "Vi": -0.9872325910373375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1765417729369,
        "longitude": -87.7077036393369
      }
    },
    {
      "number": 45397,
      "class": "Bus",
      "name": "PEMBROKE TOWNSHIP 1",
      "init": {
        "Vr": -0.35928250626719366,
        "Vi": -0.9637509218298884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9735256827599,
        "longitude": -87.5890792427152
      }
    },
    {
      "number": 45398,
      "class": "Bus",
      "name": "ABINGDON 12 1",
      "init": {
        "Vr": 0.0994598644378781,
        "Vi": -1.03591404503022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8200350851601,
        "longitude": -90.3879361329339
      }
    },
    {
      "number": 45399,
      "class": "Bus",
      "name": "ABINGDON 13 1",
      "init": {
        "Vr": 0.09209034492300293,
        "Vi": -1.036851531640504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8149933618834,
        "longitude": -90.329220192827
      }
    },
    {
      "number": 45400,
      "class": "Bus",
      "name": "ABINGDON 13 2",
      "init": {
        "Vr": 0.0920327228926094,
        "Vi": -1.0368347530981146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8149933618834,
        "longitude": -90.329220192827
      }
    },
    {
      "number": 45401,
      "class": "Bus",
      "name": "ABINGDON 14 1",
      "init": {
        "Vr": 0.1098486767894251,
        "Vi": -1.0336824906930906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7776460923803,
        "longitude": -90.4304836129972
      }
    },
    {
      "number": 45402,
      "class": "Bus",
      "name": "DAHINDA 1",
      "init": {
        "Vr": 0.07420291078838095,
        "Vi": -1.0297496425909736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9110568819424,
        "longitude": -90.1074111753312
      }
    },
    {
      "number": 45403,
      "class": "Bus",
      "name": "EAST GALESBURG 1",
      "init": {
        "Vr": 0.12966160088771925,
        "Vi": -1.0312571127359755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9058138518338,
        "longitude": -90.2993468035962
      }
    },
    {
      "number": 45404,
      "class": "Bus",
      "name": "ELMWOOD 1 1",
      "init": {
        "Vr": 0.05540008971993165,
        "Vi": -1.033293435057107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7705787486832,
        "longitude": -89.9938735088727
      }
    },
    {
      "number": 45405,
      "class": "Bus",
      "name": "ELMWOOD 1 2",
      "init": {
        "Vr": 0.05537037708795211,
        "Vi": -1.0332870622168724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7705787486832,
        "longitude": -89.9938735088727
      }
    },
    {
      "number": 45406,
      "class": "Bus",
      "name": "ELMWOOD 2 1",
      "init": {
        "Vr": 0.05853840176962236,
        "Vi": -1.031961431338475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7978289529626,
        "longitude": -89.9506213563543
      }
    },
    {
      "number": 45407,
      "class": "Bus",
      "name": "ELMWOOD 2 2",
      "init": {
        "Vr": 0.05849842928929308,
        "Vi": -1.0319448689788213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7978289529626,
        "longitude": -89.9506213563543
      }
    },
    {
      "number": 45408,
      "class": "Bus",
      "name": "ELMWOOD 3 1",
      "init": {
        "Vr": 0.06284191810324724,
        "Vi": -1.0309763085576418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379833012888,
        "longitude": -89.9963708582944
      }
    },
    {
      "number": 45409,
      "class": "Bus",
      "name": "ELMWOOD 3 2",
      "init": {
        "Vr": 0.06288731609920799,
        "Vi": -1.03099152300523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8379833012888,
        "longitude": -89.9963708582944
      }
    },
    {
      "number": 45410,
      "class": "Bus",
      "name": "GALESBURG 2 1",
      "init": {
        "Vr": 0.2182620616104903,
        "Vi": -1.023933446983178
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9900320810743,
        "longitude": -90.4669781869134
      }
    },
    {
      "number": 45411,
      "class": "Bus",
      "name": "GALESBURG 2 2",
      "init": {
        "Vr": 0.20045660922500008,
        "Vi": -1.0292568614558346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9900320810743,
        "longitude": -90.4669781869134
      }
    },
    {
      "number": 45412,
      "class": "Bus",
      "name": "GALESBURG 2 3",
      "init": {
        "Vr": 0.21932976944150737,
        "Vi": -1.023249384366984
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9900320810743,
        "longitude": -90.4669781869134
      }
    },
    {
      "number": 45413,
      "class": "Bus",
      "name": "GALESBURG 3 1",
      "init": {
        "Vr": 0.08909136438188402,
        "Vi": -1.01654477896383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9722539844498,
        "longitude": -90.4949254018628
      }
    },
    {
      "number": 45414,
      "class": "Bus",
      "name": "GALESBURG 3 2",
      "init": {
        "Vr": 0.08931343955453243,
        "Vi": -1.0167480087369307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9722539844498,
        "longitude": -90.4949254018628
      }
    },
    {
      "number": 45415,
      "class": "Bus",
      "name": "GALESBURG 4 1",
      "init": {
        "Vr": 0.18964612576983927,
        "Vi": -1.0289955426524877
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8770645328547,
        "longitude": -90.3782023823944
      }
    },
    {
      "number": 45416,
      "class": "Bus",
      "name": "GALESBURG 4 2",
      "init": {
        "Vr": 0.14931756770402926,
        "Vi": -1.0331816078309144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8770645328547,
        "longitude": -90.3782023823944
      }
    },
    {
      "number": 45417,
      "class": "Bus",
      "name": "GALESBURG 4 3",
      "init": {
        "Vr": 0.12029007985683023,
        "Vi": -1.036194632905105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8770645328547,
        "longitude": -90.3782023823944
      }
    },
    {
      "number": 45418,
      "class": "Bus",
      "name": "GALESBURG 4 4",
      "init": {
        "Vr": 0.12029007985683023,
        "Vi": -1.036194632905105
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8770645328547,
        "longitude": -90.3782023823944
      }
    },
    {
      "number": 45419,
      "class": "Bus",
      "name": "GALESBURG 4 5",
      "init": {
        "Vr": 0.18939574977439794,
        "Vi": -1.0288751865197814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8770645328547,
        "longitude": -90.3782023823944
      }
    },
    {
      "number": 45420,
      "class": "Bus",
      "name": "GALESBURG 5 1",
      "init": {
        "Vr": 0.08423099072734891,
        "Vi": -1.0166682255737087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9832672123064,
        "longitude": -90.3786228285353
      }
    },
    {
      "number": 45421,
      "class": "Bus",
      "name": "GALESBURG 5 2",
      "init": {
        "Vr": 0.0839995361288658,
        "Vi": -1.0165516692162142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9832672123064,
        "longitude": -90.3786228285353
      }
    },
    {
      "number": 45422,
      "class": "Bus",
      "name": "KNOXVILLE 42 1",
      "init": {
        "Vr": 0.10365417780007243,
        "Vi": -1.0276175713046107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9439819234481,
        "longitude": -90.2212935883321
      }
    },
    {
      "number": 45423,
      "class": "Bus",
      "name": "KNOXVILLE 43 1",
      "init": {
        "Vr": 0.09569661371949356,
        "Vi": -1.0279100237563874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9647801047766,
        "longitude": -90.1799985001499
      }
    },
    {
      "number": 45424,
      "class": "Bus",
      "name": "RIO 2 1",
      "init": {
        "Vr": 0.08892333461155313,
        "Vi": -1.0196765582271683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0312496935969,
        "longitude": -90.33020174929
      }
    },
    {
      "number": 45425,
      "class": "Bus",
      "name": "WILLIAMSFIELD 1",
      "init": {
        "Vr": 0.08495852056896827,
        "Vi": -1.028670843771661
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9768034872562,
        "longitude": -90.0651862774705
      }
    },
    {
      "number": 45426,
      "class": "Bus",
      "name": "YATES CITY 1",
      "init": {
        "Vr": 0.05916476286210682,
        "Vi": -1.037140085536281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7775617149689,
        "longitude": -90.1013065978782
      }
    },
    {
      "number": 45427,
      "class": "Bus",
      "name": "OGLESBY 1 1",
      "init": {
        "Vr": -0.0956366142013041,
        "Vi": -1.031878302803596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.289344756245,
        "longitude": -89.0966927736321
      }
    },
    {
      "number": 45428,
      "class": "Bus",
      "name": "OGLESBY 2 1",
      "init": {
        "Vr": -0.058781627804635805,
        "Vi": -1.0312984021572364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2551340620409,
        "longitude": -89.0123095474337
      }
    },
    {
      "number": 45429,
      "class": "Bus",
      "name": "STREATOR 1 1",
      "init": {
        "Vr": -0.07864909053998705,
        "Vi": -1.0335842578309944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2057129894148,
        "longitude": -88.7495839125544
      }
    },
    {
      "number": 45430,
      "class": "Bus",
      "name": "STREATOR 2 1",
      "init": {
        "Vr": -0.04740083334276619,
        "Vi": -1.0309842880635012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1538450348598,
        "longitude": -88.8932929806856
      }
    },
    {
      "number": 45431,
      "class": "Bus",
      "name": "STREATOR 3 1",
      "init": {
        "Vr": -0.03966672284664795,
        "Vi": -1.0311228636789664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0718225319013,
        "longitude": -88.8914366858778
      }
    },
    {
      "number": 45432,
      "class": "Bus",
      "name": "STREATOR 3 2",
      "init": {
        "Vr": -0.03981809530291197,
        "Vi": -1.031070879373528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0718225319013,
        "longitude": -88.8914366858778
      }
    },
    {
      "number": 45433,
      "class": "Bus",
      "name": "STREATOR 4 1",
      "init": {
        "Vr": -0.0163206207013339,
        "Vi": -1.0385369555141188
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2151021294523,
        "longitude": -88.8681137180791
      }
    },
    {
      "number": 45434,
      "class": "Bus",
      "name": "STREATOR 4 2",
      "init": {
        "Vr": -0.03395317913264859,
        "Vi": -1.032740307329594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2151021294523,
        "longitude": -88.8681137180791
      }
    },
    {
      "number": 45435,
      "class": "Bus",
      "name": "STREATOR 4 3",
      "init": {
        "Vr": -0.01601762723322494,
        "Vi": -1.0386924467469316
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2151021294523,
        "longitude": -88.8681137180791
      }
    },
    {
      "number": 45436,
      "class": "Bus",
      "name": "TONICA 1",
      "init": {
        "Vr": -0.06308540413576554,
        "Vi": -1.0329455009617663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1828103343796,
        "longitude": -89.0655760896263
      }
    },
    {
      "number": 45437,
      "class": "Bus",
      "name": "WENONA 1",
      "init": {
        "Vr": -0.03808635735396842,
        "Vi": -1.0315159567424428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0793652255871,
        "longitude": -88.9727402927699
      }
    },
    {
      "number": 45438,
      "class": "Bus",
      "name": "BRIDGEPORT 18 1",
      "init": {
        "Vr": 0.010133541994426525,
        "Vi": -1.045897090284182
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.650609282164,
        "longitude": -87.7212220072823
      }
    },
    {
      "number": 45439,
      "class": "Bus",
      "name": "BRIDGEPORT 19 1",
      "init": {
        "Vr": -0.07301120960948275,
        "Vi": -1.0266056558945265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419928085542,
        "longitude": -87.7866136555517
      }
    },
    {
      "number": 45440,
      "class": "Bus",
      "name": "LAWRENCEVILLE 18 1",
      "init": {
        "Vr": -0.1308507744439927,
        "Vi": -1.024173517374475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7124053970895,
        "longitude": -87.6489145470002
      }
    },
    {
      "number": 45441,
      "class": "Bus",
      "name": "LAWRENCEVILLE 18 2",
      "init": {
        "Vr": -0.13078712766502926,
        "Vi": -1.0242066515184625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7124053970895,
        "longitude": -87.6489145470002
      }
    },
    {
      "number": 45442,
      "class": "Bus",
      "name": "LAWRENCEVILLE 19 1",
      "init": {
        "Vr": -0.18160129856500737,
        "Vi": -1.0007334741736704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7989133971007,
        "longitude": -87.6016797846898
      }
    },
    {
      "number": 45443,
      "class": "Bus",
      "name": "LAWRENCEVILLE 20 1",
      "init": {
        "Vr": -0.14193957527006215,
        "Vi": -1.0237518775170495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6693973750482,
        "longitude": -87.6248258326578
      }
    },
    {
      "number": 45444,
      "class": "Bus",
      "name": "LAWRENCEVILLE 20 2",
      "init": {
        "Vr": -0.1420079656267579,
        "Vi": -1.0237105988995476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6693973750482,
        "longitude": -87.6248258326578
      }
    },
    {
      "number": 45445,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 1 1",
      "init": {
        "Vr": -0.10391653739729295,
        "Vi": -1.0226150221219676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5468090387424,
        "longitude": -87.6793553841861
      }
    },
    {
      "number": 45446,
      "class": "Bus",
      "name": "SAINT FRANCISVILLE 1 2",
      "init": {
        "Vr": -0.10388230201288283,
        "Vi": -1.0226465981685
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5468090387424,
        "longitude": -87.6793553841861
      }
    },
    {
      "number": 45447,
      "class": "Bus",
      "name": "CHENOA 1 1",
      "init": {
        "Vr": -0.08136991634857776,
        "Vi": -1.0272488479501716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6759869674804,
        "longitude": -88.6074776716769
      }
    },
    {
      "number": 45448,
      "class": "Bus",
      "name": "CHENOA 2 1",
      "init": {
        "Vr": -0.0889433147057546,
        "Vi": -1.02532645512705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7234951148361,
        "longitude": -88.6204512375418
      }
    },
    {
      "number": 45449,
      "class": "Bus",
      "name": "CHENOA 3 1",
      "init": {
        "Vr": -0.05776779832949096,
        "Vi": -1.0276395686547803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7575219159283,
        "longitude": -88.7520992993805
      }
    },
    {
      "number": 45450,
      "class": "Bus",
      "name": "CORNELL 1 1",
      "init": {
        "Vr": -0.10359760883703227,
        "Vi": -1.0263798050918918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9411620829154,
        "longitude": -88.7513318093552
      }
    },
    {
      "number": 45451,
      "class": "Bus",
      "name": "CORNELL 1 2",
      "init": {
        "Vr": -0.10357071098831233,
        "Vi": -1.0263994694186465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9411620829154,
        "longitude": -88.7513318093552
      }
    },
    {
      "number": 45452,
      "class": "Bus",
      "name": "CORNELL 2 1",
      "init": {
        "Vr": -0.058847191117552364,
        "Vi": -1.0310552725379531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0536565722494,
        "longitude": -88.7212047801726
      }
    },
    {
      "number": 45453,
      "class": "Bus",
      "name": "FAIRBURY 1 1",
      "init": {
        "Vr": -0.0999386160036664,
        "Vi": -1.0284609914428628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802478924504,
        "longitude": -88.5415014120348
      }
    },
    {
      "number": 45454,
      "class": "Bus",
      "name": "FAIRBURY 1 2",
      "init": {
        "Vr": -0.09997677450559936,
        "Vi": -1.028411735756518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6802478924504,
        "longitude": -88.5415014120348
      }
    },
    {
      "number": 45455,
      "class": "Bus",
      "name": "FAIRBURY 2 1",
      "init": {
        "Vr": -0.06679906760334771,
        "Vi": -1.0438289089519597
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6920696540592,
        "longitude": -88.5017565792123
      }
    },
    {
      "number": 45456,
      "class": "Bus",
      "name": "FAIRBURY 2 2",
      "init": {
        "Vr": -0.10324873854509499,
        "Vi": -1.0309734367579833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6920696540592,
        "longitude": -88.5017565792123
      }
    },
    {
      "number": 45457,
      "class": "Bus",
      "name": "FAIRBURY 2 3",
      "init": {
        "Vr": -0.06689397959262558,
        "Vi": -1.0437870505683464
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6920696540592,
        "longitude": -88.5017565792123
      }
    },
    {
      "number": 45458,
      "class": "Bus",
      "name": "FLANAGAN 1",
      "init": {
        "Vr": -0.032474923180587346,
        "Vi": -1.0332379552223614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9216880070998,
        "longitude": -88.887634146921
      }
    },
    {
      "number": 45459,
      "class": "Bus",
      "name": "FORREST 1 1",
      "init": {
        "Vr": -0.1332546951894401,
        "Vi": -1.0226572856765266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6743926462383,
        "longitude": -88.3767770259702
      }
    },
    {
      "number": 45460,
      "class": "Bus",
      "name": "FORREST 2 1",
      "init": {
        "Vr": -0.1454524700167992,
        "Vi": -1.0213346817621953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7633790682578,
        "longitude": -88.3824611258351
      }
    },
    {
      "number": 45461,
      "class": "Bus",
      "name": "GRIDLEY 1 1",
      "init": {
        "Vr": -0.029715958037017723,
        "Vi": -1.0321071559122603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7793061902111,
        "longitude": -88.8782373860693
      }
    },
    {
      "number": 45462,
      "class": "Bus",
      "name": "GRIDLEY 2 1",
      "init": {
        "Vr": -0.003211554956500507,
        "Vi": -1.03475277541129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6380553374207,
        "longitude": -88.8352489417414
      }
    },
    {
      "number": 45463,
      "class": "Bus",
      "name": "GRIDLEY 2 2",
      "init": {
        "Vr": -0.003231687266141523,
        "Vi": -1.0347444498395841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6380553374207,
        "longitude": -88.8352489417414
      }
    },
    {
      "number": 45464,
      "class": "Bus",
      "name": "ODELL 1 1",
      "init": {
        "Vr": -0.11069200723419852,
        "Vi": -1.0285106027258772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9210749665328,
        "longitude": -88.5089174750836
      }
    },
    {
      "number": 45465,
      "class": "Bus",
      "name": "ODELL 1 2",
      "init": {
        "Vr": -0.11071516463820824,
        "Vi": -1.0284970133681755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9210749665328,
        "longitude": -88.5089174750836
      }
    },
    {
      "number": 45466,
      "class": "Bus",
      "name": "PONTIAC 6 1",
      "init": {
        "Vr": -0.10735496254069253,
        "Vi": -1.020746940575747
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8617682780064,
        "longitude": -88.624729781705
      }
    },
    {
      "number": 45467,
      "class": "Bus",
      "name": "PONTIAC 7 1",
      "init": {
        "Vr": -0.11128798346581875,
        "Vi": -1.0216863537290557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9391310880581,
        "longitude": -88.6619873725889
      }
    },
    {
      "number": 45468,
      "class": "Bus",
      "name": "PONTIAC 8 1",
      "init": {
        "Vr": -0.053155089403273084,
        "Vi": -1.0489324662283195
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9096326760032,
        "longitude": -88.608954170079
      }
    },
    {
      "number": 45469,
      "class": "Bus",
      "name": "PONTIAC 8 2",
      "init": {
        "Vr": -0.05301599750963458,
        "Vi": -1.0490222905362128
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9096326760032,
        "longitude": -88.608954170079
      }
    },
    {
      "number": 45470,
      "class": "Bus",
      "name": "ATHENS 38 1",
      "init": {
        "Vr": 0.09693394993095521,
        "Vi": -1.0216767619164073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9690351355358,
        "longitude": -89.6678744594598
      }
    },
    {
      "number": 45471,
      "class": "Bus",
      "name": "ATHENS 39 1",
      "init": {
        "Vr": 0.0935676610148179,
        "Vi": -1.0247929707854042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0239136898526,
        "longitude": -89.6461023809177
      }
    },
    {
      "number": 45472,
      "class": "Bus",
      "name": "ATHENS 39 2",
      "init": {
        "Vr": 0.09361473632442488,
        "Vi": -1.0248077521435692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0239136898526,
        "longitude": -89.6461023809177
      }
    },
    {
      "number": 45473,
      "class": "Bus",
      "name": "ATHENS 40 1",
      "init": {
        "Vr": 0.0754802271258443,
        "Vi": -1.0250710012533655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0154523202355,
        "longitude": -89.5439762764742
      }
    },
    {
      "number": 45474,
      "class": "Bus",
      "name": "ATLANTA 49 1",
      "init": {
        "Vr": 0.030611947137689582,
        "Vi": -1.031630838546477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3884985671821,
        "longitude": -89.2689888942276
      }
    },
    {
      "number": 45475,
      "class": "Bus",
      "name": "ATLANTA 50 1",
      "init": {
        "Vr": 0.03313842075719021,
        "Vi": -1.0328776996862816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2651467290104,
        "longitude": -89.3189841089042
      }
    },
    {
      "number": 45476,
      "class": "Bus",
      "name": "LINCOLN 7 1",
      "init": {
        "Vr": 0.16602742271647863,
        "Vi": -1.0209124023710041
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0965454429739,
        "longitude": -89.3763862248284
      }
    },
    {
      "number": 45477,
      "class": "Bus",
      "name": "LINCOLN 7 2",
      "init": {
        "Vr": 0.07788330080020756,
        "Vi": -1.0433013870112655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0965454429739,
        "longitude": -89.3763862248284
      }
    },
    {
      "number": 45478,
      "class": "Bus",
      "name": "LINCOLN 7 3",
      "init": {
        "Vr": 0.165885289473759,
        "Vi": -1.0208676861949282
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0965454429739,
        "longitude": -89.3763862248284
      }
    },
    {
      "number": 45479,
      "class": "Bus",
      "name": "LINCOLN 8 1",
      "init": {
        "Vr": 0.07085198093311355,
        "Vi": -1.040456730179369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.111072052533,
        "longitude": -89.3377530274942
      }
    },
    {
      "number": 45480,
      "class": "Bus",
      "name": "LINCOLN 9 1",
      "init": {
        "Vr": 0.06783920235300946,
        "Vi": -1.036569115644881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1465153721181,
        "longitude": -89.2682246596303
      }
    },
    {
      "number": 45481,
      "class": "Bus",
      "name": "LINCOLN 10 1",
      "init": {
        "Vr": 0.060791032071676215,
        "Vi": -1.0377310239765665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1667954077382,
        "longitude": -89.3550265707571
      }
    },
    {
      "number": 45482,
      "class": "Bus",
      "name": "LINCOLN 10 2",
      "init": {
        "Vr": 0.06093428848094875,
        "Vi": -1.0377685748478547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1667954077382,
        "longitude": -89.3550265707571
      }
    },
    {
      "number": 45483,
      "class": "Bus",
      "name": "MOUNT PULASKI 1 1",
      "init": {
        "Vr": 0.06835042228606782,
        "Vi": -1.0294043612964574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0250479925928,
        "longitude": -89.3729047632336
      }
    },
    {
      "number": 45484,
      "class": "Bus",
      "name": "MOUNT PULASKI 2 1",
      "init": {
        "Vr": 0.05292131095734251,
        "Vi": -1.0214556661985945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438383122565,
        "longitude": -89.2481696866266
      }
    },
    {
      "number": 45485,
      "class": "Bus",
      "name": "SAN JOSE 1",
      "init": {
        "Vr": 0.09472684492171951,
        "Vi": -1.031162973702931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2550067437204,
        "longitude": -89.5455758039186
      }
    },
    {
      "number": 45486,
      "class": "Bus",
      "name": "ARGENTA 1 1",
      "init": {
        "Vr": 0.040033939110350844,
        "Vi": -1.030909100319142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9000943189427,
        "longitude": -88.7612123140715
      }
    },
    {
      "number": 45487,
      "class": "Bus",
      "name": "ARGENTA 1 2",
      "init": {
        "Vr": 0.040005299918319054,
        "Vi": -1.0308981045749102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9000943189427,
        "longitude": -88.7612123140715
      }
    },
    {
      "number": 45488,
      "class": "Bus",
      "name": "ARGENTA 2 1",
      "init": {
        "Vr": 0.007034075750899441,
        "Vi": -1.0263570120114929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9257861671152,
        "longitude": -88.6894535118267
      }
    },
    {
      "number": 45489,
      "class": "Bus",
      "name": "ARGENTA 3 1",
      "init": {
        "Vr": 0.08421881834443525,
        "Vi": -1.0355758942625055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8439018287187,
        "longitude": -88.8608358162175
      }
    },
    {
      "number": 45490,
      "class": "Bus",
      "name": "CERRO GORDO 1",
      "init": {
        "Vr": 0.028682523833006165,
        "Vi": -1.0279602419637954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8549705983183,
        "longitude": -88.6448900956902
      }
    },
    {
      "number": 45491,
      "class": "Bus",
      "name": "DECATUR 26 1",
      "init": {
        "Vr": 0.05634949643920939,
        "Vi": -1.0182316599764987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9607485607917,
        "longitude": -89.0386949768491
      }
    },
    {
      "number": 45492,
      "class": "Bus",
      "name": "DECATUR 27 1",
      "init": {
        "Vr": 0.08767591772031394,
        "Vi": -1.0343268905785445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8239345945821,
        "longitude": -88.9566546163857
      }
    },
    {
      "number": 45493,
      "class": "Bus",
      "name": "DECATUR 28 1",
      "init": {
        "Vr": 0.08852681958999788,
        "Vi": -1.0354181745659938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.856796207425504,
        "longitude": -88.9453399123152
      }
    },
    {
      "number": 45494,
      "class": "Bus",
      "name": "DECATUR 28 2",
      "init": {
        "Vr": 0.08827715474050364,
        "Vi": -1.0353409233101878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.856796207425504,
        "longitude": -88.9453399123152
      }
    },
    {
      "number": 45495,
      "class": "Bus",
      "name": "DECATUR 29 1",
      "init": {
        "Vr": 0.09106595820644312,
        "Vi": -1.0393298619267863
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9917005450057,
        "longitude": -88.9976304364889
      }
    },
    {
      "number": 45496,
      "class": "Bus",
      "name": "DECATUR 29 2",
      "init": {
        "Vr": 0.015998345701955262,
        "Vi": -1.0441361134031333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9917005450057,
        "longitude": -88.9976304364889
      }
    },
    {
      "number": 45497,
      "class": "Bus",
      "name": "DECATUR 29 3",
      "init": {
        "Vr": 0.09204374487017271,
        "Vi": -1.0389865306406656
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9917005450057,
        "longitude": -88.9976304364889
      }
    },
    {
      "number": 45498,
      "class": "Bus",
      "name": "DECATUR 30 1",
      "init": {
        "Vr": 0.08857918291862883,
        "Vi": -1.031534562757336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.767526032793,
        "longitude": -89.008402944132
      }
    },
    {
      "number": 45499,
      "class": "Bus",
      "name": "DECATUR 31 1",
      "init": {
        "Vr": 0.055712275778544734,
        "Vi": -1.0194921729181854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9362461285369,
        "longitude": -89.0885306504691
      }
    },
    {
      "number": 45500,
      "class": "Bus",
      "name": "DECATUR 32 1",
      "init": {
        "Vr": 0.05193475889706439,
        "Vi": -1.020621386276317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.856271826804,
        "longitude": -89.1225350638765
      }
    },
    {
      "number": 45501,
      "class": "Bus",
      "name": "DECATUR 33 1",
      "init": {
        "Vr": 0.05864653567742648,
        "Vi": -1.0201608351017906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9069744843877,
        "longitude": -89.0785679228732
      }
    },
    {
      "number": 45502,
      "class": "Bus",
      "name": "DECATUR 34 1",
      "init": {
        "Vr": 0.08597274175674362,
        "Vi": -1.0328301080624507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8040700406103,
        "longitude": -88.9463918210322
      }
    },
    {
      "number": 45503,
      "class": "Bus",
      "name": "DECATUR 35 1",
      "init": {
        "Vr": 0.11425198264473126,
        "Vi": -1.035593686619495
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7937710695429,
        "longitude": -89.0425707098727
      }
    },
    {
      "number": 45504,
      "class": "Bus",
      "name": "DECATUR 35 2",
      "init": {
        "Vr": 0.09232415356612604,
        "Vi": -1.0322027457856031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7937710695429,
        "longitude": -89.0425707098727
      }
    },
    {
      "number": 45505,
      "class": "Bus",
      "name": "DECATUR 35 3",
      "init": {
        "Vr": 0.11479554714482638,
        "Vi": -1.0357817906783995
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7937710695429,
        "longitude": -89.0425707098727
      }
    },
    {
      "number": 45506,
      "class": "Bus",
      "name": "DECATUR 36 1",
      "init": {
        "Vr": 0.09256060707369453,
        "Vi": -1.0355653279263592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7865520716394,
        "longitude": -88.895851202215
      }
    },
    {
      "number": 45507,
      "class": "Bus",
      "name": "DECATUR 37 1",
      "init": {
        "Vr": 0.07895335660981444,
        "Vi": -1.0240615476278034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9202906307784,
        "longitude": -88.8910715266059
      }
    },
    {
      "number": 45508,
      "class": "Bus",
      "name": "DECATUR 37 2",
      "init": {
        "Vr": 0.07866299152125639,
        "Vi": -1.0239062617535402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9202906307784,
        "longitude": -88.8910715266059
      }
    },
    {
      "number": 45509,
      "class": "Bus",
      "name": "FORSYTH 5 1",
      "init": {
        "Vr": 0.008676136173731575,
        "Vi": -1.040387732243846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0326170651929,
        "longitude": -88.9487821973054
      }
    },
    {
      "number": 45510,
      "class": "Bus",
      "name": "FORSYTH 6 1",
      "init": {
        "Vr": 0.06818683015605005,
        "Vi": -1.0209372195319852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9246129733069,
        "longitude": -88.9631987287447
      }
    },
    {
      "number": 45511,
      "class": "Bus",
      "name": "ILLIOPOLIS 1",
      "init": {
        "Vr": 0.054782662591119996,
        "Vi": -1.023782508599415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8541358015816,
        "longitude": -89.1971221725775
      }
    },
    {
      "number": 45512,
      "class": "Bus",
      "name": "ILLIOPOLIS 2",
      "init": {
        "Vr": 0.05475327670323694,
        "Vi": -1.0237600796748667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8541358015816,
        "longitude": -89.1971221725775
      }
    },
    {
      "number": 45513,
      "class": "Bus",
      "name": "LOVINGTON 1 1",
      "init": {
        "Vr": 0.02208968942411048,
        "Vi": -1.0270173268712934
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7842904107161,
        "longitude": -88.6169321021026
      }
    },
    {
      "number": 45514,
      "class": "Bus",
      "name": "MACON 22 1",
      "init": {
        "Vr": 0.07846517239125957,
        "Vi": -1.0309718355947493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6772631252161,
        "longitude": -88.8424765752341
      }
    },
    {
      "number": 45515,
      "class": "Bus",
      "name": "MT ZION 1 1",
      "init": {
        "Vr": 0.06333270263961085,
        "Vi": -1.0299807927595377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7527983448125,
        "longitude": -88.8302876104892
      }
    },
    {
      "number": 45516,
      "class": "Bus",
      "name": "MT ZION 1 2",
      "init": {
        "Vr": 0.06339679403661282,
        "Vi": -1.0300291509267103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7527983448125,
        "longitude": -88.8302876104892
      }
    },
    {
      "number": 45517,
      "class": "Bus",
      "name": "MT ZION 2 1",
      "init": {
        "Vr": 0.058998031932215436,
        "Vi": -1.0295961217395708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.728277330166,
        "longitude": -88.8482627637367
      }
    },
    {
      "number": 45518,
      "class": "Bus",
      "name": "MT ZION 3 1",
      "init": {
        "Vr": 0.07069343178452787,
        "Vi": -1.0319221891612798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7840854805295,
        "longitude": -88.8307870424016
      }
    },
    {
      "number": 45519,
      "class": "Bus",
      "name": "WARRENSBURG 4 1",
      "init": {
        "Vr": 0.05410102955817936,
        "Vi": -1.020059411790873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9347884368426,
        "longitude": -89.1449901058375
      }
    },
    {
      "number": 45520,
      "class": "Bus",
      "name": "WARRENSBURG 4 2",
      "init": {
        "Vr": 0.054063744045924976,
        "Vi": -1.0200466228872558
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9347884368426,
        "longitude": -89.1449901058375
      }
    },
    {
      "number": 45521,
      "class": "Bus",
      "name": "ALTON 5 1",
      "init": {
        "Vr": 0.2775176180003293,
        "Vi": -1.001146189100353
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9668331528031,
        "longitude": -90.1294862739746
      }
    },
    {
      "number": 45522,
      "class": "Bus",
      "name": "ALTON 5 2",
      "init": {
        "Vr": 0.19049291754697803,
        "Vi": -1.0188165998827663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9668331528031,
        "longitude": -90.1294862739746
      }
    },
    {
      "number": 45523,
      "class": "Bus",
      "name": "ALTON 5 3",
      "init": {
        "Vr": 0.1780626376769771,
        "Vi": -1.0213405743132866
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9668331528031,
        "longitude": -90.1294862739746
      }
    },
    {
      "number": 45524,
      "class": "Bus",
      "name": "ALTON 5 4",
      "init": {
        "Vr": 0.17806263767697708,
        "Vi": -1.0213405743132864
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9668331528031,
        "longitude": -90.1294862739746
      }
    },
    {
      "number": 45525,
      "class": "Bus",
      "name": "ALTON 5 5",
      "init": {
        "Vr": 0.27910656707095916,
        "Vi": -1.000895709272368
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9668331528031,
        "longitude": -90.1294862739746
      }
    },
    {
      "number": 45526,
      "class": "Bus",
      "name": "ALTON 6 1",
      "init": {
        "Vr": 0.18138297227660688,
        "Vi": -1.0167195548798047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0010594685055,
        "longitude": -90.1914179726789
      }
    },
    {
      "number": 45527,
      "class": "Bus",
      "name": "ALTON 6 2",
      "init": {
        "Vr": 0.18112547671740883,
        "Vi": -1.0166587493776695
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0010594685055,
        "longitude": -90.1914179726789
      }
    },
    {
      "number": 45528,
      "class": "Bus",
      "name": "ALTON 7 1",
      "init": {
        "Vr": 0.1703189909017277,
        "Vi": -1.0238160019731977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.930313591118,
        "longitude": -90.1537808318346
      }
    },
    {
      "number": 45529,
      "class": "Bus",
      "name": "BUNKER HILL 6 1",
      "init": {
        "Vr": 0.1497814696886672,
        "Vi": -1.018728818579379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0372219442346,
        "longitude": -89.9436651961711
      }
    },
    {
      "number": 45530,
      "class": "Bus",
      "name": "BUNKER HILL 7 1",
      "init": {
        "Vr": 0.17109300276699044,
        "Vi": -1.0206748987219656
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1190925523588,
        "longitude": -89.9478555809537
      }
    },
    {
      "number": 45531,
      "class": "Bus",
      "name": "CARLINVILLE 1 1",
      "init": {
        "Vr": 0.17405652347997747,
        "Vi": -1.0188060992736117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2270598893596,
        "longitude": -89.8711856115014
      }
    },
    {
      "number": 45532,
      "class": "Bus",
      "name": "CARLINVILLE 2 1",
      "init": {
        "Vr": 0.21907033528598246,
        "Vi": -1.0182797220784465
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3061863996115,
        "longitude": -89.8999433736597
      }
    },
    {
      "number": 45533,
      "class": "Bus",
      "name": "CARLINVILLE 2 2",
      "init": {
        "Vr": 0.21890104774667998,
        "Vi": -1.0182511998847539
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3061863996115,
        "longitude": -89.8999433736597
      }
    },
    {
      "number": 45534,
      "class": "Bus",
      "name": "FRANKLIN 61 1",
      "init": {
        "Vr": 0.10800484837719111,
        "Vi": -1.0229196978462145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5402766260961,
        "longitude": -90.0937718768676
      }
    },
    {
      "number": 45535,
      "class": "Bus",
      "name": "FRANKLIN 62 1",
      "init": {
        "Vr": 0.11073599579487986,
        "Vi": -1.0250077840872422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6795032595172,
        "longitude": -90.0940866394492
      }
    },
    {
      "number": 45536,
      "class": "Bus",
      "name": "GILLESPIE 1 1",
      "init": {
        "Vr": 0.1747916439326484,
        "Vi": -1.0178584297027793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0740601434193,
        "longitude": -89.8484030794192
      }
    },
    {
      "number": 45537,
      "class": "Bus",
      "name": "GILLESPIE 1 2",
      "init": {
        "Vr": 0.17474692949512777,
        "Vi": -1.0178412799323748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0740601434193,
        "longitude": -89.8484030794192
      }
    },
    {
      "number": 45538,
      "class": "Bus",
      "name": "GILLESPIE 2 1",
      "init": {
        "Vr": 0.17879578787649836,
        "Vi": -1.0180254623131166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1825205199603,
        "longitude": -89.8049139602272
      }
    },
    {
      "number": 45539,
      "class": "Bus",
      "name": "GILLESPIE 2 2",
      "init": {
        "Vr": 0.1788469122678096,
        "Vi": -1.0180441685053088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1825205199603,
        "longitude": -89.8049139602272
      }
    },
    {
      "number": 45540,
      "class": "Bus",
      "name": "GIRARD 7 1",
      "init": {
        "Vr": 0.13591227066174233,
        "Vi": -1.014442424388235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4205784402266,
        "longitude": -89.8495102525109
      }
    },
    {
      "number": 45541,
      "class": "Bus",
      "name": "GIRARD 8 1",
      "init": {
        "Vr": 0.13726253294402124,
        "Vi": -1.014647080212161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.380807974472,
        "longitude": -89.7889149958485
      }
    },
    {
      "number": 45542,
      "class": "Bus",
      "name": "GIRARD 8 2",
      "init": {
        "Vr": 0.13718119031031423,
        "Vi": -1.014614271387065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.380807974472,
        "longitude": -89.7889149958485
      }
    },
    {
      "number": 45543,
      "class": "Bus",
      "name": "LITCHFIELD 7 1",
      "init": {
        "Vr": 0.14866371655863336,
        "Vi": -1.0162687020292023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1781790859299,
        "longitude": -89.6136854933705
      }
    },
    {
      "number": 45544,
      "class": "Bus",
      "name": "LITCHFIELD 8 1",
      "init": {
        "Vr": 0.15697960127045535,
        "Vi": -1.016033448376073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.165721685138,
        "longitude": -89.745074743562
      }
    },
    {
      "number": 45545,
      "class": "Bus",
      "name": "LITCHFIELD 8 2",
      "init": {
        "Vr": 0.1568959619459106,
        "Vi": -1.0160132818629166
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.165721685138,
        "longitude": -89.745074743562
      }
    },
    {
      "number": 45546,
      "class": "Bus",
      "name": "LITCHFIELD 9 1",
      "init": {
        "Vr": 0.15922167749695482,
        "Vi": -1.0146312790600585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.083739223363,
        "longitude": -89.643772152986
      }
    },
    {
      "number": 45547,
      "class": "Bus",
      "name": "MOUNT OLIVE 8 1",
      "init": {
        "Vr": 0.14982630925010923,
        "Vi": -1.011109480657265
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0000812626006,
        "longitude": -89.740391777858
      }
    },
    {
      "number": 45548,
      "class": "Bus",
      "name": "MOUNT OLIVE 9 1",
      "init": {
        "Vr": 0.15542430121443304,
        "Vi": -1.01348251913653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0544937371157,
        "longitude": -89.7011116936222
      }
    },
    {
      "number": 45549,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 1",
      "init": {
        "Vr": 0.24163365522111535,
        "Vi": -1.006214438221766
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45550,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 2",
      "init": {
        "Vr": 0.18609356116048315,
        "Vi": -1.0175418039646316
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45551,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 3",
      "init": {
        "Vr": 0.12865793482795151,
        "Vi": -1.0292557618446172
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45552,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 4",
      "init": {
        "Vr": 0.1286579348279515,
        "Vi": -1.0292557618446172
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45553,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 5",
      "init": {
        "Vr": 0.24283924677986723,
        "Vi": -1.0065320908509663
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45554,
      "class": "Bus",
      "name": "MOUNT OLIVE 10 7",
      "init": {
        "Vr": 0.2415082583960506,
        "Vi": -1.0061731524933335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0966728655111,
        "longitude": -89.7599269642211
      }
    },
    {
      "number": 45555,
      "class": "Bus",
      "name": "PALMYRA 13 1",
      "init": {
        "Vr": 0.17845576720662087,
        "Vi": -1.0085295955008635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3848800772105,
        "longitude": -90.0568211485477
      }
    },
    {
      "number": 45556,
      "class": "Bus",
      "name": "PALMYRA 13 2",
      "init": {
        "Vr": 0.17841820201277964,
        "Vi": -1.008509377029888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3848800772105,
        "longitude": -90.0568211485477
      }
    },
    {
      "number": 45557,
      "class": "Bus",
      "name": "PALMYRA 14 1",
      "init": {
        "Vr": 0.1568183862117609,
        "Vi": -1.0112071228074202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4889253312949,
        "longitude": -89.9654747805612
      }
    },
    {
      "number": 45558,
      "class": "Bus",
      "name": "RAYMOND 8 1",
      "init": {
        "Vr": 0.14434245875890162,
        "Vi": -1.0162871403247096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3040129278619,
        "longitude": -89.6894329913808
      }
    },
    {
      "number": 45559,
      "class": "Bus",
      "name": "RAYMOND 8 2",
      "init": {
        "Vr": 0.14436066685725296,
        "Vi": -1.0162998606606848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3040129278619,
        "longitude": -89.6894329913808
      }
    },
    {
      "number": 45560,
      "class": "Bus",
      "name": "RAYMOND 9 1",
      "init": {
        "Vr": 0.14060257106561164,
        "Vi": -1.017519513010606
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3389405261198,
        "longitude": -89.5869453905916
      }
    },
    {
      "number": 45561,
      "class": "Bus",
      "name": "STAUNTON 5 1",
      "init": {
        "Vr": 0.14163766820831,
        "Vi": -1.0082015251011953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8641969027233,
        "longitude": -89.70584577767
      }
    },
    {
      "number": 45562,
      "class": "Bus",
      "name": "STAUNTON 6 1",
      "init": {
        "Vr": 0.12851430316653553,
        "Vi": -1.0254879356390394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9707704211403,
        "longitude": -89.8329143281803
      }
    },
    {
      "number": 45563,
      "class": "Bus",
      "name": "STAUNTON 6 2",
      "init": {
        "Vr": 0.12841229082031477,
        "Vi": -1.0254525965321672
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9707704211403,
        "longitude": -89.8329143281803
      }
    },
    {
      "number": 45564,
      "class": "Bus",
      "name": "STAUNTON 7 1",
      "init": {
        "Vr": 0.17527747993347992,
        "Vi": -1.0170434308928233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0809243791704,
        "longitude": -89.792488963622
      }
    },
    {
      "number": 45565,
      "class": "Bus",
      "name": "STAUNTON 7 2",
      "init": {
        "Vr": 0.17520736361805378,
        "Vi": -1.017018466310873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0809243791704,
        "longitude": -89.792488963622
      }
    },
    {
      "number": 45566,
      "class": "Bus",
      "name": "VIRDEN 1 1",
      "init": {
        "Vr": 0.12413931975933519,
        "Vi": -1.0211440744860367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.483230532222,
        "longitude": -89.626132958193
      }
    },
    {
      "number": 45567,
      "class": "Bus",
      "name": "VIRDEN 1 2",
      "init": {
        "Vr": 0.12407708744028381,
        "Vi": -1.0211049310913323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.483230532222,
        "longitude": -89.626132958193
      }
    },
    {
      "number": 45568,
      "class": "Bus",
      "name": "VIRDEN 2 1",
      "init": {
        "Vr": 0.1316982391880395,
        "Vi": -1.0160984070472383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4500474772546,
        "longitude": -89.7370842568576
      }
    },
    {
      "number": 45569,
      "class": "Bus",
      "name": "VIRDEN 3 1",
      "init": {
        "Vr": 0.13599357306685764,
        "Vi": -1.0146613622786589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.459389553666,
        "longitude": -89.7777825665828
      }
    },
    {
      "number": 45570,
      "class": "Bus",
      "name": "BETHALTO 1 1",
      "init": {
        "Vr": 0.16423189801935573,
        "Vi": -1.017992250731475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8880028925449,
        "longitude": -90.0559284528733
      }
    },
    {
      "number": 45571,
      "class": "Bus",
      "name": "BETHALTO 1 2",
      "init": {
        "Vr": 0.16409725728758198,
        "Vi": -1.0179384434223864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8880028925449,
        "longitude": -90.0559284528733
      }
    },
    {
      "number": 45572,
      "class": "Bus",
      "name": "BETHALTO 2 1",
      "init": {
        "Vr": 0.16625657794145104,
        "Vi": -1.0161221166752268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9236084976707,
        "longitude": -90.02002208939
      }
    },
    {
      "number": 45573,
      "class": "Bus",
      "name": "BETHALTO 2 2",
      "init": {
        "Vr": 0.1661152010089848,
        "Vi": -1.0160634890992704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9236084976707,
        "longitude": -90.02002208939
      }
    },
    {
      "number": 45574,
      "class": "Bus",
      "name": "COLLINSVILLE 7 1",
      "init": {
        "Vr": 0.28320854704380727,
        "Vi": -0.9994962961822338
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5945706434205,
        "longitude": -89.966127416006
      }
    },
    {
      "number": 45575,
      "class": "Bus",
      "name": "COLLINSVILLE 7 2",
      "init": {
        "Vr": 0.23227100998378417,
        "Vi": -1.0078420358262756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5945706434205,
        "longitude": -89.966127416006
      }
    },
    {
      "number": 45576,
      "class": "Bus",
      "name": "COLLINSVILLE 7 3",
      "init": {
        "Vr": 0.20927218630242597,
        "Vi": -1.01161022329558
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.5945706434205,
        "longitude": -89.966127416006
      }
    },
    {
      "number": 45577,
      "class": "Bus",
      "name": "COLLINSVILLE 7 4",
      "init": {
        "Vr": 0.20927218630242594,
        "Vi": -1.01161022329558
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5945706434205,
        "longitude": -89.966127416006
      }
    },
    {
      "number": 45578,
      "class": "Bus",
      "name": "COLLINSVILLE 7 5",
      "init": {
        "Vr": 0.282948270550411,
        "Vi": -0.999419273968889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5945706434205,
        "longitude": -89.966127416006
      }
    },
    {
      "number": 45579,
      "class": "Bus",
      "name": "COLLINSVILLE 8 1",
      "init": {
        "Vr": 0.274468441762957,
        "Vi": -0.9966483178335961
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.702045060154,
        "longitude": -89.9324368391788
      }
    },
    {
      "number": 45580,
      "class": "Bus",
      "name": "COLLINSVILLE 8 2",
      "init": {
        "Vr": 0.23286392682608778,
        "Vi": -1.01370624817631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.702045060154,
        "longitude": -89.9324368391788
      }
    },
    {
      "number": 45581,
      "class": "Bus",
      "name": "COLLINSVILLE 8 3",
      "init": {
        "Vr": 0.2779735876047158,
        "Vi": -0.9969789980235558
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.702045060154,
        "longitude": -89.9324368391788
      }
    },
    {
      "number": 45582,
      "class": "Bus",
      "name": "COLLINSVILLE 9 1",
      "init": {
        "Vr": 0.2241246726492146,
        "Vi": -1.0079698840149331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5948874076491,
        "longitude": -89.9995604574681
      }
    },
    {
      "number": 45583,
      "class": "Bus",
      "name": "COLLINSVILLE 10 1",
      "init": {
        "Vr": 0.18946721078518616,
        "Vi": -1.017397646742667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7291375266237,
        "longitude": -90.0705729841133
      }
    },
    {
      "number": 45584,
      "class": "Bus",
      "name": "EAST ALTON 1 1",
      "init": {
        "Vr": 0.1593015276530752,
        "Vi": -1.0173378823769748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8684910408997,
        "longitude": -90.0319410382595
      }
    },
    {
      "number": 45585,
      "class": "Bus",
      "name": "EAST ALTON 2 1",
      "init": {
        "Vr": 0.17843930553405263,
        "Vi": -1.0179250984605095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7994660885777,
        "longitude": -90.0846134207858
      }
    },
    {
      "number": 45586,
      "class": "Bus",
      "name": "EAST ALTON 2 2",
      "init": {
        "Vr": 0.17833355006714852,
        "Vi": -1.0178963474994223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7994660885777,
        "longitude": -90.0846134207858
      }
    },
    {
      "number": 45587,
      "class": "Bus",
      "name": "EAST ALTON 3 1",
      "init": {
        "Vr": 0.16951538279012004,
        "Vi": -1.0258826519869197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9040515763329,
        "longitude": -90.1268919405273
      }
    },
    {
      "number": 45588,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 1 1",
      "init": {
        "Vr": 0.19264870461433806,
        "Vi": -0.9962516436762814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6832857304714,
        "longitude": -90.2339281914137
      }
    },
    {
      "number": 45589,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 1 2",
      "init": {
        "Vr": 0.2047897319881111,
        "Vi": -1.0250732913010987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6832857304714,
        "longitude": -90.2339281914137
      }
    },
    {
      "number": 45590,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 1 3",
      "init": {
        "Vr": 0.1925577753357318,
        "Vi": -0.9962440774730801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6832857304714,
        "longitude": -90.2339281914137
      }
    },
    {
      "number": 45591,
      "class": "Bus",
      "name": "EDWARDSVILLE 1 1",
      "init": {
        "Vr": 0.27602774833643434,
        "Vi": -1.0006380042736742
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7701032358872,
        "longitude": -89.889227394273
      }
    },
    {
      "number": 45592,
      "class": "Bus",
      "name": "EDWARDSVILLE 2 1",
      "init": {
        "Vr": 0.12843124245249682,
        "Vi": -1.0227971552438597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8762877730389,
        "longitude": -89.9273977990503
      }
    },
    {
      "number": 45593,
      "class": "Bus",
      "name": "EDWARDSVILLE 3 1",
      "init": {
        "Vr": 0.28371057064287547,
        "Vi": -0.9960221062922743
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9286958284694,
        "longitude": -89.8931446017163
      }
    },
    {
      "number": 45594,
      "class": "Bus",
      "name": "EDWARDSVILLE 3 2",
      "init": {
        "Vr": 0.2839911448871252,
        "Vi": -0.9960388739739109
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9286958284694,
        "longitude": -89.8931446017163
      }
    },
    {
      "number": 45595,
      "class": "Bus",
      "name": "EDWARDSVILLE 4 1",
      "init": {
        "Vr": 0.13199988287680867,
        "Vi": -1.0216009823517953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8618868756061,
        "longitude": -89.9357488697572
      }
    },
    {
      "number": 45596,
      "class": "Bus",
      "name": "GLEN CARBON 1 1",
      "init": {
        "Vr": 0.2138991632268498,
        "Vi": -1.0126137398052129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7810093977135,
        "longitude": -89.9463224349948
      }
    },
    {
      "number": 45597,
      "class": "Bus",
      "name": "GLEN CARBON 1 2",
      "init": {
        "Vr": 0.21377022770030132,
        "Vi": -1.0125843446903329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7810093977135,
        "longitude": -89.9463224349948
      }
    },
    {
      "number": 45598,
      "class": "Bus",
      "name": "GLEN CARBON 2 1",
      "init": {
        "Vr": 0.21455703857819125,
        "Vi": -1.010627796258711
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7671235385837,
        "longitude": -89.8424074811432
      }
    },
    {
      "number": 45599,
      "class": "Bus",
      "name": "GLEN CARBON 3 1",
      "init": {
        "Vr": 0.20029181239143656,
        "Vi": -1.0146338730240758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7249874361371,
        "longitude": -90.0137385561189
      }
    },
    {
      "number": 45600,
      "class": "Bus",
      "name": "GRANITE CITY 1 1",
      "init": {
        "Vr": 0.2153215350589402,
        "Vi": -1.0227436901708948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7278848695493,
        "longitude": -90.1186880866493
      }
    },
    {
      "number": 45601,
      "class": "Bus",
      "name": "GRANITE CITY 1 2",
      "init": {
        "Vr": 0.20572167299998234,
        "Vi": -1.0228206621541491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7278848695493,
        "longitude": -90.1186880866493
      }
    },
    {
      "number": 45602,
      "class": "Bus",
      "name": "GRANITE CITY 1 3",
      "init": {
        "Vr": 0.21547766094322596,
        "Vi": -1.0227701749408165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7278848695493,
        "longitude": -90.1186880866493
      }
    },
    {
      "number": 45603,
      "class": "Bus",
      "name": "GRANITE CITY 2 1",
      "init": {
        "Vr": 0.29303003435019326,
        "Vi": -0.9989860636133013
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8165796567944,
        "longitude": -90.1373177198525
      }
    },
    {
      "number": 45604,
      "class": "Bus",
      "name": "GRANITE CITY 2 2",
      "init": {
        "Vr": 0.2702851866701281,
        "Vi": -1.00171207192573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8165796567944,
        "longitude": -90.1373177198525
      }
    },
    {
      "number": 45605,
      "class": "Bus",
      "name": "GRANITE CITY 2 3",
      "init": {
        "Vr": 0.26437836300375095,
        "Vi": -1.002420014844234
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8165796567944,
        "longitude": -90.1373177198525
      }
    },
    {
      "number": 45606,
      "class": "Bus",
      "name": "GRANITE CITY 2 4",
      "init": {
        "Vr": 0.2643783630037509,
        "Vi": -1.0024200148442337
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8165796567944,
        "longitude": -90.1373177198525
      }
    },
    {
      "number": 45607,
      "class": "Bus",
      "name": "GRANITE CITY 2 5",
      "init": {
        "Vr": 0.2926544160200219,
        "Vi": -0.9989048079833416
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8165796567944,
        "longitude": -90.1373177198525
      }
    },
    {
      "number": 45608,
      "class": "Bus",
      "name": "GRANITE CITY 3 1",
      "init": {
        "Vr": 0.29213654126617566,
        "Vi": -0.9894975407101574
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126294884213,
        "longitude": -90.1156426396551
      }
    },
    {
      "number": 45609,
      "class": "Bus",
      "name": "GRANITE CITY 3 2",
      "init": {
        "Vr": 0.26150818399554754,
        "Vi": -1.0065304054553628
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126294884213,
        "longitude": -90.1156426396551
      }
    },
    {
      "number": 45610,
      "class": "Bus",
      "name": "GRANITE CITY 3 3",
      "init": {
        "Vr": 0.2167943042853434,
        "Vi": -1.0229966239828034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126294884213,
        "longitude": -90.1156426396551
      }
    },
    {
      "number": 45611,
      "class": "Bus",
      "name": "GRANITE CITY 3 4",
      "init": {
        "Vr": 0.29182908275303543,
        "Vi": -0.9894229698204607
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126294884213,
        "longitude": -90.1156426396551
      }
    },
    {
      "number": 45612,
      "class": "Bus",
      "name": "GRANITE CITY 3 6",
      "init": {
        "Vr": 0.26137337415396966,
        "Vi": -1.006037429203824
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7126294884213,
        "longitude": -90.1156426396551
      }
    },
    {
      "number": 45613,
      "class": "Bus",
      "name": "GRANITE CITY 4 1",
      "init": {
        "Vr": 0.18184377370686663,
        "Vi": -1.0170666239197688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7857539132073,
        "longitude": -90.1461947004645
      }
    },
    {
      "number": 45614,
      "class": "Bus",
      "name": "MADISON 45 1",
      "init": {
        "Vr": 0.20221017609958428,
        "Vi": -0.9605989436660383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7909307961346,
        "longitude": -90.2541944691759
      }
    },
    {
      "number": 45615,
      "class": "Bus",
      "name": "MADISON 45 2",
      "init": {
        "Vr": 0.22192087525644397,
        "Vi": -1.0174500392071124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7909307961346,
        "longitude": -90.2541944691759
      }
    },
    {
      "number": 45616,
      "class": "Bus",
      "name": "MADISON 45 3",
      "init": {
        "Vr": 0.2020379742069967,
        "Vi": -0.9611235125308893
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7909307961346,
        "longitude": -90.2541944691759
      }
    },
    {
      "number": 45617,
      "class": "Bus",
      "name": "MADISON 46 1",
      "init": {
        "Vr": 0.20583961596471603,
        "Vi": -1.0177904604985817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.674597268611,
        "longitude": -90.0942036915085
      }
    },
    {
      "number": 45618,
      "class": "Bus",
      "name": "MADISON 47 1",
      "init": {
        "Vr": 0.18462584377989683,
        "Vi": -1.0202800825431448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7601993478608,
        "longitude": -90.1218579674196
      }
    },
    {
      "number": 45619,
      "class": "Bus",
      "name": "MADISON 47 2",
      "init": {
        "Vr": 0.19897254334069503,
        "Vi": -1.0156598381177082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7601993478608,
        "longitude": -90.1218579674196
      }
    },
    {
      "number": 45620,
      "class": "Bus",
      "name": "MADISON 47 3",
      "init": {
        "Vr": 0.19835742904838258,
        "Vi": -1.0121794610861206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7601993478608,
        "longitude": -90.1218579674196
      }
    },
    {
      "number": 45621,
      "class": "Bus",
      "name": "MADISON 47 4",
      "init": {
        "Vr": 0.20589316201379082,
        "Vi": -1.0138917393743019
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7601993478608,
        "longitude": -90.1218579674196
      }
    },
    {
      "number": 45622,
      "class": "Bus",
      "name": "MADISON 47 5",
      "init": {
        "Vr": 0.1845746502287421,
        "Vi": -1.0202444326441966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7601993478608,
        "longitude": -90.1218579674196
      }
    },
    {
      "number": 45623,
      "class": "Bus",
      "name": "MARYVILLE 13 1",
      "init": {
        "Vr": 0.21248072411814511,
        "Vi": -1.0134463627611816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7343417820474,
        "longitude": -89.9776859506216
      }
    },
    {
      "number": 45624,
      "class": "Bus",
      "name": "MARYVILLE 14 1",
      "init": {
        "Vr": 0.21044299789503718,
        "Vi": -1.011727585802717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.653976597861,
        "longitude": -89.9030150358757
      }
    },
    {
      "number": 45625,
      "class": "Bus",
      "name": "MARYVILLE 14 2",
      "init": {
        "Vr": 0.21036219089789723,
        "Vi": -1.011722945688041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.653976597861,
        "longitude": -89.9030150358757
      }
    },
    {
      "number": 45626,
      "class": "Bus",
      "name": "MORO 1 1",
      "init": {
        "Vr": 0.14298966613783023,
        "Vi": -1.0203132074224444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0052817723123,
        "longitude": -90.0004918595612
      }
    },
    {
      "number": 45627,
      "class": "Bus",
      "name": "MORO 1 2",
      "init": {
        "Vr": 0.14294742679559647,
        "Vi": -1.0202905596288094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0052817723123,
        "longitude": -90.0004918595612
      }
    },
    {
      "number": 45628,
      "class": "Bus",
      "name": "TROY 28 1",
      "init": {
        "Vr": 0.22686892854912916,
        "Vi": -1.0128627590703598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7005773865256,
        "longitude": -89.9100431071495
      }
    },
    {
      "number": 45629,
      "class": "Bus",
      "name": "TROY 29 1",
      "init": {
        "Vr": 0.21335589945718342,
        "Vi": -1.0106015097208596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7507209390892,
        "longitude": -89.8050295066143
      }
    },
    {
      "number": 45630,
      "class": "Bus",
      "name": "TROY 29 2",
      "init": {
        "Vr": 0.21351484995260683,
        "Vi": -1.0106323966359416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7507209390892,
        "longitude": -89.8050295066143
      }
    },
    {
      "number": 45631,
      "class": "Bus",
      "name": "TROY 30 1",
      "init": {
        "Vr": 0.2190731426887427,
        "Vi": -1.0122339824820485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7526226819645,
        "longitude": -89.920334661614
      }
    },
    {
      "number": 45632,
      "class": "Bus",
      "name": "TROY 30 2",
      "init": {
        "Vr": 0.218936844505632,
        "Vi": -1.0121982392288427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7526226819645,
        "longitude": -89.920334661614
      }
    },
    {
      "number": 45633,
      "class": "Bus",
      "name": "WOOD RIVER 1 1",
      "init": {
        "Vr": 0.17175005297591972,
        "Vi": -1.021096516649729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8714726949859,
        "longitude": -90.1038012703988
      }
    },
    {
      "number": 45634,
      "class": "Bus",
      "name": "WOOD RIVER 2 1",
      "init": {
        "Vr": 0.17189303391494884,
        "Vi": -1.0160290500205593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9542201415184,
        "longitude": -90.0568674235688
      }
    },
    {
      "number": 45635,
      "class": "Bus",
      "name": "WOOD RIVER 3 1",
      "init": {
        "Vr": 0.17722895035960118,
        "Vi": -1.017319403057851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7998402634936,
        "longitude": -90.0625340313647
      }
    },
    {
      "number": 45636,
      "class": "Bus",
      "name": "WORDEN 1 1",
      "init": {
        "Vr": 0.12589616918709784,
        "Vi": -1.0301106209773878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8846030986135,
        "longitude": -89.8151051770952
      }
    },
    {
      "number": 45637,
      "class": "Bus",
      "name": "WORDEN 2 1",
      "init": {
        "Vr": 0.1327174058046144,
        "Vi": -1.024055566746745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9665123677817,
        "longitude": -89.9138131079769
      }
    },
    {
      "number": 45638,
      "class": "Bus",
      "name": "ALMA 7 1",
      "init": {
        "Vr": 0.09544979747105595,
        "Vi": -1.024680387478991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45639,
      "class": "Bus",
      "name": "ALMA 7 2",
      "init": {
        "Vr": 0.09347306612326378,
        "Vi": -1.0244068586850237
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45640,
      "class": "Bus",
      "name": "ALMA 7 3",
      "init": {
        "Vr": 0.09533373439082092,
        "Vi": -1.0246628664330375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45641,
      "class": "Bus",
      "name": "ALMA 7 4",
      "init": {
        "Vr": 0.0953337343908209,
        "Vi": -1.0246628664330375
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45642,
      "class": "Bus",
      "name": "ALMA 7 5",
      "init": {
        "Vr": 0.09550478612105477,
        "Vi": -1.0246976346251155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45643,
      "class": "Bus",
      "name": "ALMA 7 7",
      "init": {
        "Vr": 0.09544979747105595,
        "Vi": -1.024680387478991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8062679605632,
        "longitude": -88.9358381095653
      }
    },
    {
      "number": 45644,
      "class": "Bus",
      "name": "IUKA 3 1",
      "init": {
        "Vr": 0.08670420732421788,
        "Vi": -1.0308076695911759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6149314175132,
        "longitude": -88.7760947505577
      }
    },
    {
      "number": 45645,
      "class": "Bus",
      "name": "KELL 1",
      "init": {
        "Vr": 0.10201413419579085,
        "Vi": -1.0300143866813607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.529537340323,
        "longitude": -88.8706757190923
      }
    },
    {
      "number": 45646,
      "class": "Bus",
      "name": "ODIN 1 1",
      "init": {
        "Vr": 0.13037575069377907,
        "Vi": -1.0237419573258586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5855310933481,
        "longitude": -88.9861424500816
      }
    },
    {
      "number": 45647,
      "class": "Bus",
      "name": "ODIN 2 1",
      "init": {
        "Vr": 0.15253171712209615,
        "Vi": -1.020230707477908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.62045212734,
        "longitude": -89.0696885646601
      }
    },
    {
      "number": 45648,
      "class": "Bus",
      "name": "SALEM 37 1",
      "init": {
        "Vr": 0.10613413601891077,
        "Vi": -1.0292372024654155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6545184660852,
        "longitude": -88.9089991050171
      }
    },
    {
      "number": 45649,
      "class": "Bus",
      "name": "SALEM 37 2",
      "init": {
        "Vr": 0.10602150310130286,
        "Vi": -1.02919484483086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6545184660852,
        "longitude": -88.9089991050171
      }
    },
    {
      "number": 45650,
      "class": "Bus",
      "name": "SALEM 38 1",
      "init": {
        "Vr": 0.10156241260358895,
        "Vi": -1.030906244620511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551401418914,
        "longitude": -88.9280484566363
      }
    },
    {
      "number": 45651,
      "class": "Bus",
      "name": "SALEM 38 2",
      "init": {
        "Vr": 0.10145343901321832,
        "Vi": -1.0308410939499915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6551401418914,
        "longitude": -88.9280484566363
      }
    },
    {
      "number": 45652,
      "class": "Bus",
      "name": "SALEM 39 1",
      "init": {
        "Vr": 0.08892521894659378,
        "Vi": -1.0300590485782455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6806524637997,
        "longitude": -88.7765044224335
      }
    },
    {
      "number": 45653,
      "class": "Bus",
      "name": "SALEM 39 2",
      "init": {
        "Vr": 0.0890606171197777,
        "Vi": -1.0301042614883062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6806524637997,
        "longitude": -88.7765044224335
      }
    },
    {
      "number": 45654,
      "class": "Bus",
      "name": "CHILLICOTHE 7 1",
      "init": {
        "Vr": 0.07097868214286539,
        "Vi": -1.0383520324066504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8600495500267,
        "longitude": -89.5865496543996
      }
    },
    {
      "number": 45655,
      "class": "Bus",
      "name": "CHILLICOTHE 8 1",
      "init": {
        "Vr": 0.04506548135696263,
        "Vi": -1.0348831277372932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9089326809846,
        "longitude": -89.4972796054207
      }
    },
    {
      "number": 45656,
      "class": "Bus",
      "name": "CHILLICOTHE 9 1",
      "init": {
        "Vr": 0.06013551506998203,
        "Vi": -1.0370427894987924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8899518259182,
        "longitude": -89.5815770884832
      }
    },
    {
      "number": 45657,
      "class": "Bus",
      "name": "LACON 1 1",
      "init": {
        "Vr": 0.02300813114842774,
        "Vi": -1.0370972019958937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0389411403233,
        "longitude": -89.4098855257726
      }
    },
    {
      "number": 45658,
      "class": "Bus",
      "name": "LACON 2 1",
      "init": {
        "Vr": 0.02748044700362818,
        "Vi": -1.0337920041942996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0795458949596,
        "longitude": -89.3300846233407
      }
    },
    {
      "number": 45659,
      "class": "Bus",
      "name": "LACON 3 1",
      "init": {
        "Vr": 0.0401301865683714,
        "Vi": -1.034444400987101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9384820661439,
        "longitude": -89.4992882811056
      }
    },
    {
      "number": 45660,
      "class": "Bus",
      "name": "LACON 3 2",
      "init": {
        "Vr": 0.040087975641693654,
        "Vi": -1.0344307436785023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9384820661439,
        "longitude": -89.4992882811056
      }
    },
    {
      "number": 45661,
      "class": "Bus",
      "name": "MINONK 1 1",
      "init": {
        "Vr": -0.0086991517991829,
        "Vi": -1.0356155408926189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8853445488378,
        "longitude": -89.0853518964851
      }
    },
    {
      "number": 45662,
      "class": "Bus",
      "name": "MINONK 1 2",
      "init": {
        "Vr": -0.008726455104347367,
        "Vi": -1.0355837392617426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8853445488378,
        "longitude": -89.0853518964851
      }
    },
    {
      "number": 45663,
      "class": "Bus",
      "name": "MINONK 2 1",
      "init": {
        "Vr": -0.01207087417897866,
        "Vi": -1.0346333356867445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9525665185331,
        "longitude": -89.1021662339969
      }
    },
    {
      "number": 45664,
      "class": "Bus",
      "name": "MINONK 3 1",
      "init": {
        "Vr": -0.014494872116819262,
        "Vi": -1.0362862168393259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8517509600131,
        "longitude": -88.9508027233781
      }
    },
    {
      "number": 45665,
      "class": "Bus",
      "name": "TOLUCA 1",
      "init": {
        "Vr": -0.01710639090319551,
        "Vi": -1.033076642803789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0567411658401,
        "longitude": -89.1287884946632
      }
    },
    {
      "number": 45666,
      "class": "Bus",
      "name": "VARNA 1",
      "init": {
        "Vr": -0.012434485914305762,
        "Vi": -1.0351769559716544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1194641006564,
        "longitude": -89.2230283500851
      }
    },
    {
      "number": 45667,
      "class": "Bus",
      "name": "WASHBURN 2 1",
      "init": {
        "Vr": 0.022719630714354778,
        "Vi": -1.0331235207646614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9477467717904,
        "longitude": -89.2668771962423
      }
    },
    {
      "number": 45668,
      "class": "Bus",
      "name": "WASHBURN 2 2",
      "init": {
        "Vr": 0.0226887539060437,
        "Vi": -1.0331088456953414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9477467717904,
        "longitude": -89.2668771962423
      }
    },
    {
      "number": 45669,
      "class": "Bus",
      "name": "WASHBURN 3 1",
      "init": {
        "Vr": 0.014340720062217057,
        "Vi": -1.0331315785548705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0237274992956,
        "longitude": -89.2625958888069
      }
    },
    {
      "number": 45670,
      "class": "Bus",
      "name": "WASHBURN 4 1",
      "init": {
        "Vr": 0.003207801410505252,
        "Vi": -1.036255886994184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8348924168174,
        "longitude": -89.2485526643527
      }
    },
    {
      "number": 45671,
      "class": "Bus",
      "name": "WASHBURN 4 2",
      "init": {
        "Vr": 0.0031829110453374,
        "Vi": -1.0362470131732773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8348924168174,
        "longitude": -89.2485526643527
      }
    },
    {
      "number": 45672,
      "class": "Bus",
      "name": "WYOMING 5 1",
      "init": {
        "Vr": 0.08898285957317341,
        "Vi": -1.0271664766990858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0629932698506,
        "longitude": -89.6857655469711
      }
    },
    {
      "number": 45673,
      "class": "Bus",
      "name": "BATH 15 1",
      "init": {
        "Vr": 0.13430939677455503,
        "Vi": -1.0181784625602914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1730644546532,
        "longitude": -90.1776166161699
      }
    },
    {
      "number": 45674,
      "class": "Bus",
      "name": "KILBOURNE 1",
      "init": {
        "Vr": 0.1458965731986682,
        "Vi": -1.0205765839786702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1871497519986,
        "longitude": -89.9287711885652
      }
    },
    {
      "number": 45675,
      "class": "Bus",
      "name": "KILBOURNE 2",
      "init": {
        "Vr": 0.1458625559074884,
        "Vi": -1.0205691526468088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1871497519986,
        "longitude": -89.9287711885652
      }
    },
    {
      "number": 45676,
      "class": "Bus",
      "name": "MANITO 1 1",
      "init": {
        "Vr": 0.04228808155315016,
        "Vi": -1.0287289486585478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4624224846616,
        "longitude": -89.8203387208751
      }
    },
    {
      "number": 45677,
      "class": "Bus",
      "name": "MANITO 2 1",
      "init": {
        "Vr": 0.03605939821613338,
        "Vi": -1.0306158389955282
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4537340529934,
        "longitude": -89.7452752511827
      }
    },
    {
      "number": 45678,
      "class": "Bus",
      "name": "MANITO 2 2",
      "init": {
        "Vr": 0.03610067801871063,
        "Vi": -1.0306487339283157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4537340529934,
        "longitude": -89.7452752511827
      }
    },
    {
      "number": 45679,
      "class": "Bus",
      "name": "MASON CITY 1 1",
      "init": {
        "Vr": 0.12217403211136135,
        "Vi": -1.025277760667947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2599135259169,
        "longitude": -89.7520280984927
      }
    },
    {
      "number": 45680,
      "class": "Bus",
      "name": "MASON CITY 2 1",
      "init": {
        "Vr": 0.19518742791379254,
        "Vi": -1.0219448451556359
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45681,
      "class": "Bus",
      "name": "MASON CITY 2 2",
      "init": {
        "Vr": 0.14830790961673126,
        "Vi": -1.0287506298242102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45682,
      "class": "Bus",
      "name": "MASON CITY 2 3",
      "init": {
        "Vr": 0.10783794715124363,
        "Vi": -1.0346259000858586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45683,
      "class": "Bus",
      "name": "MASON CITY 2 4",
      "init": {
        "Vr": 0.10783794715124362,
        "Vi": -1.0346259000858584
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45684,
      "class": "Bus",
      "name": "MASON CITY 2 5",
      "init": {
        "Vr": 0.19616635022685247,
        "Vi": -1.0219154199858398
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45685,
      "class": "Bus",
      "name": "MASON CITY 2 7",
      "init": {
        "Vr": 0.19515679981409456,
        "Vi": -1.0219370557568392
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1937463590161,
        "longitude": -89.7425156005954
      }
    },
    {
      "number": 45686,
      "class": "Bus",
      "name": "TOPEKA 2 1",
      "init": {
        "Vr": 0.13771346541119714,
        "Vi": -1.023550891463804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3447076944166,
        "longitude": -89.8493532648876
      }
    },
    {
      "number": 45687,
      "class": "Bus",
      "name": "TOPEKA 2 2",
      "init": {
        "Vr": 0.13767808347087193,
        "Vi": -1.0235402861969705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3447076944166,
        "longitude": -89.8493532648876
      }
    },
    {
      "number": 45688,
      "class": "Bus",
      "name": "BROOKPORT 1 1",
      "init": {
        "Vr": 0.25470229762965185,
        "Vi": -1.0143931691407324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0496007375301,
        "longitude": -88.4724139284207
      }
    },
    {
      "number": 45689,
      "class": "Bus",
      "name": "BROOKPORT 2 1",
      "init": {
        "Vr": 0.21205531664597885,
        "Vi": -1.011658256064772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2152180686458,
        "longitude": -88.5586924919793
      }
    },
    {
      "number": 45690,
      "class": "Bus",
      "name": "BROOKPORT 2 2",
      "init": {
        "Vr": 0.2120271007693439,
        "Vi": -1.0116508546452845
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2152180686458,
        "longitude": -88.5586924919793
      }
    },
    {
      "number": 45691,
      "class": "Bus",
      "name": "BROOKPORT 3 1",
      "init": {
        "Vr": 0.23362739178562617,
        "Vi": -1.0123808323217627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0819700636442,
        "longitude": -88.5718328948891
      }
    },
    {
      "number": 45692,
      "class": "Bus",
      "name": "BROOKPORT 3 2",
      "init": {
        "Vr": 0.23360084864847883,
        "Vi": -1.0123675913667725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.0819700636442,
        "longitude": -88.5718328948891
      }
    },
    {
      "number": 45693,
      "class": "Bus",
      "name": "GRAND CHAIN 1",
      "init": {
        "Vr": 0.26946070262089444,
        "Vi": -1.0083119738287052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2140376765054,
        "longitude": -89.0123254201486
      }
    },
    {
      "number": 45694,
      "class": "Bus",
      "name": "KARNAK 1",
      "init": {
        "Vr": 0.25108904859287595,
        "Vi": -1.0048547986714016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.274028113277,
        "longitude": -88.9315986721418
      }
    },
    {
      "number": 45695,
      "class": "Bus",
      "name": "KARNAK 2",
      "init": {
        "Vr": 0.2510657235042564,
        "Vi": -1.0048502867364952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.274028113277,
        "longitude": -88.9315986721418
      }
    },
    {
      "number": 45696,
      "class": "Bus",
      "name": "METROPOLIS 1 1",
      "init": {
        "Vr": 0.27582046134366367,
        "Vi": -1.0006301120429657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.24342566197,
        "longitude": -88.7847250195031
      }
    },
    {
      "number": 45697,
      "class": "Bus",
      "name": "METROPOLIS 1 2",
      "init": {
        "Vr": 0.2756701851244816,
        "Vi": -1.000599413662353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.24342566197,
        "longitude": -88.7847250195031
      }
    },
    {
      "number": 45698,
      "class": "Bus",
      "name": "METROPOLIS 2 1",
      "init": {
        "Vr": 0.26996334771621266,
        "Vi": -1.0075678361459204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1577245239925,
        "longitude": -88.6768855507222
      }
    },
    {
      "number": 45699,
      "class": "Bus",
      "name": "METROPOLIS 3 1",
      "init": {
        "Vr": 0.2729574952480757,
        "Vi": -1.0019818718822762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.246462067163,
        "longitude": -88.7464064440931
      }
    },
    {
      "number": 45700,
      "class": "Bus",
      "name": "BUSHNELL 4 1",
      "init": {
        "Vr": 0.15147222731615395,
        "Vi": -1.017441342487008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5586055690819,
        "longitude": -90.5252257832748
      }
    },
    {
      "number": 45701,
      "class": "Bus",
      "name": "BUSHNELL 5 1",
      "init": {
        "Vr": 0.14710870207895776,
        "Vi": -1.0222395191097702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5910017553381,
        "longitude": -90.4799200140346
      }
    },
    {
      "number": 45702,
      "class": "Bus",
      "name": "MACOMB 7 1",
      "init": {
        "Vr": 0.15687123901753702,
        "Vi": -0.9887917534249753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4463107354436,
        "longitude": -90.5729653104654
      }
    },
    {
      "number": 45703,
      "class": "Bus",
      "name": "MACOMB 7 2",
      "init": {
        "Vr": 0.1570635168726626,
        "Vi": -0.9888854312580662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4463107354436,
        "longitude": -90.5729653104654
      }
    },
    {
      "number": 45704,
      "class": "Bus",
      "name": "MACOMB 8 1",
      "init": {
        "Vr": 0.14351031054128796,
        "Vi": -0.9946990889003369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5164985042875,
        "longitude": -90.6740064823056
      }
    },
    {
      "number": 45705,
      "class": "Bus",
      "name": "MACOMB 9 1",
      "init": {
        "Vr": 0.15343297647762108,
        "Vi": -0.9901895930461675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4356390059263,
        "longitude": -90.6084677203546
      }
    },
    {
      "number": 45706,
      "class": "Bus",
      "name": "MACOMB 9 2",
      "init": {
        "Vr": 0.15325952258812586,
        "Vi": -0.9900992083112561
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4356390059263,
        "longitude": -90.6084677203546
      }
    },
    {
      "number": 45707,
      "class": "Bus",
      "name": "MACOMB 10 1",
      "init": {
        "Vr": 0.25689347837651083,
        "Vi": -1.009963544293445
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4503082515388,
        "longitude": -90.7055606490198
      }
    },
    {
      "number": 45708,
      "class": "Bus",
      "name": "BLOOMINGTON 16 1",
      "init": {
        "Vr": 0.03815997455336417,
        "Vi": -1.024177085687033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4891498254914,
        "longitude": -89.0718861868534
      }
    },
    {
      "number": 45709,
      "class": "Bus",
      "name": "BLOOMINGTON 16 2",
      "init": {
        "Vr": 0.03794226845468943,
        "Vi": -1.0239735350174766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4891498254914,
        "longitude": -89.0718861868534
      }
    },
    {
      "number": 45710,
      "class": "Bus",
      "name": "BLOOMINGTON 17 1",
      "init": {
        "Vr": 0.032951865605148886,
        "Vi": -1.0246523347569285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4565773999605,
        "longitude": -89.0530778495255
      }
    },
    {
      "number": 45711,
      "class": "Bus",
      "name": "BLOOMINGTON 18 1",
      "init": {
        "Vr": 0.09125517192045177,
        "Vi": -1.033837394589228
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4576370801004,
        "longitude": -89.0381098290636
      }
    },
    {
      "number": 45712,
      "class": "Bus",
      "name": "BLOOMINGTON 19 1",
      "init": {
        "Vr": 0.03555612573685156,
        "Vi": -1.0299049845229415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5507578068669,
        "longitude": -88.936613676748
      }
    },
    {
      "number": 45713,
      "class": "Bus",
      "name": "BLOOMINGTON 20 1",
      "init": {
        "Vr": 0.03514161430457612,
        "Vi": -1.033540757487996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4937525794151,
        "longitude": -88.9608513575464
      }
    },
    {
      "number": 45714,
      "class": "Bus",
      "name": "BLOOMINGTON 20 2",
      "init": {
        "Vr": 0.03490045884088445,
        "Vi": -1.0334368980568909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4937525794151,
        "longitude": -88.9608513575464
      }
    },
    {
      "number": 45715,
      "class": "Bus",
      "name": "BLOOMINGTON 21 1",
      "init": {
        "Vr": 0.10178032674649641,
        "Vi": -1.0305296943484075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4976383893662,
        "longitude": -88.9572968120742
      }
    },
    {
      "number": 45716,
      "class": "Bus",
      "name": "BLOOMINGTON 21 2",
      "init": {
        "Vr": 0.037209779792937714,
        "Vi": -1.035151254572487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4976383893662,
        "longitude": -88.9572968120742
      }
    },
    {
      "number": 45717,
      "class": "Bus",
      "name": "BLOOMINGTON 21 3",
      "init": {
        "Vr": 0.10153311889652016,
        "Vi": -1.0304031458203784
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4976383893662,
        "longitude": -88.9572968120742
      }
    },
    {
      "number": 45718,
      "class": "Bus",
      "name": "BLOOMINGTON 22 1",
      "init": {
        "Vr": 0.039913248701946284,
        "Vi": -1.0305054236179523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5553231451758,
        "longitude": -88.9514554832502
      }
    },
    {
      "number": 45719,
      "class": "Bus",
      "name": "BLOOMINGTON 23 1",
      "init": {
        "Vr": 0.02031449181338866,
        "Vi": -1.0293713245721714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4203437340116,
        "longitude": -88.9492080223176
      }
    },
    {
      "number": 45720,
      "class": "Bus",
      "name": "BLOOMINGTON 24 1",
      "init": {
        "Vr": 0.004206682690107268,
        "Vi": -1.0268583386164882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959418702193,
        "longitude": -88.8677854681608
      }
    },
    {
      "number": 45721,
      "class": "Bus",
      "name": "BLOOMINGTON 24 2",
      "init": {
        "Vr": 0.004068763765491503,
        "Vi": -1.0267967880004998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3959418702193,
        "longitude": -88.8677854681608
      }
    },
    {
      "number": 45722,
      "class": "Bus",
      "name": "BLOOMINGTON 25 1",
      "init": {
        "Vr": 0.03339714846251961,
        "Vi": -1.0322775580247108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4690604478777,
        "longitude": -88.9585239290241
      }
    },
    {
      "number": 45723,
      "class": "Bus",
      "name": "BLOOMINGTON 26 1",
      "init": {
        "Vr": 0.006548634067647976,
        "Vi": -1.0273993445090508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3350180278408,
        "longitude": -88.933785574204
      }
    },
    {
      "number": 45724,
      "class": "Bus",
      "name": "CARLOCK 1 1",
      "init": {
        "Vr": 0.031157572519370798,
        "Vi": -1.0382176663225073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6832659096939,
        "longitude": -89.2064682766077
      }
    },
    {
      "number": 45725,
      "class": "Bus",
      "name": "COLFAX 1 1",
      "init": {
        "Vr": -0.016442384238486835,
        "Vi": -1.0334382071194381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5846205514366,
        "longitude": -88.6809157855029
      }
    },
    {
      "number": 45726,
      "class": "Bus",
      "name": "DANVERS 2 1",
      "init": {
        "Vr": 0.05017194304682223,
        "Vi": -1.0358518205385958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5327145986382,
        "longitude": -89.1568620808549
      }
    },
    {
      "number": 45727,
      "class": "Bus",
      "name": "DANVERS 2 2",
      "init": {
        "Vr": 0.05014395641205714,
        "Vi": -1.0358326614523043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5327145986382,
        "longitude": -89.1568620808549
      }
    },
    {
      "number": 45728,
      "class": "Bus",
      "name": "DANVERS 3 1",
      "init": {
        "Vr": 0.038619296184163474,
        "Vi": -1.0340610659753369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5714952178191,
        "longitude": -89.2417995700416
      }
    },
    {
      "number": 45729,
      "class": "Bus",
      "name": "EL PASO 1 1",
      "init": {
        "Vr": -0.024555298053518717,
        "Vi": -1.0332823684314902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7719206184219,
        "longitude": -88.9482111442099
      }
    },
    {
      "number": 45730,
      "class": "Bus",
      "name": "EL PASO 2 1",
      "init": {
        "Vr": 0.04499739703910609,
        "Vi": -1.0373824965380445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972768774791,
        "longitude": -89.1100424123654
      }
    },
    {
      "number": 45731,
      "class": "Bus",
      "name": "EL PASO 2 2",
      "init": {
        "Vr": 0.04492538394008532,
        "Vi": -1.0373501730656138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972768774791,
        "longitude": -89.1100424123654
      }
    },
    {
      "number": 45732,
      "class": "Bus",
      "name": "EL PASO 3 1",
      "init": {
        "Vr": -0.026412315902725005,
        "Vi": -1.0319176320982246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7999501142078,
        "longitude": -88.967730607511
      }
    },
    {
      "number": 45733,
      "class": "Bus",
      "name": "EL PASO 3 2",
      "init": {
        "Vr": -0.0264461417837054,
        "Vi": -1.0318934302357006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7999501142078,
        "longitude": -88.967730607511
      }
    },
    {
      "number": 45734,
      "class": "Bus",
      "name": "LEXINGTON 69 1",
      "init": {
        "Vr": -0.019448990678259302,
        "Vi": -1.0330573824128981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45735,
      "class": "Bus",
      "name": "LEXINGTON 69 2",
      "init": {
        "Vr": -0.02096842091063706,
        "Vi": -1.032637433843826
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45736,
      "class": "Bus",
      "name": "LEXINGTON 69 3",
      "init": {
        "Vr": -0.019474412700180188,
        "Vi": -1.0330485235135791
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45737,
      "class": "Bus",
      "name": "LEXINGTON 69 4",
      "init": {
        "Vr": -0.019474412700180185,
        "Vi": -1.0330485235135791
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45738,
      "class": "Bus",
      "name": "LEXINGTON 69 5",
      "init": {
        "Vr": -0.01941995525343778,
        "Vi": -1.0330721761601362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45739,
      "class": "Bus",
      "name": "LEXINGTON 69 7",
      "init": {
        "Vr": -0.019448990678259302,
        "Vi": -1.0330573824128981
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7095015275048,
        "longitude": -88.8885157174421
      }
    },
    {
      "number": 45740,
      "class": "Bus",
      "name": "LEXINGTON 70 1",
      "init": {
        "Vr": 0.017055560506535696,
        "Vi": -1.0367544463278335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5643841203752,
        "longitude": -88.8295484464852
      }
    },
    {
      "number": 45741,
      "class": "Bus",
      "name": "LEXINGTON 71 1",
      "init": {
        "Vr": -0.04163028867609153,
        "Vi": -1.0307756234407428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45742,
      "class": "Bus",
      "name": "LEXINGTON 71 2",
      "init": {
        "Vr": -0.041630288676091524,
        "Vi": -1.0307756234407426
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45743,
      "class": "Bus",
      "name": "LEXINGTON 71 3",
      "init": {
        "Vr": -0.041630288676091524,
        "Vi": -1.0307756234407426
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45744,
      "class": "Bus",
      "name": "LEXINGTON 71 4",
      "init": {
        "Vr": -0.041630288676091524,
        "Vi": -1.0307756234407424
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45745,
      "class": "Bus",
      "name": "LEXINGTON 71 5",
      "init": {
        "Vr": -0.04165758866437713,
        "Vi": -1.030758587194314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45746,
      "class": "Bus",
      "name": "LEXINGTON 71 7",
      "init": {
        "Vr": -0.0416012357668838,
        "Vi": -1.030792491288926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6414270934253,
        "longitude": -88.6956734723999
      }
    },
    {
      "number": 45747,
      "class": "Bus",
      "name": "NORMAL 1 1",
      "init": {
        "Vr": 0.034225007639117754,
        "Vi": -1.032625404349049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4497112449541,
        "longitude": -88.9472893239759
      }
    },
    {
      "number": 45748,
      "class": "Bus",
      "name": "NORMAL 1 2",
      "init": {
        "Vr": 0.0345126810046116,
        "Vi": -1.0327328696762628
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4497112449541,
        "longitude": -88.9472893239759
      }
    },
    {
      "number": 45749,
      "class": "Bus",
      "name": "NORMAL 2 1",
      "init": {
        "Vr": 0.06066749459952874,
        "Vi": -1.0367169998702037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5907421268956,
        "longitude": -89.0101509422095
      }
    },
    {
      "number": 45750,
      "class": "Bus",
      "name": "NORMAL 2 2",
      "init": {
        "Vr": 0.06031685259887587,
        "Vi": -1.0365904106158426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5907421268956,
        "longitude": -89.0101509422095
      }
    },
    {
      "number": 45751,
      "class": "Bus",
      "name": "NORMAL 3 1",
      "init": {
        "Vr": 0.0477901372909843,
        "Vi": -1.0318462737401164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5171311316219,
        "longitude": -88.9796893383629
      }
    },
    {
      "number": 45752,
      "class": "Bus",
      "name": "NORMAL 4 1",
      "init": {
        "Vr": 0.03358491264559469,
        "Vi": -1.0300287363500953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5424679922688,
        "longitude": -88.926119008794
      }
    },
    {
      "number": 45753,
      "class": "Bus",
      "name": "NORMAL 5 1",
      "init": {
        "Vr": 0.03126094257713925,
        "Vi": -1.0299421678158511
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4915237590179,
        "longitude": -88.9923597508613
      }
    },
    {
      "number": 45754,
      "class": "Bus",
      "name": "SAYBROOK 1",
      "init": {
        "Vr": -0.07215183486419456,
        "Vi": -1.037149028441333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4251907676491,
        "longitude": -88.5093876463665
      }
    },
    {
      "number": 45755,
      "class": "Bus",
      "name": "GREENVIEW 1",
      "init": {
        "Vr": 0.1117034251692689,
        "Vi": -1.028980062504771
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1723058499406,
        "longitude": -89.6395888001534
      }
    },
    {
      "number": 45756,
      "class": "Bus",
      "name": "PETERSBURG 24 1",
      "init": {
        "Vr": 0.12657496954888725,
        "Vi": -1.0280388558219389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1527904697352,
        "longitude": -89.758136051485
      }
    },
    {
      "number": 45757,
      "class": "Bus",
      "name": "PETERSBURG 24 2",
      "init": {
        "Vr": 0.12666684961002786,
        "Vi": -1.0280815983160718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1527904697352,
        "longitude": -89.758136051485
      }
    },
    {
      "number": 45758,
      "class": "Bus",
      "name": "PETERSBURG 25 1",
      "init": {
        "Vr": 0.10824143373955425,
        "Vi": -1.0181673688881865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0353093042462,
        "longitude": -89.7900376168774
      }
    },
    {
      "number": 45759,
      "class": "Bus",
      "name": "PETERSBURG 26 1",
      "init": {
        "Vr": 0.10635725986200778,
        "Vi": -1.019277567505224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0111797734104,
        "longitude": -89.8318055673841
      }
    },
    {
      "number": 45760,
      "class": "Bus",
      "name": "PLEASANT PLAINS 1 1",
      "init": {
        "Vr": 0.11032670235454181,
        "Vi": -1.0166922888713805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8441746347618,
        "longitude": -89.8397091613716
      }
    },
    {
      "number": 45761,
      "class": "Bus",
      "name": "PLEASANT PLAINS 1 2",
      "init": {
        "Vr": 0.1103792126909294,
        "Vi": -1.0167059680371804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8441746347618,
        "longitude": -89.8397091613716
      }
    },
    {
      "number": 45762,
      "class": "Bus",
      "name": "PLEASANT PLAINS 2 1",
      "init": {
        "Vr": 0.11406973080872483,
        "Vi": -1.0162280927333807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.810752988366,
        "longitude": -89.9639451437519
      }
    },
    {
      "number": 45763,
      "class": "Bus",
      "name": "PLEASANT PLAINS 2 2",
      "init": {
        "Vr": 0.11403611023182639,
        "Vi": -1.0162156404436147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.810752988366,
        "longitude": -89.9639451437519
      }
    },
    {
      "number": 45764,
      "class": "Bus",
      "name": "TALLULA 1",
      "init": {
        "Vr": 0.11193834147498925,
        "Vi": -1.0186633064655035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9628357791977,
        "longitude": -89.9273933308598
      }
    },
    {
      "number": 45765,
      "class": "Bus",
      "name": "ALEDO 1 1",
      "init": {
        "Vr": 0.22706098198983862,
        "Vi": -0.9996258671043085
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2662706956369,
        "longitude": -90.804895079912
      }
    },
    {
      "number": 45766,
      "class": "Bus",
      "name": "ALEDO 1 2",
      "init": {
        "Vr": 0.22711388569457613,
        "Vi": -0.9996491797973431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2662706956369,
        "longitude": -90.804895079912
      }
    },
    {
      "number": 45767,
      "class": "Bus",
      "name": "ALEDO 2 1",
      "init": {
        "Vr": 0.19132315211556258,
        "Vi": -1.0088218927467392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1768308368814,
        "longitude": -90.6726397221966
      }
    },
    {
      "number": 45768,
      "class": "Bus",
      "name": "ALEDO 3 1",
      "init": {
        "Vr": 0.26913420861799187,
        "Vi": -1.0024449254145553
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45769,
      "class": "Bus",
      "name": "ALEDO 3 2",
      "init": {
        "Vr": 0.27581642132977363,
        "Vi": -0.9966229723051955
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45770,
      "class": "Bus",
      "name": "ALEDO 3 3",
      "init": {
        "Vr": 0.23458640132826092,
        "Vi": -1.0004728278360462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45771,
      "class": "Bus",
      "name": "ALEDO 3 4",
      "init": {
        "Vr": 0.2186562768006813,
        "Vi": -1.001960304071585
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45772,
      "class": "Bus",
      "name": "ALEDO 3 5",
      "init": {
        "Vr": 0.21865627680068128,
        "Vi": -1.0019603040715848
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45773,
      "class": "Bus",
      "name": "ALEDO 3 6",
      "init": {
        "Vr": 0.27659064691472673,
        "Vi": -0.9965197922621137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45774,
      "class": "Bus",
      "name": "ALEDO 3 8",
      "init": {
        "Vr": 0.2689136084651877,
        "Vi": -1.0026789322691958
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2421297280607,
        "longitude": -90.7859045805873
      }
    },
    {
      "number": 45775,
      "class": "Bus",
      "name": "ALEXIS 1",
      "init": {
        "Vr": 0.11129286777941612,
        "Vi": -1.0330004145665757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0381572105307,
        "longitude": -90.5775702992006
      }
    },
    {
      "number": 45776,
      "class": "Bus",
      "name": "NEW BOSTON 3 1",
      "init": {
        "Vr": 0.2824966846500339,
        "Vi": -0.9899539462505461
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800693294766,
        "longitude": -91.0469906431806
      }
    },
    {
      "number": 45777,
      "class": "Bus",
      "name": "NEW BOSTON 3 2",
      "init": {
        "Vr": 0.28758797354172616,
        "Vi": -0.9893950054207713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800693294766,
        "longitude": -91.0469906431806
      }
    },
    {
      "number": 45778,
      "class": "Bus",
      "name": "NEW BOSTON 3 3",
      "init": {
        "Vr": 0.29529512738607494,
        "Vi": -0.9885488850644444
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800693294766,
        "longitude": -91.0469906431806
      }
    },
    {
      "number": 45779,
      "class": "Bus",
      "name": "NEW BOSTON 3 4",
      "init": {
        "Vr": 0.2952951273860749,
        "Vi": -0.9885488850644443
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800693294766,
        "longitude": -91.0469906431806
      }
    },
    {
      "number": 45780,
      "class": "Bus",
      "name": "NEW BOSTON 3 5",
      "init": {
        "Vr": 0.2824682382918135,
        "Vi": -0.9899459360165229
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2800693294766,
        "longitude": -91.0469906431806
      }
    },
    {
      "number": 45781,
      "class": "Bus",
      "name": "NEW BOSTON 4 1",
      "init": {
        "Vr": 0.2562230462458639,
        "Vi": -0.9940610039583745
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2232911393612,
        "longitude": -90.9621428439754
      }
    },
    {
      "number": 45782,
      "class": "Bus",
      "name": "SHERRARD 1 1",
      "init": {
        "Vr": 0.16876997436631383,
        "Vi": -0.9974007481706784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3802318950889,
        "longitude": -90.5638251048885
      }
    },
    {
      "number": 45783,
      "class": "Bus",
      "name": "SHERRARD 1 2",
      "init": {
        "Vr": 0.1687981259092229,
        "Vi": -0.9974172687002494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3802318950889,
        "longitude": -90.5638251048885
      }
    },
    {
      "number": 45784,
      "class": "Bus",
      "name": "SHERRARD 2 1",
      "init": {
        "Vr": 0.16314161516280207,
        "Vi": -1.0165204092408084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2442030435756,
        "longitude": -90.4601872474715
      }
    },
    {
      "number": 45785,
      "class": "Bus",
      "name": "SHERRARD 3 1",
      "init": {
        "Vr": 0.17379554544204803,
        "Vi": -0.9982332352503005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3234717486211,
        "longitude": -90.5473469360151
      }
    },
    {
      "number": 45786,
      "class": "Bus",
      "name": "SHERRARD 3 2",
      "init": {
        "Vr": 0.17382291766805694,
        "Vi": -0.9982410769526678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3234717486211,
        "longitude": -90.5473469360151
      }
    },
    {
      "number": 45787,
      "class": "Bus",
      "name": "VIOLA 1 1",
      "init": {
        "Vr": 0.12448404173828241,
        "Vi": -1.0281091607314048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0976938478781,
        "longitude": -90.5079843757732
      }
    },
    {
      "number": 45788,
      "class": "Bus",
      "name": "VIOLA 2 1",
      "init": {
        "Vr": 0.1413779362741131,
        "Vi": -1.0224647124061814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2222984864402,
        "longitude": -90.5742112672405
      }
    },
    {
      "number": 45789,
      "class": "Bus",
      "name": "COLUMBIA 61 1",
      "init": {
        "Vr": 0.23173744193726262,
        "Vi": -0.9991958933770596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3918890845322,
        "longitude": -90.2126017991085
      }
    },
    {
      "number": 45790,
      "class": "Bus",
      "name": "COLUMBIA 62 1",
      "init": {
        "Vr": 0.2505298590734977,
        "Vi": -1.0064180224072952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3482892242914,
        "longitude": -90.1901411761825
      }
    },
    {
      "number": 45791,
      "class": "Bus",
      "name": "COLUMBIA 62 2",
      "init": {
        "Vr": 0.2506453360555098,
        "Vi": -1.006429240061592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3482892242914,
        "longitude": -90.1901411761825
      }
    },
    {
      "number": 45792,
      "class": "Bus",
      "name": "COLUMBIA 63 1",
      "init": {
        "Vr": 0.2376592198582772,
        "Vi": -1.001595395052416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3978303169118,
        "longitude": -90.1758663633774
      }
    },
    {
      "number": 45793,
      "class": "Bus",
      "name": "NEW ATHENS 1",
      "init": {
        "Vr": 0.2586504423269847,
        "Vi": -1.007810748557882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2320975571384,
        "longitude": -89.8999400137292
      }
    },
    {
      "number": 45794,
      "class": "Bus",
      "name": "NEW ATHENS 2",
      "init": {
        "Vr": 0.2586066616838859,
        "Vi": -1.0077952261878194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2320975571384,
        "longitude": -89.8999400137292
      }
    },
    {
      "number": 45795,
      "class": "Bus",
      "name": "PRAIRIE DU ROCHER 1 1",
      "init": {
        "Vr": 0.32529406955645473,
        "Vi": -0.9897673351380993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0065455821703,
        "longitude": -90.1775344912558
      }
    },
    {
      "number": 45796,
      "class": "Bus",
      "name": "PRAIRIE DU ROCHER 1 2",
      "init": {
        "Vr": 0.32530771368810885,
        "Vi": -0.9897685642002539
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0065455821703,
        "longitude": -90.1775344912558
      }
    },
    {
      "number": 45797,
      "class": "Bus",
      "name": "PRAIRIE DU ROCHER 2 1",
      "init": {
        "Vr": 0.23619571224391658,
        "Vi": -1.0113775687754618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1449269070924,
        "longitude": -90.1502609954266
      }
    },
    {
      "number": 45798,
      "class": "Bus",
      "name": "RED BUD 1 1",
      "init": {
        "Vr": 0.26131570478036426,
        "Vi": -1.0086430644553894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1924749507877,
        "longitude": -89.9557074666827
      }
    },
    {
      "number": 45799,
      "class": "Bus",
      "name": "RED BUD 2 1",
      "init": {
        "Vr": 0.26856647853181187,
        "Vi": -1.0085983371693106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1819595542448,
        "longitude": -89.9784635122089
      }
    },
    {
      "number": 45800,
      "class": "Bus",
      "name": "RED BUD 3 1",
      "init": {
        "Vr": 0.24976893948016837,
        "Vi": -1.0090933050843809
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1348355271286,
        "longitude": -90.0220024086642
      }
    },
    {
      "number": 45801,
      "class": "Bus",
      "name": "VALMEYER 1 1",
      "init": {
        "Vr": 0.2302103974932473,
        "Vi": -1.0141195518863928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2375795683027,
        "longitude": -90.3559371079003
      }
    },
    {
      "number": 45802,
      "class": "Bus",
      "name": "VALMEYER 2 1",
      "init": {
        "Vr": 0.22553215631741894,
        "Vi": -1.016746863383976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2387764961624,
        "longitude": -90.245031358211
      }
    },
    {
      "number": 45803,
      "class": "Bus",
      "name": "VALMEYER 2 2",
      "init": {
        "Vr": 0.2255881485453465,
        "Vi": -1.0166431189909457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2387764961624,
        "longitude": -90.245031358211
      }
    },
    {
      "number": 45804,
      "class": "Bus",
      "name": "WATERLOO 5 1",
      "init": {
        "Vr": 0.24035045022384877,
        "Vi": -1.009096826768001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.310563709812,
        "longitude": -90.2228450843544
      }
    },
    {
      "number": 45805,
      "class": "Bus",
      "name": "WATERLOO 6 1",
      "init": {
        "Vr": 0.24671881978077057,
        "Vi": -1.0076973449988813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3149357086889,
        "longitude": -90.1827439595146
      }
    },
    {
      "number": 45806,
      "class": "Bus",
      "name": "WATERLOO 7 1",
      "init": {
        "Vr": 0.22420627059024117,
        "Vi": -1.0136034413707908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2615557164333,
        "longitude": -90.1115411071921
      }
    },
    {
      "number": 45807,
      "class": "Bus",
      "name": "WATERLOO 8 1",
      "init": {
        "Vr": 0.223217436078241,
        "Vi": -1.0139873615149668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.268085686391,
        "longitude": -90.1276840545136
      }
    },
    {
      "number": 45808,
      "class": "Bus",
      "name": "WATERLOO 8 2",
      "init": {
        "Vr": 0.22336163938152312,
        "Vi": -1.0140074843367008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.268085686391,
        "longitude": -90.1276840545136
      }
    },
    {
      "number": 45809,
      "class": "Bus",
      "name": "COFFEEN 1 1",
      "init": {
        "Vr": 0.1739667767457845,
        "Vi": -1.0215248596275839
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0329153152467,
        "longitude": -89.3664298542575
      }
    },
    {
      "number": 45810,
      "class": "Bus",
      "name": "HILLSBORO 11 1",
      "init": {
        "Vr": 0.20250245452772464,
        "Vi": -1.0201197205257924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0764949107505,
        "longitude": -89.4639385446221
      }
    },
    {
      "number": 45811,
      "class": "Bus",
      "name": "HILLSBORO 11 2",
      "init": {
        "Vr": 0.2024075962655687,
        "Vi": -1.0200493078369766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0764949107505,
        "longitude": -89.4639385446221
      }
    },
    {
      "number": 45812,
      "class": "Bus",
      "name": "HILLSBORO 12 1",
      "init": {
        "Vr": 0.1576775792194163,
        "Vi": -1.022167309696162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1899425515591,
        "longitude": -89.4149691950741
      }
    },
    {
      "number": 45813,
      "class": "Bus",
      "name": "HILLSBORO 13 1",
      "init": {
        "Vr": 0.19041116281803175,
        "Vi": -1.0188629076726143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0620836441195,
        "longitude": -89.5032548349313
      }
    },
    {
      "number": 45814,
      "class": "Bus",
      "name": "IRVING 2 1",
      "init": {
        "Vr": 0.1829756474439695,
        "Vi": -1.021927293021729
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.152189353826,
        "longitude": -89.3360043140395
      }
    },
    {
      "number": 45815,
      "class": "Bus",
      "name": "WITT 1",
      "init": {
        "Vr": 0.1309988590618534,
        "Vi": -1.0234732193282787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2742834608832,
        "longitude": -89.3845116036167
      }
    },
    {
      "number": 45816,
      "class": "Bus",
      "name": "BLUFFS 1",
      "init": {
        "Vr": 0.25729997296112056,
        "Vi": -1.0000787570821594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7816703119081,
        "longitude": -90.5179005846451
      }
    },
    {
      "number": 45817,
      "class": "Bus",
      "name": "JACKSONVILLE 74 1",
      "init": {
        "Vr": 0.1612386215604562,
        "Vi": -1.014744925898879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747393944493,
        "longitude": -90.2416211122953
      }
    },
    {
      "number": 45818,
      "class": "Bus",
      "name": "JACKSONVILLE 74 2",
      "init": {
        "Vr": 0.1610449754489793,
        "Vi": -1.0147136443836773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.747393944493,
        "longitude": -90.2416211122953
      }
    },
    {
      "number": 45819,
      "class": "Bus",
      "name": "JACKSONVILLE 75 1",
      "init": {
        "Vr": 0.13915646334043366,
        "Vi": -1.0140125563493114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8079826735811,
        "longitude": -90.1446257996842
      }
    },
    {
      "number": 45820,
      "class": "Bus",
      "name": "JACKSONVILLE 75 2",
      "init": {
        "Vr": 0.13896924389743362,
        "Vi": -1.013965308405714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8079826735811,
        "longitude": -90.1446257996842
      }
    },
    {
      "number": 45821,
      "class": "Bus",
      "name": "JACKSONVILLE 76 1",
      "init": {
        "Vr": 0.15394693058456205,
        "Vi": -1.01468430062202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8024230611315,
        "longitude": -90.207409583782
      }
    },
    {
      "number": 45822,
      "class": "Bus",
      "name": "JACKSONVILLE 76 2",
      "init": {
        "Vr": 0.15375965889613283,
        "Vi": -1.0146160010410425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8024230611315,
        "longitude": -90.207409583782
      }
    },
    {
      "number": 45823,
      "class": "Bus",
      "name": "JACKSONVILLE 77 1",
      "init": {
        "Vr": 0.25292558175521573,
        "Vi": -1.0073171589908378
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7639610625063,
        "longitude": -90.2356499470811
      }
    },
    {
      "number": 45824,
      "class": "Bus",
      "name": "JACKSONVILLE 77 2",
      "init": {
        "Vr": 0.1632316777637597,
        "Vi": -1.0155949215296598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7639610625063,
        "longitude": -90.2356499470811
      }
    },
    {
      "number": 45825,
      "class": "Bus",
      "name": "JACKSONVILLE 77 3",
      "init": {
        "Vr": 0.254164150225187,
        "Vi": -1.007466989403946
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7639610625063,
        "longitude": -90.2356499470811
      }
    },
    {
      "number": 45826,
      "class": "Bus",
      "name": "MEREDOSIA 1",
      "init": {
        "Vr": 0.2500047298005866,
        "Vi": -1.001527607675889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8089003692544,
        "longitude": -90.5813726331754
      }
    },
    {
      "number": 45827,
      "class": "Bus",
      "name": "MURRAYVILLE 1",
      "init": {
        "Vr": 0.10763649522903676,
        "Vi": -1.026872665360357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6093336966129,
        "longitude": -90.1869534890131
      }
    },
    {
      "number": 45828,
      "class": "Bus",
      "name": "NEW BERLIN 3 1",
      "init": {
        "Vr": 0.11771681483758359,
        "Vi": -1.0160022626122014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7498486216996,
        "longitude": -89.9409960306572
      }
    },
    {
      "number": 45829,
      "class": "Bus",
      "name": "NEW BERLIN 4 1",
      "init": {
        "Vr": 0.11480513500972295,
        "Vi": -1.0164160426849551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6972914507959,
        "longitude": -89.9134904868907
      }
    },
    {
      "number": 45830,
      "class": "Bus",
      "name": "NEW BERLIN 4 2",
      "init": {
        "Vr": 0.11474323617777717,
        "Vi": -1.0163863726239477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6972914507959,
        "longitude": -89.9134904868907
      }
    },
    {
      "number": 45831,
      "class": "Bus",
      "name": "WAVERLY 14 1",
      "init": {
        "Vr": 0.10922471515773667,
        "Vi": -1.0188289601757086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5943412630439,
        "longitude": -89.962395936877
      }
    },
    {
      "number": 45832,
      "class": "Bus",
      "name": "WAVERLY 14 2",
      "init": {
        "Vr": 0.10915564948214805,
        "Vi": -1.0188024295730376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5943412630439,
        "longitude": -89.962395936877
      }
    },
    {
      "number": 45833,
      "class": "Bus",
      "name": "WINCHESTER 30 1",
      "init": {
        "Vr": 0.2738580265086056,
        "Vi": -1.002355138943803
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6354038808368,
        "longitude": -90.4312684555349
      }
    },
    {
      "number": 45834,
      "class": "Bus",
      "name": "WINCHESTER 31 1",
      "init": {
        "Vr": 0.27352999084470453,
        "Vi": -1.0025270013942171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6118155320905,
        "longitude": -90.5298607299563
      }
    },
    {
      "number": 45835,
      "class": "Bus",
      "name": "BETHANY 2 1",
      "init": {
        "Vr": 0.04434457514116183,
        "Vi": -1.0279524267359932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7038642183077,
        "longitude": -88.7227207396703
      }
    },
    {
      "number": 45836,
      "class": "Bus",
      "name": "BETHANY 2 2",
      "init": {
        "Vr": 0.0443070206307501,
        "Vi": -1.0279346982472781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7038642183077,
        "longitude": -88.7227207396703
      }
    },
    {
      "number": 45837,
      "class": "Bus",
      "name": "WINDSOR 19 1",
      "init": {
        "Vr": 0.07199878044210509,
        "Vi": -1.0378261767012733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4402452757113,
        "longitude": -88.5875047635937
      }
    },
    {
      "number": 45838,
      "class": "Bus",
      "name": "WINDSOR 19 2",
      "init": {
        "Vr": 0.07193453764040253,
        "Vi": -1.037789589028476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4402452757113,
        "longitude": -88.5875047635937
      }
    },
    {
      "number": 45839,
      "class": "Bus",
      "name": "BRIMFIELD 3 1",
      "init": {
        "Vr": 0.07994372938749308,
        "Vi": -1.0397151819727435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8060207196478,
        "longitude": -89.8117082456117
      }
    },
    {
      "number": 45840,
      "class": "Bus",
      "name": "BRIMFIELD 4 1",
      "init": {
        "Vr": 0.07504248009508083,
        "Vi": -1.0391983907466757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45841,
      "class": "Bus",
      "name": "BRIMFIELD 4 2",
      "init": {
        "Vr": 0.07504248009508085,
        "Vi": -1.0391983907466762
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45842,
      "class": "Bus",
      "name": "BRIMFIELD 4 3",
      "init": {
        "Vr": 0.07504248009508085,
        "Vi": -1.0391983907466762
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45843,
      "class": "Bus",
      "name": "BRIMFIELD 4 4",
      "init": {
        "Vr": 0.07504248009508085,
        "Vi": -1.039198390746676
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45844,
      "class": "Bus",
      "name": "BRIMFIELD 4 5",
      "init": {
        "Vr": 0.0750087258883969,
        "Vi": -1.0391872801151254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45845,
      "class": "Bus",
      "name": "BRIMFIELD 4 7",
      "init": {
        "Vr": 0.07507625441864212,
        "Vi": -1.0392112399925852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.824254960078,
        "longitude": -89.8583436924374
      }
    },
    {
      "number": 45846,
      "class": "Bus",
      "name": "BRIMFIELD 5 1",
      "init": {
        "Vr": 0.07279868596535276,
        "Vi": -1.0387726336090275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7773196060688,
        "longitude": -89.8728443703492
      }
    },
    {
      "number": 45847,
      "class": "Bus",
      "name": "DUNLAP 4 1",
      "init": {
        "Vr": 0.047425905349719605,
        "Vi": -1.0363788411112658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8003687872162,
        "longitude": -89.5903096484137
      }
    },
    {
      "number": 45848,
      "class": "Bus",
      "name": "DUNLAP 5 1",
      "init": {
        "Vr": 0.08032429324351487,
        "Vi": -1.0293938628268233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9404422163115,
        "longitude": -89.6576479257697
      }
    },
    {
      "number": 45849,
      "class": "Bus",
      "name": "DUNLAP 6 1",
      "init": {
        "Vr": 0.07944682246627237,
        "Vi": -1.030702927720297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9226687106424,
        "longitude": -89.6768300338805
      }
    },
    {
      "number": 45850,
      "class": "Bus",
      "name": "EDWARDS 2 1",
      "init": {
        "Vr": 0.052885833552335455,
        "Vi": -1.0364340480432566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8480079057463,
        "longitude": -89.6656530959358
      }
    },
    {
      "number": 45851,
      "class": "Bus",
      "name": "HANNA CITY 1 1",
      "init": {
        "Vr": 0.0640576107969403,
        "Vi": -1.0365835915191204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7212963569121,
        "longitude": -89.8428161189455
      }
    },
    {
      "number": 45852,
      "class": "Bus",
      "name": "HANNA CITY 2 1",
      "init": {
        "Vr": 0.04861876266051988,
        "Vi": -1.0336426967477763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6591108572614,
        "longitude": -89.8545263221983
      }
    },
    {
      "number": 45853,
      "class": "Bus",
      "name": "HANNA CITY 2 2",
      "init": {
        "Vr": 0.048580976415710325,
        "Vi": -1.033630471296139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6591108572614,
        "longitude": -89.8545263221983
      }
    },
    {
      "number": 45854,
      "class": "Bus",
      "name": "MAPLETON 4 1",
      "init": {
        "Vr": 0.026109022501627346,
        "Vi": -1.030090952343202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369609025864,
        "longitude": -89.7409679278441
      }
    },
    {
      "number": 45855,
      "class": "Bus",
      "name": "MAPLETON 4 2",
      "init": {
        "Vr": 0.026069966820100373,
        "Vi": -1.0300740668875883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5369609025864,
        "longitude": -89.7409679278441
      }
    },
    {
      "number": 45856,
      "class": "Bus",
      "name": "MAPLETON 5 1",
      "init": {
        "Vr": 0.020248643075765117,
        "Vi": -1.0312120538799496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5959365429261,
        "longitude": -89.7629350172759
      }
    },
    {
      "number": 45857,
      "class": "Bus",
      "name": "PEORIA 1 1",
      "init": {
        "Vr": 0.029045348180971632,
        "Vi": -1.029504837238045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7173528466053,
        "longitude": -89.5714895868212
      }
    },
    {
      "number": 45858,
      "class": "Bus",
      "name": "PEORIA 2 1",
      "init": {
        "Vr": 0.13320864995278733,
        "Vi": -1.0251697073791486
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8562451884066,
        "longitude": -89.6045715140357
      }
    },
    {
      "number": 45859,
      "class": "Bus",
      "name": "PEORIA 2 2",
      "init": {
        "Vr": 0.0808709029698141,
        "Vi": -1.0401531584460966
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8562451884066,
        "longitude": -89.6045715140357
      }
    },
    {
      "number": 45860,
      "class": "Bus",
      "name": "PEORIA 2 3",
      "init": {
        "Vr": 0.13297394884495123,
        "Vi": -1.025092475495221
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8562451884066,
        "longitude": -89.6045715140357
      }
    },
    {
      "number": 45861,
      "class": "Bus",
      "name": "PEORIA 3 1",
      "init": {
        "Vr": 0.03914471773793194,
        "Vi": -1.0359521770833877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7754694102653,
        "longitude": -89.5832518065668
      }
    },
    {
      "number": 45862,
      "class": "Bus",
      "name": "PEORIA 4 1",
      "init": {
        "Vr": 0.14779486961341956,
        "Vi": -1.0254609649902267
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7933464248265,
        "longitude": -89.5835371722032
      }
    },
    {
      "number": 45863,
      "class": "Bus",
      "name": "PEORIA 5 1",
      "init": {
        "Vr": 0.028434882720529346,
        "Vi": -1.03461213721623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6587995170516,
        "longitude": -89.7143057715972
      }
    },
    {
      "number": 45864,
      "class": "Bus",
      "name": "PEORIA 5 2",
      "init": {
        "Vr": 0.02860059465655891,
        "Vi": -1.0346973505395982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6587995170516,
        "longitude": -89.7143057715972
      }
    },
    {
      "number": 45865,
      "class": "Bus",
      "name": "PEORIA 6 1",
      "init": {
        "Vr": 0.05575778653821658,
        "Vi": -1.0342589979011338
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7204014926055,
        "longitude": -89.7187035612458
      }
    },
    {
      "number": 45866,
      "class": "Bus",
      "name": "PEORIA 6 2",
      "init": {
        "Vr": 0.05593493414004182,
        "Vi": -1.0343032902798412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7204014926055,
        "longitude": -89.7187035612458
      }
    },
    {
      "number": 45867,
      "class": "Bus",
      "name": "PEORIA 7 1",
      "init": {
        "Vr": 0.06487289039450336,
        "Vi": -1.035386462646515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7235664035266,
        "longitude": -89.6956656931706
      }
    },
    {
      "number": 45868,
      "class": "Bus",
      "name": "PEORIA 8 1",
      "init": {
        "Vr": 0.18922297653820402,
        "Vi": -1.0236596971929863
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6793576447558,
        "longitude": -89.6866922177638
      }
    },
    {
      "number": 45869,
      "class": "Bus",
      "name": "PEORIA 9 1",
      "init": {
        "Vr": 0.019809283965941903,
        "Vi": -1.0321304948928327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6732605781619,
        "longitude": -89.5877574570124
      }
    },
    {
      "number": 45870,
      "class": "Bus",
      "name": "PEORIA 10 1",
      "init": {
        "Vr": 0.01787317511263349,
        "Vi": -1.0384715036833139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6487752508412,
        "longitude": -89.6323069372668
      }
    },
    {
      "number": 45871,
      "class": "Bus",
      "name": "PEORIA 10 2",
      "init": {
        "Vr": 0.01776416530039271,
        "Vi": -1.0383889602338991
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6487752508412,
        "longitude": -89.6323069372668
      }
    },
    {
      "number": 45872,
      "class": "Bus",
      "name": "PEORIA 11 1",
      "init": {
        "Vr": 0.03830873064635325,
        "Vi": -1.0338640214005184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7880541485253,
        "longitude": -89.6146960494711
      }
    },
    {
      "number": 45873,
      "class": "Bus",
      "name": "PEORIA 12 1",
      "init": {
        "Vr": 0.035055378112196285,
        "Vi": -1.0294517548336313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.712638008828,
        "longitude": -89.5133225172784
      }
    },
    {
      "number": 45874,
      "class": "Bus",
      "name": "PEORIA 13 1",
      "init": {
        "Vr": 0.02771934398662825,
        "Vi": -1.0293245341697832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7034135400339,
        "longitude": -89.5839532015479
      }
    },
    {
      "number": 45875,
      "class": "Bus",
      "name": "PEORIA 14 1",
      "init": {
        "Vr": 0.040858521013841916,
        "Vi": -1.0313783016114486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.721422713066,
        "longitude": -89.6574512308329
      }
    },
    {
      "number": 45876,
      "class": "Bus",
      "name": "PEORIA 15 1",
      "init": {
        "Vr": 0.15817843333116996,
        "Vi": -1.0247588345372196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7637861927689,
        "longitude": -89.7620662213523
      }
    },
    {
      "number": 45877,
      "class": "Bus",
      "name": "PEORIA 15 2",
      "init": {
        "Vr": 0.08758404306211699,
        "Vi": -1.041349489024238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7637861927689,
        "longitude": -89.7620662213523
      }
    },
    {
      "number": 45878,
      "class": "Bus",
      "name": "PEORIA 15 3",
      "init": {
        "Vr": 0.15786432665657132,
        "Vi": -1.0246553833104006
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7637861927689,
        "longitude": -89.7620662213523
      }
    },
    {
      "number": 45879,
      "class": "Bus",
      "name": "PEORIA 16 1",
      "init": {
        "Vr": 0.039782095491466135,
        "Vi": -1.0324758674203072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7581365001257,
        "longitude": -89.6500853239102
      }
    },
    {
      "number": 45880,
      "class": "Bus",
      "name": "PEORIA 17 1",
      "init": {
        "Vr": 0.04366907120605286,
        "Vi": -1.0321303577099488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7423168149384,
        "longitude": -89.656412086459
      }
    },
    {
      "number": 45881,
      "class": "Bus",
      "name": "PEORIA 18 1",
      "init": {
        "Vr": 0.03346944020692918,
        "Vi": -1.0322136068464522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7468631238348,
        "longitude": -89.5991342176235
      }
    },
    {
      "number": 45882,
      "class": "Bus",
      "name": "PEORIA 19 1",
      "init": {
        "Vr": 0.013197253227104208,
        "Vi": -1.0351935077052796
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6326011253677,
        "longitude": -89.5978005841173
      }
    },
    {
      "number": 45883,
      "class": "Bus",
      "name": "PEORIA 19 2",
      "init": {
        "Vr": 0.013081907397475749,
        "Vi": -1.0351304734512443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6326011253677,
        "longitude": -89.5978005841173
      }
    },
    {
      "number": 45884,
      "class": "Bus",
      "name": "PEORIA 20 1",
      "init": {
        "Vr": 0.038588958569186566,
        "Vi": -1.0307891424579168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7371235273366,
        "longitude": -89.6283047901538
      }
    },
    {
      "number": 45885,
      "class": "Bus",
      "name": "PEORIA 20 2",
      "init": {
        "Vr": 0.038474619982049284,
        "Vi": -1.0307367351946115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7371235273366,
        "longitude": -89.6283047901538
      }
    },
    {
      "number": 45886,
      "class": "Bus",
      "name": "PEORIA 21 1",
      "init": {
        "Vr": 0.041275001479580076,
        "Vi": -1.033076614832124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7012730649283,
        "longitude": -89.6939108103686
      }
    },
    {
      "number": 45887,
      "class": "Bus",
      "name": "PEORIA 22 1",
      "init": {
        "Vr": 0.03096637946251255,
        "Vi": -1.029024824494881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7168758337416,
        "longitude": -89.599638809497
      }
    },
    {
      "number": 45888,
      "class": "Bus",
      "name": "PEORIA 23 1",
      "init": {
        "Vr": 0.035402339576411895,
        "Vi": -1.0316315581694995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.66610731955,
        "longitude": -89.6870305437707
      }
    },
    {
      "number": 45889,
      "class": "Bus",
      "name": "PEORIA 24 1",
      "init": {
        "Vr": 0.053878798142012685,
        "Vi": -1.0340886627525263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6491927031926,
        "longitude": -89.771057011223
      }
    },
    {
      "number": 45890,
      "class": "Bus",
      "name": "PEORIA 25 1",
      "init": {
        "Vr": 0.02795144658133232,
        "Vi": -1.030621360121222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6534179989772,
        "longitude": -89.7443716268006
      }
    },
    {
      "number": 45891,
      "class": "Bus",
      "name": "PEORIA HEIGHTS 1",
      "init": {
        "Vr": 0.05769453763003812,
        "Vi": -1.0376148451954665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8327354950358,
        "longitude": -89.5599990913298
      }
    },
    {
      "number": 45892,
      "class": "Bus",
      "name": "PEORIA HEIGHTS 2",
      "init": {
        "Vr": 0.05763221584175223,
        "Vi": -1.0375993643513195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8327354950358,
        "longitude": -89.5599990913298
      }
    },
    {
      "number": 45893,
      "class": "Bus",
      "name": "PRINCEVILLE 1 1",
      "init": {
        "Vr": 0.06584350163802834,
        "Vi": -1.0375611535657734
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9116003913362,
        "longitude": -89.8221491860156
      }
    },
    {
      "number": 45894,
      "class": "Bus",
      "name": "PRINCEVILLE 2 1",
      "init": {
        "Vr": 0.057327627327234905,
        "Vi": -1.036656106194474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8656073685723,
        "longitude": -89.7450728091265
      }
    },
    {
      "number": 45895,
      "class": "Bus",
      "name": "COULTERVILLE 1",
      "init": {
        "Vr": 0.2530293884510174,
        "Vi": -1.0077504558401367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1387689824552,
        "longitude": -89.5780849077345
      }
    },
    {
      "number": 45896,
      "class": "Bus",
      "name": "NASHVILLE 41 1",
      "init": {
        "Vr": 0.21450433469815794,
        "Vi": -1.0153621614188506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578933992237,
        "longitude": -89.4067995717027
      }
    },
    {
      "number": 45897,
      "class": "Bus",
      "name": "NASHVILLE 41 2",
      "init": {
        "Vr": 0.21441917696307838,
        "Vi": -1.0153504843053995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4578933992237,
        "longitude": -89.4067995717027
      }
    },
    {
      "number": 45898,
      "class": "Bus",
      "name": "NASHVILLE 42 1",
      "init": {
        "Vr": 0.23582565000509317,
        "Vi": -1.0098771486974358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2687074031829,
        "longitude": -89.4943410241442
      }
    },
    {
      "number": 45899,
      "class": "Bus",
      "name": "NASHVILLE 43 1",
      "init": {
        "Vr": 0.2233117316254845,
        "Vi": -1.0115716423895267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3737502776747,
        "longitude": -89.4844417621238
      }
    },
    {
      "number": 45900,
      "class": "Bus",
      "name": "NASHVILLE 43 2",
      "init": {
        "Vr": 0.22323462505175112,
        "Vi": -1.0115490841402393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3737502776747,
        "longitude": -89.4844417621238
      }
    },
    {
      "number": 45901,
      "class": "Bus",
      "name": "PERCY 1 1",
      "init": {
        "Vr": 0.27233805681108647,
        "Vi": -1.0003719535515196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216503270442,
        "longitude": -89.5465452673686
      }
    },
    {
      "number": 45902,
      "class": "Bus",
      "name": "PERCY 1 2",
      "init": {
        "Vr": 0.27238284947217534,
        "Vi": -1.0003951925707386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9216503270442,
        "longitude": -89.5465452673686
      }
    },
    {
      "number": 45903,
      "class": "Bus",
      "name": "PERCY 2 1",
      "init": {
        "Vr": 0.27977728511697103,
        "Vi": -1.0001059464597402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9694407251074,
        "longitude": -89.5924110915802
      }
    },
    {
      "number": 45904,
      "class": "Bus",
      "name": "PINCKNEYVILLE 1 1",
      "init": {
        "Vr": 0.2523859188703224,
        "Vi": -1.0086000882323467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0977326823028,
        "longitude": -89.3763287640233
      }
    },
    {
      "number": 45905,
      "class": "Bus",
      "name": "PINCKNEYVILLE 2 1",
      "init": {
        "Vr": 0.24802099399215363,
        "Vi": -1.0084012253460173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1929747683116,
        "longitude": -89.4421574750823
      }
    },
    {
      "number": 45906,
      "class": "Bus",
      "name": "TAMAROA 1 1",
      "init": {
        "Vr": 0.2129197420160265,
        "Vi": -1.01318792184496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1883482261576,
        "longitude": -89.1943249758365
      }
    },
    {
      "number": 45907,
      "class": "Bus",
      "name": "TAMAROA 2 1",
      "init": {
        "Vr": 0.21359955559557245,
        "Vi": -1.0124374498564643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0993395172754,
        "longitude": -89.204820616016
      }
    },
    {
      "number": 45908,
      "class": "Bus",
      "name": "TAMAROA 3 1",
      "init": {
        "Vr": 0.24347395944430808,
        "Vi": -1.0096819108260702
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1418861953106,
        "longitude": -89.2933921150774
      }
    },
    {
      "number": 45909,
      "class": "Bus",
      "name": "TAMAROA 3 2",
      "init": {
        "Vr": 0.24349700925228016,
        "Vi": -1.0096831905462285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1418861953106,
        "longitude": -89.2933921150774
      }
    },
    {
      "number": 45910,
      "class": "Bus",
      "name": "BEMENT 1 1",
      "init": {
        "Vr": 0.00450595642307111,
        "Vi": -1.0260069275177492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8315098998701,
        "longitude": -88.5252503336167
      }
    },
    {
      "number": 45911,
      "class": "Bus",
      "name": "BEMENT 1 2",
      "init": {
        "Vr": 0.0044693569229418,
        "Vi": -1.0259863820731079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8315098998701,
        "longitude": -88.5252503336167
      }
    },
    {
      "number": 45912,
      "class": "Bus",
      "name": "BEMENT 2 1",
      "init": {
        "Vr": -0.056463687473658035,
        "Vi": -1.0209320468836902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438880496268,
        "longitude": -88.4518861288211
      }
    },
    {
      "number": 45913,
      "class": "Bus",
      "name": "BEMENT 2 2",
      "init": {
        "Vr": -0.05651931849911563,
        "Vi": -1.0209090315446165
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9438880496268,
        "longitude": -88.4518861288211
      }
    },
    {
      "number": 45914,
      "class": "Bus",
      "name": "MANSFIELD 22 1",
      "init": {
        "Vr": -0.07569940116463345,
        "Vi": -1.0262619822308086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2242173712596,
        "longitude": -88.4979002989862
      }
    },
    {
      "number": 45915,
      "class": "Bus",
      "name": "MANSFIELD 22 2",
      "init": {
        "Vr": -0.07574464029646799,
        "Vi": -1.0262223784439535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2242173712596,
        "longitude": -88.4979002989862
      }
    },
    {
      "number": 45916,
      "class": "Bus",
      "name": "MONTICELLO 20 1",
      "init": {
        "Vr": -0.06403062677219704,
        "Vi": -1.0275386161497175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.155212703718,
        "longitude": -88.6278249376568
      }
    },
    {
      "number": 45917,
      "class": "Bus",
      "name": "MONTICELLO 21 1",
      "init": {
        "Vr": -0.017153787637816508,
        "Vi": -1.021712305678129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9504426199554,
        "longitude": -88.62081945052
      }
    },
    {
      "number": 45918,
      "class": "Bus",
      "name": "MONTICELLO 21 2",
      "init": {
        "Vr": -0.017089135981322064,
        "Vi": -1.021766405413855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9504426199554,
        "longitude": -88.62081945052
      }
    },
    {
      "number": 45919,
      "class": "Bus",
      "name": "MONTICELLO 22 1",
      "init": {
        "Vr": -0.07597371942217437,
        "Vi": -1.0265851418145904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.105438135818,
        "longitude": -88.5856536283651
      }
    },
    {
      "number": 45920,
      "class": "Bus",
      "name": "GRIGGSVILLE 1 1",
      "init": {
        "Vr": 0.23302667099408822,
        "Vi": -1.0048130820852705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7651694308527,
        "longitude": -90.712749236449
      }
    },
    {
      "number": 45921,
      "class": "Bus",
      "name": "GRIGGSVILLE 1 2",
      "init": {
        "Vr": 0.23298622604206679,
        "Vi": -1.0048038920119715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7651694308527,
        "longitude": -90.712749236449
      }
    },
    {
      "number": 45922,
      "class": "Bus",
      "name": "GRIGGSVILLE 2 1",
      "init": {
        "Vr": 0.22957974414340596,
        "Vi": -1.0061591637504743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8208494036677,
        "longitude": -90.7872453797481
      }
    },
    {
      "number": 45923,
      "class": "Bus",
      "name": "GRIGGSVILLE 2 2",
      "init": {
        "Vr": 0.22961331834132445,
        "Vi": -1.0061613466139798
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8208494036677,
        "longitude": -90.7872453797481
      }
    },
    {
      "number": 45924,
      "class": "Bus",
      "name": "PITTSFIELD 16 1",
      "init": {
        "Vr": 0.2912407467480097,
        "Vi": -1.002030949539536
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5229729416318,
        "longitude": -90.7669459546267
      }
    },
    {
      "number": 45925,
      "class": "Bus",
      "name": "PITTSFIELD 17 1",
      "init": {
        "Vr": 0.31990139246970933,
        "Vi": -0.9937373525663603
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5819551212774,
        "longitude": -90.7911392255875
      }
    },
    {
      "number": 45926,
      "class": "Bus",
      "name": "PITTSFIELD 17 2",
      "init": {
        "Vr": 0.29856842203180217,
        "Vi": -1.0020759195546405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5819551212774,
        "longitude": -90.7911392255875
      }
    },
    {
      "number": 45927,
      "class": "Bus",
      "name": "PITTSFIELD 17 3",
      "init": {
        "Vr": 0.3202395321558999,
        "Vi": -0.9937834911406367
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5819551212774,
        "longitude": -90.7911392255875
      }
    },
    {
      "number": 45928,
      "class": "Bus",
      "name": "HARRISBURG 22 1",
      "init": {
        "Vr": 0.15732482357250946,
        "Vi": -1.0182715161897407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7257304856929,
        "longitude": -88.5223621907121
      }
    },
    {
      "number": 45929,
      "class": "Bus",
      "name": "HARRISBURG 22 2",
      "init": {
        "Vr": 0.15744363808157164,
        "Vi": -1.0183054028739942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7257304856929,
        "longitude": -88.5223621907121
      }
    },
    {
      "number": 45930,
      "class": "Bus",
      "name": "HARRISBURG 23 1",
      "init": {
        "Vr": 0.1667542890398875,
        "Vi": -1.0172580976602315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6228400583291,
        "longitude": -88.5267904818791
      }
    },
    {
      "number": 45931,
      "class": "Bus",
      "name": "HARRISBURG 24 1",
      "init": {
        "Vr": 0.21379416012871427,
        "Vi": -1.018644677787613
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7243757573835,
        "longitude": -88.5032716400432
      }
    },
    {
      "number": 45932,
      "class": "Bus",
      "name": "HARRISBURG 24 2",
      "init": {
        "Vr": 0.17010040490092154,
        "Vi": -1.0198274679919501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7243757573835,
        "longitude": -88.5032716400432
      }
    },
    {
      "number": 45933,
      "class": "Bus",
      "name": "HARRISBURG 24 3",
      "init": {
        "Vr": 0.21365264051025637,
        "Vi": -1.0186298416266186
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7243757573835,
        "longitude": -88.5032716400432
      }
    },
    {
      "number": 45934,
      "class": "Bus",
      "name": "DONGOLA 1 1",
      "init": {
        "Vr": 0.26105418875243724,
        "Vi": -0.9948620807422175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3987898288377,
        "longitude": -89.0644905579145
      }
    },
    {
      "number": 45935,
      "class": "Bus",
      "name": "DONGOLA 1 2",
      "init": {
        "Vr": 0.26100372993428944,
        "Vi": -0.9948469444277562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.3987898288377,
        "longitude": -89.0644905579145
      }
    },
    {
      "number": 45936,
      "class": "Bus",
      "name": "DONGOLA 2 1",
      "init": {
        "Vr": 0.25861231947013874,
        "Vi": -0.9947973032175974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.37360170991,
        "longitude": -89.1407064511078
      }
    },
    {
      "number": 45937,
      "class": "Bus",
      "name": "MOUNDS 1 1",
      "init": {
        "Vr": 0.20937321269890358,
        "Vi": -1.0142319965167808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.151069639492,
        "longitude": -89.2639908991475
      }
    },
    {
      "number": 45938,
      "class": "Bus",
      "name": "MOUNDS 1 2",
      "init": {
        "Vr": 0.20934338188203006,
        "Vi": -1.0142282967176048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.151069639492,
        "longitude": -89.2639908991475
      }
    },
    {
      "number": 45939,
      "class": "Bus",
      "name": "OLMSTED 1",
      "init": {
        "Vr": 0.24960243584454392,
        "Vi": -1.009957744233665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2258687269643,
        "longitude": -89.1479622066115
      }
    },
    {
      "number": 45940,
      "class": "Bus",
      "name": "OLMSTED 2",
      "init": {
        "Vr": 0.24956286480551287,
        "Vi": -1.009953140429083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2258687269643,
        "longitude": -89.1479622066115
      }
    },
    {
      "number": 45941,
      "class": "Bus",
      "name": "GRANVILLE 7 1",
      "init": {
        "Vr": -0.025709742075927227,
        "Vi": -1.0268370221111676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2141407342582,
        "longitude": -89.2177471642878
      }
    },
    {
      "number": 45942,
      "class": "Bus",
      "name": "GRANVILLE 8 1",
      "init": {
        "Vr": -0.024169364492464103,
        "Vi": -1.0253803843116427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2734066796609,
        "longitude": -89.2514487437267
      }
    },
    {
      "number": 45943,
      "class": "Bus",
      "name": "GRANVILLE 8 2",
      "init": {
        "Vr": -0.024224421061148176,
        "Vi": -1.0253432387419659
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2734066796609,
        "longitude": -89.2514487437267
      }
    },
    {
      "number": 45944,
      "class": "Bus",
      "name": "CHESTER 26 1",
      "init": {
        "Vr": 0.3300864484136589,
        "Vi": -0.9954011626915759
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45945,
      "class": "Bus",
      "name": "CHESTER 26 2",
      "init": {
        "Vr": 0.2920836988158191,
        "Vi": -0.9996586951825973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45946,
      "class": "Bus",
      "name": "CHESTER 26 3",
      "init": {
        "Vr": 0.2936487125974827,
        "Vi": -0.9994833631677473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45947,
      "class": "Bus",
      "name": "CHESTER 26 4",
      "init": {
        "Vr": 0.2936487125974827,
        "Vi": -0.9994833631677473
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45948,
      "class": "Bus",
      "name": "CHESTER 26 5",
      "init": {
        "Vr": 0.3306896753640763,
        "Vi": -0.9954541718762528
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45949,
      "class": "Bus",
      "name": "CHESTER 26 7",
      "init": {
        "Vr": 0.3300864484136589,
        "Vi": -0.9954011626915759
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.955218739302,
        "longitude": -89.6944149591573
      }
    },
    {
      "number": 45950,
      "class": "Bus",
      "name": "CHESTER 27 1",
      "init": {
        "Vr": 0.273993727767388,
        "Vi": -0.9993691555722223
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9426702962673,
        "longitude": -89.8040187094288
      }
    },
    {
      "number": 45951,
      "class": "Bus",
      "name": "CHESTER 28 1",
      "init": {
        "Vr": 0.2759779361122107,
        "Vi": -0.9980291526728909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9278202575195,
        "longitude": -89.8415238371873
      }
    },
    {
      "number": 45952,
      "class": "Bus",
      "name": "ELLIS GROVE 1",
      "init": {
        "Vr": 0.26655206880455257,
        "Vi": -1.001398790497033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9979792564078,
        "longitude": -89.8717377775113
      }
    },
    {
      "number": 45953,
      "class": "Bus",
      "name": "ELLIS GROVE 2",
      "init": {
        "Vr": 0.2665055039592897,
        "Vi": -1.001398528989168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9979792564078,
        "longitude": -89.8717377775113
      }
    },
    {
      "number": 45954,
      "class": "Bus",
      "name": "MARISSA 1 1",
      "init": {
        "Vr": 0.242274700153529,
        "Vi": -1.0140372357297598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3227459499855,
        "longitude": -89.8246049726204
      }
    },
    {
      "number": 45955,
      "class": "Bus",
      "name": "MARISSA 2 1",
      "init": {
        "Vr": 0.2684360284183954,
        "Vi": -1.011480270235106
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.238058118465,
        "longitude": -89.7513208251517
      }
    },
    {
      "number": 45956,
      "class": "Bus",
      "name": "MARISSA 3 1",
      "init": {
        "Vr": 0.21682869218038237,
        "Vi": -1.0112259155230272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3492854417549,
        "longitude": -89.6163950381725
      }
    },
    {
      "number": 45957,
      "class": "Bus",
      "name": "MARISSA 3 2",
      "init": {
        "Vr": 0.21686139291065493,
        "Vi": -1.011232950823936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3492854417549,
        "longitude": -89.6163950381725
      }
    },
    {
      "number": 45958,
      "class": "Bus",
      "name": "SAINT MARY 1 1",
      "init": {
        "Vr": 0.2949730759225278,
        "Vi": -0.994894644778377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8856774880474,
        "longitude": -90.0012969253703
      }
    },
    {
      "number": 45959,
      "class": "Bus",
      "name": "SAINT MARY 2 1",
      "init": {
        "Vr": 0.28522703205253697,
        "Vi": -0.9962348971040154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8271137609156,
        "longitude": -89.9419088107977
      }
    },
    {
      "number": 45960,
      "class": "Bus",
      "name": "SPARTA 13 1",
      "init": {
        "Vr": 0.2587757114068931,
        "Vi": -1.0038614479153505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1332702017328,
        "longitude": -89.7910377068083
      }
    },
    {
      "number": 45961,
      "class": "Bus",
      "name": "SPARTA 14 1",
      "init": {
        "Vr": 0.25613634813976005,
        "Vi": -1.0088492861272083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1103319421084,
        "longitude": -89.6421605687684
      }
    },
    {
      "number": 45962,
      "class": "Bus",
      "name": "SPARTA 15 1",
      "init": {
        "Vr": 0.25533075084012913,
        "Vi": -1.0059690333877127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.173956802837,
        "longitude": -89.6991704748435
      }
    },
    {
      "number": 45963,
      "class": "Bus",
      "name": "STEELEVILLE 1 1",
      "init": {
        "Vr": 0.2717501998539274,
        "Vi": -0.9995056596170364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8934252703252,
        "longitude": -89.7159729041591
      }
    },
    {
      "number": 45964,
      "class": "Bus",
      "name": "STEELEVILLE 2 1",
      "init": {
        "Vr": 0.2863808143800029,
        "Vi": -0.9991587123643915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9785168226726,
        "longitude": -89.727308795572
      }
    },
    {
      "number": 45965,
      "class": "Bus",
      "name": "OLNEY 4 1",
      "init": {
        "Vr": -0.019928349977631536,
        "Vi": -1.0335434839549074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6615903689355,
        "longitude": -88.0893607086075
      }
    },
    {
      "number": 45966,
      "class": "Bus",
      "name": "OLNEY 4 2",
      "init": {
        "Vr": -0.019822258867034964,
        "Vi": -1.0336134962323553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6615903689355,
        "longitude": -88.0893607086075
      }
    },
    {
      "number": 45967,
      "class": "Bus",
      "name": "OLNEY 5 1",
      "init": {
        "Vr": 0.041906415003073114,
        "Vi": -1.0393506284577907
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797016417941,
        "longitude": -88.1165798009597
      }
    },
    {
      "number": 45968,
      "class": "Bus",
      "name": "OLNEY 5 2",
      "init": {
        "Vr": -0.004728964010422437,
        "Vi": -1.0369110502847405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797016417941,
        "longitude": -88.1165798009597
      }
    },
    {
      "number": 45969,
      "class": "Bus",
      "name": "OLNEY 5 3",
      "init": {
        "Vr": -0.01765751046654748,
        "Vi": -1.0362347352505865
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797016417941,
        "longitude": -88.1165798009597
      }
    },
    {
      "number": 45970,
      "class": "Bus",
      "name": "OLNEY 5 4",
      "init": {
        "Vr": -0.017657510466547482,
        "Vi": -1.0362347352505867
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797016417941,
        "longitude": -88.1165798009597
      }
    },
    {
      "number": 45971,
      "class": "Bus",
      "name": "OLNEY 5 5",
      "init": {
        "Vr": 0.041799675084403305,
        "Vi": -1.0392927789765676
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6797016417941,
        "longitude": -88.1165798009597
      }
    },
    {
      "number": 45972,
      "class": "Bus",
      "name": "OLNEY 6 1",
      "init": {
        "Vr": -0.016764699908200172,
        "Vi": -1.0322550521006861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7621451547475,
        "longitude": -88.0268957698909
      }
    },
    {
      "number": 45973,
      "class": "Bus",
      "name": "OLNEY 6 2",
      "init": {
        "Vr": -0.0166348313857916,
        "Vi": -1.032317587247949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7621451547475,
        "longitude": -88.0268957698909
      }
    },
    {
      "number": 45974,
      "class": "Bus",
      "name": "CARRIER MILLS 1 1",
      "init": {
        "Vr": 0.17452561255319363,
        "Vi": -1.014814905543551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6888930286474,
        "longitude": -88.7447020251632
      }
    },
    {
      "number": 45975,
      "class": "Bus",
      "name": "CARRIER MILLS 2 1",
      "init": {
        "Vr": 0.17985996677715677,
        "Vi": -1.0129247033308828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6406784086262,
        "longitude": -88.6720708733459
      }
    },
    {
      "number": 45976,
      "class": "Bus",
      "name": "CARRIER MILLS 2 2",
      "init": {
        "Vr": 0.1798042170588755,
        "Vi": -1.0129147295267904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6406784086262,
        "longitude": -88.6720708733459
      }
    },
    {
      "number": 45977,
      "class": "Bus",
      "name": "RALEIGH 33 1",
      "init": {
        "Vr": 0.0801979951396496,
        "Vi": -1.0153090299189336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.9246129280843,
        "longitude": -88.4380637619491
      }
    },
    {
      "number": 45978,
      "class": "Bus",
      "name": "AUBURN 28 1",
      "init": {
        "Vr": 0.12539111314217327,
        "Vi": -1.0197036810387943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.4889548127724,
        "longitude": -89.6612770776835
      }
    },
    {
      "number": 45979,
      "class": "Bus",
      "name": "AUBURN 29 1",
      "init": {
        "Vr": 0.1251327463022175,
        "Vi": -1.0240020131635728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6080211381389,
        "longitude": -89.8035896389249
      }
    },
    {
      "number": 45980,
      "class": "Bus",
      "name": "CHATHAM 7 1",
      "init": {
        "Vr": 0.13130805268737442,
        "Vi": -1.0175498120669837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191710659097,
        "longitude": -89.6540078615408
      }
    },
    {
      "number": 45981,
      "class": "Bus",
      "name": "CHATHAM 7 2",
      "init": {
        "Vr": 0.13116908799697746,
        "Vi": -1.01750446681782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7191710659097,
        "longitude": -89.6540078615408
      }
    },
    {
      "number": 45982,
      "class": "Bus",
      "name": "CHATHAM 8 1",
      "init": {
        "Vr": 0.13350683946803035,
        "Vi": -1.0208640640264497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6644852346873,
        "longitude": -89.6603175360343
      }
    },
    {
      "number": 45983,
      "class": "Bus",
      "name": "CHATHAM 8 2",
      "init": {
        "Vr": 0.1333208350293647,
        "Vi": -1.02083636505838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6644852346873,
        "longitude": -89.6603175360343
      }
    },
    {
      "number": 45984,
      "class": "Bus",
      "name": "DAWSON 4 1",
      "init": {
        "Vr": 0.09656819883156666,
        "Vi": -1.0199238333396248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9454416727478,
        "longitude": -89.4363797880415
      }
    },
    {
      "number": 45985,
      "class": "Bus",
      "name": "DIVERNON 1",
      "init": {
        "Vr": 0.1226552080179916,
        "Vi": -1.0273362184297006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5275163746134,
        "longitude": -89.7277033131497
      }
    },
    {
      "number": 45986,
      "class": "Bus",
      "name": "RIVERTON 2 1",
      "init": {
        "Vr": 0.1738065141758534,
        "Vi": -1.021509872396972
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8820799413115,
        "longitude": -89.4606456216511
      }
    },
    {
      "number": 45987,
      "class": "Bus",
      "name": "RIVERTON 2 2",
      "init": {
        "Vr": 0.17393568572563978,
        "Vi": -1.0215664837307141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8820799413115,
        "longitude": -89.4606456216511
      }
    },
    {
      "number": 45988,
      "class": "Bus",
      "name": "RIVERTON 3 1",
      "init": {
        "Vr": 0.10637113290144093,
        "Vi": -1.0186354551095138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8410320244501,
        "longitude": -89.4607050404995
      }
    },
    {
      "number": 45989,
      "class": "Bus",
      "name": "RIVERTON 4 1",
      "init": {
        "Vr": 0.10043621780515952,
        "Vi": -1.01904987833847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8813619399652,
        "longitude": -89.4192053613091
      }
    },
    {
      "number": 45990,
      "class": "Bus",
      "name": "RIVERTON 4 2",
      "init": {
        "Vr": 0.1003680480604325,
        "Vi": -1.0190353005695754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8813619399652,
        "longitude": -89.4192053613091
      }
    },
    {
      "number": 45991,
      "class": "Bus",
      "name": "SHERMAN 2 1",
      "init": {
        "Vr": 0.09140800870369145,
        "Vi": -1.022319185195538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9483495645241,
        "longitude": -89.5519376889533
      }
    },
    {
      "number": 45992,
      "class": "Bus",
      "name": "SHERMAN 2 2",
      "init": {
        "Vr": 0.09128283937428783,
        "Vi": -1.0222407089757533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9483495645241,
        "longitude": -89.5519376889533
      }
    },
    {
      "number": 45993,
      "class": "Bus",
      "name": "SPRINGFIELD 55 1",
      "init": {
        "Vr": 0.10618981413126473,
        "Vi": -1.0162306114060016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8761787919734,
        "longitude": -89.6814325090971
      }
    },
    {
      "number": 45994,
      "class": "Bus",
      "name": "SPRINGFIELD 55 2",
      "init": {
        "Vr": 0.10626443167722932,
        "Vi": -1.0162734168762086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8761787919734,
        "longitude": -89.6814325090971
      }
    },
    {
      "number": 45995,
      "class": "Bus",
      "name": "SPRINGFIELD 56 1",
      "init": {
        "Vr": 0.10409626455887232,
        "Vi": -1.0173159598229657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8938540536916,
        "longitude": -89.6678222473906
      }
    },
    {
      "number": 45996,
      "class": "Bus",
      "name": "SPRINGFIELD 57 1",
      "init": {
        "Vr": 0.11480163638392876,
        "Vi": -1.0165438095993207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.836868970386,
        "longitude": -89.6757486658883
      }
    },
    {
      "number": 45997,
      "class": "Bus",
      "name": "SPRINGFIELD 57 2",
      "init": {
        "Vr": 0.11487405719003864,
        "Vi": -1.0165835951971236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.836868970386,
        "longitude": -89.6757486658883
      }
    },
    {
      "number": 45998,
      "class": "Bus",
      "name": "SPRINGFIELD 58 1",
      "init": {
        "Vr": 0.11624732876678649,
        "Vi": -1.0178538616649027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8130974439819,
        "longitude": -89.5523969783374
      }
    },
    {
      "number": 45999,
      "class": "Bus",
      "name": "SPRINGFIELD 59 1",
      "init": {
        "Vr": 0.1229345069153424,
        "Vi": -1.0200091857961464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8071308973213,
        "longitude": -89.6119712728018
      }
    },
    {
      "number": 46000,
      "class": "Bus",
      "name": "SPRINGFIELD 59 2",
      "init": {
        "Vr": 0.12332626222674356,
        "Vi": -1.020074420155187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8071308973213,
        "longitude": -89.6119712728018
      }
    },
    {
      "number": 46001,
      "class": "Bus",
      "name": "SPRINGFIELD 60 1",
      "init": {
        "Vr": 0.11040064804333981,
        "Vi": -1.015780863395128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8535959674246,
        "longitude": -89.6472516534497
      }
    },
    {
      "number": 46002,
      "class": "Bus",
      "name": "SPRINGFIELD 60 2",
      "init": {
        "Vr": 0.11066573954646926,
        "Vi": -1.0158822576345607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8535959674246,
        "longitude": -89.6472516534497
      }
    },
    {
      "number": 46003,
      "class": "Bus",
      "name": "SPRINGFIELD 61 1",
      "init": {
        "Vr": 0.179374786946022,
        "Vi": -1.0229711578456233
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8112065357408,
        "longitude": -89.6967652970043
      }
    },
    {
      "number": 46004,
      "class": "Bus",
      "name": "SPRINGFIELD 61 2",
      "init": {
        "Vr": 0.12825933119081334,
        "Vi": -1.0193354751977182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8112065357408,
        "longitude": -89.6967652970043
      }
    },
    {
      "number": 46005,
      "class": "Bus",
      "name": "SPRINGFIELD 61 3",
      "init": {
        "Vr": 0.11449355398432046,
        "Vi": -1.0183563586625903
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8112065357408,
        "longitude": -89.6967652970043
      }
    },
    {
      "number": 46006,
      "class": "Bus",
      "name": "SPRINGFIELD 61 4",
      "init": {
        "Vr": 0.11449355398432046,
        "Vi": -1.0183563586625906
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8112065357408,
        "longitude": -89.6967652970043
      }
    },
    {
      "number": 46007,
      "class": "Bus",
      "name": "SPRINGFIELD 61 5",
      "init": {
        "Vr": 0.1802730561679932,
        "Vi": -1.023173936294318
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8112065357408,
        "longitude": -89.6967652970043
      }
    },
    {
      "number": 46008,
      "class": "Bus",
      "name": "SPRINGFIELD 62 1",
      "init": {
        "Vr": 0.12443117815116175,
        "Vi": -1.0142625425228462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6858336075618,
        "longitude": -89.6544820972555
      }
    },
    {
      "number": 46009,
      "class": "Bus",
      "name": "SPRINGFIELD 62 2",
      "init": {
        "Vr": 0.12397792705021184,
        "Vi": -1.014075128416535
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6858336075618,
        "longitude": -89.6544820972555
      }
    },
    {
      "number": 46010,
      "class": "Bus",
      "name": "SPRINGFIELD 63 1",
      "init": {
        "Vr": 0.1156280603750012,
        "Vi": -1.0161376692311717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8213245939483,
        "longitude": -89.6308275590394
      }
    },
    {
      "number": 46011,
      "class": "Bus",
      "name": "SPRINGFIELD 63 2",
      "init": {
        "Vr": 0.1150185055973497,
        "Vi": -1.0159278643474243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8213245939483,
        "longitude": -89.6308275590394
      }
    },
    {
      "number": 46012,
      "class": "Bus",
      "name": "SPRINGFIELD 64 1",
      "init": {
        "Vr": 0.12606792267189823,
        "Vi": -1.015027564848657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6986001002314,
        "longitude": -89.6437831505643
      }
    },
    {
      "number": 46013,
      "class": "Bus",
      "name": "SPRINGFIELD 65 1",
      "init": {
        "Vr": 0.1261732987806114,
        "Vi": -1.016780486198911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7470130701467,
        "longitude": -89.6821406453113
      }
    },
    {
      "number": 46014,
      "class": "Bus",
      "name": "SPRINGFIELD 66 1",
      "init": {
        "Vr": 0.12403663527733043,
        "Vi": -1.018165765154801
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8036769905106,
        "longitude": -89.7096797312819
      }
    },
    {
      "number": 46015,
      "class": "Bus",
      "name": "SPRINGFIELD 67 1",
      "init": {
        "Vr": 0.13116210638087863,
        "Vi": -1.0170829405185569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7172314309402,
        "longitude": -89.7078870034496
      }
    },
    {
      "number": 46016,
      "class": "Bus",
      "name": "SPRINGFIELD 68 1",
      "init": {
        "Vr": 0.1226732906814854,
        "Vi": -1.0172966283316625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7828677540158,
        "longitude": -89.7382663831546
      }
    },
    {
      "number": 46017,
      "class": "Bus",
      "name": "SPRINGFIELD 69 1",
      "init": {
        "Vr": 0.11870947112234544,
        "Vi": -1.0173081523888179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8001296416681,
        "longitude": -89.5739643771746
      }
    },
    {
      "number": 46018,
      "class": "Bus",
      "name": "SPRINGFIELD 70 1",
      "init": {
        "Vr": 0.12126240203609454,
        "Vi": -1.0170309398935637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7799418096628,
        "longitude": -89.555884223831
      }
    },
    {
      "number": 46019,
      "class": "Bus",
      "name": "SPRINGFIELD 70 2",
      "init": {
        "Vr": 0.12149832085129827,
        "Vi": -1.0171172289233814
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7799418096628,
        "longitude": -89.555884223831
      }
    },
    {
      "number": 46020,
      "class": "Bus",
      "name": "SPRINGFIELD 71 1",
      "init": {
        "Vr": 0.11562433203108818,
        "Vi": -1.016121007994102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8233027705769,
        "longitude": -89.6372516850185
      }
    },
    {
      "number": 46021,
      "class": "Bus",
      "name": "SPRINGFIELD 72 1",
      "init": {
        "Vr": 0.12040116854376379,
        "Vi": -1.017732359150646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910476071856,
        "longitude": -89.588001054414
      }
    },
    {
      "number": 46022,
      "class": "Bus",
      "name": "SPRINGFIELD 72 2",
      "init": {
        "Vr": 0.12016662889251879,
        "Vi": -1.0176545624807414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7910476071856,
        "longitude": -89.588001054414
      }
    },
    {
      "number": 46023,
      "class": "Bus",
      "name": "SPRINGFIELD 73 1",
      "init": {
        "Vr": 0.12876396946589475,
        "Vi": -1.0191561300398406
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7380029126567,
        "longitude": -89.5948879198922
      }
    },
    {
      "number": 46024,
      "class": "Bus",
      "name": "SPRINGFIELD 74 1",
      "init": {
        "Vr": 0.10326023759068403,
        "Vi": -1.020439318592609
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7194227859056,
        "longitude": -89.4934019587328
      }
    },
    {
      "number": 46025,
      "class": "Bus",
      "name": "SPRINGFIELD 74 2",
      "init": {
        "Vr": 0.10309998688078235,
        "Vi": -1.0203727478913234
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7194227859056,
        "longitude": -89.4934019587328
      }
    },
    {
      "number": 46026,
      "class": "Bus",
      "name": "RUSHVILLE 4 1",
      "init": {
        "Vr": 0.23216542152237765,
        "Vi": -1.0081332551903517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1320127635286,
        "longitude": -90.6053164287953
      }
    },
    {
      "number": 46027,
      "class": "Bus",
      "name": "RUSHVILLE 5 1",
      "init": {
        "Vr": 0.1980964631085323,
        "Vi": -1.008790718767328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0708053738319,
        "longitude": -90.5222708041053
      }
    },
    {
      "number": 46028,
      "class": "Bus",
      "name": "RUSHVILLE 6 1",
      "init": {
        "Vr": 0.1884923121228123,
        "Vi": -1.0086806126569583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1243108162857,
        "longitude": -90.51670253154
      }
    },
    {
      "number": 46029,
      "class": "Bus",
      "name": "RUSHVILLE 6 2",
      "init": {
        "Vr": 0.18843685615365535,
        "Vi": -1.0086697508219047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1243108162857,
        "longitude": -90.51670253154
      }
    },
    {
      "number": 46030,
      "class": "Bus",
      "name": "SHELBYVILLE 13 1",
      "init": {
        "Vr": 0.0717867043406287,
        "Vi": -1.0172301086538773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3664579740519,
        "longitude": -88.8087263592167
      }
    },
    {
      "number": 46031,
      "class": "Bus",
      "name": "SHELBYVILLE 14 1",
      "init": {
        "Vr": 0.03938395949745644,
        "Vi": -1.0245440253220905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.510070609854,
        "longitude": -88.8134626134463
      }
    },
    {
      "number": 46032,
      "class": "Bus",
      "name": "SHELBYVILLE 15 1",
      "init": {
        "Vr": 0.07801094828468703,
        "Vi": -1.0173978803377028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3327144145873,
        "longitude": -88.7982896780962
      }
    },
    {
      "number": 46033,
      "class": "Bus",
      "name": "STEWARDSON 1 1",
      "init": {
        "Vr": 0.0852764002320314,
        "Vi": -1.030203198456588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2192365646434,
        "longitude": -88.6412117475599
      }
    },
    {
      "number": 46034,
      "class": "Bus",
      "name": "STEWARDSON 2 1",
      "init": {
        "Vr": 0.07759424713580267,
        "Vi": -1.0336884960425663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.311408395333,
        "longitude": -88.5945179782471
      }
    },
    {
      "number": 46035,
      "class": "Bus",
      "name": "STEWARDSON 2 2",
      "init": {
        "Vr": 0.07761978682121132,
        "Vi": -1.0337028437106648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.311408395333,
        "longitude": -88.5945179782471
      }
    },
    {
      "number": 46036,
      "class": "Bus",
      "name": "TOWER HILL 1",
      "init": {
        "Vr": 0.060088455954411854,
        "Vi": -1.0222971846507964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3906535595987,
        "longitude": -88.9779731940382
      }
    },
    {
      "number": 46037,
      "class": "Bus",
      "name": "TOWER HILL 2",
      "init": {
        "Vr": 0.06007387372445519,
        "Vi": -1.0222889065041816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3906535595987,
        "longitude": -88.9779731940382
      }
    },
    {
      "number": 46038,
      "class": "Bus",
      "name": "BELLEVILLE 15 1",
      "init": {
        "Vr": 0.20674567146626707,
        "Vi": -1.0171304767099163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5315146811797,
        "longitude": -90.0608071883608
      }
    },
    {
      "number": 46039,
      "class": "Bus",
      "name": "BELLEVILLE 15 2",
      "init": {
        "Vr": 0.20661341003162692,
        "Vi": -1.0171025092449613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5315146811797,
        "longitude": -90.0608071883608
      }
    },
    {
      "number": 46040,
      "class": "Bus",
      "name": "BELLEVILLE 16 1",
      "init": {
        "Vr": 0.29111786837610215,
        "Vi": -0.9960652492208741
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5732533961284,
        "longitude": -90.1121986030343
      }
    },
    {
      "number": 46041,
      "class": "Bus",
      "name": "BELLEVILLE 16 2",
      "init": {
        "Vr": 0.2657831470935749,
        "Vi": -1.0003322160373647
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5732533961284,
        "longitude": -90.1121986030343
      }
    },
    {
      "number": 46042,
      "class": "Bus",
      "name": "BELLEVILLE 16 3",
      "init": {
        "Vr": 0.2470062015246234,
        "Vi": -1.0034946982424777
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.5732533961284,
        "longitude": -90.1121986030343
      }
    },
    {
      "number": 46043,
      "class": "Bus",
      "name": "BELLEVILLE 16 4",
      "init": {
        "Vr": 0.24700620152462344,
        "Vi": -1.0034946982424775
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5732533961284,
        "longitude": -90.1121986030343
      }
    },
    {
      "number": 46044,
      "class": "Bus",
      "name": "BELLEVILLE 16 5",
      "init": {
        "Vr": 0.29086437705577234,
        "Vi": -0.9960292241771123
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5732533961284,
        "longitude": -90.1121986030343
      }
    },
    {
      "number": 46045,
      "class": "Bus",
      "name": "BELLEVILLE 17 1",
      "init": {
        "Vr": 0.22572466035382305,
        "Vi": -1.0089418202819243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5953312134109,
        "longitude": -90.0238769996428
      }
    },
    {
      "number": 46046,
      "class": "Bus",
      "name": "BELLEVILLE 18 1",
      "init": {
        "Vr": 0.36347203108835546,
        "Vi": -0.9724743832530268
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541818983295,
        "longitude": -90.0100388911344
      }
    },
    {
      "number": 46047,
      "class": "Bus",
      "name": "BELLEVILLE 18 2",
      "init": {
        "Vr": 0.3021965258965384,
        "Vi": -0.9955671074739875
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541818983295,
        "longitude": -90.0100388911344
      }
    },
    {
      "number": 46048,
      "class": "Bus",
      "name": "BELLEVILLE 18 3",
      "init": {
        "Vr": 0.23318310035034928,
        "Vi": -1.0109100792089847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541818983295,
        "longitude": -90.0100388911344
      }
    },
    {
      "number": 46049,
      "class": "Bus",
      "name": "BELLEVILLE 18 4",
      "init": {
        "Vr": 0.3630996893160129,
        "Vi": -0.9723493322308407
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541818983295,
        "longitude": -90.0100388911344
      }
    },
    {
      "number": 46050,
      "class": "Bus",
      "name": "BELLEVILLE 18 6",
      "init": {
        "Vr": 0.29921726435006396,
        "Vi": -0.9954458102541325
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.541818983295,
        "longitude": -90.0100388911344
      }
    },
    {
      "number": 46051,
      "class": "Bus",
      "name": "BELLEVILLE 19 1",
      "init": {
        "Vr": 0.2183746583301202,
        "Vi": -1.0085499086327443
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5012348025365,
        "longitude": -89.968229940894
      }
    },
    {
      "number": 46052,
      "class": "Bus",
      "name": "BELLEVILLE 20 1",
      "init": {
        "Vr": 0.21949581040835842,
        "Vi": -1.0078085363529266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5729626643117,
        "longitude": -89.9452637558619
      }
    },
    {
      "number": 46053,
      "class": "Bus",
      "name": "BELLEVILLE 20 2",
      "init": {
        "Vr": 0.21925202985216943,
        "Vi": -1.0077632897806816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5729626643117,
        "longitude": -89.9452637558619
      }
    },
    {
      "number": 46054,
      "class": "Bus",
      "name": "BELLEVILLE 21 1",
      "init": {
        "Vr": 0.2049089452140529,
        "Vi": -1.020786370784007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5245143182201,
        "longitude": -90.0942153229873
      }
    },
    {
      "number": 46055,
      "class": "Bus",
      "name": "BELLEVILLE 21 2",
      "init": {
        "Vr": 0.20468134593395143,
        "Vi": -1.0206443846834428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5245143182201,
        "longitude": -90.0942153229873
      }
    },
    {
      "number": 46056,
      "class": "Bus",
      "name": "BELLEVILLE 22 1",
      "init": {
        "Vr": 0.22662727195344906,
        "Vi": -1.0066397061081571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.495171899524,
        "longitude": -89.8767162157108
      }
    },
    {
      "number": 46057,
      "class": "Bus",
      "name": "BELLEVILLE 22 2",
      "init": {
        "Vr": 0.22685007041602556,
        "Vi": -1.0066894695791164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.495171899524,
        "longitude": -89.8767162157108
      }
    },
    {
      "number": 46058,
      "class": "Bus",
      "name": "BELLEVILLE 23 1",
      "init": {
        "Vr": 0.28836664582597715,
        "Vi": -0.9961527996648671
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4932087777776,
        "longitude": -89.846597392477
      }
    },
    {
      "number": 46059,
      "class": "Bus",
      "name": "BELLEVILLE 23 2",
      "init": {
        "Vr": 0.2345925416329789,
        "Vi": -1.0075843911629474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4932087777776,
        "longitude": -89.846597392477
      }
    },
    {
      "number": 46060,
      "class": "Bus",
      "name": "BELLEVILLE 23 3",
      "init": {
        "Vr": 0.25893251158467273,
        "Vi": -1.00241006792389
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4932087777776,
        "longitude": -89.846597392477
      }
    },
    {
      "number": 46061,
      "class": "Bus",
      "name": "BELLEVILLE 23 4",
      "init": {
        "Vr": 0.2589325115846727,
        "Vi": -1.00241006792389
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4932087777776,
        "longitude": -89.846597392477
      }
    },
    {
      "number": 46062,
      "class": "Bus",
      "name": "BELLEVILLE 23 5",
      "init": {
        "Vr": 0.28807905250488325,
        "Vi": -0.9961215830261432
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4932087777776,
        "longitude": -89.846597392477
      }
    },
    {
      "number": 46063,
      "class": "Bus",
      "name": "BELLEVILLE 24 1",
      "init": {
        "Vr": 0.22508393721288553,
        "Vi": -1.006472300569768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5368330820404,
        "longitude": -89.8411886752512
      }
    },
    {
      "number": 46064,
      "class": "Bus",
      "name": "BELLEVILLE 24 2",
      "init": {
        "Vr": 0.22529936772945172,
        "Vi": -1.006514850679807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5368330820404,
        "longitude": -89.8411886752512
      }
    },
    {
      "number": 46065,
      "class": "Bus",
      "name": "BELLEVILLE 25 1",
      "init": {
        "Vr": 0.2191599635604437,
        "Vi": -1.0094380987477918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.543076297034,
        "longitude": -89.9234594502731
      }
    },
    {
      "number": 46066,
      "class": "Bus",
      "name": "BELLEVILLE 26 1",
      "init": {
        "Vr": 0.21757528530077552,
        "Vi": -1.0118111052641436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5150050607835,
        "longitude": -89.993413806449
      }
    },
    {
      "number": 46067,
      "class": "Bus",
      "name": "BELLEVILLE 26 2",
      "init": {
        "Vr": 0.21741481814924962,
        "Vi": -1.0117735704057786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5150050607835,
        "longitude": -89.993413806449
      }
    },
    {
      "number": 46068,
      "class": "Bus",
      "name": "BELLEVILLE 27 1",
      "init": {
        "Vr": 0.2204745561707038,
        "Vi": -1.0114212062478514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5070869691144,
        "longitude": -89.9934522036969
      }
    },
    {
      "number": 46069,
      "class": "Bus",
      "name": "BELLEVILLE 27 2",
      "init": {
        "Vr": 0.22030898664321247,
        "Vi": -1.011344692965267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5070869691144,
        "longitude": -89.9934522036969
      }
    },
    {
      "number": 46070,
      "class": "Bus",
      "name": "BELLEVILLE 28 1",
      "init": {
        "Vr": 0.22246577639143947,
        "Vi": -1.0110028522587342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5334483314121,
        "longitude": -89.9978866435893
      }
    },
    {
      "number": 46071,
      "class": "Bus",
      "name": "BELLEVILLE 29 1",
      "init": {
        "Vr": 0.20854458283464042,
        "Vi": -1.0151645651394559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4833172152353,
        "longitude": -90.0608201356168
      }
    },
    {
      "number": 46072,
      "class": "Bus",
      "name": "BELLEVILLE 29 2",
      "init": {
        "Vr": 0.2086889045334074,
        "Vi": -1.0152045429839753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4833172152353,
        "longitude": -90.0608201356168
      }
    },
    {
      "number": 46073,
      "class": "Bus",
      "name": "CASEYVILLE 1 1",
      "init": {
        "Vr": 0.2166409686247767,
        "Vi": -1.009574622519963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6229950125797,
        "longitude": -90.0388286767983
      }
    },
    {
      "number": 46074,
      "class": "Bus",
      "name": "CASEYVILLE 2 1",
      "init": {
        "Vr": 0.20716752880990744,
        "Vi": -1.0116248533558914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.648858529262,
        "longitude": -90.0305317940689
      }
    },
    {
      "number": 46075,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 2 1",
      "init": {
        "Vr": 0.20457507132824956,
        "Vi": -1.0129025266341278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6680019642867,
        "longitude": -90.0350007006696
      }
    },
    {
      "number": 46076,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 3 1",
      "init": {
        "Vr": 0.21276756097511473,
        "Vi": -1.0100126271358278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6237192035241,
        "longitude": -90.0622251682593
      }
    },
    {
      "number": 46077,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 4 1",
      "init": {
        "Vr": 0.19197432030070707,
        "Vi": -1.0158614764598373
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6300139032846,
        "longitude": -90.149884109536
      }
    },
    {
      "number": 46078,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 5 1",
      "init": {
        "Vr": 0.19485548465073793,
        "Vi": -1.0154901235157445
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6257694227022,
        "longitude": -90.1200322554834
      }
    },
    {
      "number": 46079,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 6 1",
      "init": {
        "Vr": 0.19099063629003757,
        "Vi": -1.0221133703893608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5806399697217,
        "longitude": -90.1376908322672
      }
    },
    {
      "number": 46080,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 6 2",
      "init": {
        "Vr": 0.19090286806297993,
        "Vi": -1.0220897356172298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5806399697217,
        "longitude": -90.1376908322672
      }
    },
    {
      "number": 46081,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 7 1",
      "init": {
        "Vr": 0.20177075224326113,
        "Vi": -1.015699738220273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6535234135301,
        "longitude": -90.0756529761593
      }
    },
    {
      "number": 46082,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 7 2",
      "init": {
        "Vr": 0.20186008515010959,
        "Vi": -1.0157219619037958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6535234135301,
        "longitude": -90.0756529761593
      }
    },
    {
      "number": 46083,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 8 1",
      "init": {
        "Vr": 0.22262476707431683,
        "Vi": -1.010094135332736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5692452376447,
        "longitude": -90.0456955939787
      }
    },
    {
      "number": 46084,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 9 1",
      "init": {
        "Vr": 0.19000182160088364,
        "Vi": -1.0245641429045598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5882264796557,
        "longitude": -90.1555082552943
      }
    },
    {
      "number": 46085,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 10 1",
      "init": {
        "Vr": 0.22002186820571115,
        "Vi": -0.9995262564918052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5506979385802,
        "longitude": -90.2117700233741
      }
    },
    {
      "number": 46086,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 10 2",
      "init": {
        "Vr": 0.22240850568479012,
        "Vi": -1.010543932232536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5506979385802,
        "longitude": -90.2117700233741
      }
    },
    {
      "number": 46087,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 10 3",
      "init": {
        "Vr": 0.2200185052689988,
        "Vi": -0.9993421123326017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5506979385802,
        "longitude": -90.2117700233741
      }
    },
    {
      "number": 46088,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 11 1",
      "init": {
        "Vr": 0.19342216543532628,
        "Vi": -1.0190222418331982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5883551951796,
        "longitude": -90.1087911042065
      }
    },
    {
      "number": 46089,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 12 1",
      "init": {
        "Vr": 0.22015486276188567,
        "Vi": -0.9961453938251048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5008954267274,
        "longitude": -90.1607251298242
      }
    },
    {
      "number": 46090,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 12 2",
      "init": {
        "Vr": 0.2199255598247181,
        "Vi": -0.996054867928618
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5008954267274,
        "longitude": -90.1607251298242
      }
    },
    {
      "number": 46091,
      "class": "Bus",
      "name": "EAST SAINT LOUIS 13 1",
      "init": {
        "Vr": 0.19196053326604434,
        "Vi": -1.0177389392905352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6058215911759,
        "longitude": -90.1297350584705
      }
    },
    {
      "number": 46092,
      "class": "Bus",
      "name": "FAIRVIEW HEIGHTS 1 1",
      "init": {
        "Vr": 0.2204137795371224,
        "Vi": -1.008295356682677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5660641925357,
        "longitude": -89.9517315269069
      }
    },
    {
      "number": 46093,
      "class": "Bus",
      "name": "FAIRVIEW HEIGHTS 2 1",
      "init": {
        "Vr": 0.21928158735334446,
        "Vi": -1.008705791678064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5579471129458,
        "longitude": -89.9376066593071
      }
    },
    {
      "number": 46094,
      "class": "Bus",
      "name": "FAIRVIEW HEIGHTS 3 1",
      "init": {
        "Vr": 0.20451329971227966,
        "Vi": -1.0151941125527908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.674094240596,
        "longitude": -89.9891662760068
      }
    },
    {
      "number": 46095,
      "class": "Bus",
      "name": "FAIRVIEW HEIGHTS 4 1",
      "init": {
        "Vr": 0.2263545466966929,
        "Vi": -1.0077361840258485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5828703440237,
        "longitude": -90.0070730640562
      }
    },
    {
      "number": 46096,
      "class": "Bus",
      "name": "FREEBURG 1 1",
      "init": {
        "Vr": 0.22340180958000833,
        "Vi": -1.0071353784476007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4913418972683,
        "longitude": -89.9148604628745
      }
    },
    {
      "number": 46097,
      "class": "Bus",
      "name": "FREEBURG 2 1",
      "init": {
        "Vr": 0.22825893653486323,
        "Vi": -1.0151969702962176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.383196688151,
        "longitude": -89.9170398850871
      }
    },
    {
      "number": 46098,
      "class": "Bus",
      "name": "FREEBURG 2 2",
      "init": {
        "Vr": 0.2283661909219151,
        "Vi": -1.015209180009108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.383196688151,
        "longitude": -89.9170398850871
      }
    },
    {
      "number": 46099,
      "class": "Bus",
      "name": "LEBANON 40 1",
      "init": {
        "Vr": 0.17714846359664937,
        "Vi": -1.012624714997151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5896465906011,
        "longitude": -89.880636751948
      }
    },
    {
      "number": 46100,
      "class": "Bus",
      "name": "LEBANON 41 1",
      "init": {
        "Vr": 0.16906500642677627,
        "Vi": -1.0164110802708666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.609886496522,
        "longitude": -89.828389756888
      }
    },
    {
      "number": 46101,
      "class": "Bus",
      "name": "LEBANON 41 2",
      "init": {
        "Vr": 0.1691280217216711,
        "Vi": -1.0164293779631748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.609886496522,
        "longitude": -89.828389756888
      }
    },
    {
      "number": 46102,
      "class": "Bus",
      "name": "LEBANON 42 1",
      "init": {
        "Vr": 0.20067169188671313,
        "Vi": -1.010580007505703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6785922814513,
        "longitude": -89.9047698150178
      }
    },
    {
      "number": 46103,
      "class": "Bus",
      "name": "LEBANON 42 2",
      "init": {
        "Vr": 0.20060946605130037,
        "Vi": -1.0105408895051329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6785922814513,
        "longitude": -89.9047698150178
      }
    },
    {
      "number": 46104,
      "class": "Bus",
      "name": "MASCOUTAH 1 1",
      "init": {
        "Vr": 0.18077024677567388,
        "Vi": -1.0087600205435718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46105,
      "class": "Bus",
      "name": "MASCOUTAH 1 2",
      "init": {
        "Vr": 0.1807702467756739,
        "Vi": -1.008760020543572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46106,
      "class": "Bus",
      "name": "MASCOUTAH 1 3",
      "init": {
        "Vr": 0.1807702467756739,
        "Vi": -1.008760020543572
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46107,
      "class": "Bus",
      "name": "MASCOUTAH 1 4",
      "init": {
        "Vr": 0.18077024677567388,
        "Vi": -1.008760020543572
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46108,
      "class": "Bus",
      "name": "MASCOUTAH 1 5",
      "init": {
        "Vr": 0.1806775152796082,
        "Vi": -1.0086900491410768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46109,
      "class": "Bus",
      "name": "MASCOUTAH 1 7",
      "init": {
        "Vr": 0.18086929152305734,
        "Vi": -1.0088318195521182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4737542868493,
        "longitude": -89.7915825153006
      }
    },
    {
      "number": 46110,
      "class": "Bus",
      "name": "MASCOUTAH 2 1",
      "init": {
        "Vr": 0.19789880984186398,
        "Vi": -1.0081823516230404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4508697020403,
        "longitude": -89.7122435797386
      }
    },
    {
      "number": 46111,
      "class": "Bus",
      "name": "MASCOUTAH 3 1",
      "init": {
        "Vr": 0.20517420431875988,
        "Vi": -1.0075576430529192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4236152987885,
        "longitude": -89.7442157461904
      }
    },
    {
      "number": 46112,
      "class": "Bus",
      "name": "MILLSTADT 1 1",
      "init": {
        "Vr": 0.20782205191362677,
        "Vi": -1.0142573172526046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4375979184547,
        "longitude": -90.0847128220648
      }
    },
    {
      "number": 46113,
      "class": "Bus",
      "name": "MILLSTADT 1 2",
      "init": {
        "Vr": 0.20775400437865144,
        "Vi": -1.0142397691919587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4375979184547,
        "longitude": -90.0847128220648
      }
    },
    {
      "number": 46114,
      "class": "Bus",
      "name": "MILLSTADT 2 1",
      "init": {
        "Vr": 0.21984429193785315,
        "Vi": -0.9966688613732492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5355343095618,
        "longitude": -90.1774000391783
      }
    },
    {
      "number": 46115,
      "class": "Bus",
      "name": "MILLSTADT 3 1",
      "init": {
        "Vr": 0.20924959967455023,
        "Vi": -1.0136748711914654
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3936454269756,
        "longitude": -90.0768684724369
      }
    },
    {
      "number": 46116,
      "class": "Bus",
      "name": "MILLSTADT 3 2",
      "init": {
        "Vr": 0.2091398123151006,
        "Vi": -1.013620463726413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3936454269756,
        "longitude": -90.0768684724369
      }
    },
    {
      "number": 46117,
      "class": "Bus",
      "name": "O FALLON 1 1",
      "init": {
        "Vr": 0.2181804388643899,
        "Vi": -1.0138458601570002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6724330582051,
        "longitude": -89.9398688701534
      }
    },
    {
      "number": 46118,
      "class": "Bus",
      "name": "O FALLON 1 2",
      "init": {
        "Vr": 0.21843525035196448,
        "Vi": -1.0138792180006833
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6724330582051,
        "longitude": -89.9398688701534
      }
    },
    {
      "number": 46119,
      "class": "Bus",
      "name": "O FALLON 2 1",
      "init": {
        "Vr": 0.22308655294948115,
        "Vi": -1.0074293039076947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6164243063951,
        "longitude": -89.9497466456329
      }
    },
    {
      "number": 46120,
      "class": "Bus",
      "name": "O FALLON 2 2",
      "init": {
        "Vr": 0.22283749691267976,
        "Vi": -1.0073656754197968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6164243063951,
        "longitude": -89.9497466456329
      }
    },
    {
      "number": 46121,
      "class": "Bus",
      "name": "O FALLON 3 1",
      "init": {
        "Vr": 0.18519811825087612,
        "Vi": -1.0100743187100345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6297166128759,
        "longitude": -89.872129569258
      }
    },
    {
      "number": 46122,
      "class": "Bus",
      "name": "O FALLON 4 1",
      "init": {
        "Vr": 0.2274786971513681,
        "Vi": -1.0074121471349486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6045839610184,
        "longitude": -89.9605063465449
      }
    },
    {
      "number": 46123,
      "class": "Bus",
      "name": "O FALLON 4 2",
      "init": {
        "Vr": 0.22723930328074438,
        "Vi": -1.0073732043504309
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6045839610184,
        "longitude": -89.9605063465449
      }
    },
    {
      "number": 46124,
      "class": "Bus",
      "name": "SMITHTON 1 1",
      "init": {
        "Vr": 0.21202048996727801,
        "Vi": -1.014341402842977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4473253572005,
        "longitude": -89.9839141688851
      }
    },
    {
      "number": 46125,
      "class": "Bus",
      "name": "SMITHTON 1 2",
      "init": {
        "Vr": 0.21197215876780456,
        "Vi": -1.0143124913198387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4473253572005,
        "longitude": -89.9839141688851
      }
    },
    {
      "number": 46126,
      "class": "Bus",
      "name": "SMITHTON 2 1",
      "init": {
        "Vr": 0.21458822729252772,
        "Vi": -1.01437889089665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4153223855667,
        "longitude": -89.9979088909969
      }
    },
    {
      "number": 46127,
      "class": "Bus",
      "name": "TOULON 1 1",
      "init": {
        "Vr": 0.09962575201569351,
        "Vi": -1.024891647720982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0396014057387,
        "longitude": -89.7923606504955
      }
    },
    {
      "number": 46128,
      "class": "Bus",
      "name": "TOULON 2 1",
      "init": {
        "Vr": 0.10300454449103201,
        "Vi": -1.0239300352269314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1156238976741,
        "longitude": -89.8933592280602
      }
    },
    {
      "number": 46129,
      "class": "Bus",
      "name": "TOULON 3 1",
      "init": {
        "Vr": 0.11024386353307275,
        "Vi": -1.0227188007934878
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0712312469153,
        "longitude": -89.9567026748486
      }
    },
    {
      "number": 46130,
      "class": "Bus",
      "name": "TOULON 3 2",
      "init": {
        "Vr": 0.1102670154280116,
        "Vi": -1.0227279585234754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.0712312469153,
        "longitude": -89.9567026748486
      }
    },
    {
      "number": 46131,
      "class": "Bus",
      "name": "CREVE COEUR 1 1",
      "init": {
        "Vr": 0.011489491582558317,
        "Vi": -1.0334035297010573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6098047113124,
        "longitude": -89.5844340693765
      }
    },
    {
      "number": 46132,
      "class": "Bus",
      "name": "CREVE COEUR 2 1",
      "init": {
        "Vr": 0.031775408163566866,
        "Vi": -1.0297659987261543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6986911869664,
        "longitude": -89.6245740646051
      }
    },
    {
      "number": 46133,
      "class": "Bus",
      "name": "DELAVAN 1 1",
      "init": {
        "Vr": 0.05007107413518689,
        "Vi": -1.036548256723589
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3444234609579,
        "longitude": -89.4517293691438
      }
    },
    {
      "number": 46134,
      "class": "Bus",
      "name": "EAST PEORIA 1 1",
      "init": {
        "Vr": 0.15196669826787917,
        "Vi": -1.0275645039752477
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7523289838587,
        "longitude": -89.4691517154598
      }
    },
    {
      "number": 46135,
      "class": "Bus",
      "name": "EAST PEORIA 1 2",
      "init": {
        "Vr": 0.05999801836221834,
        "Vi": -1.0342321066448799
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7523289838587,
        "longitude": -89.4691517154598
      }
    },
    {
      "number": 46136,
      "class": "Bus",
      "name": "EAST PEORIA 1 3",
      "init": {
        "Vr": 0.029388481370594233,
        "Vi": -1.0364512559862
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.7523289838587,
        "longitude": -89.4691517154598
      }
    },
    {
      "number": 46137,
      "class": "Bus",
      "name": "EAST PEORIA 1 4",
      "init": {
        "Vr": 0.029388481370594233,
        "Vi": -1.0364512559861998
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7523289838587,
        "longitude": -89.4691517154598
      }
    },
    {
      "number": 46138,
      "class": "Bus",
      "name": "EAST PEORIA 1 5",
      "init": {
        "Vr": 0.15177965070190905,
        "Vi": -1.0274468799450316
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7523289838587,
        "longitude": -89.4691517154598
      }
    },
    {
      "number": 46139,
      "class": "Bus",
      "name": "EAST PEORIA 2 1",
      "init": {
        "Vr": 0.0305239351677488,
        "Vi": -1.029947848973684
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7223574788487,
        "longitude": -89.5660817348441
      }
    },
    {
      "number": 46140,
      "class": "Bus",
      "name": "EAST PEORIA 3 1",
      "init": {
        "Vr": 0.0247790458266543,
        "Vi": -1.0297213009865824
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6990008632906,
        "longitude": -89.5701937174098
      }
    },
    {
      "number": 46141,
      "class": "Bus",
      "name": "EAST PEORIA 4 1",
      "init": {
        "Vr": 0.04283396644076394,
        "Vi": -1.0313240945021023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7590624011982,
        "longitude": -89.5143980135788
      }
    },
    {
      "number": 46142,
      "class": "Bus",
      "name": "EAST PEORIA 4 2",
      "init": {
        "Vr": 0.04265974286243907,
        "Vi": -1.031246738774537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7590624011982,
        "longitude": -89.5143980135788
      }
    },
    {
      "number": 46143,
      "class": "Bus",
      "name": "EUREKA 1 1",
      "init": {
        "Vr": 0.014657572968135598,
        "Vi": -1.0330320691276311
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7086469771692,
        "longitude": -89.3120857061164
      }
    },
    {
      "number": 46144,
      "class": "Bus",
      "name": "EUREKA 2 1",
      "init": {
        "Vr": 0.03126825514209742,
        "Vi": -1.0327587499692963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7925662468473,
        "longitude": -89.3400662412011
      }
    },
    {
      "number": 46145,
      "class": "Bus",
      "name": "EUREKA 3 1",
      "init": {
        "Vr": 0.013983709359450876,
        "Vi": -1.0339451244914069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7471314144415,
        "longitude": -89.2449094858843
      }
    },
    {
      "number": 46146,
      "class": "Bus",
      "name": "GOODFIELD 1",
      "init": {
        "Vr": 0.020141270855749852,
        "Vi": -1.039425243428105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6380994746444,
        "longitude": -89.2785496263143
      }
    },
    {
      "number": 46147,
      "class": "Bus",
      "name": "GREEN VALLEY 1",
      "init": {
        "Vr": 0.10777085273228547,
        "Vi": -1.0279773018917255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3294324489421,
        "longitude": -89.6455716608647
      }
    },
    {
      "number": 46148,
      "class": "Bus",
      "name": "GROVELAND 4 1",
      "init": {
        "Vr": 0.027951833071938624,
        "Vi": -1.0375290200843963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5355626595962,
        "longitude": -89.4983014506808
      }
    },
    {
      "number": 46149,
      "class": "Bus",
      "name": "HOPEDALE 1 1",
      "init": {
        "Vr": 0.04050794214361667,
        "Vi": -1.0353413727798844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4891649869386,
        "longitude": -89.4555865986261
      }
    },
    {
      "number": 46150,
      "class": "Bus",
      "name": "MACKINAW 1",
      "init": {
        "Vr": 0.04174260147867271,
        "Vi": -1.03473150531358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.449843489689,
        "longitude": -89.3502739330485
      }
    },
    {
      "number": 46151,
      "class": "Bus",
      "name": "MACKINAW 2",
      "init": {
        "Vr": 0.04166395276344184,
        "Vi": -1.034695449923979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.449843489689,
        "longitude": -89.3502739330485
      }
    },
    {
      "number": 46152,
      "class": "Bus",
      "name": "MORTON 3 1",
      "init": {
        "Vr": 0.0188018279463071,
        "Vi": -1.0313694996024914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.59738890262,
        "longitude": -89.4140318939679
      }
    },
    {
      "number": 46153,
      "class": "Bus",
      "name": "MORTON 4 1",
      "init": {
        "Vr": 0.01709581474220661,
        "Vi": -1.0325242571771294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6276706172438,
        "longitude": -89.4817486305655
      }
    },
    {
      "number": 46154,
      "class": "Bus",
      "name": "MORTON 5 1",
      "init": {
        "Vr": 0.18409199049790728,
        "Vi": -1.0248492110134297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5289468431772,
        "longitude": -89.414395459902
      }
    },
    {
      "number": 46155,
      "class": "Bus",
      "name": "MORTON 5 2",
      "init": {
        "Vr": 0.18392732554532565,
        "Vi": -1.0248065145839829
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5289468431772,
        "longitude": -89.414395459902
      }
    },
    {
      "number": 46156,
      "class": "Bus",
      "name": "MORTON 6 1",
      "init": {
        "Vr": 0.019468997764111304,
        "Vi": -1.0392840463948505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5845849179379,
        "longitude": -89.4856401308056
      }
    },
    {
      "number": 46157,
      "class": "Bus",
      "name": "PEKIN 2 1",
      "init": {
        "Vr": 0.013737413053480089,
        "Vi": -1.031529300991931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5259162365331,
        "longitude": -89.6483834373004
      }
    },
    {
      "number": 46158,
      "class": "Bus",
      "name": "PEKIN 3 1",
      "init": {
        "Vr": 0.01573849020553359,
        "Vi": -1.0324437528988701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771786356257,
        "longitude": -89.6954348016499
      }
    },
    {
      "number": 46159,
      "class": "Bus",
      "name": "PEKIN 3 2",
      "init": {
        "Vr": 0.01607163837917581,
        "Vi": -1.0323932841962677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771786356257,
        "longitude": -89.6954348016499
      }
    },
    {
      "number": 46160,
      "class": "Bus",
      "name": "PEKIN 4 1",
      "init": {
        "Vr": 0.009669875879773174,
        "Vi": -1.030158755988851
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5406776590511,
        "longitude": -89.6206108489598
      }
    },
    {
      "number": 46161,
      "class": "Bus",
      "name": "PEKIN 5 1",
      "init": {
        "Vr": 0.01722216098721153,
        "Vi": -1.0353972695996605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5029853651685,
        "longitude": -89.6675304697436
      }
    },
    {
      "number": 46162,
      "class": "Bus",
      "name": "TREMONT 2 1",
      "init": {
        "Vr": 0.028400970340121585,
        "Vi": -1.0328034104330641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5605731847662,
        "longitude": -89.3269734627234
      }
    },
    {
      "number": 46163,
      "class": "Bus",
      "name": "TREMONT 3 1",
      "init": {
        "Vr": 0.08035829265439949,
        "Vi": -1.0304266343929647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46164,
      "class": "Bus",
      "name": "TREMONT 3 2",
      "init": {
        "Vr": 0.07910511433421036,
        "Vi": -1.0303520218544475
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46165,
      "class": "Bus",
      "name": "TREMONT 3 3",
      "init": {
        "Vr": 0.07855753247049671,
        "Vi": -1.0302392762296997
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46166,
      "class": "Bus",
      "name": "TREMONT 3 4",
      "init": {
        "Vr": 0.08008522511415614,
        "Vi": -1.0304032103148404
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46167,
      "class": "Bus",
      "name": "TREMONT 3 5",
      "init": {
        "Vr": 0.0804300647177814,
        "Vi": -1.0304438411344294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46168,
      "class": "Bus",
      "name": "TREMONT 3 7",
      "init": {
        "Vr": 0.08035829265439949,
        "Vi": -1.0304266343929647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3638354562247,
        "longitude": -89.5186851017115
      }
    },
    {
      "number": 46169,
      "class": "Bus",
      "name": "TREMONT 4 1",
      "init": {
        "Vr": 0.05366854968464426,
        "Vi": -1.0335560095823055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4519110008697,
        "longitude": -89.5003360557493
      }
    },
    {
      "number": 46170,
      "class": "Bus",
      "name": "WASHINGTON 68 1",
      "init": {
        "Vr": 0.016712172391829556,
        "Vi": -1.028851177702694
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6744811412429,
        "longitude": -89.4362797414369
      }
    },
    {
      "number": 46171,
      "class": "Bus",
      "name": "WASHINGTON 69 1",
      "init": {
        "Vr": 0.1618737083462451,
        "Vi": -1.0264512279230993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6621072977186,
        "longitude": -89.3955785368895
      }
    },
    {
      "number": 46172,
      "class": "Bus",
      "name": "WASHINGTON 70 1",
      "init": {
        "Vr": 0.014904054722113135,
        "Vi": -1.027570499863176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7343117839043,
        "longitude": -89.3926167504534
      }
    },
    {
      "number": 46173,
      "class": "Bus",
      "name": "WASHINGTON 71 1",
      "init": {
        "Vr": 0.02197722130440637,
        "Vi": -1.0280819558954992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7243646700737,
        "longitude": -89.4602248960728
      }
    },
    {
      "number": 46174,
      "class": "Bus",
      "name": "WASHINGTON 71 2",
      "init": {
        "Vr": 0.02179743528427523,
        "Vi": -1.02800644071915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7243646700737,
        "longitude": -89.4602248960728
      }
    },
    {
      "number": 46175,
      "class": "Bus",
      "name": "ANNA 3 1",
      "init": {
        "Vr": 0.3448976215915638,
        "Vi": -0.9854436693509969
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4209653296476,
        "longitude": -89.1365207015606
      }
    },
    {
      "number": 46176,
      "class": "Bus",
      "name": "ANNA 3 2",
      "init": {
        "Vr": 0.3262646308382663,
        "Vi": -0.9961799370474116
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4209653296476,
        "longitude": -89.1365207015606
      }
    },
    {
      "number": 46177,
      "class": "Bus",
      "name": "ANNA 3 3",
      "init": {
        "Vr": 0.317200543629551,
        "Vi": -1.0014026341569244
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4209653296476,
        "longitude": -89.1365207015606
      }
    },
    {
      "number": 46178,
      "class": "Bus",
      "name": "ANNA 3 4",
      "init": {
        "Vr": 0.317200543629551,
        "Vi": -1.001402634156924
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4209653296476,
        "longitude": -89.1365207015606
      }
    },
    {
      "number": 46179,
      "class": "Bus",
      "name": "ANNA 3 5",
      "init": {
        "Vr": 0.34532416073507427,
        "Vi": -0.9852949694482842
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4209653296476,
        "longitude": -89.1365207015606
      }
    },
    {
      "number": 46180,
      "class": "Bus",
      "name": "ANNA 4 1",
      "init": {
        "Vr": 0.2626958408300236,
        "Vi": -0.9961483243094242
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5106864763554,
        "longitude": -89.2360483151733
      }
    },
    {
      "number": 46181,
      "class": "Bus",
      "name": "ANNA 5 1",
      "init": {
        "Vr": 0.25836229659699755,
        "Vi": -0.9953365884204505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4640854096501,
        "longitude": -89.1463910346198
      }
    },
    {
      "number": 46182,
      "class": "Bus",
      "name": "COBDEN 1 1",
      "init": {
        "Vr": 0.2658974326215608,
        "Vi": -0.9965352952653016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.5348775482255,
        "longitude": -89.2868042514344
      }
    },
    {
      "number": 46183,
      "class": "Bus",
      "name": "COBDEN 2 1",
      "init": {
        "Vr": 0.2004974662376955,
        "Vi": -1.0131605375313326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.4921831132863,
        "longitude": -89.339263172447
      }
    },
    {
      "number": 46184,
      "class": "Bus",
      "name": "COBDEN 3 1",
      "init": {
        "Vr": 0.23018771960839426,
        "Vi": -1.0120259218848553
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6021099340738,
        "longitude": -89.2854158103696
      }
    },
    {
      "number": 46185,
      "class": "Bus",
      "name": "COBDEN 3 2",
      "init": {
        "Vr": 0.23015417703030427,
        "Vi": -1.012018965910277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6021099340738,
        "longitude": -89.2854158103696
      }
    },
    {
      "number": 46186,
      "class": "Bus",
      "name": "BISMARCK 1 1",
      "init": {
        "Vr": -0.2292924648865067,
        "Vi": -1.0136922067559844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2264331435338,
        "longitude": -87.5746369443492
      }
    },
    {
      "number": 46187,
      "class": "Bus",
      "name": "BISMARCK 1 2",
      "init": {
        "Vr": -0.2293089777655328,
        "Vi": -1.0136766478732162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2264331435338,
        "longitude": -87.5746369443492
      }
    },
    {
      "number": 46188,
      "class": "Bus",
      "name": "CATLIN 1 1",
      "init": {
        "Vr": -0.1969058810759571,
        "Vi": -1.0101672007955673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9763244067625,
        "longitude": -87.6979555717307
      }
    },
    {
      "number": 46189,
      "class": "Bus",
      "name": "CATLIN 1 2",
      "init": {
        "Vr": -0.19686819434467726,
        "Vi": -1.0101854553400644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9763244067625,
        "longitude": -87.6979555717307
      }
    },
    {
      "number": 46190,
      "class": "Bus",
      "name": "CATLIN 2 1",
      "init": {
        "Vr": -0.1949256294073973,
        "Vi": -1.00984499885294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.006588336032,
        "longitude": -87.7829825508424
      }
    },
    {
      "number": 46191,
      "class": "Bus",
      "name": "CATLIN 3 1",
      "init": {
        "Vr": -0.18106845994260062,
        "Vi": -1.0114767139454703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0370391764138,
        "longitude": -87.8163212445901
      }
    },
    {
      "number": 46192,
      "class": "Bus",
      "name": "DANVILLE 29 1",
      "init": {
        "Vr": -0.21677965333119137,
        "Vi": -1.0055777218760218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1540908451281,
        "longitude": -87.5793621913434
      }
    },
    {
      "number": 46193,
      "class": "Bus",
      "name": "DANVILLE 30 1",
      "init": {
        "Vr": -0.21673682602194783,
        "Vi": -1.0047840524225957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1335608866171,
        "longitude": -87.6843403986811
      }
    },
    {
      "number": 46194,
      "class": "Bus",
      "name": "DANVILLE 30 2",
      "init": {
        "Vr": -0.21681838799200487,
        "Vi": -1.0047041302123152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1335608866171,
        "longitude": -87.6843403986811
      }
    },
    {
      "number": 46195,
      "class": "Bus",
      "name": "DANVILLE 31 1",
      "init": {
        "Vr": -0.2004370654927389,
        "Vi": -1.0064192820955717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.138967903383,
        "longitude": -87.7866269267894
      }
    },
    {
      "number": 46196,
      "class": "Bus",
      "name": "DANVILLE 32 1",
      "init": {
        "Vr": -0.22406317535670614,
        "Vi": -1.0047389517375294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0962442235437,
        "longitude": -87.6786025095988
      }
    },
    {
      "number": 46197,
      "class": "Bus",
      "name": "DANVILLE 33 1",
      "init": {
        "Vr": -0.22632282762263295,
        "Vi": -0.9984918956726038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0730241754792,
        "longitude": -87.606330822237
      }
    },
    {
      "number": 46198,
      "class": "Bus",
      "name": "DANVILLE 33 2",
      "init": {
        "Vr": -0.2265245039110001,
        "Vi": -0.9982495611294876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0730241754792,
        "longitude": -87.606330822237
      }
    },
    {
      "number": 46199,
      "class": "Bus",
      "name": "DANVILLE 34 1",
      "init": {
        "Vr": -0.21723663050261463,
        "Vi": -1.0084875848895127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0882690808088,
        "longitude": -87.7109262120909
      }
    },
    {
      "number": 46200,
      "class": "Bus",
      "name": "DANVILLE 34 2",
      "init": {
        "Vr": -0.21749283027679506,
        "Vi": -1.0082819759783135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0882690808088,
        "longitude": -87.7109262120909
      }
    },
    {
      "number": 46201,
      "class": "Bus",
      "name": "DANVILLE 35 1",
      "init": {
        "Vr": -0.20510370017545912,
        "Vi": -1.0019074415948521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1878211941519,
        "longitude": -87.6222070979149
      }
    },
    {
      "number": 46202,
      "class": "Bus",
      "name": "GEORGETOWN 25 1",
      "init": {
        "Vr": -0.2033525347990355,
        "Vi": -1.007260919295754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9928602098029,
        "longitude": -87.5642799727779
      }
    },
    {
      "number": 46203,
      "class": "Bus",
      "name": "GEORGETOWN 26 1",
      "init": {
        "Vr": -0.19082421593767693,
        "Vi": -1.011761483680408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9709108285762,
        "longitude": -87.5403382228175
      }
    },
    {
      "number": 46204,
      "class": "Bus",
      "name": "OAKWOOD 4 1",
      "init": {
        "Vr": -0.1690416019646898,
        "Vi": -1.0118433282612105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2268067948235,
        "longitude": -87.742728562832
      }
    },
    {
      "number": 46205,
      "class": "Bus",
      "name": "POTOMAC 6 1",
      "init": {
        "Vr": -0.1653597829207785,
        "Vi": -1.0276638313175515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3407218662741,
        "longitude": -87.8050561559208
      }
    },
    {
      "number": 46206,
      "class": "Bus",
      "name": "POTOMAC 7 1",
      "init": {
        "Vr": -0.13986279821324782,
        "Vi": -1.0200468816416441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410168877447,
        "longitude": -87.8501522687142
      }
    },
    {
      "number": 46207,
      "class": "Bus",
      "name": "POTOMAC 7 2",
      "init": {
        "Vr": -0.1398750116761114,
        "Vi": -1.0200360241992064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2410168877447,
        "longitude": -87.8501522687142
      }
    },
    {
      "number": 46208,
      "class": "Bus",
      "name": "ROSSVILLE 4 1",
      "init": {
        "Vr": -0.20894101190826775,
        "Vi": -1.0165482442308402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2963676258327,
        "longitude": -87.643289031061
      }
    },
    {
      "number": 46209,
      "class": "Bus",
      "name": "ROSSVILLE 5 1",
      "init": {
        "Vr": -0.19302847151922992,
        "Vi": -1.0197493672925786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3543751864172,
        "longitude": -87.6623506801567
      }
    },
    {
      "number": 46210,
      "class": "Bus",
      "name": "ROSSVILLE 5 2",
      "init": {
        "Vr": -0.1930472555046797,
        "Vi": -1.0197286678725506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3543751864172,
        "longitude": -87.6623506801567
      }
    },
    {
      "number": 46211,
      "class": "Bus",
      "name": "TILTON 4 1",
      "init": {
        "Vr": -0.22257526022815816,
        "Vi": -1.0007566342685918
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0455360237108,
        "longitude": -87.5350065609554
      }
    },
    {
      "number": 46212,
      "class": "Bus",
      "name": "TILTON 4 2",
      "init": {
        "Vr": -0.22255739017722947,
        "Vi": -1.000771343913426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0455360237108,
        "longitude": -87.5350065609554
      }
    },
    {
      "number": 46213,
      "class": "Bus",
      "name": "WESTVILLE 5 1",
      "init": {
        "Vr": -0.09800989466937272,
        "Vi": -1.0358064526518056
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9521810335497,
        "longitude": -87.6145376370966
      }
    },
    {
      "number": 46214,
      "class": "Bus",
      "name": "WESTVILLE 6 1",
      "init": {
        "Vr": -0.22532096523310374,
        "Vi": -1.0140272011154818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0464860641725,
        "longitude": -87.6764078707126
      }
    },
    {
      "number": 46215,
      "class": "Bus",
      "name": "WESTVILLE 6 2",
      "init": {
        "Vr": -0.22501583104810513,
        "Vi": -1.013537629769036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0464860641725,
        "longitude": -87.6764078707126
      }
    },
    {
      "number": 46216,
      "class": "Bus",
      "name": "MOUNT CARMEL 5 1",
      "init": {
        "Vr": -0.04625678035164126,
        "Vi": -1.0216149979930285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4284231628435,
        "longitude": -87.8516843969141
      }
    },
    {
      "number": 46217,
      "class": "Bus",
      "name": "MOUNT CARMEL 6 1",
      "init": {
        "Vr": -0.04621865626432572,
        "Vi": -1.0220786347716817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4082965622739,
        "longitude": -87.9115958242656
      }
    },
    {
      "number": 46218,
      "class": "Bus",
      "name": "MOUNT CARMEL 6 2",
      "init": {
        "Vr": -0.04631788189788174,
        "Vi": -1.0220201261233386
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4082965622739,
        "longitude": -87.9115958242656
      }
    },
    {
      "number": 46219,
      "class": "Bus",
      "name": "MOUNT CARMEL 7 1",
      "init": {
        "Vr": 0.060326092922537954,
        "Vi": -1.043393404531276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3782886871207,
        "longitude": -87.9207873086812
      }
    },
    {
      "number": 46220,
      "class": "Bus",
      "name": "ROSEVILLE 6 1",
      "init": {
        "Vr": 0.1285373411762207,
        "Vi": -1.0310280667873921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7606574866884,
        "longitude": -90.6330446376609
      }
    },
    {
      "number": 46221,
      "class": "Bus",
      "name": "ROSEVILLE 7 1",
      "init": {
        "Vr": 0.14136069029076925,
        "Vi": -1.0056471394005384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6306383525685,
        "longitude": -90.6358568783744
      }
    },
    {
      "number": 46222,
      "class": "Bus",
      "name": "ADDIEVILLE 1",
      "init": {
        "Vr": 0.22532991698089375,
        "Vi": -1.0119034154642073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3532520337352,
        "longitude": -89.6819206639015
      }
    },
    {
      "number": 46223,
      "class": "Bus",
      "name": "IRVINGTON 8 1",
      "init": {
        "Vr": 0.1587692395244566,
        "Vi": -1.0191704166794626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3769128859174,
        "longitude": -89.2372002179574
      }
    },
    {
      "number": 46224,
      "class": "Bus",
      "name": "OKAWVILLE 1",
      "init": {
        "Vr": 0.20754167531367199,
        "Vi": -1.0102389472312014
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.4015238322407,
        "longitude": -89.5926847679931
      }
    },
    {
      "number": 46225,
      "class": "Bus",
      "name": "CISNE 1",
      "init": {
        "Vr": 0.02564342963271179,
        "Vi": -1.021207239760563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5263111801874,
        "longitude": -88.4435099435385
      }
    },
    {
      "number": 46226,
      "class": "Bus",
      "name": "CISNE 2",
      "init": {
        "Vr": 0.02556715963839912,
        "Vi": -1.0211673376719699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.5263111801874,
        "longitude": -88.4435099435385
      }
    },
    {
      "number": 46227,
      "class": "Bus",
      "name": "FAIRFIELD 19 1",
      "init": {
        "Vr": 0.008610519632386033,
        "Vi": -1.03092110145098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3481136049028,
        "longitude": -88.2260168229336
      }
    },
    {
      "number": 46228,
      "class": "Bus",
      "name": "FAIRFIELD 19 2",
      "init": {
        "Vr": 0.008524896679748444,
        "Vi": -1.0308676951233842
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3481136049028,
        "longitude": -88.2260168229336
      }
    },
    {
      "number": 46229,
      "class": "Bus",
      "name": "FAIRFIELD 20 1",
      "init": {
        "Vr": 0.028397519161168026,
        "Vi": -1.0322904654816936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3520702102224,
        "longitude": -88.2962095860429
      }
    },
    {
      "number": 46230,
      "class": "Bus",
      "name": "FAIRFIELD 21 1",
      "init": {
        "Vr": 0.107365155826188,
        "Vi": -1.0358246832894702
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.303161438946,
        "longitude": -88.3226062969317
      }
    },
    {
      "number": 46231,
      "class": "Bus",
      "name": "FAIRFIELD 21 2",
      "init": {
        "Vr": 0.05951714147160941,
        "Vi": -1.0382753853119802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.303161438946,
        "longitude": -88.3226062969317
      }
    },
    {
      "number": 46232,
      "class": "Bus",
      "name": "FAIRFIELD 21 3",
      "init": {
        "Vr": -0.010848003192398915,
        "Vi": -1.0418793795817534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.303161438946,
        "longitude": -88.3226062969317
      }
    },
    {
      "number": 46233,
      "class": "Bus",
      "name": "FAIRFIELD 21 4",
      "init": {
        "Vr": -0.010848003192398916,
        "Vi": -1.0418793795817534
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.303161438946,
        "longitude": -88.3226062969317
      }
    },
    {
      "number": 46234,
      "class": "Bus",
      "name": "FAIRFIELD 21 5",
      "init": {
        "Vr": 0.10726308073919692,
        "Vi": -1.0358070280260563
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.303161438946,
        "longitude": -88.3226062969317
      }
    },
    {
      "number": 46235,
      "class": "Bus",
      "name": "CARMI 1 1",
      "init": {
        "Vr": -0.026361982422416053,
        "Vi": -1.0056723491141937
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.983017687718,
        "longitude": -88.1251613992728
      }
    },
    {
      "number": 46236,
      "class": "Bus",
      "name": "CARMI 1 2",
      "init": {
        "Vr": -0.02643816247289827,
        "Vi": -1.0056191975098663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.983017687718,
        "longitude": -88.1251613992728
      }
    },
    {
      "number": 46237,
      "class": "Bus",
      "name": "CARMI 2 1",
      "init": {
        "Vr": 0.023911071845859038,
        "Vi": -1.0306006587130088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0608824913641,
        "longitude": -88.1138336632556
      }
    },
    {
      "number": 46238,
      "class": "Bus",
      "name": "CARMI 2 2",
      "init": {
        "Vr": 0.02383120017592028,
        "Vi": -1.0305663991431626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0608824913641,
        "longitude": -88.1138336632556
      }
    },
    {
      "number": 46239,
      "class": "Bus",
      "name": "CARMI 3 1",
      "init": {
        "Vr": 0.030151493026104325,
        "Vi": -1.022936929112398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0251573370948,
        "longitude": -88.2034715142119
      }
    },
    {
      "number": 46240,
      "class": "Bus",
      "name": "CROSSVILLE 11 1",
      "init": {
        "Vr": 0.02538807640974914,
        "Vi": -1.0380634149844454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1912134819925,
        "longitude": -88.0867904716402
      }
    },
    {
      "number": 46241,
      "class": "Bus",
      "name": "BRAIDWOOD 1 1",
      "init": {
        "Vr": -0.16724148770659084,
        "Vi": -1.0309309722561972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2439335299639,
        "longitude": -88.2363108846473
      }
    },
    {
      "number": 46242,
      "class": "Bus",
      "name": "BRAIDWOOD 1 2",
      "init": {
        "Vr": -0.16717430233605482,
        "Vi": -1.0309759250654866
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2439335299639,
        "longitude": -88.2363108846473
      }
    },
    {
      "number": 46243,
      "class": "Bus",
      "name": "BRAIDWOOD 2 1",
      "init": {
        "Vr": -0.2550104440021789,
        "Vi": -0.9858025130024082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2280061260358,
        "longitude": -88.1336515954444
      }
    },
    {
      "number": 46244,
      "class": "Bus",
      "name": "CARTERVILLE 1 1",
      "init": {
        "Vr": 0.23006563453641038,
        "Vi": -1.0046148873329641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7894700948643,
        "longitude": -89.0165474493274
      }
    },
    {
      "number": 46245,
      "class": "Bus",
      "name": "CARTERVILLE 2 1",
      "init": {
        "Vr": 0.25520168370317087,
        "Vi": -1.0045058887608895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7433966920834,
        "longitude": -89.1451987297203
      }
    },
    {
      "number": 46246,
      "class": "Bus",
      "name": "CARTERVILLE 2 2",
      "init": {
        "Vr": 0.25531805129468277,
        "Vi": -1.0045152613513852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7433966920834,
        "longitude": -89.1451987297203
      }
    },
    {
      "number": 46247,
      "class": "Bus",
      "name": "CARTERVILLE 3 1",
      "init": {
        "Vr": 0.21414362307011234,
        "Vi": -1.0113827147889534
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.828216550604,
        "longitude": -89.1363327887288
      }
    },
    {
      "number": 46248,
      "class": "Bus",
      "name": "HERRIN 1 1",
      "init": {
        "Vr": 0.285050582030203,
        "Vi": -0.9986866266651241
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8276107031141,
        "longitude": -89.011944337899
      }
    },
    {
      "number": 46249,
      "class": "Bus",
      "name": "HERRIN 1 2",
      "init": {
        "Vr": 0.23669064147822527,
        "Vi": -1.0093380811121322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8276107031141,
        "longitude": -89.011944337899
      }
    },
    {
      "number": 46250,
      "class": "Bus",
      "name": "HERRIN 1 3",
      "init": {
        "Vr": 0.16498437589624687,
        "Vi": -1.0251316490251143
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.8276107031141,
        "longitude": -89.011944337899
      }
    },
    {
      "number": 46251,
      "class": "Bus",
      "name": "HERRIN 1 4",
      "init": {
        "Vr": 0.16498437589624684,
        "Vi": -1.0251316490251146
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8276107031141,
        "longitude": -89.011944337899
      }
    },
    {
      "number": 46252,
      "class": "Bus",
      "name": "HERRIN 1 5",
      "init": {
        "Vr": 0.2848782742058238,
        "Vi": -0.9986761574542895
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8276107031141,
        "longitude": -89.011944337899
      }
    },
    {
      "number": 46253,
      "class": "Bus",
      "name": "HERRIN 2 1",
      "init": {
        "Vr": 0.2374081302058455,
        "Vi": -1.0020887769404607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7852848017116,
        "longitude": -88.9534485633981
      }
    },
    {
      "number": 46254,
      "class": "Bus",
      "name": "HERRIN 3 1",
      "init": {
        "Vr": 0.2298804365216491,
        "Vi": -1.0095941196574627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8382394596949,
        "longitude": -89.0007213052241
      }
    },
    {
      "number": 46255,
      "class": "Bus",
      "name": "HERRIN 3 2",
      "init": {
        "Vr": 0.22975102905493208,
        "Vi": -1.0095719384487105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.8382394596949,
        "longitude": -89.0007213052241
      }
    },
    {
      "number": 46256,
      "class": "Bus",
      "name": "JOHNSTON CITY 1",
      "init": {
        "Vr": 0.2086912799357887,
        "Vi": -1.0038652044076444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7442568825435,
        "longitude": -88.8896902743446
      }
    },
    {
      "number": 46257,
      "class": "Bus",
      "name": "MARION 35 1",
      "init": {
        "Vr": 0.24906458307564625,
        "Vi": -1.0010893162965007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6718891635629,
        "longitude": -88.9360064615237
      }
    },
    {
      "number": 46258,
      "class": "Bus",
      "name": "MARION 35 2",
      "init": {
        "Vr": 0.24887101263916914,
        "Vi": -1.0010513111330361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6718891635629,
        "longitude": -88.9360064615237
      }
    },
    {
      "number": 46259,
      "class": "Bus",
      "name": "MARION 36 1",
      "init": {
        "Vr": 0.2427125381358608,
        "Vi": -1.0010744048861853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7220059880471,
        "longitude": -88.9198248682137
      }
    },
    {
      "number": 46260,
      "class": "Bus",
      "name": "MARION 36 2",
      "init": {
        "Vr": 0.24249288466094301,
        "Vi": -1.001034134837716
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7220059880471,
        "longitude": -88.9198248682137
      }
    },
    {
      "number": 46261,
      "class": "Bus",
      "name": "MARION 37 1",
      "init": {
        "Vr": 0.23441320843627106,
        "Vi": -1.0025799842669763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6565260643198,
        "longitude": -88.8990693967711
      }
    },
    {
      "number": 46262,
      "class": "Bus",
      "name": "MARION 38 1",
      "init": {
        "Vr": 0.24285088224189982,
        "Vi": -1.0018424224062543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7464319829176,
        "longitude": -88.9825201746218
      }
    },
    {
      "number": 46263,
      "class": "Bus",
      "name": "PITTSBURG 2 1",
      "init": {
        "Vr": 0.17115876116345657,
        "Vi": -1.0102388796247666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7792444623259,
        "longitude": -88.7504571771647
      }
    },
    {
      "number": 46264,
      "class": "Bus",
      "name": "METAMORA 2 1",
      "init": {
        "Vr": 0.04600512523472342,
        "Vi": -1.0311784019901828
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7333655955138,
        "longitude": -89.4940197172795
      }
    },
    {
      "number": 46265,
      "class": "Bus",
      "name": "METAMORA 3 1",
      "init": {
        "Vr": 0.012473560342851202,
        "Vi": -1.0299535676132299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7467639944193,
        "longitude": -89.2904838229235
      }
    },
    {
      "number": 46266,
      "class": "Bus",
      "name": "METAMORA 3 2",
      "init": {
        "Vr": 0.01234468581798318,
        "Vi": -1.0298860177461306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7467639944193,
        "longitude": -89.2904838229235
      }
    },
    {
      "number": 46267,
      "class": "Bus",
      "name": "METAMORA 4 1",
      "init": {
        "Vr": 0.04233207683102851,
        "Vi": -1.0333030870172664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8008765438595,
        "longitude": -89.4230635362025
      }
    },
    {
      "number": 46268,
      "class": "Bus",
      "name": "ROANOKE 27 1",
      "init": {
        "Vr": -0.00415222060532607,
        "Vi": -1.0374781113254836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8779535715008,
        "longitude": -89.1821192497396
      }
    },
    {
      "number": 46269,
      "class": "Bus",
      "name": "ROANOKE 28 1",
      "init": {
        "Vr": -0.012785873824809028,
        "Vi": -1.035967586047569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.7886265189431,
        "longitude": -89.1025228928882
      }
    },
    {
      "number": 46270,
      "class": "Bus",
      "name": "CHAMPAIGN 13 1",
      "init": {
        "Vr": -0.08424427575388241,
        "Vi": -1.0388863849135266
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1108193650775,
        "longitude": -88.2112950340864
      }
    },
    {
      "number": 46271,
      "class": "Bus",
      "name": "CHAMPAIGN 13 2",
      "init": {
        "Vr": -0.08446186852039497,
        "Vi": -1.0386658577487402
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1108193650775,
        "longitude": -88.2112950340864
      }
    },
    {
      "number": 46272,
      "class": "Bus",
      "name": "DECATUR 38 1",
      "init": {
        "Vr": 0.170452418605299,
        "Vi": -1.0321887454582752
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001455099041,
        "longitude": -88.9164394679181
      }
    },
    {
      "number": 46273,
      "class": "Bus",
      "name": "DECATUR 38 2",
      "init": {
        "Vr": 0.11900520171763214,
        "Vi": -1.0343366734086183
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001455099041,
        "longitude": -88.9164394679181
      }
    },
    {
      "number": 46274,
      "class": "Bus",
      "name": "DECATUR 38 3",
      "init": {
        "Vr": 0.088996420160439,
        "Vi": -1.0284911231270584
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001455099041,
        "longitude": -88.9164394679181
      }
    },
    {
      "number": 46275,
      "class": "Bus",
      "name": "DECATUR 38 4",
      "init": {
        "Vr": 0.17250827060625304,
        "Vi": -1.0323068287589685
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001455099041,
        "longitude": -88.9164394679181
      }
    },
    {
      "number": 46276,
      "class": "Bus",
      "name": "DECATUR 38 6",
      "init": {
        "Vr": 0.11684878836359577,
        "Vi": -1.034227827665177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.9001455099041,
        "longitude": -88.9164394679181
      }
    },
    {
      "number": 46277,
      "class": "Bus",
      "name": "SPRINGFIELD 75 1",
      "init": {
        "Vr": 0.12295452624610732,
        "Vi": -1.024021267766267
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8348602985307,
        "longitude": -89.5987680938637
      }
    },
    {
      "number": 46278,
      "class": "Bus",
      "name": "SPRINGFIELD 75 2",
      "init": {
        "Vr": 0.12268890791112617,
        "Vi": -1.023867586725278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8348602985307,
        "longitude": -89.5987680938637
      }
    },
    {
      "number": 46279,
      "class": "Bus",
      "name": "KINCAID 1 1",
      "init": {
        "Vr": 0.26555580511874094,
        "Vi": -1.0117292732485723
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46280,
      "class": "Bus",
      "name": "KINCAID 1 2",
      "init": {
        "Vr": 0.19764979762654233,
        "Vi": -1.0298326840789878
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46281,
      "class": "Bus",
      "name": "KINCAID 1 3",
      "init": {
        "Vr": 0.1457262608445222,
        "Vi": -1.0375424215292046
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46282,
      "class": "Bus",
      "name": "KINCAID 1 4",
      "init": {
        "Vr": 0.2737790525430455,
        "Vi": -0.9916712831878746
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46283,
      "class": "Bus",
      "name": "KINCAID 1 5",
      "init": {
        "Vr": 0.29656081714568205,
        "Vi": -0.9884286874239535
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46284,
      "class": "Bus",
      "name": "KINCAID 1 6",
      "init": {
        "Vr": 0.19463423990045473,
        "Vi": -1.0296396950513051
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46285,
      "class": "Bus",
      "name": "KINCAID 1 8",
      "init": {
        "Vr": 0.263542757173202,
        "Vi": -1.0114632077189323
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5918007062932,
        "longitude": -89.5137074163475
      }
    },
    {
      "number": 46286,
      "class": "Bus",
      "name": "ODELL 2 1",
      "init": {
        "Vr": 0.004326328048455225,
        "Vi": -1.0458524712028767
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9871169795457,
        "longitude": -88.5038989137896
      }
    },
    {
      "number": 46287,
      "class": "Bus",
      "name": "ODELL 2 2",
      "init": {
        "Vr": -0.04961176781456614,
        "Vi": -1.0499154203450716
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9871169795457,
        "longitude": -88.5038989137896
      }
    },
    {
      "number": 46288,
      "class": "Bus",
      "name": "ODELL 2 3",
      "init": {
        "Vr": 0.004326328048455224,
        "Vi": -1.0458524712028767
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9871169795457,
        "longitude": -88.5038989137896
      }
    },
    {
      "number": 46289,
      "class": "Bus",
      "name": "ODELL 2 4",
      "init": {
        "Vr": 0.008016939051622086,
        "Vi": -1.044902271266359
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9871169795457,
        "longitude": -88.5038989137896
      }
    },
    {
      "number": 46290,
      "class": "Bus",
      "name": "ODELL 2 6",
      "init": {
        "Vr": 0.004326328048455225,
        "Vi": -1.0458524712028767
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.9871169795457,
        "longitude": -88.5038989137896
      }
    },
    {
      "number": 46291,
      "class": "Bus",
      "name": "TUSCOLA 4 1",
      "init": {
        "Vr": -0.008274372553193772,
        "Vi": -1.0404600724526882
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8119569911733,
        "longitude": -88.3089523627461
      }
    },
    {
      "number": 46292,
      "class": "Bus",
      "name": "TUSCOLA 4 2",
      "init": {
        "Vr": -0.008396630011703052,
        "Vi": -1.0404398606571743
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8119569911733,
        "longitude": -88.3089523627461
      }
    },
    {
      "number": 46293,
      "class": "Bus",
      "name": "CARLOCK 2 1",
      "init": {
        "Vr": 0.12097299053393154,
        "Vi": -1.0332768008351487
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46294,
      "class": "Bus",
      "name": "CARLOCK 2 2",
      "init": {
        "Vr": 0.09760469328822104,
        "Vi": -1.035081384422231
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46295,
      "class": "Bus",
      "name": "CARLOCK 2 3",
      "init": {
        "Vr": 0.0712364215590742,
        "Vi": -1.0395862216017213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46296,
      "class": "Bus",
      "name": "CARLOCK 2 4",
      "init": {
        "Vr": 0.1464345623324562,
        "Vi": -1.0227293524098473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46297,
      "class": "Bus",
      "name": "CARLOCK 2 5",
      "init": {
        "Vr": 0.12201224388552556,
        "Vi": -1.033953747596848
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46298,
      "class": "Bus",
      "name": "CARLOCK 2 7",
      "init": {
        "Vr": 0.09792780645195377,
        "Vi": -1.034811531478258
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5771880011424,
        "longitude": -89.0277764931228
      }
    },
    {
      "number": 46299,
      "class": "Bus",
      "name": "NORMAL 6 1",
      "init": {
        "Vr": 0.05886876507920202,
        "Vi": -1.0309052882482492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5441479087449,
        "longitude": -89.0118221257061
      }
    },
    {
      "number": 46300,
      "class": "Bus",
      "name": "NORMAL 6 2",
      "init": {
        "Vr": 0.0592882669073731,
        "Vi": -1.0061083721874773
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5441479087449,
        "longitude": -89.0118221257061
      }
    },
    {
      "number": 46301,
      "class": "Bus",
      "name": "NORMAL 6 3",
      "init": {
        "Vr": 0.058825542006489706,
        "Vi": -1.031048115265924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5441479087449,
        "longitude": -89.0118221257061
      }
    },
    {
      "number": 46302,
      "class": "Bus",
      "name": "NEOGA 4 1",
      "init": {
        "Vr": 0.1144910343744482,
        "Vi": -1.0348344548129718
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46303,
      "class": "Bus",
      "name": "NEOGA 4 2",
      "init": {
        "Vr": 0.08647855140386179,
        "Vi": -1.0394228270413446
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46304,
      "class": "Bus",
      "name": "NEOGA 4 3",
      "init": {
        "Vr": 0.04101840621770166,
        "Vi": -1.037559266203899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46305,
      "class": "Bus",
      "name": "NEOGA 4 4",
      "init": {
        "Vr": 0.011269308564169493,
        "Vi": -1.0363397527886469
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46306,
      "class": "Bus",
      "name": "NEOGA 4 5",
      "init": {
        "Vr": 0.011269308564169493,
        "Vi": -1.0363397527886469
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46307,
      "class": "Bus",
      "name": "NEOGA 4 6",
      "init": {
        "Vr": 0.12974247038125258,
        "Vi": -1.0379223956345274
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46308,
      "class": "Bus",
      "name": "NEOGA 4 7",
      "init": {
        "Vr": 0.1328835633717593,
        "Vi": -1.0375249233468902
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46309,
      "class": "Bus",
      "name": "NEOGA 4 8",
      "init": {
        "Vr": 0.12995871107798007,
        "Vi": -1.037895342216785
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46310,
      "class": "Bus",
      "name": "NEOGA 4 9",
      "init": {
        "Vr": 0.12784355741419373,
        "Vi": -1.0381579999248816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46311,
      "class": "Bus",
      "name": "NEOGA 4 10",
      "init": {
        "Vr": 0.1342243956536037,
        "Vi": -1.0373523121831711
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46312,
      "class": "Bus",
      "name": "NEOGA 4 11",
      "init": {
        "Vr": 0.13402841944303465,
        "Vi": -1.037377650984418
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46313,
      "class": "Bus",
      "name": "NEOGA 4 12",
      "init": {
        "Vr": 0.11197577992681729,
        "Vi": -1.0361941938891246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46314,
      "class": "Bus",
      "name": "NEOGA 4 14",
      "init": {
        "Vr": 0.08415952525231309,
        "Vi": -1.039458722916404
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2267751305244,
        "longitude": -88.4510941795358
      }
    },
    {
      "number": 46315,
      "class": "Bus",
      "name": "ELLSWORTH 6 1",
      "init": {
        "Vr": 0.12256989680476102,
        "Vi": -1.035602834607029
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46316,
      "class": "Bus",
      "name": "ELLSWORTH 6 2",
      "init": {
        "Vr": 0.07929717601950392,
        "Vi": -1.038368833085381
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46317,
      "class": "Bus",
      "name": "ELLSWORTH 6 3",
      "init": {
        "Vr": 0.053007136277074644,
        "Vi": -1.039878116456431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46318,
      "class": "Bus",
      "name": "ELLSWORTH 6 4",
      "init": {
        "Vr": 0.14810736338488864,
        "Vi": -1.0374816446262776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46319,
      "class": "Bus",
      "name": "ELLSWORTH 6 5",
      "init": {
        "Vr": 0.1244231152242323,
        "Vi": -1.0350298684992216
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46320,
      "class": "Bus",
      "name": "ELLSWORTH 6 7",
      "init": {
        "Vr": 0.12256989680476102,
        "Vi": -1.035602834607029
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4660096222894,
        "longitude": -88.8247312259233
      }
    },
    {
      "number": 46321,
      "class": "Bus",
      "name": "SAINT ELMO 4 1",
      "init": {
        "Vr": 0.13354346601595346,
        "Vi": -1.0354236835295383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1130746422349,
        "longitude": -88.8422093545532
      }
    },
    {
      "number": 46322,
      "class": "Bus",
      "name": "SAINT ELMO 4 2",
      "init": {
        "Vr": 0.10493363932000584,
        "Vi": -1.0335673877206104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1130746422349,
        "longitude": -88.8422093545532
      }
    },
    {
      "number": 46323,
      "class": "Bus",
      "name": "SAINT ELMO 4 3",
      "init": {
        "Vr": 0.1335008741526253,
        "Vi": -1.03536954795894
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1130746422349,
        "longitude": -88.8422093545532
      }
    },
    {
      "number": 46324,
      "class": "Bus",
      "name": "SAINT ELMO 4 5",
      "init": {
        "Vr": 0.13354346601595346,
        "Vi": -1.0354236835295383
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.1130746422349,
        "longitude": -88.8422093545532
      }
    },
    {
      "number": 46325,
      "class": "Bus",
      "name": "BRADLEY 3 1",
      "init": {
        "Vr": -0.2397268707451045,
        "Vi": -1.0029322552291653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1968244185651,
        "longitude": -87.8564258642381
      }
    },
    {
      "number": 46326,
      "class": "Bus",
      "name": "BRADLEY 3 2",
      "init": {
        "Vr": -0.23975066809109524,
        "Vi": -1.0028984829153016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1968244185651,
        "longitude": -87.8564258642381
      }
    },
    {
      "number": 46327,
      "class": "Bus",
      "name": "BRACEVILLE 2 1",
      "init": {
        "Vr": -0.04489597946152873,
        "Vi": -1.044035086256742
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46328,
      "class": "Bus",
      "name": "BRACEVILLE 2 2",
      "init": {
        "Vr": -0.08873019403616178,
        "Vi": -1.0437491718114682
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46329,
      "class": "Bus",
      "name": "BRACEVILLE 2 3",
      "init": {
        "Vr": -0.16328021622243655,
        "Vi": -1.0336054524285718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46330,
      "class": "Bus",
      "name": "BRACEVILLE 2 4",
      "init": {
        "Vr": 0.02073938498244367,
        "Vi": -1.0537954086393528
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46331,
      "class": "Bus",
      "name": "BRACEVILLE 2 5",
      "init": {
        "Vr": 0.01752497136392969,
        "Vi": -1.0534137379661754
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46332,
      "class": "Bus",
      "name": "BRACEVILLE 2 6",
      "init": {
        "Vr": -0.09130009493537881,
        "Vi": -1.043051760774141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46333,
      "class": "Bus",
      "name": "BRACEVILLE 2 8",
      "init": {
        "Vr": -0.08873019403616178,
        "Vi": -1.0437491718114682
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2576967687113,
        "longitude": -88.2178541322973
      }
    },
    {
      "number": 46334,
      "class": "Bus",
      "name": "PAXTON 4 1",
      "init": {
        "Vr": -0.012355825195393395,
        "Vi": -1.0457003490584467
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46335,
      "class": "Bus",
      "name": "PAXTON 4 2",
      "init": {
        "Vr": -0.029359687447739757,
        "Vi": -1.0509333277805832
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46336,
      "class": "Bus",
      "name": "PAXTON 4 3",
      "init": {
        "Vr": -0.0899916090511692,
        "Vi": -1.0484662254878645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46337,
      "class": "Bus",
      "name": "PAXTON 4 4",
      "init": {
        "Vr": -0.012355825195393393,
        "Vi": -1.0457003490584464
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46338,
      "class": "Bus",
      "name": "PAXTON 4 5",
      "init": {
        "Vr": -0.02927363225746032,
        "Vi": -1.050561766940684
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46339,
      "class": "Bus",
      "name": "PAXTON 4 7",
      "init": {
        "Vr": -0.029359687447739757,
        "Vi": -1.0509333277805832
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.481691408536,
        "longitude": -88.0203352498235
      }
    },
    {
      "number": 46340,
      "class": "Bus",
      "name": "MARION 39 1",
      "init": {
        "Vr": 0.3799641279115072,
        "Vi": -0.9710737475130634
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46341,
      "class": "Bus",
      "name": "MARION 39 2",
      "init": {
        "Vr": 0.3609013870763229,
        "Vi": -0.9765749606097394
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46342,
      "class": "Bus",
      "name": "MARION 39 3",
      "init": {
        "Vr": 0.31178807865493047,
        "Vi": -0.9952218156828833
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46343,
      "class": "Bus",
      "name": "MARION 39 4",
      "init": {
        "Vr": 0.2672318875718233,
        "Vi": -1.0023900428349946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46344,
      "class": "Bus",
      "name": "MARION 39 5",
      "init": {
        "Vr": 0.3649864472861671,
        "Vi": -0.9756705183367989
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46345,
      "class": "Bus",
      "name": "MARION 39 7",
      "init": {
        "Vr": 0.3609013870763229,
        "Vi": -0.9765749606097394
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6176782203818,
        "longitude": -88.9260443508824
      }
    },
    {
      "number": 46346,
      "class": "Bus",
      "name": "COFFEEN 2 1",
      "init": {
        "Vr": 0.31524992721931544,
        "Vi": -0.9931674575119456
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46347,
      "class": "Bus",
      "name": "COFFEEN 2 2",
      "init": {
        "Vr": 0.25640071364868766,
        "Vi": -1.0099039918511652
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46348,
      "class": "Bus",
      "name": "COFFEEN 2 3",
      "init": {
        "Vr": 0.21313949214543498,
        "Vi": -1.022699840411016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46349,
      "class": "Bus",
      "name": "COFFEEN 2 4",
      "init": {
        "Vr": 0.35131126508410365,
        "Vi": -0.9974588294324911
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46350,
      "class": "Bus",
      "name": "COFFEEN 2 5",
      "init": {
        "Vr": 0.3391971201445971,
        "Vi": -0.9941104174858685
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46351,
      "class": "Bus",
      "name": "COFFEEN 2 6",
      "init": {
        "Vr": 0.3131534992270625,
        "Vi": -0.9944080641667529
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46352,
      "class": "Bus",
      "name": "COFFEEN 2 8",
      "init": {
        "Vr": 0.2550371295344689,
        "Vi": -1.0099724956720058
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.0718455195025,
        "longitude": -89.4277798686158
      }
    },
    {
      "number": 46353,
      "class": "Bus",
      "name": "CARBONDALE 11 1",
      "init": {
        "Vr": 0.250997269035863,
        "Vi": -1.0106588856565253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7175117614593,
        "longitude": -89.2431669374558
      }
    },
    {
      "number": 46354,
      "class": "Bus",
      "name": "CARBONDALE 11 2",
      "init": {
        "Vr": 0.25096048521758507,
        "Vi": -1.0106623841606222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.7175117614593,
        "longitude": -89.2431669374558
      }
    },
    {
      "number": 46355,
      "class": "Bus",
      "name": "JOPPA 2 1",
      "init": {
        "Vr": 0.3991216168688268,
        "Vi": -0.9646958052554419
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1948958934715,
        "longitude": -88.8588165837572
      }
    },
    {
      "number": 46356,
      "class": "Bus",
      "name": "JOPPA 2 2",
      "init": {
        "Vr": 0.3461338232359079,
        "Vi": -0.9810851784635978
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1948958934715,
        "longitude": -88.8588165837572
      }
    },
    {
      "number": 46357,
      "class": "Bus",
      "name": "JOPPA 2 3",
      "init": {
        "Vr": 0.27600043763103377,
        "Vi": -1.0019123708485655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1948958934715,
        "longitude": -88.8588165837572
      }
    },
    {
      "number": 46358,
      "class": "Bus",
      "name": "JOPPA 2 4",
      "init": {
        "Vr": 0.3980698012723834,
        "Vi": -0.9634125422725819
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1948958934715,
        "longitude": -88.8588165837572
      }
    },
    {
      "number": 46359,
      "class": "Bus",
      "name": "JOPPA 2 6",
      "init": {
        "Vr": 0.3440987372907398,
        "Vi": -0.9812486794051444
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.1948958934715,
        "longitude": -88.8588165837572
      }
    },
    {
      "number": 46360,
      "class": "Bus",
      "name": "DWIGHT 3 1",
      "init": {
        "Vr": -0.00591291859997961,
        "Vi": -1.0419832784964236
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46361,
      "class": "Bus",
      "name": "DWIGHT 3 2",
      "init": {
        "Vr": -0.0300640513874661,
        "Vi": -1.0436988787789419
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46362,
      "class": "Bus",
      "name": "DWIGHT 3 3",
      "init": {
        "Vr": -0.07644333071880156,
        "Vi": -1.0405238365669598
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46363,
      "class": "Bus",
      "name": "DWIGHT 3 4",
      "init": {
        "Vr": 0.01133725311341656,
        "Vi": -1.0241401240297727
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46364,
      "class": "Bus",
      "name": "DWIGHT 3 5",
      "init": {
        "Vr": -0.006901444622654495,
        "Vi": -1.042779928635321
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46365,
      "class": "Bus",
      "name": "DWIGHT 3 7",
      "init": {
        "Vr": -0.00591291859997961,
        "Vi": -1.0419832784964236
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1445809177215,
        "longitude": -88.5357026816743
      }
    },
    {
      "number": 46366,
      "class": "Bus",
      "name": "FAIRFIELD 22 1",
      "init": {
        "Vr": 0.0382344099126468,
        "Vi": -1.03128510543285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3964783678223,
        "longitude": -88.3847430357313
      }
    },
    {
      "number": 46367,
      "class": "Bus",
      "name": "FAIRFIELD 22 2",
      "init": {
        "Vr": 0.0382344099126468,
        "Vi": -1.03128510543285
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3964783678223,
        "longitude": -88.3847430357313
      }
    },
    {
      "number": 46368,
      "class": "Bus",
      "name": "BEECHER CITY 3 1",
      "init": {
        "Vr": 0.1368839040636951,
        "Vi": -1.0400306960995476
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46369,
      "class": "Bus",
      "name": "BEECHER CITY 3 2",
      "init": {
        "Vr": 0.10211379891390772,
        "Vi": -1.0428564328789776
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46370,
      "class": "Bus",
      "name": "BEECHER CITY 3 3",
      "init": {
        "Vr": 0.1593059675488189,
        "Vi": -1.0046543616240613
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46371,
      "class": "Bus",
      "name": "BEECHER CITY 3 4",
      "init": {
        "Vr": 0.16405645969649535,
        "Vi": -1.004910794671085
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46372,
      "class": "Bus",
      "name": "BEECHER CITY 3 5",
      "init": {
        "Vr": 0.1651343553056415,
        "Vi": -1.0049942596056611
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46373,
      "class": "Bus",
      "name": "BEECHER CITY 3 6",
      "init": {
        "Vr": 0.1313387874664851,
        "Vi": -1.038012355315679
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46374,
      "class": "Bus",
      "name": "BEECHER CITY 3 8",
      "init": {
        "Vr": 0.1368839040636951,
        "Vi": -1.0400306960995476
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.2068685614615,
        "longitude": -88.7611961638595
      }
    },
    {
      "number": 46375,
      "class": "Bus",
      "name": "BRADLEY 4 1",
      "init": {
        "Vr": -0.24908740319046446,
        "Vi": -0.99626418616336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696472844116,
        "longitude": -87.8500626767821
      }
    },
    {
      "number": 46376,
      "class": "Bus",
      "name": "BRADLEY 4 2",
      "init": {
        "Vr": -0.2477577289328248,
        "Vi": -0.9974980152524565
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696472844116,
        "longitude": -87.8500626767821
      }
    },
    {
      "number": 46377,
      "class": "Bus",
      "name": "BRADLEY 4 3",
      "init": {
        "Vr": -0.2491150316132759,
        "Vi": -0.996223713206689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1696472844116,
        "longitude": -87.8500626767821
      }
    },
    {
      "number": 46378,
      "class": "Bus",
      "name": "FLORA 7 1",
      "init": {
        "Vr": 0.14273511478712875,
        "Vi": -1.0312692081218022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46379,
      "class": "Bus",
      "name": "FLORA 7 2",
      "init": {
        "Vr": 0.12112107088063738,
        "Vi": -1.035975669117324
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46380,
      "class": "Bus",
      "name": "FLORA 7 3",
      "init": {
        "Vr": 0.07101206410438819,
        "Vi": -1.0382874194676392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46381,
      "class": "Bus",
      "name": "FLORA 7 4",
      "init": {
        "Vr": 0.10338519111177341,
        "Vi": -1.0367939038828702
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46382,
      "class": "Bus",
      "name": "FLORA 7 5",
      "init": {
        "Vr": 0.10338519111177341,
        "Vi": -1.0367939038828702
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46383,
      "class": "Bus",
      "name": "FLORA 7 6",
      "init": {
        "Vr": 0.1595651988012462,
        "Vi": -1.0337576869420924
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46384,
      "class": "Bus",
      "name": "FLORA 7 7",
      "init": {
        "Vr": 0.15937309119880017,
        "Vi": -1.0337873213490703
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46385,
      "class": "Bus",
      "name": "FLORA 7 8",
      "init": {
        "Vr": 0.16101789193149235,
        "Vi": -1.0335324119050573
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46386,
      "class": "Bus",
      "name": "FLORA 7 9",
      "init": {
        "Vr": 0.16634820566367017,
        "Vi": -1.0326878920820288
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46387,
      "class": "Bus",
      "name": "FLORA 7 10",
      "init": {
        "Vr": 0.12034336060447443,
        "Vi": -1.0361092086305346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46388,
      "class": "Bus",
      "name": "FLORA 7 12",
      "init": {
        "Vr": 0.12112107088063738,
        "Vi": -1.035975669117324
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7027336202713,
        "longitude": -88.5932782085878
      }
    },
    {
      "number": 46389,
      "class": "Bus",
      "name": "SPRINGFIELD 76 1",
      "init": {
        "Vr": 0.1268020171119715,
        "Vi": -1.0193282203209713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7760671012908,
        "longitude": -89.6221938692852
      }
    },
    {
      "number": 46390,
      "class": "Bus",
      "name": "SPRINGFIELD 76 2",
      "init": {
        "Vr": 0.1268020171119715,
        "Vi": -1.0193282203209713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7760671012908,
        "longitude": -89.6221938692852
      }
    },
    {
      "number": 46391,
      "class": "Bus",
      "name": "RANSOM 2 1",
      "init": {
        "Vr": -0.004174453998007986,
        "Vi": -1.0390567183313246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46392,
      "class": "Bus",
      "name": "RANSOM 2 2",
      "init": {
        "Vr": -0.045918581818045014,
        "Vi": -1.0382558283698813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46393,
      "class": "Bus",
      "name": "RANSOM 2 3",
      "init": {
        "Vr": -0.06333330114859292,
        "Vi": -1.037921715098838
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46394,
      "class": "Bus",
      "name": "RANSOM 2 4",
      "init": {
        "Vr": -0.06333330114859292,
        "Vi": -1.037921715098838
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46395,
      "class": "Bus",
      "name": "RANSOM 2 5",
      "init": {
        "Vr": 0.007451573098859228,
        "Vi": -1.0162682029918528
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46396,
      "class": "Bus",
      "name": "RANSOM 2 6",
      "init": {
        "Vr": 0.003598983506500935,
        "Vi": -1.0154247539025043
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46397,
      "class": "Bus",
      "name": "RANSOM 2 7",
      "init": {
        "Vr": 0.011462133147954578,
        "Vi": -1.0169353657107274
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46398,
      "class": "Bus",
      "name": "RANSOM 2 8",
      "init": {
        "Vr": -0.004174453998007986,
        "Vi": -1.0390567183313244
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46399,
      "class": "Bus",
      "name": "RANSOM 2 9",
      "init": {
        "Vr": -0.0026757394339456866,
        "Vi": -1.0400612427157967
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46400,
      "class": "Bus",
      "name": "RANSOM 2 11",
      "init": {
        "Vr": -0.004174453998007986,
        "Vi": -1.0390567183313246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2278008066585,
        "longitude": -88.6801949183825
      }
    },
    {
      "number": 46401,
      "class": "Bus",
      "name": "HIGHLAND 9 1",
      "init": {
        "Vr": 0.2688242583433121,
        "Vi": -1.0041941566838684
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7201785472425,
        "longitude": -89.6576083126746
      }
    },
    {
      "number": 46402,
      "class": "Bus",
      "name": "HIGHLAND 9 2",
      "init": {
        "Vr": 0.26861098513974585,
        "Vi": -1.0041157550275706
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7201785472425,
        "longitude": -89.6576083126746
      }
    },
    {
      "number": 46403,
      "class": "Bus",
      "name": "CARLYLE 4 1",
      "init": {
        "Vr": 0.17809795663790942,
        "Vi": -1.0169351698264897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6446060654159,
        "longitude": -89.3453186160303
      }
    },
    {
      "number": 46404,
      "class": "Bus",
      "name": "CARLYLE 4 2",
      "init": {
        "Vr": 0.17799905599591298,
        "Vi": -1.0168856714028032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6446060654159,
        "longitude": -89.3453186160303
      }
    },
    {
      "number": 46405,
      "class": "Bus",
      "name": "PEORIA 26 1",
      "init": {
        "Vr": 0.19992709690730273,
        "Vi": -1.0203540400387203
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972403391295,
        "longitude": -89.5855392914198
      }
    },
    {
      "number": 46406,
      "class": "Bus",
      "name": "PEORIA 26 2",
      "init": {
        "Vr": 0.1639019624135055,
        "Vi": -1.026098913891626
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972403391295,
        "longitude": -89.5855392914198
      }
    },
    {
      "number": 46407,
      "class": "Bus",
      "name": "PEORIA 26 3",
      "init": {
        "Vr": 0.18881429950561326,
        "Vi": -0.9865948882535078
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972403391295,
        "longitude": -89.5855392914198
      }
    },
    {
      "number": 46408,
      "class": "Bus",
      "name": "PEORIA 26 4",
      "init": {
        "Vr": 0.20254040205006352,
        "Vi": -1.0211160240901511
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972403391295,
        "longitude": -89.5855392914198
      }
    },
    {
      "number": 46409,
      "class": "Bus",
      "name": "PEORIA 26 6",
      "init": {
        "Vr": 0.1999270969073028,
        "Vi": -1.0203540400387205
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6972403391295,
        "longitude": -89.5855392914198
      }
    },
    {
      "number": 46410,
      "class": "Bus",
      "name": "MARISSA 4 1",
      "init": {
        "Vr": 0.3718419261781172,
        "Vi": -0.9755355676066253
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46411,
      "class": "Bus",
      "name": "MARISSA 4 2",
      "init": {
        "Vr": 0.3091184108647667,
        "Vi": -0.9942143587070331
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46412,
      "class": "Bus",
      "name": "MARISSA 4 3",
      "init": {
        "Vr": 0.37184192617811723,
        "Vi": -0.9755355676066253
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46413,
      "class": "Bus",
      "name": "MARISSA 4 4",
      "init": {
        "Vr": 0.3981889841200101,
        "Vi": -0.9788860952777392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46414,
      "class": "Bus",
      "name": "MARISSA 4 5",
      "init": {
        "Vr": 0.37364698515833533,
        "Vi": -0.9755392516801826
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46415,
      "class": "Bus",
      "name": "MARISSA 4 7",
      "init": {
        "Vr": 0.3718419261781172,
        "Vi": -0.9755355676066253
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2870601725848,
        "longitude": -89.6288325313115
      }
    },
    {
      "number": 46416,
      "class": "Bus",
      "name": "CHAMPAIGN 14 1",
      "init": {
        "Vr": -0.027659450517561673,
        "Vi": -1.0369807350036124
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46417,
      "class": "Bus",
      "name": "CHAMPAIGN 14 2",
      "init": {
        "Vr": -0.01935026445476313,
        "Vi": -1.0363171986738375
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46418,
      "class": "Bus",
      "name": "CHAMPAIGN 14 3",
      "init": {
        "Vr": -0.007091952634207242,
        "Vi": -1.0359757390364017
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46419,
      "class": "Bus",
      "name": "CHAMPAIGN 14 4",
      "init": {
        "Vr": -0.01464719234164175,
        "Vi": -1.035896465589439
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46420,
      "class": "Bus",
      "name": "CHAMPAIGN 14 5",
      "init": {
        "Vr": -0.028188067675884033,
        "Vi": -1.0369060512637853
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46421,
      "class": "Bus",
      "name": "CHAMPAIGN 14 7",
      "init": {
        "Vr": -0.027659450517561673,
        "Vi": -1.0369807350036124
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0849992904206,
        "longitude": -88.2629499569987
      }
    },
    {
      "number": 46422,
      "class": "Bus",
      "name": "RED BUD 4 1",
      "init": {
        "Vr": 0.30309222491474475,
        "Vi": -1.0004177597850203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46423,
      "class": "Bus",
      "name": "RED BUD 4 2",
      "init": {
        "Vr": 0.2772336662609069,
        "Vi": -1.0093480269694104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46424,
      "class": "Bus",
      "name": "RED BUD 4 3",
      "init": {
        "Vr": 0.3047692349285871,
        "Vi": -0.999724802716456
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46425,
      "class": "Bus",
      "name": "RED BUD 4 4",
      "init": {
        "Vr": 0.3047692349285871,
        "Vi": -0.999724802716456
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46426,
      "class": "Bus",
      "name": "RED BUD 4 5",
      "init": {
        "Vr": 0.3029899520720122,
        "Vi": -1.0004683735115993
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46427,
      "class": "Bus",
      "name": "RED BUD 4 6",
      "init": {
        "Vr": 0.2785720571747619,
        "Vi": -1.0088578261499372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46428,
      "class": "Bus",
      "name": "RED BUD 4 7",
      "init": {
        "Vr": 0.279032325606791,
        "Vi": -1.0086827520321726
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46429,
      "class": "Bus",
      "name": "RED BUD 4 8",
      "init": {
        "Vr": 0.30725571274809826,
        "Vi": -0.9986540360806287
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46430,
      "class": "Bus",
      "name": "RED BUD 4 9",
      "init": {
        "Vr": 0.3034911314002675,
        "Vi": -1.0004788036600971
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46431,
      "class": "Bus",
      "name": "RED BUD 4 11",
      "init": {
        "Vr": 0.30309222491474475,
        "Vi": -1.0004177597850203
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2071862512898,
        "longitude": -89.9722749642915
      }
    },
    {
      "number": 46432,
      "class": "Bus",
      "name": "TILTON 5 1",
      "init": {
        "Vr": -0.10828249184186178,
        "Vi": -1.0384301293570544
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46433,
      "class": "Bus",
      "name": "TILTON 5 2",
      "init": {
        "Vr": -0.11580278974748338,
        "Vi": -1.0430847907929255
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46434,
      "class": "Bus",
      "name": "TILTON 5 3",
      "init": {
        "Vr": -0.08761771530358146,
        "Vi": -1.0585866283318293
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46435,
      "class": "Bus",
      "name": "TILTON 5 4",
      "init": {
        "Vr": -0.09526853485700203,
        "Vi": -1.0538150926898937
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46436,
      "class": "Bus",
