      "name": "TILTON 5 5",
      "init": {
        "Vr": -0.10960151003752112,
        "Vi": -1.0375183257874048
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46437,
      "class": "Bus",
      "name": "TILTON 5 7",
      "init": {
        "Vr": -0.10828249184186178,
        "Vi": -1.0384301293570544
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.0973571389851,
        "longitude": -87.6327876818594
      }
    },
    {
      "number": 46438,
      "class": "Bus",
      "name": "FARMER CITY 3 1",
      "init": {
        "Vr": -0.040809056754199866,
        "Vi": -1.0287122819741699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2433659201858,
        "longitude": -88.6479765504928
      }
    },
    {
      "number": 46439,
      "class": "Bus",
      "name": "FARMER CITY 3 2",
      "init": {
        "Vr": -0.040831531537796534,
        "Vi": -1.0286932506921629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2433659201858,
        "longitude": -88.6479765504928
      }
    },
    {
      "number": 46440,
      "class": "Bus",
      "name": "PEORIA 27 1",
      "init": {
        "Vr": 0.22276426066291324,
        "Vi": -1.018933289456549
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46441,
      "class": "Bus",
      "name": "PEORIA 27 2",
      "init": {
        "Vr": 0.2063611072161189,
        "Vi": -1.0227941159811167
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46442,
      "class": "Bus",
      "name": "PEORIA 27 3",
      "init": {
        "Vr": 0.2601837468953516,
        "Vi": -0.9887947611078736
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46443,
      "class": "Bus",
      "name": "PEORIA 27 4",
      "init": {
        "Vr": 0.24362432231995,
        "Vi": -0.9948579416646537
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46444,
      "class": "Bus",
      "name": "PEORIA 27 5",
      "init": {
        "Vr": 0.2557827517256272,
        "Vi": -0.9884413186397827
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46445,
      "class": "Bus",
      "name": "PEORIA 27 6",
      "init": {
        "Vr": 0.21591792694968115,
        "Vi": -1.0189147533089125
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46446,
      "class": "Bus",
      "name": "PEORIA 27 8",
      "init": {
        "Vr": 0.22276426066291324,
        "Vi": -1.018933289456549
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5689672775388,
        "longitude": -89.6221180350114
      }
    },
    {
      "number": 46447,
      "class": "Bus",
      "name": "JOPPA 3 1",
      "init": {
        "Vr": 0.4342476687840568,
        "Vi": -0.9461025208853224
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46448,
      "class": "Bus",
      "name": "JOPPA 3 2",
      "init": {
        "Vr": 0.41812649356845566,
        "Vi": -0.9550941735739013
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46449,
      "class": "Bus",
      "name": "JOPPA 3 3",
      "init": {
        "Vr": 0.4005418717391373,
        "Vi": -0.9622259449080018
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46450,
      "class": "Bus",
      "name": "JOPPA 3 4",
      "init": {
        "Vr": 0.33841405745990255,
        "Vi": -0.9821579869869359
      },
      "params": {
        "kv": 138.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46451,
      "class": "Bus",
      "name": "JOPPA 3 5",
      "init": {
        "Vr": 0.29299757453205694,
        "Vi": -0.9991259083284222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46452,
      "class": "Bus",
      "name": "JOPPA 3 6",
      "init": {
        "Vr": 0.45594575954987165,
        "Vi": -0.9402736198174046
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46453,
      "class": "Bus",
      "name": "JOPPA 3 7",
      "init": {
        "Vr": 0.4574631374209471,
        "Vi": -0.9406611961175664
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46454,
      "class": "Bus",
      "name": "JOPPA 3 8",
      "init": {
        "Vr": 0.4570883032444972,
        "Vi": -0.9408433934600452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46455,
      "class": "Bus",
      "name": "JOPPA 3 9",
      "init": {
        "Vr": 0.4645466451812357,
        "Vi": -0.9377035659811874
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46456,
      "class": "Bus",
      "name": "JOPPA 3 10",
      "init": {
        "Vr": 0.4603810412299906,
        "Vi": -0.939236554259009
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46457,
      "class": "Bus",
      "name": "JOPPA 3 11",
      "init": {
        "Vr": 0.46496279965363363,
        "Vi": -0.9375623843212294
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46458,
      "class": "Bus",
      "name": "JOPPA 3 12",
      "init": {
        "Vr": 0.4181290168294222,
        "Vi": -0.9552792078700725
      },
      "params": {
        "kv": 345.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46459,
      "class": "Bus",
      "name": "JOPPA 3 14",
      "init": {
        "Vr": 0.40014878154768085,
        "Vi": -0.9623732922715467
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.2324953526993,
        "longitude": -88.867534141273
      }
    },
    {
      "number": 46460,
      "class": "Bus",
      "name": "HIGHLAND 10 1",
      "init": {
        "Vr": 0.16375135928257684,
        "Vi": -1.0130670712981569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7459724359973,
        "longitude": -89.6934091078264
      }
    },
    {
      "number": 46461,
      "class": "Bus",
      "name": "HIGHLAND 10 2",
      "init": {
        "Vr": 0.16375135928257684,
        "Vi": -1.0130670712981569
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.7459724359973,
        "longitude": -89.6934091078264
      }
    },
    {
      "number": 46462,
      "class": "Bus",
      "name": "GIBSON CITY 4 1",
      "init": {
        "Vr": 0.053762143606334224,
        "Vi": -1.04013318375165
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46463,
      "class": "Bus",
      "name": "GIBSON CITY 4 2",
      "init": {
        "Vr": -0.019120452827016125,
        "Vi": -1.0440669898945543
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46464,
      "class": "Bus",
      "name": "GIBSON CITY 4 3",
      "init": {
        "Vr": -0.0588682939923199,
        "Vi": -1.0420619253560477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46465,
      "class": "Bus",
      "name": "GIBSON CITY 4 4",
      "init": {
        "Vr": -0.13775657215275733,
        "Vi": -1.038082436999604
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46466,
      "class": "Bus",
      "name": "GIBSON CITY 4 5",
      "init": {
        "Vr": -0.1377565721527573,
        "Vi": -1.038082436999604
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46467,
      "class": "Bus",
      "name": "GIBSON CITY 4 6",
      "init": {
        "Vr": 0.06722514182058534,
        "Vi": -1.0448396461409224
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46468,
      "class": "Bus",
      "name": "GIBSON CITY 4 7",
      "init": {
        "Vr": 0.07921688152855814,
        "Vi": -1.0439989422990694
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46469,
      "class": "Bus",
      "name": "GIBSON CITY 4 8",
      "init": {
        "Vr": -0.022728685651038485,
        "Vi": -1.0431803833125524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46470,
      "class": "Bus",
      "name": "GIBSON CITY 4 10",
      "init": {
        "Vr": -0.019120452827016125,
        "Vi": -1.0440669898945543
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4623580761804,
        "longitude": -88.4209099883136
      }
    },
    {
      "number": 46471,
      "class": "Bus",
      "name": "TISKILWA 3 1",
      "init": {
        "Vr": 0.06875572665362874,
        "Vi": -1.0269485479570053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3310013695821,
        "longitude": -89.633023991088
      }
    },
    {
      "number": 46472,
      "class": "Bus",
      "name": "TISKILWA 3 2",
      "init": {
        "Vr": 0.0686753516627602,
        "Vi": -1.0269165383911272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3310013695821,
        "longitude": -89.633023991088
      }
    },
    {
      "number": 46473,
      "class": "Bus",
      "name": "CARMI 4 1",
      "init": {
        "Vr": 0.16038896652862597,
        "Vi": -1.0328069944421157
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46474,
      "class": "Bus",
      "name": "CARMI 4 2",
      "init": {
        "Vr": 0.11743470439204484,
        "Vi": -1.0347834831683023
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46475,
      "class": "Bus",
      "name": "CARMI 4 3",
      "init": {
        "Vr": 0.07144800173635227,
        "Vi": -1.0453297218577904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46476,
      "class": "Bus",
      "name": "CARMI 4 4",
      "init": {
        "Vr": 0.09015316443748958,
        "Vi": -1.0360388103962763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46477,
      "class": "Bus",
      "name": "CARMI 4 5",
      "init": {
        "Vr": 0.09015316443748958,
        "Vi": -1.0360388103962763
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46478,
      "class": "Bus",
      "name": "CARMI 4 6",
      "init": {
        "Vr": 0.1171493765230253,
        "Vi": -1.0349961321661276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46479,
      "class": "Bus",
      "name": "CARMI 4 8",
      "init": {
        "Vr": 0.16331443937270093,
        "Vi": -1.0332276248804373
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1072386927509,
        "longitude": -88.1805801518965
      }
    },
    {
      "number": 46480,
      "class": "Bus",
      "name": "SPRINGFIELD 77 1",
      "init": {
        "Vr": 0.12622105745477902,
        "Vi": -1.0185482255626421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7886135554392,
        "longitude": -89.6684739859781
      }
    },
    {
      "number": 46481,
      "class": "Bus",
      "name": "SPRINGFIELD 77 2",
      "init": {
        "Vr": 0.12604675606761917,
        "Vi": -1.01844917132482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7886135554392,
        "longitude": -89.6684739859781
      }
    },
    {
      "number": 46482,
      "class": "Bus",
      "name": "TISKILWA 4 1",
      "init": {
        "Vr": 0.11254633441274402,
        "Vi": -1.0332602591639848
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2633556805243,
        "longitude": -89.5646664591542
      }
    },
    {
      "number": 46483,
      "class": "Bus",
      "name": "TISKILWA 4 2",
      "init": {
        "Vr": 0.09414081095891742,
        "Vi": -1.0363708554639375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2633556805243,
        "longitude": -89.5646664591542
      }
    },
    {
      "number": 46484,
      "class": "Bus",
      "name": "TISKILWA 4 3",
      "init": {
        "Vr": 0.1124028146383146,
        "Vi": -1.033425292943234
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2633556805243,
        "longitude": -89.5646664591542
      }
    },
    {
      "number": 46485,
      "class": "Bus",
      "name": "TISKILWA 4 5",
      "init": {
        "Vr": 0.11254633441274402,
        "Vi": -1.0332602591639848
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2633556805243,
        "longitude": -89.5646664591542
      }
    },
    {
      "number": 46486,
      "class": "Bus",
      "name": "HENNEPIN 1 1",
      "init": {
        "Vr": 0.11798042113964641,
        "Vi": -1.0342928202872057
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46487,
      "class": "Bus",
      "name": "HENNEPIN 1 2",
      "init": {
        "Vr": 0.0929986272778042,
        "Vi": -1.0375417750861136
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46488,
      "class": "Bus",
      "name": "HENNEPIN 1 3",
      "init": {
        "Vr": 0.08241388104010777,
        "Vi": -1.0389183521033996
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46489,
      "class": "Bus",
      "name": "HENNEPIN 1 4",
      "init": {
        "Vr": 0.08241388104010776,
        "Vi": -1.0389183521033996
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46490,
      "class": "Bus",
      "name": "HENNEPIN 1 5",
      "init": {
        "Vr": 0.14319299535860788,
        "Vi": -1.0497790108503031
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46491,
      "class": "Bus",
      "name": "HENNEPIN 1 6",
      "init": {
        "Vr": 0.14737856403468025,
        "Vi": -1.048992733176022
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46492,
      "class": "Bus",
      "name": "HENNEPIN 1 7",
      "init": {
        "Vr": 0.11657345318488116,
        "Vi": -1.0345863531302801
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46493,
      "class": "Bus",
      "name": "HENNEPIN 1 9",
      "init": {
        "Vr": 0.1179804211396466,
        "Vi": -1.0342928202872057
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.3378990490301,
        "longitude": -89.2798509209274
      }
    },
    {
      "number": 46494,
      "class": "Bus",
      "name": "SPRINGFIELD 78 1",
      "init": {
        "Vr": 0.1820956237332436,
        "Vi": -1.0219027145865889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46495,
      "class": "Bus",
      "name": "SPRINGFIELD 78 2",
      "init": {
        "Vr": 0.1260132969840906,
        "Vi": -1.0211508856181608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46496,
      "class": "Bus",
      "name": "SPRINGFIELD 78 3",
      "init": {
        "Vr": 0.0713664665016933,
        "Vi": -1.0204183011859278
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46497,
      "class": "Bus",
      "name": "SPRINGFIELD 78 4",
      "init": {
        "Vr": 0.0713664665016933,
        "Vi": -1.0204183011859276
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46498,
      "class": "Bus",
      "name": "SPRINGFIELD 78 5",
      "init": {
        "Vr": 0.25088773725553076,
        "Vi": -1.0227311519539843
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46499,
      "class": "Bus",
      "name": "SPRINGFIELD 78 6",
      "init": {
        "Vr": 0.1819825276591722,
        "Vi": -1.0218687153305177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46500,
      "class": "Bus",
      "name": "SPRINGFIELD 78 8",
      "init": {
        "Vr": 0.1820956237332436,
        "Vi": -1.0219027145865889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8090863949627,
        "longitude": -89.614176964068
      }
    },
    {
      "number": 46501,
      "class": "Bus",
      "name": "PEKIN 6 1",
      "init": {
        "Vr": 0.2207976881040738,
        "Vi": -1.0191174720259406
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46502,
      "class": "Bus",
      "name": "PEKIN 6 2",
      "init": {
        "Vr": 0.20714619090866404,
        "Vi": -1.0229604028928343
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46503,
      "class": "Bus",
      "name": "PEKIN 6 3",
      "init": {
        "Vr": 0.22079768810407382,
        "Vi": -1.0191174720259406
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46504,
      "class": "Bus",
      "name": "PEKIN 6 4",
      "init": {
        "Vr": 0.22079768810407382,
        "Vi": -1.0191174720259406
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46505,
      "class": "Bus",
      "name": "PEKIN 6 5",
      "init": {
        "Vr": 0.22206156307446936,
        "Vi": -1.0179206099554865
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46506,
      "class": "Bus",
      "name": "PEKIN 6 7",
      "init": {
        "Vr": 0.22079768810407388,
        "Vi": -1.0191174720259408
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5642543069105,
        "longitude": -89.6919306461411
      }
    },
    {
      "number": 46507,
      "class": "Bus",
      "name": "VENICE 11 1",
      "init": {
        "Vr": 0.31094593202583337,
        "Vi": -0.9892833288424083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46508,
      "class": "Bus",
      "name": "VENICE 11 2",
      "init": {
        "Vr": 0.2656346156744102,
        "Vi": -1.0054989466590112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46509,
      "class": "Bus",
      "name": "VENICE 11 3",
      "init": {
        "Vr": 0.35257354330708884,
        "Vi": -0.9853192775413022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46510,
      "class": "Bus",
      "name": "VENICE 11 4",
      "init": {
        "Vr": 0.38712362066562,
        "Vi": -0.9771060844750266
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46511,
      "class": "Bus",
      "name": "VENICE 11 5",
      "init": {
        "Vr": 0.4321401728865221,
        "Vi": -0.962982442934561
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46512,
      "class": "Bus",
      "name": "VENICE 11 6",
      "init": {
        "Vr": 0.3816786501900735,
        "Vi": -0.9774170342386004
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46513,
      "class": "Bus",
      "name": "VENICE 11 7",
      "init": {
        "Vr": 0.30718060031511984,
        "Vi": -0.9893658566443855
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46514,
      "class": "Bus",
      "name": "VENICE 11 9",
      "init": {
        "Vr": 0.31094593202583337,
        "Vi": -0.9892833288424083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6419384106376,
        "longitude": -90.171620029817
      }
    },
    {
      "number": 46515,
      "class": "Bus",
      "name": "PEARL 3 1",
      "init": {
        "Vr": 0.32154913486259884,
        "Vi": -0.9919772552321588
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.428872705537,
        "longitude": -90.6070674585998
      }
    },
    {
      "number": 46516,
      "class": "Bus",
      "name": "PEARL 3 2",
      "init": {
        "Vr": 0.2980664102629883,
        "Vi": -1.0060136647330067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.428872705537,
        "longitude": -90.6070674585998
      }
    },
    {
      "number": 46517,
      "class": "Bus",
      "name": "PEARL 3 3",
      "init": {
        "Vr": 0.33938042128429075,
        "Vi": -0.9915265420926291
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.428872705537,
        "longitude": -90.6070674585998
      }
    },
    {
      "number": 46518,
      "class": "Bus",
      "name": "PEARL 3 4",
      "init": {
        "Vr": 0.3217327387336595,
        "Vi": -0.9921932299523147
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.428872705537,
        "longitude": -90.6070674585998
      }
    },
    {
      "number": 46519,
      "class": "Bus",
      "name": "PEARL 3 6",
      "init": {
        "Vr": 0.32154913486259884,
        "Vi": -0.9919772552321588
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.428872705537,
        "longitude": -90.6070674585998
      }
    },
    {
      "number": 46520,
      "class": "Bus",
      "name": "BUSHNELL 6 1",
      "init": {
        "Vr": 0.24446123063913178,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46521,
      "class": "Bus",
      "name": "BUSHNELL 6 2",
      "init": {
        "Vr": 0.2444612306391318,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46522,
      "class": "Bus",
      "name": "BUSHNELL 6 3",
      "init": {
        "Vr": 0.2444612306391318,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46523,
      "class": "Bus",
      "name": "BUSHNELL 6 4",
      "init": {
        "Vr": 0.2444612306391318,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46524,
      "class": "Bus",
      "name": "BUSHNELL 6 5",
      "init": {
        "Vr": 0.2444612306391318,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46525,
      "class": "Bus",
      "name": "BUSHNELL 6 6",
      "init": {
        "Vr": 0.24446123063913172,
        "Vi": -1.014526307316806
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46526,
      "class": "Bus",
      "name": "BUSHNELL 6 8",
      "init": {
        "Vr": 0.24446123063913178,
        "Vi": -1.0145263073168063
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.5622108617678,
        "longitude": -90.5292481917968
      }
    },
    {
      "number": 46527,
      "class": "Bus",
      "name": "TISKILWA 5 1",
      "init": {
        "Vr": 0.11580234093992636,
        "Vi": -1.035950986162641
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46528,
      "class": "Bus",
      "name": "TISKILWA 5 2",
      "init": {
        "Vr": 0.08518716767444527,
        "Vi": -1.0378563859796002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46529,
      "class": "Bus",
      "name": "TISKILWA 5 3",
      "init": {
        "Vr": 0.07080550825673984,
        "Vi": -1.0387514590867282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46530,
      "class": "Bus",
      "name": "TISKILWA 5 4",
      "init": {
        "Vr": 0.07080550825673984,
        "Vi": -1.0387514590867282
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46531,
      "class": "Bus",
      "name": "TISKILWA 5 5",
      "init": {
        "Vr": 0.17398909633373594,
        "Vi": -1.0075882702609884
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46532,
      "class": "Bus",
      "name": "TISKILWA 5 6",
      "init": {
        "Vr": 0.11577403732192235,
        "Vi": -1.0359399568643153
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46533,
      "class": "Bus",
      "name": "TISKILWA 5 8",
      "init": {
        "Vr": 0.11580234093992636,
        "Vi": -1.035950986162641
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1778930036706,
        "longitude": -89.5672764001733
      }
    },
    {
      "number": 46534,
      "class": "Bus",
      "name": "CANTON 54 1",
      "init": {
        "Vr": 0.2595850279906165,
        "Vi": -1.0050172075667905
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46535,
      "class": "Bus",
      "name": "CANTON 54 2",
      "init": {
        "Vr": 0.23614200363921356,
        "Vi": -1.0124885784860789
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46536,
      "class": "Bus",
      "name": "CANTON 54 3",
      "init": {
        "Vr": 0.19784798690672598,
        "Vi": -1.0194764800715026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46537,
      "class": "Bus",
      "name": "CANTON 54 4",
      "init": {
        "Vr": 0.24081016252053805,
        "Vi": -1.0110008205662377
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46538,
      "class": "Bus",
      "name": "CANTON 54 5",
      "init": {
        "Vr": 0.24081016252053802,
        "Vi": -1.0110008205662377
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46539,
      "class": "Bus",
      "name": "CANTON 54 6",
      "init": {
        "Vr": 0.29424148791548915,
        "Vi": -1.005674954370188
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46540,
      "class": "Bus",
      "name": "CANTON 54 7",
      "init": {
        "Vr": 0.25851143360273926,
        "Vi": -1.0062251473327224
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46541,
      "class": "Bus",
      "name": "CANTON 54 9",
      "init": {
        "Vr": 0.2595850279906165,
        "Vi": -1.0050172075667905
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4410964278334,
        "longitude": -90.0111004557821
      }
    },
    {
      "number": 46542,
      "class": "Bus",
      "name": "WYOMING 6 1",
      "init": {
        "Vr": 0.1668955146818756,
        "Vi": -1.029923800948184
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46543,
      "class": "Bus",
      "name": "WYOMING 6 2",
      "init": {
        "Vr": 0.13483204778903718,
        "Vi": -1.0343645946749436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46544,
      "class": "Bus",
      "name": "WYOMING 6 3",
      "init": {
        "Vr": 0.09299047720812473,
        "Vi": -1.040000624491616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46545,
      "class": "Bus",
      "name": "WYOMING 6 4",
      "init": {
        "Vr": 0.18438557834492061,
        "Vi": -1.024365755719229
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46546,
      "class": "Bus",
      "name": "WYOMING 6 5",
      "init": {
        "Vr": 0.13243867895256245,
        "Vi": -1.0341445907962674
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46547,
      "class": "Bus",
      "name": "WYOMING 6 7",
      "init": {
        "Vr": 0.16891201467045697,
        "Vi": -1.030305461667651
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1052071483859,
        "longitude": -89.6181315569917
      }
    },
    {
      "number": 46548,
      "class": "Bus",
      "name": "ALTAMONT 7 1",
      "init": {
        "Vr": 0.08931292288901335,
        "Vi": -1.0268053927131653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9761171070353,
        "longitude": -88.729607997722
      }
    },
    {
      "number": 46549,
      "class": "Bus",
      "name": "ALTAMONT 7 2",
      "init": {
        "Vr": 0.08931292288901335,
        "Vi": -1.0268053927131653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9761171070353,
        "longitude": -88.729607997722
      }
    },
    {
      "number": 46550,
      "class": "Bus",
      "name": "MT ZION 4 1",
      "init": {
        "Vr": 0.07305360956514459,
        "Vi": -1.0327228966502822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7950466780283,
        "longitude": -88.8308817299177
      }
    },
    {
      "number": 46551,
      "class": "Bus",
      "name": "MT ZION 4 2",
      "init": {
        "Vr": 0.07305360956514459,
        "Vi": -1.0327228966502822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.7950466780283,
        "longitude": -88.8308817299177
      }
    },
    {
      "number": 46552,
      "class": "Bus",
      "name": "DWIGHT 4 1",
      "init": {
        "Vr": -0.03254954084802864,
        "Vi": -1.0356413093538763
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1697502280215,
        "longitude": -88.6381761002627
      }
    },
    {
      "number": 46553,
      "class": "Bus",
      "name": "DWIGHT 4 2",
      "init": {
        "Vr": 0.04398080507966576,
        "Vi": -1.0175499391002258
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.1697502280215,
        "longitude": -88.6381761002627
      }
    },
    {
      "number": 46554,
      "class": "Bus",
      "name": "DWIGHT 4 3",
      "init": {
        "Vr": -0.03391142631449291,
        "Vi": -1.0363298261525113
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.1697502280215,
        "longitude": -88.6381761002627
      }
    },
    {
      "number": 46555,
      "class": "Bus",
      "name": "MARSHALL 15 1",
      "init": {
        "Vr": -0.16696775519437865,
        "Vi": -1.0048805827153664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3803620813682,
        "longitude": -87.6899867249114
      }
    },
    {
      "number": 46556,
      "class": "Bus",
      "name": "MARSHALL 15 2",
      "init": {
        "Vr": -0.16709769406264358,
        "Vi": -1.0047410501502294
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3803620813682,
        "longitude": -87.6899867249114
      }
    },
    {
      "number": 46557,
      "class": "Bus",
      "name": "MINONK 4 1",
      "init": {
        "Vr": 0.06910213447216773,
        "Vi": -1.036367346362968
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46558,
      "class": "Bus",
      "name": "MINONK 4 2",
      "init": {
        "Vr": 0.03161095457456755,
        "Vi": -1.03965674910298
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46559,
      "class": "Bus",
      "name": "MINONK 4 3",
      "init": {
        "Vr": -0.0005088651634672614,
        "Vi": -1.0394055874344208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46560,
      "class": "Bus",
      "name": "MINONK 4 4",
      "init": {
        "Vr": 0.08667976635225208,
        "Vi": -1.0388555014250747
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46561,
      "class": "Bus",
      "name": "MINONK 4 5",
      "init": {
        "Vr": 0.0696173227371193,
        "Vi": -1.0377911900629206
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46562,
      "class": "Bus",
      "name": "MINONK 4 7",
      "init": {
        "Vr": 0.02943194720663268,
        "Vi": -1.0394765175324838
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.8865500993132,
        "longitude": -88.9810884845799
      }
    },
    {
      "number": 46563,
      "class": "Bus",
      "name": "WYOMING 7 1",
      "init": {
        "Vr": 0.2000342659392322,
        "Vi": -1.0195834454342967
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46564,
      "class": "Bus",
      "name": "WYOMING 7 2",
      "init": {
        "Vr": 0.18872221459905106,
        "Vi": -1.0225179553416273
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46565,
      "class": "Bus",
      "name": "WYOMING 7 3",
      "init": {
        "Vr": 0.20627229214993378,
        "Vi": -1.0184011389666197
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46566,
      "class": "Bus",
      "name": "WYOMING 7 4",
      "init": {
        "Vr": 0.23046104843609655,
        "Vi": -1.0182454354835908
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46567,
      "class": "Bus",
      "name": "WYOMING 7 5",
      "init": {
        "Vr": 0.18722088621508715,
        "Vi": -1.0227234759985502
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46568,
      "class": "Bus",
      "name": "WYOMING 7 7",
      "init": {
        "Vr": 0.19878441748727615,
        "Vi": -1.022241196609378
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2150658729815,
        "longitude": -90.123064769466
      }
    },
    {
      "number": 46569,
      "class": "Bus",
      "name": "BREESE 4 1",
      "init": {
        "Vr": 0.1926504052152787,
        "Vi": -1.0176499416251366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46570,
      "class": "Bus",
      "name": "BREESE 4 2",
      "init": {
        "Vr": 0.1948420471049312,
        "Vi": -1.0182939320961146
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46571,
      "class": "Bus",
      "name": "BREESE 4 3",
      "init": {
        "Vr": 0.1948420471049312,
        "Vi": -1.0182939320961146
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46572,
      "class": "Bus",
      "name": "BREESE 4 4",
      "init": {
        "Vr": 0.19260119930987252,
        "Vi": -1.0176437154402442
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46573,
      "class": "Bus",
      "name": "BREESE 4 5",
      "init": {
        "Vr": 0.1895631888129361,
        "Vi": -0.9932987005870955
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46574,
      "class": "Bus",
      "name": "BREESE 4 6",
      "init": {
        "Vr": 0.19324956713007657,
        "Vi": -0.994335236397235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46575,
      "class": "Bus",
      "name": "BREESE 4 7",
      "init": {
        "Vr": 0.19246465544224892,
        "Vi": -1.0175579454522545
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46576,
      "class": "Bus",
      "name": "BREESE 4 9",
      "init": {
        "Vr": 0.1926504052152787,
        "Vi": -1.0176499416251366
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6152880945311,
        "longitude": -89.5503678255015
      }
    },
    {
      "number": 46577,
      "class": "Bus",
      "name": "ALTON 8 1",
      "init": {
        "Vr": 0.35060784580000154,
        "Vi": -0.9812432184407737
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46578,
      "class": "Bus",
      "name": "ALTON 8 2",
      "init": {
        "Vr": 0.2988370132923025,
        "Vi": -0.9988728617875008
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46579,
      "class": "Bus",
      "name": "ALTON 8 3",
      "init": {
        "Vr": 0.27737367034968247,
        "Vi": -1.008105493771205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46580,
      "class": "Bus",
      "name": "ALTON 8 4",
      "init": {
        "Vr": 0.38303696335023857,
        "Vi": -0.954938310393757
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46581,
      "class": "Bus",
      "name": "ALTON 8 5",
      "init": {
        "Vr": 0.3839899852822365,
        "Vi": -0.9545675280018636
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46582,
      "class": "Bus",
      "name": "ALTON 8 6",
      "init": {
        "Vr": 0.2963292386424491,
        "Vi": -0.9989356684850909
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46583,
      "class": "Bus",
      "name": "ALTON 8 8",
      "init": {
        "Vr": 0.34850708044971235,
        "Vi": -0.9818719992813587
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.8728754783978,
        "longitude": -90.1683704633954
      }
    },
    {
      "number": 46584,
      "class": "Bus",
      "name": "FREEBURG 3 1",
      "init": {
        "Vr": 0.2266914702222787,
        "Vi": -1.015929134928624
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3907454818067,
        "longitude": -89.9477743720576
      }
    },
    {
      "number": 46585,
      "class": "Bus",
      "name": "FREEBURG 3 2",
      "init": {
        "Vr": 0.2265356716356431,
        "Vi": -1.0158470899475405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3907454818067,
        "longitude": -89.9477743720576
      }
    },
    {
      "number": 46586,
      "class": "Bus",
      "name": "ELLSWORTH 7 1",
      "init": {
        "Vr": 0.05890506517675406,
        "Vi": -1.0410431856272009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4747384968299,
        "longitude": -88.8178950894055
      }
    },
    {
      "number": 46587,
      "class": "Bus",
      "name": "ELLSWORTH 7 2",
      "init": {
        "Vr": 0.15066029359081293,
        "Vi": -0.9976885097006789
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 40.4747384968299,
        "longitude": -88.8178950894055
      }
    },
    {
      "number": 46588,
      "class": "Bus",
      "name": "ELLSWORTH 7 3",
      "init": {
        "Vr": 0.056609948822757813,
        "Vi": -1.0408126135827163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.4747384968299,
        "longitude": -88.8178950894055
      }
    },
    {
      "number": 46589,
      "class": "Bus",
      "name": "WINCHESTER 32 1",
      "init": {
        "Vr": 0.3758507872854488,
        "Vi": -0.9714499070102469
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46590,
      "class": "Bus",
      "name": "WINCHESTER 32 2",
      "init": {
        "Vr": 0.32568575351990287,
        "Vi": -0.9931812762537813
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46591,
      "class": "Bus",
      "name": "WINCHESTER 32 3",
      "init": {
        "Vr": 0.28815819286348743,
        "Vi": -1.0028076023581187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46592,
      "class": "Bus",
      "name": "WINCHESTER 32 4",
      "init": {
        "Vr": 0.3846602548509527,
        "Vi": -0.9724061777782397
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46593,
      "class": "Bus",
      "name": "WINCHESTER 32 5",
      "init": {
        "Vr": 0.3836172665423065,
        "Vi": -0.9723078280092429
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46594,
      "class": "Bus",
      "name": "WINCHESTER 32 6",
      "init": {
        "Vr": 0.3353316820325969,
        "Vi": -0.9892082182632783
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46595,
      "class": "Bus",
      "name": "WINCHESTER 32 7",
      "init": {
        "Vr": 0.37852484604322467,
        "Vi": -0.971344840830322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46596,
      "class": "Bus",
      "name": "WINCHESTER 32 9",
      "init": {
        "Vr": 0.3758507872854488,
        "Vi": -0.9714499070102469
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.5544809220715,
        "longitude": -90.4263641279989
      }
    },
    {
      "number": 46597,
      "class": "Bus",
      "name": "CASEY 4 1",
      "init": {
        "Vr": -0.0034493604777194285,
        "Vi": -1.0372485005778287
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46598,
      "class": "Bus",
      "name": "CASEY 4 2",
      "init": {
        "Vr": -0.06916853804395696,
        "Vi": -1.0305037792346488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46599,
      "class": "Bus",
      "name": "CASEY 4 3",
      "init": {
        "Vr": -0.10334560323340135,
        "Vi": -1.0269962066790117
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46600,
      "class": "Bus",
      "name": "CASEY 4 4",
      "init": {
        "Vr": -0.10334560323340135,
        "Vi": -1.0269962066790115
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46601,
      "class": "Bus",
      "name": "CASEY 4 5",
      "init": {
        "Vr": -0.06916853804395696,
        "Vi": -1.0305037792346488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46602,
      "class": "Bus",
      "name": "CASEY 4 6",
      "init": {
        "Vr": -0.06916853804395696,
        "Vi": -1.0305037792346488
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46603,
      "class": "Bus",
      "name": "CASEY 4 7",
      "init": {
        "Vr": -0.002245824542532152,
        "Vi": -1.0376284332826842
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46604,
      "class": "Bus",
      "name": "CASEY 4 9",
      "init": {
        "Vr": -0.0034493604777194285,
        "Vi": -1.0372485005778287
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.3115022359572,
        "longitude": -87.9906979238498
      }
    },
    {
      "number": 46605,
      "class": "Bus",
      "name": "MARION 40 1",
      "init": {
        "Vr": 0.3157659069559217,
        "Vi": -0.9961509937309888
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6285719337709,
        "longitude": -88.95513404378
      }
    },
    {
      "number": 46606,
      "class": "Bus",
      "name": "MARION 40 2",
      "init": {
        "Vr": 0.3141209696800473,
        "Vi": -0.9958326508264619
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6285719337709,
        "longitude": -88.95513404378
      }
    },
    {
      "number": 46607,
      "class": "Bus",
      "name": "HAVANA 6 1",
      "init": {
        "Vr": 0.2887254873831345,
        "Vi": -0.998077484105238
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46608,
      "class": "Bus",
      "name": "HAVANA 6 2",
      "init": {
        "Vr": 0.2786002096491397,
        "Vi": -1.0025035430145992
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46609,
      "class": "Bus",
      "name": "HAVANA 6 3",
      "init": {
        "Vr": 0.27402321042232,
        "Vi": -1.0045042850579213
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46610,
      "class": "Bus",
      "name": "HAVANA 6 4",
      "init": {
        "Vr": 0.27402321042232,
        "Vi": -1.004504285057921
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46611,
      "class": "Bus",
      "name": "HAVANA 6 5",
      "init": {
        "Vr": 0.30199089640816945,
        "Vi": -1.0084845288771203
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46612,
      "class": "Bus",
      "name": "HAVANA 6 6",
      "init": {
        "Vr": 0.28769430640053945,
        "Vi": -0.9985828714864403
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46613,
      "class": "Bus",
      "name": "HAVANA 6 8",
      "init": {
        "Vr": 0.2887254873831345,
        "Vi": -0.998077484105238
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2537481031467,
        "longitude": -90.1067216791225
      }
    },
    {
      "number": 46614,
      "class": "Bus",
      "name": "KINMUNDY 2 1",
      "init": {
        "Vr": 0.18971889457510388,
        "Vi": -1.0216203032406785
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46615,
      "class": "Bus",
      "name": "KINMUNDY 2 2",
      "init": {
        "Vr": 0.18767510330886025,
        "Vi": -1.021835537350186
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46616,
      "class": "Bus",
      "name": "KINMUNDY 2 3",
      "init": {
        "Vr": 0.20831104189529492,
        "Vi": -1.0230066331915588
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46617,
      "class": "Bus",
      "name": "KINMUNDY 2 4",
      "init": {
        "Vr": 0.21368518703985812,
        "Vi": -1.0218975988665264
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46618,
      "class": "Bus",
      "name": "KINMUNDY 2 5",
      "init": {
        "Vr": 0.18716534190179812,
        "Vi": -1.022681896332555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46619,
      "class": "Bus",
      "name": "KINMUNDY 2 7",
      "init": {
        "Vr": 0.18971889457510388,
        "Vi": -1.0216203032406785
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.729124276928,
        "longitude": -89.0322276724755
      }
    },
    {
      "number": 46620,
      "class": "Bus",
      "name": "CAMBRIDGE 20 1",
      "init": {
        "Vr": 0.19197136523238856,
        "Vi": -1.0172440541178978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2239126116596,
        "longitude": -90.1642957797209
      }
    },
    {
      "number": 46621,
      "class": "Bus",
      "name": "CAMBRIDGE 20 2",
      "init": {
        "Vr": 0.22491014796330822,
        "Vi": -1.011291972185732
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 41.2239126116596,
        "longitude": -90.1642957797209
      }
    },
    {
      "number": 46622,
      "class": "Bus",
      "name": "CAMBRIDGE 20 3",
      "init": {
        "Vr": 0.1911399086488425,
        "Vi": -1.0172327912590655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2239126116596,
        "longitude": -90.1642957797209
      }
    },
    {
      "number": 46623,
      "class": "Bus",
      "name": "CAMBRIDGE 20 5",
      "init": {
        "Vr": 0.19197136523238856,
        "Vi": -1.0172440541178978
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 41.2239126116596,
        "longitude": -90.1642957797209
      }
    },
    {
      "number": 46624,
      "class": "Bus",
      "name": "MOUNT STERLING 11 1",
      "init": {
        "Vr": 0.22560845383345515,
        "Vi": -1.0090379379634207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.990136181719,
        "longitude": -90.7247542737964
      }
    },
    {
      "number": 46625,
      "class": "Bus",
      "name": "MOUNT STERLING 11 2",
      "init": {
        "Vr": 0.22558593810399247,
        "Vi": -1.0090334552564055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.990136181719,
        "longitude": -90.7247542737964
      }
    },
    {
      "number": 46626,
      "class": "Bus",
      "name": "SPRINGFIELD 79 1",
      "init": {
        "Vr": 0.27155378827155163,
        "Vi": -1.0058699870813856
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46627,
      "class": "Bus",
      "name": "SPRINGFIELD 79 2",
      "init": {
        "Vr": 0.19634239585620536,
        "Vi": -1.0184336070667954
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46628,
      "class": "Bus",
      "name": "SPRINGFIELD 79 3",
      "init": {
        "Vr": 0.14064300242329567,
        "Vi": -1.0207658590012896
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46629,
      "class": "Bus",
      "name": "SPRINGFIELD 79 4",
      "init": {
        "Vr": 0.29742722385858583,
        "Vi": -0.9639143776500751
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46630,
      "class": "Bus",
      "name": "SPRINGFIELD 79 5",
      "init": {
        "Vr": 0.2917818387852869,
        "Vi": -0.9687269022500414
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46631,
      "class": "Bus",
      "name": "SPRINGFIELD 79 6",
      "init": {
        "Vr": 0.2950904484105216,
        "Vi": -0.9636514799018322
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46632,
      "class": "Bus",
      "name": "SPRINGFIELD 79 7",
      "init": {
        "Vr": 0.2844718316947826,
        "Vi": -0.9677996138922567
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46633,
      "class": "Bus",
      "name": "SPRINGFIELD 79 8",
      "init": {
        "Vr": 0.26894124348208737,
        "Vi": -1.0074415846705023
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46634,
      "class": "Bus",
      "name": "SPRINGFIELD 79 10",
      "init": {
        "Vr": 0.27155378827155163,
        "Vi": -1.0058699870813856
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.729216119316,
        "longitude": -89.6348328192388
      }
    },
    {
      "number": 46635,
      "class": "Bus",
      "name": "NEWTON 16 1",
      "init": {
        "Vr": 0.08091376264394497,
        "Vi": -1.037850654422277
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46636,
      "class": "Bus",
      "name": "NEWTON 16 2",
      "init": {
        "Vr": 0.06614314685309779,
        "Vi": -1.0426848468063878
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46637,
      "class": "Bus",
      "name": "NEWTON 16 3",
      "init": {
        "Vr": 0.10823444778301289,
        "Vi": -1.0148377076069826
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46638,
      "class": "Bus",
      "name": "NEWTON 16 4",
      "init": {
        "Vr": 0.11902426038512653,
        "Vi": -1.0100063046263503
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46639,
      "class": "Bus",
      "name": "NEWTON 16 5",
      "init": {
        "Vr": 0.07664591515148432,
        "Vi": -1.037320525189877
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46640,
      "class": "Bus",
      "name": "NEWTON 16 7",
      "init": {
        "Vr": 0.08091376264394497,
        "Vi": -1.037850654422277
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.9211851785636,
        "longitude": -88.2623713934453
      }
    },
    {
      "number": 46641,
      "class": "Bus",
      "name": "FLORA 8 1",
      "init": {
        "Vr": 0.010863163276220337,
        "Vi": -1.0325200280390463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696143813309,
        "longitude": -88.463157601301
      }
    },
    {
      "number": 46642,
      "class": "Bus",
      "name": "FLORA 8 2",
      "init": {
        "Vr": 0.010863163276220335,
        "Vi": -1.0325200280390465
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696143813309,
        "longitude": -88.463157601301
      }
    },
    {
      "number": 46643,
      "class": "Bus",
      "name": "FLORA 8 3",
      "init": {
        "Vr": 0.010863163276220335,
        "Vi": -1.0325200280390465
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696143813309,
        "longitude": -88.463157601301
      }
    },
    {
      "number": 46644,
      "class": "Bus",
      "name": "FLORA 8 4",
      "init": {
        "Vr": 0.010863163276220332,
        "Vi": -1.0325200280390463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696143813309,
        "longitude": -88.463157601301
      }
    },
    {
      "number": 46645,
      "class": "Bus",
      "name": "FLORA 8 6",
      "init": {
        "Vr": 0.010863163276220337,
        "Vi": -1.0325200280390463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6696143813309,
        "longitude": -88.463157601301
      }
    },
    {
      "number": 46646,
      "class": "Bus",
      "name": "FLORA 9 1",
      "init": {
        "Vr": 0.00377662387980363,
        "Vi": -1.0349748800713217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6869124566831,
        "longitude": -88.5220398077025
      }
    },
    {
      "number": 46647,
      "class": "Bus",
      "name": "FLORA 9 2",
      "init": {
        "Vr": 0.003776623879803631,
        "Vi": -1.034974880071322
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6869124566831,
        "longitude": -88.5220398077025
      }
    },
    {
      "number": 46648,
      "class": "Bus",
      "name": "FLORA 9 3",
      "init": {
        "Vr": 0.003776623879803631,
        "Vi": -1.034974880071322
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6869124566831,
        "longitude": -88.5220398077025
      }
    },
    {
      "number": 46649,
      "class": "Bus",
      "name": "FLORA 9 4",
      "init": {
        "Vr": 0.003776623879803631,
        "Vi": -1.0349748800713219
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6869124566831,
        "longitude": -88.5220398077025
      }
    },
    {
      "number": 46650,
      "class": "Bus",
      "name": "FLORA 9 5",
      "init": {
        "Vr": 0.0038022195745274537,
        "Vi": -1.0348848578098595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6869124566831,
        "longitude": -88.5220398077025
      }
    },
    {
      "number": 46651,
      "class": "Bus",
      "name": "GRAND TOWER 2 1",
      "init": {
        "Vr": 0.4192090796029933,
        "Vi": -0.957229678752881
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46652,
      "class": "Bus",
      "name": "GRAND TOWER 2 2",
      "init": {
        "Vr": 0.3495451968277585,
        "Vi": -0.9865354268321742
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46653,
      "class": "Bus",
      "name": "GRAND TOWER 2 3",
      "init": {
        "Vr": 0.2639397302916306,
        "Vi": -1.0225473768346434
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46654,
      "class": "Bus",
      "name": "GRAND TOWER 2 4",
      "init": {
        "Vr": 0.26393973029163065,
        "Vi": -1.0225473768346434
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46655,
      "class": "Bus",
      "name": "GRAND TOWER 2 5",
      "init": {
        "Vr": 0.4435292339300605,
        "Vi": -0.9140655275567799
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46656,
      "class": "Bus",
      "name": "GRAND TOWER 2 6",
      "init": {
        "Vr": 0.4449165665971744,
        "Vi": -0.9196260624991625
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46657,
      "class": "Bus",
      "name": "GRAND TOWER 2 7",
      "init": {
        "Vr": 0.43290292195286545,
        "Vi": -0.926619494893055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46658,
      "class": "Bus",
      "name": "GRAND TOWER 2 8",
      "init": {
        "Vr": 0.4301670490693096,
        "Vi": -0.9232001406376252
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46659,
      "class": "Bus",
      "name": "GRAND TOWER 2 9",
      "init": {
        "Vr": 0.41718366880526725,
        "Vi": -0.9569661646840912
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46660,
      "class": "Bus",
      "name": "GRAND TOWER 2 11",
      "init": {
        "Vr": 0.4192090796029934,
        "Vi": -0.9572296787528812
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 37.6614547472946,
        "longitude": -89.4964756045451
      }
    },
    {
      "number": 46661,
      "class": "Bus",
      "name": "PINCKNEYVILLE 3 1",
      "init": {
        "Vr": 0.33369049826069064,
        "Vi": -0.9850129806377327
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1058865894464,
        "longitude": -89.3513206858465
      }
    },
    {
      "number": 46662,
      "class": "Bus",
      "name": "PINCKNEYVILLE 3 2",
      "init": {
        "Vr": 0.28002917169848707,
        "Vi": -1.0025517053259458
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1058865894464,
        "longitude": -89.3513206858465
      }
    },
    {
      "number": 46663,
      "class": "Bus",
      "name": "PINCKNEYVILLE 3 3",
      "init": {
        "Vr": 0.2603427595341759,
        "Vi": -1.0080935551959342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1058865894464,
        "longitude": -89.3513206858465
      }
    },
    {
      "number": 46664,
      "class": "Bus",
      "name": "PINCKNEYVILLE 3 4",
      "init": {
        "Vr": 0.278349977039975,
        "Vi": -1.0028487324752655
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1058865894464,
        "longitude": -89.3513206858465
      }
    },
    {
      "number": 46665,
      "class": "Bus",
      "name": "PINCKNEYVILLE 3 6",
      "init": {
        "Vr": 0.33325461168851217,
        "Vi": -0.983370033669723
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.1058865894464,
        "longitude": -89.3513206858465
      }
    },
    {
      "number": 46666,
      "class": "Bus",
      "name": "FARMER CITY 4 1",
      "init": {
        "Vr": -0.031323289820284525,
        "Vi": -1.0289539553589575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2694962910677,
        "longitude": -88.6275047779105
      }
    },
    {
      "number": 46667,
      "class": "Bus",
      "name": "FARMER CITY 4 2",
      "init": {
        "Vr": -0.031323289820284525,
        "Vi": -1.0289539553589575
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.2694962910677,
        "longitude": -88.6275047779105
      }
    },
    {
      "number": 46668,
      "class": "Bus",
      "name": "CHAMPAIGN 15 1",
      "init": {
        "Vr": -0.0849915326955084,
        "Vi": -1.0382636488032948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1237483556485,
        "longitude": -88.2232780288532
      }
    },
    {
      "number": 46669,
      "class": "Bus",
      "name": "CHAMPAIGN 15 2",
      "init": {
        "Vr": -0.08509039717843082,
        "Vi": -1.0381643830023704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1237483556485,
        "longitude": -88.2232780288532
      }
    },
    {
      "number": 46670,
      "class": "Bus",
      "name": "SHELDON 4 1",
      "init": {
        "Vr": -0.0861404160105847,
        "Vi": -1.0398625400509316
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6794788883843,
        "longitude": -87.5543314084638
      }
    },
    {
      "number": 46671,
      "class": "Bus",
      "name": "SHELDON 4 2",
      "init": {
        "Vr": -0.12009320539026598,
        "Vi": -1.036676590517311
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6794788883843,
        "longitude": -87.5543314084638
      }
    },
    {
      "number": 46672,
      "class": "Bus",
      "name": "SHELDON 4 3",
      "init": {
        "Vr": -0.06457738272569395,
        "Vi": -1.04619696924283
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.6794788883843,
        "longitude": -87.5543314084638
      }
    },
    {
      "number": 46673,
      "class": "Bus",
      "name": "SHELDON 4 4",
      "init": {
        "Vr": -0.0854233406612554,
        "Vi": -1.0406652867243735
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6794788883843,
        "longitude": -87.5543314084638
      }
    },
    {
      "number": 46674,
      "class": "Bus",
      "name": "SHELDON 4 6",
      "init": {
        "Vr": -0.0861404160105847,
        "Vi": -1.0398625400509316
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.6794788883843,
        "longitude": -87.5543314084638
      }
    },
    {
      "number": 46675,
      "class": "Bus",
      "name": "SULLIVAN 9 1",
      "init": {
        "Vr": 0.04128207699684184,
        "Vi": -1.0426192946864141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6384253115315,
        "longitude": -88.5985298826024
      }
    },
    {
      "number": 46676,
      "class": "Bus",
      "name": "SULLIVAN 9 2",
      "init": {
        "Vr": 0.026688613215699455,
        "Vi": -1.039657462137853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6384253115315,
        "longitude": -88.5985298826024
      }
    },
    {
      "number": 46677,
      "class": "Bus",
      "name": "SULLIVAN 9 3",
      "init": {
        "Vr": 0.041445436026218946,
        "Vi": -1.042741369159629
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6384253115315,
        "longitude": -88.5985298826024
      }
    },
    {
      "number": 46678,
      "class": "Bus",
      "name": "SULLIVAN 9 5",
      "init": {
        "Vr": 0.04128207699684184,
        "Vi": -1.0426192946864141
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.6384253115315,
        "longitude": -88.5985298826024
      }
    },
    {
      "number": 46679,
      "class": "Bus",
      "name": "MC LEANSBORO 4 1",
      "init": {
        "Vr": 0.17443679383806934,
        "Vi": -1.027746975762852
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46680,
      "class": "Bus",
      "name": "MC LEANSBORO 4 2",
      "init": {
        "Vr": 0.12301219415677052,
        "Vi": -1.0333417769331887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46681,
      "class": "Bus",
      "name": "MC LEANSBORO 4 3",
      "init": {
        "Vr": 0.12369998258211726,
        "Vi": -1.033206181189385
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46682,
      "class": "Bus",
      "name": "MC LEANSBORO 4 4",
      "init": {
        "Vr": 0.12369998258211726,
        "Vi": -1.033206181189385
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46683,
      "class": "Bus",
      "name": "MC LEANSBORO 4 5",
      "init": {
        "Vr": 0.1229578622306534,
        "Vi": -1.0333581618962675
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46684,
      "class": "Bus",
      "name": "MC LEANSBORO 4 6",
      "init": {
        "Vr": 0.17595881682784772,
        "Vi": -1.027323738201303
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46685,
      "class": "Bus",
      "name": "MC LEANSBORO 4 7",
      "init": {
        "Vr": 0.17595881682784772,
        "Vi": -1.027323738201303
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46686,
      "class": "Bus",
      "name": "MC LEANSBORO 4 8",
      "init": {
        "Vr": 0.17421654498134634,
        "Vi": -1.0278082216136888
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46687,
      "class": "Bus",
      "name": "MC LEANSBORO 4 9",
      "init": {
        "Vr": 0.1234783888582025,
        "Vi": -1.0335126714281868
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46688,
      "class": "Bus",
      "name": "MC LEANSBORO 4 10",
      "init": {
        "Vr": 0.17916016505555862,
        "Vi": -1.0291312406550641
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46689,
      "class": "Bus",
      "name": "MC LEANSBORO 4 11",
      "init": {
        "Vr": 0.1753925054847743,
        "Vi": -1.0275372124841027
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46690,
      "class": "Bus",
      "name": "MC LEANSBORO 4 13",
      "init": {
        "Vr": 0.17443679383806934,
        "Vi": -1.027746975762852
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.0581858653933,
        "longitude": -88.5423207382344
      }
    },
    {
      "number": 46691,
      "class": "Bus",
      "name": "DECATUR 39 1",
      "init": {
        "Vr": 0.12257249331276297,
        "Vi": -1.0306140332337748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46692,
      "class": "Bus",
      "name": "DECATUR 39 2",
      "init": {
        "Vr": 0.09600583424926223,
        "Vi": -1.0392846232027269
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46693,
      "class": "Bus",
      "name": "DECATUR 39 3",
      "init": {
        "Vr": 0.1614361685315326,
        "Vi": -1.0349853349004874
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46694,
      "class": "Bus",
      "name": "DECATUR 39 4",
      "init": {
        "Vr": 0.1605150678406841,
        "Vi": -1.0351285876476006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46695,
      "class": "Bus",
      "name": "DECATUR 39 5",
      "init": {
        "Vr": 0.1662117920717862,
        "Vi": -1.0342291429588997
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46696,
      "class": "Bus",
      "name": "DECATUR 39 6",
      "init": {
        "Vr": 0.15257196789267702,
        "Vi": -1.0317803830296413
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46697,
      "class": "Bus",
      "name": "DECATUR 39 7",
      "init": {
        "Vr": 0.1630232537914378,
        "Vi": -1.0347365358836365
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46698,
      "class": "Bus",
      "name": "DECATUR 39 8",
      "init": {
        "Vr": 0.12257249331276296,
        "Vi": -1.0306140332337748
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46699,
      "class": "Bus",
      "name": "DECATUR 39 9",
      "init": {
        "Vr": 0.12183354836239454,
        "Vi": -1.0309391262997332
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46700,
      "class": "Bus",
      "name": "DECATUR 39 11",
      "init": {
        "Vr": 0.12257249331276297,
        "Vi": -1.0306140332337748
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 39.8387636457291,
        "longitude": -88.9047447060696
      }
    },
    {
      "number": 46701,
      "class": "Bus",
      "name": "WATERLOO 9 1",
      "init": {
        "Vr": 0.2909958538821628,
        "Vi": -1.002271973247229
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46702,
      "class": "Bus",
      "name": "WATERLOO 9 2",
      "init": {
        "Vr": 0.2548183092478812,
        "Vi": -1.007209081445039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46703,
      "class": "Bus",
      "name": "WATERLOO 9 3",
      "init": {
        "Vr": 0.29567401767519674,
        "Vi": -1.0030701477254627
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46704,
      "class": "Bus",
      "name": "WATERLOO 9 4",
      "init": {
        "Vr": 0.2582340151998929,
        "Vi": -1.0079746281095447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46705,
      "class": "Bus",
      "name": "WATERLOO 9 5",
      "init": {
        "Vr": 0.2568316044438187,
        "Vi": -1.007655407695077
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46706,
      "class": "Bus",
      "name": "WATERLOO 9 6",
      "init": {
        "Vr": 0.2978287288980083,
        "Vi": -1.0034444199495813
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46707,
      "class": "Bus",
      "name": "WATERLOO 9 7",
      "init": {
        "Vr": 0.25716639589271556,
        "Vi": -1.00774225280055
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46708,
      "class": "Bus",
      "name": "WATERLOO 9 8",
      "init": {
        "Vr": 0.291669764044145,
        "Vi": -1.0023214227519843
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46709,
      "class": "Bus",
      "name": "WATERLOO 9 10",
      "init": {
        "Vr": 0.2909958538821628,
        "Vi": -1.002271973247229
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3528838737816,
        "longitude": -90.179975566313
      }
    },
    {
      "number": 46710,
      "class": "Bus",
      "name": "WATERLOO 10 1",
      "init": {
        "Vr": 0.24589695178680748,
        "Vi": -1.0087043075700988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46711,
      "class": "Bus",
      "name": "WATERLOO 10 2",
      "init": {
        "Vr": 0.2498752329295531,
        "Vi": -1.0095356797175123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46712,
      "class": "Bus",
      "name": "WATERLOO 10 3",
      "init": {
        "Vr": 0.2498752329295531,
        "Vi": -1.0095356797175123
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46713,
      "class": "Bus",
      "name": "WATERLOO 10 4",
      "init": {
        "Vr": 0.2464244652569201,
        "Vi": -1.0088145461348594
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46714,
      "class": "Bus",
      "name": "WATERLOO 10 5",
      "init": {
        "Vr": 0.24574206903055723,
        "Vi": -1.008638436401495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46715,
      "class": "Bus",
      "name": "WATERLOO 10 7",
      "init": {
        "Vr": 0.24589695178680748,
        "Vi": -1.0087043075700988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.3241951145824,
        "longitude": -90.1715907272293
      }
    },
    {
      "number": 46716,
      "class": "Bus",
      "name": "RANTOUL 4 1",
      "init": {
        "Vr": -0.028947768829070235,
        "Vi": -1.041857373295489
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46717,
      "class": "Bus",
      "name": "RANTOUL 4 2",
      "init": {
        "Vr": -0.06773378223866279,
        "Vi": -1.036789856280488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46718,
      "class": "Bus",
      "name": "RANTOUL 4 3",
      "init": {
        "Vr": -0.11364828683012163,
        "Vi": -1.0307909788683864
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46719,
      "class": "Bus",
      "name": "RANTOUL 4 4",
      "init": {
        "Vr": -0.11364828683012163,
        "Vi": -1.030790978868386
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46720,
      "class": "Bus",
      "name": "RANTOUL 4 5",
      "init": {
        "Vr": -0.028160768702811655,
        "Vi": -1.042158103621111
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46721,
      "class": "Bus",
      "name": "RANTOUL 4 7",
      "init": {
        "Vr": -0.028947768829070235,
        "Vi": -1.041857373295489
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.307629756983,
        "longitude": -88.1580923665952
      }
    },
    {
      "number": 46722,
      "class": "Bus",
      "name": "BALDWIN 6 1",
      "init": {
        "Vr": 0.3841521698265134,
        "Vi": -0.9750543905048844
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46723,
      "class": "Bus",
      "name": "BALDWIN 6 2",
      "init": {
        "Vr": 0.3227488396470962,
        "Vi": -0.9980052071914746
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46724,
      "class": "Bus",
      "name": "BALDWIN 6 3",
      "init": {
        "Vr": 0.27536605600771213,
        "Vi": -1.0129233867087346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46725,
      "class": "Bus",
      "name": "BALDWIN 6 4",
      "init": {
        "Vr": 0.3973621745998525,
        "Vi": -0.9419893837107128
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46726,
      "class": "Bus",
      "name": "BALDWIN 6 5",
      "init": {
        "Vr": 0.4093905618225016,
        "Vi": -0.9387974310945868
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46727,
      "class": "Bus",
      "name": "BALDWIN 6 6",
      "init": {
        "Vr": 0.3957911247201887,
        "Vi": -0.9447867608586925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46728,
      "class": "Bus",
      "name": "BALDWIN 6 7",
      "init": {
        "Vr": 0.37827114042626336,
        "Vi": -0.974526474205342
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46729,
      "class": "Bus",
      "name": "BALDWIN 6 9",
      "init": {
        "Vr": 0.32049699921441255,
        "Vi": -0.9979031598251524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.2454868298419,
        "longitude": -89.83091255774
      }
    },
    {
      "number": 46730,
      "class": "Bus",
      "name": "CLINTON 43 1",
      "init": {
        "Vr": 0.14485724936680625,
        "Vi": -1.027842571393169
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1595672810186,
        "longitude": -88.8298225054982
      }
    },
    {
      "number": 46731,
      "class": "Bus",
      "name": "CLINTON 43 2",
      "init": {
        "Vr": 0.08085940458042526,
        "Vi": -1.0366358033869716
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1595672810186,
        "longitude": -88.8298225054982
      }
    },
    {
      "number": 46732,
      "class": "Bus",
      "name": "CLINTON 43 3",
      "init": {
        "Vr": 0.249148989465892,
        "Vi": -1.0189734187365134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.1595672810186,
        "longitude": -88.8298225054982
      }
    },
    {
      "number": 46733,
      "class": "Bus",
      "name": "CLINTON 43 4",
      "init": {
        "Vr": 0.1357536008273678,
        "Vi": -1.0305228146532202
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1595672810186,
        "longitude": -88.8298225054982
      }
    },
    {
      "number": 46734,
      "class": "Bus",
      "name": "CLINTON 43 6",
      "init": {
        "Vr": 0.1448572493668063,
        "Vi": -1.027842571393169
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.1595672810186,
        "longitude": -88.8298225054982
      }
    },
    {
      "number": 46735,
      "class": "Bus",
      "name": "HOPEDALE 2 1",
      "init": {
        "Vr": 0.20821102665574842,
        "Vi": -1.0168445982931225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3228730562681,
        "longitude": -89.4089343934754
      }
    },
    {
      "number": 46736,
      "class": "Bus",
      "name": "HOPEDALE 2 2",
      "init": {
        "Vr": 0.16954485717482146,
        "Vi": -1.024667169598
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3228730562681,
        "longitude": -89.4089343934754
      }
    },
    {
      "number": 46737,
      "class": "Bus",
      "name": "HOPEDALE 2 3",
      "init": {
        "Vr": 0.229545736036929,
        "Vi": -1.003583091117117
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3228730562681,
        "longitude": -89.4089343934754
      }
    },
    {
      "number": 46738,
      "class": "Bus",
      "name": "HOPEDALE 2 4",
      "init": {
        "Vr": 0.20962778468861906,
        "Vi": -1.017694278352854
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3228730562681,
        "longitude": -89.4089343934754
      }
    },
    {
      "number": 46739,
      "class": "Bus",
      "name": "HOPEDALE 2 6",
      "init": {
        "Vr": 0.20821102665574842,
        "Vi": -1.0168445982931225
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.3228730562681,
        "longitude": -89.4089343934754
      }
    },
    {
      "number": 46740,
      "class": "Bus",
      "name": "FLORA 10 1",
      "init": {
        "Vr": 0.007069822092414945,
        "Vi": -1.033718624433125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46741,
      "class": "Bus",
      "name": "FLORA 10 2",
      "init": {
        "Vr": 0.0070698220924149445,
        "Vi": -1.033718624433125
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46742,
      "class": "Bus",
      "name": "FLORA 10 3",
      "init": {
        "Vr": 0.0070698220924149445,
        "Vi": -1.033718624433125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46743,
      "class": "Bus",
      "name": "FLORA 10 4",
      "init": {
        "Vr": 0.0070698220924149445,
        "Vi": -1.033718624433125
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46744,
      "class": "Bus",
      "name": "FLORA 10 5",
      "init": {
        "Vr": 0.007069822092414943,
        "Vi": -1.0337186244331245
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46745,
      "class": "Bus",
      "name": "FLORA 10 7",
      "init": {
        "Vr": 0.007069822092414945,
        "Vi": -1.033718624433125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 38.6864364471639,
        "longitude": -88.4924616410987
      }
    },
    {
      "number": 46746,
      "class": "Bus",
      "name": "FITHIAN 1",
      "init": {
        "Vr": -0.07294930991518846,
        "Vi": -1.0403357282435528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.218554254012,
        "longitude": -87.8863557588396
      }
    },
    {
      "number": 46747,
      "class": "Bus",
      "name": "FITHIAN 2",
      "init": {
        "Vr": -0.06522419139558605,
        "Vi": -1.040681844367828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.218554254012,
        "longitude": -87.8863557588396
      }
    },
    {
      "number": 46748,
      "class": "Bus",
      "name": "FITHIAN 3",
      "init": {
        "Vr": -0.056935152850621944,
        "Vi": -1.0449566885697366
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 40.218554254012,
        "longitude": -87.8863557588396
      }
    },
    {
      "number": 46749,
      "class": "Bus",
      "name": "FITHIAN 4",
      "init": {
        "Vr": -0.07589548279617382,
        "Vi": -1.0397288212255813
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.218554254012,
        "longitude": -87.8863557588396
      }
    },
    {
      "number": 46750,
      "class": "Bus",
      "name": "FITHIAN 6",
      "init": {
        "Vr": -0.07294930991518846,
        "Vi": -1.0403357282435528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 40.218554254012,
        "longitude": -87.8863557588396
      }
    },
    {
      "number": 46751,
      "class": "Bus",
      "name": "ADAMS 4 1",
      "init": {
        "Vr": 0.09737198577579283,
        "Vi": -1.000152932427663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8272818470341,
        "longitude": -89.8070508867963
      }
    },
    {
      "number": 46752,
      "class": "Bus",
      "name": "ADAMS 4 2",
      "init": {
        "Vr": 0.09740814101156926,
        "Vi": -1.000176757190002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8272818470341,
        "longitude": -89.8070508867963
      }
    },
    {
      "number": 46753,
      "class": "Bus",
      "name": "BANCROFT 1 1",
      "init": {
        "Vr": 0.10503571599698903,
        "Vi": -1.0153121084673677
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2653944606287,
        "longitude": -89.5675001603901
      }
    },
    {
      "number": 46754,
      "class": "Bus",
      "name": "FRIENDSHIP 2 1",
      "init": {
        "Vr": 0.11370857303757535,
        "Vi": -1.0086149212993984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0466336529864,
        "longitude": -89.7312637297055
      }
    },
    {
      "number": 46755,
      "class": "Bus",
      "name": "FRIENDSHIP 3 1",
      "init": {
        "Vr": 0.12494197785498304,
        "Vi": -1.0061682241005658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9665134667662,
        "longitude": -89.8455330076098
      }
    },
    {
      "number": 46756,
      "class": "Bus",
      "name": "HANCOCK 11 1",
      "init": {
        "Vr": 0.08632208848392608,
        "Vi": -1.0169544317301562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1718956110372,
        "longitude": -89.5084223504764
      }
    },
    {
      "number": 46757,
      "class": "Bus",
      "name": "NEKOOSA 1 1",
      "init": {
        "Vr": 0.24230874614555023,
        "Vi": -1.007054262003949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1879252347137,
        "longitude": -89.8889644249742
      }
    },
    {
      "number": 46758,
      "class": "Bus",
      "name": "OXFORD 30 1",
      "init": {
        "Vr": 0.09644159242754509,
        "Vi": -1.019892155244909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7507134503319,
        "longitude": -89.629081181914
      }
    },
    {
      "number": 46759,
      "class": "Bus",
      "name": "OXFORD 30 2",
      "init": {
        "Vr": 0.09639336252473643,
        "Vi": -1.019867551317412
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7507134503319,
        "longitude": -89.629081181914
      }
    },
    {
      "number": 46760,
      "class": "Bus",
      "name": "OXFORD 31 1",
      "init": {
        "Vr": 0.21194194806723543,
        "Vi": -1.0199022970189122
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8203158777292,
        "longitude": -89.5155643658128
      }
    },
    {
      "number": 46761,
      "class": "Bus",
      "name": "OXFORD 31 2",
      "init": {
        "Vr": 0.13897244354477128,
        "Vi": -1.0254527840572278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8203158777292,
        "longitude": -89.5155643658128
      }
    },
    {
      "number": 46762,
      "class": "Bus",
      "name": "OXFORD 31 3",
      "init": {
        "Vr": 0.164395873827721,
        "Vi": -1.0171717131215876
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8203158777292,
        "longitude": -89.5155643658128
      }
    },
    {
      "number": 46763,
      "class": "Bus",
      "name": "OXFORD 31 4",
      "init": {
        "Vr": 0.18731247956992775,
        "Vi": -1.0214399584574578
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8203158777292,
        "longitude": -89.5155643658128
      }
    },
    {
      "number": 46764,
      "class": "Bus",
      "name": "OXFORD 31 5",
      "init": {
        "Vr": 0.2134790136687028,
        "Vi": -1.0197381098477627
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8203158777292,
        "longitude": -89.5155643658128
      }
    },
    {
      "number": 46765,
      "class": "Bus",
      "name": "WESTFIELD 18 1",
      "init": {
        "Vr": 0.0994359188473376,
        "Vi": -1.0148235764825753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9200419218577,
        "longitude": -89.5743914834826
      }
    },
    {
      "number": 46766,
      "class": "Bus",
      "name": "WESTFIELD 18 2",
      "init": {
        "Vr": 0.09951530712353002,
        "Vi": -1.0148922662831645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9200419218577,
        "longitude": -89.5743914834826
      }
    },
    {
      "number": 46767,
      "class": "Bus",
      "name": "WESTFIELD 19 1",
      "init": {
        "Vr": 0.09756087961792669,
        "Vi": -1.0197566173445822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46768,
      "class": "Bus",
      "name": "WESTFIELD 19 2",
      "init": {
        "Vr": 0.09625413104008236,
        "Vi": -1.0193494070596019
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46769,
      "class": "Bus",
      "name": "WESTFIELD 19 3",
      "init": {
        "Vr": 0.09746835515166438,
        "Vi": -1.0197245218819588
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46770,
      "class": "Bus",
      "name": "WESTFIELD 19 4",
      "init": {
        "Vr": 0.09746835515166435,
        "Vi": -1.0197245218819588
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46771,
      "class": "Bus",
      "name": "WESTFIELD 19 5",
      "init": {
        "Vr": 0.09762524146639505,
        "Vi": -1.0197920413221542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46772,
      "class": "Bus",
      "name": "WESTFIELD 19 7",
      "init": {
        "Vr": 0.09756087961792669,
        "Vi": -1.0197566173445822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.880904477325,
        "longitude": -89.4855035372783
      }
    },
    {
      "number": 46773,
      "class": "Bus",
      "name": "WISCONSIN DELLS 1 1",
      "init": {
        "Vr": 0.038605240521515836,
        "Vi": -0.9885599862603497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7309941458402,
        "longitude": -89.7368505148319
      }
    },
    {
      "number": 46774,
      "class": "Bus",
      "name": "WISCONSIN DELLS 2 1",
      "init": {
        "Vr": -0.0005864749485290111,
        "Vi": -0.9844543207227041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6739645549033,
        "longitude": -89.8077000938681
      }
    },
    {
      "number": 46775,
      "class": "Bus",
      "name": "WISCONSIN DELLS 3 1",
      "init": {
        "Vr": -0.030373979446660194,
        "Vi": -0.981519357696982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5507187127228,
        "longitude": -89.7413528129665
      }
    },
    {
      "number": 46776,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 1 1",
      "init": {
        "Vr": 0.22298838392115164,
        "Vi": -1.0023068800919015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3706382188662,
        "longitude": -89.7099768006771
      }
    },
    {
      "number": 46777,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 2 1",
      "init": {
        "Vr": 0.18141230959354776,
        "Vi": -1.0071324962482326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3158503710407,
        "longitude": -89.7904730512947
      }
    },
    {
      "number": 46778,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 3 1",
      "init": {
        "Vr": 0.22344305235757544,
        "Vi": -1.0062378353035804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3669773782131,
        "longitude": -89.8335656326773
      }
    },
    {
      "number": 46779,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 4 1",
      "init": {
        "Vr": 0.20894324217362475,
        "Vi": -0.9995183342690948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3893135500455,
        "longitude": -89.6671014276307
      }
    },
    {
      "number": 46780,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 4 2",
      "init": {
        "Vr": 0.20916441834025032,
        "Vi": -0.9996133500489471
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3893135500455,
        "longitude": -89.6671014276307
      }
    },
    {
      "number": 46781,
      "class": "Bus",
      "name": "ASHLAND 28 1",
      "init": {
        "Vr": 0.3188805682264981,
        "Vi": -0.9803446892811465
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5310032612446,
        "longitude": -90.804773296426
      }
    },
    {
      "number": 46782,
      "class": "Bus",
      "name": "ASHLAND 29 1",
      "init": {
        "Vr": 0.30657184259814385,
        "Vi": -0.9829832900616696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5446751830624,
        "longitude": -90.7621947555897
      }
    },
    {
      "number": 46783,
      "class": "Bus",
      "name": "BUTTERNUT 1",
      "init": {
        "Vr": 0.21744754620571785,
        "Vi": -0.9994816929922379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0526204375069,
        "longitude": -90.4508052123098
      }
    },
    {
      "number": 46784,
      "class": "Bus",
      "name": "GLIDDEN 1 1",
      "init": {
        "Vr": 0.2490270337039352,
        "Vi": -0.9944278197598235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1757260503276,
        "longitude": -90.7413137364967
      }
    },
    {
      "number": 46785,
      "class": "Bus",
      "name": "MASON 10 1",
      "init": {
        "Vr": 0.33046766883311474,
        "Vi": -0.9796709168681484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4546278547477,
        "longitude": -91.129180742218
      }
    },
    {
      "number": 46786,
      "class": "Bus",
      "name": "MELLEN 1",
      "init": {
        "Vr": 0.28345605479320113,
        "Vi": -0.9919176963313757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3779377570806,
        "longitude": -90.6787045626813
      }
    },
    {
      "number": 46787,
      "class": "Bus",
      "name": "BARRON 1 1",
      "init": {
        "Vr": 0.28708684852931815,
        "Vi": -0.9758064609668856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3710718928308,
        "longitude": -91.8809515719998
      }
    },
    {
      "number": 46788,
      "class": "Bus",
      "name": "BIRCHWOOD 1",
      "init": {
        "Vr": 0.3090371726905281,
        "Vi": -0.9782177856175787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6457680253107,
        "longitude": -91.5795362168863
      }
    },
    {
      "number": 46789,
      "class": "Bus",
      "name": "BIRCHWOOD 2",
      "init": {
        "Vr": 0.30896464599631135,
        "Vi": -0.9781817295242602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6457680253107,
        "longitude": -91.5795362168863
      }
    },
    {
      "number": 46790,
      "class": "Bus",
      "name": "CHETEK 1 1",
      "init": {
        "Vr": 0.30791453786958745,
        "Vi": -0.9787313470045904
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1909397907159,
        "longitude": -91.6308011630446
      }
    },
    {
      "number": 46791,
      "class": "Bus",
      "name": "CHETEK 2 1",
      "init": {
        "Vr": 0.3080198875554511,
        "Vi": -0.9762197294502074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3344699214496,
        "longitude": -91.7268677485742
      }
    },
    {
      "number": 46792,
      "class": "Bus",
      "name": "CLAYTON 17 1",
      "init": {
        "Vr": 0.2737275998806297,
        "Vi": -0.9755753571621428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837912766695,
        "longitude": -92.0632709570542
      }
    },
    {
      "number": 46793,
      "class": "Bus",
      "name": "CLEAR LAKE 1 1",
      "init": {
        "Vr": 0.27773967625224694,
        "Vi": -0.9748739370399183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1713916555381,
        "longitude": -92.2253131327049
      }
    },
    {
      "number": 46794,
      "class": "Bus",
      "name": "CLEAR LAKE 1 2",
      "init": {
        "Vr": 0.27768314210247325,
        "Vi": -0.9748685386727147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1713916555381,
        "longitude": -92.2253131327049
      }
    },
    {
      "number": 46795,
      "class": "Bus",
      "name": "CUMBERLAND 15 1",
      "init": {
        "Vr": 0.28007023853181257,
        "Vi": -0.9742025935896224
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5603821716253,
        "longitude": -92.0649879178096
      }
    },
    {
      "number": 46796,
      "class": "Bus",
      "name": "NEW AUBURN 1",
      "init": {
        "Vr": 0.3131770161972307,
        "Vi": -0.9766365556782753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2908583123043,
        "longitude": -91.5238990135428
      }
    },
    {
      "number": 46797,
      "class": "Bus",
      "name": "RICE LAKE 1 1",
      "init": {
        "Vr": 0.30418735810616193,
        "Vi": -0.9769919796635289
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5413820343905,
        "longitude": -91.7465398497935
      }
    },
    {
      "number": 46798,
      "class": "Bus",
      "name": "RICE LAKE 2 1",
      "init": {
        "Vr": 0.29882202530584634,
        "Vi": -0.9785022034378689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5856452053061,
        "longitude": -91.7448229019205
      }
    },
    {
      "number": 46799,
      "class": "Bus",
      "name": "RICE LAKE 2 2",
      "init": {
        "Vr": 0.298956602039014,
        "Vi": -0.9785229719834768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5856452053061,
        "longitude": -91.7448229019205
      }
    },
    {
      "number": 46800,
      "class": "Bus",
      "name": "RICE LAKE 3 1",
      "init": {
        "Vr": 0.4194661656752314,
        "Vi": -0.955981261386756
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46801,
      "class": "Bus",
      "name": "RICE LAKE 3 2",
      "init": {
        "Vr": 0.4017354402458347,
        "Vi": -0.9612252634249359
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46802,
      "class": "Bus",
      "name": "RICE LAKE 3 3",
      "init": {
        "Vr": 0.33050694437464767,
        "Vi": -0.9762361826239969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46803,
      "class": "Bus",
      "name": "RICE LAKE 3 4",
      "init": {
        "Vr": 0.27885146344196066,
        "Vi": -0.98712222245126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46804,
      "class": "Bus",
      "name": "RICE LAKE 3 5",
      "init": {
        "Vr": 0.2788514634419606,
        "Vi": -0.9871222224512599
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46805,
      "class": "Bus",
      "name": "RICE LAKE 3 6",
      "init": {
        "Vr": 0.33050694437464756,
        "Vi": -0.9762361826239967
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46806,
      "class": "Bus",
      "name": "RICE LAKE 3 7",
      "init": {
        "Vr": 0.33050694437464756,
        "Vi": -0.9762361826239967
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46807,
      "class": "Bus",
      "name": "RICE LAKE 3 8",
      "init": {
        "Vr": 0.3305069443746476,
        "Vi": -0.9762361826239966
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46808,
      "class": "Bus",
      "name": "RICE LAKE 3 9",
      "init": {
        "Vr": 0.4014596614547513,
        "Vi": -0.9614390803807934
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46809,
      "class": "Bus",
      "name": "RICE LAKE 3 11",
      "init": {
        "Vr": 0.4014826206007522,
        "Vi": -0.9611476209696127
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4546376209991,
        "longitude": -91.686097359337
      }
    },
    {
      "number": 46810,
      "class": "Bus",
      "name": "RICE LAKE 4 1",
      "init": {
        "Vr": 0.3145481008435024,
        "Vi": -0.9769165688063963
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5068528400244,
        "longitude": -91.6844332362534
      }
    },
    {
      "number": 46811,
      "class": "Bus",
      "name": "TURTLE LAKE 1 1",
      "init": {
        "Vr": 0.28909481155752786,
        "Vi": -0.9667241109299776
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46812,
      "class": "Bus",
      "name": "TURTLE LAKE 1 2",
      "init": {
        "Vr": 0.28909481155752786,
        "Vi": -0.9667241109299777
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46813,
      "class": "Bus",
      "name": "TURTLE LAKE 1 3",
      "init": {
        "Vr": 0.28909481155752786,
        "Vi": -0.9667241109299777
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46814,
      "class": "Bus",
      "name": "TURTLE LAKE 1 4",
      "init": {
        "Vr": 0.2890948115575278,
        "Vi": -0.9667241109299776
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46815,
      "class": "Bus",
      "name": "TURTLE LAKE 1 5",
      "init": {
        "Vr": 0.289057037142135,
        "Vi": -0.9667067338046212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46816,
      "class": "Bus",
      "name": "TURTLE LAKE 1 7",
      "init": {
        "Vr": 0.28913070352484765,
        "Vi": -0.9667407229462096
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4238916511952,
        "longitude": -92.2353227926321
      }
    },
    {
      "number": 46817,
      "class": "Bus",
      "name": "TURTLE LAKE 2 1",
      "init": {
        "Vr": 0.27362864306965085,
        "Vi": -0.9757059397285586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.392935906949,
        "longitude": -92.0992489533421
      }
    },
    {
      "number": 46818,
      "class": "Bus",
      "name": "BAYFIELD 1",
      "init": {
        "Vr": 0.3328699970870693,
        "Vi": -0.9731406048850922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8801376737508,
        "longitude": -90.8550482250796
      }
    },
    {
      "number": 46819,
      "class": "Bus",
      "name": "CABLE 2 1",
      "init": {
        "Vr": 0.30925853717539553,
        "Vi": -0.9804294277940763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2367922083273,
        "longitude": -91.271228236399
      }
    },
    {
      "number": 46820,
      "class": "Bus",
      "name": "CABLE 2 2",
      "init": {
        "Vr": 0.3093119328392073,
        "Vi": -0.9804281497393549
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2367922083273,
        "longitude": -91.271228236399
      }
    },
    {
      "number": 46821,
      "class": "Bus",
      "name": "IRON RIVER 3 1",
      "init": {
        "Vr": 0.3336522651947798,
        "Vi": -0.9619828813555543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6236483043286,
        "longitude": -91.4368256654801
      }
    },
    {
      "number": 46822,
      "class": "Bus",
      "name": "IRON RIVER 3 2",
      "init": {
        "Vr": 0.3335494005135588,
        "Vi": -0.9619280972413041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6236483043286,
        "longitude": -91.4368256654801
      }
    },
    {
      "number": 46823,
      "class": "Bus",
      "name": "SOLON SPRINGS 1 1",
      "init": {
        "Vr": 0.29790972886862843,
        "Vi": -0.9807164736727411
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3074998634875,
        "longitude": -91.6716717761437
      }
    },
    {
      "number": 46824,
      "class": "Bus",
      "name": "SOLON SPRINGS 1 2",
      "init": {
        "Vr": 0.29798839941909533,
        "Vi": -0.9807321473867882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3074998634875,
        "longitude": -91.6716717761437
      }
    },
    {
      "number": 46825,
      "class": "Bus",
      "name": "WASHBURN 5 1",
      "init": {
        "Vr": 0.3294747193057545,
        "Vi": -0.9706443297356754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7214561468624,
        "longitude": -90.9069718429534
      }
    },
    {
      "number": 46826,
      "class": "Bus",
      "name": "WASHBURN 5 2",
      "init": {
        "Vr": 0.3294427582508224,
        "Vi": -0.9706384836041531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7214561468624,
        "longitude": -90.9069718429534
      }
    },
    {
      "number": 46827,
      "class": "Bus",
      "name": "WASHBURN 6 1",
      "init": {
        "Vr": 0.32889288012757595,
        "Vi": -0.9683632382246284
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7169850604787,
        "longitude": -91.0479061254481
      }
    },
    {
      "number": 46828,
      "class": "Bus",
      "name": "WASHBURN 6 2",
      "init": {
        "Vr": 0.32884345725639375,
        "Vi": -0.9683566921057349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7169850604787,
        "longitude": -91.0479061254481
      }
    },
    {
      "number": 46829,
      "class": "Bus",
      "name": "WASHBURN 7 1",
      "init": {
        "Vr": 0.34697900618627997,
        "Vi": -0.9767872013856772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6277187707005,
        "longitude": -90.9671224607549
      }
    },
    {
      "number": 46830,
      "class": "Bus",
      "name": "BRILLION 1 1",
      "init": {
        "Vr": -0.043127156811336664,
        "Vi": -1.0254347331733773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1287473618274,
        "longitude": -88.1447093286081
      }
    },
    {
      "number": 46831,
      "class": "Bus",
      "name": "BRILLION 2 1",
      "init": {
        "Vr": -0.022218691721654058,
        "Vi": -1.0366661694586103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2015560842627,
        "longitude": -88.0215601093252
      }
    },
    {
      "number": 46832,
      "class": "Bus",
      "name": "BRILLION 2 2",
      "init": {
        "Vr": -0.02211540780545609,
        "Vi": -1.036706094570728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2015560842627,
        "longitude": -88.0215601093252
      }
    },
    {
      "number": 46833,
      "class": "Bus",
      "name": "DE PERE 1 1",
      "init": {
        "Vr": 0.05538635205150644,
        "Vi": -1.0238288806692717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3949781447327,
        "longitude": -88.1079019098872
      }
    },
    {
      "number": 46834,
      "class": "Bus",
      "name": "DE PERE 2 1",
      "init": {
        "Vr": 0.08018865877148076,
        "Vi": -1.0275549355463438
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4578156388242,
        "longitude": -88.1094190772817
      }
    },
    {
      "number": 46835,
      "class": "Bus",
      "name": "DE PERE 3 1",
      "init": {
        "Vr": 0.0536429184660924,
        "Vi": -1.0138622493009246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3454381376925,
        "longitude": -88.0153284068444
      }
    },
    {
      "number": 46836,
      "class": "Bus",
      "name": "DE PERE 4 1",
      "init": {
        "Vr": 0.013986507205107546,
        "Vi": -1.0139789821843705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4213950525397,
        "longitude": -88.1620792316175
      }
    },
    {
      "number": 46837,
      "class": "Bus",
      "name": "DENMARK 2 1",
      "init": {
        "Vr": 0.03961851099853861,
        "Vi": -1.0116447176627832
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2735581529036,
        "longitude": -87.8203918205193
      }
    },
    {
      "number": 46838,
      "class": "Bus",
      "name": "DENMARK 2 2",
      "init": {
        "Vr": 0.039532371460676834,
        "Vi": -1.0115815564629547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2735581529036,
        "longitude": -87.8203918205193
      }
    },
    {
      "number": 46839,
      "class": "Bus",
      "name": "DENMARK 3 1",
      "init": {
        "Vr": 0.029868669975802297,
        "Vi": -1.0111197787395416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4096121400351,
        "longitude": -87.8803111229881
      }
    },
    {
      "number": 46840,
      "class": "Bus",
      "name": "DENMARK 4 1",
      "init": {
        "Vr": -0.000924980841231668,
        "Vi": -1.0034953545618623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3705491988979,
        "longitude": -87.7550363091757
      }
    },
    {
      "number": 46841,
      "class": "Bus",
      "name": "GREEN BAY 1 1",
      "init": {
        "Vr": 0.0721050852718645,
        "Vi": -1.0212732795774484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4535492840327,
        "longitude": -88.0483383218973
      }
    },
    {
      "number": 46842,
      "class": "Bus",
      "name": "GREEN BAY 2 1",
      "init": {
        "Vr": 0.0955299074337264,
        "Vi": -1.0311149656692808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4767831989368,
        "longitude": -88.0634704764807
      }
    },
    {
      "number": 46843,
      "class": "Bus",
      "name": "GREEN BAY 3 1",
      "init": {
        "Vr": 0.08267731287701655,
        "Vi": -1.0265556556307325
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.452451725782,
        "longitude": -88.0099013664618
      }
    },
    {
      "number": 46844,
      "class": "Bus",
      "name": "GREEN BAY 3 2",
      "init": {
        "Vr": 0.08285132953815107,
        "Vi": -1.0265942280281855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.452451725782,
        "longitude": -88.0099013664618
      }
    },
    {
      "number": 46845,
      "class": "Bus",
      "name": "GREEN BAY 4 1",
      "init": {
        "Vr": 0.09216985750803333,
        "Vi": -1.0276972970868041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5308974200786,
        "longitude": -87.9409715687042
      }
    },
    {
      "number": 46846,
      "class": "Bus",
      "name": "GREEN BAY 4 2",
      "init": {
        "Vr": 0.09236274030171356,
        "Vi": -1.0278171607557334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5308974200786,
        "longitude": -87.9409715687042
      }
    },
    {
      "number": 46847,
      "class": "Bus",
      "name": "GREEN BAY 5 1",
      "init": {
        "Vr": 0.06561214751155288,
        "Vi": -1.020883610533429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4622007456572,
        "longitude": -87.9575977041686
      }
    },
    {
      "number": 46848,
      "class": "Bus",
      "name": "GREEN BAY 6 1",
      "init": {
        "Vr": 0.0337461377368627,
        "Vi": -1.0091987664070552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5993686254643,
        "longitude": -87.8784571259431
      }
    },
    {
      "number": 46849,
      "class": "Bus",
      "name": "GREEN BAY 7 1",
      "init": {
        "Vr": 0.09963014615180599,
        "Vi": -1.0299093366588086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5154070890875,
        "longitude": -87.9765139448791
      }
    },
    {
      "number": 46850,
      "class": "Bus",
      "name": "GREEN BAY 7 2",
      "init": {
        "Vr": 0.09942898365697696,
        "Vi": -1.029861718305074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5154070890875,
        "longitude": -87.9765139448791
      }
    },
    {
      "number": 46851,
      "class": "Bus",
      "name": "GREEN BAY 8 1",
      "init": {
        "Vr": 0.07690628669805843,
        "Vi": -1.0235774628753433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4324235051888,
        "longitude": -88.0284621496448
      }
    },
    {
      "number": 46852,
      "class": "Bus",
      "name": "GREEN BAY 9 1",
      "init": {
        "Vr": 0.10585593200304622,
        "Vi": -1.033793491467297
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4924806648945,
        "longitude": -88.0173464168714
      }
    },
    {
      "number": 46853,
      "class": "Bus",
      "name": "GREEN BAY 10 1",
      "init": {
        "Vr": 0.08819381132631411,
        "Vi": -1.0275780834550399
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5389974712858,
        "longitude": -88.0046654343663
      }
    },
    {
      "number": 46854,
      "class": "Bus",
      "name": "GREEN BAY 11 1",
      "init": {
        "Vr": 0.09520255186589828,
        "Vi": -1.0304142508174543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5842211729191,
        "longitude": -88.1049922185324
      }
    },
    {
      "number": 46855,
      "class": "Bus",
      "name": "GREEN BAY 12 1",
      "init": {
        "Vr": 0.04776520517805962,
        "Vi": -1.0158599322814053
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359163802267,
        "longitude": -87.9456263584897
      }
    },
    {
      "number": 46856,
      "class": "Bus",
      "name": "GREEN BAY 12 2",
      "init": {
        "Vr": 0.04756591976375854,
        "Vi": -1.0157838418825527
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359163802267,
        "longitude": -87.9456263584897
      }
    },
    {
      "number": 46857,
      "class": "Bus",
      "name": "GREEN BAY 13 1",
      "init": {
        "Vr": 0.09793575141302277,
        "Vi": -1.0326848871049163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5138841015546,
        "longitude": -88.1260715421034
      }
    },
    {
      "number": 46858,
      "class": "Bus",
      "name": "GREEN BAY 13 2",
      "init": {
        "Vr": 0.09773187890336164,
        "Vi": -1.032601752985256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5138841015546,
        "longitude": -88.1260715421034
      }
    },
    {
      "number": 46859,
      "class": "Bus",
      "name": "GREEN BAY 14 1",
      "init": {
        "Vr": 0.04143093163044069,
        "Vi": -1.0158996145159571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5332885804494,
        "longitude": -87.8379340841093
      }
    },
    {
      "number": 46860,
      "class": "Bus",
      "name": "GREEN BAY 15 1",
      "init": {
        "Vr": 0.036026863474242395,
        "Vi": -1.0100958903806336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5662205926076,
        "longitude": -87.8930385716638
      }
    },
    {
      "number": 46861,
      "class": "Bus",
      "name": "GREEN BAY 16 1",
      "init": {
        "Vr": 0.05730003576813408,
        "Vi": -1.017070265508489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.483765731523,
        "longitude": -87.9515909126449
      }
    },
    {
      "number": 46862,
      "class": "Bus",
      "name": "GREEN BAY 17 1",
      "init": {
        "Vr": 0.08953839620227505,
        "Vi": -1.0279990757950501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5135043058269,
        "longitude": -87.9119694657583
      }
    },
    {
      "number": 46863,
      "class": "Bus",
      "name": "GREEN BAY 18 1",
      "init": {
        "Vr": 0.1518513950021674,
        "Vi": -1.027206315843534
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5331057467034,
        "longitude": -88.1105008598407
      }
    },
    {
      "number": 46864,
      "class": "Bus",
      "name": "GREEN BAY 18 2",
      "init": {
        "Vr": 0.1061464316008276,
        "Vi": -1.0348597480429103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5331057467034,
        "longitude": -88.1105008598407
      }
    },
    {
      "number": 46865,
      "class": "Bus",
      "name": "GREEN BAY 18 3",
      "init": {
        "Vr": 0.15119963536554462,
        "Vi": -1.027060427550217
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5331057467034,
        "longitude": -88.1105008598407
      }
    },
    {
      "number": 46866,
      "class": "Bus",
      "name": "GREEN BAY 19 1",
      "init": {
        "Vr": 0.06974566148568259,
        "Vi": -0.9908571908956909
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6371134643399,
        "longitude": -88.1397391687884
      }
    },
    {
      "number": 46867,
      "class": "Bus",
      "name": "GREEN BAY 19 2",
      "init": {
        "Vr": 0.07001464297158423,
        "Vi": -0.9909698728984079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6371134643399,
        "longitude": -88.1397391687884
      }
    },
    {
      "number": 46868,
      "class": "Bus",
      "name": "GREEN BAY 20 1",
      "init": {
        "Vr": 0.15601752130334984,
        "Vi": -1.0256902134612038
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5663705239581,
        "longitude": -88.224535185073
      }
    },
    {
      "number": 46869,
      "class": "Bus",
      "name": "GREEN BAY 20 2",
      "init": {
        "Vr": 0.11658748170661931,
        "Vi": -1.025861376221439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5663705239581,
        "longitude": -88.224535185073
      }
    },
    {
      "number": 46870,
      "class": "Bus",
      "name": "GREEN BAY 20 3",
      "init": {
        "Vr": 0.15576370166434403,
        "Vi": -1.0256031909154977
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5663705239581,
        "longitude": -88.224535185073
      }
    },
    {
      "number": 46871,
      "class": "Bus",
      "name": "GREEN BAY 21 1",
      "init": {
        "Vr": 0.10270358199144275,
        "Vi": -1.0315576678023064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5075162413799,
        "longitude": -88.0259468161265
      }
    },
    {
      "number": 46872,
      "class": "Bus",
      "name": "GREENLEAF 1 1",
      "init": {
        "Vr": 0.045964480131422146,
        "Vi": -1.012437773984836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2711996224856,
        "longitude": -87.9441025241258
      }
    },
    {
      "number": 46873,
      "class": "Bus",
      "name": "GREENLEAF 1 2",
      "init": {
        "Vr": 0.04593150861159123,
        "Vi": -1.012425411300923
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2711996224856,
        "longitude": -87.9441025241258
      }
    },
    {
      "number": 46874,
      "class": "Bus",
      "name": "KAUKAUNA 1 1",
      "init": {
        "Vr": 0.04224613902951231,
        "Vi": -1.0159888432928135
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4429862916676,
        "longitude": -88.2211864149178
      }
    },
    {
      "number": 46875,
      "class": "Bus",
      "name": "KAUKAUNA 1 2",
      "init": {
        "Vr": 0.042073033891694166,
        "Vi": -1.0159150925150255
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4429862916676,
        "longitude": -88.2211864149178
      }
    },
    {
      "number": 46876,
      "class": "Bus",
      "name": "KAUKAUNA 2 1",
      "init": {
        "Vr": 0.028412004913287082,
        "Vi": -1.0244350875042838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3770903234528,
        "longitude": -88.2292820681676
      }
    },
    {
      "number": 46877,
      "class": "Bus",
      "name": "KAUKAUNA 3 1",
      "init": {
        "Vr": 0.030921959885304183,
        "Vi": -1.0390407642883102
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46878,
      "class": "Bus",
      "name": "KAUKAUNA 3 2",
      "init": {
        "Vr": 0.030921959885304183,
        "Vi": -1.0390407642883102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46879,
      "class": "Bus",
      "name": "KAUKAUNA 3 3",
      "init": {
        "Vr": 0.030921959885304183,
        "Vi": -1.0390407642883102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46880,
      "class": "Bus",
      "name": "KAUKAUNA 3 4",
      "init": {
        "Vr": 0.030921959885304186,
        "Vi": -1.0390407642883102
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46881,
      "class": "Bus",
      "name": "KAUKAUNA 3 5",
      "init": {
        "Vr": 0.030593441677335173,
        "Vi": -1.0389041712927027
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46882,
      "class": "Bus",
      "name": "KAUKAUNA 3 7",
      "init": {
        "Vr": 0.03127190281030503,
        "Vi": -1.0391995764727484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3196672668948,
        "longitude": -88.2472343805169
      }
    },
    {
      "number": 46883,
      "class": "Bus",
      "name": "LUXEMBURG 1 1",
      "init": {
        "Vr": 0.06110544531947713,
        "Vi": -1.0256171014495787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5637620276928,
        "longitude": -87.6781123187705
      }
    },
    {
      "number": 46884,
      "class": "Bus",
      "name": "LUXEMBURG 2 1",
      "init": {
        "Vr": 0.055102694894701945,
        "Vi": -1.0222202734775756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5381224146867,
        "longitude": -87.743509715305
      }
    },
    {
      "number": 46885,
      "class": "Bus",
      "name": "ONEIDA 8 1",
      "init": {
        "Vr": 0.09629827792395762,
        "Vi": -1.0229314054450347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5350948870393,
        "longitude": -88.2075849584227
      }
    },
    {
      "number": 46886,
      "class": "Bus",
      "name": "PULASKI 12 1",
      "init": {
        "Vr": 0.08445832376138683,
        "Vi": -1.003557134873009
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6648449643427,
        "longitude": -88.3007609229966
      }
    },
    {
      "number": 46887,
      "class": "Bus",
      "name": "PULASKI 13 1",
      "init": {
        "Vr": 0.07708251945369908,
        "Vi": -0.9972862886956161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261359870442,
        "longitude": -88.251042845488
      }
    },
    {
      "number": 46888,
      "class": "Bus",
      "name": "SEYMOUR 7 1",
      "init": {
        "Vr": 0.060106531521337395,
        "Vi": -1.0245674479817182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5747124361578,
        "longitude": -88.406906699646
      }
    },
    {
      "number": 46889,
      "class": "Bus",
      "name": "SEYMOUR 7 2",
      "init": {
        "Vr": 0.06018401569077731,
        "Vi": -1.0245870956035648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5747124361578,
        "longitude": -88.406906699646
      }
    },
    {
      "number": 46890,
      "class": "Bus",
      "name": "SEYMOUR 8 1",
      "init": {
        "Vr": 0.09258060875614893,
        "Vi": -1.0241864562165246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5503568465691,
        "longitude": -88.2996731542176
      }
    },
    {
      "number": 46891,
      "class": "Bus",
      "name": "ALMA 8 1",
      "init": {
        "Vr": 0.27278718001714164,
        "Vi": -0.9832583976726607
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3896085255354,
        "longitude": -91.8416182603484
      }
    },
    {
      "number": 46892,
      "class": "Bus",
      "name": "ARCADIA 6 1",
      "init": {
        "Vr": 0.2565393269186322,
        "Vi": -0.9991619599931214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2389703698503,
        "longitude": -91.4317011509701
      }
    },
    {
      "number": 46893,
      "class": "Bus",
      "name": "ARCADIA 6 2",
      "init": {
        "Vr": 0.2564305370717302,
        "Vi": -0.9991016849207912
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2389703698503,
        "longitude": -91.4317011509701
      }
    },
    {
      "number": 46894,
      "class": "Bus",
      "name": "DURAND 4 1",
      "init": {
        "Vr": 0.28178349970382555,
        "Vi": -0.9739505363404037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6421319991953,
        "longitude": -91.8706046565119
      }
    },
    {
      "number": 46895,
      "class": "Bus",
      "name": "FOUNTAIN CITY 2 1",
      "init": {
        "Vr": 0.3141395527934678,
        "Vi": -0.9859871830495601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1347114821518,
        "longitude": -91.6161093532814
      }
    },
    {
      "number": 46896,
      "class": "Bus",
      "name": "FOUNTAIN CITY 2 2",
      "init": {
        "Vr": 0.31404401707418256,
        "Vi": -0.9859764107059384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1347114821518,
        "longitude": -91.6161093532814
      }
    },
    {
      "number": 46897,
      "class": "Bus",
      "name": "INDEPENDENCE 10 1",
      "init": {
        "Vr": 0.2727572817654785,
        "Vi": -0.988236635938516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4577055520092,
        "longitude": -91.5471119727481
      }
    },
    {
      "number": 46898,
      "class": "Bus",
      "name": "MONDOVI 1",
      "init": {
        "Vr": 0.3923981175442347,
        "Vi": -0.9765300519919538
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5708503389317,
        "longitude": -91.7194050247344
      }
    },
    {
      "number": 46899,
      "class": "Bus",
      "name": "DANBURY 10 1",
      "init": {
        "Vr": 0.3065032445756727,
        "Vi": -0.9836883452106082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1168237845412,
        "longitude": -92.2598099364946
      }
    },
    {
      "number": 46900,
      "class": "Bus",
      "name": "DANBURY 10 2",
      "init": {
        "Vr": 0.3064268366485263,
        "Vi": -0.9836702313158315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1168237845412,
        "longitude": -92.2598099364946
      }
    },
    {
      "number": 46901,
      "class": "Bus",
      "name": "FREDERIC 1 1",
      "init": {
        "Vr": 0.4097142037416405,
        "Vi": -0.9519306232125637
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7356122355427,
        "longitude": -92.4124271730413
      }
    },
    {
      "number": 46902,
      "class": "Bus",
      "name": "FREDERIC 1 2",
      "init": {
        "Vr": 0.3997204158978582,
        "Vi": -0.9573127514614188
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7356122355427,
        "longitude": -92.4124271730413
      }
    },
    {
      "number": 46903,
      "class": "Bus",
      "name": "FREDERIC 1 3",
      "init": {
        "Vr": 0.37822223666118077,
        "Vi": -0.962699416819719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7356122355427,
        "longitude": -92.4124271730413
      }
    },
    {
      "number": 46904,
      "class": "Bus",
      "name": "FREDERIC 1 4",
      "init": {
        "Vr": 0.4094984878125367,
        "Vi": -0.9519098214997044
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7356122355427,
        "longitude": -92.4124271730413
      }
    },
    {
      "number": 46905,
      "class": "Bus",
      "name": "FREDERIC 1 6",
      "init": {
        "Vr": 0.41135689817108234,
        "Vi": -0.9556703080364445
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7356122355427,
        "longitude": -92.4124271730413
      }
    },
    {
      "number": 46906,
      "class": "Bus",
      "name": "GRANTSBURG 1 1",
      "init": {
        "Vr": 0.34464117688394874,
        "Vi": -0.9596003278892647
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7856442582878,
        "longitude": -92.7234993697606
      }
    },
    {
      "number": 46907,
      "class": "Bus",
      "name": "GRANTSBURG 1 2",
      "init": {
        "Vr": 0.34459885880532753,
        "Vi": -0.9596013355549939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7856442582878,
        "longitude": -92.7234993697606
      }
    },
    {
      "number": 46908,
      "class": "Bus",
      "name": "GRANTSBURG 2 1",
      "init": {
        "Vr": 0.34640257757994725,
        "Vi": -0.9559673071042004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7086641190746,
        "longitude": -92.7463772491918
      }
    },
    {
      "number": 46909,
      "class": "Bus",
      "name": "GRANTSBURG 2 2",
      "init": {
        "Vr": 0.35566543698917213,
        "Vi": -0.9761115391802245
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7086641190746,
        "longitude": -92.7463772491918
      }
    },
    {
      "number": 46910,
      "class": "Bus",
      "name": "GRANTSBURG 2 3",
      "init": {
        "Vr": 0.3463780451497475,
        "Vi": -0.9560330834689292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7086641190746,
        "longitude": -92.7463772491918
      }
    },
    {
      "number": 46911,
      "class": "Bus",
      "name": "SHELL LAKE 1",
      "init": {
        "Vr": 0.30191131924270465,
        "Vi": -0.9867927637630123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7641286762699,
        "longitude": -92.0150763258719
      }
    },
    {
      "number": 46912,
      "class": "Bus",
      "name": "SPOONER 1 1",
      "init": {
        "Vr": 0.291551466452053,
        "Vi": -0.9849231333631249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7491424004778,
        "longitude": -91.8803446700103
      }
    },
    {
      "number": 46913,
      "class": "Bus",
      "name": "SPOONER 2 1",
      "init": {
        "Vr": 0.3936915910791718,
        "Vi": -0.9604718611592643
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8409359988489,
        "longitude": -91.96560697959
      }
    },
    {
      "number": 46914,
      "class": "Bus",
      "name": "WEBSTER 10 1",
      "init": {
        "Vr": 0.3172233037845472,
        "Vi": -0.9849680151136407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8370246833419,
        "longitude": -92.2865293869985
      }
    },
    {
      "number": 46915,
      "class": "Bus",
      "name": "WEBSTER 11 1",
      "init": {
        "Vr": 0.32813727702174267,
        "Vi": -0.984029505042973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.935394129825,
        "longitude": -92.308515353604
      }
    },
    {
      "number": 46916,
      "class": "Bus",
      "name": "APPLETON 1 1",
      "init": {
        "Vr": 0.1153497225148057,
        "Vi": -1.0305849286086062
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2111122061609,
        "longitude": -88.3782437084414
      }
    },
    {
      "number": 46917,
      "class": "Bus",
      "name": "APPLETON 1 2",
      "init": {
        "Vr": 0.027206513472878276,
        "Vi": -1.0271235085014783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2111122061609,
        "longitude": -88.3782437084414
      }
    },
    {
      "number": 46918,
      "class": "Bus",
      "name": "APPLETON 1 3",
      "init": {
        "Vr": -0.040340815642393626,
        "Vi": -1.0244708977706354
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2111122061609,
        "longitude": -88.3782437084414
      }
    },
    {
      "number": 46919,
      "class": "Bus",
      "name": "APPLETON 1 4",
      "init": {
        "Vr": -0.040340815642393626,
        "Vi": -1.0244708977706354
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2111122061609,
        "longitude": -88.3782437084414
      }
    },
    {
      "number": 46920,
      "class": "Bus",
      "name": "APPLETON 1 5",
      "init": {
        "Vr": 0.11507389309918596,
        "Vi": -1.0304534727682177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2111122061609,
        "longitude": -88.3782437084414
      }
    },
    {
      "number": 46921,
      "class": "Bus",
      "name": "APPLETON 2 1",
      "init": {
        "Vr": 0.016435373449293206,
        "Vi": -1.0288104587599125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2918532407546,
        "longitude": -88.3628991905732
      }
    },
    {
      "number": 46922,
      "class": "Bus",
      "name": "APPLETON 3 1",
      "init": {
        "Vr": 0.11763741801259398,
        "Vi": -1.0311595902690618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2741558222601,
        "longitude": -88.3584742686501
      }
    },
    {
      "number": 46923,
      "class": "Bus",
      "name": "APPLETON 3 2",
      "init": {
        "Vr": 0.023104544930978726,
        "Vi": -1.0287425344812116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2741558222601,
        "longitude": -88.3584742686501
      }
    },
    {
      "number": 46924,
      "class": "Bus",
      "name": "APPLETON 3 3",
      "init": {
        "Vr": 0.03979403903943519,
        "Vi": -1.029169258984235
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2741558222601,
        "longitude": -88.3584742686501
      }
    },
    {
      "number": 46925,
      "class": "Bus",
      "name": "APPLETON 3 4",
      "init": {
        "Vr": 0.03979403903943519,
        "Vi": -1.029169258984235
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2741558222601,
        "longitude": -88.3584742686501
      }
    },
    {
      "number": 46926,
      "class": "Bus",
      "name": "APPLETON 3 5",
      "init": {
        "Vr": 0.11930806122962513,
        "Vi": -1.0315276375006854
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2741558222601,
        "longitude": -88.3584742686501
      }
    },
    {
      "number": 46927,
      "class": "Bus",
      "name": "APPLETON 4 1",
      "init": {
        "Vr": 0.016074447761854026,
        "Vi": -1.0245561744520115
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2218992430828,
        "longitude": -88.3275159220959
      }
    },
    {
      "number": 46928,
      "class": "Bus",
      "name": "CHILTON 1 1",
      "init": {
        "Vr": -0.058007294180504286,
        "Vi": -1.0157543726716614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9852083398301,
        "longitude": -88.2258757148398
      }
    },
    {
      "number": 46929,
      "class": "Bus",
      "name": "CHILTON 1 2",
      "init": {
        "Vr": -0.05807983090974882,
        "Vi": -1.0157085472560492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9852083398301,
        "longitude": -88.2258757148398
      }
    },
    {
      "number": 46930,
      "class": "Bus",
      "name": "CHILTON 2 1",
      "init": {
        "Vr": -0.0537618811073053,
        "Vi": -1.0179395644818012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0541431320804,
        "longitude": -88.1945900041554
      }
    },
    {
      "number": 46931,
      "class": "Bus",
      "name": "CHILTON 3 1",
      "init": {
        "Vr": -0.07046798276457819,
        "Vi": -1.0196589739021884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0417484995747,
        "longitude": -88.119808547663
      }
    },
    {
      "number": 46932,
      "class": "Bus",
      "name": "HILBERT 1",
      "init": {
        "Vr": -0.02533404918490908,
        "Vi": -1.0193328521222023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.206729649147,
        "longitude": -88.1727423333431
      }
    },
    {
      "number": 46933,
      "class": "Bus",
      "name": "KIEL 1 1",
      "init": {
        "Vr": -0.09392559522846863,
        "Vi": -1.0177757439385222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9592525033946,
        "longitude": -87.8931997198466
      }
    },
    {
      "number": 46934,
      "class": "Bus",
      "name": "KIEL 1 2",
      "init": {
        "Vr": -0.09384497216009836,
        "Vi": -1.0178384823563789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9592525033946,
        "longitude": -87.8931997198466
      }
    },
    {
      "number": 46935,
      "class": "Bus",
      "name": "KIEL 2 1",
      "init": {
        "Vr": -0.06912506204916738,
        "Vi": -1.0302399593005478
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.011333750715,
        "longitude": -88.0404972113001
      }
    },
    {
      "number": 46936,
      "class": "Bus",
      "name": "KIEL 3 1",
      "init": {
        "Vr": -0.10087944546470273,
        "Vi": -1.0154895726888329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9241160980377,
        "longitude": -87.9401157200932
      }
    },
    {
      "number": 46937,
      "class": "Bus",
      "name": "KIEL 3 2",
      "init": {
        "Vr": -0.10100555345779591,
        "Vi": -1.0153971444486958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9241160980377,
        "longitude": -87.9401157200932
      }
    },
    {
      "number": 46938,
      "class": "Bus",
      "name": "MENASHA 1 1",
      "init": {
        "Vr": 0.023269358219564256,
        "Vi": -1.0255881664332143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2298929364829,
        "longitude": -88.4030939500934
      }
    },
    {
      "number": 46939,
      "class": "Bus",
      "name": "MENASHA 1 2",
      "init": {
        "Vr": 0.023079826527083798,
        "Vi": -1.025505816225766
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2298929364829,
        "longitude": -88.4030939500934
      }
    },
    {
      "number": 46940,
      "class": "Bus",
      "name": "MENASHA 2 1",
      "init": {
        "Vr": 0.008356974955489633,
        "Vi": -1.0228696950197653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1799675809733,
        "longitude": -88.3940638122429
      }
    },
    {
      "number": 46941,
      "class": "Bus",
      "name": "MENASHA 3 1",
      "init": {
        "Vr": -0.031689894809365314,
        "Vi": -1.019521229984345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1077066829306,
        "longitude": -88.2889408523018
      }
    },
    {
      "number": 46942,
      "class": "Bus",
      "name": "NEW HOLSTEIN 1 1",
      "init": {
        "Vr": -0.06647119279705614,
        "Vi": -1.0372725487725039
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9784167899341,
        "longitude": -88.1093856635446
      }
    },
    {
      "number": 46943,
      "class": "Bus",
      "name": "NEW HOLSTEIN 1 2",
      "init": {
        "Vr": -0.0662911397535232,
        "Vi": -1.0369012935235127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9784167899341,
        "longitude": -88.1093856635446
      }
    },
    {
      "number": 46944,
      "class": "Bus",
      "name": "NEW HOLSTEIN 2 1",
      "init": {
        "Vr": -0.059730937739956615,
        "Vi": -1.0147539435288906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9143618191497,
        "longitude": -88.2086838068632
      }
    },
    {
      "number": 46945,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 1",
      "init": {
        "Vr": -0.058688106670410495,
        "Vi": -1.0147006875808795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46946,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 2",
      "init": {
        "Vr": -0.06281927843851076,
        "Vi": -1.0129398056304482
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46947,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 3",
      "init": {
        "Vr": -0.05895870983584584,
        "Vi": -1.0145853449470832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46948,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 4",
      "init": {
        "Vr": -0.058958709835845835,
        "Vi": -1.0145853449470832
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46949,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 5",
      "init": {
        "Vr": -0.0586047324281702,
        "Vi": -1.0147551546364901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46950,
      "class": "Bus",
      "name": "NEW HOLSTEIN 3 7",
      "init": {
        "Vr": -0.058688106670410495,
        "Vi": -1.0147006875808795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8687528003315,
        "longitude": -88.1492523544804
      }
    },
    {
      "number": 46951,
      "class": "Bus",
      "name": "BLOOMER 1 1",
      "init": {
        "Vr": 0.3107235518803115,
        "Vi": -0.9859389233509097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0630246611802,
        "longitude": -91.4298689247354
      }
    },
    {
      "number": 46952,
      "class": "Bus",
      "name": "BLOOMER 2 1",
      "init": {
        "Vr": 0.3080497407280851,
        "Vi": -0.9859759533828849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0795341747645,
        "longitude": -91.4937139744899
      }
    },
    {
      "number": 46953,
      "class": "Bus",
      "name": "BLOOMER 2 2",
      "init": {
        "Vr": 0.3079740759666117,
        "Vi": -0.9859556643759437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0795341747645,
        "longitude": -91.4937139744899
      }
    },
    {
      "number": 46954,
      "class": "Bus",
      "name": "BLOOMER 3 1",
      "init": {
        "Vr": 0.30634704432015886,
        "Vi": -0.9861463321547448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0323272661152,
        "longitude": -91.4941114425945
      }
    },
    {
      "number": 46955,
      "class": "Bus",
      "name": "CADOTT 1",
      "init": {
        "Vr": 0.3097688919664853,
        "Vi": -0.9911739851662454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9382600706989,
        "longitude": -91.1923544172229
      }
    },
    {
      "number": 46956,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 1 1",
      "init": {
        "Vr": 0.29499166104046676,
        "Vi": -0.9811214651054178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8162613206148,
        "longitude": -91.4024779663425
      }
    },
    {
      "number": 46957,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 2 1",
      "init": {
        "Vr": 0.3074040345050952,
        "Vi": -0.9938139212838475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124276667599,
        "longitude": -91.3626849891809
      }
    },
    {
      "number": 46958,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 2 2",
      "init": {
        "Vr": 0.30716281934068046,
        "Vi": -0.993777137091449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9124276667599,
        "longitude": -91.3626849891809
      }
    },
    {
      "number": 46959,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 3 1",
      "init": {
        "Vr": 0.30717410342214385,
        "Vi": -0.9960075250751208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.927865440917,
        "longitude": -91.3747119078921
      }
    },
    {
      "number": 46960,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 3 2",
      "init": {
        "Vr": 0.307385547078432,
        "Vi": -0.9956344656827497
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.927865440917,
        "longitude": -91.3747119078921
      }
    },
    {
      "number": 46961,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 4 1",
      "init": {
        "Vr": 0.30504144566901326,
        "Vi": -0.9871156466830413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0044002498602,
        "longitude": -91.41924995593
      }
    },
    {
      "number": 46962,
      "class": "Bus",
      "name": "COLFAX 2 1",
      "init": {
        "Vr": 0.30730681084471884,
        "Vi": -0.9811792501357637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0680116993029,
        "longitude": -91.7245072135006
      }
    },
    {
      "number": 46963,
      "class": "Bus",
      "name": "COLFAX 3 1",
      "init": {
        "Vr": 0.30342594292846026,
        "Vi": -0.9812511692147834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019679681521,
        "longitude": -91.7810205559896
      }
    },
    {
      "number": 46964,
      "class": "Bus",
      "name": "COLFAX 4 1",
      "init": {
        "Vr": 0.3136144777322322,
        "Vi": -0.982110658304396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0468039337825,
        "longitude": -91.6419763030433
      }
    },
    {
      "number": 46965,
      "class": "Bus",
      "name": "COLFAX 4 2",
      "init": {
        "Vr": 0.3136654967497458,
        "Vi": -0.9821165236303081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0468039337825,
        "longitude": -91.6419763030433
      }
    },
    {
      "number": 46966,
      "class": "Bus",
      "name": "CORNELL 3 1",
      "init": {
        "Vr": 0.3443224977665697,
        "Vi": -0.9808490814742334
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1692035212298,
        "longitude": -91.2573103348184
      }
    },
    {
      "number": 46967,
      "class": "Bus",
      "name": "CORNELL 3 2",
      "init": {
        "Vr": 0.34438861122583203,
        "Vi": -0.9808602632285983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1692035212298,
        "longitude": -91.2573103348184
      }
    },
    {
      "number": 46968,
      "class": "Bus",
      "name": "CORNELL 4 1",
      "init": {
        "Vr": 0.32915968073852536,
        "Vi": -0.98563210274464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0679994663379,
        "longitude": -91.1878573434789
      }
    },
    {
      "number": 46969,
      "class": "Bus",
      "name": "EAU CLAIRE 1 1",
      "init": {
        "Vr": 0.3153628208475925,
        "Vi": -0.9878416754558006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8129284326779,
        "longitude": -91.5005912987204
      }
    },
    {
      "number": 46970,
      "class": "Bus",
      "name": "EAU CLAIRE 2 1",
      "init": {
        "Vr": 0.32224026241536646,
        "Vi": -0.9847536269763151
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8416450767281,
        "longitude": -91.5367287154898
      }
    },
    {
      "number": 46971,
      "class": "Bus",
      "name": "EAU CLAIRE 2 2",
      "init": {
        "Vr": 0.3216521542464586,
        "Vi": -0.9847348772610854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8416450767281,
        "longitude": -91.5367287154898
      }
    },
    {
      "number": 46972,
      "class": "Bus",
      "name": "EAU CLAIRE 3 1",
      "init": {
        "Vr": 0.31243363424187703,
        "Vi": -0.9861516433257586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8054653723783,
        "longitude": -91.5972494125346
      }
    },
    {
      "number": 46973,
      "class": "Bus",
      "name": "ELK MOUND 1 1",
      "init": {
        "Vr": 0.31493943358859905,
        "Vi": -0.9855677165676376
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8346960768671,
        "longitude": -91.6514724579497
      }
    },
    {
      "number": 46974,
      "class": "Bus",
      "name": "GILMAN 4 1",
      "init": {
        "Vr": 0.3085504611756542,
        "Vi": -0.9856450503385706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1274826693342,
        "longitude": -90.7879900782424
      }
    },
    {
      "number": 46975,
      "class": "Bus",
      "name": "GILMAN 4 2",
      "init": {
        "Vr": 0.3085216651703715,
        "Vi": -0.985636506594983
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1274826693342,
        "longitude": -90.7879900782424
      }
    },
    {
      "number": 46976,
      "class": "Bus",
      "name": "SHELDON 5 1",
      "init": {
        "Vr": 0.3344622035933955,
        "Vi": -0.9799913196609928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2934602802808,
        "longitude": -90.8064985231438
      }
    },
    {
      "number": 46977,
      "class": "Bus",
      "name": "STANLEY 7 1",
      "init": {
        "Vr": 0.2874262278115665,
        "Vi": -0.9937528269670453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8301116775291,
        "longitude": -90.9735013070229
      }
    },
    {
      "number": 46978,
      "class": "Bus",
      "name": "STANLEY 7 2",
      "init": {
        "Vr": 0.2873709839011225,
        "Vi": -0.9937427280213657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8301116775291,
        "longitude": -90.9735013070229
      }
    },
    {
      "number": 46979,
      "class": "Bus",
      "name": "STANLEY 8 1",
      "init": {
        "Vr": 0.3700887673127163,
        "Vi": -0.974519972654583
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.959268194331,
        "longitude": -90.9310950082479
      }
    },
    {
      "number": 46980,
      "class": "Bus",
      "name": "STANLEY 8 2",
      "init": {
        "Vr": 0.3227316501931944,
        "Vi": -0.9894968678488426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.959268194331,
        "longitude": -90.9310950082479
      }
    },
    {
      "number": 46981,
      "class": "Bus",
      "name": "STANLEY 8 3",
      "init": {
        "Vr": 0.3699173325069715,
        "Vi": -0.9745323060881104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.959268194331,
        "longitude": -90.9310950082479
      }
    },
    {
      "number": 46982,
      "class": "Bus",
      "name": "ABBOTSFORD 1",
      "init": {
        "Vr": 0.2777272415007259,
        "Vi": -0.9971401121431792
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0400185762752,
        "longitude": -90.3278726220731
      }
    },
    {
      "number": 46983,
      "class": "Bus",
      "name": "ABBOTSFORD 2",
      "init": {
        "Vr": 0.2776246637886894,
        "Vi": -0.9971190273438827
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0400185762752,
        "longitude": -90.3278726220731
      }
    },
    {
      "number": 46984,
      "class": "Bus",
      "name": "COLBY 1 1",
      "init": {
        "Vr": 0.20291734497669597,
        "Vi": -1.0115059226162688
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8866736211705,
        "longitude": -90.30127527148
      }
    },
    {
      "number": 46985,
      "class": "Bus",
      "name": "FAIRCHILD 1",
      "init": {
        "Vr": 0.23257607622636137,
        "Vi": -1.00388755170452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5436192360164,
        "longitude": -90.864363695523
      }
    },
    {
      "number": 46986,
      "class": "Bus",
      "name": "FAIRCHILD 2",
      "init": {
        "Vr": 0.232506722371904,
        "Vi": -1.0038746931904816
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5436192360164,
        "longitude": -90.864363695523
      }
    },
    {
      "number": 46987,
      "class": "Bus",
      "name": "GRANTON 1",
      "init": {
        "Vr": 0.18474690310879124,
        "Vi": -1.0141846524032228
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5614992820105,
        "longitude": -90.3973295976175
      }
    },
    {
      "number": 46988,
      "class": "Bus",
      "name": "GREENWOOD 23 1",
      "init": {
        "Vr": 0.24198685496993852,
        "Vi": -1.0005658610507295
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8091134461078,
        "longitude": -90.6960944281447
      }
    },
    {
      "number": 46989,
      "class": "Bus",
      "name": "GREENWOOD 24 1",
      "init": {
        "Vr": 0.23547367001604683,
        "Vi": -1.0029116805474088
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7136054447865,
        "longitude": -90.6717430288552
      }
    },
    {
      "number": 46990,
      "class": "Bus",
      "name": "LOYAL 1",
      "init": {
        "Vr": 0.20465184499607164,
        "Vi": -1.0073827577610197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6922564354511,
        "longitude": -90.4620611236708
      }
    },
    {
      "number": 46991,
      "class": "Bus",
      "name": "MARSHFIELD 8 1",
      "init": {
        "Vr": 0.1602039012027952,
        "Vi": -1.0225422635759194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6579597818151,
        "longitude": -90.1687870043274
      }
    },
    {
      "number": 46992,
      "class": "Bus",
      "name": "MARSHFIELD 9 1",
      "init": {
        "Vr": 0.15811809504025964,
        "Vi": -1.027981116395773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6482911865572,
        "longitude": -90.1179134351731
      }
    },
    {
      "number": 46993,
      "class": "Bus",
      "name": "MARSHFIELD 9 2",
      "init": {
        "Vr": 0.1583496069177248,
        "Vi": -1.0275486095165012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6482911865572,
        "longitude": -90.1179134351731
      }
    },
    {
      "number": 46994,
      "class": "Bus",
      "name": "MARSHFIELD 10 1",
      "init": {
        "Vr": 0.15939910680444994,
        "Vi": -1.0202107250077581
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6353463037232,
        "longitude": -90.2447782282341
      }
    },
    {
      "number": 46995,
      "class": "Bus",
      "name": "MARSHFIELD 10 2",
      "init": {
        "Vr": 0.15897095101047223,
        "Vi": -1.0201441487326701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6353463037232,
        "longitude": -90.2447782282341
      }
    },
    {
      "number": 46996,
      "class": "Bus",
      "name": "MERRILLAN 1",
      "init": {
        "Vr": 0.25791895006269594,
        "Vi": -0.9953026177539687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4688430817995,
        "longitude": -90.7807523364695
      }
    },
    {
      "number": 46997,
      "class": "Bus",
      "name": "NEILLSVILLE 1",
      "init": {
        "Vr": 0.3245516408303721,
        "Vi": -0.9937524585324387
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6219966185137,
        "longitude": -90.6616880898083
      }
    },
    {
      "number": 46998,
      "class": "Bus",
      "name": "OWEN 1",
      "init": {
        "Vr": 0.2820224051995141,
        "Vi": -0.9917807453108732
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9544220127512,
        "longitude": -90.4962531753578
      }
    },
    {
      "number": 46999,
      "class": "Bus",
      "name": "OWEN 2",
      "init": {
        "Vr": 0.2819497851807679,
        "Vi": -0.9917575622025357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9544220127512,
        "longitude": -90.4962531753578
      }
    },
    {
      "number": 47000,
      "class": "Bus",
      "name": "PITTSVILLE 2 1",
      "init": {
        "Vr": 0.20910858087738485,
        "Vi": -1.0100857771905636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3363152195911,
        "longitude": -90.3748631309374
      }
    },
    {
      "number": 47001,
      "class": "Bus",
      "name": "PITTSVILLE 3 1",
      "init": {
        "Vr": 0.21879471990705882,
        "Vi": -1.0085339771670503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3674941671493,
        "longitude": -90.1987803968301
      }
    },
    {
      "number": 47002,
      "class": "Bus",
      "name": "SPENCER 10 1",
      "init": {
        "Vr": 0.21071063318991126,
        "Vi": -1.0091764554867821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8196015176458,
        "longitude": -90.2428434890872
      }
    },
    {
      "number": 47003,
      "class": "Bus",
      "name": "SPENCER 11 1",
      "init": {
        "Vr": 0.22326641389399146,
        "Vi": -1.006559265850073
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8326683410785,
        "longitude": -90.3710045124755
      }
    },
    {
      "number": 47004,
      "class": "Bus",
      "name": "THORP 1",
      "init": {
        "Vr": 0.27735549130949283,
        "Vi": -0.9944617016457112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9220925657178,
        "longitude": -90.780595968991
      }
    },
    {
      "number": 47005,
      "class": "Bus",
      "name": "WITHEE 1",
      "init": {
        "Vr": 0.29382674810944226,
        "Vi": -0.9889148945745146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0594500502547,
        "longitude": -90.6510783732411
      }
    },
    {
      "number": 47006,
      "class": "Bus",
      "name": "WITHEE 2",
      "init": {
        "Vr": 0.29377426006865415,
        "Vi": -0.9889056487328621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0594500502547,
        "longitude": -90.6510783732411
      }
    },
    {
      "number": 47007,
      "class": "Bus",
      "name": "BARABOO 1 1",
      "init": {
        "Vr": -0.042705784769619004,
        "Vi": -0.9824962499927146
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4728545543815,
        "longitude": -89.7530479418319
      }
    },
    {
      "number": 47008,
      "class": "Bus",
      "name": "BARABOO 2 1",
      "init": {
        "Vr": -0.04069358387080902,
        "Vi": -0.98083512107132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4582237191044,
        "longitude": -89.7078311304459
      }
    },
    {
      "number": 47009,
      "class": "Bus",
      "name": "BARABOO 3 1",
      "init": {
        "Vr": 0.16522263050130975,
        "Vi": -1.0280492264681271
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4428464145387,
        "longitude": -89.6728720874728
      }
    },
    {
      "number": 47010,
      "class": "Bus",
      "name": "BARABOO 4 1",
      "init": {
        "Vr": -0.031187095040134328,
        "Vi": -0.9812233903231069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373927513518,
        "longitude": -89.7019379278577
      }
    },
    {
      "number": 47011,
      "class": "Bus",
      "name": "BARABOO 4 2",
      "init": {
        "Vr": -0.03134321528177375,
        "Vi": -0.9811754976860154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5373927513518,
        "longitude": -89.7019379278577
      }
    },
    {
      "number": 47012,
      "class": "Bus",
      "name": "CAMBRIA 1 1",
      "init": {
        "Vr": 0.04065576080697583,
        "Vi": -1.0308144434967037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6353905551273,
        "longitude": -89.1466638471855
      }
    },
    {
      "number": 47013,
      "class": "Bus",
      "name": "CAMBRIA 1 2",
      "init": {
        "Vr": 0.04057863497849305,
        "Vi": -1.030794323822059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6353905551273,
        "longitude": -89.1466638471855
      }
    },
    {
      "number": 47014,
      "class": "Bus",
      "name": "COLUMBUS 109 1",
      "init": {
        "Vr": -0.06609381505803452,
        "Vi": -1.0169999609484965
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3220056108549,
        "longitude": -89.0063540320955
      }
    },
    {
      "number": 47015,
      "class": "Bus",
      "name": "COLUMBUS 110 1",
      "init": {
        "Vr": -0.09050279363253125,
        "Vi": -1.0260571905877292
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3003218589215,
        "longitude": -89.1442121988453
      }
    },
    {
      "number": 47016,
      "class": "Bus",
      "name": "COLUMBUS 110 2",
      "init": {
        "Vr": -0.09056808026156495,
        "Vi": -1.0260062002254664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3003218589215,
        "longitude": -89.1442121988453
      }
    },
    {
      "number": 47017,
      "class": "Bus",
      "name": "COLUMBUS 111 1",
      "init": {
        "Vr": 0.02597501444710591,
        "Vi": -1.0226294537659417
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4076747459631,
        "longitude": -89.1347208127707
      }
    },
    {
      "number": 47018,
      "class": "Bus",
      "name": "DE FOREST 1 1",
      "init": {
        "Vr": -0.11011262890865821,
        "Vi": -1.0145575944213405
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2940359333171,
        "longitude": -89.3402635888064
      }
    },
    {
      "number": 47019,
      "class": "Bus",
      "name": "DE FOREST 1 2",
      "init": {
        "Vr": -0.10997506522831284,
        "Vi": -1.01464516024448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2940359333171,
        "longitude": -89.3402635888064
      }
    },
    {
      "number": 47020,
      "class": "Bus",
      "name": "DE FOREST 2 1",
      "init": {
        "Vr": -0.11929200119212399,
        "Vi": -1.0180523294739035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2501310963368,
        "longitude": -89.3283393674927
      }
    },
    {
      "number": 47021,
      "class": "Bus",
      "name": "DE FOREST 3 1",
      "init": {
        "Vr": -0.10015515713043664,
        "Vi": -1.0139988722222988
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2899815564736,
        "longitude": -89.3804487096037
      }
    },
    {
      "number": 47022,
      "class": "Bus",
      "name": "DE FOREST 3 2",
      "init": {
        "Vr": -0.10028518485543512,
        "Vi": -1.0139213757899035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2899815564736,
        "longitude": -89.3804487096037
      }
    },
    {
      "number": 47023,
      "class": "Bus",
      "name": "LODI 4 1",
      "init": {
        "Vr": -0.058869545697542464,
        "Vi": -0.9937151052124631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3023063229559,
        "longitude": -89.5620836037534
      }
    },
    {
      "number": 47024,
      "class": "Bus",
      "name": "LODI 4 2",
      "init": {
        "Vr": -0.05879154036046076,
        "Vi": -0.993758931079785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3023063229559,
        "longitude": -89.5620836037534
      }
    },
    {
      "number": 47025,
      "class": "Bus",
      "name": "LODI 5 1",
      "init": {
        "Vr": -0.05888718270805164,
        "Vi": -0.9919042635081601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.355362673623,
        "longitude": -89.6155001777878
      }
    },
    {
      "number": 47026,
      "class": "Bus",
      "name": "LODI 6 1",
      "init": {
        "Vr": -0.06623554502967399,
        "Vi": -0.9979388748046881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2521552332772,
        "longitude": -89.5903189968814
      }
    },
    {
      "number": 47027,
      "class": "Bus",
      "name": "PARDEEVILLE 1 1",
      "init": {
        "Vr": 0.03368504617188552,
        "Vi": -1.0228472079442141
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4552888228682,
        "longitude": -89.2166629741382
      }
    },
    {
      "number": 47028,
      "class": "Bus",
      "name": "PARDEEVILLE 2 1",
      "init": {
        "Vr": 0.022687806798152237,
        "Vi": -1.0204653488617594
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5877126879699,
        "longitude": -89.2658179912625
      }
    },
    {
      "number": 47029,
      "class": "Bus",
      "name": "PARDEEVILLE 3 1",
      "init": {
        "Vr": 0.011455785978210408,
        "Vi": -1.0134440517697683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4988779403355,
        "longitude": -89.3170438732613
      }
    },
    {
      "number": 47030,
      "class": "Bus",
      "name": "PORTAGE 16 1",
      "init": {
        "Vr": 0.053187632813748546,
        "Vi": -1.0128649264887397
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.605838541232,
        "longitude": -89.500567515418
      }
    },
    {
      "number": 47031,
      "class": "Bus",
      "name": "PORTAGE 16 2",
      "init": {
        "Vr": 0.05303859668146132,
        "Vi": -1.0128187846700196
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.605838541232,
        "longitude": -89.500567515418
      }
    },
    {
      "number": 47032,
      "class": "Bus",
      "name": "PORTAGE 17 1",
      "init": {
        "Vr": 0.03754065452146904,
        "Vi": -1.011069875606392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6147604101935,
        "longitude": -89.4317700104768
      }
    },
    {
      "number": 47033,
      "class": "Bus",
      "name": "PORTAGE 18 1",
      "init": {
        "Vr": -0.005837524791797827,
        "Vi": -1.009561443853583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4730780327113,
        "longitude": -89.3933017081633
      }
    },
    {
      "number": 47034,
      "class": "Bus",
      "name": "PORTAGE 18 2",
      "init": {
        "Vr": -0.005961253463788127,
        "Vi": -1.0094928797354197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4730780327113,
        "longitude": -89.3933017081633
      }
    },
    {
      "number": 47035,
      "class": "Bus",
      "name": "POYNETTE 1 1",
      "init": {
        "Vr": 0.004777736092875574,
        "Vi": -1.0135449968573544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.415550131643,
        "longitude": -89.3965563010792
      }
    },
    {
      "number": 47036,
      "class": "Bus",
      "name": "POYNETTE 2 1",
      "init": {
        "Vr": -0.053091658917440825,
        "Vi": -0.999566208499261
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3262773908897,
        "longitude": -89.4098882484359
      }
    },
    {
      "number": 47037,
      "class": "Bus",
      "name": "POYNETTE 3 1",
      "init": {
        "Vr": -0.024253869946346214,
        "Vi": -1.0051404050006603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4123199849314,
        "longitude": -89.4699644525032
      }
    },
    {
      "number": 47038,
      "class": "Bus",
      "name": "POYNETTE 3 2",
      "init": {
        "Vr": -0.02420434914414609,
        "Vi": -1.0051821594906336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4123199849314,
        "longitude": -89.4699644525032
      }
    },
    {
      "number": 47039,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 1 1",
      "init": {
        "Vr": -0.037381934962458695,
        "Vi": -1.0198909641184999
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.376838878263,
        "longitude": -89.8915047042716
      }
    },
    {
      "number": 47040,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 2 1",
      "init": {
        "Vr": -0.0539140613860256,
        "Vi": -1.0222530022185026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3452627942485,
        "longitude": -89.8046473566704
      }
    },
    {
      "number": 47041,
      "class": "Bus",
      "name": "RANDOLPH 14 1",
      "init": {
        "Vr": 0.021631638414187873,
        "Vi": -1.0251060056773582
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4917860353596,
        "longitude": -89.0404957888459
      }
    },
    {
      "number": 47042,
      "class": "Bus",
      "name": "RANDOLPH 14 2",
      "init": {
        "Vr": 0.021752231869003276,
        "Vi": -1.0251335152428078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4917860353596,
        "longitude": -89.0404957888459
      }
    },
    {
      "number": 47043,
      "class": "Bus",
      "name": "RANDOLPH 15 1",
      "init": {
        "Vr": 0.02860264465651414,
        "Vi": -1.0303187983874726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6335690939432,
        "longitude": -89.023553212521
      }
    },
    {
      "number": 47044,
      "class": "Bus",
      "name": "SAUK CITY 1 1",
      "init": {
        "Vr": -0.077798099646794,
        "Vi": -1.0353761073648007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2660328820726,
        "longitude": -89.7515829423311
      }
    },
    {
      "number": 47045,
      "class": "Bus",
      "name": "SAUK CITY 2 1",
      "init": {
        "Vr": -0.0601294752677915,
        "Vi": -1.025808811410347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2856462567499,
        "longitude": -89.8443939312491
      }
    },
    {
      "number": 47046,
      "class": "Bus",
      "name": "SAUK CITY 2 2",
      "init": {
        "Vr": -0.06006098608928513,
        "Vi": -1.0258590934930643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2856462567499,
        "longitude": -89.8443939312491
      }
    },
    {
      "number": 47047,
      "class": "Bus",
      "name": "BOSCOBEL 1 1",
      "init": {
        "Vr": 0.12858267698228876,
        "Vi": -0.9746507792456917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1851755000511,
        "longitude": -90.753908615535
      }
    },
    {
      "number": 47048,
      "class": "Bus",
      "name": "BOSCOBEL 2 1",
      "init": {
        "Vr": 0.12389621127878722,
        "Vi": -0.9749265783702099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1849254914376,
        "longitude": -90.6587505185756
      }
    },
    {
      "number": 47049,
      "class": "Bus",
      "name": "DE SOTO 3 1",
      "init": {
        "Vr": 0.3465973902312006,
        "Vi": -0.9741792209277655
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3625123434485,
        "longitude": -91.0931462800569
      }
    },
    {
      "number": 47050,
      "class": "Bus",
      "name": "DE SOTO 3 2",
      "init": {
        "Vr": 0.3607926307615512,
        "Vi": -0.9799287353878945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3625123434485,
        "longitude": -91.0931462800569
      }
    },
    {
      "number": 47051,
      "class": "Bus",
      "name": "DE SOTO 3 3",
      "init": {
        "Vr": 0.346329847100413,
        "Vi": -0.974283401076067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3625123434485,
        "longitude": -91.0931462800569
      }
    },
    {
      "number": 47052,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 1 1",
      "init": {
        "Vr": 0.34370108415581135,
        "Vi": -0.9816481374981814
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0735701497026,
        "longitude": -91.0698420866048
      }
    },
    {
      "number": 47053,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 1 2",
      "init": {
        "Vr": 0.38756849219365813,
        "Vi": -0.966092278701341
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0735701497026,
        "longitude": -91.0698420866048
      }
    },
    {
      "number": 47054,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 1 3",
      "init": {
        "Vr": 0.4043954508815438,
        "Vi": -0.9601252562762166
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0735701497026,
        "longitude": -91.0698420866048
      }
    },
    {
      "number": 47055,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 1 4",
      "init": {
        "Vr": 0.4043954508815439,
        "Vi": -0.9601252562762165
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0735701497026,
        "longitude": -91.0698420866048
      }
    },
    {
      "number": 47056,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 1 5",
      "init": {
        "Vr": 0.34304618678154764,
        "Vi": -0.9819874919201156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0735701497026,
        "longitude": -91.0698420866048
      }
    },
    {
      "number": 47057,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 2 1",
      "init": {
        "Vr": 0.2911545440515399,
        "Vi": -0.9940112818370894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0321635986352,
        "longitude": -91.1292450045202
      }
    },
    {
      "number": 47058,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 2 2",
      "init": {
        "Vr": 0.3114734628959093,
        "Vi": -0.9954980680085439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0321635986352,
        "longitude": -91.1292450045202
      }
    },
    {
      "number": 47059,
      "class": "Bus",
      "name": "PRAIRIE DU CHIEN 2 3",
      "init": {
        "Vr": 0.2910646441667547,
        "Vi": -0.993991214815098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0321635986352,
        "longitude": -91.1292450045202
      }
    },
    {
      "number": 47060,
      "class": "Bus",
      "name": "SOLDIERS GROVE 1",
      "init": {
        "Vr": 0.24987383340671732,
        "Vi": -0.9914716982727162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3882623019841,
        "longitude": -90.7702594630352
      }
    },
    {
      "number": 47061,
      "class": "Bus",
      "name": "WAUZEKA 1",
      "init": {
        "Vr": 0.1736415337093694,
        "Vi": -0.9824446819435112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0333229931084,
        "longitude": -90.9058427152846
      }
    },
    {
      "number": 47062,
      "class": "Bus",
      "name": "WAUZEKA 2",
      "init": {
        "Vr": 0.17358044611208126,
        "Vi": -0.9824345151701468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0333229931084,
        "longitude": -90.9058427152846
      }
    },
    {
      "number": 47063,
      "class": "Bus",
      "name": "BELLEVILLE 30 1",
      "init": {
        "Vr": -0.061766268168363093,
        "Vi": -0.9904690242117925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8412496835515,
        "longitude": -89.5875855114607
      }
    },
    {
      "number": 47064,
      "class": "Bus",
      "name": "BLANCHARDVILLE 1",
      "init": {
        "Vr": -0.04489940308624353,
        "Vi": -0.9851085862384681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7830010755859,
        "longitude": -89.8755497362672
      }
    },
    {
      "number": 47065,
      "class": "Bus",
      "name": "BROOKLYN 128 1",
      "init": {
        "Vr": -0.0843090992172972,
        "Vi": -1.031450448869288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718939475731,
        "longitude": -89.3902023828703
      }
    },
    {
      "number": 47066,
      "class": "Bus",
      "name": "BROOKLYN 128 2",
      "init": {
        "Vr": -0.08436061780532614,
        "Vi": -1.0314175519520608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7718939475731,
        "longitude": -89.3902023828703
      }
    },
    {
      "number": 47067,
      "class": "Bus",
      "name": "COTTAGE GROVE 1 1",
      "init": {
        "Vr": -0.12079296952797688,
        "Vi": -1.01519373189332
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.993024329161,
        "longitude": -89.1713466978023
      }
    },
    {
      "number": 47068,
      "class": "Bus",
      "name": "COTTAGE GROVE 2 1",
      "init": {
        "Vr": -0.0902386256341574,
        "Vi": -1.0263273738192928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0397568051948,
        "longitude": -89.2050177962152
      }
    },
    {
      "number": 47069,
      "class": "Bus",
      "name": "EDGERTON 3 1",
      "init": {
        "Vr": -0.1846583154746434,
        "Vi": -1.0175089902686243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.916357145398,
        "longitude": -89.088840400459
      }
    },
    {
      "number": 47070,
      "class": "Bus",
      "name": "EDGERTON 3 2",
      "init": {
        "Vr": -0.1847529898986061,
        "Vi": -1.0174626796315254
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.916357145398,
        "longitude": -89.088840400459
      }
    },
    {
      "number": 47071,
      "class": "Bus",
      "name": "EDGERTON 4 1",
      "init": {
        "Vr": -0.2060313653901052,
        "Vi": -1.0030837842734837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8082211831239,
        "longitude": -89.0289134310083
      }
    },
    {
      "number": 47072,
      "class": "Bus",
      "name": "EDGERTON 5 1",
      "init": {
        "Vr": -0.14796441464355897,
        "Vi": -1.000924888666605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9963353641944,
        "longitude": -89.052930514494
      }
    },
    {
      "number": 47073,
      "class": "Bus",
      "name": "EDGERTON 5 2",
      "init": {
        "Vr": -0.14813839184046637,
        "Vi": -1.0008172183044084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9963353641944,
        "longitude": -89.052930514494
      }
    },
    {
      "number": 47074,
      "class": "Bus",
      "name": "MADISON 48 1",
      "init": {
        "Vr": -0.08998295165177682,
        "Vi": -1.0124759534130439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9990286891679,
        "longitude": -89.3959037583923
      }
    },
    {
      "number": 47075,
      "class": "Bus",
      "name": "MADISON 48 2",
      "init": {
        "Vr": -0.089751397967933,
        "Vi": -1.012603014157283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9990286891679,
        "longitude": -89.3959037583923
      }
    },
    {
      "number": 47076,
      "class": "Bus",
      "name": "MADISON 49 1",
      "init": {
        "Vr": 0.05874903725546389,
        "Vi": -1.0415292954656654
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.034904226461,
        "longitude": -89.299885096462
      }
    },
    {
      "number": 47077,
      "class": "Bus",
      "name": "MADISON 49 2",
      "init": {
        "Vr": -0.049782228213302394,
        "Vi": -1.0424747965243382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.034904226461,
        "longitude": -89.299885096462
      }
    },
    {
      "number": 47078,
      "class": "Bus",
      "name": "MADISON 49 3",
      "init": {
        "Vr": 0.058196732886721184,
        "Vi": -1.041279458202599
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.034904226461,
        "longitude": -89.299885096462
      }
    },
    {
      "number": 47079,
      "class": "Bus",
      "name": "MADISON 50 1",
      "init": {
        "Vr": -0.06298638205622424,
        "Vi": -0.9952412583523808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1156025333468,
        "longitude": -89.4483475524593
      }
    },
    {
      "number": 47080,
      "class": "Bus",
      "name": "MADISON 50 2",
      "init": {
        "Vr": -0.06316340343668891,
        "Vi": -0.9950590142571861
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1156025333468,
        "longitude": -89.4483475524593
      }
    },
    {
      "number": 47081,
      "class": "Bus",
      "name": "MADISON 51 1",
      "init": {
        "Vr": -0.08328238546895808,
        "Vi": -1.0109896085791283
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.125501163313,
        "longitude": -89.3505291322275
      }
    },
    {
      "number": 47082,
      "class": "Bus",
      "name": "MADISON 51 2",
      "init": {
        "Vr": -0.08364618872127953,
        "Vi": -1.0107016891907972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.125501163313,
        "longitude": -89.3505291322275
      }
    },
    {
      "number": 47083,
      "class": "Bus",
      "name": "MADISON 52 1",
      "init": {
        "Vr": -0.05245170786770593,
        "Vi": -1.0167068385698377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0910478599688,
        "longitude": -89.3776516980452
      }
    },
    {
      "number": 47084,
      "class": "Bus",
      "name": "MADISON 53 1",
      "init": {
        "Vr": -0.075481187337009,
        "Vi": -1.0106129433615378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1408529285101,
        "longitude": -89.3893050445209
      }
    },
    {
      "number": 47085,
      "class": "Bus",
      "name": "MADISON 53 2",
      "init": {
        "Vr": -0.07580074361789058,
        "Vi": -1.0103905109742395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1408529285101,
        "longitude": -89.3893050445209
      }
    },
    {
      "number": 47086,
      "class": "Bus",
      "name": "MADISON 54 1",
      "init": {
        "Vr": -0.06794148438710011,
        "Vi": -1.0257891383979754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0888853482824,
        "longitude": -89.3399387146876
      }
    },
    {
      "number": 47087,
      "class": "Bus",
      "name": "MADISON 55 1",
      "init": {
        "Vr": -0.05870313768732865,
        "Vi": -1.0219165383597029
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0444621853716,
        "longitude": -89.3818070290074
      }
    },
    {
      "number": 47088,
      "class": "Bus",
      "name": "MADISON 56 1",
      "init": {
        "Vr": -0.062156374931321534,
        "Vi": -0.9995475868627544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1059413074285,
        "longitude": -89.466045465152
      }
    },
    {
      "number": 47089,
      "class": "Bus",
      "name": "MADISON 56 2",
      "init": {
        "Vr": -0.06230499282608537,
        "Vi": -0.9994078090625929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1059413074285,
        "longitude": -89.466045465152
      }
    },
    {
      "number": 47090,
      "class": "Bus",
      "name": "MADISON 57 1",
      "init": {
        "Vr": -0.06672919037329943,
        "Vi": -1.0126606581848068
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1235898347776,
        "longitude": -89.3973330914277
      }
    },
    {
      "number": 47091,
      "class": "Bus",
      "name": "MADISON 58 1",
      "init": {
        "Vr": -0.09478418261733147,
        "Vi": -0.9868131588625111
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0317475002445,
        "longitude": -89.5377756739692
      }
    },
    {
      "number": 47092,
      "class": "Bus",
      "name": "MADISON 59 1",
      "init": {
        "Vr": -0.09361577404355084,
        "Vi": -0.9895385287124941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0365804812798,
        "longitude": -89.480277433193
      }
    },
    {
      "number": 47093,
      "class": "Bus",
      "name": "MADISON 60 1",
      "init": {
        "Vr": 0.07205493899422442,
        "Vi": -1.0381673197018464
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8965875263286,
        "longitude": -89.33357589612
      }
    },
    {
      "number": 47094,
      "class": "Bus",
      "name": "MADISON 61 1",
      "init": {
        "Vr": -0.0795826309520212,
        "Vi": -0.9966556553377177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0462835430838,
        "longitude": -89.4487855508556
      }
    },
    {
      "number": 47095,
      "class": "Bus",
      "name": "MADISON 61 2",
      "init": {
        "Vr": -0.07984665353390066,
        "Vi": -0.9965614389874639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0462835430838,
        "longitude": -89.4487855508556
      }
    },
    {
      "number": 47096,
      "class": "Bus",
      "name": "MADISON 62 1",
      "init": {
        "Vr": -0.057414318928767374,
        "Vi": -1.0394281541813202
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0257130377054,
        "longitude": -89.2852697047171
      }
    },
    {
      "number": 47097,
      "class": "Bus",
      "name": "MADISON 62 2",
      "init": {
        "Vr": -0.058002728898424914,
        "Vi": -1.0391377281984597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0257130377054,
        "longitude": -89.2852697047171
      }
    },
    {
      "number": 47098,
      "class": "Bus",
      "name": "MADISON 63 1",
      "init": {
        "Vr": -0.10384036405469527,
        "Vi": -0.9868814623992122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9870365501269,
        "longitude": -89.45633065719
      }
    },
    {
      "number": 47099,
      "class": "Bus",
      "name": "MADISON 64 1",
      "init": {
        "Vr": -0.10018496139764495,
        "Vi": -0.9939029621004353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0292232543217,
        "longitude": -89.4123339397326
      }
    },
    {
      "number": 47100,
      "class": "Bus",
      "name": "MADISON 65 1",
      "init": {
        "Vr": -0.08049608416005288,
        "Vi": -1.0236969015627033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9948178431666,
        "longitude": -89.3479913668227
      }
    },
    {
      "number": 47101,
      "class": "Bus",
      "name": "MADISON 66 1",
      "init": {
        "Vr": -0.08396471725685899,
        "Vi": -1.0165409385399444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1162123797702,
        "longitude": -89.3089160223502
      }
    },
    {
      "number": 47102,
      "class": "Bus",
      "name": "MADISON 67 1",
      "init": {
        "Vr": -0.06509462062967546,
        "Vi": -1.0079831851298562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0822849535442,
        "longitude": -89.4109980463863
      }
    },
    {
      "number": 47103,
      "class": "Bus",
      "name": "MADISON 68 1",
      "init": {
        "Vr": -0.06112517526252858,
        "Vi": -1.0279046251889588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0544119699683,
        "longitude": -89.3375634629952
      }
    },
    {
      "number": 47104,
      "class": "Bus",
      "name": "MADISON 68 2",
      "init": {
        "Vr": -0.061463438655427326,
        "Vi": -1.0277629239526485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0544119699683,
        "longitude": -89.3375634629952
      }
    },
    {
      "number": 47105,
      "class": "Bus",
      "name": "MADISON 69 1",
      "init": {
        "Vr": -0.07007676428628014,
        "Vi": -1.0305692198475114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.017916006174,
        "longitude": -89.3433056259581
      }
    },
    {
      "number": 47106,
      "class": "Bus",
      "name": "MADISON 70 1",
      "init": {
        "Vr": -0.09469745246964156,
        "Vi": -0.9886483059973608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0586358943228,
        "longitude": -89.5499818727074
      }
    },
    {
      "number": 47107,
      "class": "Bus",
      "name": "MADISON 71 1",
      "init": {
        "Vr": -0.10964505212345156,
        "Vi": -1.0201265717564876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.136680253993,
        "longitude": -89.1823494095268
      }
    },
    {
      "number": 47108,
      "class": "Bus",
      "name": "MADISON 72 1",
      "init": {
        "Vr": -0.10101907345006243,
        "Vi": -0.9863101959679152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9836656814833,
        "longitude": -89.5003248475817
      }
    },
    {
      "number": 47109,
      "class": "Bus",
      "name": "MADISON 72 2",
      "init": {
        "Vr": -0.1013354405010881,
        "Vi": -0.9861329829132921
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9836656814833,
        "longitude": -89.5003248475817
      }
    },
    {
      "number": 47110,
      "class": "Bus",
      "name": "MADISON 73 1",
      "init": {
        "Vr": -0.06573808683278014,
        "Vi": -0.9992209345555463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0854323837627,
        "longitude": -89.4680279206947
      }
    },
    {
      "number": 47111,
      "class": "Bus",
      "name": "MADISON 74 1",
      "init": {
        "Vr": -0.06138393929551236,
        "Vi": -1.0013268406673277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47112,
      "class": "Bus",
      "name": "MADISON 74 2",
      "init": {
        "Vr": -0.06138393929551238,
        "Vi": -1.001326840667328
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47113,
      "class": "Bus",
      "name": "MADISON 74 3",
      "init": {
        "Vr": -0.06138393929551238,
        "Vi": -1.001326840667328
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47114,
      "class": "Bus",
      "name": "MADISON 74 4",
      "init": {
        "Vr": -0.06138393929551237,
        "Vi": -1.001326840667328
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47115,
      "class": "Bus",
      "name": "MADISON 74 5",
      "init": {
        "Vr": -0.061188845398006904,
        "Vi": -1.0014429124837605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47116,
      "class": "Bus",
      "name": "MADISON 74 7",
      "init": {
        "Vr": -0.061578951269518664,
        "Vi": -1.0012064768536162
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1153421339357,
        "longitude": -89.484505935973
      }
    },
    {
      "number": 47117,
      "class": "Bus",
      "name": "MARSHALL 16 1",
      "init": {
        "Vr": -0.13469974059209835,
        "Vi": -1.0031318953767094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0453358369829,
        "longitude": -89.0971049768258
      }
    },
    {
      "number": 47118,
      "class": "Bus",
      "name": "MARSHALL 16 2",
      "init": {
        "Vr": -0.1345794132189293,
        "Vi": -1.003219867632091
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0453358369829,
        "longitude": -89.0971049768258
      }
    },
    {
      "number": 47119,
      "class": "Bus",
      "name": "MARSHALL 17 1",
      "init": {
        "Vr": -0.12276095156083947,
        "Vi": -1.0005405963363811
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1226770977966,
        "longitude": -89.0786562032674
      }
    },
    {
      "number": 47120,
      "class": "Bus",
      "name": "MARSHALL 17 2",
      "init": {
        "Vr": -0.1228622387770004,
        "Vi": -1.0004581813262834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1226770977966,
        "longitude": -89.0786562032674
      }
    },
    {
      "number": 47121,
      "class": "Bus",
      "name": "MAZOMANIE 1 1",
      "init": {
        "Vr": -0.049322886262363426,
        "Vi": -1.0030337937147857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1529275729788,
        "longitude": -89.6843922556322
      }
    },
    {
      "number": 47122,
      "class": "Bus",
      "name": "MAZOMANIE 2 1",
      "init": {
        "Vr": -0.07472538793923936,
        "Vi": -1.0147196061817823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1887125570937,
        "longitude": -89.8069527758107
      }
    },
    {
      "number": 47123,
      "class": "Bus",
      "name": "MC FARLAND 1 1",
      "init": {
        "Vr": -0.09555823464269134,
        "Vi": -1.0172347535719082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0931108854319,
        "longitude": -89.2687763419061
      }
    },
    {
      "number": 47124,
      "class": "Bus",
      "name": "MC FARLAND 1 2",
      "init": {
        "Vr": -0.09565982797031686,
        "Vi": -1.0171702671695082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0931108854319,
        "longitude": -89.2687763419061
      }
    },
    {
      "number": 47125,
      "class": "Bus",
      "name": "MC FARLAND 2 1",
      "init": {
        "Vr": -0.16515756485948763,
        "Vi": -1.0114259851764185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9307825044477,
        "longitude": -89.2278733905559
      }
    },
    {
      "number": 47126,
      "class": "Bus",
      "name": "MIDDLETON 4 1",
      "init": {
        "Vr": 0.1748707153746038,
        "Vi": -1.0230664735841426
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47127,
      "class": "Bus",
      "name": "MIDDLETON 4 2",
      "init": {
        "Vr": 0.11340182966376988,
        "Vi": -1.032439339440226
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47128,
      "class": "Bus",
      "name": "MIDDLETON 4 3",
      "init": {
        "Vr": -0.033010318263176706,
        "Vi": -1.0108256573139573
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47129,
      "class": "Bus",
      "name": "MIDDLETON 4 4",
      "init": {
        "Vr": -0.009219618985251745,
        "Vi": -1.0143376928418042
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47130,
      "class": "Bus",
      "name": "MIDDLETON 4 5",
      "init": {
        "Vr": -0.009219618985251744,
        "Vi": -1.014337692841804
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47131,
      "class": "Bus",
      "name": "MIDDLETON 4 6",
      "init": {
        "Vr": 0.1124984032937336,
        "Vi": -1.0325782681530962
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47132,
      "class": "Bus",
      "name": "MIDDLETON 4 8",
      "init": {
        "Vr": 0.17937353604561618,
        "Vi": -1.0247441249783635
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1416103609539,
        "longitude": -89.5644371916444
      }
    },
    {
      "number": 47133,
      "class": "Bus",
      "name": "MIDDLETON 5 1",
      "init": {
        "Vr": -0.04838071850519059,
        "Vi": -1.0049390517682129
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1158065131463,
        "longitude": -89.5510823180459
      }
    },
    {
      "number": 47134,
      "class": "Bus",
      "name": "MIDDLETON 5 2",
      "init": {
        "Vr": -0.0485548518791581,
        "Vi": -1.0048650278148272
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1158065131463,
        "longitude": -89.5510823180459
      }
    },
    {
      "number": 47135,
      "class": "Bus",
      "name": "MIDDLETON 6 1",
      "init": {
        "Vr": -0.05701475170471248,
        "Vi": -1.001878230651608
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1477952640919,
        "longitude": -89.482478536886
      }
    },
    {
      "number": 47136,
      "class": "Bus",
      "name": "MIDDLETON 7 1",
      "init": {
        "Vr": -0.06008578493378915,
        "Vi": -1.0012590936624108
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0942732232921,
        "longitude": -89.4884477873856
      }
    },
    {
      "number": 47137,
      "class": "Bus",
      "name": "MIDDLETON 7 2",
      "init": {
        "Vr": -0.059931801948422465,
        "Vi": -1.0013704378432955
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0942732232921,
        "longitude": -89.4884477873856
      }
    },
    {
      "number": 47138,
      "class": "Bus",
      "name": "MOUNT HOREB 1 1",
      "init": {
        "Vr": 0.15904016362262013,
        "Vi": -1.0291394050305158
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9941357927662,
        "longitude": -89.8471884349185
      }
    },
    {
      "number": 47139,
      "class": "Bus",
      "name": "MOUNT HOREB 2 1",
      "init": {
        "Vr": -0.0806857074944937,
        "Vi": -0.9966333588218544
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9591401468293,
        "longitude": -89.7482528640647
      }
    },
    {
      "number": 47140,
      "class": "Bus",
      "name": "MOUNT HOREB 2 2",
      "init": {
        "Vr": -0.08077396324880293,
        "Vi": -0.9965891921594345
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9591401468293,
        "longitude": -89.7482528640647
      }
    },
    {
      "number": 47141,
      "class": "Bus",
      "name": "MOUNT HOREB 3 1",
      "init": {
        "Vr": -0.07218013727382899,
        "Vi": -0.9893770659964041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9263259925398,
        "longitude": -89.8635512606132
      }
    },
    {
      "number": 47142,
      "class": "Bus",
      "name": "NEW GLARUS 1",
      "init": {
        "Vr": -0.042148363182497504,
        "Vi": -0.9946301894308542
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7944145359154,
        "longitude": -89.6616972617903
      }
    },
    {
      "number": 47143,
      "class": "Bus",
      "name": "OREGON 9 1",
      "init": {
        "Vr": -0.09235002921464776,
        "Vi": -1.0257006222235168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9363119825208,
        "longitude": -89.3537353894503
      }
    },
    {
      "number": 47144,
      "class": "Bus",
      "name": "OREGON 10 1",
      "init": {
        "Vr": -0.09680116253903173,
        "Vi": -1.028440435234997
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9055608877229,
        "longitude": -89.3890441309451
      }
    },
    {
      "number": 47145,
      "class": "Bus",
      "name": "STOUGHTON 5 1",
      "init": {
        "Vr": -0.13958391692317595,
        "Vi": -1.0131404552777596
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9546005840776,
        "longitude": -89.1383982437103
      }
    },
    {
      "number": 47146,
      "class": "Bus",
      "name": "STOUGHTON 6 1",
      "init": {
        "Vr": -0.12955701225383445,
        "Vi": -1.0088094898234357
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0051889115271,
        "longitude": -89.1248840130823
      }
    },
    {
      "number": 47147,
      "class": "Bus",
      "name": "STOUGHTON 7 1",
      "init": {
        "Vr": -0.17778325559211067,
        "Vi": -1.0123194142233218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8869339553593,
        "longitude": -89.1988301897244
      }
    },
    {
      "number": 47148,
      "class": "Bus",
      "name": "STOUGHTON 7 2",
      "init": {
        "Vr": -0.17801803821115475,
        "Vi": -1.0121880800973426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8869339553593,
        "longitude": -89.1988301897244
      }
    },
    {
      "number": 47149,
      "class": "Bus",
      "name": "SUN PRAIRIE 1 1",
      "init": {
        "Vr": -0.11584245122551633,
        "Vi": -1.0239071906270982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1950643180705,
        "longitude": -89.1980976788935
      }
    },
    {
      "number": 47150,
      "class": "Bus",
      "name": "SUN PRAIRIE 1 2",
      "init": {
        "Vr": -0.11562702553393608,
        "Vi": -1.0240872154400367
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1950643180705,
        "longitude": -89.1980976788935
      }
    },
    {
      "number": 47151,
      "class": "Bus",
      "name": "SUN PRAIRIE 2 1",
      "init": {
        "Vr": 0.07881746358502549,
        "Vi": -1.036186759943436
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1669276087917,
        "longitude": -89.2031542665492
      }
    },
    {
      "number": 47152,
      "class": "Bus",
      "name": "SUN PRAIRIE 3 1",
      "init": {
        "Vr": -0.12743309797053626,
        "Vi": -1.031369637101906
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1707062661672,
        "longitude": -89.2651726929784
      }
    },
    {
      "number": 47153,
      "class": "Bus",
      "name": "SUN PRAIRIE 3 2",
      "init": {
        "Vr": -0.12766643506221054,
        "Vi": -1.0312419358525418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1707062661672,
        "longitude": -89.2651726929784
      }
    },
    {
      "number": 47154,
      "class": "Bus",
      "name": "SUN PRAIRIE 4 1",
      "init": {
        "Vr": -0.12695738069631576,
        "Vi": -1.0244514411537002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1997329632381,
        "longitude": -89.2466713850124
      }
    },
    {
      "number": 47155,
      "class": "Bus",
      "name": "SUN PRAIRIE 4 2",
      "init": {
        "Vr": -0.12721209518700347,
        "Vi": -1.0242895241689036
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1997329632381,
        "longitude": -89.2466713850124
      }
    },
    {
      "number": 47156,
      "class": "Bus",
      "name": "VERONA 9 1",
      "init": {
        "Vr": -0.07354135286909956,
        "Vi": -0.9934209752916663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.018122165165,
        "longitude": -89.6557949388073
      }
    },
    {
      "number": 47157,
      "class": "Bus",
      "name": "VERONA 10 1",
      "init": {
        "Vr": -0.08346433979870965,
        "Vi": -0.9894226818463541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.012254295083,
        "longitude": -89.5910522797646
      }
    },
    {
      "number": 47158,
      "class": "Bus",
      "name": "VERONA 11 1",
      "init": {
        "Vr": -0.07973400087681165,
        "Vi": -0.9908820417330483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1001566568904,
        "longitude": -89.6116881713984
      }
    },
    {
      "number": 47159,
      "class": "Bus",
      "name": "WATERLOO 11 1",
      "init": {
        "Vr": -0.12715628508452959,
        "Vi": -1.01235072172425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424435558383,
        "longitude": -88.979252298988
      }
    },
    {
      "number": 47160,
      "class": "Bus",
      "name": "WATERLOO 11 2",
      "init": {
        "Vr": -0.1272062816535824,
        "Vi": -1.0123282352351173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1424435558383,
        "longitude": -88.979252298988
      }
    },
    {
      "number": 47161,
      "class": "Bus",
      "name": "WATERLOO 12 1",
      "init": {
        "Vr": -0.09985256520888593,
        "Vi": -1.0056542094147023
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2395186716689,
        "longitude": -88.9748895531768
      }
    },
    {
      "number": 47162,
      "class": "Bus",
      "name": "WATERLOO 12 2",
      "init": {
        "Vr": -0.09994840931864625,
        "Vi": -1.005544055067308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2395186716689,
        "longitude": -88.9748895531768
      }
    },
    {
      "number": 47163,
      "class": "Bus",
      "name": "WAUNAKEE 1 1",
      "init": {
        "Vr": -0.06002138179888036,
        "Vi": -1.0064119362264612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1951824695238,
        "longitude": -89.5041577156837
      }
    },
    {
      "number": 47164,
      "class": "Bus",
      "name": "WAUNAKEE 1 2",
      "init": {
        "Vr": -0.06014427466921604,
        "Vi": -1.006344970583944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1951824695238,
        "longitude": -89.5041577156837
      }
    },
    {
      "number": 47165,
      "class": "Bus",
      "name": "WAUNAKEE 2 1",
      "init": {
        "Vr": -0.06853387722812648,
        "Vi": -1.0053623092707817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2159936793436,
        "longitude": -89.4916743927743
      }
    },
    {
      "number": 47166,
      "class": "Bus",
      "name": "WAUNAKEE 2 2",
      "init": {
        "Vr": -0.06830004661056621,
        "Vi": -1.005496552621306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2159936793436,
        "longitude": -89.4916743927743
      }
    },
    {
      "number": 47167,
      "class": "Bus",
      "name": "BEAVER DAM 4 1",
      "init": {
        "Vr": 0.050906717313193475,
        "Vi": -1.0351319756676562
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4413551568691,
        "longitude": -88.8474941096724
      }
    },
    {
      "number": 47168,
      "class": "Bus",
      "name": "BEAVER DAM 4 2",
      "init": {
        "Vr": 0.005768047783795564,
        "Vi": -1.03899088924152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4413551568691,
        "longitude": -88.8474941096724
      }
    },
    {
      "number": 47169,
      "class": "Bus",
      "name": "BEAVER DAM 4 3",
      "init": {
        "Vr": 0.0507410235839074,
        "Vi": -1.035074406767499
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4413551568691,
        "longitude": -88.8474941096724
      }
    },
    {
      "number": 47170,
      "class": "Bus",
      "name": "BEAVER DAM 5 1",
      "init": {
        "Vr": -0.013055943273453373,
        "Vi": -1.033438913122008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4425769459978,
        "longitude": -88.916517878789
      }
    },
    {
      "number": 47171,
      "class": "Bus",
      "name": "BEAVER DAM 5 2",
      "init": {
        "Vr": -0.01289295918452318,
        "Vi": -1.0334943664782998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4425769459978,
        "longitude": -88.916517878789
      }
    },
    {
      "number": 47172,
      "class": "Bus",
      "name": "BEAVER DAM 6 1",
      "init": {
        "Vr": -0.04030578392955083,
        "Vi": -1.0204865127023943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4583387577149,
        "longitude": -88.7667565817374
      }
    },
    {
      "number": 47173,
      "class": "Bus",
      "name": "BEAVER DAM 7 1",
      "init": {
        "Vr": -0.012470488512195878,
        "Vi": -1.0293219436460035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4800693078043,
        "longitude": -88.8375515264231
      }
    },
    {
      "number": 47174,
      "class": "Bus",
      "name": "BEAVER DAM 7 2",
      "init": {
        "Vr": -0.012641386740319106,
        "Vi": -1.029233245220094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4800693078043,
        "longitude": -88.8375515264231
      }
    },
    {
      "number": 47175,
      "class": "Bus",
      "name": "FOX LAKE 3 1",
      "init": {
        "Vr": 0.00810836979756292,
        "Vi": -1.0149288984964007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5930947848155,
        "longitude": -88.8480499440046
      }
    },
    {
      "number": 47176,
      "class": "Bus",
      "name": "HARTFORD 21 1",
      "init": {
        "Vr": -0.15036124784554583,
        "Vi": -1.026312659811407
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3742140874946,
        "longitude": -88.4188643611222
      }
    },
    {
      "number": 47177,
      "class": "Bus",
      "name": "HARTFORD 22 1",
      "init": {
        "Vr": -0.2148209936838662,
        "Vi": -1.000671508314032
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2873149342401,
        "longitude": -88.3670993665358
      }
    },
    {
      "number": 47178,
      "class": "Bus",
      "name": "HARTFORD 23 1",
      "init": {
        "Vr": -0.21332632861541564,
        "Vi": -0.9971857326097296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3104936764903,
        "longitude": -88.3452705206814
      }
    },
    {
      "number": 47179,
      "class": "Bus",
      "name": "HARTFORD 24 1",
      "init": {
        "Vr": -0.13611393597275664,
        "Vi": -1.0230797197896322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3603366033465,
        "longitude": -88.4680581500438
      }
    },
    {
      "number": 47180,
      "class": "Bus",
      "name": "JUNEAU 1 1",
      "init": {
        "Vr": -0.07551312303000204,
        "Vi": -1.0163054254196342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.438357002517,
        "longitude": -88.6363743758247
      }
    },
    {
      "number": 47181,
      "class": "Bus",
      "name": "JUNEAU 2 1",
      "init": {
        "Vr": -0.034018028866352606,
        "Vi": -1.032016399074742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.362147373312,
        "longitude": -88.8220211572166
      }
    },
    {
      "number": 47182,
      "class": "Bus",
      "name": "JUNEAU 2 2",
      "init": {
        "Vr": -0.03408894659636376,
        "Vi": -1.03197997599717
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.362147373312,
        "longitude": -88.8220211572166
      }
    },
    {
      "number": 47183,
      "class": "Bus",
      "name": "JUNEAU 3 1",
      "init": {
        "Vr": -0.06056120586259547,
        "Vi": -1.0167408185822175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751019321318,
        "longitude": -88.6936481756573
      }
    },
    {
      "number": 47184,
      "class": "Bus",
      "name": "JUNEAU 3 2",
      "init": {
        "Vr": -0.06065513391225814,
        "Vi": -1.0166751618176686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4751019321318,
        "longitude": -88.6936481756573
      }
    },
    {
      "number": 47185,
      "class": "Bus",
      "name": "LOMIRA 1",
      "init": {
        "Vr": -0.1792714411917212,
        "Vi": -1.0086855132357122
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5691902978827,
        "longitude": -88.3731952959556
      }
    },
    {
      "number": 47186,
      "class": "Bus",
      "name": "MARKESAN 1 1",
      "init": {
        "Vr": 0.023388491842863214,
        "Vi": -1.0270327616827035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5432236589861,
        "longitude": -88.9948560190627
      }
    },
    {
      "number": 47187,
      "class": "Bus",
      "name": "MARKESAN 2 1",
      "init": {
        "Vr": 0.026441552375461617,
        "Vi": -1.0362673376424358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7364207907668,
        "longitude": -88.9538110293639
      }
    },
    {
      "number": 47188,
      "class": "Bus",
      "name": "MAYVILLE 7 1",
      "init": {
        "Vr": -0.050853869388570054,
        "Vi": -1.0179201197594012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4688689137336,
        "longitude": -88.4956294829441
      }
    },
    {
      "number": 47189,
      "class": "Bus",
      "name": "MAYVILLE 8 1",
      "init": {
        "Vr": -0.026439318805082348,
        "Vi": -1.0232881286997377
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5311360366046,
        "longitude": -88.5046248542554
      }
    },
    {
      "number": 47190,
      "class": "Bus",
      "name": "OCONOMOWOC 1 1",
      "init": {
        "Vr": -0.17831126089417487,
        "Vi": -1.0094746782923993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1194751844338,
        "longitude": -88.4962940229618
      }
    },
    {
      "number": 47191,
      "class": "Bus",
      "name": "OCONOMOWOC 2 1",
      "init": {
        "Vr": -0.014753145089408682,
        "Vi": -1.0474147479597475
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1100807825387,
        "longitude": -88.5052277987027
      }
    },
    {
      "number": 47192,
      "class": "Bus",
      "name": "OCONOMOWOC 2 2",
      "init": {
        "Vr": -0.015037814767322525,
        "Vi": -1.0473402458426189
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1100807825387,
        "longitude": -88.5052277987027
      }
    },
    {
      "number": 47193,
      "class": "Bus",
      "name": "OCONOMOWOC 3 1",
      "init": {
        "Vr": -0.26063528089526733,
        "Vi": -1.006924600117038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0481240279178,
        "longitude": -88.4807957702979
      }
    },
    {
      "number": 47194,
      "class": "Bus",
      "name": "OCONOMOWOC 3 2",
      "init": {
        "Vr": -0.26096352598849826,
        "Vi": -1.0067387460497645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0481240279178,
        "longitude": -88.4807957702979
      }
    },
    {
      "number": 47195,
      "class": "Bus",
      "name": "OCONOMOWOC 4 1",
      "init": {
        "Vr": -0.21188533179670108,
        "Vi": -1.014290473029597
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2055128307689,
        "longitude": -88.4376740019078
      }
    },
    {
      "number": 47196,
      "class": "Bus",
      "name": "WATERTOWN 15 1",
      "init": {
        "Vr": -0.0814216354137053,
        "Vi": -1.0211667795447243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2997198490605,
        "longitude": -88.7134716600243
      }
    },
    {
      "number": 47197,
      "class": "Bus",
      "name": "WATERTOWN 15 2",
      "init": {
        "Vr": -0.08124517749932035,
        "Vi": -1.0212464439251363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2997198490605,
        "longitude": -88.7134716600243
      }
    },
    {
      "number": 47198,
      "class": "Bus",
      "name": "WATERTOWN 16 1",
      "init": {
        "Vr": -0.11761256514465845,
        "Vi": -1.0152753676734423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2105435024463,
        "longitude": -88.6919074262063
      }
    },
    {
      "number": 47199,
      "class": "Bus",
      "name": "WAUPUN 1 1",
      "init": {
        "Vr": 0.01786697111524215,
        "Vi": -1.0177900420401473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6538069149658,
        "longitude": -88.6884410412616
      }
    },
    {
      "number": 47200,
      "class": "Bus",
      "name": "WAUPUN 2 1",
      "init": {
        "Vr": 0.007798699134451987,
        "Vi": -1.0145545590914782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6203263484081,
        "longitude": -88.8090028743877
      }
    },
    {
      "number": 47201,
      "class": "Bus",
      "name": "WAUPUN 3 1",
      "init": {
        "Vr": 0.007454587803830971,
        "Vi": -1.014134855149349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6118994418619,
        "longitude": -88.6508218087516
      }
    },
    {
      "number": 47202,
      "class": "Bus",
      "name": "ALGOMA 1 1",
      "init": {
        "Vr": 0.17736344937524684,
        "Vi": -1.0273156664977885
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5287904256616,
        "longitude": -87.5047518300841
      }
    },
    {
      "number": 47203,
      "class": "Bus",
      "name": "ALGOMA 1 2",
      "init": {
        "Vr": 0.1775447682353189,
        "Vi": -1.0273319812359598
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5287904256616,
        "longitude": -87.5047518300841
      }
    },
    {
      "number": 47204,
      "class": "Bus",
      "name": "EGG HARBOR 1",
      "init": {
        "Vr": 0.016379481861103582,
        "Vi": -1.0312952339041583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9023367400067,
        "longitude": -87.2631013326129
      }
    },
    {
      "number": 47205,
      "class": "Bus",
      "name": "SISTER BAY 1 1",
      "init": {
        "Vr": 0.009712964710561354,
        "Vi": -1.0365823170782802
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1021752669828,
        "longitude": -87.1416010197927
      }
    },
    {
      "number": 47206,
      "class": "Bus",
      "name": "SISTER BAY 2 1",
      "init": {
        "Vr": 0.008386570768951235,
        "Vi": -1.0404241776831082
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2269945481436,
        "longitude": -87.046915437665
      }
    },
    {
      "number": 47207,
      "class": "Bus",
      "name": "STURGEON BAY 1 1",
      "init": {
        "Vr": 0.019836878980973437,
        "Vi": -1.029150127660304
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8535777414325,
        "longitude": -87.3898200916296
      }
    },
    {
      "number": 47208,
      "class": "Bus",
      "name": "STURGEON BAY 2 1",
      "init": {
        "Vr": 0.020415921139769967,
        "Vi": -1.0277900482973727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8042449266913,
        "longitude": -87.3582684767489
      }
    },
    {
      "number": 47209,
      "class": "Bus",
      "name": "STURGEON BAY 3 1",
      "init": {
        "Vr": 0.13074047657538654,
        "Vi": -1.0280374346327323
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8657110397992,
        "longitude": -87.4365879852515
      }
    },
    {
      "number": 47210,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 1 1",
      "init": {
        "Vr": 0.008964951741663988,
        "Vi": -1.0404193182994463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3889167354003,
        "longitude": -86.9501718437949
      }
    },
    {
      "number": 47211,
      "class": "Bus",
      "name": "LAKE NEBAGAMON 1",
      "init": {
        "Vr": 0.3190144369974682,
        "Vi": -0.9715379100069652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4570086916328,
        "longitude": -91.805667119351
      }
    },
    {
      "number": 47212,
      "class": "Bus",
      "name": "MAPLE 1",
      "init": {
        "Vr": 0.3325568726606085,
        "Vi": -0.9678377603375018
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5763045156179,
        "longitude": -91.6655763657786
      }
    },
    {
      "number": 47213,
      "class": "Bus",
      "name": "MINONG 1",
      "init": {
        "Vr": 0.30565289794877454,
        "Vi": -0.98065018954931
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2027739728229,
        "longitude": -91.8005296538111
      }
    },
    {
      "number": 47214,
      "class": "Bus",
      "name": "SOUTH RANGE 3 1",
      "init": {
        "Vr": 0.3500428323185304,
        "Vi": -0.9622869850236173
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5750889832684,
        "longitude": -91.9682836856232
      }
    },
    {
      "number": 47215,
      "class": "Bus",
      "name": "SOUTH RANGE 3 2",
      "init": {
        "Vr": 0.3536965472029972,
        "Vi": -0.9631306504934336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5750889832684,
        "longitude": -91.9682836856232
      }
    },
    {
      "number": 47216,
      "class": "Bus",
      "name": "SOUTH RANGE 3 3",
      "init": {
        "Vr": 0.3499012527600338,
        "Vi": -0.9622382147683473
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5750889832684,
        "longitude": -91.9682836856232
      }
    },
    {
      "number": 47217,
      "class": "Bus",
      "name": "SUPERIOR 1 1",
      "init": {
        "Vr": 0.37178196866460095,
        "Vi": -0.9596392258441047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6327442650381,
        "longitude": -92.2059462551817
      }
    },
    {
      "number": 47218,
      "class": "Bus",
      "name": "SUPERIOR 1 2",
      "init": {
        "Vr": 0.36855895924556153,
        "Vi": -0.9625100135704268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6327442650381,
        "longitude": -92.2059462551817
      }
    },
    {
      "number": 47219,
      "class": "Bus",
      "name": "SUPERIOR 1 3",
      "init": {
        "Vr": 0.37155497992735653,
        "Vi": -0.9595978636392756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6327442650381,
        "longitude": -92.2059462551817
      }
    },
    {
      "number": 47220,
      "class": "Bus",
      "name": "SUPERIOR 2 1",
      "init": {
        "Vr": 0.4665156716807086,
        "Vi": -0.9249001617780631
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6231159262739,
        "longitude": -92.068603478786
      }
    },
    {
      "number": 47221,
      "class": "Bus",
      "name": "SUPERIOR 2 2",
      "init": {
        "Vr": 0.44116480598602426,
        "Vi": -0.9398908914090554
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6231159262739,
        "longitude": -92.068603478786
      }
    },
    {
      "number": 47222,
      "class": "Bus",
      "name": "SUPERIOR 2 3",
      "init": {
        "Vr": 0.422848331680037,
        "Vi": -0.9452531648485799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6231159262739,
        "longitude": -92.068603478786
      }
    },
    {
      "number": 47223,
      "class": "Bus",
      "name": "SUPERIOR 2 4",
      "init": {
        "Vr": 0.440138238609672,
        "Vi": -0.9404809769955677
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6231159262739,
        "longitude": -92.068603478786
      }
    },
    {
      "number": 47224,
      "class": "Bus",
      "name": "SUPERIOR 2 6",
      "init": {
        "Vr": 0.4409458060211734,
        "Vi": -0.9398688472906941
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6231159262739,
        "longitude": -92.068603478786
      }
    },
    {
      "number": 47225,
      "class": "Bus",
      "name": "SUPERIOR 3 1",
      "init": {
        "Vr": 0.3640853235685466,
        "Vi": -0.9595247957909907
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47226,
      "class": "Bus",
      "name": "SUPERIOR 3 2",
      "init": {
        "Vr": 0.36739621360431785,
        "Vi": -0.9591449886987365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47227,
      "class": "Bus",
      "name": "SUPERIOR 3 3",
      "init": {
        "Vr": 0.36621591364980544,
        "Vi": -0.9592803862034489
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47228,
      "class": "Bus",
      "name": "SUPERIOR 3 4",
      "init": {
        "Vr": 0.36621591364980544,
        "Vi": -0.9592803862034488
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47229,
      "class": "Bus",
      "name": "SUPERIOR 3 5",
      "init": {
        "Vr": 0.3638353466027675,
        "Vi": -0.9595069935481529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47230,
      "class": "Bus",
      "name": "SUPERIOR 3 7",
      "init": {
        "Vr": 0.36431795294971503,
        "Vi": -0.9595408036924731
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5676664083864,
        "longitude": -92.241572972466
      }
    },
    {
      "number": 47231,
      "class": "Bus",
      "name": "SUPERIOR 4 1",
      "init": {
        "Vr": 0.3675906856317001,
        "Vi": -0.9575948439525477
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6323464579816,
        "longitude": -92.1390747061739
      }
    },
    {
      "number": 47232,
      "class": "Bus",
      "name": "SUPERIOR 4 2",
      "init": {
        "Vr": 0.3710714287924654,
        "Vi": -0.9710036468471429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6323464579816,
        "longitude": -92.1390747061739
      }
    },
    {
      "number": 47233,
      "class": "Bus",
      "name": "SUPERIOR 4 3",
      "init": {
        "Vr": 0.3673522855948208,
        "Vi": -0.9575637072925401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6323464579816,
        "longitude": -92.1390747061739
      }
    },
    {
      "number": 47234,
      "class": "Bus",
      "name": "BOYCEVILLE 1 1",
      "init": {
        "Vr": 0.2918809944427535,
        "Vi": -0.9794048950640764
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9633179792445,
        "longitude": -92.0466750043404
      }
    },
    {
      "number": 47235,
      "class": "Bus",
      "name": "BOYCEVILLE 1 2",
      "init": {
        "Vr": 0.29183135552844297,
        "Vi": -0.9793992093317142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9633179792445,
        "longitude": -92.0466750043404
      }
    },
    {
      "number": 47236,
      "class": "Bus",
      "name": "BOYCEVILLE 2 1",
      "init": {
        "Vr": 0.279381654610544,
        "Vi": -0.9758075323547453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1607646315132,
        "longitude": -91.927032676036
      }
    },
    {
      "number": 47237,
      "class": "Bus",
      "name": "EAU CLAIRE 4 1",
      "init": {
        "Vr": 0.3159444810374825,
        "Vi": -0.9875495189488819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7893002226097,
        "longitude": -91.4887870070928
      }
    },
    {
      "number": 47238,
      "class": "Bus",
      "name": "EAU CLAIRE 4 2",
      "init": {
        "Vr": 0.3156573137133122,
        "Vi": -0.9875390848679454
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7893002226097,
        "longitude": -91.4887870070928
      }
    },
    {
      "number": 47239,
      "class": "Bus",
      "name": "EAU CLAIRE 5 1",
      "init": {
        "Vr": 0.3720657357003781,
        "Vi": -0.9761400547429121
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7591565169061,
        "longitude": -91.5235609240277
      }
    },
    {
      "number": 47240,
      "class": "Bus",
      "name": "EAU CLAIRE 5 2",
      "init": {
        "Vr": 0.31564133350322915,
        "Vi": -0.9905809487154222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7591565169061,
        "longitude": -91.5235609240277
      }
    },
    {
      "number": 47241,
      "class": "Bus",
      "name": "EAU CLAIRE 5 3",
      "init": {
        "Vr": 0.3729390280074801,
        "Vi": -0.9763365271979628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7591565169061,
        "longitude": -91.5235609240277
      }
    },
    {
      "number": 47242,
      "class": "Bus",
      "name": "EAU CLAIRE 6 1",
      "init": {
        "Vr": 0.30741751939190615,
        "Vi": -0.988758511312751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7474663991672,
        "longitude": -91.5759531075496
      }
    },
    {
      "number": 47243,
      "class": "Bus",
      "name": "ELMWOOD 4 1",
      "init": {
        "Vr": 0.28635358331163513,
        "Vi": -0.9724307214477235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6920043897327,
        "longitude": -92.1950021188836
      }
    },
    {
      "number": 47244,
      "class": "Bus",
      "name": "ELMWOOD 4 2",
      "init": {
        "Vr": 0.2864387557785181,
        "Vi": -0.9724639022062528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6920043897327,
        "longitude": -92.1950021188836
      }
    },
    {
      "number": 47245,
      "class": "Bus",
      "name": "GLENWOOD CITY 1",
      "init": {
        "Vr": 0.280087883060562,
        "Vi": -0.9765417058159347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0997403635163,
        "longitude": -92.1568734332841
      }
    },
    {
      "number": 47246,
      "class": "Bus",
      "name": "MENOMONIE 1 1",
      "init": {
        "Vr": 0.30156673204766493,
        "Vi": -0.981012006037097
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8587311967256,
        "longitude": -91.9137151029715
      }
    },
    {
      "number": 47247,
      "class": "Bus",
      "name": "MENOMONIE 2 1",
      "init": {
        "Vr": 0.28908912851011853,
        "Vi": -0.9782453618499382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8170483705973,
        "longitude": -92.007120268929
      }
    },
    {
      "number": 47248,
      "class": "Bus",
      "name": "MENOMONIE 2 2",
      "init": {
        "Vr": 0.2888638458399247,
        "Vi": -0.9782030346423825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8170483705973,
        "longitude": -92.007120268929
      }
    },
    {
      "number": 47249,
      "class": "Bus",
      "name": "MENOMONIE 3 1",
      "init": {
        "Vr": 0.3440569378786828,
        "Vi": -0.9775090422848669
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.88909397476,
        "longitude": -91.9072139065063
      }
    },
    {
      "number": 47250,
      "class": "Bus",
      "name": "MENOMONIE 3 2",
      "init": {
        "Vr": 0.3053595473450122,
        "Vi": -0.9814473814367899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.88909397476,
        "longitude": -91.9072139065063
      }
    },
    {
      "number": 47251,
      "class": "Bus",
      "name": "MENOMONIE 3 3",
      "init": {
        "Vr": 0.25986920853055595,
        "Vi": -0.9757084827675712
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.88909397476,
        "longitude": -91.9072139065063
      }
    },
    {
      "number": 47252,
      "class": "Bus",
      "name": "MENOMONIE 3 4",
      "init": {
        "Vr": 0.31596584039731085,
        "Vi": -0.980005530952702
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.88909397476,
        "longitude": -91.9072139065063
      }
    },
    {
      "number": 47253,
      "class": "Bus",
      "name": "MENOMONIE 3 5",
      "init": {
        "Vr": 0.34505233744276714,
        "Vi": -0.9776051167646692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.88909397476,
        "longitude": -91.9072139065063
      }
    },
    {
      "number": 47254,
      "class": "Bus",
      "name": "MENOMONIE 4 1",
      "init": {
        "Vr": 0.3011560592135612,
        "Vi": -0.9809040869317439
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8408617975309,
        "longitude": -91.8694079888689
      }
    },
    {
      "number": 47255,
      "class": "Bus",
      "name": "SPRING VALLEY 7 1",
      "init": {
        "Vr": 0.2923413358150598,
        "Vi": -0.9706689182622784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7574524735598,
        "longitude": -92.2378999641311
      }
    },
    {
      "number": 47256,
      "class": "Bus",
      "name": "AUGUSTA 29 1",
      "init": {
        "Vr": 0.23134156828381705,
        "Vi": -1.0077645605991448
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7007477570692,
        "longitude": -90.9789504656941
      }
    },
    {
      "number": 47257,
      "class": "Bus",
      "name": "AUGUSTA 30 1",
      "init": {
        "Vr": 0.23929847871842702,
        "Vi": -0.9993950113198738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6539830706295,
        "longitude": -91.1104298380341
      }
    },
    {
      "number": 47258,
      "class": "Bus",
      "name": "ELEVA 1 1",
      "init": {
        "Vr": 0.25851227020396567,
        "Vi": -0.9918154281294635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5715594724083,
        "longitude": -91.4053935094933
      }
    },
    {
      "number": 47259,
      "class": "Bus",
      "name": "ELEVA 1 2",
      "init": {
        "Vr": 0.25844279890358596,
        "Vi": -0.9918025975407079
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5715594724083,
        "longitude": -91.4053935094933
      }
    },
    {
      "number": 47260,
      "class": "Bus",
      "name": "ELEVA 2 1",
      "init": {
        "Vr": 0.286628120041543,
        "Vi": -0.9890021043925799
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5755641719182,
        "longitude": -91.5573217176145
      }
    },
    {
      "number": 47261,
      "class": "Bus",
      "name": "FALL CREEK 1",
      "init": {
        "Vr": 0.2707815283944468,
        "Vi": -0.9881988720696652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7038115317589,
        "longitude": -91.3024411267438
      }
    },
    {
      "number": 47262,
      "class": "Bus",
      "name": "OSSEO 2 1",
      "init": {
        "Vr": 0.24706864907086948,
        "Vi": -0.9967933848081205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5862259386115,
        "longitude": -91.1892342509114
      }
    },
    {
      "number": 47263,
      "class": "Bus",
      "name": "OSSEO 2 2",
      "init": {
        "Vr": 0.24701760945574103,
        "Vi": -0.9967844459202648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5862259386115,
        "longitude": -91.1892342509114
      }
    },
    {
      "number": 47264,
      "class": "Bus",
      "name": "OSSEO 3 1",
      "init": {
        "Vr": 0.25237239753253926,
        "Vi": -0.9941985535669169
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5809918721843,
        "longitude": -91.2741990483432
      }
    },
    {
      "number": 47265,
      "class": "Bus",
      "name": "FLORENCE 30 1",
      "init": {
        "Vr": 0.3381743950859717,
        "Vi": -0.9827633608439958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8192855881692,
        "longitude": -88.2958587621552
      }
    },
    {
      "number": 47266,
      "class": "Bus",
      "name": "LONG LAKE 2 1",
      "init": {
        "Vr": 0.298637757018392,
        "Vi": -0.9994246781564754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9305356734305,
        "longitude": -88.6127349786698
      }
    },
    {
      "number": 47267,
      "class": "Bus",
      "name": "NIAGARA 1 1",
      "init": {
        "Vr": 0.36587625410189034,
        "Vi": -0.9716906002156727
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7697521325984,
        "longitude": -88.0223524662142
      }
    },
    {
      "number": 47268,
      "class": "Bus",
      "name": "CAMPBELLSPORT 1 1",
      "init": {
        "Vr": -0.19083725158045883,
        "Vi": -1.020510370131507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6538113841401,
        "longitude": -88.1946438286368
      }
    },
    {
      "number": 47269,
      "class": "Bus",
      "name": "CAMPBELLSPORT 2 1",
      "init": {
        "Vr": -0.14465674373432547,
        "Vi": -0.9964835724231389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5107856802961,
        "longitude": -88.2639787865852
      }
    },
    {
      "number": 47270,
      "class": "Bus",
      "name": "CAMPBELLSPORT 2 2",
      "init": {
        "Vr": -0.14471940751734444,
        "Vi": -0.9964215256120751
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5107856802961,
        "longitude": -88.2639787865852
      }
    },
    {
      "number": 47271,
      "class": "Bus",
      "name": "CAMPBELLSPORT 3 1",
      "init": {
        "Vr": -0.1862717619916082,
        "Vi": -1.0114446761972467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.636383076059,
        "longitude": -88.2607787299816
      }
    },
    {
      "number": 47272,
      "class": "Bus",
      "name": "CAMPBELLSPORT 3 2",
      "init": {
        "Vr": -0.18632901644337166,
        "Vi": -1.0113996010278126
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.636383076059,
        "longitude": -88.2607787299816
      }
    },
    {
      "number": 47273,
      "class": "Bus",
      "name": "FOND DU LAC 1 1",
      "init": {
        "Vr": -0.0651818499764849,
        "Vi": -0.9899386738615941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8627374331888,
        "longitude": -88.4744761243016
      }
    },
    {
      "number": 47274,
      "class": "Bus",
      "name": "FOND DU LAC 2 1",
      "init": {
        "Vr": -0.08523932163030508,
        "Vi": -0.9829301992769754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8083570476533,
        "longitude": -88.418708535374
      }
    },
    {
      "number": 47275,
      "class": "Bus",
      "name": "FOND DU LAC 2 2",
      "init": {
        "Vr": -0.08550744834649747,
        "Vi": -0.9827891690610556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8083570476533,
        "longitude": -88.418708535374
      }
    },
    {
      "number": 47276,
      "class": "Bus",
      "name": "FOND DU LAC 3 1",
      "init": {
        "Vr": 0.10544259822919054,
        "Vi": -1.03842874846886
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7747578183849,
        "longitude": -88.4453321259219
      }
    },
    {
      "number": 47277,
      "class": "Bus",
      "name": "FOND DU LAC 4 1",
      "init": {
        "Vr": -0.12933429670802007,
        "Vi": -0.9732259295026268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7460358939266,
        "longitude": -88.3495670932671
      }
    },
    {
      "number": 47278,
      "class": "Bus",
      "name": "FOND DU LAC 5 1",
      "init": {
        "Vr": -0.10960768550624148,
        "Vi": -0.9761795497158119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8119102933012,
        "longitude": -88.3274796613227
      }
    },
    {
      "number": 47279,
      "class": "Bus",
      "name": "FOND DU LAC 6 1",
      "init": {
        "Vr": -0.07707471183452028,
        "Vi": -0.985325969403664
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8274726661235,
        "longitude": -88.4629970634201
      }
    },
    {
      "number": 47280,
      "class": "Bus",
      "name": "KEWASKUM 1",
      "init": {
        "Vr": -0.17358960338036947,
        "Vi": -0.9970202250458318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5463918124524,
        "longitude": -88.2263658658046
      }
    },
    {
      "number": 47281,
      "class": "Bus",
      "name": "KEWASKUM 2",
      "init": {
        "Vr": -0.17348666238413732,
        "Vi": -0.9971545969587066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5463918124524,
        "longitude": -88.2263658658046
      }
    },
    {
      "number": 47282,
      "class": "Bus",
      "name": "RIPON 1 1",
      "init": {
        "Vr": 0.007785414345340467,
        "Vi": -1.0197682422666774
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8921731192214,
        "longitude": -88.7677856284265
      }
    },
    {
      "number": 47283,
      "class": "Bus",
      "name": "RIPON 1 2",
      "init": {
        "Vr": 0.007681625828237664,
        "Vi": -1.01973014622218
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8921731192214,
        "longitude": -88.7677856284265
      }
    },
    {
      "number": 47284,
      "class": "Bus",
      "name": "RIPON 2 1",
      "init": {
        "Vr": 0.01293947737257139,
        "Vi": -1.0234637536752662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8237316528516,
        "longitude": -88.9019475238283
      }
    },
    {
      "number": 47285,
      "class": "Bus",
      "name": "RIPON 3 1",
      "init": {
        "Vr": 0.09584353300850514,
        "Vi": -1.0390489356038297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7992675949701,
        "longitude": -88.8348679747606
      }
    },
    {
      "number": 47286,
      "class": "Bus",
      "name": "RIPON 3 2",
      "init": {
        "Vr": 0.09567736026779323,
        "Vi": -1.0389594447116421
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7992675949701,
        "longitude": -88.8348679747606
      }
    },
    {
      "number": 47287,
      "class": "Bus",
      "name": "ARGONNE 1",
      "init": {
        "Vr": 0.2762256902059861,
        "Vi": -1.001701777303074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6996032016775,
        "longitude": -88.7145868462268
      }
    },
    {
      "number": 47288,
      "class": "Bus",
      "name": "CRANDON 1 1",
      "init": {
        "Vr": 0.16623990284019655,
        "Vi": -1.0165975070263393
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5036204841109,
        "longitude": -88.9183504945595
      }
    },
    {
      "number": 47289,
      "class": "Bus",
      "name": "CRANDON 2 1",
      "init": {
        "Vr": 0.29534008307969256,
        "Vi": -0.9950312718660448
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5570175171225,
        "longitude": -88.9330260974968
      }
    },
    {
      "number": 47290,
      "class": "Bus",
      "name": "CRANDON 2 2",
      "init": {
        "Vr": 0.29529832295442165,
        "Vi": -0.9950274100855314
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5570175171225,
        "longitude": -88.9330260974968
      }
    },
    {
      "number": 47291,
      "class": "Bus",
      "name": "EAGLE RIVER 1 1",
      "init": {
        "Vr": 0.1825839735362259,
        "Vi": -1.0154387757091874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.941573374318,
        "longitude": -89.4072302523773
      }
    },
    {
      "number": 47292,
      "class": "Bus",
      "name": "EAGLE RIVER 2 1",
      "init": {
        "Vr": 0.14012229660957168,
        "Vi": -1.0078260553252472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7715651387738,
        "longitude": -89.343893299348
      }
    },
    {
      "number": 47293,
      "class": "Bus",
      "name": "EAGLE RIVER 3 1",
      "init": {
        "Vr": 0.1837236546585092,
        "Vi": -1.0178743896490163
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9634964750604,
        "longitude": -89.3106469554119
      }
    },
    {
      "number": 47294,
      "class": "Bus",
      "name": "EAGLE RIVER 3 2",
      "init": {
        "Vr": 0.18381541484134212,
        "Vi": -1.0177626573898415
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9634964750604,
        "longitude": -89.3106469554119
      }
    },
    {
      "number": 47295,
      "class": "Bus",
      "name": "LAONA 1",
      "init": {
        "Vr": 0.2601923385330628,
        "Vi": -1.0047484808900125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5835236679412,
        "longitude": -88.5392797289749
      }
    },
    {
      "number": 47296,
      "class": "Bus",
      "name": "THREE LAKES 1",
      "init": {
        "Vr": 0.15540976548860927,
        "Vi": -1.0071278810236175
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8028820159077,
        "longitude": -89.0376154884421
      }
    },
    {
      "number": 47297,
      "class": "Bus",
      "name": "WABENO 1",
      "init": {
        "Vr": 0.25136807732340927,
        "Vi": -1.0067363761556787
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4092870559361,
        "longitude": -88.5976211625686
      }
    },
    {
      "number": 47298,
      "class": "Bus",
      "name": "BLOOMINGTON 27 1",
      "init": {
        "Vr": 0.22071036301781133,
        "Vi": -0.9861256130759504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8994596385878,
        "longitude": -90.9236250434154
      }
    },
    {
      "number": 47299,
      "class": "Bus",
      "name": "CASSVILLE 1 1",
      "init": {
        "Vr": 0.2510751851708424,
        "Vi": -0.9673440526473781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7179400458585,
        "longitude": -90.9169412712944
      }
    },
    {
      "number": 47300,
      "class": "Bus",
      "name": "CASSVILLE 1 2",
      "init": {
        "Vr": 0.27397243637492247,
        "Vi": -1.0078667126545562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7179400458585,
        "longitude": -90.9169412712944
      }
    },
    {
      "number": 47301,
      "class": "Bus",
      "name": "CASSVILLE 1 3",
      "init": {
        "Vr": 0.2510181725707302,
        "Vi": -0.967335613575599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7179400458585,
        "longitude": -90.9169412712944
      }
    },
    {
      "number": 47302,
      "class": "Bus",
      "name": "CUBA CITY 1",
      "init": {
        "Vr": 0.2038209355101599,
        "Vi": -0.9955829879459862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6039439581035,
        "longitude": -90.4358555976179
      }
    },
    {
      "number": 47303,
      "class": "Bus",
      "name": "FENNIMORE 1 1",
      "init": {
        "Vr": 0.1723639423978088,
        "Vi": -0.979363383199678
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0091834602593,
        "longitude": -90.6860836664
      }
    },
    {
      "number": 47304,
      "class": "Bus",
      "name": "FENNIMORE 1 2",
      "init": {
        "Vr": 0.17232327938000222,
        "Vi": -0.979355237455652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0091834602593,
        "longitude": -90.6860836664
      }
    },
    {
      "number": 47305,
      "class": "Bus",
      "name": "FENNIMORE 2 1",
      "init": {
        "Vr": 0.15334214180455377,
        "Vi": -0.9763661416285168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9662310608683,
        "longitude": -90.5248691047414
      }
    },
    {
      "number": 47306,
      "class": "Bus",
      "name": "HAZEL GREEN 5 1",
      "init": {
        "Vr": 0.19156951005590367,
        "Vi": -0.9872424599698715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5457898366079,
        "longitude": -90.4990371637443
      }
    },
    {
      "number": 47307,
      "class": "Bus",
      "name": "HAZEL GREEN 5 2",
      "init": {
        "Vr": 0.21756831295303128,
        "Vi": -1.0167596608914888
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5457898366079,
        "longitude": -90.4990371637443
      }
    },
    {
      "number": 47308,
      "class": "Bus",
      "name": "HAZEL GREEN 5 3",
      "init": {
        "Vr": 0.19119268401737108,
        "Vi": -0.9875811221722299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5457898366079,
        "longitude": -90.4990371637443
      }
    },
    {
      "number": 47309,
      "class": "Bus",
      "name": "LANCASTER 39 1",
      "init": {
        "Vr": 0.19914991919951727,
        "Vi": -0.9814950496639452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8894254310921,
        "longitude": -90.6815066370836
      }
    },
    {
      "number": 47310,
      "class": "Bus",
      "name": "LANCASTER 40 1",
      "init": {
        "Vr": 0.21997059949711234,
        "Vi": -0.9858045344967713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8047083608285,
        "longitude": -90.7160317855914
      }
    },
    {
      "number": 47311,
      "class": "Bus",
      "name": "MUSCODA 1 1",
      "init": {
        "Vr": 0.09843870721198594,
        "Vi": -0.9747064855416264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2056081997721,
        "longitude": -90.535303323284
      }
    },
    {
      "number": 47312,
      "class": "Bus",
      "name": "MUSCODA 2 1",
      "init": {
        "Vr": 0.0322880146655505,
        "Vi": -0.9791070197702317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0911644050622,
        "longitude": -90.4179976122256
      }
    },
    {
      "number": 47313,
      "class": "Bus",
      "name": "MUSCODA 2 2",
      "init": {
        "Vr": 0.032190260408954244,
        "Vi": -0.9790795576944622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0911644050622,
        "longitude": -90.4179976122256
      }
    },
    {
      "number": 47314,
      "class": "Bus",
      "name": "PLATTEVILLE 1 1",
      "init": {
        "Vr": 0.2610942989901289,
        "Vi": -1.0076238846024266
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7543706265115,
        "longitude": -90.4597689444564
      }
    },
    {
      "number": 47315,
      "class": "Bus",
      "name": "PLATTEVILLE 1 2",
      "init": {
        "Vr": 0.2659620574507594,
        "Vi": -0.9912687793599819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7543706265115,
        "longitude": -90.4597689444564
      }
    },
    {
      "number": 47316,
      "class": "Bus",
      "name": "PLATTEVILLE 1 3",
      "init": {
        "Vr": 0.2256486113932028,
        "Vi": -0.9993095839757182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7543706265115,
        "longitude": -90.4597689444564
      }
    },
    {
      "number": 47317,
      "class": "Bus",
      "name": "PLATTEVILLE 1 4",
      "init": {
        "Vr": 0.26088963754573213,
        "Vi": -1.0075635298372063
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7543706265115,
        "longitude": -90.4597689444564
      }
    },
    {
      "number": 47318,
      "class": "Bus",
      "name": "PLATTEVILLE 1 6",
      "init": {
        "Vr": 0.26120632621771056,
        "Vi": -1.0082532402350362
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7543706265115,
        "longitude": -90.4597689444564
      }
    },
    {
      "number": 47319,
      "class": "Bus",
      "name": "PLATTEVILLE 2 1",
      "init": {
        "Vr": 0.22323257329313279,
        "Vi": -1.0009450385587568
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7142985268366,
        "longitude": -90.599165397863
      }
    },
    {
      "number": 47320,
      "class": "Bus",
      "name": "PLATTEVILLE 2 2",
      "init": {
        "Vr": 0.22312804827226693,
        "Vi": -1.0009224455649075
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7142985268366,
        "longitude": -90.599165397863
      }
    },
    {
      "number": 47321,
      "class": "Bus",
      "name": "PLATTEVILLE 3 1",
      "init": {
        "Vr": 0.21841452631709074,
        "Vi": -0.9996498866749212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7534313455917,
        "longitude": -90.5148600542932
      }
    },
    {
      "number": 47322,
      "class": "Bus",
      "name": "POTOSI 1 1",
      "init": {
        "Vr": 0.2376728174261644,
        "Vi": -1.0044174583673056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6104771998271,
        "longitude": -90.6538899168736
      }
    },
    {
      "number": 47323,
      "class": "Bus",
      "name": "POTOSI 1 2",
      "init": {
        "Vr": 0.24756273825148098,
        "Vi": -1.016322432147108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6104771998271,
        "longitude": -90.6538899168736
      }
    },
    {
      "number": 47324,
      "class": "Bus",
      "name": "POTOSI 1 3",
      "init": {
        "Vr": 0.23760722448865151,
        "Vi": -1.004405792050078
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6104771998271,
        "longitude": -90.6538899168736
      }
    },
    {
      "number": 47325,
      "class": "Bus",
      "name": "ALBANY 46 1",
      "init": {
        "Vr": -0.04240791275187905,
        "Vi": -1.0331713060730483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6771776652694,
        "longitude": -89.4631792068915
      }
    },
    {
      "number": 47326,
      "class": "Bus",
      "name": "ALBANY 46 2",
      "init": {
        "Vr": -0.042369541608148,
        "Vi": -1.033199742712996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6771776652694,
        "longitude": -89.4631792068915
      }
    },
    {
      "number": 47327,
      "class": "Bus",
      "name": "BRODHEAD 1 1",
      "init": {
        "Vr": -0.08374071778795548,
        "Vi": -1.0224263474626631
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5649732825676,
        "longitude": -89.3504068990649
      }
    },
    {
      "number": 47328,
      "class": "Bus",
      "name": "BRODHEAD 2 1",
      "init": {
        "Vr": -0.10521032619573593,
        "Vi": -1.0183870603587775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6105554917664,
        "longitude": -89.322934710311
      }
    },
    {
      "number": 47329,
      "class": "Bus",
      "name": "MONROE 41 1",
      "init": {
        "Vr": -0.04133961532182673,
        "Vi": -1.0328979836448697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5922526605961,
        "longitude": -89.5603618379442
      }
    },
    {
      "number": 47330,
      "class": "Bus",
      "name": "MONROE 42 1",
      "init": {
        "Vr": -0.03339494151750952,
        "Vi": -0.9924211339242105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6416394913825,
        "longitude": -89.6210597893511
      }
    },
    {
      "number": 47331,
      "class": "Bus",
      "name": "MONROE 43 1",
      "init": {
        "Vr": 0.04066695679297549,
        "Vi": -1.0339978193609356
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522284152522,
        "longitude": -89.5480310778698
      }
    },
    {
      "number": 47332,
      "class": "Bus",
      "name": "MONROE 43 2",
      "init": {
        "Vr": -0.006699454678487515,
        "Vi": -1.0378321170623352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522284152522,
        "longitude": -89.5480310778698
      }
    },
    {
      "number": 47333,
      "class": "Bus",
      "name": "MONROE 43 3",
      "init": {
        "Vr": 0.040536600327988975,
        "Vi": -1.033966776350256
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522284152522,
        "longitude": -89.5480310778698
      }
    },
    {
      "number": 47334,
      "class": "Bus",
      "name": "MONROE 44 1",
      "init": {
        "Vr": 0.034586050078853944,
        "Vi": -1.025601375884653
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5402051055941,
        "longitude": -89.7236251116687
      }
    },
    {
      "number": 47335,
      "class": "Bus",
      "name": "BERLIN 16 1",
      "init": {
        "Vr": 0.06310427303852416,
        "Vi": -1.0249921768841137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0524498704342,
        "longitude": -89.0463752393821
      }
    },
    {
      "number": 47336,
      "class": "Bus",
      "name": "BERLIN 17 1",
      "init": {
        "Vr": 0.12316816808425635,
        "Vi": -1.0281369058251226
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0595870749204,
        "longitude": -88.9659181117909
      }
    },
    {
      "number": 47337,
      "class": "Bus",
      "name": "BERLIN 17 2",
      "init": {
        "Vr": 0.08400987786344706,
        "Vi": -1.0365659422413525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0595870749204,
        "longitude": -88.9659181117909
      }
    },
    {
      "number": 47338,
      "class": "Bus",
      "name": "BERLIN 17 3",
      "init": {
        "Vr": 0.12298646577097236,
        "Vi": -1.0280830341227598
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0595870749204,
        "longitude": -88.9659181117909
      }
    },
    {
      "number": 47339,
      "class": "Bus",
      "name": "GREEN LAKE 1",
      "init": {
        "Vr": 0.023221976056744146,
        "Vi": -1.0278533668185519
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8353843039567,
        "longitude": -89.0143346757004
      }
    },
    {
      "number": 47340,
      "class": "Bus",
      "name": "MONTELLO 1 1",
      "init": {
        "Vr": 0.06704111521844476,
        "Vi": -1.0208369173773117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8692087724127,
        "longitude": -89.2680600825504
      }
    },
    {
      "number": 47341,
      "class": "Bus",
      "name": "MONTELLO 2 1",
      "init": {
        "Vr": 0.05440911440207645,
        "Vi": -1.021931269073614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7968728229468,
        "longitude": -89.3704356464337
      }
    },
    {
      "number": 47342,
      "class": "Bus",
      "name": "MONTELLO 3 1",
      "init": {
        "Vr": 0.058777573650580776,
        "Vi": -1.0222421245326505
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.74598531418,
        "longitude": -89.3509308751468
      }
    },
    {
      "number": 47343,
      "class": "Bus",
      "name": "MONTELLO 3 2",
      "init": {
        "Vr": 0.05882887929354052,
        "Vi": -1.0222779290633808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.74598531418,
        "longitude": -89.3509308751468
      }
    },
    {
      "number": 47344,
      "class": "Bus",
      "name": "NESHKORO 1",
      "init": {
        "Vr": 0.031903812391570946,
        "Vi": -1.0250412097232864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8918479715916,
        "longitude": -89.1230703429265
      }
    },
    {
      "number": 47345,
      "class": "Bus",
      "name": "NESHKORO 2",
      "init": {
        "Vr": 0.03195878523609586,
        "Vi": -1.0250731648687421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8918479715916,
        "longitude": -89.1230703429265
      }
    },
    {
      "number": 47346,
      "class": "Bus",
      "name": "DODGEVILLE 1 1",
      "init": {
        "Vr": -0.04390685248250954,
        "Vi": -0.9838191098649113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9804271798971,
        "longitude": -90.1448353980276
      }
    },
    {
      "number": 47347,
      "class": "Bus",
      "name": "DODGEVILLE 1 2",
      "init": {
        "Vr": -0.04374904117259245,
        "Vi": -0.9839198053855484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9804271798971,
        "longitude": -90.1448353980276
      }
    },
    {
      "number": 47348,
      "class": "Bus",
      "name": "DODGEVILLE 2 1",
      "init": {
        "Vr": 0.04913997909395504,
        "Vi": -0.9768983286056472
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0496300990906,
        "longitude": -90.2418330054851
      }
    },
    {
      "number": 47349,
      "class": "Bus",
      "name": "MINERAL POINT 1 1",
      "init": {
        "Vr": -0.028918994308002332,
        "Vi": -0.9869579598009546
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8387931392406,
        "longitude": -90.1089992501559
      }
    },
    {
      "number": 47350,
      "class": "Bus",
      "name": "SPRING GREEN 1 1",
      "init": {
        "Vr": 0.009408070789751035,
        "Vi": -0.9862990431964371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.264369455726,
        "longitude": -90.0946728356763
      }
    },
    {
      "number": 47351,
      "class": "Bus",
      "name": "SPRING GREEN 1 2",
      "init": {
        "Vr": 0.009356070097886238,
        "Vi": -0.9862773474725942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.264369455726,
        "longitude": -90.0946728356763
      }
    },
    {
      "number": 47352,
      "class": "Bus",
      "name": "SPRING GREEN 2 1",
      "init": {
        "Vr": -0.026710868776835855,
        "Vi": -0.9921588791731193
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1952286928587,
        "longitude": -89.9856640705423
      }
    },
    {
      "number": 47353,
      "class": "Bus",
      "name": "SPRING GREEN 2 2",
      "init": {
        "Vr": -0.026810128842558487,
        "Vi": -0.9921150253678986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1952286928587,
        "longitude": -89.9856640705423
      }
    },
    {
      "number": 47354,
      "class": "Bus",
      "name": "SPRING GREEN 3 1",
      "init": {
        "Vr": -0.04877100266636809,
        "Vi": -1.0008530223132235
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1262474443407,
        "longitude": -90.0848831389942
      }
    },
    {
      "number": 47355,
      "class": "Bus",
      "name": "HURLEY 4 1",
      "init": {
        "Vr": 0.2654575382731282,
        "Vi": -0.9991418958055592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3814882224271,
        "longitude": -90.2391336729742
      }
    },
    {
      "number": 47356,
      "class": "Bus",
      "name": "HURLEY 4 2",
      "init": {
        "Vr": 0.2653855689798332,
        "Vi": -0.9991246670269004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3814882224271,
        "longitude": -90.2391336729742
      }
    },
    {
      "number": 47357,
      "class": "Bus",
      "name": "LAC DU FLAMBEAU 1",
      "init": {
        "Vr": 0.2143698069030097,
        "Vi": -1.003965668070548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9873687160905,
        "longitude": -89.9399437887437
      }
    },
    {
      "number": 47358,
      "class": "Bus",
      "name": "MERCER 4 1",
      "init": {
        "Vr": 0.24598226476629292,
        "Vi": -0.9997028907659543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.258755620325,
        "longitude": -90.2137427992728
      }
    },
    {
      "number": 47359,
      "class": "Bus",
      "name": "PARK FALLS 1 1",
      "init": {
        "Vr": 0.21084313090434256,
        "Vi": -1.0001460104546736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9592004148634,
        "longitude": -90.4140407060509
      }
    },
    {
      "number": 47360,
      "class": "Bus",
      "name": "PARK FALLS 1 2",
      "init": {
        "Vr": 0.21077424983454623,
        "Vi": -1.000128128665998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9592004148634,
        "longitude": -90.4140407060509
      }
    },
    {
      "number": 47361,
      "class": "Bus",
      "name": "PARK FALLS 2 1",
      "init": {
        "Vr": 0.20828191381200367,
        "Vi": -1.0010332298254323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9441470185813,
        "longitude": -90.3058303962587
      }
    },
    {
      "number": 47362,
      "class": "Bus",
      "name": "ALMA CENTER 1",
      "init": {
        "Vr": 0.24234610561231507,
        "Vi": -1.0016146661683247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4223454757373,
        "longitude": -90.9994090203793
      }
    },
    {
      "number": 47363,
      "class": "Bus",
      "name": "ALMA CENTER 2",
      "init": {
        "Vr": 0.24240676661322288,
        "Vi": -1.0016234550621383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4223454757373,
        "longitude": -90.9994090203793
      }
    },
    {
      "number": 47364,
      "class": "Bus",
      "name": "BLACK RIVER FALLS 1 1",
      "init": {
        "Vr": 0.2512370053132441,
        "Vi": -0.9997057008331164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2414125542783,
        "longitude": -90.8424636065055
      }
    },
    {
      "number": 47365,
      "class": "Bus",
      "name": "BLACK RIVER FALLS 1 2",
      "init": {
        "Vr": 0.2513467955183949,
        "Vi": -0.9997095427098585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2414125542783,
        "longitude": -90.8424636065055
      }
    },
    {
      "number": 47366,
      "class": "Bus",
      "name": "BLACK RIVER FALLS 2 1",
      "init": {
        "Vr": 0.35064934587382135,
        "Vi": -0.9827606570616928
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2140189680633,
        "longitude": -90.8098156686067
      }
    },
    {
      "number": 47367,
      "class": "Bus",
      "name": "BLACK RIVER FALLS 2 2",
      "init": {
        "Vr": 0.35053091260062175,
        "Vi": -0.9827345278593196
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2140189680633,
        "longitude": -90.8098156686067
      }
    },
    {
      "number": 47368,
      "class": "Bus",
      "name": "BLACK RIVER FALLS 3 1",
      "init": {
        "Vr": 0.25041757518866536,
        "Vi": -0.9955956383950778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3411784994856,
        "longitude": -90.6804197456244
      }
    },
    {
      "number": 47369,
      "class": "Bus",
      "name": "BLAIR 1 1",
      "init": {
        "Vr": 0.25602918791524176,
        "Vi": -0.9995771585941992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3404172177019,
        "longitude": -91.2397080741152
      }
    },
    {
      "number": 47370,
      "class": "Bus",
      "name": "HIXTON 1",
      "init": {
        "Vr": 0.23956621968613112,
        "Vi": -1.0069673672463264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3215738714185,
        "longitude": -91.039375097103
      }
    },
    {
      "number": 47371,
      "class": "Bus",
      "name": "MELROSE 5 1",
      "init": {
        "Vr": 0.24967432856861219,
        "Vi": -0.9988339540899593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1682894764476,
        "longitude": -90.9657906028101
      }
    },
    {
      "number": 47372,
      "class": "Bus",
      "name": "WARRENS 1",
      "init": {
        "Vr": 0.21801236884256958,
        "Vi": -1.0086868372980593
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2260127323848,
        "longitude": -90.4416485362772
      }
    },
    {
      "number": 47373,
      "class": "Bus",
      "name": "DOUSMAN 1",
      "init": {
        "Vr": -0.1838297642646916,
        "Vi": -1.0129530645560971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9328152721607,
        "longitude": -88.4918308811979
      }
    },
    {
      "number": 47374,
      "class": "Bus",
      "name": "FORT ATKINSON 1 1",
      "init": {
        "Vr": -0.2163482831275964,
        "Vi": -1.0018963542771462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9379340890576,
        "longitude": -88.842107457368
      }
    },
    {
      "number": 47375,
      "class": "Bus",
      "name": "FORT ATKINSON 1 2",
      "init": {
        "Vr": -0.21646227264748605,
        "Vi": -1.001819920351894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9379340890576,
        "longitude": -88.842107457368
      }
    },
    {
      "number": 47376,
      "class": "Bus",
      "name": "FORT ATKINSON 2 1",
      "init": {
        "Vr": -0.2207404326420881,
        "Vi": -0.9874520579144941
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7809739005536,
        "longitude": -88.8473795407798
      }
    },
    {
      "number": 47377,
      "class": "Bus",
      "name": "FORT ATKINSON 2 2",
      "init": {
        "Vr": -0.22094803711865543,
        "Vi": -0.9872570333208375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7809739005536,
        "longitude": -88.8473795407798
      }
    },
    {
      "number": 47378,
      "class": "Bus",
      "name": "FORT ATKINSON 3 1",
      "init": {
        "Vr": -0.20902227061249462,
        "Vi": -1.0000282370390974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9613079307006,
        "longitude": -88.8297546077031
      }
    },
    {
      "number": 47379,
      "class": "Bus",
      "name": "FORT ATKINSON 4 1",
      "init": {
        "Vr": -0.23110266938234703,
        "Vi": -1.0037961576333398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8568471242198,
        "longitude": -88.8408964258541
      }
    },
    {
      "number": 47380,
      "class": "Bus",
      "name": "JEFFERSON 15 1",
      "init": {
        "Vr": -0.23634062657550678,
        "Vi": -1.0097609367277987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8806474522429,
        "longitude": -88.7901434826288
      }
    },
    {
      "number": 47381,
      "class": "Bus",
      "name": "JEFFERSON 15 2",
      "init": {
        "Vr": -0.23597506122794143,
        "Vi": -1.0092718525063058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8806474522429,
        "longitude": -88.7901434826288
      }
    },
    {
      "number": 47382,
      "class": "Bus",
      "name": "JEFFERSON 16 1",
      "init": {
        "Vr": -0.21577610136556383,
        "Vi": -1.0081862299161772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9597402344201,
        "longitude": -88.7409674425086
      }
    },
    {
      "number": 47383,
      "class": "Bus",
      "name": "JEFFERSON 16 2",
      "init": {
        "Vr": -0.21569643133952024,
        "Vi": -1.0082582579259183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9597402344201,
        "longitude": -88.7409674425086
      }
    },
    {
      "number": 47384,
      "class": "Bus",
      "name": "JOHNSON CREEK 1",
      "init": {
        "Vr": -0.15433440990305927,
        "Vi": -1.0017823396137784
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0741499643243,
        "longitude": -88.8531768926685
      }
    },
    {
      "number": 47385,
      "class": "Bus",
      "name": "LAKE MILLS 1 1",
      "init": {
        "Vr": -0.13908787205603002,
        "Vi": -1.002019625813696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1181689218833,
        "longitude": -88.8879840792911
      }
    },
    {
      "number": 47386,
      "class": "Bus",
      "name": "LAKE MILLS 1 2",
      "init": {
        "Vr": -0.13901423053921538,
        "Vi": -1.0020700694855005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1181689218833,
        "longitude": -88.8879840792911
      }
    },
    {
      "number": 47387,
      "class": "Bus",
      "name": "LAKE MILLS 2 1",
      "init": {
        "Vr": -0.18123950357872962,
        "Vi": -0.9992772193199116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9810826940705,
        "longitude": -88.9186567793526
      }
    },
    {
      "number": 47388,
      "class": "Bus",
      "name": "LAKE MILLS 2 2",
      "init": {
        "Vr": -0.18133447302407318,
        "Vi": -0.9992123191662945
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9810826940705,
        "longitude": -88.9186567793526
      }
    },
    {
      "number": 47389,
      "class": "Bus",
      "name": "LAKE MILLS 3 1",
      "init": {
        "Vr": -0.15584836207751068,
        "Vi": -1.003166517646992
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0320459326936,
        "longitude": -88.9487890048139
      }
    },
    {
      "number": 47390,
      "class": "Bus",
      "name": "LAKE MILLS 3 2",
      "init": {
        "Vr": -0.15591002917326738,
        "Vi": -1.003111261072268
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0320459326936,
        "longitude": -88.9487890048139
      }
    },
    {
      "number": 47391,
      "class": "Bus",
      "name": "MILTON 32 1",
      "init": {
        "Vr": -0.2229318737000519,
        "Vi": -0.9837652889053614
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8279801472464,
        "longitude": -88.8709044427475
      }
    },
    {
      "number": 47392,
      "class": "Bus",
      "name": "SULLIVAN 10 1",
      "init": {
        "Vr": -0.18947066095193804,
        "Vi": -1.011480019505975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0303748402178,
        "longitude": -88.6167239808946
      }
    },
    {
      "number": 47393,
      "class": "Bus",
      "name": "WATERTOWN 17 1",
      "init": {
        "Vr": -0.2101309167467913,
        "Vi": -1.0186745442923528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0356375202446,
        "longitude": -88.7386443365561
      }
    },
    {
      "number": 47394,
      "class": "Bus",
      "name": "WATERTOWN 18 1",
      "init": {
        "Vr": -0.1549716609065892,
        "Vi": -1.004486926249305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1264927117507,
        "longitude": -88.752070482341
      }
    },
    {
      "number": 47395,
      "class": "Bus",
      "name": "WATERTOWN 18 2",
      "init": {
        "Vr": -0.15459207406198303,
        "Vi": -1.0047102074119398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1264927117507,
        "longitude": -88.752070482341
      }
    },
    {
      "number": 47396,
      "class": "Bus",
      "name": "WATERTOWN 19 1",
      "init": {
        "Vr": -0.14971861118973562,
        "Vi": -1.0019688399778592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1215562898832,
        "longitude": -88.8220647922483
      }
    },
    {
      "number": 47397,
      "class": "Bus",
      "name": "WHITEWATER 1 1",
      "init": {
        "Vr": -0.22962031233123084,
        "Vi": -0.9996726386283188
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8360879318044,
        "longitude": -88.7537846592995
      }
    },
    {
      "number": 47398,
      "class": "Bus",
      "name": "WHITEWATER 1 2",
      "init": {
        "Vr": -0.22972635286779927,
        "Vi": -0.9995495026367552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8360879318044,
        "longitude": -88.7537846592995
      }
    },
    {
      "number": 47399,
      "class": "Bus",
      "name": "WHITEWATER 2 1",
      "init": {
        "Vr": -0.21991147071211653,
        "Vi": -1.0028530604218913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8884954324403,
        "longitude": -88.6425455253486
      }
    },
    {
      "number": 47400,
      "class": "Bus",
      "name": "WHITEWATER 3 1",
      "init": {
        "Vr": -0.23205672548401488,
        "Vi": -1.0024369824203474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8668820559423,
        "longitude": -88.7182486581409
      }
    },
    {
      "number": 47401,
      "class": "Bus",
      "name": "CAMP DOUGLAS 1 1",
      "init": {
        "Vr": 0.20104715223217104,
        "Vi": -1.014230904479739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9814104348992,
        "longitude": -90.3096780592318
      }
    },
    {
      "number": 47402,
      "class": "Bus",
      "name": "CAMP DOUGLAS 1 2",
      "init": {
        "Vr": 0.201005084395756,
        "Vi": -1.014216325745038
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9814104348992,
        "longitude": -90.3096780592318
      }
    },
    {
      "number": 47403,
      "class": "Bus",
      "name": "CAMP DOUGLAS 2 1",
      "init": {
        "Vr": 0.1720044574949145,
        "Vi": -1.0252010697632066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8748788518899,
        "longitude": -90.3099829278856
      }
    },
    {
      "number": 47404,
      "class": "Bus",
      "name": "HILLSBORO 14 1",
      "init": {
        "Vr": 0.21180344417860608,
        "Vi": -1.0132002085506773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.541116024688,
        "longitude": -90.4936404207981
      }
    },
    {
      "number": 47405,
      "class": "Bus",
      "name": "HILLSBORO 15 1",
      "init": {
        "Vr": 0.15961098661001197,
        "Vi": -1.0042263733320198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6839684122388,
        "longitude": -90.4128297416322
      }
    },
    {
      "number": 47406,
      "class": "Bus",
      "name": "HILLSBORO 15 2",
      "init": {
        "Vr": 0.15954029061966488,
        "Vi": -1.0041976098642418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6839684122388,
        "longitude": -90.4128297416322
      }
    },
    {
      "number": 47407,
      "class": "Bus",
      "name": "LA VALLE 1",
      "init": {
        "Vr": 0.08092702846971377,
        "Vi": -1.0104577408425925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5824124668796,
        "longitude": -90.2116392074254
      }
    },
    {
      "number": 47408,
      "class": "Bus",
      "name": "MAUSTON 1 1",
      "init": {
        "Vr": 0.1785649777502816,
        "Vi": -1.0115435876904932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7673953776724,
        "longitude": -90.0413057359434
      }
    },
    {
      "number": 47409,
      "class": "Bus",
      "name": "MAUSTON 2 1",
      "init": {
        "Vr": 0.16387747840145947,
        "Vi": -1.010007994991035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8127741329249,
        "longitude": -89.9759660538277
      }
    },
    {
      "number": 47410,
      "class": "Bus",
      "name": "MAUSTON 3 1",
      "init": {
        "Vr": 0.23502579870379242,
        "Vi": -1.010601125859223
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346400429521,
        "longitude": -90.0935160304419
      }
    },
    {
      "number": 47411,
      "class": "Bus",
      "name": "MAUSTON 3 2",
      "init": {
        "Vr": 0.20316692739733258,
        "Vi": -1.0151987808832248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346400429521,
        "longitude": -90.0935160304419
      }
    },
    {
      "number": 47412,
      "class": "Bus",
      "name": "MAUSTON 3 3",
      "init": {
        "Vr": 0.1485776102008604,
        "Vi": -1.0230767385075092
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346400429521,
        "longitude": -90.0935160304419
      }
    },
    {
      "number": 47413,
      "class": "Bus",
      "name": "MAUSTON 3 4",
      "init": {
        "Vr": 0.1485776102008604,
        "Vi": -1.023076738507509
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346400429521,
        "longitude": -90.0935160304419
      }
    },
    {
      "number": 47414,
      "class": "Bus",
      "name": "MAUSTON 3 5",
      "init": {
        "Vr": 0.23483177057436447,
        "Vi": -1.0105794803275319
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346400429521,
        "longitude": -90.0935160304419
      }
    },
    {
      "number": 47415,
      "class": "Bus",
      "name": "NECEDAH 1 1",
      "init": {
        "Vr": 0.2314945484095504,
        "Vi": -1.011092807726216
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1163972792681,
        "longitude": -90.1462805270043
      }
    },
    {
      "number": 47416,
      "class": "Bus",
      "name": "NECEDAH 1 2",
      "init": {
        "Vr": 0.23145754570721488,
        "Vi": -1.0110908576292852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1163972792681,
        "longitude": -90.1462805270043
      }
    },
    {
      "number": 47417,
      "class": "Bus",
      "name": "NECEDAH 2 1",
      "init": {
        "Vr": 0.23576064504485983,
        "Vi": -1.0086854785252273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1970501934275,
        "longitude": -90.0431381550215
      }
    },
    {
      "number": 47418,
      "class": "Bus",
      "name": "NECEDAH 2 2",
      "init": {
        "Vr": 0.23572194563755977,
        "Vi": -1.008665538048383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1970501934275,
        "longitude": -90.0431381550215
      }
    },
    {
      "number": 47419,
      "class": "Bus",
      "name": "NEW LISBON 1 1",
      "init": {
        "Vr": 0.20051118933471793,
        "Vi": -1.0142056097355379
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9286671275761,
        "longitude": -90.1042911213543
      }
    },
    {
      "number": 47420,
      "class": "Bus",
      "name": "WONEWOC 1",
      "init": {
        "Vr": 0.133882946010042,
        "Vi": -1.0093627181127987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6954354024081,
        "longitude": -90.2092159264067
      }
    },
    {
      "number": 47421,
      "class": "Bus",
      "name": "BURLINGTON 30 1",
      "init": {
        "Vr": -0.2339590386463062,
        "Vi": -0.9774147937086095
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7333267566003,
        "longitude": -88.2995574215404
      }
    },
    {
      "number": 47422,
      "class": "Bus",
      "name": "BURLINGTON 31 1",
      "init": {
        "Vr": -0.26140161124676453,
        "Vi": -0.9661725205989644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5927790475641,
        "longitude": -88.2687009443075
      }
    },
    {
      "number": 47423,
      "class": "Bus",
      "name": "BURLINGTON 32 1",
      "init": {
        "Vr": -0.09488960379792358,
        "Vi": -1.0427732454890601
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5214527444971,
        "longitude": -88.334333004153
      }
    },
    {
      "number": 47424,
      "class": "Bus",
      "name": "BURLINGTON 32 2",
      "init": {
        "Vr": -0.13644102562628943,
        "Vi": -1.0423221252082584
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5214527444971,
        "longitude": -88.334333004153
      }
    },
    {
      "number": 47425,
      "class": "Bus",
      "name": "BURLINGTON 32 3",
      "init": {
        "Vr": -0.0898325919014018,
        "Vi": -1.0417646339650648
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5214527444971,
        "longitude": -88.334333004153
      }
    },
    {
      "number": 47426,
      "class": "Bus",
      "name": "BURLINGTON 33 1",
      "init": {
        "Vr": -0.254130008616391,
        "Vi": -0.9676201868414719
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6651355416458,
        "longitude": -88.2563349642275
      }
    },
    {
      "number": 47427,
      "class": "Bus",
      "name": "GENOA CITY 1",
      "init": {
        "Vr": -0.3105537552544813,
        "Vi": -0.983731845212236
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4422253990915,
        "longitude": -88.3481041594048
      }
    },
    {
      "number": 47428,
      "class": "Bus",
      "name": "GENOA CITY 2",
      "init": {
        "Vr": -0.31048077515017797,
        "Vi": -0.983787690075781
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4422253990915,
        "longitude": -88.3481041594048
      }
    },
    {
      "number": 47429,
      "class": "Bus",
      "name": "KENOSHA 1 1",
      "init": {
        "Vr": -0.1340934109737039,
        "Vi": -1.0294133163669994
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6656847239038,
        "longitude": -87.8307589847824
      }
    },
    {
      "number": 47430,
      "class": "Bus",
      "name": "KENOSHA 1 2",
      "init": {
        "Vr": -0.13393041849113047,
        "Vi": -1.0308174272371415
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6656847239038,
        "longitude": -87.8307589847824
      }
    },
    {
      "number": 47431,
      "class": "Bus",
      "name": "KENOSHA 2 1",
      "init": {
        "Vr": -0.3279105465108456,
        "Vi": -0.9689578915465914
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5232351340303,
        "longitude": -87.8111311842409
      }
    },
    {
      "number": 47432,
      "class": "Bus",
      "name": "KENOSHA 3 1",
      "init": {
        "Vr": -0.3203199914078726,
        "Vi": -0.9673749997406074
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5425725668511,
        "longitude": -87.8323487596652
      }
    },
    {
      "number": 47433,
      "class": "Bus",
      "name": "KENOSHA 3 2",
      "init": {
        "Vr": -0.32049375606790687,
        "Vi": -0.967221191641347
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5425725668511,
        "longitude": -87.8323487596652
      }
    },
    {
      "number": 47434,
      "class": "Bus",
      "name": "KENOSHA 4 1",
      "init": {
        "Vr": -0.30528387525851364,
        "Vi": -0.9671401843142231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5779271382778,
        "longitude": -87.8293209588291
      }
    },
    {
      "number": 47435,
      "class": "Bus",
      "name": "KENOSHA 4 2",
      "init": {
        "Vr": -0.30547306307664096,
        "Vi": -0.9670175495518913
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5779271382778,
        "longitude": -87.8293209588291
      }
    },
    {
      "number": 47436,
      "class": "Bus",
      "name": "KENOSHA 5 1",
      "init": {
        "Vr": -0.2830168066073862,
        "Vi": -0.9690819109379858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5714310378202,
        "longitude": -88.0810658055701
      }
    },
    {
      "number": 47437,
      "class": "Bus",
      "name": "KENOSHA 5 2",
      "init": {
        "Vr": -0.2832520285082503,
        "Vi": -0.9688987519659885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5714310378202,
        "longitude": -88.0810658055701
      }
    },
    {
      "number": 47438,
      "class": "Bus",
      "name": "KENOSHA 6 1",
      "init": {
        "Vr": -0.14663666252883006,
        "Vi": -1.030404391724996
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5178909710702,
        "longitude": -88.1144427118624
      }
    },
    {
      "number": 47439,
      "class": "Bus",
      "name": "KENOSHA 6 2",
      "init": {
        "Vr": -0.26088683585239464,
        "Vi": -0.9809095673422492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5178909710702,
        "longitude": -88.1144427118624
      }
    },
    {
      "number": 47440,
      "class": "Bus",
      "name": "KENOSHA 6 3",
      "init": {
        "Vr": -0.28522548292381006,
        "Vi": -0.9703657145976705
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5178909710702,
        "longitude": -88.1144427118624
      }
    },
    {
      "number": 47441,
      "class": "Bus",
      "name": "KENOSHA 6 4",
      "init": {
        "Vr": -0.28522548292381006,
        "Vi": -0.9703657145976704
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5178909710702,
        "longitude": -88.1144427118624
      }
    },
    {
      "number": 47442,
      "class": "Bus",
      "name": "KENOSHA 6 5",
      "init": {
        "Vr": -0.14524213144318435,
        "Vi": -1.0314125934850167
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5178909710702,
        "longitude": -88.1144427118624
      }
    },
    {
      "number": 47443,
      "class": "Bus",
      "name": "KENOSHA 7 1",
      "init": {
        "Vr": -0.28663694788195615,
        "Vi": -0.9680207697852625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5526892026269,
        "longitude": -88.0207675712793
      }
    },
    {
      "number": 47444,
      "class": "Bus",
      "name": "KENOSHA 7 2",
      "init": {
        "Vr": -0.28679157451353693,
        "Vi": -0.9678346048609622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5526892026269,
        "longitude": -88.0207675712793
      }
    },
    {
      "number": 47445,
      "class": "Bus",
      "name": "KENOSHA 8 1",
      "init": {
        "Vr": -0.3029420498686039,
        "Vi": -0.9620207291713232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5233290248143,
        "longitude": -88.0152305990082
      }
    },
    {
      "number": 47446,
      "class": "Bus",
      "name": "KENOSHA 9 1",
      "init": {
        "Vr": -0.2977311932798051,
        "Vi": -0.970117541371512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5592620830014,
        "longitude": -87.8705701229279
      }
    },
    {
      "number": 47447,
      "class": "Bus",
      "name": "KENOSHA 10 1",
      "init": {
        "Vr": -0.2763864479998573,
        "Vi": -0.9733946696677612
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6045782452499,
        "longitude": -87.9030053186205
      }
    },
    {
      "number": 47448,
      "class": "Bus",
      "name": "KENOSHA 11 1",
      "init": {
        "Vr": -0.2861056030044174,
        "Vi": -0.967793444528795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6360836338477,
        "longitude": -87.890720520727
      }
    },
    {
      "number": 47449,
      "class": "Bus",
      "name": "KENOSHA 12 1",
      "init": {
        "Vr": -0.26928426034616637,
        "Vi": -0.974538688970844
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5705030655768,
        "longitude": -87.9663692752961
      }
    },
    {
      "number": 47450,
      "class": "Bus",
      "name": "KENOSHA 13 1",
      "init": {
        "Vr": -0.2696768960989572,
        "Vi": -0.976887592459144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5875694290653,
        "longitude": -87.9192870486302
      }
    },
    {
      "number": 47451,
      "class": "Bus",
      "name": "KENOSHA 13 2",
      "init": {
        "Vr": -0.26980467241807626,
        "Vi": -0.976723741804674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5875694290653,
        "longitude": -87.9192870486302
      }
    },
    {
      "number": 47452,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 1 1",
      "init": {
        "Vr": -0.33267141631048813,
        "Vi": -0.9718767446757701
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4628179893772,
        "longitude": -87.8533811725988
      }
    },
    {
      "number": 47453,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 2 1",
      "init": {
        "Vr": -0.3251567632139896,
        "Vi": -0.9684939744308939
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5079309895395,
        "longitude": -87.8556111047863
      }
    },
    {
      "number": 47454,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 2 2",
      "init": {
        "Vr": -0.3252449220826013,
        "Vi": -0.9684001105065706
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5079309895395,
        "longitude": -87.8556111047863
      }
    },
    {
      "number": 47455,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 3 1",
      "init": {
        "Vr": -0.3206487414415509,
        "Vi": -0.9672987912889617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.47039951683,
        "longitude": -87.9155936252825
      }
    },
    {
      "number": 47456,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 4 1",
      "init": {
        "Vr": -0.30825500643249554,
        "Vi": -0.9681747917207623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.542224132493,
        "longitude": -87.92485523818
      }
    },
    {
      "number": 47457,
      "class": "Bus",
      "name": "RACINE 6 1",
      "init": {
        "Vr": -0.2676675870643582,
        "Vi": -0.9737871924141529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7133778081555,
        "longitude": -87.7813608944361
      }
    },
    {
      "number": 47458,
      "class": "Bus",
      "name": "RACINE 7 1",
      "init": {
        "Vr": -0.27271734131125613,
        "Vi": -0.9690986193356361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7305195723841,
        "longitude": -87.7791864206781
      }
    },
    {
      "number": 47459,
      "class": "Bus",
      "name": "RACINE 8 1",
      "init": {
        "Vr": -0.27325440583407096,
        "Vi": -0.9695370392779299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47460,
      "class": "Bus",
      "name": "RACINE 8 2",
      "init": {
        "Vr": -0.273254405834071,
        "Vi": -0.9695370392779302
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47461,
      "class": "Bus",
      "name": "RACINE 8 3",
      "init": {
        "Vr": -0.273254405834071,
        "Vi": -0.9695370392779302
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47462,
      "class": "Bus",
      "name": "RACINE 8 4",
      "init": {
        "Vr": -0.27325440583407096,
        "Vi": -0.9695370392779301
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47463,
      "class": "Bus",
      "name": "RACINE 8 5",
      "init": {
        "Vr": -0.2729771256508395,
        "Vi": -0.9697850920644885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47464,
      "class": "Bus",
      "name": "RACINE 8 7",
      "init": {
        "Vr": -0.27325440583407096,
        "Vi": -0.9695370392779299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6522102065885,
        "longitude": -87.8118411660909
      }
    },
    {
      "number": 47465,
      "class": "Bus",
      "name": "RACINE 9 1",
      "init": {
        "Vr": -0.28210195695923984,
        "Vi": -0.9605180111105437
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6771373474688,
        "longitude": -87.8021022448797
      }
    },
    {
      "number": 47466,
      "class": "Bus",
      "name": "SALEM 40 1",
      "init": {
        "Vr": -0.2676414568720338,
        "Vi": -0.9750000237812134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6008376015977,
        "longitude": -88.1372971036576
      }
    },
    {
      "number": 47467,
      "class": "Bus",
      "name": "SALEM 40 2",
      "init": {
        "Vr": -0.26777642427496373,
        "Vi": -0.9748590479059344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6008376015977,
        "longitude": -88.1372971036576
      }
    },
    {
      "number": 47468,
      "class": "Bus",
      "name": "STURTEVANT 1 1",
      "init": {
        "Vr": -0.23719214995267388,
        "Vi": -0.9912006183675395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.710765751864,
        "longitude": -87.9866388826679
      }
    },
    {
      "number": 47469,
      "class": "Bus",
      "name": "STURTEVANT 1 2",
      "init": {
        "Vr": -0.23708378989682724,
        "Vi": -0.9912911364689915
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.710765751864,
        "longitude": -87.9866388826679
      }
    },
    {
      "number": 47470,
      "class": "Bus",
      "name": "TREVOR 1",
      "init": {
        "Vr": -0.2717222459369198,
        "Vi": -0.9751201775015138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5423139031113,
        "longitude": -88.1835800203651
      }
    },
    {
      "number": 47471,
      "class": "Bus",
      "name": "TWIN LAKES 1",
      "init": {
        "Vr": -0.32325604045289824,
        "Vi": -0.9771009478736031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5002316529871,
        "longitude": -88.2786935465641
      }
    },
    {
      "number": 47472,
      "class": "Bus",
      "name": "UNION GROVE 1 1",
      "init": {
        "Vr": -0.24070500033497638,
        "Vi": -0.9897440899436271
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.641131052024,
        "longitude": -88.0662197480212
      }
    },
    {
      "number": 47473,
      "class": "Bus",
      "name": "UNION GROVE 2 1",
      "init": {
        "Vr": -0.24379347958507444,
        "Vi": -0.9880066545802689
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6151932419629,
        "longitude": -87.9784694546197
      }
    },
    {
      "number": 47474,
      "class": "Bus",
      "name": "UNION GROVE 3 1",
      "init": {
        "Vr": -0.22923169386017045,
        "Vi": -0.9964909199306663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6812587386503,
        "longitude": -87.978440604719
      }
    },
    {
      "number": 47475,
      "class": "Bus",
      "name": "KEWAUNEE 1 1",
      "init": {
        "Vr": -0.07628507578768848,
        "Vi": -0.9824002259315388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4572015736435,
        "longitude": -87.5238456739167
      }
    },
    {
      "number": 47476,
      "class": "Bus",
      "name": "KEWAUNEE 2 1",
      "init": {
        "Vr": -0.057356376233511405,
        "Vi": -0.9878156860817682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.446759886985,
        "longitude": -87.6082147307532
      }
    },
    {
      "number": 47477,
      "class": "Bus",
      "name": "BANGOR 14 1",
      "init": {
        "Vr": 0.275860311046814,
        "Vi": -0.9887210907248246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9711468874976,
        "longitude": -90.9546516324225
      }
    },
    {
      "number": 47478,
      "class": "Bus",
      "name": "BANGOR 14 2",
      "init": {
        "Vr": 0.27590383900014437,
        "Vi": -0.9887288392497984
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9711468874976,
        "longitude": -90.9546516324225
      }
    },
    {
      "number": 47479,
      "class": "Bus",
      "name": "BANGOR 15 1",
      "init": {
        "Vr": 0.2842968407418446,
        "Vi": -0.98619606515214
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8831720538223,
        "longitude": -90.8974342704327
      }
    },
    {
      "number": 47480,
      "class": "Bus",
      "name": "CASHTON 1 1",
      "init": {
        "Vr": 0.37891654276921366,
        "Vi": -0.9794639694664339
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7141673628152,
        "longitude": -90.7746612616078
      }
    },
    {
      "number": 47481,
      "class": "Bus",
      "name": "CASHTON 1 2",
      "init": {
        "Vr": 0.3749043515720871,
        "Vi": -0.973974026242461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7141673628152,
        "longitude": -90.7746612616078
      }
    },
    {
      "number": 47482,
      "class": "Bus",
      "name": "CASHTON 1 3",
      "init": {
        "Vr": 0.2810853881365245,
        "Vi": -0.994234813119982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7141673628152,
        "longitude": -90.7746612616078
      }
    },
    {
      "number": 47483,
      "class": "Bus",
      "name": "CASHTON 1 4",
      "init": {
        "Vr": 0.3790895447086269,
        "Vi": -0.9795786882198984
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7141673628152,
        "longitude": -90.7746612616078
      }
    },
    {
      "number": 47484,
      "class": "Bus",
      "name": "CASHTON 1 6",
      "init": {
        "Vr": 0.3788026061729148,
        "Vi": -0.9794668405897481
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7141673628152,
        "longitude": -90.7746612616078
      }
    },
    {
      "number": 47485,
      "class": "Bus",
      "name": "HOLMEN 1 1",
      "init": {
        "Vr": 0.2626234104024139,
        "Vi": -1.0010234844606063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0357350941115,
        "longitude": -91.2740709637605
      }
    },
    {
      "number": 47486,
      "class": "Bus",
      "name": "HOLMEN 1 2",
      "init": {
        "Vr": 0.26249372714057345,
        "Vi": -1.0010075557784852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0357350941115,
        "longitude": -91.2740709637605
      }
    },
    {
      "number": 47487,
      "class": "Bus",
      "name": "HOLMEN 2 1",
      "init": {
        "Vr": 0.2617796788826753,
        "Vi": -0.9906419562541002
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0306427991587,
        "longitude": -91.1604897774862
      }
    },
    {
      "number": 47488,
      "class": "Bus",
      "name": "HOLMEN 2 2",
      "init": {
        "Vr": 0.2616380493997632,
        "Vi": -0.9906136672445675
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0306427991587,
        "longitude": -91.1604897774862
      }
    },
    {
      "number": 47489,
      "class": "Bus",
      "name": "HOLMEN 3 1",
      "init": {
        "Vr": 0.2644881714288237,
        "Vi": -0.98634482161139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0150893865241,
        "longitude": -91.1968436253836
      }
    },
    {
      "number": 47490,
      "class": "Bus",
      "name": "HOLMEN 3 2",
      "init": {
        "Vr": 0.26433912277794724,
        "Vi": -0.9862564010750176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0150893865241,
        "longitude": -91.1968436253836
      }
    },
    {
      "number": 47491,
      "class": "Bus",
      "name": "LA CROSSE 2 1",
      "init": {
        "Vr": 0.28697019440919047,
        "Vi": -0.9818705974114821
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8475785189056,
        "longitude": -91.0512590418401
      }
    },
    {
      "number": 47492,
      "class": "Bus",
      "name": "LA CROSSE 2 2",
      "init": {
        "Vr": 0.2866493580748112,
        "Vi": -0.9818334542480467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8475785189056,
        "longitude": -91.0512590418401
      }
    },
    {
      "number": 47493,
      "class": "Bus",
      "name": "LA CROSSE 3 1",
      "init": {
        "Vr": 0.25728803819678553,
        "Vi": -0.976065564151591
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7789884492952,
        "longitude": -91.1838062798338
      }
    },
    {
      "number": 47494,
      "class": "Bus",
      "name": "LA CROSSE 4 1",
      "init": {
        "Vr": 0.2569734463058464,
        "Vi": -0.9753942517046456
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7301523315811,
        "longitude": -91.1283762828437
      }
    },
    {
      "number": 47495,
      "class": "Bus",
      "name": "LA CROSSE 5 1",
      "init": {
        "Vr": 0.3768687994893071,
        "Vi": -0.9752510865748021
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47496,
      "class": "Bus",
      "name": "LA CROSSE 5 2",
      "init": {
        "Vr": 0.2973333276409986,
        "Vi": -0.9841407585462926
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47497,
      "class": "Bus",
      "name": "LA CROSSE 5 3",
      "init": {
        "Vr": 0.23117952396500252,
        "Vi": -0.991534762771907
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47498,
      "class": "Bus",
      "name": "LA CROSSE 5 4",
      "init": {
        "Vr": 0.2311795239650025,
        "Vi": -0.991534762771907
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47499,
      "class": "Bus",
      "name": "LA CROSSE 5 5",
      "init": {
        "Vr": 0.37653563114162963,
        "Vi": -0.9752580301210764
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47500,
      "class": "Bus",
      "name": "LA CROSSE 5 7",
      "init": {
        "Vr": 0.3784463777764581,
        "Vi": -0.9752941778942149
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8553328142327,
        "longitude": -91.0949899230726
      }
    },
    {
      "number": 47501,
      "class": "Bus",
      "name": "LA CROSSE 6 1",
      "init": {
        "Vr": 0.2754685928068339,
        "Vi": -0.9771085364151504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8297559958082,
        "longitude": -91.2123066137652
      }
    },
    {
      "number": 47502,
      "class": "Bus",
      "name": "LA CROSSE 7 1",
      "init": {
        "Vr": 0.2710339592719472,
        "Vi": -0.9838998147555804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9233229335939,
        "longitude": -91.1762605967497
      }
    },
    {
      "number": 47503,
      "class": "Bus",
      "name": "LA CROSSE 8 1",
      "init": {
        "Vr": 0.2799161210875805,
        "Vi": -0.9798760415848481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8876209942694,
        "longitude": -91.2505053112265
      }
    },
    {
      "number": 47504,
      "class": "Bus",
      "name": "LA CROSSE 8 2",
      "init": {
        "Vr": 0.28006997785533805,
        "Vi": -0.9799078489087932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8876209942694,
        "longitude": -91.2505053112265
      }
    },
    {
      "number": 47505,
      "class": "Bus",
      "name": "LA CROSSE 9 1",
      "init": {
        "Vr": 0.29215182934849476,
        "Vi": -0.9714271670450737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47506,
      "class": "Bus",
      "name": "LA CROSSE 9 2",
      "init": {
        "Vr": 0.3026078256746179,
        "Vi": -0.9631362887701174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47507,
      "class": "Bus",
      "name": "LA CROSSE 9 3",
      "init": {
        "Vr": 0.2908253368170657,
        "Vi": -0.9602847679347076
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47508,
      "class": "Bus",
      "name": "LA CROSSE 9 4",
      "init": {
        "Vr": 0.32060564240822864,
        "Vi": -0.9543875955605231
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47509,
      "class": "Bus",
      "name": "LA CROSSE 9 5",
      "init": {
        "Vr": 0.30260782567461764,
        "Vi": -0.9631362887701178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47510,
      "class": "Bus",
      "name": "LA CROSSE 9 6",
      "init": {
        "Vr": 0.30260782567461764,
        "Vi": -0.9631362887701178
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47511,
      "class": "Bus",
      "name": "LA CROSSE 9 7",
      "init": {
        "Vr": 0.30260782567461764,
        "Vi": -0.9631362887701177
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47512,
      "class": "Bus",
      "name": "LA CROSSE 9 8",
      "init": {
        "Vr": 0.2917220791278793,
        "Vi": -0.9715934734624994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47513,
      "class": "Bus",
      "name": "LA CROSSE 9 10",
      "init": {
        "Vr": 0.29215182934849476,
        "Vi": -0.9714271670450737
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8469167883689,
        "longitude": -91.3112089067292
      }
    },
    {
      "number": 47514,
      "class": "Bus",
      "name": "ONALASKA 1 1",
      "init": {
        "Vr": 0.2743274421699349,
        "Vi": -0.9796534651375705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.90949200555,
        "longitude": -91.234169188065
      }
    },
    {
      "number": 47515,
      "class": "Bus",
      "name": "ONALASKA 1 2",
      "init": {
        "Vr": 0.274133789951819,
        "Vi": -0.9796157550813509
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.90949200555,
        "longitude": -91.234169188065
      }
    },
    {
      "number": 47516,
      "class": "Bus",
      "name": "ONALASKA 2 1",
      "init": {
        "Vr": 0.27592427350156895,
        "Vi": -0.9790671889556715
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8664868783675,
        "longitude": -91.2439903866293
      }
    },
    {
      "number": 47517,
      "class": "Bus",
      "name": "ONALASKA 3 1",
      "init": {
        "Vr": 0.3807378053849966,
        "Vi": -0.9744786177241134
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47518,
      "class": "Bus",
      "name": "ONALASKA 3 2",
      "init": {
        "Vr": 0.3901837707376082,
        "Vi": -0.9685586906795506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47519,
      "class": "Bus",
      "name": "ONALASKA 3 3",
      "init": {
        "Vr": 0.3820138467467213,
        "Vi": -0.973678903676517
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47520,
      "class": "Bus",
      "name": "ONALASKA 3 4",
      "init": {
        "Vr": 0.38201384674672123,
        "Vi": -0.973678903676517
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47521,
      "class": "Bus",
      "name": "ONALASKA 3 5",
      "init": {
        "Vr": 0.37373130457908793,
        "Vi": -0.9685124165746268
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47522,
      "class": "Bus",
      "name": "ONALASKA 3 6",
      "init": {
        "Vr": 0.3893371783370699,
        "Vi": -0.968556309560433
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47523,
      "class": "Bus",
      "name": "ONALASKA 3 7",
      "init": {
        "Vr": 0.3893371783370698,
        "Vi": -0.9685563095604328
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47524,
      "class": "Bus",
      "name": "ONALASKA 3 8",
      "init": {
        "Vr": 0.38056546428182064,
        "Vi": -0.9745424454432017
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47525,
      "class": "Bus",
      "name": "ONALASKA 3 10",
      "init": {
        "Vr": 0.3807378053849966,
        "Vi": -0.9744786177241134
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9245013013522,
        "longitude": -91.2585590201349
      }
    },
    {
      "number": 47526,
      "class": "Bus",
      "name": "ONALASKA 4 1",
      "init": {
        "Vr": 0.27078597028740736,
        "Vi": -0.9819704182642087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9523904115078,
        "longitude": -91.2856633576026
      }
    },
    {
      "number": 47527,
      "class": "Bus",
      "name": "ONALASKA 4 2",
      "init": {
        "Vr": 0.2706043019256368,
        "Vi": -0.9819285210006843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9523904115078,
        "longitude": -91.2856633576026
      }
    },
    {
      "number": 47528,
      "class": "Bus",
      "name": "SPARTA 16 1",
      "init": {
        "Vr": 0.2534627759260918,
        "Vi": -1.005735575985364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.937912811439,
        "longitude": -90.7287088838519
      }
    },
    {
      "number": 47529,
      "class": "Bus",
      "name": "SPARTA 16 2",
      "init": {
        "Vr": 0.2533368010755854,
        "Vi": -1.005729294204853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.937912811439,
        "longitude": -90.7287088838519
      }
    },
    {
      "number": 47530,
      "class": "Bus",
      "name": "SPARTA 17 1",
      "init": {
        "Vr": 0.2637157299919815,
        "Vi": -1.005315318163259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9590027963504,
        "longitude": -90.7591167908859
      }
    },
    {
      "number": 47531,
      "class": "Bus",
      "name": "SPARTA 17 2",
      "init": {
        "Vr": 0.26385399102281853,
        "Vi": -1.0053304913394825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9590027963504,
        "longitude": -90.7591167908859
      }
    },
    {
      "number": 47532,
      "class": "Bus",
      "name": "SPARTA 18 1",
      "init": {
        "Vr": 0.26682039809189645,
        "Vi": -1.0043674550501958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0197355259086,
        "longitude": -90.806256320096
      }
    },
    {
      "number": 47533,
      "class": "Bus",
      "name": "SPARTA 19 1",
      "init": {
        "Vr": 0.3447262852842714,
        "Vi": -0.9811410799065526
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9937499689042,
        "longitude": -90.7761715979793
      }
    },
    {
      "number": 47534,
      "class": "Bus",
      "name": "SPARTA 19 2",
      "init": {
        "Vr": 0.27773126941362875,
        "Vi": -1.0056225226107378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9937499689042,
        "longitude": -90.7761715979793
      }
    },
    {
      "number": 47535,
      "class": "Bus",
      "name": "SPARTA 19 3",
      "init": {
        "Vr": 0.3445931960639246,
        "Vi": -0.9811155146209524
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9937499689042,
        "longitude": -90.7761715979793
      }
    },
    {
      "number": 47536,
      "class": "Bus",
      "name": "STODDARD 2 1",
      "init": {
        "Vr": 0.3174931736040546,
        "Vi": -0.9841470953322665
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6456688885424,
        "longitude": -91.0915066230148
      }
    },
    {
      "number": 47537,
      "class": "Bus",
      "name": "STODDARD 2 2",
      "init": {
        "Vr": 0.3173996136854545,
        "Vi": -0.9841458709554759
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6456688885424,
        "longitude": -91.0915066230148
      }
    },
    {
      "number": 47538,
      "class": "Bus",
      "name": "TREMPEALEAU 1",
      "init": {
        "Vr": 0.3132073265929958,
        "Vi": -0.9848352763755976
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0182042082525,
        "longitude": -91.4269682539124
      }
    },
    {
      "number": 47539,
      "class": "Bus",
      "name": "WEST SALEM 4 1",
      "init": {
        "Vr": 0.27787687366266295,
        "Vi": -0.9827126785681208
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8990169545201,
        "longitude": -91.1346953159838
      }
    },
    {
      "number": 47540,
      "class": "Bus",
      "name": "WESTBY 1 1",
      "init": {
        "Vr": 0.2615744080191195,
        "Vi": -0.9919762484921498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7162539704676,
        "longitude": -90.8964615480996
      }
    },
    {
      "number": 47541,
      "class": "Bus",
      "name": "WESTBY 2 1",
      "init": {
        "Vr": 0.2560016093186441,
        "Vi": -0.9911161398040894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5742666652179,
        "longitude": -90.8342764429338
      }
    },
    {
      "number": 47542,
      "class": "Bus",
      "name": "DARLINGTON 8 1",
      "init": {
        "Vr": 0.006892577565329454,
        "Vi": -1.0222300630459256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6953005249008,
        "longitude": -90.0986213004886
      }
    },
    {
      "number": 47543,
      "class": "Bus",
      "name": "DARLINGTON 9 1",
      "init": {
        "Vr": 0.011951898150342973,
        "Vi": -0.9886873989596119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.596129631452,
        "longitude": -90.0560394389141
      }
    },
    {
      "number": 47544,
      "class": "Bus",
      "name": "DARLINGTON 10 1",
      "init": {
        "Vr": -0.009468205584304697,
        "Vi": -0.986769733713329
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7396688428484,
        "longitude": -90.0237049447397
      }
    },
    {
      "number": 47545,
      "class": "Bus",
      "name": "DARLINGTON 10 2",
      "init": {
        "Vr": -0.009513235898914873,
        "Vi": -0.9867443103975507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7396688428484,
        "longitude": -90.0237049447397
      }
    },
    {
      "number": 47546,
      "class": "Bus",
      "name": "SHULLSBURG 1",
      "init": {
        "Vr": 0.036139739652914046,
        "Vi": -0.9912212313420583
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5864086575955,
        "longitude": -90.1726942572147
      }
    },
    {
      "number": 47547,
      "class": "Bus",
      "name": "SOUTH WAYNE 1",
      "init": {
        "Vr": 0.01632294276944967,
        "Vi": -1.0266723093123813
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.53518201135,
        "longitude": -89.9339181923844
      }
    },
    {
      "number": 47548,
      "class": "Bus",
      "name": "SOUTH WAYNE 2",
      "init": {
        "Vr": 0.016366291134048607,
        "Vi": -1.0266949122146736
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.53518201135,
        "longitude": -89.9339181923844
      }
    },
    {
      "number": 47549,
      "class": "Bus",
      "name": "ANTIGO 1 1",
      "init": {
        "Vr": 0.20373462095382797,
        "Vi": -1.0121999165381501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1007904490604,
        "longitude": -89.2417729906193
      }
    },
    {
      "number": 47550,
      "class": "Bus",
      "name": "ANTIGO 1 2",
      "init": {
        "Vr": 0.20360989625233014,
        "Vi": -1.0121710257808847
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1007904490604,
        "longitude": -89.2417729906193
      }
    },
    {
      "number": 47551,
      "class": "Bus",
      "name": "ANTIGO 2 1",
      "init": {
        "Vr": 0.26319872369038855,
        "Vi": -1.0003326910096346
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0815228014318,
        "longitude": -89.1385611648389
      }
    },
    {
      "number": 47552,
      "class": "Bus",
      "name": "ANTIGO 2 2",
      "init": {
        "Vr": 0.2075706674841752,
        "Vi": -1.0203745529442687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0815228014318,
        "longitude": -89.1385611648389
      }
    },
    {
      "number": 47553,
      "class": "Bus",
      "name": "ANTIGO 2 3",
      "init": {
        "Vr": 0.2630230788098474,
        "Vi": -1.0003077752304075
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0815228014318,
        "longitude": -89.1385611648389
      }
    },
    {
      "number": 47554,
      "class": "Bus",
      "name": "ANTIGO 3 1",
      "init": {
        "Vr": 0.17860409572704006,
        "Vi": -1.0166593813110574
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1913996790488,
        "longitude": -89.1498381483625
      }
    },
    {
      "number": 47555,
      "class": "Bus",
      "name": "DEERBROOK 1",
      "init": {
        "Vr": 0.17892478376566326,
        "Vi": -1.0187610058195262
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3577047567374,
        "longitude": -89.2720925217533
      }
    },
    {
      "number": 47556,
      "class": "Bus",
      "name": "ELCHO 1",
      "init": {
        "Vr": 0.15813660020418377,
        "Vi": -1.015857759238421
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4580259319572,
        "longitude": -89.1007962092502
      }
    },
    {
      "number": 47557,
      "class": "Bus",
      "name": "GLEASON 2 1",
      "init": {
        "Vr": 0.2277837859540587,
        "Vi": -1.008706271123374
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.310593774765,
        "longitude": -89.465962331127
      }
    },
    {
      "number": 47558,
      "class": "Bus",
      "name": "GLEASON 2 2",
      "init": {
        "Vr": 0.2277230801991817,
        "Vi": -1.008687880598042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.310593774765,
        "longitude": -89.465962331127
      }
    },
    {
      "number": 47559,
      "class": "Bus",
      "name": "WHITE LAKE 2 1",
      "init": {
        "Vr": 0.06405639888992659,
        "Vi": -1.0306133005710028
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1222573267939,
        "longitude": -88.8315511844692
      }
    },
    {
      "number": 47560,
      "class": "Bus",
      "name": "WHITE LAKE 3 1",
      "init": {
        "Vr": 0.05323329654062257,
        "Vi": -1.032973933116005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2342016301374,
        "longitude": -88.6948009417362
      }
    },
    {
      "number": 47561,
      "class": "Bus",
      "name": "WHITE LAKE 3 2",
      "init": {
        "Vr": 0.05327710122958035,
        "Vi": -1.0329873328078139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2342016301374,
        "longitude": -88.6948009417362
      }
    },
    {
      "number": 47562,
      "class": "Bus",
      "name": "IRMA 1 1",
      "init": {
        "Vr": 0.18670205153563632,
        "Vi": -1.0184865051513299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3851519654736,
        "longitude": -89.6067642966519
      }
    },
    {
      "number": 47563,
      "class": "Bus",
      "name": "MERRILL 3 1",
      "init": {
        "Vr": 0.16070963720440487,
        "Vi": -1.0076599253466114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1979892875198,
        "longitude": -89.7848424425224
      }
    },
    {
      "number": 47564,
      "class": "Bus",
      "name": "MERRILL 4 1",
      "init": {
        "Vr": 0.15635720667889247,
        "Vi": -1.0039499146702522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.160002385778,
        "longitude": -89.6720753147882
      }
    },
    {
      "number": 47565,
      "class": "Bus",
      "name": "MERRILL 5 1",
      "init": {
        "Vr": 0.35609447833788704,
        "Vi": -0.9756316630805965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.237920256746,
        "longitude": -89.7985027123172
      }
    },
    {
      "number": 47566,
      "class": "Bus",
      "name": "MERRILL 5 2",
      "init": {
        "Vr": 0.3450158951634981,
        "Vi": -0.9808006320654861
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.237920256746,
        "longitude": -89.7985027123172
      }
    },
    {
      "number": 47567,
      "class": "Bus",
      "name": "MERRILL 5 3",
      "init": {
        "Vr": 0.3557807560267408,
        "Vi": -0.9755607468337599
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.237920256746,
        "longitude": -89.7985027123172
      }
    },
    {
      "number": 47568,
      "class": "Bus",
      "name": "RHINELANDER 1 1",
      "init": {
        "Vr": 0.14958726027209934,
        "Vi": -1.0131268347196183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6511502493188,
        "longitude": -89.3453406439087
      }
    },
    {
      "number": 47569,
      "class": "Bus",
      "name": "RHINELANDER 2 1",
      "init": {
        "Vr": 0.16102588096584133,
        "Vi": -1.017110283220856
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5451469194835,
        "longitude": -89.3557089381801
