      }
    },
    {
      "number": 47570,
      "class": "Bus",
      "name": "RHINELANDER 2 2",
      "init": {
        "Vr": 0.1608658513599336,
        "Vi": -1.0170952075434094
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5451469194835,
        "longitude": -89.3557089381801
      }
    },
    {
      "number": 47571,
      "class": "Bus",
      "name": "RHINELANDER 3 1",
      "init": {
        "Vr": 0.14233784197491306,
        "Vi": -1.0098673948557948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6761175741131,
        "longitude": -89.2800511476037
      }
    },
    {
      "number": 47572,
      "class": "Bus",
      "name": "RHINELANDER 3 2",
      "init": {
        "Vr": 0.14247878556755963,
        "Vi": -1.0099248337172646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6761175741131,
        "longitude": -89.2800511476037
      }
    },
    {
      "number": 47573,
      "class": "Bus",
      "name": "RHINELANDER 4 1",
      "init": {
        "Vr": 0.14104217859860302,
        "Vi": -1.0060398190213733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.703853371249,
        "longitude": -89.2692339211702
      }
    },
    {
      "number": 47574,
      "class": "Bus",
      "name": "RHINELANDER 4 2",
      "init": {
        "Vr": 0.1411870083425766,
        "Vi": -1.0061014257845806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.703853371249,
        "longitude": -89.2692339211702
      }
    },
    {
      "number": 47575,
      "class": "Bus",
      "name": "TOMAHAWK 2 1",
      "init": {
        "Vr": 0.17192175074775543,
        "Vi": -1.0173339369801273
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5358680507495,
        "longitude": -89.7401285206489
      }
    },
    {
      "number": 47576,
      "class": "Bus",
      "name": "TOMAHAWK 3 1",
      "init": {
        "Vr": 0.3365359602775011,
        "Vi": -0.9851937947863395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5358322128752,
        "longitude": -89.8479329996599
      }
    },
    {
      "number": 47577,
      "class": "Bus",
      "name": "MANITOWOC 1 1",
      "init": {
        "Vr": -0.2474846475083094,
        "Vi": -0.983668504889995
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1238814689764,
        "longitude": -87.7487640576479
      }
    },
    {
      "number": 47578,
      "class": "Bus",
      "name": "MANITOWOC 2 1",
      "init": {
        "Vr": -0.2406765363421752,
        "Vi": -0.9988195969714762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0542444795256,
        "longitude": -87.7002195802574
      }
    },
    {
      "number": 47579,
      "class": "Bus",
      "name": "MANITOWOC 3 1",
      "init": {
        "Vr": 0.0853997465952813,
        "Vi": -1.0413705061104555
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.084865699908,
        "longitude": -87.7973592025059
      }
    },
    {
      "number": 47580,
      "class": "Bus",
      "name": "MANITOWOC 4 1",
      "init": {
        "Vr": -0.2544404510902787,
        "Vi": -1.001398256790247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.086944281965,
        "longitude": -87.6532780690834
      }
    },
    {
      "number": 47581,
      "class": "Bus",
      "name": "MANITOWOC 4 2",
      "init": {
        "Vr": -0.2546548571517743,
        "Vi": -1.0011453878994556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.086944281965,
        "longitude": -87.6532780690834
      }
    },
    {
      "number": 47582,
      "class": "Bus",
      "name": "REEDSVILLE 5 1",
      "init": {
        "Vr": -0.06446324107858581,
        "Vi": -1.0323982129770364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1433128890617,
        "longitude": -87.8650748193258
      }
    },
    {
      "number": 47583,
      "class": "Bus",
      "name": "TWO RIVERS 1 1",
      "init": {
        "Vr": -0.21787309891957402,
        "Vi": -0.9715145127481315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1323266204672,
        "longitude": -87.6061986609593
      }
    },
    {
      "number": 47584,
      "class": "Bus",
      "name": "TWO RIVERS 1 2",
      "init": {
        "Vr": -0.2179642150635509,
        "Vi": -0.9713505239559559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1323266204672,
        "longitude": -87.6061986609593
      }
    },
    {
      "number": 47585,
      "class": "Bus",
      "name": "TWO RIVERS 2 1",
      "init": {
        "Vr": -0.20286015497517737,
        "Vi": -0.9713290839777037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1973639094029,
        "longitude": -87.6033013455451
      }
    },
    {
      "number": 47586,
      "class": "Bus",
      "name": "TWO RIVERS 2 2",
      "init": {
        "Vr": -0.20299357840477375,
        "Vi": -0.9712228174055365
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1973639094029,
        "longitude": -87.6033013455451
      }
    },
    {
      "number": 47587,
      "class": "Bus",
      "name": "TWO RIVERS 3 1",
      "init": {
        "Vr": -0.14802024221930934,
        "Vi": -0.9686155858067383
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2773931886203,
        "longitude": -87.6147114517016
      }
    },
    {
      "number": 47588,
      "class": "Bus",
      "name": "TWO RIVERS 3 2",
      "init": {
        "Vr": -0.14818039581490305,
        "Vi": -0.968341320969493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2773931886203,
        "longitude": -87.6147114517016
      }
    },
    {
      "number": 47589,
      "class": "Bus",
      "name": "ATHENS 41 1",
      "init": {
        "Vr": 0.19995591891450465,
        "Vi": -1.017466217288107
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0382450410264,
        "longitude": -90.1130801331758
      }
    },
    {
      "number": 47590,
      "class": "Bus",
      "name": "ATHENS 42 1",
      "init": {
        "Vr": 0.2019235214791885,
        "Vi": -1.0161355300895087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0957540574235,
        "longitude": -90.0427020704415
      }
    },
    {
      "number": 47591,
      "class": "Bus",
      "name": "ATHENS 43 1",
      "init": {
        "Vr": 0.20793704814641087,
        "Vi": -1.0161053481128388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0123841320572,
        "longitude": -90.0262044673635
      }
    },
    {
      "number": 47592,
      "class": "Bus",
      "name": "BIRNAMWOOD 1",
      "init": {
        "Vr": 0.09163870758176461,
        "Vi": -1.02880399897428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.952394241749,
        "longitude": -89.1075950515249
      }
    },
    {
      "number": 47593,
      "class": "Bus",
      "name": "EDGAR 1 1",
      "init": {
        "Vr": 0.22903356044716844,
        "Vi": -1.013851040332879
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8693611177904,
        "longitude": -89.9970400596457
      }
    },
    {
      "number": 47594,
      "class": "Bus",
      "name": "EDGAR 1 2",
      "init": {
        "Vr": 0.22898866385021277,
        "Vi": -1.0138461954126623
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8693611177904,
        "longitude": -89.9970400596457
      }
    },
    {
      "number": 47595,
      "class": "Bus",
      "name": "EDGAR 2 1",
      "init": {
        "Vr": 0.21960838788955703,
        "Vi": -1.014230988766117
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9368030902245,
        "longitude": -89.9608613582989
      }
    },
    {
      "number": 47596,
      "class": "Bus",
      "name": "HATLEY 1",
      "init": {
        "Vr": 0.19644863282400576,
        "Vi": -1.003086723242899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8168191019505,
        "longitude": -89.327249958959
      }
    },
    {
      "number": 47597,
      "class": "Bus",
      "name": "HATLEY 2",
      "init": {
        "Vr": 0.1963792073785171,
        "Vi": -1.0030695081396157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8168191019505,
        "longitude": -89.327249958959
      }
    },
    {
      "number": 47598,
      "class": "Bus",
      "name": "MEDFORD 15 1",
      "init": {
        "Vr": 0.2658438177468231,
        "Vi": -0.9960007477062142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2794053726681,
        "longitude": -90.4524450648327
      }
    },
    {
      "number": 47599,
      "class": "Bus",
      "name": "MEDFORD 16 1",
      "init": {
        "Vr": 0.3018866518764827,
        "Vi": -0.9968343941505897
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0838086411429,
        "longitude": -90.377782639576
      }
    },
    {
      "number": 47600,
      "class": "Bus",
      "name": "MEDFORD 16 2",
      "init": {
        "Vr": 0.28428072508437974,
        "Vi": -0.9974053799635881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0838086411429,
        "longitude": -90.377782639576
      }
    },
    {
      "number": 47601,
      "class": "Bus",
      "name": "MEDFORD 16 3",
      "init": {
        "Vr": 0.3017342820075706,
        "Vi": -0.9968280361077395
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0838086411429,
        "longitude": -90.377782639576
      }
    },
    {
      "number": 47602,
      "class": "Bus",
      "name": "MEDFORD 17 1",
      "init": {
        "Vr": 0.27750693268186993,
        "Vi": -0.9941477524751248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1718921949811,
        "longitude": -90.4953037132439
      }
    },
    {
      "number": 47603,
      "class": "Bus",
      "name": "MEDFORD 17 2",
      "init": {
        "Vr": 0.2776592919418799,
        "Vi": -0.9941928261128521
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1718921949811,
        "longitude": -90.4953037132439
      }
    },
    {
      "number": 47604,
      "class": "Bus",
      "name": "MOSINEE 1 1",
      "init": {
        "Vr": 0.23805491683173902,
        "Vi": -1.0122155347908888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8219616675304,
        "longitude": -89.7126515813338
      }
    },
    {
      "number": 47605,
      "class": "Bus",
      "name": "MOSINEE 2 1",
      "init": {
        "Vr": 0.205077615431041,
        "Vi": -1.0104616449394836
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7272249140728,
        "longitude": -89.6794224542541
      }
    },
    {
      "number": 47606,
      "class": "Bus",
      "name": "MOSINEE 3 1",
      "init": {
        "Vr": 0.24286405539634048,
        "Vi": -1.0104245289162104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8262975565319,
        "longitude": -89.6623502309674
      }
    },
    {
      "number": 47607,
      "class": "Bus",
      "name": "MOSINEE 3 2",
      "init": {
        "Vr": 0.24317843200753933,
        "Vi": -1.0104800632599145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8262975565319,
        "longitude": -89.6623502309674
      }
    },
    {
      "number": 47608,
      "class": "Bus",
      "name": "ROSHOLT 1 1",
      "init": {
        "Vr": 0.14936806054076532,
        "Vi": -1.0145437039925462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6934499022136,
        "longitude": -89.4145427665592
      }
    },
    {
      "number": 47609,
      "class": "Bus",
      "name": "SCHOFIELD 1 1",
      "init": {
        "Vr": 0.20264229377711263,
        "Vi": -1.01090057674083
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7929480253244,
        "longitude": -89.5199925824935
      }
    },
    {
      "number": 47610,
      "class": "Bus",
      "name": "SCHOFIELD 2 1",
      "init": {
        "Vr": 0.17412801500582303,
        "Vi": -1.0165578942739055
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8378809472113,
        "longitude": -89.4361387325462
      }
    },
    {
      "number": 47611,
      "class": "Bus",
      "name": "SCHOFIELD 3 1",
      "init": {
        "Vr": 0.21940949878935612,
        "Vi": -1.0040777149563183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8876097333243,
        "longitude": -89.5667946629302
      }
    },
    {
      "number": 47612,
      "class": "Bus",
      "name": "SCHOFIELD 4 1",
      "init": {
        "Vr": 0.20333599472002784,
        "Vi": -1.0006573707900588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9195277774342,
        "longitude": -89.5684508247805
      }
    },
    {
      "number": 47613,
      "class": "Bus",
      "name": "SCHOFIELD 4 2",
      "init": {
        "Vr": 0.20315584586918004,
        "Vi": -1.0005813985558643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9195277774342,
        "longitude": -89.5684508247805
      }
    },
    {
      "number": 47614,
      "class": "Bus",
      "name": "STRATFORD 7 1",
      "init": {
        "Vr": 0.1986898708641886,
        "Vi": -1.0157794637259157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7802315265351,
        "longitude": -89.9883019370778
      }
    },
    {
      "number": 47615,
      "class": "Bus",
      "name": "STRATFORD 8 1",
      "init": {
        "Vr": 0.17911840908359958,
        "Vi": -1.0184724223840298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8006847946756,
        "longitude": -90.1243971906547
      }
    },
    {
      "number": 47616,
      "class": "Bus",
      "name": "STRATFORD 8 2",
      "init": {
        "Vr": 0.17921843979235308,
        "Vi": -1.0185068684688885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8006847946756,
        "longitude": -90.1243971906547
      }
    },
    {
      "number": 47617,
      "class": "Bus",
      "name": "WAUSAU 1 1",
      "init": {
        "Vr": 0.16281258994367276,
        "Vi": -0.9928755334770911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9585593809273,
        "longitude": -89.7130220222308
      }
    },
    {
      "number": 47618,
      "class": "Bus",
      "name": "WAUSAU 1 2",
      "init": {
        "Vr": 0.1630451747019406,
        "Vi": -0.9930068208968286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9585593809273,
        "longitude": -89.7130220222308
      }
    },
    {
      "number": 47619,
      "class": "Bus",
      "name": "WAUSAU 2 1",
      "init": {
        "Vr": 0.31908553154184927,
        "Vi": -0.9880854544457984
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9504524692498,
        "longitude": -89.7546366662291
      }
    },
    {
      "number": 47620,
      "class": "Bus",
      "name": "WAUSAU 3 1",
      "init": {
        "Vr": 0.1574317765393845,
        "Vi": -0.9946339564906508
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9896294328229,
        "longitude": -89.7474343583992
      }
    },
    {
      "number": 47621,
      "class": "Bus",
      "name": "WAUSAU 4 1",
      "init": {
        "Vr": 0.17708710853746246,
        "Vi": -0.9949624118244221
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9665895581116,
        "longitude": -89.6293433107347
      }
    },
    {
      "number": 47622,
      "class": "Bus",
      "name": "WAUSAU 5 1",
      "init": {
        "Vr": 0.2350276140274439,
        "Vi": -1.009363727648705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760445164368,
        "longitude": -89.4863577525835
      }
    },
    {
      "number": 47623,
      "class": "Bus",
      "name": "WAUSAU 5 2",
      "init": {
        "Vr": 0.23486404556898452,
        "Vi": -1.0093179932040905
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760445164368,
        "longitude": -89.4863577525835
      }
    },
    {
      "number": 47624,
      "class": "Bus",
      "name": "WAUSAU 6 1",
      "init": {
        "Vr": 0.2741730446698522,
        "Vi": -0.9989543883385058
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.982397350745,
        "longitude": -89.4618525167629
      }
    },
    {
      "number": 47625,
      "class": "Bus",
      "name": "WAUSAU 6 2",
      "init": {
        "Vr": 0.23980101203814622,
        "Vi": -1.0102042419721349
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.982397350745,
        "longitude": -89.4618525167629
      }
    },
    {
      "number": 47626,
      "class": "Bus",
      "name": "WAUSAU 6 3",
      "init": {
        "Vr": 0.27393768859429846,
        "Vi": -0.9988544842966376
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.982397350745,
        "longitude": -89.4618525167629
      }
    },
    {
      "number": 47627,
      "class": "Bus",
      "name": "WAUSAU 7 1",
      "init": {
        "Vr": 0.22257081894681952,
        "Vi": -1.0104454266173328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0415236901393,
        "longitude": -89.4444916640995
      }
    },
    {
      "number": 47628,
      "class": "Bus",
      "name": "WAUSAU 7 2",
      "init": {
        "Vr": 0.22237646657300883,
        "Vi": -1.010425157969735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0415236901393,
        "longitude": -89.4444916640995
      }
    },
    {
      "number": 47629,
      "class": "Bus",
      "name": "WAUSAU 8 1",
      "init": {
        "Vr": 0.22819177832075582,
        "Vi": -1.0084487719497048
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9814987536837,
        "longitude": -89.5736326938611
      }
    },
    {
      "number": 47630,
      "class": "Bus",
      "name": "WAUSAU 8 2",
      "init": {
        "Vr": 0.22836858556079037,
        "Vi": -1.0084809059590134
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9814987536837,
        "longitude": -89.5736326938611
      }
    },
    {
      "number": 47631,
      "class": "Bus",
      "name": "WITTENBERG 1 1",
      "init": {
        "Vr": 0.1262020383571164,
        "Vi": -1.026692085517895
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7651287287229,
        "longitude": -89.155417853244
      }
    },
    {
      "number": 47632,
      "class": "Bus",
      "name": "WITTENBERG 2 1",
      "init": {
        "Vr": 0.13505941303714405,
        "Vi": -1.0145259218733313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8364438430096,
        "longitude": -89.1337108805749
      }
    },
    {
      "number": 47633,
      "class": "Bus",
      "name": "COLEMAN 4 1",
      "init": {
        "Vr": 0.23236708304759732,
        "Vi": -1.0092712110127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.145084406121,
        "longitude": -88.0478961661642
      }
    },
    {
      "number": 47634,
      "class": "Bus",
      "name": "COLEMAN 4 2",
      "init": {
        "Vr": 0.23240811432756786,
        "Vi": -1.009283734916643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.145084406121,
        "longitude": -88.0478961661642
      }
    },
    {
      "number": 47635,
      "class": "Bus",
      "name": "CRIVITZ 1 1",
      "init": {
        "Vr": 0.22820722137266566,
        "Vi": -1.0017346475591198
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3076605290627,
        "longitude": -87.9797283712724
      }
    },
    {
      "number": 47636,
      "class": "Bus",
      "name": "CRIVITZ 1 2",
      "init": {
        "Vr": 0.22810684483795204,
        "Vi": -1.0017000533986993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3076605290627,
        "longitude": -87.9797283712724
      }
    },
    {
      "number": 47637,
      "class": "Bus",
      "name": "CRIVITZ 2 1",
      "init": {
        "Vr": 0.22299645853939495,
        "Vi": -1.0145446455423177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2062090716891,
        "longitude": -88.1386217992425
      }
    },
    {
      "number": 47638,
      "class": "Bus",
      "name": "CRIVITZ 2 2",
      "init": {
        "Vr": 0.2310968274566753,
        "Vi": -1.0096048749425626
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2062090716891,
        "longitude": -88.1386217992425
      }
    },
    {
      "number": 47639,
      "class": "Bus",
      "name": "CRIVITZ 2 3",
      "init": {
        "Vr": 0.2228937238093301,
        "Vi": -1.014503962275314
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2062090716891,
        "longitude": -88.1386217992425
      }
    },
    {
      "number": 47640,
      "class": "Bus",
      "name": "DUNBAR 7 1",
      "init": {
        "Vr": 0.30856719607746746,
        "Vi": -0.9909216931033725
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5803209931542,
        "longitude": -88.1481920328648
      }
    },
    {
      "number": 47641,
      "class": "Bus",
      "name": "MARINETTE 1 1",
      "init": {
        "Vr": 0.26398459557514026,
        "Vi": -1.003344371210011
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1377615872643,
        "longitude": -87.6628393167984
      }
    },
    {
      "number": 47642,
      "class": "Bus",
      "name": "MARINETTE 2 1",
      "init": {
        "Vr": 0.2695806291180708,
        "Vi": -1.0056803451690335
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0214039017641,
        "longitude": -87.6557332226412
      }
    },
    {
      "number": 47643,
      "class": "Bus",
      "name": "MARINETTE 2 2",
      "init": {
        "Vr": 0.26945985372435843,
        "Vi": -1.005650117004314
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0214039017641,
        "longitude": -87.6557332226412
      }
    },
    {
      "number": 47644,
      "class": "Bus",
      "name": "MARINETTE 3 1",
      "init": {
        "Vr": 0.26649579949598173,
        "Vi": -1.0059116643608355
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.065563977705,
        "longitude": -87.7402324124676
      }
    },
    {
      "number": 47645,
      "class": "Bus",
      "name": "PEMBINE 1",
      "init": {
        "Vr": 0.24268127268391423,
        "Vi": -1.0076074519460212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5258216716811,
        "longitude": -87.9529363893584
      }
    },
    {
      "number": 47646,
      "class": "Bus",
      "name": "PESHTIGO 1 1",
      "init": {
        "Vr": 0.2672312928653176,
        "Vi": -1.0049372254042883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1547389934267,
        "longitude": -87.7995831224405
      }
    },
    {
      "number": 47647,
      "class": "Bus",
      "name": "PESHTIGO 2 1",
      "init": {
        "Vr": 0.25013096676178065,
        "Vi": -1.0041896854557586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47648,
      "class": "Bus",
      "name": "PESHTIGO 2 2",
      "init": {
        "Vr": 0.25013096676178065,
        "Vi": -1.0041896854557586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47649,
      "class": "Bus",
      "name": "PESHTIGO 2 3",
      "init": {
        "Vr": 0.25013096676178065,
        "Vi": -1.0041896854557586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47650,
      "class": "Bus",
      "name": "PESHTIGO 2 4",
      "init": {
        "Vr": 0.25013096676178065,
        "Vi": -1.0041896854557584
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47651,
      "class": "Bus",
      "name": "PESHTIGO 2 5",
      "init": {
        "Vr": 0.250074142048382,
        "Vi": -1.0041814252218595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47652,
      "class": "Bus",
      "name": "PESHTIGO 2 7",
      "init": {
        "Vr": 0.25024220561351324,
        "Vi": -1.0042011108463724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0999890041844,
        "longitude": -87.8011429428726
      }
    },
    {
      "number": 47653,
      "class": "Bus",
      "name": "WAUSAUKEE 1",
      "init": {
        "Vr": 0.2509584910706218,
        "Vi": -1.0072378322137192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3984212876409,
        "longitude": -87.8948564995286
      }
    },
    {
      "number": 47654,
      "class": "Bus",
      "name": "WAUTOMA 1 1",
      "init": {
        "Vr": 0.01955112507376255,
        "Vi": -1.0183733696769979
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0793947470405,
        "longitude": -89.2827062495812
      }
    },
    {
      "number": 47655,
      "class": "Bus",
      "name": "WAUTOMA 2 1",
      "init": {
        "Vr": 0.04894379356707228,
        "Vi": -1.021909875915197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9356861545081,
        "longitude": -89.2475835096594
      }
    },
    {
      "number": 47656,
      "class": "Bus",
      "name": "WAUTOMA 3 1",
      "init": {
        "Vr": 0.04516274413417101,
        "Vi": -1.0176958771853195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0392898170592,
        "longitude": -89.423541070944
      }
    },
    {
      "number": 47657,
      "class": "Bus",
      "name": "WAUTOMA 3 2",
      "init": {
        "Vr": 0.04524933050420061,
        "Vi": -1.0177323784125447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0392898170592,
        "longitude": -89.423541070944
      }
    },
    {
      "number": 47658,
      "class": "Bus",
      "name": "GILLETT 2 1",
      "init": {
        "Vr": 0.08907665232149477,
        "Vi": -1.0008573401477563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8545723468332,
        "longitude": -88.2731395610954
      }
    },
    {
      "number": 47659,
      "class": "Bus",
      "name": "GILLETT 3 1",
      "init": {
        "Vr": 0.049854064720678604,
        "Vi": -1.0150755930692152
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9174806274631,
        "longitude": -88.360074792168
      }
    },
    {
      "number": 47660,
      "class": "Bus",
      "name": "KESHENA 1 1",
      "init": {
        "Vr": 0.0417092950844251,
        "Vi": -1.037769160399099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9453325174499,
        "longitude": -88.5764695617587
      }
    },
    {
      "number": 47661,
      "class": "Bus",
      "name": "KESHENA 2 1",
      "init": {
        "Vr": 0.044878097267978576,
        "Vi": -1.0349098503936778
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1119502473272,
        "longitude": -88.5799814759659
      }
    },
    {
      "number": 47662,
      "class": "Bus",
      "name": "KESHENA 2 2",
      "init": {
        "Vr": 0.04482831592628004,
        "Vi": -1.0348850765652773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1119502473272,
        "longitude": -88.5799814759659
      }
    },
    {
      "number": 47663,
      "class": "Bus",
      "name": "SURING 1",
      "init": {
        "Vr": 0.04313773362802271,
        "Vi": -1.0235238232624138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.02137822327,
        "longitude": -88.4334024270173
      }
    },
    {
      "number": 47664,
      "class": "Bus",
      "name": "CUDAHY 1",
      "init": {
        "Vr": -0.1921787016295086,
        "Vi": -1.0164608207717398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9272708897887,
        "longitude": -87.9288486452357
      }
    },
    {
      "number": 47665,
      "class": "Bus",
      "name": "FRANKLIN 63 1",
      "init": {
        "Vr": -0.22412272376353753,
        "Vi": -1.0157261624662495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.92323340737,
        "longitude": -88.0516318500215
      }
    },
    {
      "number": 47666,
      "class": "Bus",
      "name": "FRANKLIN 64 1",
      "init": {
        "Vr": -0.20786158355133696,
        "Vi": -1.0057649551757302
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9379412241481,
        "longitude": -88.1156427152026
      }
    },
    {
      "number": 47667,
      "class": "Bus",
      "name": "FRANKLIN 65 1",
      "init": {
        "Vr": -0.23196149531564547,
        "Vi": -0.9916863116921112
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8159114323482,
        "longitude": -87.9874939654439
      }
    },
    {
      "number": 47668,
      "class": "Bus",
      "name": "FRANKLIN 66 1",
      "init": {
        "Vr": -0.22010902220590942,
        "Vi": -1.0003282469930956
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8356418770572,
        "longitude": -87.9660681168577
      }
    },
    {
      "number": 47669,
      "class": "Bus",
      "name": "FRANKLIN 66 2",
      "init": {
        "Vr": -0.22033095507085282,
        "Vi": -1.000200162997562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8356418770572,
        "longitude": -87.9660681168577
      }
    },
    {
      "number": 47670,
      "class": "Bus",
      "name": "HALES CORNERS 1",
      "init": {
        "Vr": -0.1980051119007822,
        "Vi": -1.0165806297509936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9031961835747,
        "longitude": -88.0095313845199
      }
    },
    {
      "number": 47671,
      "class": "Bus",
      "name": "HALES CORNERS 2",
      "init": {
        "Vr": -0.19786173049134648,
        "Vi": -1.0167676937929016
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9031961835747,
        "longitude": -88.0095313845199
      }
    },
    {
      "number": 47672,
      "class": "Bus",
      "name": "MILWAUKEE 1 1",
      "init": {
        "Vr": -0.23282076090276513,
        "Vi": -0.992590903955087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0527715221129,
        "longitude": -87.8805999475793
      }
    },
    {
      "number": 47673,
      "class": "Bus",
      "name": "MILWAUKEE 1 2",
      "init": {
        "Vr": -0.2329529035782046,
        "Vi": -0.9924871882181001
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0527715221129,
        "longitude": -87.8805999475793
      }
    },
    {
      "number": 47674,
      "class": "Bus",
      "name": "MILWAUKEE 2 1",
      "init": {
        "Vr": -0.2273665074217124,
        "Vi": -0.9990992202205207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0924616563929,
        "longitude": -87.9708680292165
      }
    },
    {
      "number": 47675,
      "class": "Bus",
      "name": "MILWAUKEE 3 1",
      "init": {
        "Vr": -0.23822106757740466,
        "Vi": -0.9930663439345204
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0172821281128,
        "longitude": -87.9614136501
      }
    },
    {
      "number": 47676,
      "class": "Bus",
      "name": "MILWAUKEE 3 2",
      "init": {
        "Vr": -0.23798363641231773,
        "Vi": -0.9932731869999072
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0172821281128,
        "longitude": -87.9614136501
      }
    },
    {
      "number": 47677,
      "class": "Bus",
      "name": "MILWAUKEE 4 1",
      "init": {
        "Vr": -0.20022765972753123,
        "Vi": -1.012577702791604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9670863594794,
        "longitude": -87.8917666510971
      }
    },
    {
      "number": 47678,
      "class": "Bus",
      "name": "MILWAUKEE 5 1",
      "init": {
        "Vr": -0.08576623096550653,
        "Vi": -1.036557265821915
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0746247660479,
        "longitude": -88.012370588872
      }
    },
    {
      "number": 47679,
      "class": "Bus",
      "name": "MILWAUKEE 5 2",
      "init": {
        "Vr": -0.20536532736516763,
        "Vi": -1.0196500948549008
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0746247660479,
        "longitude": -88.012370588872
      }
    },
    {
      "number": 47680,
      "class": "Bus",
      "name": "MILWAUKEE 5 3",
      "init": {
        "Vr": -0.08643464551941768,
        "Vi": -1.0361404287940934
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0746247660479,
        "longitude": -88.012370588872
      }
    },
    {
      "number": 47681,
      "class": "Bus",
      "name": "MILWAUKEE 6 1",
      "init": {
        "Vr": -0.02345450906667,
        "Vi": -1.040860301235507
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423641031895,
        "longitude": -87.8428437126017
      }
    },
    {
      "number": 47682,
      "class": "Bus",
      "name": "MILWAUKEE 6 2",
      "init": {
        "Vr": -0.08695615160026032,
        "Vi": -1.0400155192037215
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423641031895,
        "longitude": -87.8428437126017
      }
    },
    {
      "number": 47683,
      "class": "Bus",
      "name": "MILWAUKEE 6 3",
      "init": {
        "Vr": -0.16331140802410005,
        "Vi": -1.0293381519925693
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423641031895,
        "longitude": -87.8428437126017
      }
    },
    {
      "number": 47684,
      "class": "Bus",
      "name": "MILWAUKEE 6 4",
      "init": {
        "Vr": -0.08667375504936929,
        "Vi": -1.0395931483911198
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423641031895,
        "longitude": -87.8428437126017
      }
    },
    {
      "number": 47685,
      "class": "Bus",
      "name": "MILWAUKEE 6 6",
      "init": {
        "Vr": -0.018719484072038658,
        "Vi": -1.04339906641738
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9423641031895,
        "longitude": -87.8428437126017
      }
    },
    {
      "number": 47686,
      "class": "Bus",
      "name": "MILWAUKEE 7 1",
      "init": {
        "Vr": -0.11351730841659738,
        "Vi": -1.0327077491419747
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9145316868052,
        "longitude": -87.9625629796662
      }
    },
    {
      "number": 47687,
      "class": "Bus",
      "name": "MILWAUKEE 7 2",
      "init": {
        "Vr": -0.18093560046867685,
        "Vi": -1.0216681257188789
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9145316868052,
        "longitude": -87.9625629796662
      }
    },
    {
      "number": 47688,
      "class": "Bus",
      "name": "MILWAUKEE 7 3",
      "init": {
        "Vr": -0.1054685094851003,
        "Vi": -1.0359982543089774
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9145316868052,
        "longitude": -87.9625629796662
      }
    },
    {
      "number": 47689,
      "class": "Bus",
      "name": "MILWAUKEE 8 1",
      "init": {
        "Vr": -0.21674574246889097,
        "Vi": -1.0102060772117911
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0088828321553,
        "longitude": -87.8921141051823
      }
    },
    {
      "number": 47690,
      "class": "Bus",
      "name": "MILWAUKEE 9 1",
      "init": {
        "Vr": -0.21940360415435622,
        "Vi": -1.0028787311165772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.025002489279,
        "longitude": -87.9001717196964
      }
    },
    {
      "number": 47691,
      "class": "Bus",
      "name": "MILWAUKEE 10 1",
      "init": {
        "Vr": -0.22950375279428206,
        "Vi": -0.9972227828991794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.010741063868,
        "longitude": -87.9273343165956
      }
    },
    {
      "number": 47692,
      "class": "Bus",
      "name": "MILWAUKEE 11 1",
      "init": {
        "Vr": -0.23573240531898643,
        "Vi": -0.9939908532613645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0014681805692,
        "longitude": -87.9604598069581
      }
    },
    {
      "number": 47693,
      "class": "Bus",
      "name": "MILWAUKEE 11 2",
      "init": {
        "Vr": -0.2359800309365892,
        "Vi": -0.9937931845721595
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0014681805692,
        "longitude": -87.9604598069581
      }
    },
    {
      "number": 47694,
      "class": "Bus",
      "name": "MILWAUKEE 12 1",
      "init": {
        "Vr": -0.03868348454304555,
        "Vi": -1.0433440872057043
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.15750342856,
        "longitude": -87.9843741678357
      }
    },
    {
      "number": 47695,
      "class": "Bus",
      "name": "MILWAUKEE 13 1",
      "init": {
        "Vr": -0.24408802659327022,
        "Vi": -0.9887126788152718
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1438238369785,
        "longitude": -87.9827576501019
      }
    },
    {
      "number": 47696,
      "class": "Bus",
      "name": "MILWAUKEE 14 1",
      "init": {
        "Vr": -0.2455811866110147,
        "Vi": -0.9838616472979429
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1243176729199,
        "longitude": -87.8995081122208
      }
    },
    {
      "number": 47697,
      "class": "Bus",
      "name": "MILWAUKEE 15 1",
      "init": {
        "Vr": -0.07652435580271338,
        "Vi": -1.034774800802175
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0963875399614,
        "longitude": -87.9264292384959
      }
    },
    {
      "number": 47698,
      "class": "Bus",
      "name": "MILWAUKEE 15 2",
      "init": {
        "Vr": -0.23396858972640566,
        "Vi": -0.9908176872205885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0963875399614,
        "longitude": -87.9264292384959
      }
    },
    {
      "number": 47699,
      "class": "Bus",
      "name": "MILWAUKEE 15 3",
      "init": {
        "Vr": -0.15054912541939375,
        "Vi": -1.014107704680271
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0963875399614,
        "longitude": -87.9264292384959
      }
    },
    {
      "number": 47700,
      "class": "Bus",
      "name": "MILWAUKEE 15 4",
      "init": {
        "Vr": -0.15054912541939375,
        "Vi": -1.014107704680271
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0963875399614,
        "longitude": -87.9264292384959
      }
    },
    {
      "number": 47701,
      "class": "Bus",
      "name": "MILWAUKEE 15 5",
      "init": {
        "Vr": -0.07407144505717637,
        "Vi": -1.0359753651098627
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0963875399614,
        "longitude": -87.9264292384959
      }
    },
    {
      "number": 47702,
      "class": "Bus",
      "name": "MILWAUKEE 16 1",
      "init": {
        "Vr": -0.24187761186579965,
        "Vi": -0.9857720081270644
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1072317017121,
        "longitude": -87.8854561479985
      }
    },
    {
      "number": 47703,
      "class": "Bus",
      "name": "MILWAUKEE 17 1",
      "init": {
        "Vr": -0.22033033334450433,
        "Vi": -1.0079019306127868
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0439181803496,
        "longitude": -87.9740100214239
      }
    },
    {
      "number": 47704,
      "class": "Bus",
      "name": "MILWAUKEE 18 1",
      "init": {
        "Vr": -0.214030754775613,
        "Vi": -1.0122724171038069
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0574303148068,
        "longitude": -87.997333453641
      }
    },
    {
      "number": 47705,
      "class": "Bus",
      "name": "MILWAUKEE 19 1",
      "init": {
        "Vr": -0.22991089413258614,
        "Vi": -1.0016807786736723
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0457104084586,
        "longitude": -88.0519236573434
      }
    },
    {
      "number": 47706,
      "class": "Bus",
      "name": "MILWAUKEE 20 1",
      "init": {
        "Vr": -0.23524557385321274,
        "Vi": -0.9899423786619742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0866097926226,
        "longitude": -87.8712443077026
      }
    },
    {
      "number": 47707,
      "class": "Bus",
      "name": "MILWAUKEE 21 1",
      "init": {
        "Vr": -0.1907767331303589,
        "Vi": -1.0165644089861599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.983907706437,
        "longitude": -87.8659805472988
      }
    },
    {
      "number": 47708,
      "class": "Bus",
      "name": "MILWAUKEE 21 2",
      "init": {
        "Vr": -0.1910122308617811,
        "Vi": -1.0164220150798877
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.983907706437,
        "longitude": -87.8659805472988
      }
    },
    {
      "number": 47709,
      "class": "Bus",
      "name": "MILWAUKEE 22 1",
      "init": {
        "Vr": -0.2554286581231517,
        "Vi": -0.9797462234977474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1341295315243,
        "longitude": -87.9351391522295
      }
    },
    {
      "number": 47710,
      "class": "Bus",
      "name": "MILWAUKEE 23 1",
      "init": {
        "Vr": -0.2575999053918151,
        "Vi": -0.9849291865577908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1582044502263,
        "longitude": -87.8874291690244
      }
    },
    {
      "number": 47711,
      "class": "Bus",
      "name": "MILWAUKEE 24 1",
      "init": {
        "Vr": -0.22401483130975916,
        "Vi": -1.0008375365863464
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0455541244576,
        "longitude": -87.9298414852763
      }
    },
    {
      "number": 47712,
      "class": "Bus",
      "name": "MILWAUKEE 25 1",
      "init": {
        "Vr": -0.2474975871595058,
        "Vi": -0.9949562415968696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0496916700807,
        "longitude": -88.108604
      }
    },
    {
      "number": 47713,
      "class": "Bus",
      "name": "MILWAUKEE 25 2",
      "init": {
        "Vr": -0.24725417572493993,
        "Vi": -0.9951281544972298
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0496916700807,
        "longitude": -88.108604
      }
    },
    {
      "number": 47714,
      "class": "Bus",
      "name": "MILWAUKEE 26 1",
      "init": {
        "Vr": -0.2306211976987101,
        "Vi": -0.994338679256912
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0771645838698,
        "longitude": -87.9327763215507
      }
    },
    {
      "number": 47715,
      "class": "Bus",
      "name": "MILWAUKEE 26 2",
      "init": {
        "Vr": -0.2307656053638966,
        "Vi": -0.9941651436243327
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0771645838698,
        "longitude": -87.9327763215507
      }
    },
    {
      "number": 47716,
      "class": "Bus",
      "name": "MILWAUKEE 27 1",
      "init": {
        "Vr": -0.2227238490779379,
        "Vi": -1.00448511585375
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1070786394606,
        "longitude": -88.0108403226855
      }
    },
    {
      "number": 47717,
      "class": "Bus",
      "name": "MILWAUKEE 27 2",
      "init": {
        "Vr": -0.22318987904382864,
        "Vi": -1.0040023921264667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1070786394606,
        "longitude": -88.0108403226855
      }
    },
    {
      "number": 47718,
      "class": "Bus",
      "name": "MILWAUKEE 28 1",
      "init": {
        "Vr": -0.23133686827835048,
        "Vi": -1.000888066618187
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0080561730688,
        "longitude": -88.0305610531435
      }
    },
    {
      "number": 47719,
      "class": "Bus",
      "name": "MILWAUKEE 29 1",
      "init": {
        "Vr": -0.21429498415021164,
        "Vi": -1.0070275214848003
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9733158922957,
        "longitude": -87.9969326839069
      }
    },
    {
      "number": 47720,
      "class": "Bus",
      "name": "MILWAUKEE 30 1",
      "init": {
        "Vr": -0.22275816305174667,
        "Vi": -1.006371025257889
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9635555383168,
        "longitude": -88.0339542581814
      }
    },
    {
      "number": 47721,
      "class": "Bus",
      "name": "MILWAUKEE 31 1",
      "init": {
        "Vr": -0.20267402689115024,
        "Vi": -1.0101143350706863
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.956341326679,
        "longitude": -87.9808764496748
      }
    },
    {
      "number": 47722,
      "class": "Bus",
      "name": "MILWAUKEE 32 1",
      "init": {
        "Vr": -0.20748240491570738,
        "Vi": -1.0099587437016413
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9866243275479,
        "longitude": -87.9136530954906
      }
    },
    {
      "number": 47723,
      "class": "Bus",
      "name": "MILWAUKEE 33 1",
      "init": {
        "Vr": -0.18606941309128905,
        "Vi": -1.0185935681565281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9761076220359,
        "longitude": -87.8557513473158
      }
    },
    {
      "number": 47724,
      "class": "Bus",
      "name": "MILWAUKEE 34 1",
      "init": {
        "Vr": -0.23140701023917326,
        "Vi": -0.9936585583646843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0921230630741,
        "longitude": -87.9455872763026
      }
    },
    {
      "number": 47725,
      "class": "Bus",
      "name": "MILWAUKEE 35 1",
      "init": {
        "Vr": -0.21964535764245144,
        "Vi": -1.0082538398748084
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.037848860512,
        "longitude": -87.9959927967565
      }
    },
    {
      "number": 47726,
      "class": "Bus",
      "name": "MILWAUKEE 36 1",
      "init": {
        "Vr": -0.263811976738629,
        "Vi": -0.981484069253884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.174309904331,
        "longitude": -87.9325875248923
      }
    },
    {
      "number": 47727,
      "class": "Bus",
      "name": "MILWAUKEE 37 1",
      "init": {
        "Vr": -0.2552205724000164,
        "Vi": -0.9798966942323977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1496974376532,
        "longitude": -87.9259091813108
      }
    },
    {
      "number": 47728,
      "class": "Bus",
      "name": "MILWAUKEE 37 2",
      "init": {
        "Vr": -0.2550447924151481,
        "Vi": -0.9800341485333067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1496974376532,
        "longitude": -87.9259091813108
      }
    },
    {
      "number": 47729,
      "class": "Bus",
      "name": "MILWAUKEE 38 1",
      "init": {
        "Vr": -0.2695887324331988,
        "Vi": -0.9844869504102401
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2028850118444,
        "longitude": -87.898340912252
      }
    },
    {
      "number": 47730,
      "class": "Bus",
      "name": "MILWAUKEE 39 1",
      "init": {
        "Vr": -0.24088570902618203,
        "Vi": -0.985988610128189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1022215021866,
        "longitude": -87.9102661916628
      }
    },
    {
      "number": 47731,
      "class": "Bus",
      "name": "MILWAUKEE 39 2",
      "init": {
        "Vr": -0.240656706714058,
        "Vi": -0.9861929658233621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1022215021866,
        "longitude": -87.9102661916628
      }
    },
    {
      "number": 47732,
      "class": "Bus",
      "name": "MILWAUKEE 40 1",
      "init": {
        "Vr": -0.14765279852930382,
        "Vi": -1.0147076186295556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2707830159166,
        "longitude": -87.9867398279027
      }
    },
    {
      "number": 47733,
      "class": "Bus",
      "name": "MILWAUKEE 40 2",
      "init": {
        "Vr": -0.1474093273537651,
        "Vi": -1.0148578686878704
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2707830159166,
        "longitude": -87.9867398279027
      }
    },
    {
      "number": 47734,
      "class": "Bus",
      "name": "MILWAUKEE 41 1",
      "init": {
        "Vr": -0.25443741848365636,
        "Vi": -0.9829557510786118
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1417737050902,
        "longitude": -87.9587486402649
      }
    },
    {
      "number": 47735,
      "class": "Bus",
      "name": "MILWAUKEE 42 1",
      "init": {
        "Vr": -0.26136798742163686,
        "Vi": -0.9890876237480442
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1898504828429,
        "longitude": -88.0587354375562
      }
    },
    {
      "number": 47736,
      "class": "Bus",
      "name": "MILWAUKEE 42 2",
      "init": {
        "Vr": -0.2616126832352975,
        "Vi": -0.9889145312397171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1898504828429,
        "longitude": -88.0587354375562
      }
    },
    {
      "number": 47737,
      "class": "Bus",
      "name": "MILWAUKEE 43 1",
      "init": {
        "Vr": -0.21153329442828045,
        "Vi": -1.0146328710339105
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0825895635017,
        "longitude": -88.0059884701544
      }
    },
    {
      "number": 47738,
      "class": "Bus",
      "name": "MILWAUKEE 44 1",
      "init": {
        "Vr": -0.22018429565346057,
        "Vi": -1.0062327334497025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0992999924768,
        "longitude": -87.988961730244
      }
    },
    {
      "number": 47739,
      "class": "Bus",
      "name": "MILWAUKEE 44 2",
      "init": {
        "Vr": -0.22042342447350818,
        "Vi": -1.0060501667596435
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0992999924768,
        "longitude": -87.988961730244
      }
    },
    {
      "number": 47740,
      "class": "Bus",
      "name": "MILWAUKEE 45 1",
      "init": {
        "Vr": -0.09872423431919687,
        "Vi": -1.0385195631776774
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9627730427914,
        "longitude": -87.9886230138792
      }
    },
    {
      "number": 47741,
      "class": "Bus",
      "name": "MILWAUKEE 46 1",
      "init": {
        "Vr": -0.232751640013227,
        "Vi": -0.9993639040360633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0123026492507,
        "longitude": -88.0122788600895
      }
    },
    {
      "number": 47742,
      "class": "Bus",
      "name": "MILWAUKEE 46 2",
      "init": {
        "Vr": -0.23297712114497848,
        "Vi": -0.9992258040560622
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0123026492507,
        "longitude": -88.0122788600895
      }
    },
    {
      "number": 47743,
      "class": "Bus",
      "name": "MILWAUKEE 47 1",
      "init": {
        "Vr": -0.19703089127451123,
        "Vi": -1.0121378324708858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9591088459136,
        "longitude": -87.9584894764823
      }
    },
    {
      "number": 47744,
      "class": "Bus",
      "name": "MILWAUKEE 47 2",
      "init": {
        "Vr": -0.19660147749996482,
        "Vi": -1.0126596241620067
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9591088459136,
        "longitude": -87.9584894764823
      }
    },
    {
      "number": 47745,
      "class": "Bus",
      "name": "MILWAUKEE 48 1",
      "init": {
        "Vr": -0.22061819596449714,
        "Vi": -1.0112353999669808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9405557303259,
        "longitude": -88.0482559087121
      }
    },
    {
      "number": 47746,
      "class": "Bus",
      "name": "MILWAUKEE 49 1",
      "init": {
        "Vr": -0.22829912634583,
        "Vi": -0.9966010356365286
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0617026055914,
        "longitude": -87.9238388732114
      }
    },
    {
      "number": 47747,
      "class": "Bus",
      "name": "MILWAUKEE 49 2",
      "init": {
        "Vr": -0.2284351154968219,
        "Vi": -0.99642100082453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0617026055914,
        "longitude": -87.9238388732114
      }
    },
    {
      "number": 47748,
      "class": "Bus",
      "name": "MILWAUKEE 50 1",
      "init": {
        "Vr": -0.21254108401394975,
        "Vi": -1.0128106724244794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9402679265654,
        "longitude": -88.0218838580866
      }
    },
    {
      "number": 47749,
      "class": "Bus",
      "name": "MILWAUKEE 51 1",
      "init": {
        "Vr": -0.18975786107050185,
        "Vi": -1.016545074591394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9338186653343,
        "longitude": -87.9637671799017
      }
    },
    {
      "number": 47750,
      "class": "Bus",
      "name": "MILWAUKEE 52 1",
      "init": {
        "Vr": -0.17915375137344805,
        "Vi": -1.0218549716868572
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9285644912752,
        "longitude": -87.8806861260373
      }
    },
    {
      "number": 47751,
      "class": "Bus",
      "name": "MILWAUKEE 52 2",
      "init": {
        "Vr": -0.1793925233163412,
        "Vi": -1.0216934887143883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9285644912752,
        "longitude": -87.8806861260373
      }
    },
    {
      "number": 47752,
      "class": "Bus",
      "name": "MILWAUKEE 53 1",
      "init": {
        "Vr": -0.19459518965318032,
        "Vi": -1.0177522511529389
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9013717445217,
        "longitude": -87.978845436828
      }
    },
    {
      "number": 47753,
      "class": "Bus",
      "name": "MILWAUKEE 54 1",
      "init": {
        "Vr": -0.19866071325479762,
        "Vi": -1.0109234180820703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9399559526025,
        "longitude": -87.9908067511263
      }
    },
    {
      "number": 47754,
      "class": "Bus",
      "name": "MILWAUKEE 55 1",
      "init": {
        "Vr": -0.23758595462462045,
        "Vi": -0.9952524822750601
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0091550932917,
        "longitude": -87.9918013958535
      }
    },
    {
      "number": 47755,
      "class": "Bus",
      "name": "MILWAUKEE 56 1",
      "init": {
        "Vr": -0.23918087653110442,
        "Vi": -0.9956368686761998
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0327608305287,
        "longitude": -88.0652106736013
      }
    },
    {
      "number": 47756,
      "class": "Bus",
      "name": "MILWAUKEE 56 2",
      "init": {
        "Vr": -0.2396547107033964,
        "Vi": -0.9951491248133533
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0327608305287,
        "longitude": -88.0652106736013
      }
    },
    {
      "number": 47757,
      "class": "Bus",
      "name": "MILWAUKEE 57 1",
      "init": {
        "Vr": -0.2227115703670658,
        "Vi": -1.0060912686392098
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0460620889484,
        "longitude": -88.0210262019608
      }
    },
    {
      "number": 47758,
      "class": "Bus",
      "name": "MILWAUKEE 58 1",
      "init": {
        "Vr": -0.23095333893089456,
        "Vi": -0.9986252910429646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.013904947051,
        "longitude": -88.1253119217216
      }
    },
    {
      "number": 47759,
      "class": "Bus",
      "name": "MILWAUKEE 59 1",
      "init": {
        "Vr": -0.27693465841648784,
        "Vi": -0.9896480147132765
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998957342948,
        "longitude": -88.024438086224
      }
    },
    {
      "number": 47760,
      "class": "Bus",
      "name": "MILWAUKEE 59 2",
      "init": {
        "Vr": -0.27709434798775445,
        "Vi": -0.9894874329526779
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1998957342948,
        "longitude": -88.024438086224
      }
    },
    {
      "number": 47761,
      "class": "Bus",
      "name": "MILWAUKEE 60 1",
      "init": {
        "Vr": -0.24845899016966458,
        "Vi": -0.9851279196135356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.16308551775,
        "longitude": -88.0048886062904
      }
    },
    {
      "number": 47762,
      "class": "Bus",
      "name": "MILWAUKEE 60 2",
      "init": {
        "Vr": -0.24863196110629618,
        "Vi": -0.9849676930626323
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.16308551775,
        "longitude": -88.0048886062904
      }
    },
    {
      "number": 47763,
      "class": "Bus",
      "name": "MILWAUKEE 61 1",
      "init": {
        "Vr": -0.2540373674340943,
        "Vi": -0.9810273772304441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1255727119998,
        "longitude": -87.952750828688
      }
    },
    {
      "number": 47764,
      "class": "Bus",
      "name": "MILWAUKEE 62 1",
      "init": {
        "Vr": -0.14051898632204343,
        "Vi": -1.0208961204559523
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2480512918441,
        "longitude": -88.0299999578193
      }
    },
    {
      "number": 47765,
      "class": "Bus",
      "name": "MILWAUKEE 63 1",
      "init": {
        "Vr": -0.25960008917999466,
        "Vi": -1.007161937115524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0938130492844,
        "longitude": -88.1234859389667
      }
    },
    {
      "number": 47766,
      "class": "Bus",
      "name": "MILWAUKEE 63 2",
      "init": {
        "Vr": -0.2598075773001116,
        "Vi": -1.006814103004119
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0938130492844,
        "longitude": -88.1234859389667
      }
    },
    {
      "number": 47767,
      "class": "Bus",
      "name": "MILWAUKEE 64 1",
      "init": {
        "Vr": -0.24599552111612516,
        "Vi": -0.9943023820864875
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1412234230249,
        "longitude": -88.0753575316643
      }
    },
    {
      "number": 47768,
      "class": "Bus",
      "name": "MILWAUKEE 64 2",
      "init": {
        "Vr": -0.24573710890320916,
        "Vi": -0.994437545190123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1412234230249,
        "longitude": -88.0753575316643
      }
    },
    {
      "number": 47769,
      "class": "Bus",
      "name": "MILWAUKEE 65 1",
      "init": {
        "Vr": -0.22416687849930744,
        "Vi": -1.0067593776967794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0715948226515,
        "longitude": -88.0586817932068
      }
    },
    {
      "number": 47770,
      "class": "Bus",
      "name": "MILWAUKEE 65 2",
      "init": {
        "Vr": -0.22372654440157486,
        "Vi": -1.0071141745494643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0715948226515,
        "longitude": -88.0586817932068
      }
    },
    {
      "number": 47771,
      "class": "Bus",
      "name": "MILWAUKEE 66 1",
      "init": {
        "Vr": -0.2270157654725774,
        "Vi": -1.0004733204271197
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.976590252482,
        "longitude": -88.1096162450025
      }
    },
    {
      "number": 47772,
      "class": "Bus",
      "name": "MILWAUKEE 66 2",
      "init": {
        "Vr": -0.22726299147567264,
        "Vi": -1.0002415939617004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.976590252482,
        "longitude": -88.1096162450025
      }
    },
    {
      "number": 47773,
      "class": "Bus",
      "name": "MILWAUKEE 67 1",
      "init": {
        "Vr": -0.22677522392983215,
        "Vi": -1.0055403630474526
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9808699776443,
        "longitude": -88.0436279801215
      }
    },
    {
      "number": 47774,
      "class": "Bus",
      "name": "OAK CREEK 1 1",
      "init": {
        "Vr": -0.20334673408288448,
        "Vi": -1.0096870622891696
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9715108616827,
        "longitude": -87.926266110518
      }
    },
    {
      "number": 47775,
      "class": "Bus",
      "name": "OAK CREEK 1 2",
      "init": {
        "Vr": -0.2035516355490268,
        "Vi": -1.009485208101797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9715108616827,
        "longitude": -87.926266110518
      }
    },
    {
      "number": 47776,
      "class": "Bus",
      "name": "OAK CREEK 2 1",
      "init": {
        "Vr": -0.20290787620607742,
        "Vi": -1.0160479654440457
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8983815785234,
        "longitude": -87.9127808399168
      }
    },
    {
      "number": 47777,
      "class": "Bus",
      "name": "OAK CREEK 3 1",
      "init": {
        "Vr": -0.2631463985203114,
        "Vi": -0.9701126373248368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7809714350095,
        "longitude": -87.8822734294003
      }
    },
    {
      "number": 47778,
      "class": "Bus",
      "name": "OAK CREEK 4 1",
      "init": {
        "Vr": -0.1917842273963943,
        "Vi": -1.0181012481689826
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9036131189918,
        "longitude": -87.933715941865
      }
    },
    {
      "number": 47779,
      "class": "Bus",
      "name": "OAK CREEK 4 2",
      "init": {
        "Vr": -0.19193395195833685,
        "Vi": -1.0178698191095783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9036131189918,
        "longitude": -87.933715941865
      }
    },
    {
      "number": 47780,
      "class": "Bus",
      "name": "SOUTH MILWAUKEE 1 1",
      "init": {
        "Vr": -0.22539791169277681,
        "Vi": -1.0164860593612481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8792304154403,
        "longitude": -87.8438160618356
      }
    },
    {
      "number": 47781,
      "class": "Bus",
      "name": "SOUTH MILWAUKEE 2 1",
      "init": {
        "Vr": -0.2120725748742881,
        "Vi": -1.0160358948645398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8768201792623,
        "longitude": -87.8906728209644
      }
    },
    {
      "number": 47782,
      "class": "Bus",
      "name": "NORWALK 16 1",
      "init": {
        "Vr": 0.22452859412951487,
        "Vi": -0.9980552245454869
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8114963313419,
        "longitude": -90.6457233595122
      }
    },
    {
      "number": 47783,
      "class": "Bus",
      "name": "TOMAH 1 1",
      "init": {
        "Vr": 0.3601490780297579,
        "Vi": -0.9831011129605788
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0995591088752,
        "longitude": -90.4810138782773
      }
    },
    {
      "number": 47784,
      "class": "Bus",
      "name": "TOMAH 2 1",
      "init": {
        "Vr": 0.23079353745455988,
        "Vi": -1.0056200780956632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0605033068942,
        "longitude": -90.457819193881
      }
    },
    {
      "number": 47785,
      "class": "Bus",
      "name": "TOMAH 2 2",
      "init": {
        "Vr": 0.23066928295171016,
        "Vi": -1.0055867707516524
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0605033068942,
        "longitude": -90.457819193881
      }
    },
    {
      "number": 47786,
      "class": "Bus",
      "name": "TOMAH 3 1",
      "init": {
        "Vr": 0.22452004279708823,
        "Vi": -1.008647917504529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9441176936042,
        "longitude": -90.5189583617243
      }
    },
    {
      "number": 47787,
      "class": "Bus",
      "name": "TOMAH 4 1",
      "init": {
        "Vr": 0.24273767722807135,
        "Vi": -1.005160351866303
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0342069407017,
        "longitude": -90.5278458582358
      }
    },
    {
      "number": 47788,
      "class": "Bus",
      "name": "WILTON 7 1",
      "init": {
        "Vr": 0.18223662442550373,
        "Vi": -1.0018050243240657
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7819289607232,
        "longitude": -90.4141523850234
      }
    },
    {
      "number": 47789,
      "class": "Bus",
      "name": "ABRAMS 1",
      "init": {
        "Vr": 0.08852408576388116,
        "Vi": -0.9917916993902153
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7320093711385,
        "longitude": -88.0117073228223
      }
    },
    {
      "number": 47790,
      "class": "Bus",
      "name": "LAKEWOOD 13 1",
      "init": {
        "Vr": 0.2451057388129002,
        "Vi": -1.0083163761523881
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2937453343201,
        "longitude": -88.4070422503926
      }
    },
    {
      "number": 47791,
      "class": "Bus",
      "name": "OCONTO 1 1",
      "init": {
        "Vr": 0.17843682658054016,
        "Vi": -1.0020240370166253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999499899948,
        "longitude": -87.9733306594305
      }
    },
    {
      "number": 47792,
      "class": "Bus",
      "name": "OCONTO 1 2",
      "init": {
        "Vr": 0.17836121722555323,
        "Vi": -1.0020080084213114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999499899948,
        "longitude": -87.9733306594305
      }
    },
    {
      "number": 47793,
      "class": "Bus",
      "name": "OCONTO 2 1",
      "init": {
        "Vr": 0.21018518931926755,
        "Vi": -1.001707297013041
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760240835233,
        "longitude": -87.8814130598913
      }
    },
    {
      "number": 47794,
      "class": "Bus",
      "name": "OCONTO 2 2",
      "init": {
        "Vr": 0.210107190880521,
        "Vi": -1.001693322328973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9760240835233,
        "longitude": -87.8814130598913
      }
    },
    {
      "number": 47795,
      "class": "Bus",
      "name": "OCONTO 3 1",
      "init": {
        "Vr": 0.1183653463474372,
        "Vi": -0.9952368402720517
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9100171358808,
        "longitude": -88.0498482978916
      }
    },
    {
      "number": 47796,
      "class": "Bus",
      "name": "OCONTO 3 2",
      "init": {
        "Vr": 0.11824414969052895,
        "Vi": -0.9951712955021337
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9100171358808,
        "longitude": -88.0498482978916
      }
    },
    {
      "number": 47797,
      "class": "Bus",
      "name": "OCONTO FALLS 1 1",
      "init": {
        "Vr": 0.19249083156857266,
        "Vi": -1.0053222493735277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0042840076294,
        "longitude": -88.1904684950158
      }
    },
    {
      "number": 47798,
      "class": "Bus",
      "name": "OCONTO FALLS 2 1",
      "init": {
        "Vr": 0.17702425367774907,
        "Vi": -1.0234431063409768
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8991655516199,
        "longitude": -88.2213972688395
      }
    },
    {
      "number": 47799,
      "class": "Bus",
      "name": "SOBIESKI 1",
      "init": {
        "Vr": 0.07447354746205918,
        "Vi": -0.9898020289022975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6627944627381,
        "longitude": -88.0500808519258
      }
    },
    {
      "number": 47800,
      "class": "Bus",
      "name": "LAKE TOMAHAWK 1",
      "init": {
        "Vr": 0.16188714829263842,
        "Vi": -1.0139348505100676
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7167515425656,
        "longitude": -89.5195142805272
      }
    },
    {
      "number": 47801,
      "class": "Bus",
      "name": "LAKE TOMAHAWK 2",
      "init": {
        "Vr": 0.1618107398676902,
        "Vi": -1.0139132022101849
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7167515425656,
        "longitude": -89.5195142805272
      }
    },
    {
      "number": 47802,
      "class": "Bus",
      "name": "MINOCQUA 1 1",
      "init": {
        "Vr": 0.18248754058974626,
        "Vi": -1.0075360262462636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8185011626802,
        "longitude": -89.7408989823373
      }
    },
    {
      "number": 47803,
      "class": "Bus",
      "name": "MINOCQUA 2 1",
      "init": {
        "Vr": 0.20279592383411446,
        "Vi": -1.0043906897166632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9068456377281,
        "longitude": -89.851423058997
      }
    },
    {
      "number": 47804,
      "class": "Bus",
      "name": "MINOCQUA 2 2",
      "init": {
        "Vr": 0.20275251144287332,
        "Vi": -1.0043680674262145
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9068456377281,
        "longitude": -89.851423058997
      }
    },
    {
      "number": 47805,
      "class": "Bus",
      "name": "MINOCQUA 3 1",
      "init": {
        "Vr": 0.17095699196086456,
        "Vi": -1.0111300391440887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7275494580333,
        "longitude": -89.7651761729759
      }
    },
    {
      "number": 47806,
      "class": "Bus",
      "name": "SAINT GERMAIN 1",
      "init": {
        "Vr": 0.18500844140167824,
        "Vi": -1.0121153814696708
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9657885334334,
        "longitude": -89.5467486921767
      }
    },
    {
      "number": 47807,
      "class": "Bus",
      "name": "WOODRUFF 3 1",
      "init": {
        "Vr": 0.3550427395181791,
        "Vi": -0.9847068266630017
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47808,
      "class": "Bus",
      "name": "WOODRUFF 3 2",
      "init": {
        "Vr": 0.35411810410872124,
        "Vi": -0.9858229197843263
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47809,
      "class": "Bus",
      "name": "WOODRUFF 3 3",
      "init": {
        "Vr": 0.3541199938392994,
        "Vi": -0.9858206387517525
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47810,
      "class": "Bus",
      "name": "WOODRUFF 3 4",
      "init": {
        "Vr": 0.35411999383929943,
        "Vi": -0.9858206387517523
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47811,
      "class": "Bus",
      "name": "WOODRUFF 3 5",
      "init": {
        "Vr": 0.3548862119288242,
        "Vi": -0.9846829984622926
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47812,
      "class": "Bus",
      "name": "WOODRUFF 3 7",
      "init": {
        "Vr": 0.35534979083528,
        "Vi": -0.9846112080810625
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9540374331248,
        "longitude": -89.6955973464823
      }
    },
    {
      "number": 47813,
      "class": "Bus",
      "name": "APPLETON 5 1",
      "init": {
        "Vr": -0.01150170367302641,
        "Vi": -1.0422731343562743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3345031482025,
        "longitude": -88.4088088502992
      }
    },
    {
      "number": 47814,
      "class": "Bus",
      "name": "APPLETON 6 1",
      "init": {
        "Vr": 0.006220011141282368,
        "Vi": -1.0336282392422727
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3069132190988,
        "longitude": -88.3638097391923
      }
    },
    {
      "number": 47815,
      "class": "Bus",
      "name": "APPLETON 7 1",
      "init": {
        "Vr": 0.018609090455574576,
        "Vi": -1.0245783930113044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1990707590442,
        "longitude": -88.3928410846493
      }
    },
    {
      "number": 47816,
      "class": "Bus",
      "name": "APPLETON 7 2",
      "init": {
        "Vr": 0.018783322207822774,
        "Vi": -1.0246815319770404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1990707590442,
        "longitude": -88.3928410846493
      }
    },
    {
      "number": 47817,
      "class": "Bus",
      "name": "APPLETON 8 1",
      "init": {
        "Vr": 0.005402456970290272,
        "Vi": -1.0321752476378645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.374191232834,
        "longitude": -88.3850495987147
      }
    },
    {
      "number": 47818,
      "class": "Bus",
      "name": "APPLETON 9 1",
      "init": {
        "Vr": 0.022054960588601877,
        "Vi": -1.0256550478359767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2368850786825,
        "longitude": -88.4368875620796
      }
    },
    {
      "number": 47819,
      "class": "Bus",
      "name": "APPLETON 10 1",
      "init": {
        "Vr": 0.016775239646150027,
        "Vi": -1.0261921950226562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4317373203941,
        "longitude": -88.4439414644327
      }
    },
    {
      "number": 47820,
      "class": "Bus",
      "name": "APPLETON 11 1",
      "init": {
        "Vr": -0.03754560480224321,
        "Vi": -1.0305949270311743
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2424379021184,
        "longitude": -88.5040569594051
      }
    },
    {
      "number": 47821,
      "class": "Bus",
      "name": "APPLETON 12 1",
      "init": {
        "Vr": 0.017180179917998886,
        "Vi": -1.0257814298064616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2471495412131,
        "longitude": -88.3662805772169
      }
    },
    {
      "number": 47822,
      "class": "Bus",
      "name": "APPLETON 13 1",
      "init": {
        "Vr": -0.04950136614907532,
        "Vi": -1.0271596755481447
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.214933417415,
        "longitude": -88.5018713887907
      }
    },
    {
      "number": 47823,
      "class": "Bus",
      "name": "APPLETON 13 2",
      "init": {
        "Vr": -0.04971559714437901,
        "Vi": -1.0270556756897042
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.214933417415,
        "longitude": -88.5018713887907
      }
    },
    {
      "number": 47824,
      "class": "Bus",
      "name": "APPLETON 14 1",
      "init": {
        "Vr": 0.010354612264452,
        "Vi": -1.0229637892392307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1748847442604,
        "longitude": -88.4425050723609
      }
    },
    {
      "number": 47825,
      "class": "Bus",
      "name": "BLACK CREEK 1",
      "init": {
        "Vr": 0.0296865250823242,
        "Vi": -1.0250459303137627
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4724944151668,
        "longitude": -88.4164264023797
      }
    },
    {
      "number": 47826,
      "class": "Bus",
      "name": "BLACK CREEK 2",
      "init": {
        "Vr": 0.029591675376324192,
        "Vi": -1.025006069685603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4724944151668,
        "longitude": -88.4164264023797
      }
    },
    {
      "number": 47827,
      "class": "Bus",
      "name": "BONDUEL 1",
      "init": {
        "Vr": 0.06673289297294896,
        "Vi": -1.0057876352272548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.785592712653,
        "longitude": -88.3845345433124
      }
    },
    {
      "number": 47828,
      "class": "Bus",
      "name": "BONDUEL 2",
      "init": {
        "Vr": 0.06684231492614716,
        "Vi": -1.0058542984023946
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.785592712653,
        "longitude": -88.3845345433124
      }
    },
    {
      "number": 47829,
      "class": "Bus",
      "name": "CLINTONVILLE 1 1",
      "init": {
        "Vr": 0.10010482778760796,
        "Vi": -1.0185376527788577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5794252767248,
        "longitude": -88.6649871187535
      }
    },
    {
      "number": 47830,
      "class": "Bus",
      "name": "CLINTONVILLE 2 1",
      "init": {
        "Vr": 0.10371808279287176,
        "Vi": -1.0163993583653426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6388858037713,
        "longitude": -88.7433797838654
      }
    },
    {
      "number": 47831,
      "class": "Bus",
      "name": "CLINTONVILLE 3 1",
      "init": {
        "Vr": 0.10071146494725386,
        "Vi": -1.0171699313093372
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.612798537265,
        "longitude": -88.6937632890188
      }
    },
    {
      "number": 47832,
      "class": "Bus",
      "name": "GREENVILLE 69 1",
      "init": {
        "Vr": 0.0524035818769148,
        "Vi": -1.0317604608679158
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2777863384195,
        "longitude": -88.5828546063975
      }
    },
    {
      "number": 47833,
      "class": "Bus",
      "name": "HORTONVILLE 1 1",
      "init": {
        "Vr": 0.023893774182045482,
        "Vi": -1.0278687332281058
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2912674342039,
        "longitude": -88.6516929670019
      }
    },
    {
      "number": 47834,
      "class": "Bus",
      "name": "HORTONVILLE 2 1",
      "init": {
        "Vr": -0.014918476017835169,
        "Vi": -1.0237234875606056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.353621706761,
        "longitude": -88.5798186174253
      }
    },
    {
      "number": 47835,
      "class": "Bus",
      "name": "HORTONVILLE 2 2",
      "init": {
        "Vr": -0.014986201051840568,
        "Vi": -1.0236779196566637
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.353621706761,
        "longitude": -88.5798186174253
      }
    },
    {
      "number": 47836,
      "class": "Bus",
      "name": "HORTONVILLE 3 1",
      "init": {
        "Vr": 0.004054037698166374,
        "Vi": -1.024974672126496
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3136836565508,
        "longitude": -88.5992950300562
      }
    },
    {
      "number": 47837,
      "class": "Bus",
      "name": "HORTONVILLE 3 2",
      "init": {
        "Vr": 0.003975882913457699,
        "Vi": -1.0249271168625194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3136836565508,
        "longitude": -88.5992950300562
      }
    },
    {
      "number": 47838,
      "class": "Bus",
      "name": "KIMBERLY 3 1",
      "init": {
        "Vr": 0.019262285815840444,
        "Vi": -1.0268930786562986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3647201756577,
        "longitude": -88.2900432145397
      }
    },
    {
      "number": 47839,
      "class": "Bus",
      "name": "LITTLE CHUTE 1",
      "init": {
        "Vr": 0.024508030425645286,
        "Vi": -1.041516105246398
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2548607573811,
        "longitude": -88.3098577150235
      }
    },
    {
      "number": 47840,
      "class": "Bus",
      "name": "LITTLE CHUTE 2",
      "init": {
        "Vr": 0.024380310007581514,
        "Vi": -1.0414601283493632
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2548607573811,
        "longitude": -88.3098577150235
      }
    },
    {
      "number": 47841,
      "class": "Bus",
      "name": "NEENAH 1 1",
      "init": {
        "Vr": -0.07154820846252988,
        "Vi": -1.0263522359138662
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1213739392645,
        "longitude": -88.5399159021677
      }
    },
    {
      "number": 47842,
      "class": "Bus",
      "name": "NEENAH 2 1",
      "init": {
        "Vr": 0.0812701368346663,
        "Vi": -1.0368794986714414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2018803024335,
        "longitude": -88.6169424859023
      }
    },
    {
      "number": 47843,
      "class": "Bus",
      "name": "NEENAH 2 2",
      "init": {
        "Vr": 0.08092112117239547,
        "Vi": -1.0367181735530222
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2018803024335,
        "longitude": -88.6169424859023
      }
    },
    {
      "number": 47844,
      "class": "Bus",
      "name": "NEENAH 3 1",
      "init": {
        "Vr": -0.07759957396269766,
        "Vi": -1.0276905553810154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0855483784663,
        "longitude": -88.5289093553864
      }
    },
    {
      "number": 47845,
      "class": "Bus",
      "name": "NEENAH 4 1",
      "init": {
        "Vr": 0.17575238099909554,
        "Vi": -1.0311941601166394
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47846,
      "class": "Bus",
      "name": "NEENAH 4 2",
      "init": {
        "Vr": 0.12475892690797707,
        "Vi": -1.0319883710670126
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47847,
      "class": "Bus",
      "name": "NEENAH 4 3",
      "init": {
        "Vr": 0.09911773219940614,
        "Vi": -1.039915137871212
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47848,
      "class": "Bus",
      "name": "NEENAH 4 4",
      "init": {
        "Vr": 0.15685332572646687,
        "Vi": -1.0314885084646903
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47849,
      "class": "Bus",
      "name": "NEENAH 4 5",
      "init": {
        "Vr": 0.15685332572646687,
        "Vi": -1.0314885084646903
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47850,
      "class": "Bus",
      "name": "NEENAH 4 6",
      "init": {
        "Vr": 0.17533724754073246,
        "Vi": -1.0309854162930439
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47851,
      "class": "Bus",
      "name": "NEENAH 4 8",
      "init": {
        "Vr": 0.17989331273243028,
        "Vi": -1.0309657651211965
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2031855845075,
        "longitude": -88.5612067067914
      }
    },
    {
      "number": 47852,
      "class": "Bus",
      "name": "NEW LONDON 12 1",
      "init": {
        "Vr": 0.053722102141756614,
        "Vi": -1.0233291674450238
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3413127487636,
        "longitude": -88.7776743528609
      }
    },
    {
      "number": 47853,
      "class": "Bus",
      "name": "NEW LONDON 13 1",
      "init": {
        "Vr": 0.15440766847274903,
        "Vi": -1.0311549756013885
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3668240278721,
        "longitude": -88.8032538217482
      }
    },
    {
      "number": 47854,
      "class": "Bus",
      "name": "NEW LONDON 13 2",
      "init": {
        "Vr": 0.10349656509210367,
        "Vi": -1.0404219384928455
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3668240278721,
        "longitude": -88.8032538217482
      }
    },
    {
      "number": 47855,
      "class": "Bus",
      "name": "NEW LONDON 13 3",
      "init": {
        "Vr": 0.1552956388515209,
        "Vi": -1.0309460822294259
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3668240278721,
        "longitude": -88.8032538217482
      }
    },
    {
      "number": 47856,
      "class": "Bus",
      "name": "NEW LONDON 14 1",
      "init": {
        "Vr": 0.071047792992113,
        "Vi": -1.0286398260295782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3762965733261,
        "longitude": -88.7013828429102
      }
    },
    {
      "number": 47857,
      "class": "Bus",
      "name": "SHIOCTON 1",
      "init": {
        "Vr": 0.10261837196465681,
        "Vi": -1.0217710409655436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5823731195294,
        "longitude": -88.5760079724768
      }
    },
    {
      "number": 47858,
      "class": "Bus",
      "name": "BELGIUM 1",
      "init": {
        "Vr": -0.09171943857994179,
        "Vi": -1.028540456361344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5493178556482,
        "longitude": -87.8242055292934
      }
    },
    {
      "number": 47859,
      "class": "Bus",
      "name": "CEDARBURG 1 1",
      "init": {
        "Vr": -0.26514457240223616,
        "Vi": -0.9866583453529362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2398785130303,
        "longitude": -88.0842240621709
      }
    },
    {
      "number": 47860,
      "class": "Bus",
      "name": "CEDARBURG 2 1",
      "init": {
        "Vr": -0.21063259617423227,
        "Vi": -0.9995744206042101
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2855610243528,
        "longitude": -88.0675688562851
      }
    },
    {
      "number": 47861,
      "class": "Bus",
      "name": "CEDARBURG 2 2",
      "init": {
        "Vr": -0.21052783570645398,
        "Vi": -0.9996458559555104
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2855610243528,
        "longitude": -88.0675688562851
      }
    },
    {
      "number": 47862,
      "class": "Bus",
      "name": "CEDARBURG 3 1",
      "init": {
        "Vr": -0.013265672487575663,
        "Vi": -1.0328658193539564
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3127882691312,
        "longitude": -88.0672393876114
      }
    },
    {
      "number": 47863,
      "class": "Bus",
      "name": "CEDARBURG 3 2",
      "init": {
        "Vr": -0.11859289802510735,
        "Vi": -1.0332266139924249
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3127882691312,
        "longitude": -88.0672393876114
      }
    },
    {
      "number": 47864,
      "class": "Bus",
      "name": "CEDARBURG 3 3",
      "init": {
        "Vr": -0.009152549541340321,
        "Vi": -1.0352946515112
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3127882691312,
        "longitude": -88.0672393876114
      }
    },
    {
      "number": 47865,
      "class": "Bus",
      "name": "CEDARBURG 4 1",
      "init": {
        "Vr": -0.13094914956718,
        "Vi": -1.0233848388874043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3575272033607,
        "longitude": -88.0416450945848
      }
    },
    {
      "number": 47866,
      "class": "Bus",
      "name": "FREDONIA 6 1",
      "init": {
        "Vr": -0.1474854551983958,
        "Vi": -1.0156692274069854
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4936633184184,
        "longitude": -87.9561705676171
      }
    },
    {
      "number": 47867,
      "class": "Bus",
      "name": "GRAFTON 10 1",
      "init": {
        "Vr": -0.15096201527282122,
        "Vi": -1.0125163642219617
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3184559833964,
        "longitude": -87.9172480381704
      }
    },
    {
      "number": 47868,
      "class": "Bus",
      "name": "GRAFTON 11 1",
      "init": {
        "Vr": -0.27942525350468483,
        "Vi": -0.9898827494347361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2296977919414,
        "longitude": -87.9287243124195
      }
    },
    {
      "number": 47869,
      "class": "Bus",
      "name": "PORT WASHINGTON 4 1",
      "init": {
        "Vr": -0.15251300634965428,
        "Vi": -1.0112187433822344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3859912736518,
        "longitude": -87.869267458158
      }
    },
    {
      "number": 47870,
      "class": "Bus",
      "name": "PORT WASHINGTON 5 1",
      "init": {
        "Vr": -0.15401829822659266,
        "Vi": -1.0109626444206543
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4471744528664,
        "longitude": -87.9113684481129
      }
    },
    {
      "number": 47871,
      "class": "Bus",
      "name": "PORT WASHINGTON 5 2",
      "init": {
        "Vr": -0.15418283618408263,
        "Vi": -1.010873418618901
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4471744528664,
        "longitude": -87.9113684481129
      }
    },
    {
      "number": 47872,
      "class": "Bus",
      "name": "PORT WASHINGTON 6 1",
      "init": {
        "Vr": -0.15459155600333144,
        "Vi": -1.0102849534327103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4108825265797,
        "longitude": -87.8813463071764
      }
    },
    {
      "number": 47873,
      "class": "Bus",
      "name": "RANDOM LAKE 1",
      "init": {
        "Vr": -0.18252149708472606,
        "Vi": -1.0104301500510529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.614879037267,
        "longitude": -87.9994422299282
      }
    },
    {
      "number": 47874,
      "class": "Bus",
      "name": "SAUKVILLE 1",
      "init": {
        "Vr": -0.14595367400054304,
        "Vi": -1.015753453483957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3791785708039,
        "longitude": -87.9553716671286
      }
    },
    {
      "number": 47875,
      "class": "Bus",
      "name": "THIENSVILLE 1 1",
      "init": {
        "Vr": -0.2854988739247643,
        "Vi": -0.9970459241446276
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2208654311179,
        "longitude": -87.9745685772177
      }
    },
    {
      "number": 47876,
      "class": "Bus",
      "name": "THIENSVILLE 2 1",
      "init": {
        "Vr": -0.15095946719537234,
        "Vi": -1.0126561976671864
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3255212014957,
        "longitude": -87.8864671388577
      }
    },
    {
      "number": 47877,
      "class": "Bus",
      "name": "THIENSVILLE 3 1",
      "init": {
        "Vr": -0.2663666926901987,
        "Vi": -0.9842335913949557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1841856559667,
        "longitude": -87.8925934242245
      }
    },
    {
      "number": 47878,
      "class": "Bus",
      "name": "WEST BEND 1 1",
      "init": {
        "Vr": -0.16418882558517975,
        "Vi": -0.9969664931553504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5296676523786,
        "longitude": -88.2055370042796
      }
    },
    {
      "number": 47879,
      "class": "Bus",
      "name": "WEST BEND 1 2",
      "init": {
        "Vr": -0.16398643276230895,
        "Vi": -0.9971167637078767
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5296676523786,
        "longitude": -88.2055370042796
      }
    },
    {
      "number": 47880,
      "class": "Bus",
      "name": "WEST BEND 2 1",
      "init": {
        "Vr": 0.02160405490652349,
        "Vi": -1.0378893670526492
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4548144902738,
        "longitude": -88.1461830154105
      }
    },
    {
      "number": 47881,
      "class": "Bus",
      "name": "WEST BEND 3 1",
      "init": {
        "Vr": -0.19463595644081025,
        "Vi": -0.9911541964928873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4439786857516,
        "longitude": -88.180076724547
      }
    },
    {
      "number": 47882,
      "class": "Bus",
      "name": "WEST BEND 4 1",
      "init": {
        "Vr": -0.1308437542599197,
        "Vi": -1.0203923151347805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3957570446642,
        "longitude": -88.0999991197957
      }
    },
    {
      "number": 47883,
      "class": "Bus",
      "name": "WEST BEND 5 1",
      "init": {
        "Vr": -0.18880087682286878,
        "Vi": -0.9907362019062403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4749237898321,
        "longitude": -88.1994601502778
      }
    },
    {
      "number": 47884,
      "class": "Bus",
      "name": "WEST BEND 6 1",
      "init": {
        "Vr": -0.13803738029435625,
        "Vi": -1.0172051184254194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3717381877987,
        "longitude": -88.1027838675248
      }
    },
    {
      "number": 47885,
      "class": "Bus",
      "name": "WEST BEND 6 2",
      "init": {
        "Vr": -0.13786173665981596,
        "Vi": -1.0173158907927669
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3717381877987,
        "longitude": -88.1027838675248
      }
    },
    {
      "number": 47886,
      "class": "Bus",
      "name": "WEST BEND 7 1",
      "init": {
        "Vr": -0.1387059837560282,
        "Vi": -1.016269233690613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3597857530416,
        "longitude": -88.130649244034
      }
    },
    {
      "number": 47887,
      "class": "Bus",
      "name": "PEPIN 1 1",
      "init": {
        "Vr": 0.29031477831688646,
        "Vi": -0.9719991723048489
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5498342442051,
        "longitude": -92.202125358242
      }
    },
    {
      "number": 47888,
      "class": "Bus",
      "name": "PEPIN 2 1",
      "init": {
        "Vr": 0.2857206022439306,
        "Vi": -0.9726847780042752
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5184894880092,
        "longitude": -92.0623465090621
      }
    },
    {
      "number": 47889,
      "class": "Bus",
      "name": "ELLSWORTH 8 1",
      "init": {
        "Vr": 0.31086438931704274,
        "Vi": -0.9692985084842128
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6663998586737,
        "longitude": -92.4631643618871
      }
    },
    {
      "number": 47890,
      "class": "Bus",
      "name": "ELLSWORTH 9 1",
      "init": {
        "Vr": 0.3506224909257188,
        "Vi": -0.9711991894902586
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7933839616982,
        "longitude": -92.4270342617688
      }
    },
    {
      "number": 47891,
      "class": "Bus",
      "name": "PRESCOTT 4 1",
      "init": {
        "Vr": 0.37418093691516635,
        "Vi": -0.9697530872320468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6309263938285,
        "longitude": -92.6470689239748
      }
    },
    {
      "number": 47892,
      "class": "Bus",
      "name": "PRESCOTT 4 2",
      "init": {
        "Vr": 0.3701972622450269,
        "Vi": -0.9772327204937125
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6309263938285,
        "longitude": -92.6470689239748
      }
    },
    {
      "number": 47893,
      "class": "Bus",
      "name": "PRESCOTT 4 3",
      "init": {
        "Vr": 0.3743066020233448,
        "Vi": -0.969848599072157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6309263938285,
        "longitude": -92.6470689239748
      }
    },
    {
      "number": 47894,
      "class": "Bus",
      "name": "PRESCOTT 5 1",
      "init": {
        "Vr": 0.355951264534635,
        "Vi": -0.9706964754721616
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6893766103039,
        "longitude": -92.6326475533592
      }
    },
    {
      "number": 47895,
      "class": "Bus",
      "name": "RIVER FALLS 1 1",
      "init": {
        "Vr": 0.3263468797782406,
        "Vi": -0.970663966310488
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8252346126835,
        "longitude": -92.6606220291784
      }
    },
    {
      "number": 47896,
      "class": "Bus",
      "name": "RIVER FALLS 2 1",
      "init": {
        "Vr": 0.3229635773326107,
        "Vi": -0.9717597485723873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8699797492175,
        "longitude": -92.6446084511588
      }
    },
    {
      "number": 47897,
      "class": "Bus",
      "name": "RIVER FALLS 2 2",
      "init": {
        "Vr": 0.32278988688195237,
        "Vi": -0.9717283709771646
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8699797492175,
        "longitude": -92.6446084511588
      }
    },
    {
      "number": 47898,
      "class": "Bus",
      "name": "RIVER FALLS 3 1",
      "init": {
        "Vr": 0.39673301752932594,
        "Vi": -0.9787187777395807
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8452146799018,
        "longitude": -92.631502555218
      }
    },
    {
      "number": 47899,
      "class": "Bus",
      "name": "RIVER FALLS 3 2",
      "init": {
        "Vr": 0.396572060492136,
        "Vi": -0.9787027114912678
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8452146799018,
        "longitude": -92.631502555218
      }
    },
    {
      "number": 47900,
      "class": "Bus",
      "name": "RIVER FALLS 4 1",
      "init": {
        "Vr": 0.335898284381428,
        "Vi": -0.9711097570919264
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8040292652813,
        "longitude": -92.5771047575077
      }
    },
    {
      "number": 47901,
      "class": "Bus",
      "name": "AMERY 1 1",
      "init": {
        "Vr": 0.29578926441335207,
        "Vi": -0.9615392753459503
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3018007768714,
        "longitude": -92.389851651554
      }
    },
    {
      "number": 47902,
      "class": "Bus",
      "name": "AMERY 2 1",
      "init": {
        "Vr": 0.27357809475857403,
        "Vi": -0.9769846093470886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3970973381728,
        "longitude": -92.3903016746598
      }
    },
    {
      "number": 47903,
      "class": "Bus",
      "name": "BALSAM LAKE 1",
      "init": {
        "Vr": 0.2963616812408336,
        "Vi": -0.9604491219920213
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5103827213926,
        "longitude": -92.4209392480724
      }
    },
    {
      "number": 47904,
      "class": "Bus",
      "name": "CENTURIA 1",
      "init": {
        "Vr": 0.31915603928817454,
        "Vi": -0.9601819276008713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4666275076822,
        "longitude": -92.510716571369
      }
    },
    {
      "number": 47905,
      "class": "Bus",
      "name": "DRESSER 1",
      "init": {
        "Vr": 0.3063568499504952,
        "Vi": -0.9607447557208092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.354020661467,
        "longitude": -92.5293394338949
      }
    },
    {
      "number": 47906,
      "class": "Bus",
      "name": "NEW RICHMOND 4 1",
      "init": {
        "Vr": 0.3982356636039142,
        "Vi": -0.9710476641300276
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1363821571884,
        "longitude": -92.6111029785491
      }
    },
    {
      "number": 47907,
      "class": "Bus",
      "name": "NEW RICHMOND 4 2",
      "init": {
        "Vr": 0.38763958477346944,
        "Vi": -0.9710249465146741
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1363821571884,
        "longitude": -92.6111029785491
      }
    },
    {
      "number": 47908,
      "class": "Bus",
      "name": "NEW RICHMOND 4 3",
      "init": {
        "Vr": 0.3980286457758013,
        "Vi": -0.9710325863770104
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1363821571884,
        "longitude": -92.6111029785491
      }
    },
    {
      "number": 47909,
      "class": "Bus",
      "name": "NEW RICHMOND 5 1",
      "init": {
        "Vr": 0.29543911779782983,
        "Vi": -0.9691896339607481
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1922401539574,
        "longitude": -92.5291158644475
      }
    },
    {
      "number": 47910,
      "class": "Bus",
      "name": "NEW RICHMOND 6 1",
      "init": {
        "Vr": 0.29144413956596676,
        "Vi": -0.9658976009361189
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.12989827766,
        "longitude": -92.5142864677347
      }
    },
    {
      "number": 47911,
      "class": "Bus",
      "name": "NEW RICHMOND 7 1",
      "init": {
        "Vr": 0.2934435540863919,
        "Vi": -0.9728793592500862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1529807515091,
        "longitude": -92.5734018864175
      }
    },
    {
      "number": 47912,
      "class": "Bus",
      "name": "OSCEOLA 2 1",
      "init": {
        "Vr": 0.3035707870094106,
        "Vi": -0.980849653888179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1824330855445,
        "longitude": -92.6304760004896
      }
    },
    {
      "number": 47913,
      "class": "Bus",
      "name": "OSCEOLA 2 2",
      "init": {
        "Vr": 0.3036451233637594,
        "Vi": -0.9808585696056739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1824330855445,
        "longitude": -92.6304760004896
      }
    },
    {
      "number": 47914,
      "class": "Bus",
      "name": "OSCEOLA 3 1",
      "init": {
        "Vr": 0.30183665588148895,
        "Vi": -0.9802080743387853
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2489268306598,
        "longitude": -92.6699308920037
      }
    },
    {
      "number": 47915,
      "class": "Bus",
      "name": "OSCEOLA 3 2",
      "init": {
        "Vr": 0.30168687122217114,
        "Vi": -0.980179545183099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2489268306598,
        "longitude": -92.6699308920037
      }
    },
    {
      "number": 47916,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 1 1",
      "init": {
        "Vr": 0.31251086287804714,
        "Vi": -0.9587181481556015
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4852561696397,
        "longitude": -92.6162445086899
      }
    },
    {
      "number": 47917,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 1 2",
      "init": {
        "Vr": 0.33228930112921506,
        "Vi": -0.9840671018813494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4852561696397,
        "longitude": -92.6162445086899
      }
    },
    {
      "number": 47918,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 1 3",
      "init": {
        "Vr": 0.31234311283539545,
        "Vi": -0.9587052647752649
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4852561696397,
        "longitude": -92.6162445086899
      }
    },
    {
      "number": 47919,
      "class": "Bus",
      "name": "ALMOND 1",
      "init": {
        "Vr": 0.10093102755994222,
        "Vi": -1.0263891824374474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.322159030003,
        "longitude": -89.3482872290718
      }
    },
    {
      "number": 47920,
      "class": "Bus",
      "name": "ALMOND 2",
      "init": {
        "Vr": 0.10087040645581133,
        "Vi": -1.0263754078425884
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.322159030003,
        "longitude": -89.3482872290718
      }
    },
    {
      "number": 47921,
      "class": "Bus",
      "name": "AMHERST 15 1",
      "init": {
        "Vr": 0.11758695437287416,
        "Vi": -1.0183427019353308
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4262387277901,
        "longitude": -89.2714612577176
      }
    },
    {
      "number": 47922,
      "class": "Bus",
      "name": "CUSTER 2 1",
      "init": {
        "Vr": 0.14727483559025364,
        "Vi": -1.0038739020640077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5176546118738,
        "longitude": -89.392189662538
      }
    },
    {
      "number": 47923,
      "class": "Bus",
      "name": "IOLA 1 1",
      "init": {
        "Vr": 0.12906598969312538,
        "Vi": -1.01768952786124
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.606758637727,
        "longitude": -89.1738545397595
      }
    },
    {
      "number": 47924,
      "class": "Bus",
      "name": "IOLA 2 1",
      "init": {
        "Vr": 0.11669021233178757,
        "Vi": -1.0199155740834178
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5224205246404,
        "longitude": -89.1338772218837
      }
    },
    {
      "number": 47925,
      "class": "Bus",
      "name": "PLOVER 1 1",
      "init": {
        "Vr": 0.16946196662319654,
        "Vi": -1.0013113930124982
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4619191385782,
        "longitude": -89.5425519146972
      }
    },
    {
      "number": 47926,
      "class": "Bus",
      "name": "PLOVER 2 1",
      "init": {
        "Vr": 0.1481696635736424,
        "Vi": -1.0069378092959436
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3910065896894,
        "longitude": -89.4812458749273
      }
    },
    {
      "number": 47927,
      "class": "Bus",
      "name": "STEVENS POINT 1 1",
      "init": {
        "Vr": 0.27240975392857536,
        "Vi": -1.0028652321817613
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4729759414782,
        "longitude": -89.6458988353601
      }
    },
    {
      "number": 47928,
      "class": "Bus",
      "name": "STEVENS POINT 1 2",
      "init": {
        "Vr": 0.2728216689115208,
        "Vi": -1.0030392634396406
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4729759414782,
        "longitude": -89.6458988353601
      }
    },
    {
      "number": 47929,
      "class": "Bus",
      "name": "STEVENS POINT 2 1",
      "init": {
        "Vr": 0.16986254594391667,
        "Vi": -1.0005234235099005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5296149645381,
        "longitude": -89.6693482590758
      }
    },
    {
      "number": 47930,
      "class": "Bus",
      "name": "STEVENS POINT 2 2",
      "init": {
        "Vr": 0.17009772634410195,
        "Vi": -1.0005815063177652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5296149645381,
        "longitude": -89.6693482590758
      }
    },
    {
      "number": 47931,
      "class": "Bus",
      "name": "STEVENS POINT 3 1",
      "init": {
        "Vr": 0.18684070429027733,
        "Vi": -1.0003392776142483
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4859674083894,
        "longitude": -89.6353422770134
      }
    },
    {
      "number": 47932,
      "class": "Bus",
      "name": "STEVENS POINT 4 1",
      "init": {
        "Vr": 0.1794146531925427,
        "Vi": -1.000446783428699
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4544686327945,
        "longitude": -89.5916394814489
      }
    },
    {
      "number": 47933,
      "class": "Bus",
      "name": "STEVENS POINT 4 2",
      "init": {
        "Vr": 0.17964833422582352,
        "Vi": -1.0004892419270663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4544686327945,
        "longitude": -89.5916394814489
      }
    },
    {
      "number": 47934,
      "class": "Bus",
      "name": "STEVENS POINT 5 1",
      "init": {
        "Vr": 0.13383020904980666,
        "Vi": -1.0069292310623446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4820338687418,
        "longitude": -89.4684373685675
      }
    },
    {
      "number": 47935,
      "class": "Bus",
      "name": "STEVENS POINT 5 2",
      "init": {
        "Vr": 0.13373909492091024,
        "Vi": -1.0068960770091964
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4820338687418,
        "longitude": -89.4684373685675
      }
    },
    {
      "number": 47936,
      "class": "Bus",
      "name": "STEVENS POINT 6 1",
      "init": {
        "Vr": 0.1286662110009642,
        "Vi": -1.008998142960986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.438206458367,
        "longitude": -89.4745585433731
      }
    },
    {
      "number": 47937,
      "class": "Bus",
      "name": "STEVENS POINT 7 1",
      "init": {
        "Vr": 0.16429580931112606,
        "Vi": -1.0022468275160241
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5351740535279,
        "longitude": -89.5202245685089
      }
    },
    {
      "number": 47938,
      "class": "Bus",
      "name": "WAUPACA 1 1",
      "init": {
        "Vr": 0.10344674968307269,
        "Vi": -1.035379100055674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3532957089925,
        "longitude": -89.1025157802801
      }
    },
    {
      "number": 47939,
      "class": "Bus",
      "name": "WAUPACA 2 1",
      "init": {
        "Vr": 0.08577854368440557,
        "Vi": -1.028053562144408
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3071051552075,
        "longitude": -89.1647434365386
      }
    },
    {
      "number": 47940,
      "class": "Bus",
      "name": "WAUPACA 3 1",
      "init": {
        "Vr": 0.1628586145380866,
        "Vi": -1.0274852258702398
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3025276311571,
        "longitude": -89.1225463576543
      }
    },
    {
      "number": 47941,
      "class": "Bus",
      "name": "WILD ROSE 1",
      "init": {
        "Vr": 0.070634321430441,
        "Vi": -1.0264151033966686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1503722297761,
        "longitude": -89.1355018908963
      }
    },
    {
      "number": 47942,
      "class": "Bus",
      "name": "WILD ROSE 2",
      "init": {
        "Vr": 0.07051594365335767,
        "Vi": -1.0263640678346226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1503722297761,
        "longitude": -89.1355018908963
      }
    },
    {
      "number": 47943,
      "class": "Bus",
      "name": "HAWKINS 1 1",
      "init": {
        "Vr": 0.3159519178306132,
        "Vi": -0.9891466543600317
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5558037398523,
        "longitude": -90.784494704843
      }
    },
    {
      "number": 47944,
      "class": "Bus",
      "name": "PHILLIPS 2 1",
      "init": {
        "Vr": 0.2604042213726196,
        "Vi": -0.9952800326310639
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6706013925794,
        "longitude": -90.3862056453333
      }
    },
    {
      "number": 47945,
      "class": "Bus",
      "name": "PHILLIPS 3 1",
      "init": {
        "Vr": 0.26408099099841564,
        "Vi": -0.9953214172431475
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7889078186911,
        "longitude": -90.416273075078
      }
    },
    {
      "number": 47946,
      "class": "Bus",
      "name": "PRENTICE 1 1",
      "init": {
        "Vr": 0.1710220994233086,
        "Vi": -1.016604415864705
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6280027959097,
        "longitude": -90.1940273286339
      }
    },
    {
      "number": 47947,
      "class": "Bus",
      "name": "PRENTICE 2 1",
      "init": {
        "Vr": 0.2596016637964579,
        "Vi": -0.9949375243700835
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5145087341693,
        "longitude": -90.3466151210015
      }
    },
    {
      "number": 47948,
      "class": "Bus",
      "name": "RIB LAKE 1",
      "init": {
        "Vr": 0.26701318867184703,
        "Vi": -0.9959842373058324
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2974248829956,
        "longitude": -90.2069015504062
      }
    },
    {
      "number": 47949,
      "class": "Bus",
      "name": "EAST TROY 1 1",
      "init": {
        "Vr": -0.18293970650541647,
        "Vi": -1.0099768969563174
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8951756797744,
        "longitude": -88.3297143866815
      }
    },
    {
      "number": 47950,
      "class": "Bus",
      "name": "EAST TROY 2 1",
      "init": {
        "Vr": -0.20433451055618293,
        "Vi": -1.002215855300191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.75400699536,
        "longitude": -88.5266123194652
      }
    },
    {
      "number": 47951,
      "class": "Bus",
      "name": "EAST TROY 3 1",
      "init": {
        "Vr": -0.20493053359733168,
        "Vi": -0.9967484968469754
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.791080603266,
        "longitude": -88.3907557033312
      }
    },
    {
      "number": 47952,
      "class": "Bus",
      "name": "MUKWONAGO 1 1",
      "init": {
        "Vr": -0.1914901183507675,
        "Vi": -1.0072799387827518
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8464013366668,
        "longitude": -88.3572158047125
      }
    },
    {
      "number": 47953,
      "class": "Bus",
      "name": "MUKWONAGO 2 1",
      "init": {
        "Vr": -0.19780853738182627,
        "Vi": -1.0087480554101929
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.99779502976,
        "longitude": -88.388380183538
      }
    },
    {
      "number": 47954,
      "class": "Bus",
      "name": "MUKWONAGO 2 2",
      "init": {
        "Vr": -0.19802339696879334,
        "Vi": -1.0085868114069958
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.99779502976,
        "longitude": -88.388380183538
      }
    },
    {
      "number": 47955,
      "class": "Bus",
      "name": "MUKWONAGO 3 1",
      "init": {
        "Vr": -0.2081369192671952,
        "Vi": -0.9947011530083342
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7935631174544,
        "longitude": -88.3365413006751
      }
    },
    {
      "number": 47956,
      "class": "Bus",
      "name": "MUSKEGO 1 1",
      "init": {
        "Vr": -0.18131357653734229,
        "Vi": -1.0205803408103682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8316581102001,
        "longitude": -88.1706155718579
      }
    },
    {
      "number": 47957,
      "class": "Bus",
      "name": "MUSKEGO 2 1",
      "init": {
        "Vr": -0.10807331389945597,
        "Vi": -1.0325002711427498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.815108393496,
        "longitude": -88.137760368833
      }
    },
    {
      "number": 47958,
      "class": "Bus",
      "name": "MUSKEGO 2 2",
      "init": {
        "Vr": -0.16833175791965901,
        "Vi": -1.0292469166930804
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.815108393496,
        "longitude": -88.137760368833
      }
    },
    {
      "number": 47959,
      "class": "Bus",
      "name": "MUSKEGO 2 3",
      "init": {
        "Vr": -0.10825118461799653,
        "Vi": -1.0324349525126442
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.815108393496,
        "longitude": -88.137760368833
      }
    },
    {
      "number": 47960,
      "class": "Bus",
      "name": "MUSKEGO 3 1",
      "init": {
        "Vr": -0.2117616279455801,
        "Vi": -1.0050231829913354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9402882658371,
        "longitude": -88.1345033667197
      }
    },
    {
      "number": 47961,
      "class": "Bus",
      "name": "MUSKEGO 4 1",
      "init": {
        "Vr": -0.1819839433307261,
        "Vi": -1.0206762985712516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8528504463508,
        "longitude": -88.1128466464529
      }
    },
    {
      "number": 47962,
      "class": "Bus",
      "name": "RACINE 10 1",
      "init": {
        "Vr": -0.26064974050290246,
        "Vi": -0.9702666435164954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7961539912091,
        "longitude": -87.9108658126924
      }
    },
    {
      "number": 47963,
      "class": "Bus",
      "name": "RACINE 11 1",
      "init": {
        "Vr": -0.2806844739569066,
        "Vi": -0.9579261635640506
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7952450259923,
        "longitude": -87.7770016608319
      }
    },
    {
      "number": 47964,
      "class": "Bus",
      "name": "RACINE 11 2",
      "init": {
        "Vr": -0.281302287130737,
        "Vi": -0.9574152454401902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7952450259923,
        "longitude": -87.7770016608319
      }
    },
    {
      "number": 47965,
      "class": "Bus",
      "name": "RACINE 12 1",
      "init": {
        "Vr": -0.2680651480487249,
        "Vi": -0.9689952511786516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6956524389589,
        "longitude": -87.8463431257106
      }
    },
    {
      "number": 47966,
      "class": "Bus",
      "name": "RACINE 13 1",
      "init": {
        "Vr": -0.25247578074628463,
        "Vi": -0.9804387278827551
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6828417811862,
        "longitude": -87.9154279154932
      }
    },
    {
      "number": 47967,
      "class": "Bus",
      "name": "RACINE 14 1",
      "init": {
        "Vr": -0.2672862647005548,
        "Vi": -0.9720642873796037
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7421844004122,
        "longitude": -87.8653955456352
      }
    },
    {
      "number": 47968,
      "class": "Bus",
      "name": "RACINE 14 2",
      "init": {
        "Vr": -0.2675281073576948,
        "Vi": -0.9718677741038388
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7421844004122,
        "longitude": -87.8653955456352
      }
    },
    {
      "number": 47969,
      "class": "Bus",
      "name": "RACINE 15 1",
      "init": {
        "Vr": -0.244583368163455,
        "Vi": -0.9857565300070059
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6741823843191,
        "longitude": -87.9320291443444
      }
    },
    {
      "number": 47970,
      "class": "Bus",
      "name": "RACINE 15 2",
      "init": {
        "Vr": -0.24469451939327266,
        "Vi": -0.9855734979604179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6741823843191,
        "longitude": -87.9320291443444
      }
    },
    {
      "number": 47971,
      "class": "Bus",
      "name": "RACINE 16 1",
      "init": {
        "Vr": -0.2365438225764703,
        "Vi": -0.9920220165837785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6456151384869,
        "longitude": -87.9690854273097
      }
    },
    {
      "number": 47972,
      "class": "Bus",
      "name": "RACINE 17 1",
      "init": {
        "Vr": -0.2760189470787594,
        "Vi": -0.965698737742859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7455334970566,
        "longitude": -87.7851863320115
      }
    },
    {
      "number": 47973,
      "class": "Bus",
      "name": "RACINE 18 1",
      "init": {
        "Vr": -0.2518062913837979,
        "Vi": -0.9771947975577161
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8100389985217,
        "longitude": -87.9300728652263
      }
    },
    {
      "number": 47974,
      "class": "Bus",
      "name": "RACINE 19 1",
      "init": {
        "Vr": -0.28017352588547023,
        "Vi": -0.9662240616549838
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6280810745814,
        "longitude": -87.8175000506061
      }
    },
    {
      "number": 47975,
      "class": "Bus",
      "name": "RACINE 19 2",
      "init": {
        "Vr": -0.28044707013404124,
        "Vi": -0.9659296162657453
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6280810745814,
        "longitude": -87.8175000506061
      }
    },
    {
      "number": 47976,
      "class": "Bus",
      "name": "WATERFORD 21 1",
      "init": {
        "Vr": -0.17388286068373152,
        "Vi": -1.0259030674657643
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7813610691267,
        "longitude": -88.1526833834044
      }
    },
    {
      "number": 47977,
      "class": "Bus",
      "name": "WATERFORD 22 1",
      "init": {
        "Vr": -0.17595752657297775,
        "Vi": -1.024275787655326
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7915072170886,
        "longitude": -88.2197968547843
      }
    },
    {
      "number": 47978,
      "class": "Bus",
      "name": "WATERFORD 23 1",
      "init": {
        "Vr": -0.17439670899594328,
        "Vi": -1.0254802645361538
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7894150468036,
        "longitude": -88.1836985884101
      }
    },
    {
      "number": 47979,
      "class": "Bus",
      "name": "WATERFORD 23 2",
      "init": {
        "Vr": -0.1745102618927863,
        "Vi": -1.025416262481959
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7894150468036,
        "longitude": -88.1836985884101
      }
    },
    {
      "number": 47980,
      "class": "Bus",
      "name": "LONE ROCK 1",
      "init": {
        "Vr": 0.012745399019561355,
        "Vi": -0.9827521736087109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2445930677033,
        "longitude": -90.2130620126079
      }
    },
    {
      "number": 47981,
      "class": "Bus",
      "name": "RICHLAND CENTER 1 1",
      "init": {
        "Vr": 0.10322263510521719,
        "Vi": -0.9874580117533667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.395919888256,
        "longitude": -90.368681624062
      }
    },
    {
      "number": 47982,
      "class": "Bus",
      "name": "RICHLAND CENTER 2 1",
      "init": {
        "Vr": 0.26196745444799135,
        "Vi": -1.0083802416271825
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3382035354345,
        "longitude": -90.4061621292078
      }
    },
    {
      "number": 47983,
      "class": "Bus",
      "name": "BELOIT 2 1",
      "init": {
        "Vr": -0.20925383190674018,
        "Vi": -0.990415790335278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5166152949005,
        "longitude": -89.054242374802
      }
    },
    {
      "number": 47984,
      "class": "Bus",
      "name": "BELOIT 3 1",
      "init": {
        "Vr": -0.18888367332237258,
        "Vi": -1.00583560065668
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5410219473577,
        "longitude": -89.114771300504
      }
    },
    {
      "number": 47985,
      "class": "Bus",
      "name": "BELOIT 4 1",
      "init": {
        "Vr": -0.19062287761460905,
        "Vi": -1.0180747867525035
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5833967385784,
        "longitude": -89.0466181560454
      }
    },
    {
      "number": 47986,
      "class": "Bus",
      "name": "BELOIT 5 1",
      "init": {
        "Vr": -0.18160322659034864,
        "Vi": -1.0099909276826253
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5980462589895,
        "longitude": -89.1007676012671
      }
    },
    {
      "number": 47987,
      "class": "Bus",
      "name": "BELOIT 5 2",
      "init": {
        "Vr": -0.1818344347570572,
        "Vi": -1.009853364211034
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5980462589895,
        "longitude": -89.1007676012671
      }
    },
    {
      "number": 47988,
      "class": "Bus",
      "name": "BELOIT 6 1",
      "init": {
        "Vr": -0.19120738249181138,
        "Vi": -1.0073412343631822
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5008481170963,
        "longitude": -89.1299207745396
      }
    },
    {
      "number": 47989,
      "class": "Bus",
      "name": "BELOIT 6 2",
      "init": {
        "Vr": -0.19097279838974765,
        "Vi": -1.0074884015913252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5008481170963,
        "longitude": -89.1299207745396
      }
    },
    {
      "number": 47990,
      "class": "Bus",
      "name": "CLINTON 44 1",
      "init": {
        "Vr": -0.23526645493653325,
        "Vi": -1.0009972674686278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5597882495391,
        "longitude": -88.7798420801192
      }
    },
    {
      "number": 47991,
      "class": "Bus",
      "name": "CLINTON 45 1",
      "init": {
        "Vr": -0.24155655139257817,
        "Vi": -1.0004771890904025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4830833284006,
        "longitude": -88.8724589829567
      }
    },
    {
      "number": 47992,
      "class": "Bus",
      "name": "CLINTON 45 2",
      "init": {
        "Vr": -0.24149981427532644,
        "Vi": -1.0005309350950857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4830833284006,
        "longitude": -88.8724589829567
      }
    },
    {
      "number": 47993,
      "class": "Bus",
      "name": "EVANSVILLE 28 1",
      "init": {
        "Vr": -0.139276732358992,
        "Vi": -1.03027082818633
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.789195641437,
        "longitude": -89.224465712697
      }
    },
    {
      "number": 47994,
      "class": "Bus",
      "name": "EVANSVILLE 28 2",
      "init": {
        "Vr": -0.139340095025931,
        "Vi": -1.030213036548648
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.789195641437,
        "longitude": -89.224465712697
      }
    },
    {
      "number": 47995,
      "class": "Bus",
      "name": "EVANSVILLE 29 1",
      "init": {
        "Vr": -0.1290316656119643,
        "Vi": -1.0171565854589928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7074235678474,
        "longitude": -89.2855669616764
      }
    },
    {
      "number": 47996,
      "class": "Bus",
      "name": "EVANSVILLE 29 2",
      "init": {
        "Vr": -0.1291039788570528,
        "Vi": -1.0170869395527378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7074235678474,
        "longitude": -89.2855669616764
      }
    },
    {
      "number": 47997,
      "class": "Bus",
      "name": "EVANSVILLE 30 1",
      "init": {
        "Vr": -0.11412113734442383,
        "Vi": -1.0292916774138368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.774091097677,
        "longitude": -89.2998021786641
      }
    },
    {
      "number": 47998,
      "class": "Bus",
      "name": "JANESVILLE 1 1",
      "init": {
        "Vr": -0.19614366890897975,
        "Vi": -0.9942251516271425
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7269468034038,
        "longitude": -88.9627596156197
      }
    },
    {
      "number": 47999,
      "class": "Bus",
      "name": "JANESVILLE 1 2",
      "init": {
        "Vr": -0.1960091225771742,
        "Vi": -0.9943177206003482
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7269468034038,
        "longitude": -88.9627596156197
      }
    },
    {
      "number": 48000,
      "class": "Bus",
      "name": "JANESVILLE 2 1",
      "init": {
        "Vr": -0.21697636637823559,
        "Vi": -0.9817719604240515
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48001,
      "class": "Bus",
      "name": "JANESVILLE 2 2",
      "init": {
        "Vr": -0.21697636637823559,
        "Vi": -0.9817719604240516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48002,
      "class": "Bus",
      "name": "JANESVILLE 2 3",
      "init": {
        "Vr": -0.21697636637823559,
        "Vi": -0.9817719604240516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48003,
      "class": "Bus",
      "name": "JANESVILLE 2 4",
      "init": {
        "Vr": -0.21697636637823559,
        "Vi": -0.9817719604240515
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48004,
      "class": "Bus",
      "name": "JANESVILLE 2 5",
      "init": {
        "Vr": -0.2171066811142826,
        "Vi": -0.9816368903800703
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48005,
      "class": "Bus",
      "name": "JANESVILLE 2 7",
      "init": {
        "Vr": -0.2168433580241972,
        "Vi": -0.9819075070465949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6856237918981,
        "longitude": -88.949321185969
      }
    },
    {
      "number": 48006,
      "class": "Bus",
      "name": "JANESVILLE 3 1",
      "init": {
        "Vr": -0.20823985549715313,
        "Vi": -0.9881051982248741
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7435021537148,
        "longitude": -89.01514037789
      }
    },
    {
      "number": 48007,
      "class": "Bus",
      "name": "JANESVILLE 4 1",
      "init": {
        "Vr": -0.22079427532291923,
        "Vi": -1.005282866943872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6097045516245,
        "longitude": -88.9151134134997
      }
    },
    {
      "number": 48008,
      "class": "Bus",
      "name": "JANESVILLE 4 2",
      "init": {
        "Vr": -0.2209858528710226,
        "Vi": -1.0051633539362168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6097045516245,
        "longitude": -88.9151134134997
      }
    },
    {
      "number": 48009,
      "class": "Bus",
      "name": "JANESVILLE 5 1",
      "init": {
        "Vr": -0.22252164650291903,
        "Vi": -0.9828176861984064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8063079125119,
        "longitude": -88.9107128539071
      }
    },
    {
      "number": 48010,
      "class": "Bus",
      "name": "JANESVILLE 5 2",
      "init": {
        "Vr": -0.22280254523653112,
        "Vi": -0.9826162105728529
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8063079125119,
        "longitude": -88.9107128539071
      }
    },
    {
      "number": 48011,
      "class": "Bus",
      "name": "JANESVILLE 6 1",
      "init": {
        "Vr": -0.05435035731336274,
        "Vi": -1.0406117488913966
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7201587880995,
        "longitude": -88.9271185248188
      }
    },
    {
      "number": 48012,
      "class": "Bus",
      "name": "JANESVILLE 7 1",
      "init": {
        "Vr": -0.21806961073718084,
        "Vi": -0.9817956026735123
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6572949237751,
        "longitude": -88.9623357155392
      }
    },
    {
      "number": 48013,
      "class": "Bus",
      "name": "JANESVILLE 8 1",
      "init": {
        "Vr": -0.19262373365254598,
        "Vi": -1.0035445086669306
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.628897563743,
        "longitude": -89.128987450261
      }
    },
    {
      "number": 48014,
      "class": "Bus",
      "name": "JANESVILLE 8 2",
      "init": {
        "Vr": -0.19276068735938182,
        "Vi": -1.0034547117043666
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.628897563743,
        "longitude": -89.128987450261
      }
    },
    {
      "number": 48015,
      "class": "Bus",
      "name": "JANESVILLE 9 1",
      "init": {
        "Vr": -0.15065339268283504,
        "Vi": -1.0182109030587645
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7664781279906,
        "longitude": -89.1248139229579
      }
    },
    {
      "number": 48016,
      "class": "Bus",
      "name": "JANESVILLE 10 1",
      "init": {
        "Vr": -0.20786216578648975,
        "Vi": -0.9899528666763681
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6711218661927,
        "longitude": -89.0878925379299
      }
    },
    {
      "number": 48017,
      "class": "Bus",
      "name": "JANESVILLE 11 1",
      "init": {
        "Vr": -0.20476564037810713,
        "Vi": -0.9931680893668396
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6993919779355,
        "longitude": -89.1141894178345
      }
    },
    {
      "number": 48018,
      "class": "Bus",
      "name": "JANESVILLE 11 2",
      "init": {
        "Vr": -0.20488271893131121,
        "Vi": -0.9930858676973318
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6993919779355,
        "longitude": -89.1141894178345
      }
    },
    {
      "number": 48019,
      "class": "Bus",
      "name": "BRUCE 2 1",
      "init": {
        "Vr": 0.32200283597498314,
        "Vi": -0.9811677918834081
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5421614443672,
        "longitude": -91.2966835655229
      }
    },
    {
      "number": 48020,
      "class": "Bus",
      "name": "LADYSMITH 1 1",
      "init": {
        "Vr": 0.3304753505789531,
        "Vi": -0.9821140835935563
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.474959748324,
        "longitude": -91.0223031103763
      }
    },
    {
      "number": 48021,
      "class": "Bus",
      "name": "LADYSMITH 1 2",
      "init": {
        "Vr": 0.33037005974129674,
        "Vi": -0.9821034740649501
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.474959748324,
        "longitude": -91.0223031103763
      }
    },
    {
      "number": 48022,
      "class": "Bus",
      "name": "LADYSMITH 2 1",
      "init": {
        "Vr": 0.3332879154956755,
        "Vi": -0.9827426191962793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5792964909391,
        "longitude": -91.0692829085616
      }
    },
    {
      "number": 48023,
      "class": "Bus",
      "name": "LADYSMITH 3 1",
      "init": {
        "Vr": 0.3253502741028332,
        "Vi": -0.9813065128957348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4493105474152,
        "longitude": -91.1164629258824
      }
    },
    {
      "number": 48024,
      "class": "Bus",
      "name": "LADYSMITH 3 2",
      "init": {
        "Vr": 0.32544400563378933,
        "Vi": -0.9813425095999363
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4493105474152,
        "longitude": -91.1164629258824
      }
    },
    {
      "number": 48025,
      "class": "Bus",
      "name": "WINTER 1 1",
      "init": {
        "Vr": 0.3043351340662403,
        "Vi": -0.9919546811656971
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7049833632522,
        "longitude": -90.8987531476656
      }
    },
    {
      "number": 48026,
      "class": "Bus",
      "name": "REEDSBURG 1 1",
      "init": {
        "Vr": 0.04625268446056025,
        "Vi": -0.9839559839991531
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3873706368241,
        "longitude": -90.0860972411358
      }
    },
    {
      "number": 48027,
      "class": "Bus",
      "name": "REEDSBURG 1 2",
      "init": {
        "Vr": 0.04605737784188522,
        "Vi": -0.98388918986157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3873706368241,
        "longitude": -90.0860972411358
      }
    },
    {
      "number": 48028,
      "class": "Bus",
      "name": "REEDSBURG 2 1",
      "init": {
        "Vr": 0.02258526241086018,
        "Vi": -1.0124660743573932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5337805489022,
        "longitude": -89.9897048320014
      }
    },
    {
      "number": 48029,
      "class": "Bus",
      "name": "REEDSBURG 3 1",
      "init": {
        "Vr": 0.18877478029519476,
        "Vi": -1.022657682647735
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5614041221848,
        "longitude": -89.9990053275629
      }
    },
    {
      "number": 48030,
      "class": "Bus",
      "name": "REEDSBURG 3 2",
      "init": {
        "Vr": 0.18859276134082306,
        "Vi": -1.0225919812059618
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5614041221848,
        "longitude": -89.9990053275629
      }
    },
    {
      "number": 48031,
      "class": "Bus",
      "name": "HAYWARD 1 1",
      "init": {
        "Vr": 0.2945806638295026,
        "Vi": -0.9809677510609819
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0205250153619,
        "longitude": -91.2531590724571
      }
    },
    {
      "number": 48032,
      "class": "Bus",
      "name": "HAYWARD 2 1",
      "init": {
        "Vr": 0.29241211689560676,
        "Vi": -0.9819672268840414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9571012475444,
        "longitude": -91.2744246507714
      }
    },
    {
      "number": 48033,
      "class": "Bus",
      "name": "HAYWARD 3 1",
      "init": {
        "Vr": 0.3870086728291176,
        "Vi": -0.9599726168070409
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9194408040783,
        "longitude": -91.3080210409269
      }
    },
    {
      "number": 48034,
      "class": "Bus",
      "name": "STONE LAKE 1",
      "init": {
        "Vr": 0.29336567990796764,
        "Vi": -0.9791961754512841
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8628682913063,
        "longitude": -91.4975718536651
      }
    },
    {
      "number": 48035,
      "class": "Bus",
      "name": "BOWLER 1",
      "init": {
        "Vr": 0.07597166468890933,
        "Vi": -1.0298682990133876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9748554427226,
        "longitude": -88.8891654844485
      }
    },
    {
      "number": 48036,
      "class": "Bus",
      "name": "GRESHAM 2 1",
      "init": {
        "Vr": 0.07961768107074947,
        "Vi": -1.0293830992670305
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8434592305324,
        "longitude": -88.8469622946855
      }
    },
    {
      "number": 48037,
      "class": "Bus",
      "name": "MARION 41 1",
      "init": {
        "Vr": 0.11607144256026809,
        "Vi": -1.0145181150590368
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6499979977156,
        "longitude": -88.9035728220584
      }
    },
    {
      "number": 48038,
      "class": "Bus",
      "name": "MARION 41 2",
      "init": {
        "Vr": 0.11616609283634863,
        "Vi": -1.0145580052933674
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6499979977156,
        "longitude": -88.9035728220584
      }
    },
    {
      "number": 48039,
      "class": "Bus",
      "name": "SHAWANO 1 1",
      "init": {
        "Vr": 0.13990385164904282,
        "Vi": -1.0278445933575369
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8159006973133,
        "longitude": -88.6247664019937
      }
    },
    {
      "number": 48040,
      "class": "Bus",
      "name": "SHAWANO 1 2",
      "init": {
        "Vr": 0.1397521052374274,
        "Vi": -1.0278222823503063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8159006973133,
        "longitude": -88.6247664019937
      }
    },
    {
      "number": 48041,
      "class": "Bus",
      "name": "SHAWANO 2 1",
      "init": {
        "Vr": 0.12482682172802713,
        "Vi": -1.027530152074364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.752761950944,
        "longitude": -88.5429622243618
      }
    },
    {
      "number": 48042,
      "class": "Bus",
      "name": "SHAWANO 3 1",
      "init": {
        "Vr": 0.11250020896780782,
        "Vi": -1.0295426341138434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7421645821035,
        "longitude": -88.6427479648763
      }
    },
    {
      "number": 48043,
      "class": "Bus",
      "name": "SHAWANO 3 2",
      "init": {
        "Vr": 0.11237760207012537,
        "Vi": -1.029478738610871
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7421645821035,
        "longitude": -88.6427479648763
      }
    },
    {
      "number": 48044,
      "class": "Bus",
      "name": "SHAWANO 4 1",
      "init": {
        "Vr": 0.20554372487365366,
        "Vi": -1.0224022230046865
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7702984640917,
        "longitude": -88.6890977324742
      }
    },
    {
      "number": 48045,
      "class": "Bus",
      "name": "SHAWANO 4 2",
      "init": {
        "Vr": 0.16378559475441645,
        "Vi": -1.0291416760710728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7702984640917,
        "longitude": -88.6890977324742
      }
    },
    {
      "number": 48046,
      "class": "Bus",
      "name": "SHAWANO 4 3",
      "init": {
        "Vr": 0.16530840277276124,
        "Vi": -1.0288959060926217
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7702984640917,
        "longitude": -88.6890977324742
      }
    },
    {
      "number": 48047,
      "class": "Bus",
      "name": "SHAWANO 4 4",
      "init": {
        "Vr": 0.1653084027727612,
        "Vi": -1.0288959060926217
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7702984640917,
        "longitude": -88.6890977324742
      }
    },
    {
      "number": 48048,
      "class": "Bus",
      "name": "SHAWANO 4 5",
      "init": {
        "Vr": 0.20623007120797446,
        "Vi": -1.0224284866965474
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7702984640917,
        "longitude": -88.6890977324742
      }
    },
    {
      "number": 48049,
      "class": "Bus",
      "name": "TIGERTON 1",
      "init": {
        "Vr": 0.12500113654113013,
        "Vi": -1.0148093377436755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8097073256996,
        "longitude": -88.9955286213689
      }
    },
    {
      "number": 48050,
      "class": "Bus",
      "name": "GLENBEULAH 1",
      "init": {
        "Vr": -0.05254603838897089,
        "Vi": -1.0170642041933924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7825638948115,
        "longitude": -88.2195698243025
      }
    },
    {
      "number": 48051,
      "class": "Bus",
      "name": "OOSTBURG 1",
      "init": {
        "Vr": -0.12956183060661303,
        "Vi": -1.0269697571830738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6481512314055,
        "longitude": -87.891976527094
      }
    },
    {
      "number": 48052,
      "class": "Bus",
      "name": "PLYMOUTH 31 1",
      "init": {
        "Vr": -0.17146088920855143,
        "Vi": -1.0079574555976507
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6930611055208,
        "longitude": -88.0150418772497
      }
    },
    {
      "number": 48053,
      "class": "Bus",
      "name": "PLYMOUTH 32 1",
      "init": {
        "Vr": -0.1306287803420924,
        "Vi": -1.0099983969130977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8080852492541,
        "longitude": -87.9242676797882
      }
    },
    {
      "number": 48054,
      "class": "Bus",
      "name": "PLYMOUTH 32 2",
      "init": {
        "Vr": -0.13053623231682013,
        "Vi": -1.0100796233118807
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8080852492541,
        "longitude": -87.9242676797882
      }
    },
    {
      "number": 48055,
      "class": "Bus",
      "name": "PLYMOUTH 33 1",
      "init": {
        "Vr": -0.1521011998212389,
        "Vi": -1.0056152429776855
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7687971343662,
        "longitude": -88.0346686922407
      }
    },
    {
      "number": 48056,
      "class": "Bus",
      "name": "PLYMOUTH 34 1",
      "init": {
        "Vr": -0.14889530565190523,
        "Vi": -1.0101660157913381
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7408277659779,
        "longitude": -87.9424659851495
      }
    },
    {
      "number": 48057,
      "class": "Bus",
      "name": "SHEBOYGAN 1 1",
      "init": {
        "Vr": 0.05426033007400931,
        "Vi": -1.031038642219151
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6307460143344,
        "longitude": -87.7408425701946
      }
    },
    {
      "number": 48058,
      "class": "Bus",
      "name": "SHEBOYGAN 1 2",
      "init": {
        "Vr": -0.05443773126216005,
        "Vi": -1.0377682040252738
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6307460143344,
        "longitude": -87.7408425701946
      }
    },
    {
      "number": 48059,
      "class": "Bus",
      "name": "SHEBOYGAN 1 3",
      "init": {
        "Vr": 0.05391216116448568,
        "Vi": -1.0308750907092914
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6307460143344,
        "longitude": -87.7408425701946
      }
    },
    {
      "number": 48060,
      "class": "Bus",
      "name": "SHEBOYGAN 2 1",
      "init": {
        "Vr": -0.11063282141677964,
        "Vi": -1.023381153792026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6477164573237,
        "longitude": -87.7841439579953
      }
    },
    {
      "number": 48061,
      "class": "Bus",
      "name": "SHEBOYGAN 3 1",
      "init": {
        "Vr": -0.08332074238844295,
        "Vi": -1.0239266491901142
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6766728959722,
        "longitude": -87.7082025323159
      }
    },
    {
      "number": 48062,
      "class": "Bus",
      "name": "SHEBOYGAN 3 2",
      "init": {
        "Vr": -0.08305389043209024,
        "Vi": -1.0241543624243026
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6766728959722,
        "longitude": -87.7082025323159
      }
    },
    {
      "number": 48063,
      "class": "Bus",
      "name": "SHEBOYGAN 4 1",
      "init": {
        "Vr": -0.08874102601665178,
        "Vi": -1.0219484575613313
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6663126509652,
        "longitude": -87.7154191700701
      }
    },
    {
      "number": 48064,
      "class": "Bus",
      "name": "SHEBOYGAN 5 1",
      "init": {
        "Vr": -0.18089005504401204,
        "Vi": -1.008190695812275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8802975352702,
        "longitude": -87.736175033161
      }
    },
    {
      "number": 48065,
      "class": "Bus",
      "name": "SHEBOYGAN 6 1",
      "init": {
        "Vr": -0.1471269893896989,
        "Vi": -1.0210599920222263
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8209534232595,
        "longitude": -87.7790018788526
      }
    },
    {
      "number": 48066,
      "class": "Bus",
      "name": "SHEBOYGAN 7 1",
      "init": {
        "Vr": -0.13669242755258154,
        "Vi": -1.0270888173176171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7885124652402,
        "longitude": -87.7936309212
      }
    },
    {
      "number": 48067,
      "class": "Bus",
      "name": "SHEBOYGAN 7 2",
      "init": {
        "Vr": -0.13623940485793667,
        "Vi": -1.0265747253121427
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7885124652402,
        "longitude": -87.7936309212
      }
    },
    {
      "number": 48068,
      "class": "Bus",
      "name": "SHEBOYGAN 8 1",
      "init": {
        "Vr": -0.1623761844900842,
        "Vi": -1.0145008309442356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8420102959466,
        "longitude": -87.7591556296618
      }
    },
    {
      "number": 48069,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 1 1",
      "init": {
        "Vr": -0.14288729346698184,
        "Vi": -1.0216762074156007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8066694765413,
        "longitude": -87.8229009352084
      }
    },
    {
      "number": 48070,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 2 1",
      "init": {
        "Vr": -0.11669270045267292,
        "Vi": -1.028884290811243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7623520272755,
        "longitude": -87.8374036547573
      }
    },
    {
      "number": 48071,
      "class": "Bus",
      "name": "BALDWIN 7 1",
      "init": {
        "Vr": 0.3183999086408761,
        "Vi": -0.9723071412221603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0897663408422,
        "longitude": -92.3918077367395
      }
    },
    {
      "number": 48072,
      "class": "Bus",
      "name": "BALDWIN 7 2",
      "init": {
        "Vr": 0.3183101724549051,
        "Vi": -0.9723060895122785
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0897663408422,
        "longitude": -92.3918077367395
      }
    },
    {
      "number": 48073,
      "class": "Bus",
      "name": "BALDWIN 8 1",
      "init": {
        "Vr": 0.39358339092902056,
        "Vi": -0.9660298177308828
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48074,
      "class": "Bus",
      "name": "BALDWIN 8 2",
      "init": {
        "Vr": 0.3651539001573452,
        "Vi": -0.9736139966759755
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48075,
      "class": "Bus",
      "name": "BALDWIN 8 3",
      "init": {
        "Vr": 0.3284014231018109,
        "Vi": -0.9834185117003359
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48076,
      "class": "Bus",
      "name": "BALDWIN 8 4",
      "init": {
        "Vr": 0.32840142310181086,
        "Vi": -0.983418511700336
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48077,
      "class": "Bus",
      "name": "BALDWIN 8 5",
      "init": {
        "Vr": 0.39342268372009553,
        "Vi": -0.9660062988844137
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48078,
      "class": "Bus",
      "name": "BALDWIN 8 7",
      "init": {
        "Vr": 0.39436988359943304,
        "Vi": -0.9660592348464979
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9502865340857,
        "longitude": -92.2839960580533
      }
    },
    {
      "number": 48079,
      "class": "Bus",
      "name": "BALDWIN 9 1",
      "init": {
        "Vr": 0.3465993445657689,
        "Vi": -0.9748519821443463
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0024596569507,
        "longitude": -92.3414526110979
      }
    },
    {
      "number": 48080,
      "class": "Bus",
      "name": "HAMMOND 12 1",
      "init": {
        "Vr": 0.33725277959902566,
        "Vi": -0.9787151641499592
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9495193312733,
        "longitude": -92.4336409662029
      }
    },
    {
      "number": 48081,
      "class": "Bus",
      "name": "HUDSON 23 1",
      "init": {
        "Vr": 0.33286020120005905,
        "Vi": -0.9814552546449331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9905134723644,
        "longitude": -92.6866329901664
      }
    },
    {
      "number": 48082,
      "class": "Bus",
      "name": "HUDSON 24 1",
      "init": {
        "Vr": 0.3254427008712546,
        "Vi": -0.9764936094370865
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9554839419603,
        "longitude": -92.7264194201836
      }
    },
    {
      "number": 48083,
      "class": "Bus",
      "name": "HUDSON 24 2",
      "init": {
        "Vr": 0.3301861571110926,
        "Vi": -0.9949289801565052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9554839419603,
        "longitude": -92.7264194201836
      }
    },
    {
      "number": 48084,
      "class": "Bus",
      "name": "HUDSON 24 3",
      "init": {
        "Vr": 0.3251856012777238,
        "Vi": -0.9763421360909986
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9554839419603,
        "longitude": -92.7264194201836
      }
    },
    {
      "number": 48085,
      "class": "Bus",
      "name": "HUDSON 25 1",
      "init": {
        "Vr": 0.4318776467977041,
        "Vi": -0.9536360021414616
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48086,
      "class": "Bus",
      "name": "HUDSON 25 2",
      "init": {
        "Vr": 0.40715346252942974,
        "Vi": -0.9626834641762101
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48087,
      "class": "Bus",
      "name": "HUDSON 25 3",
      "init": {
        "Vr": 0.3894395943267814,
        "Vi": -0.9672555643404348
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48088,
      "class": "Bus",
      "name": "HUDSON 25 4",
      "init": {
        "Vr": 0.3443377706363553,
        "Vi": -0.9861451772862064
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48089,
      "class": "Bus",
      "name": "HUDSON 25 5",
      "init": {
        "Vr": 0.34183029125365255,
        "Vi": -0.9991150183116578
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48090,
      "class": "Bus",
      "name": "HUDSON 25 6",
      "init": {
        "Vr": 0.3891842717371259,
        "Vi": -0.9672104898604106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48091,
      "class": "Bus",
      "name": "HUDSON 25 8",
      "init": {
        "Vr": 0.3894097297758727,
        "Vi": -0.9666390969395797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0100362033341,
        "longitude": -92.7655252682234
      }
    },
    {
      "number": 48092,
      "class": "Bus",
      "name": "HUDSON 26 1",
      "init": {
        "Vr": 0.3205671717843464,
        "Vi": -0.9784132045684629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.91941681505,
        "longitude": -92.7246864582062
      }
    },
    {
      "number": 48093,
      "class": "Bus",
      "name": "HUDSON 26 2",
      "init": {
        "Vr": 0.33101096425841736,
        "Vi": -0.9948796626467764
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.91941681505,
        "longitude": -92.7246864582062
      }
    },
    {
      "number": 48094,
      "class": "Bus",
      "name": "HUDSON 26 3",
      "init": {
        "Vr": 0.3204639668119319,
        "Vi": -0.9784399125229996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.91941681505,
        "longitude": -92.7246864582062
      }
    },
    {
      "number": 48095,
      "class": "Bus",
      "name": "ROBERTS 1",
      "init": {
        "Vr": 0.33028403423470676,
        "Vi": -0.9819086745477466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9870489566466,
        "longitude": -92.5402849548686
      }
    },
    {
      "number": 48096,
      "class": "Bus",
      "name": "SOMERSET 29 1",
      "init": {
        "Vr": 0.30788971493673173,
        "Vi": -0.981810972025392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1667946116863,
        "longitude": -92.7193622855875
      }
    },
    {
      "number": 48097,
      "class": "Bus",
      "name": "SOMERSET 30 1",
      "init": {
        "Vr": 0.318258101839408,
        "Vi": -0.9854007262368252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1202150431603,
        "longitude": -92.7677403622735
      }
    },
    {
      "number": 48098,
      "class": "Bus",
      "name": "SOMERSET 30 2",
      "init": {
        "Vr": 0.3183397585936356,
        "Vi": -0.9854016972852031
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1202150431603,
        "longitude": -92.7677403622735
      }
    },
    {
      "number": 48099,
      "class": "Bus",
      "name": "GALESVILLE 1 1",
      "init": {
        "Vr": 0.27046662461153737,
        "Vi": -0.9967950425253498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1240704793122,
        "longitude": -91.2721273424121
      }
    },
    {
      "number": 48100,
      "class": "Bus",
      "name": "GALESVILLE 2 1",
      "init": {
        "Vr": 0.2802533839968399,
        "Vi": -0.993989270342846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1388027097912,
        "longitude": -91.3731643225902
      }
    },
    {
      "number": 48101,
      "class": "Bus",
      "name": "GALESVILLE 2 2",
      "init": {
        "Vr": 0.28011747372024975,
        "Vi": -0.9939645768643484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1388027097912,
        "longitude": -91.3731643225902
      }
    },
    {
      "number": 48102,
      "class": "Bus",
      "name": "WHITEHALL 9 1",
      "init": {
        "Vr": 0.24019048466274712,
        "Vi": -1.0032270940048857
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4157791355244,
        "longitude": -91.2932990683131
      }
    },
    {
      "number": 48103,
      "class": "Bus",
      "name": "WHITEHALL 9 2",
      "init": {
        "Vr": 0.24032692179934828,
        "Vi": -1.0032399169547066
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4157791355244,
        "longitude": -91.2932990683131
      }
    },
    {
      "number": 48104,
      "class": "Bus",
      "name": "VIROQUA 1 1",
      "init": {
        "Vr": 0.28005043336257635,
        "Vi": -0.9861018326798136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5481189942208,
        "longitude": -90.9213817766607
      }
    },
    {
      "number": 48105,
      "class": "Bus",
      "name": "VIROQUA 2 1",
      "init": {
        "Vr": 0.2776052182872634,
        "Vi": -0.9848053809069387
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.506362969396,
        "longitude": -90.9662347056904
      }
    },
    {
      "number": 48106,
      "class": "Bus",
      "name": "VIROQUA 3 1",
      "init": {
        "Vr": 0.2844197312722681,
        "Vi": -0.9843226911896452
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.536764096121,
        "longitude": -90.9728936327354
      }
    },
    {
      "number": 48107,
      "class": "Bus",
      "name": "CONOVER 6 1",
      "init": {
        "Vr": 0.1951414435562325,
        "Vi": -1.0118811866788797
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0998058285037,
        "longitude": -89.1960177417322
      }
    },
    {
      "number": 48108,
      "class": "Bus",
      "name": "PRESQUE ISLE 6 1",
      "init": {
        "Vr": 0.23667457733693364,
        "Vi": -1.0050321517130012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2131361123379,
        "longitude": -89.8198308444412
      }
    },
    {
      "number": 48109,
      "class": "Bus",
      "name": "DELAVAN 2 1",
      "init": {
        "Vr": -0.18948650837478562,
        "Vi": -1.013957890081182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6292904989945,
        "longitude": -88.6096026288162
      }
    },
    {
      "number": 48110,
      "class": "Bus",
      "name": "DELAVAN 2 2",
      "init": {
        "Vr": -0.18958482043421984,
        "Vi": -1.01389584782985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6292904989945,
        "longitude": -88.6096026288162
      }
    },
    {
      "number": 48111,
      "class": "Bus",
      "name": "DELAVAN 3 1",
      "init": {
        "Vr": -0.21496332095773402,
        "Vi": -0.9903897660932
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6260615420748,
        "longitude": -88.679595165041
      }
    },
    {
      "number": 48112,
      "class": "Bus",
      "name": "DELAVAN 4 1",
      "init": {
        "Vr": -0.19736459522606747,
        "Vi": -1.011954369932362
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6899606062171,
        "longitude": -88.6617367158163
      }
    },
    {
      "number": 48113,
      "class": "Bus",
      "name": "DELAVAN 4 2",
      "init": {
        "Vr": -0.19727462852779187,
        "Vi": -1.0120279815168602
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6899606062171,
        "longitude": -88.6617367158163
      }
    },
    {
      "number": 48114,
      "class": "Bus",
      "name": "DELAVAN 5 1",
      "init": {
        "Vr": -0.21930653256564966,
        "Vi": -0.9861367679810682
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6675743608657,
        "longitude": -88.770061390886
      }
    },
    {
      "number": 48115,
      "class": "Bus",
      "name": "DELAVAN 5 2",
      "init": {
        "Vr": -0.2193882166708473,
        "Vi": -0.9860410573784012
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6675743608657,
        "longitude": -88.770061390886
      }
    },
    {
      "number": 48116,
      "class": "Bus",
      "name": "EAGLE 1 1",
      "init": {
        "Vr": -0.19714048485970592,
        "Vi": -1.0025298978081862
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8316284069613,
        "longitude": -88.4306612764879
      }
    },
    {
      "number": 48117,
      "class": "Bus",
      "name": "ELKHORN 1 1",
      "init": {
        "Vr": -0.09421139755564442,
        "Vi": -1.032497154137795
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6113012665473,
        "longitude": -88.5658101977063
      }
    },
    {
      "number": 48118,
      "class": "Bus",
      "name": "ELKHORN 1 2",
      "init": {
        "Vr": -0.17331528323817105,
        "Vi": -1.016422634975217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6113012665473,
        "longitude": -88.5658101977063
      }
    },
    {
      "number": 48119,
      "class": "Bus",
      "name": "ELKHORN 1 3",
      "init": {
        "Vr": -0.20449600028039494,
        "Vi": -1.0100864728543675
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6113012665473,
        "longitude": -88.5658101977063
      }
    },
    {
      "number": 48120,
      "class": "Bus",
      "name": "ELKHORN 1 4",
      "init": {
        "Vr": -0.20449600028039494,
        "Vi": -1.0100864728543675
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6113012665473,
        "longitude": -88.5658101977063
      }
    },
    {
      "number": 48121,
      "class": "Bus",
      "name": "ELKHORN 1 5",
      "init": {
        "Vr": -0.0918807493388186,
        "Vi": -1.0336142265557982
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6113012665473,
        "longitude": -88.5658101977063
      }
    },
    {
      "number": 48122,
      "class": "Bus",
      "name": "ELKHORN 2 1",
      "init": {
        "Vr": -0.22996320263416406,
        "Vi": -1.0142271052485756
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6806222409853,
        "longitude": -88.4898153375604
      }
    },
    {
      "number": 48123,
      "class": "Bus",
      "name": "ELKHORN 3 1",
      "init": {
        "Vr": -0.2141523280869712,
        "Vi": -0.9991384181184185
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7327412872693,
        "longitude": -88.5753314691569
      }
    },
    {
      "number": 48124,
      "class": "Bus",
      "name": "ELKHORN 3 2",
      "init": {
        "Vr": -0.21425916424984906,
        "Vi": -0.999005528441613
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7327412872693,
        "longitude": -88.5753314691569
      }
    },
    {
      "number": 48125,
      "class": "Bus",
      "name": "ELKHORN 4 1",
      "init": {
        "Vr": -0.20613673125023696,
        "Vi": -1.0124513867203928
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6790922048212,
        "longitude": -88.5929937979258
      }
    },
    {
      "number": 48126,
      "class": "Bus",
      "name": "ELKHORN 4 2",
      "init": {
        "Vr": -0.2062446271337223,
        "Vi": -1.0123495571762577
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6790922048212,
        "longitude": -88.5929937979258
      }
    },
    {
      "number": 48127,
      "class": "Bus",
      "name": "LAKE GENEVA 1 1",
      "init": {
        "Vr": -0.27098439024051224,
        "Vi": -0.9704580265031364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5124453281706,
        "longitude": -88.4099607407372
      }
    },
    {
      "number": 48128,
      "class": "Bus",
      "name": "LAKE GENEVA 1 2",
      "init": {
        "Vr": -0.27081141966980676,
        "Vi": -0.9706312218779211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5124453281706,
        "longitude": -88.4099607407372
      }
    },
    {
      "number": 48129,
      "class": "Bus",
      "name": "LAKE GENEVA 2 1",
      "init": {
        "Vr": -0.24908578201447737,
        "Vi": -0.9933178486456858
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5892658656326,
        "longitude": -88.4882267366944
      }
    },
    {
      "number": 48130,
      "class": "Bus",
      "name": "LAKE GENEVA 3 1",
      "init": {
        "Vr": -0.2560271013930498,
        "Vi": -0.9835659518178416
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5646380733875,
        "longitude": -88.4406366766745
      }
    },
    {
      "number": 48131,
      "class": "Bus",
      "name": "LAKE GENEVA 3 2",
      "init": {
        "Vr": -0.2561360094634044,
        "Vi": -0.9834890344955259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5646380733875,
        "longitude": -88.4406366766745
      }
    },
    {
      "number": 48132,
      "class": "Bus",
      "name": "LAKE GENEVA 4 1",
      "init": {
        "Vr": -0.2606529956311709,
        "Vi": -0.9738914849148599
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6160580897765,
        "longitude": -88.385100561651
      }
    },
    {
      "number": 48133,
      "class": "Bus",
      "name": "LAKE GENEVA 4 2",
      "init": {
        "Vr": -0.2605558021652026,
        "Vi": -0.9739842853778004
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6160580897765,
        "longitude": -88.385100561651
      }
    },
    {
      "number": 48134,
      "class": "Bus",
      "name": "WALWORTH 2 1",
      "init": {
        "Vr": -0.25828846034163183,
        "Vi": -0.9730845744073344
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.4960086720208,
        "longitude": -88.5133945511636
      }
    },
    {
      "number": 48135,
      "class": "Bus",
      "name": "TREGO 1",
      "init": {
        "Vr": 0.2949848645148568,
        "Vi": -0.9905152182581192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9493331016833,
        "longitude": -91.9380145966849
      }
    },
    {
      "number": 48136,
      "class": "Bus",
      "name": "COLGATE 1",
      "init": {
        "Vr": -0.1907389042596589,
        "Vi": -1.0025594783134109
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2860708828678,
        "longitude": -88.2452050158835
      }
    },
    {
      "number": 48137,
      "class": "Bus",
      "name": "COLGATE 2",
      "init": {
        "Vr": -0.19061823609155176,
        "Vi": -1.0026502986217924
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2860708828678,
        "longitude": -88.2452050158835
      }
    },
    {
      "number": 48138,
      "class": "Bus",
      "name": "GERMANTOWN 14 1",
      "init": {
        "Vr": -0.25004076985318613,
        "Vi": -1.0010332835961382
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1429594509058,
        "longitude": -88.1342084909287
      }
    },
    {
      "number": 48139,
      "class": "Bus",
      "name": "GERMANTOWN 15 1",
      "init": {
        "Vr": -0.18117222992368912,
        "Vi": -1.009852799300762
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2582670879259,
        "longitude": -88.179532555291
      }
    },
    {
      "number": 48140,
      "class": "Bus",
      "name": "HARTLAND 5 1",
      "init": {
        "Vr": -0.26101957757759764,
        "Vi": -1.0026791522382887
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1009356341357,
        "longitude": -88.333972592537
      }
    },
    {
      "number": 48141,
      "class": "Bus",
      "name": "HARTLAND 6 1",
      "init": {
        "Vr": -0.25436807914481774,
        "Vi": -0.998986575816474
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1387966132085,
        "longitude": -88.3494372567343
      }
    },
    {
      "number": 48142,
      "class": "Bus",
      "name": "HARTLAND 6 2",
      "init": {
        "Vr": -0.25449862117422767,
        "Vi": -0.9988215876645331
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1387966132085,
        "longitude": -88.3494372567343
      }
    },
    {
      "number": 48143,
      "class": "Bus",
      "name": "HARTLAND 7 1",
      "init": {
        "Vr": -0.25736514674417466,
        "Vi": -0.9989462251016237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48144,
      "class": "Bus",
      "name": "HARTLAND 7 2",
      "init": {
        "Vr": -0.25736514674417454,
        "Vi": -0.9989462251016235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48145,
      "class": "Bus",
      "name": "HARTLAND 7 3",
      "init": {
        "Vr": -0.25736514674417454,
        "Vi": -0.9989462251016235
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48146,
      "class": "Bus",
      "name": "HARTLAND 7 4",
      "init": {
        "Vr": -0.2573651467441746,
        "Vi": -0.9989462251016233
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48147,
      "class": "Bus",
      "name": "HARTLAND 7 5",
      "init": {
        "Vr": -0.2572386703013671,
        "Vi": -0.9990585456014179
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48148,
      "class": "Bus",
      "name": "HARTLAND 7 7",
      "init": {
        "Vr": -0.2574907800176221,
        "Vi": -0.9988428418294426
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1585368591448,
        "longitude": -88.3480302033611
      }
    },
    {
      "number": 48149,
      "class": "Bus",
      "name": "HARTLAND 8 1",
      "init": {
        "Vr": -0.25507827899630275,
        "Vi": -0.9968534754901351
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1336764926518,
        "longitude": -88.2364961149572
      }
    },
    {
      "number": 48150,
      "class": "Bus",
      "name": "HARTLAND 8 2",
      "init": {
        "Vr": -0.25482436462916314,
        "Vi": -0.9970378959065168
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1336764926518,
        "longitude": -88.2364961149572
      }
    },
    {
      "number": 48151,
      "class": "Bus",
      "name": "JACKSON 63 1",
      "init": {
        "Vr": -0.14608284452071196,
        "Vi": -1.0226881001706525
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2960318687053,
        "longitude": -88.1371571722465
      }
    },
    {
      "number": 48152,
      "class": "Bus",
      "name": "JACKSON 63 2",
      "init": {
        "Vr": -0.14578151438021497,
        "Vi": -1.022883230862275
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2960318687053,
        "longitude": -88.1371571722465
      }
    },
    {
      "number": 48153,
      "class": "Bus",
      "name": "SLINGER 1 1",
      "init": {
        "Vr": -0.19787805516539242,
        "Vi": -0.9959432869361812
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3751971429769,
        "longitude": -88.2511961930963
      }
    },
    {
      "number": 48154,
      "class": "Bus",
      "name": "SLINGER 2 1",
      "init": {
        "Vr": -0.20199788051922277,
        "Vi": -0.9966375191631414
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3352721787596,
        "longitude": -88.2452146815813
      }
    },
    {
      "number": 48155,
      "class": "Bus",
      "name": "BROOKFIELD 4 1",
      "init": {
        "Vr": -0.2380696726439127,
        "Vi": -0.9996759164320559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0392508574034,
        "longitude": -88.1907947812924
      }
    },
    {
      "number": 48156,
      "class": "Bus",
      "name": "BROOKFIELD 5 1",
      "init": {
        "Vr": -0.22325793800077706,
        "Vi": -1.0052630754828726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0451508321739,
        "longitude": -88.2249668726762
      }
    },
    {
      "number": 48157,
      "class": "Bus",
      "name": "DELAFIELD 1 1",
      "init": {
        "Vr": -0.2179437998253141,
        "Vi": -1.0062900546229834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0336443805701,
        "longitude": -88.3882061660895
      }
    },
    {
      "number": 48158,
      "class": "Bus",
      "name": "DELAFIELD 2 1",
      "init": {
        "Vr": -0.24396920933286478,
        "Vi": -1.0042876579748006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48159,
      "class": "Bus",
      "name": "DELAFIELD 2 2",
      "init": {
        "Vr": -0.2439692093328654,
        "Vi": -1.0042876579748006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48160,
      "class": "Bus",
      "name": "DELAFIELD 2 3",
      "init": {
        "Vr": -0.2439692093328654,
        "Vi": -1.0042876579748006
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48161,
      "class": "Bus",
      "name": "DELAFIELD 2 4",
      "init": {
        "Vr": -0.24396920933286537,
        "Vi": -1.0042876579748006
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48162,
      "class": "Bus",
      "name": "DELAFIELD 2 5",
      "init": {
        "Vr": -0.2439072040023981,
        "Vi": -1.004335969444211
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48163,
      "class": "Bus",
      "name": "DELAFIELD 2 7",
      "init": {
        "Vr": -0.24402676518012936,
        "Vi": -1.0042382521440207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0720317160606,
        "longitude": -88.409445876912
      }
    },
    {
      "number": 48164,
      "class": "Bus",
      "name": "MENOMONEE FALLS 1 1",
      "init": {
        "Vr": -0.2502060997041605,
        "Vi": -0.999167573794548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0765761369355,
        "longitude": -88.168108814653
      }
    },
    {
      "number": 48165,
      "class": "Bus",
      "name": "MENOMONEE FALLS 2 1",
      "init": {
        "Vr": -0.252572532002336,
        "Vi": -0.9948651080217957
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1552704072571,
        "longitude": -88.1026639070505
      }
    },
    {
      "number": 48166,
      "class": "Bus",
      "name": "MENOMONEE FALLS 3 1",
      "init": {
        "Vr": -0.26493556518456235,
        "Vi": -0.9868663707776775
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2027016219541,
        "longitude": -88.1035553343421
      }
    },
    {
      "number": 48167,
      "class": "Bus",
      "name": "MENOMONEE FALLS 3 2",
      "init": {
        "Vr": -0.26524376921887616,
        "Vi": -0.9865981387837555
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2027016219541,
        "longitude": -88.1035553343421
      }
    },
    {
      "number": 48168,
      "class": "Bus",
      "name": "MENOMONEE FALLS 4 1",
      "init": {
        "Vr": -0.059795723900392325,
        "Vi": -1.0380566787630652
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0913516183884,
        "longitude": -88.1577250526823
      }
    },
    {
      "number": 48169,
      "class": "Bus",
      "name": "NEW BERLIN 5 1",
      "init": {
        "Vr": -0.1913700428678694,
        "Vi": -1.0150431278550114
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8834584482594,
        "longitude": -88.1440872534517
      }
    },
    {
      "number": 48170,
      "class": "Bus",
      "name": "NEW BERLIN 5 2",
      "init": {
        "Vr": -0.19144959425219574,
        "Vi": -1.0149743088656726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8834584482594,
        "longitude": -88.1440872534517
      }
    },
    {
      "number": 48171,
      "class": "Bus",
      "name": "NEW BERLIN 6 1",
      "init": {
        "Vr": -0.016782459965358397,
        "Vi": -1.0449629305776356
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9567894911806,
        "longitude": -88.1134133116231
      }
    },
    {
      "number": 48172,
      "class": "Bus",
      "name": "NEW BERLIN 6 2",
      "init": {
        "Vr": -0.08589931761894683,
        "Vi": -1.042051491097129
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9567894911806,
        "longitude": -88.1134133116231
      }
    },
    {
      "number": 48173,
      "class": "Bus",
      "name": "NEW BERLIN 6 3",
      "init": {
        "Vr": -0.010871443103400866,
        "Vi": -1.045386925146361
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9567894911806,
        "longitude": -88.1134133116231
      }
    },
    {
      "number": 48174,
      "class": "Bus",
      "name": "NEW BERLIN 7 1",
      "init": {
        "Vr": -0.22431842754120856,
        "Vi": -1.000705319539277
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9688507195892,
        "longitude": -88.1434759804304
      }
    },
    {
      "number": 48175,
      "class": "Bus",
      "name": "NEW BERLIN 7 2",
      "init": {
        "Vr": -0.22452263358467767,
        "Vi": -1.0005166827429686
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9688507195892,
        "longitude": -88.1434759804304
      }
    },
    {
      "number": 48176,
      "class": "Bus",
      "name": "NEW BERLIN 8 1",
      "init": {
        "Vr": -0.21514860879586303,
        "Vi": -1.014495300458125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48177,
      "class": "Bus",
      "name": "NEW BERLIN 8 2",
      "init": {
        "Vr": -0.21514860879586284,
        "Vi": -1.0144953004581254
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48178,
      "class": "Bus",
      "name": "NEW BERLIN 8 3",
      "init": {
        "Vr": -0.21514860879586284,
        "Vi": -1.0144953004581254
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48179,
      "class": "Bus",
      "name": "NEW BERLIN 8 4",
      "init": {
        "Vr": -0.2151486087958628,
        "Vi": -1.0144953004581254
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48180,
      "class": "Bus",
      "name": "NEW BERLIN 8 5",
      "init": {
        "Vr": -0.2153381421434669,
        "Vi": -1.0143275074867795
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48181,
      "class": "Bus",
      "name": "NEW BERLIN 8 7",
      "init": {
        "Vr": -0.21496784822149256,
        "Vi": -1.0146484846386186
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9009855149564,
        "longitude": -88.0733945189115
      }
    },
    {
      "number": 48182,
      "class": "Bus",
      "name": "PEWAUKEE 1 1",
      "init": {
        "Vr": -0.2609270314742015,
        "Vi": -1.0028084411304086
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1463884044815,
        "longitude": -88.2901891022239
      }
    },
    {
      "number": 48183,
      "class": "Bus",
      "name": "PEWAUKEE 2 1",
      "init": {
        "Vr": -0.2546229992259058,
        "Vi": -1.0022274924222567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1592843880274,
        "longitude": -88.2524744423215
      }
    },
    {
      "number": 48184,
      "class": "Bus",
      "name": "PEWAUKEE 3 1",
      "init": {
        "Vr": -0.2486591934332154,
        "Vi": -1.004774679420733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0876727554956,
        "longitude": -88.2081098235011
      }
    },
    {
      "number": 48185,
      "class": "Bus",
      "name": "SUSSEX 6 1",
      "init": {
        "Vr": -0.22068822177793695,
        "Vi": -0.9975334073041233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2208839427275,
        "longitude": -88.2323172931363
      }
    },
    {
      "number": 48186,
      "class": "Bus",
      "name": "SUSSEX 6 2",
      "init": {
        "Vr": -0.22088622179461767,
        "Vi": -0.997362410277846
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2208839427275,
        "longitude": -88.2323172931363
      }
    },
    {
      "number": 48187,
      "class": "Bus",
      "name": "SUSSEX 7 1",
      "init": {
        "Vr": -0.257727824203344,
        "Vi": -1.0004967192435552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1724120688706,
        "longitude": -88.2798164125892
      }
    },
    {
      "number": 48188,
      "class": "Bus",
      "name": "WAUKESHA 1 1",
      "init": {
        "Vr": -0.24031426341693687,
        "Vi": -0.9999343461059552
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0704182374626,
        "longitude": -88.2622453340128
      }
    },
    {
      "number": 48189,
      "class": "Bus",
      "name": "WAUKESHA 1 2",
      "init": {
        "Vr": -0.24067829595502993,
        "Vi": -0.999638994005742
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0704182374626,
        "longitude": -88.2622453340128
      }
    },
    {
      "number": 48190,
      "class": "Bus",
      "name": "WAUKESHA 2 1",
      "init": {
        "Vr": -0.2423864579523441,
        "Vi": -1.003742744393025
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1019555155083,
        "longitude": -88.1961830155665
      }
    },
    {
      "number": 48191,
      "class": "Bus",
      "name": "WAUKESHA 3 1",
      "init": {
        "Vr": -0.06209853067033102,
        "Vi": -1.0376436469228771
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.046186687286,
        "longitude": -88.2590127935521
      }
    },
    {
      "number": 48192,
      "class": "Bus",
      "name": "WAUKESHA 4 1",
      "init": {
        "Vr": -0.254522156544333,
        "Vi": -0.9976457894935883
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.064157519854,
        "longitude": -88.3118987743233
      }
    },
    {
      "number": 48193,
      "class": "Bus",
      "name": "WAUKESHA 4 2",
      "init": {
        "Vr": -0.25486919224746424,
        "Vi": -0.9973780540421466
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.064157519854,
        "longitude": -88.3118987743233
      }
    },
    {
      "number": 48194,
      "class": "Bus",
      "name": "WAUKESHA 5 1",
      "init": {
        "Vr": -0.22367347959722653,
        "Vi": -0.9913494210834777
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9796988416458,
        "longitude": -88.3159283405571
      }
    },
    {
      "number": 48195,
      "class": "Bus",
      "name": "WAUKESHA 6 1",
      "init": {
        "Vr": -0.24839503878303992,
        "Vi": -0.9925078219288195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0187418577801,
        "longitude": -88.2179475941859
      }
    },
    {
      "number": 48196,
      "class": "Bus",
      "name": "WAUKESHA 7 1",
      "init": {
        "Vr": -0.24830600170542325,
        "Vi": -0.986950427928296
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9868589588229,
        "longitude": -88.2544051488398
      }
    },
    {
      "number": 48197,
      "class": "Bus",
      "name": "WAUKESHA 8 1",
      "init": {
        "Vr": -0.18743169237367133,
        "Vi": -1.014521821637231
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48198,
      "class": "Bus",
      "name": "WAUKESHA 8 2",
      "init": {
        "Vr": -0.18743169237367127,
        "Vi": -1.0145218216372307
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48199,
      "class": "Bus",
      "name": "WAUKESHA 8 3",
      "init": {
        "Vr": -0.18743169237367127,
        "Vi": -1.0145218216372307
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48200,
      "class": "Bus",
      "name": "WAUKESHA 8 4",
      "init": {
        "Vr": -0.18743169237367124,
        "Vi": -1.0145218216372307
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48201,
      "class": "Bus",
      "name": "WAUKESHA 8 5",
      "init": {
        "Vr": -0.18762992101100773,
        "Vi": -1.0144101166079171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48202,
      "class": "Bus",
      "name": "WAUKESHA 8 7",
      "init": {
        "Vr": -0.18721975498985055,
        "Vi": -1.014650086090103
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8435822185349,
        "longitude": -88.2423086771192
      }
    },
    {
      "number": 48203,
      "class": "Bus",
      "name": "WAUKESHA 9 1",
      "init": {
        "Vr": -0.2380075933545629,
        "Vi": -0.9855523412644968
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9176746512115,
        "longitude": -88.2950027021065
      }
    },
    {
      "number": 48204,
      "class": "Bus",
      "name": "WAUKESHA 10 1",
      "init": {
        "Vr": -0.2547734452361877,
        "Vi": -0.9960792697497635
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0455405357408,
        "longitude": -88.3319437353529
      }
    },
    {
      "number": 48205,
      "class": "Bus",
      "name": "WAUKESHA 10 2",
      "init": {
        "Vr": -0.2549384328410682,
        "Vi": -0.9959426601012226
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0455405357408,
        "longitude": -88.3319437353529
      }
    },
    {
      "number": 48206,
      "class": "Bus",
      "name": "WAUKESHA 11 1",
      "init": {
        "Vr": -0.0822461849278086,
        "Vi": -1.0342100202507998
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9398000697728,
        "longitude": -88.3785942815183
      }
    },
    {
      "number": 48207,
      "class": "Bus",
      "name": "WAUKESHA 11 2",
      "init": {
        "Vr": -0.15648626711109911,
        "Vi": -1.024570043125485
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9398000697728,
        "longitude": -88.3785942815183
      }
    },
    {
      "number": 48208,
      "class": "Bus",
      "name": "WAUKESHA 11 3",
      "init": {
        "Vr": -0.0824854609009242,
        "Vi": -1.0340546782105184
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9398000697728,
        "longitude": -88.3785942815183
      }
    },
    {
      "number": 48209,
      "class": "Bus",
      "name": "MANAWA 1",
      "init": {
        "Vr": 0.10685969246155874,
        "Vi": -1.0243261736477431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4585432688645,
        "longitude": -88.9377955001268
      }
    },
    {
      "number": 48210,
      "class": "Bus",
      "name": "WEYAUWEGA 1 1",
      "init": {
        "Vr": 0.03260035361699223,
        "Vi": -1.017950628147908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2554330343162,
        "longitude": -88.8755910586315
      }
    },
    {
      "number": 48211,
      "class": "Bus",
      "name": "WEYAUWEGA 2 1",
      "init": {
        "Vr": 0.09430552077773208,
        "Vi": -1.0354943665357783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.384430420187,
        "longitude": -88.9502273119087
      }
    },
    {
      "number": 48212,
      "class": "Bus",
      "name": "REDGRANITE 1",
      "init": {
        "Vr": 0.06755739319829242,
        "Vi": -1.0273501439548658
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0891001450018,
        "longitude": -89.1366800879482
      }
    },
    {
      "number": 48213,
      "class": "Bus",
      "name": "WINNECONNE 1 1",
      "init": {
        "Vr": 0.02560223903023778,
        "Vi": -1.016726912437281
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1988201069851,
        "longitude": -88.8693017791209
      }
    },
    {
      "number": 48214,
      "class": "Bus",
      "name": "WINNECONNE 2 1",
      "init": {
        "Vr": -0.05914318997047575,
        "Vi": -1.023021875726554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1457199774205,
        "longitude": -88.7925519195105
      }
    },
    {
      "number": 48215,
      "class": "Bus",
      "name": "OMRO 1 1",
      "init": {
        "Vr": -0.0032638281243111715,
        "Vi": -1.0362899158271843
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0587252863927,
        "longitude": -88.7255534897145
      }
    },
    {
      "number": 48216,
      "class": "Bus",
      "name": "OMRO 1 2",
      "init": {
        "Vr": -0.003332133922116192,
        "Vi": -1.0362565411192024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0587252863927,
        "longitude": -88.7255534897145
      }
    },
    {
      "number": 48217,
      "class": "Bus",
      "name": "OMRO 2 1",
      "init": {
        "Vr": 0.011906788127801847,
        "Vi": -1.0179138224365791
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0235552078111,
        "longitude": -88.7985444742904
      }
    },
    {
      "number": 48218,
      "class": "Bus",
      "name": "OMRO 2 2",
      "init": {
        "Vr": 0.011822664117141628,
        "Vi": -1.0178695011722143
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0235552078111,
        "longitude": -88.7985444742904
      }
    },
    {
      "number": 48219,
      "class": "Bus",
      "name": "OSHKOSH 1 1",
      "init": {
        "Vr": -0.07813942635203444,
        "Vi": -1.0304400845105537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1022585926413,
        "longitude": -88.5592461178325
      }
    },
    {
      "number": 48220,
      "class": "Bus",
      "name": "OSHKOSH 2 1",
      "init": {
        "Vr": -0.06315922612654078,
        "Vi": -1.0250926923461077
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1479910960137,
        "longitude": -88.5130954587763
      }
    },
    {
      "number": 48221,
      "class": "Bus",
      "name": "OSHKOSH 2 2",
      "init": {
        "Vr": -0.06290355972052254,
        "Vi": -1.025242548222514
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1479910960137,
        "longitude": -88.5130954587763
      }
    },
    {
      "number": 48222,
      "class": "Bus",
      "name": "OSHKOSH 3 1",
      "init": {
        "Vr": 0.12197270887292058,
        "Vi": -1.0303836315189212
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0578715597321,
        "longitude": -88.6446254433037
      }
    },
    {
      "number": 48223,
      "class": "Bus",
      "name": "OSHKOSH 4 1",
      "init": {
        "Vr": -0.06093883237387432,
        "Vi": -1.0127331709657492
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0190514716439,
        "longitude": -88.5861311625759
      }
    },
    {
      "number": 48224,
      "class": "Bus",
      "name": "OSHKOSH 4 2",
      "init": {
        "Vr": -0.060681579793280344,
        "Vi": -1.0128409820843494
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0190514716439,
        "longitude": -88.5861311625759
      }
    },
    {
      "number": 48225,
      "class": "Bus",
      "name": "OSHKOSH 5 1",
      "init": {
        "Vr": -0.06131086128979057,
        "Vi": -0.9982591063431683
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.956597219336,
        "longitude": -88.5187360588068
      }
    },
    {
      "number": 48226,
      "class": "Bus",
      "name": "OSHKOSH 6 1",
      "init": {
        "Vr": -0.052704745864053645,
        "Vi": -0.998252674544237
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9689176865192,
        "longitude": -88.5621537062664
      }
    },
    {
      "number": 48227,
      "class": "Bus",
      "name": "OSHKOSH 7 1",
      "init": {
        "Vr": -0.028624936898374295,
        "Vi": -1.005159911352092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8420310702789,
        "longitude": -88.5756092095357
      }
    },
    {
      "number": 48228,
      "class": "Bus",
      "name": "OSHKOSH 7 2",
      "init": {
        "Vr": -0.028807431785810904,
        "Vi": -1.0050944855148973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8420310702789,
        "longitude": -88.5756092095357
      }
    },
    {
      "number": 48229,
      "class": "Bus",
      "name": "OSHKOSH 8 1",
      "init": {
        "Vr": -0.05902085752187117,
        "Vi": -0.9975898882751773
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9753078493092,
        "longitude": -88.5197679054468
      }
    },
    {
      "number": 48230,
      "class": "Bus",
      "name": "OSHKOSH 9 1",
      "init": {
        "Vr": -0.03702716554917838,
        "Vi": -1.0221732836287352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0091286519674,
        "longitude": -88.6423677825493
      }
    },
    {
      "number": 48231,
      "class": "Bus",
      "name": "OSHKOSH 10 1",
      "init": {
        "Vr": -0.07537956458647087,
        "Vi": -1.0231003754224017
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0628839906322,
        "longitude": -88.5768693348982
      }
    },
    {
      "number": 48232,
      "class": "Bus",
      "name": "OSHKOSH 10 2",
      "init": {
        "Vr": -0.07551451061327652,
        "Vi": -1.0230337820482487
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0628839906322,
        "longitude": -88.5768693348982
      }
    },
    {
      "number": 48233,
      "class": "Bus",
      "name": "OSHKOSH 11 1",
      "init": {
        "Vr": -0.07075399869317439,
        "Vi": -1.0180457815814352
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0499942287516,
        "longitude": -88.6055076076551
      }
    },
    {
      "number": 48234,
      "class": "Bus",
      "name": "OSHKOSH 12 1",
      "init": {
        "Vr": -0.028413429663327404,
        "Vi": -1.0045673755670748
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9537323943325,
        "longitude": -88.67525638546
      }
    },
    {
      "number": 48235,
      "class": "Bus",
      "name": "OSHKOSH 12 2",
      "init": {
        "Vr": -0.028243062933225087,
        "Vi": -1.004694413319354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9537323943325,
        "longitude": -88.67525638546
      }
    },
    {
      "number": 48236,
      "class": "Bus",
      "name": "ARPIN 1",
      "init": {
        "Vr": 0.18090207909889952,
        "Vi": -1.0155842765821548
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5275395030367,
        "longitude": -90.0454100960267
      }
    },
    {
      "number": 48237,
      "class": "Bus",
      "name": "ARPIN 2",
      "init": {
        "Vr": 0.1809600727668527,
        "Vi": -1.0156015606031954
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5275395030367,
        "longitude": -90.0454100960267
      }
    },
    {
      "number": 48238,
      "class": "Bus",
      "name": "VESPER 1",
      "init": {
        "Vr": 0.16801442316423126,
        "Vi": -1.0185497747930972
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5965418001253,
        "longitude": -89.9381901161442
      }
    },
    {
      "number": 48239,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 5 1",
      "init": {
        "Vr": 0.2047747455028667,
        "Vi": -1.0107377376265394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3910644212576,
        "longitude": -90.0175948801836
      }
    },
    {
      "number": 48240,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 6 1",
      "init": {
        "Vr": 0.233287655464838,
        "Vi": -1.0062157860303942
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4157460040714,
        "longitude": -89.9396001038205
      }
    },
    {
      "number": 48241,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 6 2",
      "init": {
        "Vr": 0.23321184637957026,
        "Vi": -1.0061772493060257
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4157460040714,
        "longitude": -89.9396001038205
      }
    },
    {
      "number": 48242,
      "class": "Bus",
      "name": "JIM FALLS 1",
      "init": {
        "Vr": 0.32015615089632554,
        "Vi": -0.9893567642396139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48243,
      "class": "Bus",
      "name": "JIM FALLS 2",
      "init": {
        "Vr": 0.32030484267613657,
        "Vi": -0.9893247503561798
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48244,
      "class": "Bus",
      "name": "JIM FALLS 3",
      "init": {
        "Vr": 0.32662105516866297,
        "Vi": -0.9873796670859731
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48245,
      "class": "Bus",
      "name": "JIM FALLS 4",
      "init": {
        "Vr": 0.32030484267613657,
        "Vi": -0.9893247503561798
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48246,
      "class": "Bus",
      "name": "JIM FALLS 5",
      "init": {
        "Vr": 0.3201561508963256,
        "Vi": -0.989356764239614
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48247,
      "class": "Bus",
      "name": "JIM FALLS 6",
      "init": {
        "Vr": 0.3199319557840687,
        "Vi": -0.9893822238896132
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48248,
      "class": "Bus",
      "name": "JIM FALLS 8",
      "init": {
        "Vr": 0.32015615089632554,
        "Vi": -0.9893567642396139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9921160474295,
        "longitude": -91.2951037435384
      }
    },
    {
      "number": 48249,
      "class": "Bus",
      "name": "CRIVITZ 3 1",
      "init": {
        "Vr": 0.2379051684423434,
        "Vi": -1.0090012399575603
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2461244556215,
        "longitude": -88.1270853204506
      }
    },
    {
      "number": 48250,
      "class": "Bus",
      "name": "CRIVITZ 3 2",
      "init": {
        "Vr": 0.23788623357280583,
        "Vi": -1.0089934637918057
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2461244556215,
        "longitude": -88.1270853204506
      }
    },
    {
      "number": 48251,
      "class": "Bus",
      "name": "CRIVITZ 4 1",
      "init": {
        "Vr": 0.23498046650128576,
        "Vi": -1.0091781900721886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2317582026177,
        "longitude": -88.047966456521
      }
    },
    {
      "number": 48252,
      "class": "Bus",
      "name": "CRIVITZ 4 2",
      "init": {
        "Vr": 0.23782916502895768,
        "Vi": -1.0096701746539596
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2317582026177,
        "longitude": -88.047966456521
      }
    },
    {
      "number": 48253,
      "class": "Bus",
      "name": "CRIVITZ 4 3",
      "init": {
        "Vr": 0.23493328135678068,
        "Vi": -1.0091618396515605
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2317582026177,
        "longitude": -88.047966456521
      }
    },
    {
      "number": 48254,
      "class": "Bus",
      "name": "CRIVITZ 4 5",
      "init": {
        "Vr": 0.23498972978962654,
        "Vi": -1.0091805677459462
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2317582026177,
        "longitude": -88.047966456521
      }
    },
    {
      "number": 48255,
      "class": "Bus",
      "name": "WINTER 2 1",
      "init": {
        "Vr": 0.29715349208766045,
        "Vi": -0.9868178414216348
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8914785292631,
        "longitude": -91.1006221495158
      }
    },
    {
      "number": 48256,
      "class": "Bus",
      "name": "WINTER 2 2",
      "init": {
        "Vr": 0.2971277671575351,
        "Vi": -0.9868065550411209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8914785292631,
        "longitude": -91.1006221495158
      }
    },
    {
      "number": 48257,
      "class": "Bus",
      "name": "CASCO 3 1",
      "init": {
        "Vr": 0.03984074025415208,
        "Vi": -1.0261106740518307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6792546869863,
        "longitude": -87.6185257192301
      }
    },
    {
      "number": 48258,
      "class": "Bus",
      "name": "CASCO 3 2",
      "init": {
        "Vr": 0.04503490555452564,
        "Vi": -1.0271893583728726
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6792546869863,
        "longitude": -87.6185257192301
      }
    },
    {
      "number": 48259,
      "class": "Bus",
      "name": "CASCO 3 3",
      "init": {
        "Vr": 0.03984500950842767,
        "Vi": -1.0260989033497356
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6792546869863,
        "longitude": -87.6185257192301
      }
    },
    {
      "number": 48260,
      "class": "Bus",
      "name": "IRMA 2 1",
      "init": {
        "Vr": 0.17287372598206924,
        "Vi": -1.0147503468815975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48261,
      "class": "Bus",
      "name": "IRMA 2 2",
      "init": {
        "Vr": 0.17757532494596526,
        "Vi": -1.0158413504948678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48262,
      "class": "Bus",
      "name": "IRMA 2 3",
      "init": {
        "Vr": 0.17757532494596526,
        "Vi": -1.0158413504948678
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48263,
      "class": "Bus",
      "name": "IRMA 2 4",
      "init": {
        "Vr": 0.17310528866957,
        "Vi": -1.0148139475883518
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48264,
      "class": "Bus",
      "name": "IRMA 2 5",
      "init": {
        "Vr": 0.17270057538153907,
        "Vi": -1.0146711575078673
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48265,
      "class": "Bus",
      "name": "IRMA 2 7",
      "init": {
        "Vr": 0.17287372598206924,
        "Vi": -1.0147503468815975
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.296269298535,
        "longitude": -89.785296312691
      }
    },
    {
      "number": 48266,
      "class": "Bus",
      "name": "TWO RIVERS 4 1",
      "init": {
        "Vr": 0.2472861336904182,
        "Vi": -1.016349140829465
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48267,
      "class": "Bus",
      "name": "TWO RIVERS 4 2",
      "init": {
        "Vr": 0.20403813422028194,
        "Vi": -1.0251700717219328
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48268,
      "class": "Bus",
      "name": "TWO RIVERS 4 3",
      "init": {
        "Vr": 0.3010080691215723,
        "Vi": -1.01463387314935
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48269,
      "class": "Bus",
      "name": "TWO RIVERS 4 4",
      "init": {
        "Vr": 0.30247562798562977,
        "Vi": -1.0142968975202895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48270,
      "class": "Bus",
      "name": "TWO RIVERS 4 5",
      "init": {
        "Vr": 0.23696139948185263,
        "Vi": -1.0170803526404957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48271,
      "class": "Bus",
      "name": "TWO RIVERS 4 7",
      "init": {
        "Vr": 0.2472861336904182,
        "Vi": -1.016349140829465
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2993346801145,
        "longitude": -87.5427619217176
      }
    },
    {
      "number": 48272,
      "class": "Bus",
      "name": "MOSINEE 4 1",
      "init": {
        "Vr": 0.18141026831186535,
        "Vi": -1.0133724345988149
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6726857777839,
        "longitude": -89.6386081086028
      }
    },
    {
      "number": 48273,
      "class": "Bus",
      "name": "MOSINEE 4 2",
      "init": {
        "Vr": 0.1845109290948348,
        "Vi": -1.0140656816995055
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6726857777839,
        "longitude": -89.6386081086028
      }
    },
    {
      "number": 48274,
      "class": "Bus",
      "name": "MOSINEE 4 3",
      "init": {
        "Vr": 0.18404290977708399,
        "Vi": -1.0139668265860682
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6726857777839,
        "longitude": -89.6386081086028
      }
    },
    {
      "number": 48275,
      "class": "Bus",
      "name": "MOSINEE 4 4",
      "init": {
        "Vr": 0.18138946665872205,
        "Vi": -1.0133628846064007
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6726857777839,
        "longitude": -89.6386081086028
      }
    },
    {
      "number": 48276,
      "class": "Bus",
      "name": "MOSINEE 4 6",
      "init": {
        "Vr": 0.18135327891408448,
        "Vi": -1.0133467797680256
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6726857777839,
        "longitude": -89.6386081086028
      }
    },
    {
      "number": 48277,
      "class": "Bus",
      "name": "COMBINED LOCKS 1 1",
      "init": {
        "Vr": 0.027497701606398292,
        "Vi": -1.0382284362014949
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2940766464252,
        "longitude": -88.2627430724101
      }
    },
    {
      "number": 48278,
      "class": "Bus",
      "name": "COMBINED LOCKS 1 2",
      "init": {
        "Vr": 0.02918307159710384,
        "Vi": -1.0446964065987498
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2940766464252,
        "longitude": -88.2627430724101
      }
    },
    {
      "number": 48279,
      "class": "Bus",
      "name": "COMBINED LOCKS 1 3",
      "init": {
        "Vr": 0.028100696819192403,
        "Vi": -1.0447422239399713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2940766464252,
        "longitude": -88.2627430724101
      }
    },
    {
      "number": 48280,
      "class": "Bus",
      "name": "COMBINED LOCKS 1 4",
      "init": {
        "Vr": 0.02746975896272329,
        "Vi": -1.0382097306732947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2940766464252,
        "longitude": -88.2627430724101
      }
    },
    {
      "number": 48281,
      "class": "Bus",
      "name": "COMBINED LOCKS 1 6",
      "init": {
        "Vr": 0.02749163547664047,
        "Vi": -1.0382410287275994
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2940766464252,
        "longitude": -88.2627430724101
      }
    },
    {
      "number": 48282,
      "class": "Bus",
      "name": "FLORENCE 31 1",
      "init": {
        "Vr": 0.39225862578713605,
        "Vi": -0.9724739062123974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48283,
      "class": "Bus",
      "name": "FLORENCE 31 2",
      "init": {
        "Vr": 0.3933831750098905,
        "Vi": -0.9720048611061115
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48284,
      "class": "Bus",
      "name": "FLORENCE 31 3",
      "init": {
        "Vr": 0.3933831750098905,
        "Vi": -0.9720048611061115
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48285,
      "class": "Bus",
      "name": "FLORENCE 31 4",
      "init": {
        "Vr": 0.3922875889429596,
        "Vi": -0.9724642169276323
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48286,
      "class": "Bus",
      "name": "FLORENCE 31 5",
      "init": {
        "Vr": 0.3939782072394914,
        "Vi": -0.9717499539710576
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48287,
      "class": "Bus",
      "name": "FLORENCE 31 6",
      "init": {
        "Vr": 0.3922063247575999,
        "Vi": -0.9724819810369886
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48288,
      "class": "Bus",
      "name": "FLORENCE 31 8",
      "init": {
        "Vr": 0.39225862578713605,
        "Vi": -0.9724739062123974
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9792260486632,
        "longitude": -88.2113568667163
      }
    },
    {
      "number": 48289,
      "class": "Bus",
      "name": "RADISSON 1",
      "init": {
        "Vr": 0.29996326129977285,
        "Vi": -0.9902235784299195
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48290,
      "class": "Bus",
      "name": "RADISSON 2",
      "init": {
        "Vr": 0.3004116079624233,
        "Vi": -0.9902740456991014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48291,
      "class": "Bus",
      "name": "RADISSON 3",
      "init": {
        "Vr": 0.3004116079624233,
        "Vi": -0.9902740456991014
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48292,
      "class": "Bus",
      "name": "RADISSON 4",
      "init": {
        "Vr": 0.2999416040249916,
        "Vi": -0.9902229828857694
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48293,
      "class": "Bus",
      "name": "RADISSON 5",
      "init": {
        "Vr": 0.30074195091788625,
        "Vi": -0.9784466694826194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48294,
      "class": "Bus",
      "name": "RADISSON 6",
      "init": {
        "Vr": 0.29992791870301666,
        "Vi": -0.9902216405292052
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48295,
      "class": "Bus",
      "name": "RADISSON 8",
      "init": {
        "Vr": 0.29998600181547846,
        "Vi": -0.9902211989108687
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7576381422131,
        "longitude": -91.1744578339531
      }
    },
    {
      "number": 48296,
      "class": "Bus",
      "name": "NEW LISBON 2 1",
      "init": {
        "Vr": 0.1960796487329427,
        "Vi": -1.0164490678329794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48297,
      "class": "Bus",
      "name": "NEW LISBON 2 2",
      "init": {
        "Vr": 0.19691369037513096,
        "Vi": -1.0166901996621291
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48298,
      "class": "Bus",
      "name": "NEW LISBON 2 3",
      "init": {
        "Vr": 0.19691369037513096,
        "Vi": -1.0166901996621291
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48299,
      "class": "Bus",
      "name": "NEW LISBON 2 4",
      "init": {
        "Vr": 0.19612213420416286,
        "Vi": -1.016464236637336
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48300,
      "class": "Bus",
      "name": "NEW LISBON 2 5",
      "init": {
        "Vr": 0.19598409852949567,
        "Vi": -1.0164053955726005
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48301,
      "class": "Bus",
      "name": "NEW LISBON 2 7",
      "init": {
        "Vr": 0.19607784651243648,
        "Vi": -1.016448848451065
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8800472415656,
        "longitude": -90.1483920780933
      }
    },
    {
      "number": 48302,
      "class": "Bus",
      "name": "MENOMONIE 5 1",
      "init": {
        "Vr": 0.3025402276479008,
        "Vi": -0.9813057908314184
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48303,
      "class": "Bus",
      "name": "MENOMONIE 5 2",
      "init": {
        "Vr": 0.30356824671708826,
        "Vi": -0.9814121331676231
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48304,
      "class": "Bus",
      "name": "MENOMONIE 5 3",
      "init": {
        "Vr": 0.30519046619859314,
        "Vi": -0.9815594612792069
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48305,
      "class": "Bus",
      "name": "MENOMONIE 5 4",
      "init": {
        "Vr": 0.3041729951221528,
        "Vi": -0.9814700308066774
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48306,
      "class": "Bus",
      "name": "MENOMONIE 5 5",
      "init": {
        "Vr": 0.3024670589015159,
        "Vi": -0.981286794884873
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48307,
      "class": "Bus",
      "name": "MENOMONIE 5 7",
      "init": {
        "Vr": 0.3025402276479012,
        "Vi": -0.9813057908314183
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9235293449474,
        "longitude": -91.9095129786966
      }
    },
    {
      "number": 48308,
      "class": "Bus",
      "name": "NEKOOSA 2 1",
      "init": {
        "Vr": 0.2527860549327045,
        "Vi": -1.0053484891586697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48309,
      "class": "Bus",
      "name": "NEKOOSA 2 2",
      "init": {
        "Vr": 0.25333406199205255,
        "Vi": -1.0054356900998989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48310,
      "class": "Bus",
      "name": "NEKOOSA 2 3",
      "init": {
        "Vr": 0.25333406199205255,
        "Vi": -1.0054356900998989
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48311,
      "class": "Bus",
      "name": "NEKOOSA 2 4",
      "init": {
        "Vr": 0.25278885227730885,
        "Vi": -1.0053501786692212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48312,
      "class": "Bus",
      "name": "NEKOOSA 2 5",
      "init": {
        "Vr": 0.25291999916149516,
        "Vi": -1.0053983172327763
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48313,
      "class": "Bus",
      "name": "NEKOOSA 2 7",
      "init": {
        "Vr": 0.2527860549327045,
        "Vi": -1.0053484891586697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2929893869088,
        "longitude": -89.8950156359619
      }
    },
    {
      "number": 48314,
      "class": "Bus",
      "name": "LADYSMITH 4 1",
      "init": {
        "Vr": 0.3238611247616753,
        "Vi": -0.9812393403814422
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4106522785598,
        "longitude": -91.2026679385419
      }
    },
    {
      "number": 48315,
      "class": "Bus",
      "name": "LADYSMITH 4 2",
      "init": {
        "Vr": 0.32540838947729933,
        "Vi": -0.9813672795705038
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4106522785598,
        "longitude": -91.2026679385419
      }
    },
    {
      "number": 48316,
      "class": "Bus",
      "name": "LADYSMITH 4 3",
      "init": {
        "Vr": 0.32523911444484843,
        "Vi": -0.9813534127595028
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4106522785598,
        "longitude": -91.2026679385419
      }
    },
    {
      "number": 48317,
      "class": "Bus",
      "name": "LADYSMITH 4 4",
      "init": {
        "Vr": 0.3238335636671884,
        "Vi": -0.9812288919937182
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4106522785598,
        "longitude": -91.2026679385419
      }
    },
    {
      "number": 48318,
      "class": "Bus",
      "name": "LADYSMITH 4 6",
      "init": {
        "Vr": 0.32387198749956964,
        "Vi": -0.9812448510210287
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4106522785598,
        "longitude": -91.2026679385419
      }
    },
    {
      "number": 48319,
      "class": "Bus",
      "name": "FREDERIC 2 1",
      "init": {
        "Vr": 0.34607400538622973,
        "Vi": -0.9624377773240502
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48320,
      "class": "Bus",
      "name": "FREDERIC 2 2",
      "init": {
        "Vr": 0.34724677831466155,
        "Vi": -0.9625917821480925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48321,
      "class": "Bus",
      "name": "FREDERIC 2 3",
      "init": {
        "Vr": 0.34724677831466155,
        "Vi": -0.9625917821480925
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48322,
      "class": "Bus",
      "name": "FREDERIC 2 4",
      "init": {
        "Vr": 0.34605142929983945,
        "Vi": -0.9624406863289595
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48323,
      "class": "Bus",
      "name": "FREDERIC 2 5",
      "init": {
        "Vr": 0.34760925816501625,
        "Vi": -0.9626362014191643
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48324,
      "class": "Bus",
      "name": "FREDERIC 2 6",
      "init": {
        "Vr": 0.34760925816501625,
        "Vi": -0.9626362014191643
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48325,
      "class": "Bus",
      "name": "FREDERIC 2 7",
      "init": {
        "Vr": 0.34625563110055013,
        "Vi": -0.9624612515854015
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48326,
      "class": "Bus",
      "name": "FREDERIC 2 8",
      "init": {
        "Vr": 0.3491156195173371,
        "Vi": -0.9628344437665881
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48327,
      "class": "Bus",
      "name": "FREDERIC 2 9",
      "init": {
        "Vr": 0.34599299411123097,
        "Vi": -0.9624382462295353
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48328,
      "class": "Bus",
      "name": "FREDERIC 2 11",
      "init": {
        "Vr": 0.3459980141421568,
        "Vi": -0.9623808010609962
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6438580244105,
        "longitude": -92.4763903580977
      }
    },
    {
      "number": 48329,
      "class": "Bus",
      "name": "KAUKAUNA 4 1",
      "init": {
        "Vr": 0.20106347066863448,
        "Vi": -1.0213983055755642
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48330,
      "class": "Bus",
      "name": "KAUKAUNA 4 2",
      "init": {
        "Vr": 0.1454265156391797,
        "Vi": -1.0343037758971279
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48331,
      "class": "Bus",
      "name": "KAUKAUNA 4 3",
      "init": {
        "Vr": 0.23869004482234285,
        "Vi": -1.0197931774368245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48332,
      "class": "Bus",
      "name": "KAUKAUNA 4 4",
      "init": {
        "Vr": 0.23972972664432737,
        "Vi": -1.0227805152127298
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48333,
      "class": "Bus",
      "name": "KAUKAUNA 4 5",
      "init": {
        "Vr": 0.21729568656812442,
        "Vi": -1.023180625588285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48334,
      "class": "Bus",
      "name": "KAUKAUNA 4 6",
      "init": {
        "Vr": 0.2010103277100238,
        "Vi": -1.0213845438114544
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48335,
      "class": "Bus",
      "name": "KAUKAUNA 4 8",
      "init": {
        "Vr": 0.1982257650562584,
        "Vi": -1.0230580382932979
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3272761597312,
        "longitude": -88.2264082927843
      }
    },
    {
      "number": 48336,
      "class": "Bus",
      "name": "WAUSAU 9 1",
      "init": {
        "Vr": 0.18666601360318197,
        "Vi": -0.9973780793196113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9545341131786,
        "longitude": -89.5967551063562
      }
    },
    {
      "number": 48337,
      "class": "Bus",
      "name": "WAUSAU 9 2",
      "init": {
        "Vr": 0.1886885076817367,
        "Vi": -0.9978123276515937
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9545341131786,
        "longitude": -89.5967551063562
      }
    },
    {
      "number": 48338,
      "class": "Bus",
      "name": "WAUSAU 9 3",
      "init": {
        "Vr": 0.186666013603182,
        "Vi": -0.9973780793196113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9545341131786,
        "longitude": -89.5967551063562
      }
    },
    {
      "number": 48339,
      "class": "Bus",
      "name": "WAUSAU 9 4",
      "init": {
        "Vr": 0.18662880418339844,
        "Vi": -0.997361809318233
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9545341131786,
        "longitude": -89.5967551063562
      }
    },
    {
      "number": 48340,
      "class": "Bus",
      "name": "WAUSAU 9 6",
      "init": {
        "Vr": 0.18666601360318197,
        "Vi": -0.9973780793196113
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9545341131786,
        "longitude": -89.5967551063562
      }
    },
    {
      "number": 48341,
      "class": "Bus",
      "name": "CRIVITZ 5 1",
      "init": {
        "Vr": 0.24247641391498834,
        "Vi": -1.0096969705644099
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2517250543961,
        "longitude": -88.2459486728175
      }
    },
    {
      "number": 48342,
      "class": "Bus",
      "name": "CRIVITZ 5 2",
      "init": {
        "Vr": 0.2423988658016472,
        "Vi": -1.0096702746160948
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2517250543961,
        "longitude": -88.2459486728175
      }
    },
    {
      "number": 48343,
      "class": "Bus",
      "name": "CUMBERLAND 16 1",
      "init": {
        "Vr": 0.4009585027466296,
        "Vi": -0.9625612574215109
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48344,
      "class": "Bus",
      "name": "CUMBERLAND 16 2",
      "init": {
        "Vr": 0.3920434801782198,
        "Vi": -0.9248363222081498
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48345,
      "class": "Bus",
      "name": "CUMBERLAND 16 3",
      "init": {
        "Vr": 0.39264192327167463,
        "Vi": -0.9245824102346245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48346,
      "class": "Bus",
      "name": "CUMBERLAND 16 4",
      "init": {
        "Vr": 0.3927866880760029,
        "Vi": -0.924520919663818
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48347,
      "class": "Bus",
      "name": "CUMBERLAND 16 5",
      "init": {
        "Vr": 0.40088029383901846,
        "Vi": -0.9625577830534158
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48348,
      "class": "Bus",
      "name": "CUMBERLAND 16 7",
      "init": {
        "Vr": 0.4009306873706758,
        "Vi": -0.962595154507071
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.493366187045,
        "longitude": -92.0411995957274
      }
    },
    {
      "number": 48349,
      "class": "Bus",
      "name": "NEKOOSA 3 1",
      "init": {
        "Vr": 0.29144378390972064,
        "Vi": -1.0049947008738076
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.32450202629,
        "longitude": -89.9066855762278
      }
    },
    {
      "number": 48350,
      "class": "Bus",
      "name": "NEKOOSA 3 2",
      "init": {
        "Vr": 0.291411040548081,
        "Vi": -1.00498561412732
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.32450202629,
        "longitude": -89.9066855762278
      }
    },
    {
      "number": 48351,
      "class": "Bus",
      "name": "HOLCOMBE 1",
      "init": {
        "Vr": 0.40041825746403753,
        "Vi": -0.959033741968486
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48352,
      "class": "Bus",
      "name": "HOLCOMBE 2",
      "init": {
        "Vr": 0.38548491014282965,
        "Vi": -0.9682358809831397
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48353,
      "class": "Bus",
      "name": "HOLCOMBE 3",
      "init": {
        "Vr": 0.36245275762553825,
        "Vi": -0.9775947437023043
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48354,
      "class": "Bus",
      "name": "HOLCOMBE 4",
      "init": {
        "Vr": 0.3936408109079297,
        "Vi": -0.9436912842653089
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48355,
      "class": "Bus",
      "name": "HOLCOMBE 5",
      "init": {
        "Vr": 0.40348756715034517,
        "Vi": -0.9589849599765321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48356,
      "class": "Bus",
      "name": "HOLCOMBE 6",
      "init": {
        "Vr": 0.4003417684136537,
        "Vi": -0.9590311590999949
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48357,
      "class": "Bus",
      "name": "HOLCOMBE 8",
      "init": {
        "Vr": 0.40173686199542613,
        "Vi": -0.9604010275771032
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2230248958524,
        "longitude": -91.0958370126974
      }
    },
    {
      "number": 48358,
      "class": "Bus",
      "name": "LA FARGE 1",
      "init": {
        "Vr": 0.21650071465352178,
        "Vi": -0.9979004154399157
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5618197179001,
        "longitude": -90.6475390022207
      }
    },
    {
      "number": 48359,
      "class": "Bus",
      "name": "LA FARGE 2",
      "init": {
        "Vr": 0.21662809457526483,
        "Vi": -0.9979346639790638
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5618197179001,
        "longitude": -90.6475390022207
      }
    },
    {
      "number": 48360,
      "class": "Bus",
      "name": "FENNIMORE 3 1",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48361,
      "class": "Bus",
      "name": "FENNIMORE 3 2",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48362,
      "class": "Bus",
      "name": "FENNIMORE 3 3",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48363,
      "class": "Bus",
      "name": "FENNIMORE 3 4",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151403
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48364,
      "class": "Bus",
      "name": "FENNIMORE 3 5",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151404
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48365,
      "class": "Bus",
      "name": "FENNIMORE 3 7",
      "init": {
        "Vr": 0.18283969881254913,
        "Vi": -0.9804206627151403
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9583984709043,
        "longitude": -90.6616810757399
      }
    },
    {
      "number": 48366,
      "class": "Bus",
      "name": "ARCADIA 7 1",
      "init": {
        "Vr": 0.4312257055144584,
        "Vi": -0.972599863724733
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2661324123911,
        "longitude": -91.5183261693491
      }
    },
    {
      "number": 48367,
      "class": "Bus",
      "name": "ARCADIA 7 2",
      "init": {
        "Vr": 0.43127378816628625,
        "Vi": -0.9726326339560911
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2661324123911,
        "longitude": -91.5183261693491
      }
    },
    {
      "number": 48368,
      "class": "Bus",
      "name": "OCONTO FALLS 3 1",
      "init": {
        "Vr": 0.10536407297934816,
        "Vi": -0.9982635992225953
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48369,
      "class": "Bus",
      "name": "OCONTO FALLS 3 2",
      "init": {
        "Vr": 0.10574363427780088,
        "Vi": -0.9983813176488955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48370,
      "class": "Bus",
      "name": "OCONTO FALLS 3 3",
      "init": {
        "Vr": 0.10574363427780088,
        "Vi": -0.9983813176488955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48371,
      "class": "Bus",
      "name": "OCONTO FALLS 3 4",
      "init": {
        "Vr": 0.10536281447612626,
        "Vi": -0.9982640728204865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48372,
      "class": "Bus",
      "name": "OCONTO FALLS 3 5",
      "init": {
        "Vr": 0.10604925998997365,
        "Vi": -0.9984721268717409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48373,
      "class": "Bus",
      "name": "OCONTO FALLS 3 6",
      "init": {
        "Vr": 0.18433588404025542,
        "Vi": -0.9979589731066383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48374,
      "class": "Bus",
      "name": "OCONTO FALLS 3 7",
      "init": {
        "Vr": 0.10533825932426913,
        "Vi": -0.9982598543428024
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48375,
      "class": "Bus",
      "name": "OCONTO FALLS 3 9",
      "init": {
        "Vr": 0.10537491751443587,
        "Vi": -0.998259261494885
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8808288580985,
        "longitude": -88.1521125032458
      }
    },
    {
      "number": 48376,
      "class": "Bus",
      "name": "ELK MOUND 2 1",
      "init": {
        "Vr": 0.32991140750613734,
        "Vi": -0.9846082475880541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8947300541343,
        "longitude": -91.586348218352
      }
    },
    {
      "number": 48377,
      "class": "Bus",
      "name": "ELK MOUND 2 2",
      "init": {
        "Vr": 0.3456611594868147,
        "Vi": -0.9431535803080949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8947300541343,
        "longitude": -91.586348218352
      }
    },
    {
      "number": 48378,
      "class": "Bus",
      "name": "ELK MOUND 2 3",
      "init": {
        "Vr": 0.32909050964674114,
        "Vi": -0.9846661452983418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8947300541343,
        "longitude": -91.586348218352
      }
    },
    {
      "number": 48379,
      "class": "Bus",
      "name": "ELK MOUND 2 5",
      "init": {
        "Vr": 0.32991140750613734,
        "Vi": -0.9846082475880541
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8947300541343,
        "longitude": -91.586348218352
      }
    },
    {
      "number": 48380,
      "class": "Bus",
      "name": "WISCONSIN DELLS 4 1",
      "init": {
        "Vr": -0.013799352508046463,
        "Vi": -0.9852486414124171
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6030117449593,
        "longitude": -89.7832398949973
      }
    },
    {
      "number": 48381,
      "class": "Bus",
      "name": "WISCONSIN DELLS 4 2",
      "init": {
        "Vr": -0.013849483744168785,
        "Vi": -0.985214213268246
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6030117449593,
        "longitude": -89.7832398949973
      }
    },
    {
      "number": 48382,
      "class": "Bus",
      "name": "RHINELANDER 5 1",
      "init": {
        "Vr": 0.16426930574295104,
        "Vi": -1.0168691713947364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5654212476381,
        "longitude": -89.4645191523777
      }
    },
    {
      "number": 48383,
      "class": "Bus",
      "name": "RHINELANDER 5 2",
      "init": {
        "Vr": 0.16263070774134805,
        "Vi": -0.9984907080314726
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5654212476381,
        "longitude": -89.4645191523777
      }
    },
    {
      "number": 48384,
      "class": "Bus",
      "name": "RHINELANDER 5 3",
      "init": {
        "Vr": 0.16317856414712853,
        "Vi": -0.998627108716301
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5654212476381,
        "longitude": -89.4645191523777
      }
    },
    {
      "number": 48385,
      "class": "Bus",
      "name": "RHINELANDER 5 4",
      "init": {
        "Vr": 0.16424989130257897,
        "Vi": -1.0168613169656604
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5654212476381,
        "longitude": -89.4645191523777
      }
    },
    {
      "number": 48386,
      "class": "Bus",
      "name": "RHINELANDER 5 6",
      "init": {
        "Vr": 0.16426930574295104,
        "Vi": -1.0168691713947364
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5654212476381,
        "longitude": -89.4645191523777
      }
    },
    {
      "number": 48387,
      "class": "Bus",
      "name": "GREEN BAY 22 1",
      "init": {
        "Vr": 0.1721643063353232,
        "Vi": -1.0276787274710915
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5341831890427,
        "longitude": -87.9858830441184
      }
    },
    {
      "number": 48388,
      "class": "Bus",
      "name": "GREEN BAY 22 2",
      "init": {
        "Vr": 0.16806847607359077,
        "Vi": -1.0274036837161378
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5341831890427,
        "longitude": -87.9858830441184
      }
    },
    {
      "number": 48389,
      "class": "Bus",
      "name": "KAUKAUNA 5 1",
      "init": {
        "Vr": 0.022787760170088104,
        "Vi": -1.037637949142724
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.271003100721,
        "longitude": -88.2767368775126
      }
    },
    {
      "number": 48390,
      "class": "Bus",
      "name": "KAUKAUNA 5 2",
      "init": {
        "Vr": 0.022704896473632354,
        "Vi": -1.03758671211987
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.271003100721,
        "longitude": -88.2767368775126
      }
    },
    {
      "number": 48391,
      "class": "Bus",
      "name": "OCONTO FALLS 4 1",
      "init": {
        "Vr": 0.10288389259340819,
        "Vi": -0.9988443462064818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8906366194165,
        "longitude": -88.1328309942919
      }
    },
    {
      "number": 48392,
      "class": "Bus",
      "name": "OCONTO FALLS 4 2",
      "init": {
        "Vr": 0.10666516422471722,
        "Vi": -1.0248078528658278
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8906366194165,
        "longitude": -88.1328309942919
      }
    },
    {
      "number": 48393,
      "class": "Bus",
      "name": "OCONTO FALLS 4 3",
      "init": {
        "Vr": 0.1068437844910162,
        "Vi": -1.0248607877252505
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8906366194165,
        "longitude": -88.1328309942919
      }
    },
    {
      "number": 48394,
      "class": "Bus",
      "name": "OCONTO FALLS 4 4",
      "init": {
        "Vr": 0.10286179205227881,
        "Vi": -0.9988336737633033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8906366194165,
        "longitude": -88.1328309942919
      }
    },
    {
      "number": 48395,
      "class": "Bus",
      "name": "OCONTO FALLS 4 6",
      "init": {
        "Vr": 0.10288389259340819,
        "Vi": -0.9988443462064818
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8906366194165,
        "longitude": -88.1328309942919
      }
    },
    {
      "number": 48396,
      "class": "Bus",
      "name": "CRIVITZ 6 1",
      "init": {
        "Vr": 0.2704985864130244,
        "Vi": -1.0019234909739587
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3702803794147,
        "longitude": -88.2458885986749
      }
    },
    {
      "number": 48397,
      "class": "Bus",
      "name": "CRIVITZ 6 2",
      "init": {
        "Vr": 0.2705205592055428,
        "Vi": -1.0019290513792485
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3702803794147,
        "longitude": -88.2458885986749
      }
    },
    {
      "number": 48398,
      "class": "Bus",
      "name": "CRIVITZ 6 3",
      "init": {
        "Vr": 0.27190587529533083,
        "Vi": -1.0021199045837195
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3702803794147,
        "longitude": -88.2458885986749
      }
    },
    {
      "number": 48399,
      "class": "Bus",
      "name": "CRIVITZ 6 4",
      "init": {
        "Vr": 0.27052055920554274,
        "Vi": -1.0019290513792485
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3702803794147,
        "longitude": -88.2458885986749
      }
    },
    {
      "number": 48400,
      "class": "Bus",
      "name": "CRIVITZ 6 5",
      "init": {
        "Vr": 0.2704673234742375,
        "Vi": -1.0019106130512625
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3702803794147,
        "longitude": -88.2458885986749
      }
    },
    {
      "number": 48401,
      "class": "Bus",
      "name": "SHEBOYGAN 9 1",
      "init": {
        "Vr": 0.13324426644197726,
        "Vi": -1.0304208056919317
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48402,
      "class": "Bus",
      "name": "SHEBOYGAN 9 2",
      "init": {
        "Vr": 0.0906320217892624,
        "Vi": -1.0328142836101322
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48403,
      "class": "Bus",
      "name": "SHEBOYGAN 9 3",
      "init": {
        "Vr": 0.15649479945699893,
        "Vi": -1.0342298966873944
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48404,
      "class": "Bus",
      "name": "SHEBOYGAN 9 4",
      "init": {
        "Vr": 0.16531953419765166,
        "Vi": -1.0337828840444756
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48405,
      "class": "Bus",
      "name": "SHEBOYGAN 9 5",
      "init": {
        "Vr": 0.16117321227786477,
        "Vi": -1.0329633209823994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48406,
      "class": "Bus",
      "name": "SHEBOYGAN 9 6",
      "init": {
        "Vr": 0.13320199422265994,
        "Vi": -1.0304062629303261
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48407,
      "class": "Bus",
      "name": "SHEBOYGAN 9 8",
      "init": {
        "Vr": 0.12931723376596008,
        "Vi": -1.0317451095921033
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7327397245137,
        "longitude": -87.7094823667964
      }
    },
    {
      "number": 48408,
      "class": "Bus",
      "name": "STURTEVANT 2 1",
      "init": {
        "Vr": -0.2535417774808177,
        "Vi": -0.9804042200205714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6735672872646,
        "longitude": -87.886051360272
      }
    },
    {
      "number": 48409,
      "class": "Bus",
      "name": "STURTEVANT 2 2",
      "init": {
        "Vr": -0.2575605109237939,
        "Vi": -0.9995866685659636
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6735672872646,
        "longitude": -87.886051360272
      }
    },
    {
      "number": 48410,
      "class": "Bus",
      "name": "STURTEVANT 2 3",
      "init": {
        "Vr": -0.2535543974681265,
        "Vi": -0.9803935040275087
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6735672872646,
        "longitude": -87.886051360272
      }
    },
    {
      "number": 48411,
      "class": "Bus",
      "name": "STURTEVANT 2 5",
      "init": {
        "Vr": -0.2535417774808177,
        "Vi": -0.9804042200205714
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6735672872646,
        "longitude": -87.886051360272
      }
    },
    {
      "number": 48412,
      "class": "Bus",
      "name": "MADISON 75 1",
      "init": {
        "Vr": 0.07779073731146359,
        "Vi": -1.035343369870823
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48413,
      "class": "Bus",
      "name": "MADISON 75 2",
      "init": {
        "Vr": -0.0460587349978138,
        "Vi": -1.0194992908976428
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48414,
      "class": "Bus",
      "name": "MADISON 75 3",
      "init": {
        "Vr": 0.03606535422666209,
        "Vi": -1.0300054358012964
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48415,
      "class": "Bus",
      "name": "MADISON 75 4",
      "init": {
        "Vr": 0.036065354226662086,
        "Vi": -1.0300054358012962
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48416,
      "class": "Bus",
      "name": "MADISON 75 5",
      "init": {
        "Vr": 0.11137837331930114,
        "Vi": -1.0413256197416016
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48417,
      "class": "Bus",
      "name": "MADISON 75 6",
      "init": {
        "Vr": 0.07956101303102649,
        "Vi": -1.035766652131609
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48418,
      "class": "Bus",
      "name": "MADISON 75 8",
      "init": {
        "Vr": 0.07779073731146359,
        "Vi": -1.035343369870823
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0950866636712,
        "longitude": -89.3680563809012
      }
    },
    {
      "number": 48419,
      "class": "Bus",
      "name": "SAXON 1 1",
      "init": {
        "Vr": 0.2807721750673342,
        "Vi": -0.999305238638423
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48420,
      "class": "Bus",
      "name": "SAXON 1 2",
      "init": {
        "Vr": 0.2807657087887929,
        "Vi": -0.9993051581251126
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48421,
      "class": "Bus",
      "name": "SAXON 1 3",
      "init": {
        "Vr": 0.2812422834179512,
        "Vi": -0.9993660233539459
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48422,
      "class": "Bus",
      "name": "SAXON 1 4",
      "init": {
        "Vr": 0.2807657087887929,
        "Vi": -0.9993051581251124
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48423,
      "class": "Bus",
      "name": "SAXON 1 5",
      "init": {
        "Vr": 0.2807446804287976,
        "Vi": -0.9992906792119726
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48424,
      "class": "Bus",
      "name": "SAXON 1 7",
      "init": {
        "Vr": 0.28078715345588967,
        "Vi": -0.9993174574366431
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5622583621091,
        "longitude": -90.4343553640496
      }
    },
    {
      "number": 48425,
      "class": "Bus",
      "name": "MARINETTE 4 1",
      "init": {
        "Vr": 0.27008988674462187,
        "Vi": -1.005650855708176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0821048711209,
        "longitude": -87.642937528197
      }
    },
    {
      "number": 48426,
      "class": "Bus",
      "name": "MARINETTE 4 2",
      "init": {
        "Vr": 0.27006368349997334,
        "Vi": -1.0056532142385888
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0821048711209,
        "longitude": -87.642937528197
      }
    },
    {
      "number": 48427,
      "class": "Bus",
      "name": "GENOA 6 1",
      "init": {
        "Vr": 0.4375986854913555,
        "Vi": -0.9511658616124342
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48428,
      "class": "Bus",
      "name": "GENOA 6 2",
      "init": {
        "Vr": 0.4014008801084116,
        "Vi": -0.9737150372842993
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48429,
      "class": "Bus",
      "name": "GENOA 6 3",
      "init": {
        "Vr": 0.39769540495405364,
        "Vi": -0.9683839569977232
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48430,
      "class": "Bus",
      "name": "GENOA 6 4",
      "init": {
        "Vr": 0.3584751375848449,
        "Vi": -0.9825089833589433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48431,
      "class": "Bus",
      "name": "GENOA 6 5",
      "init": {
        "Vr": 0.36331215333048544,
        "Vi": -0.9853552293343233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48432,
      "class": "Bus",
      "name": "GENOA 6 6",
      "init": {
        "Vr": 0.4509242015602504,
        "Vi": -0.9151237184803566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48433,
      "class": "Bus",
      "name": "GENOA 6 7",
      "init": {
        "Vr": 0.3970061003941579,
        "Vi": -0.9746628519970655
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48434,
      "class": "Bus",
      "name": "GENOA 6 9",
      "init": {
        "Vr": 0.40138850504690665,
        "Vi": -0.9737164219901969
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5535502003615,
        "longitude": -91.221563813947
      }
    },
    {
      "number": 48435,
      "class": "Bus",
      "name": "ROTHSCHILD 1 1",
      "init": {
        "Vr": 0.2640870735545457,
        "Vi": -1.009515562253876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.871147852383,
        "longitude": -89.6572595833583
      }
    },
    {
      "number": 48436,
      "class": "Bus",
      "name": "ROTHSCHILD 1 2",
      "init": {
        "Vr": 0.2914955116763893,
        "Vi": -0.9991128293258462
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.871147852383,
        "longitude": -89.6572595833583
      }
    },
    {
      "number": 48437,
      "class": "Bus",
      "name": "ROTHSCHILD 1 3",
      "init": {
        "Vr": 0.26324847191899214,
        "Vi": -1.0096929615194938
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.871147852383,
        "longitude": -89.6572595833583
      }
    },
    {
      "number": 48438,
      "class": "Bus",
      "name": "MONTFORT 1",
      "init": {
        "Vr": 0.2556458232487125,
        "Vi": -1.0141656079395158
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9142263070137,
        "longitude": -90.3632066006016
      }
    },
    {
      "number": 48439,
      "class": "Bus",
      "name": "MONTFORT 2",
      "init": {
        "Vr": 0.2405079184716251,
        "Vi": -1.0201422534370632
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9142263070137,
        "longitude": -90.3632066006016
      }
    },
    {
      "number": 48440,
      "class": "Bus",
      "name": "MONTFORT 3",
      "init": {
        "Vr": 0.24050791847162512,
        "Vi": -1.0201422534370632
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9142263070137,
        "longitude": -90.3632066006016
      }
    },
    {
      "number": 48441,
      "class": "Bus",
      "name": "MONTFORT 4",
      "init": {
        "Vr": 0.25753817734076523,
        "Vi": -1.01397725267064
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9142263070137,
        "longitude": -90.3632066006016
      }
    },
    {
      "number": 48442,
      "class": "Bus",
      "name": "MONTFORT 6",
      "init": {
        "Vr": 0.25556457190321596,
        "Vi": -1.0141320833313825
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9142263070137,
        "longitude": -90.3632066006016
      }
    },
    {
      "number": 48443,
      "class": "Bus",
      "name": "KAUKAUNA 6 1",
      "init": {
        "Vr": 0.019440087241342392,
        "Vi": -1.0419788356556947
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2332764274558,
        "longitude": -88.2664271670741
      }
    },
    {
      "number": 48444,
      "class": "Bus",
      "name": "KAUKAUNA 6 2",
      "init": {
        "Vr": 0.019440087241342392,
        "Vi": -1.0419788356556947
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2332764274558,
        "longitude": -88.2664271670741
      }
    },
    {
      "number": 48445,
      "class": "Bus",
      "name": "KAUKAUNA 6 3",
      "init": {
        "Vr": 0.019466437636000797,
        "Vi": -1.041988396327578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2332764274558,
        "longitude": -88.2664271670741
      }
    },
    {
      "number": 48446,
      "class": "Bus",
      "name": "KAUKAUNA 6 5",
      "init": {
        "Vr": 0.01941790827491458,
        "Vi": -1.0419714603352925
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2332764274558,
        "longitude": -88.2664271670741
      }
    },
    {
      "number": 48447,
      "class": "Bus",
      "name": "STURTEVANT 3 1",
      "init": {
        "Vr": -0.2617530898414267,
        "Vi": -0.9740242256231191
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7306400477533,
        "longitude": -87.90210064402
      }
    },
    {
      "number": 48448,
      "class": "Bus",
      "name": "STURTEVANT 3 2",
      "init": {
        "Vr": -0.2700706671484021,
        "Vi": -1.0137852603435293
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7306400477533,
        "longitude": -87.90210064402
      }
    },
    {
      "number": 48449,
      "class": "Bus",
      "name": "STURTEVANT 3 3",
      "init": {
        "Vr": -0.2618689642016626,
        "Vi": -0.973933788864783
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7306400477533,
        "longitude": -87.90210064402
      }
    },
    {
      "number": 48450,
      "class": "Bus",
      "name": "STURTEVANT 3 5",
      "init": {
        "Vr": -0.26166427531528186,
        "Vi": -0.974086899702516
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7306400477533,
        "longitude": -87.90210064402
      }
    },
    {
      "number": 48451,
      "class": "Bus",
      "name": "BROWNSVILLE 12 1",
      "init": {
        "Vr": 0.08169809069889244,
        "Vi": -1.0344873940281074
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48452,
      "class": "Bus",
      "name": "BROWNSVILLE 12 2",
      "init": {
        "Vr": 0.049148749751642684,
        "Vi": -1.0460575259356772
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48453,
      "class": "Bus",
      "name": "BROWNSVILLE 12 3",
      "init": {
        "Vr": 0.11700429220310651,
        "Vi": -1.0016710527620751
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48454,
      "class": "Bus",
      "name": "BROWNSVILLE 12 4",
      "init": {
        "Vr": 0.08169809069889243,
        "Vi": -1.0344873940281074
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48455,
      "class": "Bus",
      "name": "BROWNSVILLE 12 5",
      "init": {
        "Vr": 0.08163823847614653,
        "Vi": -1.0344565464470785
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48456,
      "class": "Bus",
      "name": "BROWNSVILLE 12 7",
      "init": {
        "Vr": 0.08280719736010576,
        "Vi": -1.034683352657004
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6393296306451,
        "longitude": -88.502959246448
      }
    },
    {
      "number": 48457,
      "class": "Bus",
      "name": "ALMA 9 1",
      "init": {
        "Vr": 0.4797479592739248,
        "Vi": -0.9631291928980874
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2864099462794,
        "longitude": -91.9178207832669
      }
    },
    {
      "number": 48458,
      "class": "Bus",
      "name": "ALMA 9 2",
      "init": {
        "Vr": 0.4683820017614755,
        "Vi": -0.9664541974638918
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2864099462794,
        "longitude": -91.9178207832669
      }
    },
    {
      "number": 48459,
      "class": "Bus",
      "name": "ALMA 9 3",
      "init": {
        "Vr": 0.4622739249256361,
        "Vi": -0.8915180516436078
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2864099462794,
        "longitude": -91.9178207832669
      }
    },
    {
      "number": 48460,
      "class": "Bus",
      "name": "ALMA 9 4",
      "init": {
        "Vr": 0.47886478449649905,
        "Vi": -0.9618514812866217
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2864099462794,
        "longitude": -91.9178207832669
      }
    },
    {
      "number": 48461,
      "class": "Bus",
      "name": "ALMA 9 6",
      "init": {
        "Vr": 0.4797479592739248,
        "Vi": -0.9631291928980874
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2864099462794,
        "longitude": -91.9178207832669
      }
    },
    {
      "number": 48462,
      "class": "Bus",
      "name": "ADAMS 5 1",
      "init": {
        "Vr": 0.1461355747320041,
        "Vi": -1.0079766304312177
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48463,
      "class": "Bus",
      "name": "ADAMS 5 2",
      "init": {
        "Vr": 0.1479850865020625,
        "Vi": -1.0084621148885067
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48464,
      "class": "Bus",
      "name": "ADAMS 5 3",
      "init": {
        "Vr": 0.14795068721275687,
        "Vi": -1.0084692092472891
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48465,
      "class": "Bus",
      "name": "ADAMS 5 4",
      "init": {
        "Vr": 0.1499434183017754,
        "Vi": -1.0089551125738485
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48466,
      "class": "Bus",
      "name": "ADAMS 5 5",
      "init": {
        "Vr": 0.14611727271851133,
        "Vi": -1.0079692687764192
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48467,
      "class": "Bus",
      "name": "ADAMS 5 7",
      "init": {
        "Vr": 0.1460212053475295,
        "Vi": -1.007918698999951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8860428609639,
        "longitude": -89.9388290563536
      }
    },
    {
      "number": 48468,
      "class": "Bus",
      "name": "KAUKAUNA 7 1",
      "init": {
        "Vr": 0.0329452678095106,
        "Vi": -1.041358233343806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48469,
      "class": "Bus",
      "name": "KAUKAUNA 7 2",
      "init": {
        "Vr": 0.0329452678095106,
        "Vi": -1.0413582333438058
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48470,
      "class": "Bus",
      "name": "KAUKAUNA 7 3",
      "init": {
        "Vr": 0.0329452678095106,
        "Vi": -1.0413582333438058
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48471,
      "class": "Bus",
      "name": "KAUKAUNA 7 4",
      "init": {
        "Vr": 0.0329452678095106,
        "Vi": -1.0413582333438058
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48472,
      "class": "Bus",
      "name": "KAUKAUNA 7 5",
      "init": {
        "Vr": 0.03343849914041646,
        "Vi": -1.0097316196658552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48473,
      "class": "Bus",
      "name": "KAUKAUNA 7 6",
      "init": {
        "Vr": 0.03293316847630828,
        "Vi": -1.0413567868443299
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48474,
      "class": "Bus",
      "name": "KAUKAUNA 7 8",
      "init": {
        "Vr": 0.0329452678095106,
        "Vi": -1.041358233343806
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3130334175171,
        "longitude": -88.2656609725205
      }
    },
    {
      "number": 48475,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 7 1",
      "init": {
        "Vr": 0.2585010475643625,
        "Vi": -1.0061832830586495
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4408376149,
        "longitude": -89.7958035165944
      }
    },
    {
      "number": 48476,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 7 2",
      "init": {
        "Vr": 0.258445452632917,
        "Vi": -1.006166362142486
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4408376149,
        "longitude": -89.7958035165944
      }
    },
    {
      "number": 48477,
      "class": "Bus",
      "name": "DENMARK 5 1",
      "init": {
        "Vr": 0.03778222609311061,
        "Vi": -1.0133755463737033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3581912510706,
        "longitude": -87.9056673421944
      }
    },
    {
      "number": 48478,
      "class": "Bus",
      "name": "DENMARK 5 2",
      "init": {
        "Vr": 0.0375598254579934,
        "Vi": -1.0132903254904468
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3581912510706,
        "longitude": -87.9056673421944
      }
    },
    {
      "number": 48479,
      "class": "Bus",
      "name": "BELOIT 7 1",
      "init": {
        "Vr": -0.18716054408327423,
        "Vi": -1.0232650077309138
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8782661795705,
        "longitude": -89.0963444154732
      }
    },
    {
      "number": 48480,
      "class": "Bus",
      "name": "BELOIT 7 2",
      "init": {
        "Vr": -0.1874619372680812,
        "Vi": -1.0228899977656047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8782661795705,
        "longitude": -89.0963444154732
      }
    },
    {
      "number": 48481,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 5 1",
      "init": {
        "Vr": -0.31904998093087944,
        "Vi": -0.9683633697284493
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5293347360746,
        "longitude": -87.8815692393028
      }
    },
    {
      "number": 48482,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 5 2",
      "init": {
        "Vr": -0.31778810204283175,
        "Vi": -0.969631182972967
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5293347360746,
        "longitude": -87.8815692393028
      }
    },
    {
      "number": 48483,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 5 3",
      "init": {
        "Vr": -0.3190644780754975,
        "Vi": -0.9683423794931116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5293347360746,
        "longitude": -87.8815692393028
      }
    },
    {
      "number": 48484,
      "class": "Bus",
      "name": "WHITEWATER 4 1",
      "init": {
        "Vr": -0.004425383858766411,
        "Vi": -1.0411539654932842
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48485,
      "class": "Bus",
      "name": "WHITEWATER 4 2",
      "init": {
        "Vr": -0.02896761938229626,
        "Vi": -1.0499161712860585
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48486,
      "class": "Bus",
      "name": "WHITEWATER 4 3",
      "init": {
        "Vr": 0.018704363541178548,
        "Vi": -1.003107853816194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48487,
      "class": "Bus",
      "name": "WHITEWATER 4 4",
      "init": {
        "Vr": 0.009451024649760695,
        "Vi": -1.0046444138852166
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48488,
      "class": "Bus",
      "name": "WHITEWATER 4 5",
      "init": {
        "Vr": -0.0006051576442359314,
        "Vi": -1.0418718634514545
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48489,
      "class": "Bus",
      "name": "WHITEWATER 4 7",
      "init": {
        "Vr": -0.004425383858766411,
        "Vi": -1.0411539654932842
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8571231173127,
        "longitude": -88.7450211106607
      }
    },
    {
      "number": 48490,
      "class": "Bus",
      "name": "MADISON 76 1",
      "init": {
        "Vr": -0.10048330379656928,
        "Vi": -0.9926177836845985
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238894031343,
        "longitude": -89.4283156377661
      }
    },
    {
      "number": 48491,
      "class": "Bus",
      "name": "MADISON 76 2",
      "init": {
        "Vr": -0.100566074955323,
        "Vi": -0.9925256951197209
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0238894031343,
        "longitude": -89.4283156377661
      }
    },
    {
      "number": 48492,
      "class": "Bus",
      "name": "RHINELANDER 6 1",
      "init": {
        "Vr": 0.15888660776831498,
        "Vi": -1.0161161180192837
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6495794213014,
        "longitude": -89.4416052619711
      }
    },
    {
      "number": 48493,
      "class": "Bus",
      "name": "RHINELANDER 6 2",
      "init": {
        "Vr": 0.158788329891298,
        "Vi": -1.0160560999329322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6495794213014,
        "longitude": -89.4416052619711
      }
    },
    {
      "number": 48494,
      "class": "Bus",
      "name": "BELOIT 8 1",
      "init": {
        "Vr": -0.20474837147551728,
        "Vi": -0.9942146588510793
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5283601563885,
        "longitude": -89.0360833465218
      }
    },
    {
      "number": 48495,
      "class": "Bus",
      "name": "BELOIT 8 2",
      "init": {
        "Vr": -0.20475924021841949,
        "Vi": -0.9942007184036047
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5283601563885,
        "longitude": -89.0360833465218
      }
    },
    {
      "number": 48496,
      "class": "Bus",
      "name": "PORT EDWARDS 1",
      "init": {
        "Vr": 0.2121386066875333,
        "Vi": -1.0066128902972697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48497,
      "class": "Bus",
      "name": "PORT EDWARDS 2",
      "init": {
        "Vr": 0.21154903723002977,
        "Vi": -1.000504180119312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48498,
      "class": "Bus",
      "name": "PORT EDWARDS 3",
      "init": {
        "Vr": 0.21280902487677947,
        "Vi": -1.000748358332194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48499,
      "class": "Bus",
      "name": "PORT EDWARDS 4",
      "init": {
        "Vr": 0.2121386066875333,
        "Vi": -1.0066128902972697
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48500,
      "class": "Bus",
      "name": "PORT EDWARDS 5",
      "init": {
        "Vr": 0.21217356980303184,
        "Vi": -1.000627908622991
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48501,
      "class": "Bus",
      "name": "PORT EDWARDS 6",
      "init": {
        "Vr": 0.2120941662950442,
        "Vi": -1.006591840062449
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48502,
      "class": "Bus",
      "name": "PORT EDWARDS 8",
      "init": {
        "Vr": 0.2121386066875333,
        "Vi": -1.0066128902972697
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3439526305623,
        "longitude": -89.8365283794469
      }
    },
    {
      "number": 48503,
      "class": "Bus",
      "name": "KIMBERLY 4 1",
      "init": {
        "Vr": 0.01187374108369055,
        "Vi": -1.0312678235889392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3018418909468,
        "longitude": -88.3506236885423
      }
    },
    {
      "number": 48504,
      "class": "Bus",
      "name": "KIMBERLY 4 2",
      "init": {
        "Vr": 0.013060100288838193,
        "Vi": -1.051372037771987
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3018418909468,
        "longitude": -88.3506236885423
      }
    },
    {
      "number": 48505,
      "class": "Bus",
      "name": "KIMBERLY 4 3",
      "init": {
        "Vr": 0.01187374108369055,
        "Vi": -1.0312678235889392
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3018418909468,
        "longitude": -88.3506236885423
      }
    },
    {
      "number": 48506,
      "class": "Bus",
      "name": "KIMBERLY 4 4",
      "init": {
        "Vr": 0.011859577321460146,
        "Vi": -1.0312590796895817
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3018418909468,
        "longitude": -88.3506236885423
      }
    },
    {
      "number": 48507,
      "class": "Bus",
      "name": "KIMBERLY 4 6",
      "init": {
        "Vr": 0.01187374108369055,
        "Vi": -1.0312678235889392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3018418909468,
        "longitude": -88.3506236885423
      }
    },
    {
      "number": 48508,
      "class": "Bus",
      "name": "WAUSAU 10 1",
      "init": {
        "Vr": 0.25539079879124416,
        "Vi": -1.0109031928663585
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9897393340965,
        "longitude": -89.6315859191913
      }
    },
    {
      "number": 48509,
      "class": "Bus",
      "name": "WAUSAU 10 2",
      "init": {
        "Vr": 0.25274150249814425,
        "Vi": -0.9927609785089219
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9897393340965,
        "longitude": -89.6315859191913
      }
    },
    {
      "number": 48510,
      "class": "Bus",
      "name": "WAUSAU 10 3",
      "init": {
        "Vr": 0.25217860164845,
        "Vi": -0.992631309640452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9897393340965,
        "longitude": -89.6315859191913
      }
    },
    {
      "number": 48511,
      "class": "Bus",
      "name": "WAUSAU 10 4",
      "init": {
        "Vr": 0.25536311971018166,
        "Vi": -1.01088973345977
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9897393340965,
        "longitude": -89.6315859191913
      }
    },
    {
      "number": 48512,
      "class": "Bus",
      "name": "WAUSAU 10 6",
      "init": {
        "Vr": 0.2553907987912442,
        "Vi": -1.0109031928663588
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9897393340965,
        "longitude": -89.6315859191913
      }
    },
    {
      "number": 48513,
      "class": "Bus",
      "name": "CAMBRIDGE 21 1",
      "init": {
        "Vr": 0.029691731231334086,
        "Vi": -1.0415769373258088
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48514,
      "class": "Bus",
      "name": "CAMBRIDGE 21 2",
      "init": {
        "Vr": 0.04104921002067293,
        "Vi": -1.0411727890108546
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48515,
      "class": "Bus",
      "name": "CAMBRIDGE 21 3",
      "init": {
        "Vr": 0.04677183683145469,
        "Vi": -1.0409691532051566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48516,
      "class": "Bus",
      "name": "CAMBRIDGE 21 4",
      "init": {
        "Vr": 0.04677183683145468,
        "Vi": -1.0409691532051564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48517,
      "class": "Bus",
      "name": "CAMBRIDGE 21 5",
      "init": {
        "Vr": 0.06223734282628389,
        "Vi": -1.0376153412150926
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48518,
      "class": "Bus",
      "name": "CAMBRIDGE 21 6",
      "init": {
        "Vr": 0.05565182498531519,
        "Vi": -1.0376752315411801
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48519,
      "class": "Bus",
      "name": "CAMBRIDGE 21 7",
      "init": {
        "Vr": 0.056783029626325504,
        "Vi": -1.038496077754079
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48520,
      "class": "Bus",
      "name": "CAMBRIDGE 21 8",
      "init": {
        "Vr": 0.022847953254724128,
        "Vi": -1.040808641275065
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48521,
      "class": "Bus",
      "name": "CAMBRIDGE 21 10",
      "init": {
        "Vr": 0.029691731231334086,
        "Vi": -1.0415769373258088
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.9616290228003,
        "longitude": -89.0094978473902
      }
    },
    {
      "number": 48522,
      "class": "Bus",
      "name": "ASHLAND 30 1",
      "init": {
        "Vr": 0.391398903084654,
        "Vi": -0.962219622171636
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48523,
      "class": "Bus",
      "name": "ASHLAND 30 2",
      "init": {
        "Vr": 0.38406326863057183,
        "Vi": -0.9672434058476294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48524,
      "class": "Bus",
      "name": "ASHLAND 30 3",
      "init": {
        "Vr": 0.35283713054244303,
        "Vi": -0.9781077324664897
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48525,
      "class": "Bus",
      "name": "ASHLAND 30 4",
      "init": {
        "Vr": 0.402839199479306,
        "Vi": -0.9593544301450312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48526,
      "class": "Bus",
      "name": "ASHLAND 30 5",
      "init": {
        "Vr": 0.3839939052319891,
        "Vi": -0.9675139919792894
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48527,
      "class": "Bus",
      "name": "ASHLAND 30 7",
      "init": {
        "Vr": 0.38406326863057183,
        "Vi": -0.9672434058476294
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5830696858982,
        "longitude": -90.9079199351203
      }
    },
    {
      "number": 48528,
      "class": "Bus",
      "name": "BELOIT 9 1",
      "init": {
        "Vr": 0.05494027328314359,
        "Vi": -1.0375464508705352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48529,
      "class": "Bus",
      "name": "BELOIT 9 2",
      "init": {
        "Vr": -0.010872274880766098,
        "Vi": -1.0393682183002184
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48530,
      "class": "Bus",
      "name": "BELOIT 9 3",
      "init": {
        "Vr": -0.17876584734206197,
        "Vi": -1.0146334182395556
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48531,
      "class": "Bus",
      "name": "BELOIT 9 4",
      "init": {
        "Vr": -0.4791013479179649,
        "Vi": -0.9703867054723857
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48532,
      "class": "Bus",
      "name": "BELOIT 9 5",
      "init": {
        "Vr": -0.4791013479179649,
        "Vi": -0.9703867054723858
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48533,
      "class": "Bus",
      "name": "BELOIT 9 6",
      "init": {
        "Vr": 0.08747762853493818,
        "Vi": -1.062906300978497
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48534,
      "class": "Bus",
      "name": "BELOIT 9 7",
      "init": {
        "Vr": 0.08263743670270485,
        "Vi": -1.0617854605979264
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48535,
      "class": "Bus",
      "name": "BELOIT 9 8",
      "init": {
        "Vr": 0.09111377845007712,
        "Vi": -1.0626007808817182
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48536,
      "class": "Bus",
      "name": "BELOIT 9 9",
      "init": {
        "Vr": -0.014830404248132851,
        "Vi": -1.0388115945265333
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48537,
      "class": "Bus",
      "name": "BELOIT 9 11",
      "init": {
        "Vr": -0.010872274880766098,
        "Vi": -1.0393682183002184
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5797323733043,
        "longitude": -89.0715723895302
      }
    },
    {
      "number": 48538,
      "class": "Bus",
      "name": "TOMAHAWK 4 1",
      "init": {
        "Vr": 0.17696295503525908,
        "Vi": -1.0180182023259392
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4602700271053,
        "longitude": -89.7165193525355
      }
    },
    {
      "number": 48539,
      "class": "Bus",
      "name": "TOMAHAWK 4 2",
      "init": {
        "Vr": 0.1769436821147454,
        "Vi": -1.0180082401294315
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4602700271053,
        "longitude": -89.7165193525355
      }
    },
    {
      "number": 48540,
      "class": "Bus",
      "name": "FLORENCE 32 1",
      "init": {
        "Vr": 0.3397236768330657,
        "Vi": -0.9824101712863054
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8140481887807,
        "longitude": -88.2732275558218
      }
    },
    {
      "number": 48541,
      "class": "Bus",
      "name": "FLORENCE 32 2",
      "init": {
        "Vr": 0.3396828807898039,
        "Vi": -0.9824169693698444
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8140481887807,
        "longitude": -88.2732275558218
      }
    },
    {
      "number": 48542,
      "class": "Bus",
      "name": "STEVENS POINT 8 1",
      "init": {
        "Vr": 0.11803830935253681,
        "Vi": -1.0151722778051333
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3234355751089,
        "longitude": -89.5705543011804
      }
    },
    {
      "number": 48543,
      "class": "Bus",
      "name": "STEVENS POINT 8 2",
      "init": {
        "Vr": 0.11796273665375288,
        "Vi": -1.0151176154055652
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3234355751089,
        "longitude": -89.5705543011804
      }
    },
    {
      "number": 48544,
      "class": "Bus",
      "name": "MILWAUKEE 68 1",
      "init": {
        "Vr": -0.22947461785412768,
        "Vi": -0.9961859294902371
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0571261354671,
        "longitude": -87.9101715489744
      }
    },
    {
      "number": 48545,
      "class": "Bus",
      "name": "MILWAUKEE 68 2",
      "init": {
        "Vr": -0.22408205811761317,
        "Vi": -1.0085331214236664
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0571261354671,
        "longitude": -87.9101715489744
      }
    },
    {
      "number": 48546,
      "class": "Bus",
      "name": "MILWAUKEE 68 3",
      "init": {
        "Vr": -0.22960512771996872,
        "Vi": -0.9960090299973164
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0571261354671,
        "longitude": -87.9101715489744
      }
    },
    {
      "number": 48547,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 1",
      "init": {
        "Vr": 0.009283538636634843,
        "Vi": -1.0404203640990288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48548,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 2",
      "init": {
        "Vr": 0.009867536237684044,
        "Vi": -1.0403668059666693
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48549,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 3",
      "init": {
        "Vr": 0.009867536237684044,
        "Vi": -1.0403668059666693
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48550,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 4",
      "init": {
        "Vr": 0.009326542203474817,
        "Vi": -1.040416420259656
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48551,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 5",
      "init": {
        "Vr": 0.00943211136021033,
        "Vi": -1.0404093553711387
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48552,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 6",
      "init": {
        "Vr": 0.00943211136021033,
        "Vi": -1.0404093553711387
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48553,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 7",
      "init": {
        "Vr": 0.009258369034661316,
        "Vi": -1.0404252942017718
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48554,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 8",
      "init": {
        "Vr": 0.009283538636634845,
        "Vi": -1.0404203640990288
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48555,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 9",
      "init": {
        "Vr": 0.009283538636634843,
        "Vi": -1.0404203640990288
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48556,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 10",
      "init": {
        "Vr": 0.009247895663373163,
        "Vi": -1.0404168405496952
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48557,
      "class": "Bus",
      "name": "WASHINGTON ISLAND 2 12",
      "init": {
        "Vr": 0.009283538636634843,
        "Vi": -1.0404203640990288
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3888945512019,
        "longitude": -86.9176953752106
      }
    },
    {
      "number": 48558,
      "class": "Bus",
      "name": "CUMBERLAND 17 1",
      "init": {
        "Vr": 0.2848792313567693,
        "Vi": -0.9735779417480418
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5241196819287,
        "longitude": -92.0406884855537
      }
    },
    {
      "number": 48559,
      "class": "Bus",
      "name": "CUMBERLAND 17 2",
      "init": {
        "Vr": 0.28473138847250473,
        "Vi": -0.9735204947397922
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5241196819287,
        "longitude": -92.0406884855537
      }
    },
    {
      "number": 48560,
      "class": "Bus",
      "name": "NIAGARA 2 1",
      "init": {
        "Vr": 0.3463078941083514,
        "Vi": -0.9812832237931547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48561,
      "class": "Bus",
      "name": "NIAGARA 2 2",
      "init": {
        "Vr": 0.3371960630041114,
        "Vi": -0.9510321845039246
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48562,
      "class": "Bus",
      "name": "NIAGARA 2 3",
      "init": {
        "Vr": 0.3367447417230827,
        "Vi": -0.9512027388173946
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48563,
      "class": "Bus",
      "name": "NIAGARA 2 4",
      "init": {
        "Vr": 0.3371054878853339,
        "Vi": -0.9510740023117908
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48564,
      "class": "Bus",
      "name": "NIAGARA 2 5",
      "init": {
        "Vr": 0.3463078941083513,
        "Vi": -0.9812832237931548
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48565,
      "class": "Bus",
      "name": "NIAGARA 2 6",
      "init": {
        "Vr": 0.34625811910948184,
        "Vi": -0.9812937788976663
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48566,
      "class": "Bus",
      "name": "NIAGARA 2 8",
      "init": {
        "Vr": 0.3463078941083514,
        "Vi": -0.9812832237931547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7654265457516,
        "longitude": -87.9878233532569
      }
    },
    {
      "number": 48567,
      "class": "Bus",
      "name": "NECEDAH 3 1",
      "init": {
        "Vr": 0.3411207259074653,
        "Vi": -0.9826922889732914
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48568,
      "class": "Bus",
      "name": "NECEDAH 3 2",
      "init": {
        "Vr": 0.29659369966869525,
        "Vi": -0.9981470974214466
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48569,
      "class": "Bus",
      "name": "NECEDAH 3 3",
      "init": {
        "Vr": 0.22968578778579177,
        "Vi": -1.013104931603441
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48570,
      "class": "Bus",
      "name": "NECEDAH 3 4",
      "init": {
        "Vr": 0.3057486838404455,
        "Vi": -0.9950891918639102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48571,
      "class": "Bus",
      "name": "NECEDAH 3 5",
      "init": {
        "Vr": 0.3074574802939561,
        "Vi": -0.9944381963720448
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48572,
      "class": "Bus",
      "name": "NECEDAH 3 6",
      "init": {
        "Vr": 0.2914479174805865,
        "Vi": -0.9987174508094083
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48573,
      "class": "Bus",
      "name": "NECEDAH 3 8",
      "init": {
        "Vr": 0.346729448542174,
        "Vi": -0.9837944938494098
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0326672036874,
        "longitude": -90.019453795426
      }
    },
    {
      "number": 48574,
      "class": "Bus",
      "name": "DANBURY 11 1",
      "init": {
        "Vr": 0.3492474311593805,
        "Vi": -0.9789154228075876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48575,
      "class": "Bus",
      "name": "DANBURY 11 2",
      "init": {
        "Vr": 0.35180202115770887,
        "Vi": -0.97705826760484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48576,
      "class": "Bus",
      "name": "DANBURY 11 3",
      "init": {
        "Vr": 0.44200133276392417,
        "Vi": -0.9120400328792435
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48577,
      "class": "Bus",
      "name": "DANBURY 11 4",
      "init": {
        "Vr": 0.3563641371998487,
        "Vi": -0.9525195642333648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48578,
      "class": "Bus",
      "name": "DANBURY 11 5",
      "init": {
        "Vr": 0.3506702543769601,
        "Vi": -0.9790079271970574
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48579,
      "class": "Bus",
      "name": "DANBURY 11 6",
      "init": {
        "Vr": 0.38832572643336777,
        "Vi": -0.9361545438278093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48580,
      "class": "Bus",
      "name": "DANBURY 11 7",
      "init": {
        "Vr": 0.4305404327063286,
        "Vi": -0.945048720852629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48581,
      "class": "Bus",
      "name": "DANBURY 11 8",
      "init": {
        "Vr": 0.349130733631304,
        "Vi": -0.9789694978406522
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48582,
      "class": "Bus",
      "name": "DANBURY 11 10",
      "init": {
        "Vr": 0.3492474311593805,
        "Vi": -0.9789154228075876
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9424696411098,
        "longitude": -92.5567351046674
      }
    },
    {
      "number": 48583,
      "class": "Bus",
      "name": "MERRILL 6 1",
      "init": {
        "Vr": 0.15737016679400587,
        "Vi": -1.0035807005649753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1486039235906,
        "longitude": -89.7053592590421
      }
    },
    {
      "number": 48584,
      "class": "Bus",
      "name": "MERRILL 6 2",
      "init": {
        "Vr": 0.15899008603058826,
        "Vi": -1.003990827444377
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1486039235906,
        "longitude": -89.7053592590421
      }
    },
    {
      "number": 48585,
      "class": "Bus",
      "name": "MERRILL 6 3",
      "init": {
        "Vr": 0.1588277269001688,
        "Vi": -1.0039484445140034
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.1486039235906,
        "longitude": -89.7053592590421
      }
    },
    {
      "number": 48586,
      "class": "Bus",
      "name": "MERRILL 6 4",
      "init": {
        "Vr": 0.15734673607909228,
        "Vi": -1.0035703359849917
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1486039235906,
        "longitude": -89.7053592590421
      }
    },
    {
      "number": 48587,
      "class": "Bus",
      "name": "MERRILL 6 6",
      "init": {
        "Vr": 0.15737016679400587,
        "Vi": -1.0035807005649753
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1486039235906,
        "longitude": -89.7053592590421
      }
    },
    {
      "number": 48588,
      "class": "Bus",
      "name": "PARDEEVILLE 4 1",
      "init": {
        "Vr": 0.16878850530253303,
        "Vi": -1.0322918426772947
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48589,
      "class": "Bus",
      "name": "PARDEEVILLE 4 2",
      "init": {
        "Vr": 0.16714722900081178,
        "Vi": -1.03082819983326
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48590,
      "class": "Bus",
      "name": "PARDEEVILLE 4 3",
      "init": {
        "Vr": 0.16601130301656264,
        "Vi": -1.0298152138110341
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48591,
      "class": "Bus",
      "name": "PARDEEVILLE 4 4",
      "init": {
        "Vr": 0.1660113030165626,
        "Vi": -1.029815213811034
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48592,
      "class": "Bus",
      "name": "PARDEEVILLE 4 5",
      "init": {
        "Vr": 0.19866088695725473,
        "Vi": -1.0424329574232722
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48593,
      "class": "Bus",
      "name": "PARDEEVILLE 4 6",
      "init": {
        "Vr": 0.18320838047858892,
        "Vi": -1.0378184781325692
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48594,
      "class": "Bus",
      "name": "PARDEEVILLE 4 7",
      "init": {
        "Vr": 0.16470416759287074,
        "Vi": -1.030794064120951
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48595,
      "class": "Bus",
      "name": "PARDEEVILLE 4 9",
      "init": {
        "Vr": 0.16878850530253303,
        "Vi": -1.0322918426772947
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.468462053283,
        "longitude": -89.4060009504817
      }
    },
    {
      "number": 48596,
      "class": "Bus",
      "name": "WATERTOWN 20 1",
      "init": {
        "Vr": 0.07801177142072495,
        "Vi": -1.0454841976426994
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1667188963112,
        "longitude": -88.6624079410041
      }
    },
    {
      "number": 48597,
      "class": "Bus",
      "name": "WATERTOWN 20 2",
      "init": {
        "Vr": 0.023345102866368265,
        "Vi": -1.0547739393395108
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1667188963112,
        "longitude": -88.6624079410041
      }
    },
    {
      "number": 48598,
      "class": "Bus",
      "name": "WATERTOWN 20 3",
      "init": {
        "Vr": 0.07882995272706778,
        "Vi": -1.0441437767874089
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1667188963112,
        "longitude": -88.6624079410041
      }
    },
    {
      "number": 48599,
      "class": "Bus",
      "name": "WATERTOWN 20 5",
      "init": {
        "Vr": 0.07801177142072495,
        "Vi": -1.0454841976426994
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1667188963112,
        "longitude": -88.6624079410041
      }
    },
    {
      "number": 48600,
      "class": "Bus",
      "name": "STEVENS POINT 9 1",
      "init": {
        "Vr": 0.17467074661833884,
        "Vi": -1.0020167674187894
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4952983625249,
        "longitude": -89.5794566640212
      }
    },
    {
      "number": 48601,
      "class": "Bus",
      "name": "STEVENS POINT 9 2",
      "init": {
        "Vr": 0.17462226093068883,
        "Vi": -1.0019930262490433
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4952983625249,
        "longitude": -89.5794566640212
      }
    },
    {
      "number": 48602,
      "class": "Bus",
      "name": "MAYVILLE 9 1",
      "init": {
        "Vr": 0.07788666724349912,
        "Vi": -1.041890542878019
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009788283383,
        "longitude": -88.4472915058755
      }
    },
    {
      "number": 48603,
      "class": "Bus",
      "name": "MAYVILLE 9 2",
      "init": {
        "Vr": 0.04709551485511583,
        "Vi": -1.0501999553254275
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009788283383,
        "longitude": -88.4472915058755
      }
    },
    {
      "number": 48604,
      "class": "Bus",
      "name": "MAYVILLE 9 3",
      "init": {
        "Vr": 0.08092558711308294,
        "Vi": -1.0429855473309937
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009788283383,
        "longitude": -88.4472915058755
      }
    },
    {
      "number": 48605,
      "class": "Bus",
      "name": "MAYVILLE 9 5",
      "init": {
        "Vr": 0.07788666724349912,
        "Vi": -1.041890542878019
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4009788283383,
        "longitude": -88.4472915058755
      }
    },
    {
      "number": 48606,
      "class": "Bus",
      "name": "MADISON 77 1",
      "init": {
        "Vr": -0.057349958171994425,
        "Vi": -1.0338077601420022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0643768299092,
        "longitude": -89.3624843168611
      }
    },
    {
      "number": 48607,
      "class": "Bus",
      "name": "MADISON 77 2",
      "init": {
        "Vr": -0.05818766961831518,
        "Vi": -1.033018051770739
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0643768299092,
        "longitude": -89.3624843168611
      }
    },
    {
      "number": 48608,
      "class": "Bus",
      "name": "LA CROSSE 10 1",
      "init": {
        "Vr": 0.4148734376350865,
        "Vi": -0.9587099617119451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8116655095494,
        "longitude": -91.2299221838965
      }
    },
    {
      "number": 48609,
      "class": "Bus",
      "name": "LA CROSSE 10 2",
      "init": {
        "Vr": 0.392703618888545,
        "Vi": -0.972771429710045
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8116655095494,
        "longitude": -91.2299221838965
      }
    },
    {
      "number": 48610,
      "class": "Bus",
      "name": "LA CROSSE 10 3",
      "init": {
        "Vr": 0.41495189198665,
        "Vi": -0.9579972819299117
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8116655095494,
        "longitude": -91.2299221838965
      }
    },
    {
      "number": 48611,
      "class": "Bus",
      "name": "LA CROSSE 10 5",
      "init": {
        "Vr": 0.4148734376350865,
        "Vi": -0.9587099617119451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8116655095494,
        "longitude": -91.2299221838965
      }
    },
    {
      "number": 48612,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 1",
      "init": {
        "Vr": 0.4232033529265512,
        "Vi": -0.9518290389842066
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48613,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 2",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48614,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 3",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48615,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 4",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842066
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48616,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 5",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48617,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 6",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48618,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 7",
      "init": {
        "Vr": 0.42320335292655126,
        "Vi": -0.9518290389842063
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48619,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 8",
      "init": {
        "Vr": 0.423203352926552,
        "Vi": -0.9518290389842063
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48620,
      "class": "Bus",
      "name": "SOLON SPRINGS 2 10",
      "init": {
        "Vr": 0.4232033529265512,
        "Vi": -0.9518290389842066
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3896678180635,
        "longitude": -91.7738248914984
      }
    },
    {
      "number": 48621,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 1",
      "init": {
        "Vr": 0.11984886257796415,
        "Vi": -1.037098024233101
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48622,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 2",
      "init": {
        "Vr": 0.07582390602442947,
        "Vi": -1.0413527890140772
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48623,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 3",
      "init": {
        "Vr": 0.1495995053176975,
        "Vi": -1.0457176078229173
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48624,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 4",
      "init": {
        "Vr": 0.135546446474994,
        "Vi": -1.0448709544102708
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48625,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 5",
      "init": {
        "Vr": 0.11895675544841225,
        "Vi": -1.0367870457896082
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48626,
      "class": "Bus",
      "name": "SHEBOYGAN FALLS 3 7",
      "init": {
        "Vr": 0.11984886257796411,
        "Vi": -1.0370980242331007
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7603874809937,
        "longitude": -87.8793375877948
      }
    },
    {
      "number": 48627,
      "class": "Bus",
      "name": "STEVENS POINT 10 1",
      "init": {
        "Vr": 0.17485218742858122,
        "Vi": -1.0018920142922916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48628,
      "class": "Bus",
      "name": "STEVENS POINT 10 2",
      "init": {
        "Vr": 0.17526014603551648,
        "Vi": -0.9960133019661792
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48629,
      "class": "Bus",
      "name": "STEVENS POINT 10 3",
      "init": {
        "Vr": 0.17440175767375063,
        "Vi": -0.9958175869770802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48630,
      "class": "Bus",
      "name": "STEVENS POINT 10 4",
      "init": {
        "Vr": 0.17554294674902754,
        "Vi": -0.9960914232355734
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48631,
      "class": "Bus",
      "name": "STEVENS POINT 10 5",
      "init": {
        "Vr": 0.17485218742858122,
        "Vi": -1.0018920142922916
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48632,
      "class": "Bus",
      "name": "STEVENS POINT 10 6",
      "init": {
        "Vr": 0.1748174981355135,
        "Vi": -1.001875044481328
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48633,
      "class": "Bus",
      "name": "STEVENS POINT 10 8",
      "init": {
        "Vr": 0.174852187428581,
        "Vi": -1.0018920142922916
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5079794179819,
        "longitude": -89.5921508704916
      }
    },
    {
      "number": 48634,
      "class": "Bus",
      "name": "CASHTON 2 1",
      "init": {
        "Vr": 0.2647661705249308,
        "Vi": -0.9946706247284243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7524660842016,
        "longitude": -90.7666848959932
      }
    },
    {
      "number": 48635,
      "class": "Bus",
      "name": "CASHTON 2 2",
      "init": {
        "Vr": 0.26476617052493073,
        "Vi": -0.994670624728424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7524660842016,
        "longitude": -90.7666848959932
      }
    },
    {
      "number": 48636,
      "class": "Bus",
      "name": "CASHTON 2 3",
      "init": {
        "Vr": 0.26476617052493073,
        "Vi": -0.994670624728424
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7524660842016,
        "longitude": -90.7666848959932
      }
    },
    {
      "number": 48637,
      "class": "Bus",
      "name": "CASHTON 2 4",
      "init": {
        "Vr": 0.26476617052493073,
        "Vi": -0.994670624728424
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7524660842016,
        "longitude": -90.7666848959932
      }
    },
    {
      "number": 48638,
      "class": "Bus",
      "name": "CASHTON 2 5",
      "init": {
        "Vr": 0.2647661705249308,
        "Vi": -0.9946706247284243
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7524660842016,
        "longitude": -90.7666848959932
      }
    },
    {
      "number": 48639,
      "class": "Bus",
      "name": "MARINETTE 5 1",
      "init": {
        "Vr": 0.3516609867850235,
        "Vi": -0.982345692361649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48640,
      "class": "Bus",
      "name": "MARINETTE 5 2",
      "init": {
        "Vr": 0.3018528196255933,
        "Vi": -1.00055097932889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48641,
      "class": "Bus",
      "name": "MARINETTE 5 3",
      "init": {
        "Vr": 0.2727091229924153,
        "Vi": -1.00662906053641
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48642,
      "class": "Bus",
      "name": "MARINETTE 5 4",
      "init": {
        "Vr": 0.36525841708746676,
        "Vi": -0.9822882686727085
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48643,
      "class": "Bus",
      "name": "MARINETTE 5 5",
      "init": {
        "Vr": 0.3658702545743645,
        "Vi": -0.9820605433693783
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48644,
      "class": "Bus",
      "name": "MARINETTE 5 6",
      "init": {
        "Vr": 0.3607580997940731,
        "Vi": -0.9835562669247855
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48645,
      "class": "Bus",
      "name": "MARINETTE 5 7",
      "init": {
        "Vr": 0.2992055305811671,
        "Vi": -1.0004073466706833
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48646,
      "class": "Bus",
      "name": "MARINETTE 5 9",
      "init": {
        "Vr": 0.3018528196255933,
        "Vi": -1.00055097932889
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.076207292825,
        "longitude": -87.6905882109352
      }
    },
    {
      "number": 48647,
      "class": "Bus",
      "name": "VIOLA 3 1",
      "init": {
        "Vr": 0.23252539814637027,
        "Vi": -0.995857910326571
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4671599900537,
        "longitude": -90.6455448295695
      }
    },
    {
      "number": 48648,
      "class": "Bus",
      "name": "VIOLA 3 2",
      "init": {
        "Vr": 0.23380467178645753,
        "Vi": -0.9961692874455516
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.4671599900537,
        "longitude": -90.6455448295695
      }
    },
    {
      "number": 48649,
      "class": "Bus",
      "name": "VIOLA 3 3",
      "init": {
        "Vr": 0.2325068700049518,
        "Vi": -0.9958484589178728
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4671599900537,
        "longitude": -90.6455448295695
      }
    },
    {
      "number": 48650,
      "class": "Bus",
      "name": "VIOLA 3 5",
      "init": {
        "Vr": 0.23252539814637027,
        "Vi": -0.9958579103265712
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4671599900537,
        "longitude": -90.6455448295695
      }
    },
    {
      "number": 48651,
      "class": "Bus",
      "name": "STEVENS POINT 11 1",
      "init": {
        "Vr": 0.17307620875777763,
        "Vi": -1.001775177366354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48652,
      "class": "Bus",
      "name": "STEVENS POINT 11 2",
      "init": {
        "Vr": 0.17388421892387543,
        "Vi": -1.0019626376946884
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48653,
      "class": "Bus",
      "name": "STEVENS POINT 11 3",
      "init": {
        "Vr": 0.17403419459899494,
        "Vi": -1.001998127456602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48654,
      "class": "Bus",
      "name": "STEVENS POINT 11 4",
      "init": {
        "Vr": 0.17462207951005085,
        "Vi": -1.002131181102378
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48655,
      "class": "Bus",
      "name": "STEVENS POINT 11 5",
      "init": {
        "Vr": 0.17459262974739168,
        "Vi": -1.0021304328807439
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48656,
      "class": "Bus",
      "name": "STEVENS POINT 11 6",
      "init": {
        "Vr": 0.1730346968351687,
        "Vi": -1.001755791172996
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48657,
      "class": "Bus",
      "name": "STEVENS POINT 11 8",
      "init": {
        "Vr": 0.17307620875777763,
        "Vi": -1.001775177366354
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5427968921663,
        "longitude": -89.6078749154597
      }
    },
    {
      "number": 48658,
      "class": "Bus",
      "name": "MILWAUKEE 69 1",
      "init": {
        "Vr": -0.22046806886682724,
        "Vi": -1.00250779907339
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0299562974274,
        "longitude": -87.8999727846602
      }
    },
    {
      "number": 48659,
      "class": "Bus",
      "name": "MILWAUKEE 69 2",
      "init": {
        "Vr": -0.22048968962242646,
        "Vi": -1.0024815906631808
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0299562974274,
        "longitude": -87.8999727846602
      }
    },
    {
      "number": 48660,
      "class": "Bus",
      "name": "MADISON 78 1",
      "init": {
        "Vr": -0.09215064409024577,
        "Vi": -1.0068624047520944
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136944781234,
        "longitude": -89.3840816597664
      }
    },
    {
      "number": 48661,
      "class": "Bus",
      "name": "MADISON 78 2",
      "init": {
        "Vr": -0.09227688614239607,
        "Vi": -1.006723984064554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136944781234,
        "longitude": -89.3840816597664
      }
    },
    {
      "number": 48662,
      "class": "Bus",
      "name": "GERMANTOWN 16 1",
      "init": {
        "Vr": 0.02692845046595445,
        "Vi": -1.0443824385834983
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1948777411229,
        "longitude": -88.1750819961388
      }
    },
    {
      "number": 48663,
      "class": "Bus",
      "name": "GERMANTOWN 16 2",
      "init": {
        "Vr": -0.0450811902824216,
        "Vi": -1.040849507986213
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1948777411229,
        "longitude": -88.1750819961388
      }
    },
    {
      "number": 48664,
      "class": "Bus",
      "name": "GERMANTOWN 16 3",
      "init": {
        "Vr": 0.02871094797610477,
        "Vi": -1.0436939497288618
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1948777411229,
        "longitude": -88.1750819961388
      }
    },
    {
      "number": 48665,
      "class": "Bus",
      "name": "GERMANTOWN 16 5",
      "init": {
        "Vr": 0.02692845046595445,
        "Vi": -1.0443824385834983
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1948777411229,
        "longitude": -88.1750819961388
      }
    },
    {
      "number": 48666,
      "class": "Bus",
      "name": "CASSVILLE 2 1",
      "init": {
        "Vr": 0.3223017976952804,
        "Vi": -0.9951068079270379
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48667,
      "class": "Bus",
      "name": "CASSVILLE 2 2",
      "init": {
        "Vr": 0.3119542611145169,
        "Vi": -1.0009200522316177
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48668,
      "class": "Bus",
      "name": "CASSVILLE 2 3",
      "init": {
        "Vr": 0.3435589536565741,
        "Vi": -0.9844447450317201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48669,
      "class": "Bus",
      "name": "CASSVILLE 2 4",
      "init": {
        "Vr": 0.3345741388849403,
        "Vi": -0.9891284665850134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48670,
      "class": "Bus",
      "name": "CASSVILLE 2 5",
      "init": {
        "Vr": 0.3345741388849403,
        "Vi": -0.9891284665850135
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48671,
      "class": "Bus",
      "name": "CASSVILLE 2 6",
      "init": {
        "Vr": 0.3472448226281695,
        "Vi": -0.9919788461218857
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48672,
      "class": "Bus",
      "name": "CASSVILLE 2 7",
      "init": {
        "Vr": 0.3398670292636157,
        "Vi": -0.9942827791623976
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48673,
      "class": "Bus",
      "name": "CASSVILLE 2 8",
      "init": {
        "Vr": 0.31054119585663226,
        "Vi": -1.000852551904208
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48674,
      "class": "Bus",
      "name": "CASSVILLE 2 10",
      "init": {
        "Vr": 0.32080238116863247,
        "Vi": -0.9960927686874499
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7173382974211,
        "longitude": -90.9781379745445
      }
    },
    {
      "number": 48675,
      "class": "Bus",
      "name": "COMBINED LOCKS 2 1",
      "init": {
        "Vr": 0.017157940522707783,
        "Vi": -1.0304688245939346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2850960275774,
        "longitude": -88.3178387881754
      }
    },
    {
      "number": 48676,
      "class": "Bus",
      "name": "COMBINED LOCKS 2 2",
      "init": {
        "Vr": 0.019204262592228932,
        "Vi": -1.0186540157559032
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.2850960275774,
        "longitude": -88.3178387881754
      }
    },
    {
      "number": 48677,
      "class": "Bus",
      "name": "COMBINED LOCKS 2 3",
      "init": {
        "Vr": 0.017157940522707783,
        "Vi": -1.0304688245939344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2850960275774,
        "longitude": -88.3178387881754
      }
    },
    {
      "number": 48678,
      "class": "Bus",
      "name": "COMBINED LOCKS 2 4",
      "init": {
        "Vr": 0.01712563416422689,
        "Vi": -1.0304472407571559
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2850960275774,
        "longitude": -88.3178387881754
      }
    },
    {
      "number": 48679,
      "class": "Bus",
      "name": "COMBINED LOCKS 2 6",
      "init": {
        "Vr": 0.017157940522707783,
        "Vi": -1.0304688245939346
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2850960275774,
        "longitude": -88.3178387881754
      }
    },
    {
      "number": 48680,
      "class": "Bus",
      "name": "TWO RIVERS 5 1",
      "init": {
        "Vr": -0.1648103062141095,
        "Vi": -0.9754839452764578
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2836448138335,
        "longitude": -87.5356025136614
      }
    },
    {
      "number": 48681,
      "class": "Bus",
      "name": "TWO RIVERS 5 2",
      "init": {
        "Vr": -0.16500291888084329,
        "Vi": -0.9752498903849621
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2836448138335,
        "longitude": -87.5356025136614
      }
    },
    {
      "number": 48682,
      "class": "Bus",
      "name": "BELOIT 10 1",
      "init": {
        "Vr": -0.023606804279164395,
        "Vi": -1.0398397478789738
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5604424739079,
        "longitude": -89.0174954183115
      }
    },
    {
      "number": 48683,
      "class": "Bus",
      "name": "BELOIT 10 2",
      "init": {
        "Vr": 0.0250980836438075,
        "Vi": -1.0491998437744163
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5604424739079,
        "longitude": -89.0174954183115
      }
    },
    {
      "number": 48684,
      "class": "Bus",
      "name": "BELOIT 10 3",
      "init": {
        "Vr": 0.022364763102038276,
        "Vi": -1.049261665815654
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5604424739079,
        "longitude": -89.0174954183115
      }
    },
    {
      "number": 48685,
      "class": "Bus",
      "name": "BELOIT 10 4",
      "init": {
        "Vr": -0.02541763315988835,
        "Vi": -1.039434646717056
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5604424739079,
        "longitude": -89.0174954183115
      }
    },
    {
      "number": 48686,
      "class": "Bus",
      "name": "BELOIT 10 6",
      "init": {
        "Vr": -0.023606804279164395,
        "Vi": -1.0398397478789738
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5604424739079,
        "longitude": -89.0174954183115
      }
    },
    {
      "number": 48687,
      "class": "Bus",
      "name": "MARSHFIELD 11 1",
      "init": {
        "Vr": 0.36712094827155317,
        "Vi": -0.9776338737952356
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48688,
      "class": "Bus",
      "name": "MARSHFIELD 11 2",
      "init": {
        "Vr": 0.3513112834517709,
        "Vi": -0.9850520741756552
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48689,
      "class": "Bus",
      "name": "MARSHFIELD 11 3",
      "init": {
        "Vr": 0.3300075078866615,
        "Vi": -0.9950482175883546
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48690,
      "class": "Bus",
      "name": "MARSHFIELD 11 4",
      "init": {
        "Vr": 0.33000750788666156,
        "Vi": -0.9950482175883546
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48691,
      "class": "Bus",
      "name": "MARSHFIELD 11 5",
      "init": {
        "Vr": 0.36956233155258816,
        "Vi": -0.9765719217935721
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48692,
      "class": "Bus",
      "name": "MARSHFIELD 11 7",
      "init": {
        "Vr": 0.36712094827155334,
        "Vi": -0.9776338737952355
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6261851947226,
        "longitude": -90.131293364791
      }
    },
    {
      "number": 48693,
      "class": "Bus",
      "name": "GRANTSBURG 3 1",
      "init": {
        "Vr": 0.3450398312922777,
        "Vi": -0.9586963194562125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48694,
      "class": "Bus",
      "name": "GRANTSBURG 3 2",
      "init": {
        "Vr": 0.3450398312922778,
        "Vi": -0.9586963194562126
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48695,
      "class": "Bus",
      "name": "GRANTSBURG 3 3",
      "init": {
        "Vr": 0.3450398312922778,
        "Vi": -0.9586963194562125
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48696,
      "class": "Bus",
      "name": "GRANTSBURG 3 4",
      "init": {
        "Vr": 0.3450398312922777,
        "Vi": -0.9586963194562126
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48697,
      "class": "Bus",
      "name": "GRANTSBURG 3 5",
      "init": {
        "Vr": 0.34503983129227767,
        "Vi": -0.9586963194562127
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48698,
      "class": "Bus",
      "name": "GRANTSBURG 3 7",
      "init": {
        "Vr": 0.3450398312922777,
        "Vi": -0.9586963194562125
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7731540455275,
        "longitude": -92.6959614697474
      }
    },
    {
      "number": 48699,
      "class": "Bus",
      "name": "PARK FALLS 3 1",
      "init": {
        "Vr": 0.2802421194108744,
        "Vi": -0.9959130899200848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48700,
      "class": "Bus",
      "name": "PARK FALLS 3 2",
      "init": {
        "Vr": 0.27699914689585836,
        "Vi": -0.9778283780650092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48701,
      "class": "Bus",
      "name": "PARK FALLS 3 3",
      "init": {
