        "Vr": 0.2764697418412447,
        "Vi": -0.9777541746021167
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48702,
      "class": "Bus",
      "name": "PARK FALLS 3 4",
      "init": {
        "Vr": 0.27688215587963916,
        "Vi": -0.9778078241818248
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48703,
      "class": "Bus",
      "name": "PARK FALLS 3 5",
      "init": {
        "Vr": 0.2802125714791938,
        "Vi": -0.9959037722307232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48704,
      "class": "Bus",
      "name": "PARK FALLS 3 7",
      "init": {
        "Vr": 0.2802421194108744,
        "Vi": -0.9959130899200848
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8470900770443,
        "longitude": -90.605597427296
      }
    },
    {
      "number": 48705,
      "class": "Bus",
      "name": "GERMANTOWN 17 1",
      "init": {
        "Vr": -0.24456593064221216,
        "Vi": -1.0098930550065874
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1673364293323,
        "longitude": -88.1668457985455
      }
    },
    {
      "number": 48706,
      "class": "Bus",
      "name": "GERMANTOWN 17 2",
      "init": {
        "Vr": -0.21364035665170467,
        "Vi": -1.0183310568207955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1673364293323,
        "longitude": -88.1668457985455
      }
    },
    {
      "number": 48707,
      "class": "Bus",
      "name": "GERMANTOWN 17 3",
      "init": {
        "Vr": -0.2452730217305148,
        "Vi": -1.0091328342852361
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.1673364293323,
        "longitude": -88.1668457985455
      }
    },
    {
      "number": 48708,
      "class": "Bus",
      "name": "CORNELL 5 1",
      "init": {
        "Vr": 0.3397485537493224,
        "Vi": -0.9826496425803144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1572321375185,
        "longitude": -91.1851533381645
      }
    },
    {
      "number": 48709,
      "class": "Bus",
      "name": "CORNELL 5 2",
      "init": {
        "Vr": 0.34284487793803836,
        "Vi": -0.9680838227197103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1572321375185,
        "longitude": -91.1851533381645
      }
    },
    {
      "number": 48710,
      "class": "Bus",
      "name": "CORNELL 5 3",
      "init": {
        "Vr": 0.342625660684799,
        "Vi": -0.9681614301242645
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1572321375185,
        "longitude": -91.1851533381645
      }
    },
    {
      "number": 48711,
      "class": "Bus",
      "name": "CORNELL 5 4",
      "init": {
        "Vr": 0.3393612801257032,
        "Vi": -0.9827186952356834
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1572321375185,
        "longitude": -91.1851533381645
      }
    },
    {
      "number": 48712,
      "class": "Bus",
      "name": "CORNELL 5 6",
      "init": {
        "Vr": 0.33974855374932217,
        "Vi": -0.9826496425803144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1572321375185,
        "longitude": -91.1851533381645
      }
    },
    {
      "number": 48713,
      "class": "Bus",
      "name": "EAU CLAIRE 7 1",
      "init": {
        "Vr": 0.40610929419096625,
        "Vi": -0.9617805680726137
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8560310501299,
        "longitude": -91.5213949950447
      }
    },
    {
      "number": 48714,
      "class": "Bus",
      "name": "EAU CLAIRE 7 2",
      "init": {
        "Vr": 0.39101671266418025,
        "Vi": -0.9696022686001492
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8560310501299,
        "longitude": -91.5213949950447
      }
    },
    {
      "number": 48715,
      "class": "Bus",
      "name": "EAU CLAIRE 7 3",
      "init": {
        "Vr": 0.3264691458408737,
        "Vi": -0.9868333121694056
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8560310501299,
        "longitude": -91.5213949950447
      }
    },
    {
      "number": 48716,
      "class": "Bus",
      "name": "EAU CLAIRE 7 4",
      "init": {
        "Vr": 0.4073217586709465,
        "Vi": -0.9624420070020125
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8560310501299,
        "longitude": -91.5213949950447
      }
    },
    {
      "number": 48717,
      "class": "Bus",
      "name": "EAU CLAIRE 7 6",
      "init": {
        "Vr": 0.406109294190966,
        "Vi": -0.9617805680726137
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8560310501299,
        "longitude": -91.5213949950447
      }
    },
    {
      "number": 48718,
      "class": "Bus",
      "name": "CAMBRIA 2 1",
      "init": {
        "Vr": 0.14239911706336633,
        "Vi": -1.0282400866480872
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48719,
      "class": "Bus",
      "name": "CAMBRIA 2 2",
      "init": {
        "Vr": 0.12648704042315528,
        "Vi": -1.0316636117326947
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48720,
      "class": "Bus",
      "name": "CAMBRIA 2 3",
      "init": {
        "Vr": 0.06499140082169694,
        "Vi": -1.0300331800888063
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48721,
      "class": "Bus",
      "name": "CAMBRIA 2 4",
      "init": {
        "Vr": -0.02037402599139318,
        "Vi": -1.0277698896227085
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48722,
      "class": "Bus",
      "name": "CAMBRIA 2 5",
      "init": {
        "Vr": -0.020374025991393176,
        "Vi": -1.0277698896227085
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48723,
      "class": "Bus",
      "name": "CAMBRIA 2 6",
      "init": {
        "Vr": 0.16592128050630314,
        "Vi": -1.0297179676331698
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48724,
      "class": "Bus",
      "name": "CAMBRIA 2 7",
      "init": {
        "Vr": 0.14146542740189263,
        "Vi": -1.0304896293145094
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48725,
      "class": "Bus",
      "name": "CAMBRIA 2 9",
      "init": {
        "Vr": 0.12673082107133157,
        "Vi": -1.031541114487523
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5567288080394,
        "longitude": -89.1374006669592
      }
    },
    {
      "number": 48726,
      "class": "Bus",
      "name": "OAK CREEK 5 1",
      "init": {
        "Vr": -0.04776986977054558,
        "Vi": -1.0460020005045383
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48727,
      "class": "Bus",
      "name": "OAK CREEK 5 2",
      "init": {
        "Vr": -0.09013055342072215,
        "Vi": -1.0430735582604789
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48728,
      "class": "Bus",
      "name": "OAK CREEK 5 3",
      "init": {
        "Vr": -0.04776986977054558,
        "Vi": -1.0460020005045383
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48729,
      "class": "Bus",
      "name": "OAK CREEK 5 4",
      "init": {
        "Vr": -0.04776986977054558,
        "Vi": -1.0460020005045383
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48730,
      "class": "Bus",
      "name": "OAK CREEK 5 5",
      "init": {
        "Vr": -0.04492474705796294,
        "Vi": -1.0451182796895022
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48731,
      "class": "Bus",
      "name": "OAK CREEK 5 7",
      "init": {
        "Vr": -0.04776986977054558,
        "Vi": -1.0460020005045383
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8506118428607,
        "longitude": -87.831569222535
      }
    },
    {
      "number": 48732,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 1",
      "init": {
        "Vr": 0.24552480665947837,
        "Vi": -1.006258025426936
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48733,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 2",
      "init": {
        "Vr": 0.2484362123912668,
        "Vi": -1.0067275023344093
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48734,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 3",
      "init": {
        "Vr": 0.24719275453656397,
        "Vi": -1.0065270646505673
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48735,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 4",
      "init": {
        "Vr": 0.24691493495504666,
        "Vi": -1.006482723809578
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48736,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 5",
      "init": {
        "Vr": 0.24543033619997962,
        "Vi": -1.0062210919631993
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48737,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 8 7",
      "init": {
        "Vr": 0.24552480665947832,
        "Vi": -1.0062580254269358
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4107214492786,
        "longitude": -89.8387545802053
      }
    },
    {
      "number": 48738,
      "class": "Bus",
      "name": "SOMERSET 31 1",
      "init": {
        "Vr": 0.30764920572104726,
        "Vi": -0.9817480573272899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.164247998377,
        "longitude": -92.7223856166885
      }
    },
    {
      "number": 48739,
      "class": "Bus",
      "name": "SOMERSET 31 2",
      "init": {
        "Vr": 0.30886480372258956,
        "Vi": -0.9818704430133527
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.164247998377,
        "longitude": -92.7223856166885
      }
    },
    {
      "number": 48740,
      "class": "Bus",
      "name": "SOMERSET 31 3",
      "init": {
        "Vr": 0.30861111953224013,
        "Vi": -0.9818399514085535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.164247998377,
        "longitude": -92.7223856166885
      }
    },
    {
      "number": 48741,
      "class": "Bus",
      "name": "SOMERSET 31 4",
      "init": {
        "Vr": 0.3076235475392208,
        "Vi": -0.9817412614487336
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.164247998377,
        "longitude": -92.7223856166885
      }
    },
    {
      "number": 48742,
      "class": "Bus",
      "name": "SOMERSET 31 6",
      "init": {
        "Vr": 0.30764920572104726,
        "Vi": -0.9817480573272899
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.164247998377,
        "longitude": -92.7223856166885
      }
    },
    {
      "number": 48743,
      "class": "Bus",
      "name": "WINTER 3 1",
      "init": {
        "Vr": 0.29853265158402825,
        "Vi": -0.9951880863840155
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8169397714402,
        "longitude": -90.9660952759631
      }
    },
    {
      "number": 48744,
      "class": "Bus",
      "name": "WINTER 3 2",
      "init": {
        "Vr": 0.2984722349428197,
        "Vi": -0.9951716195140341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8169397714402,
        "longitude": -90.9660952759631
      }
    },
    {
      "number": 48745,
      "class": "Bus",
      "name": "FOND DU LAC 7 1",
      "init": {
        "Vr": 0.13668571415876718,
        "Vi": -1.0383092604380886
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48746,
      "class": "Bus",
      "name": "FOND DU LAC 7 2",
      "init": {
        "Vr": 0.12363698892434816,
        "Vi": -1.0393380757258692
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48747,
      "class": "Bus",
      "name": "FOND DU LAC 7 3",
      "init": {
        "Vr": 0.10914180904343704,
        "Vi": -1.0404809354413065
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48748,
      "class": "Bus",
      "name": "FOND DU LAC 7 4",
      "init": {
        "Vr": 0.10914180904343701,
        "Vi": -1.0404809354413063
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48749,
      "class": "Bus",
      "name": "FOND DU LAC 7 5",
      "init": {
        "Vr": 0.15733818546907857,
        "Vi": -1.0398535675743614
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48750,
      "class": "Bus",
      "name": "FOND DU LAC 7 6",
      "init": {
        "Vr": 0.13663216668787412,
        "Vi": -1.0368950042516718
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48751,
      "class": "Bus",
      "name": "FOND DU LAC 7 8",
      "init": {
        "Vr": 0.13668571415876718,
        "Vi": -1.0383092604380886
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9210759788584,
        "longitude": -88.2829730663233
      }
    },
    {
      "number": 48752,
      "class": "Bus",
      "name": "KAUKAUNA 8 1",
      "init": {
        "Vr": 0.015424604322165664,
        "Vi": -1.0357461190855735
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2854288614397,
        "longitude": -88.3218383560143
      }
    },
    {
      "number": 48753,
      "class": "Bus",
      "name": "KAUKAUNA 8 2",
      "init": {
        "Vr": 0.015369357101582075,
        "Vi": -1.0357365515554484
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2854288614397,
        "longitude": -88.3218383560143
      }
    },
    {
      "number": 48754,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 1",
      "init": {
        "Vr": -0.07458909899338062,
        "Vi": -1.0443397781144037
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48755,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 2",
      "init": {
        "Vr": -0.12219260088601826,
        "Vi": -1.0403711556162805
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48756,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 3",
      "init": {
        "Vr": -0.06064325091852341,
        "Vi": -1.0341017970303312
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48757,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 4",
      "init": {
        "Vr": -0.07458909899338063,
        "Vi": -1.0443397781144037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48758,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 5",
      "init": {
        "Vr": -0.0715375745892838,
        "Vi": -1.0445689835743512
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48759,
      "class": "Bus",
      "name": "PLEASANT PRAIRIE 6 7",
      "init": {
        "Vr": -0.07458909899338062,
        "Vi": -1.0443397781144037
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.5392110834669,
        "longitude": -87.917589778472
      }
    },
    {
      "number": 48760,
      "class": "Bus",
      "name": "FOND DU LAC 8 1",
      "init": {
        "Vr": 0.11060288806921179,
        "Vi": -1.032446033872883
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48761,
      "class": "Bus",
      "name": "FOND DU LAC 8 2",
      "init": {
        "Vr": 0.08337266344965673,
        "Vi": -1.0337267222000341
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48762,
      "class": "Bus",
      "name": "FOND DU LAC 8 3",
      "init": {
        "Vr": 0.051471847213179676,
        "Vi": -1.0298721657143908
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48763,
      "class": "Bus",
      "name": "FOND DU LAC 8 4",
      "init": {
        "Vr": 0.12942739882571158,
        "Vi": -1.034938410063443
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48764,
      "class": "Bus",
      "name": "FOND DU LAC 8 5",
      "init": {
        "Vr": 0.12237936647640275,
        "Vi": -1.0357954696040483
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48765,
      "class": "Bus",
      "name": "FOND DU LAC 8 6",
      "init": {
        "Vr": 0.12562839940702888,
        "Vi": -1.0354064271839658
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48766,
      "class": "Bus",
      "name": "FOND DU LAC 8 7",
      "init": {
        "Vr": 0.1250007919289587,
        "Vi": -1.0354823833405231
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48767,
      "class": "Bus",
      "name": "FOND DU LAC 8 8",
      "init": {
        "Vr": 0.08201606997538252,
        "Vi": -1.033795857623297
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48768,
      "class": "Bus",
      "name": "FOND DU LAC 8 10",
      "init": {
        "Vr": 0.10981753169158544,
        "Vi": -1.0351434388823264
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6892536717264,
        "longitude": -88.5163368848321
      }
    },
    {
      "number": 48769,
      "class": "Bus",
      "name": "ROTHSCHILD 2 1",
      "init": {
        "Vr": 0.373191189323015,
        "Vi": -0.9760907982962483
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48770,
      "class": "Bus",
      "name": "ROTHSCHILD 2 2",
      "init": {
        "Vr": 0.3070612754870152,
        "Vi": -0.9916649973906525
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48771,
      "class": "Bus",
      "name": "ROTHSCHILD 2 3",
      "init": {
        "Vr": 0.2595016833592535,
        "Vi": -1.0105820711924562
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48772,
      "class": "Bus",
      "name": "ROTHSCHILD 2 4",
      "init": {
        "Vr": 0.2705095597935369,
        "Vi": -1.0002732604725555
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48773,
      "class": "Bus",
      "name": "ROTHSCHILD 2 5",
      "init": {
        "Vr": 0.2705095597935369,
        "Vi": -1.0002732604725555
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48774,
      "class": "Bus",
      "name": "ROTHSCHILD 2 6",
      "init": {
        "Vr": 0.3787132378374415,
        "Vi": -0.9365324797907392
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48775,
      "class": "Bus",
      "name": "ROTHSCHILD 2 7",
      "init": {
        "Vr": 0.38770176650647725,
        "Vi": -0.9313421217338352
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48776,
      "class": "Bus",
      "name": "ROTHSCHILD 2 8",
      "init": {
        "Vr": 0.38200062756660536,
        "Vi": -0.929938338577066
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48777,
      "class": "Bus",
      "name": "ROTHSCHILD 2 9",
      "init": {
        "Vr": 0.38867846982129695,
        "Vi": -0.9325936796709798
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48778,
      "class": "Bus",
      "name": "ROTHSCHILD 2 10",
      "init": {
        "Vr": 0.30552431719992396,
        "Vi": -0.9919229994878628
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48779,
      "class": "Bus",
      "name": "ROTHSCHILD 2 12",
      "init": {
        "Vr": 0.3070612754870152,
        "Vi": -0.9916649973906527
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8538167887478,
        "longitude": -89.6433953964536
      }
    },
    {
      "number": 48780,
      "class": "Bus",
      "name": "MARINETTE 6 1",
      "init": {
        "Vr": 0.2647668277113191,
        "Vi": -1.0057327913506564
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0761286005988,
        "longitude": -87.7058027052586
      }
    },
    {
      "number": 48781,
      "class": "Bus",
      "name": "MARINETTE 6 2",
      "init": {
        "Vr": 0.26384053783358435,
        "Vi": -1.0056327597559882
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0761286005988,
        "longitude": -87.7058027052586
      }
    },
    {
      "number": 48782,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 5 1",
      "init": {
        "Vr": 0.312128921212327,
        "Vi": -0.9907733020753252
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9489423785103,
        "longitude": -91.3762463669209
      }
    },
    {
      "number": 48783,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 5 2",
      "init": {
        "Vr": 0.3119511311987212,
        "Vi": -0.9907960928251232
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9489423785103,
        "longitude": -91.3762463669209
      }
    },
    {
      "number": 48784,
      "class": "Bus",
      "name": "RHINELANDER 7 1",
      "init": {
        "Vr": 0.1609797252416825,
        "Vi": -1.0160404605735547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148984642205,
        "longitude": -89.426571100722
      }
    },
    {
      "number": 48785,
      "class": "Bus",
      "name": "RHINELANDER 7 2",
      "init": {
        "Vr": 0.1595828454140758,
        "Vi": -1.003641745980145
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148984642205,
        "longitude": -89.426571100722
      }
    },
    {
      "number": 48786,
      "class": "Bus",
      "name": "RHINELANDER 7 3",
      "init": {
        "Vr": 0.16041037486852983,
        "Vi": -1.00385704842056
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148984642205,
        "longitude": -89.426571100722
      }
    },
    {
      "number": 48787,
      "class": "Bus",
      "name": "RHINELANDER 7 4",
      "init": {
        "Vr": 0.1609647728909655,
        "Vi": -1.0160331342068194
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148984642205,
        "longitude": -89.426571100722
      }
    },
    {
      "number": 48788,
      "class": "Bus",
      "name": "RHINELANDER 7 6",
      "init": {
        "Vr": 0.1609797252416825,
        "Vi": -1.0160404605735547
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6148984642205,
        "longitude": -89.426571100722
      }
    },
    {
      "number": 48789,
      "class": "Bus",
      "name": "EAU CLAIRE 8 1",
      "init": {
        "Vr": 0.3317504480324037,
        "Vi": -0.9798993258383859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8739010279536,
        "longitude": -91.5400095709744
      }
    },
    {
      "number": 48790,
      "class": "Bus",
      "name": "EAU CLAIRE 8 2",
      "init": {
        "Vr": 0.3370807819176214,
        "Vi": -0.9499687253515935
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8739010279536,
        "longitude": -91.5400095709744
      }
    },
    {
      "number": 48791,
      "class": "Bus",
      "name": "EAU CLAIRE 8 3",
      "init": {
        "Vr": 0.33921514957515403,
        "Vi": -0.9492086783121149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8739010279536,
        "longitude": -91.5400095709744
      }
    },
    {
      "number": 48792,
      "class": "Bus",
      "name": "EAU CLAIRE 8 4",
      "init": {
        "Vr": 0.3305649445229743,
        "Vi": -0.9802152636800006
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8739010279536,
        "longitude": -91.5400095709744
      }
    },
    {
      "number": 48793,
      "class": "Bus",
      "name": "EAU CLAIRE 8 6",
      "init": {
        "Vr": 0.33175044803240356,
        "Vi": -0.9798993258383859
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8739010279536,
        "longitude": -91.5400095709744
      }
    },
    {
      "number": 48794,
      "class": "Bus",
      "name": "PARK FALLS 4 1",
      "init": {
        "Vr": 0.35832651531231713,
        "Vi": -0.9779151218392156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9806649138383,
        "longitude": -90.4582345352152
      }
    },
    {
      "number": 48795,
      "class": "Bus",
      "name": "PARK FALLS 4 2",
      "init": {
        "Vr": 0.3801070704846564,
        "Vi": -0.9814656820502776
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9806649138383,
        "longitude": -90.4582345352152
      }
    },
    {
      "number": 48796,
      "class": "Bus",
      "name": "PARK FALLS 4 3",
      "init": {
        "Vr": 0.3581716253126182,
        "Vi": -0.9781049273218201
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9806649138383,
        "longitude": -90.4582345352152
      }
    },
    {
      "number": 48797,
      "class": "Bus",
      "name": "PARK FALLS 4 5",
      "init": {
        "Vr": 0.35832651531231713,
        "Vi": -0.9779151218392156
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9806649138383,
        "longitude": -90.4582345352152
      }
    },
    {
      "number": 48798,
      "class": "Bus",
      "name": "KAUKAUNA 9 1",
      "init": {
        "Vr": 0.03577550217393571,
        "Vi": -1.0413857252318794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089362667393,
        "longitude": -88.2478327357213
      }
    },
    {
      "number": 48799,
      "class": "Bus",
      "name": "KAUKAUNA 9 2",
      "init": {
        "Vr": 0.03510387917801237,
        "Vi": -1.041211131144852
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089362667393,
        "longitude": -88.2478327357213
      }
    },
    {
      "number": 48800,
      "class": "Bus",
      "name": "EDEN 7 1",
      "init": {
        "Vr": 0.1009296803751129,
        "Vi": -1.037100436260588
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6782568237895,
        "longitude": -88.3509249713929
      }
    },
    {
      "number": 48801,
      "class": "Bus",
      "name": "EDEN 7 2",
      "init": {
        "Vr": 0.10026402209156132,
        "Vi": -1.0370243138196018
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6782568237895,
        "longitude": -88.3509249713929
      }
    },
    {
      "number": 48802,
      "class": "Bus",
      "name": "KAUKAUNA 10 1",
      "init": {
        "Vr": 0.030418587883286153,
        "Vi": -1.0388953666675307
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3007934053303,
        "longitude": -88.2425586322131
      }
    },
    {
      "number": 48803,
      "class": "Bus",
      "name": "KAUKAUNA 10 2",
      "init": {
        "Vr": 0.030224288239400512,
        "Vi": -1.0388775318621537
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3007934053303,
        "longitude": -88.2425586322131
      }
    },
    {
      "number": 48804,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 1",
      "init": {
        "Vr": 0.3975487566638472,
        "Vi": -0.9615095626019975
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48805,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 2",
      "init": {
        "Vr": 0.3942590630238403,
        "Vi": -0.9644489233801758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48806,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 3",
      "init": {
        "Vr": 0.40854824742727236,
        "Vi": -0.9579322069161124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48807,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 4",
      "init": {
        "Vr": 0.41218669026367305,
        "Vi": -0.9350745202200861
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48808,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 5",
      "init": {
        "Vr": 0.4056452392188579,
        "Vi": -0.9674984803290922
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48809,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 6",
      "init": {
        "Vr": 0.4132454918282411,
        "Vi": -0.9345741784858429
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48810,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 7",
      "init": {
        "Vr": 0.39400198699382505,
        "Vi": -0.9643943136691463
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48811,
      "class": "Bus",
      "name": "SAINT CROIX FALLS 2 9",
      "init": {
        "Vr": 0.39762238119042453,
        "Vi": -0.9616044848874502
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4328395135334,
        "longitude": -92.6468588516211
      }
    },
    {
      "number": 48812,
      "class": "Bus",
      "name": "CASHTON 3 1",
      "init": {
        "Vr": 0.272446735658039,
        "Vi": -0.9940663346666049
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7324845594928,
        "longitude": -90.7907161292418
      }
    },
    {
      "number": 48813,
      "class": "Bus",
      "name": "CASHTON 3 2",
      "init": {
        "Vr": 0.27239530680981144,
        "Vi": -0.994054979779139
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7324845594928,
        "longitude": -90.7907161292418
      }
    },
    {
      "number": 48814,
      "class": "Bus",
      "name": "BARRON 2 1",
      "init": {
        "Vr": 0.2957587469782002,
        "Vi": -0.9762413634512144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.358955620668,
        "longitude": -91.8172317318997
      }
    },
    {
      "number": 48815,
      "class": "Bus",
      "name": "BARRON 2 2",
      "init": {
        "Vr": 0.2957587469782004,
        "Vi": -0.9762413634512144
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.358955620668,
        "longitude": -91.8172317318997
      }
    },
    {
      "number": 48816,
      "class": "Bus",
      "name": "GORDON 3 1",
      "init": {
        "Vr": 0.3071239149496788,
        "Vi": -0.9817058425216969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48817,
      "class": "Bus",
      "name": "GORDON 3 2",
      "init": {
        "Vr": 0.3112787072179909,
        "Vi": -0.9882480580219558
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48818,
      "class": "Bus",
      "name": "GORDON 3 3",
      "init": {
        "Vr": 0.31130448855688714,
        "Vi": -0.9882561638971054
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48819,
      "class": "Bus",
      "name": "GORDON 3 4",
      "init": {
        "Vr": 0.3100038852813761,
        "Vi": -0.9880361510238372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48820,
      "class": "Bus",
      "name": "GORDON 3 5",
      "init": {
        "Vr": 0.3070512899611823,
        "Vi": -0.9816805355224322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48821,
      "class": "Bus",
      "name": "GORDON 3 7",
      "init": {
        "Vr": 0.3071239149496788,
        "Vi": -0.9817058425216969
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2114592125259,
        "longitude": -91.8359580819022
      }
    },
    {
      "number": 48822,
      "class": "Bus",
      "name": "MERRILL 7 1",
      "init": {
        "Vr": 0.15899775943880656,
        "Vi": -1.0057795685437825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48823,
      "class": "Bus",
      "name": "MERRILL 7 2",
      "init": {
        "Vr": 0.15993089960798154,
        "Vi": -1.006012785128211
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48824,
      "class": "Bus",
      "name": "MERRILL 7 3",
      "init": {
        "Vr": 0.15993089960798154,
        "Vi": -1.006012785128211
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48825,
      "class": "Bus",
      "name": "MERRILL 7 4",
      "init": {
        "Vr": 0.15915487600352304,
        "Vi": -1.005818836157316
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48826,
      "class": "Bus",
      "name": "MERRILL 7 5",
      "init": {
        "Vr": 0.15896722124158966,
        "Vi": -1.0057662614618768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48827,
      "class": "Bus",
      "name": "MERRILL 7 7",
      "init": {
        "Vr": 0.15899775943880656,
        "Vi": -1.0057795685437825
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1995476252644,
        "longitude": -89.7413730738239
      }
    },
    {
      "number": 48828,
      "class": "Bus",
      "name": "GREEN BAY 23 1",
      "init": {
        "Vr": 0.10417612363714131,
        "Vi": -1.0302942692886892
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5324041899422,
        "longitude": -87.9789424756867
      }
    },
    {
      "number": 48829,
      "class": "Bus",
      "name": "GREEN BAY 23 2",
      "init": {
        "Vr": 0.12504764089188766,
        "Vi": -1.0556192544956413
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5324041899422,
        "longitude": -87.9789424756867
      }
    },
    {
      "number": 48830,
      "class": "Bus",
      "name": "GREEN BAY 23 3",
      "init": {
        "Vr": 0.103145200267465,
        "Vi": -1.030186717155528
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5324041899422,
        "longitude": -87.9789424756867
      }
    },
    {
      "number": 48831,
      "class": "Bus",
      "name": "FOND DU LAC 9 1",
      "init": {
        "Vr": 0.02291741593505322,
        "Vi": -1.038352135347794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6396691257558,
        "longitude": -88.4303139597936
      }
    },
    {
      "number": 48832,
      "class": "Bus",
      "name": "FOND DU LAC 9 2",
      "init": {
        "Vr": 0.02291741593505322,
        "Vi": -1.038352135347794
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6396691257558,
        "longitude": -88.4303139597936
      }
    },
    {
      "number": 48833,
      "class": "Bus",
      "name": "ALGOMA 2 1",
      "init": {
        "Vr": 0.05384256353838674,
        "Vi": -1.0280662580408033
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6081181999037,
        "longitude": -87.5464522189345
      }
    },
    {
      "number": 48834,
      "class": "Bus",
      "name": "ALGOMA 2 2",
      "init": {
        "Vr": 0.05951416695639062,
        "Vi": -1.0552346767555683
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6081181999037,
        "longitude": -87.5464522189345
      }
    },
    {
      "number": 48835,
      "class": "Bus",
      "name": "ALGOMA 2 3",
      "init": {
        "Vr": 0.05374258449843226,
        "Vi": -1.0280291108938013
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6081181999037,
        "longitude": -87.5464522189345
      }
    },
    {
      "number": 48836,
      "class": "Bus",
      "name": "MILWAUKEE 70 1",
      "init": {
        "Vr": -0.2281548885025923,
        "Vi": -1.0027791779171409
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0252451746858,
        "longitude": -88.021051745871
      }
    },
    {
      "number": 48837,
      "class": "Bus",
      "name": "MILWAUKEE 70 2",
      "init": {
        "Vr": -0.2282419307345448,
        "Vi": -1.0026703983209557
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0252451746858,
        "longitude": -88.021051745871
      }
    },
    {
      "number": 48838,
      "class": "Bus",
      "name": "MADISON 79 1",
      "init": {
        "Vr": -0.04999438053782159,
        "Vi": -1.0180882793293498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0911628801595,
        "longitude": -89.3693759786137
      }
    },
    {
      "number": 48839,
      "class": "Bus",
      "name": "MADISON 79 2",
      "init": {
        "Vr": -0.04999438053782159,
        "Vi": -1.0180882793293498
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0911628801595,
        "longitude": -89.3693759786137
      }
    },
    {
      "number": 48840,
      "class": "Bus",
      "name": "MILWAUKEE 71 1",
      "init": {
        "Vr": -0.07608537997677384,
        "Vi": -1.039218518996999
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136158351505,
        "longitude": -87.9308759633106
      }
    },
    {
      "number": 48841,
      "class": "Bus",
      "name": "MILWAUKEE 71 2",
      "init": {
        "Vr": -0.030142044766221773,
        "Vi": -1.0490741967900763
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136158351505,
        "longitude": -87.9308759633106
      }
    },
    {
      "number": 48842,
      "class": "Bus",
      "name": "MILWAUKEE 71 3",
      "init": {
        "Vr": -0.0068484829779401355,
        "Vi": -1.0554209542484863
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136158351505,
        "longitude": -87.9308759633106
      }
    },
    {
      "number": 48843,
      "class": "Bus",
      "name": "MILWAUKEE 71 4",
      "init": {
        "Vr": -0.07891478570306203,
        "Vi": -1.0386913582489568
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136158351505,
        "longitude": -87.9308759633106
      }
    },
    {
      "number": 48844,
      "class": "Bus",
      "name": "MILWAUKEE 71 6",
      "init": {
        "Vr": -0.07608537997677384,
        "Vi": -1.039218518996999
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0136158351505,
        "longitude": -87.9308759633106
      }
    },
    {
      "number": 48845,
      "class": "Bus",
      "name": "SAXON 2 1",
      "init": {
        "Vr": 0.2765246617336045,
        "Vi": -0.9994321660707395
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5152488894074,
        "longitude": -90.355760158811
      }
    },
    {
      "number": 48846,
      "class": "Bus",
      "name": "SAXON 2 2",
      "init": {
        "Vr": 0.2765165353553869,
        "Vi": -0.9994295209575902
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5152488894074,
        "longitude": -90.355760158811
      }
    },
    {
      "number": 48847,
      "class": "Bus",
      "name": "RHINELANDER 8 1",
      "init": {
        "Vr": 0.3181561449068414,
        "Vi": -0.9866849834190916
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6404005997271,
        "longitude": -89.4155220185412
      }
    },
    {
      "number": 48848,
      "class": "Bus",
      "name": "RHINELANDER 8 2",
      "init": {
        "Vr": 0.3304244166646386,
        "Vi": -0.9882225559783375
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6404005997271,
        "longitude": -89.4155220185412
      }
    },
    {
      "number": 48849,
      "class": "Bus",
      "name": "RHINELANDER 8 3",
      "init": {
        "Vr": 0.31807892497208284,
        "Vi": -0.9869294419892223
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6404005997271,
        "longitude": -89.4155220185412
      }
    },
    {
      "number": 48850,
      "class": "Bus",
      "name": "LADYSMITH 5 1",
      "init": {
        "Vr": 0.3671113744488061,
        "Vi": -0.974262060446227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5562666771673,
        "longitude": -91.0242781786919
      }
    },
    {
      "number": 48851,
      "class": "Bus",
      "name": "LADYSMITH 5 2",
      "init": {
        "Vr": 0.33881334005862934,
        "Vi": -0.9827338228803044
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5562666771673,
        "longitude": -91.0242781786919
      }
    },
    {
      "number": 48852,
      "class": "Bus",
      "name": "LADYSMITH 5 3",
      "init": {
        "Vr": 0.36765955716531673,
        "Vi": -0.9742326886561261
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5562666771673,
        "longitude": -91.0242781786919
      }
    },
    {
      "number": 48853,
      "class": "Bus",
      "name": "LADYSMITH 5 5",
      "init": {
        "Vr": 0.3671113744488061,
        "Vi": -0.974262060446227
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5562666771673,
        "longitude": -91.0242781786919
      }
    },
    {
      "number": 48854,
      "class": "Bus",
      "name": "DANBURY 12 1",
      "init": {
        "Vr": 0.33614800069341316,
        "Vi": -0.9831129211952805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48855,
      "class": "Bus",
      "name": "DANBURY 12 2",
      "init": {
        "Vr": 0.3375082866596658,
        "Vi": -0.9833090032239187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48856,
      "class": "Bus",
      "name": "DANBURY 12 3",
      "init": {
        "Vr": 0.3375082866596658,
        "Vi": -0.9833090032239187
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48857,
      "class": "Bus",
      "name": "DANBURY 12 4",
      "init": {
        "Vr": 0.3362226430069319,
        "Vi": -0.9831263700126602
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48858,
      "class": "Bus",
      "name": "DANBURY 12 5",
      "init": {
        "Vr": 0.33844111846115393,
        "Vi": -0.9834336694110496
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48859,
      "class": "Bus",
      "name": "DANBURY 12 6",
      "init": {
        "Vr": 0.33605655308140153,
        "Vi": -0.9830834802640713
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48860,
      "class": "Bus",
      "name": "DANBURY 12 8",
      "init": {
        "Vr": 0.33614800069341316,
        "Vi": -0.9831129211952805
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0024519940115,
        "longitude": -92.3328152337769
      }
    },
    {
      "number": 48861,
      "class": "Bus",
      "name": "WAUPUN 4 1",
      "init": {
        "Vr": 0.012754549102448682,
        "Vi": -1.0162514469983566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6538306834063,
        "longitude": -88.7436906504285
      }
    },
    {
      "number": 48862,
      "class": "Bus",
      "name": "WAUPUN 4 2",
      "init": {
        "Vr": 0.01275454910244868,
        "Vi": -1.0162514469983566
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6538306834063,
        "longitude": -88.7436906504285
      }
    },
    {
      "number": 48863,
      "class": "Bus",
      "name": "WAUPUN 4 3",
      "init": {
        "Vr": 0.012754549102448682,
        "Vi": -1.0162514469983566
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6538306834063,
        "longitude": -88.7436906504285
      }
    },
    {
      "number": 48864,
      "class": "Bus",
      "name": "WAUPUN 5 1",
      "init": {
        "Vr": 0.009692752857469858,
        "Vi": -1.0152657033824768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6104001015502,
        "longitude": -88.7062824506146
      }
    },
    {
      "number": 48865,
      "class": "Bus",
      "name": "WAUPUN 5 2",
      "init": {
        "Vr": 0.009692752857469858,
        "Vi": -1.0152657033824768
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6104001015502,
        "longitude": -88.7062824506146
      }
    },
    {
      "number": 48866,
      "class": "Bus",
      "name": "MENOMONIE 6 1",
      "init": {
        "Vr": 0.3019872651046668,
        "Vi": -0.9809585395685071
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8759307069847,
        "longitude": -91.9202794495185
      }
    },
    {
      "number": 48867,
      "class": "Bus",
      "name": "MENOMONIE 6 2",
      "init": {
        "Vr": 0.3019248976348046,
        "Vi": -0.980937985157692
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8759307069847,
        "longitude": -91.9202794495185
      }
    },
    {
      "number": 48868,
      "class": "Bus",
      "name": "MADISON 80 1",
      "init": {
        "Vr": -0.06856176978117018,
        "Vi": -1.025261212186951
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0908145248892,
        "longitude": -89.3398356566908
      }
    },
    {
      "number": 48869,
      "class": "Bus",
      "name": "MADISON 80 2",
      "init": {
        "Vr": -0.06890676887539457,
        "Vi": -1.0249431993464744
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0908145248892,
        "longitude": -89.3398356566908
      }
    },
    {
      "number": 48870,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 9 1",
      "init": {
        "Vr": 0.3441275287473223,
        "Vi": -0.987866550538783
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4220104531037,
        "longitude": -89.7928048183773
      }
    },
    {
      "number": 48871,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 9 2",
      "init": {
        "Vr": 0.30732535242167325,
        "Vi": -0.9975093121597532
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4220104531037,
        "longitude": -89.7928048183773
      }
    },
    {
      "number": 48872,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 9 3",
      "init": {
        "Vr": 0.2693344655716066,
        "Vi": -1.005430879574629
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4220104531037,
        "longitude": -89.7928048183773
      }
    },
    {
      "number": 48873,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 9 4",
      "init": {
        "Vr": 0.3480348583504699,
        "Vi": -0.9876144233994986
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4220104531037,
        "longitude": -89.7928048183773
      }
    },
    {
      "number": 48874,
      "class": "Bus",
      "name": "WISCONSIN RAPIDS 9 6",
      "init": {
        "Vr": 0.3068189733836705,
        "Vi": -0.9975983408387274
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4220104531037,
        "longitude": -89.7928048183773
      }
    },
    {
      "number": 48875,
      "class": "Bus",
      "name": "NECEDAH 4 1",
      "init": {
        "Vr": 0.2144805926317435,
        "Vi": -1.0133599549753636
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0473077166899,
        "longitude": -90.061750294088
      }
    },
    {
      "number": 48876,
      "class": "Bus",
      "name": "NECEDAH 4 2",
      "init": {
        "Vr": 0.22255275121488968,
        "Vi": -1.0036257647423736
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0473077166899,
        "longitude": -90.061750294088
      }
    },
    {
      "number": 48877,
      "class": "Bus",
      "name": "NECEDAH 4 3",
      "init": {
        "Vr": 0.2143110379350397,
        "Vi": -1.0132722938939278
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0473077166899,
        "longitude": -90.061750294088
      }
    },
    {
      "number": 48878,
      "class": "Bus",
      "name": "LADYSMITH 6 1",
      "init": {
        "Vr": 0.32840214238436677,
        "Vi": -0.9819037614789927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510303115991,
        "longitude": -91.0847902579861
      }
    },
    {
      "number": 48879,
      "class": "Bus",
      "name": "LADYSMITH 6 2",
      "init": {
        "Vr": 0.3297995236497161,
        "Vi": -0.9820199270226464
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510303115991,
        "longitude": -91.0847902579861
      }
    },
    {
      "number": 48880,
      "class": "Bus",
      "name": "LADYSMITH 6 3",
      "init": {
        "Vr": 0.32955394084418216,
        "Vi": -0.9819936187076409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510303115991,
        "longitude": -91.0847902579861
      }
    },
    {
      "number": 48881,
      "class": "Bus",
      "name": "LADYSMITH 6 4",
      "init": {
        "Vr": 0.328361865096362,
        "Vi": -0.9818920350528247
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510303115991,
        "longitude": -91.0847902579861
      }
    },
    {
      "number": 48882,
      "class": "Bus",
      "name": "LADYSMITH 6 6",
      "init": {
        "Vr": 0.32840214238436677,
        "Vi": -0.9819037614789927
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4510303115991,
        "longitude": -91.0847902579861
      }
    },
    {
      "number": 48883,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 1",
      "init": {
        "Vr": 0.3885610478889533,
        "Vi": -0.970659041290675
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48884,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 2",
      "init": {
        "Vr": 0.3935658840115615,
        "Vi": -0.9684720686621706
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48885,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 3",
      "init": {
        "Vr": 0.3883395764079774,
        "Vi": -0.9707688784139401
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48886,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 4",
      "init": {
        "Vr": 0.38833957640797734,
        "Vi": -0.9707688784139402
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48887,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 5",
      "init": {
        "Vr": 0.392213195467773,
        "Vi": -0.9690749694777238
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48888,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 6",
      "init": {
        "Vr": 0.392213195467773,
        "Vi": -0.9690749694777238
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48889,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 7",
      "init": {
        "Vr": 0.3879673205361153,
        "Vi": -0.9709477433250392
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48890,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 8",
      "init": {
        "Vr": 0.38821381404836586,
        "Vi": -0.9707495527103197
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48891,
      "class": "Bus",
      "name": "CHIPPEWA FALLS 6 10",
      "init": {
        "Vr": 0.3885610478889533,
        "Vi": -0.970659041290675
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9564680691377,
        "longitude": -91.355304098107
      }
    },
    {
      "number": 48892,
      "class": "Bus",
      "name": "ARGYLE 3 1",
      "init": {
        "Vr": -0.004668860645912569,
        "Vi": -1.0160058899094786
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7087142093069,
        "longitude": -89.8931108188623
      }
    },
    {
      "number": 48893,
      "class": "Bus",
      "name": "ARGYLE 3 2",
      "init": {
        "Vr": -0.0038695538834699478,
        "Vi": -1.0293116115575454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.7087142093069,
        "longitude": -89.8931108188623
      }
    },
    {
      "number": 48894,
      "class": "Bus",
      "name": "ARGYLE 3 3",
      "init": {
        "Vr": -0.004688997945160762,
        "Vi": -1.0159885328772384
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.7087142093069,
        "longitude": -89.8931108188623
      }
    },
    {
      "number": 48895,
      "class": "Bus",
      "name": "OAK CREEK 6 1",
      "init": {
        "Vr": -0.038746368303128664,
        "Vi": -1.0442813937106472
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48896,
      "class": "Bus",
      "name": "OAK CREEK 6 2",
      "init": {
        "Vr": -0.08737974435750907,
        "Vi": -1.0431272131403335
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48897,
      "class": "Bus",
      "name": "OAK CREEK 6 3",
      "init": {
        "Vr": -0.016371345357387174,
        "Vi": -1.0526377768018171
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48898,
      "class": "Bus",
      "name": "OAK CREEK 6 4",
      "init": {
        "Vr": -0.030825496181805287,
        "Vi": -1.0488792985315676
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48899,
      "class": "Bus",
      "name": "OAK CREEK 6 5",
      "init": {
        "Vr": -0.014164875507274825,
        "Vi": -1.0550272650162031
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48900,
      "class": "Bus",
      "name": "OAK CREEK 6 6",
      "init": {
        "Vr": -0.008704955158206986,
        "Vi": -1.0545166399345782
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48901,
      "class": "Bus",
      "name": "OAK CREEK 6 7",
      "init": {
        "Vr": -0.04359036598916744,
        "Vi": -1.0447577627520024
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48902,
      "class": "Bus",
      "name": "OAK CREEK 6 9",
      "init": {
        "Vr": -0.038746368303128664,
        "Vi": -1.0442813937106472
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.8381385756995,
        "longitude": -87.8345340932057
      }
    },
    {
      "number": 48903,
      "class": "Bus",
      "name": "GREEN BAY 24 1",
      "init": {
        "Vr": 0.14690248178264503,
        "Vi": -1.0290109711321376
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48904,
      "class": "Bus",
      "name": "GREEN BAY 24 2",
      "init": {
        "Vr": 0.11004716557955153,
        "Vi": -1.0354766449344823
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48905,
      "class": "Bus",
      "name": "GREEN BAY 24 3",
      "init": {
        "Vr": 0.16726945536832669,
        "Vi": -1.011163096320594
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48906,
      "class": "Bus",
      "name": "GREEN BAY 24 4",
      "init": {
        "Vr": 0.12256441492839701,
        "Vi": -1.0263148148511714
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48907,
      "class": "Bus",
      "name": "GREEN BAY 24 5",
      "init": {
        "Vr": 0.1522315822240123,
        "Vi": -1.028924867787705
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48908,
      "class": "Bus",
      "name": "GREEN BAY 24 7",
      "init": {
        "Vr": 0.146902481782645,
        "Vi": -1.0290109711321374
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4863650082572,
        "longitude": -88.0131001689511
      }
    },
    {
      "number": 48909,
      "class": "Bus",
      "name": "TOMAHAWK 5 1",
      "init": {
        "Vr": 0.18165979833462706,
        "Vi": -1.0189330932771394
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4143632761558,
        "longitude": -89.7192903842847
      }
    },
    {
      "number": 48910,
      "class": "Bus",
      "name": "TOMAHAWK 5 2",
      "init": {
        "Vr": 0.18156917438161313,
        "Vi": -1.0188999382991872
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4143632761558,
        "longitude": -89.7192903842847
      }
    },
    {
      "number": 48911,
      "class": "Bus",
      "name": "MADISON 81 1",
      "init": {
        "Vr": 0.09421016188149173,
        "Vi": -1.0338581043734387
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0530879665717,
        "longitude": -89.4672024958564
      }
    },
    {
      "number": 48912,
      "class": "Bus",
      "name": "MADISON 81 2",
      "init": {
        "Vr": 0.1168723361948442,
        "Vi": -1.0183151811480329
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0530879665717,
        "longitude": -89.4672024958564
      }
    },
    {
      "number": 48913,
      "class": "Bus",
      "name": "MADISON 81 3",
      "init": {
        "Vr": 0.11206689506069259,
        "Vi": -1.0188552213909725
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.0530879665717,
        "longitude": -89.4672024958564
      }
    },
    {
      "number": 48914,
      "class": "Bus",
      "name": "MADISON 81 4",
      "init": {
        "Vr": 0.09352403057137802,
        "Vi": -1.034517044318213
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0530879665717,
        "longitude": -89.4672024958564
      }
    },
    {
      "number": 48915,
      "class": "Bus",
      "name": "MADISON 81 6",
      "init": {
        "Vr": 0.09421016188149173,
        "Vi": -1.0338581043734387
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.0530879665717,
        "longitude": -89.4672024958564
      }
    },
    {
      "number": 48916,
      "class": "Bus",
      "name": "TONY 1",
      "init": {
        "Vr": 0.32803148359152584,
        "Vi": -0.9818298691822136
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4492176363607,
        "longitude": -91.0805625375828
      }
    },
    {
      "number": 48917,
      "class": "Bus",
      "name": "TONY 2",
      "init": {
        "Vr": 0.32803148359152595,
        "Vi": -0.9818298691822137
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4492176363607,
        "longitude": -91.0805625375828
      }
    },
    {
      "number": 48918,
      "class": "Bus",
      "name": "UNION GROVE 4 1",
      "init": {
        "Vr": -0.05134957002081881,
        "Vi": -1.043748624258061
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48919,
      "class": "Bus",
      "name": "UNION GROVE 4 2",
      "init": {
        "Vr": -0.13206263597382334,
        "Vi": -1.0304091022516608
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48920,
      "class": "Bus",
      "name": "UNION GROVE 4 3",
      "init": {
        "Vr": -0.22084055012589518,
        "Vi": -1.0020196351161248
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48921,
      "class": "Bus",
      "name": "UNION GROVE 4 4",
      "init": {
        "Vr": -0.2108526526880793,
        "Vi": -1.017387404472022
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48922,
      "class": "Bus",
      "name": "UNION GROVE 4 5",
      "init": {
        "Vr": -0.21085265268807926,
        "Vi": -1.017387404472022
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48923,
      "class": "Bus",
      "name": "UNION GROVE 4 6",
      "init": {
        "Vr": -0.13188217502749305,
        "Vi": -1.0315798095916409
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48924,
      "class": "Bus",
      "name": "UNION GROVE 4 8",
      "init": {
        "Vr": -0.13206263597382334,
        "Vi": -1.0304091022516608
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 42.6631603696414,
        "longitude": -87.9956407946367
      }
    },
    {
      "number": 48925,
      "class": "Bus",
      "name": "TOMAHAWK 6 1",
      "init": {
        "Vr": 0.17603621754660323,
        "Vi": -1.017833015868089
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4562161014249,
        "longitude": -89.7015726223683
      }
    },
    {
      "number": 48926,
      "class": "Bus",
      "name": "TOMAHAWK 6 2",
      "init": {
        "Vr": 0.17602249492982333,
        "Vi": -1.017826411795757
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4562161014249,
        "longitude": -89.7015726223683
      }
    },
    {
      "number": 48927,
      "class": "Bus",
      "name": "CASHTON 4 1",
      "init": {
        "Vr": 0.25731702513269317,
        "Vi": -0.9953340946688092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7583666790786,
        "longitude": -90.7459813952119
      }
    },
    {
      "number": 48928,
      "class": "Bus",
      "name": "CASHTON 4 2",
      "init": {
        "Vr": 0.2573170251326931,
        "Vi": -0.9953340946688091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7583666790786,
        "longitude": -90.7459813952119
      }
    },
    {
      "number": 48929,
      "class": "Bus",
      "name": "CASHTON 4 3",
      "init": {
        "Vr": 0.2573170251326932,
        "Vi": -0.9953340946688093
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7583666790786,
        "longitude": -90.7459813952119
      }
    },
    {
      "number": 48930,
      "class": "Bus",
      "name": "CASHTON 4 5",
      "init": {
        "Vr": 0.25731702513269317,
        "Vi": -0.9953340946688092
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7583666790786,
        "longitude": -90.7459813952119
      }
    },
    {
      "number": 48931,
      "class": "Bus",
      "name": "MOSINEE 5 1",
      "init": {
        "Vr": 0.22285059406386812,
        "Vi": -1.0103226111431758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7624216626083,
        "longitude": -89.6914796102984
      }
    },
    {
      "number": 48932,
      "class": "Bus",
      "name": "MOSINEE 5 2",
      "init": {
        "Vr": 0.2238377095835087,
        "Vi": -1.0105077909023539
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7624216626083,
        "longitude": -89.6914796102984
      }
    },
    {
      "number": 48933,
      "class": "Bus",
      "name": "MOSINEE 5 3",
      "init": {
        "Vr": 0.22436328066228733,
        "Vi": -1.0103890583318649
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7624216626083,
        "longitude": -89.6914796102984
      }
    },
    {
      "number": 48934,
      "class": "Bus",
      "name": "MOSINEE 5 4",
      "init": {
        "Vr": 0.2228278942758545,
        "Vi": -1.0103143036690176
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7624216626083,
        "longitude": -89.6914796102984
      }
    },
    {
      "number": 48935,
      "class": "Bus",
      "name": "MOSINEE 5 6",
      "init": {
        "Vr": 0.22285059406386812,
        "Vi": -1.0103226111431758
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7624216626083,
        "longitude": -89.6914796102984
      }
    },
    {
      "number": 48936,
      "class": "Bus",
      "name": "EAU CLAIRE 9 1",
      "init": {
        "Vr": 0.3192013115115222,
        "Vi": -0.9853518531115512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48937,
      "class": "Bus",
      "name": "EAU CLAIRE 9 2",
      "init": {
        "Vr": 0.3203128224193499,
        "Vi": -0.9852389169424515
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48938,
      "class": "Bus",
      "name": "EAU CLAIRE 9 3",
      "init": {
        "Vr": 0.32236307683066157,
        "Vi": -0.9845699946476401
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48939,
      "class": "Bus",
      "name": "EAU CLAIRE 9 4",
      "init": {
        "Vr": 0.3210574578338024,
        "Vi": -0.9849965159499199
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48940,
      "class": "Bus",
      "name": "EAU CLAIRE 9 5",
      "init": {
        "Vr": 0.31909577765669245,
        "Vi": -0.9853525218440022
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48941,
      "class": "Bus",
      "name": "EAU CLAIRE 9 7",
      "init": {
        "Vr": 0.3192013115115222,
        "Vi": -0.9853518531115512
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8133224338746,
        "longitude": -91.5566845207594
      }
    },
    {
      "number": 48942,
      "class": "Bus",
      "name": "COMBINED LOCKS 3 1",
      "init": {
        "Vr": 0.023583315293949886,
        "Vi": -1.0427333270933576
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.240266507179,
        "longitude": -88.2707152921947
      }
    },
    {
      "number": 48943,
      "class": "Bus",
      "name": "COMBINED LOCKS 3 2",
      "init": {
        "Vr": 0.02300042513962543,
        "Vi": -1.0425666557794446
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.240266507179,
        "longitude": -88.2707152921947
      }
    },
    {
      "number": 48944,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 1",
      "init": {
        "Vr": 0.1668727113253808,
        "Vi": -1.0276653197913717
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48945,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 2",
      "init": {
        "Vr": 0.17304959387522953,
        "Vi": -1.0290918232204802
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48946,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 3",
      "init": {
        "Vr": 0.17259536008945148,
        "Vi": -1.0289596150152736
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48947,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 4",
      "init": {
        "Vr": 0.17268014771233603,
        "Vi": -1.0289890785999942
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48948,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 5",
      "init": {
        "Vr": 0.17226364312227993,
        "Vi": -1.028914240009671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48949,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 6",
      "init": {
        "Vr": 0.26975181553912886,
        "Vi": -1.033888919413219
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48950,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 7",
      "init": {
        "Vr": 0.1666370887755285,
        "Vi": -1.0275611603582364
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48951,
      "class": "Bus",
      "name": "PRAIRIE DU SAC 3 9",
      "init": {
        "Vr": 0.1668727113253808,
        "Vi": -1.0276653197913717
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.2988657306673,
        "longitude": -89.7256256211906
      }
    },
    {
      "number": 48952,
      "class": "Bus",
      "name": "ARCADIA 8 1",
      "init": {
        "Vr": 0.2682581485045644,
        "Vi": -0.9990111920056943
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2612111681588,
        "longitude": -91.5174728972462
      }
    },
    {
      "number": 48953,
      "class": "Bus",
      "name": "ARCADIA 8 2",
      "init": {
        "Vr": 0.2681460784126097,
        "Vi": -0.998956325143205
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2612111681588,
        "longitude": -91.5174728972462
      }
    },
    {
      "number": 48954,
      "class": "Bus",
      "name": "ROTHSCHILD 3 1",
      "init": {
        "Vr": 0.24433528515622227,
        "Vi": -1.0092328891735434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48955,
      "class": "Bus",
      "name": "ROTHSCHILD 3 2",
      "init": {
        "Vr": 0.24454516131695436,
        "Vi": -1.0092681269153994
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48956,
      "class": "Bus",
      "name": "ROTHSCHILD 3 3",
      "init": {
        "Vr": 0.24434884779760052,
        "Vi": -1.009235410184865
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48957,
      "class": "Bus",
      "name": "ROTHSCHILD 3 4",
      "init": {
        "Vr": 0.24434884779760052,
        "Vi": -1.009235410184865
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48958,
      "class": "Bus",
      "name": "ROTHSCHILD 3 5",
      "init": {
        "Vr": 0.2442959930915231,
        "Vi": -1.009226593359843
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48959,
      "class": "Bus",
      "name": "ROTHSCHILD 3 6",
      "init": {
        "Vr": 0.24496927463913182,
        "Vi": -1.0093344740832482
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48960,
      "class": "Bus",
      "name": "ROTHSCHILD 3 7",
      "init": {
        "Vr": 0.2442959930915231,
        "Vi": -1.009226593359843
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48961,
      "class": "Bus",
      "name": "ROTHSCHILD 3 8",
      "init": {
        "Vr": 0.24543029015662235,
        "Vi": -1.0094165847726837
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48962,
      "class": "Bus",
      "name": "ROTHSCHILD 3 9",
      "init": {
        "Vr": 0.24430421131449062,
        "Vi": -1.0092211537515343
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48963,
      "class": "Bus",
      "name": "ROTHSCHILD 3 11",
      "init": {
        "Vr": 0.24433528515622227,
        "Vi": -1.0092328891735434
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8746321612162,
        "longitude": -89.6165672557689
      }
    },
    {
      "number": 48964,
      "class": "Bus",
      "name": "APPLETON 15 1",
      "init": {
        "Vr": 0.022546780316748814,
        "Vi": -1.0269813247556467
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2682831379086,
        "longitude": -88.4223967292923
      }
    },
    {
      "number": 48965,
      "class": "Bus",
      "name": "APPLETON 15 2",
      "init": {
        "Vr": 0.022539453697372428,
        "Vi": -1.0269764564728667
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2682831379086,
        "longitude": -88.4223967292923
      }
    },
    {
      "number": 48966,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 1",
      "init": {
        "Vr": 0.06674037191391081,
        "Vi": -1.0418645710869654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48967,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 2",
      "init": {
        "Vr": 0.03740724527433465,
        "Vi": -1.043624611104498
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48968,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 3",
      "init": {
        "Vr": 0.08980217799276403,
        "Vi": -1.0541819113580857
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48969,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 4",
      "init": {
        "Vr": 0.09545730813747456,
        "Vi": -1.0524393743103015
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48970,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 5",
      "init": {
        "Vr": 0.09022363898915631,
        "Vi": -1.051769995310371
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48971,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 6",
      "init": {
        "Vr": 0.10296847965368275,
        "Vi": -1.0532096574395802
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48972,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 7",
      "init": {
        "Vr": 0.09819697844930819,
        "Vi": -1.0534330955643347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48973,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 8",
      "init": {
        "Vr": 0.08896730936158996,
        "Vi": -1.054252698014945
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48974,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 9",
      "init": {
        "Vr": 0.06655716403408085,
        "Vi": -1.0421445902454776
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48975,
      "class": "Bus",
      "name": "PORT WASHINGTON 7 11",
      "init": {
        "Vr": 0.06674037191391081,
        "Vi": -1.0418645710869654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.3978234562363,
        "longitude": -87.8616655868191
      }
    },
    {
      "number": 48976,
      "class": "Bus",
      "name": "ELROY 1",
      "init": {
        "Vr": 0.17493957512605127,
        "Vi": -1.01734531613076
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7844829390584,
        "longitude": -90.2614438577333
      }
    },
    {
      "number": 48977,
      "class": "Bus",
      "name": "ELROY 2",
      "init": {
        "Vr": 0.17487111522116328,
        "Vi": -1.017305701121207
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7844829390584,
        "longitude": -90.2614438577333
      }
    },
    {
      "number": 48978,
      "class": "Bus",
      "name": "DE PERE 5 1",
      "init": {
        "Vr": 0.20293062625144787,
        "Vi": -1.0200093536745114
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48979,
      "class": "Bus",
      "name": "DE PERE 5 2",
      "init": {
        "Vr": 0.16491684037292315,
        "Vi": -1.0271721248309238
      },
      "params": {
        "kv": 230.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48980,
      "class": "Bus",
      "name": "DE PERE 5 3",
      "init": {
        "Vr": 0.1327001412192843,
        "Vi": -1.033242576327026
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48981,
      "class": "Bus",
      "name": "DE PERE 5 4",
      "init": {
        "Vr": 0.13270014121928428,
        "Vi": -1.0332425763270257
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48982,
      "class": "Bus",
      "name": "DE PERE 5 5",
      "init": {
        "Vr": 0.2338993648959707,
        "Vi": -1.0218775906995403
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48983,
      "class": "Bus",
      "name": "DE PERE 5 6",
      "init": {
        "Vr": 0.2029332725332796,
        "Vi": -1.0221142658448654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48984,
      "class": "Bus",
      "name": "DE PERE 5 8",
      "init": {
        "Vr": 0.20293062625144787,
        "Vi": -1.0200093536745114
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4565961071773,
        "longitude": -88.0666318510449
      }
    },
    {
      "number": 48985,
      "class": "Bus",
      "name": "AITKIN 1 1",
      "init": {
        "Vr": 0.4320958803570649,
        "Vi": -0.950528206414469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4945217390229,
        "longitude": -93.5232314955837
      }
    },
    {
      "number": 48986,
      "class": "Bus",
      "name": "AITKIN 1 2",
      "init": {
        "Vr": 0.43133414135726983,
        "Vi": -0.9452637875429859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4945217390229,
        "longitude": -93.5232314955837
      }
    },
    {
      "number": 48987,
      "class": "Bus",
      "name": "AITKIN 1 3",
      "init": {
        "Vr": 0.43209540612736136,
        "Vi": -0.9505730182919812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4945217390229,
        "longitude": -93.5232314955837
      }
    },
    {
      "number": 48988,
      "class": "Bus",
      "name": "AITKIN 2 1",
      "init": {
        "Vr": 0.43741774139689327,
        "Vi": -0.9483958291949807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5002495462814,
        "longitude": -93.7037801681037
      }
    },
    {
      "number": 48989,
      "class": "Bus",
      "name": "AITKIN 2 2",
      "init": {
        "Vr": 0.4373310334523482,
        "Vi": -0.9483803945620113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5002495462814,
        "longitude": -93.7037801681037
      }
    },
    {
      "number": 48990,
      "class": "Bus",
      "name": "AITKIN 3 1",
      "init": {
        "Vr": 0.43488922228973437,
        "Vi": -0.9415839223662166
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3830932114885,
        "longitude": -93.6644415604034
      }
    },
    {
      "number": 48991,
      "class": "Bus",
      "name": "AITKIN 3 2",
      "init": {
        "Vr": 0.43279765017454086,
        "Vi": -0.9416807796056164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3830932114885,
        "longitude": -93.6644415604034
      }
    },
    {
      "number": 48992,
      "class": "Bus",
      "name": "AITKIN 3 3",
      "init": {
        "Vr": 0.4348029848861622,
        "Vi": -0.9415814764789106
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3830932114885,
        "longitude": -93.6644415604034
      }
    },
    {
      "number": 48993,
      "class": "Bus",
      "name": "FINLAYSON 1 1",
      "init": {
        "Vr": 0.39094615040524283,
        "Vi": -0.9523285619430814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2275704283594,
        "longitude": -93.0809295649666
      }
    },
    {
      "number": 48994,
      "class": "Bus",
      "name": "FINLAYSON 1 2",
      "init": {
        "Vr": 0.3909881968318337,
        "Vi": -0.9523499991814278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2275704283594,
        "longitude": -93.0809295649666
      }
    },
    {
      "number": 48995,
      "class": "Bus",
      "name": "FINLAYSON 2 1",
      "init": {
        "Vr": 0.35983764511420724,
        "Vi": -0.9717777609404945
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1650180331027,
        "longitude": -92.9592855774581
      }
    },
    {
      "number": 48996,
      "class": "Bus",
      "name": "FINLAYSON 2 2",
      "init": {
        "Vr": 0.35982016917870796,
        "Vi": -0.9717794423848836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1650180331027,
        "longitude": -92.9592855774581
      }
    },
    {
      "number": 48997,
      "class": "Bus",
      "name": "HILL CITY 1 1",
      "init": {
        "Vr": 0.5122700847197416,
        "Vi": -0.8988081619252265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0181654992664,
        "longitude": -93.5887929935187
      }
    },
    {
      "number": 48998,
      "class": "Bus",
      "name": "HILL CITY 1 2",
      "init": {
        "Vr": 0.512236524222612,
        "Vi": -0.8988138556812294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0181654992664,
        "longitude": -93.5887929935187
      }
    },
    {
      "number": 48999,
      "class": "Bus",
      "name": "ISLE 1",
      "init": {
        "Vr": 0.4191164134014422,
        "Vi": -0.9547630230952149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2026517882044,
        "longitude": -93.3415845633544
      }
    },
    {
      "number": 49000,
      "class": "Bus",
      "name": "MC GRATH 1",
      "init": {
        "Vr": 0.39503963212869614,
        "Vi": -0.952944525351414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.343962321306,
        "longitude": -93.171437090178
      }
    },
    {
      "number": 49001,
      "class": "Bus",
      "name": "MCGREGOR 1",
      "init": {
        "Vr": 0.448487553757729,
        "Vi": -0.942558807140404
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7098843833612,
        "longitude": -93.3575854709963
      }
    },
    {
      "number": 49002,
      "class": "Bus",
      "name": "MCGREGOR 2",
      "init": {
        "Vr": 0.4407756671255547,
        "Vi": -0.9428545682604483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7098843833612,
        "longitude": -93.3575854709963
      }
    },
    {
      "number": 49003,
      "class": "Bus",
      "name": "MCGREGOR 3",
      "init": {
        "Vr": 0.44838931112123387,
        "Vi": -0.9425594837149276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7098843833612,
        "longitude": -93.3575854709963
      }
    },
    {
      "number": 49004,
      "class": "Bus",
      "name": "PALISADE 1 1",
      "init": {
        "Vr": 0.4598764261037565,
        "Vi": -0.9299328527065054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8070072016247,
        "longitude": -93.5493070301336
      }
    },
    {
      "number": 49005,
      "class": "Bus",
      "name": "STURGEON LAKE 1 1",
      "init": {
        "Vr": 0.3678619781015922,
        "Vi": -0.9654372658104481
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3509934041255,
        "longitude": -92.9181561160778
      }
    },
    {
      "number": 49006,
      "class": "Bus",
      "name": "STURGEON LAKE 2 1",
      "init": {
        "Vr": 0.3809967685072554,
        "Vi": -0.9622580744231979
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3264511196449,
        "longitude": -92.8426237770261
      }
    },
    {
      "number": 49007,
      "class": "Bus",
      "name": "STURGEON LAKE 2 2",
      "init": {
        "Vr": 0.3683551107782758,
        "Vi": -0.966013313644316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3264511196449,
        "longitude": -92.8426237770261
      }
    },
    {
      "number": 49008,
      "class": "Bus",
      "name": "STURGEON LAKE 2 3",
      "init": {
        "Vr": 0.3809371233597925,
        "Vi": -0.962253311316195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3264511196449,
        "longitude": -92.8426237770261
      }
    },
    {
      "number": 49009,
      "class": "Bus",
      "name": "WRIGHT 1",
      "init": {
        "Vr": 0.4190835268999236,
        "Vi": -0.945416284912129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7311157588203,
        "longitude": -92.9746399341477
      }
    },
    {
      "number": 49010,
      "class": "Bus",
      "name": "WRIGHT 2",
      "init": {
        "Vr": 0.4190454538544027,
        "Vi": -0.9454139994261505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7311157588203,
        "longitude": -92.9746399341477
      }
    },
    {
      "number": 49011,
      "class": "Bus",
      "name": "DETROIT LAKES 1 1",
      "init": {
        "Vr": 0.6500125029840119,
        "Vi": -0.8112661566640624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8288603913841,
        "longitude": -95.8456612186608
      }
    },
    {
      "number": 49012,
      "class": "Bus",
      "name": "DETROIT LAKES 1 2",
      "init": {
        "Vr": 0.6498861397032055,
        "Vi": -0.811307887069988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8288603913841,
        "longitude": -95.8456612186608
      }
    },
    {
      "number": 49013,
      "class": "Bus",
      "name": "DETROIT LAKES 2 1",
      "init": {
        "Vr": 0.6498146693727478,
        "Vi": -0.8097202756251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8384014482796,
        "longitude": -95.765250104764
      }
    },
    {
      "number": 49014,
      "class": "Bus",
      "name": "DETROIT LAKES 3 1",
      "init": {
        "Vr": 0.647365722152631,
        "Vi": -0.8127122524310008
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7768699694348,
        "longitude": -95.7952918923583
      }
    },
    {
      "number": 49015,
      "class": "Bus",
      "name": "DETROIT LAKES 3 2",
      "init": {
        "Vr": 0.6472404480138444,
        "Vi": -0.8127295493094537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7768699694348,
        "longitude": -95.7952918923583
      }
    },
    {
      "number": 49016,
      "class": "Bus",
      "name": "DETROIT LAKES 4 1",
      "init": {
        "Vr": 0.6761382376095083,
        "Vi": -0.7906518058412205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8871816973608,
        "longitude": -95.7901085305469
      }
    },
    {
      "number": 49017,
      "class": "Bus",
      "name": "DETROIT LAKES 4 2",
      "init": {
        "Vr": 0.6760146982997475,
        "Vi": -0.7906768179873648
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8871816973608,
        "longitude": -95.7901085305469
      }
    },
    {
      "number": 49018,
      "class": "Bus",
      "name": "FRAZEE 1",
      "init": {
        "Vr": 0.657572748464213,
        "Vi": -0.8030100805956963
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7829839908236,
        "longitude": -95.6367379058226
      }
    },
    {
      "number": 49019,
      "class": "Bus",
      "name": "FRAZEE 2",
      "init": {
        "Vr": 0.6446218330607554,
        "Vi": -0.8169346533458134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7829839908236,
        "longitude": -95.6367379058226
      }
    },
    {
      "number": 49020,
      "class": "Bus",
      "name": "FRAZEE 3",
      "init": {
        "Vr": 0.6574098740734796,
        "Vi": -0.8030154264929764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7829839908236,
        "longitude": -95.6367379058226
      }
    },
    {
      "number": 49021,
      "class": "Bus",
      "name": "LAKE PARK 3 1",
      "init": {
        "Vr": 0.6924863178820997,
        "Vi": -0.7765469093121178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8022932322354,
        "longitude": -96.0896753056959
      }
    },
    {
      "number": 49022,
      "class": "Bus",
      "name": "LAKE PARK 3 2",
      "init": {
        "Vr": 0.6924256638025474,
        "Vi": -0.7765744097829086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8022932322354,
        "longitude": -96.0896753056959
      }
    },
    {
      "number": 49023,
      "class": "Bus",
      "name": "LAKE PARK 4 1",
      "init": {
        "Vr": 0.7071324327908824,
        "Vi": -0.7655837812296252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9788857674145,
        "longitude": -96.1220329450776
      }
    },
    {
      "number": 49024,
      "class": "Bus",
      "name": "MENAHGA 1 1",
      "init": {
        "Vr": 0.5791151218755609,
        "Vi": -0.8539672393238151
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7497639429383,
        "longitude": -95.0705795211849
      }
    },
    {
      "number": 49025,
      "class": "Bus",
      "name": "MENAHGA 1 2",
      "init": {
        "Vr": 0.5791605836713701,
        "Vi": -0.8539586770623129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7497639429383,
        "longitude": -95.0705795211849
      }
    },
    {
      "number": 49026,
      "class": "Bus",
      "name": "MENAHGA 2 1",
      "init": {
        "Vr": 0.6147785146300395,
        "Vi": -0.8286917325042447
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7165014002736,
        "longitude": -95.1606811271768
      }
    },
    {
      "number": 49027,
      "class": "Bus",
      "name": "MENAHGA 3 1",
      "init": {
        "Vr": 0.5886114174411586,
        "Vi": -0.8507956665803343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8383536789552,
        "longitude": -95.0474867320654
      }
    },
    {
      "number": 49028,
      "class": "Bus",
      "name": "OGEMA 1",
      "init": {
        "Vr": 0.667270254739362,
        "Vi": -0.7954052813440815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0913138317693,
        "longitude": -95.8742575452505
      }
    },
    {
      "number": 49029,
      "class": "Bus",
      "name": "OSAGE 1 1",
      "init": {
        "Vr": 0.6427308520157018,
        "Vi": -0.8134648281380662
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9086503106192,
        "longitude": -95.3683855997949
      }
    },
    {
      "number": 49030,
      "class": "Bus",
      "name": "OSAGE 1 2",
      "init": {
        "Vr": 0.6429667630483624,
        "Vi": -0.8185439836355638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9086503106192,
        "longitude": -95.3683855997949
      }
    },
    {
      "number": 49031,
      "class": "Bus",
      "name": "OSAGE 1 3",
      "init": {
        "Vr": 0.6427712894798407,
        "Vi": -0.813471767754224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9086503106192,
        "longitude": -95.3683855997949
      }
    },
    {
      "number": 49032,
      "class": "Bus",
      "name": "PARK RAPIDS 1 1",
      "init": {
        "Vr": 0.6070349877775765,
        "Vi": -0.83521861529934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0880225351523,
        "longitude": -95.043377549813
      }
    },
    {
      "number": 49033,
      "class": "Bus",
      "name": "PARK RAPIDS 1 2",
      "init": {
        "Vr": 0.606924327871418,
        "Vi": -0.8352316029104544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0880225351523,
        "longitude": -95.043377549813
      }
    },
    {
      "number": 49034,
      "class": "Bus",
      "name": "PARK RAPIDS 2 1",
      "init": {
        "Vr": 0.6144863948363107,
        "Vi": -0.8306110244892966
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0402058838802,
        "longitude": -95.0962346927519
      }
    },
    {
      "number": 49035,
      "class": "Bus",
      "name": "PARK RAPIDS 2 2",
      "init": {
        "Vr": 0.6018360003436389,
        "Vi": -0.8450995938708512
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0402058838802,
        "longitude": -95.0962346927519
      }
    },
    {
      "number": 49036,
      "class": "Bus",
      "name": "PARK RAPIDS 2 3",
      "init": {
        "Vr": 0.6147209064498714,
        "Vi": -0.8306034463006
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0402058838802,
        "longitude": -95.0962346927519
      }
    },
    {
      "number": 49037,
      "class": "Bus",
      "name": "PARK RAPIDS 3 1",
      "init": {
        "Vr": 0.6010214593464562,
        "Vi": -0.8427463350438282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0173862051412,
        "longitude": -95.1180981929265
      }
    },
    {
      "number": 49038,
      "class": "Bus",
      "name": "PARK RAPIDS 3 2",
      "init": {
        "Vr": 0.6009178446506536,
        "Vi": -0.8427666690555564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0173862051412,
        "longitude": -95.1180981929265
      }
    },
    {
      "number": 49039,
      "class": "Bus",
      "name": "PELICAN RAPIDS 1 1",
      "init": {
        "Vr": 0.6863328193850865,
        "Vi": -0.7748559727321932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.612321126127,
        "longitude": -96.0981852236204
      }
    },
    {
      "number": 49040,
      "class": "Bus",
      "name": "PELICAN RAPIDS 1 2",
      "init": {
        "Vr": 0.686285850082864,
        "Vi": -0.7748701681973152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.612321126127,
        "longitude": -96.0981852236204
      }
    },
    {
      "number": 49041,
      "class": "Bus",
      "name": "PELICAN RAPIDS 2 1",
      "init": {
        "Vr": 0.6880089782895321,
        "Vi": -0.7799535269830767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6548265671161,
        "longitude": -96.0838733460139
      }
    },
    {
      "number": 49042,
      "class": "Bus",
      "name": "ROCHERT 1",
      "init": {
        "Vr": 0.6530626043191561,
        "Vi": -0.8059756717388908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9613878482328,
        "longitude": -95.6751953654495
      }
    },
    {
      "number": 49043,
      "class": "Bus",
      "name": "ULEN 1",
      "init": {
        "Vr": 0.6941461231104431,
        "Vi": -0.7739743623532583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1277093613547,
        "longitude": -96.3368622445515
      }
    },
    {
      "number": 49044,
      "class": "Bus",
      "name": "WAUBUN 1",
      "init": {
        "Vr": 0.700370188857471,
        "Vi": -0.7752728832393793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1542751424909,
        "longitude": -95.7289542358373
      }
    },
    {
      "number": 49045,
      "class": "Bus",
      "name": "WAUBUN 2",
      "init": {
        "Vr": 0.6859674672044485,
        "Vi": -0.7863821239941191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1542751424909,
        "longitude": -95.7289542358373
      }
    },
    {
      "number": 49046,
      "class": "Bus",
      "name": "WAUBUN 3",
      "init": {
        "Vr": 0.6690057075348366,
        "Vi": -0.7994652253043113
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1542751424909,
        "longitude": -95.7289542358373
      }
    },
    {
      "number": 49047,
      "class": "Bus",
      "name": "WAUBUN 4",
      "init": {
        "Vr": 0.6690057075348365,
        "Vi": -0.7994652253043111
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1542751424909,
        "longitude": -95.7289542358373
      }
    },
    {
      "number": 49048,
      "class": "Bus",
      "name": "WAUBUN 5",
      "init": {
        "Vr": 0.700541013251482,
        "Vi": -0.7751893050516224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1542751424909,
        "longitude": -95.7289542358373
      }
    },
    {
      "number": 49049,
      "class": "Bus",
      "name": "BEMIDJI 1 1",
      "init": {
        "Vr": 0.6654555934759091,
        "Vi": -0.8005507650571667
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4804171594978,
        "longitude": -94.8822222528981
      }
    },
    {
      "number": 49050,
      "class": "Bus",
      "name": "BEMIDJI 1 2",
      "init": {
        "Vr": 0.6596253962067463,
        "Vi": -0.807306071950695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4804171594978,
        "longitude": -94.8822222528981
      }
    },
    {
      "number": 49051,
      "class": "Bus",
      "name": "BEMIDJI 1 3",
      "init": {
        "Vr": 0.6577585667664454,
        "Vi": -0.8094691216907516
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4804171594978,
        "longitude": -94.8822222528981
      }
    },
    {
      "number": 49052,
      "class": "Bus",
      "name": "BEMIDJI 1 4",
      "init": {
        "Vr": 0.6577585667664453,
        "Vi": -0.8094691216907514
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4804171594978,
        "longitude": -94.8822222528981
      }
    },
    {
      "number": 49053,
      "class": "Bus",
      "name": "BEMIDJI 1 5",
      "init": {
        "Vr": 0.6652294443950585,
        "Vi": -0.8005894428882098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4804171594978,
        "longitude": -94.8822222528981
      }
    },
    {
      "number": 49054,
      "class": "Bus",
      "name": "BEMIDJI 2 1",
      "init": {
        "Vr": 0.6865603801754724,
        "Vi": -0.7804924146468112
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4746465005111,
        "longitude": -94.8046885092454
      }
    },
    {
      "number": 49055,
      "class": "Bus",
      "name": "BEMIDJI 2 2",
      "init": {
        "Vr": 0.6716944877987898,
        "Vi": -0.7960399655813474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4746465005111,
        "longitude": -94.8046885092454
      }
    },
    {
      "number": 49056,
      "class": "Bus",
      "name": "BEMIDJI 2 3",
      "init": {
        "Vr": 0.6863533040865125,
        "Vi": -0.7805812449367817
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4746465005111,
        "longitude": -94.8046885092454
      }
    },
    {
      "number": 49057,
      "class": "Bus",
      "name": "BEMIDJI 3 1",
      "init": {
        "Vr": 0.6554161411133561,
        "Vi": -0.810568821225352
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5963846255553,
        "longitude": -94.8576796790611
      }
    },
    {
      "number": 49058,
      "class": "Bus",
      "name": "BEMIDJI 3 2",
      "init": {
        "Vr": 0.6515415517235081,
        "Vi": -0.8155567768244166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5963846255553,
        "longitude": -94.8576796790611
      }
    },
    {
      "number": 49059,
      "class": "Bus",
      "name": "BEMIDJI 3 3",
      "init": {
        "Vr": 0.6551450689047005,
        "Vi": -0.8105202283720118
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5963846255553,
        "longitude": -94.8576796790611
      }
    },
    {
      "number": 49060,
      "class": "Bus",
      "name": "BEMIDJI 4 1",
      "init": {
        "Vr": 0.6536521224921471,
        "Vi": -0.807302604595591
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49061,
      "class": "Bus",
      "name": "BEMIDJI 4 2",
      "init": {
        "Vr": 0.6577326152643904,
        "Vi": -0.8069690602118796
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49062,
      "class": "Bus",
      "name": "BEMIDJI 4 3",
      "init": {
        "Vr": 0.6568774161318877,
        "Vi": -0.8070389651746683
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49063,
      "class": "Bus",
      "name": "BEMIDJI 4 4",
      "init": {
        "Vr": 0.6568774161318877,
        "Vi": -0.8070389651746682
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49064,
      "class": "Bus",
      "name": "BEMIDJI 4 5",
      "init": {
        "Vr": 0.6538780723334242,
        "Vi": -0.8072853132239988
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49065,
      "class": "Bus",
      "name": "BEMIDJI 4 7",
      "init": {
        "Vr": 0.6533849481356978,
        "Vi": -0.8073063102530523
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4022335886493,
        "longitude": -94.8820174465247
      }
    },
    {
      "number": 49066,
      "class": "Bus",
      "name": "BLACKDUCK 1 1",
      "init": {
        "Vr": 0.6621496920512364,
        "Vi": -0.8096916036895381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.732887039434,
        "longitude": -94.5280573089135
      }
    },
    {
      "number": 49067,
      "class": "Bus",
      "name": "BLACKDUCK 1 2",
      "init": {
        "Vr": 0.6537059618779993,
        "Vi": -0.8173030158987844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.732887039434,
        "longitude": -94.5280573089135
      }
    },
    {
      "number": 49068,
      "class": "Bus",
      "name": "BLACKDUCK 1 3",
      "init": {
        "Vr": 0.6620963250407927,
        "Vi": -0.8097054365468113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.732887039434,
        "longitude": -94.5280573089135
      }
    },
    {
      "number": 49069,
      "class": "Bus",
      "name": "BLACKDUCK 2 1",
      "init": {
        "Vr": 0.6550986713904038,
        "Vi": -0.8168160878361098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8404001024807,
        "longitude": -94.5003008195705
      }
    },
    {
      "number": 49070,
      "class": "Bus",
      "name": "CASS LAKE 1 1",
      "init": {
        "Vr": 0.6333286741214217,
        "Vi": -0.8200072100064562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3749054097159,
        "longitude": -94.4389056548548
      }
    },
    {
      "number": 49071,
      "class": "Bus",
      "name": "CASS LAKE 1 2",
      "init": {
        "Vr": 0.6332836721509844,
        "Vi": -0.8200093033700244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3749054097159,
        "longitude": -94.4389056548548
      }
    },
    {
      "number": 49072,
      "class": "Bus",
      "name": "CASS LAKE 2 1",
      "init": {
        "Vr": 0.6581895468283004,
        "Vi": -0.8068094048186049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4437663614071,
        "longitude": -94.5192969713771
      }
    },
    {
      "number": 49073,
      "class": "Bus",
      "name": "CASS LAKE 2 2",
      "init": {
        "Vr": 0.6429901977296839,
        "Vi": -0.8176002797146713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4437663614071,
        "longitude": -94.5192969713771
      }
    },
    {
      "number": 49074,
      "class": "Bus",
      "name": "CASS LAKE 2 3",
      "init": {
        "Vr": 0.6583640006125364,
        "Vi": -0.8067214520687617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4437663614071,
        "longitude": -94.5192969713771
      }
    },
    {
      "number": 49075,
      "class": "Bus",
      "name": "CASS LAKE 3 1",
      "init": {
        "Vr": 0.6194298734276488,
        "Vi": -0.8258206083629371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2628325811134,
        "longitude": -94.5807681852372
      }
    },
    {
      "number": 49076,
      "class": "Bus",
      "name": "CASS LAKE 3 2",
      "init": {
        "Vr": 0.6194819138018329,
        "Vi": -0.8258162460621415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2628325811134,
        "longitude": -94.5807681852372
      }
    },
    {
      "number": 49077,
      "class": "Bus",
      "name": "GRYGLA 1",
      "init": {
        "Vr": 0.7047904076606143,
        "Vi": -0.7632984247301549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49078,
      "class": "Bus",
      "name": "GRYGLA 2",
      "init": {
        "Vr": 0.6931923557814829,
        "Vi": -0.7732292359334549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49079,
      "class": "Bus",
      "name": "GRYGLA 3",
      "init": {
        "Vr": 0.6731706651646233,
        "Vi": -0.7932404643946027
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49080,
      "class": "Bus",
      "name": "GRYGLA 4",
      "init": {
        "Vr": 0.6855987035323537,
        "Vi": -0.7873966633230302
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49081,
      "class": "Bus",
      "name": "GRYGLA 5",
      "init": {
        "Vr": 0.7049116277061099,
        "Vi": -0.7633167287703329
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49082,
      "class": "Bus",
      "name": "GRYGLA 7",
      "init": {
        "Vr": 0.7047904076606143,
        "Vi": -0.7632984247301549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2676100685044,
        "longitude": -95.4187379600715
      }
    },
    {
      "number": 49083,
      "class": "Bus",
      "name": "HINES 1",
      "init": {
        "Vr": 0.6503469621767047,
        "Vi": -0.8188056730429809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8004373049096,
        "longitude": -94.6583270960485
      }
    },
    {
      "number": 49084,
      "class": "Bus",
      "name": "KELLIHER 1",
      "init": {
        "Vr": 0.6601194929761516,
        "Vi": -0.81420246553984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.050441299496,
        "longitude": -94.5750890458372
      }
    },
    {
      "number": 49085,
      "class": "Bus",
      "name": "NORTHOME 1",
      "init": {
        "Vr": 0.6650802136295083,
        "Vi": -0.7893723840016822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8543144919301,
        "longitude": -94.1864725589028
      }
    },
    {
      "number": 49086,
      "class": "Bus",
      "name": "NORTHOME 2",
      "init": {
        "Vr": 0.6513321845930927,
        "Vi": -0.8095282942880804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8543144919301,
        "longitude": -94.1864725589028
      }
    },
    {
      "number": 49087,
      "class": "Bus",
      "name": "NORTHOME 3",
      "init": {
        "Vr": 0.6652909477956379,
        "Vi": -0.7893573934238499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8543144919301,
        "longitude": -94.1864725589028
      }
    },
    {
      "number": 49088,
      "class": "Bus",
      "name": "PONEMAH 1",
      "init": {
        "Vr": 0.6802294576408524,
        "Vi": -0.7997266236057909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0574706213921,
        "longitude": -94.7615795118797
      }
    },
    {
      "number": 49089,
      "class": "Bus",
      "name": "PONEMAH 2",
      "init": {
        "Vr": 0.6688941014036641,
        "Vi": -0.8116559221439632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0574706213921,
        "longitude": -94.7615795118797
      }
    },
    {
      "number": 49090,
      "class": "Bus",
      "name": "PONEMAH 3",
      "init": {
        "Vr": 0.6801969288944812,
        "Vi": -0.7997337819566633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0574706213921,
        "longitude": -94.7615795118797
      }
    },
    {
      "number": 49091,
      "class": "Bus",
      "name": "REDBY 1 1",
      "init": {
        "Vr": 0.6495756000515273,
        "Vi": -0.8201785256868387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8443535976514,
        "longitude": -94.9304389411933
      }
    },
    {
      "number": 49092,
      "class": "Bus",
      "name": "REDBY 2 1",
      "init": {
        "Vr": 0.6558623151242835,
        "Vi": -0.8176446410026926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.938970649314,
        "longitude": -94.7966774131413
      }
    },
    {
      "number": 49093,
      "class": "Bus",
      "name": "REDLAKE 1 1",
      "init": {
        "Vr": 0.6402118790770305,
        "Vi": -0.8263072065056065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8852460313194,
        "longitude": -95.2770026224041
      }
    },
    {
      "number": 49094,
      "class": "Bus",
      "name": "REDLAKE 1 2",
      "init": {
        "Vr": 0.6402343504488553,
        "Vi": -0.8247324455810175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8852460313194,
        "longitude": -95.2770026224041
      }
    },
    {
      "number": 49095,
      "class": "Bus",
      "name": "REDLAKE 1 3",
      "init": {
        "Vr": 0.6401800902071219,
        "Vi": -0.8263159890067805
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8852460313194,
        "longitude": -95.2770026224041
      }
    },
    {
      "number": 49096,
      "class": "Bus",
      "name": "REDLAKE 2 1",
      "init": {
        "Vr": 0.6408313501742838,
        "Vi": -0.8237236961675506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9438871906785,
        "longitude": -95.3052409540829
      }
    },
    {
      "number": 49097,
      "class": "Bus",
      "name": "REDLAKE 2 2",
      "init": {
        "Vr": 0.6408652241986503,
        "Vi": -0.8237174807529832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9438871906785,
        "longitude": -95.3052409540829
      }
    },
    {
      "number": 49098,
      "class": "Bus",
      "name": "REDLAKE 3 1",
      "init": {
        "Vr": 0.640612444860568,
        "Vi": -0.8237284328328411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.978459967473,
        "longitude": -95.3823406170216
      }
    },
    {
      "number": 49099,
      "class": "Bus",
      "name": "SHEVLIN 1 1",
      "init": {
        "Vr": 0.6477283942470621,
        "Vi": -0.8170990276846144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5971917248497,
        "longitude": -95.087590924717
      }
    },
    {
      "number": 49100,
      "class": "Bus",
      "name": "SHEVLIN 1 2",
      "init": {
        "Vr": 0.6477029338422253,
        "Vi": -0.8170995864345224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5971917248497,
        "longitude": -95.087590924717
      }
    },
    {
      "number": 49101,
      "class": "Bus",
      "name": "SHEVLIN 2 1",
      "init": {
        "Vr": 0.648357487914156,
        "Vi": -0.8162637601899094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5184429419252,
        "longitude": -95.2333063247491
      }
    },
    {
      "number": 49102,
      "class": "Bus",
      "name": "SOLWAY 1 1",
      "init": {
        "Vr": 0.6411350001887467,
        "Vi": -0.821463732353889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3976031979783,
        "longitude": -95.0939782180403
      }
    },
    {
      "number": 49103,
      "class": "Bus",
      "name": "FOLEY 5 1",
      "init": {
        "Vr": 0.40418215974192373,
        "Vi": -0.9417184296755855
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7315592291541,
        "longitude": -93.921177961909
      }
    },
    {
      "number": 49104,
      "class": "Bus",
      "name": "FOLEY 6 1",
      "init": {
        "Vr": 0.3962088743987897,
        "Vi": -0.9399506361901019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7506320084856,
        "longitude": -93.8078640496477
      }
    },
    {
      "number": 49105,
      "class": "Bus",
      "name": "FOLEY 7 1",
      "init": {
        "Vr": 0.4351701800151749,
        "Vi": -0.9370597109248893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7455815092726,
        "longitude": -93.8944465493686
      }
    },
    {
      "number": 49106,
      "class": "Bus",
      "name": "PRINCETON 22 1",
      "init": {
        "Vr": 0.42047530968774166,
        "Vi": -0.9395557565001573
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5984555455762,
        "longitude": -93.7069837041347
      }
    },
    {
      "number": 49107,
      "class": "Bus",
      "name": "PRINCETON 22 2",
      "init": {
        "Vr": 0.39944504791952123,
        "Vi": -0.9487607268367252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5984555455762,
        "longitude": -93.7069837041347
      }
    },
    {
      "number": 49108,
      "class": "Bus",
      "name": "PRINCETON 22 3",
      "init": {
        "Vr": 0.41916800587426356,
        "Vi": -0.9401279648391604
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5984555455762,
        "longitude": -93.7069837041347
      }
    },
    {
      "number": 49109,
      "class": "Bus",
      "name": "PRINCETON 22 4",
      "init": {
        "Vr": 0.4191680058742636,
        "Vi": -0.9401279648391606
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5984555455762,
        "longitude": -93.7069837041347
      }
    },
    {
      "number": 49110,
      "class": "Bus",
      "name": "PRINCETON 22 5",
      "init": {
        "Vr": 0.42033983409956627,
        "Vi": -0.9395195690984635
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5984555455762,
        "longitude": -93.7069837041347
      }
    },
    {
      "number": 49111,
      "class": "Bus",
      "name": "PRINCETON 23 1",
      "init": {
        "Vr": 0.414117333321181,
        "Vi": -0.9397478925329089
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5316151799655,
        "longitude": -93.4841605678585
      }
    },
    {
      "number": 49112,
      "class": "Bus",
      "name": "PRINCETON 23 2",
      "init": {
        "Vr": 0.4087103559726223,
        "Vi": -0.9392644578757174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5316151799655,
        "longitude": -93.4841605678585
      }
    },
    {
      "number": 49113,
      "class": "Bus",
      "name": "PRINCETON 23 3",
      "init": {
        "Vr": 0.41398952687608087,
        "Vi": -0.939740070715783
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5316151799655,
        "longitude": -93.4841605678585
      }
    },
    {
      "number": 49114,
      "class": "Bus",
      "name": "PRINCETON 24 1",
      "init": {
        "Vr": 0.40852213828719064,
        "Vi": -0.9396096836782086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6220311569876,
        "longitude": -93.5690050799764
      }
    },
    {
      "number": 49115,
      "class": "Bus",
      "name": "PRINCETON 25 1",
      "init": {
        "Vr": 0.4048165178163089,
        "Vi": -0.9375022747721207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5764333883709,
        "longitude": -93.5399777264249
      }
    },
    {
      "number": 49116,
      "class": "Bus",
      "name": "RICE 2 1",
      "init": {
        "Vr": 0.44792358937465415,
        "Vi": -0.9277762098997742
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8176484201938,
        "longitude": -94.2435738229271
      }
    },
    {
      "number": 49117,
      "class": "Bus",
      "name": "RICE 2 2",
      "init": {
        "Vr": 0.4289064224456238,
        "Vi": -0.9340428893392846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8176484201938,
        "longitude": -94.2435738229271
      }
    },
    {
      "number": 49118,
      "class": "Bus",
      "name": "RICE 2 3",
      "init": {
        "Vr": 0.40810881830523815,
        "Vi": -0.94089627170418
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8176484201938,
        "longitude": -94.2435738229271
      }
    },
    {
      "number": 49119,
      "class": "Bus",
      "name": "RICE 2 4",
      "init": {
        "Vr": 0.40810881830523815,
        "Vi": -0.9408962717041799
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8176484201938,
        "longitude": -94.2435738229271
      }
    },
    {
      "number": 49120,
      "class": "Bus",
      "name": "RICE 2 5",
      "init": {
        "Vr": 0.4480856419435101,
        "Vi": -0.9277585483387951
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8176484201938,
        "longitude": -94.2435738229271
      }
    },
    {
      "number": 49121,
      "class": "Bus",
      "name": "RICE 3 1",
      "init": {
        "Vr": 0.4282873858140797,
        "Vi": -0.9353562562630484
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7106038605834,
        "longitude": -94.1738067132361
      }
    },
    {
      "number": 49122,
      "class": "Bus",
      "name": "ROYALTON 2 1",
      "init": {
        "Vr": 0.4228493159502918,
        "Vi": -0.9327792132393598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8458303357855,
        "longitude": -94.1715803731017
      }
    },
    {
      "number": 49123,
      "class": "Bus",
      "name": "ROYALTON 3 1",
      "init": {
        "Vr": 0.45336736510871906,
        "Vi": -0.9192869830798466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9280521830019,
        "longitude": -94.2520174680659
      }
    },
    {
      "number": 49124,
      "class": "Bus",
      "name": "SAINT CLOUD 9 1",
      "init": {
        "Vr": 0.4221263024192621,
        "Vi": -0.9421573881446714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6037667290986,
        "longitude": -94.0652697222704
      }
    },
    {
      "number": 49125,
      "class": "Bus",
      "name": "SAINT CLOUD 10 1",
      "init": {
        "Vr": 0.4149468608275007,
        "Vi": -0.9432388851071584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5144085994895,
        "longitude": -94.0730124901204
      }
    },
    {
      "number": 49126,
      "class": "Bus",
      "name": "SAINT CLOUD 10 2",
      "init": {
        "Vr": 0.4148298121794286,
        "Vi": -0.9432238813362908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5144085994895,
        "longitude": -94.0730124901204
      }
    },
    {
      "number": 49127,
      "class": "Bus",
      "name": "SAINT CLOUD 11 1",
      "init": {
        "Vr": 0.4657132831529734,
        "Vi": -0.9218328319705776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4789142796781,
        "longitude": -94.0688576792672
      }
    },
    {
      "number": 49128,
      "class": "Bus",
      "name": "SAINT CLOUD 11 2",
      "init": {
        "Vr": 0.4305251566681657,
        "Vi": -0.9468589211141871
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4789142796781,
        "longitude": -94.0688576792672
      }
    },
    {
      "number": 49129,
      "class": "Bus",
      "name": "SAINT CLOUD 11 3",
      "init": {
        "Vr": 0.4661723561031503,
        "Vi": -0.9218391688032179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4789142796781,
        "longitude": -94.0688576792672
      }
    },
    {
      "number": 49130,
      "class": "Bus",
      "name": "SAINT CLOUD 12 1",
      "init": {
        "Vr": 0.42035757829193837,
        "Vi": -0.9436610638035293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5069441197985,
        "longitude": -94.0065196353686
      }
    },
    {
      "number": 49131,
      "class": "Bus",
      "name": "SARTELL 1 1",
      "init": {
        "Vr": 0.4354324819475913,
        "Vi": -0.9363383813717121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6217020840993,
        "longitude": -94.2503545234952
      }
    },
    {
      "number": 49132,
      "class": "Bus",
      "name": "SARTELL 1 2",
      "init": {
        "Vr": 0.43530899369266307,
        "Vi": -0.936347841536202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6217020840993,
        "longitude": -94.2503545234952
      }
    },
    {
      "number": 49133,
      "class": "Bus",
      "name": "SARTELL 2 1",
      "init": {
        "Vr": 0.45998607707031913,
        "Vi": -0.9260056079409772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6977142439233,
        "longitude": -94.224096448056
      }
    },
    {
      "number": 49134,
      "class": "Bus",
      "name": "SARTELL 2 2",
      "init": {
        "Vr": 0.45984837305093773,
        "Vi": -0.9260182829354663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6977142439233,
        "longitude": -94.224096448056
      }
    },
    {
      "number": 49135,
      "class": "Bus",
      "name": "SARTELL 3 1",
      "init": {
        "Vr": 0.42817600077758894,
        "Vi": -0.9342567959248683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7332511226798,
        "longitude": -94.197443320172
      }
    },
    {
      "number": 49136,
      "class": "Bus",
      "name": "SARTELL 4 1",
      "init": {
        "Vr": 0.4340026309533362,
        "Vi": -0.9336273445762592
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6594113718372,
        "longitude": -94.2561451950627
      }
    },
    {
      "number": 49137,
      "class": "Bus",
      "name": "SAUK RAPIDS 1 1",
      "init": {
        "Vr": 0.45238849153362526,
        "Vi": -0.9280163316889898
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7305854998827,
        "longitude": -94.1057526031227
      }
    },
    {
      "number": 49138,
      "class": "Bus",
      "name": "SAUK RAPIDS 1 2",
      "init": {
        "Vr": 0.43207518877472795,
        "Vi": -0.9377325129160679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7305854998827,
        "longitude": -94.1057526031227
      }
    },
    {
      "number": 49139,
      "class": "Bus",
      "name": "SAUK RAPIDS 1 3",
      "init": {
        "Vr": 0.4521935112905608,
        "Vi": -0.9280078662269965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7305854998827,
        "longitude": -94.1057526031227
      }
    },
    {
      "number": 49140,
      "class": "Bus",
      "name": "SAUK RAPIDS 2 1",
      "init": {
        "Vr": 0.414681393577514,
        "Vi": -0.9424276943653429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6707040039508,
        "longitude": -94.064647594553
      }
    },
    {
      "number": 49141,
      "class": "Bus",
      "name": "SAUK RAPIDS 3 1",
      "init": {
        "Vr": 0.42479014417769606,
        "Vi": -0.9397239557508806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6206853896322,
        "longitude": -94.0195786036174
      }
    },
    {
      "number": 49142,
      "class": "Bus",
      "name": "SAUK RAPIDS 4 1",
      "init": {
        "Vr": 0.4559387274221726,
        "Vi": -0.9264394266705671
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6446069983785,
        "longitude": -94.0849170488581
      }
    },
    {
      "number": 49143,
      "class": "Bus",
      "name": "SAUK RAPIDS 4 2",
      "init": {
        "Vr": 0.42330482095663685,
        "Vi": -0.9439473507262811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6446069983785,
        "longitude": -94.0849170488581
      }
    },
    {
      "number": 49144,
      "class": "Bus",
      "name": "SAUK RAPIDS 4 3",
      "init": {
        "Vr": 0.4561723371130549,
        "Vi": -0.9265499546017368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6446069983785,
        "longitude": -94.0849170488581
      }
    },
    {
      "number": 49145,
      "class": "Bus",
      "name": "BEARDSLEY 1",
      "init": {
        "Vr": 0.6733511408711863,
        "Vi": -0.800643566556789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5503517504727,
        "longitude": -96.7121637592319
      }
    },
    {
      "number": 49146,
      "class": "Bus",
      "name": "CHOKIO 1",
      "init": {
        "Vr": 0.6240083922399896,
        "Vi": -0.8351481250659465
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4782420824508,
        "longitude": -96.1687538342871
      }
    },
    {
      "number": 49147,
      "class": "Bus",
      "name": "GRACEVILLE 3 1",
      "init": {
        "Vr": 0.6680251063560464,
        "Vi": -0.8017086701040158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5435905666605,
        "longitude": -96.3701563580618
      }
    },
    {
      "number": 49148,
      "class": "Bus",
      "name": "GRACEVILLE 3 2",
      "init": {
        "Vr": 0.6619869697788755,
        "Vi": -0.8095410367732917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5435905666605,
        "longitude": -96.3701563580618
      }
    },
    {
      "number": 49149,
      "class": "Bus",
      "name": "GRACEVILLE 3 3",
      "init": {
        "Vr": 0.6453078462907574,
        "Vi": -0.821830593383347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5435905666605,
        "longitude": -96.3701563580618
      }
    },
    {
      "number": 49150,
      "class": "Bus",
      "name": "GRACEVILLE 3 4",
      "init": {
        "Vr": 0.6615554201428991,
        "Vi": -0.8107601721551196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5435905666605,
        "longitude": -96.3701563580618
      }
    },
    {
      "number": 49151,
      "class": "Bus",
      "name": "GRACEVILLE 3 5",
      "init": {
        "Vr": 0.6680874023248571,
        "Vi": -0.8016529886794864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5435905666605,
        "longitude": -96.3701563580618
      }
    },
    {
      "number": 49152,
      "class": "Bus",
      "name": "BARNUM 1 1",
      "init": {
        "Vr": 0.36418982804156824,
        "Vi": -0.9528831041945068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5936698328175,
        "longitude": -92.6328649079018
      }
    },
    {
      "number": 49153,
      "class": "Bus",
      "name": "BARNUM 1 2",
      "init": {
        "Vr": 0.36415537320713315,
        "Vi": -0.9528769663118415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5936698328175,
        "longitude": -92.6328649079018
      }
    },
    {
      "number": 49154,
      "class": "Bus",
      "name": "BARNUM 2 1",
      "init": {
        "Vr": 0.36443619087757567,
        "Vi": -0.9510609347298049
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.658429310827,
        "longitude": -92.6029582469414
      }
    },
    {
      "number": 49155,
      "class": "Bus",
      "name": "BARNUM 3 1",
      "init": {
        "Vr": 0.3857710348162993,
        "Vi": -0.960162675098705
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4936908484905,
        "longitude": -92.5377918543001
      }
    },
    {
      "number": 49156,
      "class": "Bus",
      "name": "BARNUM 3 2",
      "init": {
        "Vr": 0.3781578952537711,
        "Vi": -0.9592159670196756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4936908484905,
        "longitude": -92.5377918543001
      }
    },
    {
      "number": 49157,
      "class": "Bus",
      "name": "BARNUM 3 3",
      "init": {
        "Vr": 0.38573260931496534,
        "Vi": -0.9601593848047894
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4936908484905,
        "longitude": -92.5377918543001
      }
    },
    {
      "number": 49158,
      "class": "Bus",
      "name": "CARLTON 1 1",
      "init": {
        "Vr": 0.3649568406159498,
        "Vi": -0.9530231897568587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6386060874873,
        "longitude": -92.4594456089781
      }
    },
    {
      "number": 49159,
      "class": "Bus",
      "name": "CLOQUET 1 1",
      "init": {
        "Vr": 0.3803084528401626,
        "Vi": -0.9510656233068404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8219576705281,
        "longitude": -92.5749468808328
      }
    },
    {
      "number": 49160,
      "class": "Bus",
      "name": "CLOQUET 2 1",
      "init": {
        "Vr": 0.4035008870417226,
        "Vi": -0.9372055286121119
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.820710828872,
        "longitude": -92.5069026673164
      }
    },
    {
      "number": 49161,
      "class": "Bus",
      "name": "CLOQUET 2 2",
      "init": {
        "Vr": 0.3868235651696073,
        "Vi": -0.9527388997022769
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.820710828872,
        "longitude": -92.5069026673164
      }
    },
    {
      "number": 49162,
      "class": "Bus",
      "name": "CLOQUET 2 3",
      "init": {
        "Vr": 0.40337022772196923,
        "Vi": -0.9372089306501816
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.820710828872,
        "longitude": -92.5069026673164
      }
    },
    {
      "number": 49163,
      "class": "Bus",
      "name": "CLOQUET 3 1",
      "init": {
        "Vr": 0.38138490133389935,
        "Vi": -0.9515402369513531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8065689914863,
        "longitude": -92.5161465070654
      }
    },
    {
      "number": 49164,
      "class": "Bus",
      "name": "CLOQUET 4 1",
      "init": {
        "Vr": 0.40207797552653507,
        "Vi": -0.9389143417913506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7175857163978,
        "longitude": -92.570381859927
      }
    },
    {
      "number": 49165,
      "class": "Bus",
      "name": "CLOQUET 4 2",
      "init": {
        "Vr": 0.3678162986758175,
        "Vi": -0.9502383873422918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7175857163978,
        "longitude": -92.570381859927
      }
    },
    {
      "number": 49166,
      "class": "Bus",
      "name": "CLOQUET 4 3",
      "init": {
        "Vr": 0.2538003021259844,
        "Vi": -0.9621325476636845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.7175857163978,
        "longitude": -92.570381859927
      }
    },
    {
      "number": 49167,
      "class": "Bus",
      "name": "CLOQUET 4 4",
      "init": {
        "Vr": 0.38063059894779855,
        "Vi": -0.9654778365786205
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7175857163978,
        "longitude": -92.570381859927
      }
    },
    {
      "number": 49168,
      "class": "Bus",
      "name": "CLOQUET 4 5",
      "init": {
        "Vr": 0.40215034019822415,
        "Vi": -0.9388514205629623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7175857163978,
        "longitude": -92.570381859927
      }
    },
    {
      "number": 49169,
      "class": "Bus",
      "name": "CROMWELL 2 1",
      "init": {
        "Vr": 0.4005848961817258,
        "Vi": -0.9502730079972762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6333038480906,
        "longitude": -92.7984660145873
      }
    },
    {
      "number": 49170,
      "class": "Bus",
      "name": "DULUTH 7 1",
      "init": {
        "Vr": 0.3701017533133581,
        "Vi": -0.9597613861272231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6410860234655,
        "longitude": -92.2691552261899
      }
    },
    {
      "number": 49171,
      "class": "Bus",
      "name": "DULUTH 8 1",
      "init": {
        "Vr": 0.3738015701463509,
        "Vi": -0.957744916094712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7391599889163,
        "longitude": -92.2464677562397
      }
    },
    {
      "number": 49172,
      "class": "Bus",
      "name": "DULUTH 8 2",
      "init": {
        "Vr": 0.3737120960769238,
        "Vi": -0.9577390776940605
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7391599889163,
        "longitude": -92.2464677562397
      }
    },
    {
      "number": 49173,
      "class": "Bus",
      "name": "DULUTH 9 1",
      "init": {
        "Vr": 0.37158462849751644,
        "Vi": -0.9564623896036655
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.723572817175,
        "longitude": -92.2915810070812
      }
    },
    {
      "number": 49174,
      "class": "Bus",
      "name": "ESKO 1",
      "init": {
        "Vr": 0.36753083145471427,
        "Vi": -0.9541844842791389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6978022705549,
        "longitude": -92.3614306194766
      }
    },
    {
      "number": 49175,
      "class": "Bus",
      "name": "KETTLE RIVER 1",
      "init": {
        "Vr": 0.3777444810511013,
        "Vi": -0.9544950271280468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5202824347613,
        "longitude": -93.0099142442958
      }
    },
    {
      "number": 49176,
      "class": "Bus",
      "name": "MOOSE LAKE 1 1",
      "init": {
        "Vr": 0.36942731368265463,
        "Vi": -0.9571435142553854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4664078340508,
        "longitude": -92.8074399926173
      }
    },
    {
      "number": 49177,
      "class": "Bus",
      "name": "MOOSE LAKE 2 1",
      "init": {
        "Vr": 0.36746201799335554,
        "Vi": -0.9570045274874853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5068793542095,
        "longitude": -92.754963253423
      }
    },
    {
      "number": 49178,
      "class": "Bus",
      "name": "WRENSHALL 1",
      "init": {
        "Vr": 0.3732284692774049,
        "Vi": -0.9564638289536138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4950642836898,
        "longitude": -92.3851544706482
      }
    },
    {
      "number": 49179,
      "class": "Bus",
      "name": "AKELEY 1",
      "init": {
        "Vr": 0.5982376626337225,
        "Vi": -0.8483780936594469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.987882997699,
        "longitude": -94.6269947494651
      }
    },
    {
      "number": 49180,
      "class": "Bus",
      "name": "BACKUS 1 1",
      "init": {
        "Vr": 0.5730399917804436,
        "Vi": -0.8573555185896905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8103363992269,
        "longitude": -94.6337798944953
      }
    },
    {
      "number": 49181,
      "class": "Bus",
      "name": "BACKUS 2 1",
      "init": {
        "Vr": 0.5720536211410064,
        "Vi": -0.8576876711441852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8661346348687,
        "longitude": -94.5278675644951
      }
    },
    {
      "number": 49182,
      "class": "Bus",
      "name": "BRAINERD 1 1",
      "init": {
        "Vr": 0.4381372701463912,
        "Vi": -0.9394760459580358
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3434662702661,
        "longitude": -94.1194450606315
      }
    },
    {
      "number": 49183,
      "class": "Bus",
      "name": "BRAINERD 1 2",
      "init": {
        "Vr": 0.43791494152611893,
        "Vi": -0.9394620867548776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3434662702661,
        "longitude": -94.1194450606315
      }
    },
    {
      "number": 49184,
      "class": "Bus",
      "name": "BRAINERD 2 1",
      "init": {
        "Vr": 0.43852147370585504,
        "Vi": -0.9312877109037726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3801684995031,
        "longitude": -94.1906967554983
      }
    },
    {
      "number": 49185,
      "class": "Bus",
      "name": "BRAINERD 2 2",
      "init": {
        "Vr": 0.4295461963832567,
        "Vi": -0.9314713535878786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3801684995031,
        "longitude": -94.1906967554983
      }
    },
    {
      "number": 49186,
      "class": "Bus",
      "name": "BRAINERD 2 3",
      "init": {
        "Vr": 0.2777776485766115,
        "Vi": -0.9972939087259958
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3801684995031,
        "longitude": -94.1906967554983
      }
    },
    {
      "number": 49187,
      "class": "Bus",
      "name": "BRAINERD 2 4",
      "init": {
        "Vr": 0.4305915219203543,
        "Vi": -0.9308260446197896
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3801684995031,
        "longitude": -94.1906967554983
      }
    },
    {
      "number": 49188,
      "class": "Bus",
      "name": "BRAINERD 2 5",
      "init": {
        "Vr": 0.43865998188849026,
        "Vi": -0.9316302687209349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3801684995031,
        "longitude": -94.1906967554983
      }
    },
    {
      "number": 49189,
      "class": "Bus",
      "name": "BRAINERD 3 1",
      "init": {
        "Vr": 0.45402730810621234,
        "Vi": -0.944649308475062
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2893505005319,
        "longitude": -94.0898999361039
      }
    },
    {
      "number": 49190,
      "class": "Bus",
      "name": "BRAINERD 3 2",
      "init": {
        "Vr": 0.4409655085133061,
        "Vi": -0.9404394294461278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2893505005319,
        "longitude": -94.0898999361039
      }
    },
    {
      "number": 49191,
      "class": "Bus",
      "name": "BRAINERD 3 3",
      "init": {
        "Vr": 0.4407397483551683,
        "Vi": -0.9349819096181154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2893505005319,
        "longitude": -94.0898999361039
      }
    },
    {
      "number": 49192,
      "class": "Bus",
      "name": "BRAINERD 3 4",
      "init": {
        "Vr": 0.44053975750507357,
        "Vi": -0.9404137077377386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2893505005319,
        "longitude": -94.0898999361039
      }
    },
    {
      "number": 49193,
      "class": "Bus",
      "name": "BRAINERD 3 6",
      "init": {
        "Vr": 0.440445044843066,
        "Vi": -0.9399758464683219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2893505005319,
        "longitude": -94.0898999361039
      }
    },
    {
      "number": 49194,
      "class": "Bus",
      "name": "DEER RIVER 1 1",
      "init": {
        "Vr": 0.5148357854111699,
        "Vi": -0.8963692985322396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3545580352103,
        "longitude": -93.9040577613603
      }
    },
    {
      "number": 49195,
      "class": "Bus",
      "name": "DEER RIVER 2 1",
      "init": {
        "Vr": 0.5453884853654993,
        "Vi": -0.8877619187122814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49196,
      "class": "Bus",
      "name": "DEER RIVER 2 2",
      "init": {
        "Vr": 0.5276451022943108,
        "Vi": -0.8946202901075923
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49197,
      "class": "Bus",
      "name": "DEER RIVER 2 3",
      "init": {
        "Vr": 0.5273636734842448,
        "Vi": -0.8947290709540269
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49198,
      "class": "Bus",
      "name": "DEER RIVER 2 4",
      "init": {
        "Vr": 0.5273636734842448,
        "Vi": -0.8947290709540269
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49199,
      "class": "Bus",
      "name": "DEER RIVER 2 5",
      "init": {
        "Vr": 0.545567287921022,
        "Vi": -0.8877313758476121
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49200,
      "class": "Bus",
      "name": "DEER RIVER 2 7",
      "init": {
        "Vr": 0.5453884853654993,
        "Vi": -0.8877619187122814
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4999495910766,
        "longitude": -93.8799603525367
      }
    },
    {
      "number": 49201,
      "class": "Bus",
      "name": "DEER RIVER 3 1",
      "init": {
        "Vr": 0.5218051099806151,
        "Vi": -0.8957334080212563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4481601784149,
        "longitude": -93.9865832137391
      }
    },
    {
      "number": 49202,
      "class": "Bus",
      "name": "HACKENSACK 5 1",
      "init": {
        "Vr": 0.5763060702353517,
        "Vi": -0.8592375831959801
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0070380232419,
        "longitude": -94.4301518798632
      }
    },
    {
      "number": 49203,
      "class": "Bus",
      "name": "HACKENSACK 6 1",
      "init": {
        "Vr": 0.5746568677262385,
        "Vi": -0.8588796330933676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9534721124932,
        "longitude": -94.3323499407604
      }
    },
    {
      "number": 49204,
      "class": "Bus",
      "name": "LAPORTE 1 1",
      "init": {
        "Vr": 0.6394049054619348,
        "Vi": -0.8162123927715457
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2763987088992,
        "longitude": -94.8877951954625
      }
    },
    {
      "number": 49205,
      "class": "Bus",
      "name": "LAPORTE 1 2",
      "init": {
        "Vr": 0.6367888914157167,
        "Vi": -0.8251805823773646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2763987088992,
        "longitude": -94.8877951954625
      }
    },
    {
      "number": 49206,
      "class": "Bus",
      "name": "LAPORTE 1 3",
      "init": {
        "Vr": 0.6393390282678384,
        "Vi": -0.8162318637062532
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2763987088992,
        "longitude": -94.8877951954625
      }
    },
    {
      "number": 49207,
      "class": "Bus",
      "name": "LAPORTE 2 1",
      "init": {
        "Vr": 0.6254422835340252,
        "Vi": -0.8291495337665717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.189993240078,
        "longitude": -94.9059331855296
      }
    },
    {
      "number": 49208,
      "class": "Bus",
      "name": "LONGVILLE 1 1",
      "init": {
        "Vr": 0.5602552244043759,
        "Vi": -0.8684029543551713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0984854366553,
        "longitude": -94.2619848720804
      }
    },
    {
      "number": 49209,
      "class": "Bus",
      "name": "MOTLEY 1 1",
      "init": {
        "Vr": 0.49730310457728893,
        "Vi": -0.8948158395860994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4920753984684,
        "longitude": -94.7137853073126
      }
    },
    {
      "number": 49210,
      "class": "Bus",
      "name": "MOTLEY 2 1",
      "init": {
        "Vr": 0.5814872956079823,
        "Vi": -0.8523111994737064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3936095806357,
        "longitude": -94.6439737584478
      }
    },
    {
      "number": 49211,
      "class": "Bus",
      "name": "MOTLEY 2 2",
      "init": {
        "Vr": 0.5645763412680239,
        "Vi": -0.866182242757068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3936095806357,
        "longitude": -94.6439737584478
      }
    },
    {
      "number": 49212,
      "class": "Bus",
      "name": "MOTLEY 2 3",
      "init": {
        "Vr": 0.5813992974289331,
        "Vi": -0.8523342254699391
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3936095806357,
        "longitude": -94.6439737584478
      }
    },
    {
      "number": 49213,
      "class": "Bus",
      "name": "NISSWA 1 1",
      "init": {
        "Vr": 0.4569836493218752,
        "Vi": -0.9225345662647759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5083644256797,
        "longitude": -94.3187062572498
      }
    },
    {
      "number": 49214,
      "class": "Bus",
      "name": "NISSWA 2 1",
      "init": {
        "Vr": 0.4778165206751301,
        "Vi": -0.9119674208198946
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5987125931151,
        "longitude": -94.2881357513303
      }
    },
    {
      "number": 49215,
      "class": "Bus",
      "name": "NISSWA 2 2",
      "init": {
        "Vr": 0.47786395370143103,
        "Vi": -0.9119563702156964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5987125931151,
        "longitude": -94.2881357513303
      }
    },
    {
      "number": 49216,
      "class": "Bus",
      "name": "NISSWA 3 1",
      "init": {
        "Vr": 0.46552888924281827,
        "Vi": -0.9180475318053213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5551219359707,
        "longitude": -94.2457216230427
      }
    },
    {
      "number": 49217,
      "class": "Bus",
      "name": "PEQUOT LAKES 1 1",
      "init": {
        "Vr": 0.4398390624052001,
        "Vi": -0.9277265221623867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4569033341529,
        "longitude": -94.3320039001233
      }
    },
    {
      "number": 49218,
      "class": "Bus",
      "name": "PEQUOT LAKES 1 2",
      "init": {
        "Vr": 0.45245702775622565,
        "Vi": -0.9250104009949164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4569033341529,
        "longitude": -94.3320039001233
      }
    },
    {
      "number": 49219,
      "class": "Bus",
      "name": "PEQUOT LAKES 1 3",
      "init": {
        "Vr": 0.43977006410726077,
        "Vi": -0.9277250807171764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4569033341529,
        "longitude": -94.3320039001233
      }
    },
    {
      "number": 49220,
      "class": "Bus",
      "name": "PEQUOT LAKES 2 1",
      "init": {
        "Vr": 0.512283487476707,
        "Vi": -0.8851233929331329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6127540231743,
        "longitude": -94.4578369830334
      }
    },
    {
      "number": 49221,
      "class": "Bus",
      "name": "PEQUOT LAKES 3 1",
      "init": {
        "Vr": 0.5233521920739563,
        "Vi": -0.8868884897429132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6924936250378,
        "longitude": -94.3602300701546
      }
    },
    {
      "number": 49222,
      "class": "Bus",
      "name": "PEQUOT LAKES 3 2",
      "init": {
        "Vr": 0.5006715070066212,
        "Vi": -0.907240974931607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6924936250378,
        "longitude": -94.3602300701546
      }
    },
    {
      "number": 49223,
      "class": "Bus",
      "name": "PEQUOT LAKES 3 3",
      "init": {
        "Vr": 0.5232436554910453,
        "Vi": -0.8869148835344793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6924936250378,
        "longitude": -94.3602300701546
      }
    },
    {
      "number": 49224,
      "class": "Bus",
      "name": "PILLAGER 1 1",
      "init": {
        "Vr": 0.45036465257271696,
        "Vi": -0.9210588302224244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2692998691558,
        "longitude": -94.5433392669852
      }
    },
    {
      "number": 49225,
      "class": "Bus",
      "name": "PILLAGER 2 1",
      "init": {
        "Vr": 0.4438227055525955,
        "Vi": -0.9257727909457631
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3705942701691,
        "longitude": -94.4313420453189
      }
    },
    {
      "number": 49226,
      "class": "Bus",
      "name": "PINE RIVER 1 1",
      "init": {
        "Vr": 0.5477626527115156,
        "Vi": -0.8722432907936633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8142822389987,
        "longitude": -94.4523642115464
      }
    },
    {
      "number": 49227,
      "class": "Bus",
      "name": "PINE RIVER 2 1",
      "init": {
        "Vr": 0.49739191734228866,
        "Vi": -0.906304355658921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7362188792346,
        "longitude": -94.2906220401597
      }
    },
    {
      "number": 49228,
      "class": "Bus",
      "name": "REMER 1 1",
      "init": {
        "Vr": 0.553822124217331,
        "Vi": -0.8794564082061226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784382235137,
        "longitude": -93.9763697507329
      }
    },
    {
      "number": 49229,
      "class": "Bus",
      "name": "REMER 1 2",
      "init": {
        "Vr": 0.5361617667853482,
        "Vi": -0.8883636245001229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784382235137,
        "longitude": -93.9763697507329
      }
    },
    {
      "number": 49230,
      "class": "Bus",
      "name": "REMER 1 3",
      "init": {
        "Vr": 0.5538012866589331,
        "Vi": -0.8794615605390702
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784382235137,
        "longitude": -93.9763697507329
      }
    },
    {
      "number": 49231,
      "class": "Bus",
      "name": "REMER 2 1",
      "init": {
        "Vr": 0.5469729256065514,
        "Vi": -0.878382515070496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49232,
      "class": "Bus",
      "name": "REMER 2 2",
      "init": {
        "Vr": 0.5440523820279736,
        "Vi": -0.8782124712273195
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49233,
      "class": "Bus",
      "name": "REMER 2 3",
      "init": {
        "Vr": 0.5469230128817393,
        "Vi": -0.8783796089882224
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49234,
      "class": "Bus",
      "name": "REMER 2 4",
      "init": {
        "Vr": 0.5469230128817393,
        "Vi": -0.8783796089882224
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49235,
      "class": "Bus",
      "name": "REMER 2 5",
      "init": {
        "Vr": 0.5469976553692125,
        "Vi": -0.8783873774246733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49236,
      "class": "Bus",
      "name": "REMER 2 7",
      "init": {
        "Vr": 0.5469729256065514,
        "Vi": -0.878382515070496
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1608485485886,
        "longitude": -94.0409203324226
      }
    },
    {
      "number": 49237,
      "class": "Bus",
      "name": "SEBEKA 1 1",
      "init": {
        "Vr": 0.5232798883536715,
        "Vi": -0.8803659718100529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5598878426375,
        "longitude": -94.9772283909036
      }
    },
    {
      "number": 49238,
      "class": "Bus",
      "name": "SEBEKA 2 1",
      "init": {
        "Vr": 0.5964278819144759,
        "Vi": -0.8416357981853482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6307947941253,
        "longitude": -94.961755594716
      }
    },
    {
      "number": 49239,
      "class": "Bus",
      "name": "STAPLES 1 1",
      "init": {
        "Vr": 0.5853118996469271,
        "Vi": -0.8497551360072542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5120323138406,
        "longitude": -94.8244361525764
      }
    },
    {
      "number": 49240,
      "class": "Bus",
      "name": "STAPLES 1 2",
      "init": {
        "Vr": 0.5593427818465581,
        "Vi": -0.8690226497662551
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5120323138406,
        "longitude": -94.8244361525764
      }
    },
    {
      "number": 49241,
      "class": "Bus",
      "name": "STAPLES 1 3",
      "init": {
        "Vr": 0.5852642259567611,
        "Vi": -0.849771080492566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5120323138406,
        "longitude": -94.8244361525764
      }
    },
    {
      "number": 49242,
      "class": "Bus",
      "name": "STAPLES 2 1",
      "init": {
        "Vr": 0.503776005734007,
        "Vi": -0.8885819531422144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4168937575556,
        "longitude": -94.7792604912844
      }
    },
    {
      "number": 49243,
      "class": "Bus",
      "name": "STAPLES 2 2",
      "init": {
        "Vr": 0.5037188844306739,
        "Vi": -0.8885739388700057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4168937575556,
        "longitude": -94.7792604912844
      }
    },
    {
      "number": 49244,
      "class": "Bus",
      "name": "VERNDALE 1",
      "init": {
        "Vr": 0.5360826338604763,
        "Vi": -0.8761440420395822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4491229084763,
        "longitude": -94.9399206820486
      }
    },
    {
      "number": 49245,
      "class": "Bus",
      "name": "VERNDALE 2",
      "init": {
        "Vr": 0.5360224009540875,
        "Vi": -0.8761506456840867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4491229084763,
        "longitude": -94.9399206820486
      }
    },
    {
      "number": 49246,
      "class": "Bus",
      "name": "WALKER 4 1",
      "init": {
        "Vr": 0.6397409247318717,
        "Vi": -0.8195515172732768
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1214077728173,
        "longitude": -94.4844963541857
      }
    },
    {
      "number": 49247,
      "class": "Bus",
      "name": "WALKER 4 2",
      "init": {
        "Vr": 0.6056934095396147,
        "Vi": -0.8463339731949545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1214077728173,
        "longitude": -94.4844963541857
      }
    },
    {
      "number": 49248,
      "class": "Bus",
      "name": "WALKER 4 3",
      "init": {
        "Vr": 0.6401128228268897,
        "Vi": -0.8193663594246535
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1214077728173,
        "longitude": -94.4844963541857
      }
    },
    {
      "number": 49249,
      "class": "Bus",
      "name": "BRAHAM 1 1",
      "init": {
        "Vr": 0.36627637255295165,
        "Vi": -0.9707704774207773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8198355060096,
        "longitude": -93.1198655599121
      }
    },
    {
      "number": 49250,
      "class": "Bus",
      "name": "BRAHAM 1 2",
      "init": {
        "Vr": 0.36623493443108784,
        "Vi": -0.9707750891835096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8198355060096,
        "longitude": -93.1198655599121
      }
    },
    {
      "number": 49251,
      "class": "Bus",
      "name": "BRAHAM 2 1",
      "init": {
        "Vr": 0.40796928992825193,
        "Vi": -0.9551986044247586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6993750501973,
        "longitude": -93.1840257548148
      }
    },
    {
      "number": 49252,
      "class": "Bus",
      "name": "BRAHAM 2 2",
      "init": {
        "Vr": 0.4014998948857321,
        "Vi": -0.9596091681268172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6993750501973,
        "longitude": -93.1840257548148
      }
    },
    {
      "number": 49253,
      "class": "Bus",
      "name": "BRAHAM 2 3",
      "init": {
        "Vr": 0.4078500642739177,
        "Vi": -0.9551615125968926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6993750501973,
        "longitude": -93.1840257548148
      }
    },
    {
      "number": 49254,
      "class": "Bus",
      "name": "CAMBRIDGE 22 1",
      "init": {
        "Vr": 0.3857176706827895,
        "Vi": -0.9648811581436506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5389872294981,
        "longitude": -93.2539387006535
      }
    },
    {
      "number": 49255,
      "class": "Bus",
      "name": "CAMBRIDGE 22 2",
      "init": {
        "Vr": 0.3855866059486012,
        "Vi": -0.9648825300359732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5389872294981,
        "longitude": -93.2539387006535
      }
    },
    {
      "number": 49256,
      "class": "Bus",
      "name": "CAMBRIDGE 23 1",
      "init": {
        "Vr": 0.402788828710037,
        "Vi": -0.9553299263830008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5538267679443,
        "longitude": -93.2766639398579
      }
    },
    {
      "number": 49257,
      "class": "Bus",
      "name": "CAMBRIDGE 23 2",
      "init": {
        "Vr": 0.3842266943812358,
        "Vi": -0.9661010080957821
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5538267679443,
        "longitude": -93.2766639398579
      }
    },
    {
      "number": 49258,
      "class": "Bus",
      "name": "CAMBRIDGE 23 3",
      "init": {
        "Vr": 0.4030834544221858,
        "Vi": -0.9552291730293506
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5538267679443,
        "longitude": -93.2766639398579
      }
    },
    {
      "number": 49259,
      "class": "Bus",
      "name": "HARRIS 1 1",
      "init": {
        "Vr": 0.3692898939689841,
        "Vi": -0.9709055808970818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5428639396584,
        "longitude": -92.8766327052602
      }
    },
    {
      "number": 49260,
      "class": "Bus",
      "name": "HARRIS 2 1",
      "init": {
        "Vr": 0.38420118049135976,
        "Vi": -0.9604917139934672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6049693640081,
        "longitude": -93.0418253712551
      }
    },
    {
      "number": 49261,
      "class": "Bus",
      "name": "HARRIS 3 1",
      "init": {
        "Vr": 0.38513484190075803,
        "Vi": -0.9667384188116097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7066299242408,
        "longitude": -93.0490723784581
      }
    },
    {
      "number": 49262,
      "class": "Bus",
      "name": "NORTH BRANCH 4 1",
      "init": {
        "Vr": 0.3688739484211871,
        "Vi": -0.9599987072728188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5174615147773,
        "longitude": -92.9973255535655
      }
    },
    {
      "number": 49263,
      "class": "Bus",
      "name": "NORTH BRANCH 4 2",
      "init": {
        "Vr": 0.36873794251156605,
        "Vi": -0.9599690709062075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5174615147773,
        "longitude": -92.9973255535655
      }
    },
    {
      "number": 49264,
      "class": "Bus",
      "name": "NORTH BRANCH 5 1",
      "init": {
        "Vr": 0.36613709258809796,
        "Vi": -0.9619479717693169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4827846089137,
        "longitude": -92.940142055544
      }
    },
    {
      "number": 49265,
      "class": "Bus",
      "name": "NORTH BRANCH 6 1",
      "init": {
        "Vr": 0.3903921499390918,
        "Vi": -0.9607057524374524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49266,
      "class": "Bus",
      "name": "NORTH BRANCH 6 2",
      "init": {
        "Vr": 0.3745574336624458,
        "Vi": -0.9684854207190788
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49267,
      "class": "Bus",
      "name": "NORTH BRANCH 6 3",
      "init": {
        "Vr": 0.3503213613446027,
        "Vi": -0.9803927135881415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49268,
      "class": "Bus",
      "name": "NORTH BRANCH 6 4",
      "init": {
        "Vr": 0.3503213613446026,
        "Vi": -0.9803927135881415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49269,
      "class": "Bus",
      "name": "NORTH BRANCH 6 5",
      "init": {
        "Vr": 0.3902589460360895,
        "Vi": -0.9607131754437793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49270,
      "class": "Bus",
      "name": "NORTH BRANCH 6 7",
      "init": {
        "Vr": 0.39067031447604683,
        "Vi": -0.9606741673050521
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5101270119918,
        "longitude": -92.9578633518666
      }
    },
    {
      "number": 49271,
      "class": "Bus",
      "name": "RUSH CITY 1 1",
      "init": {
        "Vr": 0.4036688190961437,
        "Vi": -0.9572975860757909
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6944946138542,
        "longitude": -92.9745652464589
      }
    },
    {
      "number": 49272,
      "class": "Bus",
      "name": "RUSH CITY 1 2",
      "init": {
        "Vr": 0.38672302876694975,
        "Vi": -0.9674449659823711
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6944946138542,
        "longitude": -92.9745652464589
      }
    },
    {
      "number": 49273,
      "class": "Bus",
      "name": "RUSH CITY 1 3",
      "init": {
        "Vr": 0.403610831696635,
        "Vi": -0.9572837282579817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6944946138542,
        "longitude": -92.9745652464589
      }
    },
    {
      "number": 49274,
      "class": "Bus",
      "name": "RUSH CITY 2 1",
      "init": {
        "Vr": 0.37805303032313164,
        "Vi": -0.9698655187713671
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7229233043605,
        "longitude": -92.9244936925042
      }
    },
    {
      "number": 49275,
      "class": "Bus",
      "name": "RUSH CITY 3 1",
      "init": {
        "Vr": 0.37670860100079023,
        "Vi": -0.9676649914731771
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7696373883245,
        "longitude": -92.9747126262251
      }
    },
    {
      "number": 49276,
      "class": "Bus",
      "name": "RUSH CITY 3 2",
      "init": {
        "Vr": 0.3766550588100577,
        "Vi": -0.9676668678927568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7696373883245,
        "longitude": -92.9747126262251
      }
    },
    {
      "number": 49277,
      "class": "Bus",
      "name": "STANCHFIELD 1",
      "init": {
        "Vr": 0.3987947538321528,
        "Vi": -0.9609250714898914
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6674299877177,
        "longitude": -93.2472899241651
      }
    },
    {
      "number": 49278,
      "class": "Bus",
      "name": "BARNESVILLE 6 1",
      "init": {
        "Vr": 0.705016707333859,
        "Vi": -0.7640168101866899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6426259335063,
        "longitude": -96.4027658095165
      }
    },
    {
      "number": 49279,
      "class": "Bus",
      "name": "BARNESVILLE 7 1",
      "init": {
        "Vr": 0.7234898562810732,
        "Vi": -0.7494588368712191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7608573513222,
        "longitude": -96.4395257194235
      }
    },
    {
      "number": 49280,
      "class": "Bus",
      "name": "BARNESVILLE 8 1",
      "init": {
        "Vr": 0.7345531655579289,
        "Vi": -0.7362177505353085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6389705306276,
        "longitude": -96.4979793042867
      }
    },
    {
      "number": 49281,
      "class": "Bus",
      "name": "BARNESVILLE 8 2",
      "init": {
        "Vr": 0.7219233236214071,
        "Vi": -0.7517868548568966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6389705306276,
        "longitude": -96.4979793042867
      }
    },
    {
      "number": 49282,
      "class": "Bus",
      "name": "BARNESVILLE 8 3",
      "init": {
        "Vr": 0.7075298039090325,
        "Vi": -0.7695300865936103
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6389705306276,
        "longitude": -96.4979793042867
      }
    },
    {
      "number": 49283,
      "class": "Bus",
      "name": "BARNESVILLE 8 4",
      "init": {
        "Vr": 0.7075298039090326,
        "Vi": -0.7695300865936104
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6389705306276,
        "longitude": -96.4979793042867
      }
    },
    {
      "number": 49284,
      "class": "Bus",
      "name": "BARNESVILLE 8 5",
      "init": {
        "Vr": 0.7345096837247305,
        "Vi": -0.7362379124230229
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6389705306276,
        "longitude": -96.4979793042867
      }
    },
    {
      "number": 49285,
      "class": "Bus",
      "name": "DILWORTH 1",
      "init": {
        "Vr": 0.737298020833319,
        "Vi": -0.7334911088082322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.852357228023,
        "longitude": -96.740302586183
      }
    },
    {
      "number": 49286,
      "class": "Bus",
      "name": "GLYNDON 1 1",
      "init": {
        "Vr": 0.7256385289404069,
        "Vi": -0.7478779190658397
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.831914652988,
        "longitude": -96.4701830295153
      }
    },
    {
      "number": 49287,
      "class": "Bus",
      "name": "GLYNDON 1 2",
      "init": {
        "Vr": 0.7256150766708117,
        "Vi": -0.7478847355247825
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.831914652988,
        "longitude": -96.4701830295153
      }
    },
    {
      "number": 49288,
      "class": "Bus",
      "name": "GLYNDON 2 1",
      "init": {
        "Vr": 0.7318357140230645,
        "Vi": -0.7432163338627331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9364831136223,
        "longitude": -96.5835038459869
      }
    },
    {
      "number": 49289,
      "class": "Bus",
      "name": "GLYNDON 2 2",
      "init": {
        "Vr": 0.7318029564783802,
        "Vi": -0.7432181598365827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9364831136223,
        "longitude": -96.5835038459869
      }
    },
    {
      "number": 49290,
      "class": "Bus",
      "name": "GLYNDON 3 1",
      "init": {
        "Vr": 0.7373418291395734,
        "Vi": -0.7390918992416858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8646535636116,
        "longitude": -96.6420266947453
      }
    },
    {
      "number": 49291,
      "class": "Bus",
      "name": "GLYNDON 3 2",
      "init": {
        "Vr": 0.7372915469822784,
        "Vi": -0.739107870469644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8646535636116,
        "longitude": -96.6420266947453
      }
    },
    {
      "number": 49292,
      "class": "Bus",
      "name": "HAWLEY 5 1",
      "init": {
        "Vr": 0.7155470584734714,
        "Vi": -0.7597322142489521
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9209532835027,
        "longitude": -96.2675065717431
      }
    },
    {
      "number": 49293,
      "class": "Bus",
      "name": "HAWLEY 6 1",
      "init": {
        "Vr": 0.7152452821746611,
        "Vi": -0.7575757982181845
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8603867757582,
        "longitude": -96.2374515031667
      }
    },
    {
      "number": 49294,
      "class": "Bus",
      "name": "HAWLEY 6 2",
      "init": {
        "Vr": 0.7088826701582791,
        "Vi": -0.7650440131285763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8603867757582,
        "longitude": -96.2374515031667
      }
    },
    {
      "number": 49295,
      "class": "Bus",
      "name": "HAWLEY 6 3",
      "init": {
        "Vr": 0.7151740626347939,
        "Vi": -0.75758833422434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8603867757582,
        "longitude": -96.2374515031667
      }
    },
    {
      "number": 49296,
      "class": "Bus",
      "name": "HAWLEY 7 1",
      "init": {
        "Vr": 0.7367838823543323,
        "Vi": -0.7372096746553174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9306175937003,
        "longitude": -96.4036021654598
      }
    },
    {
      "number": 49297,
      "class": "Bus",
      "name": "HAWLEY 7 2",
      "init": {
        "Vr": 0.7215199985705865,
        "Vi": -0.7564369905449883
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9306175937003,
        "longitude": -96.4036021654598
      }
    },
    {
      "number": 49298,
      "class": "Bus",
      "name": "HAWLEY 7 3",
      "init": {
        "Vr": 0.7091577266947208,
        "Vi": -0.7720092600163871
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9306175937003,
        "longitude": -96.4036021654598
      }
    },
    {
      "number": 49299,
      "class": "Bus",
      "name": "HAWLEY 7 4",
      "init": {
        "Vr": 0.7091577266947207,
        "Vi": -0.7720092600163871
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9306175937003,
        "longitude": -96.4036021654598
      }
    },
    {
      "number": 49300,
      "class": "Bus",
      "name": "HAWLEY 7 5",
      "init": {
        "Vr": 0.7367338135766763,
        "Vi": -0.7372270166245284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9306175937003,
        "longitude": -96.4036021654598
      }
    },
    {
      "number": 49301,
      "class": "Bus",
      "name": "MOORHEAD 1 1",
      "init": {
        "Vr": 0.7418522534942217,
        "Vi": -0.7222315100067049
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8090210100952,
        "longitude": -96.7310268526363
      }
    },
    {
      "number": 49302,
      "class": "Bus",
      "name": "MOORHEAD 2 1",
      "init": {
        "Vr": 0.7897515818738846,
        "Vi": -0.6891392602159555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8928327568241,
        "longitude": -96.6924987256061
      }
    },
    {
      "number": 49303,
      "class": "Bus",
      "name": "MOORHEAD 2 2",
      "init": {
        "Vr": 0.7612458978868598,
        "Vi": -0.7137065494431137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8928327568241,
        "longitude": -96.6924987256061
      }
    },
    {
      "number": 49304,
      "class": "Bus",
      "name": "MOORHEAD 2 3",
      "init": {
        "Vr": 0.7417621856066505,
        "Vi": -0.7367848080110672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8928327568241,
        "longitude": -96.6924987256061
      }
    },
    {
      "number": 49305,
      "class": "Bus",
      "name": "MOORHEAD 2 4",
      "init": {
        "Vr": 0.789421455189088,
        "Vi": -0.6893487322448241
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8928327568241,
        "longitude": -96.6924987256061
      }
    },
    {
      "number": 49306,
      "class": "Bus",
      "name": "MOORHEAD 2 6",
      "init": {
        "Vr": 0.7584343353977933,
        "Vi": -0.7154237365329287
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8928327568241,
        "longitude": -96.6924987256061
      }
    },
    {
      "number": 49307,
      "class": "Bus",
      "name": "MOORHEAD 3 1",
      "init": {
        "Vr": 0.7491601850002239,
        "Vi": -0.7196194020767355
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9030937520971,
        "longitude": -96.8204828050385
      }
    },
    {
      "number": 49308,
      "class": "Bus",
      "name": "MOORHEAD 3 2",
      "init": {
        "Vr": 0.7358259798443622,
        "Vi": -0.7325109047331024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9030937520971,
        "longitude": -96.8204828050385
      }
    },
    {
      "number": 49309,
      "class": "Bus",
      "name": "MOORHEAD 3 3",
      "init": {
        "Vr": 0.7488437053331825,
        "Vi": -0.7197061571768405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9030937520971,
        "longitude": -96.8204828050385
      }
    },
    {
      "number": 49310,
      "class": "Bus",
      "name": "MOORHEAD 4 1",
      "init": {
        "Vr": 0.7406885367141617,
        "Vi": -0.7239514054995252
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8117043745949,
        "longitude": -96.8093668557663
      }
    },
    {
      "number": 49311,
      "class": "Bus",
      "name": "MOORHEAD 4 2",
      "init": {
        "Vr": 0.7322599699972628,
        "Vi": -0.737360570211114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8117043745949,
        "longitude": -96.8093668557663
      }
    },
    {
      "number": 49312,
      "class": "Bus",
      "name": "MOORHEAD 4 3",
      "init": {
        "Vr": 0.740401545039569,
        "Vi": -0.7240218764919915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8117043745949,
        "longitude": -96.8093668557663
      }
    },
    {
      "number": 49313,
      "class": "Bus",
      "name": "SABIN 1",
      "init": {
        "Vr": 0.7278391892761351,
        "Vi": -0.7427905797398778
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7026715612958,
        "longitude": -96.673272966575
      }
    },
    {
      "number": 49314,
      "class": "Bus",
      "name": "BAGLEY 1 1",
      "init": {
        "Vr": 0.6647968892565255,
        "Vi": -0.8019878591954993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4152524796146,
        "longitude": -95.4558858087874
      }
    },
    {
      "number": 49315,
      "class": "Bus",
      "name": "BAGLEY 1 2",
      "init": {
        "Vr": 0.6508338510119576,
        "Vi": -0.8165079838454822
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4152524796146,
        "longitude": -95.4558858087874
      }
    },
    {
      "number": 49316,
      "class": "Bus",
      "name": "BAGLEY 1 3",
      "init": {
        "Vr": 0.6647420000589713,
        "Vi": -0.8019943536176625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4152524796146,
        "longitude": -95.4558858087874
      }
    },
    {
      "number": 49317,
      "class": "Bus",
      "name": "BAGLEY 2 1",
      "init": {
        "Vr": 0.6493233242305424,
        "Vi": -0.816838039912812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5076647106333,
        "longitude": -95.4120307365781
      }
    },
    {
      "number": 49318,
      "class": "Bus",
      "name": "BAGLEY 2 2",
      "init": {
        "Vr": 0.6492802798747361,
        "Vi": -0.816848016087297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5076647106333,
        "longitude": -95.4120307365781
      }
    },
    {
      "number": 49319,
      "class": "Bus",
      "name": "BAGLEY 3 1",
      "init": {
        "Vr": 0.6467748149118752,
        "Vi": -0.8188205225847366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3542287741651,
        "longitude": -95.3418306133952
      }
    },
    {
      "number": 49320,
      "class": "Bus",
      "name": "CLEARBROOK 1",
      "init": {
        "Vr": 0.6597145059664284,
        "Vi": -0.8100259551412765
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6919592266023,
        "longitude": -95.3563575196161
      }
    },
    {
      "number": 49321,
      "class": "Bus",
      "name": "GONVICK 1",
      "init": {
        "Vr": 0.6726572645509679,
        "Vi": -0.7922211490471635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.830742140557,
        "longitude": -95.5759334202369
      }
    },
    {
      "number": 49322,
      "class": "Bus",
      "name": "MAHNOMEN 1 1",
      "init": {
        "Vr": 0.6803029385390376,
        "Vi": -0.7892082793530546
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3716466941553,
        "longitude": -95.7696282382826
      }
    },
    {
      "number": 49323,
      "class": "Bus",
      "name": "MAHNOMEN 1 2",
      "init": {
        "Vr": 0.6802690633708209,
        "Vi": -0.7892154008837913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3716466941553,
        "longitude": -95.7696282382826
      }
    },
    {
      "number": 49324,
      "class": "Bus",
      "name": "MAHNOMEN 2 1",
      "init": {
        "Vr": 0.7034337455508523,
        "Vi": -0.7730988765908782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2915302952599,
        "longitude": -95.8474126031995
      }
    },
    {
      "number": 49325,
      "class": "Bus",
      "name": "MAHNOMEN 2 2",
      "init": {
        "Vr": 0.6875940863990094,
        "Vi": -0.7852488798232414
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2915302952599,
        "longitude": -95.8474126031995
      }
    },
    {
      "number": 49326,
      "class": "Bus",
      "name": "MAHNOMEN 2 3",
      "init": {
        "Vr": 0.6927061078212752,
        "Vi": -0.7813276412971174
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2915302952599,
        "longitude": -95.8474126031995
      }
    },
    {
      "number": 49327,
      "class": "Bus",
      "name": "MAHNOMEN 2 4",
      "init": {
        "Vr": 0.6927061078212753,
        "Vi": -0.7813276412971172
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2915302952599,
        "longitude": -95.8474126031995
      }
    },
    {
      "number": 49328,
      "class": "Bus",
      "name": "MAHNOMEN 2 5",
      "init": {
        "Vr": 0.7035569358865447,
        "Vi": -0.7730432111463823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2915302952599,
        "longitude": -95.8474126031995
      }
    },
    {
      "number": 49329,
      "class": "Bus",
      "name": "GRAND MARAIS 2 1",
      "init": {
        "Vr": 0.4967051756757406,
        "Vi": -0.9098011680253637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8577663093319,
        "longitude": -90.545149794956
      }
    },
    {
      "number": 49330,
      "class": "Bus",
      "name": "GRAND MARAIS 2 2",
      "init": {
        "Vr": 0.49277512314458455,
        "Vi": -0.9019565299359216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8577663093319,
        "longitude": -90.545149794956
      }
    },
    {
      "number": 49331,
      "class": "Bus",
      "name": "GRAND MARAIS 2 3",
      "init": {
        "Vr": 0.4966249370300363,
        "Vi": -0.9098159545810212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8577663093319,
        "longitude": -90.545149794956
      }
    },
    {
      "number": 49332,
      "class": "Bus",
      "name": "GRAND MARAIS 3 1",
      "init": {
        "Vr": 0.4928959856868991,
        "Vi": -0.8987815879980667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9734025406534,
        "longitude": -90.452318024749
      }
    },
    {
      "number": 49333,
      "class": "Bus",
      "name": "GRAND PORTAGE 1",
      "init": {
        "Vr": 0.4975301206558657,
        "Vi": -0.9046151531377568
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0132714638626,
        "longitude": -89.720298264443
      }
    },
    {
      "number": 49334,
      "class": "Bus",
      "name": "GRAND PORTAGE 2",
      "init": {
        "Vr": 0.49606893102795657,
        "Vi": -0.9027054419834115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0132714638626,
        "longitude": -89.720298264443
      }
    },
    {
      "number": 49335,
      "class": "Bus",
      "name": "GRAND PORTAGE 3",
      "init": {
        "Vr": 0.49753893834017154,
        "Vi": -0.9046316050278751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0132714638626,
        "longitude": -89.720298264443
      }
    },
    {
      "number": 49336,
      "class": "Bus",
      "name": "SCHROEDER 1 1",
      "init": {
        "Vr": 0.5054511415863585,
        "Vi": -0.8885871094935095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5646954614584,
        "longitude": -90.9309055826242
      }
    },
    {
      "number": 49337,
      "class": "Bus",
      "name": "BAXTER 4 1",
      "init": {
        "Vr": 0.447068551151313,
        "Vi": -0.9248593101904217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4413105300007,
        "longitude": -94.2683867807271
      }
    },
    {
      "number": 49338,
      "class": "Bus",
      "name": "BAXTER 4 2",
      "init": {
        "Vr": 0.44714500142936636,
        "Vi": -0.9248547038383155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4413105300007,
        "longitude": -94.2683867807271
      }
    },
    {
      "number": 49339,
      "class": "Bus",
      "name": "BAXTER 5 1",
      "init": {
        "Vr": 0.4376843676169813,
        "Vi": -0.9287069664621669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3108584772208,
        "longitude": -94.211959895916
      }
    },
    {
      "number": 49340,
      "class": "Bus",
      "name": "BAXTER 5 2",
      "init": {
        "Vr": 0.43775707054871454,
        "Vi": -0.9286936043821915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3108584772208,
        "longitude": -94.211959895916
      }
    },
    {
      "number": 49341,
      "class": "Bus",
      "name": "BAXTER 6 1",
      "init": {
        "Vr": 0.4386262805930341,
        "Vi": -0.9312958127441681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3004158452984,
        "longitude": -94.2626101515811
      }
    },
    {
      "number": 49342,
      "class": "Bus",
      "name": "BAXTER 6 2",
      "init": {
        "Vr": 0.43774341466396194,
        "Vi": -0.9284843030083774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3004158452984,
        "longitude": -94.2626101515811
      }
    },
    {
      "number": 49343,
      "class": "Bus",
      "name": "BAXTER 6 3",
      "init": {
        "Vr": 0.4386291959137301,
        "Vi": -0.9313208000431524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3004158452984,
        "longitude": -94.2626101515811
      }
    },
    {
      "number": 49344,
      "class": "Bus",
      "name": "CROSBY 1 1",
      "init": {
        "Vr": 0.43211853012963086,
        "Vi": -0.9294834866783663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.500646611127,
        "longitude": -94.0633392853959
      }
    },
    {
      "number": 49345,
      "class": "Bus",
      "name": "CROSBY 1 2",
      "init": {
        "Vr": 0.4444960453588431,
        "Vi": -0.9352154621877657
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.500646611127,
        "longitude": -94.0633392853959
      }
    },
    {
      "number": 49346,
      "class": "Bus",
      "name": "CROSBY 1 3",
      "init": {
        "Vr": 0.43201722942315424,
        "Vi": -0.9294707926811522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.500646611127,
        "longitude": -94.0633392853959
      }
    },
    {
      "number": 49347,
      "class": "Bus",
      "name": "CROSBY 2 1",
      "init": {
        "Vr": 0.4362263042693786,
        "Vi": -0.9274364871326034
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4796662566535,
        "longitude": -93.9983108862096
      }
    },
    {
      "number": 49348,
      "class": "Bus",
      "name": "CROSBY 3 1",
      "init": {
        "Vr": 0.46224366818890916,
        "Vi": -0.9254866054306091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5810866263378,
        "longitude": -94.0235389555819
      }
    },
    {
      "number": 49349,
      "class": "Bus",
      "name": "CROSBY 3 2",
      "init": {
        "Vr": 0.4621969700933636,
        "Vi": -0.9254899164451429
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5810866263378,
        "longitude": -94.0235389555819
      }
    },
    {
      "number": 49350,
      "class": "Bus",
      "name": "CROSSLAKE 1 1",
      "init": {
        "Vr": 0.5100995488231562,
        "Vi": -0.8954871195800981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7311711832568,
        "longitude": -94.1118438279506
      }
    },
    {
      "number": 49351,
      "class": "Bus",
      "name": "CROSSLAKE 1 2",
      "init": {
        "Vr": 0.48674729298313085,
        "Vi": -0.9142029844605342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7311711832568,
        "longitude": -94.1118438279506
      }
    },
    {
      "number": 49352,
      "class": "Bus",
      "name": "CROSSLAKE 1 3",
      "init": {
        "Vr": 0.5106007091869715,
        "Vi": -0.895245965539076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7311711832568,
        "longitude": -94.1118438279506
      }
    },
    {
      "number": 49353,
      "class": "Bus",
      "name": "CROSSLAKE 2 1",
      "init": {
        "Vr": 0.46671848403301264,
        "Vi": -0.9226203553352206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6482489642846,
        "longitude": -94.0748190034371
      }
    },
    {
      "number": 49354,
      "class": "Bus",
      "name": "CROSSLAKE 2 2",
      "init": {
        "Vr": 0.46669712725170975,
        "Vi": -0.922621737433161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6482489642846,
        "longitude": -94.0748190034371
      }
    },
    {
      "number": 49355,
      "class": "Bus",
      "name": "DEERWOOD 1 1",
      "init": {
        "Vr": 0.43049907896875916,
        "Vi": -0.9363923872251401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4731732880171,
        "longitude": -93.8084032508516
      }
    },
    {
      "number": 49356,
      "class": "Bus",
      "name": "DEERWOOD 1 2",
      "init": {
        "Vr": 0.4305279852730879,
        "Vi": -0.9363908835257844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4731732880171,
        "longitude": -93.8084032508516
      }
    },
    {
      "number": 49357,
      "class": "Bus",
      "name": "DEERWOOD 2 1",
      "init": {
        "Vr": 0.43202138821460984,
        "Vi": -0.931850734361326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4026870455296,
        "longitude": -93.8947410280029
      }
    },
    {
      "number": 49358,
      "class": "Bus",
      "name": "DEERWOOD 2 2",
      "init": {
        "Vr": 0.431992113473527,
        "Vi": -0.9318540042232826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4026870455296,
        "longitude": -93.8947410280029
      }
    },
    {
      "number": 49359,
      "class": "Bus",
      "name": "DEERWOOD 3 1",
      "init": {
        "Vr": 0.43518276981408577,
        "Vi": -0.9368199399886634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49360,
      "class": "Bus",
      "name": "DEERWOOD 3 2",
      "init": {
        "Vr": 0.4351827698140856,
        "Vi": -0.9368199399886638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49361,
      "class": "Bus",
      "name": "DEERWOOD 3 3",
      "init": {
        "Vr": 0.4351827698140856,
        "Vi": -0.9368199399886638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49362,
      "class": "Bus",
      "name": "DEERWOOD 3 4",
      "init": {
        "Vr": 0.4351827698140856,
        "Vi": -0.9368199399886638
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49363,
      "class": "Bus",
      "name": "DEERWOOD 3 5",
      "init": {
        "Vr": 0.43513621450760276,
        "Vi": -0.936821094449925
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49364,
      "class": "Bus",
      "name": "DEERWOOD 3 7",
      "init": {
        "Vr": 0.43523572783286596,
        "Vi": -0.936817624842811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3491436275854,
        "longitude": -93.9170464676333
      }
    },
    {
      "number": 49365,
      "class": "Bus",
      "name": "EMILY 1",
      "init": {
        "Vr": 0.4983571924834767,
        "Vi": -0.9090061256998498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7952687118621,
        "longitude": -93.8624634177578
      }
    },
    {
      "number": 49366,
      "class": "Bus",
      "name": "FORT RIPLEY 1 1",
      "init": {
        "Vr": 0.4634836738308915,
        "Vi": -0.9138411000078467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1577313109121,
        "longitude": -94.3810972796523
      }
    },
    {
      "number": 49367,
      "class": "Bus",
      "name": "FORT RIPLEY 1 2",
      "init": {
        "Vr": 0.4634657221928678,
        "Vi": -0.9138439184236491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1577313109121,
        "longitude": -94.3810972796523
      }
    },
    {
      "number": 49368,
      "class": "Bus",
      "name": "FORT RIPLEY 2 1",
      "init": {
        "Vr": 0.42881077852045574,
        "Vi": -0.9334610146163952
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1167463652111,
        "longitude": -94.1592149432513
      }
    },
    {
      "number": 49369,
      "class": "Bus",
      "name": "HILLMAN 2 1",
      "init": {
        "Vr": 0.4061042781526614,
        "Vi": -0.9503635069741134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0902977147136,
        "longitude": -93.8370140543988
      }
    },
    {
      "number": 49370,
      "class": "Bus",
      "name": "PIERZ 1 1",
      "init": {
        "Vr": 0.4384048538199465,
        "Vi": -0.9323993823950837
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0297969897147,
        "longitude": -94.0528707728338
      }
    },
    {
      "number": 49371,
      "class": "Bus",
      "name": "PIERZ 2 1",
      "init": {
        "Vr": 0.4229465785273425,
        "Vi": -0.9324404991431445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9695737802609,
        "longitude": -94.0682305817896
      }
    },
    {
      "number": 49372,
      "class": "Bus",
      "name": "PIERZ 3 1",
      "init": {
        "Vr": 0.4218198804401875,
        "Vi": -0.9326416649561639
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9179523654912,
        "longitude": -94.1079422274926
      }
    },
    {
      "number": 49373,
      "class": "Bus",
      "name": "ALEXANDRIA 30 1",
      "init": {
        "Vr": 0.5561853490092695,
        "Vi": -0.8704114864098718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49374,
      "class": "Bus",
      "name": "ALEXANDRIA 30 2",
      "init": {
        "Vr": 0.5468281842190562,
        "Vi": -0.8794912735534369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49375,
      "class": "Bus",
      "name": "ALEXANDRIA 30 3",
      "init": {
        "Vr": 0.5409291934015615,
        "Vi": -0.8842024008286147
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49376,
      "class": "Bus",
      "name": "ALEXANDRIA 30 4",
      "init": {
        "Vr": 0.5428349880805011,
        "Vi": -0.8835245861903716
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49377,
      "class": "Bus",
      "name": "ALEXANDRIA 30 5",
      "init": {
        "Vr": 0.5559982173756113,
        "Vi": -0.8704309863477566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49378,
      "class": "Bus",
      "name": "ALEXANDRIA 30 7",
      "init": {
        "Vr": 0.5564935885702958,
        "Vi": -0.8703194422013074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8807821382608,
        "longitude": -95.3690826928287
      }
    },
    {
      "number": 49379,
      "class": "Bus",
      "name": "ALEXANDRIA 31 1",
      "init": {
        "Vr": 0.5396176967025542,
        "Vi": -0.880645302322198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9565825208408,
        "longitude": -95.3818981932714
      }
    },
    {
      "number": 49380,
      "class": "Bus",
      "name": "ALEXANDRIA 32 1",
      "init": {
        "Vr": 0.5722277604421964,
        "Vi": -0.8604314954929367
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9446815347676,
        "longitude": -95.377757762609
      }
    },
    {
      "number": 49381,
      "class": "Bus",
      "name": "ALEXANDRIA 32 2",
      "init": {
        "Vr": 0.568566709171809,
        "Vi": -0.8637871573598596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9446815347676,
        "longitude": -95.377757762609
      }
    },
    {
      "number": 49382,
      "class": "Bus",
      "name": "ALEXANDRIA 32 3",
      "init": {
        "Vr": 0.5432900099858656,
        "Vi": -0.8798040556336005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9446815347676,
        "longitude": -95.377757762609
      }
    },
    {
      "number": 49383,
      "class": "Bus",
      "name": "ALEXANDRIA 32 4",
      "init": {
        "Vr": 0.5720224459521889,
        "Vi": -0.8604436931730751
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9446815347676,
        "longitude": -95.377757762609
      }
    },
    {
      "number": 49384,
      "class": "Bus",
      "name": "ALEXANDRIA 32 6",
      "init": {
        "Vr": 0.5683255878515467,
        "Vi": -0.8640439363448467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9446815347676,
        "longitude": -95.377757762609
      }
    },
    {
      "number": 49385,
      "class": "Bus",
      "name": "ALEXANDRIA 33 1",
      "init": {
        "Vr": 0.5435803085100119,
        "Vi": -0.880464693297067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8702693488049,
        "longitude": -95.3956429082218
      }
    },
    {
      "number": 49386,
      "class": "Bus",
      "name": "BRANDON 18 1",
      "init": {
        "Vr": 0.5558591992395447,
        "Vi": -0.8685954533235056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9522302117831,
        "longitude": -95.69905845233
      }
    },
    {
      "number": 49387,
      "class": "Bus",
      "name": "BRANDON 19 1",
      "init": {
        "Vr": 0.5468064770307187,
        "Vi": -0.874407320384166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9340862107021,
        "longitude": -95.5323214698894
      }
    },
    {
      "number": 49388,
      "class": "Bus",
      "name": "CARLOS 1",
      "init": {
        "Vr": 0.5471785256587484,
        "Vi": -0.8772858331374981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9971648345975,
        "longitude": -95.1735788617347
      }
    },
    {
      "number": 49389,
      "class": "Bus",
      "name": "EAGLE BEND 1 1",
      "init": {
        "Vr": 0.5338196799433959,
        "Vi": -0.870210719187585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1834124545685,
        "longitude": -95.0185754964218
      }
    },
    {
      "number": 49390,
      "class": "Bus",
      "name": "EAGLE BEND 2 1",
      "init": {
        "Vr": 0.5389359887692607,
        "Vi": -0.8677238795762817
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1657247309461,
        "longitude": -95.0989583637928
      }
    },
    {
      "number": 49391,
      "class": "Bus",
      "name": "EAGLE BEND 2 2",
      "init": {
        "Vr": 0.5389837152716805,
        "Vi": -0.8677206428622815
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1657247309461,
        "longitude": -95.0989583637928
      }
    },
    {
      "number": 49392,
      "class": "Bus",
      "name": "EVANSVILLE 31 1",
      "init": {
        "Vr": 0.5930949228131577,
        "Vi": -0.8521476816135111
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.07115555253,
        "longitude": -95.7366136175946
      }
    },
    {
      "number": 49393,
      "class": "Bus",
      "name": "EVANSVILLE 31 2",
      "init": {
        "Vr": 0.5841404461702014,
        "Vi": -0.8567958831837444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.07115555253,
        "longitude": -95.7366136175946
      }
    },
    {
      "number": 49394,
      "class": "Bus",
      "name": "EVANSVILLE 31 3",
      "init": {
        "Vr": 0.593046049706823,
        "Vi": -0.8521586814471571
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.07115555253,
        "longitude": -95.7366136175946
      }
    },
    {
      "number": 49395,
      "class": "Bus",
      "name": "GLENWOOD 4 1",
      "init": {
        "Vr": 0.5504354036279455,
        "Vi": -0.8718911292971001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4854333035145,
        "longitude": -95.2956328972694
      }
    },
    {
      "number": 49396,
      "class": "Bus",
      "name": "GLENWOOD 5 1",
      "init": {
        "Vr": 0.5374913548000332,
        "Vi": -0.884206685939318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6093859335053,
        "longitude": -95.2443959669628
      }
    },
    {
      "number": 49397,
      "class": "Bus",
      "name": "GLENWOOD 5 2",
      "init": {
        "Vr": 0.5409042865485023,
        "Vi": -0.8882237291110808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6093859335053,
        "longitude": -95.2443959669628
      }
    },
    {
      "number": 49398,
      "class": "Bus",
      "name": "GLENWOOD 5 3",
      "init": {
        "Vr": 0.5374064276721447,
        "Vi": -0.8842113280700145
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6093859335053,
        "longitude": -95.2443959669628
      }
    },
    {
      "number": 49399,
      "class": "Bus",
      "name": "GLENWOOD 6 1",
      "init": {
        "Vr": 0.5608425153811664,
        "Vi": -0.8724453234471726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5215660798457,
        "longitude": -95.3708593513346
      }
    },
    {
      "number": 49400,
      "class": "Bus",
      "name": "GLENWOOD 6 2",
      "init": {
        "Vr": 0.5581366317903491,
        "Vi": -0.8687538162171595
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5215660798457,
        "longitude": -95.3708593513346
      }
    },
    {
      "number": 49401,
      "class": "Bus",
      "name": "GLENWOOD 6 3",
      "init": {
        "Vr": 0.560871112138921,
        "Vi": -0.8724982379495605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5215660798457,
        "longitude": -95.3708593513346
      }
    },
    {
      "number": 49402,
      "class": "Bus",
      "name": "HOFFMAN 1",
      "init": {
        "Vr": 0.601862285016967,
        "Vi": -0.8472240904277627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.754032781234,
        "longitude": -95.8158879640203
      }
    },
    {
      "number": 49403,
      "class": "Bus",
      "name": "KENSINGTON 2 1",
      "init": {
        "Vr": 0.552774120108765,
        "Vi": -0.8709744216959957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7298133905996,
        "longitude": -95.6416220475845
      }
    },
    {
      "number": 49404,
      "class": "Bus",
      "name": "OSAKIS 1 1",
      "init": {
        "Vr": 0.5323792699192216,
        "Vi": -0.8834225873177555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8916659724137,
        "longitude": -95.0393911325536
      }
    },
    {
      "number": 49405,
      "class": "Bus",
      "name": "OSAKIS 2 1",
      "init": {
        "Vr": 0.5335373762065304,
        "Vi": -0.883317967337053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8596387772349,
        "longitude": -95.0925898360932
      }
    },
    {
      "number": 49406,
      "class": "Bus",
      "name": "OSAKIS 2 2",
      "init": {
        "Vr": 0.5261847078964725,
        "Vi": -0.8922795665346858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8596387772349,
        "longitude": -95.0925898360932
      }
    },
    {
      "number": 49407,
      "class": "Bus",
      "name": "OSAKIS 2 3",
      "init": {
        "Vr": 0.521797498615331,
        "Vi": -0.897626797056919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8596387772349,
        "longitude": -95.0925898360932
      }
    },
    {
      "number": 49408,
      "class": "Bus",
      "name": "OSAKIS 2 4",
      "init": {
        "Vr": 0.5217974986153309,
        "Vi": -0.897626797056919
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8596387772349,
        "longitude": -95.0925898360932
      }
    },
    {
      "number": 49409,
      "class": "Bus",
      "name": "OSAKIS 2 5",
      "init": {
        "Vr": 0.5334490648463873,
        "Vi": -0.8833155098063437
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8596387772349,
        "longitude": -95.0925898360932
      }
    },
    {
      "number": 49410,
      "class": "Bus",
      "name": "PARKERS PRAIRIE 1 1",
      "init": {
        "Vr": 0.5660849721451483,
        "Vi": -0.8653672235571778
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1560309652748,
        "longitude": -95.3016420146129
      }
    },
    {
      "number": 49411,
      "class": "Bus",
      "name": "PARKERS PRAIRIE 1 2",
      "init": {
        "Vr": 0.5588267289797987,
        "Vi": -0.8678034523231575
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1560309652748,
        "longitude": -95.3016420146129
      }
    },
    {
      "number": 49412,
      "class": "Bus",
      "name": "PARKERS PRAIRIE 1 3",
      "init": {
        "Vr": 0.5661411333724773,
        "Vi": -0.865362391775179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1560309652748,
        "longitude": -95.3016420146129
      }
    },
    {
      "number": 49413,
      "class": "Bus",
      "name": "PARKERS PRAIRIE 2 1",
      "init": {
        "Vr": 0.553477177626199,
        "Vi": -0.8737660345738385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1066161503438,
        "longitude": -95.382468767204
      }
    },
    {
      "number": 49414,
      "class": "Bus",
      "name": "ELBOW LAKE 1 1",
      "init": {
        "Vr": 0.5974655263107027,
        "Vi": -0.8408188506406287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8664774810443,
        "longitude": -95.9480475492717
      }
    },
    {
      "number": 49415,
      "class": "Bus",
      "name": "ELBOW LAKE 1 2",
      "init": {
        "Vr": 0.597402108939733,
        "Vi": -0.8408285619329644
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8664774810443,
        "longitude": -95.9480475492717
      }
    },
    {
      "number": 49416,
      "class": "Bus",
      "name": "ELBOW LAKE 2 1",
      "init": {
        "Vr": 0.5895262610959932,
        "Vi": -0.8474849490133775
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0345469413426,
        "longitude": -96.0087031850863
      }
    },
    {
      "number": 49417,
      "class": "Bus",
      "name": "HERMAN 1 1",
      "init": {
        "Vr": 0.6119918345624136,
        "Vi": -0.8329392468232445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8353507470698,
        "longitude": -96.1900477768802
      }
    },
    {
      "number": 49418,
      "class": "Bus",
      "name": "HERMAN 1 2",
      "init": {
        "Vr": 0.6119613017654852,
        "Vi": -0.8329444282264085
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8353507470698,
        "longitude": -96.1900477768802
      }
    },
    {
      "number": 49419,
      "class": "Bus",
      "name": "NEVIS 1",
      "init": {
        "Vr": 0.5787348770640648,
        "Vi": -0.8527947464055051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0124336480015,
        "longitude": -94.7896981675849
      }
    },
    {
      "number": 49420,
      "class": "Bus",
      "name": "NEVIS 2",
      "init": {
        "Vr": 0.5786346725753737,
        "Vi": -0.8527939104259513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0124336480015,
        "longitude": -94.7896981675849
      }
    },
    {
      "number": 49421,
      "class": "Bus",
      "name": "MILACA 1 1",
      "init": {
        "Vr": 0.4143900040743176,
        "Vi": -0.9411801931988596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8195804447933,
        "longitude": -93.6287414880672
      }
    },
    {
      "number": 49422,
      "class": "Bus",
      "name": "MILACA 1 2",
      "init": {
        "Vr": 0.40062543833634906,
        "Vi": -0.9451721687580735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8195804447933,
        "longitude": -93.6287414880672
      }
    },
    {
      "number": 49423,
      "class": "Bus",
      "name": "MILACA 1 3",
      "init": {
        "Vr": 0.3795518570088928,
        "Vi": -0.9512838925015443
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8195804447933,
        "longitude": -93.6287414880672
      }
    },
    {
      "number": 49424,
      "class": "Bus",
      "name": "MILACA 1 4",
      "init": {
        "Vr": 0.3795518570088928,
        "Vi": -0.9512838925015442
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8195804447933,
        "longitude": -93.6287414880672
      }
    },
    {
      "number": 49425,
      "class": "Bus",
      "name": "MILACA 1 5",
      "init": {
        "Vr": 0.414278426403896,
        "Vi": -0.9411843560846453
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8195804447933,
        "longitude": -93.6287414880672
      }
    },
    {
      "number": 49426,
      "class": "Bus",
      "name": "MILACA 2 1",
      "init": {
        "Vr": 0.39767181071996294,
        "Vi": -0.9439359626200612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7953307344102,
        "longitude": -93.6163331148038
      }
    },
    {
      "number": 49427,
      "class": "Bus",
      "name": "MILACA 2 2",
      "init": {
        "Vr": 0.39757939692473765,
        "Vi": -0.9439343796622182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7953307344102,
        "longitude": -93.6163331148038
      }
    },
    {
      "number": 49428,
      "class": "Bus",
      "name": "MILACA 3 1",
      "init": {
        "Vr": 0.3928528083312833,
        "Vi": -0.9493869984234659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8859494247647,
        "longitude": -93.6142001617414
      }
    },
    {
      "number": 49429,
      "class": "Bus",
      "name": "OGILVIE 1 1",
      "init": {
        "Vr": 0.39493985305236995,
        "Vi": -0.9562957567510421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8523031581052,
        "longitude": -93.341468867929
      }
    },
    {
      "number": 49430,
      "class": "Bus",
      "name": "OGILVIE 2 1",
      "init": {
        "Vr": 0.40174394542566166,
        "Vi": -0.9576338410733448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7741495853528,
        "longitude": -93.3961285142197
      }
    },
    {
      "number": 49431,
      "class": "Bus",
      "name": "OGILVIE 2 2",
      "init": {
        "Vr": 0.4007139075201959,
        "Vi": -0.959061976826497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7741495853528,
        "longitude": -93.3961285142197
      }
    },
    {
      "number": 49432,
      "class": "Bus",
      "name": "OGILVIE 2 3",
      "init": {
        "Vr": 0.4014631300206814,
        "Vi": -0.9580231884337042
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7741495853528,
        "longitude": -93.3961285142197
      }
    },
    {
      "number": 49433,
      "class": "Bus",
      "name": "OGILVIE 2 4",
      "init": {
        "Vr": 0.4014631300206814,
        "Vi": -0.9580231884337042
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7741495853528,
        "longitude": -93.3961285142197
      }
    },
    {
      "number": 49434,
      "class": "Bus",
      "name": "OGILVIE 2 5",
      "init": {
        "Vr": 0.4016503776059372,
        "Vi": -0.9576237421144657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7741495853528,
        "longitude": -93.3961285142197
      }
    },
    {
      "number": 49435,
      "class": "Bus",
      "name": "BIGFORK 1 1",
      "init": {
        "Vr": 0.5629402517644732,
        "Vi": -0.8573070992109123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8465886562348,
        "longitude": -93.6060225895181
      }
    },
    {
      "number": 49436,
      "class": "Bus",
      "name": "BIGFORK 2 1",
      "init": {
        "Vr": 0.5354199346629064,
        "Vi": -0.8934236483194317
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.665351540902,
        "longitude": -93.5760107154392
      }
    },
    {
      "number": 49437,
      "class": "Bus",
      "name": "BOVEY 1 1",
      "init": {
        "Vr": 0.4960069441976436,
        "Vi": -0.8945906625955987
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3784024559693,
        "longitude": -93.3747345321025
      }
    },
    {
      "number": 49438,
      "class": "Bus",
      "name": "BOVEY 2 1",
      "init": {
        "Vr": 0.5311987917922795,
        "Vi": -0.8942044994735022
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4210944406792,
        "longitude": -93.4428189349725
      }
    },
    {
      "number": 49439,
      "class": "Bus",
      "name": "BOVEY 2 2",
      "init": {
        "Vr": 0.5008448302985282,
        "Vi": -0.8954318369188277
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4210944406792,
        "longitude": -93.4428189349725
      }
    },
    {
      "number": 49440,
      "class": "Bus",
      "name": "BOVEY 2 3",
      "init": {
        "Vr": 0.4431823365131579,
        "Vi": -0.8978629344338552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.4210944406792,
        "longitude": -93.4428189349725
      }
    },
    {
      "number": 49441,
      "class": "Bus",
      "name": "BOVEY 2 4",
      "init": {
        "Vr": 0.48667326471420436,
        "Vi": -0.8975091971925085
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4210944406792,
        "longitude": -93.4428189349725
      }
    },
    {
      "number": 49442,
      "class": "Bus",
      "name": "BOVEY 2 5",
      "init": {
        "Vr": 0.5314063912885403,
        "Vi": -0.8942348257036299
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4210944406792,
        "longitude": -93.4428189349725
      }
    },
    {
      "number": 49443,
      "class": "Bus",
      "name": "COHASSET 2 1",
      "init": {
        "Vr": 0.5111066314046203,
        "Vi": -0.8962134693352217
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2246542491794,
        "longitude": -93.7218082859701
      }
    },
    {
      "number": 49444,
      "class": "Bus",
      "name": "COOK 1 1",
      "init": {
        "Vr": 0.491371486008649,
        "Vi": -0.9049073719302485
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8592109249105,
        "longitude": -92.9028325642765
      }
    },
    {
      "number": 49445,
      "class": "Bus",
      "name": "COOK 1 2",
      "init": {
        "Vr": 0.4913379430066298,
        "Vi": -0.9049066701017913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8592109249105,
        "longitude": -92.9028325642765
      }
    },
    {
      "number": 49446,
      "class": "Bus",
      "name": "COOK 2 1",
      "init": {
        "Vr": 0.5107267278779841,
        "Vi": -0.8968457182031969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7747238485038,
        "longitude": -93.0093629977013
      }
    },
    {
      "number": 49447,
      "class": "Bus",
      "name": "COOK 2 2",
      "init": {
        "Vr": 0.49792440281845324,
        "Vi": -0.9034484295356991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7747238485038,
        "longitude": -93.0093629977013
      }
    },
    {
      "number": 49448,
      "class": "Bus",
      "name": "COOK 2 3",
      "init": {
        "Vr": 0.5108728137732459,
        "Vi": -0.896861654810162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7747238485038,
        "longitude": -93.0093629977013
      }
    },
    {
      "number": 49449,
      "class": "Bus",
      "name": "FLOODWOOD 1",
      "init": {
        "Vr": 0.48291447915145613,
        "Vi": -0.9232994464617631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9224861176259,
        "longitude": -92.8840342284036
      }
    },
    {
      "number": 49450,
      "class": "Bus",
      "name": "FLOODWOOD 2",
      "init": {
        "Vr": 0.47155847785967886,
        "Vi": -0.928764470320419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9224861176259,
        "longitude": -92.8840342284036
      }
    },
    {
      "number": 49451,
      "class": "Bus",
      "name": "FLOODWOOD 3",
      "init": {
        "Vr": 0.46987083472014957,
        "Vi": -0.9295766409220108
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.9224861176259,
        "longitude": -92.8840342284036
      }
    },
    {
      "number": 49452,
      "class": "Bus",
      "name": "FLOODWOOD 4",
      "init": {
        "Vr": 0.46987083472014957,
        "Vi": -0.9295766409220106
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9224861176259,
        "longitude": -92.8840342284036
      }
    },
    {
      "number": 49453,
      "class": "Bus",
      "name": "FLOODWOOD 5",
      "init": {
        "Vr": 0.48285958454661415,
        "Vi": -0.9232924850873636
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9224861176259,
        "longitude": -92.8840342284036
      }
    },
    {
      "number": 49454,
      "class": "Bus",
      "name": "GRAND RAPIDS 32 1",
      "init": {
        "Vr": 0.5162146468016887,
        "Vi": -0.893777024906381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.276116923993,
        "longitude": -93.5388898587665
      }
    },
    {
      "number": 49455,
      "class": "Bus",
      "name": "GRAND RAPIDS 33 1",
      "init": {
        "Vr": 0.5418347948992083,
        "Vi": -0.885317756594486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1363459566938,
        "longitude": -93.5233610881678
      }
    },
    {
      "number": 49456,
      "class": "Bus",
      "name": "GRAND RAPIDS 33 2",
      "init": {
        "Vr": 0.5168369646308607,
        "Vi": -0.8997690772777258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1363459566938,
        "longitude": -93.5233610881678
      }
    },
    {
      "number": 49457,
      "class": "Bus",
      "name": "GRAND RAPIDS 33 3",
      "init": {
        "Vr": 0.5078629747278463,
        "Vi": -0.9049569675285998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.1363459566938,
        "longitude": -93.5233610881678
      }
    },
    {
      "number": 49458,
      "class": "Bus",
      "name": "GRAND RAPIDS 33 4",
      "init": {
        "Vr": 0.5078629747278461,
        "Vi": -0.9049569675285997
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1363459566938,
        "longitude": -93.5233610881678
      }
    },
    {
      "number": 49459,
      "class": "Bus",
      "name": "GRAND RAPIDS 33 5",
      "init": {
        "Vr": 0.5421106640320826,
        "Vi": -0.8852132053070283
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1363459566938,
        "longitude": -93.5233610881678
      }
    },
    {
      "number": 49460,
      "class": "Bus",
      "name": "GRAND RAPIDS 34 1",
      "init": {
        "Vr": 0.5149643805547424,
        "Vi": -0.8945193594076717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2947223937566,
        "longitude": -93.5610031540513
      }
    },
    {
      "number": 49461,
      "class": "Bus",
      "name": "GRAND RAPIDS 35 1",
      "init": {
        "Vr": 0.5489543735983445,
        "Vi": -0.8822519349008182
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2508077843842,
        "longitude": -93.5524340819232
      }
    },
    {
      "number": 49462,
      "class": "Bus",
      "name": "HIBBING 1 1",
      "init": {
        "Vr": 0.5072271605631449,
        "Vi": -0.9085281119959537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.281262131769,
        "longitude": -93.0078453475073
      }
    },
    {
      "number": 49463,
      "class": "Bus",
      "name": "HIBBING 2 1",
      "init": {
        "Vr": 0.48154854125053154,
        "Vi": -0.9066230752011947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4292392182231,
        "longitude": -92.8645905015843
      }
    },
    {
      "number": 49464,
      "class": "Bus",
      "name": "HIBBING 2 2",
      "init": {
        "Vr": 0.48141047000213627,
        "Vi": -0.9066242542478635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4292392182231,
        "longitude": -92.8645905015843
      }
    },
    {
      "number": 49465,
      "class": "Bus",
      "name": "HIBBING 3 1",
      "init": {
        "Vr": 0.5169890572319437,
        "Vi": -0.8962334149569251
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4585109094385,
        "longitude": -93.0152125777576
      }
    },
    {
      "number": 49466,
      "class": "Bus",
      "name": "HIBBING 3 2",
      "init": {
        "Vr": 0.4900659185705576,
        "Vi": -0.9079272905209068
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4585109094385,
        "longitude": -93.0152125777576
      }
    },
    {
      "number": 49467,
      "class": "Bus",
      "name": "HIBBING 3 3",
      "init": {
        "Vr": 0.5172320072096395,
        "Vi": -0.8962318216033205
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4585109094385,
        "longitude": -93.0152125777576
      }
    },
    {
      "number": 49468,
      "class": "Bus",
      "name": "HIBBING 4 1",
      "init": {
        "Vr": 0.48503526240093203,
        "Vi": -0.9076478495530287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4358299388898,
        "longitude": -92.9651275199089
      }
    },
    {
      "number": 49469,
      "class": "Bus",
      "name": "HIBBING 4 2",
      "init": {
        "Vr": 0.48489959735391885,
        "Vi": -0.9076787198037632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4358299388898,
        "longitude": -92.9651275199089
      }
    },
    {
      "number": 49470,
      "class": "Bus",
      "name": "NASHWAUK 1 1",
      "init": {
        "Vr": 0.5057700089716752,
        "Vi": -0.8886602354807221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5624417495605,
        "longitude": -93.2653712870277
      }
    },
    {
      "number": 49471,
      "class": "Bus",
      "name": "NASHWAUK 2 1",
      "init": {
        "Vr": 0.4989773004209447,
        "Vi": -0.8898106248929972
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4934875595329,
        "longitude": -93.1631727071278
      }
    },
    {
      "number": 49472,
      "class": "Bus",
      "name": "PENGILLY 1",
      "init": {
        "Vr": 0.49400534380679434,
        "Vi": -0.8913957403170917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3443626860872,
        "longitude": -93.1709759642514
      }
    },
    {
      "number": 49473,
      "class": "Bus",
      "name": "SIDE LAKE 1",
      "init": {
        "Vr": 0.5000257371316593,
        "Vi": -0.8976063416345402
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.660145147278,
        "longitude": -93.0775539664239
      }
    },
    {
      "number": 49474,
      "class": "Bus",
      "name": "SQUAW LAKE 1",
      "init": {
        "Vr": 0.638184059244015,
        "Vi": -0.8209596910121262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6451384734718,
        "longitude": -94.2253609920975
      }
    },
    {
      "number": 49475,
      "class": "Bus",
      "name": "WARBA 1",
      "init": {
        "Vr": 0.49538267724970136,
        "Vi": -0.9119360947723367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0784876239753,
        "longitude": -93.2372691901009
      }
    },
    {
      "number": 49476,
      "class": "Bus",
      "name": "BROOK PARK 1 1",
      "init": {
        "Vr": 0.3937142698124254,
        "Vi": -0.955797840864396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9406848045828,
        "longitude": -93.1781615835115
      }
    },
    {
      "number": 49477,
      "class": "Bus",
      "name": "BROOK PARK 1 2",
      "init": {
        "Vr": 0.393737940822625,
        "Vi": -0.9557988937873415
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9406848045828,
        "longitude": -93.1781615835115
      }
    },
    {
      "number": 49478,
      "class": "Bus",
      "name": "BROOK PARK 2 1",
      "init": {
        "Vr": 0.3573363724430599,
        "Vi": -0.9747302672182252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8925198857121,
        "longitude": -93.0772005765605
      }
    },
    {
      "number": 49479,
      "class": "Bus",
      "name": "HINCKLEY 2 1",
      "init": {
        "Vr": 0.35360378744302134,
        "Vi": -0.9795387436732133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9637418021905,
        "longitude": -92.7342550444776
      }
    },
    {
      "number": 49480,
      "class": "Bus",
      "name": "HINCKLEY 3 1",
      "init": {
        "Vr": 0.3530490789731146,
        "Vi": -0.979295155935564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0749896157442,
        "longitude": -92.7447323691227
      }
    },
    {
      "number": 49481,
      "class": "Bus",
      "name": "HINCKLEY 4 1",
      "init": {
        "Vr": 0.37641298238351256,
        "Vi": -0.9631040181657821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0007143215306,
        "longitude": -92.7367549815135
      }
    },
    {
      "number": 49482,
      "class": "Bus",
      "name": "HINCKLEY 4 2",
      "init": {
        "Vr": 0.35517597015424235,
        "Vi": -0.97563205546385
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0007143215306,
        "longitude": -92.7367549815135
      }
    },
    {
      "number": 49483,
      "class": "Bus",
      "name": "HINCKLEY 4 3",
      "init": {
        "Vr": 0.3547896334131214,
        "Vi": -0.9807125716809272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0007143215306,
        "longitude": -92.7367549815135
      }
    },
    {
      "number": 49484,
      "class": "Bus",
      "name": "HINCKLEY 4 4",
      "init": {
        "Vr": 0.37636267148094177,
        "Vi": -0.9630950240759051
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0007143215306,
        "longitude": -92.7367549815135
      }
    },
    {
      "number": 49485,
      "class": "Bus",
      "name": "HINCKLEY 4 6",
      "init": {
        "Vr": 0.35507685528755045,
        "Vi": -0.9756882060624567
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0007143215306,
        "longitude": -92.7367549815135
      }
    },
    {
      "number": 49486,
      "class": "Bus",
      "name": "MORA 1 1",
      "init": {
        "Vr": 0.39486833655699566,
        "Vi": -0.9552798253071167
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8806053928447,
        "longitude": -93.2506735283873
      }
    },
    {
      "number": 49487,
      "class": "Bus",
      "name": "MORA 2 1",
      "init": {
        "Vr": 0.3942874847642331,
        "Vi": -0.9556353040603073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9081622454857,
        "longitude": -93.308791399506
      }
    },
    {
      "number": 49488,
      "class": "Bus",
      "name": "MORA 3 1",
      "init": {
        "Vr": 0.4083747532024946,
        "Vi": -0.9567524497212476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9991142059445,
        "longitude": -93.310850151769
      }
    },
    {
      "number": 49489,
      "class": "Bus",
      "name": "MORA 3 2",
      "init": {
        "Vr": 0.40229830424050816,
        "Vi": -0.9576453482990921
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9991142059445,
        "longitude": -93.310850151769
      }
    },
    {
      "number": 49490,
      "class": "Bus",
      "name": "MORA 3 3",
      "init": {
        "Vr": 0.40828014555935616,
        "Vi": -0.956752938761668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9991142059445,
        "longitude": -93.310850151769
      }
    },
    {
      "number": 49491,
      "class": "Bus",
      "name": "SANDSTONE 1 1",
      "init": {
        "Vr": 0.37978383086099254,
        "Vi": -0.9631800394050102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1748388455248,
        "longitude": -92.5411118256814
      }
    },
    {
      "number": 49492,
      "class": "Bus",
      "name": "SANDSTONE 1 2",
      "init": {
        "Vr": 0.36209683612058624,
        "Vi": -0.9703442396842418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1748388455248,
        "longitude": -92.5411118256814
      }
    },
    {
      "number": 49493,
      "class": "Bus",
      "name": "SANDSTONE 1 3",
      "init": {
        "Vr": 0.31967799504715433,
        "Vi": -0.9715607003992864
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.1748388455248,
        "longitude": -92.5411118256814
      }
    },
    {
      "number": 49494,
      "class": "Bus",
      "name": "SANDSTONE 1 4",
      "init": {
        "Vr": 0.36333724078287283,
        "Vi": -0.9695653393728878
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1748388455248,
        "longitude": -92.5411118256814
      }
    },
    {
      "number": 49495,
      "class": "Bus",
      "name": "SANDSTONE 1 5",
      "init": {
        "Vr": 0.3799296224505405,
        "Vi": -0.9631500711830928
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1748388455248,
        "longitude": -92.5411118256814
      }
    },
    {
      "number": 49496,
      "class": "Bus",
      "name": "SANDSTONE 2 1",
      "init": {
        "Vr": 0.357256373042147,
        "Vi": -0.9703672946443158
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1425400343503,
        "longitude": -92.5045343385609
      }
    },
    {
      "number": 49497,
      "class": "Bus",
      "name": "SANDSTONE 2 2",
      "init": {
        "Vr": 0.3572076593112901,
        "Vi": -0.9703578485813391
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1425400343503,
        "longitude": -92.5045343385609
      }
    },
    {
      "number": 49498,
      "class": "Bus",
      "name": "SANDSTONE 3 1",
      "init": {
        "Vr": 0.353693444009064,
        "Vi": -0.9682689400965142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.148631322748,
        "longitude": -92.445194867558
      }
    },
    {
      "number": 49499,
      "class": "Bus",
      "name": "SANDSTONE 3 2",
      "init": {
        "Vr": 0.3536425796690103,
        "Vi": -0.9682665636121399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.148631322748,
        "longitude": -92.445194867558
      }
    },
    {
      "number": 49500,
      "class": "Bus",
      "name": "DRAYTON 1 1",
      "init": {
        "Vr": 0.7956410653696165,
        "Vi": -0.6848453438969316
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6085662519074,
        "longitude": -97.1982125566432
      }
    },
    {
      "number": 49501,
      "class": "Bus",
      "name": "DRAYTON 1 2",
      "init": {
        "Vr": 0.7956084766959236,
        "Vi": -0.6848582803568758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6085662519074,
        "longitude": -97.1982125566432
      }
    },
    {
      "number": 49502,
      "class": "Bus",
      "name": "HALLOCK 1",
      "init": {
        "Vr": 0.7979724593471305,
        "Vi": -0.6844826577317605
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8391716615486,
        "longitude": -97.0175595745504
      }
    },
    {
      "number": 49503,
      "class": "Bus",
      "name": "HALLOCK 2",
      "init": {
        "Vr": 0.7935023072695085,
        "Vi": -0.6874680909610178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8391716615486,
        "longitude": -97.0175595745504
      }
    },
    {
      "number": 49504,
      "class": "Bus",
      "name": "HALLOCK 3",
      "init": {
        "Vr": 0.7980135078456168,
        "Vi": -0.6844651166034817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8391716615486,
        "longitude": -97.0175595745504
      }
    },
    {
      "number": 49505,
      "class": "Bus",
      "name": "KARLSTAD 1",
      "init": {
        "Vr": 0.755567172425664,
        "Vi": -0.7264538982129664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5921428018099,
        "longitude": -96.4483292321219
      }
    },
    {
      "number": 49506,
      "class": "Bus",
      "name": "LANCASTER 41 1",
      "init": {
        "Vr": 0.7800235753151299,
        "Vi": -0.69831764008986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8053335231426,
        "longitude": -96.6377405774228
      }
    },
    {
      "number": 49507,
      "class": "Bus",
      "name": "LANCASTER 41 2",
      "init": {
        "Vr": 0.7697416891799235,
        "Vi": -0.7128507272927332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8053335231426,
        "longitude": -96.6377405774228
      }
    },
    {
      "number": 49508,
      "class": "Bus",
      "name": "LANCASTER 41 3",
      "init": {
        "Vr": 0.7801198224544552,
        "Vi": -0.6982198871657895
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8053335231426,
        "longitude": -96.6377405774228
      }
    },
    {
      "number": 49509,
      "class": "Bus",
      "name": "BAUDETTE 1 1",
      "init": {
        "Vr": 0.7128548762461987,
        "Vi": -0.7601159237196745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5265130831376,
        "longitude": -94.6210169598368
      }
    },
    {
      "number": 49510,
      "class": "Bus",
      "name": "BAUDETTE 1 2",
      "init": {
        "Vr": 0.6986927870399735,
        "Vi": -0.7787034942202956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5265130831376,
        "longitude": -94.6210169598368
      }
    },
    {
      "number": 49511,
      "class": "Bus",
      "name": "BAUDETTE 1 3",
      "init": {
        "Vr": 0.7128318025869719,
        "Vi": -0.7601247798440323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5265130831376,
        "longitude": -94.6210169598368
      }
    },
    {
      "number": 49512,
      "class": "Bus",
      "name": "BAUDETTE 2 1",
      "init": {
        "Vr": 0.698390415374244,
        "Vi": -0.7781576091264469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.6033084204617,
        "longitude": -94.7122786428511
      }
    },
    {
      "number": 49513,
      "class": "Bus",
      "name": "BAUDETTE 3 1",
      "init": {
        "Vr": 0.6772627781080167,
        "Vi": -0.7863536203187104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5929061400481,
        "longitude": -94.5824883267632
      }
    },
    {
      "number": 49514,
      "class": "Bus",
      "name": "BAUDETTE 3 2",
      "init": {
        "Vr": 0.6773128934524335,
        "Vi": -0.786388436780933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5929061400481,
        "longitude": -94.5824883267632
      }
    },
    {
      "number": 49515,
      "class": "Bus",
      "name": "BIG FALLS 1",
      "init": {
        "Vr": 0.577191339716035,
        "Vi": -0.8401443087507997
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2225798605659,
        "longitude": -94.0190885291023
      }
    },
    {
      "number": 49516,
      "class": "Bus",
      "name": "BIG FALLS 2",
      "init": {
        "Vr": 0.5771826900043365,
        "Vi": -0.8401475332191196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2225798605659,
        "longitude": -94.0190885291023
      }
    },
    {
      "number": 49517,
      "class": "Bus",
      "name": "BIRCHDALE 1",
      "init": {
        "Vr": 0.6290279444317014,
        "Vi": -0.814637816194319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5636655519594,
        "longitude": -94.0387433881434
      }
    },
    {
      "number": 49518,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 1 1",
      "init": {
        "Vr": 0.4673879317745069,
        "Vi": -0.889333596769305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5164053904997,
        "longitude": -92.9562421134487
      }
    },
    {
      "number": 49519,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 2 1",
      "init": {
        "Vr": 0.46513507551053124,
        "Vi": -0.8926377786357783
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4954701126915,
        "longitude": -92.8651519734693
      }
    },
    {
      "number": 49520,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 3 1",
      "init": {
        "Vr": 0.4786810080972564,
        "Vi": -0.8947667440378919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5119424358163,
        "longitude": -92.89436278667
      }
    },
    {
      "number": 49521,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 3 2",
      "init": {
        "Vr": 0.46786395672218517,
        "Vi": -0.8919657105029563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5119424358163,
        "longitude": -92.89436278667
      }
    },
    {
      "number": 49522,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 3 3",
      "init": {
        "Vr": 0.46982552342674894,
        "Vi": -0.8924736506208321
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5119424358163,
        "longitude": -92.89436278667
      }
    },
    {
      "number": 49523,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 3 4",
      "init": {
        "Vr": 0.46982552342674894,
        "Vi": -0.8924736506208321
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5119424358163,
        "longitude": -92.89436278667
      }
    },
    {
      "number": 49524,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 3 5",
      "init": {
        "Vr": 0.4785694730076804,
        "Vi": -0.8947438609094726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5119424358163,
        "longitude": -92.89436278667
      }
    },
    {
      "number": 49525,
      "class": "Bus",
      "name": "KABETOGAMA 1",
      "init": {
        "Vr": 0.48220718416215974,
        "Vi": -0.8850610218202366
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4361503441049,
        "longitude": -93.1856578139761
      }
    },
    {
      "number": 49526,
      "class": "Bus",
      "name": "KABETOGAMA 2",
      "init": {
        "Vr": 0.48219143344463494,
        "Vi": -0.8850604217263298
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4361503441049,
        "longitude": -93.1856578139761
      }
    },
    {
      "number": 49527,
      "class": "Bus",
      "name": "LITTLEFORK 1 1",
      "init": {
        "Vr": 0.5131015707155074,
        "Vi": -0.8766809168241266
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2217863741589,
        "longitude": -93.5244549260657
      }
    },
    {
      "number": 49528,
      "class": "Bus",
      "name": "LITTLEFORK 2 1",
      "init": {
        "Vr": 0.5015670316442317,
        "Vi": -0.8848896257330804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3590529975151,
        "longitude": -93.4672334606162
      }
    },
    {
      "number": 49529,
      "class": "Bus",
      "name": "ORR 1 1",
      "init": {
        "Vr": 0.4775539218689601,
        "Vi": -0.9003526476282852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0471189624765,
        "longitude": -92.7873594391145
      }
    },
    {
      "number": 49530,
      "class": "Bus",
      "name": "ORR 1 2",
      "init": {
        "Vr": 0.4775350262713101,
        "Vi": -0.9003497098801296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0471189624765,
        "longitude": -92.7873594391145
      }
    },
    {
      "number": 49531,
      "class": "Bus",
      "name": "ORR 2 1",
      "init": {
        "Vr": 0.49121463096124773,
        "Vi": -0.8935963278560093
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1548151539214,
        "longitude": -92.7535629815921
      }
    },
    {
      "number": 49532,
      "class": "Bus",
      "name": "ELY 1 1",
      "init": {
        "Vr": 0.5023203364984662,
        "Vi": -0.9021150770343772
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0128913185,
        "longitude": -91.7158217016313
      }
    },
    {
      "number": 49533,
      "class": "Bus",
      "name": "ELY 2 1",
      "init": {
        "Vr": 0.47459983732806693,
        "Vi": -0.9022310842792806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.926840013474,
        "longitude": -91.7044072045363
      }
    },
    {
      "number": 49534,
      "class": "Bus",
      "name": "ELY 3 1",
      "init": {
        "Vr": 0.47491062294084296,
        "Vi": -0.9013715282296174
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9685854992915,
        "longitude": -91.5929981078194
      }
    },
    {
      "number": 49535,
      "class": "Bus",
      "name": "FINLAND 1",
      "init": {
        "Vr": 0.4935345273486439,
        "Vi": -0.8948405265525491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5459072496961,
        "longitude": -91.3241376578182
      }
    },
    {
      "number": 49536,
      "class": "Bus",
      "name": "FINLAND 2",
      "init": {
        "Vr": 0.4935174238002257,
        "Vi": -0.8948437432316723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5459072496961,
        "longitude": -91.3241376578182
      }
    },
    {
      "number": 49537,
      "class": "Bus",
      "name": "SILVER BAY 1 1",
      "init": {
        "Vr": 0.4626847207090177,
        "Vi": -0.9061233719499218
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3349606846782,
        "longitude": -91.3822698535962
      }
    },
    {
      "number": 49538,
      "class": "Bus",
      "name": "SILVER BAY 1 2",
      "init": {
        "Vr": 0.46273995457244005,
        "Vi": -0.906124694081358
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3349606846782,
        "longitude": -91.3822698535962
      }
    },
    {
      "number": 49539,
      "class": "Bus",
      "name": "SILVER BAY 2 1",
      "init": {
        "Vr": 0.4539010206277864,
        "Vi": -0.9101603267840829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2268340837301,
        "longitude": -91.4326784134004
      }
    },
    {
      "number": 49540,
      "class": "Bus",
      "name": "SILVER BAY 2 2",
      "init": {
        "Vr": 0.45386927088586465,
        "Vi": -0.9101572029249115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2268340837301,
        "longitude": -91.4326784134004
      }
    },
    {
      "number": 49541,
      "class": "Bus",
      "name": "TWO HARBORS 1 1",
      "init": {
        "Vr": 0.42681262299772466,
        "Vi": -0.9288617510099244
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.1261514394568,
        "longitude": -91.704187488074
      }
    },
    {
      "number": 49542,
      "class": "Bus",
      "name": "TWO HARBORS 2 1",
      "init": {
        "Vr": 0.4528360335950572,
        "Vi": -0.9151130709710162
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.186977221057,
        "longitude": -91.7069831284511
      }
    },
    {
      "number": 49543,
      "class": "Bus",
      "name": "TWO HARBORS 2 2",
      "init": {
        "Vr": 0.4353325484117484,
        "Vi": -0.9255132555711327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.186977221057,
        "longitude": -91.7069831284511
      }
    },
    {
      "number": 49544,
      "class": "Bus",
      "name": "TWO HARBORS 2 3",
      "init": {
        "Vr": 0.4236751761480758,
        "Vi": -0.9324398093173898
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.186977221057,
        "longitude": -91.7069831284511
      }
    },
    {
      "number": 49545,
      "class": "Bus",
      "name": "TWO HARBORS 2 4",
      "init": {
        "Vr": 0.4236751761480758,
        "Vi": -0.9324398093173898
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.186977221057,
        "longitude": -91.7069831284511
      }
    },
    {
      "number": 49546,
      "class": "Bus",
      "name": "TWO HARBORS 2 5",
      "init": {
        "Vr": 0.4527575527955559,
        "Vi": -0.9151132518589601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.186977221057,
        "longitude": -91.7069831284511
      }
    },
    {
      "number": 49547,
      "class": "Bus",
      "name": "TWO HARBORS 3 1",
      "init": {
        "Vr": 0.4133324265055886,
        "Vi": -0.9300966507888645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0534747572983,
        "longitude": -91.6216204596949
      }
    },
    {
      "number": 49548,
      "class": "Bus",
      "name": "TWO HARBORS 3 2",
      "init": {
        "Vr": 0.42257082648154826,
        "Vi": -0.9331014265116843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0534747572983,
        "longitude": -91.6216204596949
      }
    },
    {
      "number": 49549,
      "class": "Bus",
      "name": "TWO HARBORS 3 3",
      "init": {
        "Vr": 0.4132634353381432,
        "Vi": -0.9301088448187284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0534747572983,
        "longitude": -91.6216204596949
      }
    },
    {
      "number": 49550,
      "class": "Bus",
      "name": "WILLIAMS 2 1",
      "init": {
        "Vr": 0.7117010952622319,
        "Vi": -0.771390523539468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8046613147409,
        "longitude": -94.9367907210823
      }
    },
    {
      "number": 49551,
      "class": "Bus",
      "name": "FOSSTON 1 1",
      "init": {
        "Vr": 0.6741583345909689,
        "Vi": -0.7931843538925802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5217764423844,
        "longitude": -95.7526656505969
      }
    },
    {
      "number": 49552,
      "class": "Bus",
      "name": "FOSSTON 2 1",
      "init": {
        "Vr": 0.6820041938839148,
        "Vi": -0.7896749647709083
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5579283857709,
        "longitude": -95.674139672885
      }
    },
    {
      "number": 49553,
      "class": "Bus",
      "name": "FOSSTON 2 2",
      "init": {
        "Vr": 0.681943244873294,
        "Vi": -0.7896905342771685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5579283857709,
        "longitude": -95.674139672885
      }
    },
    {
      "number": 49554,
      "class": "Bus",
      "name": "ARGYLE 4 1",
      "init": {
        "Vr": 0.7707037876927939,
        "Vi": -0.7043017647372501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2739473067109,
        "longitude": -96.7805827432724
      }
    },
    {
      "number": 49555,
      "class": "Bus",
      "name": "GOODRIDGE 1",
      "init": {
        "Vr": 0.6771154331449905,
        "Vi": -0.7850824718655404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.113139406783,
        "longitude": -95.8202560285222
      }
    },
    {
      "number": 49556,
      "class": "Bus",
      "name": "MIDDLE RIVER 6 1",
      "init": {
        "Vr": 0.7621749594321561,
        "Vi": -0.7291122196863307
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4480802294343,
        "longitude": -96.0633355985499
      }
    },
    {
      "number": 49557,
      "class": "Bus",
      "name": "MIDDLE RIVER 6 2",
      "init": {
        "Vr": 0.7642340930865288,
        "Vi": -0.7265312391873798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4480802294343,
        "longitude": -96.0633355985499
      }
    },
    {
      "number": 49558,
      "class": "Bus",
      "name": "MIDDLE RIVER 6 3",
      "init": {
        "Vr": 0.7621389423514761,
        "Vi": -0.7291323047582919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.4480802294343,
        "longitude": -96.0633355985499
      }
    },
    {
      "number": 49559,
      "class": "Bus",
      "name": "NEWFOLDEN 1 1",
      "init": {
        "Vr": 0.7760066804353508,
        "Vi": -0.716647345568037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3602892827315,
        "longitude": -96.2083797416051
      }
    },
    {
      "number": 49560,
      "class": "Bus",
      "name": "NEWFOLDEN 1 2",
      "init": {
        "Vr": 0.7760183668434223,
        "Vi": -0.7166403655073701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.3602892827315,
        "longitude": -96.2083797416051
      }
    },
    {
      "number": 49561,
      "class": "Bus",
      "name": "NEWFOLDEN 2 1",
      "init": {
        "Vr": 0.7674726942657666,
        "Vi": -0.7229166862052869
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.377516589355,
        "longitude": -96.4598593648723
      }
    },
    {
      "number": 49562,
      "class": "Bus",
      "name": "NEWFOLDEN 2 2",
      "init": {
        "Vr": 0.7674436308914613,
        "Vi": -0.7229239571842649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.377516589355,
        "longitude": -96.4598593648723
      }
    },
    {
      "number": 49563,
      "class": "Bus",
      "name": "OSLO 1",
      "init": {
        "Vr": 0.7722827933915064,
        "Vi": -0.7038511355924678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2324046045878,
        "longitude": -97.1167369844036
      }
    },
    {
      "number": 49564,
      "class": "Bus",
      "name": "STEPHEN 1",
      "init": {
        "Vr": 0.7687374127306672,
        "Vi": -0.7125291741241122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.503821430351,
        "longitude": -96.8775256154967
      }
    },
    {
      "number": 49565,
      "class": "Bus",
      "name": "STEPHEN 2",
      "init": {
        "Vr": 0.7687074976810775,
        "Vi": -0.7125399846415652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.503821430351,
        "longitude": -96.8775256154967
      }
    },
    {
      "number": 49566,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 1 1",
      "init": {
        "Vr": 0.7600651173469346,
        "Vi": -0.719872971798729
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0950994056419,
        "longitude": -96.2706815767611
      }
    },
    {
      "number": 49567,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 2 1",
      "init": {
        "Vr": 0.7881011233968482,
        "Vi": -0.6976742074526808
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0927319178263,
        "longitude": -96.2208479922379
      }
    },
    {
      "number": 49568,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 2 2",
      "init": {
        "Vr": 0.7622968458618953,
        "Vi": -0.7200227332166188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0927319178263,
        "longitude": -96.2208479922379
      }
    },
    {
      "number": 49569,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 2 3",
      "init": {
        "Vr": 0.7883747358733182,
        "Vi": -0.6975177242470821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.0927319178263,
        "longitude": -96.2208479922379
      }
    },
    {
      "number": 49570,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 3 1",
      "init": {
        "Vr": 0.8031542895794482,
        "Vi": -0.6799596511657018
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2336532567472,
        "longitude": -96.2272673157584
      }
    },
    {
      "number": 49571,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 3 2",
      "init": {
        "Vr": 0.7941956046635905,
        "Vi": -0.6933290829558253
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2336532567472,
        "longitude": -96.2272673157584
      }
    },
    {
      "number": 49572,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 3 3",
      "init": {
        "Vr": 0.7832017352065879,
        "Vi": -0.7099544915147754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2336532567472,
        "longitude": -96.2272673157584
      }
    },
    {
      "number": 49573,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 3 4",
      "init": {
        "Vr": 0.803036609117702,
        "Vi": -0.6800300626305326
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2336532567472,
        "longitude": -96.2272673157584
      }
    },
    {
      "number": 49574,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 3 6",
      "init": {
        "Vr": 0.8045370349663985,
        "Vi": -0.6787504489124307
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.2336532567472,
        "longitude": -96.2272673157584
      }
    },
    {
      "number": 49575,
      "class": "Bus",
      "name": "WARREN 40 1",
      "init": {
        "Vr": 0.7760018450611605,
        "Vi": -0.6975827615218884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1398969391941,
        "longitude": -96.8140183267567
      }
    },
    {
      "number": 49576,
      "class": "Bus",
      "name": "WARREN 40 2",
      "init": {
        "Vr": 0.773531738016321,
        "Vi": -0.7019624030707977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1398969391941,
        "longitude": -96.8140183267567
      }
    },
    {
      "number": 49577,
      "class": "Bus",
      "name": "WARREN 40 3",
      "init": {
        "Vr": 0.7759558701502548,
        "Vi": -0.6976122079621183
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1398969391941,
        "longitude": -96.8140183267567
      }
    },
    {
      "number": 49578,
      "class": "Bus",
      "name": "WARREN 41 1",
      "init": {
        "Vr": 0.7722804270182653,
        "Vi": -0.7028197859381629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.140614586083,
        "longitude": -96.7003164875702
      }
    },
    {
      "number": 49579,
      "class": "Bus",
      "name": "ONAMIA 1 1",
      "init": {
        "Vr": 0.40293495749763797,
        "Vi": -0.9514435489461979
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1324263855041,
        "longitude": -93.6428322552796
      }
    },
    {
      "number": 49580,
      "class": "Bus",
      "name": "ONAMIA 1 2",
      "init": {
        "Vr": 0.40288245791007243,
        "Vi": -0.9514422217795669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1324263855041,
        "longitude": -93.6428322552796
      }
    },
    {
      "number": 49581,
      "class": "Bus",
      "name": "ONAMIA 2 1",
      "init": {
        "Vr": 0.42852857520725735,
        "Vi": -0.9356101334342579
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0914790066469,
        "longitude": -93.7241235417043
      }
    },
    {
      "number": 49582,
      "class": "Bus",
      "name": "ONAMIA 2 2",
      "init": {
        "Vr": 0.40958237362773864,
        "Vi": -0.9500918001003843
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0914790066469,
        "longitude": -93.7241235417043
      }
    },
    {
      "number": 49583,
      "class": "Bus",
      "name": "ONAMIA 2 3",
      "init": {
        "Vr": 0.42876539848229,
        "Vi": -0.9355694601507669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0914790066469,
        "longitude": -93.7241235417043
      }
    },
    {
      "number": 49584,
      "class": "Bus",
      "name": "BURTRUM 1",
      "init": {
        "Vr": 0.49921954741641666,
        "Vi": -0.9019476358855514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.85493688479,
        "longitude": -94.7214695750246
      }
    },
    {
      "number": 49585,
      "class": "Bus",
      "name": "BURTRUM 2",
      "init": {
        "Vr": 0.4883337215069094,
        "Vi": -0.9104699807261473
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.85493688479,
        "longitude": -94.7214695750246
      }
    },
    {
      "number": 49586,
      "class": "Bus",
      "name": "BURTRUM 3",
      "init": {
        "Vr": 0.49932461971001696,
        "Vi": -0.9018999443223685
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.85493688479,
        "longitude": -94.7214695750246
      }
    },
    {
      "number": 49587,
      "class": "Bus",
      "name": "CUSHING 1 1",
      "init": {
        "Vr": 0.45998980861822814,
        "Vi": -0.9173047777862311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2150696372768,
        "longitude": -94.6601669489621
      }
    },
    {
      "number": 49588,
      "class": "Bus",
      "name": "LITTLE FALLS 8 1",
      "init": {
        "Vr": 0.45873868873788776,
        "Vi": -0.9209749524355534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8792844596692,
        "longitude": -94.3629299348333
      }
    },
    {
      "number": 49589,
      "class": "Bus",
      "name": "LITTLE FALLS 9 1",
      "init": {
        "Vr": 0.46796428911607196,
        "Vi": -0.9174247180364927
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0220453369559,
        "longitude": -94.3065580737699
      }
    },
    {
      "number": 49590,
      "class": "Bus",
      "name": "LITTLE FALLS 10 1",
      "init": {
        "Vr": 0.4486031915790154,
        "Vi": -0.9158261901066779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49591,
      "class": "Bus",
      "name": "LITTLE FALLS 10 2",
      "init": {
        "Vr": 0.43839142784919916,
        "Vi": -0.9170850718443031
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49592,
      "class": "Bus",
      "name": "LITTLE FALLS 10 3",
      "init": {
        "Vr": 0.44960273895632685,
        "Vi": -0.9157029683155248
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49593,
      "class": "Bus",
      "name": "LITTLE FALLS 10 4",
      "init": {
        "Vr": 0.4496027389563268,
        "Vi": -0.9157029683155249
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49594,
      "class": "Bus",
      "name": "LITTLE FALLS 10 5",
      "init": {
        "Vr": 0.44875737821173656,
        "Vi": -0.9158346907472651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49595,
      "class": "Bus",
      "name": "LITTLE FALLS 10 7",
      "init": {
        "Vr": 0.4486031915790155,
        "Vi": -0.9158261901066781
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0284585085187,
        "longitude": -94.2740352563687
      }
    },
    {
      "number": 49596,
      "class": "Bus",
      "name": "RANDALL 1 1",
      "init": {
        "Vr": 0.47545059732172573,
        "Vi": -0.912461043984219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1266878220393,
        "longitude": -94.5862334893705
      }
    },
    {
      "number": 49597,
      "class": "Bus",
      "name": "RANDALL 1 2",
      "init": {
        "Vr": 0.4754327962294633,
        "Vi": -0.91246003849832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1266878220393,
        "longitude": -94.5862334893705
      }
    },
    {
      "number": 49598,
      "class": "Bus",
      "name": "RANDALL 2 1",
      "init": {
        "Vr": 0.5209313103836485,
        "Vi": -0.887522944314501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0017443188002,
        "longitude": -94.5689995397194
      }
    },
    {
      "number": 49599,
      "class": "Bus",
      "name": "RANDALL 2 2",
      "init": {
        "Vr": 0.49520501407205914,
        "Vi": -0.9073270250179282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0017443188002,
        "longitude": -94.5689995397194
      }
    },
    {
      "number": 49600,
      "class": "Bus",
      "name": "RANDALL 2 3",
      "init": {
        "Vr": 0.4345012890771852,
        "Vi": -0.9540566999749154
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.0017443188002,
        "longitude": -94.5689995397194
      }
    },
    {
      "number": 49601,
      "class": "Bus",
      "name": "RANDALL 2 4",
      "init": {
        "Vr": 0.43450128907718516,
        "Vi": -0.9540566999749153
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0017443188002,
        "longitude": -94.5689995397194
      }
    },
    {
      "number": 49602,
      "class": "Bus",
      "name": "RANDALL 2 5",
      "init": {
        "Vr": 0.5213252016583351,
        "Vi": -0.8873462284212434
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0017443188002,
        "longitude": -94.5689995397194
      }
    },
    {
      "number": 49603,
      "class": "Bus",
      "name": "ADA 6 1",
      "init": {
        "Vr": 0.7250137470711107,
        "Vi": -0.7515456187432942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3616198133607,
        "longitude": -96.4629823435976
      }
    },
    {
      "number": 49604,
      "class": "Bus",
      "name": "ADA 6 2",
      "init": {
        "Vr": 0.7113911256377992,
        "Vi": -0.756810963989409
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3616198133607,
        "longitude": -96.4629823435976
      }
    },
    {
      "number": 49605,
      "class": "Bus",
      "name": "ADA 6 3",
      "init": {
        "Vr": 0.725093634035961,
        "Vi": -0.751530357460996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3616198133607,
        "longitude": -96.4629823435976
      }
    },
    {
      "number": 49606,
      "class": "Bus",
      "name": "ADA 7 1",
      "init": {
        "Vr": 0.7119946226816108,
        "Vi": -0.7516958894087475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3442274056097,
        "longitude": -96.5845566296835
      }
    },
    {
      "number": 49607,
      "class": "Bus",
      "name": "ADA 7 2",
      "init": {
        "Vr": 0.7120230024521373,
        "Vi": -0.7516851386705611
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3442274056097,
        "longitude": -96.5845566296835
      }
    },
    {
      "number": 49608,
      "class": "Bus",
      "name": "FERTILE 1 1",
      "init": {
        "Vr": 0.7039618052011287,
        "Vi": -0.7620777109066461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.482464426484,
        "longitude": -96.383871656858
      }
    },
    {
      "number": 49609,
      "class": "Bus",
      "name": "FERTILE 2 1",
      "init": {
        "Vr": 0.6995353554188125,
        "Vi": -0.7653823263546233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5842688975693,
        "longitude": -96.2383304782753
      }
    },
    {
      "number": 49610,
      "class": "Bus",
      "name": "HALSTAD 1 1",
      "init": {
        "Vr": 0.7142396681109976,
        "Vi": -0.7483915436219405
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2860325800212,
        "longitude": -96.7184063009742
      }
    },
    {
      "number": 49611,
      "class": "Bus",
      "name": "TWIN VALLEY 1 1",
      "init": {
        "Vr": 0.7149318103339141,
        "Vi": -0.7624698977001565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2085201173963,
        "longitude": -96.2285037635841
      }
    },
    {
      "number": 49612,
      "class": "Bus",
      "name": "TWIN VALLEY 2 1",
      "init": {
        "Vr": 0.6870808786783338,
        "Vi": -0.7827830064613807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3298031008407,
        "longitude": -96.1809843046175
      }
    },
    {
      "number": 49613,
      "class": "Bus",
      "name": "TWIN VALLEY 2 2",
      "init": {
        "Vr": 0.6870497485581938,
        "Vi": -0.7827954109015121
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3298031008407,
        "longitude": -96.1809843046175
      }
    },
    {
      "number": 49614,
      "class": "Bus",
      "name": "BATTLE LAKE 1 1",
      "init": {
        "Vr": 0.6295279900533941,
        "Vi": -0.8253897397487737
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3740518956766,
        "longitude": -95.7370754357892
      }
    },
    {
      "number": 49615,
      "class": "Bus",
      "name": "BATTLE LAKE 1 2",
      "init": {
        "Vr": 0.6295650648172286,
        "Vi": -0.8253779404052851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3740518956766,
        "longitude": -95.7370754357892
      }
    },
    {
      "number": 49616,
      "class": "Bus",
      "name": "BATTLE LAKE 2 1",
      "init": {
        "Vr": 0.6318734617458808,
        "Vi": -0.8230371361289016
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2703976759595,
        "longitude": -95.6718250615241
      }
    },
    {
      "number": 49617,
      "class": "Bus",
      "name": "BATTLE LAKE 2 2",
      "init": {
        "Vr": 0.6100770628272354,
        "Vi": -0.8441875262344724
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2703976759595,
        "longitude": -95.6718250615241
      }
    },
    {
      "number": 49618,
      "class": "Bus",
      "name": "BATTLE LAKE 2 3",
      "init": {
        "Vr": 0.6320820800307916,
        "Vi": -0.8229673490863498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2703976759595,
        "longitude": -95.6718250615241
      }
    },
    {
      "number": 49619,
      "class": "Bus",
      "name": "CAMPBELL 4 1",
      "init": {
        "Vr": 0.6540059844932075,
        "Vi": -0.8019237019709999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1167229157565,
        "longitude": -96.3881595210741
      }
    },
    {
      "number": 49620,
      "class": "Bus",
      "name": "CAMPBELL 4 2",
      "init": {
        "Vr": 0.6540285891901291,
        "Vi": -0.8019176077632725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1167229157565,
        "longitude": -96.3881595210741
      }
    },
    {
      "number": 49621,
      "class": "Bus",
      "name": "DALTON 14 1",
      "init": {
        "Vr": 0.5647140082418477,
        "Vi": -0.8648176905385786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1619152674916,
        "longitude": -95.8630243978893
      }
    },
    {
      "number": 49622,
      "class": "Bus",
      "name": "DEER CREEK 1",
      "init": {
        "Vr": 0.5708018491865965,
        "Vi": -0.8585303651501953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4257209055474,
        "longitude": -95.2978261624942
      }
    },
    {
      "number": 49623,
      "class": "Bus",
      "name": "DENT 1 1",
      "init": {
        "Vr": 0.6422273448092218,
        "Vi": -0.8135119337146983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5229104306134,
        "longitude": -95.9074148605979
      }
    },
    {
      "number": 49624,
      "class": "Bus",
      "name": "DENT 2 1",
      "init": {
        "Vr": 0.6361881960872993,
        "Vi": -0.8185908193578046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4548415905199,
        "longitude": -95.7901266072964
      }
    },
    {
      "number": 49625,
      "class": "Bus",
      "name": "ERHARD 1",
      "init": {
        "Vr": 0.64321444467159,
        "Vi": -0.8129891755107981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4832017899134,
        "longitude": -96.0863288365896
      }
    },
    {
      "number": 49626,
      "class": "Bus",
      "name": "ERHARD 2",
      "init": {
        "Vr": 0.6431785205493593,
        "Vi": -0.812991898689082
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4832017899134,
        "longitude": -96.0863288365896
      }
    },
    {
      "number": 49627,
      "class": "Bus",
      "name": "FERGUS FALLS 1 1",
      "init": {
        "Vr": 0.6458131245317247,
        "Vi": -0.8138074187920229
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2925369273939,
        "longitude": -96.0713075631123
      }
    },
    {
      "number": 49628,
      "class": "Bus",
      "name": "FERGUS FALLS 2 1",
      "init": {
        "Vr": 0.64782038269465,
        "Vi": -0.8103359448577566
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.305502438586,
        "longitude": -96.1246583017803
      }
    },
    {
      "number": 49629,
      "class": "Bus",
      "name": "FERGUS FALLS 3 1",
      "init": {
        "Vr": 0.6471825018617028,
        "Vi": -0.8143202888150773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3369202628706,
        "longitude": -96.100983955161
      }
    },
    {
      "number": 49630,
      "class": "Bus",
      "name": "FERGUS FALLS 3 2",
      "init": {
        "Vr": 0.6478839732495425,
        "Vi": -0.8125188768023205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3369202628706,
        "longitude": -96.100983955161
      }
    },
    {
      "number": 49631,
      "class": "Bus",
      "name": "FERGUS FALLS 3 3",
      "init": {
        "Vr": 0.6470228928394083,
        "Vi": -0.814331030880011
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3369202628706,
        "longitude": -96.100983955161
      }
    },
    {
      "number": 49632,
      "class": "Bus",
      "name": "FERGUS FALLS 4 1",
      "init": {
        "Vr": 0.6563647486599453,
        "Vi": -0.8072062938725074
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1940394956676,
        "longitude": -96.1437716922752
      }
    },
    {
      "number": 49633,
      "class": "Bus",
      "name": "HENNING 3 1",
      "init": {
        "Vr": 0.5749092714736024,
        "Vi": -0.8548097250539823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3684040590214,
        "longitude": -95.4790663329374
      }
    },
    {
      "number": 49634,
      "class": "Bus",
      "name": "HENNING 4 1",
      "init": {
        "Vr": 0.5627710872623422,
        "Vi": -0.860369864486535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.299866187979,
        "longitude": -95.403846915826
      }
    },
    {
      "number": 49635,
      "class": "Bus",
      "name": "HENNING 5 1",
      "init": {
        "Vr": 0.575733740601606,
        "Vi": -0.8601237134877933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2430105460886,
        "longitude": -95.5177223058228
      }
    },
    {
      "number": 49636,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 1",
      "init": {
        "Vr": 0.5942876265067044,
        "Vi": -0.8436227062380832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49637,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 2",
      "init": {
        "Vr": 0.5919550229437834,
        "Vi": -0.8439456062870797
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49638,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 3",
      "init": {
        "Vr": 0.592314131971026,
        "Vi": -0.8444955838721386
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49639,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 4",
      "init": {
        "Vr": 0.59466910162714,
        "Vi": -0.843516772866878
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49640,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 5",
      "init": {
        "Vr": 0.5943527387669355,
        "Vi": -0.8436162488396926
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49641,
      "class": "Bus",
      "name": "NEW YORK MILLS 1 7",
      "init": {
        "Vr": 0.5942876265067044,
        "Vi": -0.8436227062380832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5952514278996,
        "longitude": -95.3535586396042
      }
    },
    {
      "number": 49642,
      "class": "Bus",
      "name": "NEW YORK MILLS 2 1",
      "init": {
        "Vr": 0.5780599659910868,
        "Vi": -0.8548246053113968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4914901941114,
        "longitude": -95.4354976306857
      }
    },
    {
      "number": 49643,
      "class": "Bus",
      "name": "NEW YORK MILLS 2 2",
      "init": {
        "Vr": 0.5781142080557644,
        "Vi": -0.85480859680204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4914901941114,
        "longitude": -95.4354976306857
      }
    },
    {
      "number": 49644,
      "class": "Bus",
      "name": "OTTERTAIL 1",
      "init": {
        "Vr": 0.5891220502871405,
        "Vi": -0.8499144748743909
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4593330708954,
        "longitude": -95.5830806410733
      }
    },
    {
      "number": 49645,
      "class": "Bus",
      "name": "OTTERTAIL 2",
      "init": {
        "Vr": 0.5891374433802014,
        "Vi": -0.8499100797328343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4593330708954,
        "longitude": -95.5830806410733
      }
    },
    {
      "number": 49646,
      "class": "Bus",
      "name": "PERHAM 1 1",
      "init": {
        "Vr": 0.6279140944322099,
        "Vi": -0.8282756518653636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6299035934207,
        "longitude": -95.5474067793833
      }
    },
    {
      "number": 49647,
      "class": "Bus",
      "name": "PERHAM 1 2",
      "init": {
        "Vr": 0.6279753958547746,
        "Vi": -0.8282613745571719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6299035934207,
        "longitude": -95.5474067793833
      }
    },
    {
      "number": 49648,
      "class": "Bus",
      "name": "PERHAM 2 1",
      "init": {
        "Vr": 0.6302617509160696,
        "Vi": -0.8184214039021032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5769102991696,
        "longitude": -95.5856170873145
      }
    },
    {
      "number": 49649,
      "class": "Bus",
      "name": "PERHAM 2 2",
      "init": {
        "Vr": 0.6205927017998472,
        "Vi": -0.8329120026979335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5769102991696,
        "longitude": -95.5856170873145
      }
    },
    {
      "number": 49650,
      "class": "Bus",
      "name": "PERHAM 2 3",
      "init": {
        "Vr": 0.6301033811433244,
        "Vi": -0.8183821537897806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5769102991696,
        "longitude": -95.5856170873145
      }
    },
    {
      "number": 49651,
      "class": "Bus",
      "name": "ROTHSAY 1",
      "init": {
        "Vr": 0.6624485917009282,
        "Vi": -0.8006031350973607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4195091383433,
        "longitude": -96.3163503583119
      }
    },
    {
      "number": 49652,
      "class": "Bus",
      "name": "ROTHSAY 2",
      "init": {
        "Vr": 0.6624151332960152,
        "Vi": -0.8006144829438617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4195091383433,
        "longitude": -96.3163503583119
      }
    },
    {
      "number": 49653,
      "class": "Bus",
      "name": "UNDERWOOD 1 1",
      "init": {
        "Vr": 0.6381084042310645,
        "Vi": -0.8197796441855878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3279815138925,
        "longitude": -95.8427758904524
      }
    },
    {
      "number": 49654,
      "class": "Bus",
      "name": "UNDERWOOD 1 2",
      "init": {
        "Vr": 0.6246009408203007,
        "Vi": -0.8353759227597584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3279815138925,
        "longitude": -95.8427758904524
      }
    },
    {
      "number": 49655,
      "class": "Bus",
      "name": "UNDERWOOD 1 3",
      "init": {
        "Vr": 0.6380435783537143,
        "Vi": -0.8197708569943501
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3279815138925,
        "longitude": -95.8427758904524
      }
    },
    {
      "number": 49656,
      "class": "Bus",
      "name": "VERGAS 1",
      "init": {
        "Vr": 0.6617894431525052,
        "Vi": -0.7992921249044019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6813276839359,
        "longitude": -95.8466475462803
      }
    },
    {
      "number": 49657,
      "class": "Bus",
      "name": "VERGAS 2",
      "init": {
        "Vr": 0.6618300820406519,
        "Vi": -0.7992872922649212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6813276839359,
        "longitude": -95.8466475462803
      }
    },
    {
      "number": 49658,
      "class": "Bus",
      "name": "WADENA 1 1",
      "init": {
        "Vr": 0.560710651535837,
        "Vi": -0.8682963650470786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.5122993581963,
        "longitude": -95.1937777561128
      }
    },
    {
      "number": 49659,
      "class": "Bus",
      "name": "WADENA 2 1",
      "init": {
        "Vr": 0.5750202731272142,
        "Vi": -0.8521108003421178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4734635017247,
        "longitude": -95.1408608358811
      }
    },
    {
      "number": 49660,
      "class": "Bus",
      "name": "WADENA 2 2",
      "init": {
        "Vr": 0.5659370254886398,
        "Vi": -0.8678637720624726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4734635017247,
        "longitude": -95.1408608358811
      }
    },
    {
      "number": 49661,
      "class": "Bus",
      "name": "WADENA 2 3",
      "init": {
        "Vr": 0.575194116306466,
        "Vi": -0.8521505697326452
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4734635017247,
        "longitude": -95.1408608358811
      }
    },
    {
      "number": 49662,
      "class": "Bus",
      "name": "WADENA 3 1",
      "init": {
        "Vr": 0.5639997543005071,
        "Vi": -0.8627543091560113
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4156774608453,
        "longitude": -95.1435791495229
      }
    },
    {
      "number": 49663,
      "class": "Bus",
      "name": "OKLEE 1 1",
      "init": {
        "Vr": 0.6741439610177722,
        "Vi": -0.7884130883204526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9520251180507,
        "longitude": -95.832891372275
      }
    },
    {
      "number": 49664,
      "class": "Bus",
      "name": "OKLEE 2 1",
      "init": {
        "Vr": 0.6803103815887594,
        "Vi": -0.7913292344838246
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7841484885055,
        "longitude": -95.80696521498
      }
    },
    {
      "number": 49665,
      "class": "Bus",
      "name": "OKLEE 2 2",
      "init": {
        "Vr": 0.6764957237637506,
        "Vi": -0.7930983408377307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7841484885055,
        "longitude": -95.80696521498
      }
    },
    {
      "number": 49666,
      "class": "Bus",
      "name": "OKLEE 2 3",
      "init": {
        "Vr": 0.6802743815223239,
        "Vi": -0.79134358357467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7841484885055,
        "longitude": -95.80696521498
      }
    },
    {
      "number": 49667,
      "class": "Bus",
      "name": "RED LAKE FALLS 1 1",
      "init": {
        "Vr": 0.7355380919637026,
        "Vi": -0.7401912531504858
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8189959493338,
        "longitude": -96.4034425402786
      }
    },
    {
      "number": 49668,
      "class": "Bus",
      "name": "RED LAKE FALLS 2 1",
      "init": {
        "Vr": 0.7477774705510034,
        "Vi": -0.7297732811171087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8745478513164,
        "longitude": -96.2375677630629
      }
    },
    {
      "number": 49669,
      "class": "Bus",
      "name": "RED LAKE FALLS 2 2",
      "init": {
        "Vr": 0.7477392370652648,
        "Vi": -0.729791439928332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8745478513164,
        "longitude": -96.2375677630629
      }
    },
    {
      "number": 49670,
      "class": "Bus",
      "name": "ASKOV 1",
      "init": {
        "Vr": 0.36258190335427,
        "Vi": -0.9686482326327949
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2768575836992,
        "longitude": -92.7816761283996
      }
    },
    {
      "number": 49671,
      "class": "Bus",
      "name": "PINE CITY 4 1",
      "init": {
        "Vr": 0.37984619166071015,
        "Vi": -0.962534046803566
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8903127719167,
        "longitude": -92.900125782227
      }
    },
    {
      "number": 49672,
      "class": "Bus",
      "name": "PINE CITY 5 1",
      "init": {
        "Vr": 0.3774829827799232,
        "Vi": -0.9658042272950322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8337559225991,
        "longitude": -92.9272724245468
      }
    },
    {
      "number": 49673,
      "class": "Bus",
      "name": "CLIMAX 2 1",
      "init": {
        "Vr": 0.7381019855541205,
        "Vi": -0.7321843191377533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6143439886941,
        "longitude": -96.8404362879996
      }
    },
    {
      "number": 49674,
      "class": "Bus",
      "name": "CLIMAX 2 2",
      "init": {
        "Vr": 0.738077640927017,
        "Vi": -0.7321941776696621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6143439886941,
        "longitude": -96.8404362879996
      }
    },
    {
      "number": 49675,
      "class": "Bus",
      "name": "CROOKSTON 1 1",
      "init": {
        "Vr": 0.7366608803415989,
        "Vi": -0.7323166704274371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7912719555208,
        "longitude": -96.5784679501931
      }
    },
    {
      "number": 49676,
      "class": "Bus",
      "name": "CROOKSTON 1 2",
      "init": {
        "Vr": 0.7321833653865423,
        "Vi": -0.7476196269730424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7912719555208,
        "longitude": -96.5784679501931
      }
    },
    {
      "number": 49677,
      "class": "Bus",
      "name": "CROOKSTON 1 3",
      "init": {
        "Vr": 0.7368181679450609,
        "Vi": -0.7323697419697817
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7912719555208,
        "longitude": -96.5784679501931
      }
    },
    {
      "number": 49678,
      "class": "Bus",
      "name": "CROOKSTON 2 1",
      "init": {
        "Vr": 0.7278434358287161,
        "Vi": -0.7484349645538085
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7394121260945,
        "longitude": -96.5197791654747
      }
    },
    {
      "number": 49679,
      "class": "Bus",
      "name": "CROOKSTON 3 1",
      "init": {
        "Vr": 0.7319348156950884,
        "Vi": -0.7440142651007107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8354102277145,
        "longitude": -96.508189024323
      }
    },
    {
      "number": 49680,
      "class": "Bus",
      "name": "EAST GRAND FORKS 1 1",
      "init": {
        "Vr": 0.7729510957539856,
        "Vi": -0.7052580284917538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9541942307348,
        "longitude": -96.9388731378484
      }
    },
    {
      "number": 49681,
      "class": "Bus",
      "name": "EAST GRAND FORKS 2 1",
      "init": {
        "Vr": 0.7711933380606031,
        "Vi": -0.693860892633797
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.954917160411,
        "longitude": -96.8984201735768
      }
    },
    {
      "number": 49682,
      "class": "Bus",
      "name": "EAST GRAND FORKS 2 2",
      "init": {
        "Vr": 0.7745167464101558,
        "Vi": -0.7063849477866727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.954917160411,
        "longitude": -96.8984201735768
      }
    },
    {
      "number": 49683,
      "class": "Bus",
      "name": "EAST GRAND FORKS 2 3",
      "init": {
        "Vr": 0.7710887411625816,
        "Vi": -0.6939157127209914
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.954917160411,
        "longitude": -96.8984201735768
      }
    },
    {
      "number": 49684,
      "class": "Bus",
      "name": "EAST GRAND FORKS 3 1",
      "init": {
        "Vr": 0.7709131982815934,
        "Vi": -0.7057816337386223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9949598322736,
        "longitude": -96.9107840306361
      }
    },
    {
      "number": 49685,
      "class": "Bus",
      "name": "EAST GRAND FORKS 3 2",
      "init": {
        "Vr": 0.7710184301470344,
        "Vi": -0.7057740214137287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9949598322736,
        "longitude": -96.9107840306361
      }
    },
    {
      "number": 49686,
      "class": "Bus",
      "name": "ERSKINE 1",
      "init": {
        "Vr": 0.7085420049256549,
        "Vi": -0.7626762637618005
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6991284233563,
        "longitude": -96.099916982696
      }
    },
    {
      "number": 49687,
      "class": "Bus",
      "name": "ERSKINE 2",
      "init": {
        "Vr": 0.7009315154397501,
        "Vi": -0.7656389622689971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6991284233563,
        "longitude": -96.099916982696
      }
    },
    {
      "number": 49688,
      "class": "Bus",
      "name": "ERSKINE 3",
      "init": {
        "Vr": 0.7086081378578827,
        "Vi": -0.7626667555002843
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6991284233563,
        "longitude": -96.099916982696
      }
    },
    {
      "number": 49689,
      "class": "Bus",
      "name": "FISHER 3 1",
      "init": {
        "Vr": 0.7328423538048612,
        "Vi": -0.7423327972588467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.8062445658893,
        "longitude": -96.7872326312679
      }
    },
    {
      "number": 49690,
      "class": "Bus",
      "name": "MCINTOSH 1",
      "init": {
        "Vr": 0.6758247303594089,
        "Vi": -0.7925119683402887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.626259220263,
        "longitude": -95.9229847563795
      }
    },
    {
      "number": 49691,
      "class": "Bus",
      "name": "STARBUCK 1 1",
      "init": {
        "Vr": 0.563391463257433,
        "Vi": -0.8654990896500308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5975666833903,
        "longitude": -95.4270308385171
      }
    },
    {
      "number": 49692,
      "class": "Bus",
      "name": "STARBUCK 2 1",
      "init": {
        "Vr": 0.5621001977150936,
        "Vi": -0.8635522013956161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5602566608989,
        "longitude": -95.5725373171189
      }
    },
    {
      "number": 49693,
      "class": "Bus",
      "name": "BADGER 1 1",
      "init": {
        "Vr": 0.7265595867402738,
        "Vi": -0.7509090295169467
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8082174671175,
        "longitude": -96.021143710003
      }
    },
    {
      "number": 49694,
      "class": "Bus",
      "name": "BADGER 1 2",
      "init": {
        "Vr": 0.7265302715049159,
        "Vi": -0.75091948476296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8082174671175,
        "longitude": -96.021143710003
      }
    },
    {
      "number": 49695,
      "class": "Bus",
      "name": "GREENBUSH 2 1",
      "init": {
        "Vr": 0.7588887800749836,
        "Vi": -0.7102585569661464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7423115327017,
        "longitude": -96.2570830483373
      }
    },
    {
      "number": 49696,
      "class": "Bus",
      "name": "GREENBUSH 2 2",
      "init": {
        "Vr": 0.7588426348190652,
        "Vi": -0.7102770080634031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7423115327017,
        "longitude": -96.2570830483373
      }
    },
    {
      "number": 49697,
      "class": "Bus",
      "name": "ROSEAU 1 1",
      "init": {
        "Vr": 0.7143532172675237,
        "Vi": -0.7628494576970014
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8378865292446,
        "longitude": -95.7947784231207
      }
    },
    {
      "number": 49698,
      "class": "Bus",
      "name": "ROSEAU 1 2",
      "init": {
        "Vr": 0.714300812836064,
        "Vi": -0.7628648994968276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8378865292446,
        "longitude": -95.7947784231207
      }
    },
    {
      "number": 49699,
      "class": "Bus",
      "name": "ROSEAU 2 1",
      "init": {
        "Vr": 0.7282787422399449,
        "Vi": -0.7563969831550035
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866540293883,
        "longitude": -95.7173998130391
      }
    },
    {
      "number": 49700,
      "class": "Bus",
      "name": "ROSEAU 2 2",
      "init": {
        "Vr": 0.7171355509705415,
        "Vi": -0.7652327355372092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866540293883,
        "longitude": -95.7173998130391
      }
    },
    {
      "number": 49701,
      "class": "Bus",
      "name": "ROSEAU 2 3",
      "init": {
        "Vr": 0.728216753379169,
        "Vi": -0.7564060715813257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.866540293883,
        "longitude": -95.7173998130391
      }
    },
    {
      "number": 49702,
      "class": "Bus",
      "name": "ROSEAU 3 1",
      "init": {
        "Vr": 0.7169811475485228,
        "Vi": -0.7583960459305031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7440179290563,
        "longitude": -95.7450774865319
      }
    },
    {
      "number": 49703,
      "class": "Bus",
      "name": "ROSEAU 3 2",
      "init": {
        "Vr": 0.7169129726279503,
        "Vi": -0.7584032173929619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.7440179290563,
        "longitude": -95.7450774865319
      }
    },
    {
      "number": 49704,
      "class": "Bus",
      "name": "SALOL 1",
      "init": {
        "Vr": 0.7061065220274354,
        "Vi": -0.7679975227668425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8667290093134,
        "longitude": -95.4899755774946
      }
    },
    {
      "number": 49705,
      "class": "Bus",
      "name": "WARROAD 1 1",
      "init": {
        "Vr": 0.7191928227708472,
        "Vi": -0.7642085028575991
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8015601216799,
        "longitude": -95.3263140403944
      }
    },
    {
      "number": 49706,
      "class": "Bus",
      "name": "WARROAD 2 1",
      "init": {
        "Vr": 0.7039988483115246,
        "Vi": -0.7703808012694652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.8831406143322,
        "longitude": -95.2920338096451
      }
    },
    {
      "number": 49707,
      "class": "Bus",
      "name": "AURORA 29 1",
      "init": {
        "Vr": 0.4919693720065064,
        "Vi": -0.9006422745098597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5069766324427,
        "longitude": -92.2064477295142
      }
    },
    {
      "number": 49708,
      "class": "Bus",
      "name": "AURORA 30 1",
      "init": {
        "Vr": 0.4880346123425598,
        "Vi": -0.9013297364588616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4194195027859,
        "longitude": -92.1444112106875
      }
    },
    {
      "number": 49709,
      "class": "Bus",
      "name": "AURORA 31 1",
      "init": {
        "Vr": 0.489467990349171,
        "Vi": -0.90109183091911
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.455825770768,
        "longitude": -92.1983452127326
      }
    },
    {
      "number": 49710,
      "class": "Bus",
      "name": "BABBITT 1",
      "init": {
        "Vr": 0.5009685180832344,
        "Vi": -0.8989775225796989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6601058593545,
        "longitude": -91.9455812610407
      }
    },
    {
      "number": 49711,
      "class": "Bus",
      "name": "BABBITT 2",
      "init": {
        "Vr": 0.4874202954258433,
        "Vi": -0.9034493663219527
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6601058593545,
        "longitude": -91.9455812610407
      }
    },
    {
      "number": 49712,
      "class": "Bus",
      "name": "BABBITT 3",
      "init": {
        "Vr": 0.5011075234529477,
        "Vi": -0.8989573219509932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6601058593545,
        "longitude": -91.9455812610407
      }
    },
    {
      "number": 49713,
      "class": "Bus",
      "name": "BIWABIK 1",
      "init": {
        "Vr": 0.48878184005798,
        "Vi": -0.9031367078032877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5835170019188,
        "longitude": -92.2727500116989
      }
    },
    {
      "number": 49714,
      "class": "Bus",
      "name": "BRITT 1 1",
      "init": {
        "Vr": 0.4856980720456987,
        "Vi": -0.906856217351231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6351565430359,
        "longitude": -92.6841717787605
      }
    },
    {
      "number": 49715,
      "class": "Bus",
      "name": "BRITT 1 2",
      "init": {
        "Vr": 0.4856525111994362,
        "Vi": -0.9068485419681636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6351565430359,
        "longitude": -92.6841717787605
      }
    },
    {
      "number": 49716,
      "class": "Bus",
      "name": "CHISHOLM 1 1",
      "init": {
        "Vr": 0.47892020129093743,
        "Vi": -0.9071106623919767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5325218606671,
        "longitude": -92.8357362928954
      }
    },
    {
      "number": 49717,
      "class": "Bus",
      "name": "CHISHOLM 1 2",
      "init": {
        "Vr": 0.47885783156853673,
        "Vi": -0.9071165087431955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5325218606671,
        "longitude": -92.8357362928954
      }
    },
    {
      "number": 49718,
      "class": "Bus",
      "name": "CHISHOLM 2 1",
      "init": {
        "Vr": 0.4816156867631206,
        "Vi": -0.907076565688146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5040591639508,
        "longitude": -92.8927104164376
      }
    },
    {
      "number": 49719,
      "class": "Bus",
      "name": "CHISHOLM 3 1",
      "init": {
        "Vr": 0.515517942010598,
        "Vi": -0.8996560042736892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5024825999151,
        "longitude": -92.8296240021993
      }
    },
    {
      "number": 49720,
      "class": "Bus",
      "name": "CHISHOLM 3 2",
      "init": {
        "Vr": 0.5154347449253583,
        "Vi": -0.8996630944068987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5024825999151,
        "longitude": -92.8296240021993
      }
    },
    {
      "number": 49721,
      "class": "Bus",
      "name": "COTTON 1",
      "init": {
        "Vr": 0.4184636030695877,
        "Vi": -0.929086934733198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.141846799495,
        "longitude": -92.3885175254029
      }
    },
    {
      "number": 49722,
      "class": "Bus",
      "name": "DULUTH 10 1",
      "init": {
        "Vr": 0.4071123680929672,
        "Vi": -0.9277116193597836
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9981680115026,
        "longitude": -91.9635639841469
      }
    },
    {
      "number": 49723,
      "class": "Bus",
      "name": "DULUTH 11 1",
      "init": {
        "Vr": 0.4000772867145718,
        "Vi": -0.9317874500079257
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0266608651796,
        "longitude": -92.0902396913746
      }
    },
    {
      "number": 49724,
      "class": "Bus",
      "name": "DULUTH 11 2",
      "init": {
        "Vr": 0.39993536206932556,
        "Vi": -0.9317621834451142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0266608651796,
        "longitude": -92.0902396913746
      }
    },
    {
      "number": 49725,
      "class": "Bus",
      "name": "DULUTH 12 1",
      "init": {
        "Vr": 0.4008720720104672,
        "Vi": -0.934512610354528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0527176961094,
        "longitude": -92.0972894207338
      }
    },
    {
      "number": 49726,
      "class": "Bus",
      "name": "DULUTH 13 1",
      "init": {
        "Vr": 0.4286931508958187,
        "Vi": -0.9258974140082226
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0157456523567,
        "longitude": -92.0366393730464
      }
    },
    {
      "number": 49727,
      "class": "Bus",
      "name": "DULUTH 13 2",
      "init": {
        "Vr": 0.40357943615334646,
        "Vi": -0.9306578824806885
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0157456523567,
        "longitude": -92.0366393730464
      }
    },
    {
      "number": 49728,
      "class": "Bus",
      "name": "DULUTH 13 3",
      "init": {
        "Vr": 0.42854261452148573,
        "Vi": -0.9258947326091567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0157456523567,
        "longitude": -92.0366393730464
      }
    },
    {
      "number": 49729,
      "class": "Bus",
      "name": "DULUTH 14 1",
      "init": {
        "Vr": 0.41398417073303273,
        "Vi": -0.931206220320564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.929500022984,
        "longitude": -91.8821002945406
      }
    },
    {
      "number": 49730,
      "class": "Bus",
      "name": "DULUTH 14 2",
      "init": {
        "Vr": 0.4112319342976393,
        "Vi": -0.9468724776565203
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.929500022984,
        "longitude": -91.8821002945406
      }
    },
    {
      "number": 49731,
      "class": "Bus",
      "name": "DULUTH 14 3",
      "init": {
        "Vr": 0.41383657126383444,
        "Vi": -0.9312262003513663
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.929500022984,
        "longitude": -91.8821002945406
      }
    },
    {
      "number": 49732,
      "class": "Bus",
      "name": "DULUTH 15 1",
      "init": {
        "Vr": 0.4179429154571718,
        "Vi": -0.9301868245808357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9538005510543,
        "longitude": -91.9752741492906
      }
    },
    {
      "number": 49733,
      "class": "Bus",
      "name": "DULUTH 15 2",
      "init": {
        "Vr": 0.4180931811077944,
        "Vi": -0.9302043535784073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9538005510543,
        "longitude": -91.9752741492906
      }
    },
    {
      "number": 49734,
      "class": "Bus",
      "name": "DULUTH 16 1",
      "init": {
        "Vr": 0.46404585376729857,
        "Vi": -0.9131012078524432
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8526203477994,
        "longitude": -92.2180079442936
      }
    },
    {
      "number": 49735,
      "class": "Bus",
      "name": "DULUTH 16 2",
      "init": {
        "Vr": 0.424885586477206,
        "Vi": -0.9320436000295614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8526203477994,
        "longitude": -92.2180079442936
      }
    },
    {
      "number": 49736,
      "class": "Bus",
      "name": "DULUTH 16 3",
      "init": {
        "Vr": 0.46752518890785544,
        "Vi": -0.9147820222353344
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8526203477994,
        "longitude": -92.2180079442936
      }
    },
    {
      "number": 49737,
      "class": "Bus",
      "name": "DULUTH 17 1",
      "init": {
        "Vr": 0.41121228737121646,
        "Vi": -0.9394322883087403
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7629115277121,
        "longitude": -92.2228179138643
      }
    },
    {
      "number": 49738,
      "class": "Bus",
      "name": "DULUTH 17 2",
      "init": {
        "Vr": 0.38123135496947325,
        "Vi": -0.9552904190620217
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7629115277121,
        "longitude": -92.2228179138643
      }
    },
    {
      "number": 49739,
      "class": "Bus",
      "name": "DULUTH 17 3",
      "init": {
        "Vr": 0.37615175788946603,
        "Vi": -0.9583311234798144
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7629115277121,
        "longitude": -92.2228179138643
      }
    },
    {
      "number": 49740,
      "class": "Bus",
      "name": "DULUTH 17 4",
      "init": {
        "Vr": 0.41086050930416174,
        "Vi": -0.93940983649053
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7629115277121,
        "longitude": -92.2228179138643
      }
    },
    {
      "number": 49741,
      "class": "Bus",
      "name": "DULUTH 17 6",
      "init": {
        "Vr": 0.38107926860349045,
        "Vi": -0.9553280373847062
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7629115277121,
        "longitude": -92.2228179138643
      }
    },
    {
      "number": 49742,
      "class": "Bus",
      "name": "DULUTH 18 1",
      "init": {
        "Vr": 0.4177044154402048,
        "Vi": -0.9319702267145922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8887652530324,
        "longitude": -92.1753888853626
      }
    },
    {
      "number": 49743,
      "class": "Bus",
      "name": "DULUTH 19 1",
      "init": {
        "Vr": 0.42015587815330935,
        "Vi": -0.9329093250821048
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8592475273341,
        "longitude": -92.2844830339723
      }
    },
    {
      "number": 49744,
      "class": "Bus",
      "name": "DULUTH 19 2",
      "init": {
        "Vr": 0.38652577960151385,
        "Vi": -0.9568320745462506
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8592475273341,
        "longitude": -92.2844830339723
      }
    },
    {
      "number": 49745,
      "class": "Bus",
      "name": "DULUTH 19 3",
      "init": {
        "Vr": 0.41997593192302707,
        "Vi": -0.9329371336733319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8592475273341,
        "longitude": -92.2844830339723
      }
    },
    {
      "number": 49746,
      "class": "Bus",
      "name": "DULUTH 20 1",
      "init": {
        "Vr": 0.4146315705523435,
        "Vi": -0.935897389004432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8196859808868,
        "longitude": -92.1278699906942
      }
    },
    {
      "number": 49747,
      "class": "Bus",
      "name": "DULUTH 21 1",
      "init": {
        "Vr": 0.3920560563825638,
        "Vi": -0.9481770808156179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8971698622968,
        "longitude": -92.0556283132618
      }
    },
    {
      "number": 49748,
      "class": "Bus",
      "name": "DULUTH 22 1",
      "init": {
        "Vr": 0.3765162811390715,
        "Vi": -0.9569818921600902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8005318360821,
        "longitude": -92.1017326906646
      }
    },
    {
      "number": 49749,
      "class": "Bus",
      "name": "DULUTH 23 1",
      "init": {
        "Vr": 0.407571299288397,
        "Vi": -0.935460503356718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7603183565638,
        "longitude": -92.0770472271936
      }
    },
    {
      "number": 49750,
      "class": "Bus",
      "name": "DULUTH 23 2",
      "init": {
        "Vr": 0.38233318845350084,
        "Vi": -0.9572681008646147
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7603183565638,
        "longitude": -92.0770472271936
      }
    },
    {
      "number": 49751,
      "class": "Bus",
      "name": "DULUTH 23 3",
      "init": {
        "Vr": 0.37954906432251495,
        "Vi": -0.9645188885108094
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7603183565638,
        "longitude": -92.0770472271936
      }
    },
    {
      "number": 49752,
      "class": "Bus",
      "name": "DULUTH 23 4",
      "init": {
        "Vr": 0.382218644223831,
        "Vi": -0.9572634032088154
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7603183565638,
        "longitude": -92.0770472271936
      }
    },
    {
      "number": 49753,
      "class": "Bus",
      "name": "DULUTH 23 6",
      "init": {
        "Vr": 0.3824792986413642,
        "Vi": -0.9573824823971554
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7603183565638,
        "longitude": -92.0770472271936
      }
    },
    {
      "number": 49754,
      "class": "Bus",
      "name": "DULUTH 24 1",
      "init": {
        "Vr": 0.37583576812607167,
        "Vi": -0.9600131843506301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7662519316835,
        "longitude": -92.1318205447734
      }
    },
    {
      "number": 49755,
      "class": "Bus",
      "name": "DULUTH 25 1",
      "init": {
        "Vr": 0.36432777472935524,
        "Vi": -0.9628456345577837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6872166714653,
        "longitude": -92.0227553383603
      }
    },
    {
      "number": 49756,
      "class": "Bus",
      "name": "DULUTH 26 1",
      "init": {
        "Vr": 0.3796907410701755,
        "Vi": -0.9572564441155851
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8239673775558,
        "longitude": -92.241061988327
      }
    },
    {
      "number": 49757,
      "class": "Bus",
      "name": "DULUTH 26 2",
      "init": {
        "Vr": 0.37977619932352263,
        "Vi": -0.9572505600605846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8239673775558,
        "longitude": -92.241061988327
      }
    },
    {
      "number": 49758,
      "class": "Bus",
      "name": "DULUTH 27 1",
      "init": {
        "Vr": 0.375764329241837,
        "Vi": -0.9586111715822037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7851972246871,
        "longitude": -92.1604633094615
      }
    },
    {
      "number": 49759,
      "class": "Bus",
      "name": "DULUTH 27 2",
      "init": {
        "Vr": 0.3756707100386371,
        "Vi": -0.9585970468324648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7851972246871,
        "longitude": -92.1604633094615
      }
    },
    {
      "number": 49760,
      "class": "Bus",
      "name": "DULUTH 28 1",
      "init": {
        "Vr": 0.4110870510972983,
        "Vi": -0.9371061669477686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7144257520208,
        "longitude": -92.1409680741085
      }
    },
    {
      "number": 49761,
      "class": "Bus",
      "name": "DULUTH 28 2",
      "init": {
        "Vr": 0.38786915350294554,
        "Vi": -0.9613650281473504
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7144257520208,
        "longitude": -92.1409680741085
      }
    },
    {
      "number": 49762,
      "class": "Bus",
      "name": "DULUTH 28 3",
      "init": {
        "Vr": 0.410964935840688,
        "Vi": -0.9370935765262827
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7144257520208,
        "longitude": -92.1409680741085
      }
    },
    {
      "number": 49763,
      "class": "Bus",
      "name": "DULUTH 29 1",
      "init": {
        "Vr": 0.37279764790261316,
        "Vi": -0.9595978404586274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7185278037226,
        "longitude": -92.1878738193154
      }
    },
    {
      "number": 49764,
      "class": "Bus",
      "name": "DULUTH 30 1",
      "init": {
        "Vr": 0.3679958314921353,
        "Vi": -0.963827665460593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6714633839522,
        "longitude": -92.1552409233805
      }
    },
    {
      "number": 49765,
      "class": "Bus",
      "name": "DULUTH 30 2",
      "init": {
        "Vr": 0.3680981857968871,
        "Vi": -0.9638275396768294
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6714633839522,
        "longitude": -92.1552409233805
      }
    },
    {
      "number": 49766,
      "class": "Bus",
      "name": "DULUTH 31 1",
      "init": {
        "Vr": 0.37921779564750885,
        "Vi": -0.9567133757524618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7965067576864,
        "longitude": -92.265540901505
      }
    },
    {
      "number": 49767,
      "class": "Bus",
      "name": "DULUTH 32 1",
      "init": {
        "Vr": 0.3717990511030685,
        "Vi": -0.9579728646536732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6983188667736,
        "longitude": -92.2495046839935
      }
    },
    {
      "number": 49768,
      "class": "Bus",
      "name": "DULUTH 32 2",
      "init": {
        "Vr": 0.3717404901445528,
        "Vi": -0.9579670741249777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6983188667736,
        "longitude": -92.2495046839935
      }
    },
    {
      "number": 49769,
      "class": "Bus",
      "name": "EMBARRASS 1",
      "init": {
        "Vr": 0.4847193917160535,
        "Vi": -0.9026813041828127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6521807585562,
        "longitude": -92.1269758248351
      }
    },
    {
      "number": 49770,
      "class": "Bus",
      "name": "EVELETH 1 1",
      "init": {
        "Vr": 0.4801305116336493,
        "Vi": -0.9082273217893867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4302128084079,
        "longitude": -92.4511039591488
      }
    },
    {
      "number": 49771,
      "class": "Bus",
      "name": "EVELETH 1 2",
      "init": {
        "Vr": 0.48018541641576334,
        "Vi": -0.9082195098099293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4302128084079,
        "longitude": -92.4511039591488
      }
    },
    {
      "number": 49772,
      "class": "Bus",
      "name": "EVELETH 2 1",
      "init": {
        "Vr": 0.45317478169563075,
        "Vi": -0.9172954854480095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3282088227475,
        "longitude": -92.4422945646867
      }
    },
    {
      "number": 49773,
      "class": "Bus",
      "name": "EVELETH 2 2",
      "init": {
        "Vr": 0.4531055596538674,
        "Vi": -0.9173020368700812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3282088227475,
        "longitude": -92.4422945646867
      }
    },
    {
      "number": 49774,
      "class": "Bus",
      "name": "EVELETH 3 1",
      "init": {
        "Vr": 0.503472953308813,
        "Vi": -0.9004565891513975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3818665540597,
        "longitude": -92.5248288585437
      }
    },
    {
      "number": 49775,
      "class": "Bus",
      "name": "GILBERT 4 1",
      "init": {
        "Vr": 0.48694662532967087,
        "Vi": -0.9054801411889689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4788956681476,
        "longitude": -92.4053959804633
      }
    },
    {
      "number": 49776,
      "class": "Bus",
      "name": "GILBERT 5 1",
      "init": {
        "Vr": 0.4908982837485466,
        "Vi": -0.9054670265511424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5484625010286,
        "longitude": -92.4299586030278
      }
    },
    {
      "number": 49777,
      "class": "Bus",
      "name": "HOYT LAKES 1",
      "init": {
        "Vr": 0.491162463381073,
        "Vi": -0.8985184444181686
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4812688772971,
        "longitude": -91.9013499737012
      }
    },
    {
      "number": 49778,
      "class": "Bus",
      "name": "HOYT LAKES 2",
      "init": {
        "Vr": 0.4910952343259641,
        "Vi": -0.898519798516113
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4812688772971,
        "longitude": -91.9013499737012
      }
    },
    {
      "number": 49779,
      "class": "Bus",
      "name": "IRON 1",
      "init": {
        "Vr": 0.47966423617288984,
        "Vi": -0.9075016673914517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3580411803047,
        "longitude": -92.717467737763
      }
    },
    {
      "number": 49780,
      "class": "Bus",
      "name": "MEADOWLANDS 1",
      "init": {
        "Vr": 0.43158178130370106,
        "Vi": -0.9403578698502526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0558569909697,
        "longitude": -92.7257161940219
      }
    },
    {
      "number": 49781,
      "class": "Bus",
      "name": "MOUNTAIN IRON 1 1",
      "init": {
        "Vr": 0.4806438591047485,
        "Vi": -0.9070956723110436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5798922436392,
        "longitude": -92.7159400765867
      }
    },
    {
      "number": 49782,
      "class": "Bus",
      "name": "MOUNTAIN IRON 2 1",
      "init": {
        "Vr": 0.48400248711836114,
        "Vi": -0.9079114004127916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4669416092282,
        "longitude": -92.5894184479092
      }
    },
    {
      "number": 49783,
      "class": "Bus",
      "name": "MOUNTAIN IRON 2 2",
      "init": {
        "Vr": 0.4839741583002006,
        "Vi": -0.907916191022385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4669416092282,
        "longitude": -92.5894184479092
      }
    },
    {
      "number": 49784,
      "class": "Bus",
      "name": "SAGINAW 22 1",
      "init": {
        "Vr": 0.3805600096246171,
        "Vi": -0.952977053395073
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9072137705057,
        "longitude": -92.3786273988381
      }
    },
    {
      "number": 49785,
      "class": "Bus",
      "name": "SAGINAW 23 1",
      "init": {
        "Vr": 0.3800882197658605,
        "Vi": -0.9521354242748806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8659115712966,
        "longitude": -92.4740552304032
      }
    },
    {
      "number": 49786,
      "class": "Bus",
      "name": "SAGINAW 24 1",
      "init": {
        "Vr": 0.4214624889247776,
        "Vi": -0.9303143959876231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0020976368539,
        "longitude": -92.4725452692171
      }
    },
    {
      "number": 49787,
      "class": "Bus",
      "name": "SAGINAW 24 2",
      "init": {
        "Vr": 0.3953864736461838,
        "Vi": -0.9525943935812127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0020976368539,
        "longitude": -92.4725452692171
      }
    },
    {
      "number": 49788,
      "class": "Bus",
      "name": "SAGINAW 24 3",
      "init": {
        "Vr": 0.4216825728229915,
        "Vi": -0.9302433729849525
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.0020976368539,
        "longitude": -92.4725452692171
      }
    },
    {
      "number": 49789,
      "class": "Bus",
      "name": "TOWER 1",
      "init": {
        "Vr": 0.49651050097886296,
        "Vi": -0.8996403125326934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9069865045554,
        "longitude": -92.2214550091921
      }
    },
    {
      "number": 49790,
      "class": "Bus",
      "name": "TOWER 2",
      "init": {
        "Vr": 0.49387485461690883,
        "Vi": -0.9014610561034133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9069865045554,
        "longitude": -92.2214550091921
      }
    },
    {
      "number": 49791,
      "class": "Bus",
      "name": "TOWER 3",
      "init": {
        "Vr": 0.4964318582194364,
        "Vi": -0.899619958105483
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9069865045554,
        "longitude": -92.2214550091921
      }
    },
    {
      "number": 49792,
      "class": "Bus",
      "name": "VIRGINIA 4 1",
      "init": {
        "Vr": 0.4824571600065804,
        "Vi": -0.9036189126376536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6570544282605,
        "longitude": -92.5423121554588
      }
    },
    {
      "number": 49793,
      "class": "Bus",
      "name": "VIRGINIA 5 1",
      "init": {
        "Vr": 0.5013199840346974,
        "Vi": -0.8971309832956255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5242525536012,
        "longitude": -92.3538212526073
      }
    },
    {
      "number": 49794,
      "class": "Bus",
      "name": "VIRGINIA 5 2",
      "init": {
        "Vr": 0.49337338309926576,
        "Vi": -0.9040214970367837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5242525536012,
        "longitude": -92.3538212526073
      }
    },
    {
      "number": 49795,
      "class": "Bus",
      "name": "VIRGINIA 5 3",
      "init": {
        "Vr": 0.5012223195196713,
        "Vi": -0.8971289691418758
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5242525536012,
        "longitude": -92.3538212526073
      }
    },
    {
      "number": 49796,
      "class": "Bus",
      "name": "VIRGINIA 6 1",
      "init": {
        "Vr": 0.496802474693497,
        "Vi": -0.898321220325964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6385333769114,
        "longitude": -92.4377055894647
      }
    },
    {
      "number": 49797,
      "class": "Bus",
      "name": "VIRGINIA 6 2",
      "init": {
        "Vr": 0.48795882221144,
        "Vi": -0.9043517793586607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6385333769114,
        "longitude": -92.4377055894647
      }
    },
    {
      "number": 49798,
      "class": "Bus",
      "name": "VIRGINIA 6 3",
      "init": {
        "Vr": 0.4966938118110987,
        "Vi": -0.8983081906276932
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.6385333769114,
        "longitude": -92.4377055894647
      }
    },
    {
      "number": 49799,
      "class": "Bus",
      "name": "ALBANY 47 1",
      "init": {
        "Vr": 0.4813755569717733,
        "Vi": -0.9169833844458224
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7569257256486,
        "longitude": -94.6146578336097
      }
    },
    {
      "number": 49800,
      "class": "Bus",
      "name": "ALBANY 47 2",
      "init": {
        "Vr": 0.45808434464996345,
        "Vi": -0.936030145165204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7569257256486,
        "longitude": -94.6146578336097
      }
    },
    {
      "number": 49801,
      "class": "Bus",
      "name": "ALBANY 47 3",
      "init": {
        "Vr": 0.4314998141596851,
        "Vi": -0.9577700694200548
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7569257256486,
        "longitude": -94.6146578336097
      }
    },
    {
      "number": 49802,
      "class": "Bus",
      "name": "ALBANY 47 4",
      "init": {
        "Vr": 0.431499814159685,
        "Vi": -0.9577700694200548
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7569257256486,
        "longitude": -94.6146578336097
      }
    },
    {
      "number": 49803,
      "class": "Bus",
      "name": "ALBANY 47 5",
      "init": {
        "Vr": 0.4812804592955506,
        "Vi": -0.9169929927499586
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7569257256486,
        "longitude": -94.6146578336097
      }
    },
    {
      "number": 49804,
      "class": "Bus",
      "name": "ALBANY 48 1",
      "init": {
        "Vr": 0.4825278885959666,
        "Vi": -0.9165985562953526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6387777154471,
        "longitude": -94.6959539763426
      }
    },
    {
      "number": 49805,
      "class": "Bus",
      "name": "ALBANY 49 1",
      "init": {
        "Vr": 0.4531644806470985,
        "Vi": -0.9287336969521186
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.61731971152,
        "longitude": -94.6088668503348
      }
    },
    {
      "number": 49806,
      "class": "Bus",
      "name": "ALBANY 49 2",
      "init": {
        "Vr": 0.4531152404949836,
        "Vi": -0.9287272132417026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.61731971152,
        "longitude": -94.6088668503348
      }
    },
    {
      "number": 49807,
      "class": "Bus",
      "name": "AVON 15 1",
      "init": {
        "Vr": 0.43902435006334023,
        "Vi": -0.9391407837898279
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6746521660744,
        "longitude": -94.4753938720589
      }
    },
    {
      "number": 49808,
      "class": "Bus",
      "name": "AVON 15 2",
      "init": {
        "Vr": 0.4389707843328968,
        "Vi": -0.9391440671057307
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6746521660744,
        "longitude": -94.4753938720589
      }
    },
    {
      "number": 49809,
      "class": "Bus",
      "name": "AVON 16 1",
      "init": {
        "Vr": 0.4432937584234151,
        "Vi": -0.9402438746360742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5685568945678,
        "longitude": -94.4235665683244
      }
    },
    {
      "number": 49810,
      "class": "Bus",
      "name": "AVON 16 2",
      "init": {
        "Vr": 0.4433477700811812,
        "Vi": -0.9402475031986179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5685568945678,
        "longitude": -94.4235665683244
      }
    },
    {
      "number": 49811,
      "class": "Bus",
      "name": "AVON 17 1",
      "init": {
        "Vr": 0.44305616510322954,
        "Vi": -0.9416906205184891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4989310204395,
        "longitude": -94.4516111094922
      }
    },
    {
      "number": 49812,
      "class": "Bus",
      "name": "AVON 17 2",
      "init": {
        "Vr": 0.4430035218086291,
        "Vi": -0.9416890337498806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4989310204395,
        "longitude": -94.4516111094922
      }
    },
    {
      "number": 49813,
      "class": "Bus",
      "name": "MELROSE 6 1",
      "init": {
        "Vr": 0.4859298440442247,
        "Vi": -0.9142037303053714
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6425540771726,
        "longitude": -94.7954947278661
      }
    },
    {
      "number": 49814,
      "class": "Bus",
      "name": "MELROSE 6 2",
      "init": {
        "Vr": 0.48138226448250376,
        "Vi": -0.9185631979057718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6425540771726,
        "longitude": -94.7954947278661
      }
    },
    {
      "number": 49815,
      "class": "Bus",
      "name": "MELROSE 6 3",
      "init": {
        "Vr": 0.48579906556379776,
        "Vi": -0.9142019812662993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6425540771726,
        "longitude": -94.7954947278661
      }
    },
    {
      "number": 49816,
      "class": "Bus",
      "name": "MELROSE 7 1",
      "init": {
        "Vr": 0.49366381085937094,
        "Vi": -0.9092021483657865
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5148048964229,
        "longitude": -94.7772997866435
      }
    },
    {
      "number": 49817,
      "class": "Bus",
      "name": "MELROSE 7 2",
      "init": {
        "Vr": 0.5060174254195734,
        "Vi": -0.9145062353763899
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5148048964229,
        "longitude": -94.7772997866435
      }
    },
    {
      "number": 49818,
      "class": "Bus",
      "name": "MELROSE 7 3",
      "init": {
        "Vr": 0.49358878649900195,
        "Vi": -0.9092163664566323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5148048964229,
        "longitude": -94.7772997866435
      }
    },
    {
      "number": 49819,
      "class": "Bus",
      "name": "SAINT CLOUD 13 1",
      "init": {
        "Vr": 0.4285972736389871,
        "Vi": -0.9407987072620289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5682603416447,
        "longitude": -94.2646341413822
      }
    },
    {
      "number": 49820,
      "class": "Bus",
      "name": "SAINT CLOUD 14 1",
      "init": {
        "Vr": 0.46855451301067824,
        "Vi": -0.9233570845252502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5578786054063,
        "longitude": -94.278692803657
      }
    },
    {
      "number": 49821,
      "class": "Bus",
      "name": "SAINT CLOUD 14 2",
      "init": {
        "Vr": 0.4319610646523686,
        "Vi": -0.940966612571361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5578786054063,
        "longitude": -94.278692803657
      }
    },
    {
      "number": 49822,
      "class": "Bus",
      "name": "SAINT CLOUD 14 3",
      "init": {
        "Vr": 0.46832544444995655,
        "Vi": -0.9233580443390386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5578786054063,
        "longitude": -94.278692803657
      }
    },
    {
      "number": 49823,
      "class": "Bus",
      "name": "SAINT CLOUD 15 1",
      "init": {
        "Vr": 0.4718255856988911,
        "Vi": -0.9220372937869078
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5728860458126,
        "longitude": -94.1627543755416
      }
    },
    {
      "number": 49824,
      "class": "Bus",
      "name": "SAINT CLOUD 15 2",
      "init": {
        "Vr": 0.4479684882962712,
        "Vi": -0.9424292631815956
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5728860458126,
        "longitude": -94.1627543755416
      }
    },
    {
      "number": 49825,
      "class": "Bus",
      "name": "SAINT CLOUD 15 3",
      "init": {
        "Vr": 0.47162873561965485,
        "Vi": -0.9220734442167431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5728860458126,
        "longitude": -94.1627543755416
      }
    },
    {
      "number": 49826,
      "class": "Bus",
      "name": "SAINT CLOUD 16 1",
      "init": {
        "Vr": 0.49391751761211383,
        "Vi": -0.9119212897801909
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6109898935784,
        "longitude": -94.2805568479589
      }
    },
    {
      "number": 49827,
      "class": "Bus",
      "name": "SAINT CLOUD 16 2",
      "init": {
        "Vr": 0.4708809288767988,
        "Vi": -0.9226655712937828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6109898935784,
        "longitude": -94.2805568479589
      }
    },
    {
      "number": 49828,
      "class": "Bus",
      "name": "SAINT CLOUD 16 3",
      "init": {
        "Vr": 0.4408385442858451,
        "Vi": -0.9351526616266999
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6109898935784,
        "longitude": -94.2805568479589
      }
    },
    {
      "number": 49829,
      "class": "Bus",
      "name": "SAINT CLOUD 16 4",
      "init": {
        "Vr": 0.4937333350538482,
        "Vi": -0.9119125637388574
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6109898935784,
        "longitude": -94.2805568479589
      }
    },
    {
      "number": 49830,
      "class": "Bus",
      "name": "SAINT CLOUD 16 6",
      "init": {
        "Vr": 0.46967141888621794,
        "Vi": -0.9229980271499433
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6109898935784,
        "longitude": -94.2805568479589
      }
    },
    {
      "number": 49831,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 1",
      "init": {
        "Vr": 0.45791768275584527,
        "Vi": -0.9267756822973008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49832,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 2",
      "init": {
        "Vr": 0.4443401369797855,
        "Vi": -0.9333656491567336
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49833,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 3",
      "init": {
        "Vr": 0.4328118258540535,
        "Vi": -0.9389610042080069
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49834,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 4",
      "init": {
        "Vr": 0.4328118258540534,
        "Vi": -0.9389610042080068
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49835,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 5",
      "init": {
        "Vr": 0.4577661964080702,
        "Vi": -0.9267956111779736
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49836,
      "class": "Bus",
      "name": "SAINT JOSEPH 8 7",
      "init": {
        "Vr": 0.45819856565592687,
        "Vi": -0.9267144058912873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6869600985672,
        "longitude": -94.313267148868
      }
    },
    {
      "number": 49837,
      "class": "Bus",
      "name": "SAINT JOSEPH 9 1",
      "init": {
        "Vr": 0.42912043162573615,
        "Vi": -0.9354515650932747
      },
      "params": {
        "kv": 69.0
      },
