      "mon": [],
      "extension": {
        "latitude": 45.7639170036548,
        "longitude": -94.3376490963044
      }
    },
    {
      "number": 49838,
      "class": "Bus",
      "name": "SAINT JOSEPH 9 2",
      "init": {
        "Vr": 0.42923654609758927,
        "Vi": -0.9354639153445684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7639170036548,
        "longitude": -94.3376490963044
      }
    },
    {
      "number": 49839,
      "class": "Bus",
      "name": "SAINT JOSEPH 10 1",
      "init": {
        "Vr": 0.4326144108884248,
        "Vi": -0.9335246854460065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.701401269884,
        "longitude": -94.2592943582191
      }
    },
    {
      "number": 49840,
      "class": "Bus",
      "name": "SAINT JOSEPH 10 2",
      "init": {
        "Vr": 0.4325028502927637,
        "Vi": -0.9335245359288437
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.701401269884,
        "longitude": -94.2592943582191
      }
    },
    {
      "number": 49841,
      "class": "Bus",
      "name": "SAUK CENTRE 1 1",
      "init": {
        "Vr": 0.5182914535704742,
        "Vi": -0.8865401960379823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7640833762475,
        "longitude": -94.9855841496376
      }
    },
    {
      "number": 49842,
      "class": "Bus",
      "name": "SAUK CENTRE 2 1",
      "init": {
        "Vr": 0.5107909471296433,
        "Vi": -0.8890965309507118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7192462695407,
        "longitude": -94.9386634313363
      }
    },
    {
      "number": 49843,
      "class": "Bus",
      "name": "SAUK CENTRE 2 2",
      "init": {
        "Vr": 0.5107082537905069,
        "Vi": -0.8890837433913993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7192462695407,
        "longitude": -94.9386634313363
      }
    },
    {
      "number": 49844,
      "class": "Bus",
      "name": "SAUK CENTRE 3 1",
      "init": {
        "Vr": 0.5116135940516524,
        "Vi": -0.8982692131868623
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7063422776418,
        "longitude": -94.9788769390881
      }
    },
    {
      "number": 49845,
      "class": "Bus",
      "name": "SAUK CENTRE 3 2",
      "init": {
        "Vr": 0.5101581820732631,
        "Vi": -0.8919276756254926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7063422776418,
        "longitude": -94.9788769390881
      }
    },
    {
      "number": 49846,
      "class": "Bus",
      "name": "SAUK CENTRE 3 3",
      "init": {
        "Vr": 0.511024979989124,
        "Vi": -0.8957044973313291
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.7063422776418,
        "longitude": -94.9788769390881
      }
    },
    {
      "number": 49847,
      "class": "Bus",
      "name": "SAUK CENTRE 3 4",
      "init": {
        "Vr": 0.511024979989124,
        "Vi": -0.8957044973313292
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7063422776418,
        "longitude": -94.9788769390881
      }
    },
    {
      "number": 49848,
      "class": "Bus",
      "name": "SAUK CENTRE 3 5",
      "init": {
        "Vr": 0.5115356877325978,
        "Vi": -0.8982707311523331
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7063422776418,
        "longitude": -94.9788769390881
      }
    },
    {
      "number": 49849,
      "class": "Bus",
      "name": "WAITE PARK 1 1",
      "init": {
        "Vr": 0.4279862993310433,
        "Vi": -0.9455718641225509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4885354695403,
        "longitude": -94.307267586713
      }
    },
    {
      "number": 49850,
      "class": "Bus",
      "name": "WAITE PARK 2 1",
      "init": {
        "Vr": 0.44140195397469145,
        "Vi": -0.9421664012760662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5963914260377,
        "longitude": -94.1417287895771
      }
    },
    {
      "number": 49851,
      "class": "Bus",
      "name": "MORRIS 7 1",
      "init": {
        "Vr": 0.5901265314024025,
        "Vi": -0.8545972995219537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6025634781483,
        "longitude": -95.976682159779
      }
    },
    {
      "number": 49852,
      "class": "Bus",
      "name": "MORRIS 8 1",
      "init": {
        "Vr": 0.597156832679967,
        "Vi": -0.846821904744201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5554034954453,
        "longitude": -95.8572766889615
      }
    },
    {
      "number": 49853,
      "class": "Bus",
      "name": "MORRIS 8 2",
      "init": {
        "Vr": 0.6026139848676013,
        "Vi": -0.8501494889597776
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5554034954453,
        "longitude": -95.8572766889615
      }
    },
    {
      "number": 49854,
      "class": "Bus",
      "name": "MORRIS 8 3",
      "init": {
        "Vr": 0.5970769626036101,
        "Vi": -0.846828614224105
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5554034954453,
        "longitude": -95.8572766889615
      }
    },
    {
      "number": 49855,
      "class": "Bus",
      "name": "MORRIS 9 1",
      "init": {
        "Vr": 0.5994077789335346,
        "Vi": -0.8478082058691602
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6493421355538,
        "longitude": -95.9598200687765
      }
    },
    {
      "number": 49856,
      "class": "Bus",
      "name": "MORRIS 9 2",
      "init": {
        "Vr": 0.5969745640367623,
        "Vi": -0.8516405384841852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6493421355538,
        "longitude": -95.9598200687765
      }
    },
    {
      "number": 49857,
      "class": "Bus",
      "name": "MORRIS 9 3",
      "init": {
        "Vr": 0.5942821686209282,
        "Vi": -0.8558810824848269
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6493421355538,
        "longitude": -95.9598200687765
      }
    },
    {
      "number": 49858,
      "class": "Bus",
      "name": "MORRIS 9 4",
      "init": {
        "Vr": 0.5942821686209282,
        "Vi": -0.8558810824848267
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6493421355538,
        "longitude": -95.9598200687765
      }
    },
    {
      "number": 49859,
      "class": "Bus",
      "name": "MORRIS 9 5",
      "init": {
        "Vr": 0.5993349822319975,
        "Vi": -0.8478162341911751
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6493421355538,
        "longitude": -95.9598200687765
      }
    },
    {
      "number": 49860,
      "class": "Bus",
      "name": "BROWERVILLE 1",
      "init": {
        "Vr": 0.5428424507068805,
        "Vi": -0.8729305163378839
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1933368815699,
        "longitude": -94.8701013687021
      }
    },
    {
      "number": 49861,
      "class": "Bus",
      "name": "BROWERVILLE 2",
      "init": {
        "Vr": 0.5320043356339866,
        "Vi": -0.8721230046843401
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1933368815699,
        "longitude": -94.8701013687021
      }
    },
    {
      "number": 49862,
      "class": "Bus",
      "name": "BROWERVILLE 3",
      "init": {
        "Vr": 0.5119487192083555,
        "Vi": -0.8706287273492044
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.1933368815699,
        "longitude": -94.8701013687021
      }
    },
    {
      "number": 49863,
      "class": "Bus",
      "name": "BROWERVILLE 4",
      "init": {
        "Vr": 0.5119487192083556,
        "Vi": -0.8706287273492044
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1933368815699,
        "longitude": -94.8701013687021
      }
    },
    {
      "number": 49864,
      "class": "Bus",
      "name": "BROWERVILLE 5",
      "init": {
        "Vr": 0.5429221225346693,
        "Vi": -0.8729510882120312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.1933368815699,
        "longitude": -94.8701013687021
      }
    },
    {
      "number": 49865,
      "class": "Bus",
      "name": "LONG PRAIRIE 1 1",
      "init": {
        "Vr": 0.5002768755540987,
        "Vi": -0.905745914016583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9802496822279,
        "longitude": -94.7621739135221
      }
    },
    {
      "number": 49866,
      "class": "Bus",
      "name": "LONG PRAIRIE 2 1",
      "init": {
        "Vr": 0.530770183077128,
        "Vi": -0.8902970030016969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0341168581714,
        "longitude": -94.9039391287202
      }
    },
    {
      "number": 49867,
      "class": "Bus",
      "name": "LONG PRAIRIE 2 2",
      "init": {
        "Vr": 0.5306992807745154,
        "Vi": -0.8903003471188913
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.0341168581714,
        "longitude": -94.9039391287202
      }
    },
    {
      "number": 49868,
      "class": "Bus",
      "name": "LONG PRAIRIE 3 1",
      "init": {
        "Vr": 0.517170957192508,
        "Vi": -0.8905938117049517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9768687011049,
        "longitude": -94.8564517338501
      }
    },
    {
      "number": 49869,
      "class": "Bus",
      "name": "LONG PRAIRIE 3 2",
      "init": {
        "Vr": 0.5246492302888012,
        "Vi": -0.8971377634054865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9768687011049,
        "longitude": -94.8564517338501
      }
    },
    {
      "number": 49870,
      "class": "Bus",
      "name": "LONG PRAIRIE 3 3",
      "init": {
        "Vr": 0.5171757659690521,
        "Vi": -0.8907124790260357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9768687011049,
        "longitude": -94.8564517338501
      }
    },
    {
      "number": 49871,
      "class": "Bus",
      "name": "BROWNS VALLEY 1",
      "init": {
        "Vr": 0.6882659254353936,
        "Vi": -0.7838978226399884
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6089074840689,
        "longitude": -96.8507148778604
      }
    },
    {
      "number": 49872,
      "class": "Bus",
      "name": "BROWNS VALLEY 2",
      "init": {
        "Vr": 0.6822012795491784,
        "Vi": -0.7940761587936374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6089074840689,
        "longitude": -96.8507148778604
      }
    },
    {
      "number": 49873,
      "class": "Bus",
      "name": "BROWNS VALLEY 3",
      "init": {
        "Vr": 0.6882387054161156,
        "Vi": -0.7839092411183611
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6089074840689,
        "longitude": -96.8507148778604
      }
    },
    {
      "number": 49874,
      "class": "Bus",
      "name": "WHEATON 6 1",
      "init": {
        "Vr": 0.6312689314394911,
        "Vi": -0.8250504971519388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8765617376814,
        "longitude": -96.4969531454605
      }
    },
    {
      "number": 49875,
      "class": "Bus",
      "name": "WHEATON 7 1",
      "init": {
        "Vr": 0.6430642088022757,
        "Vi": -0.8198865586044907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7896208844164,
        "longitude": -96.4394534740721
      }
    },
    {
      "number": 49876,
      "class": "Bus",
      "name": "WHEATON 7 2",
      "init": {
        "Vr": 0.6306709956289029,
        "Vi": -0.8282196585766074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7896208844164,
        "longitude": -96.4394534740721
      }
    },
    {
      "number": 49877,
      "class": "Bus",
      "name": "WHEATON 7 3",
      "init": {
        "Vr": 0.6432384235173669,
        "Vi": -0.8198201320426592
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.7896208844164,
        "longitude": -96.4394534740721
      }
    },
    {
      "number": 49878,
      "class": "Bus",
      "name": "BRECKENRIDGE 5 1",
      "init": {
        "Vr": 0.6695816586110225,
        "Vi": -0.79359608173461
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2834271888083,
        "longitude": -96.4808474144654
      }
    },
    {
      "number": 49879,
      "class": "Bus",
      "name": "BRECKENRIDGE 5 2",
      "init": {
        "Vr": 0.6642044835771663,
        "Vi": -0.8035683666585474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2834271888083,
        "longitude": -96.4808474144654
      }
    },
    {
      "number": 49880,
      "class": "Bus",
      "name": "BRECKENRIDGE 5 3",
      "init": {
        "Vr": 0.6697351204608666,
        "Vi": -0.7935571113268257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2834271888083,
        "longitude": -96.4808474144654
      }
    },
    {
      "number": 49881,
      "class": "Bus",
      "name": "BRECKENRIDGE 6 1",
      "init": {
        "Vr": 0.6562178721684206,
        "Vi": -0.7976897316214543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2043028577502,
        "longitude": -96.5307855670671
      }
    },
    {
      "number": 49882,
      "class": "Bus",
      "name": "BRECKENRIDGE 7 1",
      "init": {
        "Vr": 0.6552811884587355,
        "Vi": -0.8043033043922762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2606649420248,
        "longitude": -96.3768437511273
      }
    },
    {
      "number": 49883,
      "class": "Bus",
      "name": "BRECKENRIDGE 7 2",
      "init": {
        "Vr": 0.6552337443857865,
        "Vi": -0.8043067125675905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2606649420248,
        "longitude": -96.3768437511273
      }
    },
    {
      "number": 49884,
      "class": "Bus",
      "name": "ROYALTON 4 1",
      "init": {
        "Vr": 0.4565841571964204,
        "Vi": -0.923590888266774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49885,
      "class": "Bus",
      "name": "ROYALTON 4 2",
      "init": {
        "Vr": 0.45967644264596985,
        "Vi": -0.9215509183337725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49886,
      "class": "Bus",
      "name": "ROYALTON 4 3",
      "init": {
        "Vr": 0.463456902116357,
        "Vi": -0.9190569624361816
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49887,
      "class": "Bus",
      "name": "ROYALTON 4 4",
      "init": {
        "Vr": 0.463456902116357,
        "Vi": -0.9190569624361815
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49888,
      "class": "Bus",
      "name": "ROYALTON 4 5",
      "init": {
        "Vr": 0.4565340627545944,
        "Vi": -0.9236098098608958
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49889,
      "class": "Bus",
      "name": "ROYALTON 4 7",
      "init": {
        "Vr": 0.4565841571964204,
        "Vi": -0.923590888266774
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8695754148026,
        "longitude": -94.3605267533188
      }
    },
    {
      "number": 49890,
      "class": "Bus",
      "name": "SOLWAY 2 1",
      "init": {
        "Vr": 0.6698551139919852,
        "Vi": -0.8009275018717107
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5728426996422,
        "longitude": -95.1549016856612
      }
    },
    {
      "number": 49891,
      "class": "Bus",
      "name": "SOLWAY 2 2",
      "init": {
        "Vr": 0.6694019682649062,
        "Vi": -0.8012198094389409
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5728426996422,
        "longitude": -95.1549016856612
      }
    },
    {
      "number": 49892,
      "class": "Bus",
      "name": "CAMBRIDGE 24 1",
      "init": {
        "Vr": 0.39941831633042285,
        "Vi": -0.9624079820181746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49893,
      "class": "Bus",
      "name": "CAMBRIDGE 24 2",
      "init": {
        "Vr": 0.3994183163304229,
        "Vi": -0.9624079820181749
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49894,
      "class": "Bus",
      "name": "CAMBRIDGE 24 3",
      "init": {
        "Vr": 0.3994183163304229,
        "Vi": -0.9624079820181749
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49895,
      "class": "Bus",
      "name": "CAMBRIDGE 24 4",
      "init": {
        "Vr": 0.3994183163304229,
        "Vi": -0.9624079820181748
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49896,
      "class": "Bus",
      "name": "CAMBRIDGE 24 5",
      "init": {
        "Vr": 0.3991628661543186,
        "Vi": -0.9624216767321646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49897,
      "class": "Bus",
      "name": "CAMBRIDGE 24 7",
      "init": {
        "Vr": 0.39941831633042285,
        "Vi": -0.9624079820181746
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6097911237351,
        "longitude": -93.1755925665989
      }
    },
    {
      "number": 49898,
      "class": "Bus",
      "name": "DETROIT LAKES 5 1",
      "init": {
        "Vr": 0.7100721195091347,
        "Vi": -0.767614033342149
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49899,
      "class": "Bus",
      "name": "DETROIT LAKES 5 2",
      "init": {
        "Vr": 0.689343704767687,
        "Vi": -0.7825740382433939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49900,
      "class": "Bus",
      "name": "DETROIT LAKES 5 3",
      "init": {
        "Vr": 0.6530671191683278,
        "Vi": -0.8106656328266515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49901,
      "class": "Bus",
      "name": "DETROIT LAKES 5 4",
      "init": {
        "Vr": 0.6530671191683279,
        "Vi": -0.8106656328266514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49902,
      "class": "Bus",
      "name": "DETROIT LAKES 5 5",
      "init": {
        "Vr": 0.6530671191683279,
        "Vi": -0.8106656328266514
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49903,
      "class": "Bus",
      "name": "DETROIT LAKES 5 6",
      "init": {
        "Vr": 0.6530671191683279,
        "Vi": -0.8106656328266513
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49904,
      "class": "Bus",
      "name": "DETROIT LAKES 5 7",
      "init": {
        "Vr": 0.6882550008129193,
        "Vi": -0.7831300296364989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49905,
      "class": "Bus",
      "name": "DETROIT LAKES 5 9",
      "init": {
        "Vr": 0.689343704767687,
        "Vi": -0.7825740382433939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8163410219483,
        "longitude": -95.8333230970841
      }
    },
    {
      "number": 49906,
      "class": "Bus",
      "name": "SOLWAY 3 1",
      "init": {
        "Vr": 0.6473274930344683,
        "Vi": -0.8176545397913727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5558727808792,
        "longitude": -95.1538392721472
      }
    },
    {
      "number": 49907,
      "class": "Bus",
      "name": "SOLWAY 3 2",
      "init": {
        "Vr": 0.6521707623428742,
        "Vi": -0.7998107179497168
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5558727808792,
        "longitude": -95.1538392721472
      }
    },
    {
      "number": 49908,
      "class": "Bus",
      "name": "SOLWAY 3 3",
      "init": {
        "Vr": 0.6473140879535986,
        "Vi": -0.8176597460502708
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5558727808792,
        "longitude": -95.1538392721472
      }
    },
    {
      "number": 49909,
      "class": "Bus",
      "name": "PELICAN RAPIDS 3 1",
      "init": {
        "Vr": 0.7139239663486902,
        "Vi": -0.7539508576846763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6812958036465,
        "longitude": -96.2397195767935
      }
    },
    {
      "number": 49910,
      "class": "Bus",
      "name": "PELICAN RAPIDS 3 2",
      "init": {
        "Vr": 0.7048551653075334,
        "Vi": -0.7690108640438021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6812958036465,
        "longitude": -96.2397195767935
      }
    },
    {
      "number": 49911,
      "class": "Bus",
      "name": "PELICAN RAPIDS 3 3",
      "init": {
        "Vr": 0.7412671924642319,
        "Vi": -0.7237533951840087
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6812958036465,
        "longitude": -96.2397195767935
      }
    },
    {
      "number": 49912,
      "class": "Bus",
      "name": "PELICAN RAPIDS 3 4",
      "init": {
        "Vr": 0.7135568938851823,
        "Vi": -0.7541929845784008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6812958036465,
        "longitude": -96.2397195767935
      }
    },
    {
      "number": 49913,
      "class": "Bus",
      "name": "PELICAN RAPIDS 3 6",
      "init": {
        "Vr": 0.7139239663486902,
        "Vi": -0.7539508576846763
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6812958036465,
        "longitude": -96.2397195767935
      }
    },
    {
      "number": 49914,
      "class": "Bus",
      "name": "FERGUS FALLS 5 1",
      "init": {
        "Vr": 0.6469318899118758,
        "Vi": -0.8132416760399204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49915,
      "class": "Bus",
      "name": "FERGUS FALLS 5 2",
      "init": {
        "Vr": 0.6466994282496473,
        "Vi": -0.8133930080737453
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49916,
      "class": "Bus",
      "name": "FERGUS FALLS 5 3",
      "init": {
        "Vr": 0.6539400247452467,
        "Vi": -0.808679395490255
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49917,
      "class": "Bus",
      "name": "FERGUS FALLS 5 4",
      "init": {
        "Vr": 0.6466994282496473,
        "Vi": -0.8133930080737453
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49918,
      "class": "Bus",
      "name": "FERGUS FALLS 5 5",
      "init": {
        "Vr": 0.6469295080045192,
        "Vi": -0.8132427097008759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49919,
      "class": "Bus",
      "name": "FERGUS FALLS 5 7",
      "init": {
        "Vr": 0.6469318899118757,
        "Vi": -0.81324167603992
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2984048484676,
        "longitude": -96.0842279761012
      }
    },
    {
      "number": 49920,
      "class": "Bus",
      "name": "PILLAGER 3 1",
      "init": {
        "Vr": 0.44784237165512525,
        "Vi": -0.9233359976050161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2840196528117,
        "longitude": -94.49171991254
      }
    },
    {
      "number": 49921,
      "class": "Bus",
      "name": "PILLAGER 3 2",
      "init": {
        "Vr": 0.4426708053460961,
        "Vi": -0.9005523551744304
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2840196528117,
        "longitude": -94.49171991254
      }
    },
    {
      "number": 49922,
      "class": "Bus",
      "name": "PILLAGER 3 3",
      "init": {
        "Vr": 0.44783380690695523,
        "Vi": -0.9233346106769188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2840196528117,
        "longitude": -94.49171991254
      }
    },
    {
      "number": 49923,
      "class": "Bus",
      "name": "LITTLE FALLS 11 1",
      "init": {
        "Vr": 0.46684804013775305,
        "Vi": -0.9198088935432853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9644657463006,
        "longitude": -94.3537797653642
      }
    },
    {
      "number": 49924,
      "class": "Bus",
      "name": "LITTLE FALLS 11 2",
      "init": {
        "Vr": 0.46683128384653705,
        "Vi": -0.9198069039029666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9644657463006,
        "longitude": -94.3537797653642
      }
    },
    {
      "number": 49925,
      "class": "Bus",
      "name": "MORRIS 10 1",
      "init": {
        "Vr": 0.5950858671777605,
        "Vi": -0.8530475775301994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5971312685267,
        "longitude": -95.8921815226238
      }
    },
    {
      "number": 49926,
      "class": "Bus",
      "name": "MORRIS 10 2",
      "init": {
        "Vr": 0.6036554697710258,
        "Vi": -0.8498715793171534
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5971312685267,
        "longitude": -95.8921815226238
      }
    },
    {
      "number": 49927,
      "class": "Bus",
      "name": "MORRIS 10 3",
      "init": {
        "Vr": 0.5950690715636742,
        "Vi": -0.8530509049096024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5971312685267,
        "longitude": -95.8921815226238
      }
    },
    {
      "number": 49928,
      "class": "Bus",
      "name": "MORRIS 10 5",
      "init": {
        "Vr": 0.5950858671777605,
        "Vi": -0.8530475775301994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5971312685267,
        "longitude": -95.8921815226238
      }
    },
    {
      "number": 49929,
      "class": "Bus",
      "name": "FERGUS FALLS 6 1",
      "init": {
        "Vr": 0.6477152423243219,
        "Vi": -0.8116227366706265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3191327297624,
        "longitude": -96.1087939121254
      }
    },
    {
      "number": 49930,
      "class": "Bus",
      "name": "FERGUS FALLS 6 2",
      "init": {
        "Vr": 0.6448993949726308,
        "Vi": -0.7883190725475717
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.3191327297624,
        "longitude": -96.1087939121254
      }
    },
    {
      "number": 49931,
      "class": "Bus",
      "name": "FERGUS FALLS 6 3",
      "init": {
        "Vr": 0.7207418631970551,
        "Vi": -0.7061246724827488
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3191327297624,
        "longitude": -96.1087939121254
      }
    },
    {
      "number": 49932,
      "class": "Bus",
      "name": "FERGUS FALLS 6 4",
      "init": {
        "Vr": 0.6476902098060818,
        "Vi": -0.8116269433750296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3191327297624,
        "longitude": -96.1087939121254
      }
    },
    {
      "number": 49933,
      "class": "Bus",
      "name": "FERGUS FALLS 6 6",
      "init": {
        "Vr": 0.6477152423243219,
        "Vi": -0.8116227366706265
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3191327297624,
        "longitude": -96.1087939121254
      }
    },
    {
      "number": 49934,
      "class": "Bus",
      "name": "PRINCETON 26 1",
      "init": {
        "Vr": 0.42030795755707484,
        "Vi": -0.9400392697456217
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6103479896383,
        "longitude": -93.5912360430295
      }
    },
    {
      "number": 49935,
      "class": "Bus",
      "name": "PRINCETON 26 2",
      "init": {
        "Vr": 0.4201671680433842,
        "Vi": -0.9400047704259127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6103479896383,
        "longitude": -93.5912360430295
      }
    },
    {
      "number": 49936,
      "class": "Bus",
      "name": "GRAND MARAIS 4 1",
      "init": {
        "Vr": 0.4956506037394739,
        "Vi": -0.8877616052978992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49937,
      "class": "Bus",
      "name": "GRAND MARAIS 4 2",
      "init": {
        "Vr": 0.5013010588356503,
        "Vi": -0.8925200875869577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49938,
      "class": "Bus",
      "name": "GRAND MARAIS 4 3",
      "init": {
        "Vr": 0.5037764480448008,
        "Vi": -0.89244579785968
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49939,
      "class": "Bus",
      "name": "GRAND MARAIS 4 4",
      "init": {
        "Vr": 0.5037764480448008,
        "Vi": -0.89244579785968
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49940,
      "class": "Bus",
      "name": "GRAND MARAIS 4 5",
      "init": {
        "Vr": 0.5008186509965626,
        "Vi": -0.8925345652726703
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49941,
      "class": "Bus",
      "name": "GRAND MARAIS 4 6",
      "init": {
        "Vr": 0.4956579003885632,
        "Vi": -0.8879427550636659
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49942,
      "class": "Bus",
      "name": "GRAND MARAIS 4 8",
      "init": {
        "Vr": 0.4956506037394738,
        "Vi": -0.8877616052978994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7928723276354,
        "longitude": -90.3693265745471
      }
    },
    {
      "number": 49943,
      "class": "Bus",
      "name": "MOUNTAIN IRON 3 1",
      "init": {
        "Vr": 0.5060146346307767,
        "Vi": -0.9015308464796961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5368397255378,
        "longitude": -92.5833722468382
      }
    },
    {
      "number": 49944,
      "class": "Bus",
      "name": "MOUNTAIN IRON 3 2",
      "init": {
        "Vr": 0.5060146346307767,
        "Vi": -0.9015308464796961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5368397255378,
        "longitude": -92.5833722468382
      }
    },
    {
      "number": 49945,
      "class": "Bus",
      "name": "VIRGINIA 7 1",
      "init": {
        "Vr": 0.5035380824986333,
        "Vi": -0.9023489159615398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5467433200558,
        "longitude": -92.504873144927
      }
    },
    {
      "number": 49946,
      "class": "Bus",
      "name": "VIRGINIA 7 2",
      "init": {
        "Vr": 0.4921390291424539,
        "Vi": -0.9075826396561811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5467433200558,
        "longitude": -92.504873144927
      }
    },
    {
      "number": 49947,
      "class": "Bus",
      "name": "VIRGINIA 7 3",
      "init": {
        "Vr": 0.5157406115276508,
        "Vi": -0.9069479165086388
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5467433200558,
        "longitude": -92.504873144927
      }
    },
    {
      "number": 49948,
      "class": "Bus",
      "name": "VIRGINIA 7 4",
      "init": {
        "Vr": 0.50373308445032,
        "Vi": -0.902311396144446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5467433200558,
        "longitude": -92.504873144927
      }
    },
    {
      "number": 49949,
      "class": "Bus",
      "name": "VIRGINIA 7 6",
      "init": {
        "Vr": 0.5035380824986333,
        "Vi": -0.9023489159615397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5467433200558,
        "longitude": -92.504873144927
      }
    },
    {
      "number": 49950,
      "class": "Bus",
      "name": "MELROSE 8 1",
      "init": {
        "Vr": 0.486743375721039,
        "Vi": -0.9156772926383342
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49951,
      "class": "Bus",
      "name": "MELROSE 8 2",
      "init": {
        "Vr": 0.48934841507641436,
        "Vi": -0.9157139173834817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49952,
      "class": "Bus",
      "name": "MELROSE 8 3",
      "init": {
        "Vr": 0.49264838575646197,
        "Vi": -0.9157410329016796
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49953,
      "class": "Bus",
      "name": "MELROSE 8 4",
      "init": {
        "Vr": 0.4861964263595635,
        "Vi": -0.9156708420875429
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49954,
      "class": "Bus",
      "name": "MELROSE 8 5",
      "init": {
        "Vr": 0.49832623097429835,
        "Vi": -0.9082769374960122
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49955,
      "class": "Bus",
      "name": "MELROSE 8 6",
      "init": {
        "Vr": 0.4984060835354165,
        "Vi": -0.9105137836173187
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49956,
      "class": "Bus",
      "name": "MELROSE 8 7",
      "init": {
        "Vr": 0.48664675166735233,
        "Vi": -0.9156920709278555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49957,
      "class": "Bus",
      "name": "MELROSE 8 9",
      "init": {
        "Vr": 0.4867433757210388,
        "Vi": -0.9156772926383344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6760298926518,
        "longitude": -94.7726428653622
      }
    },
    {
      "number": 49958,
      "class": "Bus",
      "name": "FELTON 5 1",
      "init": {
        "Vr": 0.7243546979776933,
        "Vi": -0.7522749714394599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9859185212568,
        "longitude": -96.4402711223826
      }
    },
    {
      "number": 49959,
      "class": "Bus",
      "name": "FELTON 5 2",
      "init": {
        "Vr": 0.7243394917269299,
        "Vi": -0.7522866401203533
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9859185212568,
        "longitude": -96.4402711223826
      }
    },
    {
      "number": 49960,
      "class": "Bus",
      "name": "CLOQUET 5 1",
      "init": {
        "Vr": 0.3683060369781629,
        "Vi": -0.9535965922769304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49961,
      "class": "Bus",
      "name": "CLOQUET 5 2",
      "init": {
        "Vr": 0.37136532882376716,
        "Vi": -0.9537308228927913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49962,
      "class": "Bus",
      "name": "CLOQUET 5 3",
      "init": {
        "Vr": 0.37136532882376716,
        "Vi": -0.9537308228927913
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49963,
      "class": "Bus",
      "name": "CLOQUET 5 4",
      "init": {
        "Vr": 0.3687205681287498,
        "Vi": -0.9536147803917007
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49964,
      "class": "Bus",
      "name": "CLOQUET 5 5",
      "init": {
        "Vr": 0.38306111758505124,
        "Vi": -0.9599903579293421
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49965,
      "class": "Bus",
      "name": "CLOQUET 5 6",
      "init": {
        "Vr": 0.3682914785321166,
        "Vi": -0.9535940186935223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49966,
      "class": "Bus",
      "name": "CLOQUET 5 8",
      "init": {
        "Vr": 0.3683060369781629,
        "Vi": -0.9535965922769304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6916702176349,
        "longitude": -92.4148550557071
      }
    },
    {
      "number": 49967,
      "class": "Bus",
      "name": "MOORHEAD 5 1",
      "init": {
        "Vr": 0.7380476528801266,
        "Vi": -0.7333774762783934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8958393732742,
        "longitude": -96.7623583371081
      }
    },
    {
      "number": 49968,
      "class": "Bus",
      "name": "MOORHEAD 5 2",
      "init": {
        "Vr": 0.7380476528801265,
        "Vi": -0.7333774762783936
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8958393732742,
        "longitude": -96.7623583371081
      }
    },
    {
      "number": 49969,
      "class": "Bus",
      "name": "MOORHEAD 5 3",
      "init": {
        "Vr": 0.7380476528801265,
        "Vi": -0.7333774762783936
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.8958393732742,
        "longitude": -96.7623583371081
      }
    },
    {
      "number": 49970,
      "class": "Bus",
      "name": "MOORHEAD 5 4",
      "init": {
        "Vr": 0.7380476528801264,
        "Vi": -0.7333774762783933
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8958393732742,
        "longitude": -96.7623583371081
      }
    },
    {
      "number": 49971,
      "class": "Bus",
      "name": "MOORHEAD 5 5",
      "init": {
        "Vr": 0.7380476528801265,
        "Vi": -0.7333774762783934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8958393732742,
        "longitude": -96.7623583371081
      }
    },
    {
      "number": 49972,
      "class": "Bus",
      "name": "MOOSE LAKE 3 1",
      "init": {
        "Vr": 0.3828917078989408,
        "Vi": -0.9602391447589202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49973,
      "class": "Bus",
      "name": "MOOSE LAKE 3 2",
      "init": {
        "Vr": 0.37124695518323997,
        "Vi": -0.9600977103621751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49974,
      "class": "Bus",
      "name": "MOOSE LAKE 3 3",
      "init": {
        "Vr": 0.3774408101776682,
        "Vi": -0.9601729393399192
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49975,
      "class": "Bus",
      "name": "MOOSE LAKE 3 4",
      "init": {
        "Vr": 0.3774408101776681,
        "Vi": -0.9601729393399193
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49976,
      "class": "Bus",
      "name": "MOOSE LAKE 3 5",
      "init": {
        "Vr": 0.38446879222185254,
        "Vi": -0.9603703320199709
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49977,
      "class": "Bus",
      "name": "MOOSE LAKE 3 6",
      "init": {
        "Vr": 0.38283844561022046,
        "Vi": -0.960234714216784
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49978,
      "class": "Bus",
      "name": "MOOSE LAKE 3 7",
      "init": {
        "Vr": 0.3828384456102205,
        "Vi": -0.9602347142167839
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49979,
      "class": "Bus",
      "name": "MOOSE LAKE 3 8",
      "init": {
        "Vr": 0.38297868199058205,
        "Vi": -0.9602525667493489
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49980,
      "class": "Bus",
      "name": "MOOSE LAKE 3 10",
      "init": {
        "Vr": 0.3828917078989408,
        "Vi": -0.9602391447589202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.4393211807965,
        "longitude": -92.7624447082821
      }
    },
    {
      "number": 49981,
      "class": "Bus",
      "name": "DULUTH 33 1",
      "init": {
        "Vr": 0.3729724924081664,
        "Vi": -0.9617641045269738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6458228675556,
        "longitude": -92.3039510703609
      }
    },
    {
      "number": 49982,
      "class": "Bus",
      "name": "DULUTH 33 2",
      "init": {
        "Vr": 0.3728245962152385,
        "Vi": -0.9617338653225853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6458228675556,
        "longitude": -92.3039510703609
      }
    },
    {
      "number": 49983,
      "class": "Bus",
      "name": "HIBBING 5 1",
      "init": {
        "Vr": 0.5358122527556618,
        "Vi": -0.886622039960663
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4457725749218,
        "longitude": -92.9185400361491
      }
    },
    {
      "number": 49984,
      "class": "Bus",
      "name": "HIBBING 5 2",
      "init": {
        "Vr": 0.5233087457404431,
        "Vi": -0.8949302264948688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4457725749218,
        "longitude": -92.9185400361491
      }
    },
    {
      "number": 49985,
      "class": "Bus",
      "name": "HIBBING 5 3",
      "init": {
        "Vr": 0.4862409431851503,
        "Vi": -0.907339851114365
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4457725749218,
        "longitude": -92.9185400361491
      }
    },
    {
      "number": 49986,
      "class": "Bus",
      "name": "HIBBING 5 4",
      "init": {
        "Vr": 0.5224309371960056,
        "Vi": -0.8952928767316485
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4457725749218,
        "longitude": -92.9185400361491
      }
    },
    {
      "number": 49987,
      "class": "Bus",
      "name": "HIBBING 5 6",
      "init": {
        "Vr": 0.5233087457404432,
        "Vi": -0.8949302264948691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.4457725749218,
        "longitude": -92.9185400361491
      }
    },
    {
      "number": 49988,
      "class": "Bus",
      "name": "SCHROEDER 2 1",
      "init": {
        "Vr": 0.5108448971999451,
        "Vi": -0.8708291802007231
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.549067465503,
        "longitude": -90.9511648557631
      }
    },
    {
      "number": 49989,
      "class": "Bus",
      "name": "SCHROEDER 2 2",
      "init": {
        "Vr": 0.5125031707946683,
        "Vi": -0.8809729190754012
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.549067465503,
        "longitude": -90.9511648557631
      }
    },
    {
      "number": 49990,
      "class": "Bus",
      "name": "SCHROEDER 2 3",
      "init": {
        "Vr": 0.5077146008827672,
        "Vi": -0.8871357589904098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.549067465503,
        "longitude": -90.9511648557631
      }
    },
    {
      "number": 49991,
      "class": "Bus",
      "name": "SCHROEDER 2 4",
      "init": {
        "Vr": 0.5090745409217505,
        "Vi": -0.8703520769670624
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.549067465503,
        "longitude": -90.9511648557631
      }
    },
    {
      "number": 49992,
      "class": "Bus",
      "name": "SCHROEDER 2 6",
      "init": {
        "Vr": 0.5124417179318953,
        "Vi": -0.881155740299081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.549067465503,
        "longitude": -90.9511648557631
      }
    },
    {
      "number": 49993,
      "class": "Bus",
      "name": "MORA 4 1",
      "init": {
        "Vr": 0.40470760425153013,
        "Vi": -0.9569610769546563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49994,
      "class": "Bus",
      "name": "MORA 4 2",
      "init": {
        "Vr": 0.3973033688364563,
        "Vi": -0.956455353951187
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49995,
      "class": "Bus",
      "name": "MORA 4 3",
      "init": {
        "Vr": 0.3930691830171975,
        "Vi": -0.9561661511600226
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49996,
      "class": "Bus",
      "name": "MORA 4 4",
      "init": {
        "Vr": 0.39306918301719745,
        "Vi": -0.9561661511600227
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49997,
      "class": "Bus",
      "name": "MORA 4 5",
      "init": {
        "Vr": 0.40670473859801926,
        "Vi": -0.9135596617637607
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49998,
      "class": "Bus",
      "name": "MORA 4 6",
      "init": {
        "Vr": 0.41239247677936264,
        "Vi": -0.9602685085213319
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 49999,
      "class": "Bus",
      "name": "MORA 4 7",
      "init": {
        "Vr": 0.40473212425177574,
        "Vi": -0.9569961257119047
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 50000,
      "class": "Bus",
      "name": "MORA 4 9",
      "init": {
        "Vr": 0.40470760425153013,
        "Vi": -0.9569610769546563
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.9021542823681,
        "longitude": -93.2809577762584
      }
    },
    {
      "number": 50001,
      "class": "Bus",
      "name": "CLOQUET 6 1",
      "init": {
        "Vr": 0.37179517966747566,
        "Vi": -0.9523596988127583
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7385634476724,
        "longitude": -92.4505060513339
      }
    },
    {
      "number": 50002,
      "class": "Bus",
      "name": "CLOQUET 6 2",
      "init": {
        "Vr": 0.3717392972146006,
        "Vi": -0.9523484298515891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.7385634476724,
        "longitude": -92.4505060513339
      }
    },
    {
      "number": 50003,
      "class": "Bus",
      "name": "CARLTON 2 1",
      "init": {
        "Vr": 0.40127404691712415,
        "Vi": -0.9517521918276431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50004,
      "class": "Bus",
      "name": "CARLTON 2 2",
      "init": {
        "Vr": 0.4032901754295965,
        "Vi": -0.9585554180038045
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50005,
      "class": "Bus",
      "name": "CARLTON 2 3",
      "init": {
        "Vr": 0.4071013094000824,
        "Vi": -0.9570101590573825
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50006,
      "class": "Bus",
      "name": "CARLTON 2 4",
      "init": {
        "Vr": 0.4071013094000824,
        "Vi": -0.9570101590573825
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50007,
      "class": "Bus",
      "name": "CARLTON 2 5",
      "init": {
        "Vr": 0.40247750266428656,
        "Vi": -0.9588849235725723
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50008,
      "class": "Bus",
      "name": "CARLTON 2 6",
      "init": {
        "Vr": 0.4011241173493034,
        "Vi": -0.9516494888976718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50009,
      "class": "Bus",
      "name": "CARLTON 2 8",
      "init": {
        "Vr": 0.40127404691712415,
        "Vi": -0.9517521918276431
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.6689530510341,
        "longitude": -92.3245280727241
      }
    },
    {
      "number": 50010,
      "class": "Bus",
      "name": "HALSTAD 2 1",
      "init": {
        "Vr": 0.7406013715876056,
        "Vi": -0.7353118942126996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50011,
      "class": "Bus",
      "name": "HALSTAD 2 2",
      "init": {
        "Vr": 0.7480090970805601,
        "Vi": -0.7289365360962348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50012,
      "class": "Bus",
      "name": "HALSTAD 2 3",
      "init": {
        "Vr": 0.750784078160617,
        "Vi": -0.7256765145593217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50013,
      "class": "Bus",
      "name": "HALSTAD 2 4",
      "init": {
        "Vr": 0.750784078160617,
        "Vi": -0.7256765145593217
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50014,
      "class": "Bus",
      "name": "HALSTAD 2 5",
      "init": {
        "Vr": 0.7477487806773375,
        "Vi": -0.7292423533428531
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50015,
      "class": "Bus",
      "name": "HALSTAD 2 6",
      "init": {
        "Vr": 0.7405570509962319,
        "Vi": -0.7353967403107109
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50016,
      "class": "Bus",
      "name": "HALSTAD 2 8",
      "init": {
        "Vr": 0.7406013715876056,
        "Vi": -0.7353118942126996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.3562525198588,
        "longitude": -96.8400075122067
      }
    },
    {
      "number": 50017,
      "class": "Bus",
      "name": "PILLAGER 4 1",
      "init": {
        "Vr": 0.44390057251556936,
        "Vi": -0.9261348655819772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3185840113149,
        "longitude": -94.4306683796064
      }
    },
    {
      "number": 50018,
      "class": "Bus",
      "name": "PILLAGER 4 2",
      "init": {
        "Vr": 0.44388683887477465,
        "Vi": -0.9261327927876731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3185840113149,
        "longitude": -94.4306683796064
      }
    },
    {
      "number": 50019,
      "class": "Bus",
      "name": "SILVER BAY 3 1",
      "init": {
        "Vr": 0.5043888455564313,
        "Vi": -0.8830925065307291
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50020,
      "class": "Bus",
      "name": "SILVER BAY 3 2",
      "init": {
        "Vr": 0.500393819613968,
        "Vi": -0.8865776353790247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50021,
      "class": "Bus",
      "name": "SILVER BAY 3 3",
      "init": {
        "Vr": 0.4837698088551606,
        "Vi": -0.8999943128984734
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50022,
      "class": "Bus",
      "name": "SILVER BAY 3 4",
      "init": {
        "Vr": 0.5191804150270578,
        "Vi": -0.8877400423668629
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50023,
      "class": "Bus",
      "name": "SILVER BAY 3 5",
      "init": {
        "Vr": 0.5212746580262119,
        "Vi": -0.8875579864991999
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50024,
      "class": "Bus",
      "name": "SILVER BAY 3 6",
      "init": {
        "Vr": 0.5046119451422725,
        "Vi": -0.885464273915859
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50025,
      "class": "Bus",
      "name": "SILVER BAY 3 8",
      "init": {
        "Vr": 0.49979107815374435,
        "Vi": -0.8869254648360326
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.286270998917,
        "longitude": -91.2548148253905
      }
    },
    {
      "number": 50026,
      "class": "Bus",
      "name": "MOORHEAD 6 1",
      "init": {
        "Vr": 0.7382254215178305,
        "Vi": -0.7329180527970612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50027,
      "class": "Bus",
      "name": "MOORHEAD 6 2",
      "init": {
        "Vr": 0.7406933220812031,
        "Vi": -0.7300502196962955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50028,
      "class": "Bus",
      "name": "MOORHEAD 6 3",
      "init": {
        "Vr": 0.7406933220812031,
        "Vi": -0.7300502196962955
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50029,
      "class": "Bus",
      "name": "MOORHEAD 6 4",
      "init": {
        "Vr": 0.7378791796909198,
        "Vi": -0.7333204044165988
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50030,
      "class": "Bus",
      "name": "MOORHEAD 6 5",
      "init": {
        "Vr": 0.7381294929276746,
        "Vi": -0.7329973054869374
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50031,
      "class": "Bus",
      "name": "MOORHEAD 6 7",
      "init": {
        "Vr": 0.7382254215178305,
        "Vi": -0.7329180527970612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.9045204861004,
        "longitude": -96.7734236090311
      }
    },
    {
      "number": 50032,
      "class": "Bus",
      "name": "NORTH BRANCH 7 1",
      "init": {
        "Vr": 0.3741322609805376,
        "Vi": -0.967889483264056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50033,
      "class": "Bus",
      "name": "NORTH BRANCH 7 2",
      "init": {
        "Vr": 0.3881835505899801,
        "Vi": -0.9633914370747673
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50034,
      "class": "Bus",
      "name": "NORTH BRANCH 7 3",
      "init": {
        "Vr": 0.3843495390369166,
        "Vi": -0.96314541626193
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50035,
      "class": "Bus",
      "name": "NORTH BRANCH 7 4",
      "init": {
        "Vr": 0.38214873666775867,
        "Vi": -0.9687827690965543
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50036,
      "class": "Bus",
      "name": "NORTH BRANCH 7 5",
      "init": {
        "Vr": 0.3740062039519972,
        "Vi": -0.9678479505335936
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50037,
      "class": "Bus",
      "name": "NORTH BRANCH 7 7",
      "init": {
        "Vr": 0.3741322609805376,
        "Vi": -0.967889483264056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4965302500114,
        "longitude": -92.9705094332192
      }
    },
    {
      "number": 50038,
      "class": "Bus",
      "name": "SARTELL 5 1",
      "init": {
        "Vr": 0.436034673680359,
        "Vi": -0.9427298436564179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50039,
      "class": "Bus",
      "name": "SARTELL 5 2",
      "init": {
        "Vr": 0.4408557244736166,
        "Vi": -0.9413854026027093
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50040,
      "class": "Bus",
      "name": "SARTELL 5 3",
      "init": {
        "Vr": 0.4504008340255088,
        "Vi": -0.9379655814501681
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50041,
      "class": "Bus",
      "name": "SARTELL 5 4",
      "init": {
        "Vr": 0.4482474205894204,
        "Vi": -0.9389965884980399
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50042,
      "class": "Bus",
      "name": "SARTELL 5 5",
      "init": {
        "Vr": 0.435956147976869,
        "Vi": -0.9427414686220305
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50043,
      "class": "Bus",
      "name": "SARTELL 5 7",
      "init": {
        "Vr": 0.436034673680359,
        "Vi": -0.9427298436564179
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.618822053964,
        "longitude": -94.1767737701364
      }
    },
    {
      "number": 50044,
      "class": "Bus",
      "name": "CAMBRIDGE 25 1",
      "init": {
        "Vr": 0.4522580204445324,
        "Vi": -0.9376266318815523
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50045,
      "class": "Bus",
      "name": "CAMBRIDGE 25 2",
      "init": {
        "Vr": 0.4119579800814953,
        "Vi": -0.9549191430490893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50046,
      "class": "Bus",
      "name": "CAMBRIDGE 25 3",
      "init": {
        "Vr": 0.39853992549642925,
        "Vi": -0.962023769005268
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50047,
      "class": "Bus",
      "name": "CAMBRIDGE 25 4",
      "init": {
        "Vr": 0.46787176707746836,
        "Vi": -0.9153550622552971
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50048,
      "class": "Bus",
      "name": "CAMBRIDGE 25 5",
      "init": {
        "Vr": 0.4528423322674274,
        "Vi": -0.9376821468813779
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50049,
      "class": "Bus",
      "name": "CAMBRIDGE 25 7",
      "init": {
        "Vr": 0.4522580204445324,
        "Vi": -0.9376266318815523
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.596801134558,
        "longitude": -93.1684882893311
      }
    },
    {
      "number": 50050,
      "class": "Bus",
      "name": "CLOQUET 7 1",
      "init": {
        "Vr": 0.373224509181106,
        "Vi": -0.9523806343464772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.749668570139,
        "longitude": -92.4410459862552
      }
    },
    {
      "number": 50051,
      "class": "Bus",
      "name": "CLOQUET 7 2",
      "init": {
        "Vr": 0.3732245091811061,
        "Vi": -0.9523806343464774
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.749668570139,
        "longitude": -92.4410459862552
      }
    },
    {
      "number": 50052,
      "class": "Bus",
      "name": "CLOQUET 7 3",
      "init": {
        "Vr": 0.3792775706274437,
        "Vi": -0.9526458837880112
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 46.749668570139,
        "longitude": -92.4410459862552
      }
    },
    {
      "number": 50053,
      "class": "Bus",
      "name": "CLOQUET 7 4",
      "init": {
        "Vr": 0.37321553874861924,
        "Vi": -0.952378606203576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.749668570139,
        "longitude": -92.4410459862552
      }
    },
    {
      "number": 50054,
      "class": "Bus",
      "name": "CLOQUET 7 6",
      "init": {
        "Vr": 0.373224509181106,
        "Vi": -0.9523806343464772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.749668570139,
        "longitude": -92.4410459862552
      }
    },
    {
      "number": 50055,
      "class": "Bus",
      "name": "COHASSET 3 1",
      "init": {
        "Vr": 0.5740106092168484,
        "Vi": -0.8656797291499707
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50056,
      "class": "Bus",
      "name": "COHASSET 3 2",
      "init": {
        "Vr": 0.5607749219878858,
        "Vi": -0.8753934123391386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50057,
      "class": "Bus",
      "name": "COHASSET 3 3",
      "init": {
        "Vr": 0.5218337019045194,
        "Vi": -0.8935959122888752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50058,
      "class": "Bus",
      "name": "COHASSET 3 4",
      "init": {
        "Vr": 0.48874541526415144,
        "Vi": -0.9090625451245654
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50059,
      "class": "Bus",
      "name": "COHASSET 3 5",
      "init": {
        "Vr": 0.48874541526415144,
        "Vi": -0.9090625451245653
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50060,
      "class": "Bus",
      "name": "COHASSET 3 6",
      "init": {
        "Vr": 0.6109936204727047,
        "Vi": -0.8557680570833149
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50061,
      "class": "Bus",
      "name": "COHASSET 3 7",
      "init": {
        "Vr": 0.6041629617827595,
        "Vi": -0.8551001236408338
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50062,
      "class": "Bus",
      "name": "COHASSET 3 8",
      "init": {
        "Vr": 0.6091153308966427,
        "Vi": -0.8598415556768282
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50063,
      "class": "Bus",
      "name": "COHASSET 3 9",
      "init": {
        "Vr": 0.6135247372558149,
        "Vi": -0.858758390203473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50064,
      "class": "Bus",
      "name": "COHASSET 3 10",
      "init": {
        "Vr": 0.565146757460915,
        "Vi": -0.8707330999461528
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50065,
      "class": "Bus",
      "name": "COHASSET 3 12",
      "init": {
        "Vr": 0.5740106092168484,
        "Vi": -0.8656797291499707
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2559300675056,
        "longitude": -93.6304356402438
      }
    },
    {
      "number": 50066,
      "class": "Bus",
      "name": "AURORA 32 1",
      "init": {
        "Vr": 0.5195418850917871,
        "Vi": -0.8808003813361256
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50067,
      "class": "Bus",
      "name": "AURORA 32 2",
      "init": {
        "Vr": 0.5098141821903441,
        "Vi": -0.889822118561491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50068,
      "class": "Bus",
      "name": "AURORA 32 3",
      "init": {
        "Vr": 0.4939080744566157,
        "Vi": -0.9004487249620253
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50069,
      "class": "Bus",
      "name": "AURORA 32 4",
      "init": {
        "Vr": 0.5068350881783509,
        "Vi": -0.8925850117135392
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50070,
      "class": "Bus",
      "name": "AURORA 32 5",
      "init": {
        "Vr": 0.5068350881783508,
        "Vi": -0.8925850117135392
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50071,
      "class": "Bus",
      "name": "AURORA 32 6",
      "init": {
        "Vr": 0.5203086405234775,
        "Vi": -0.8798632609035777
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50072,
      "class": "Bus",
      "name": "AURORA 32 8",
      "init": {
        "Vr": 0.5195418850917872,
        "Vi": -0.8808003813361257
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.5095555661172,
        "longitude": -92.1718570180085
      }
    },
    {
      "number": 50073,
      "class": "Bus",
      "name": "MOORHEAD 7 1",
      "init": {
        "Vr": 0.7379684544479458,
        "Vi": -0.7332358783329731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8917099881796,
        "longitude": -96.7529259655037
      }
    },
    {
      "number": 50074,
      "class": "Bus",
      "name": "MOORHEAD 7 2",
      "init": {
        "Vr": 0.7339881004902169,
        "Vi": -0.7204676522292546
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8917099881796,
        "longitude": -96.7529259655037
      }
    },
    {
      "number": 50075,
      "class": "Bus",
      "name": "MOORHEAD 7 3",
      "init": {
        "Vr": 0.7379614474692202,
        "Vi": -0.7332394114951188
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8917099881796,
        "longitude": -96.7529259655037
      }
    },
    {
      "number": 50076,
      "class": "Bus",
      "name": "MOORHEAD 7 5",
      "init": {
        "Vr": 0.7379684544479458,
        "Vi": -0.7332358783329731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.8917099881796,
        "longitude": -96.7529259655037
      }
    },
    {
      "number": 50077,
      "class": "Bus",
      "name": "GRAND RAPIDS 36 1",
      "init": {
        "Vr": 0.5177213340244053,
        "Vi": -0.897257720707231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2147096000939,
        "longitude": -93.5313339283834
      }
    },
    {
      "number": 50078,
      "class": "Bus",
      "name": "GRAND RAPIDS 36 2",
      "init": {
        "Vr": 0.517688185409923,
        "Vi": -0.8972547212030408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.2147096000939,
        "longitude": -93.5313339283834
      }
    },
    {
      "number": 50079,
      "class": "Bus",
      "name": "MORRIS 11 1",
      "init": {
        "Vr": 0.5921458569763444,
        "Vi": -0.8544485149626626
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6279592654286,
        "longitude": -95.8715818284747
      }
    },
    {
      "number": 50080,
      "class": "Bus",
      "name": "MORRIS 11 2",
      "init": {
        "Vr": 0.5921290030020684,
        "Vi": -0.8544591475265291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.6279592654286,
        "longitude": -95.8715818284747
      }
    },
    {
      "number": 50081,
      "class": "Bus",
      "name": "BRAINERD 4 1",
      "init": {
        "Vr": 0.4317567098214051,
        "Vi": -0.9311562921366143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3725863298495,
        "longitude": -94.1529479966373
      }
    },
    {
      "number": 50082,
      "class": "Bus",
      "name": "BRAINERD 4 2",
      "init": {
        "Vr": 0.43173471852309536,
        "Vi": -0.9311524339886097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.3725863298495,
        "longitude": -94.1529479966373
      }
    },
    {
      "number": 50083,
      "class": "Bus",
      "name": "CROOKSTON 4 1",
      "init": {
        "Vr": 0.73153615278951,
        "Vi": -0.7461958751562805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7669711379676,
        "longitude": -96.6033601223419
      }
    },
    {
      "number": 50084,
      "class": "Bus",
      "name": "CROOKSTON 4 2",
      "init": {
        "Vr": 0.7315361527895099,
        "Vi": -0.7461958751562806
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.7669711379676,
        "longitude": -96.6033601223419
      }
    },
    {
      "number": 50085,
      "class": "Bus",
      "name": "CROOKSTON 4 3",
      "init": {
        "Vr": 0.7315361527895101,
        "Vi": -0.7461958751562808
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.7669711379676,
        "longitude": -96.6033601223419
      }
    },
    {
      "number": 50086,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 1",
      "init": {
        "Vr": 0.4912454602897968,
        "Vi": -0.8963766530392964
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50087,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 2",
      "init": {
        "Vr": 0.4968413452570112,
        "Vi": -0.8927593659681178
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50088,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 3",
      "init": {
        "Vr": 0.4980937184321437,
        "Vi": -0.8956290728196696
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50089,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 4",
      "init": {
        "Vr": 0.507263460560891,
        "Vi": -0.8916791964834314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50090,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 5",
      "init": {
        "Vr": 0.5083304069476172,
        "Vi": -0.8915320529833403
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50091,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 6",
      "init": {
        "Vr": 0.4952299724964098,
        "Vi": -0.895928800524786
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50092,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 7",
      "init": {
        "Vr": 0.4911028051009262,
        "Vi": -0.8963953550806701
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50093,
      "class": "Bus",
      "name": "INTERNATIONAL FALLS 4 9",
      "init": {
        "Vr": 0.491245460289797,
        "Vi": -0.8963766530392967
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5695301265292,
        "longitude": -93.4196531067437
      }
    },
    {
      "number": 50094,
      "class": "Bus",
      "name": "DRAYTON 2 1",
      "init": {
        "Vr": 0.799063918302749,
        "Vi": -0.6813165377925094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5673894116125,
        "longitude": -97.1877624994724
      }
    },
    {
      "number": 50095,
      "class": "Bus",
      "name": "DRAYTON 2 2",
      "init": {
        "Vr": 0.7943959454430274,
        "Vi": -0.6878643991751089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5673894116125,
        "longitude": -97.1877624994724
      }
    },
    {
      "number": 50096,
      "class": "Bus",
      "name": "DRAYTON 2 3",
      "init": {
        "Vr": 0.7991317253153664,
        "Vi": -0.6812523794844181
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5673894116125,
        "longitude": -97.1877624994724
      }
    },
    {
      "number": 50097,
      "class": "Bus",
      "name": "DRAYTON 2 5",
      "init": {
        "Vr": 0.799063918302749,
        "Vi": -0.6813165377925094
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.5673894116125,
        "longitude": -97.1877624994724
      }
    },
    {
      "number": 50098,
      "class": "Bus",
      "name": "ALEXANDRIA 34 1",
      "init": {
        "Vr": 0.5458692052756646,
        "Vi": -0.8803917314705259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8962612459718,
        "longitude": -95.389157902275
      }
    },
    {
      "number": 50099,
      "class": "Bus",
      "name": "ALEXANDRIA 34 2",
      "init": {
        "Vr": 0.5457569631409266,
        "Vi": -0.8803800207824057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8962612459718,
        "longitude": -95.389157902275
      }
    },
    {
      "number": 50100,
      "class": "Bus",
      "name": "EAST GRAND FORKS 4 1",
      "init": {
        "Vr": 0.7747607242296046,
        "Vi": -0.7040790111760092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9175976279307,
        "longitude": -96.9903617882743
      }
    },
    {
      "number": 50101,
      "class": "Bus",
      "name": "EAST GRAND FORKS 4 2",
      "init": {
        "Vr": 0.7747607242296044,
        "Vi": -0.7040790111760091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9175976279307,
        "longitude": -96.9903617882743
      }
    },
    {
      "number": 50102,
      "class": "Bus",
      "name": "EAST GRAND FORKS 4 3",
      "init": {
        "Vr": 0.7747607242296044,
        "Vi": -0.7040790111760091
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 47.9175976279307,
        "longitude": -96.9903617882743
      }
    },
    {
      "number": 50103,
      "class": "Bus",
      "name": "EAST GRAND FORKS 4 4",
      "init": {
        "Vr": 0.7747607242296045,
        "Vi": -0.7040790111760091
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9175976279307,
        "longitude": -96.9903617882743
      }
    },
    {
      "number": 50104,
      "class": "Bus",
      "name": "EAST GRAND FORKS 4 5",
      "init": {
        "Vr": 0.7747607242296051,
        "Vi": -0.7040790111760091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 47.9175976279307,
        "longitude": -96.9903617882743
      }
    },
    {
      "number": 50105,
      "class": "Bus",
      "name": "PINE CITY 6 1",
      "init": {
        "Vr": 0.3947632636272066,
        "Vi": -0.9604608498706678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8113841658415,
        "longitude": -92.9941123665829
      }
    },
    {
      "number": 50106,
      "class": "Bus",
      "name": "PINE CITY 6 2",
      "init": {
        "Vr": 0.38606772894516916,
        "Vi": -0.9662256734030332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8113841658415,
        "longitude": -92.9941123665829
      }
    },
    {
      "number": 50107,
      "class": "Bus",
      "name": "PINE CITY 6 3",
      "init": {
        "Vr": 0.39489015452090465,
        "Vi": -0.9604043252280077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8113841658415,
        "longitude": -92.9941123665829
      }
    },
    {
      "number": 50108,
      "class": "Bus",
      "name": "PINE CITY 6 5",
      "init": {
        "Vr": 0.3947632636272066,
        "Vi": -0.9604608498706678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.8113841658415,
        "longitude": -92.9941123665829
      }
    },
    {
      "number": 50109,
      "class": "Bus",
      "name": "FERGUS FALLS 7 1",
      "init": {
        "Vr": 0.6483843300413498,
        "Vi": -0.8110183729969026
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2971684572586,
        "longitude": -96.0368291349533
      }
    },
    {
      "number": 50110,
      "class": "Bus",
      "name": "FERGUS FALLS 7 2",
      "init": {
        "Vr": 0.6498284825132107,
        "Vi": -0.8152655187575379
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2971684572586,
        "longitude": -96.0368291349533
      }
    },
    {
      "number": 50111,
      "class": "Bus",
      "name": "FERGUS FALLS 7 3",
      "init": {
        "Vr": 0.6471130759599718,
        "Vi": -0.8145781402236115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2971684572586,
        "longitude": -96.0368291349533
      }
    },
    {
      "number": 50112,
      "class": "Bus",
      "name": "FERGUS FALLS 7 4",
      "init": {
        "Vr": 0.6479754410634037,
        "Vi": -0.8112519486112162
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2971684572586,
        "longitude": -96.0368291349533
      }
    },
    {
      "number": 50113,
      "class": "Bus",
      "name": "FERGUS FALLS 7 6",
      "init": {
        "Vr": 0.6495379818505883,
        "Vi": -0.8151448555476994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 46.2971684572586,
        "longitude": -96.0368291349533
      }
    },
    {
      "number": 50114,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 4 1",
      "init": {
        "Vr": 0.7640396751367701,
        "Vi": -0.7185644802406957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1076524137191,
        "longitude": -96.1925689929461
      }
    },
    {
      "number": 50115,
      "class": "Bus",
      "name": "THIEF RIVER FALLS 4 2",
      "init": {
        "Vr": 0.7639905779433355,
        "Vi": -0.7186041607640249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 48.1076524137191,
        "longitude": -96.1925689929461
      }
    },
    {
      "number": 50116,
      "class": "Bus",
      "name": "ANDOVER 14 1",
      "init": {
        "Vr": 0.3424422305577087,
        "Vi": -0.9754863846053744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2390635171091,
        "longitude": -93.2709909287789
      }
    },
    {
      "number": 50117,
      "class": "Bus",
      "name": "ANDOVER 14 2",
      "init": {
        "Vr": 0.34215321608915494,
        "Vi": -0.975427717916765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2390635171091,
        "longitude": -93.2709909287789
      }
    },
    {
      "number": 50118,
      "class": "Bus",
      "name": "ANDOVER 15 1",
      "init": {
        "Vr": 0.3857806236647623,
        "Vi": -0.9518909661672184
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2389335116649,
        "longitude": -93.2449001379182
      }
    },
    {
      "number": 50119,
      "class": "Bus",
      "name": "ANDOVER 15 2",
      "init": {
        "Vr": 0.34589258860253635,
        "Vi": -0.9720624312944767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2389335116649,
        "longitude": -93.2449001379182
      }
    },
    {
      "number": 50120,
      "class": "Bus",
      "name": "ANDOVER 15 3",
      "init": {
        "Vr": 0.3444155135767186,
        "Vi": -0.9728093909533845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2389335116649,
        "longitude": -93.2449001379182
      }
    },
    {
      "number": 50121,
      "class": "Bus",
      "name": "ANDOVER 15 4",
      "init": {
        "Vr": 0.3444155135767186,
        "Vi": -0.9728093909533844
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2389335116649,
        "longitude": -93.2449001379182
      }
    },
    {
      "number": 50122,
      "class": "Bus",
      "name": "ANDOVER 15 5",
      "init": {
        "Vr": 0.38646058574368297,
        "Vi": -0.9516960643225622
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2389335116649,
        "longitude": -93.2449001379182
      }
    },
    {
      "number": 50123,
      "class": "Bus",
      "name": "ANDOVER 16 1",
      "init": {
        "Vr": 0.37811090563805927,
        "Vi": -0.946691073528274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.323707771908,
        "longitude": -93.203749127282
      }
    },
    {
      "number": 50124,
      "class": "Bus",
      "name": "ANDOVER 16 2",
      "init": {
        "Vr": 0.36775877193519485,
        "Vi": -0.9725641467363891
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.323707771908,
        "longitude": -93.203749127282
      }
    },
    {
      "number": 50125,
      "class": "Bus",
      "name": "ANDOVER 16 3",
      "init": {
        "Vr": 0.3778434859131963,
        "Vi": -0.9466128450435767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.323707771908,
        "longitude": -93.203749127282
      }
    },
    {
      "number": 50126,
      "class": "Bus",
      "name": "ANDOVER 17 1",
      "init": {
        "Vr": 0.38686877804590014,
        "Vi": -0.9664238324770682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1829558237036,
        "longitude": -93.2315697291192
      }
    },
    {
      "number": 50127,
      "class": "Bus",
      "name": "ANDOVER 17 2",
      "init": {
        "Vr": 0.3321772032064538,
        "Vi": -0.9829704467964853
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1829558237036,
        "longitude": -93.2315697291192
      }
    },
    {
      "number": 50128,
      "class": "Bus",
      "name": "ANDOVER 17 3",
      "init": {
        "Vr": 0.179408241347905,
        "Vi": -0.9957858201708556
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1829558237036,
        "longitude": -93.2315697291192
      }
    },
    {
      "number": 50129,
      "class": "Bus",
      "name": "ANDOVER 17 4",
      "init": {
        "Vr": 0.32649783139539734,
        "Vi": -0.9896913781662658
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1829558237036,
        "longitude": -93.2315697291192
      }
    },
    {
      "number": 50130,
      "class": "Bus",
      "name": "ANDOVER 17 5",
      "init": {
        "Vr": 0.3872247803781743,
        "Vi": -0.9660144953513204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1829558237036,
        "longitude": -93.2315697291192
      }
    },
    {
      "number": 50131,
      "class": "Bus",
      "name": "ANDOVER 18 1",
      "init": {
        "Vr": 0.39381968767948966,
        "Vi": -0.9488259814186406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2687221088066,
        "longitude": -93.3149153274062
      }
    },
    {
      "number": 50132,
      "class": "Bus",
      "name": "ANDOVER 18 2",
      "init": {
        "Vr": 0.3935458501947108,
        "Vi": -0.9487669383023185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2687221088066,
        "longitude": -93.3149153274062
      }
    },
    {
      "number": 50133,
      "class": "Bus",
      "name": "ANOKA 1 1",
      "init": {
        "Vr": 0.39719120482547676,
        "Vi": -0.9502660803092374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2262436877758,
        "longitude": -93.3661598520262
      }
    },
    {
      "number": 50134,
      "class": "Bus",
      "name": "ANOKA 1 2",
      "init": {
        "Vr": 0.36891027380645103,
        "Vi": -0.9816542708463928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2262436877758,
        "longitude": -93.3661598520262
      }
    },
    {
      "number": 50135,
      "class": "Bus",
      "name": "ANOKA 1 3",
      "init": {
        "Vr": 0.39690868973624627,
        "Vi": -0.9502332784264023
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2262436877758,
        "longitude": -93.3661598520262
      }
    },
    {
      "number": 50136,
      "class": "Bus",
      "name": "ANOKA 2 1",
      "init": {
        "Vr": 0.3490210761029666,
        "Vi": -0.9654023051079287
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2379496083109,
        "longitude": -93.3866855871051
      }
    },
    {
      "number": 50137,
      "class": "Bus",
      "name": "ANOKA 3 1",
      "init": {
        "Vr": 0.35784807585915973,
        "Vi": -0.9560352470518707
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2993841252837,
        "longitude": -93.4934609817582
      }
    },
    {
      "number": 50138,
      "class": "Bus",
      "name": "ANOKA 4 1",
      "init": {
        "Vr": 0.4129180288803598,
        "Vi": -0.9476145856660741
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3559151004018,
        "longitude": -93.4592618697876
      }
    },
    {
      "number": 50139,
      "class": "Bus",
      "name": "ANOKA 4 2",
      "init": {
        "Vr": 0.37930618367443336,
        "Vi": -0.9640776755830146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3559151004018,
        "longitude": -93.4592618697876
      }
    },
    {
      "number": 50140,
      "class": "Bus",
      "name": "ANOKA 4 3",
      "init": {
        "Vr": 0.37964691200495987,
        "Vi": -0.963910787012288
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 45.3559151004018,
        "longitude": -93.4592618697876
      }
    },
    {
      "number": 50141,
      "class": "Bus",
      "name": "ANOKA 4 4",
      "init": {
        "Vr": 0.3796469120049598,
        "Vi": -0.963910787012288
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3559151004018,
        "longitude": -93.4592618697876
      }
    },
    {
      "number": 50142,
      "class": "Bus",
      "name": "ANOKA 4 5",
      "init": {
        "Vr": 0.4126611380912324,
        "Vi": -0.9476274490627912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3559151004018,
        "longitude": -93.4592618697876
      }
    },
    {
      "number": 50143,
      "class": "Bus",
      "name": "ANOKA 5 1",
      "init": {
        "Vr": 0.40001669805386475,
        "Vi": -0.9481071194303896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2729395885343,
        "longitude": -93.4119086617935
      }
    },
    {
      "number": 50144,
      "class": "Bus",
      "name": "ANOKA 5 2",
      "init": {
        "Vr": 0.3617389834221035,
        "Vi": -0.9755862482089115
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2729395885343,
        "longitude": -93.4119086617935
      }
    },
    {
      "number": 50145,
      "class": "Bus",
      "name": "ANOKA 5 3",
      "init": {
        "Vr": 0.399724819017136,
        "Vi": -0.9479334048258882
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2729395885343,
        "longitude": -93.4119086617935
      }
    },
    {
      "number": 50146,
      "class": "Bus",
      "name": "BETHEL 12 1",
      "init": {
        "Vr": 0.35175078768003404,
        "Vi": -0.9780703213606535
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3934666928351,
        "longitude": -93.1704613504634
      }
    },
    {
      "number": 50147,
      "class": "Bus",
      "name": "CEDAR 2 1",
      "init": {
        "Vr": 0.3553737550350995,
        "Vi": -0.9667289290663986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3300087673463,
        "longitude": -93.3033679313867
      }
    },
    {
      "number": 50148,
      "class": "Bus",
      "name": "CEDAR 2 2",
      "init": {
        "Vr": 0.3552763719673746,
        "Vi": -0.9667211303661725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3300087673463,
        "longitude": -93.3033679313867
      }
    },
    {
      "number": 50149,
      "class": "Bus",
      "name": "CEDAR 3 1",
      "init": {
        "Vr": 0.3496980751905433,
        "Vi": -0.9682725799537617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3223777703411,
        "longitude": -93.2598949509149
      }
    },
    {
      "number": 50150,
      "class": "Bus",
      "name": "CEDAR 4 1",
      "init": {
        "Vr": 0.3585117373441176,
        "Vi": -0.9710825395328798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3514224452033,
        "longitude": -93.2142689407399
      }
    },
    {
      "number": 50151,
      "class": "Bus",
      "name": "CIRCLE PINES 1 1",
      "init": {
        "Vr": 0.3828425143070122,
        "Vi": -0.9697949414806596
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2371523303906,
        "longitude": -93.1297107024671
      }
    },
    {
      "number": 50152,
      "class": "Bus",
      "name": "CIRCLE PINES 1 2",
      "init": {
        "Vr": 0.346259361338246,
        "Vi": -0.9766231083250675
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2371523303906,
        "longitude": -93.1297107024671
      }
    },
    {
      "number": 50153,
      "class": "Bus",
      "name": "CIRCLE PINES 1 3",
      "init": {
        "Vr": 0.38261466714189474,
        "Vi": -0.9697067530549139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2371523303906,
        "longitude": -93.1297107024671
      }
    },
    {
      "number": 50154,
      "class": "Bus",
      "name": "CIRCLE PINES 2 1",
      "init": {
        "Vr": 0.3866784119996983,
        "Vi": -0.969558054340031
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1900875555772,
        "longitude": -93.0765566450972
      }
    },
    {
      "number": 50155,
      "class": "Bus",
      "name": "CIRCLE PINES 2 2",
      "init": {
        "Vr": 0.3477161228955045,
        "Vi": -0.9823487728400133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1900875555772,
        "longitude": -93.0765566450972
      }
    },
    {
      "number": 50156,
      "class": "Bus",
      "name": "CIRCLE PINES 2 3",
      "init": {
        "Vr": 0.3864825750219225,
        "Vi": -0.9695599354250103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1900875555772,
        "longitude": -93.0765566450972
      }
    },
    {
      "number": 50157,
      "class": "Bus",
      "name": "CIRCLE PINES 3 1",
      "init": {
        "Vr": 0.32046337740776665,
        "Vi": -0.9956959615274935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.137223882614,
        "longitude": -93.1637383909735
      }
    },
    {
      "number": 50158,
      "class": "Bus",
      "name": "CIRCLE PINES 3 2",
      "init": {
        "Vr": 0.32025190698427497,
        "Vi": -0.9955952490481759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.137223882614,
        "longitude": -93.1637383909735
      }
    },
    {
      "number": 50159,
      "class": "Bus",
      "name": "ELK RIVER 1 1",
      "init": {
        "Vr": 0.40723181549984566,
        "Vi": -0.9457071914389353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.449437462124,
        "longitude": -93.5837971561036
      }
    },
    {
      "number": 50160,
      "class": "Bus",
      "name": "ELK RIVER 1 2",
      "init": {
        "Vr": 0.3828840682968733,
        "Vi": -0.9678714194610963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.449437462124,
        "longitude": -93.5837971561036
      }
    },
    {
      "number": 50161,
      "class": "Bus",
      "name": "ELK RIVER 1 3",
      "init": {
        "Vr": 0.4068438093700055,
        "Vi": -0.9457395417357286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.449437462124,
        "longitude": -93.5837971561036
      }
    },
    {
      "number": 50162,
      "class": "Bus",
      "name": "ELK RIVER 2 1",
      "init": {
        "Vr": 0.37837645597848296,
        "Vi": -0.9641176129225006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4564527182662,
        "longitude": -93.5990413289628
      }
    },
    {
      "number": 50163,
      "class": "Bus",
      "name": "ELK RIVER 2 2",
      "init": {
        "Vr": 0.37812147133875074,
        "Vi": -0.9640627167818557
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4564527182662,
        "longitude": -93.5990413289628
      }
    },
    {
      "number": 50164,
      "class": "Bus",
      "name": "ELK RIVER 3 1",
      "init": {
        "Vr": 0.41750894402963623,
        "Vi": -0.9452120584896361
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3311718722446,
        "longitude": -93.6708572360087
      }
    },
    {
      "number": 50165,
      "class": "Bus",
      "name": "ELK RIVER 4 1",
      "init": {
        "Vr": 0.36169698381516074,
        "Vi": -0.9562518903090367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3402714522945,
        "longitude": -93.5807277848313
      }
    },
    {
      "number": 50166,
      "class": "Bus",
      "name": "FOREST LAKE 1 1",
      "init": {
        "Vr": 0.33752815507294903,
        "Vi": -0.9738604647594207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50167,
      "class": "Bus",
      "name": "FOREST LAKE 1 2",
      "init": {
        "Vr": 0.337528155072949,
        "Vi": -0.9738604647594206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50168,
      "class": "Bus",
      "name": "FOREST LAKE 1 3",
      "init": {
        "Vr": 0.337528155072949,
        "Vi": -0.9738604647594206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50169,
      "class": "Bus",
      "name": "FOREST LAKE 1 4",
      "init": {
        "Vr": 0.33752815507294903,
        "Vi": -0.9738604647594206
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50170,
      "class": "Bus",
      "name": "FOREST LAKE 1 5",
      "init": {
        "Vr": 0.33734658249795524,
        "Vi": -0.9738435384326077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50171,
      "class": "Bus",
      "name": "FOREST LAKE 1 7",
      "init": {
        "Vr": 0.33768933921134353,
        "Vi": -0.9738871076148443
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2670234807261,
        "longitude": -93.0210314279056
      }
    },
    {
      "number": 50172,
      "class": "Bus",
      "name": "FOREST LAKE 2 1",
      "init": {
        "Vr": 0.33431283872841044,
        "Vi": -0.972387166000067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2536709914341,
        "longitude": -93.0574299177816
      }
    },
    {
      "number": 50173,
      "class": "Bus",
      "name": "FOREST LAKE 3 1",
      "init": {
        "Vr": 0.38358699773225213,
        "Vi": -0.9692876634855353
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.312191378691,
        "longitude": -93.0471674644298
      }
    },
    {
      "number": 50174,
      "class": "Bus",
      "name": "FOREST LAKE 3 2",
      "init": {
        "Vr": 0.3547705222158043,
        "Vi": -0.9796982069653132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.312191378691,
        "longitude": -93.0471674644298
      }
    },
    {
      "number": 50175,
      "class": "Bus",
      "name": "FOREST LAKE 3 3",
      "init": {
        "Vr": 0.383431232643211,
        "Vi": -0.9692834652418574
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.312191378691,
        "longitude": -93.0471674644298
      }
    },
    {
      "number": 50176,
      "class": "Bus",
      "name": "FOREST LAKE 4 1",
      "init": {
        "Vr": 0.3390062376662168,
        "Vi": -0.9728777133450646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2533062844025,
        "longitude": -93.1245772606378
      }
    },
    {
      "number": 50177,
      "class": "Bus",
      "name": "HUGO 1 1",
      "init": {
        "Vr": 0.3485981811819956,
        "Vi": -0.9814167724210482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1782551124036,
        "longitude": -92.9545980815807
      }
    },
    {
      "number": 50178,
      "class": "Bus",
      "name": "HUGO 2 1",
      "init": {
        "Vr": 0.38169828979202347,
        "Vi": -0.9692206930317657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1761513961059,
        "longitude": -92.9156635561669
      }
    },
    {
      "number": 50179,
      "class": "Bus",
      "name": "HUGO 2 2",
      "init": {
        "Vr": 0.356173005075877,
        "Vi": -0.9840207591829816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1761513961059,
        "longitude": -92.9156635561669
      }
    },
    {
      "number": 50180,
      "class": "Bus",
      "name": "HUGO 2 3",
      "init": {
        "Vr": 0.38153233490903676,
        "Vi": -0.9692199912874556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1761513961059,
        "longitude": -92.9156635561669
      }
    },
    {
      "number": 50181,
      "class": "Bus",
      "name": "HUGO 3 1",
      "init": {
        "Vr": 0.34436167874967744,
        "Vi": -0.9801077645756652
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.213710858374,
        "longitude": -92.9857343647143
      }
    },
    {
      "number": 50182,
      "class": "Bus",
      "name": "HUGO 3 2",
      "init": {
        "Vr": 0.3442009615852797,
        "Vi": -0.980092507237948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.213710858374,
        "longitude": -92.9857343647143
      }
    },
    {
      "number": 50183,
      "class": "Bus",
      "name": "HUGO 4 1",
      "init": {
        "Vr": 0.3450329705727953,
        "Vi": -0.9804870373921597
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1742912510359,
        "longitude": -93.0685190925517
      }
    },
    {
      "number": 50184,
      "class": "Bus",
      "name": "HUGO 4 2",
      "init": {
        "Vr": 0.3452057677611867,
        "Vi": -0.9805669758221199
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1742912510359,
        "longitude": -93.0685190925517
      }
    },
    {
      "number": 50185,
      "class": "Bus",
      "name": "MINNEAPOLIS 1 1",
      "init": {
        "Vr": 0.33988577879115833,
        "Vi": -0.9857093144182857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1331397761766,
        "longitude": -93.3597920688156
      }
    },
    {
      "number": 50186,
      "class": "Bus",
      "name": "MINNEAPOLIS 2 1",
      "init": {
        "Vr": 0.34445910003214614,
        "Vi": -0.9724000713231267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2808527882263,
        "longitude": -93.3055382527956
      }
    },
    {
      "number": 50187,
      "class": "Bus",
      "name": "MINNEAPOLIS 2 2",
      "init": {
        "Vr": 0.3446725687253737,
        "Vi": -0.97241171684251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2808527882263,
        "longitude": -93.3055382527956
      }
    },
    {
      "number": 50188,
      "class": "Bus",
      "name": "MINNEAPOLIS 3 1",
      "init": {
        "Vr": 0.3484850688422689,
        "Vi": -0.9713950670404989
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2685799189988,
        "longitude": -93.3321309234251
      }
    },
    {
      "number": 50189,
      "class": "Bus",
      "name": "MINNEAPOLIS 4 1",
      "init": {
        "Vr": 0.3318630267260118,
        "Vi": -0.9841508671822101
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.171736963324,
        "longitude": -93.2492818958833
      }
    },
    {
      "number": 50190,
      "class": "Bus",
      "name": "MINNEAPOLIS 4 2",
      "init": {
        "Vr": 0.33167950763485027,
        "Vi": -0.9841170993704424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.171736963324,
        "longitude": -93.2492818958833
      }
    },
    {
      "number": 50191,
      "class": "Bus",
      "name": "MINNEAPOLIS 5 1",
      "init": {
        "Vr": 0.32826304650592325,
        "Vi": -0.977347872203267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1564839187073,
        "longitude": -93.2114637156846
      }
    },
    {
      "number": 50192,
      "class": "Bus",
      "name": "MINNEAPOLIS 6 1",
      "init": {
        "Vr": 0.33935767532028877,
        "Vi": -0.9733996720048222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2088284775746,
        "longitude": -93.2828625539721
      }
    },
    {
      "number": 50193,
      "class": "Bus",
      "name": "MINNEAPOLIS 7 1",
      "init": {
        "Vr": 0.33840172711280325,
        "Vi": -0.97822901872025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.192639613999,
        "longitude": -93.1581997938009
      }
    },
    {
      "number": 50194,
      "class": "Bus",
      "name": "MINNEAPOLIS 7 2",
      "init": {
        "Vr": 0.33818984942617336,
        "Vi": -0.9782306685735636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.192639613999,
        "longitude": -93.1581997938009
      }
    },
    {
      "number": 50195,
      "class": "Bus",
      "name": "MINNEAPOLIS 8 1",
      "init": {
        "Vr": 0.34051138520020874,
        "Vi": -0.9831360097318319
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1716906244777,
        "longitude": -93.3234721611913
      }
    },
    {
      "number": 50196,
      "class": "Bus",
      "name": "MINNEAPOLIS 8 2",
      "init": {
        "Vr": 0.3403083464781853,
        "Vi": -0.9831394746866328
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1716906244777,
        "longitude": -93.3234721611913
      }
    },
    {
      "number": 50197,
      "class": "Bus",
      "name": "MINNEAPOLIS 9 1",
      "init": {
        "Vr": 0.38064281011272527,
        "Vi": -0.9675805998404076
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0908417905215,
        "longitude": -93.234736326429
      }
    },
    {
      "number": 50198,
      "class": "Bus",
      "name": "MINNEAPOLIS 10 1",
      "init": {
        "Vr": 0.42965450469358474,
        "Vi": -0.9450043959052321
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1593754320504,
        "longitude": -93.2790800653995
      }
    },
    {
      "number": 50199,
      "class": "Bus",
      "name": "MINNEAPOLIS 10 2",
      "init": {
        "Vr": 0.391814377294779,
        "Vi": -0.9617132835453398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1593754320504,
        "longitude": -93.2790800653995
      }
    },
    {
      "number": 50200,
      "class": "Bus",
      "name": "MINNEAPOLIS 10 3",
      "init": {
        "Vr": 0.33241790417024925,
        "Vi": -0.9871951895726916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1593754320504,
        "longitude": -93.2790800653995
      }
    },
    {
      "number": 50201,
      "class": "Bus",
      "name": "MINNEAPOLIS 10 4",
      "init": {
        "Vr": 0.3902773184785289,
        "Vi": -0.9619996399012798
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1593754320504,
        "longitude": -93.2790800653995
      }
    },
    {
      "number": 50202,
      "class": "Bus",
      "name": "MINNEAPOLIS 10 6",
      "init": {
        "Vr": 0.4290258290890333,
        "Vi": -0.9450442964681642
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1593754320504,
        "longitude": -93.2790800653995
      }
    },
    {
      "number": 50203,
      "class": "Bus",
      "name": "MINNEAPOLIS 11 1",
      "init": {
        "Vr": 0.3374159817550107,
        "Vi": -0.9771128474055325
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1831337064377,
        "longitude": -93.2970582440434
      }
    },
    {
      "number": 50204,
      "class": "Bus",
      "name": "MINNEAPOLIS 11 2",
      "init": {
        "Vr": 0.3371719770956011,
        "Vi": -0.9771059992998387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1831337064377,
        "longitude": -93.2970582440434
      }
    },
    {
      "number": 50205,
      "class": "Bus",
      "name": "MINNEAPOLIS 12 1",
      "init": {
        "Vr": 0.31222219666182277,
        "Vi": -0.9851780145734526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0744167467578,
        "longitude": -93.2599260255271
      }
    },
    {
      "number": 50206,
      "class": "Bus",
      "name": "MINNEAPOLIS 13 1",
      "init": {
        "Vr": 0.3423511773360412,
        "Vi": -0.9809262341343562
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1496265206411,
        "longitude": -93.3331769236692
      }
    },
    {
      "number": 50207,
      "class": "Bus",
      "name": "MINNEAPOLIS 13 2",
      "init": {
        "Vr": 0.3421075027946608,
        "Vi": -0.9808862137627208
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1496265206411,
        "longitude": -93.3331769236692
      }
    },
    {
      "number": 50208,
      "class": "Bus",
      "name": "MINNEAPOLIS 14 1",
      "init": {
        "Vr": 0.37756505821438885,
        "Vi": -0.9616594312354222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1139985086998,
        "longitude": -93.3192028013974
      }
    },
    {
      "number": 50209,
      "class": "Bus",
      "name": "MINNEAPOLIS 14 2",
      "init": {
        "Vr": 0.33991761672477494,
        "Vi": -0.9927000114128933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1139985086998,
        "longitude": -93.3192028013974
      }
    },
    {
      "number": 50210,
      "class": "Bus",
      "name": "MINNEAPOLIS 14 3",
      "init": {
        "Vr": 0.37729157555180326,
        "Vi": -0.9616290339162227
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1139985086998,
        "longitude": -93.3192028013974
      }
    },
    {
      "number": 50211,
      "class": "Bus",
      "name": "MINNEAPOLIS 15 1",
      "init": {
        "Vr": 0.3147046260747791,
        "Vi": -0.9936957617827701
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1209408368426,
        "longitude": -93.1305240013321
      }
    },
    {
      "number": 50212,
      "class": "Bus",
      "name": "MINNEAPOLIS 15 2",
      "init": {
        "Vr": 0.3150624712187504,
        "Vi": -0.9936894702871618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1209408368426,
        "longitude": -93.1305240013321
      }
    },
    {
      "number": 50213,
      "class": "Bus",
      "name": "MINNEAPOLIS 16 1",
      "init": {
        "Vr": 0.3849662002607897,
        "Vi": -0.9626006640527445
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0273800911225,
        "longitude": -93.3283429429093
      }
    },
    {
      "number": 50214,
      "class": "Bus",
      "name": "MINNEAPOLIS 17 1",
      "init": {
        "Vr": 0.3219278618139075,
        "Vi": -0.9872360214667902
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1163303460229,
        "longitude": -93.2451166361915
      }
    },
    {
      "number": 50215,
      "class": "Bus",
      "name": "MINNEAPOLIS 18 1",
      "init": {
        "Vr": 0.37305761243846375,
        "Vi": -0.9574799767837867
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0426636314903,
        "longitude": -93.1617776277116
      }
    },
    {
      "number": 50216,
      "class": "Bus",
      "name": "MINNEAPOLIS 18 2",
      "init": {
        "Vr": 0.3155953504927745,
        "Vi": -0.9855547545671964
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0426636314903,
        "longitude": -93.1617776277116
      }
    },
    {
      "number": 50217,
      "class": "Bus",
      "name": "MINNEAPOLIS 18 3",
      "init": {
        "Vr": 0.3724463407007914,
        "Vi": -0.9574089539285802
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0426636314903,
        "longitude": -93.1617776277116
      }
    },
    {
      "number": 50218,
      "class": "Bus",
      "name": "MINNEAPOLIS 19 1",
      "init": {
        "Vr": 0.30158002783000626,
        "Vi": -0.9853403524657534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0310032530167,
        "longitude": -93.2492295191302
      }
    },
    {
      "number": 50219,
      "class": "Bus",
      "name": "MINNEAPOLIS 20 1",
      "init": {
        "Vr": 0.29827033234172323,
        "Vi": -0.9979437152265985
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.032532234767,
        "longitude": -93.2841006661037
      }
    },
    {
      "number": 50220,
      "class": "Bus",
      "name": "SAINT FRANCIS 2 1",
      "init": {
        "Vr": 0.3615587372974056,
        "Vi": -0.9663233677948966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.452471339819,
        "longitude": -93.3951153151789
      }
    },
    {
      "number": 50221,
      "class": "Bus",
      "name": "SAINT PAUL 3 1",
      "init": {
        "Vr": 0.3141159534871223,
        "Vi": -0.9875798924235182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0530976653215,
        "longitude": -93.0648360733474
      }
    },
    {
      "number": 50222,
      "class": "Bus",
      "name": "SAINT PAUL 4 1",
      "init": {
        "Vr": 0.3750294822612193,
        "Vi": -0.9738623728979098
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0960448293648,
        "longitude": -93.002699957021
      }
    },
    {
      "number": 50223,
      "class": "Bus",
      "name": "SAINT PAUL 4 2",
      "init": {
        "Vr": 0.3344365504350084,
        "Vi": -0.9852149502396765
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0960448293648,
        "longitude": -93.002699957021
      }
    },
    {
      "number": 50224,
      "class": "Bus",
      "name": "SAINT PAUL 4 3",
      "init": {
        "Vr": 0.3046699108133422,
        "Vi": -0.993539751127186
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0960448293648,
        "longitude": -93.002699957021
      }
    },
    {
      "number": 50225,
      "class": "Bus",
      "name": "SAINT PAUL 4 4",
      "init": {
        "Vr": 0.30466991081334227,
        "Vi": -0.9935397511271858
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0960448293648,
        "longitude": -93.002699957021
      }
    },
    {
      "number": 50226,
      "class": "Bus",
      "name": "SAINT PAUL 4 5",
      "init": {
        "Vr": 0.3747791114012794,
        "Vi": -0.9738708290172464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0960448293648,
        "longitude": -93.002699957021
      }
    },
    {
      "number": 50227,
      "class": "Bus",
      "name": "SAINT PAUL 5 1",
      "init": {
        "Vr": 0.320583742526436,
        "Vi": -0.9838097951357215
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0892136037945,
        "longitude": -92.9679014454501
      }
    },
    {
      "number": 50228,
      "class": "Bus",
      "name": "SAINT PAUL 6 1",
      "init": {
        "Vr": 0.42364290249288394,
        "Vi": -0.9544110360616264
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2283212689683,
        "longitude": -93.0300283532325
      }
    },
    {
      "number": 50229,
      "class": "Bus",
      "name": "SAINT PAUL 6 2",
      "init": {
        "Vr": 0.39358344255832667,
        "Vi": -0.9705500729086448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2283212689683,
        "longitude": -93.0300283532325
      }
    },
    {
      "number": 50230,
      "class": "Bus",
      "name": "SAINT PAUL 6 3",
      "init": {
        "Vr": 0.4233655556778661,
        "Vi": -0.9544217765432972
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2283212689683,
        "longitude": -93.0300283532325
      }
    },
    {
      "number": 50231,
      "class": "Bus",
      "name": "SAINT PAUL 7 1",
      "init": {
        "Vr": 0.3316607355526989,
        "Vi": -1.0004758761149806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1033655800233,
        "longitude": -93.0732114375681
      }
    },
    {
      "number": 50232,
      "class": "Bus",
      "name": "SAINT PAUL 8 1",
      "init": {
        "Vr": 0.37565154866675665,
        "Vi": -0.9737725391939405
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.102207955858,
        "longitude": -93.051722097891
      }
    },
    {
      "number": 50233,
      "class": "Bus",
      "name": "SAINT PAUL 8 2",
      "init": {
        "Vr": 0.3388136042922619,
        "Vi": -1.0033727415251263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.102207955858,
        "longitude": -93.051722097891
      }
    },
    {
      "number": 50234,
      "class": "Bus",
      "name": "SAINT PAUL 8 3",
      "init": {
        "Vr": 0.3753522420954608,
        "Vi": -0.9736902933154202
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.102207955858,
        "longitude": -93.051722097891
      }
    },
    {
      "number": 50235,
      "class": "Bus",
      "name": "SAINT PAUL 9 1",
      "init": {
        "Vr": 0.32046041221779953,
        "Vi": -0.9966040921414486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0587148520689,
        "longitude": -93.1503982714128
      }
    },
    {
      "number": 50236,
      "class": "Bus",
      "name": "STACY 1 1",
      "init": {
        "Vr": 0.3693613595874063,
        "Vi": -0.9647851131681531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4611541685248,
        "longitude": -92.9795108056265
      }
    },
    {
      "number": 50237,
      "class": "Bus",
      "name": "STACY 1 2",
      "init": {
        "Vr": 0.36928231763633523,
        "Vi": -0.9647685716533991
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4611541685248,
        "longitude": -92.9795108056265
      }
    },
    {
      "number": 50238,
      "class": "Bus",
      "name": "STACY 2 1",
      "init": {
        "Vr": 0.34852881716846235,
        "Vi": -0.9750531987532616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.367587963557,
        "longitude": -93.0444708555927
      }
    },
    {
      "number": 50239,
      "class": "Bus",
      "name": "STACY 3 1",
      "init": {
        "Vr": 0.3856152047240021,
        "Vi": -0.9613409091636046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4174404318874,
        "longitude": -92.9739071745187
      }
    },
    {
      "number": 50240,
      "class": "Bus",
      "name": "STACY 3 2",
      "init": {
        "Vr": 0.3688228327141663,
        "Vi": -0.966758259150364
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4174404318874,
        "longitude": -92.9739071745187
      }
    },
    {
      "number": 50241,
      "class": "Bus",
      "name": "STACY 3 3",
      "init": {
        "Vr": 0.3680930840566419,
        "Vi": -0.9669936817645481
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.4174404318874,
        "longitude": -92.9739071745187
      }
    },
    {
      "number": 50242,
      "class": "Bus",
      "name": "STACY 3 4",
      "init": {
        "Vr": 0.3680930840566419,
        "Vi": -0.9669936817645483
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4174404318874,
        "longitude": -92.9739071745187
      }
    },
    {
      "number": 50243,
      "class": "Bus",
      "name": "STACY 3 5",
      "init": {
        "Vr": 0.385527122595683,
        "Vi": -0.9613245651614439
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4174404318874,
        "longitude": -92.9739071745187
      }
    },
    {
      "number": 50244,
      "class": "Bus",
      "name": "WYOMING 8 1",
      "init": {
        "Vr": 0.3562320030195837,
        "Vi": -0.9735132778320423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3447989941559,
        "longitude": -93.1647245955574
      }
    },
    {
      "number": 50245,
      "class": "Bus",
      "name": "CLINTON 46 1",
      "init": {
        "Vr": 0.645239656572494,
        "Vi": -0.8189273827117493
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4216676373636,
        "longitude": -96.3667919176289
      }
    },
    {
      "number": 50246,
      "class": "Bus",
      "name": "ORTONVILLE 3 1",
      "init": {
        "Vr": 0.6748211263962341,
        "Vi": -0.7917988529950297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3122695614058,
        "longitude": -96.3556451197053
      }
    },
    {
      "number": 50247,
      "class": "Bus",
      "name": "ORTONVILLE 3 2",
      "init": {
        "Vr": 0.6542062640938143,
        "Vi": -0.8122999061484377
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3122695614058,
        "longitude": -96.3556451197053
      }
    },
    {
      "number": 50248,
      "class": "Bus",
      "name": "ORTONVILLE 3 3",
      "init": {
        "Vr": 0.6404538310928074,
        "Vi": -0.8259764156656241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3122695614058,
        "longitude": -96.3556451197053
      }
    },
    {
      "number": 50249,
      "class": "Bus",
      "name": "ORTONVILLE 3 4",
      "init": {
        "Vr": 0.6404538310928075,
        "Vi": -0.8259764156656241
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3122695614058,
        "longitude": -96.3556451197053
      }
    },
    {
      "number": 50250,
      "class": "Bus",
      "name": "ORTONVILLE 3 5",
      "init": {
        "Vr": 0.6749723433894915,
        "Vi": -0.7917096433089151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3122695614058,
        "longitude": -96.3556451197053
      }
    },
    {
      "number": 50251,
      "class": "Bus",
      "name": "AMBOY 2 1",
      "init": {
        "Vr": 0.5272753230299532,
        "Vi": -0.8912538912195066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8537732075781,
        "longitude": -94.1710379482465
      }
    },
    {
      "number": 50252,
      "class": "Bus",
      "name": "GOOD THUNDER 1",
      "init": {
        "Vr": 0.5045267702660741,
        "Vi": -0.9006741239003381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9698434884962,
        "longitude": -94.0030051251554
      }
    },
    {
      "number": 50253,
      "class": "Bus",
      "name": "JANESVILLE 12 1",
      "init": {
        "Vr": 0.4719940380583464,
        "Vi": -0.9278024931609549
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1389492536716,
        "longitude": -93.7380489312671
      }
    },
    {
      "number": 50254,
      "class": "Bus",
      "name": "JANESVILLE 13 1",
      "init": {
        "Vr": 0.4945922919627212,
        "Vi": -0.9070743982201551
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0135706476674,
        "longitude": -93.6856089940354
      }
    },
    {
      "number": 50255,
      "class": "Bus",
      "name": "JANESVILLE 13 2",
      "init": {
        "Vr": 0.48119746198113533,
        "Vi": -0.9277640804447753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0135706476674,
        "longitude": -93.6856089940354
      }
    },
    {
      "number": 50256,
      "class": "Bus",
      "name": "JANESVILLE 13 3",
      "init": {
        "Vr": 0.49484568312293986,
        "Vi": -0.9070140099807806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0135706476674,
        "longitude": -93.6856089940354
      }
    },
    {
      "number": 50257,
      "class": "Bus",
      "name": "LAKE CRYSTAL 1 1",
      "init": {
        "Vr": 0.5783725785621986,
        "Vi": -0.8676921139096936
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520127392631,
        "longitude": -94.3948903158345
      }
    },
    {
      "number": 50258,
      "class": "Bus",
      "name": "LAKE CRYSTAL 1 2",
      "init": {
        "Vr": 0.5510579640732612,
        "Vi": -0.8701234231959555
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520127392631,
        "longitude": -94.3948903158345
      }
    },
    {
      "number": 50259,
      "class": "Bus",
      "name": "LAKE CRYSTAL 1 3",
      "init": {
        "Vr": 0.4471089034496319,
        "Vi": -0.8912499677159624
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520127392631,
        "longitude": -94.3948903158345
      }
    },
    {
      "number": 50260,
      "class": "Bus",
      "name": "LAKE CRYSTAL 1 4",
      "init": {
        "Vr": 0.5562001919282502,
        "Vi": -0.8657907616957544
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520127392631,
        "longitude": -94.3948903158345
      }
    },
    {
      "number": 50261,
      "class": "Bus",
      "name": "LAKE CRYSTAL 1 5",
      "init": {
        "Vr": 0.5784440619959268,
        "Vi": -0.867712963814594
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520127392631,
        "longitude": -94.3948903158345
      }
    },
    {
      "number": 50262,
      "class": "Bus",
      "name": "LAKE CRYSTAL 2 1",
      "init": {
        "Vr": 0.5127763360720274,
        "Vi": -0.8986427051964857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1732749863169,
        "longitude": -94.2374778041518
      }
    },
    {
      "number": 50263,
      "class": "Bus",
      "name": "LAKE CRYSTAL 2 2",
      "init": {
        "Vr": 0.5127304812757609,
        "Vi": -0.8986468512892609
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1732749863169,
        "longitude": -94.2374778041518
      }
    },
    {
      "number": 50264,
      "class": "Bus",
      "name": "MADELIA 1 1",
      "init": {
        "Vr": 0.5816904547041958,
        "Vi": -0.8520048242937031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0593235786271,
        "longitude": -94.4424962162133
      }
    },
    {
      "number": 50265,
      "class": "Bus",
      "name": "MANKATO 1 1",
      "init": {
        "Vr": 0.4852014472555955,
        "Vi": -0.9114126031840142
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.193337370584,
        "longitude": -93.9458024473607
      }
    },
    {
      "number": 50266,
      "class": "Bus",
      "name": "MANKATO 2 1",
      "init": {
        "Vr": 0.4883236891533386,
        "Vi": -0.9136212555985938
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.160930300819,
        "longitude": -93.9656912268814
      }
    },
    {
      "number": 50267,
      "class": "Bus",
      "name": "MANKATO 3 1",
      "init": {
        "Vr": 0.5336028979420632,
        "Vi": -0.8902729692036597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50268,
      "class": "Bus",
      "name": "MANKATO 3 2",
      "init": {
        "Vr": 0.49913612583826095,
        "Vi": -0.9011462517146475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50269,
      "class": "Bus",
      "name": "MANKATO 3 3",
      "init": {
        "Vr": 0.4768686628668069,
        "Vi": -0.9081710005866817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50270,
      "class": "Bus",
      "name": "MANKATO 3 4",
      "init": {
        "Vr": 0.4768686628668069,
        "Vi": -0.9081710005866818
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50271,
      "class": "Bus",
      "name": "MANKATO 3 5",
      "init": {
        "Vr": 0.5333168835629003,
        "Vi": -0.8902760168622154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50272,
      "class": "Bus",
      "name": "MANKATO 3 7",
      "init": {
        "Vr": 0.5342034232110436,
        "Vi": -0.8902229532660857
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1239206018686,
        "longitude": -93.9333613433303
      }
    },
    {
      "number": 50273,
      "class": "Bus",
      "name": "MANKATO 4 1",
      "init": {
        "Vr": 0.4968642358720877,
        "Vi": -0.9007270383576665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1263542120684,
        "longitude": -93.9481584878727
      }
    },
    {
      "number": 50274,
      "class": "Bus",
      "name": "MANKATO 5 1",
      "init": {
        "Vr": 0.49116671561250963,
        "Vi": -0.8997987820367378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1236117798659,
        "longitude": -93.9677337559583
      }
    },
    {
      "number": 50275,
      "class": "Bus",
      "name": "MANKATO 5 2",
      "init": {
        "Vr": 0.4914838360259121,
        "Vi": -0.8999210558819699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1236117798659,
        "longitude": -93.9677337559583
      }
    },
    {
      "number": 50276,
      "class": "Bus",
      "name": "MAPLETON 6 1",
      "init": {
        "Vr": 0.5165747707550028,
        "Vi": -0.8979812426759144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9249398006414,
        "longitude": -93.895899159201
      }
    },
    {
      "number": 50277,
      "class": "Bus",
      "name": "MAPLETON 6 2",
      "init": {
        "Vr": 0.5054681090544775,
        "Vi": -0.9033777884410333
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9249398006414,
        "longitude": -93.895899159201
      }
    },
    {
      "number": 50278,
      "class": "Bus",
      "name": "MAPLETON 6 3",
      "init": {
        "Vr": 0.5166814306719042,
        "Vi": -0.8979533620541312
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9249398006414,
        "longitude": -93.895899159201
      }
    },
    {
      "number": 50279,
      "class": "Bus",
      "name": "MINNESOTA LAKE 1",
      "init": {
        "Vr": 0.5026546081413219,
        "Vi": -0.9047053170721627
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.841866585698,
        "longitude": -93.9127390387614
      }
    },
    {
      "number": 50280,
      "class": "Bus",
      "name": "NEW ULM 1 1",
      "init": {
        "Vr": 0.5561848404125849,
        "Vi": -0.8647779127307019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2473846538764,
        "longitude": -94.4983844970984
      }
    },
    {
      "number": 50281,
      "class": "Bus",
      "name": "NEW ULM 2 1",
      "init": {
        "Vr": 0.5626383146869985,
        "Vi": -0.8761731941851418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3267714286463,
        "longitude": -94.551514370802
      }
    },
    {
      "number": 50282,
      "class": "Bus",
      "name": "NEW ULM 2 2",
      "init": {
        "Vr": 0.562758346234363,
        "Vi": -0.8761666412112011
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3267714286463,
        "longitude": -94.551514370802
      }
    },
    {
      "number": 50283,
      "class": "Bus",
      "name": "NEW ULM 3 1",
      "init": {
        "Vr": 0.5410952909518062,
        "Vi": -0.8885142379152517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50284,
      "class": "Bus",
      "name": "NEW ULM 3 2",
      "init": {
        "Vr": 0.5157431179258367,
        "Vi": -0.8902750937220633
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50285,
      "class": "Bus",
      "name": "NEW ULM 3 3",
      "init": {
        "Vr": 0.5387956463510432,
        "Vi": -0.8886739616466439
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50286,
      "class": "Bus",
      "name": "NEW ULM 3 4",
      "init": {
        "Vr": 0.5387956463510432,
        "Vi": -0.8886739616466441
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50287,
      "class": "Bus",
      "name": "NEW ULM 3 5",
      "init": {
        "Vr": 0.5412358620156,
        "Vi": -0.8885262267211604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50288,
      "class": "Bus",
      "name": "NEW ULM 3 7",
      "init": {
        "Vr": 0.5410952909518062,
        "Vi": -0.8885142379152517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3347510894419,
        "longitude": -94.4125150437044
      }
    },
    {
      "number": 50289,
      "class": "Bus",
      "name": "NEW ULM 4 1",
      "init": {
        "Vr": 0.5273947218956099,
        "Vi": -0.8929983860859677
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3808281536247,
        "longitude": -94.3942071307207
      }
    },
    {
      "number": 50290,
      "class": "Bus",
      "name": "MORGAN 2 1",
      "init": {
        "Vr": 0.5678019340320605,
        "Vi": -0.8640605071253441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.455343014294,
        "longitude": -94.9589898219781
      }
    },
    {
      "number": 50291,
      "class": "Bus",
      "name": "MORGAN 2 2",
      "init": {
        "Vr": 0.5677510490147625,
        "Vi": -0.864066345712924
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.455343014294,
        "longitude": -94.9589898219781
      }
    },
    {
      "number": 50292,
      "class": "Bus",
      "name": "SAINT JAMES 1 1",
      "init": {
        "Vr": 0.606448490043698,
        "Vi": -0.8402120535806408
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0511498204054,
        "longitude": -94.5768785933867
      }
    },
    {
      "number": 50293,
      "class": "Bus",
      "name": "SAINT JAMES 1 2",
      "init": {
        "Vr": 0.6063885703071282,
        "Vi": -0.8402174736392531
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0511498204054,
        "longitude": -94.5768785933867
      }
    },
    {
      "number": 50294,
      "class": "Bus",
      "name": "SAINT JAMES 2 1",
      "init": {
        "Vr": 0.6165956572023413,
        "Vi": -0.8466739910239027
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.071681732169,
        "longitude": -94.6466735654912
      }
    },
    {
      "number": 50295,
      "class": "Bus",
      "name": "SAINT JAMES 2 2",
      "init": {
        "Vr": 0.6165162193333664,
        "Vi": -0.8466819898720924
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.071681732169,
        "longitude": -94.6466735654912
      }
    },
    {
      "number": 50296,
      "class": "Bus",
      "name": "SAINT JAMES 3 1",
      "init": {
        "Vr": 0.5923221923279444,
        "Vi": -0.8499791852835625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50297,
      "class": "Bus",
      "name": "SAINT JAMES 3 2",
      "init": {
        "Vr": 0.5923221923279445,
        "Vi": -0.8499791852835625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50298,
      "class": "Bus",
      "name": "SAINT JAMES 3 3",
      "init": {
        "Vr": 0.5923221923279445,
        "Vi": -0.8499791852835625
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50299,
      "class": "Bus",
      "name": "SAINT JAMES 3 4",
      "init": {
        "Vr": 0.5923221923279443,
        "Vi": -0.8499791852835625
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50300,
      "class": "Bus",
      "name": "SAINT JAMES 3 5",
      "init": {
        "Vr": 0.5922534205908638,
        "Vi": -0.8499840112639433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50301,
      "class": "Bus",
      "name": "SAINT JAMES 3 7",
      "init": {
        "Vr": 0.592389617994041,
        "Vi": -0.8499762490728845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9493448359435,
        "longitude": -94.4951130721738
      }
    },
    {
      "number": 50302,
      "class": "Bus",
      "name": "SLEEPY EYE 1 1",
      "init": {
        "Vr": 0.6030445474316608,
        "Vi": -0.8471208928985833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3340462653551,
        "longitude": -94.7227780900395
      }
    },
    {
      "number": 50303,
      "class": "Bus",
      "name": "SLEEPY EYE 1 2",
      "init": {
        "Vr": 0.5838967458240037,
        "Vi": -0.8660957348978267
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3340462653551,
        "longitude": -94.7227780900395
      }
    },
    {
      "number": 50304,
      "class": "Bus",
      "name": "SLEEPY EYE 1 3",
      "init": {
        "Vr": 0.6032383594931704,
        "Vi": -0.8471041275564846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3340462653551,
        "longitude": -94.7227780900395
      }
    },
    {
      "number": 50305,
      "class": "Bus",
      "name": "SPRINGFIELD 80 1",
      "init": {
        "Vr": 0.5834723450538948,
        "Vi": -0.8530682859302076
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3619972272243,
        "longitude": -95.0064442127522
      }
    },
    {
      "number": 50306,
      "class": "Bus",
      "name": "SPRINGFIELD 81 1",
      "init": {
        "Vr": 0.6070002299656568,
        "Vi": -0.8414881692166021
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2623827903577,
        "longitude": -94.9589337969151
      }
    },
    {
      "number": 50307,
      "class": "Bus",
      "name": "BELLE PLAINE 1 1",
      "init": {
        "Vr": 0.3616392707390185,
        "Vi": -0.9665005809074066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7305532317724,
        "longitude": -93.6978453231001
      }
    },
    {
      "number": 50308,
      "class": "Bus",
      "name": "BELLE PLAINE 2 1",
      "init": {
        "Vr": 0.4160836708653294,
        "Vi": -0.94563395372168
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6213451725304,
        "longitude": -93.7250841188407
      }
    },
    {
      "number": 50309,
      "class": "Bus",
      "name": "BELLE PLAINE 2 2",
      "init": {
        "Vr": 0.39944309747388956,
        "Vi": -0.9558725007898131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6213451725304,
        "longitude": -93.7250841188407
      }
    },
    {
      "number": 50310,
      "class": "Bus",
      "name": "BELLE PLAINE 2 3",
      "init": {
        "Vr": 0.41593386041489105,
        "Vi": -0.9456043675821325
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6213451725304,
        "longitude": -93.7250841188407
      }
    },
    {
      "number": 50311,
      "class": "Bus",
      "name": "BELLE PLAINE 3 1",
      "init": {
        "Vr": 0.4287196005991165,
        "Vi": -0.95192202931103
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.694398928763,
        "longitude": -93.8894902141841
      }
    },
    {
      "number": 50312,
      "class": "Bus",
      "name": "CHANHASSEN 1 1",
      "init": {
        "Vr": 0.41368885360322033,
        "Vi": -0.9481996643465855
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8748252246314,
        "longitude": -93.6051145398025
      }
    },
    {
      "number": 50313,
      "class": "Bus",
      "name": "CHANHASSEN 1 2",
      "init": {
        "Vr": 0.3609085909642832,
        "Vi": -0.9838610123725423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8748252246314,
        "longitude": -93.6051145398025
      }
    },
    {
      "number": 50314,
      "class": "Bus",
      "name": "CHANHASSEN 1 3",
      "init": {
        "Vr": 0.4133974467664076,
        "Vi": -0.9481595329264149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8748252246314,
        "longitude": -93.6051145398025
      }
    },
    {
      "number": 50315,
      "class": "Bus",
      "name": "CHANHASSEN 2 1",
      "init": {
        "Vr": 0.35348387983428514,
        "Vi": -0.9676428880226317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7975100293484,
        "longitude": -93.4836593568424
      }
    },
    {
      "number": 50316,
      "class": "Bus",
      "name": "CHANHASSEN 3 1",
      "init": {
        "Vr": 0.3498572787142703,
        "Vi": -0.9738833763773859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8601020387024,
        "longitude": -93.4933250768084
      }
    },
    {
      "number": 50317,
      "class": "Bus",
      "name": "CHANHASSEN 3 2",
      "init": {
        "Vr": 0.34999401831633986,
        "Vi": -0.9739363123973722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8601020387024,
        "longitude": -93.4933250768084
      }
    },
    {
      "number": 50318,
      "class": "Bus",
      "name": "CHANHASSEN 4 1",
      "init": {
        "Vr": 0.34667650338818323,
        "Vi": -0.9632744395131649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8334067020549,
        "longitude": -93.6137174628412
      }
    },
    {
      "number": 50319,
      "class": "Bus",
      "name": "CHASKA 1 1",
      "init": {
        "Vr": 0.36810591118858477,
        "Vi": -0.9618781008561111
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.753412256204,
        "longitude": -93.6597403463542
      }
    },
    {
      "number": 50320,
      "class": "Bus",
      "name": "CHASKA 1 2",
      "init": {
        "Vr": 0.36830364256712894,
        "Vi": -0.9619170840769823
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.753412256204,
        "longitude": -93.6597403463542
      }
    },
    {
      "number": 50321,
      "class": "Bus",
      "name": "CHASKA 2 1",
      "init": {
        "Vr": 0.4173225061367199,
        "Vi": -0.9498290052624158
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7638506571416,
        "longitude": -93.6848051927832
      }
    },
    {
      "number": 50322,
      "class": "Bus",
      "name": "CHASKA 2 2",
      "init": {
        "Vr": 0.3666512429968933,
        "Vi": -0.9657864936499564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7638506571416,
        "longitude": -93.6848051927832
      }
    },
    {
      "number": 50323,
      "class": "Bus",
      "name": "CHASKA 2 3",
      "init": {
        "Vr": 0.41779549894108736,
        "Vi": -0.9497533935148545
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7638506571416,
        "longitude": -93.6848051927832
      }
    },
    {
      "number": 50324,
      "class": "Bus",
      "name": "CHASKA 3 1",
      "init": {
        "Vr": 0.35425692409650866,
        "Vi": -0.9742796341336547
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7920595826532,
        "longitude": -93.5745666121641
      }
    },
    {
      "number": 50325,
      "class": "Bus",
      "name": "CHASKA 3 2",
      "init": {
        "Vr": 0.35445616486257453,
        "Vi": -0.974305783211262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7920595826532,
        "longitude": -93.5745666121641
      }
    },
    {
      "number": 50326,
      "class": "Bus",
      "name": "CHASKA 4 1",
      "init": {
        "Vr": 0.34479383672566305,
        "Vi": -0.9657862674751301
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8431669893376,
        "longitude": -93.635305580888
      }
    },
    {
      "number": 50327,
      "class": "Bus",
      "name": "COLOGNE 1",
      "init": {
        "Vr": 0.3626874511134497,
        "Vi": -0.96917194508515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.751716878094,
        "longitude": -93.7508896205252
      }
    },
    {
      "number": 50328,
      "class": "Bus",
      "name": "DELANO 1 1",
      "init": {
        "Vr": 0.3750205095156171,
        "Vi": -0.9782857134547479
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8780944131656,
        "longitude": -93.7931410536172
      }
    },
    {
      "number": 50329,
      "class": "Bus",
      "name": "DELANO 2 1",
      "init": {
        "Vr": 0.3892898936450561,
        "Vi": -0.9578949293913378
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0954591367368,
        "longitude": -93.8528259911491
      }
    },
    {
      "number": 50330,
      "class": "Bus",
      "name": "DELANO 2 2",
      "init": {
        "Vr": 0.3891659063682673,
        "Vi": -0.9578878018968487
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0954591367368,
        "longitude": -93.8528259911491
      }
    },
    {
      "number": 50331,
      "class": "Bus",
      "name": "DELANO 3 1",
      "init": {
        "Vr": 0.3887612577369419,
        "Vi": -0.956717672399489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9743141786532,
        "longitude": -93.8510254618992
      }
    },
    {
      "number": 50332,
      "class": "Bus",
      "name": "EXCELSIOR 1 1",
      "init": {
        "Vr": 0.3502422829436424,
        "Vi": -0.9728423831077497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8943882786102,
        "longitude": -93.5487712313933
      }
    },
    {
      "number": 50333,
      "class": "Bus",
      "name": "EXCELSIOR 2 1",
      "init": {
        "Vr": 0.35364515595539503,
        "Vi": -0.9607505092967181
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8034335518489,
        "longitude": -93.6418318655855
      }
    },
    {
      "number": 50334,
      "class": "Bus",
      "name": "EXCELSIOR 3 1",
      "init": {
        "Vr": 0.3539423823724543,
        "Vi": -0.9810442852991214
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9239482062817,
        "longitude": -93.6069835333697
      }
    },
    {
      "number": 50335,
      "class": "Bus",
      "name": "EXCELSIOR 3 2",
      "init": {
        "Vr": 0.35381302562839234,
        "Vi": -0.9810167999450761
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9239482062817,
        "longitude": -93.6069835333697
      }
    },
    {
      "number": 50336,
      "class": "Bus",
      "name": "VICTORIA 4 1",
      "init": {
        "Vr": 0.3605683628822953,
        "Vi": -0.9804791164191662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9153434060482,
        "longitude": -93.6561170615409
      }
    },
    {
      "number": 50337,
      "class": "Bus",
      "name": "VICTORIA 5 1",
      "init": {
        "Vr": 0.3710673462078079,
        "Vi": -0.976699579152948
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.857872220832,
        "longitude": -93.7367623681939
      }
    },
    {
      "number": 50338,
      "class": "Bus",
      "name": "VICTORIA 5 2",
      "init": {
        "Vr": 0.3710030786306285,
        "Vi": -0.9766999125481537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.857872220832,
        "longitude": -93.7367623681939
      }
    },
    {
      "number": 50339,
      "class": "Bus",
      "name": "WACONIA 1 1",
      "init": {
        "Vr": 0.3891784582406656,
        "Vi": -0.9730264109588564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9016606319794,
        "longitude": -93.8645858875483
      }
    },
    {
      "number": 50340,
      "class": "Bus",
      "name": "WACONIA 2 1",
      "init": {
        "Vr": 0.3972193553889521,
        "Vi": -0.9639932562456787
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8625324927392,
        "longitude": -93.8613418466604
      }
    },
    {
      "number": 50341,
      "class": "Bus",
      "name": "WACONIA 2 2",
      "init": {
        "Vr": 0.39703252786461246,
        "Vi": -0.9639968034599269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8625324927392,
        "longitude": -93.8613418466604
      }
    },
    {
      "number": 50342,
      "class": "Bus",
      "name": "WACONIA 3 1",
      "init": {
        "Vr": 0.43111309643673834,
        "Vi": -0.9512144713756259
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8999365966038,
        "longitude": -93.7338987967185
      }
    },
    {
      "number": 50343,
      "class": "Bus",
      "name": "WACONIA 3 2",
      "init": {
        "Vr": 0.3692563868268421,
        "Vi": -0.9811859987822233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8999365966038,
        "longitude": -93.7338987967185
      }
    },
    {
      "number": 50344,
      "class": "Bus",
      "name": "WACONIA 3 3",
      "init": {
        "Vr": 0.4308492823363337,
        "Vi": -0.9512282921620204
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8999365966038,
        "longitude": -93.7338987967185
      }
    },
    {
      "number": 50345,
      "class": "Bus",
      "name": "WATERTOWN 21 1",
      "init": {
        "Vr": 0.36703669133699246,
        "Vi": -0.9593520391920941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9839859477364,
        "longitude": -93.7503371037933
      }
    },
    {
      "number": 50346,
      "class": "Bus",
      "name": "WATERTOWN 21 2",
      "init": {
        "Vr": 0.3669302629222737,
        "Vi": -0.9593181650855345
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9839859477364,
        "longitude": -93.7503371037933
      }
    },
    {
      "number": 50347,
      "class": "Bus",
      "name": "WINSTED 4 1",
      "init": {
        "Vr": 0.44092526677109056,
        "Vi": -0.9386872514934735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9570082627368,
        "longitude": -94.0155008982904
      }
    },
    {
      "number": 50348,
      "class": "Bus",
      "name": "WINSTED 4 2",
      "init": {
        "Vr": 0.42264626622192064,
        "Vi": -0.9567268423205816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9570082627368,
        "longitude": -94.0155008982904
      }
    },
    {
      "number": 50349,
      "class": "Bus",
      "name": "WINSTED 4 3",
      "init": {
        "Vr": 0.44119993723795764,
        "Vi": -0.9387422881499186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9570082627368,
        "longitude": -94.0155008982904
      }
    },
    {
      "number": 50350,
      "class": "Bus",
      "name": "YOUNG AMERICA 1",
      "init": {
        "Vr": 0.4240737513966761,
        "Vi": -0.9514512743379678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7530676976103,
        "longitude": -93.9386798815534
      }
    },
    {
      "number": 50351,
      "class": "Bus",
      "name": "APPLETON 16 1",
      "init": {
        "Vr": 0.661060800381214,
        "Vi": -0.7942293293111432
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2379645475695,
        "longitude": -96.0209225026867
      }
    },
    {
      "number": 50352,
      "class": "Bus",
      "name": "APPLETON 16 2",
      "init": {
        "Vr": 0.6369429717818874,
        "Vi": -0.8165150794804676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2379645475695,
        "longitude": -96.0209225026867
      }
    },
    {
      "number": 50353,
      "class": "Bus",
      "name": "APPLETON 16 3",
      "init": {
        "Vr": 0.6609905955003049,
        "Vi": -0.7942598480652578
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2379645475695,
        "longitude": -96.0209225026867
      }
    },
    {
      "number": 50354,
      "class": "Bus",
      "name": "CLARA CITY 1",
      "init": {
        "Vr": 0.6091560847092181,
        "Vi": -0.8517844497669969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0056709650466,
        "longitude": -95.3798317030291
      }
    },
    {
      "number": 50355,
      "class": "Bus",
      "name": "GRANITE FALLS 4 1",
      "init": {
        "Vr": 0.5674142012896624,
        "Vi": -0.8682675346868635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7944608268281,
        "longitude": -95.4336256553672
      }
    },
    {
      "number": 50356,
      "class": "Bus",
      "name": "GRANITE FALLS 4 2",
      "init": {
        "Vr": 0.5673383735666723,
        "Vi": -0.8682962123922221
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7944608268281,
        "longitude": -95.4336256553672
      }
    },
    {
      "number": 50357,
      "class": "Bus",
      "name": "KERKHOVEN 1",
      "init": {
        "Vr": 0.5979354963141962,
        "Vi": -0.8599495398051811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1624957199958,
        "longitude": -95.3503513132046
      }
    },
    {
      "number": 50358,
      "class": "Bus",
      "name": "KERKHOVEN 2",
      "init": {
        "Vr": 0.5776641097297309,
        "Vi": -0.8708980516400354
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1624957199958,
        "longitude": -95.3503513132046
      }
    },
    {
      "number": 50359,
      "class": "Bus",
      "name": "KERKHOVEN 3",
      "init": {
        "Vr": 0.5298437994331189,
        "Vi": -0.8808010567235234
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1624957199958,
        "longitude": -95.3503513132046
      }
    },
    {
      "number": 50360,
      "class": "Bus",
      "name": "KERKHOVEN 4",
      "init": {
        "Vr": 0.591084888557488,
        "Vi": -0.8631417457252357
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1624957199958,
        "longitude": -95.3503513132046
      }
    },
    {
      "number": 50361,
      "class": "Bus",
      "name": "KERKHOVEN 5",
      "init": {
        "Vr": 0.5981659146025369,
        "Vi": -0.8599046438620755
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1624957199958,
        "longitude": -95.3503513132046
      }
    },
    {
      "number": 50362,
      "class": "Bus",
      "name": "MONTEVIDEO 1 1",
      "init": {
        "Vr": 0.621639193442682,
        "Vi": -0.8175427283961619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.95543067532,
        "longitude": -95.7272918612556
      }
    },
    {
      "number": 50363,
      "class": "Bus",
      "name": "MONTEVIDEO 2 1",
      "init": {
        "Vr": 0.6187282918279163,
        "Vi": -0.8159479533417723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0023351112331,
        "longitude": -95.6998701415036
      }
    },
    {
      "number": 50364,
      "class": "Bus",
      "name": "MONTEVIDEO 2 2",
      "init": {
        "Vr": 0.6186393578208095,
        "Vi": -0.8159371782481826
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0023351112331,
        "longitude": -95.6998701415036
      }
    },
    {
      "number": 50365,
      "class": "Bus",
      "name": "MONTEVIDEO 3 1",
      "init": {
        "Vr": 0.6239099714258325,
        "Vi": -0.8424612862023247
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.03523856942,
        "longitude": -95.7207727134336
      }
    },
    {
      "number": 50366,
      "class": "Bus",
      "name": "RAYMOND 10 1",
      "init": {
        "Vr": 0.5607281659784072,
        "Vi": -0.8725491457296327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0484503708855,
        "longitude": -95.2787857670181
      }
    },
    {
      "number": 50367,
      "class": "Bus",
      "name": "RAYMOND 10 2",
      "init": {
        "Vr": 0.5606678984160168,
        "Vi": -0.8725561496695934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0484503708855,
        "longitude": -95.2787857670181
      }
    },
    {
      "number": 50368,
      "class": "Bus",
      "name": "CHISAGO CITY 1 1",
      "init": {
        "Vr": 0.3429389416461968,
        "Vi": -0.9684199339547905
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3449780864064,
        "longitude": -92.9114789478972
      }
    },
    {
      "number": 50369,
      "class": "Bus",
      "name": "CHISAGO CITY 2 1",
      "init": {
        "Vr": 0.34348987541939874,
        "Vi": -0.9665751905964282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3035810871041,
        "longitude": -92.8657989269023
      }
    },
    {
      "number": 50370,
      "class": "Bus",
      "name": "LINDSTROM 1 1",
      "init": {
        "Vr": 0.38627208389429385,
        "Vi": -0.9627897676245942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4168742388298,
        "longitude": -92.7803026467679
      }
    },
    {
      "number": 50371,
      "class": "Bus",
      "name": "LINDSTROM 1 2",
      "init": {
        "Vr": 0.3570323976885669,
        "Vi": -0.984837868160489
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4168742388298,
        "longitude": -92.7803026467679
      }
    },
    {
      "number": 50372,
      "class": "Bus",
      "name": "LINDSTROM 1 3",
      "init": {
        "Vr": 0.3866762989211452,
        "Vi": -0.9628058604751126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4168742388298,
        "longitude": -92.7803026467679
      }
    },
    {
      "number": 50373,
      "class": "Bus",
      "name": "LINDSTROM 2 1",
      "init": {
        "Vr": 0.34724229081475233,
        "Vi": -0.9656771517954092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3876978843971,
        "longitude": -92.821717944256
      }
    },
    {
      "number": 50374,
      "class": "Bus",
      "name": "SCANDIA 1 1",
      "init": {
        "Vr": 0.3780763367324895,
        "Vi": -0.9659976741342186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2574735889329,
        "longitude": -92.8224080131056
      }
    },
    {
      "number": 50375,
      "class": "Bus",
      "name": "SCANDIA 1 2",
      "init": {
        "Vr": 0.3779538142920207,
        "Vi": -0.9660109738013984
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2574735889329,
        "longitude": -92.8224080131056
      }
    },
    {
      "number": 50376,
      "class": "Bus",
      "name": "SHAFER 1",
      "init": {
        "Vr": 0.3588479834174503,
        "Vi": -0.9795817223717757
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3779695952109,
        "longitude": -92.7140428449451
      }
    },
    {
      "number": 50377,
      "class": "Bus",
      "name": "TAYLORS FALLS 1",
      "init": {
        "Vr": 0.33656315176449353,
        "Vi": -0.983913241933878
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4878787364378,
        "longitude": -92.6697068070562
      }
    },
    {
      "number": 50378,
      "class": "Bus",
      "name": "FULDA 1 1",
      "init": {
        "Vr": 0.6725781567114635,
        "Vi": -0.7961412605555792
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9170710204035,
        "longitude": -95.5405674287254
      }
    },
    {
      "number": 50379,
      "class": "Bus",
      "name": "FULDA 2 1",
      "init": {
        "Vr": 0.6750795871597927,
        "Vi": -0.7929439478060827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8256281879965,
        "longitude": -95.6458235229535
      }
    },
    {
      "number": 50380,
      "class": "Bus",
      "name": "LAMBERTON 1",
      "init": {
        "Vr": 0.6519322941852843,
        "Vi": -0.8208748440789583
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2649751856216,
        "longitude": -95.3126151345204
      }
    },
    {
      "number": 50381,
      "class": "Bus",
      "name": "LAMBERTON 2",
      "init": {
        "Vr": 0.631791103856416,
        "Vi": -0.8373820296374994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2649751856216,
        "longitude": -95.3126151345204
      }
    },
    {
      "number": 50382,
      "class": "Bus",
      "name": "LAMBERTON 3",
      "init": {
        "Vr": 0.6058814538925253,
        "Vi": -0.858616892230715
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2649751856216,
        "longitude": -95.3126151345204
      }
    },
    {
      "number": 50383,
      "class": "Bus",
      "name": "LAMBERTON 4",
      "init": {
        "Vr": 0.6058814538925253,
        "Vi": -0.8586168922307151
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2649751856216,
        "longitude": -95.3126151345204
      }
    },
    {
      "number": 50384,
      "class": "Bus",
      "name": "LAMBERTON 5",
      "init": {
        "Vr": 0.6518562959245014,
        "Vi": -0.8208854984455548
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2649751856216,
        "longitude": -95.3126151345204
      }
    },
    {
      "number": 50385,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 1 1",
      "init": {
        "Vr": 0.6201204659712043,
        "Vi": -0.8327829438769807
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0011345912786,
        "longitude": -94.8884953136299
      }
    },
    {
      "number": 50386,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 2 1",
      "init": {
        "Vr": 0.6228635098865862,
        "Vi": -0.8331648865124569
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0243671701668,
        "longitude": -95.0217978035134
      }
    },
    {
      "number": 50387,
      "class": "Bus",
      "name": "WALNUT GROVE 2 1",
      "init": {
        "Vr": 0.6292396096427523,
        "Vi": -0.8252476416938238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2660393289197,
        "longitude": -95.4817750157758
      }
    },
    {
      "number": 50388,
      "class": "Bus",
      "name": "WESTBROOK 7 1",
      "init": {
        "Vr": 0.6745606124601667,
        "Vi": -0.8016656433384448
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0399303229329,
        "longitude": -95.473370234192
      }
    },
    {
      "number": 50389,
      "class": "Bus",
      "name": "WINDOM 1 1",
      "init": {
        "Vr": 0.6400725571282858,
        "Vi": -0.827841024320678
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8206484765948,
        "longitude": -95.0873828398908
      }
    },
    {
      "number": 50390,
      "class": "Bus",
      "name": "WINDOM 2 1",
      "init": {
        "Vr": 0.6429005986946297,
        "Vi": -0.8273188043212228
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8346792990867,
        "longitude": -95.1764387759397
      }
    },
    {
      "number": 50391,
      "class": "Bus",
      "name": "BURNSVILLE 7 1",
      "init": {
        "Vr": 0.39819728078581923,
        "Vi": -0.9445120074376745
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6820720947701,
        "longitude": -93.2061748776531
      }
    },
    {
      "number": 50392,
      "class": "Bus",
      "name": "BURNSVILLE 7 2",
      "init": {
        "Vr": 0.3559336758614103,
        "Vi": -0.9579384234702145
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6820720947701,
        "longitude": -93.2061748776531
      }
    },
    {
      "number": 50393,
      "class": "Bus",
      "name": "BURNSVILLE 7 3",
      "init": {
        "Vr": 0.31389584877999516,
        "Vi": -0.9712931134144535
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6820720947701,
        "longitude": -93.2061748776531
      }
    },
    {
      "number": 50394,
      "class": "Bus",
      "name": "BURNSVILLE 7 4",
      "init": {
        "Vr": 0.3138958487799951,
        "Vi": -0.9712931134144533
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6820720947701,
        "longitude": -93.2061748776531
      }
    },
    {
      "number": 50395,
      "class": "Bus",
      "name": "BURNSVILLE 7 5",
      "init": {
        "Vr": 0.39787427779842033,
        "Vi": -0.9444541073391762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6820720947701,
        "longitude": -93.2061748776531
      }
    },
    {
      "number": 50396,
      "class": "Bus",
      "name": "BURNSVILLE 8 1",
      "init": {
        "Vr": 0.3886261981200126,
        "Vi": -0.9487568079774968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690336697382,
        "longitude": -93.3007967477976
      }
    },
    {
      "number": 50397,
      "class": "Bus",
      "name": "BURNSVILLE 8 2",
      "init": {
        "Vr": 0.3461251790977103,
        "Vi": -0.9644243376143092
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690336697382,
        "longitude": -93.3007967477976
      }
    },
    {
      "number": 50398,
      "class": "Bus",
      "name": "BURNSVILLE 8 3",
      "init": {
        "Vr": 0.38830619982017045,
        "Vi": -0.9486696530792054
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690336697382,
        "longitude": -93.3007967477976
      }
    },
    {
      "number": 50399,
      "class": "Bus",
      "name": "BURNSVILLE 9 1",
      "init": {
        "Vr": 0.39788234346410917,
        "Vi": -0.9479636411724787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7115008372111,
        "longitude": -93.2453297065836
      }
    },
    {
      "number": 50400,
      "class": "Bus",
      "name": "BURNSVILLE 9 2",
      "init": {
        "Vr": 0.350920712738076,
        "Vi": -0.9598856472154498
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7115008372111,
        "longitude": -93.2453297065836
      }
    },
    {
      "number": 50401,
      "class": "Bus",
      "name": "BURNSVILLE 9 3",
      "init": {
        "Vr": 0.3331969392221619,
        "Vi": -0.9643851280906603
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7115008372111,
        "longitude": -93.2453297065836
      }
    },
    {
      "number": 50402,
      "class": "Bus",
      "name": "BURNSVILLE 9 4",
      "init": {
        "Vr": 0.3331969392221619,
        "Vi": -0.9643851280906603
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7115008372111,
        "longitude": -93.2453297065836
      }
    },
    {
      "number": 50403,
      "class": "Bus",
      "name": "BURNSVILLE 9 5",
      "init": {
        "Vr": 0.39850156655088964,
        "Vi": -0.9479346702517257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7115008372111,
        "longitude": -93.2453297065836
      }
    },
    {
      "number": 50404,
      "class": "Bus",
      "name": "BURNSVILLE 10 1",
      "init": {
        "Vr": 0.3843776615065267,
        "Vi": -0.9513458053432075
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8136635892841,
        "longitude": -93.2236517327741
      }
    },
    {
      "number": 50405,
      "class": "Bus",
      "name": "BURNSVILLE 10 2",
      "init": {
        "Vr": 0.3341403711929027,
        "Vi": -0.9659960479155634
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8136635892841,
        "longitude": -93.2236517327741
      }
    },
    {
      "number": 50406,
      "class": "Bus",
      "name": "BURNSVILLE 10 3",
      "init": {
        "Vr": 0.28299443289016424,
        "Vi": -0.9809112708689801
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8136635892841,
        "longitude": -93.2236517327741
      }
    },
    {
      "number": 50407,
      "class": "Bus",
      "name": "BURNSVILLE 10 4",
      "init": {
        "Vr": 0.28299443289016424,
        "Vi": -0.9809112708689799
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8136635892841,
        "longitude": -93.2236517327741
      }
    },
    {
      "number": 50408,
      "class": "Bus",
      "name": "BURNSVILLE 10 5",
      "init": {
        "Vr": 0.38401787759021494,
        "Vi": -0.951316593312526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8136635892841,
        "longitude": -93.2236517327741
      }
    },
    {
      "number": 50409,
      "class": "Bus",
      "name": "BURNSVILLE 11 1",
      "init": {
        "Vr": 0.34755119732970136,
        "Vi": -0.9693176308524131
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7197859191624,
        "longitude": -93.363383992242
      }
    },
    {
      "number": 50410,
      "class": "Bus",
      "name": "BURNSVILLE 11 2",
      "init": {
        "Vr": 0.3474200999249547,
        "Vi": -0.9692495507678973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7197859191624,
        "longitude": -93.363383992242
      }
    },
    {
      "number": 50411,
      "class": "Bus",
      "name": "BURNSVILLE 12 1",
      "init": {
        "Vr": 0.36207407059505003,
        "Vi": -0.9608843294434559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6727123164532,
        "longitude": -93.23671652904
      }
    },
    {
      "number": 50412,
      "class": "Bus",
      "name": "CANNON FALLS 1 1",
      "init": {
        "Vr": 0.396154481031116,
        "Vi": -0.9487034557558637
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5074948555771,
        "longitude": -92.9100455927436
      }
    },
    {
      "number": 50413,
      "class": "Bus",
      "name": "CANNON FALLS 2 1",
      "init": {
        "Vr": 0.41065969472591135,
        "Vi": -0.9403165154805029
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4366045375733,
        "longitude": -92.9138697781631
      }
    },
    {
      "number": 50414,
      "class": "Bus",
      "name": "CANNON FALLS 3 1",
      "init": {
        "Vr": 0.40114228480171765,
        "Vi": -0.9449971979886612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5277815432842,
        "longitude": -92.8539373137273
      }
    },
    {
      "number": 50415,
      "class": "Bus",
      "name": "CANNON FALLS 3 2",
      "init": {
        "Vr": 0.40105691813625627,
        "Vi": -0.9449939636251421
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5277815432842,
        "longitude": -92.8539373137273
      }
    },
    {
      "number": 50416,
      "class": "Bus",
      "name": "FARMINGTON 20 1",
      "init": {
        "Vr": 0.3478786533796902,
        "Vi": -0.968050590416262
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6714017043687,
        "longitude": -93.0468030249614
      }
    },
    {
      "number": 50417,
      "class": "Bus",
      "name": "FARMINGTON 21 1",
      "init": {
        "Vr": 0.41804335535603127,
        "Vi": -0.9446549419824812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50418,
      "class": "Bus",
      "name": "FARMINGTON 21 2",
      "init": {
        "Vr": 0.37404671736402356,
        "Vi": -0.950901569259722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50419,
      "class": "Bus",
      "name": "FARMINGTON 21 3",
      "init": {
        "Vr": 0.2163612960170909,
        "Vi": -0.9420510596231408
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50420,
      "class": "Bus",
      "name": "FARMINGTON 21 4",
      "init": {
        "Vr": 0.3735835859260795,
        "Vi": -0.9514850610212855
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50421,
      "class": "Bus",
      "name": "FARMINGTON 21 5",
      "init": {
        "Vr": 0.418366783224994,
        "Vi": -0.9446053111178261
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50422,
      "class": "Bus",
      "name": "FARMINGTON 21 7",
      "init": {
        "Vr": 0.41804335535603127,
        "Vi": -0.9446549419824812
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5665806194139,
        "longitude": -93.1156571186861
      }
    },
    {
      "number": 50423,
      "class": "Bus",
      "name": "FARMINGTON 22 1",
      "init": {
        "Vr": 0.4033521634110949,
        "Vi": -0.942051290945421
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6579710979957,
        "longitude": -93.0983511769236
      }
    },
    {
      "number": 50424,
      "class": "Bus",
      "name": "FARMINGTON 22 2",
      "init": {
        "Vr": 0.3702696824058628,
        "Vi": -0.9536026204726427
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6579710979957,
        "longitude": -93.0983511769236
      }
    },
    {
      "number": 50425,
      "class": "Bus",
      "name": "FARMINGTON 22 3",
      "init": {
        "Vr": 0.4030981948062598,
        "Vi": -0.9420498837574139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6579710979957,
        "longitude": -93.0983511769236
      }
    },
    {
      "number": 50426,
      "class": "Bus",
      "name": "FARMINGTON 23 1",
      "init": {
        "Vr": 0.3672866533678376,
        "Vi": -0.9547104476850643
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6346853158366,
        "longitude": -93.1011892609722
      }
    },
    {
      "number": 50427,
      "class": "Bus",
      "name": "FARMINGTON 23 2",
      "init": {
        "Vr": 0.36752472889917426,
        "Vi": -0.9547084578757641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6346853158366,
        "longitude": -93.1011892609722
      }
    },
    {
      "number": 50428,
      "class": "Bus",
      "name": "HASTINGS 8 1",
      "init": {
        "Vr": 0.3913812460750922,
        "Vi": -0.959213707221139
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7647331000166,
        "longitude": -92.8702816884588
      }
    },
    {
      "number": 50429,
      "class": "Bus",
      "name": "HASTINGS 8 2",
      "init": {
        "Vr": 0.34628294931370257,
        "Vi": -0.974332336533123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7647331000166,
        "longitude": -92.8702816884588
      }
    },
    {
      "number": 50430,
      "class": "Bus",
      "name": "HASTINGS 8 3",
      "init": {
        "Vr": 0.3572741216124539,
        "Vi": -0.9706476863592595
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7647331000166,
        "longitude": -92.8702816884588
      }
    },
    {
      "number": 50431,
      "class": "Bus",
      "name": "HASTINGS 8 4",
      "init": {
        "Vr": 0.35727412161245387,
        "Vi": -0.9706476863592595
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7647331000166,
        "longitude": -92.8702816884588
      }
    },
    {
      "number": 50432,
      "class": "Bus",
      "name": "HASTINGS 8 5",
      "init": {
        "Vr": 0.39194578944705033,
        "Vi": -0.9591462712081881
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7647331000166,
        "longitude": -92.8702816884588
      }
    },
    {
      "number": 50433,
      "class": "Bus",
      "name": "HASTINGS 9 1",
      "init": {
        "Vr": 0.38948539946599414,
        "Vi": -0.9548482152331194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7158069412866,
        "longitude": -92.9732054466957
      }
    },
    {
      "number": 50434,
      "class": "Bus",
      "name": "HASTINGS 9 2",
      "init": {
        "Vr": 0.3551817235709268,
        "Vi": -0.9807960724375545
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7158069412866,
        "longitude": -92.9732054466957
      }
    },
    {
      "number": 50435,
      "class": "Bus",
      "name": "HASTINGS 9 3",
      "init": {
        "Vr": 0.38986606956288666,
        "Vi": -0.9549536254704929
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7158069412866,
        "longitude": -92.9732054466957
      }
    },
    {
      "number": 50436,
      "class": "Bus",
      "name": "HASTINGS 10 1",
      "init": {
        "Vr": 0.3320643345387447,
        "Vi": -0.9757698750696195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8397294469997,
        "longitude": -92.8952079350626
      }
    },
    {
      "number": 50437,
      "class": "Bus",
      "name": "HASTINGS 11 1",
      "init": {
        "Vr": 0.3412163686368649,
        "Vi": -0.9748692692446901
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7283061621905,
        "longitude": -92.8425043234226
      }
    },
    {
      "number": 50438,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 1 1",
      "init": {
        "Vr": 0.3880208388911962,
        "Vi": -0.9553388010935486
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7984288069918,
        "longitude": -93.1026567087663
      }
    },
    {
      "number": 50439,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 1 2",
      "init": {
        "Vr": 0.34264030145590035,
        "Vi": -0.9758269130638182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7984288069918,
        "longitude": -93.1026567087663
      }
    },
    {
      "number": 50440,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 1 3",
      "init": {
        "Vr": 0.38772055190338656,
        "Vi": -0.9552970080945408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7984288069918,
        "longitude": -93.1026567087663
      }
    },
    {
      "number": 50441,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 2 1",
      "init": {
        "Vr": 0.3366237543948835,
        "Vi": -0.9740243475775859
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7827168938898,
        "longitude": -93.1657274316328
      }
    },
    {
      "number": 50442,
      "class": "Bus",
      "name": "LAKEVILLE 4 1",
      "init": {
        "Vr": 0.45013333227269575,
        "Vi": -0.9399524864451587
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50443,
      "class": "Bus",
      "name": "LAKEVILLE 4 2",
      "init": {
        "Vr": 0.4158128932707008,
        "Vi": -0.9453198396794534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50444,
      "class": "Bus",
      "name": "LAKEVILLE 4 3",
      "init": {
        "Vr": 0.38194773870455584,
        "Vi": -0.9704507141566362
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50445,
      "class": "Bus",
      "name": "LAKEVILLE 4 4",
      "init": {
        "Vr": 0.37409454623934324,
        "Vi": -0.9518441473131688
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50446,
      "class": "Bus",
      "name": "LAKEVILLE 4 5",
      "init": {
        "Vr": 0.3740945462393433,
        "Vi": -0.9518441473131689
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50447,
      "class": "Bus",
      "name": "LAKEVILLE 4 6",
      "init": {
        "Vr": 0.45426197027415177,
        "Vi": -0.9417349833114367
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50448,
      "class": "Bus",
      "name": "LAKEVILLE 4 8",
      "init": {
        "Vr": 0.41214220192257656,
        "Vi": -0.9452317685871994
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6164006954466,
        "longitude": -93.3096268970328
      }
    },
    {
      "number": 50449,
      "class": "Bus",
      "name": "LAKEVILLE 5 1",
      "init": {
        "Vr": 0.40391984481137083,
        "Vi": -0.9439507711643065
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6695612393737,
        "longitude": -93.3174123980674
      }
    },
    {
      "number": 50450,
      "class": "Bus",
      "name": "LAKEVILLE 5 2",
      "init": {
        "Vr": 0.3739354970707376,
        "Vi": -0.9748300516432491
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6695612393737,
        "longitude": -93.3174123980674
      }
    },
    {
      "number": 50451,
      "class": "Bus",
      "name": "LAKEVILLE 5 3",
      "init": {
        "Vr": 0.40366227312586195,
        "Vi": -0.9439627418465987
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6695612393737,
        "longitude": -93.3174123980674
      }
    },
    {
      "number": 50452,
      "class": "Bus",
      "name": "LAKEVILLE 6 1",
      "init": {
        "Vr": 0.3510209724027883,
        "Vi": -0.9541655671853795
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7078206885265,
        "longitude": -93.2031234194787
      }
    },
    {
      "number": 50453,
      "class": "Bus",
      "name": "LAKEVILLE 7 1",
      "init": {
        "Vr": 0.40171380042183297,
        "Vi": -0.9452522917462933
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6470199150986,
        "longitude": -93.2597997882435
      }
    },
    {
      "number": 50454,
      "class": "Bus",
      "name": "LAKEVILLE 7 2",
      "init": {
        "Vr": 0.3732584768779869,
        "Vi": -0.9588458947121619
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6470199150986,
        "longitude": -93.2597997882435
      }
    },
    {
      "number": 50455,
      "class": "Bus",
      "name": "LAKEVILLE 7 3",
      "init": {
        "Vr": 0.40145397502975383,
        "Vi": -0.9452524925149681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6470199150986,
        "longitude": -93.2597997882435
      }
    },
    {
      "number": 50456,
      "class": "Bus",
      "name": "LAKEVILLE 8 1",
      "init": {
        "Vr": 0.3572816025573439,
        "Vi": -0.953866874196777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6510564914344,
        "longitude": -93.1577422116003
      }
    },
    {
      "number": 50457,
      "class": "Bus",
      "name": "NORTHFIELD 11 1",
      "init": {
        "Vr": 0.37664951641680194,
        "Vi": -0.9491197286292067
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5416789271914,
        "longitude": -93.0947863285041
      }
    },
    {
      "number": 50458,
      "class": "Bus",
      "name": "NORTHFIELD 11 2",
      "init": {
        "Vr": 0.37646871230422235,
        "Vi": -0.9491255015295442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5416789271914,
        "longitude": -93.0947863285041
      }
    },
    {
      "number": 50459,
      "class": "Bus",
      "name": "NORTHFIELD 12 1",
      "init": {
        "Vr": 0.3841751959654436,
        "Vi": -0.9480611882568564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5364162258723,
        "longitude": -93.1647279031286
      }
    },
    {
      "number": 50460,
      "class": "Bus",
      "name": "NORTHFIELD 13 1",
      "init": {
        "Vr": 0.4185726797946449,
        "Vi": -0.938793480212645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5071447833581,
        "longitude": -93.0629063523447
      }
    },
    {
      "number": 50461,
      "class": "Bus",
      "name": "NORTHFIELD 14 1",
      "init": {
        "Vr": 0.4218432648465407,
        "Vi": -0.9388506198144828
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4573592832606,
        "longitude": -93.1880770726601
      }
    },
    {
      "number": 50462,
      "class": "Bus",
      "name": "ROSEMOUNT 1 1",
      "init": {
        "Vr": 0.3429485068772998,
        "Vi": -0.9780224947680672
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7327799751355,
        "longitude": -93.1285002515986
      }
    },
    {
      "number": 50463,
      "class": "Bus",
      "name": "ROSEMOUNT 1 2",
      "init": {
        "Vr": 0.3427371371849081,
        "Vi": -0.9779877834823278
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7327799751355,
        "longitude": -93.1285002515986
      }
    },
    {
      "number": 50464,
      "class": "Bus",
      "name": "ROSEMOUNT 2 1",
      "init": {
        "Vr": 0.34986626648559016,
        "Vi": -0.9771047531052501
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7049588293992,
        "longitude": -93.0379317042821
      }
    },
    {
      "number": 50465,
      "class": "Bus",
      "name": "ROSEMOUNT 3 1",
      "init": {
        "Vr": 0.3940527988529239,
        "Vi": -0.9394129194291369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7102696337606,
        "longitude": -93.0640488926368
      }
    },
    {
      "number": 50466,
      "class": "Bus",
      "name": "ROSEMOUNT 3 2",
      "init": {
        "Vr": 0.3530490752971499,
        "Vi": -0.981494563319812
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7102696337606,
        "longitude": -93.0640488926368
      }
    },
    {
      "number": 50467,
      "class": "Bus",
      "name": "ROSEMOUNT 3 3",
      "init": {
        "Vr": 0.39384453392200564,
        "Vi": -0.9393840280977318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7102696337606,
        "longitude": -93.0640488926368
      }
    },
    {
      "number": 50468,
      "class": "Bus",
      "name": "ROSEMOUNT 4 1",
      "init": {
        "Vr": 0.3452190361604018,
        "Vi": -0.9789657251197665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7231774537913,
        "longitude": -93.0919574377506
      }
    },
    {
      "number": 50469,
      "class": "Bus",
      "name": "SAINT PAUL 10 1",
      "init": {
        "Vr": 0.3841054686082226,
        "Vi": -0.9539346730843198
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8970070939011,
        "longitude": -93.1057969739611
      }
    },
    {
      "number": 50470,
      "class": "Bus",
      "name": "SAINT PAUL 11 1",
      "init": {
        "Vr": 0.34139682515001557,
        "Vi": -0.9821627823830444
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.84809120292,
        "longitude": -93.0019305384425
      }
    },
    {
      "number": 50471,
      "class": "Bus",
      "name": "SAINT PAUL 11 2",
      "init": {
        "Vr": 0.3411797025468913,
        "Vi": -0.9821312399537204
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.84809120292,
        "longitude": -93.0019305384425
      }
    },
    {
      "number": 50472,
      "class": "Bus",
      "name": "SAINT PAUL 12 1",
      "init": {
        "Vr": 0.31990429411184157,
        "Vi": -0.9739426474945767
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8937821435586,
        "longitude": -93.085992657464
      }
    },
    {
      "number": 50473,
      "class": "Bus",
      "name": "SAINT PAUL 13 1",
      "init": {
        "Vr": 0.34336394598747566,
        "Vi": -0.9820892210246197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8150009537202,
        "longitude": -93.0569935549664
      }
    },
    {
      "number": 50474,
      "class": "Bus",
      "name": "SAINT PAUL 14 1",
      "init": {
        "Vr": 0.32332958157846803,
        "Vi": -0.9752139861916418
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8985261529325,
        "longitude": -93.0609135937724
      }
    },
    {
      "number": 50475,
      "class": "Bus",
      "name": "SAINT PAUL 15 1",
      "init": {
        "Vr": 0.3445130815836235,
        "Vi": -0.9780805972358116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7736767936324,
        "longitude": -93.0989044312419
      }
    },
    {
      "number": 50476,
      "class": "Bus",
      "name": "SAINT PAUL 16 1",
      "init": {
        "Vr": 0.35411022587777,
        "Vi": -0.9806686615037665
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7839774738693,
        "longitude": -93.0412214729407
      }
    },
    {
      "number": 50477,
      "class": "Bus",
      "name": "SAINT PAUL 16 2",
      "init": {
        "Vr": 0.3538650442674666,
        "Vi": -0.9805920801592296
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7839774738693,
        "longitude": -93.0412214729407
      }
    },
    {
      "number": 50478,
      "class": "Bus",
      "name": "SAINT PAUL 17 1",
      "init": {
        "Vr": 0.33863297942674125,
        "Vi": -0.9616572777787196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50479,
      "class": "Bus",
      "name": "SAINT PAUL 17 2",
      "init": {
        "Vr": 0.33863297942674153,
        "Vi": -0.9616572777787196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50480,
      "class": "Bus",
      "name": "SAINT PAUL 17 3",
      "init": {
        "Vr": 0.33863297942674153,
        "Vi": -0.9616572777787196
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50481,
      "class": "Bus",
      "name": "SAINT PAUL 17 4",
      "init": {
        "Vr": 0.33863297942674153,
        "Vi": -0.9616572777787196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50482,
      "class": "Bus",
      "name": "SAINT PAUL 17 5",
      "init": {
        "Vr": 0.3383794041929991,
        "Vi": -0.9615692848654971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50483,
      "class": "Bus",
      "name": "SAINT PAUL 17 7",
      "init": {
        "Vr": 0.3388732244372175,
        "Vi": -0.9617449023573617
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7535594056531,
        "longitude": -93.2500224175629
      }
    },
    {
      "number": 50484,
      "class": "Bus",
      "name": "SAINT PAUL 18 1",
      "init": {
        "Vr": 0.4372697109518354,
        "Vi": -0.9449665702402329
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50485,
      "class": "Bus",
      "name": "SAINT PAUL 18 2",
      "init": {
        "Vr": 0.3973783486075363,
        "Vi": -0.9574857889353776
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50486,
      "class": "Bus",
      "name": "SAINT PAUL 18 3",
      "init": {
        "Vr": 0.33006210913627854,
        "Vi": -0.9739512515642735
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50487,
      "class": "Bus",
      "name": "SAINT PAUL 18 4",
      "init": {
        "Vr": 0.3168326924932543,
        "Vi": -0.9771871495366928
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50488,
      "class": "Bus",
      "name": "SAINT PAUL 18 5",
      "init": {
        "Vr": 0.3168326924932543,
        "Vi": -0.9771871495366928
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50489,
      "class": "Bus",
      "name": "SAINT PAUL 18 6",
      "init": {
        "Vr": 0.4410997358886623,
        "Vi": -0.9460254135697443
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50490,
      "class": "Bus",
      "name": "SAINT PAUL 18 8",
      "init": {
        "Vr": 0.39442609353003766,
        "Vi": -0.9562029403176155
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8229964831062,
        "longitude": -93.1297065026286
      }
    },
    {
      "number": 50491,
      "class": "Bus",
      "name": "SAINT PAUL 19 1",
      "init": {
        "Vr": 0.3281694334624779,
        "Vi": -0.9620547366460689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8349815318786,
        "longitude": -93.2528995777017
      }
    },
    {
      "number": 50492,
      "class": "Bus",
      "name": "SAINT PAUL 20 1",
      "init": {
        "Vr": 0.3261967656488986,
        "Vi": -0.9651899464790648
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8236322040867,
        "longitude": -93.2362188575813
      }
    },
    {
      "number": 50493,
      "class": "Bus",
      "name": "SAINT PAUL 20 2",
      "init": {
        "Vr": 0.32640908366283605,
        "Vi": -0.9652222786133708
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8236322040867,
        "longitude": -93.2362188575813
      }
    },
    {
      "number": 50494,
      "class": "Bus",
      "name": "SAINT PAUL 21 1",
      "init": {
        "Vr": 0.34276396984114066,
        "Vi": -0.9600868467727156
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7261653216133,
        "longitude": -93.2447230574175
      }
    },
    {
      "number": 50495,
      "class": "Bus",
      "name": "SAINT PAUL 22 1",
      "init": {
        "Vr": 0.3938705318439843,
        "Vi": -0.9485722220600085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7387017186657,
        "longitude": -93.2822040651722
      }
    },
    {
      "number": 50496,
      "class": "Bus",
      "name": "SAINT PAUL 22 2",
      "init": {
        "Vr": 0.3408606632984923,
        "Vi": -0.9647676785918886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7387017186657,
        "longitude": -93.2822040651722
      }
    },
    {
      "number": 50497,
      "class": "Bus",
      "name": "SAINT PAUL 22 3",
      "init": {
        "Vr": 0.3943608797573973,
        "Vi": -0.9485212081417297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7387017186657,
        "longitude": -93.2822040651722
      }
    },
    {
      "number": 50498,
      "class": "Bus",
      "name": "SAINT PAUL 23 1",
      "init": {
        "Vr": 0.3553806482795677,
        "Vi": -0.9516613057314978
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6781916920069,
        "longitude": -93.1813315498901
      }
    },
    {
      "number": 50499,
      "class": "Bus",
      "name": "SAINT PAUL 24 1",
      "init": {
        "Vr": 0.3380187385131697,
        "Vi": -0.9622872675933927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7860494694759,
        "longitude": -93.2063045052535
      }
    },
    {
      "number": 50500,
      "class": "Bus",
      "name": "SAINT PAUL 25 1",
      "init": {
        "Vr": 0.332861331703251,
        "Vi": -0.9724115979515066
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.819352991545,
        "longitude": -93.1704154307733
      }
    },
    {
      "number": 50501,
      "class": "Bus",
      "name": "SAINT PAUL 25 2",
      "init": {
        "Vr": 0.33320388065246437,
        "Vi": -0.9724516275329981
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.819352991545,
        "longitude": -93.1704154307733
      }
    },
    {
      "number": 50502,
      "class": "Bus",
      "name": "SOUTH SAINT PAUL 1 1",
      "init": {
        "Vr": 0.32828398703004896,
        "Vi": -0.9767345064511302
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9065692669235,
        "longitude": -93.0263489959435
      }
    },
    {
      "number": 50503,
      "class": "Bus",
      "name": "SOUTH SAINT PAUL 2 1",
      "init": {
        "Vr": 0.38431022512175655,
        "Vi": -0.9532400866341395
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8636983449826,
        "longitude": -93.0156549256772
      }
    },
    {
      "number": 50504,
      "class": "Bus",
      "name": "SOUTH SAINT PAUL 2 2",
      "init": {
        "Vr": 0.33997221150357354,
        "Vi": -0.9826433984851829
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8636983449826,
        "longitude": -93.0156549256772
      }
    },
    {
      "number": 50505,
      "class": "Bus",
      "name": "SOUTH SAINT PAUL 2 3",
      "init": {
        "Vr": 0.38397020303686313,
        "Vi": -0.9531628474970534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8636983449826,
        "longitude": -93.0156549256772
      }
    },
    {
      "number": 50506,
      "class": "Bus",
      "name": "WELCH 4 1",
      "init": {
        "Vr": 0.3605220909505455,
        "Vi": -0.9767141522121471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6400798687521,
        "longitude": -92.7328811642041
      }
    },
    {
      "number": 50507,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 1 1",
      "init": {
        "Vr": 0.4939442215154142,
        "Vi": -0.919618044630526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.904672485581,
        "longitude": -93.0557349248785
      }
    },
    {
      "number": 50508,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 1 2",
      "init": {
        "Vr": 0.4939072000071172,
        "Vi": -0.9196202024480276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.904672485581,
        "longitude": -93.0557349248785
      }
    },
    {
      "number": 50509,
      "class": "Bus",
      "name": "DODGE CENTER 1 1",
      "init": {
        "Vr": 0.47608807980795986,
        "Vi": -0.9252270716443627
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0713273858786,
        "longitude": -92.9543227127609
      }
    },
    {
      "number": 50510,
      "class": "Bus",
      "name": "DODGE CENTER 1 2",
      "init": {
        "Vr": 0.45271984156635275,
        "Vi": -0.9413036857528903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0713273858786,
        "longitude": -92.9543227127609
      }
    },
    {
      "number": 50511,
      "class": "Bus",
      "name": "DODGE CENTER 1 3",
      "init": {
        "Vr": 0.47641839966710825,
        "Vi": -0.9251631436677821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0713273858786,
        "longitude": -92.9543227127609
      }
    },
    {
      "number": 50512,
      "class": "Bus",
      "name": "HAYFIELD 1",
      "init": {
        "Vr": 0.4826011065053822,
        "Vi": -0.9189179288549786
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9000675616857,
        "longitude": -92.8599793299624
      }
    },
    {
      "number": 50513,
      "class": "Bus",
      "name": "KASSON 1 1",
      "init": {
        "Vr": 0.4619921915539417,
        "Vi": -0.9202044265634254
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9690104597785,
        "longitude": -92.717275774161
      }
    },
    {
      "number": 50514,
      "class": "Bus",
      "name": "KASSON 2 1",
      "init": {
        "Vr": 0.4638251920791625,
        "Vi": -0.9199018090082237
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0145301254834,
        "longitude": -92.7386439268413
      }
    },
    {
      "number": 50515,
      "class": "Bus",
      "name": "KASSON 2 2",
      "init": {
        "Vr": 0.4637615454398842,
        "Vi": -0.9199078262233841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0145301254834,
        "longitude": -92.7386439268413
      }
    },
    {
      "number": 50516,
      "class": "Bus",
      "name": "KASSON 3 1",
      "init": {
        "Vr": 0.4939231873137964,
        "Vi": -0.9184054128408992
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9624283469501,
        "longitude": -92.7699126334078
      }
    },
    {
      "number": 50517,
      "class": "Bus",
      "name": "MANTORVILLE 1",
      "init": {
        "Vr": 0.4550489118089145,
        "Vi": -0.9288391272219957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.065956210977,
        "longitude": -92.7558994828661
      }
    },
    {
      "number": 50518,
      "class": "Bus",
      "name": "PINE ISLAND 1 1",
      "init": {
        "Vr": 0.43473357775748245,
        "Vi": -0.935469615447032
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704933756663,
        "longitude": -92.6444235046061
      }
    },
    {
      "number": 50519,
      "class": "Bus",
      "name": "PINE ISLAND 2 1",
      "init": {
        "Vr": 0.4426476673317719,
        "Vi": -0.9276669639266497
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1440607112355,
        "longitude": -92.6689293094191
      }
    },
    {
      "number": 50520,
      "class": "Bus",
      "name": "PINE ISLAND 3 1",
      "init": {
        "Vr": 0.44151788965544725,
        "Vi": -0.9273455281692087
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2039303062882,
        "longitude": -92.7509963401169
      }
    },
    {
      "number": 50521,
      "class": "Bus",
      "name": "PINE ISLAND 3 2",
      "init": {
        "Vr": 0.44158320085051217,
        "Vi": -0.9273553495112371
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2039303062882,
        "longitude": -92.7509963401169
      }
    },
    {
      "number": 50522,
      "class": "Bus",
      "name": "WEST CONCORD 1",
      "init": {
        "Vr": 0.435642653033817,
        "Vi": -0.9428609394725854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1520911595603,
        "longitude": -92.904700836439
      }
    },
    {
      "number": 50523,
      "class": "Bus",
      "name": "BLUE EARTH 1 1",
      "init": {
        "Vr": 0.5855959867574784,
        "Vi": -0.867586878826375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6227332929387,
        "longitude": -94.2161284519171
      }
    },
    {
      "number": 50524,
      "class": "Bus",
      "name": "BRICELYN 1",
      "init": {
        "Vr": 0.5548235758030624,
        "Vi": -0.8922961861999399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6456758515629,
        "longitude": -93.85936192181
      }
    },
    {
      "number": 50525,
      "class": "Bus",
      "name": "WELLS 6 1",
      "init": {
        "Vr": 0.5141038675415825,
        "Vi": -0.9004131160663118
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6767727478005,
        "longitude": -93.6437654583099
      }
    },
    {
      "number": 50526,
      "class": "Bus",
      "name": "WELLS 6 2",
      "init": {
        "Vr": 0.5140419657086824,
        "Vi": -0.9004087792654161
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6767727478005,
        "longitude": -93.6437654583099
      }
    },
    {
      "number": 50527,
      "class": "Bus",
      "name": "WINNEBAGO 2 1",
      "init": {
        "Vr": 0.5974228468430431,
        "Vi": -0.8586692006168033
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7435103882963,
        "longitude": -94.2606356920474
      }
    },
    {
      "number": 50528,
      "class": "Bus",
      "name": "CHATFIELD 1 1",
      "init": {
        "Vr": 0.4633496212408812,
        "Vi": -0.9312036278997857
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8965657133197,
        "longitude": -92.2694761053811
      }
    },
    {
      "number": 50529,
      "class": "Bus",
      "name": "CHATFIELD 2 1",
      "init": {
        "Vr": 0.4479622432663463,
        "Vi": -0.9444074730854272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8236127071598,
        "longitude": -92.1514510999238
      }
    },
    {
      "number": 50530,
      "class": "Bus",
      "name": "CHATFIELD 3 1",
      "init": {
        "Vr": 0.4905031484288027,
        "Vi": -0.9275778224305691
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7951267076403,
        "longitude": -92.2677777685957
      }
    },
    {
      "number": 50531,
      "class": "Bus",
      "name": "CHATFIELD 3 2",
      "init": {
        "Vr": 0.46486764596524366,
        "Vi": -0.9358741121607468
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7951267076403,
        "longitude": -92.2677777685957
      }
    },
    {
      "number": 50532,
      "class": "Bus",
      "name": "CHATFIELD 3 3",
      "init": {
        "Vr": 0.4278104086324005,
        "Vi": -0.9392991900292241
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7951267076403,
        "longitude": -92.2677777685957
      }
    },
    {
      "number": 50533,
      "class": "Bus",
      "name": "CHATFIELD 3 4",
      "init": {
        "Vr": 0.45813612916790314,
        "Vi": -0.9393883587761922
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7951267076403,
        "longitude": -92.2677777685957
      }
    },
    {
      "number": 50534,
      "class": "Bus",
      "name": "CHATFIELD 3 5",
      "init": {
        "Vr": 0.490782957469687,
        "Vi": -0.927523054382319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7951267076403,
        "longitude": -92.2677777685957
      }
    },
    {
      "number": 50535,
      "class": "Bus",
      "name": "LANESBORO 1 1",
      "init": {
        "Vr": 0.4310419358900846,
        "Vi": -0.9556758939579275
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7216836642884,
        "longitude": -91.9395621594021
      }
    },
    {
      "number": 50536,
      "class": "Bus",
      "name": "LANESBORO 1 2",
      "init": {
        "Vr": 0.43100909670778464,
        "Vi": -0.9556744480277577
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7216836642884,
        "longitude": -91.9395621594021
      }
    },
    {
      "number": 50537,
      "class": "Bus",
      "name": "LANESBORO 2 1",
      "init": {
        "Vr": 0.41113006840552735,
        "Vi": -0.9508603832928064
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6300057600404,
        "longitude": -91.9946603056859
      }
    },
    {
      "number": 50538,
      "class": "Bus",
      "name": "LE ROY 7 1",
      "init": {
        "Vr": 0.4929728784919457,
        "Vi": -0.9148974331489856
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5551076010912,
        "longitude": -92.5284075234563
      }
    },
    {
      "number": 50539,
      "class": "Bus",
      "name": "MABEL 1",
      "init": {
        "Vr": 0.3821805709793681,
        "Vi": -0.9570777838621689
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5121805889004,
        "longitude": -91.8202500815589
      }
    },
    {
      "number": 50540,
      "class": "Bus",
      "name": "MABEL 2",
      "init": {
        "Vr": 0.38212883906625666,
        "Vi": -0.9570669178814697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5121805889004,
        "longitude": -91.8202500815589
      }
    },
    {
      "number": 50541,
      "class": "Bus",
      "name": "PRESTON 5 1",
      "init": {
        "Vr": 0.45683459813073746,
        "Vi": -0.9462219892141508
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856054812188,
        "longitude": -92.1588052451383
      }
    },
    {
      "number": 50542,
      "class": "Bus",
      "name": "PRESTON 5 2",
      "init": {
        "Vr": 0.45136967942188155,
        "Vi": -0.9407485096343124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856054812188,
        "longitude": -92.1588052451383
      }
    },
    {
      "number": 50543,
      "class": "Bus",
      "name": "PRESTON 5 3",
      "init": {
        "Vr": 0.45672562701360847,
        "Vi": -0.9462226949561316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5856054812188,
        "longitude": -92.1588052451383
      }
    },
    {
      "number": 50544,
      "class": "Bus",
      "name": "PRESTON 6 1",
      "init": {
        "Vr": 0.4329504337341672,
        "Vi": -0.9429154819182212
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6897992449616,
        "longitude": -92.1236028020133
      }
    },
    {
      "number": 50545,
      "class": "Bus",
      "name": "RUSHFORD 1",
      "init": {
        "Vr": 0.464740478425334,
        "Vi": -0.9474083098723368
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7938863676213,
        "longitude": -91.7585197323429
      }
    },
    {
      "number": 50546,
      "class": "Bus",
      "name": "RUSHFORD 2",
      "init": {
        "Vr": 0.46465535789475254,
        "Vi": -0.9473816157438104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7938863676213,
        "longitude": -91.7585197323429
      }
    },
    {
      "number": 50547,
      "class": "Bus",
      "name": "SPRING VALLEY 8 1",
      "init": {
        "Vr": 0.47730535470927576,
        "Vi": -0.926142494251231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6242407437721,
        "longitude": -92.3888217332382
      }
    },
    {
      "number": 50548,
      "class": "Bus",
      "name": "SPRING VALLEY 9 1",
      "init": {
        "Vr": 0.47978978177816445,
        "Vi": -0.9217854950741718
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5663242701277,
        "longitude": -92.377326527574
      }
    },
    {
      "number": 50549,
      "class": "Bus",
      "name": "SPRING VALLEY 10 1",
      "init": {
        "Vr": 0.4686076146923933,
        "Vi": -0.9324583387118216
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8056838356753,
        "longitude": -92.347360242789
      }
    },
    {
      "number": 50550,
      "class": "Bus",
      "name": "SPRING VALLEY 10 2",
      "init": {
        "Vr": 0.46856191020350996,
        "Vi": -0.9324514782467315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8056838356753,
        "longitude": -92.347360242789
      }
    },
    {
      "number": 50551,
      "class": "Bus",
      "name": "STEWARTVILLE 1",
      "init": {
        "Vr": 0.48799190793949304,
        "Vi": -0.9191452150846446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810469695734,
        "longitude": -92.4405083249312
      }
    },
    {
      "number": 50552,
      "class": "Bus",
      "name": "STEWARTVILLE 2",
      "init": {
        "Vr": 0.47814742411567834,
        "Vi": -0.9287037806375471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810469695734,
        "longitude": -92.4405083249312
      }
    },
    {
      "number": 50553,
      "class": "Bus",
      "name": "STEWARTVILLE 3",
      "init": {
        "Vr": 0.4705585469910586,
        "Vi": -0.9360722502384953
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810469695734,
        "longitude": -92.4405083249312
      }
    },
    {
      "number": 50554,
      "class": "Bus",
      "name": "STEWARTVILLE 4",
      "init": {
        "Vr": 0.4705585469910586,
        "Vi": -0.9360722502384954
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810469695734,
        "longitude": -92.4405083249312
      }
    },
    {
      "number": 50555,
      "class": "Bus",
      "name": "STEWARTVILLE 5",
      "init": {
        "Vr": 0.4877737039098771,
        "Vi": -0.9191601329781589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8810469695734,
        "longitude": -92.4405083249312
      }
    },
    {
      "number": 50556,
      "class": "Bus",
      "name": "ALBERT LEA 1 1",
      "init": {
        "Vr": 0.5012610169129493,
        "Vi": -0.9096089692551723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.712569771843,
        "longitude": -93.353205057639
      }
    },
    {
      "number": 50557,
      "class": "Bus",
      "name": "ALBERT LEA 2 1",
      "init": {
        "Vr": 0.5303371926782401,
        "Vi": -0.8988807079237492
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7315691805331,
        "longitude": -93.255336575053
      }
    },
    {
      "number": 50558,
      "class": "Bus",
      "name": "ALBERT LEA 2 2",
      "init": {
        "Vr": 0.5300771167879045,
        "Vi": -0.8988719487859291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7315691805331,
        "longitude": -93.255336575053
      }
    },
    {
      "number": 50559,
      "class": "Bus",
      "name": "ALBERT LEA 3 1",
      "init": {
        "Vr": 0.5242819620813223,
        "Vi": -0.9039631210856037
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6740110635662,
        "longitude": -93.3282510334256
      }
    },
    {
      "number": 50560,
      "class": "Bus",
      "name": "ALBERT LEA 3 2",
      "init": {
        "Vr": 0.5239263444871508,
        "Vi": -0.9040491684918657
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6740110635662,
        "longitude": -93.3282510334256
      }
    },
    {
      "number": 50561,
      "class": "Bus",
      "name": "ALDEN 4 1",
      "init": {
        "Vr": 0.5183630615417602,
        "Vi": -0.8992868061700666
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5891932973712,
        "longitude": -93.6583346407918
      }
    },
    {
      "number": 50562,
      "class": "Bus",
      "name": "AUSTIN 5 1",
      "init": {
        "Vr": 0.4964101101947583,
        "Vi": -0.9162867265039323
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6749516180769,
        "longitude": -93.0257671561442
      }
    },
    {
      "number": 50563,
      "class": "Bus",
      "name": "AUSTIN 6 1",
      "init": {
        "Vr": 0.514293276797835,
        "Vi": -0.9071360130572564
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6540225937108,
        "longitude": -93.0571700769547
      }
    },
    {
      "number": 50564,
      "class": "Bus",
      "name": "AUSTIN 6 2",
      "init": {
        "Vr": 0.5007005006221998,
        "Vi": -0.9167395586777719
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6540225937108,
        "longitude": -93.0571700769547
      }
    },
    {
      "number": 50565,
      "class": "Bus",
      "name": "AUSTIN 6 3",
      "init": {
        "Vr": 0.5140285600105997,
        "Vi": -0.9071248399907541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6540225937108,
        "longitude": -93.0571700769547
      }
    },
    {
      "number": 50566,
      "class": "Bus",
      "name": "AUSTIN 7 1",
      "init": {
        "Vr": 0.48999547840965596,
        "Vi": -0.9119905128971835
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7295450085538,
        "longitude": -93.0099636891672
      }
    },
    {
      "number": 50567,
      "class": "Bus",
      "name": "AUSTIN 8 1",
      "init": {
        "Vr": 0.5070569951662565,
        "Vi": -0.910616156937617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7687250939079,
        "longitude": -93.0295294614982
      }
    },
    {
      "number": 50568,
      "class": "Bus",
      "name": "AUSTIN 8 2",
      "init": {
        "Vr": 0.5042260613980313,
        "Vi": -0.9202640087640322
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7687250939079,
        "longitude": -93.0295294614982
      }
    },
    {
      "number": 50569,
      "class": "Bus",
      "name": "AUSTIN 8 3",
      "init": {
        "Vr": 0.5068025435030504,
        "Vi": -0.9106608608911555
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7687250939079,
        "longitude": -93.0295294614982
      }
    },
    {
      "number": 50570,
      "class": "Bus",
      "name": "ELLENDALE 1 1",
      "init": {
        "Vr": 0.4845796430759901,
        "Vi": -0.9153884767253166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8807632688367,
        "longitude": -93.2865647919304
      }
    },
    {
      "number": 50571,
      "class": "Bus",
      "name": "GLENVILLE 5 1",
      "init": {
        "Vr": 0.5170065428097939,
        "Vi": -0.90621514845604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4646848718268,
        "longitude": -93.1913221514905
      }
    },
    {
      "number": 50572,
      "class": "Bus",
      "name": "NEW RICHLAND 1",
      "init": {
        "Vr": 0.5171933862270521,
        "Vi": -0.9056142001883881
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8716674846354,
        "longitude": -93.5324178790958
      }
    },
    {
      "number": 50573,
      "class": "Bus",
      "name": "GOODHUE 1",
      "init": {
        "Vr": 0.40630212430335194,
        "Vi": -0.9485098722176873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4367960408494,
        "longitude": -92.6172376047201
      }
    },
    {
      "number": 50574,
      "class": "Bus",
      "name": "KENYON 1 1",
      "init": {
        "Vr": 0.4528264918502531,
        "Vi": -0.9254956727428811
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2131319327817,
        "longitude": -93.0011488541806
      }
    },
    {
      "number": 50575,
      "class": "Bus",
      "name": "KENYON 1 2",
      "init": {
        "Vr": 0.4527936146013813,
        "Vi": -0.9254845334211868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2131319327817,
        "longitude": -93.0011488541806
      }
    },
    {
      "number": 50576,
      "class": "Bus",
      "name": "LAKE CITY 22 1",
      "init": {
        "Vr": 0.4056657744438216,
        "Vi": -0.9447147729356238
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4329933835556,
        "longitude": -92.3613536430987
      }
    },
    {
      "number": 50577,
      "class": "Bus",
      "name": "LAKE CITY 23 1",
      "init": {
        "Vr": 0.4217634591928339,
        "Vi": -0.9430563361503219
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4097601531195,
        "longitude": -92.2962633719549
      }
    },
    {
      "number": 50578,
      "class": "Bus",
      "name": "LAKE CITY 23 2",
      "init": {
        "Vr": 0.408998879019803,
        "Vi": -0.9454536360646649
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4097601531195,
        "longitude": -92.2962633719549
      }
    },
    {
      "number": 50579,
      "class": "Bus",
      "name": "LAKE CITY 23 3",
      "init": {
        "Vr": 0.4042754046628121,
        "Vi": -0.9463407458668974
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4097601531195,
        "longitude": -92.2962633719549
      }
    },
    {
      "number": 50580,
      "class": "Bus",
      "name": "LAKE CITY 23 4",
      "init": {
        "Vr": 0.40427540466281203,
        "Vi": -0.9463407458668973
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4097601531195,
        "longitude": -92.2962633719549
      }
    },
    {
      "number": 50581,
      "class": "Bus",
      "name": "LAKE CITY 23 5",
      "init": {
        "Vr": 0.4216179789809128,
        "Vi": -0.9430613609963123
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4097601531195,
        "longitude": -92.2962633719549
      }
    },
    {
      "number": 50582,
      "class": "Bus",
      "name": "MAZEPPA 1",
      "init": {
        "Vr": 0.4211111947371609,
        "Vi": -0.9425114089696676
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3242845712842,
        "longitude": -92.4693256827198
      }
    },
    {
      "number": 50583,
      "class": "Bus",
      "name": "MAZEPPA 2",
      "init": {
        "Vr": 0.4210537940732578,
        "Vi": -0.9425102120354133
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3242845712842,
        "longitude": -92.4693256827198
      }
    },
    {
      "number": 50584,
      "class": "Bus",
      "name": "RED WING 1 1",
      "init": {
        "Vr": 0.40354715282455417,
        "Vi": -0.9444941274792172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5169156438066,
        "longitude": -92.573871653211
      }
    },
    {
      "number": 50585,
      "class": "Bus",
      "name": "RED WING 1 2",
      "init": {
        "Vr": 0.4033612563212414,
        "Vi": -0.9445023674446451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5169156438066,
        "longitude": -92.573871653211
      }
    },
    {
      "number": 50586,
      "class": "Bus",
      "name": "RED WING 2 1",
      "init": {
        "Vr": 0.3823173659558708,
        "Vi": -0.9695791971488699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6084977548479,
        "longitude": -92.5669064282683
      }
    },
    {
      "number": 50587,
      "class": "Bus",
      "name": "RED WING 3 1",
      "init": {
        "Vr": 0.41499303103987073,
        "Vi": -0.9543774169323151
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.474661428421,
        "longitude": -92.5496606092169
      }
    },
    {
      "number": 50588,
      "class": "Bus",
      "name": "RED WING 3 2",
      "init": {
        "Vr": 0.414702559280791,
        "Vi": -0.9543196888093257
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.474661428421,
        "longitude": -92.5496606092169
      }
    },
    {
      "number": 50589,
      "class": "Bus",
      "name": "ZUMBROTA 1 1",
      "init": {
        "Vr": 0.4619895887585519,
        "Vi": -0.924593068917446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50590,
      "class": "Bus",
      "name": "ZUMBROTA 1 2",
      "init": {
        "Vr": 0.44845930964462377,
        "Vi": -0.9334126539723974
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50591,
      "class": "Bus",
      "name": "ZUMBROTA 1 3",
      "init": {
        "Vr": 0.45949656772366376,
        "Vi": -0.9262181210534325
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50592,
      "class": "Bus",
      "name": "ZUMBROTA 1 4",
      "init": {
        "Vr": 0.45949656772366376,
        "Vi": -0.9262181210534324
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50593,
      "class": "Bus",
      "name": "ZUMBROTA 1 5",
      "init": {
        "Vr": 0.4622664060052684,
        "Vi": -0.9245615022217896
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50594,
      "class": "Bus",
      "name": "ZUMBROTA 1 7",
      "init": {
        "Vr": 0.4618462251896321,
        "Vi": -0.9245855013717176
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2123275973483,
        "longitude": -92.5644813799825
      }
    },
    {
      "number": 50595,
      "class": "Bus",
      "name": "ZUMBROTA 2 1",
      "init": {
        "Vr": 0.44752565696382757,
        "Vi": -0.9280791068661975
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3420485470792,
        "longitude": -92.80295262529
      }
    },
    {
      "number": 50596,
      "class": "Bus",
      "name": "CHAMPLIN 1 1",
      "init": {
        "Vr": 0.34611151469358037,
        "Vi": -0.9814908760958662
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2166825564438,
        "longitude": -93.3270673674363
      }
    },
    {
      "number": 50597,
      "class": "Bus",
      "name": "CHAMPLIN 2 1",
      "init": {
        "Vr": 0.35581096877710316,
        "Vi": -0.9813531380009608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2167840051674,
        "longitude": -93.4216454682642
      }
    },
    {
      "number": 50598,
      "class": "Bus",
      "name": "CHAMPLIN 2 2",
      "init": {
        "Vr": 0.3556227478645748,
        "Vi": -0.9812623083503554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2167840051674,
        "longitude": -93.4216454682642
      }
    },
    {
      "number": 50599,
      "class": "Bus",
      "name": "CHAMPLIN 3 1",
      "init": {
        "Vr": 0.3907521571666404,
        "Vi": -0.9521389627050381
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1793667102884,
        "longitude": -93.4078682086762
      }
    },
    {
      "number": 50600,
      "class": "Bus",
      "name": "CHAMPLIN 3 2",
      "init": {
        "Vr": 0.3592607619582526,
        "Vi": -0.9855742618045289
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1793667102884,
        "longitude": -93.4078682086762
      }
    },
    {
      "number": 50601,
      "class": "Bus",
      "name": "CHAMPLIN 3 3",
      "init": {
        "Vr": 0.39059450102060067,
        "Vi": -0.9521472419914414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1793667102884,
        "longitude": -93.4078682086762
      }
    },
    {
      "number": 50602,
      "class": "Bus",
      "name": "CHAMPLIN 4 1",
      "init": {
        "Vr": 0.33129581845174455,
        "Vi": -0.9790478586647348
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0860691713684,
        "longitude": -93.4151580278826
      }
    },
    {
      "number": 50603,
      "class": "Bus",
      "name": "EDEN PRAIRIE 1 1",
      "init": {
        "Vr": 0.3281139791530826,
        "Vi": -0.9730010281868839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9746213458112,
        "longitude": -93.481862508326
      }
    },
    {
      "number": 50604,
      "class": "Bus",
      "name": "EDEN PRAIRIE 2 1",
      "init": {
        "Vr": 0.3528093845126049,
        "Vi": -0.9750759993642744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7542455558975,
        "longitude": -93.4438417151802
      }
    },
    {
      "number": 50605,
      "class": "Bus",
      "name": "EDEN PRAIRIE 3 1",
      "init": {
        "Vr": 0.3982041620314792,
        "Vi": -0.9485071974603322
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8220943873281,
        "longitude": -93.4470561767534
      }
    },
    {
      "number": 50606,
      "class": "Bus",
      "name": "EDEN PRAIRIE 3 2",
      "init": {
        "Vr": 0.3613136380344234,
        "Vi": -0.9830568020004957
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8220943873281,
        "longitude": -93.4470561767534
      }
    },
    {
      "number": 50607,
      "class": "Bus",
      "name": "EDEN PRAIRIE 3 3",
      "init": {
        "Vr": 0.39785158305922247,
        "Vi": -0.9484364886684784
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8220943873281,
        "longitude": -93.4470561767534
      }
    },
    {
      "number": 50608,
      "class": "Bus",
      "name": "EDEN PRAIRIE 4 1",
      "init": {
        "Vr": 0.3973145378857696,
        "Vi": -0.9488448021608764
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8497496182599,
        "longitude": -93.4699859243249
      }
    },
    {
      "number": 50609,
      "class": "Bus",
      "name": "EDEN PRAIRIE 4 2",
      "init": {
        "Vr": 0.3512197019313987,
        "Vi": -0.9719020342368292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8497496182599,
        "longitude": -93.4699859243249
      }
    },
    {
      "number": 50610,
      "class": "Bus",
      "name": "EDEN PRAIRIE 4 3",
      "init": {
        "Vr": 0.39653861096480325,
        "Vi": -0.9485673989470517
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8497496182599,
        "longitude": -93.4699859243249
      }
    },
    {
      "number": 50611,
      "class": "Bus",
      "name": "EDEN PRAIRIE 5 1",
      "init": {
        "Vr": 0.35603505714645095,
        "Vi": -0.9813149220326698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8088083377397,
        "longitude": -93.4333948106805
      }
    },
    {
      "number": 50612,
      "class": "Bus",
      "name": "EDEN PRAIRIE 6 1",
      "init": {
        "Vr": 0.4040441460716276,
        "Vi": -0.9502034117111373
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7833868196402,
        "longitude": -93.5303337361517
      }
    },
    {
      "number": 50613,
      "class": "Bus",
      "name": "HAMEL 1",
      "init": {
        "Vr": 0.3401562822395585,
        "Vi": -0.9756484157681632
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0606515137609,
        "longitude": -93.569928470492
      }
    },
    {
      "number": 50614,
      "class": "Bus",
      "name": "HAMEL 2",
      "init": {
        "Vr": 0.3402724042637352,
        "Vi": -0.9756511641684884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0606515137609,
        "longitude": -93.569928470492
      }
    },
    {
      "number": 50615,
      "class": "Bus",
      "name": "HOPKINS 3 1",
      "init": {
        "Vr": 0.32120752277232906,
        "Vi": -0.9749855184814387
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9934926892828,
        "longitude": -93.4239765943185
      }
    },
    {
      "number": 50616,
      "class": "Bus",
      "name": "HOPKINS 4 1",
      "init": {
        "Vr": 0.38419135194448967,
        "Vi": -0.9553593742560222
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0311877466015,
        "longitude": -93.4087710973203
      }
    },
    {
      "number": 50617,
      "class": "Bus",
      "name": "HOPKINS 4 2",
      "init": {
        "Vr": 0.38393162164630745,
        "Vi": -0.9553143821300345
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0311877466015,
        "longitude": -93.4087710973203
      }
    },
    {
      "number": 50618,
      "class": "Bus",
      "name": "HOPKINS 5 1",
      "init": {
        "Vr": 0.3180812093636939,
        "Vi": -0.97691892727492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9837439931109,
        "longitude": -93.3826108923661
      }
    },
    {
      "number": 50619,
      "class": "Bus",
      "name": "HOPKINS 6 1",
      "init": {
        "Vr": 0.3896045779164328,
        "Vi": -0.95296712918598
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9629213101126,
        "longitude": -93.4290974506035
      }
    },
    {
      "number": 50620,
      "class": "Bus",
      "name": "HOPKINS 6 2",
      "init": {
        "Vr": 0.327791304344421,
        "Vi": -0.9763179789983243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9629213101126,
        "longitude": -93.4290974506035
      }
    },
    {
      "number": 50621,
      "class": "Bus",
      "name": "HOPKINS 6 3",
      "init": {
        "Vr": 0.3901336339870137,
        "Vi": -0.9528970597963144
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9629213101126,
        "longitude": -93.4290974506035
      }
    },
    {
      "number": 50622,
      "class": "Bus",
      "name": "HOPKINS 7 1",
      "init": {
        "Vr": 0.4487098823406405,
        "Vi": -0.9448818491649142
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9238504407615,
        "longitude": -93.4678965290146
      }
    },
    {
      "number": 50623,
      "class": "Bus",
      "name": "HOPKINS 7 2",
      "init": {
        "Vr": 0.39986295814601613,
        "Vi": -0.9521748147219364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9238504407615,
        "longitude": -93.4678965290146
      }
    },
    {
      "number": 50624,
      "class": "Bus",
      "name": "HOPKINS 7 3",
      "init": {
        "Vr": 0.4529741533229557,
        "Vi": -0.9442451831056963
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9238504407615,
        "longitude": -93.4678965290146
      }
    },
    {
      "number": 50625,
      "class": "Bus",
      "name": "HOPKINS 7 4",
      "init": {
        "Vr": 0.45297415332295576,
        "Vi": -0.9442451831056963
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9238504407615,
        "longitude": -93.4678965290146
      }
    },
    {
      "number": 50626,
      "class": "Bus",
      "name": "HOPKINS 7 5",
      "init": {
        "Vr": 0.44822797252113095,
        "Vi": -0.9447939199537724
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9238504407615,
        "longitude": -93.4678965290146
      }
    },
    {
      "number": 50627,
      "class": "Bus",
      "name": "HOPKINS 8 1",
      "init": {
        "Vr": 0.3299279556476108,
        "Vi": -0.9705804475797629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.941539772171,
        "longitude": -93.4709892568364
      }
    },
    {
      "number": 50628,
      "class": "Bus",
      "name": "MAPLE PLAIN 1",
      "init": {
        "Vr": 0.3573309426665045,
        "Vi": -0.9777344575258207
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0002174342456,
        "longitude": -93.662684577325
      }
    },
    {
      "number": 50629,
      "class": "Bus",
      "name": "MAPLE PLAIN 2",
      "init": {
        "Vr": 0.3571966838978535,
        "Vi": -0.9777188025126017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0002174342456,
        "longitude": -93.662684577325
      }
    },
    {
      "number": 50630,
      "class": "Bus",
      "name": "MINNEAPOLIS 21 1",
      "init": {
        "Vr": 0.313054550119773,
        "Vi": -0.990250513316684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0733293251378,
        "longitude": -93.3176383669754
      }
    },
    {
      "number": 50631,
      "class": "Bus",
      "name": "MINNEAPOLIS 22 1",
      "init": {
        "Vr": 0.3328134690547437,
        "Vi": -0.991860758005614
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0998567516163,
        "longitude": -93.3182480748582
      }
    },
    {
      "number": 50632,
      "class": "Bus",
      "name": "MINNEAPOLIS 22 2",
      "init": {
        "Vr": 0.33256552080971846,
        "Vi": -0.9918468070661127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0998567516163,
        "longitude": -93.3182480748582
      }
    },
    {
      "number": 50633,
      "class": "Bus",
      "name": "MINNEAPOLIS 23 1",
      "init": {
        "Vr": 0.3423169262583513,
        "Vi": -0.983040806101009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1199104673443,
        "longitude": -93.4375132498822
      }
    },
    {
      "number": 50634,
      "class": "Bus",
      "name": "MINNEAPOLIS 24 1",
      "init": {
        "Vr": 0.3273904128505322,
        "Vi": -0.987904216093539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1097860848635,
        "longitude": -93.2914290887635
      }
    },
    {
      "number": 50635,
      "class": "Bus",
      "name": "MINNEAPOLIS 25 1",
      "init": {
        "Vr": 0.309308022314888,
        "Vi": -0.9844599940466102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0646013873693,
        "longitude": -93.2237576545629
      }
    },
    {
      "number": 50636,
      "class": "Bus",
      "name": "MINNEAPOLIS 26 1",
      "init": {
        "Vr": 0.3180882978384711,
        "Vi": -0.9900404248768586
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.124948824275,
        "longitude": -93.2046023934342
      }
    },
    {
      "number": 50637,
      "class": "Bus",
      "name": "MINNEAPOLIS 26 2",
      "init": {
        "Vr": 0.3182411159863892,
        "Vi": -0.9900389585659423
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.124948824275,
        "longitude": -93.2046023934342
      }
    },
    {
      "number": 50638,
      "class": "Bus",
      "name": "MINNEAPOLIS 27 1",
      "init": {
        "Vr": 0.32596758889610994,
        "Vi": -0.985877794087917
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1188130864313,
        "longitude": -93.2788227856403
      }
    },
    {
      "number": 50639,
      "class": "Bus",
      "name": "MINNEAPOLIS 28 1",
      "init": {
        "Vr": 0.33014118927003866,
        "Vi": -0.979853809916155
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0764997495882,
        "longitude": -93.3957616190553
      }
    },
    {
      "number": 50640,
      "class": "Bus",
      "name": "MINNEAPOLIS 29 1",
      "init": {
        "Vr": 0.38223860235951457,
        "Vi": -0.9600235240571875
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0659130760912,
        "longitude": -93.3585365426165
      }
    },
    {
      "number": 50641,
      "class": "Bus",
      "name": "MINNEAPOLIS 29 2",
      "init": {
        "Vr": 0.33344348610927654,
        "Vi": -0.9793860050324723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0659130760912,
        "longitude": -93.3585365426165
      }
    },
    {
      "number": 50642,
      "class": "Bus",
      "name": "MINNEAPOLIS 29 3",
      "init": {
        "Vr": 0.38190347978152667,
        "Vi": -0.9599561334321007
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0659130760912,
        "longitude": -93.3585365426165
      }
    },
    {
      "number": 50643,
      "class": "Bus",
      "name": "MINNEAPOLIS 30 1",
      "init": {
        "Vr": 0.34313871305188953,
        "Vi": -0.9841959774582638
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1329602268277,
        "longitude": -93.3937466503171
      }
    },
    {
      "number": 50644,
      "class": "Bus",
      "name": "MINNEAPOLIS 31 1",
      "init": {
        "Vr": 0.3213462442017337,
        "Vi": -0.9776114753756641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0175022293866,
        "longitude": -93.4129982048615
      }
    },
    {
      "number": 50645,
      "class": "Bus",
      "name": "MINNEAPOLIS 31 2",
      "init": {
        "Vr": 0.32111587206006076,
        "Vi": -0.9775030809159612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0175022293866,
        "longitude": -93.4129982048615
      }
    },
    {
      "number": 50646,
      "class": "Bus",
      "name": "MINNEAPOLIS 32 1",
      "init": {
        "Vr": 0.3364918573956677,
        "Vi": -0.983563758804338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1013563648285,
        "longitude": -93.3676816977747
      }
    },
    {
      "number": 50647,
      "class": "Bus",
      "name": "MINNEAPOLIS 33 1",
      "init": {
        "Vr": 0.38246906384240503,
        "Vi": -0.9576282645476873
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1135155440447,
        "longitude": -93.3781327173299
      }
    },
    {
      "number": 50648,
      "class": "Bus",
      "name": "MINNEAPOLIS 33 2",
      "init": {
        "Vr": 0.34035945184310634,
        "Vi": -0.9874902007371315
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1135155440447,
        "longitude": -93.3781327173299
      }
    },
    {
      "number": 50649,
      "class": "Bus",
      "name": "MINNEAPOLIS 33 3",
      "init": {
        "Vr": 0.38224131336367856,
        "Vi": -0.9576426096061833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1135155440447,
        "longitude": -93.3781327173299
      }
    },
    {
      "number": 50650,
      "class": "Bus",
      "name": "MINNEAPOLIS 34 1",
      "init": {
        "Vr": 0.4228879665758573,
        "Vi": -0.9480270962058059
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9452130660557,
        "longitude": -93.639787651078
      }
    },
    {
      "number": 50651,
      "class": "Bus",
      "name": "MINNEAPOLIS 34 2",
      "init": {
        "Vr": 0.36892690410882034,
        "Vi": -0.9693622853671962
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9452130660557,
        "longitude": -93.639787651078
      }
    },
    {
      "number": 50652,
      "class": "Bus",
      "name": "MINNEAPOLIS 34 3",
      "init": {
        "Vr": 0.4227582610311306,
        "Vi": -0.9480118788098557
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9452130660557,
        "longitude": -93.639787651078
      }
    },
    {
      "number": 50653,
      "class": "Bus",
      "name": "MINNEAPOLIS 35 1",
      "init": {
        "Vr": 0.33373680713878007,
        "Vi": -0.9789570368166292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0796199849287,
        "longitude": -93.471776204986
      }
    },
    {
      "number": 50654,
      "class": "Bus",
      "name": "MINNEAPOLIS 36 1",
      "init": {
        "Vr": 0.3191842251120694,
        "Vi": -0.975880279372246
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0276087318472,
        "longitude": -93.3487598703944
      }
    },
    {
      "number": 50655,
      "class": "Bus",
      "name": "MINNEAPOLIS 37 1",
      "init": {
        "Vr": 0.3045977751116218,
        "Vi": -0.9853472678926968
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9761876693774,
        "longitude": -93.2046268805727
      }
    },
    {
      "number": 50656,
      "class": "Bus",
      "name": "MINNEAPOLIS 38 1",
      "init": {
        "Vr": 0.38181800125448384,
        "Vi": -0.9646526274505901
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0526026541927,
        "longitude": -93.3040537848367
      }
    },
    {
      "number": 50657,
      "class": "Bus",
      "name": "MINNEAPOLIS 39 1",
      "init": {
        "Vr": 0.3201887064190236,
        "Vi": -0.9906700994883474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0863264263914,
        "longitude": -93.3267664832162
      }
    },
    {
      "number": 50658,
      "class": "Bus",
      "name": "MINNEAPOLIS 40 1",
      "init": {
        "Vr": 0.30132507899713884,
        "Vi": -0.9914097779631741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0141418128072,
        "longitude": -93.2703830843913
      }
    },
    {
      "number": 50659,
      "class": "Bus",
      "name": "MINNEAPOLIS 40 2",
      "init": {
        "Vr": 0.30166695306987584,
        "Vi": -0.9914656962052224
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0141418128072,
        "longitude": -93.2703830843913
      }
    },
    {
      "number": 50660,
      "class": "Bus",
      "name": "MINNEAPOLIS 41 1",
      "init": {
        "Vr": 0.30371224901962907,
        "Vi": -0.986666813201618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0093952516142,
        "longitude": -93.292202964872
      }
    },
    {
      "number": 50661,
      "class": "Bus",
      "name": "MINNEAPOLIS 41 2",
      "init": {
        "Vr": 0.30340308373472447,
        "Vi": -0.9866179926382854
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0093952516142,
        "longitude": -93.292202964872
      }
    },
    {
      "number": 50662,
      "class": "Bus",
      "name": "MINNEAPOLIS 42 1",
      "init": {
        "Vr": 0.3239692578440668,
        "Vi": -0.9804129504084126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0111779410785,
        "longitude": -93.449350477997
      }
    },
    {
      "number": 50663,
      "class": "Bus",
      "name": "MINNEAPOLIS 43 1",
      "init": {
        "Vr": 0.33403265135781685,
        "Vi": -0.9814386606627685
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0830677608211,
        "longitude": -93.3656389105115
      }
    },
    {
      "number": 50664,
      "class": "Bus",
      "name": "MINNEAPOLIS 43 2",
      "init": {
        "Vr": 0.3337697689022668,
        "Vi": -0.9813802717654568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0830677608211,
        "longitude": -93.3656389105115
      }
    },
    {
      "number": 50665,
      "class": "Bus",
      "name": "MINNEAPOLIS 44 1",
      "init": {
        "Vr": 0.32902621953379535,
        "Vi": -0.9746714303992475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9909506444118,
        "longitude": -93.5074074737316
      }
    },
    {
      "number": 50666,
      "class": "Bus",
      "name": "MINNEAPOLIS 45 1",
      "init": {
        "Vr": 0.3239164066592923,
        "Vi": -0.9765145513711201
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0286055586679,
        "longitude": -93.4492131795098
      }
    },
    {
      "number": 50667,
      "class": "Bus",
      "name": "MINNEAPOLIS 46 1",
      "init": {
        "Vr": 0.31539666985588705,
        "Vi": -0.980878399829197
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.00460138429,
        "longitude": -93.3267559012902
      }
    },
    {
      "number": 50668,
      "class": "Bus",
      "name": "MINNEAPOLIS 47 1",
      "init": {
        "Vr": 0.3186588764361814,
        "Vi": -0.9756622478613667
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0044060079829,
        "longitude": -93.3717354626335
      }
    },
    {
      "number": 50669,
      "class": "Bus",
      "name": "MINNEAPOLIS 48 1",
      "init": {
        "Vr": 0.37831031928878245,
        "Vi": -0.9508527383708821
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9408284765309,
        "longitude": -93.2190986276682
      }
    },
    {
      "number": 50670,
      "class": "Bus",
      "name": "MINNEAPOLIS 48 2",
      "init": {
        "Vr": 0.3168811166851111,
        "Vi": -0.9915619235593806
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9408284765309,
        "longitude": -93.2190986276682
      }
    },
    {
      "number": 50671,
      "class": "Bus",
      "name": "MINNEAPOLIS 48 3",
      "init": {
        "Vr": 0.37772461822714776,
        "Vi": -0.9507442824197703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9408284765309,
        "longitude": -93.2190986276682
      }
    },
    {
      "number": 50672,
      "class": "Bus",
      "name": "MINNEAPOLIS 49 1",
      "init": {
        "Vr": 0.3004711806196616,
        "Vi": -0.9950180015555845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0440287173626,
        "longitude": -93.2773363742477
      }
    },
    {
      "number": 50673,
      "class": "Bus",
      "name": "MINNEAPOLIS 49 2",
      "init": {
        "Vr": 0.3002602793135615,
        "Vi": -0.9949909106986286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0440287173626,
        "longitude": -93.2773363742477
      }
    },
    {
      "number": 50674,
      "class": "Bus",
      "name": "MINNEAPOLIS 50 1",
      "init": {
        "Vr": 0.3165404732645216,
        "Vi": -0.9803346060650143
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9603079273349,
        "longitude": -93.2988557870655
      }
    },
    {
      "number": 50675,
      "class": "Bus",
      "name": "MINNEAPOLIS 51 1",
      "init": {
        "Vr": 0.3278249968714809,
        "Vi": -0.9762108673537104
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8728570636525,
        "longitude": -93.353056627651
      }
    },
    {
      "number": 50676,
      "class": "Bus",
      "name": "MINNEAPOLIS 52 1",
      "init": {
        "Vr": 0.30889338965691765,
        "Vi": -0.9850270258314969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9725514401597,
        "longitude": -93.2247234348766
      }
    },
    {
      "number": 50677,
      "class": "Bus",
      "name": "MINNEAPOLIS 53 1",
      "init": {
        "Vr": 0.37807224630099523,
        "Vi": -0.9522639702636669
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.933092661678,
        "longitude": -93.3377788536169
      }
    },
    {
      "number": 50678,
      "class": "Bus",
      "name": "MINNEAPOLIS 53 2",
      "init": {
        "Vr": 0.32035633395145147,
        "Vi": -0.977399692954927
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.933092661678,
        "longitude": -93.3377788536169
      }
    },
    {
      "number": 50679,
      "class": "Bus",
      "name": "MINNEAPOLIS 53 3",
      "init": {
        "Vr": 0.3775675437723167,
        "Vi": -0.9521987018922068
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.933092661678,
        "longitude": -93.3377788536169
      }
    },
    {
      "number": 50680,
      "class": "Bus",
      "name": "MINNEAPOLIS 54 1",
      "init": {
        "Vr": 0.38970552527828534,
        "Vi": -0.9503838584276695
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.878190205683,
        "longitude": -93.3990790044197
      }
    },
    {
      "number": 50681,
      "class": "Bus",
      "name": "MINNEAPOLIS 55 1",
      "init": {
        "Vr": 0.38575337626391815,
        "Vi": -0.9512560969833779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9982111434607,
        "longitude": -93.4644787743159
      }
    },
    {
      "number": 50682,
      "class": "Bus",
      "name": "MINNEAPOLIS 55 2",
      "init": {
        "Vr": 0.32658130577213107,
        "Vi": -0.9846535587812816
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9982111434607,
        "longitude": -93.4644787743159
      }
    },
    {
      "number": 50683,
      "class": "Bus",
      "name": "MINNEAPOLIS 55 3",
      "init": {
        "Vr": 0.3855751565484112,
        "Vi": -0.9512449011002374
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9982111434607,
        "longitude": -93.4644787743159
      }
    },
    {
      "number": 50684,
      "class": "Bus",
      "name": "MINNEAPOLIS 56 1",
      "init": {
        "Vr": 0.37593897457650016,
        "Vi": -0.9514961495456726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.950272651009,
        "longitude": -93.3214412244105
      }
    },
    {
      "number": 50685,
      "class": "Bus",
      "name": "MINNEAPOLIS 56 2",
      "init": {
        "Vr": 0.32278721118535175,
        "Vi": -0.9806085914229447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.950272651009,
        "longitude": -93.3214412244105
      }
    },
    {
      "number": 50686,
      "class": "Bus",
      "name": "MINNEAPOLIS 56 3",
      "init": {
        "Vr": 0.34361076493128945,
        "Vi": -0.9692030525031721
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.950272651009,
        "longitude": -93.3214412244105
      }
    },
    {
      "number": 50687,
      "class": "Bus",
      "name": "MINNEAPOLIS 56 4",
      "init": {
        "Vr": 0.34361076493128945,
        "Vi": -0.9692030525031721
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.950272651009,
        "longitude": -93.3214412244105
      }
    },
    {
      "number": 50688,
      "class": "Bus",
      "name": "MINNEAPOLIS 56 5",
      "init": {
        "Vr": 0.37539545741091046,
        "Vi": -0.9514987905475082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.950272651009,
        "longitude": -93.3214412244105
      }
    },
    {
      "number": 50689,
      "class": "Bus",
      "name": "MINNEAPOLIS 57 1",
      "init": {
        "Vr": 0.3132278730554093,
        "Vi": -0.9744881895783222
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9387077560377,
        "longitude": -93.3672419560573
      }
    },
    {
      "number": 50690,
      "class": "Bus",
      "name": "MINNEAPOLIS 57 2",
      "init": {
        "Vr": 0.31277737888270973,
        "Vi": -0.9744118016918404
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9387077560377,
        "longitude": -93.3672419560573
      }
    },
    {
      "number": 50691,
      "class": "Bus",
      "name": "MINNEAPOLIS 58 1",
      "init": {
        "Vr": 0.3232181803727164,
        "Vi": -0.9742731864834425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8979212429336,
        "longitude": -93.3318812393122
      }
    },
    {
      "number": 50692,
      "class": "Bus",
      "name": "MINNEAPOLIS 59 1",
      "init": {
        "Vr": 0.325494972758886,
        "Vi": -0.9770500742026249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0567387857869,
        "longitude": -93.3522045817821
      }
    },
    {
      "number": 50693,
      "class": "Bus",
      "name": "MINNEAPOLIS 60 1",
      "init": {
        "Vr": 0.3024921120201213,
        "Vi": -0.9867186215644002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0178551906089,
        "longitude": -93.2255272851743
      }
    },
    {
      "number": 50694,
      "class": "Bus",
      "name": "MINNEAPOLIS 60 2",
      "init": {
        "Vr": 0.3022530919150083,
        "Vi": -0.986710878754684
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0178551906089,
        "longitude": -93.2255272851743
      }
    },
    {
      "number": 50695,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 1",
      "init": {
        "Vr": 0.3109052459084818,
        "Vi": -0.9694890352082529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50696,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 2",
      "init": {
        "Vr": 0.2756337661743757,
        "Vi": -0.9748551593449185
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50697,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 3",
      "init": {
        "Vr": 0.3118497962003886,
        "Vi": -0.9693453335030043
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50698,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 4",
      "init": {
        "Vr": 0.31184979620038855,
        "Vi": -0.9693453335030043
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50699,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 5",
      "init": {
        "Vr": 0.31112378616464526,
        "Vi": -0.9694983902228169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50700,
      "class": "Bus",
      "name": "MINNEAPOLIS 61 7",
      "init": {
        "Vr": 0.3109052459084818,
        "Vi": -0.9694890352082529
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9018671085776,
        "longitude": -93.2164796526168
      }
    },
    {
      "number": 50701,
      "class": "Bus",
      "name": "MINNEAPOLIS 62 1",
      "init": {
        "Vr": 0.3189996019277863,
        "Vi": -0.977386431366136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9143995612803,
        "longitude": -93.292965472503
      }
    },
    {
      "number": 50702,
      "class": "Bus",
      "name": "MINNEAPOLIS 63 1",
      "init": {
        "Vr": 0.3790733087459439,
        "Vi": -0.9495349821534216
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.897854604331,
        "longitude": -93.2585556789278
      }
    },
    {
      "number": 50703,
      "class": "Bus",
      "name": "MINNEAPOLIS 63 2",
      "init": {
        "Vr": 0.3273428595092736,
        "Vi": -0.9808707392440608
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.897854604331,
        "longitude": -93.2585556789278
      }
    },
    {
      "number": 50704,
      "class": "Bus",
      "name": "MINNEAPOLIS 63 3",
      "init": {
        "Vr": 0.37847279668040085,
        "Vi": -0.9492664145617997
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.897854604331,
        "longitude": -93.2585556789278
      }
    },
    {
      "number": 50705,
      "class": "Bus",
      "name": "MINNEAPOLIS 64 1",
      "init": {
        "Vr": 0.3178216162587948,
        "Vi": -0.9758419723857973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9151546164521,
        "longitude": -93.3157777964783
      }
    },
    {
      "number": 50706,
      "class": "Bus",
      "name": "MINNEAPOLIS 65 1",
      "init": {
        "Vr": 0.3766344698386653,
        "Vi": -0.947244489486193
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9037751701588,
        "longitude": -93.3048124507699
      }
    },
    {
      "number": 50707,
      "class": "Bus",
      "name": "MINNEAPOLIS 65 2",
      "init": {
        "Vr": 0.3764204404252873,
        "Vi": -0.9472318070870718
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9037751701588,
        "longitude": -93.3048124507699
      }
    },
    {
      "number": 50708,
      "class": "Bus",
      "name": "MINNEAPOLIS 66 1",
      "init": {
        "Vr": 0.373224771616145,
        "Vi": -0.9463658847862134
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9398734960804,
        "longitude": -93.2984214721876
      }
    },
    {
      "number": 50709,
      "class": "Bus",
      "name": "MINNEAPOLIS 66 2",
      "init": {
        "Vr": 0.3097905458672401,
        "Vi": -0.9842309811228687
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9398734960804,
        "longitude": -93.2984214721876
      }
    },
    {
      "number": 50710,
      "class": "Bus",
      "name": "MINNEAPOLIS 66 3",
      "init": {
        "Vr": 0.37398538869233566,
        "Vi": -0.9470087021737754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9398734960804,
        "longitude": -93.2984214721876
      }
    },
    {
      "number": 50711,
      "class": "Bus",
      "name": "MINNEAPOLIS 67 1",
      "init": {
        "Vr": 0.3800853957881111,
        "Vi": -0.9609719008775651
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0342106696112,
        "longitude": -93.2051749089591
      }
    },
    {
      "number": 50712,
      "class": "Bus",
      "name": "MINNEAPOLIS 67 2",
      "init": {
        "Vr": 0.3086420698357861,
        "Vi": -0.9921631253658107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0342106696112,
        "longitude": -93.2051749089591
      }
    },
    {
      "number": 50713,
      "class": "Bus",
      "name": "MINNEAPOLIS 67 3",
      "init": {
        "Vr": 0.3794706998794055,
        "Vi": -0.9608682213315589
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0342106696112,
        "longitude": -93.2051749089591
      }
    },
    {
      "number": 50714,
      "class": "Bus",
      "name": "MINNEAPOLIS 68 1",
      "init": {
        "Vr": 0.32070678614109693,
        "Vi": -0.9740566735670918
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8778276787019,
        "longitude": -93.2059646872467
      }
    },
    {
      "number": 50715,
      "class": "Bus",
      "name": "MINNEAPOLIS 69 1",
      "init": {
        "Vr": 0.3738438186900433,
        "Vi": -0.9489290566341211
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9440817539426,
        "longitude": -93.2660472153898
      }
    },
    {
      "number": 50716,
      "class": "Bus",
      "name": "MINNEAPOLIS 69 2",
      "init": {
        "Vr": 0.3218460055977951,
        "Vi": -0.9859777575507505
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9440817539426,
        "longitude": -93.2660472153898
      }
    },
    {
      "number": 50717,
      "class": "Bus",
      "name": "MINNEAPOLIS 69 3",
      "init": {
        "Vr": 0.37308030465095254,
        "Vi": -0.9488181264436781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9440817539426,
        "longitude": -93.2660472153898
      }
    },
    {
      "number": 50718,
      "class": "Bus",
      "name": "MINNEAPOLIS 70 1",
      "init": {
        "Vr": 0.32576011033147406,
        "Vi": -0.9626671814132332
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8513537479222,
        "longitude": -93.2490065234876
      }
    },
    {
      "number": 50719,
      "class": "Bus",
      "name": "MINNEAPOLIS 71 1",
      "init": {
        "Vr": 0.38670195835466104,
        "Vi": -0.9648191917435754
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9864685766486,
        "longitude": -93.2309079963611
      }
    },
    {
      "number": 50720,
      "class": "Bus",
      "name": "MINNEAPOLIS 71 2",
      "init": {
        "Vr": 0.3084998482590588,
        "Vi": -0.9845333152361514
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9864685766486,
        "longitude": -93.2309079963611
      }
    },
    {
      "number": 50721,
      "class": "Bus",
      "name": "MINNEAPOLIS 71 3",
      "init": {
        "Vr": 0.2197978089075982,
        "Vi": -1.0068943862301765
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9864685766486,
        "longitude": -93.2309079963611
      }
    },
    {
      "number": 50722,
      "class": "Bus",
      "name": "MINNEAPOLIS 71 4",
      "init": {
        "Vr": 0.21979780890759823,
        "Vi": -1.0068943862301762
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9864685766486,
        "longitude": -93.2309079963611
      }
    },
    {
      "number": 50723,
      "class": "Bus",
      "name": "MINNEAPOLIS 71 5",
      "init": {
        "Vr": 0.3875885579114501,
        "Vi": -0.9647922328559291
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9864685766486,
        "longitude": -93.2309079963611
      }
    },
    {
      "number": 50724,
      "class": "Bus",
      "name": "MINNEAPOLIS 72 1",
      "init": {
        "Vr": 0.315551998357671,
        "Vi": -0.97880874893713
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9665719639435,
        "longitude": -93.3493647606131
      }
    },
    {
      "number": 50725,
      "class": "Bus",
      "name": "MINNEAPOLIS 72 2",
      "init": {
        "Vr": 0.3154169950115701,
        "Vi": -0.9788052550890338
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9665719639435,
        "longitude": -93.3493647606131
      }
    },
    {
      "number": 50726,
      "class": "Bus",
      "name": "MINNEAPOLIS 73 1",
      "init": {
        "Vr": 0.34825999587637674,
        "Vi": -0.9772085767196071
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8118454431153,
        "longitude": -93.3974574772316
      }
    },
    {
      "number": 50727,
      "class": "Bus",
      "name": "MINNEAPOLIS 74 1",
      "init": {
        "Vr": 0.3054289634240238,
        "Vi": -0.9847750188193612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9958236416742,
        "longitude": -93.2436884159524
      }
    },
    {
      "number": 50728,
      "class": "Bus",
      "name": "MINNEAPOLIS 75 1",
      "init": {
        "Vr": 0.32450887425023484,
        "Vi": -0.9615518478537751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8624106859549,
        "longitude": -93.2338644959669
      }
    },
    {
      "number": 50729,
      "class": "Bus",
      "name": "MINNEAPOLIS 76 1",
      "init": {
        "Vr": 0.3181363553704658,
        "Vi": -0.9825852610404571
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9252698679887,
        "longitude": -93.2615309988752
      }
    },
    {
      "number": 50730,
      "class": "Bus",
      "name": "MINNEAPOLIS 77 1",
      "init": {
        "Vr": 0.322338984840818,
        "Vi": -0.9779497500858791
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8571567846224,
        "longitude": -93.321356328301
      }
    },
    {
      "number": 50731,
      "class": "Bus",
      "name": "MINNEAPOLIS 77 2",
      "init": {
        "Vr": 0.32214132600311673,
        "Vi": -0.9779019935857916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8571567846224,
        "longitude": -93.321356328301
      }
    },
    {
      "number": 50732,
      "class": "Bus",
      "name": "MINNEAPOLIS 78 1",
      "init": {
        "Vr": 0.31584049758247995,
        "Vi": -0.9696137113833478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9133602989767,
        "longitude": -93.1950276473365
      }
    },
    {
      "number": 50733,
      "class": "Bus",
      "name": "MINNEAPOLIS 79 1",
      "init": {
        "Vr": 0.3120655790096055,
        "Vi": -0.9688598828868789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9183822795877,
        "longitude": -93.2216061477526
      }
    },
    {
      "number": 50734,
      "class": "Bus",
      "name": "MINNEAPOLIS 80 1",
      "init": {
        "Vr": 0.314100222038926,
        "Vi": -0.9821846615550426
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9851050180538,
        "longitude": -93.3249189209165
      }
    },
    {
      "number": 50735,
      "class": "Bus",
      "name": "MINNEAPOLIS 81 1",
      "init": {
        "Vr": 0.3186206903535195,
        "Vi": -0.9728504711855526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8856622901573,
        "longitude": -93.2191203543762
      }
    },
    {
      "number": 50736,
      "class": "Bus",
      "name": "MINNEAPOLIS 81 2",
      "init": {
        "Vr": 0.31837468830446697,
        "Vi": -0.972800856050852
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8856622901573,
        "longitude": -93.2191203543762
      }
    },
    {
      "number": 50737,
      "class": "Bus",
      "name": "MINNEAPOLIS 82 1",
      "init": {
        "Vr": 0.3111940546293246,
        "Vi": -0.9853291561472026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9781612881482,
        "longitude": -93.2701694930957
      }
    },
    {
      "number": 50738,
      "class": "Bus",
      "name": "MINNEAPOLIS 83 1",
      "init": {
        "Vr": 0.3853097508084887,
        "Vi": -0.9503703899109601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8740289704462,
        "longitude": -93.2170689877752
      }
    },
    {
      "number": 50739,
      "class": "Bus",
      "name": "MINNEAPOLIS 83 2",
      "init": {
        "Vr": 0.3221446808599485,
        "Vi": -0.9765730865567656
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8740289704462,
        "longitude": -93.2170689877752
      }
    },
    {
      "number": 50740,
      "class": "Bus",
      "name": "MINNEAPOLIS 83 3",
      "init": {
        "Vr": 0.38498528604469906,
        "Vi": -0.9503377132892136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8740289704462,
        "longitude": -93.2170689877752
      }
    },
    {
      "number": 50741,
      "class": "Bus",
      "name": "MINNEAPOLIS 84 1",
      "init": {
        "Vr": 0.38919568297451135,
        "Vi": -0.9497521790951476
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8240097779313,
        "longitude": -93.2881816886266
      }
    },
    {
      "number": 50742,
      "class": "Bus",
      "name": "MINNEAPOLIS 84 2",
      "init": {
        "Vr": 0.3374308221643656,
        "Vi": -0.9661447518367055
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8240097779313,
        "longitude": -93.2881816886266
      }
    },
    {
      "number": 50743,
      "class": "Bus",
      "name": "MINNEAPOLIS 84 3",
      "init": {
        "Vr": 0.31311815301450013,
        "Vi": -0.9738439366715457
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8240097779313,
        "longitude": -93.2881816886266
      }
    },
    {
      "number": 50744,
      "class": "Bus",
      "name": "MINNEAPOLIS 84 4",
      "init": {
        "Vr": 0.31311815301450013,
        "Vi": -0.9738439366715457
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8240097779313,
        "longitude": -93.2881816886266
      }
    },
    {
      "number": 50745,
      "class": "Bus",
      "name": "MINNEAPOLIS 84 5",
      "init": {
        "Vr": 0.38861343877071536,
        "Vi": -0.9495350729818114
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8240097779313,
        "longitude": -93.2881816886266
      }
    },
    {
      "number": 50746,
      "class": "Bus",
      "name": "MINNEAPOLIS 85 1",
      "init": {
        "Vr": 0.3224185275672241,
        "Vi": -0.9651129787640695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8725677910098,
        "longitude": -93.2660201973205
      }
    },
    {
      "number": 50747,
      "class": "Bus",
      "name": "MINNEAPOLIS 86 1",
      "init": {
        "Vr": 0.3392115444700208,
        "Vi": -0.9623388270332357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7777304770982,
        "longitude": -93.2581255307826
      }
    },
    {
      "number": 50748,
      "class": "Bus",
      "name": "MINNEAPOLIS 87 1",
      "init": {
        "Vr": 0.38289145187414125,
        "Vi": -0.9475052875124531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8676264542282,
        "longitude": -93.2940794518636
      }
    },
    {
      "number": 50749,
      "class": "Bus",
      "name": "MINNEAPOLIS 87 2",
      "init": {
        "Vr": 0.33112967269114707,
        "Vi": -0.986968609792202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8676264542282,
        "longitude": -93.2940794518636
      }
    },
    {
      "number": 50750,
      "class": "Bus",
      "name": "MINNEAPOLIS 87 3",
      "init": {
        "Vr": 0.38346915660329745,
        "Vi": -0.9477568141272832
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8676264542282,
        "longitude": -93.2940794518636
      }
    },
    {
      "number": 50751,
      "class": "Bus",
      "name": "MINNEAPOLIS 88 1",
      "init": {
        "Vr": 0.3296989025153893,
        "Vi": -0.9758458368340841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8427145662548,
        "longitude": -93.3332656747658
      }
    },
    {
      "number": 50752,
      "class": "Bus",
      "name": "MINNEAPOLIS 89 1",
      "init": {
        "Vr": 0.3433274425608802,
        "Vi": -0.9652292238266009
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900494385714,
        "longitude": -93.3164118639823
      }
    },
    {
      "number": 50753,
      "class": "Bus",
      "name": "MINNEAPOLIS 89 2",
      "init": {
        "Vr": 0.34319755637063404,
        "Vi": -0.9652066396664223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900494385714,
        "longitude": -93.3164118639823
      }
    },
    {
      "number": 50754,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 1",
      "init": {
        "Vr": 0.338256362531739,
        "Vi": -0.9697197391907668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50755,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 2",
      "init": {
        "Vr": 0.32307654500177724,
        "Vi": -0.9708695812473641
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50756,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 3",
      "init": {
        "Vr": 0.32139876275972656,
        "Vi": -0.9713769825810821
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50757,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 4",
      "init": {
        "Vr": 0.33668837978180516,
        "Vi": -0.9698571242935631
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50758,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 5",
      "init": {
        "Vr": 0.3385143996141331,
        "Vi": -0.9697402937070884
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50759,
      "class": "Bus",
      "name": "MINNEAPOLIS 90 7",
      "init": {
        "Vr": 0.338256362531739,
        "Vi": -0.9697197391907668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8109441385478,
        "longitude": -93.319305744322
      }
    },
    {
      "number": 50760,
      "class": "Bus",
      "name": "MINNETONKA 1 1",
      "init": {
        "Vr": 0.347211654154507,
        "Vi": -0.9701848200572001
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9165408003234,
        "longitude": -93.5186106998745
      }
    },
    {
      "number": 50761,
      "class": "Bus",
      "name": "MINNETONKA 2 1",
      "init": {
        "Vr": 0.34782508562779085,
        "Vi": -0.9720748672177396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.871707944544,
        "longitude": -93.4474221344197
      }
    },
    {
      "number": 50762,
      "class": "Bus",
      "name": "MINNETONKA 3 1",
      "init": {
        "Vr": 0.3406448103875684,
        "Vi": -0.9750387738236185
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9846285060557,
        "longitude": -93.5908208589656
      }
    },
    {
      "number": 50763,
      "class": "Bus",
      "name": "MOUND 1 1",
      "init": {
        "Vr": 0.40901701247007327,
        "Vi": -0.9523653836930318
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0311165837659,
        "longitude": -93.6581110648572
      }
    },
    {
      "number": 50764,
      "class": "Bus",
      "name": "MOUND 1 2",
      "init": {
        "Vr": 0.37270605949914,
        "Vi": -0.978702205383327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0311165837659,
        "longitude": -93.6581110648572
      }
    },
    {
      "number": 50765,
      "class": "Bus",
      "name": "MOUND 1 3",
      "init": {
        "Vr": 0.4095980544704536,
        "Vi": -0.9523862244786931
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0311165837659,
        "longitude": -93.6581110648572
      }
    },
    {
      "number": 50766,
      "class": "Bus",
      "name": "MOUND 2 1",
      "init": {
        "Vr": 0.3724286493114787,
        "Vi": -0.95736642652915
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0288375910659,
        "longitude": -93.7192821573869
      }
    },
    {
      "number": 50767,
      "class": "Bus",
      "name": "MOUND 2 2",
      "init": {
        "Vr": 0.3726046257852163,
        "Vi": -0.9574047809830802
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0288375910659,
        "longitude": -93.7192821573869
      }
    },
    {
      "number": 50768,
      "class": "Bus",
      "name": "MOUND 3 1",
      "init": {
        "Vr": 0.3751335407619257,
        "Vi": -0.9575891559597146
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9630479733601,
        "longitude": -93.7010348814255
      }
    },
    {
      "number": 50769,
      "class": "Bus",
      "name": "OSSEO 4 1",
      "init": {
        "Vr": 0.39355401020237374,
        "Vi": -0.9553828447863286
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0444209977583,
        "longitude": -93.5071281084728
      }
    },
    {
      "number": 50770,
      "class": "Bus",
      "name": "OSSEO 5 1",
      "init": {
        "Vr": 0.3521402929158852,
        "Vi": -0.9814520309521849
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1632130813389,
        "longitude": -93.4574725133961
      }
    },
    {
      "number": 50771,
      "class": "Bus",
      "name": "OSSEO 6 1",
      "init": {
        "Vr": 0.38407534399757887,
        "Vi": -0.9579197589291167
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50772,
      "class": "Bus",
      "name": "OSSEO 6 2",
      "init": {
        "Vr": 0.33352494719270354,
        "Vi": -0.9792148467475663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50773,
      "class": "Bus",
      "name": "OSSEO 6 3",
      "init": {
        "Vr": 0.338687764053999,
        "Vi": -0.9770399349426452
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50774,
      "class": "Bus",
      "name": "OSSEO 6 4",
      "init": {
        "Vr": 0.338687764053999,
        "Vi": -0.9770399349426448
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50775,
      "class": "Bus",
      "name": "OSSEO 6 5",
      "init": {
        "Vr": 0.3836821151249188,
        "Vi": -0.9579506528176498
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50776,
      "class": "Bus",
      "name": "OSSEO 6 7",
      "init": {
        "Vr": 0.3848867364662685,
        "Vi": -0.9578079523478263
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0674980141322,
        "longitude": -93.4043067469593
      }
    },
    {
      "number": 50777,
      "class": "Bus",
      "name": "OSSEO 7 1",
      "init": {
        "Vr": 0.39047895243513325,
        "Vi": -0.9557811267339822
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.163433334002,
        "longitude": -93.4789786002359
      }
    },
    {
      "number": 50778,
      "class": "Bus",
      "name": "OSSEO 7 2",
      "init": {
        "Vr": 0.358424554885641,
        "Vi": -0.9798603721426624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.163433334002,
        "longitude": -93.4789786002359
      }
    },
    {
      "number": 50779,
      "class": "Bus",
      "name": "OSSEO 7 3",
      "init": {
        "Vr": 0.3900321655880081,
        "Vi": -0.9557821610277879
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.163433334002,
        "longitude": -93.4789786002359
      }
    },
    {
      "number": 50780,
      "class": "Bus",
      "name": "OSSEO 8 1",
      "init": {
        "Vr": 0.39522143201789695,
        "Vi": -0.9516411675230274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1491060694391,
        "longitude": -93.536943462719
      }
    },
    {
      "number": 50781,
      "class": "Bus",
      "name": "OSSEO 8 2",
      "init": {
        "Vr": 0.3663969328713217,
        "Vi": -0.9799402909635635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1491060694391,
        "longitude": -93.536943462719
      }
    },
    {
      "number": 50782,
      "class": "Bus",
      "name": "OSSEO 8 3",
      "init": {
        "Vr": 0.3950036146052083,
        "Vi": -0.951656815801333
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1491060694391,
        "longitude": -93.536943462719
      }
    },
    {
      "number": 50783,
      "class": "Bus",
      "name": "OSSEO 9 1",
      "init": {
        "Vr": 0.3339599174004897,
        "Vi": -0.9761605319917389
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.029427662629,
        "longitude": -93.5076102348782
      }
    },
    {
      "number": 50784,
      "class": "Bus",
      "name": "OSSEO 9 2",
      "init": {
        "Vr": 0.3336410375028193,
        "Vi": -0.976128462472195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.029427662629,
        "longitude": -93.5076102348782
      }
    },
    {
      "number": 50785,
      "class": "Bus",
      "name": "OSSEO 10 1",
      "init": {
        "Vr": 0.3412476892225902,
        "Vi": -0.9824489877357471
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1277660702753,
        "longitude": -93.4147952902588
      }
    },
    {
      "number": 50786,
      "class": "Bus",
      "name": "OSSEO 11 1",
      "init": {
        "Vr": 0.44021728641440344,
        "Vi": -0.9411454279709784
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1320562119538,
        "longitude": -93.4373651076811
      }
    },
    {
      "number": 50787,
      "class": "Bus",
      "name": "OSSEO 11 2",
      "init": {
        "Vr": 0.39569804231619243,
        "Vi": -0.9590049602760518
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1320562119538,
        "longitude": -93.4373651076811
      }
    },
    {
      "number": 50788,
      "class": "Bus",
      "name": "OSSEO 11 3",
      "init": {
        "Vr": 0.3467779109161571,
        "Vi": -0.9843707509116725
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1320562119538,
        "longitude": -93.4373651076811
      }
    },
    {
      "number": 50789,
      "class": "Bus",
      "name": "OSSEO 11 4",
      "init": {
        "Vr": 0.3954610757185783,
        "Vi": -0.9589610840135423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1320562119538,
        "longitude": -93.4373651076811
      }
    },
    {
      "number": 50790,
      "class": "Bus",
      "name": "OSSEO 11 6",
      "init": {
        "Vr": 0.39285888370844424,
        "Vi": -0.9580005684292794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1320562119538,
        "longitude": -93.4373651076811
      }
    },
    {
      "number": 50791,
      "class": "Bus",
      "name": "ROGERS 1 1",
      "init": {
        "Vr": 0.3613140063993305,
        "Vi": -0.9802157390545722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1433464584344,
        "longitude": -93.557243242964
      }
    },
    {
      "number": 50792,
      "class": "Bus",
      "name": "ROGERS 1 2",
      "init": {
        "Vr": 0.3611637793376052,
        "Vi": -0.980198188217751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1433464584344,
        "longitude": -93.557243242964
      }
    },
    {
      "number": 50793,
      "class": "Bus",
      "name": "ROGERS 2 1",
      "init": {
        "Vr": 0.3737961044147561,
        "Vi": -0.9622113688089424
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1324803833645,
        "longitude": -93.684114489766
      }
    },
    {
      "number": 50794,
      "class": "Bus",
      "name": "ROGERS 3 1",
      "init": {
        "Vr": 0.36531614766014364,
        "Vi": -0.9767355580902074
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1695027919788,
        "longitude": -93.5319001400344
      }
    },
    {
      "number": 50795,
      "class": "Bus",
      "name": "WAYZATA 1 1",
      "init": {
        "Vr": 0.34895505296067436,
        "Vi": -0.972757918458994
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8407431671897,
        "longitude": -93.5836602656848
      }
    },
    {
      "number": 50796,
      "class": "Bus",
      "name": "WAYZATA 2 1",
      "init": {
        "Vr": 0.334190975192391,
        "Vi": -0.9742376929658291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9881059464961,
        "longitude": -93.5454058821389
      }
    },
    {
      "number": 50797,
      "class": "Bus",
      "name": "WAYZATA 3 1",
      "init": {
        "Vr": 0.41109677281880747,
        "Vi": -0.9544025845152091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0003247614268,
        "longitude": -93.5802330664681
      }
    },
    {
      "number": 50798,
      "class": "Bus",
      "name": "WAYZATA 3 2",
      "init": {
        "Vr": 0.34302735971056164,
        "Vi": -0.9748033247864953
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0003247614268,
        "longitude": -93.5802330664681
      }
    },
    {
      "number": 50799,
      "class": "Bus",
      "name": "WAYZATA 3 3",
      "init": {
        "Vr": 0.41095038912587933,
        "Vi": -0.954410024714228
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0003247614268,
        "longitude": -93.5802330664681
      }
    },
    {
      "number": 50800,
      "class": "Bus",
      "name": "CALEDONIA 9 1",
      "init": {
        "Vr": 0.3374276957773541,
        "Vi": -0.9616863183102433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6788923494148,
        "longitude": -91.5173657415597
      }
    },
    {
      "number": 50801,
      "class": "Bus",
      "name": "CALEDONIA 10 1",
      "init": {
        "Vr": 0.3835022396149512,
        "Vi": -0.9602914922747934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5506976953989,
        "longitude": -91.4646524357501
      }
    },
    {
      "number": 50802,
      "class": "Bus",
      "name": "CALEDONIA 11 1",
      "init": {
        "Vr": 0.4191902595946208,
        "Vi": -0.9581738051252654
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5502593836234,
        "longitude": -91.5463034984266
      }
    },
    {
      "number": 50803,
      "class": "Bus",
      "name": "CALEDONIA 11 2",
      "init": {
        "Vr": 0.36906642973389003,
        "Vi": -0.9614257308802564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5502593836234,
        "longitude": -91.5463034984266
      }
    },
    {
      "number": 50804,
      "class": "Bus",
      "name": "CALEDONIA 11 3",
      "init": {
        "Vr": 0.277771271165296,
        "Vi": -0.9674092200315535
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5502593836234,
        "longitude": -91.5463034984266
      }
    },
    {
      "number": 50805,
      "class": "Bus",
      "name": "CALEDONIA 11 4",
      "init": {
        "Vr": 0.3539380725949638,
        "Vi": -0.9623398229715902
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5502593836234,
        "longitude": -91.5463034984266
      }
    },
    {
      "number": 50806,
      "class": "Bus",
      "name": "CALEDONIA 11 5",
      "init": {
        "Vr": 0.4193977932194368,
        "Vi": -0.95820197056189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5502593836234,
        "longitude": -91.5463034984266
      }
    },
    {
      "number": 50807,
      "class": "Bus",
      "name": "HOKAH 1",
      "init": {
        "Vr": 0.3122813692414136,
        "Vi": -0.9603479840457483
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7581560266554,
        "longitude": -91.2723077149215
      }
    },
    {
      "number": 50808,
      "class": "Bus",
      "name": "HOKAH 2",
      "init": {
        "Vr": 0.3122395908051264,
        "Vi": -0.9603438410822321
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7581560266554,
        "longitude": -91.2723077149215
      }
    },
    {
      "number": 50809,
      "class": "Bus",
      "name": "HOUSTON 5 1",
      "init": {
        "Vr": 0.33321005088809497,
        "Vi": -0.9601265837751075
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.776002269655,
        "longitude": -91.5530820807164
      }
    },
    {
      "number": 50810,
      "class": "Bus",
      "name": "HOUSTON 6 1",
      "init": {
        "Vr": 0.3448193096507504,
        "Vi": -0.9601914417362486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8383753304431,
        "longitude": -91.625374692835
      }
    },
    {
      "number": 50811,
      "class": "Bus",
      "name": "HOUSTON 6 2",
      "init": {
        "Vr": 0.3448778980913695,
        "Vi": -0.9601950915513916
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8383753304431,
        "longitude": -91.625374692835
      }
    },
    {
      "number": 50812,
      "class": "Bus",
      "name": "LA CRESCENT 1 1",
      "init": {
        "Vr": 0.40070327611556206,
        "Vi": -0.964820602485604
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9006199006172,
        "longitude": -91.4018782391984
      }
    },
    {
      "number": 50813,
      "class": "Bus",
      "name": "LA CRESCENT 1 2",
      "init": {
        "Vr": 0.31514320209184665,
        "Vi": -0.9836254613904378
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9006199006172,
        "longitude": -91.4018782391984
      }
    },
    {
      "number": 50814,
      "class": "Bus",
      "name": "LA CRESCENT 1 3",
      "init": {
        "Vr": 0.4006126624864019,
        "Vi": -0.9648105107358983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9006199006172,
        "longitude": -91.4018782391984
      }
    },
    {
      "number": 50815,
      "class": "Bus",
      "name": "LA CRESCENT 2 1",
      "init": {
        "Vr": 0.32477126181068106,
        "Vi": -0.9593808654288236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8119326107506,
        "longitude": -91.411400399914
      }
    },
    {
      "number": 50816,
      "class": "Bus",
      "name": "LA CRESCENT 3 1",
      "init": {
        "Vr": 0.30776458712204413,
        "Vi": -0.9609539602773559
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8822450015574,
        "longitude": -91.3274190838907
      }
    },
    {
      "number": 50817,
      "class": "Bus",
      "name": "ISANTI 1 1",
      "init": {
        "Vr": 0.40327226044187026,
        "Vi": -0.9533451827107354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4233054921035,
        "longitude": -93.3408029950167
      }
    },
    {
      "number": 50818,
      "class": "Bus",
      "name": "ISANTI 1 2",
      "init": {
        "Vr": 0.3768104383622743,
        "Vi": -0.9654997122782153
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4233054921035,
        "longitude": -93.3408029950167
      }
    },
    {
      "number": 50819,
      "class": "Bus",
      "name": "ISANTI 1 3",
      "init": {
        "Vr": 0.40306992130627445,
        "Vi": -0.9533444200591475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4233054921035,
        "longitude": -93.3408029950167
      }
    },
    {
      "number": 50820,
      "class": "Bus",
      "name": "ISANTI 2 1",
      "init": {
        "Vr": 0.402220707673475,
        "Vi": -0.9548859781831753
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5647280021213,
        "longitude": -93.2938298706479
      }
    },
    {
      "number": 50821,
      "class": "Bus",
      "name": "ISANTI 2 2",
      "init": {
        "Vr": 0.38285813268728297,
        "Vi": -0.9685457674931005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5647280021213,
        "longitude": -93.2938298706479
      }
    },
    {
      "number": 50822,
      "class": "Bus",
      "name": "ISANTI 2 3",
      "init": {
        "Vr": 0.40210535577402834,
        "Vi": -0.9548609850039577
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5647280021213,
        "longitude": -93.2938298706479
      }
    },
    {
      "number": 50823,
      "class": "Bus",
      "name": "ISANTI 3 1",
      "init": {
        "Vr": 0.3527435151951946,
        "Vi": -0.9677185070173058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4443800621731,
        "longitude": -93.2734319405618
      }
    },
    {
      "number": 50824,
      "class": "Bus",
      "name": "ZIMMERMAN 1 1",
      "init": {
        "Vr": 0.38997195920942646,
        "Vi": -0.9478779259484361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5592751545724,
        "longitude": -93.7056468984951
      }
    },
    {
      "number": 50825,
      "class": "Bus",
      "name": "ZIMMERMAN 2 1",
      "init": {
        "Vr": 0.4104368597080542,
        "Vi": -0.9451035233674803
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4680113247537,
        "longitude": -93.6736555728258
      }
    },
    {
      "number": 50826,
      "class": "Bus",
      "name": "ZIMMERMAN 2 2",
      "init": {
        "Vr": 0.3849952902301741,
        "Vi": -0.9516109438155309
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4680113247537,
        "longitude": -93.6736555728258
      }
    },
    {
      "number": 50827,
      "class": "Bus",
      "name": "ZIMMERMAN 2 3",
      "init": {
        "Vr": 0.410212330918182,
        "Vi": -0.945110843606454
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4680113247537,
        "longitude": -93.6736555728258
      }
    },
    {
      "number": 50828,
      "class": "Bus",
      "name": "BREWSTER 7 1",
      "init": {
        "Vr": 0.6762524131483543,
        "Vi": -0.7972034906579543
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7495652683382,
        "longitude": -95.4081403327509
      }
    },
    {
      "number": 50829,
      "class": "Bus",
      "name": "JACKSON 64 1",
      "init": {
        "Vr": 0.6178427939370985,
        "Vi": -0.8336835271572877
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6029107405953,
        "longitude": -94.9351685036102
      }
    },
    {
      "number": 50830,
      "class": "Bus",
      "name": "JACKSON 64 2",
      "init": {
        "Vr": 0.6178830970455121,
        "Vi": -0.8336753778867736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6029107405953,
        "longitude": -94.9351685036102
      }
    },
    {
      "number": 50831,
      "class": "Bus",
      "name": "JACKSON 65 1",
      "init": {
        "Vr": 0.6209557509596207,
        "Vi": -0.8316441433958587
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6356445621049,
        "longitude": -95.00677473989
      }
    },
    {
      "number": 50832,
      "class": "Bus",
      "name": "LAKEFIELD 1 1",
      "init": {
        "Vr": 0.6446113929328993,
        "Vi": -0.8251503822411194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4957550758077,
        "longitude": -95.1624570244698
      }
    },
    {
      "number": 50833,
      "class": "Bus",
      "name": "LAKEFIELD 1 2",
      "init": {
        "Vr": 0.6445883524840723,
        "Vi": -0.8251600422036873
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.4957550758077,
        "longitude": -95.1624570244698
      }
    },
    {
      "number": 50834,
      "class": "Bus",
      "name": "LAKEFIELD 2 1",
      "init": {
        "Vr": 0.6802740737816579,
        "Vi": -0.7952784016279163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5880267073133,
        "longitude": -95.2841676151329
      }
    },
    {
      "number": 50835,
      "class": "Bus",
      "name": "WORTHINGTON 6 1",
      "init": {
        "Vr": 0.674313892235078,
        "Vi": -0.7955013085532814
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5974561397651,
        "longitude": -95.6448687174524
      }
    },
    {
      "number": 50836,
      "class": "Bus",
      "name": "WORTHINGTON 6 2",
      "init": {
        "Vr": 0.6741760223099863,
        "Vi": -0.7955457012185844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5974561397651,
        "longitude": -95.6448687174524
      }
    },
    {
      "number": 50837,
      "class": "Bus",
      "name": "WORTHINGTON 7 1",
      "init": {
        "Vr": 0.6736275520014811,
        "Vi": -0.8001069163147908
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6341276172074,
        "longitude": -95.5499942685572
      }
    },
    {
      "number": 50838,
      "class": "Bus",
      "name": "ATWATER 3 1",
      "init": {
        "Vr": 0.4888066414350665,
        "Vi": -0.914965008157572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2082099242687,
        "longitude": -94.7855283556591
      }
    },
    {
      "number": 50839,
      "class": "Bus",
      "name": "ATWATER 4 1",
      "init": {
        "Vr": 0.5000499603950014,
        "Vi": -0.9126979514140107
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0428036762408,
        "longitude": -94.713624024198
      }
    },
    {
      "number": 50840,
      "class": "Bus",
      "name": "ATWATER 4 2",
      "init": {
        "Vr": 0.50001885807355,
        "Vi": -0.9127001481549343
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0428036762408,
        "longitude": -94.713624024198
      }
    },
    {
      "number": 50841,
      "class": "Bus",
      "name": "BELGRADE 3 1",
      "init": {
        "Vr": 0.5131063881706842,
        "Vi": -0.9037997239766727
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5019704844992,
        "longitude": -94.8904477567754
      }
    },
    {
      "number": 50842,
      "class": "Bus",
      "name": "BELGRADE 3 2",
      "init": {
        "Vr": 0.5130582276219582,
        "Vi": -0.9037991471992564
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5019704844992,
        "longitude": -94.8904477567754
      }
    },
    {
      "number": 50843,
      "class": "Bus",
      "name": "BLOMKEST 1",
      "init": {
        "Vr": 0.5587543570826116,
        "Vi": -0.8760864697550376
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9457418916236,
        "longitude": -95.0524437289412
      }
    },
    {
      "number": 50844,
      "class": "Bus",
      "name": "BLOMKEST 2",
      "init": {
        "Vr": 0.5587075040715667,
        "Vi": -0.8760949323851459
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9457418916236,
        "longitude": -95.0524437289412
      }
    },
    {
      "number": 50845,
      "class": "Bus",
      "name": "BROOTEN 1",
      "init": {
        "Vr": 0.5512421994468522,
        "Vi": -0.8768810477465364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5184336085132,
        "longitude": -95.1907214116721
      }
    },
    {
      "number": 50846,
      "class": "Bus",
      "name": "BROOTEN 2",
      "init": {
        "Vr": 0.5487247046329087,
        "Vi": -0.8775568458401896
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5184336085132,
        "longitude": -95.1907214116721
      }
    },
    {
      "number": 50847,
      "class": "Bus",
      "name": "BROOTEN 3",
      "init": {
        "Vr": 0.5512872411073071,
        "Vi": -0.8769282255523672
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5184336085132,
        "longitude": -95.1907214116721
      }
    },
    {
      "number": 50848,
      "class": "Bus",
      "name": "NEW LONDON 15 1",
      "init": {
        "Vr": 0.5262659970662648,
        "Vi": -0.8925652898151553
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3237662852858,
        "longitude": -94.9697621022877
      }
    },
    {
      "number": 50849,
      "class": "Bus",
      "name": "NEW LONDON 15 2",
      "init": {
        "Vr": 0.5261875495049223,
        "Vi": -0.8925629963395887
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3237662852858,
        "longitude": -94.9697621022877
      }
    },
    {
      "number": 50850,
      "class": "Bus",
      "name": "NEW LONDON 16 1",
      "init": {
        "Vr": 0.5403536836824947,
        "Vi": -0.8908592387761456
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.285110134831,
        "longitude": -94.9910217896701
      }
    },
    {
      "number": 50851,
      "class": "Bus",
      "name": "NEW LONDON 16 2",
      "init": {
        "Vr": 0.5324175515105006,
        "Vi": -0.8913251940765544
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.285110134831,
        "longitude": -94.9910217896701
      }
    },
    {
      "number": 50852,
      "class": "Bus",
      "name": "NEW LONDON 16 3",
      "init": {
        "Vr": 0.5404358623981479,
        "Vi": -0.8908716277893332
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.285110134831,
        "longitude": -94.9910217896701
      }
    },
    {
      "number": 50853,
      "class": "Bus",
      "name": "NEW LONDON 17 1",
      "init": {
        "Vr": 0.529347182119476,
        "Vi": -0.8892162626625832
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2419933586501,
        "longitude": -94.9652814497402
      }
    },
    {
      "number": 50854,
      "class": "Bus",
      "name": "PAYNESVILLE 1 1",
      "init": {
        "Vr": 0.4855416164560922,
        "Vi": -0.9177537361434736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3910313601048,
        "longitude": -94.7484776426787
      }
    },
    {
      "number": 50855,
      "class": "Bus",
      "name": "PAYNESVILLE 1 2",
      "init": {
        "Vr": 0.485487265258382,
        "Vi": -0.9177636241623645
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3910313601048,
        "longitude": -94.7484776426787
      }
    },
    {
      "number": 50856,
      "class": "Bus",
      "name": "PAYNESVILLE 2 1",
      "init": {
        "Vr": 0.5073140779506898,
        "Vi": -0.9061484955158443
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3354809680193,
        "longitude": -94.7131976921488
      }
    },
    {
      "number": 50857,
      "class": "Bus",
      "name": "PAYNESVILLE 2 2",
      "init": {
        "Vr": 0.4868212185560083,
        "Vi": -0.9181927894784169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3354809680193,
        "longitude": -94.7131976921488
      }
    },
    {
      "number": 50858,
      "class": "Bus",
      "name": "PAYNESVILLE 2 3",
      "init": {
        "Vr": 0.46394496121569934,
        "Vi": -0.93163788065095
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3354809680193,
        "longitude": -94.7131976921488
      }
    },
    {
      "number": 50859,
      "class": "Bus",
      "name": "PAYNESVILLE 2 4",
      "init": {
        "Vr": 0.46394496121569934,
        "Vi": -0.9316378806509499
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3354809680193,
        "longitude": -94.7131976921488
      }
    },
    {
      "number": 50860,
      "class": "Bus",
      "name": "PAYNESVILLE 2 5",
      "init": {
        "Vr": 0.5075680530456256,
        "Vi": -0.9060536109169569
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3354809680193,
        "longitude": -94.7131976921488
      }
    },
    {
      "number": 50861,
      "class": "Bus",
      "name": "PAYNESVILLE 3 1",
      "init": {
        "Vr": 0.49405538362600754,
        "Vi": -0.9106770518197449
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4893648913887,
        "longitude": -94.6768396283856
      }
    },
    {
      "number": 50862,
      "class": "Bus",
      "name": "PAYNESVILLE 3 2",
      "init": {
        "Vr": 0.4939571605457679,
        "Vi": -0.910687664340903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4893648913887,
        "longitude": -94.6768396283856
      }
    },
    {
      "number": 50863,
      "class": "Bus",
      "name": "RENVILLE 1 1",
      "init": {
        "Vr": 0.5690238016489441,
        "Vi": -0.8667856696577847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7396833446039,
        "longitude": -95.1827028925059
      }
    },
    {
      "number": 50864,
      "class": "Bus",
      "name": "RENVILLE 1 2",
      "init": {
        "Vr": 0.5689522711416369,
        "Vi": -0.8667983645205554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7396833446039,
        "longitude": -95.1827028925059
      }
    },
    {
      "number": 50865,
      "class": "Bus",
      "name": "WILLMAR 1 1",
      "init": {
        "Vr": 0.5482533791877255,
        "Vi": -0.8758744909231138
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0809925615642,
        "longitude": -95.1051564565135
      }
    },
    {
      "number": 50866,
      "class": "Bus",
      "name": "WILLMAR 2 1",
      "init": {
        "Vr": 0.5477392739672454,
        "Vi": -0.8828146180630743
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1633498280994,
        "longitude": -95.0770848420561
      }
    },
    {
      "number": 50867,
      "class": "Bus",
      "name": "WILLMAR 2 2",
      "init": {
        "Vr": 0.5479379357123438,
        "Vi": -0.8828073307881528
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1633498280994,
        "longitude": -95.0770848420561
      }
    },
    {
      "number": 50868,
      "class": "Bus",
      "name": "WILLMAR 3 1",
      "init": {
        "Vr": 0.546324622754895,
        "Vi": -0.8858758839960744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1592584694644,
        "longitude": -94.9733694246584
      }
    },
    {
      "number": 50869,
      "class": "Bus",
      "name": "CANBY 1 1",
      "init": {
        "Vr": 0.6525493080132783,
        "Vi": -0.8141652939671056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7632373825078,
        "longitude": -96.2286281023574
      }
    },
    {
      "number": 50870,
      "class": "Bus",
      "name": "CANBY 1 2",
      "init": {
        "Vr": 0.6601837455281314,
        "Vi": -0.8122220009809934
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7632373825078,
        "longitude": -96.2286281023574
      }
    },
    {
      "number": 50871,
      "class": "Bus",
      "name": "CANBY 1 3",
      "init": {
        "Vr": 0.6524810978759564,
        "Vi": -0.8141614252741907
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7632373825078,
        "longitude": -96.2286281023574
      }
    },
    {
      "number": 50872,
      "class": "Bus",
      "name": "CANBY 2 1",
      "init": {
        "Vr": 0.668804555080717,
        "Vi": -0.8032692477725407
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6598370658381,
        "longitude": -96.3297544319055
      }
    },
    {
      "number": 50873,
      "class": "Bus",
      "name": "DAWSON 5 1",
      "init": {
        "Vr": 0.6593369139666112,
        "Vi": -0.8051265901397464
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8661909015971,
        "longitude": -96.0722158474178
      }
    },
    {
      "number": 50874,
      "class": "Bus",
      "name": "DAWSON 5 2",
      "init": {
        "Vr": 0.6535740320032083,
        "Vi": -0.811696175920153
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8661909015971,
        "longitude": -96.0722158474178
      }
    },
    {
      "number": 50875,
      "class": "Bus",
      "name": "DAWSON 5 3",
      "init": {
        "Vr": 0.6404358963111729,
        "Vi": -0.8212015627895475
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8661909015971,
        "longitude": -96.0722158474178
      }
    },
    {
      "number": 50876,
      "class": "Bus",
      "name": "DAWSON 5 4",
      "init": {
        "Vr": 0.6532530324824019,
        "Vi": -0.8120316287789265
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8661909015971,
        "longitude": -96.0722158474178
      }
    },
    {
      "number": 50877,
      "class": "Bus",
      "name": "DAWSON 5 6",
      "init": {
        "Vr": 0.6592500733984492,
        "Vi": -0.8051348054920018
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8661909015971,
        "longitude": -96.0722158474178
      }
    },
    {
      "number": 50878,
      "class": "Bus",
      "name": "MADISON 82 1",
      "init": {
        "Vr": 0.6489795492203256,
        "Vi": -0.8185760589016331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0771360225478,
        "longitude": -96.1936531708832
      }
    },
    {
      "number": 50879,
      "class": "Bus",
      "name": "MADISON 82 2",
      "init": {
        "Vr": 0.648940202198711,
        "Vi": -0.8185764401690604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0771360225478,
        "longitude": -96.1936531708832
      }
    },
    {
      "number": 50880,
      "class": "Bus",
      "name": "MADISON 83 1",
      "init": {
        "Vr": 0.6521339143960915,
        "Vi": -0.8219608883571179
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9947291151696,
        "longitude": -96.2377874668991
      }
    },
    {
      "number": 50881,
      "class": "Bus",
      "name": "MADISON 83 2",
      "init": {
        "Vr": 0.6499713807790597,
        "Vi": -0.8202813910139355
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9947291151696,
        "longitude": -96.2377874668991
      }
    },
    {
      "number": 50882,
      "class": "Bus",
      "name": "MADISON 83 3",
      "init": {
        "Vr": 0.6520722181663045,
        "Vi": -0.8219817623058389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9947291151696,
        "longitude": -96.2377874668991
      }
    },
    {
      "number": 50883,
      "class": "Bus",
      "name": "HENDERSON 18 1",
      "init": {
        "Vr": 0.44290434685261154,
        "Vi": -0.9403209064964629
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5914602668404,
        "longitude": -93.9613996922496
      }
    },
    {
      "number": 50884,
      "class": "Bus",
      "name": "HENDERSON 18 2",
      "init": {
        "Vr": 0.44286266063155244,
        "Vi": -0.9403272219308388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5914602668404,
        "longitude": -93.9613996922496
      }
    },
    {
      "number": 50885,
      "class": "Bus",
      "name": "LE CENTER 1 1",
      "init": {
        "Vr": 0.46115425752131184,
        "Vi": -0.9241477455347192
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3487398856164,
        "longitude": -93.7599240454391
      }
    },
    {
      "number": 50886,
      "class": "Bus",
      "name": "LE CENTER 2 1",
      "init": {
        "Vr": 0.44310401382113396,
        "Vi": -0.9298842817977819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3978038266895,
        "longitude": -93.7043530119934
      }
    },
    {
      "number": 50887,
      "class": "Bus",
      "name": "LE SUEUR 1 1",
      "init": {
        "Vr": 0.4727150426283908,
        "Vi": -0.9179792689720958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3642218493377,
        "longitude": -93.899845588065
      }
    },
    {
      "number": 50888,
      "class": "Bus",
      "name": "LE SUEUR 1 2",
      "init": {
        "Vr": 0.47258633836245434,
        "Vi": -0.9179671575626006
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3642218493377,
        "longitude": -93.899845588065
      }
    },
    {
      "number": 50889,
      "class": "Bus",
      "name": "LE SUEUR 2 1",
      "init": {
        "Vr": 0.4828509722093443,
        "Vi": -0.9116004741028916
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4222859579299,
        "longitude": -93.9278527217698
      }
    },
    {
      "number": 50890,
      "class": "Bus",
      "name": "LE SUEUR 2 2",
      "init": {
        "Vr": 0.48841210466396584,
        "Vi": -0.9190270640333774
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4222859579299,
        "longitude": -93.9278527217698
      }
    },
    {
      "number": 50891,
      "class": "Bus",
      "name": "LE SUEUR 2 3",
      "init": {
        "Vr": 0.4827139576148804,
        "Vi": -0.9116090950744801
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4222859579299,
        "longitude": -93.9278527217698
      }
    },
    {
      "number": 50892,
      "class": "Bus",
      "name": "MONTGOMERY 31 1",
      "init": {
        "Vr": 0.43391623061956713,
        "Vi": -0.9423221160167911
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3118921808202,
        "longitude": -93.5146474380015
      }
    },
    {
      "number": 50893,
      "class": "Bus",
      "name": "MONTGOMERY 32 1",
      "init": {
        "Vr": 0.4588602712955107,
        "Vi": -0.9217525854714868
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3491246299546,
        "longitude": -93.6224225188168
      }
    },
    {
      "number": 50894,
      "class": "Bus",
      "name": "MONTGOMERY 32 2",
      "init": {
        "Vr": 0.4383139094638447,
        "Vi": -0.9480321263700983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3491246299546,
        "longitude": -93.6224225188168
      }
    },
    {
      "number": 50895,
      "class": "Bus",
      "name": "MONTGOMERY 32 3",
      "init": {
        "Vr": 0.45909513871166785,
        "Vi": -0.9218179248732861
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3491246299546,
        "longitude": -93.6224225188168
      }
    },
    {
      "number": 50896,
      "class": "Bus",
      "name": "MONTGOMERY 33 1",
      "init": {
        "Vr": 0.43065086888442494,
        "Vi": -0.9440724384536517
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3741957182074,
        "longitude": -93.5283719521339
      }
    },
    {
      "number": 50897,
      "class": "Bus",
      "name": "NEW PRAGUE 1 1",
      "init": {
        "Vr": 0.3584375319936007,
        "Vi": -0.9665002495396033
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.617767179959,
        "longitude": -93.5131553381944
      }
    },
    {
      "number": 50898,
      "class": "Bus",
      "name": "NEW PRAGUE 2 1",
      "init": {
        "Vr": 0.424228072490522,
        "Vi": -0.9364885471375678
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5767316182877,
        "longitude": -93.5967873484535
      }
    },
    {
      "number": 50899,
      "class": "Bus",
      "name": "NEW PRAGUE 2 2",
      "init": {
        "Vr": 0.383195444471775,
        "Vi": -0.9644617093391025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5767316182877,
        "longitude": -93.5967873484535
      }
    },
    {
      "number": 50900,
      "class": "Bus",
      "name": "NEW PRAGUE 2 3",
      "init": {
        "Vr": 0.4244940606768754,
        "Vi": -0.9364737091411733
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5767316182877,
        "longitude": -93.5967873484535
      }
    },
    {
      "number": 50901,
      "class": "Bus",
      "name": "NEW PRAGUE 3 1",
      "init": {
        "Vr": 0.37436470720105314,
        "Vi": -0.960075889875845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6118891408314,
        "longitude": -93.6588783720135
      }
    },
    {
      "number": 50902,
      "class": "Bus",
      "name": "SAINT PETER 1 1",
      "init": {
        "Vr": 0.4934640688592258,
        "Vi": -0.9093032736681907
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3759061491245,
        "longitude": -94.0834603900013
      }
    },
    {
      "number": 50903,
      "class": "Bus",
      "name": "SAINT PETER 2 1",
      "init": {
        "Vr": 0.5161405463023114,
        "Vi": -0.9008183793641904
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3242026420088,
        "longitude": -94.1310992838161
      }
    },
    {
      "number": 50904,
      "class": "Bus",
      "name": "SAINT PETER 2 2",
      "init": {
        "Vr": 0.5077541368641153,
        "Vi": -0.9155795317440919
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3242026420088,
        "longitude": -94.1310992838161
      }
    },
    {
      "number": 50905,
      "class": "Bus",
      "name": "SAINT PETER 2 3",
      "init": {
        "Vr": 0.5160134721981932,
        "Vi": -0.900817029305393
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3242026420088,
        "longitude": -94.1310992838161
      }
    },
    {
      "number": 50906,
      "class": "Bus",
      "name": "SAINT PETER 3 1",
      "init": {
        "Vr": 0.4884871861590535,
        "Vi": -0.913356802835599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3810527528528,
        "longitude": -94.0084077693481
      }
    },
    {
      "number": 50907,
      "class": "Bus",
      "name": "SAINT PETER 3 2",
      "init": {
        "Vr": 0.48835857671745636,
        "Vi": -0.9133739448575751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3810527528528,
        "longitude": -94.0084077693481
      }
    },
    {
      "number": 50908,
      "class": "Bus",
      "name": "WATERVILLE 12 1",
      "init": {
        "Vr": 0.4842104112668716,
        "Vi": -0.9134396721097893
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451416781208,
        "longitude": -93.7039670939069
      }
    },
    {
      "number": 50909,
      "class": "Bus",
      "name": "WATERVILLE 12 2",
      "init": {
        "Vr": 0.47641178222524344,
        "Vi": -0.9202581555832702
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451416781208,
        "longitude": -93.7039670939069
      }
    },
    {
      "number": 50910,
      "class": "Bus",
      "name": "WATERVILLE 12 3",
      "init": {
        "Vr": 0.46249910556903645,
        "Vi": -0.9324222621163146
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451416781208,
        "longitude": -93.7039670939069
      }
    },
    {
      "number": 50911,
      "class": "Bus",
      "name": "WATERVILLE 12 4",
      "init": {
        "Vr": 0.4624991055690364,
        "Vi": -0.9324222621163147
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451416781208,
        "longitude": -93.7039670939069
      }
    },
    {
      "number": 50912,
      "class": "Bus",
      "name": "WATERVILLE 12 5",
      "init": {
        "Vr": 0.4840875459548789,
        "Vi": -0.9134388707013467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2451416781208,
        "longitude": -93.7039670939069
      }
    },
    {
      "number": 50913,
      "class": "Bus",
      "name": "ELKTON 16 1",
      "init": {
        "Vr": 0.6901802087840893,
        "Vi": -0.7813136437692016
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2897387655059,
        "longitude": -96.4457681631586
      }
    },
    {
      "number": 50914,
      "class": "Bus",
      "name": "MINNEOTA 1 1",
      "init": {
        "Vr": 0.6551872839275973,
        "Vi": -0.8156563832985262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5085343731042,
        "longitude": -96.0241410096744
      }
    },
    {
      "number": 50915,
      "class": "Bus",
      "name": "MINNEOTA 1 2",
      "init": {
        "Vr": 0.6550981638805766,
        "Vi": -0.8156702621944152
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5085343731042,
        "longitude": -96.0241410096744
      }
    },
    {
      "number": 50916,
      "class": "Bus",
      "name": "MINNEOTA 2 1",
      "init": {
        "Vr": 0.6761778230132701,
        "Vi": -0.7948503515268563
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6466486408425,
        "longitude": -95.9913333840006
      }
    },
    {
      "number": 50917,
      "class": "Bus",
      "name": "PIPESTONE 1 1",
      "init": {
        "Vr": 0.6698762879393514,
        "Vi": -0.792699146890963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9640772246071,
        "longitude": -96.3522511503616
      }
    },
    {
      "number": 50918,
      "class": "Bus",
      "name": "PIPESTONE 2 1",
      "init": {
        "Vr": 0.6717442825842816,
        "Vi": -0.7916009554317646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0309270383688,
        "longitude": -96.3523110903229
      }
    },
    {
      "number": 50919,
      "class": "Bus",
      "name": "PIPESTONE 2 2",
      "init": {
        "Vr": 0.6716243961652978,
        "Vi": -0.7916317140442813
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0309270383688,
        "longitude": -96.3523110903229
      }
    },
    {
      "number": 50920,
      "class": "Bus",
      "name": "TYLER 1 1",
      "init": {
        "Vr": 0.683760833897399,
        "Vi": -0.7862542514854154
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3251081518931,
        "longitude": -96.2740804302493
      }
    },
    {
      "number": 50921,
      "class": "Bus",
      "name": "TYLER 1 2",
      "init": {
        "Vr": 0.6838171827449235,
        "Vi": -0.7862378267417164
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3251081518931,
        "longitude": -96.2740804302493
      }
    },
    {
      "number": 50922,
      "class": "Bus",
      "name": "TYLER 2 1",
      "init": {
        "Vr": 0.6755986679901079,
        "Vi": -0.7957234148837926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2652633202991,
        "longitude": -96.1052620463949
      }
    },
    {
      "number": 50923,
      "class": "Bus",
      "name": "TYLER 2 2",
      "init": {
        "Vr": 0.6755425049999962,
        "Vi": -0.7957361114801036
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2652633202991,
        "longitude": -96.1052620463949
      }
    },
    {
      "number": 50924,
      "class": "Bus",
      "name": "BALATON 1",
      "init": {
        "Vr": 0.6476868570049038,
        "Vi": -0.8043212132297324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1608475810572,
        "longitude": -95.8403905419063
      }
    },
    {
      "number": 50925,
      "class": "Bus",
      "name": "COTTONWOOD 1",
      "init": {
        "Vr": 0.6603600782576395,
        "Vi": -0.8076483306842593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5586560893216,
        "longitude": -95.7471059056799
      }
    },
    {
      "number": 50926,
      "class": "Bus",
      "name": "MARSHALL 18 1",
      "init": {
        "Vr": 0.6376492686110931,
        "Vi": -0.8174752854701536
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4042872895448,
        "longitude": -95.7324315930103
      }
    },
    {
      "number": 50927,
      "class": "Bus",
      "name": "MARSHALL 18 2",
      "init": {
        "Vr": 0.6375188706117316,
        "Vi": -0.8174756942934314
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4042872895448,
        "longitude": -95.7324315930103
      }
    },
    {
      "number": 50928,
      "class": "Bus",
      "name": "MARSHALL 19 1",
      "init": {
        "Vr": 0.6482155576973918,
        "Vi": -0.8092785461336558
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4015615833999,
        "longitude": -95.8523198854693
      }
    },
    {
      "number": 50929,
      "class": "Bus",
      "name": "MARSHALL 20 1",
      "init": {
        "Vr": 0.6712121524868945,
        "Vi": -0.8004460054863467
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.505809022254,
        "longitude": -95.7283511380615
      }
    },
    {
      "number": 50930,
      "class": "Bus",
      "name": "MARSHALL 20 2",
      "init": {
        "Vr": 0.6629664641715616,
        "Vi": -0.809421722043695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.505809022254,
        "longitude": -95.7283511380615
      }
    },
    {
      "number": 50931,
      "class": "Bus",
      "name": "MARSHALL 20 3",
      "init": {
        "Vr": 0.6711063368681628,
        "Vi": -0.8004915863203126
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.505809022254,
        "longitude": -95.7283511380615
      }
    },
    {
      "number": 50932,
      "class": "Bus",
      "name": "MARSHALL 21 1",
      "init": {
        "Vr": 0.6506171542201927,
        "Vi": -0.8115432809828651
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4596289436886,
        "longitude": -95.7762444522209
      }
    },
    {
      "number": 50933,
      "class": "Bus",
      "name": "TRACY 1",
      "init": {
        "Vr": 0.656737366546331,
        "Vi": -0.8108166667997597
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2260238870143,
        "longitude": -95.6573884608984
      }
    },
    {
      "number": 50934,
      "class": "Bus",
      "name": "TRACY 2",
      "init": {
        "Vr": 0.65665415397915,
        "Vi": -0.810845310138709
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2260238870143,
        "longitude": -95.6573884608984
      }
    },
    {
      "number": 50935,
      "class": "Bus",
      "name": "FAIRMONT 7 1",
      "init": {
        "Vr": 0.5969988694854449,
        "Vi": -0.853527036652212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7440856268657,
        "longitude": -94.4804276888272
      }
    },
    {
      "number": 50936,
      "class": "Bus",
      "name": "FAIRMONT 7 2",
      "init": {
        "Vr": 0.614331357818825,
        "Vi": -0.8425212658834241
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7440856268657,
        "longitude": -94.4804276888272
      }
    },
    {
      "number": 50937,
      "class": "Bus",
      "name": "FAIRMONT 7 3",
      "init": {
        "Vr": 0.6183213869761347,
        "Vi": -0.8399876802506696
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7440856268657,
        "longitude": -94.4804276888272
      }
    },
    {
      "number": 50938,
      "class": "Bus",
      "name": "FAIRMONT 7 4",
      "init": {
        "Vr": 0.6183213869761348,
        "Vi": -0.8399876802506696
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7440856268657,
        "longitude": -94.4804276888272
      }
    },
    {
      "number": 50939,
      "class": "Bus",
      "name": "FAIRMONT 7 5",
      "init": {
        "Vr": 0.5968287889195438,
        "Vi": -0.8535422434051494
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7440856268657,
        "longitude": -94.4804276888272
      }
    },
    {
      "number": 50940,
      "class": "Bus",
      "name": "FAIRMONT 8 1",
      "init": {
        "Vr": 0.6179626233200308,
        "Vi": -0.8419052242435976
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6001408805986,
        "longitude": -94.3947487089666
      }
    },
    {
      "number": 50941,
      "class": "Bus",
      "name": "FAIRMONT 8 2",
      "init": {
        "Vr": 0.6095047008512532,
        "Vi": -0.8439893233787213
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6001408805986,
        "longitude": -94.3947487089666
      }
    },
    {
      "number": 50942,
      "class": "Bus",
      "name": "FAIRMONT 8 3",
      "init": {
        "Vr": 0.6180559144144563,
        "Vi": -0.841949239281513
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6001408805986,
        "longitude": -94.3947487089666
      }
    },
    {
      "number": 50943,
      "class": "Bus",
      "name": "FAIRMONT 9 1",
      "init": {
        "Vr": 0.6198530684513681,
        "Vi": -0.8365151349359053
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6943679187243,
        "longitude": -94.5457057377268
      }
    },
    {
      "number": 50944,
      "class": "Bus",
      "name": "SHERBURN 1 1",
      "init": {
        "Vr": 0.6248747613894418,
        "Vi": -0.8332693942878715
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6410094079306,
        "longitude": -94.8309466167183
      }
    },
    {
      "number": 50945,
      "class": "Bus",
      "name": "TRIMONT 1 1",
      "init": {
        "Vr": 0.6178929212459832,
        "Vi": -0.8422673739509762
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.855318591901,
        "longitude": -94.7511570933995
      }
    },
    {
      "number": 50946,
      "class": "Bus",
      "name": "WELCOME 1",
      "init": {
        "Vr": 0.6278196034696506,
        "Vi": -0.841244056122635
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7251645414195,
        "longitude": -94.7023136926779
      }
    },
    {
      "number": 50947,
      "class": "Bus",
      "name": "WELCOME 2",
      "init": {
        "Vr": 0.6278646283459488,
        "Vi": -0.8412307823597169
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7251645414195,
        "longitude": -94.7023136926779
      }
    },
    {
      "number": 50948,
      "class": "Bus",
      "name": "GLENCOE 1 1",
      "init": {
        "Vr": 0.447443330278971,
        "Vi": -0.9312162699035779
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7803786114471,
        "longitude": -94.1295742600158
      }
    },
    {
      "number": 50949,
      "class": "Bus",
      "name": "GLENCOE 1 2",
      "init": {
        "Vr": 0.4473274173184961,
        "Vi": -0.9312237789275286
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7803786114471,
        "longitude": -94.1295742600158
      }
    },
    {
      "number": 50950,
      "class": "Bus",
      "name": "GLENCOE 2 1",
      "init": {
        "Vr": 0.4545749940337664,
        "Vi": -0.9258055845982621
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8147241585189,
        "longitude": -94.215814821182
      }
    },
    {
      "number": 50951,
      "class": "Bus",
      "name": "GLENCOE 3 1",
      "init": {
        "Vr": 0.5046579269797566,
        "Vi": -0.9088665335259878
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6536773998339,
        "longitude": -94.2975237519584
      }
    },
    {
      "number": 50952,
      "class": "Bus",
      "name": "GLENCOE 3 2",
      "init": {
        "Vr": 0.501821354199674,
        "Vi": -0.918903115551714
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6536773998339,
        "longitude": -94.2975237519584
      }
    },
    {
      "number": 50953,
      "class": "Bus",
      "name": "GLENCOE 3 3",
      "init": {
        "Vr": 0.504531609630101,
        "Vi": -0.9088824130099811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6536773998339,
        "longitude": -94.2975237519584
      }
    },
    {
      "number": 50954,
      "class": "Bus",
      "name": "HUTCHINSON 1 1",
      "init": {
        "Vr": 0.4654244481808504,
        "Vi": -0.9232999123487357
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8355728993261,
        "longitude": -94.3491934741983
      }
    },
    {
      "number": 50955,
      "class": "Bus",
      "name": "HUTCHINSON 2 1",
      "init": {
        "Vr": 0.4744673981627944,
        "Vi": -0.9233826534035625
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8876757191473,
        "longitude": -94.3905558835292
      }
    },
    {
      "number": 50956,
      "class": "Bus",
      "name": "HUTCHINSON 3 1",
      "init": {
        "Vr": 0.49515297718896506,
        "Vi": -0.916763657502985
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9902624014071,
        "longitude": -94.4818750816998
      }
    },
    {
      "number": 50957,
      "class": "Bus",
      "name": "HUTCHINSON 3 2",
      "init": {
        "Vr": 0.4878966853202706,
        "Vi": -0.924629776137612
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9902624014071,
        "longitude": -94.4818750816998
      }
    },
    {
      "number": 50958,
      "class": "Bus",
      "name": "HUTCHINSON 3 3",
      "init": {
        "Vr": 0.4950172538480002,
        "Vi": -0.9167634595571973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9902624014071,
        "longitude": -94.4818750816998
      }
    },
    {
      "number": 50959,
      "class": "Bus",
      "name": "HUTCHINSON 4 1",
      "init": {
        "Vr": 0.47521266691757036,
        "Vi": -0.9230535948608722
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9185013084208,
        "longitude": -94.4457989324225
      }
    },
    {
      "number": 50960,
      "class": "Bus",
      "name": "SILVER LAKE 2 1",
      "init": {
        "Vr": 0.4397533390384625,
        "Vi": -0.9519373402190903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9229940153975,
        "longitude": -94.1751860005949
      }
    },
    {
      "number": 50961,
      "class": "Bus",
      "name": "DASSEL 1 1",
      "init": {
        "Vr": 0.4710385842679264,
        "Vi": -0.922674213605931
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1207203495458,
        "longitude": -94.316205676198
      }
    },
    {
      "number": 50962,
      "class": "Bus",
      "name": "DASSEL 2 1",
      "init": {
        "Vr": 0.4800599862367894,
        "Vi": -0.9178447026808139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0961058202051,
        "longitude": -94.4307580401286
      }
    },
    {
      "number": 50963,
      "class": "Bus",
      "name": "EDEN VALLEY 1",
      "init": {
        "Vr": 0.4679915486850202,
        "Vi": -0.9211232676302282
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3403659032175,
        "longitude": -94.587178636695
      }
    },
    {
      "number": 50964,
      "class": "Bus",
      "name": "EDEN VALLEY 2",
      "init": {
        "Vr": 0.4679333609761701,
        "Vi": -0.9211345989741926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3403659032175,
        "longitude": -94.587178636695
      }
    },
    {
      "number": 50965,
      "class": "Bus",
      "name": "GROVE CITY 10 1",
      "init": {
        "Vr": 0.4980552895500819,
        "Vi": -0.9124941963237889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1390498073912,
        "longitude": -94.7057009755091
      }
    },
    {
      "number": 50966,
      "class": "Bus",
      "name": "KIMBALL 1 1",
      "init": {
        "Vr": 0.4695240175558501,
        "Vi": -0.9232017979325147
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2499387150238,
        "longitude": -94.3413487681966
      }
    },
    {
      "number": 50967,
      "class": "Bus",
      "name": "KIMBALL 2 1",
      "init": {
        "Vr": 0.4952250345360643,
        "Vi": -0.9109531429914207
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3359828391195,
        "longitude": -94.3571029880135
      }
    },
    {
      "number": 50968,
      "class": "Bus",
      "name": "LITCHFIELD 10 1",
      "init": {
        "Vr": 0.48131535280430476,
        "Vi": -0.9164254290172327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1419554961961,
        "longitude": -94.5530909734346
      }
    },
    {
      "number": 50969,
      "class": "Bus",
      "name": "LITCHFIELD 10 2",
      "init": {
        "Vr": 0.48144030071208477,
        "Vi": -0.9164370655807308
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1419554961961,
        "longitude": -94.5530909734346
      }
    },
    {
      "number": 50970,
      "class": "Bus",
      "name": "LITCHFIELD 11 1",
      "init": {
        "Vr": 0.4956855794741902,
        "Vi": -0.9065847954086431
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0541391013572,
        "longitude": -94.5605540191956
      }
    },
    {
      "number": 50971,
      "class": "Bus",
      "name": "ADAMS 6 1",
      "init": {
        "Vr": 0.5148550337506898,
        "Vi": -0.9053472083196368
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5450252426083,
        "longitude": -92.7156392958116
      }
    },
    {
      "number": 50972,
      "class": "Bus",
      "name": "ADAMS 6 2",
      "init": {
        "Vr": 0.514767331103702,
        "Vi": -0.9053556680993248
      },
      "params": {
