        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5450252426083,
        "longitude": -92.7156392958116
      }
    },
    {
      "number": 50973,
      "class": "Bus",
      "name": "GRAND MEADOW 1 1",
      "init": {
        "Vr": 0.4967050069884126,
        "Vi": -0.920573938580839
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7538924270422,
        "longitude": -92.5617794209243
      }
    },
    {
      "number": 50974,
      "class": "Bus",
      "name": "GRAND MEADOW 1 2",
      "init": {
        "Vr": 0.49663826708964776,
        "Vi": -0.920583161257136
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7538924270422,
        "longitude": -92.5617794209243
      }
    },
    {
      "number": 50975,
      "class": "Bus",
      "name": "EDGERTON 6 1",
      "init": {
        "Vr": 0.6890377436109892,
        "Vi": -0.7850052046476986
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8802280991985,
        "longitude": -96.0737433985488
      }
    },
    {
      "number": 50976,
      "class": "Bus",
      "name": "SLAYTON 1 1",
      "init": {
        "Vr": 0.6578628488274714,
        "Vi": -0.7997046992409977
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0521267861375,
        "longitude": -95.7600776673342
      }
    },
    {
      "number": 50977,
      "class": "Bus",
      "name": "SLAYTON 1 2",
      "init": {
        "Vr": 0.6579127306033823,
        "Vi": -0.7996863512198747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0521267861375,
        "longitude": -95.7600776673342
      }
    },
    {
      "number": 50978,
      "class": "Bus",
      "name": "SLAYTON 2 1",
      "init": {
        "Vr": 0.6738255007226002,
        "Vi": -0.800435337339773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50979,
      "class": "Bus",
      "name": "SLAYTON 2 2",
      "init": {
        "Vr": 0.6661731029260859,
        "Vi": -0.7963298669327149
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50980,
      "class": "Bus",
      "name": "SLAYTON 2 3",
      "init": {
        "Vr": 0.613940035966883,
        "Vi": -0.7961205903148555
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50981,
      "class": "Bus",
      "name": "SLAYTON 2 4",
      "init": {
        "Vr": 0.6691353498662487,
        "Vi": -0.7946752276946398
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50982,
      "class": "Bus",
      "name": "SLAYTON 2 5",
      "init": {
        "Vr": 0.6738477609885063,
        "Vi": -0.8004744677652067
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50983,
      "class": "Bus",
      "name": "SLAYTON 2 7",
      "init": {
        "Vr": 0.6738255007226002,
        "Vi": -0.800435337339773
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9792237428848,
        "longitude": -95.7621602038546
      }
    },
    {
      "number": 50984,
      "class": "Bus",
      "name": "FAIRFAX 17 1",
      "init": {
        "Vr": 0.5347728319330752,
        "Vi": -0.892074337385556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5750576351499,
        "longitude": -94.6580356511346
      }
    },
    {
      "number": 50985,
      "class": "Bus",
      "name": "FAIRFAX 17 2",
      "init": {
        "Vr": 0.5420716354714042,
        "Vi": -0.8799078967179798
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5750576351499,
        "longitude": -94.6580356511346
      }
    },
    {
      "number": 50986,
      "class": "Bus",
      "name": "FAIRFAX 17 3",
      "init": {
        "Vr": 0.5346764733202174,
        "Vi": -0.8920448166891681
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5750576351499,
        "longitude": -94.6580356511346
      }
    },
    {
      "number": 50987,
      "class": "Bus",
      "name": "FAIRFAX 18 1",
      "init": {
        "Vr": 0.552731599694535,
        "Vi": -0.8710898366862784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.533025499745,
        "longitude": -94.7826400325002
      }
    },
    {
      "number": 50988,
      "class": "Bus",
      "name": "GAYLORD 7 1",
      "init": {
        "Vr": 0.5051133370282006,
        "Vi": -0.9080348351039771
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50989,
      "class": "Bus",
      "name": "GAYLORD 7 2",
      "init": {
        "Vr": 0.48592997374535163,
        "Vi": -0.9235599949464042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50990,
      "class": "Bus",
      "name": "GAYLORD 7 3",
      "init": {
        "Vr": 0.48454009056101877,
        "Vi": -0.9246848319805177
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50991,
      "class": "Bus",
      "name": "GAYLORD 7 4",
      "init": {
        "Vr": 0.4845400905610188,
        "Vi": -0.9246848319805178
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50992,
      "class": "Bus",
      "name": "GAYLORD 7 5",
      "init": {
        "Vr": 0.5049948189979735,
        "Vi": -0.9080434709903885
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50993,
      "class": "Bus",
      "name": "GAYLORD 7 7",
      "init": {
        "Vr": 0.5053874257768749,
        "Vi": -0.907948322131372
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5217004091617,
        "longitude": -94.2006699288665
      }
    },
    {
      "number": 50994,
      "class": "Bus",
      "name": "MANKATO 6 1",
      "init": {
        "Vr": 0.5084710613669001,
        "Vi": -0.8988132027631381
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2359540909995,
        "longitude": -94.1282506260033
      }
    },
    {
      "number": 50995,
      "class": "Bus",
      "name": "MANKATO 7 1",
      "init": {
        "Vr": 0.5227762862168364,
        "Vi": -0.8988522270527981
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2066572602555,
        "longitude": -94.1231272336953
      }
    },
    {
      "number": 50996,
      "class": "Bus",
      "name": "MANKATO 7 2",
      "init": {
        "Vr": 0.5084288340680099,
        "Vi": -0.9023610750951057
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2066572602555,
        "longitude": -94.1231272336953
      }
    },
    {
      "number": 50997,
      "class": "Bus",
      "name": "MANKATO 7 3",
      "init": {
        "Vr": 0.5044164806893605,
        "Vi": -0.9033423459806451
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2066572602555,
        "longitude": -94.1231272336953
      }
    },
    {
      "number": 50998,
      "class": "Bus",
      "name": "MANKATO 7 4",
      "init": {
        "Vr": 0.5044164806893604,
        "Vi": -0.903342345980645
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2066572602555,
        "longitude": -94.1231272336953
      }
    },
    {
      "number": 50999,
      "class": "Bus",
      "name": "MANKATO 7 5",
      "init": {
        "Vr": 0.5229629372391016,
        "Vi": -0.8988356635609474
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2066572602555,
        "longitude": -94.1231272336953
      }
    },
    {
      "number": 51000,
      "class": "Bus",
      "name": "NICOLLET 1",
      "init": {
        "Vr": 0.5072390003973507,
        "Vi": -0.9006540028365252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3635266985812,
        "longitude": -94.2361430381541
      }
    },
    {
      "number": 51001,
      "class": "Bus",
      "name": "NICOLLET 2",
      "init": {
        "Vr": 0.5071820534524012,
        "Vi": -0.9006446017653171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3635266985812,
        "longitude": -94.2361430381541
      }
    },
    {
      "number": 51002,
      "class": "Bus",
      "name": "ADRIAN 6 1",
      "init": {
        "Vr": 0.6741234487767361,
        "Vi": -0.7961141232619114
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6559965243339,
        "longitude": -95.859040095927
      }
    },
    {
      "number": 51003,
      "class": "Bus",
      "name": "ELLSWORTH 10 1",
      "init": {
        "Vr": 0.6338180203199195,
        "Vi": -0.8198018234437019
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5146608897614,
        "longitude": -96.0717095657784
      }
    },
    {
      "number": 51004,
      "class": "Bus",
      "name": "BYRON 8 1",
      "init": {
        "Vr": 0.45416080370001566,
        "Vi": -0.926607597068466
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0742921645712,
        "longitude": -92.618200395575
      }
    },
    {
      "number": 51005,
      "class": "Bus",
      "name": "BYRON 9 1",
      "init": {
        "Vr": 0.4679086993825777,
        "Vi": -0.9213731181380755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9774978712253,
        "longitude": -92.5868793160892
      }
    },
    {
      "number": 51006,
      "class": "Bus",
      "name": "BYRON 10 1",
      "init": {
        "Vr": 0.4622205716935026,
        "Vi": -0.9210460817831967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0236279433992,
        "longitude": -92.6402961916286
      }
    },
    {
      "number": 51007,
      "class": "Bus",
      "name": "PLAINVIEW 4 1",
      "init": {
        "Vr": 0.4599223982885184,
        "Vi": -0.9323756066790874
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1511798347778,
        "longitude": -92.1384778576186
      }
    },
    {
      "number": 51008,
      "class": "Bus",
      "name": "PLAINVIEW 4 2",
      "init": {
        "Vr": 0.4480993909977934,
        "Vi": -0.9407873446666037
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1511798347778,
        "longitude": -92.1384778576186
      }
    },
    {
      "number": 51009,
      "class": "Bus",
      "name": "PLAINVIEW 4 3",
      "init": {
        "Vr": 0.46006910011121355,
        "Vi": -0.9323774005823116
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1511798347778,
        "longitude": -92.1384778576186
      }
    },
    {
      "number": 51010,
      "class": "Bus",
      "name": "ROCHESTER 95 1",
      "init": {
        "Vr": 0.477724369331425,
        "Vi": -0.9211093109366688
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0709777899188,
        "longitude": -92.3822847517217
      }
    },
    {
      "number": 51011,
      "class": "Bus",
      "name": "ROCHESTER 96 1",
      "init": {
        "Vr": 0.4647401002614469,
        "Vi": -0.927984325463515
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1451218949589,
        "longitude": -92.4456561860653
      }
    },
    {
      "number": 51012,
      "class": "Bus",
      "name": "ROCHESTER 96 2",
      "init": {
        "Vr": 0.4648666537577784,
        "Vi": -0.9279894636744175
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1451218949589,
        "longitude": -92.4456561860653
      }
    },
    {
      "number": 51013,
      "class": "Bus",
      "name": "ROCHESTER 97 1",
      "init": {
        "Vr": 0.4791605071656353,
        "Vi": -0.9202704001831212
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9901309307705,
        "longitude": -92.4986902198543
      }
    },
    {
      "number": 51014,
      "class": "Bus",
      "name": "ROCHESTER 97 2",
      "init": {
        "Vr": 0.4751714243296454,
        "Vi": -0.9221530767752091
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9901309307705,
        "longitude": -92.4986902198543
      }
    },
    {
      "number": 51015,
      "class": "Bus",
      "name": "ROCHESTER 97 3",
      "init": {
        "Vr": 0.47484355937869516,
        "Vi": -0.9223078150105892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9901309307705,
        "longitude": -92.4986902198543
      }
    },
    {
      "number": 51016,
      "class": "Bus",
      "name": "ROCHESTER 97 4",
      "init": {
        "Vr": 0.4748435593786952,
        "Vi": -0.9223078150105892
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9901309307705,
        "longitude": -92.4986902198543
      }
    },
    {
      "number": 51017,
      "class": "Bus",
      "name": "ROCHESTER 97 5",
      "init": {
        "Vr": 0.4785463355706958,
        "Vi": -0.9202153965252082
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9901309307705,
        "longitude": -92.4986902198543
      }
    },
    {
      "number": 51018,
      "class": "Bus",
      "name": "ROCHESTER 98 1",
      "init": {
        "Vr": 0.4673702726283023,
        "Vi": -0.923118376752263
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1231435848338,
        "longitude": -92.4526882104835
      }
    },
    {
      "number": 51019,
      "class": "Bus",
      "name": "ROCHESTER 98 2",
      "init": {
        "Vr": 0.4676850716211426,
        "Vi": -0.923125866804621
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1231435848338,
        "longitude": -92.4526882104835
      }
    },
    {
      "number": 51020,
      "class": "Bus",
      "name": "ROCHESTER 99 1",
      "init": {
        "Vr": 0.4769892599220047,
        "Vi": -0.9240629585304966
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0457175340635,
        "longitude": -92.5206345593019
      }
    },
    {
      "number": 51021,
      "class": "Bus",
      "name": "ROCHESTER 99 2",
      "init": {
        "Vr": 0.47665750691824615,
        "Vi": -0.9240737792321646
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0457175340635,
        "longitude": -92.5206345593019
      }
    },
    {
      "number": 51022,
      "class": "Bus",
      "name": "ROCHESTER 100 1",
      "init": {
        "Vr": 0.48032750686489506,
        "Vi": -0.9203532155920414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51023,
      "class": "Bus",
      "name": "ROCHESTER 100 2",
      "init": {
        "Vr": 0.47603740783145265,
        "Vi": -0.9250559019135026
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51024,
      "class": "Bus",
      "name": "ROCHESTER 100 3",
      "init": {
        "Vr": 0.4715530301587077,
        "Vi": -0.9299715509365869
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51025,
      "class": "Bus",
      "name": "ROCHESTER 100 4",
      "init": {
        "Vr": 0.47155303015870764,
        "Vi": -0.9299715509365868
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51026,
      "class": "Bus",
      "name": "ROCHESTER 100 5",
      "init": {
        "Vr": 0.4807191477735789,
        "Vi": -0.9203602585387846
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51027,
      "class": "Bus",
      "name": "ROCHESTER 100 7",
      "init": {
        "Vr": 0.4799581001933805,
        "Vi": -0.9203254244516762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0408852354664,
        "longitude": -92.550884966974
      }
    },
    {
      "number": 51028,
      "class": "Bus",
      "name": "ROCHESTER 101 1",
      "init": {
        "Vr": 0.4761233256249511,
        "Vi": -0.9253074845589947
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0628718101854,
        "longitude": -92.5363650145297
      }
    },
    {
      "number": 51029,
      "class": "Bus",
      "name": "ROCHESTER 101 2",
      "init": {
        "Vr": 0.47580338379563947,
        "Vi": -0.9253188035009733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0628718101854,
        "longitude": -92.5363650145297
      }
    },
    {
      "number": 51030,
      "class": "Bus",
      "name": "ROCHESTER 102 1",
      "init": {
        "Vr": 0.47137826520700754,
        "Vi": -0.9145670364178417
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8922668572793,
        "longitude": -92.5041463972208
      }
    },
    {
      "number": 51031,
      "class": "Bus",
      "name": "ROCHESTER 103 1",
      "init": {
        "Vr": 0.47041243740591565,
        "Vi": -0.918903145649988
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9648679739363,
        "longitude": -92.5223535677955
      }
    },
    {
      "number": 51032,
      "class": "Bus",
      "name": "ROCHESTER 103 2",
      "init": {
        "Vr": 0.4705686359987185,
        "Vi": -0.9189352572793412
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9648679739363,
        "longitude": -92.5223535677955
      }
    },
    {
      "number": 51033,
      "class": "Bus",
      "name": "ROCHESTER 104 1",
      "init": {
        "Vr": 0.49610252587380604,
        "Vi": -0.9142199604879114
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51034,
      "class": "Bus",
      "name": "ROCHESTER 104 2",
      "init": {
        "Vr": 0.48610637896158915,
        "Vi": -0.9195203130960549
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51035,
      "class": "Bus",
      "name": "ROCHESTER 104 3",
      "init": {
        "Vr": 0.47762420581019055,
        "Vi": -0.9231809451049624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51036,
      "class": "Bus",
      "name": "ROCHESTER 104 4",
      "init": {
        "Vr": 0.40926853334589464,
        "Vi": -0.9369879924347677
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51037,
      "class": "Bus",
      "name": "ROCHESTER 104 5",
      "init": {
        "Vr": 0.4839813510012706,
        "Vi": -0.9228794223892101
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51038,
      "class": "Bus",
      "name": "ROCHESTER 104 6",
      "init": {
        "Vr": 0.48384599260746103,
        "Vi": -0.9201296619202077
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51039,
      "class": "Bus",
      "name": "ROCHESTER 104 8",
      "init": {
        "Vr": 0.49856402963285623,
        "Vi": -0.9143640157064139
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0029688664371,
        "longitude": -92.3986450405195
      }
    },
    {
      "number": 51040,
      "class": "Bus",
      "name": "ROCHESTER 105 1",
      "init": {
        "Vr": 0.4730520980280863,
        "Vi": -0.9211341832267591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9765538280961,
        "longitude": -92.424490928413
      }
    },
    {
      "number": 51041,
      "class": "Bus",
      "name": "ROCHESTER 105 2",
      "init": {
        "Vr": 0.47283647200580475,
        "Vi": -0.9211057089455196
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9765538280961,
        "longitude": -92.424490928413
      }
    },
    {
      "number": 51042,
      "class": "Bus",
      "name": "ROCHESTER 106 1",
      "init": {
        "Vr": 0.479070530963199,
        "Vi": -0.9225784642955668
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0263710352307,
        "longitude": -92.3038187126465
      }
    },
    {
      "number": 51043,
      "class": "Bus",
      "name": "ROCHESTER 106 2",
      "init": {
        "Vr": 0.478152375288767,
        "Vi": -0.923142839953046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0263710352307,
        "longitude": -92.3038187126465
      }
    },
    {
      "number": 51044,
      "class": "Bus",
      "name": "ROCHESTER 106 3",
      "init": {
        "Vr": 0.4788136394745169,
        "Vi": -0.9225937602994637
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0263710352307,
        "longitude": -92.3038187126465
      }
    },
    {
      "number": 51045,
      "class": "Bus",
      "name": "ROCHESTER 107 1",
      "init": {
        "Vr": 0.48430598110434886,
        "Vi": -0.9201931827970427
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51046,
      "class": "Bus",
      "name": "ROCHESTER 107 2",
      "init": {
        "Vr": 0.4774501363026661,
        "Vi": -0.9245342030243086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51047,
      "class": "Bus",
      "name": "ROCHESTER 107 3",
      "init": {
        "Vr": 0.4739346496998761,
        "Vi": -0.9267601575331648
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51048,
      "class": "Bus",
      "name": "ROCHESTER 107 4",
      "init": {
        "Vr": 0.47393464969987603,
        "Vi": -0.9267601575331647
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51049,
      "class": "Bus",
      "name": "ROCHESTER 107 5",
      "init": {
        "Vr": 0.48407670668478264,
        "Vi": -0.920210032432223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51050,
      "class": "Bus",
      "name": "ROCHESTER 107 7",
      "init": {
        "Vr": 0.48470062502193034,
        "Vi": -0.9200889963134943
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9400609116858,
        "longitude": -92.380703724725
      }
    },
    {
      "number": 51051,
      "class": "Bus",
      "name": "SAINT CHARLES 8 1",
      "init": {
        "Vr": 0.45086368084765294,
        "Vi": -0.9334320808573283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9820407044199,
        "longitude": -92.1520835835871
      }
    },
    {
      "number": 51052,
      "class": "Bus",
      "name": "SAINT CHARLES 9 1",
      "init": {
        "Vr": 0.4466465331213916,
        "Vi": -0.9375114132913993
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0162360897661,
        "longitude": -91.9534059686444
      }
    },
    {
      "number": 51053,
      "class": "Bus",
      "name": "SAINT CHARLES 9 2",
      "init": {
        "Vr": 0.44309038360530095,
        "Vi": -0.9471673402171182
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0162360897661,
        "longitude": -91.9534059686444
      }
    },
    {
      "number": 51054,
      "class": "Bus",
      "name": "SAINT CHARLES 9 3",
      "init": {
        "Vr": 0.44652029803219245,
        "Vi": -0.9375129965584369
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0162360897661,
        "longitude": -91.9534059686444
      }
    },
    {
      "number": 51055,
      "class": "Bus",
      "name": "SAINT CHARLES 10 1",
      "init": {
        "Vr": 0.4631108284406927,
        "Vi": -0.9319811651453125
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0358474303024,
        "longitude": -92.1256161782749
      }
    },
    {
      "number": 51056,
      "class": "Bus",
      "name": "SAINT CHARLES 10 2",
      "init": {
        "Vr": 0.45002247792077676,
        "Vi": -0.9364441349497886
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0358474303024,
        "longitude": -92.1256161782749
      }
    },
    {
      "number": 51057,
      "class": "Bus",
      "name": "SAINT CHARLES 10 3",
      "init": {
        "Vr": 0.4413127192235745,
        "Vi": -0.9394140577482292
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0358474303024,
        "longitude": -92.1256161782749
      }
    },
    {
      "number": 51058,
      "class": "Bus",
      "name": "SAINT CHARLES 10 4",
      "init": {
        "Vr": 0.4413127192235745,
        "Vi": -0.9394140577482292
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0358474303024,
        "longitude": -92.1256161782749
      }
    },
    {
      "number": 51059,
      "class": "Bus",
      "name": "SAINT CHARLES 10 5",
      "init": {
        "Vr": 0.46324916726976334,
        "Vi": -0.9319570979016185
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0358474303024,
        "longitude": -92.1256161782749
      }
    },
    {
      "number": 51060,
      "class": "Bus",
      "name": "ZUMBRO FALLS 1",
      "init": {
        "Vr": 0.4326966251337884,
        "Vi": -0.9370924369220542
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2422517319396,
        "longitude": -92.3619943152358
      }
    },
    {
      "number": 51061,
      "class": "Bus",
      "name": "BENSON 4 1",
      "init": {
        "Vr": 0.583279457040708,
        "Vi": -0.8428442652548005
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.316774160519,
        "longitude": -95.6421278463378
      }
    },
    {
      "number": 51062,
      "class": "Bus",
      "name": "BENSON 4 2",
      "init": {
        "Vr": 0.5831778735384064,
        "Vi": -0.8428575353136731
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.316774160519,
        "longitude": -95.6421278463378
      }
    },
    {
      "number": 51063,
      "class": "Bus",
      "name": "HANCOCK 12 1",
      "init": {
        "Vr": 0.6154693867377378,
        "Vi": -0.8281494052246903
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4353584268349,
        "longitude": -95.7928947874322
      }
    },
    {
      "number": 51064,
      "class": "Bus",
      "name": "SAINT PAUL 26 1",
      "init": {
        "Vr": 0.42861353465565394,
        "Vi": -0.955425640924993
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1005605588837,
        "longitude": -93.1463744288403
      }
    },
    {
      "number": 51065,
      "class": "Bus",
      "name": "SAINT PAUL 26 2",
      "init": {
        "Vr": 0.38808671265662875,
        "Vi": -0.975543687927593
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1005605588837,
        "longitude": -93.1463744288403
      }
    },
    {
      "number": 51066,
      "class": "Bus",
      "name": "SAINT PAUL 26 3",
      "init": {
        "Vr": 0.3270858027433978,
        "Vi": -0.9990263737521984
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1005605588837,
        "longitude": -93.1463744288403
      }
    },
    {
      "number": 51067,
      "class": "Bus",
      "name": "SAINT PAUL 26 4",
      "init": {
        "Vr": 0.4305791253043248,
        "Vi": -0.951737156805392
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1005605588837,
        "longitude": -93.1463744288403
      }
    },
    {
      "number": 51068,
      "class": "Bus",
      "name": "SAINT PAUL 26 6",
      "init": {
        "Vr": 0.42842496974951827,
        "Vi": -0.9554046689851557
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1005605588837,
        "longitude": -93.1463744288403
      }
    },
    {
      "number": 51069,
      "class": "Bus",
      "name": "SAINT PAUL 27 1",
      "init": {
        "Vr": 0.31857985643672226,
        "Vi": -0.9927900080913126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.111628614735,
        "longitude": -93.1748846681863
      }
    },
    {
      "number": 51070,
      "class": "Bus",
      "name": "SAINT PAUL 28 1",
      "init": {
        "Vr": 0.30980020986127416,
        "Vi": -0.9843961782772024
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0504434712599,
        "longitude": -93.1913432170019
      }
    },
    {
      "number": 51071,
      "class": "Bus",
      "name": "SAINT PAUL 28 2",
      "init": {
        "Vr": 0.3101114419290239,
        "Vi": -0.9844469539566163
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0504434712599,
        "longitude": -93.1913432170019
      }
    },
    {
      "number": 51072,
      "class": "Bus",
      "name": "SAINT PAUL 29 1",
      "init": {
        "Vr": 0.3850956169610065,
        "Vi": -0.9714521657464769
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0871606232813,
        "longitude": -93.1747027060791
      }
    },
    {
      "number": 51073,
      "class": "Bus",
      "name": "SAINT PAUL 29 2",
      "init": {
        "Vr": 0.3230820004804739,
        "Vi": -0.9970347610753622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0871606232813,
        "longitude": -93.1747027060791
      }
    },
    {
      "number": 51074,
      "class": "Bus",
      "name": "SAINT PAUL 29 3",
      "init": {
        "Vr": 0.3858986912425055,
        "Vi": -0.9717544713894912
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0871606232813,
        "longitude": -93.1747027060791
      }
    },
    {
      "number": 51075,
      "class": "Bus",
      "name": "SAINT PAUL 30 1",
      "init": {
        "Vr": 0.31833702838477285,
        "Vi": -0.9774632461427495
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.977711255512,
        "longitude": -93.0023676077197
      }
    },
    {
      "number": 51076,
      "class": "Bus",
      "name": "SAINT PAUL 30 2",
      "init": {
        "Vr": 0.3181252483561914,
        "Vi": -0.9774331982189958
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.977711255512,
        "longitude": -93.0023676077197
      }
    },
    {
      "number": 51077,
      "class": "Bus",
      "name": "SAINT PAUL 31 1",
      "init": {
        "Vr": 0.3149508710211557,
        "Vi": -0.9862975350603622
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0020404522119,
        "longitude": -92.9761253258015
      }
    },
    {
      "number": 51078,
      "class": "Bus",
      "name": "SAINT PAUL 32 1",
      "init": {
        "Vr": 0.3205352541869819,
        "Vi": -0.9955145159944042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9846703356084,
        "longitude": -92.945533794176
      }
    },
    {
      "number": 51079,
      "class": "Bus",
      "name": "SAINT PAUL 33 1",
      "init": {
        "Vr": 0.3148335025927449,
        "Vi": -0.9880809601191227
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0394237819281,
        "longitude": -93.0691545344391
      }
    },
    {
      "number": 51080,
      "class": "Bus",
      "name": "SAINT PAUL 33 2",
      "init": {
        "Vr": 0.3151107154602365,
        "Vi": -0.9880800087552867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0394237819281,
        "longitude": -93.0691545344391
      }
    },
    {
      "number": 51081,
      "class": "Bus",
      "name": "SAINT PAUL 34 1",
      "init": {
        "Vr": 0.30105242751947736,
        "Vi": -0.9861336914810741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9960411273422,
        "longitude": -93.1991448692088
      }
    },
    {
      "number": 51082,
      "class": "Bus",
      "name": "SAINT PAUL 35 1",
      "init": {
        "Vr": 0.38482437378122375,
        "Vi": -0.9639312818138617
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.000257394477,
        "longitude": -93.2070428712027
      }
    },
    {
      "number": 51083,
      "class": "Bus",
      "name": "SAINT PAUL 35 2",
      "init": {
        "Vr": 0.3001804829132448,
        "Vi": -0.9852704074373593
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.000257394477,
        "longitude": -93.2070428712027
      }
    },
    {
      "number": 51084,
      "class": "Bus",
      "name": "SAINT PAUL 35 3",
      "init": {
        "Vr": 0.2019514560039132,
        "Vi": -1.0100344106913741
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.000257394477,
        "longitude": -93.2070428712027
      }
    },
    {
      "number": 51085,
      "class": "Bus",
      "name": "SAINT PAUL 35 4",
      "init": {
        "Vr": 0.2019514560039132,
        "Vi": -1.0100344106913741
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.000257394477,
        "longitude": -93.2070428712027
      }
    },
    {
      "number": 51086,
      "class": "Bus",
      "name": "SAINT PAUL 35 5",
      "init": {
        "Vr": 0.3855661327888523,
        "Vi": -0.9638578204130634
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.000257394477,
        "longitude": -93.2070428712027
      }
    },
    {
      "number": 51087,
      "class": "Bus",
      "name": "SAINT PAUL 36 1",
      "init": {
        "Vr": 0.3162472376370373,
        "Vi": -0.9907728345921344
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0548414152567,
        "longitude": -93.1181764300656
      }
    },
    {
      "number": 51088,
      "class": "Bus",
      "name": "SAINT PAUL 37 1",
      "init": {
        "Vr": 0.32023737054650503,
        "Vi": -0.972706202899393
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8699383357781,
        "longitude": -93.11683734266
      }
    },
    {
      "number": 51089,
      "class": "Bus",
      "name": "SAINT PAUL 37 2",
      "init": {
        "Vr": 0.31992885697736284,
        "Vi": -0.9726599902868772
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8699383357781,
        "longitude": -93.11683734266
      }
    },
    {
      "number": 51090,
      "class": "Bus",
      "name": "SAINT PAUL 38 1",
      "init": {
        "Vr": 0.32200296954561497,
        "Vi": -0.9837581797073548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0049842690757,
        "longitude": -93.0816260925566
      }
    },
    {
      "number": 51091,
      "class": "Bus",
      "name": "SAINT PAUL 39 1",
      "init": {
        "Vr": 0.3856925723573819,
        "Vi": -0.9564669231651968
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9290197196784,
        "longitude": -93.043812835711
      }
    },
    {
      "number": 51092,
      "class": "Bus",
      "name": "SAINT PAUL 40 1",
      "init": {
        "Vr": 0.31746372175095483,
        "Vi": -0.9757250637772311
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9223470063595,
        "longitude": -93.1389728148235
      }
    },
    {
      "number": 51093,
      "class": "Bus",
      "name": "SAINT PAUL 40 2",
      "init": {
        "Vr": 0.3178075318413576,
        "Vi": -0.9758517110661895
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9223470063595,
        "longitude": -93.1389728148235
      }
    },
    {
      "number": 51094,
      "class": "Bus",
      "name": "SAINT PAUL 41 1",
      "init": {
        "Vr": 0.31122209698294434,
        "Vi": -0.9923977705977132
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0110662766908,
        "longitude": -93.0142896629604
      }
    },
    {
      "number": 51095,
      "class": "Bus",
      "name": "SAINT PAUL 42 1",
      "init": {
        "Vr": 0.3166544920849986,
        "Vi": -0.9806824871175494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9800158453366,
        "longitude": -93.0605798921075
      }
    },
    {
      "number": 51096,
      "class": "Bus",
      "name": "SAINT PAUL 43 1",
      "init": {
        "Vr": 0.37704660250892574,
        "Vi": -0.9593277461620446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0245831785152,
        "longitude": -93.0559403545329
      }
    },
    {
      "number": 51097,
      "class": "Bus",
      "name": "SAINT PAUL 44 1",
      "init": {
        "Vr": 0.38433733119879765,
        "Vi": -0.9583837064650038
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9360364756398,
        "longitude": -92.9820362615598
      }
    },
    {
      "number": 51098,
      "class": "Bus",
      "name": "SAINT PAUL 44 2",
      "init": {
        "Vr": 0.33126089385490615,
        "Vi": -0.9761712771449446
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9360364756398,
        "longitude": -92.9820362615598
      }
    },
    {
      "number": 51099,
      "class": "Bus",
      "name": "SAINT PAUL 44 3",
      "init": {
        "Vr": 0.30402919079640967,
        "Vi": -0.9852974708751602
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9360364756398,
        "longitude": -92.9820362615598
      }
    },
    {
      "number": 51100,
      "class": "Bus",
      "name": "SAINT PAUL 44 4",
      "init": {
        "Vr": 0.30402919079640967,
        "Vi": -0.9852974708751602
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9360364756398,
        "longitude": -92.9820362615598
      }
    },
    {
      "number": 51101,
      "class": "Bus",
      "name": "SAINT PAUL 44 5",
      "init": {
        "Vr": 0.38389321606334825,
        "Vi": -0.9582695348601576
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9360364756398,
        "longitude": -92.9820362615598
      }
    },
    {
      "number": 51102,
      "class": "Bus",
      "name": "SAINT PAUL 45 1",
      "init": {
        "Vr": 0.37884134134925623,
        "Vi": -0.951920631094104
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9445768254557,
        "longitude": -93.188651606528
      }
    },
    {
      "number": 51103,
      "class": "Bus",
      "name": "SAINT PAUL 45 2",
      "init": {
        "Vr": 0.3781496908124738,
        "Vi": -0.951735042895983
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9445768254557,
        "longitude": -93.188651606528
      }
    },
    {
      "number": 51104,
      "class": "Bus",
      "name": "SAINT PAUL 46 1",
      "init": {
        "Vr": 0.37936535645179015,
        "Vi": -0.9541915019053091
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9763644559891,
        "longitude": -93.1637450772252
      }
    },
    {
      "number": 51105,
      "class": "Bus",
      "name": "SAINT PAUL 47 1",
      "init": {
        "Vr": 0.37285631941435043,
        "Vi": -0.9557726709954646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0438558331217,
        "longitude": -93.1110365795591
      }
    },
    {
      "number": 51106,
      "class": "Bus",
      "name": "SAINT PAUL 47 2",
      "init": {
        "Vr": 0.32093787411425356,
        "Vi": -0.9933684182882166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0438558331217,
        "longitude": -93.1110365795591
      }
    },
    {
      "number": 51107,
      "class": "Bus",
      "name": "SAINT PAUL 47 3",
      "init": {
        "Vr": 0.37250907443061204,
        "Vi": -0.9557118210027529
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0438558331217,
        "longitude": -93.1110365795591
      }
    },
    {
      "number": 51108,
      "class": "Bus",
      "name": "SAINT PAUL 48 1",
      "init": {
        "Vr": 0.30350311030434457,
        "Vi": -0.9860221616963069
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0207414941403,
        "longitude": -93.1743561861688
      }
    },
    {
      "number": 51109,
      "class": "Bus",
      "name": "SAINT PAUL 49 1",
      "init": {
        "Vr": 0.32346797775789676,
        "Vi": -0.9812228591398554
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9361575896184,
        "longitude": -93.0762332175806
      }
    },
    {
      "number": 51110,
      "class": "Bus",
      "name": "SAINT PAUL 50 1",
      "init": {
        "Vr": 0.38111413291658686,
        "Vi": -0.9558853200936073
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9804742464146,
        "longitude": -93.0924445012948
      }
    },
    {
      "number": 51111,
      "class": "Bus",
      "name": "SAINT PAUL 50 2",
      "init": {
        "Vr": 0.32273424647598686,
        "Vi": -0.9854525542611456
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9804742464146,
        "longitude": -93.0924445012948
      }
    },
    {
      "number": 51112,
      "class": "Bus",
      "name": "SAINT PAUL 50 3",
      "init": {
        "Vr": 0.38083293451315936,
        "Vi": -0.9558627599558542
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9804742464146,
        "longitude": -93.0924445012948
      }
    },
    {
      "number": 51113,
      "class": "Bus",
      "name": "SAINT PAUL 51 1",
      "init": {
        "Vr": 0.38156232014557356,
        "Vi": -0.957690120561213
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.97686563917,
        "longitude": -92.9572450757542
      }
    },
    {
      "number": 51114,
      "class": "Bus",
      "name": "SAINT PAUL 51 2",
      "init": {
        "Vr": 0.32752300940907114,
        "Vi": -0.9985812454122274
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.97686563917,
        "longitude": -92.9572450757542
      }
    },
    {
      "number": 51115,
      "class": "Bus",
      "name": "SAINT PAUL 51 3",
      "init": {
        "Vr": 0.38126825968044015,
        "Vi": -0.9576865185047819
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.97686563917,
        "longitude": -92.9572450757542
      }
    },
    {
      "number": 51116,
      "class": "Bus",
      "name": "SAINT PAUL 52 1",
      "init": {
        "Vr": 0.3832076357418118,
        "Vi": -0.9505589602369281
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8876732150564,
        "longitude": -93.1820530805091
      }
    },
    {
      "number": 51117,
      "class": "Bus",
      "name": "SAINT PAUL 52 2",
      "init": {
        "Vr": 0.3828012549896939,
        "Vi": -0.9504314696728628
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8876732150564,
        "longitude": -93.1820530805091
      }
    },
    {
      "number": 51118,
      "class": "Bus",
      "name": "SAINT PAUL 53 1",
      "init": {
        "Vr": 0.3803310367012825,
        "Vi": -0.9522252426291491
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9549557827618,
        "longitude": -93.1368489610964
      }
    },
    {
      "number": 51119,
      "class": "Bus",
      "name": "SAINT PAUL 53 2",
      "init": {
        "Vr": 0.3171339805873836,
        "Vi": -0.988706257627847
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9549557827618,
        "longitude": -93.1368489610964
      }
    },
    {
      "number": 51120,
      "class": "Bus",
      "name": "SAINT PAUL 53 3",
      "init": {
        "Vr": 0.3809908800254078,
        "Vi": -0.9526869626855996
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9549557827618,
        "longitude": -93.1368489610964
      }
    },
    {
      "number": 51121,
      "class": "Bus",
      "name": "SAINT PAUL 54 1",
      "init": {
        "Vr": 0.31510073287528806,
        "Vi": -0.9852564067113088
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0635082324333,
        "longitude": -93.0168712272105
      }
    },
    {
      "number": 51122,
      "class": "Bus",
      "name": "SAINT PAUL 55 1",
      "init": {
        "Vr": 0.3163199089338984,
        "Vi": -0.9859028601564809
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9600694213936,
        "longitude": -93.1209127321342
      }
    },
    {
      "number": 51123,
      "class": "Bus",
      "name": "SAINT PAUL 55 2",
      "init": {
        "Vr": 0.3160794991440927,
        "Vi": -0.9858488600522451
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9600694213936,
        "longitude": -93.1209127321342
      }
    },
    {
      "number": 51124,
      "class": "Bus",
      "name": "SAINT PAUL 56 1",
      "init": {
        "Vr": 0.32771840301896754,
        "Vi": -0.9694632175275683
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8405218276461,
        "longitude": -93.2040432022872
      }
    },
    {
      "number": 51125,
      "class": "Bus",
      "name": "SAINT PAUL 57 1",
      "init": {
        "Vr": 0.32072983803045063,
        "Vi": -0.9733825278317191
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8891552436611,
        "longitude": -93.1356604739925
      }
    },
    {
      "number": 51126,
      "class": "Bus",
      "name": "SAINT PAUL 58 1",
      "init": {
        "Vr": 0.3230303948268813,
        "Vi": -0.9733290930584867
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8558065661542,
        "longitude": -93.1606787229763
      }
    },
    {
      "number": 51127,
      "class": "Bus",
      "name": "SAINT PAUL 59 1",
      "init": {
        "Vr": 0.32023856146889523,
        "Vi": -0.972938873332537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8713304171114,
        "longitude": -93.1526269652024
      }
    },
    {
      "number": 51128,
      "class": "Bus",
      "name": "BELVIEW 1",
      "init": {
        "Vr": 0.5885430858415039,
        "Vi": -0.8604173102459646
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6395372466039,
        "longitude": -95.3787970649417
      }
    },
    {
      "number": 51129,
      "class": "Bus",
      "name": "BELVIEW 2",
      "init": {
        "Vr": 0.5783060165824025,
        "Vi": -0.8655404398883751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6395372466039,
        "longitude": -95.3787970649417
      }
    },
    {
      "number": 51130,
      "class": "Bus",
      "name": "BELVIEW 3",
      "init": {
        "Vr": 0.588487980079766,
        "Vi": -0.8604286769736965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6395372466039,
        "longitude": -95.3787970649417
      }
    },
    {
      "number": 51131,
      "class": "Bus",
      "name": "REDWOOD FALLS 1 1",
      "init": {
        "Vr": 0.5726925080539257,
        "Vi": -0.8658245398489618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5436193944213,
        "longitude": -95.0746634033312
      }
    },
    {
      "number": 51132,
      "class": "Bus",
      "name": "REDWOOD FALLS 2 1",
      "init": {
        "Vr": 0.5704712540393051,
        "Vi": -0.8650775835579482
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5770688513617,
        "longitude": -95.1768066546245
      }
    },
    {
      "number": 51133,
      "class": "Bus",
      "name": "VESTA 1",
      "init": {
        "Vr": 0.5727014298697608,
        "Vi": -0.8660634113351738
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5140594694482,
        "longitude": -95.4317504624188
      }
    },
    {
      "number": 51134,
      "class": "Bus",
      "name": "WABASSO 1",
      "init": {
        "Vr": 0.6107452521935748,
        "Vi": -0.8448546888638755
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.390169125595,
        "longitude": -95.2885208849388
      }
    },
    {
      "number": 51135,
      "class": "Bus",
      "name": "BIRD ISLAND 1",
      "init": {
        "Vr": 0.5326800462225583,
        "Vi": -0.889270538123039
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7915572230072,
        "longitude": -94.9039446328801
      }
    },
    {
      "number": 51136,
      "class": "Bus",
      "name": "BIRD ISLAND 2",
      "init": {
        "Vr": 0.5326222039499554,
        "Vi": -0.8892802964021416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7915572230072,
        "longitude": -94.9039446328801
      }
    },
    {
      "number": 51137,
      "class": "Bus",
      "name": "HECTOR 1 1",
      "init": {
        "Vr": 0.5206199827370138,
        "Vi": -0.8953678977619292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7975401019814,
        "longitude": -94.7067575249162
      }
    },
    {
      "number": 51138,
      "class": "Bus",
      "name": "HECTOR 1 2",
      "init": {
        "Vr": 0.5206879842490524,
        "Vi": -0.8953748111077696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7975401019814,
        "longitude": -94.7067575249162
      }
    },
    {
      "number": 51139,
      "class": "Bus",
      "name": "OLIVIA 1 1",
      "init": {
        "Vr": 0.5499634500638334,
        "Vi": -0.8809004785579572
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7381339337652,
        "longitude": -95.0398322321756
      }
    },
    {
      "number": 51140,
      "class": "Bus",
      "name": "OLIVIA 1 2",
      "init": {
        "Vr": 0.5500149010562679,
        "Vi": -0.8808963342104741
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7381339337652,
        "longitude": -95.0398322321756
      }
    },
    {
      "number": 51141,
      "class": "Bus",
      "name": "OLIVIA 2 1",
      "init": {
        "Vr": 0.5940455923680357,
        "Vi": -0.8532714819685782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6749263202034,
        "longitude": -95.0221068219424
      }
    },
    {
      "number": 51142,
      "class": "Bus",
      "name": "OLIVIA 2 2",
      "init": {
        "Vr": 0.5716609701202814,
        "Vi": -0.8723870675058794
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6749263202034,
        "longitude": -95.0221068219424
      }
    },
    {
      "number": 51143,
      "class": "Bus",
      "name": "OLIVIA 2 3",
      "init": {
        "Vr": 0.5943250403188851,
        "Vi": -0.853175793345195
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6749263202034,
        "longitude": -95.0221068219424
      }
    },
    {
      "number": 51144,
      "class": "Bus",
      "name": "FARIBAULT 1 1",
      "init": {
        "Vr": 0.4358650196161346,
        "Vi": -0.9408719534130219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3277119182407,
        "longitude": -93.2634047296572
      }
    },
    {
      "number": 51145,
      "class": "Bus",
      "name": "FARIBAULT 2 1",
      "init": {
        "Vr": 0.4389093412772971,
        "Vi": -0.9361070538350652
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3734305526948,
        "longitude": -93.2532627407375
      }
    },
    {
      "number": 51146,
      "class": "Bus",
      "name": "FARIBAULT 2 2",
      "init": {
        "Vr": 0.43083687499540163,
        "Vi": -0.9450136410489827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3734305526948,
        "longitude": -93.2532627407375
      }
    },
    {
      "number": 51147,
      "class": "Bus",
      "name": "FARIBAULT 2 3",
      "init": {
        "Vr": 0.438670182810464,
        "Vi": -0.9361065194141136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3734305526948,
        "longitude": -93.2532627407375
      }
    },
    {
      "number": 51148,
      "class": "Bus",
      "name": "FARIBAULT 3 1",
      "init": {
        "Vr": 0.4324079138620955,
        "Vi": -0.9403574280277235
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.312731893114,
        "longitude": -93.3021573774759
      }
    },
    {
      "number": 51149,
      "class": "Bus",
      "name": "FARIBAULT 4 1",
      "init": {
        "Vr": 0.46912805106510624,
        "Vi": -0.928766026727056
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2371630601589,
        "longitude": -93.2361903146349
      }
    },
    {
      "number": 51150,
      "class": "Bus",
      "name": "FARIBAULT 4 2",
      "init": {
        "Vr": 0.4559524204321575,
        "Vi": -0.9379850686466327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2371630601589,
        "longitude": -93.2361903146349
      }
    },
    {
      "number": 51151,
      "class": "Bus",
      "name": "FARIBAULT 4 3",
      "init": {
        "Vr": 0.46885839944380375,
        "Vi": -0.9287709229485502
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2371630601589,
        "longitude": -93.2361903146349
      }
    },
    {
      "number": 51152,
      "class": "Bus",
      "name": "LONSDALE 1 1",
      "init": {
        "Vr": 0.4234439270156304,
        "Vi": -0.9439310169663462
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4078311909417,
        "longitude": -93.456704832843
      }
    },
    {
      "number": 51153,
      "class": "Bus",
      "name": "LONSDALE 2 1",
      "init": {
        "Vr": 0.42034702441350574,
        "Vi": -0.9393653238759165
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5129783921139,
        "longitude": -93.3537907334288
      }
    },
    {
      "number": 51154,
      "class": "Bus",
      "name": "LONSDALE 2 2",
      "init": {
        "Vr": 0.40675050317344585,
        "Vi": -0.946709416593331
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5129783921139,
        "longitude": -93.3537907334288
      }
    },
    {
      "number": 51155,
      "class": "Bus",
      "name": "LONSDALE 2 3",
      "init": {
        "Vr": 0.4201977983823359,
        "Vi": -0.9393686950958436
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5129783921139,
        "longitude": -93.3537907334288
      }
    },
    {
      "number": 51156,
      "class": "Bus",
      "name": "LONSDALE 3 1",
      "init": {
        "Vr": 0.4093483163543804,
        "Vi": -0.9453067232155784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4889062801137,
        "longitude": -93.4044557060122
      }
    },
    {
      "number": 51157,
      "class": "Bus",
      "name": "LONSDALE 3 2",
      "init": {
        "Vr": 0.4092498584507843,
        "Vi": -0.945293256231716
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4889062801137,
        "longitude": -93.4044557060122
      }
    },
    {
      "number": 51158,
      "class": "Bus",
      "name": "MORRISTOWN 13 1",
      "init": {
        "Vr": 0.45468996456210925,
        "Vi": -0.9350396511695721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2493158478571,
        "longitude": -93.4033484932972
      }
    },
    {
      "number": 51159,
      "class": "Bus",
      "name": "WASECA 1 1",
      "init": {
        "Vr": 0.48746936169927096,
        "Vi": -0.9096036916966406
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0504479160752,
        "longitude": -93.4881624437102
      }
    },
    {
      "number": 51160,
      "class": "Bus",
      "name": "WASECA 1 2",
      "init": {
        "Vr": 0.4803105258834972,
        "Vi": -0.9173494682793297
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0504479160752,
        "longitude": -93.4881624437102
      }
    },
    {
      "number": 51161,
      "class": "Bus",
      "name": "WASECA 1 3",
      "init": {
        "Vr": 0.4653157190983161,
        "Vi": -0.9258709149126028
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0504479160752,
        "longitude": -93.4881624437102
      }
    },
    {
      "number": 51162,
      "class": "Bus",
      "name": "WASECA 1 4",
      "init": {
        "Vr": 0.4794721867896485,
        "Vi": -0.9247475416644197
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0504479160752,
        "longitude": -93.4881624437102
      }
    },
    {
      "number": 51163,
      "class": "Bus",
      "name": "WASECA 1 5",
      "init": {
        "Vr": 0.4873342964264676,
        "Vi": -0.9096004490735734
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0504479160752,
        "longitude": -93.4881624437102
      }
    },
    {
      "number": 51164,
      "class": "Bus",
      "name": "WASECA 2 1",
      "init": {
        "Vr": 0.4909191404113425,
        "Vi": -0.9080413811778749
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.144772227523,
        "longitude": -93.5666110305429
      }
    },
    {
      "number": 51165,
      "class": "Bus",
      "name": "WASECA 2 2",
      "init": {
        "Vr": 0.4881719456372153,
        "Vi": -0.9206123073081127
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.144772227523,
        "longitude": -93.5666110305429
      }
    },
    {
      "number": 51166,
      "class": "Bus",
      "name": "WASECA 2 3",
      "init": {
        "Vr": 0.49072656847041957,
        "Vi": -0.908027519513214
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.144772227523,
        "longitude": -93.5666110305429
      }
    },
    {
      "number": 51167,
      "class": "Bus",
      "name": "WASECA 3 1",
      "init": {
        "Vr": 0.4785149863283844,
        "Vi": -0.9188243892525926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0621894876518,
        "longitude": -93.5470201429556
      }
    },
    {
      "number": 51168,
      "class": "Bus",
      "name": "WASECA 3 2",
      "init": {
        "Vr": 0.4783947717926249,
        "Vi": -0.9188498552545654
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0621894876518,
        "longitude": -93.5470201429556
      }
    },
    {
      "number": 51169,
      "class": "Bus",
      "name": "GARRETSON 1 1",
      "init": {
        "Vr": 0.6339997459399802,
        "Vi": -0.8123078631918599
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6923896207803,
        "longitude": -96.5063921063657
      }
    },
    {
      "number": 51170,
      "class": "Bus",
      "name": "GARRETSON 2 1",
      "init": {
        "Vr": 0.6507355540719687,
        "Vi": -0.8030105464476818
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7871379869438,
        "longitude": -96.4896888802144
      }
    },
    {
      "number": 51171,
      "class": "Bus",
      "name": "LUVERNE 3 1",
      "init": {
        "Vr": 0.675226561271101,
        "Vi": -0.7939438712391494
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6782834168715,
        "longitude": -96.2076644955984
      }
    },
    {
      "number": 51172,
      "class": "Bus",
      "name": "LUVERNE 3 2",
      "init": {
        "Vr": 0.6751691770282293,
        "Vi": -0.7939565694315205
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6782834168715,
        "longitude": -96.2076644955984
      }
    },
    {
      "number": 51173,
      "class": "Bus",
      "name": "LUVERNE 4 1",
      "init": {
        "Vr": 0.6773917373139078,
        "Vi": -0.7909957456478756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7132343802317,
        "longitude": -96.2747183147045
      }
    },
    {
      "number": 51174,
      "class": "Bus",
      "name": "LUVERNE 4 2",
      "init": {
        "Vr": 0.6773216990072528,
        "Vi": -0.7910045870893845
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7132343802317,
        "longitude": -96.2747183147045
      }
    },
    {
      "number": 51175,
      "class": "Bus",
      "name": "LUVERNE 5 1",
      "init": {
        "Vr": 0.6823541886717234,
        "Vi": -0.7886065459751933
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7215820630095,
        "longitude": -96.1760761569341
      }
    },
    {
      "number": 51176,
      "class": "Bus",
      "name": "JORDAN 2 1",
      "init": {
        "Vr": 0.3655224222509013,
        "Vi": -0.9662696793314615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5931008208307,
        "longitude": -93.537601386498
      }
    },
    {
      "number": 51177,
      "class": "Bus",
      "name": "JORDAN 3 1",
      "init": {
        "Vr": 0.3554876698010504,
        "Vi": -0.9687070886745363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6930263157104,
        "longitude": -93.5398879875761
      }
    },
    {
      "number": 51178,
      "class": "Bus",
      "name": "PRIOR LAKE 1 1",
      "init": {
        "Vr": 0.4041316440576051,
        "Vi": -0.9400888820926876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.698514544121,
        "longitude": -93.4415862282247
      }
    },
    {
      "number": 51179,
      "class": "Bus",
      "name": "PRIOR LAKE 1 2",
      "init": {
        "Vr": 0.3548606214178663,
        "Vi": -0.9800220547202194
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.698514544121,
        "longitude": -93.4415862282247
      }
    },
    {
      "number": 51180,
      "class": "Bus",
      "name": "PRIOR LAKE 1 3",
      "init": {
        "Vr": 0.40457218267032624,
        "Vi": -0.9403245922049015
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.698514544121,
        "longitude": -93.4415862282247
      }
    },
    {
      "number": 51181,
      "class": "Bus",
      "name": "PRIOR LAKE 2 1",
      "init": {
        "Vr": 0.4089949092766869,
        "Vi": -0.9387206954919922
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6589953153156,
        "longitude": -93.4569149891349
      }
    },
    {
      "number": 51182,
      "class": "Bus",
      "name": "PRIOR LAKE 2 2",
      "init": {
        "Vr": 0.3693657754456519,
        "Vi": -0.9752265518242134
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6589953153156,
        "longitude": -93.4569149891349
      }
    },
    {
      "number": 51183,
      "class": "Bus",
      "name": "PRIOR LAKE 2 3",
      "init": {
        "Vr": 0.40875553127432657,
        "Vi": -0.9386844122527189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6589953153156,
        "longitude": -93.4569149891349
      }
    },
    {
      "number": 51184,
      "class": "Bus",
      "name": "PRIOR LAKE 3 1",
      "init": {
        "Vr": 0.3595465898558868,
        "Vi": -0.9693986276890406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6834637453625,
        "longitude": -93.3887945886973
      }
    },
    {
      "number": 51185,
      "class": "Bus",
      "name": "PRIOR LAKE 4 1",
      "init": {
        "Vr": 0.41186009501063736,
        "Vi": -0.9404403969299223
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5937167366779,
        "longitude": -93.3871646178571
      }
    },
    {
      "number": 51186,
      "class": "Bus",
      "name": "PRIOR LAKE 4 2",
      "init": {
        "Vr": 0.38691303041728903,
        "Vi": -0.9573561494020283
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5937167366779,
        "longitude": -93.3871646178571
      }
    },
    {
      "number": 51187,
      "class": "Bus",
      "name": "PRIOR LAKE 4 3",
      "init": {
        "Vr": 0.4123385324236503,
        "Vi": -0.9402436084560866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5937167366779,
        "longitude": -93.3871646178571
      }
    },
    {
      "number": 51188,
      "class": "Bus",
      "name": "SAVAGE 1 1",
      "init": {
        "Vr": 0.38812173310903997,
        "Vi": -0.9448246240723613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8246069108726,
        "longitude": -93.3547780252834
      }
    },
    {
      "number": 51189,
      "class": "Bus",
      "name": "SAVAGE 1 2",
      "init": {
        "Vr": 0.3383288074876624,
        "Vi": -0.9819283151049226
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8246069108726,
        "longitude": -93.3547780252834
      }
    },
    {
      "number": 51190,
      "class": "Bus",
      "name": "SAVAGE 1 3",
      "init": {
        "Vr": 0.38777988778733957,
        "Vi": -0.9447926325974182
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8246069108726,
        "longitude": -93.3547780252834
      }
    },
    {
      "number": 51191,
      "class": "Bus",
      "name": "SAVAGE 2 1",
      "init": {
        "Vr": 0.34789374204052165,
        "Vi": -0.9677268239655763
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7449647024125,
        "longitude": -93.3509484077385
      }
    },
    {
      "number": 51192,
      "class": "Bus",
      "name": "SAVAGE 3 1",
      "init": {
        "Vr": 0.349453353714053,
        "Vi": -0.9728132586471236
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7066830002461,
        "longitude": -93.420745765186
      }
    },
    {
      "number": 51193,
      "class": "Bus",
      "name": "SAVAGE 3 2",
      "init": {
        "Vr": 0.34925641654836376,
        "Vi": -0.9727388603411022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7066830002461,
        "longitude": -93.420745765186
      }
    },
    {
      "number": 51194,
      "class": "Bus",
      "name": "SAVAGE 4 1",
      "init": {
        "Vr": 0.365732519255869,
        "Vi": -0.9693280344769396
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6543116291833,
        "longitude": -93.42473203474
      }
    },
    {
      "number": 51195,
      "class": "Bus",
      "name": "SHAKOPEE 1 1",
      "init": {
        "Vr": 0.40884364275593266,
        "Vi": -0.9506063558068738
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7799691356736,
        "longitude": -93.4748515614311
      }
    },
    {
      "number": 51196,
      "class": "Bus",
      "name": "SHAKOPEE 1 2",
      "init": {
        "Vr": 0.4085318017245247,
        "Vi": -0.9506245078589887
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7799691356736,
        "longitude": -93.4748515614311
      }
    },
    {
      "number": 51197,
      "class": "Bus",
      "name": "SHAKOPEE 2 1",
      "init": {
        "Vr": 0.35223065719066027,
        "Vi": -0.9741918128273106
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8071454542594,
        "longitude": -93.5701599864107
      }
    },
    {
      "number": 51198,
      "class": "Bus",
      "name": "SHAKOPEE 3 1",
      "init": {
        "Vr": 0.3569863355165992,
        "Vi": -0.9717159846547668
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7201717555703,
        "longitude": -93.4720081279161
      }
    },
    {
      "number": 51199,
      "class": "Bus",
      "name": "SHAKOPEE 3 2",
      "init": {
        "Vr": 0.3566795228210941,
        "Vi": -0.9716935091901288
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7201717555703,
        "longitude": -93.4720081279161
      }
    },
    {
      "number": 51200,
      "class": "Bus",
      "name": "SHAKOPEE 4 1",
      "init": {
        "Vr": 0.35170056001724015,
        "Vi": -0.972864426084967
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8243804913798,
        "longitude": -93.5608414028917
      }
    },
    {
      "number": 51201,
      "class": "Bus",
      "name": "BECKER 1 1",
      "init": {
        "Vr": 0.4363628468623676,
        "Vi": -0.9346694686841042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51202,
      "class": "Bus",
      "name": "BECKER 1 2",
      "init": {
        "Vr": 0.41799630906262175,
        "Vi": -0.9416293053845469
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51203,
      "class": "Bus",
      "name": "BECKER 1 3",
      "init": {
        "Vr": 0.4058287412294246,
        "Vi": -0.9462400974309564
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51204,
      "class": "Bus",
      "name": "BECKER 1 4",
      "init": {
        "Vr": 0.40582874122942453,
        "Vi": -0.9462400974309564
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51205,
      "class": "Bus",
      "name": "BECKER 1 5",
      "init": {
        "Vr": 0.43658059596421644,
        "Vi": -0.9346374486603919
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51206,
      "class": "Bus",
      "name": "BECKER 1 7",
      "init": {
        "Vr": 0.4363628468623676,
        "Vi": -0.9346694686841042
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5824824303616,
        "longitude": -93.889300114213
      }
    },
    {
      "number": 51207,
      "class": "Bus",
      "name": "BECKER 2 1",
      "init": {
        "Vr": 0.39554205239398266,
        "Vi": -0.9549976017358209
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3571269385097,
        "longitude": -93.9226954671118
      }
    },
    {
      "number": 51208,
      "class": "Bus",
      "name": "BIG LAKE 1 1",
      "init": {
        "Vr": 0.3792892625898134,
        "Vi": -0.9556902439000576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4173606149169,
        "longitude": -93.6949692306415
      }
    },
    {
      "number": 51209,
      "class": "Bus",
      "name": "BIG LAKE 2 1",
      "init": {
        "Vr": 0.3843840811911659,
        "Vi": -0.9496283048734616
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4929014310654,
        "longitude": -93.6931264278025
      }
    },
    {
      "number": 51210,
      "class": "Bus",
      "name": "BIG LAKE 3 1",
      "init": {
        "Vr": 0.36938820613267515,
        "Vi": -0.9463029942632172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4497564213442,
        "longitude": -93.7214672666357
      }
    },
    {
      "number": 51211,
      "class": "Bus",
      "name": "BIG LAKE 4 1",
      "init": {
        "Vr": 0.3607353297918387,
        "Vi": -0.944642017083576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3485842527286,
        "longitude": -93.7416497846159
      }
    },
    {
      "number": 51212,
      "class": "Bus",
      "name": "BIG LAKE 4 2",
      "init": {
        "Vr": 0.360599168603876,
        "Vi": -0.9445976632288324
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3485842527286,
        "longitude": -93.7416497846159
      }
    },
    {
      "number": 51213,
      "class": "Bus",
      "name": "CLEAR LAKE 2 1",
      "init": {
        "Vr": 0.40388305771548316,
        "Vi": -0.9460202161133291
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4277306875567,
        "longitude": -94.0082094088774
      }
    },
    {
      "number": 51214,
      "class": "Bus",
      "name": "CLEAR LAKE 3 1",
      "init": {
        "Vr": 0.39643213201815813,
        "Vi": -0.952557928103388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4281558169565,
        "longitude": -93.8851480460017
      }
    },
    {
      "number": 51215,
      "class": "Bus",
      "name": "CLEAR LAKE 4 1",
      "init": {
        "Vr": 0.42125615982911335,
        "Vi": -0.943891985037993
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5213055132872,
        "longitude": -93.9033582795605
      }
    },
    {
      "number": 51216,
      "class": "Bus",
      "name": "ARLINGTON 28 1",
      "init": {
        "Vr": 0.4715440705399423,
        "Vi": -0.9288062786901292
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6350044775686,
        "longitude": -94.1592983815785
      }
    },
    {
      "number": 51217,
      "class": "Bus",
      "name": "WINTHROP 6 1",
      "init": {
        "Vr": 0.4910378151537153,
        "Vi": -0.9212499900579139
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5625079390351,
        "longitude": -94.3269911849725
      }
    },
    {
      "number": 51218,
      "class": "Bus",
      "name": "CLEARWATER 6 1",
      "init": {
        "Vr": 0.42656059004165514,
        "Vi": -0.9415113144721492
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4837486879545,
        "longitude": -94.1351779400657
      }
    },
    {
      "number": 51219,
      "class": "Bus",
      "name": "COLD SPRING 1 1",
      "init": {
        "Vr": 0.42963598815005505,
        "Vi": -0.9447500753493865
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4508826224622,
        "longitude": -94.4074012596124
      }
    },
    {
      "number": 51220,
      "class": "Bus",
      "name": "COLD SPRING 1 2",
      "init": {
        "Vr": 0.42973213839915947,
        "Vi": -0.9447513943300089
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4508826224622,
        "longitude": -94.4074012596124
      }
    },
    {
      "number": 51221,
      "class": "Bus",
      "name": "COLD SPRING 2 1",
      "init": {
        "Vr": 0.4634487295740569,
        "Vi": -0.9261127610790975
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.501163849354,
        "longitude": -94.4351093931288
      }
    },
    {
      "number": 51222,
      "class": "Bus",
      "name": "COLD SPRING 2 2",
      "init": {
        "Vr": 0.4465319478606873,
        "Vi": -0.9416731015434455
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.501163849354,
        "longitude": -94.4351093931288
      }
    },
    {
      "number": 51223,
      "class": "Bus",
      "name": "COLD SPRING 2 3",
      "init": {
        "Vr": 0.4633632340726336,
        "Vi": -0.9261048306247684
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.501163849354,
        "longitude": -94.4351093931288
      }
    },
    {
      "number": 51224,
      "class": "Bus",
      "name": "COLD SPRING 3 1",
      "init": {
        "Vr": 0.4368126300728102,
        "Vi": -0.9425530907016868
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5055007954464,
        "longitude": -94.3826019839316
      }
    },
    {
      "number": 51225,
      "class": "Bus",
      "name": "COLD SPRING 3 2",
      "init": {
        "Vr": 0.436885235746511,
        "Vi": -0.9425545960231252
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5055007954464,
        "longitude": -94.3826019839316
      }
    },
    {
      "number": 51226,
      "class": "Bus",
      "name": "RICHMOND 49 1",
      "init": {
        "Vr": 0.452979021010726,
        "Vi": -0.9312498247380416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4572058034839,
        "longitude": -94.5489389378294
      }
    },
    {
      "number": 51227,
      "class": "Bus",
      "name": "RICHMOND 50 1",
      "init": {
        "Vr": 0.44865649299331123,
        "Vi": -0.9361004211311434
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.53198728171,
        "longitude": -94.5140288386922
      }
    },
    {
      "number": 51228,
      "class": "Bus",
      "name": "RICHMOND 50 2",
      "init": {
        "Vr": 0.44861391887125535,
        "Vi": -0.9360838894558464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.53198728171,
        "longitude": -94.5140288386922
      }
    },
    {
      "number": 51229,
      "class": "Bus",
      "name": "SAINT CLOUD 17 1",
      "init": {
        "Vr": 0.48501000896555385,
        "Vi": -0.9169542903374391
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4539821027055,
        "longitude": -94.2774358973283
      }
    },
    {
      "number": 51230,
      "class": "Bus",
      "name": "SAINT CLOUD 17 2",
      "init": {
        "Vr": 0.47226150894630614,
        "Vi": -0.9276058654102645
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4539821027055,
        "longitude": -94.2774358973283
      }
    },
    {
      "number": 51231,
      "class": "Bus",
      "name": "SAINT CLOUD 17 3",
      "init": {
        "Vr": 0.4295515026545299,
        "Vi": -0.94842744839007
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4539821027055,
        "longitude": -94.2774358973283
      }
    },
    {
      "number": 51232,
      "class": "Bus",
      "name": "SAINT CLOUD 17 4",
      "init": {
        "Vr": 0.48604280404325717,
        "Vi": -0.9171723212817435
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4539821027055,
        "longitude": -94.2774358973283
      }
    },
    {
      "number": 51233,
      "class": "Bus",
      "name": "SAINT CLOUD 17 6",
      "init": {
        "Vr": 0.4718880840846553,
        "Vi": -0.92737983906357
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4539821027055,
        "longitude": -94.2774358973283
      }
    },
    {
      "number": 51234,
      "class": "Bus",
      "name": "SAINT CLOUD 18 1",
      "init": {
        "Vr": 0.42414450050935887,
        "Vi": -0.9457987972591669
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.4999273244742,
        "longitude": -94.2617108488585
      }
    },
    {
      "number": 51235,
      "class": "Bus",
      "name": "SAINT CLOUD 19 1",
      "init": {
        "Vr": 0.46895987231426933,
        "Vi": -0.9234778178445302
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5560676971749,
        "longitude": -94.2849025459999
      }
    },
    {
      "number": 51236,
      "class": "Bus",
      "name": "SAINT CLOUD 19 2",
      "init": {
        "Vr": 0.4325923005366476,
        "Vi": -0.9402121097014251
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5560676971749,
        "longitude": -94.2849025459999
      }
    },
    {
      "number": 51237,
      "class": "Bus",
      "name": "SAINT CLOUD 19 3",
      "init": {
        "Vr": 0.40309393965123885,
        "Vi": -0.9537855805495372
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.5560676971749,
        "longitude": -94.2849025459999
      }
    },
    {
      "number": 51238,
      "class": "Bus",
      "name": "SAINT CLOUD 19 4",
      "init": {
        "Vr": 0.4030939396512388,
        "Vi": -0.9537855805495372
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5560676971749,
        "longitude": -94.2849025459999
      }
    },
    {
      "number": 51239,
      "class": "Bus",
      "name": "SAINT CLOUD 19 5",
      "init": {
        "Vr": 0.4692801208729316,
        "Vi": -0.9233851160062464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5560676971749,
        "longitude": -94.2849025459999
      }
    },
    {
      "number": 51240,
      "class": "Bus",
      "name": "OWATONNA 1 1",
      "init": {
        "Vr": 0.4740050645432324,
        "Vi": -0.9180227571859618
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0827432371718,
        "longitude": -93.2349772683074
      }
    },
    {
      "number": 51241,
      "class": "Bus",
      "name": "OWATONNA 1 2",
      "init": {
        "Vr": 0.47423444368164114,
        "Vi": -0.9180415957828525
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0827432371718,
        "longitude": -93.2349772683074
      }
    },
    {
      "number": 51242,
      "class": "Bus",
      "name": "OWATONNA 2 1",
      "init": {
        "Vr": 0.4917834581435127,
        "Vi": -0.9201147233993239
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9799748262382,
        "longitude": -93.2341698826765
      }
    },
    {
      "number": 51243,
      "class": "Bus",
      "name": "OWATONNA 2 2",
      "init": {
        "Vr": 0.48760940561729654,
        "Vi": -0.9209774417941516
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9799748262382,
        "longitude": -93.2341698826765
      }
    },
    {
      "number": 51244,
      "class": "Bus",
      "name": "OWATONNA 2 3",
      "init": {
        "Vr": 0.4915862477431157,
        "Vi": -0.9201192409354726
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9799748262382,
        "longitude": -93.2341698826765
      }
    },
    {
      "number": 51245,
      "class": "Bus",
      "name": "OWATONNA 3 1",
      "init": {
        "Vr": 0.5057223729799402,
        "Vi": -0.9146602378539546
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0416166070475,
        "longitude": -93.230053979807
      }
    },
    {
      "number": 51246,
      "class": "Bus",
      "name": "OWATONNA 3 2",
      "init": {
        "Vr": 0.49522615977827283,
        "Vi": -0.9194868010336587
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0416166070475,
        "longitude": -93.230053979807
      }
    },
    {
      "number": 51247,
      "class": "Bus",
      "name": "OWATONNA 3 3",
      "init": {
        "Vr": 0.476057414389142,
        "Vi": -0.9201452243852367
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0416166070475,
        "longitude": -93.230053979807
      }
    },
    {
      "number": 51248,
      "class": "Bus",
      "name": "OWATONNA 3 4",
      "init": {
        "Vr": 0.5055006664146678,
        "Vi": -0.914684500241377
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0416166070475,
        "longitude": -93.230053979807
      }
    },
    {
      "number": 51249,
      "class": "Bus",
      "name": "OWATONNA 3 6",
      "init": {
        "Vr": 0.49471513665322914,
        "Vi": -0.9196399671240915
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0416166070475,
        "longitude": -93.230053979807
      }
    },
    {
      "number": 51250,
      "class": "Bus",
      "name": "OWATONNA 4 1",
      "init": {
        "Vr": 0.46636362430679074,
        "Vi": -0.918665140697539
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1165517524075,
        "longitude": -93.2898525099559
      }
    },
    {
      "number": 51251,
      "class": "Bus",
      "name": "ALTURA 1",
      "init": {
        "Vr": 0.4442237166804031,
        "Vi": -0.9406640689319249
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1577588560662,
        "longitude": -92.0069631574549
      }
    },
    {
      "number": 51252,
      "class": "Bus",
      "name": "WABASHA 1 1",
      "init": {
        "Vr": 0.42800919667581605,
        "Vi": -0.9424284234255367
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3837734589541,
        "longitude": -92.0844646678836
      }
    },
    {
      "number": 51253,
      "class": "Bus",
      "name": "WABASHA 2 1",
      "init": {
        "Vr": 0.4149335629638212,
        "Vi": -0.9538988664116083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3872549941978,
        "longitude": -92.0000648583332
      }
    },
    {
      "number": 51254,
      "class": "Bus",
      "name": "COTTAGE GROVE 3 1",
      "init": {
        "Vr": 0.38649275844449577,
        "Vi": -0.9590310635266613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8523201423118,
        "longitude": -92.9213114882091
      }
    },
    {
      "number": 51255,
      "class": "Bus",
      "name": "COTTAGE GROVE 3 2",
      "init": {
        "Vr": 0.3383061756885166,
        "Vi": -0.9879704432307983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8523201423118,
        "longitude": -92.9213114882091
      }
    },
    {
      "number": 51256,
      "class": "Bus",
      "name": "COTTAGE GROVE 3 3",
      "init": {
        "Vr": 0.3862351832004545,
        "Vi": -0.9590017504533339
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8523201423118,
        "longitude": -92.9213114882091
      }
    },
    {
      "number": 51257,
      "class": "Bus",
      "name": "COTTAGE GROVE 4 1",
      "init": {
        "Vr": 0.33823338681832693,
        "Vi": -0.9750826731534935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8008702616138,
        "longitude": -92.9001328795366
      }
    },
    {
      "number": 51258,
      "class": "Bus",
      "name": "COTTAGE GROVE 4 2",
      "init": {
        "Vr": 0.33798572047547365,
        "Vi": -0.9751002484458567
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8008702616138,
        "longitude": -92.9001328795366
      }
    },
    {
      "number": 51259,
      "class": "Bus",
      "name": "COTTAGE GROVE 5 1",
      "init": {
        "Vr": 0.34185432442697533,
        "Vi": -0.9751588240171922
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7910012567667,
        "longitude": -92.9386407887143
      }
    },
    {
      "number": 51260,
      "class": "Bus",
      "name": "COTTAGE GROVE 6 1",
      "init": {
        "Vr": 0.32698851409926766,
        "Vi": -0.978803515970696
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8747659970731,
        "longitude": -92.9848886742139
      }
    },
    {
      "number": 51261,
      "class": "Bus",
      "name": "LAKE ELMO 1",
      "init": {
        "Vr": 0.3188548344619957,
        "Vi": -0.996764445918464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0825176749879,
        "longitude": -92.9251371483223
      }
    },
    {
      "number": 51262,
      "class": "Bus",
      "name": "LAKE ELMO 2",
      "init": {
        "Vr": 0.3187682668413395,
        "Vi": -0.9967666225416234
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0825176749879,
        "longitude": -92.9251371483223
      }
    },
    {
      "number": 51263,
      "class": "Bus",
      "name": "LAKELAND 33 1",
      "init": {
        "Vr": 0.32935007201441713,
        "Vi": -0.9946280948026195
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9493676528762,
        "longitude": -92.6938663370086
      }
    },
    {
      "number": 51264,
      "class": "Bus",
      "name": "SAINT PAUL 60 1",
      "init": {
        "Vr": 0.31574529072125423,
        "Vi": -0.9954719943283056
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0443396316897,
        "longitude": -92.9517451283236
      }
    },
    {
      "number": 51265,
      "class": "Bus",
      "name": "SAINT PAUL 61 1",
      "init": {
        "Vr": 0.32337215097973016,
        "Vi": -0.9779065994422123
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9209275680658,
        "longitude": -92.9238811279849
      }
    },
    {
      "number": 51266,
      "class": "Bus",
      "name": "SAINT PAUL 61 2",
      "init": {
        "Vr": 0.32361087108047615,
        "Vi": -0.9779938032059335
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9209275680658,
        "longitude": -92.9238811279849
      }
    },
    {
      "number": 51267,
      "class": "Bus",
      "name": "SAINT PAUL 62 1",
      "init": {
        "Vr": 0.31621018835532416,
        "Vi": -0.9942621451902486
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9992884548001,
        "longitude": -92.9477708307631
      }
    },
    {
      "number": 51268,
      "class": "Bus",
      "name": "SAINT PAUL 63 1",
      "init": {
        "Vr": 0.37938669701116523,
        "Vi": -0.9622287917118186
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9831638788514,
        "longitude": -92.8409675979926
      }
    },
    {
      "number": 51269,
      "class": "Bus",
      "name": "SAINT PAUL 63 2",
      "init": {
        "Vr": 0.334731965373524,
        "Vi": -0.9986817861535908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9831638788514,
        "longitude": -92.8409675979926
      }
    },
    {
      "number": 51270,
      "class": "Bus",
      "name": "SAINT PAUL 63 3",
      "init": {
        "Vr": 0.37906355791830015,
        "Vi": -0.962197666079024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9831638788514,
        "longitude": -92.8409675979926
      }
    },
    {
      "number": 51271,
      "class": "Bus",
      "name": "SAINT PAUL 64 1",
      "init": {
        "Vr": 0.3806412200101978,
        "Vi": -0.955346795380315
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0184947503854,
        "longitude": -92.9780569669359
      }
    },
    {
      "number": 51272,
      "class": "Bus",
      "name": "SAINT PAUL 64 2",
      "init": {
        "Vr": 0.3143126356897507,
        "Vi": -0.9941062733364293
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0184947503854,
        "longitude": -92.9780569669359
      }
    },
    {
      "number": 51273,
      "class": "Bus",
      "name": "SAINT PAUL 64 3",
      "init": {
        "Vr": 0.38138299051196684,
        "Vi": -0.9559558803913664
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0184947503854,
        "longitude": -92.9780569669359
      }
    },
    {
      "number": 51274,
      "class": "Bus",
      "name": "SAINT PAUL 65 1",
      "init": {
        "Vr": 0.39460564120527647,
        "Vi": -0.955678546601319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8053683497949,
        "longitude": -92.9908712302202
      }
    },
    {
      "number": 51275,
      "class": "Bus",
      "name": "SAINT PAUL 65 2",
      "init": {
        "Vr": 0.3940515099452232,
        "Vi": -0.9557253892997475
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8053683497949,
        "longitude": -92.9908712302202
      }
    },
    {
      "number": 51276,
      "class": "Bus",
      "name": "SAINT PAUL 66 1",
      "init": {
        "Vr": 0.43544451830450476,
        "Vi": -0.9468026880744755
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9162048507053,
        "longitude": -92.9431893758346
      }
    },
    {
      "number": 51277,
      "class": "Bus",
      "name": "SAINT PAUL 66 2",
      "init": {
        "Vr": 0.3905817890079789,
        "Vi": -0.9588315005183464
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9162048507053,
        "longitude": -92.9431893758346
      }
    },
    {
      "number": 51278,
      "class": "Bus",
      "name": "SAINT PAUL 66 3",
      "init": {
        "Vr": 0.43514774142539536,
        "Vi": -0.94678666536154
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9162048507053,
        "longitude": -92.9431893758346
      }
    },
    {
      "number": 51279,
      "class": "Bus",
      "name": "SAINT PAUL 67 1",
      "init": {
        "Vr": 0.34050824740440894,
        "Vi": -0.9753971924069317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8433918693327,
        "longitude": -92.8030186681603
      }
    },
    {
      "number": 51280,
      "class": "Bus",
      "name": "SAINT PAUL 67 2",
      "init": {
        "Vr": 0.3403646320701412,
        "Vi": -0.9753697424175759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8433918693327,
        "longitude": -92.8030186681603
      }
    },
    {
      "number": 51281,
      "class": "Bus",
      "name": "SAINT PAUL 68 1",
      "init": {
        "Vr": 0.33600688908935494,
        "Vi": -0.9751898198628172
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8261786993779,
        "longitude": -92.9180516979354
      }
    },
    {
      "number": 51282,
      "class": "Bus",
      "name": "SAINT PAUL 69 1",
      "init": {
        "Vr": 0.38692075852676067,
        "Vi": -0.9665806894157188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8760543213078,
        "longitude": -92.8493127283545
      }
    },
    {
      "number": 51283,
      "class": "Bus",
      "name": "SAINT PAUL 69 2",
      "init": {
        "Vr": 0.35196236416119153,
        "Vi": -0.9762071516567329
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8760543213078,
        "longitude": -92.8493127283545
      }
    },
    {
      "number": 51284,
      "class": "Bus",
      "name": "SAINT PAUL 69 3",
      "init": {
        "Vr": 0.3867228871071809,
        "Vi": -0.9665607517542133
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8760543213078,
        "longitude": -92.8493127283545
      }
    },
    {
      "number": 51285,
      "class": "Bus",
      "name": "SAINT PAUL 70 1",
      "init": {
        "Vr": 0.33023700001356987,
        "Vi": -0.9974175571744445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9681468415057,
        "longitude": -92.9105777212701
      }
    },
    {
      "number": 51286,
      "class": "Bus",
      "name": "STILLWATER 5 1",
      "init": {
        "Vr": 0.38498979856057686,
        "Vi": -0.9647209715813989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0539674788609,
        "longitude": -92.7901364255316
      }
    },
    {
      "number": 51287,
      "class": "Bus",
      "name": "STILLWATER 5 2",
      "init": {
        "Vr": 0.3367082505891629,
        "Vi": -0.990310593159782
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0539674788609,
        "longitude": -92.7901364255316
      }
    },
    {
      "number": 51288,
      "class": "Bus",
      "name": "STILLWATER 5 3",
      "init": {
        "Vr": 0.340577626238346,
        "Vi": -1.002367804716664
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0539674788609,
        "longitude": -92.7901364255316
      }
    },
    {
      "number": 51289,
      "class": "Bus",
      "name": "STILLWATER 5 4",
      "init": {
        "Vr": 0.38468161440225995,
        "Vi": -0.9646350850084203
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0539674788609,
        "longitude": -92.7901364255316
      }
    },
    {
      "number": 51290,
      "class": "Bus",
      "name": "STILLWATER 5 6",
      "init": {
        "Vr": 0.3857801333090098,
        "Vi": -0.9650405328094398
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0539674788609,
        "longitude": -92.7901364255316
      }
    },
    {
      "number": 51291,
      "class": "Bus",
      "name": "STILLWATER 6 1",
      "init": {
        "Vr": 0.3351670096225062,
        "Vi": -0.9990627588982317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0386762136955,
        "longitude": -92.7510987039898
      }
    },
    {
      "number": 51292,
      "class": "Bus",
      "name": "STILLWATER 7 1",
      "init": {
        "Vr": 0.37559416154396374,
        "Vi": -0.9620894735129807
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0291934012887,
        "longitude": -92.8646739953196
      }
    },
    {
      "number": 51293,
      "class": "Bus",
      "name": "STILLWATER 7 2",
      "init": {
        "Vr": 0.34559932880662453,
        "Vi": -1.0002587231766116
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0291934012887,
        "longitude": -92.8646739953196
      }
    },
    {
      "number": 51294,
      "class": "Bus",
      "name": "STILLWATER 7 3",
      "init": {
        "Vr": 0.375323890820505,
        "Vi": -0.9620799206640392
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0291934012887,
        "longitude": -92.8646739953196
      }
    },
    {
      "number": 51295,
      "class": "Bus",
      "name": "STILLWATER 8 1",
      "init": {
        "Vr": 0.36978455969112084,
        "Vi": -0.9558498740351526
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0841281960111,
        "longitude": -92.892574342031
      }
    },
    {
      "number": 51296,
      "class": "Bus",
      "name": "STILLWATER 8 2",
      "init": {
        "Vr": 0.31671089582178114,
        "Vi": -0.9808148880216259
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0841281960111,
        "longitude": -92.892574342031
      }
    },
    {
      "number": 51297,
      "class": "Bus",
      "name": "STILLWATER 8 3",
      "init": {
        "Vr": 0.3247570727826926,
        "Vi": -1.0021941260794758
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0841281960111,
        "longitude": -92.892574342031
      }
    },
    {
      "number": 51298,
      "class": "Bus",
      "name": "STILLWATER 8 4",
      "init": {
        "Vr": 0.31622553615759,
        "Vi": -0.9807129443243476
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0841281960111,
        "longitude": -92.892574342031
      }
    },
    {
      "number": 51299,
      "class": "Bus",
      "name": "STILLWATER 8 6",
      "init": {
        "Vr": 0.3697804212878824,
        "Vi": -0.9558487181487008
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0841281960111,
        "longitude": -92.892574342031
      }
    },
    {
      "number": 51300,
      "class": "Bus",
      "name": "LEWISTON 16 1",
      "init": {
        "Vr": 0.4184490485337207,
        "Vi": -0.9636102042886269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8989886546434,
        "longitude": -91.8307298999129
      }
    },
    {
      "number": 51301,
      "class": "Bus",
      "name": "MINNESOTA CITY 1",
      "init": {
        "Vr": 0.4179463870036744,
        "Vi": -0.9580546189674615
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1807495775458,
        "longitude": -91.7287093050016
      }
    },
    {
      "number": 51302,
      "class": "Bus",
      "name": "ROLLINGSTONE 1",
      "init": {
        "Vr": 0.43650067779375795,
        "Vi": -0.9485476423607327
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0812736116105,
        "longitude": -91.8703119000058
      }
    },
    {
      "number": 51303,
      "class": "Bus",
      "name": "WINONA 3 1",
      "init": {
        "Vr": 0.40357418346018,
        "Vi": -0.9673816160926046
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9977945825579,
        "longitude": -91.6668238098103
      }
    },
    {
      "number": 51304,
      "class": "Bus",
      "name": "WINONA 3 2",
      "init": {
        "Vr": 0.4038352648273984,
        "Vi": -0.9674094810166054
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9977945825579,
        "longitude": -91.6668238098103
      }
    },
    {
      "number": 51305,
      "class": "Bus",
      "name": "WINONA 4 1",
      "init": {
        "Vr": 0.4751187065156796,
        "Vi": -0.955778253136172
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51306,
      "class": "Bus",
      "name": "WINONA 4 2",
      "init": {
        "Vr": 0.4575526287847581,
        "Vi": -0.9561180120998389
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51307,
      "class": "Bus",
      "name": "WINONA 4 3",
      "init": {
        "Vr": 0.41137296762358244,
        "Vi": -0.9686890543475837
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51308,
      "class": "Bus",
      "name": "WINONA 4 4",
      "init": {
        "Vr": 0.4378826065062077,
        "Vi": -0.956498465081892
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51309,
      "class": "Bus",
      "name": "WINONA 4 5",
      "init": {
        "Vr": 0.43788260650620764,
        "Vi": -0.956498465081892
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51310,
      "class": "Bus",
      "name": "WINONA 4 6",
      "init": {
        "Vr": 0.47486862581382516,
        "Vi": -0.9557488844003801
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51311,
      "class": "Bus",
      "name": "WINONA 4 8",
      "init": {
        "Vr": 0.47772210152593364,
        "Vi": -0.9561778344351579
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9886568157046,
        "longitude": -91.6537293076586
      }
    },
    {
      "number": 51312,
      "class": "Bus",
      "name": "WINONA 5 1",
      "init": {
        "Vr": 0.40262270327156496,
        "Vi": -0.9678849783384263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0076235585999,
        "longitude": -91.6043981816419
      }
    },
    {
      "number": 51313,
      "class": "Bus",
      "name": "WINONA 6 1",
      "init": {
        "Vr": 0.4419045233914671,
        "Vi": -0.953538208894796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0714888012933,
        "longitude": -91.5896269427703
      }
    },
    {
      "number": 51314,
      "class": "Bus",
      "name": "WINONA 6 2",
      "init": {
        "Vr": 0.3454250986889898,
        "Vi": -0.9827685199058116
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0714888012933,
        "longitude": -91.5896269427703
      }
    },
    {
      "number": 51315,
      "class": "Bus",
      "name": "WINONA 6 3",
      "init": {
        "Vr": 0.23430852096404514,
        "Vi": -1.0164334392474523
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0714888012933,
        "longitude": -91.5896269427703
      }
    },
    {
      "number": 51316,
      "class": "Bus",
      "name": "WINONA 6 4",
      "init": {
        "Vr": 0.23430852096404514,
        "Vi": -1.0164334392474526
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0714888012933,
        "longitude": -91.5896269427703
      }
    },
    {
      "number": 51317,
      "class": "Bus",
      "name": "WINONA 6 5",
      "init": {
        "Vr": 0.44164874073171584,
        "Vi": -0.9535461027844097
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0714888012933,
        "longitude": -91.5896269427703
      }
    },
    {
      "number": 51318,
      "class": "Bus",
      "name": "ALBERTVILLE 8 1",
      "init": {
        "Vr": 0.3612118569431563,
        "Vi": -0.9596899350132411
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2817864360054,
        "longitude": -93.6693178457718
      }
    },
    {
      "number": 51319,
      "class": "Bus",
      "name": "ALBERTVILLE 9 1",
      "init": {
        "Vr": 0.3639120341575508,
        "Vi": -0.9634845030802709
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1986449423675,
        "longitude": -93.7097506164185
      }
    },
    {
      "number": 51320,
      "class": "Bus",
      "name": "ANNANDALE 8 1",
      "init": {
        "Vr": 0.48581703454936226,
        "Vi": -0.9144479209877293
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.286681327269,
        "longitude": -94.1718242644941
      }
    },
    {
      "number": 51321,
      "class": "Bus",
      "name": "ANNANDALE 8 2",
      "init": {
        "Vr": 0.45725189762946705,
        "Vi": -0.9313185625028828
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.286681327269,
        "longitude": -94.1718242644941
      }
    },
    {
      "number": 51322,
      "class": "Bus",
      "name": "ANNANDALE 8 3",
      "init": {
        "Vr": 0.4392215749812061,
        "Vi": -0.9419673163860854
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.286681327269,
        "longitude": -94.1718242644941
      }
    },
    {
      "number": 51323,
      "class": "Bus",
      "name": "ANNANDALE 8 4",
      "init": {
        "Vr": 0.4392215749812061,
        "Vi": -0.9419673163860856
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.286681327269,
        "longitude": -94.1718242644941
      }
    },
    {
      "number": 51324,
      "class": "Bus",
      "name": "ANNANDALE 8 5",
      "init": {
        "Vr": 0.4856466657425164,
        "Vi": -0.9144839923728815
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.286681327269,
        "longitude": -94.1718242644941
      }
    },
    {
      "number": 51325,
      "class": "Bus",
      "name": "ANNANDALE 9 1",
      "init": {
        "Vr": 0.430415951627116,
        "Vi": -0.939899083032337
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2773906631382,
        "longitude": -93.9684421031197
      }
    },
    {
      "number": 51326,
      "class": "Bus",
      "name": "ANNANDALE 9 2",
      "init": {
        "Vr": 0.430348381770183,
        "Vi": -0.939889074420889
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2773906631382,
        "longitude": -93.9684421031197
      }
    },
    {
      "number": 51327,
      "class": "Bus",
      "name": "BUFFALO 71 1",
      "init": {
        "Vr": 0.3952271081913952,
        "Vi": -0.9336306559609419
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2430268582764,
        "longitude": -93.8449300908926
      }
    },
    {
      "number": 51328,
      "class": "Bus",
      "name": "BUFFALO 72 1",
      "init": {
        "Vr": 0.43018896658452965,
        "Vi": -0.9349011281713371
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1660335814667,
        "longitude": -93.8960037530821
      }
    },
    {
      "number": 51329,
      "class": "Bus",
      "name": "BUFFALO 72 2",
      "init": {
        "Vr": 0.4300217293055131,
        "Vi": -0.9348999751012612
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1660335814667,
        "longitude": -93.8960037530821
      }
    },
    {
      "number": 51330,
      "class": "Bus",
      "name": "BUFFALO 73 1",
      "init": {
        "Vr": 0.4248186958980252,
        "Vi": -0.9374173447394794
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2366242414332,
        "longitude": -93.8753527994147
      }
    },
    {
      "number": 51331,
      "class": "Bus",
      "name": "BUFFALO 73 2",
      "init": {
        "Vr": 0.39644963914164383,
        "Vi": -0.931485928062926
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2366242414332,
        "longitude": -93.8753527994147
      }
    },
    {
      "number": 51332,
      "class": "Bus",
      "name": "BUFFALO 73 3",
      "init": {
        "Vr": 0.42463282333756996,
        "Vi": -0.9374189037841268
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2366242414332,
        "longitude": -93.8753527994147
      }
    },
    {
      "number": 51333,
      "class": "Bus",
      "name": "COKATO 1 1",
      "init": {
        "Vr": 0.46707438942128937,
        "Vi": -0.9261597457006768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0392873970654,
        "longitude": -94.2091860917774
      }
    },
    {
      "number": 51334,
      "class": "Bus",
      "name": "COKATO 2 1",
      "init": {
        "Vr": 0.4735986066666604,
        "Vi": -0.9236979967085531
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1160496668862,
        "longitude": -94.2283274075039
      }
    },
    {
      "number": 51335,
      "class": "Bus",
      "name": "COKATO 2 2",
      "init": {
        "Vr": 0.4734965125574633,
        "Vi": -0.9237146767020423
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1160496668862,
        "longitude": -94.2283274075039
      }
    },
    {
      "number": 51336,
      "class": "Bus",
      "name": "HOWARD LAKE 1 1",
      "init": {
        "Vr": 0.4259370708023826,
        "Vi": -0.9486709733387756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0334050696428,
        "longitude": -93.9917187948306
      }
    },
    {
      "number": 51337,
      "class": "Bus",
      "name": "HOWARD LAKE 2 1",
      "init": {
        "Vr": 0.4399639084042959,
        "Vi": -0.9390378457404361
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0898844434887,
        "longitude": -94.0878112734008
      }
    },
    {
      "number": 51338,
      "class": "Bus",
      "name": "HOWARD LAKE 2 2",
      "init": {
        "Vr": 0.4400240796080473,
        "Vi": -0.939046053444439
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0898844434887,
        "longitude": -94.0878112734008
      }
    },
    {
      "number": 51339,
      "class": "Bus",
      "name": "MAPLE LAKE 1 1",
      "init": {
        "Vr": 0.441755521409627,
        "Vi": -0.9359387645017433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2964704979705,
        "longitude": -94.0600722855226
      }
    },
    {
      "number": 51340,
      "class": "Bus",
      "name": "MONTICELLO 23 1",
      "init": {
        "Vr": 0.3579844552095328,
        "Vi": -0.9442840423505129
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3134685100439,
        "longitude": -93.7692883563064
      }
    },
    {
      "number": 51341,
      "class": "Bus",
      "name": "MONTICELLO 23 2",
      "init": {
        "Vr": 0.358121889226911,
        "Vi": -0.9442812307732461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3134685100439,
        "longitude": -93.7692883563064
      }
    },
    {
      "number": 51342,
      "class": "Bus",
      "name": "MONTICELLO 24 1",
      "init": {
        "Vr": 0.3964740568612721,
        "Vi": -0.9474492572087189
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3340471641203,
        "longitude": -93.8399874081937
      }
    },
    {
      "number": 51343,
      "class": "Bus",
      "name": "MONTICELLO 25 1",
      "init": {
        "Vr": 0.37249820412181645,
        "Vi": -0.9490164141222477
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3764108119391,
        "longitude": -93.8174210274604
      }
    },
    {
      "number": 51344,
      "class": "Bus",
      "name": "MONTICELLO 26 1",
      "init": {
        "Vr": 0.40421264561999365,
        "Vi": -0.9381523735362659
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2736856136018,
        "longitude": -93.9035259940292
      }
    },
    {
      "number": 51345,
      "class": "Bus",
      "name": "MONTROSE 8 1",
      "init": {
        "Vr": 0.44128599830211734,
        "Vi": -0.9314889909585323
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0923370056643,
        "longitude": -93.9566368307035
      }
    },
    {
      "number": 51346,
      "class": "Bus",
      "name": "MONTROSE 8 2",
      "init": {
        "Vr": 0.4205618966981591,
        "Vi": -0.9523878543883754
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0923370056643,
        "longitude": -93.9566368307035
      }
    },
    {
      "number": 51347,
      "class": "Bus",
      "name": "MONTROSE 8 3",
      "init": {
        "Vr": 0.44114625516528777,
        "Vi": -0.9314845066900569
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0923370056643,
        "longitude": -93.9566368307035
      }
    },
    {
      "number": 51348,
      "class": "Bus",
      "name": "SAINT MICHAEL 1 1",
      "init": {
        "Vr": 0.37174654966653664,
        "Vi": -0.9642928446202416
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1527810985301,
        "longitude": -93.6749959918763
      }
    },
    {
      "number": 51349,
      "class": "Bus",
      "name": "SAINT MICHAEL 2 1",
      "init": {
        "Vr": 0.3990322256159459,
        "Vi": -0.9514109770356238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960677236189,
        "longitude": -93.627324275602
      }
    },
    {
      "number": 51350,
      "class": "Bus",
      "name": "SAINT MICHAEL 2 2",
      "init": {
        "Vr": 0.3692851895670319,
        "Vi": -0.9687968206402804
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960677236189,
        "longitude": -93.627324275602
      }
    },
    {
      "number": 51351,
      "class": "Bus",
      "name": "SAINT MICHAEL 2 3",
      "init": {
        "Vr": 0.35055835878710556,
        "Vi": -0.9797418353690386
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960677236189,
        "longitude": -93.627324275602
      }
    },
    {
      "number": 51352,
      "class": "Bus",
      "name": "SAINT MICHAEL 2 4",
      "init": {
        "Vr": 0.35055835878710556,
        "Vi": -0.9797418353690385
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960677236189,
        "longitude": -93.627324275602
      }
    },
    {
      "number": 51353,
      "class": "Bus",
      "name": "SAINT MICHAEL 2 5",
      "init": {
        "Vr": 0.3987651939118794,
        "Vi": -0.951427155646934
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1960677236189,
        "longitude": -93.627324275602
      }
    },
    {
      "number": 51354,
      "class": "Bus",
      "name": "SAINT MICHAEL 3 1",
      "init": {
        "Vr": 0.3631924051280333,
        "Vi": -0.9641350208862955
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2216016561768,
        "longitude": -93.6644623065326
      }
    },
    {
      "number": 51355,
      "class": "Bus",
      "name": "SAINT MICHAEL 4 1",
      "init": {
        "Vr": 0.405072384864369,
        "Vi": -0.94455974632554
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1298174534801,
        "longitude": -93.7246744255105
      }
    },
    {
      "number": 51356,
      "class": "Bus",
      "name": "SAINT MICHAEL 4 2",
      "init": {
        "Vr": 0.3788895602298272,
        "Vi": -0.9717526041691126
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1298174534801,
        "longitude": -93.7246744255105
      }
    },
    {
      "number": 51357,
      "class": "Bus",
      "name": "SAINT MICHAEL 4 3",
      "init": {
        "Vr": 0.40481120643001195,
        "Vi": -0.9445545152887811
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1298174534801,
        "longitude": -93.7246744255105
      }
    },
    {
      "number": 51358,
      "class": "Bus",
      "name": "CLARKFIELD 1",
      "init": {
        "Vr": 0.6640699437276397,
        "Vi": -0.8027461235968606
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6951139162554,
        "longitude": -95.7879279753959
      }
    },
    {
      "number": 51359,
      "class": "Bus",
      "name": "CLARKFIELD 2",
      "init": {
        "Vr": 0.6640295921972013,
        "Vi": -0.8027554547252269
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6951139162554,
        "longitude": -95.7879279753959
      }
    },
    {
      "number": 51360,
      "class": "Bus",
      "name": "LAKE WILSON 1 1",
      "init": {
        "Vr": 0.6919380885252358,
        "Vi": -0.7846960215824381
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0049221450232,
        "longitude": -96.0426544250854
      }
    },
    {
      "number": 51361,
      "class": "Bus",
      "name": "LAKE WILSON 1 2",
      "init": {
        "Vr": 0.6943882974416565,
        "Vi": -0.7861152472780032
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0049221450232,
        "longitude": -96.0426544250854
      }
    },
    {
      "number": 51362,
      "class": "Bus",
      "name": "LAKE WILSON 1 3",
      "init": {
        "Vr": 0.6999947408031714,
        "Vi": -0.7827702098821436
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0049221450232,
        "longitude": -96.0426544250854
      }
    },
    {
      "number": 51363,
      "class": "Bus",
      "name": "LAKE WILSON 1 4",
      "init": {
        "Vr": 0.6943155337203468,
        "Vi": -0.786002175856271
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0049221450232,
        "longitude": -96.0426544250854
      }
    },
    {
      "number": 51364,
      "class": "Bus",
      "name": "LAKE WILSON 1 6",
      "init": {
        "Vr": 0.691044317519392,
        "Vi": -0.7852221172559146
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0049221450232,
        "longitude": -96.0426544250854
      }
    },
    {
      "number": 51365,
      "class": "Bus",
      "name": "HENDRICKS 1 1",
      "init": {
        "Vr": 0.7008019748841082,
        "Vi": -0.7816490389697098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4225181504597,
        "longitude": -96.4421674029269
      }
    },
    {
      "number": 51366,
      "class": "Bus",
      "name": "HENDRICKS 1 2",
      "init": {
        "Vr": 0.7048431307004338,
        "Vi": -0.7772186874773279
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4225181504597,
        "longitude": -96.4421674029269
      }
    },
    {
      "number": 51367,
      "class": "Bus",
      "name": "HENDRICKS 1 3",
      "init": {
        "Vr": 0.705037486733269,
        "Vi": -0.7769697273868447
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4225181504597,
        "longitude": -96.4421674029269
      }
    },
    {
      "number": 51368,
      "class": "Bus",
      "name": "HENDRICKS 1 4",
      "init": {
        "Vr": 0.70076514635839,
        "Vi": -0.7816841589472117
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4225181504597,
        "longitude": -96.4421674029269
      }
    },
    {
      "number": 51369,
      "class": "Bus",
      "name": "HENDRICKS 1 6",
      "init": {
        "Vr": 0.7008019748841082,
        "Vi": -0.7816490389697098
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4225181504597,
        "longitude": -96.4421674029269
      }
    },
    {
      "number": 51370,
      "class": "Bus",
      "name": "TRUMAN 1",
      "init": {
        "Vr": 0.5963894246012656,
        "Vi": -0.8546548915377057
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51371,
      "class": "Bus",
      "name": "TRUMAN 2",
      "init": {
        "Vr": 0.5941550240796875,
        "Vi": -0.8528685119082047
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51372,
      "class": "Bus",
      "name": "TRUMAN 3",
      "init": {
        "Vr": 0.596082627223913,
        "Vi": -0.8544096102751774
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51373,
      "class": "Bus",
      "name": "TRUMAN 4",
      "init": {
        "Vr": 0.596082627223913,
        "Vi": -0.8544096102751773
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51374,
      "class": "Bus",
      "name": "TRUMAN 5",
      "init": {
        "Vr": 0.5963894246012654,
        "Vi": -0.8546548915377056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51375,
      "class": "Bus",
      "name": "TRUMAN 6",
      "init": {
        "Vr": 0.5963894246012654,
        "Vi": -0.8546548915377056
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51376,
      "class": "Bus",
      "name": "TRUMAN 7",
      "init": {
        "Vr": 0.5963894246012653,
        "Vi": -0.8546548915377055
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51377,
      "class": "Bus",
      "name": "TRUMAN 8",
      "init": {
        "Vr": 0.5963627802342026,
        "Vi": -0.8546566252582154
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51378,
      "class": "Bus",
      "name": "TRUMAN 10",
      "init": {
        "Vr": 0.5964278030674953,
        "Vi": -0.8546691791285547
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8547472229632,
        "longitude": -94.4176754065869
      }
    },
    {
      "number": 51379,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 1",
      "init": {
        "Vr": 0.4905287279739475,
        "Vi": -0.9204444288827122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51380,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 2",
      "init": {
        "Vr": 0.49052872797394753,
        "Vi": -0.9204444288827124
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51381,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 3",
      "init": {
        "Vr": 0.49052872797394753,
        "Vi": -0.9204444288827123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51382,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 4",
      "init": {
        "Vr": 0.49052872797394753,
        "Vi": -0.9204444288827123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51383,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 5",
      "init": {
        "Vr": 0.49052872797394753,
        "Vi": -0.9204444288827123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51384,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 6",
      "init": {
        "Vr": 0.4905287279739475,
        "Vi": -0.9204444288827122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51385,
      "class": "Bus",
      "name": "BLOOMING PRAIRIE 2 8",
      "init": {
        "Vr": 0.4905287279739475,
        "Vi": -0.9204444288827122
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9151329618098,
        "longitude": -93.1547462265396
      }
    },
    {
      "number": 51386,
      "class": "Bus",
      "name": "WILLMAR 4 1",
      "init": {
        "Vr": 0.5739126997854658,
        "Vi": -0.8745933155779823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1201968058278,
        "longitude": -95.0236208497654
      }
    },
    {
      "number": 51387,
      "class": "Bus",
      "name": "WILLMAR 4 2",
      "init": {
        "Vr": 0.5577719563384602,
        "Vi": -0.8848765183361538
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1201968058278,
        "longitude": -95.0236208497654
      }
    },
    {
      "number": 51388,
      "class": "Bus",
      "name": "WILLMAR 4 3",
      "init": {
        "Vr": 0.5742952923113066,
        "Vi": -0.8745814185112939
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1201968058278,
        "longitude": -95.0236208497654
      }
    },
    {
      "number": 51389,
      "class": "Bus",
      "name": "WILLMAR 4 5",
      "init": {
        "Vr": 0.5739126997854658,
        "Vi": -0.8745933155779823
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1201968058278,
        "longitude": -95.0236208497654
      }
    },
    {
      "number": 51390,
      "class": "Bus",
      "name": "MAPLE LAKE 2 1",
      "init": {
        "Vr": 0.461828866835037,
        "Vi": -0.9302601481723736
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51391,
      "class": "Bus",
      "name": "MAPLE LAKE 2 2",
      "init": {
        "Vr": 0.44619588815771494,
        "Vi": -0.9330179451436721
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51392,
      "class": "Bus",
      "name": "MAPLE LAKE 2 3",
      "init": {
        "Vr": 0.4343844005234172,
        "Vi": -0.942942966740399
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51393,
      "class": "Bus",
      "name": "MAPLE LAKE 2 4",
      "init": {
        "Vr": 0.4120970591000314,
        "Vi": -0.9393713734741811
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51394,
      "class": "Bus",
      "name": "MAPLE LAKE 2 5",
      "init": {
        "Vr": 0.4154520351400634,
        "Vi": -0.939632421540593
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51395,
      "class": "Bus",
      "name": "MAPLE LAKE 2 6",
      "init": {
        "Vr": 0.4625784599990959,
        "Vi": -0.9236396226789623
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51396,
      "class": "Bus",
      "name": "MAPLE LAKE 2 7",
      "init": {
        "Vr": 0.4448718978338579,
        "Vi": -0.9331920378265338
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51397,
      "class": "Bus",
      "name": "MAPLE LAKE 2 9",
      "init": {
        "Vr": 0.463160394734143,
        "Vi": -0.9302814125527759
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2326526851378,
        "longitude": -93.9945090821924
      }
    },
    {
      "number": 51398,
      "class": "Bus",
      "name": "SLEEPY EYE 2 1",
      "init": {
        "Vr": 0.5934348063659629,
        "Vi": -0.8592330157899631
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51399,
      "class": "Bus",
      "name": "SLEEPY EYE 2 2",
      "init": {
        "Vr": 0.5787948705364221,
        "Vi": -0.8703548795520805
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51400,
      "class": "Bus",
      "name": "SLEEPY EYE 2 3",
      "init": {
        "Vr": 0.5803834233105495,
        "Vi": -0.829017710763085
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51401,
      "class": "Bus",
      "name": "SLEEPY EYE 2 4",
      "init": {
        "Vr": 0.5816352430201894,
        "Vi": -0.8281572149405474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51402,
      "class": "Bus",
      "name": "SLEEPY EYE 2 5",
      "init": {
        "Vr": 0.5667198548536837,
        "Vi": -0.8240672515193774
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51403,
      "class": "Bus",
      "name": "SLEEPY EYE 2 6",
      "init": {
        "Vr": 0.5935405598307186,
        "Vi": -0.8591838392471606
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51404,
      "class": "Bus",
      "name": "SLEEPY EYE 2 8",
      "init": {
        "Vr": 0.5934348063659627,
        "Vi": -0.8592330157899629
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2749507057983,
        "longitude": -94.5791188147271
      }
    },
    {
      "number": 51405,
      "class": "Bus",
      "name": "NORTHFIELD 15 1",
      "init": {
        "Vr": 0.41080234384651687,
        "Vi": -0.9465389018212954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4498898293057,
        "longitude": -93.1372624594704
      }
    },
    {
      "number": 51406,
      "class": "Bus",
      "name": "NORTHFIELD 15 2",
      "init": {
        "Vr": 0.425795361564653,
        "Vi": -0.944013826899411
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4498898293057,
        "longitude": -93.1372624594704
      }
    },
    {
      "number": 51407,
      "class": "Bus",
      "name": "NORTHFIELD 15 3",
      "init": {
        "Vr": 0.41966254097806227,
        "Vi": -0.9450434149611693
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4498898293057,
        "longitude": -93.1372624594704
      }
    },
    {
      "number": 51408,
      "class": "Bus",
      "name": "NORTHFIELD 15 4",
      "init": {
        "Vr": 0.4107919875807572,
        "Vi": -0.9465400157289747
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4498898293057,
        "longitude": -93.1372624594704
      }
    },
    {
      "number": 51409,
      "class": "Bus",
      "name": "NORTHFIELD 15 6",
      "init": {
        "Vr": 0.4107279730742101,
        "Vi": -0.9465358051662971
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4498898293057,
        "longitude": -93.1372624594704
      }
    },
    {
      "number": 51410,
      "class": "Bus",
      "name": "SAINT PAUL 71 1",
      "init": {
        "Vr": 0.3303045873732011,
        "Vi": -0.9740296429428243
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51411,
      "class": "Bus",
      "name": "SAINT PAUL 71 2",
      "init": {
        "Vr": 0.34470304297875365,
        "Vi": -0.9761445012747003
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51412,
      "class": "Bus",
      "name": "SAINT PAUL 71 3",
      "init": {
        "Vr": 0.3429723053205855,
        "Vi": -0.9757087076208304
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51413,
      "class": "Bus",
      "name": "SAINT PAUL 71 4",
      "init": {
        "Vr": 0.3435803325626549,
        "Vi": -0.9760891933253919
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51414,
      "class": "Bus",
      "name": "SAINT PAUL 71 5",
      "init": {
        "Vr": 0.33030271836173547,
        "Vi": -0.9740294438165317
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51415,
      "class": "Bus",
      "name": "SAINT PAUL 71 7",
      "init": {
        "Vr": 0.3301939839746773,
        "Vi": -0.9739920240773097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8307681943447,
        "longitude": -93.1242914491253
      }
    },
    {
      "number": 51416,
      "class": "Bus",
      "name": "WORTHINGTON 8 1",
      "init": {
        "Vr": 0.6823943404201366,
        "Vi": -0.7950923851800963
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5780265211084,
        "longitude": -95.4166601365481
      }
    },
    {
      "number": 51417,
      "class": "Bus",
      "name": "WORTHINGTON 8 2",
      "init": {
        "Vr": 0.6874313732471682,
        "Vi": -0.7896822061423772
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5780265211084,
        "longitude": -95.4166601365481
      }
    },
    {
      "number": 51418,
      "class": "Bus",
      "name": "WORTHINGTON 8 3",
      "init": {
        "Vr": 0.6823760975890532,
        "Vi": -0.7950987591590248
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5780265211084,
        "longitude": -95.4166601365481
      }
    },
    {
      "number": 51419,
      "class": "Bus",
      "name": "MINNEAPOLIS 91 1",
      "init": {
        "Vr": 0.3095619564831521,
        "Vi": -0.985609285787526
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9873599942935,
        "longitude": -93.2712654399292
      }
    },
    {
      "number": 51420,
      "class": "Bus",
      "name": "MINNEAPOLIS 91 2",
      "init": {
        "Vr": 0.30952571728386197,
        "Vi": -0.9855447079701712
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9873599942935,
        "longitude": -93.2712654399292
      }
    },
    {
      "number": 51421,
      "class": "Bus",
      "name": "PIPESTONE 3 1",
      "init": {
        "Vr": 0.6938480317626143,
        "Vi": -0.7859971662901625
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.982936350056,
        "longitude": -96.1984219090237
      }
    },
    {
      "number": 51422,
      "class": "Bus",
      "name": "PIPESTONE 3 2",
      "init": {
        "Vr": 0.6896317548697102,
        "Vi": -0.7867901278016258
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.982936350056,
        "longitude": -96.1984219090237
      }
    },
    {
      "number": 51423,
      "class": "Bus",
      "name": "PIPESTONE 3 3",
      "init": {
        "Vr": 0.6938741465665776,
        "Vi": -0.7860083148919365
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.982936350056,
        "longitude": -96.1984219090237
      }
    },
    {
      "number": 51424,
      "class": "Bus",
      "name": "PIPESTONE 3 5",
      "init": {
        "Vr": 0.6938433117743643,
        "Vi": -0.7859987276234793
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.982936350056,
        "longitude": -96.1984219090237
      }
    },
    {
      "number": 51425,
      "class": "Bus",
      "name": "WELLS 7 1",
      "init": {
        "Vr": 0.5709612357420627,
        "Vi": -0.8859303055367419
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51426,
      "class": "Bus",
      "name": "WELLS 7 2",
      "init": {
        "Vr": 0.5494894037502417,
        "Vi": -0.8978396442751306
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51427,
      "class": "Bus",
      "name": "WELLS 7 3",
      "init": {
        "Vr": 0.5393735257037114,
        "Vi": -0.9034504099405245
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51428,
      "class": "Bus",
      "name": "WELLS 7 4",
      "init": {
        "Vr": 0.5393735257037114,
        "Vi": -0.9034504099405245
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51429,
      "class": "Bus",
      "name": "WELLS 7 5",
      "init": {
        "Vr": 0.5494894037502416,
        "Vi": -0.8978396442751305
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51430,
      "class": "Bus",
      "name": "WELLS 7 6",
      "init": {
        "Vr": 0.5709612357420627,
        "Vi": -0.885930305536742
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51431,
      "class": "Bus",
      "name": "WELLS 7 7",
      "init": {
        "Vr": 0.5709612357420626,
        "Vi": -0.885930305536742
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51432,
      "class": "Bus",
      "name": "WELLS 7 8",
      "init": {
        "Vr": 0.5708872563364301,
        "Vi": -0.88593161132757
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51433,
      "class": "Bus",
      "name": "WELLS 7 10",
      "init": {
        "Vr": 0.5713189450935313,
        "Vi": -0.8858478887007969
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7424559606838,
        "longitude": -93.7311937932831
      }
    },
    {
      "number": 51434,
      "class": "Bus",
      "name": "WORTHINGTON 9 1",
      "init": {
        "Vr": 0.6826583973473744,
        "Vi": -0.7947839225040723
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5766152617326,
        "longitude": -95.3789844826589
      }
    },
    {
      "number": 51435,
      "class": "Bus",
      "name": "WORTHINGTON 9 2",
      "init": {
        "Vr": 0.6826233191239406,
        "Vi": -0.7948066612374108
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5766152617326,
        "longitude": -95.3789844826589
      }
    },
    {
      "number": 51436,
      "class": "Bus",
      "name": "COSMOS 1",
      "init": {
        "Vr": 0.5232654429618466,
        "Vi": -0.9038315337582499
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8865747555955,
        "longitude": -94.6791018268169
      }
    },
    {
      "number": 51437,
      "class": "Bus",
      "name": "COSMOS 2",
      "init": {
        "Vr": 0.5307965185619704,
        "Vi": -0.8944406895367742
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8865747555955,
        "longitude": -94.6791018268169
      }
    },
    {
      "number": 51438,
      "class": "Bus",
      "name": "COSMOS 3",
      "init": {
        "Vr": 0.5538596510864642,
        "Vi": -0.8436219257862096
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8865747555955,
        "longitude": -94.6791018268169
      }
    },
    {
      "number": 51439,
      "class": "Bus",
      "name": "COSMOS 4",
      "init": {
        "Vr": 0.5232108674570776,
        "Vi": -0.9038940624187541
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8865747555955,
        "longitude": -94.6791018268169
      }
    },
    {
      "number": 51440,
      "class": "Bus",
      "name": "COSMOS 6",
      "init": {
        "Vr": 0.523240318627109,
        "Vi": -0.9038384418696112
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8865747555955,
        "longitude": -94.6791018268169
      }
    },
    {
      "number": 51441,
      "class": "Bus",
      "name": "SAINT PAUL 72 1",
      "init": {
        "Vr": 0.39735552432447585,
        "Vi": -0.9556848425056866
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51442,
      "class": "Bus",
      "name": "SAINT PAUL 72 2",
      "init": {
        "Vr": 0.3334260118843915,
        "Vi": -0.9824299843517983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51443,
      "class": "Bus",
      "name": "SAINT PAUL 72 3",
      "init": {
        "Vr": 0.452662415596694,
        "Vi": -0.929516503288707
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51444,
      "class": "Bus",
      "name": "SAINT PAUL 72 4",
      "init": {
        "Vr": 0.4625530370761809,
        "Vi": -0.921974457623653
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51445,
      "class": "Bus",
      "name": "SAINT PAUL 72 5",
      "init": {
        "Vr": 0.432313746256096,
        "Vi": -0.9332325581166285
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51446,
      "class": "Bus",
      "name": "SAINT PAUL 72 6",
      "init": {
        "Vr": 0.39219279305810645,
        "Vi": -0.9551239877851446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51447,
      "class": "Bus",
      "name": "SAINT PAUL 72 8",
      "init": {
        "Vr": 0.39720465776815056,
        "Vi": -0.9556400742987847
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9263822144203,
        "longitude": -93.0971414936391
      }
    },
    {
      "number": 51448,
      "class": "Bus",
      "name": "WOODSTOCK 23 1",
      "init": {
        "Vr": 0.7018810397992216,
        "Vi": -0.7813155982746663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0288980776708,
        "longitude": -96.0790324656096
      }
    },
    {
      "number": 51449,
      "class": "Bus",
      "name": "WOODSTOCK 23 2",
      "init": {
        "Vr": 0.7018090456350105,
        "Vi": -0.7813690247940573
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0288980776708,
        "longitude": -96.0790324656096
      }
    },
    {
      "number": 51450,
      "class": "Bus",
      "name": "IVANHOE 3 1",
      "init": {
        "Vr": 0.7000334864622373,
        "Vi": -0.7764531790938314
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.411094032571,
        "longitude": -96.4373598835204
      }
    },
    {
      "number": 51451,
      "class": "Bus",
      "name": "IVANHOE 3 2",
      "init": {
        "Vr": 0.6999463394496964,
        "Vi": -0.7765190539888148
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.411094032571,
        "longitude": -96.4373598835204
      }
    },
    {
      "number": 51452,
      "class": "Bus",
      "name": "LITCHFIELD 12 1",
      "init": {
        "Vr": 0.5041769923753648,
        "Vi": -0.9132719934262414
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51453,
      "class": "Bus",
      "name": "LITCHFIELD 12 2",
      "init": {
        "Vr": 0.49130460629335443,
        "Vi": -0.9147027040408588
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51454,
      "class": "Bus",
      "name": "LITCHFIELD 12 3",
      "init": {
        "Vr": 0.5148264274451556,
        "Vi": -0.9137791477839399
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51455,
      "class": "Bus",
      "name": "LITCHFIELD 12 4",
      "init": {
        "Vr": 0.5110732414144115,
        "Vi": -0.916461915933378
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51456,
      "class": "Bus",
      "name": "LITCHFIELD 12 5",
      "init": {
        "Vr": 0.4921143492447252,
        "Vi": -0.8914875426887935
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51457,
      "class": "Bus",
      "name": "LITCHFIELD 12 6",
      "init": {
        "Vr": 0.5128062876652116,
        "Vi": -0.9152927848709022
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51458,
      "class": "Bus",
      "name": "LITCHFIELD 12 7",
      "init": {
        "Vr": 0.5040794863799284,
        "Vi": -0.9132784643314363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51459,
      "class": "Bus",
      "name": "LITCHFIELD 12 9",
      "init": {
        "Vr": 0.5043007943104952,
        "Vi": -0.9133299945418102
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1063021037706,
        "longitude": -94.4949384533935
      }
    },
    {
      "number": 51460,
      "class": "Bus",
      "name": "AUSTIN 9 1",
      "init": {
        "Vr": 0.5222533741530478,
        "Vi": -0.9006562740362981
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51461,
      "class": "Bus",
      "name": "AUSTIN 9 2",
      "init": {
        "Vr": 0.5178707162100595,
        "Vi": -0.9045735007110989
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51462,
      "class": "Bus",
      "name": "AUSTIN 9 3",
      "init": {
        "Vr": 0.5009092224809946,
        "Vi": -0.9156554259536733
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51463,
      "class": "Bus",
      "name": "AUSTIN 9 4",
      "init": {
        "Vr": 0.5502830330915216,
        "Vi": -0.8830792301756515
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51464,
      "class": "Bus",
      "name": "AUSTIN 9 5",
      "init": {
        "Vr": 0.5171674763886942,
        "Vi": -0.905088371561522
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51465,
      "class": "Bus",
      "name": "AUSTIN 9 7",
      "init": {
        "Vr": 0.5233155430723816,
        "Vi": -0.9016575775675837
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6729860303592,
        "longitude": -92.9568833438955
      }
    },
    {
      "number": 51466,
      "class": "Bus",
      "name": "ELKTON 17 1",
      "init": {
        "Vr": 0.7042516388293808,
        "Vi": -0.7741884922339665
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4603555390335,
        "longitude": -96.4958954293603
      }
    },
    {
      "number": 51467,
      "class": "Bus",
      "name": "ELKTON 17 2",
      "init": {
        "Vr": 0.6992979338600719,
        "Vi": -0.7816110150445285
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4603555390335,
        "longitude": -96.4958954293603
      }
    },
    {
      "number": 51468,
      "class": "Bus",
      "name": "ELKTON 17 3",
      "init": {
        "Vr": 0.704241223427201,
        "Vi": -0.774189889089864
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4603555390335,
        "longitude": -96.4958954293603
      }
    },
    {
      "number": 51469,
      "class": "Bus",
      "name": "ELKTON 17 5",
      "init": {
        "Vr": 0.7039048355720776,
        "Vi": -0.7744659023517397
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4603555390335,
        "longitude": -96.4958954293603
      }
    },
    {
      "number": 51470,
      "class": "Bus",
      "name": "NORTHFIELD 16 1",
      "init": {
        "Vr": 0.4210414250588215,
        "Vi": -0.9452044260685833
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4453209348963,
        "longitude": -93.1979206147864
      }
    },
    {
      "number": 51471,
      "class": "Bus",
      "name": "NORTHFIELD 16 2",
      "init": {
        "Vr": 0.4210414250588214,
        "Vi": -0.9452044260685832
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4453209348963,
        "longitude": -93.1979206147864
      }
    },
    {
      "number": 51472,
      "class": "Bus",
      "name": "NORTHFIELD 16 3",
      "init": {
        "Vr": 0.42104142505882153,
        "Vi": -0.9452044260685833
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4453209348963,
        "longitude": -93.1979206147864
      }
    },
    {
      "number": 51473,
      "class": "Bus",
      "name": "NORTHFIELD 16 4",
      "init": {
        "Vr": 0.4209871898662705,
        "Vi": -0.9452043627132326
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4453209348963,
        "longitude": -93.1979206147864
      }
    },
    {
      "number": 51474,
      "class": "Bus",
      "name": "NORTHFIELD 16 6",
      "init": {
        "Vr": 0.42108918317312605,
        "Vi": -0.9452044811385509
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4453209348963,
        "longitude": -93.1979206147864
      }
    },
    {
      "number": 51475,
      "class": "Bus",
      "name": "SAINT PAUL 73 1",
      "init": {
        "Vr": 0.33201367188692876,
        "Vi": -0.9741847426342373
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8259291718582,
        "longitude": -93.1126248381522
      }
    },
    {
      "number": 51476,
      "class": "Bus",
      "name": "SAINT PAUL 73 2",
      "init": {
        "Vr": 0.33187957511056865,
        "Vi": -0.9741451397060751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8259291718582,
        "longitude": -93.1126248381522
      }
    },
    {
      "number": 51477,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 3 1",
      "init": {
        "Vr": 0.6301017620821403,
        "Vi": -0.8312420155428042
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9190115823679,
        "longitude": -94.9329273114422
      }
    },
    {
      "number": 51478,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 3 2",
      "init": {
        "Vr": 0.6301197379669775,
        "Vi": -0.8312643804068576
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9190115823679,
        "longitude": -94.9329273114422
      }
    },
    {
      "number": 51479,
      "class": "Bus",
      "name": "KENYON 2 1",
      "init": {
        "Vr": 0.4534115565532106,
        "Vi": -0.9304363490465364
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51480,
      "class": "Bus",
      "name": "KENYON 2 2",
      "init": {
        "Vr": 0.451480327739989,
        "Vi": -0.9292591216663844
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51481,
      "class": "Bus",
      "name": "KENYON 2 3",
      "init": {
        "Vr": 0.4573766221292836,
        "Vi": -0.9280376618424493
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51482,
      "class": "Bus",
      "name": "KENYON 2 4",
      "init": {
        "Vr": 0.456694727791846,
        "Vi": -0.9284469596448902
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51483,
      "class": "Bus",
      "name": "KENYON 2 5",
      "init": {
        "Vr": 0.4533150996473525,
        "Vi": -0.9304209643187484
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51484,
      "class": "Bus",
      "name": "KENYON 2 7",
      "init": {
        "Vr": 0.45346882182408926,
        "Vi": -0.9304917946978732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.313399792498,
        "longitude": -92.9698989342083
      }
    },
    {
      "number": 51485,
      "class": "Bus",
      "name": "SLAYTON 3 1",
      "init": {
        "Vr": 0.6309488908835686,
        "Vi": -0.8415532142817518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7918582677875,
        "longitude": -94.8555453840088
      }
    },
    {
      "number": 51486,
      "class": "Bus",
      "name": "SLAYTON 3 2",
      "init": {
        "Vr": 0.6309488908835685,
        "Vi": -0.8415532142817516
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7918582677875,
        "longitude": -94.8555453840088
      }
    },
    {
      "number": 51487,
      "class": "Bus",
      "name": "SLAYTON 3 3",
      "init": {
        "Vr": 0.6309469092970981,
        "Vi": -0.8415533752236841
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7918582677875,
        "longitude": -94.8555453840088
      }
    },
    {
      "number": 51488,
      "class": "Bus",
      "name": "BEAVER CREEK 1",
      "init": {
        "Vr": 0.6615953574293054,
        "Vi": -0.8108522315090746
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51489,
      "class": "Bus",
      "name": "BEAVER CREEK 2",
      "init": {
        "Vr": 0.6605706999374659,
        "Vi": -0.818181172444027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51490,
      "class": "Bus",
      "name": "BEAVER CREEK 3",
      "init": {
        "Vr": 0.6648785929136912,
        "Vi": -0.8139730692754603
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51491,
      "class": "Bus",
      "name": "BEAVER CREEK 4",
      "init": {
        "Vr": 0.6752439431429741,
        "Vi": -0.8033668559800813
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51492,
      "class": "Bus",
      "name": "BEAVER CREEK 5",
      "init": {
        "Vr": 0.6596665607220983,
        "Vi": -0.8190872782191688
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51493,
      "class": "Bus",
      "name": "BEAVER CREEK 6",
      "init": {
        "Vr": 0.6614850689965834,
        "Vi": -0.8108496141438613
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51494,
      "class": "Bus",
      "name": "BEAVER CREEK 8",
      "init": {
        "Vr": 0.6617248672376799,
        "Vi": -0.8107773921102537
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6164181294534,
        "longitude": -96.3930324042746
      }
    },
    {
      "number": 51495,
      "class": "Bus",
      "name": "MARSHALL 22 1",
      "init": {
        "Vr": 0.644094913381854,
        "Vi": -0.8121327298722585
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3210732311252,
        "longitude": -95.8539788112206
      }
    },
    {
      "number": 51496,
      "class": "Bus",
      "name": "MARSHALL 22 2",
      "init": {
        "Vr": 0.644094913381854,
        "Vi": -0.8121327298722584
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3210732311252,
        "longitude": -95.8539788112206
      }
    },
    {
      "number": 51497,
      "class": "Bus",
      "name": "MARSHALL 22 3",
      "init": {
        "Vr": 0.6441103628383992,
        "Vi": -0.8121307473334908
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3210732311252,
        "longitude": -95.8539788112206
      }
    },
    {
      "number": 51498,
      "class": "Bus",
      "name": "CANNON FALLS 4 1",
      "init": {
        "Vr": 0.458507524021799,
        "Vi": -0.9412650828837148
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51499,
      "class": "Bus",
      "name": "CANNON FALLS 4 2",
      "init": {
        "Vr": 0.43765993442416257,
        "Vi": -0.9448696679885255
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51500,
      "class": "Bus",
      "name": "CANNON FALLS 4 3",
      "init": {
        "Vr": 0.3960236148164262,
        "Vi": -0.9517643180099827
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51501,
      "class": "Bus",
      "name": "CANNON FALLS 4 4",
      "init": {
        "Vr": 0.48541775966844486,
        "Vi": -0.9420423620806905
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51502,
      "class": "Bus",
      "name": "CANNON FALLS 4 5",
      "init": {
        "Vr": 0.48780231802510204,
        "Vi": -0.9422154086347089
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51503,
      "class": "Bus",
      "name": "CANNON FALLS 4 6",
      "init": {
        "Vr": 0.45516645368821124,
        "Vi": -0.9415767495871957
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51504,
      "class": "Bus",
      "name": "CANNON FALLS 4 8",
      "init": {
        "Vr": 0.4365658983459726,
        "Vi": -0.9448605710048575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5379198565016,
        "longitude": -92.911293488778
      }
    },
    {
      "number": 51505,
      "class": "Bus",
      "name": "FAIRMONT 10 1",
      "init": {
        "Vr": 0.6313954380874072,
        "Vi": -0.8391340083706083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6864818071311,
        "longitude": -94.4691064358697
      }
    },
    {
      "number": 51506,
      "class": "Bus",
      "name": "FAIRMONT 10 2",
      "init": {
        "Vr": 0.6312805542803476,
        "Vi": -0.8392040010007177
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6864818071311,
        "longitude": -94.4691064358697
      }
    },
    {
      "number": 51507,
      "class": "Bus",
      "name": "NORTHFIELD 17 1",
      "init": {
        "Vr": 0.40057964582735517,
        "Vi": -0.9471625299993356
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4796659298674,
        "longitude": -93.1722385892096
      }
    },
    {
      "number": 51508,
      "class": "Bus",
      "name": "NORTHFIELD 17 2",
      "init": {
        "Vr": 0.4005229876844124,
        "Vi": -0.9471504615202031
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4796659298674,
        "longitude": -93.1722385892096
      }
    },
    {
      "number": 51509,
      "class": "Bus",
      "name": "WOODSTOCK 24 1",
      "init": {
        "Vr": 0.6999266048097702,
        "Vi": -0.7817431762664511
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9845606451277,
        "longitude": -96.0713812227578
      }
    },
    {
      "number": 51510,
      "class": "Bus",
      "name": "WOODSTOCK 24 2",
      "init": {
        "Vr": 0.6917556342085226,
        "Vi": -0.7335740703597797
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9845606451277,
        "longitude": -96.0713812227578
      }
    },
    {
      "number": 51511,
      "class": "Bus",
      "name": "WOODSTOCK 24 3",
      "init": {
        "Vr": 0.6998466018683064,
        "Vi": -0.7818060355667951
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9845606451277,
        "longitude": -96.0713812227578
      }
    },
    {
      "number": 51512,
      "class": "Bus",
      "name": "RED WING 4 1",
      "init": {
        "Vr": 0.46583483205525805,
        "Vi": -0.9331917666993683
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51513,
      "class": "Bus",
      "name": "RED WING 4 2",
      "init": {
        "Vr": 0.4290148010871868,
        "Vi": -0.950715123713363
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51514,
      "class": "Bus",
      "name": "RED WING 4 3",
      "init": {
        "Vr": 0.3771831851143818,
        "Vi": -0.9710272705046341
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51515,
      "class": "Bus",
      "name": "RED WING 4 4",
      "init": {
        "Vr": 0.37899419801719914,
        "Vi": -0.9813384339666898
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51516,
      "class": "Bus",
      "name": "RED WING 4 5",
      "init": {
        "Vr": 0.5116546502293426,
        "Vi": -0.9170524127469718
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51517,
      "class": "Bus",
      "name": "RED WING 4 6",
      "init": {
        "Vr": 0.5423585253751771,
        "Vi": -0.8980633743058944
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51518,
      "class": "Bus",
      "name": "RED WING 4 7",
      "init": {
        "Vr": 0.37561765960223575,
        "Vi": -0.9709169804159733
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51519,
      "class": "Bus",
      "name": "RED WING 4 9",
      "init": {
        "Vr": 0.428528530479097,
        "Vi": -0.9507913945352715
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.6277660400078,
        "longitude": -92.6192133509974
      }
    },
    {
      "number": 51520,
      "class": "Bus",
      "name": "SPRING VALLEY 11 1",
      "init": {
        "Vr": 0.5059783576878554,
        "Vi": -0.917741186227258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51521,
      "class": "Bus",
      "name": "SPRING VALLEY 11 2",
      "init": {
        "Vr": 0.4949765549113255,
        "Vi": -0.9236554475736641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51522,
      "class": "Bus",
      "name": "SPRING VALLEY 11 3",
      "init": {
        "Vr": 0.5049261580025853,
        "Vi": -0.9183068193170516
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51523,
      "class": "Bus",
      "name": "SPRING VALLEY 11 4",
      "init": {
        "Vr": 0.5049261580025853,
        "Vi": -0.9183068193170515
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51524,
      "class": "Bus",
      "name": "SPRING VALLEY 11 5",
      "init": {
        "Vr": 0.506120179347382,
        "Vi": -0.9176934993331128
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51525,
      "class": "Bus",
      "name": "SPRING VALLEY 11 7",
      "init": {
        "Vr": 0.5059783576878554,
        "Vi": -0.917741186227258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6922260128391,
        "longitude": -92.4396496435502
      }
    },
    {
      "number": 51526,
      "class": "Bus",
      "name": "SAINT CLOUD 20 1",
      "init": {
        "Vr": 0.48819709048791615,
        "Vi": -0.9153866912592534
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5671346825604,
        "longitude": -94.145117909789
      }
    },
    {
      "number": 51527,
      "class": "Bus",
      "name": "SAINT CLOUD 20 2",
      "init": {
        "Vr": 0.47392282950635023,
        "Vi": -0.9212454501037601
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5671346825604,
        "longitude": -94.145117909789
      }
    },
    {
      "number": 51528,
      "class": "Bus",
      "name": "SAINT CLOUD 20 3",
      "init": {
        "Vr": 0.48946153426864186,
        "Vi": -0.9150066166463997
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5671346825604,
        "longitude": -94.145117909789
      }
    },
    {
      "number": 51529,
      "class": "Bus",
      "name": "SAINT CLOUD 20 5",
      "init": {
        "Vr": 0.48819709048791615,
        "Vi": -0.9153866912592534
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.5671346825604,
        "longitude": -94.145117909789
      }
    },
    {
      "number": 51530,
      "class": "Bus",
      "name": "ATWATER 5 1",
      "init": {
        "Vr": 0.5838057110833825,
        "Vi": -0.8660227687425422
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51531,
      "class": "Bus",
      "name": "ATWATER 5 2",
      "init": {
        "Vr": 0.5778088184368887,
        "Vi": -0.8740588766765136
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51532,
      "class": "Bus",
      "name": "ATWATER 5 3",
      "init": {
        "Vr": 0.5703793721618698,
        "Vi": -0.8447849033523328
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51533,
      "class": "Bus",
      "name": "ATWATER 5 4",
      "init": {
        "Vr": 0.5709701808220868,
        "Vi": -0.8446951604942694
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51534,
      "class": "Bus",
      "name": "ATWATER 5 5",
      "init": {
        "Vr": 0.5836076934332528,
        "Vi": -0.8660466858271151
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51535,
      "class": "Bus",
      "name": "ATWATER 5 7",
      "init": {
        "Vr": 0.5844568326449122,
        "Vi": -0.8654416279891166
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.121343347208,
        "longitude": -95.1136003657197
      }
    },
    {
      "number": 51536,
      "class": "Bus",
      "name": "WILLMAR 5 1",
      "init": {
        "Vr": 0.5525296533199305,
        "Vi": -0.8793470846513591
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1204290884588,
        "longitude": -95.0769146693642
      }
    },
    {
      "number": 51537,
      "class": "Bus",
      "name": "WILLMAR 5 2",
      "init": {
        "Vr": 0.5819856510815202,
        "Vi": -0.8830838625044047
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1204290884588,
        "longitude": -95.0769146693642
      }
    },
    {
      "number": 51538,
      "class": "Bus",
      "name": "WILLMAR 5 3",
      "init": {
        "Vr": 0.5524254299101187,
        "Vi": -0.8793364876992744
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1204290884588,
        "longitude": -95.0769146693642
      }
    },
    {
      "number": 51539,
      "class": "Bus",
      "name": "SHAKOPEE 5 1",
      "init": {
        "Vr": 0.44932156482567104,
        "Vi": -0.9390373524267079
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51540,
      "class": "Bus",
      "name": "SHAKOPEE 5 2",
      "init": {
        "Vr": 0.40657267224410665,
        "Vi": -0.9481971915732147
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51541,
      "class": "Bus",
      "name": "SHAKOPEE 5 3",
      "init": {
        "Vr": 0.4660613374648932,
        "Vi": -0.9101965485758422
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51542,
      "class": "Bus",
      "name": "SHAKOPEE 5 4",
      "init": {
        "Vr": 0.46627768757515625,
        "Vi": -0.9099933364125571
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51543,
      "class": "Bus",
      "name": "SHAKOPEE 5 5",
      "init": {
        "Vr": 0.44921471514773037,
        "Vi": -0.9390586773677649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51544,
      "class": "Bus",
      "name": "SHAKOPEE 5 7",
      "init": {
        "Vr": 0.4499738347864479,
        "Vi": -0.9412030152912548
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7859677067788,
        "longitude": -93.417885240107
      }
    },
    {
      "number": 51545,
      "class": "Bus",
      "name": "DEXTER 9 1",
      "init": {
        "Vr": 0.5152449036940898,
        "Vi": -0.9088836656344234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51546,
      "class": "Bus",
      "name": "DEXTER 9 2",
      "init": {
        "Vr": 0.502813939720905,
        "Vi": -0.918072968842198
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51547,
      "class": "Bus",
      "name": "DEXTER 9 3",
      "init": {
        "Vr": 0.5047882397011209,
        "Vi": -0.9166135132063415
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51548,
      "class": "Bus",
      "name": "DEXTER 9 4",
      "init": {
        "Vr": 0.5047882397011207,
        "Vi": -0.9166135132063415
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51549,
      "class": "Bus",
      "name": "DEXTER 9 5",
      "init": {
        "Vr": 0.5941122365584808,
        "Vi": -0.8380924879544464
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51550,
      "class": "Bus",
      "name": "DEXTER 9 6",
      "init": {
        "Vr": 0.5151969035418706,
        "Vi": -0.9088787098816209
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51551,
      "class": "Bus",
      "name": "DEXTER 9 8",
      "init": {
        "Vr": 0.5145004435065412,
        "Vi": -0.9093775962099402
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8026554463693,
        "longitude": -92.6851070833371
      }
    },
    {
      "number": 51552,
      "class": "Bus",
      "name": "WOODSTOCK 25 1",
      "init": {
        "Vr": 0.6906497752011691,
        "Vi": -0.7861292754931462
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51553,
      "class": "Bus",
      "name": "WOODSTOCK 25 2",
      "init": {
        "Vr": 0.6942230695923426,
        "Vi": -0.7835112535818941
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51554,
      "class": "Bus",
      "name": "WOODSTOCK 25 3",
      "init": {
        "Vr": 0.6969811418070015,
        "Vi": -0.7814905150964949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51555,
      "class": "Bus",
      "name": "WOODSTOCK 25 4",
      "init": {
        "Vr": 0.6969811418070017,
        "Vi": -0.7814905150964951
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51556,
      "class": "Bus",
      "name": "WOODSTOCK 25 5",
      "init": {
        "Vr": 0.6906272333747376,
        "Vi": -0.7861337890748961
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51557,
      "class": "Bus",
      "name": "WOODSTOCK 25 7",
      "init": {
        "Vr": 0.6901897787075553,
        "Vi": -0.7864928968718319
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1226568869813,
        "longitude": -96.0879500868072
      }
    },
    {
      "number": 51558,
      "class": "Bus",
      "name": "SAINT PAUL 74 1",
      "init": {
        "Vr": 0.319455940227408,
        "Vi": -0.9726589592040233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51559,
      "class": "Bus",
      "name": "SAINT PAUL 74 2",
      "init": {
        "Vr": 0.3301638619750524,
        "Vi": -0.9736264138815606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51560,
      "class": "Bus",
      "name": "SAINT PAUL 74 3",
      "init": {
        "Vr": 0.3301638619750524,
        "Vi": -0.9736264138815606
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51561,
      "class": "Bus",
      "name": "SAINT PAUL 74 4",
      "init": {
        "Vr": 0.31929744537952315,
        "Vi": -0.972662048500421
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51562,
      "class": "Bus",
      "name": "SAINT PAUL 74 5",
      "init": {
        "Vr": 0.31928993984791687,
        "Vi": -0.972615418010375
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51563,
      "class": "Bus",
      "name": "SAINT PAUL 74 7",
      "init": {
        "Vr": 0.319455940227408,
        "Vi": -0.9726589592040233
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8920233982218,
        "longitude": -93.1719356921849
      }
    },
    {
      "number": 51564,
      "class": "Bus",
      "name": "SAINT PAUL 75 1",
      "init": {
        "Vr": 0.32720205080233866,
        "Vi": -0.9737914703436864
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51565,
      "class": "Bus",
      "name": "SAINT PAUL 75 2",
      "init": {
        "Vr": 0.3322799694411633,
        "Vi": -0.974576286785432
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51566,
      "class": "Bus",
      "name": "SAINT PAUL 75 3",
      "init": {
        "Vr": 0.3322799694411633,
        "Vi": -0.974576286785432
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51567,
      "class": "Bus",
      "name": "SAINT PAUL 75 4",
      "init": {
        "Vr": 0.32651116402374253,
        "Vi": -0.973684690497196
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51568,
      "class": "Bus",
      "name": "SAINT PAUL 75 5",
      "init": {
        "Vr": 0.3271670576296039,
        "Vi": -0.973782494675385
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51569,
      "class": "Bus",
      "name": "SAINT PAUL 75 7",
      "init": {
        "Vr": 0.3271464180644441,
        "Vi": -0.9737671632922819
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8388326433391,
        "longitude": -93.1144348504233
      }
    },
    {
      "number": 51570,
      "class": "Bus",
      "name": "ELK RIVER 5 1",
      "init": {
        "Vr": 0.45347454668181925,
        "Vi": -0.9348165097248706
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51571,
      "class": "Bus",
      "name": "ELK RIVER 5 2",
      "init": {
        "Vr": 0.4207042221476267,
        "Vi": -0.9488124820556503
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51572,
      "class": "Bus",
      "name": "ELK RIVER 5 3",
      "init": {
        "Vr": 0.373105067378308,
        "Vi": -0.9582735254199879
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51573,
      "class": "Bus",
      "name": "ELK RIVER 5 4",
      "init": {
        "Vr": 0.393990158209913,
        "Vi": -0.954122301817671
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51574,
      "class": "Bus",
      "name": "ELK RIVER 5 5",
      "init": {
        "Vr": 0.3939901582099129,
        "Vi": -0.9541223018176709
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51575,
      "class": "Bus",
      "name": "ELK RIVER 5 6",
      "init": {
        "Vr": 0.4800784005956671,
        "Vi": -0.928532468950085
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51576,
      "class": "Bus",
      "name": "ELK RIVER 5 7",
      "init": {
        "Vr": 0.4177687236837869,
        "Vi": -0.9489399257316876
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51577,
      "class": "Bus",
      "name": "ELK RIVER 5 9",
      "init": {
        "Vr": 0.4550251694407786,
        "Vi": -0.9352873413666011
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3074422662824,
        "longitude": -93.537112591554
      }
    },
    {
      "number": 51578,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 1",
      "init": {
        "Vr": 0.40084660818169376,
        "Vi": -0.9661459541340428
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51579,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 2",
      "init": {
        "Vr": 0.5002537115432425,
        "Vi": -0.9152397575900368
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51580,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 3",
      "init": {
        "Vr": 0.49637646344592434,
        "Vi": -0.9152140888552679
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51581,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 4",
      "init": {
        "Vr": 0.48352894862356227,
        "Vi": -0.9213251864130374
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51582,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 5",
      "init": {
        "Vr": 0.4003690938906688,
        "Vi": -0.9661042038182189
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51583,
      "class": "Bus",
      "name": "MINNEAPOLIS 92 7",
      "init": {
        "Vr": 0.3949462742044282,
        "Vi": -0.9653236720437767
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0019868003288,
        "longitude": -93.2684679460667
      }
    },
    {
      "number": 51584,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 1",
      "init": {
        "Vr": 0.6439129930254567,
        "Vi": -0.8284817312205238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51585,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 2",
      "init": {
        "Vr": 0.6330690794343395,
        "Vi": -0.8314783122995225
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51586,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 3",
      "init": {
        "Vr": 0.6179574230440981,
        "Vi": -0.8356542311749804
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51587,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 4",
      "init": {
        "Vr": 0.6179574230440981,
        "Vi": -0.8356542311749804
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51588,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 5",
      "init": {
        "Vr": 0.6440223447822441,
        "Vi": -0.8284697794386514
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51589,
      "class": "Bus",
      "name": "MOUNTAIN LAKE 4 7",
      "init": {
        "Vr": 0.6439129930254569,
        "Vi": -0.8284817312205242
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9405895228776,
        "longitude": -94.9291201793121
      }
    },
    {
      "number": 51590,
      "class": "Bus",
      "name": "MANKATO 8 1",
      "init": {
        "Vr": 0.4896063064717416,
        "Vi": -0.9194930614842641
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1823713287577,
        "longitude": -93.9944602824019
      }
    },
    {
      "number": 51591,
      "class": "Bus",
      "name": "MANKATO 8 2",
      "init": {
        "Vr": 0.49817796367315953,
        "Vi": -0.913919384945486
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1823713287577,
        "longitude": -93.9944602824019
      }
    },
    {
      "number": 51592,
      "class": "Bus",
      "name": "MANKATO 8 3",
      "init": {
        "Vr": 0.4895408801360672,
        "Vi": -0.9195224646780202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1823713287577,
        "longitude": -93.9944602824019
      }
    },
    {
      "number": 51593,
      "class": "Bus",
      "name": "MINNEAPOLIS 93 1",
      "init": {
        "Vr": 0.30760819331588307,
        "Vi": -0.9844957978789206
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9527224036566,
        "longitude": -93.2320542956141
      }
    },
    {
      "number": 51594,
      "class": "Bus",
      "name": "MINNEAPOLIS 93 2",
      "init": {
        "Vr": 0.3077148379227948,
        "Vi": -0.9844672285178231
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9527224036566,
        "longitude": -93.2320542956141
      }
    },
    {
      "number": 51595,
      "class": "Bus",
      "name": "NEW ULM 5 1",
      "init": {
        "Vr": 0.5540689372872668,
        "Vi": -0.882409912387698
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3057133533959,
        "longitude": -94.4609333587912
      }
    },
    {
      "number": 51596,
      "class": "Bus",
      "name": "NEW ULM 5 2",
      "init": {
        "Vr": 0.5538127546385345,
        "Vi": -0.8825400947315457
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3057133533959,
        "longitude": -94.4609333587912
      }
    },
    {
      "number": 51597,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 1",
      "init": {
        "Vr": 0.4615788528535023,
        "Vi": -0.9397104306612588
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51598,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 2",
      "init": {
        "Vr": 0.4459447304870679,
        "Vi": -0.9533401500119174
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51599,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 3",
      "init": {
        "Vr": 0.38944831656133705,
        "Vi": -0.9778033607010699
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51600,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 4",
      "init": {
        "Vr": 0.46264568772638565,
        "Vi": -0.9146496152912169
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51601,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 5",
      "init": {
        "Vr": 0.4615705273512326,
        "Vi": -0.9397119638292499
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51602,
      "class": "Bus",
      "name": "SAINT BONIFACIUS 7",
      "init": {
        "Vr": 0.46454779935237983,
        "Vi": -0.9375479257367941
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9006869827975,
        "longitude": -93.8228424990571
      }
    },
    {
      "number": 51603,
      "class": "Bus",
      "name": "PIPESTONE 4 1",
      "init": {
        "Vr": 0.6806823720524582,
        "Vi": -0.7894062957063983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9790666019933,
        "longitude": -96.4243486512326
      }
    },
    {
      "number": 51604,
      "class": "Bus",
      "name": "PIPESTONE 4 2",
      "init": {
        "Vr": 0.6649666852064866,
        "Vi": -0.7522201832952149
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9790666019933,
        "longitude": -96.4243486512326
      }
    },
    {
      "number": 51605,
      "class": "Bus",
      "name": "PIPESTONE 4 3",
      "init": {
        "Vr": 0.6665433266595416,
        "Vi": -0.7496020568164827
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9790666019933,
        "longitude": -96.4243486512326
      }
    },
    {
      "number": 51606,
      "class": "Bus",
      "name": "PIPESTONE 4 4",
      "init": {
        "Vr": 0.6806818226424289,
        "Vi": -0.7894065615810636
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9790666019933,
        "longitude": -96.4243486512326
      }
    },
    {
      "number": 51607,
      "class": "Bus",
      "name": "PIPESTONE 4 6",
      "init": {
        "Vr": 0.6806431269288377,
        "Vi": -0.7894339661883663
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9790666019933,
        "longitude": -96.4243486512326
      }
    },
    {
      "number": 51608,
      "class": "Bus",
      "name": "SAINT PAUL 76 1",
      "init": {
        "Vr": 0.4462484043316848,
        "Vi": -0.9474124040371489
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51609,
      "class": "Bus",
      "name": "SAINT PAUL 76 2",
      "init": {
        "Vr": 0.3949149141142323,
        "Vi": -0.9510325192889081
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51610,
      "class": "Bus",
      "name": "SAINT PAUL 76 3",
      "init": {
        "Vr": 0.47005888444338234,
        "Vi": -0.9411422535777051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51611,
      "class": "Bus",
      "name": "SAINT PAUL 76 4",
      "init": {
        "Vr": 0.4601940159544267,
        "Vi": -0.946005054951196
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51612,
      "class": "Bus",
      "name": "SAINT PAUL 76 5",
      "init": {
        "Vr": 0.4461743139475741,
        "Vi": -0.947413012290304
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51613,
      "class": "Bus",
      "name": "SAINT PAUL 76 7",
      "init": {
        "Vr": 0.4462756708049461,
        "Vi": -0.9456857699084827
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.800303033215,
        "longitude": -93.2542076763584
      }
    },
    {
      "number": 51614,
      "class": "Bus",
      "name": "BINGHAM LAKE 1",
      "init": {
        "Vr": 0.6633165716892673,
        "Vi": -0.8104372683459194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9591967230504,
        "longitude": -95.1301983378768
      }
    },
    {
      "number": 51615,
      "class": "Bus",
      "name": "BINGHAM LAKE 2",
      "init": {
        "Vr": 0.6538377981709438,
        "Vi": -0.8209199700028137
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9591967230504,
        "longitude": -95.1301983378768
      }
    },
    {
      "number": 51616,
      "class": "Bus",
      "name": "BINGHAM LAKE 3",
      "init": {
        "Vr": 0.6659229880545159,
        "Vi": -0.7889201409629102
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9591967230504,
        "longitude": -95.1301983378768
      }
    },
    {
      "number": 51617,
      "class": "Bus",
      "name": "BINGHAM LAKE 4",
      "init": {
        "Vr": 0.6633910559002579,
        "Vi": -0.8104240467813965
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9591967230504,
        "longitude": -95.1301983378768
      }
    },
    {
      "number": 51618,
      "class": "Bus",
      "name": "BINGHAM LAKE 6",
      "init": {
        "Vr": 0.6632374827292759,
        "Vi": -0.8104516961329509
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9591967230504,
        "longitude": -95.1301983378768
      }
    },
    {
      "number": 51619,
      "class": "Bus",
      "name": "HUTCHINSON 5 1",
      "init": {
        "Vr": 0.5071094852497653,
        "Vi": -0.913972882980273
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123026477997,
        "longitude": -94.3945596029887
      }
    },
    {
      "number": 51620,
      "class": "Bus",
      "name": "HUTCHINSON 5 2",
      "init": {
        "Vr": 0.481562599517468,
        "Vi": -0.9236887880882607
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123026477997,
        "longitude": -94.3945596029887
      }
    },
    {
      "number": 51621,
      "class": "Bus",
      "name": "HUTCHINSON 5 3",
      "init": {
        "Vr": 0.4811391855257771,
        "Vi": -0.8870136424419248
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123026477997,
        "longitude": -94.3945596029887
      }
    },
    {
      "number": 51622,
      "class": "Bus",
      "name": "HUTCHINSON 5 4",
      "init": {
        "Vr": 0.5070903537733596,
        "Vi": -0.9139744499740735
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123026477997,
        "longitude": -94.3945596029887
      }
    },
    {
      "number": 51623,
      "class": "Bus",
      "name": "HUTCHINSON 5 6",
      "init": {
        "Vr": 0.5074626755415196,
        "Vi": -0.9139136601876694
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9123026477997,
        "longitude": -94.3945596029887
      }
    },
    {
      "number": 51624,
      "class": "Bus",
      "name": "MARSHALL 23 1",
      "init": {
        "Vr": 0.644529138350643,
        "Vi": -0.8114831229867623
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089756019468,
        "longitude": -95.8325673002033
      }
    },
    {
      "number": 51625,
      "class": "Bus",
      "name": "MARSHALL 23 2",
      "init": {
        "Vr": 0.6574868860445601,
        "Vi": -0.8170126150104347
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089756019468,
        "longitude": -95.8325673002033
      }
    },
    {
      "number": 51626,
      "class": "Bus",
      "name": "MARSHALL 23 3",
      "init": {
        "Vr": 0.6445146561529166,
        "Vi": -0.811495072985441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3089756019468,
        "longitude": -95.8325673002033
      }
    },
    {
      "number": 51627,
      "class": "Bus",
      "name": "ROCHESTER 108 1",
      "init": {
        "Vr": 0.4803700647473601,
        "Vi": -0.9247320741352838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0772916960963,
        "longitude": -92.4965885445704
      }
    },
    {
      "number": 51628,
      "class": "Bus",
      "name": "ROCHESTER 108 2",
      "init": {
        "Vr": 0.49587117548245724,
        "Vi": -0.9148637578657713
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0772916960963,
        "longitude": -92.4965885445704
      }
    },
    {
      "number": 51629,
      "class": "Bus",
      "name": "ROCHESTER 108 3",
      "init": {
        "Vr": 0.49084460611279085,
        "Vi": -0.9182089662619131
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0772916960963,
        "longitude": -92.4965885445704
      }
    },
    {
      "number": 51630,
      "class": "Bus",
      "name": "ROCHESTER 108 4",
      "init": {
        "Vr": 0.4802607636964423,
        "Vi": -0.9247772982511079
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0772916960963,
        "longitude": -92.4965885445704
      }
    },
    {
      "number": 51631,
      "class": "Bus",
      "name": "ROCHESTER 108 6",
      "init": {
        "Vr": 0.4803700647473601,
        "Vi": -0.9247320741352838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0772916960963,
        "longitude": -92.4965885445704
      }
    },
    {
      "number": 51632,
      "class": "Bus",
      "name": "WORTHINGTON 10 1",
      "init": {
        "Vr": 0.6784894100609717,
        "Vi": -0.7908934999809721
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.653044488489,
        "longitude": -95.5977715852029
      }
    },
    {
      "number": 51633,
      "class": "Bus",
      "name": "WORTHINGTON 10 2",
      "init": {
        "Vr": 0.6784409552553782,
        "Vi": -0.7909061935919935
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.653044488489,
        "longitude": -95.5977715852029
      }
    },
    {
      "number": 51634,
      "class": "Bus",
      "name": "RUSHMORE 1 1",
      "init": {
        "Vr": 0.6655991607496963,
        "Vi": -0.8019285186541002
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5650973865932,
        "longitude": -95.7874970375916
      }
    },
    {
      "number": 51635,
      "class": "Bus",
      "name": "RUSHMORE 1 2",
      "init": {
        "Vr": 0.6655555923130317,
        "Vi": -0.8019420907924447
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5650973865932,
        "longitude": -95.7874970375916
      }
    },
    {
      "number": 51636,
      "class": "Bus",
      "name": "BAYPORT 3 1",
      "init": {
        "Vr": 0.43124396405532184,
        "Vi": -0.9518684540275436
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51637,
      "class": "Bus",
      "name": "BAYPORT 3 2",
      "init": {
        "Vr": 0.3910327382525227,
        "Vi": -0.9659094071283137
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51638,
      "class": "Bus",
      "name": "BAYPORT 3 3",
      "init": {
        "Vr": 0.3434299953303368,
        "Vi": -0.9848473868377322
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51639,
      "class": "Bus",
      "name": "BAYPORT 3 4",
      "init": {
        "Vr": 0.33900354035878816,
        "Vi": -0.9984361566839695
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51640,
      "class": "Bus",
      "name": "BAYPORT 3 5",
      "init": {
        "Vr": 0.4628289755594332,
        "Vi": -0.9420160464574722
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51641,
      "class": "Bus",
      "name": "BAYPORT 3 6",
      "init": {
        "Vr": 0.43148422734584957,
        "Vi": -0.9534494776123246
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51642,
      "class": "Bus",
      "name": "BAYPORT 3 8",
      "init": {
        "Vr": 0.3431471279368146,
        "Vi": -0.9847663696584973
      },
      "params": {
        "kv": 100.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9999053569501,
        "longitude": -92.777595859929
      }
    },
    {
      "number": 51643,
      "class": "Bus",
      "name": "DODGE CENTER 2 1",
      "init": {
        "Vr": 0.511273228567634,
        "Vi": -0.9142942768670725
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51644,
      "class": "Bus",
      "name": "DODGE CENTER 2 2",
      "init": {
        "Vr": 0.49828509162225837,
        "Vi": -0.9191867567962899
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51645,
      "class": "Bus",
      "name": "DODGE CENTER 2 3",
      "init": {
        "Vr": 0.5149593318107537,
        "Vi": -0.9115615023522071
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51646,
      "class": "Bus",
      "name": "DODGE CENTER 2 4",
      "init": {
        "Vr": 0.5149593318107537,
        "Vi": -0.9115615023522071
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51647,
      "class": "Bus",
      "name": "DODGE CENTER 2 5",
      "init": {
        "Vr": 0.5115848799483276,
        "Vi": -0.9140887191172432
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51648,
      "class": "Bus",
      "name": "DODGE CENTER 2 6",
      "init": {
        "Vr": 0.49800745017278103,
        "Vi": -0.8723582365050222
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51649,
      "class": "Bus",
      "name": "DODGE CENTER 2 7",
      "init": {
        "Vr": 0.5112592200993128,
        "Vi": -0.9142925177288014
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51650,
      "class": "Bus",
      "name": "DODGE CENTER 2 9",
      "init": {
        "Vr": 0.5121347297117745,
        "Vi": -0.9142235212380555
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0022642950691,
        "longitude": -92.865157189843
      }
    },
    {
      "number": 51651,
      "class": "Bus",
      "name": "MONTICELLO 27 1",
      "init": {
        "Vr": 0.46897154908236605,
        "Vi": -0.9271390173505573
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51652,
      "class": "Bus",
      "name": "MONTICELLO 27 2",
      "init": {
        "Vr": 0.441268693328946,
        "Vi": -0.9404253476311469
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51653,
      "class": "Bus",
      "name": "MONTICELLO 27 3",
      "init": {
        "Vr": 0.4055983695868415,
        "Vi": -0.9575328872289319
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51654,
      "class": "Bus",
      "name": "MONTICELLO 27 4",
      "init": {
        "Vr": 0.4055983695868415,
        "Vi": -0.9575328872289319
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51655,
      "class": "Bus",
      "name": "MONTICELLO 27 5",
      "init": {
        "Vr": 0.5291684007082302,
        "Vi": -0.893368841596409
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51656,
      "class": "Bus",
      "name": "MONTICELLO 27 6",
      "init": {
        "Vr": 0.4659657272330572,
        "Vi": -0.929384562500146
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51657,
      "class": "Bus",
      "name": "MONTICELLO 27 8",
      "init": {
        "Vr": 0.46897154908236605,
        "Vi": -0.9271390173505573
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3661067158855,
        "longitude": -93.8727228090931
      }
    },
    {
      "number": 51658,
      "class": "Bus",
      "name": "SAINT PAUL 77 1",
      "init": {
        "Vr": 0.32460365085791554,
        "Vi": -0.9820524355853425
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9260044735956,
        "longitude": -93.0753423389099
      }
    },
    {
      "number": 51659,
      "class": "Bus",
      "name": "SAINT PAUL 77 2",
      "init": {
        "Vr": 0.32458165819437224,
        "Vi": -0.9820455009383954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9260044735956,
        "longitude": -93.0753423389099
      }
    },
    {
      "number": 51660,
      "class": "Bus",
      "name": "BLUE EARTH 2 1",
      "init": {
        "Vr": 0.5829328044345302,
        "Vi": -0.8724920546170046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51661,
      "class": "Bus",
      "name": "BLUE EARTH 2 2",
      "init": {
        "Vr": 0.5654808800004573,
        "Vi": -0.8782126396557219
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51662,
      "class": "Bus",
      "name": "BLUE EARTH 2 3",
      "init": {
        "Vr": 0.4782522287919802,
        "Vi": -0.8919940925210881
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51663,
      "class": "Bus",
      "name": "BLUE EARTH 2 4",
      "init": {
        "Vr": 0.580678073241392,
        "Vi": -0.8730741574092455
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51664,
      "class": "Bus",
      "name": "BLUE EARTH 2 5",
      "init": {
        "Vr": 0.5654808800004574,
        "Vi": -0.878212639655722
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51665,
      "class": "Bus",
      "name": "BLUE EARTH 2 6",
      "init": {
        "Vr": 0.5654808800004574,
        "Vi": -0.878212639655722
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51666,
      "class": "Bus",
      "name": "BLUE EARTH 2 7",
      "init": {
        "Vr": 0.5654808800004574,
        "Vi": -0.878212639655722
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51667,
      "class": "Bus",
      "name": "BLUE EARTH 2 8",
      "init": {
        "Vr": 0.5831357276364413,
        "Vi": -0.8724774970358737
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51668,
      "class": "Bus",
      "name": "BLUE EARTH 2 10",
      "init": {
        "Vr": 0.5829328044345302,
        "Vi": -0.8724920546170046
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6397403477571,
        "longitude": -94.0869067268038
      }
    },
    {
      "number": 51669,
      "class": "Bus",
      "name": "ROCHESTER 109 1",
      "init": {
        "Vr": 0.481197698568921,
        "Vi": -0.924422161734124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51670,
      "class": "Bus",
      "name": "ROCHESTER 109 2",
      "init": {
        "Vr": 0.4761171850267606,
        "Vi": -0.8907370020707416
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51671,
      "class": "Bus",
      "name": "ROCHESTER 109 3",
      "init": {
        "Vr": 0.4746458391212422,
        "Vi": -0.8915219055865484
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51672,
      "class": "Bus",
      "name": "ROCHESTER 109 4",
      "init": {
        "Vr": 0.4817248611326409,
        "Vi": -0.879428551867454
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51673,
      "class": "Bus",
      "name": "ROCHESTER 109 5",
      "init": {
        "Vr": 0.48119769856892103,
        "Vi": -0.9244221617341241
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51674,
      "class": "Bus",
      "name": "ROCHESTER 109 6",
      "init": {
        "Vr": 0.481197698568921,
        "Vi": -0.924422161734124
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51675,
      "class": "Bus",
      "name": "ROCHESTER 109 8",
      "init": {
        "Vr": 0.48109749841505883,
        "Vi": -0.9244589668665166
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0381849460025,
        "longitude": -92.4494361097829
      }
    },
    {
      "number": 51676,
      "class": "Bus",
      "name": "HUTCHINSON 6 1",
      "init": {
        "Vr": 0.5035226662980499,
        "Vi": -0.9156960474534944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8686337205464,
        "longitude": -94.3409243731524
      }
    },
    {
      "number": 51677,
      "class": "Bus",
      "name": "HUTCHINSON 6 2",
      "init": {
        "Vr": 0.5278419659497109,
        "Vi": -0.9065334642080038
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8686337205464,
        "longitude": -94.3409243731524
      }
    },
    {
      "number": 51678,
      "class": "Bus",
      "name": "HUTCHINSON 6 3",
      "init": {
        "Vr": 0.5032522404711014,
        "Vi": -0.9158122045321064
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8686337205464,
        "longitude": -94.3409243731524
      }
    },
    {
      "number": 51679,
      "class": "Bus",
      "name": "BENSON 5 1",
      "init": {
        "Vr": 0.586924117090944,
        "Vi": -0.8597506674415178
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2830389919846,
        "longitude": -95.5863697580722
      }
    },
    {
      "number": 51680,
      "class": "Bus",
      "name": "BENSON 5 2",
      "init": {
        "Vr": 0.5868352736697832,
        "Vi": -0.8597986054680117
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2830389919846,
        "longitude": -95.5863697580722
      }
    },
    {
      "number": 51681,
      "class": "Bus",
      "name": "OWATONNA 5 1",
      "init": {
        "Vr": 0.5000724271987119,
        "Vi": -0.9181258425061124
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0986382002379,
        "longitude": -93.2658298771118
      }
    },
    {
      "number": 51682,
      "class": "Bus",
      "name": "OWATONNA 5 2",
      "init": {
        "Vr": 0.5038225786126825,
        "Vi": -0.8690127286212869
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0986382002379,
        "longitude": -93.2658298771118
      }
    },
    {
      "number": 51683,
      "class": "Bus",
      "name": "OWATONNA 5 3",
      "init": {
        "Vr": 0.49988752775992046,
        "Vi": -0.9181158084286201
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0986382002379,
        "longitude": -93.2658298771118
      }
    },
    {
      "number": 51684,
      "class": "Bus",
      "name": "WORTHINGTON 11 1",
      "init": {
        "Vr": 0.6786573502493054,
        "Vi": -0.7961617042429756
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51685,
      "class": "Bus",
      "name": "WORTHINGTON 11 2",
      "init": {
        "Vr": 0.6791780760876436,
        "Vi": -0.7947034684433097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51686,
      "class": "Bus",
      "name": "WORTHINGTON 11 3",
      "init": {
        "Vr": 0.6791780760876436,
        "Vi": -0.7947034684433099
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51687,
      "class": "Bus",
      "name": "WORTHINGTON 11 4",
      "init": {
        "Vr": 0.6791780760876436,
        "Vi": -0.7947034684433099
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51688,
      "class": "Bus",
      "name": "WORTHINGTON 11 5",
      "init": {
        "Vr": 0.6791780760876436,
        "Vi": -0.7947034684433099
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51689,
      "class": "Bus",
      "name": "WORTHINGTON 11 6",
      "init": {
        "Vr": 0.656513891512196,
        "Vi": -0.7602695728998099
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51690,
      "class": "Bus",
      "name": "WORTHINGTON 11 7",
      "init": {
        "Vr": 0.6573060842957945,
        "Vi": -0.7595847712885487
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51691,
      "class": "Bus",
      "name": "WORTHINGTON 11 8",
      "init": {
        "Vr": 0.6782070990375364,
        "Vi": -0.7774013822350598
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51692,
      "class": "Bus",
      "name": "WORTHINGTON 11 9",
      "init": {
        "Vr": 0.6786489150994928,
        "Vi": -0.7961644601836132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51693,
      "class": "Bus",
      "name": "WORTHINGTON 11 11",
      "init": {
        "Vr": 0.678639097576358,
        "Vi": -0.7963670315978135
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6585202540521,
        "longitude": -95.6235525938063
      }
    },
    {
      "number": 51694,
      "class": "Bus",
      "name": "FAIRMONT 11 1",
      "init": {
        "Vr": 0.6198025421906654,
        "Vi": -0.8423315626358234
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6617567398534,
        "longitude": -94.4671807350621
      }
    },
    {
      "number": 51695,
      "class": "Bus",
      "name": "FAIRMONT 11 2",
      "init": {
        "Vr": 0.62856644342636,
        "Vi": -0.839824552046059
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6617567398534,
        "longitude": -94.4671807350621
      }
    },
    {
      "number": 51696,
      "class": "Bus",
      "name": "FAIRMONT 11 3",
      "init": {
        "Vr": 0.6197945397678237,
        "Vi": -0.8423333503491354
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6617567398534,
        "longitude": -94.4671807350621
      }
    },
    {
      "number": 51697,
      "class": "Bus",
      "name": "FAIRMONT 11 5",
      "init": {
        "Vr": 0.6196322790754903,
        "Vi": -0.8424617869731886
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6617567398534,
        "longitude": -94.4671807350621
      }
    },
    {
      "number": 51698,
      "class": "Bus",
      "name": "FAIRMONT 12 1",
      "init": {
        "Vr": 0.6113176640666695,
        "Vi": -0.8428414807617973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51699,
      "class": "Bus",
      "name": "FAIRMONT 12 2",
      "init": {
        "Vr": 0.6095234855058559,
        "Vi": -0.8116071041935314
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51700,
      "class": "Bus",
      "name": "FAIRMONT 12 3",
      "init": {
        "Vr": 0.6062247872873375,
        "Vi": -0.8138152144790646
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51701,
      "class": "Bus",
      "name": "FAIRMONT 12 4",
      "init": {
        "Vr": 0.608819264209509,
        "Vi": -0.8115105655704747
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51702,
      "class": "Bus",
      "name": "FAIRMONT 12 5",
      "init": {
        "Vr": 0.6113107759856231,
        "Vi": -0.8428417996710464
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51703,
      "class": "Bus",
      "name": "FAIRMONT 12 7",
      "init": {
        "Vr": 0.61125663102746,
        "Vi": -0.8428768660122027
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5876192985434,
        "longitude": -94.4323023671152
      }
    },
    {
      "number": 51704,
      "class": "Bus",
      "name": "GRANITE FALLS 5 1",
      "init": {
        "Vr": 0.6378831158591866,
        "Vi": -0.827096549824165
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51705,
      "class": "Bus",
      "name": "GRANITE FALLS 5 2",
      "init": {
        "Vr": 0.6353373346795099,
        "Vi": -0.8318813505900791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51706,
      "class": "Bus",
      "name": "GRANITE FALLS 5 3",
      "init": {
        "Vr": 0.6392648875359104,
        "Vi": -0.8268057902887807
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51707,
      "class": "Bus",
      "name": "GRANITE FALLS 5 4",
      "init": {
        "Vr": 0.6388956417549899,
        "Vi": -0.8268811678850552
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51708,
      "class": "Bus",
      "name": "GRANITE FALLS 5 5",
      "init": {
        "Vr": 0.6378811358432669,
        "Vi": -0.826501716822746
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51709,
      "class": "Bus",
      "name": "GRANITE FALLS 5 7",
      "init": {
        "Vr": 0.637804724298261,
        "Vi": -0.8271111796816465
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7849219465044,
        "longitude": -95.5351881118785
      }
    },
    {
      "number": 51710,
      "class": "Bus",
      "name": "DEXTER 10 1",
      "init": {
        "Vr": 0.5260358362816718,
        "Vi": -0.9029458506767589
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51711,
      "class": "Bus",
      "name": "DEXTER 10 2",
      "init": {
        "Vr": 0.5175370661172639,
        "Vi": -0.9097775363921149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51712,
      "class": "Bus",
      "name": "DEXTER 10 3",
      "init": {
        "Vr": 0.5063672569376191,
        "Vi": -0.9172615075368752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51713,
      "class": "Bus",
      "name": "DEXTER 10 4",
      "init": {
        "Vr": 0.5500001561832881,
        "Vi": -0.8913600028864361
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51714,
      "class": "Bus",
      "name": "DEXTER 10 5",
      "init": {
        "Vr": 0.5417198483178112,
        "Vi": -0.8994662338313355
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51715,
      "class": "Bus",
      "name": "DEXTER 10 6",
      "init": {
        "Vr": 0.550558014829278,
        "Vi": -0.8940837612726471
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51716,
      "class": "Bus",
      "name": "DEXTER 10 7",
      "init": {
        "Vr": 0.5168217065759572,
        "Vi": -0.9096251691262703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51717,
      "class": "Bus",
      "name": "DEXTER 10 9",
      "init": {
        "Vr": 0.5175370661172638,
        "Vi": -0.9097775363921149
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8315392314955,
        "longitude": -92.6698304899792
      }
    },
    {
      "number": 51718,
      "class": "Bus",
      "name": "PIPESTONE 5 1",
      "init": {
        "Vr": 0.6903224679561659,
        "Vi": -0.7843490036259639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51719,
      "class": "Bus",
      "name": "PIPESTONE 5 2",
      "init": {
        "Vr": 0.6726735242793216,
        "Vi": -0.7569271216698867
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51720,
      "class": "Bus",
      "name": "PIPESTONE 5 3",
      "init": {
        "Vr": 0.6729845850591437,
        "Vi": -0.7565660092121123
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51721,
      "class": "Bus",
      "name": "PIPESTONE 5 4",
      "init": {
        "Vr": 0.6903224679561657,
        "Vi": -0.7843490036259638
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51722,
      "class": "Bus",
      "name": "PIPESTONE 5 5",
      "init": {
        "Vr": 0.6902615894397965,
        "Vi": -0.7843925162885415
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51723,
      "class": "Bus",
      "name": "PIPESTONE 5 7",
      "init": {
        "Vr": 0.6903224679561659,
        "Vi": -0.7843490036259639
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0020296367822,
        "longitude": -96.4331405559619
      }
    },
    {
      "number": 51724,
      "class": "Bus",
      "name": "MANKATO 9 1",
      "init": {
        "Vr": 0.5003132016944087,
        "Vi": -0.9163093156460441
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2013076950812,
        "longitude": -93.9847056475778
      }
    },
    {
      "number": 51725,
      "class": "Bus",
      "name": "MANKATO 9 2",
      "init": {
        "Vr": 0.49945012191376387,
        "Vi": -0.916218990676472
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2013076950812,
        "longitude": -93.9847056475778
      }
    },
    {
      "number": 51726,
      "class": "Bus",
      "name": "TRIMONT 2 1",
      "init": {
        "Vr": 0.6416138049576695,
        "Vi": -0.8223600032410322
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51727,
      "class": "Bus",
      "name": "TRIMONT 2 2",
      "init": {
        "Vr": 0.6401223568500806,
        "Vi": -0.8250474085242386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51728,
      "class": "Bus",
      "name": "TRIMONT 2 3",
      "init": {
        "Vr": 0.632175511217,
        "Vi": -0.8310197687269077
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51729,
      "class": "Bus",
      "name": "TRIMONT 2 4",
      "init": {
        "Vr": 0.6256744319087094,
        "Vi": -0.8359055799317897
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51730,
      "class": "Bus",
      "name": "TRIMONT 2 5",
      "init": {
        "Vr": 0.6256744319087093,
        "Vi": -0.8359055799317896
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51731,
      "class": "Bus",
      "name": "TRIMONT 2 6",
      "init": {
        "Vr": 0.6416138049576696,
        "Vi": -0.8223600032410322
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51732,
      "class": "Bus",
      "name": "TRIMONT 2 7",
      "init": {
        "Vr": 0.6400653099091841,
        "Vi": -0.8251975322168115
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51733,
      "class": "Bus",
      "name": "TRIMONT 2 9",
      "init": {
        "Vr": 0.6422049096405279,
        "Vi": -0.8231435732682215
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6760910172128,
        "longitude": -94.8857892999549
      }
    },
    {
      "number": 51734,
      "class": "Bus",
      "name": "READING 35 1",
      "init": {
        "Vr": 0.695552610183884,
        "Vi": -0.7842285227552352
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51735,
      "class": "Bus",
      "name": "READING 35 2",
      "init": {
        "Vr": 0.6881210259272935,
        "Vi": -0.7930073965171276
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51736,
      "class": "Bus",
      "name": "READING 35 3",
      "init": {
        "Vr": 0.6825879730862607,
        "Vi": -0.7925421034657518
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51737,
      "class": "Bus",
      "name": "READING 35 4",
      "init": {
        "Vr": 0.7162505864400751,
        "Vi": -0.7588712104325157
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51738,
      "class": "Bus",
      "name": "READING 35 5",
      "init": {
        "Vr": 0.6952198823295477,
        "Vi": -0.7845265008917596
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51739,
      "class": "Bus",
      "name": "READING 35 7",
      "init": {
        "Vr": 0.6866785132973136,
        "Vi": -0.7941339651545278
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7109923341045,
        "longitude": -95.7223769422178
      }
    },
    {
      "number": 51740,
      "class": "Bus",
      "name": "MADELIA 2 1",
      "init": {
        "Vr": 0.6035344225395469,
        "Vi": -0.8539655546588438
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0536209618289,
        "longitude": -94.4239760576383
      }
    },
    {
      "number": 51741,
      "class": "Bus",
      "name": "MADELIA 2 2",
      "init": {
        "Vr": 0.6034268570827098,
        "Vi": -0.8540206375407378
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0536209618289,
        "longitude": -94.4239760576383
      }
    },
    {
      "number": 51742,
      "class": "Bus",
      "name": "FARIBAULT 5 1",
      "init": {
        "Vr": 0.48774565098360606,
        "Vi": -0.9264519878478678
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51743,
      "class": "Bus",
      "name": "FARIBAULT 5 2",
      "init": {
        "Vr": 0.4638209209373247,
        "Vi": -0.9321950041341621
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51744,
      "class": "Bus",
      "name": "FARIBAULT 5 3",
      "init": {
        "Vr": 0.44729610945138376,
        "Vi": -0.939567307141736
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51745,
      "class": "Bus",
      "name": "FARIBAULT 5 4",
      "init": {
        "Vr": 0.5160717651565541,
        "Vi": -0.9166803979954905
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51746,
      "class": "Bus",
      "name": "FARIBAULT 5 5",
      "init": {
        "Vr": 0.513649984214681,
        "Vi": -0.9152124997480691
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51747,
      "class": "Bus",
      "name": "FARIBAULT 5 6",
      "init": {
        "Vr": 0.4624423884104471,
        "Vi": -0.9321420751007782
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51748,
      "class": "Bus",
      "name": "FARIBAULT 5 8",
      "init": {
        "Vr": 0.4858976341112577,
        "Vi": -0.9270512988698787
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3074645603011,
        "longitude": -93.2545403344863
      }
    },
    {
      "number": 51749,
      "class": "Bus",
      "name": "SPRINGFIELD 82 1",
      "init": {
        "Vr": 0.6348868775875701,
        "Vi": -0.8290133216583799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51750,
      "class": "Bus",
      "name": "SPRINGFIELD 82 2",
      "init": {
        "Vr": 0.6227610879627237,
        "Vi": -0.8385092997270751
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51751,
      "class": "Bus",
      "name": "SPRINGFIELD 82 3",
      "init": {
        "Vr": 0.6211633506251594,
        "Vi": -0.8397605236522213
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51752,
      "class": "Bus",
      "name": "SPRINGFIELD 82 4",
      "init": {
        "Vr": 0.6211633506251593,
        "Vi": -0.8397605236522212
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51753,
      "class": "Bus",
      "name": "SPRINGFIELD 82 5",
      "init": {
        "Vr": 0.6365080007561387,
        "Vi": -0.8275110218999829
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51754,
      "class": "Bus",
      "name": "SPRINGFIELD 82 6",
      "init": {
        "Vr": 0.6365080007561387,
        "Vi": -0.8275110218999829
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51755,
      "class": "Bus",
      "name": "SPRINGFIELD 82 7",
      "init": {
        "Vr": 0.6347177316617694,
        "Vi": -0.8291700696841944
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51756,
      "class": "Bus",
      "name": "SPRINGFIELD 82 8",
      "init": {
        "Vr": 0.6277445158052678,
        "Vi": -0.8341230008969776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51757,
      "class": "Bus",
      "name": "SPRINGFIELD 82 9",
      "init": {
        "Vr": 0.6277445158052678,
        "Vi": -0.8341230008969776
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51758,
      "class": "Bus",
      "name": "SPRINGFIELD 82 10",
      "init": {
        "Vr": 0.6223943887218979,
        "Vi": -0.8388320599943645
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51759,
      "class": "Bus",
      "name": "SPRINGFIELD 82 11",
      "init": {
        "Vr": 0.6398934497325148,
        "Vi": -0.8409537161714207
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51760,
      "class": "Bus",
      "name": "SPRINGFIELD 82 12",
      "init": {
        "Vr": 0.6350053422391376,
        "Vi": -0.8289602138218534
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51761,
      "class": "Bus",
      "name": "SPRINGFIELD 82 14",
      "init": {
        "Vr": 0.6348868775875701,
        "Vi": -0.8290133216583799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2238882031774,
        "longitude": -94.9949885374276
      }
    },
    {
      "number": 51762,
      "class": "Bus",
      "name": "HENDRICKS 2 1",
      "init": {
        "Vr": 0.70133177211139,
        "Vi": -0.7816844818782369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51763,
      "class": "Bus",
      "name": "HENDRICKS 2 2",
      "init": {
        "Vr": 0.707686677988357,
        "Vi": -0.7746861420365243
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51764,
      "class": "Bus",
      "name": "HENDRICKS 2 3",
      "init": {
        "Vr": 0.7257102275103324,
        "Vi": -0.7539804418553895
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51765,
      "class": "Bus",
      "name": "HENDRICKS 2 4",
      "init": {
        "Vr": 0.7373658828739332,
        "Vi": -0.7379640209368237
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51766,
      "class": "Bus",
      "name": "HENDRICKS 2 5",
      "init": {
        "Vr": 0.7012844754012288,
        "Vi": -0.7817263555356703
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51767,
      "class": "Bus",
      "name": "HENDRICKS 2 7",
      "init": {
        "Vr": 0.70133177211139,
        "Vi": -0.7816844818782369
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4003558637345,
        "longitude": -96.4246086311388
      }
    },
    {
      "number": 51768,
      "class": "Bus",
      "name": "LAKEFIELD 3 1",
      "init": {
        "Vr": 0.6491520208738445,
        "Vi": -0.813807515119733
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51769,
      "class": "Bus",
      "name": "LAKEFIELD 3 2",
      "init": {
        "Vr": 0.6455202378812778,
        "Vi": -0.8188437634706258
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51770,
      "class": "Bus",
      "name": "LAKEFIELD 3 3",
      "init": {
        "Vr": 0.6346712717538304,
        "Vi": -0.8271984741096973
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51771,
      "class": "Bus",
      "name": "LAKEFIELD 3 4",
      "init": {
        "Vr": 0.667551093992634,
        "Vi": -0.7867397687113051
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51772,
      "class": "Bus",
      "name": "LAKEFIELD 3 5",
      "init": {
        "Vr": 0.6483861348627609,
        "Vi": -0.816501901626572
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51773,
      "class": "Bus",
      "name": "LAKEFIELD 3 7",
      "init": {
        "Vr": 0.6452945206405634,
        "Vi": -0.8191105741943349
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6958643584251,
        "longitude": -95.1276289943567
      }
    },
    {
      "number": 51774,
      "class": "Bus",
      "name": "MARSHALL 24 1",
      "init": {
        "Vr": 0.6442677851648279,
        "Vi": -0.8119090981946752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3225688400823,
        "longitude": -95.8058567491939
      }
    },
    {
      "number": 51775,
      "class": "Bus",
      "name": "MARSHALL 24 2",
      "init": {
        "Vr": 0.6442677851648279,
        "Vi": -0.8119090981946752
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3225688400823,
        "longitude": -95.8058567491939
      }
    },
    {
      "number": 51776,
      "class": "Bus",
      "name": "LAKEVILLE 9 1",
      "init": {
        "Vr": 0.3915028611450906,
        "Vi": -0.9499405602900078
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5704332698574,
        "longitude": -93.2720703160099
      }
    },
    {
      "number": 51777,
      "class": "Bus",
      "name": "LAKEVILLE 9 2",
      "init": {
        "Vr": 0.4159322590950788,
        "Vi": -0.9636069573525112
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5704332698574,
        "longitude": -93.2720703160099
      }
    },
    {
      "number": 51778,
      "class": "Bus",
      "name": "LAKEVILLE 9 3",
      "init": {
        "Vr": 0.39139483269784225,
        "Vi": -0.9499147842456445
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5704332698574,
        "longitude": -93.2720703160099
      }
    },
    {
      "number": 51779,
      "class": "Bus",
      "name": "REDWOOD FALLS 3 1",
      "init": {
        "Vr": 0.5777750940897699,
        "Vi": -0.8640804897918534
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5194844422683,
        "longitude": -95.1307822855874
      }
    },
    {
      "number": 51780,
      "class": "Bus",
      "name": "REDWOOD FALLS 3 2",
      "init": {
        "Vr": 0.5776999542601811,
        "Vi": -0.8640709962615954
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5194844422683,
        "longitude": -95.1307822855874
      }
    },
    {
      "number": 51781,
      "class": "Bus",
      "name": "ATWATER 6 1",
      "init": {
        "Vr": 0.5538974987169778,
        "Vi": -0.8809262594454849
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0610099902246,
        "longitude": -94.753245464866
      }
    },
    {
      "number": 51782,
      "class": "Bus",
      "name": "ATWATER 6 2",
      "init": {
        "Vr": 0.5433609670355846,
        "Vi": -0.8908709210903297
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0610099902246,
        "longitude": -94.753245464866
      }
    },
    {
      "number": 51783,
      "class": "Bus",
      "name": "ATWATER 6 3",
      "init": {
        "Vr": 0.5071434000674808,
        "Vi": -0.9112870510029223
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0610099902246,
        "longitude": -94.753245464866
      }
    },
    {
      "number": 51784,
      "class": "Bus",
      "name": "ATWATER 6 4",
      "init": {
        "Vr": 0.5427398578393995,
        "Vi": -0.8912566071859384
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0610099902246,
        "longitude": -94.753245464866
      }
    },
    {
      "number": 51785,
      "class": "Bus",
      "name": "ATWATER 6 6",
      "init": {
        "Vr": 0.5551472797572576,
        "Vi": -0.881983585987205
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0610099902246,
        "longitude": -94.753245464866
      }
    },
    {
      "number": 51786,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 1",
      "init": {
        "Vr": 0.44181848258977,
        "Vi": -0.9460015185400023
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51787,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 2",
      "init": {
        "Vr": 0.4017008262861941,
        "Vi": -0.9553259520274942
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51788,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 3",
      "init": {
        "Vr": 0.36776356644225294,
        "Vi": -0.9836170171269658
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51789,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 4",
      "init": {
        "Vr": 0.35937244306216903,
        "Vi": -0.965164218569321
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51790,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 5",
      "init": {
        "Vr": 0.3593724430621691,
        "Vi": -0.965164218569321
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51791,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 6",
      "init": {
        "Vr": 0.46688694045314877,
        "Vi": -0.9466674994450206
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51792,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 7",
      "init": {
        "Vr": 0.44498141149378434,
        "Vi": -0.9583766522143222
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51793,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 8",
      "init": {
        "Vr": 0.4564347315289488,
        "Vi": -0.9465041787947324
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51794,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 9",
      "init": {
        "Vr": 0.4817630460575557,
        "Vi": -0.9579761739760473
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51795,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 10",
      "init": {
        "Vr": 0.39986805461805197,
        "Vi": -0.9552918006257781
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51796,
      "class": "Bus",
      "name": "INVER GROVE HEIGHTS 3 12",
      "init": {
        "Vr": 0.44258680240869686,
        "Vi": -0.9454282484659876
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7745748090109,
        "longitude": -93.01992144638
      }
    },
    {
      "number": 51797,
      "class": "Bus",
      "name": "SAINT PAUL 78 1",
      "init": {
        "Vr": 0.3345579721927827,
        "Vi": -0.9625582159488097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023822936037,
        "longitude": -93.2527984600021
      }
    },
    {
      "number": 51798,
      "class": "Bus",
      "name": "SAINT PAUL 78 2",
      "init": {
        "Vr": 0.3345579721927827,
        "Vi": -0.9625582159488096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023822936037,
        "longitude": -93.2527984600021
      }
    },
    {
      "number": 51799,
      "class": "Bus",
      "name": "SAINT PAUL 78 3",
      "init": {
        "Vr": 0.3345579721927827,
        "Vi": -0.9625582159488096
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023822936037,
        "longitude": -93.2527984600021
      }
    },
    {
      "number": 51800,
      "class": "Bus",
      "name": "SAINT PAUL 78 4",
      "init": {
        "Vr": 0.3345579721927826,
        "Vi": -0.9625582159488095
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023822936037,
        "longitude": -93.2527984600021
      }
    },
    {
      "number": 51801,
      "class": "Bus",
      "name": "SAINT PAUL 78 6",
      "init": {
        "Vr": 0.3345579721927827,
        "Vi": -0.9625582159488097
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8023822936037,
        "longitude": -93.2527984600021
      }
    },
    {
      "number": 51802,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 1",
      "init": {
        "Vr": 0.5660926625936339,
        "Vi": -0.8750084121268944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51803,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 2",
      "init": {
        "Vr": 0.5760236510870638,
        "Vi": -0.8650289257928052
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51804,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 3",
      "init": {
        "Vr": 0.5890605468751506,
        "Vi": -0.851928364467037
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51805,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 4",
      "init": {
        "Vr": 0.5890605468751506,
        "Vi": -0.851928364467037
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51806,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 5",
      "init": {
        "Vr": 0.5961343217568528,
        "Vi": -0.8626167647269845
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51807,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 6",
      "init": {
        "Vr": 0.5894824413246419,
        "Vi": -0.8636603301838093
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51808,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 7",
      "init": {
        "Vr": 0.5659726181453469,
        "Vi": -0.8750946322582834
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51809,
      "class": "Bus",
      "name": "REDWOOD FALLS 4 9",
      "init": {
        "Vr": 0.5660926625936339,
        "Vi": -0.8750084121268944
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.5147121036214,
        "longitude": -95.1294559559741
      }
    },
    {
      "number": 51810,
      "class": "Bus",
      "name": "GLENCOE 4 1",
      "init": {
        "Vr": 0.47130865518635634,
        "Vi": -0.9266800973076575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51811,
      "class": "Bus",
      "name": "GLENCOE 4 2",
      "init": {
        "Vr": 0.45070690085509446,
        "Vi": -0.9443854194679548
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51812,
      "class": "Bus",
      "name": "GLENCOE 4 3",
      "init": {
        "Vr": 0.47735280466980934,
        "Vi": -0.9239773917841092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51813,
      "class": "Bus",
      "name": "GLENCOE 4 4",
      "init": {
        "Vr": 0.47735280466980934,
        "Vi": -0.9239773917841092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51814,
      "class": "Bus",
      "name": "GLENCOE 4 5",
      "init": {
        "Vr": 0.4703826588783169,
        "Vi": -0.9270941663944643
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51815,
      "class": "Bus",
      "name": "GLENCOE 4 6",
      "init": {
        "Vr": 0.48697826468814426,
        "Vi": -0.9323360874183197
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51816,
      "class": "Bus",
      "name": "GLENCOE 4 7",
      "init": {
        "Vr": 0.47276424782989757,
        "Vi": -0.9117142447684949
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51817,
      "class": "Bus",
      "name": "GLENCOE 4 8",
      "init": {
        "Vr": 0.47132983698104486,
        "Vi": -0.9267393683931316
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51818,
      "class": "Bus",
      "name": "GLENCOE 4 10",
      "init": {
        "Vr": 0.47130865518635634,
        "Vi": -0.9266800973076575
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7911518166051,
        "longitude": -94.1831950448517
      }
    },
    {
      "number": 51819,
      "class": "Bus",
      "name": "CHANDLER 1 1",
      "init": {
        "Vr": 0.6960367058610923,
        "Vi": -0.7808001742279439
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51820,
      "class": "Bus",
      "name": "CHANDLER 1 2",
      "init": {
        "Vr": 0.6946993121027966,
        "Vi": -0.7822769701701299
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51821,
      "class": "Bus",
      "name": "CHANDLER 1 3",
      "init": {
        "Vr": 0.6883035263687756,
        "Vi": -0.7865674399281096
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51822,
      "class": "Bus",
      "name": "CHANDLER 1 4",
      "init": {
        "Vr": 0.735512805872706,
        "Vi": -0.7625986828445428
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51823,
      "class": "Bus",
      "name": "CHANDLER 1 5",
      "init": {
        "Vr": 0.6946849445687633,
        "Vi": -0.7826891664889691
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51824,
      "class": "Bus",
      "name": "CHANDLER 1 7",
      "init": {
        "Vr": 0.6946758433912145,
        "Vi": -0.7823368818022779
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8557654106443,
        "longitude": -95.9911410409228
      }
    },
    {
      "number": 51825,
      "class": "Bus",
      "name": "SHERBURN 2 1",
      "init": {
        "Vr": 0.6354374009882068,
        "Vi": -0.8271168418748021
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51826,
      "class": "Bus",
      "name": "SHERBURN 2 2",
      "init": {
        "Vr": 0.6352238931299703,
        "Vi": -0.829238170929787
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51827,
      "class": "Bus",
      "name": "SHERBURN 2 3",
      "init": {
        "Vr": 0.629877668502867,
        "Vi": -0.8337723296947732
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51828,
      "class": "Bus",
      "name": "SHERBURN 2 4",
      "init": {
        "Vr": 0.6418340285486123,
        "Vi": -0.821165783692344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51829,
      "class": "Bus",
      "name": "SHERBURN 2 5",
      "init": {
        "Vr": 0.6418340285486123,
        "Vi": -0.821165783692344
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51830,
      "class": "Bus",
      "name": "SHERBURN 2 6",
      "init": {
        "Vr": 0.6358933738308882,
        "Vi": -0.8267968440847224
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51831,
      "class": "Bus",
      "name": "SHERBURN 2 7",
      "init": {
        "Vr": 0.6352438133118328,
        "Vi": -0.8293518338871938
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51832,
      "class": "Bus",
      "name": "SHERBURN 2 9",
      "init": {
        "Vr": 0.6349048520339312,
        "Vi": -0.8281514807882621
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6491826555903,
        "longitude": -94.7283211637312
      }
    },
    {
      "number": 51833,
      "class": "Bus",
      "name": "CHANDLER 2 1",
      "init": {
        "Vr": 0.6917933474633241,
        "Vi": -0.7843472361478433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8953866840929,
        "longitude": -96.030935154133
      }
    },
    {
      "number": 51834,
      "class": "Bus",
      "name": "CHANDLER 2 2",
      "init": {
        "Vr": 0.7069363613039576,
        "Vi": -0.7671394636484005
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8953866840929,
        "longitude": -96.030935154133
      }
    },
    {
      "number": 51835,
      "class": "Bus",
      "name": "CHANDLER 2 3",
      "init": {
        "Vr": 0.691700408417034,
        "Vi": -0.784418069502976
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8953866840929,
        "longitude": -96.030935154133
      }
    },
    {
      "number": 51836,
      "class": "Bus",
      "name": "CHANDLER 2 5",
      "init": {
        "Vr": 0.6917933474633241,
        "Vi": -0.7843472361478433
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8953866840929,
        "longitude": -96.030935154133
      }
    },
    {
      "number": 51837,
      "class": "Bus",
      "name": "LEWISTON 17 1",
      "init": {
        "Vr": 0.4353881302932679,
        "Vi": -0.9503762703162932
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0341178128968,
        "longitude": -91.8709592741304
      }
    },
    {
      "number": 51838,
      "class": "Bus",
      "name": "LEWISTON 17 2",
      "init": {
        "Vr": 0.43532571154287236,
        "Vi": -0.9503997201866171
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0341178128968,
        "longitude": -91.8709592741304
      }
    },
    {
      "number": 51839,
      "class": "Bus",
      "name": "RUTHTON 1",
      "init": {
        "Vr": 0.6924330172876461,
        "Vi": -0.7772030807194641
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51840,
      "class": "Bus",
      "name": "RUTHTON 2",
      "init": {
        "Vr": 0.6913518429712208,
        "Vi": -0.784335339819411
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51841,
      "class": "Bus",
      "name": "RUTHTON 3",
      "init": {
        "Vr": 0.6917808800602551,
        "Vi": -0.7815050804191191
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51842,
      "class": "Bus",
      "name": "RUTHTON 4",
      "init": {
        "Vr": 0.6917808800602551,
        "Vi": -0.781505080419119
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51843,
      "class": "Bus",
      "name": "RUTHTON 5",
      "init": {
        "Vr": 0.709534525044609,
        "Vi": -0.7673381780880207
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51844,
      "class": "Bus",
      "name": "RUTHTON 6",
      "init": {
        "Vr": 0.6932123762690794,
        "Vi": -0.7767730437824513
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51845,
      "class": "Bus",
      "name": "RUTHTON 7",
      "init": {
        "Vr": 0.6921089215187597,
        "Vi": -0.7779424108371993
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51846,
      "class": "Bus",
      "name": "RUTHTON 9",
      "init": {
        "Vr": 0.6924330172876461,
        "Vi": -0.7772030807194641
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1215685821919,
        "longitude": -96.1361248855897
      }
    },
    {
      "number": 51847,
      "class": "Bus",
      "name": "WOODSTOCK 26 1",
      "init": {
        "Vr": 0.693936948362579,
        "Vi": -0.7840405140341163
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.062263759289,
        "longitude": -96.0359435174363
      }
    },
    {
      "number": 51848,
      "class": "Bus",
      "name": "WOODSTOCK 26 2",
      "init": {
        "Vr": 0.6934884468831227,
        "Vi": -0.7843650861471567
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.062263759289,
        "longitude": -96.0359435174363
      }
    },
    {
      "number": 51849,
      "class": "Bus",
      "name": "SHAKOPEE 6 1",
      "init": {
        "Vr": 0.4095125638881749,
        "Vi": -0.9505390002120009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690927001303,
        "longitude": -93.4265368198728
      }
    },
    {
      "number": 51850,
      "class": "Bus",
      "name": "SHAKOPEE 6 2",
      "init": {
        "Vr": 0.35903798636807716,
        "Vi": -0.9774013375855679
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690927001303,
        "longitude": -93.4265368198728
      }
    },
    {
      "number": 51851,
      "class": "Bus",
      "name": "SHAKOPEE 6 3",
      "init": {
        "Vr": 0.40741865754111517,
        "Vi": -0.9499553096988408
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690927001303,
        "longitude": -93.4265368198728
      }
    },
    {
      "number": 51852,
      "class": "Bus",
      "name": "SHAKOPEE 6 5",
      "init": {
        "Vr": 0.4095125638881749,
        "Vi": -0.9505390002120009
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7690927001303,
        "longitude": -93.4265368198728
      }
    },
    {
      "number": 51853,
      "class": "Bus",
      "name": "HARTLAND 9 1",
      "init": {
        "Vr": 0.5380553751626537,
        "Vi": -0.8936920836386851
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51854,
      "class": "Bus",
      "name": "HARTLAND 9 2",
      "init": {
        "Vr": 0.5347264204514793,
        "Vi": -0.8973516878175565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51855,
      "class": "Bus",
      "name": "HARTLAND 9 3",
      "init": {
        "Vr": 0.5169479213003593,
        "Vi": -0.908846303210388
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51856,
      "class": "Bus",
      "name": "HARTLAND 9 4",
      "init": {
        "Vr": 0.5460158219419287,
        "Vi": -0.8574024518473226
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51857,
      "class": "Bus",
      "name": "HARTLAND 9 5",
      "init": {
        "Vr": 0.5367817685510368,
        "Vi": -0.8958514056330126
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51858,
      "class": "Bus",
      "name": "HARTLAND 9 7",
      "init": {
        "Vr": 0.5380553751626537,
        "Vi": -0.8936920836386851
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7414429992227,
        "longitude": -93.4509216987872
      }
    },
    {
      "number": 51859,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 1",
      "init": {
        "Vr": 0.3152895507836345,
        "Vi": -0.9896363932660058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51860,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 2",
      "init": {
        "Vr": 0.3180055045317089,
        "Vi": -0.9900533992166115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51861,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 3",
      "init": {
        "Vr": 0.3180055045317089,
        "Vi": -0.9900533992166115
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51862,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 4",
      "init": {
        "Vr": 0.3149785331555274,
        "Vi": -0.9895886398275585
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51863,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 5",
      "init": {
        "Vr": 0.3154671473411965,
        "Vi": -0.9896543190346183
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51864,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 6",
      "init": {
        "Vr": 0.3185447499839526,
        "Vi": -0.989964957998716
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51865,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 7",
      "init": {
        "Vr": 0.3154671473411965,
        "Vi": -0.9896543190346183
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51866,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 8",
      "init": {
        "Vr": 0.315163457695562,
        "Vi": -0.9896167635181969
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51867,
      "class": "Bus",
      "name": "MINNEAPOLIS 94 10",
      "init": {
        "Vr": 0.3152895507836345,
        "Vi": -0.9896363932660058
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.9506271273145,
        "longitude": -93.2118775693731
      }
    },
    {
      "number": 51868,
      "class": "Bus",
      "name": "WORTHINGTON 12 1",
      "init": {
        "Vr": 0.6812207545109682,
        "Vi": -0.7959613195376789
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6323911581917,
        "longitude": -95.3924314881328
      }
    },
    {
      "number": 51869,
      "class": "Bus",
      "name": "WORTHINGTON 12 2",
      "init": {
        "Vr": 0.6811631166085974,
        "Vi": -0.796001757564025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6323911581917,
        "longitude": -95.3924314881328
      }
    },
    {
      "number": 51870,
      "class": "Bus",
      "name": "HASTINGS 12 1",
      "init": {
        "Vr": 0.34573099919899414,
        "Vi": -0.9747416521189838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51871,
      "class": "Bus",
      "name": "HASTINGS 12 2",
      "init": {
        "Vr": 0.34824608650309113,
        "Vi": -0.9749313564048063
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51872,
      "class": "Bus",
      "name": "HASTINGS 12 3",
      "init": {
        "Vr": 0.35215490442722436,
        "Vi": -0.9752061554635756
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51873,
      "class": "Bus",
      "name": "HASTINGS 12 4",
      "init": {
        "Vr": 0.3460430118645195,
        "Vi": -0.9747644870369875
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51874,
      "class": "Bus",
      "name": "HASTINGS 12 5",
      "init": {
        "Vr": 0.3456491579651374,
        "Vi": -0.9747238478216624
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51875,
      "class": "Bus",
      "name": "HASTINGS 12 7",
      "init": {
        "Vr": 0.34573099919899414,
        "Vi": -0.9747416521189838
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.758296487598,
        "longitude": -92.8682586390372
      }
    },
    {
      "number": 51876,
      "class": "Bus",
      "name": "LUVERNE 6 1",
      "init": {
        "Vr": 0.6907292425818998,
        "Vi": -0.7788802334942649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8150308922003,
        "longitude": -96.3388255280163
      }
    },
    {
      "number": 51877,
      "class": "Bus",
      "name": "LUVERNE 6 2",
      "init": {
        "Vr": 0.690874056644058,
        "Vi": -0.7818478826297556
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8150308922003,
        "longitude": -96.3388255280163
      }
    },
    {
      "number": 51878,
      "class": "Bus",
      "name": "LUVERNE 6 3",
      "init": {
        "Vr": 0.701288040532523,
        "Vi": -0.7803708395598105
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8150308922003,
        "longitude": -96.3388255280163
      }
    },
    {
      "number": 51879,
      "class": "Bus",
      "name": "LUVERNE 6 4",
      "init": {
        "Vr": 0.6900575241176462,
        "Vi": -0.7817309259606303
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8150308922003,
        "longitude": -96.3388255280163
      }
    },
    {
      "number": 51880,
      "class": "Bus",
      "name": "LUVERNE 6 6",
      "init": {
        "Vr": 0.6907292425818998,
        "Vi": -0.7788802334942649
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8150308922003,
        "longitude": -96.3388255280163
      }
    },
    {
      "number": 51881,
      "class": "Bus",
      "name": "HASTINGS 13 1",
      "init": {
        "Vr": 0.34767719071964204,
        "Vi": -0.9759874542160697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7145216891562,
        "longitude": -92.8706640551264
      }
    },
    {
      "number": 51882,
      "class": "Bus",
      "name": "HASTINGS 13 2",
      "init": {
        "Vr": 0.34757610953988133,
        "Vi": -0.9759566404381773
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7145216891562,
        "longitude": -92.8706640551264
      }
    },
    {
      "number": 51883,
      "class": "Bus",
      "name": "MANKATO 10 1",
      "init": {
        "Vr": 0.542985614047254,
        "Vi": -0.8881709524678666
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51884,
      "class": "Bus",
      "name": "MANKATO 10 2",
      "init": {
        "Vr": 0.5253470706600365,
        "Vi": -0.8983771844473412
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51885,
      "class": "Bus",
      "name": "MANKATO 10 3",
      "init": {
        "Vr": 0.49345513849837036,
        "Vi": -0.917179279848604
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51886,
      "class": "Bus",
      "name": "MANKATO 10 4",
      "init": {
        "Vr": 0.542985614047254,
        "Vi": -0.8881709524678666
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51887,
      "class": "Bus",
      "name": "MANKATO 10 5",
      "init": {
        "Vr": 0.5650552974735623,
        "Vi": -0.8797150813877589
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51888,
      "class": "Bus",
      "name": "MANKATO 10 6",
      "init": {
        "Vr": 0.5420294646397739,
        "Vi": -0.8902035628695523
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51889,
      "class": "Bus",
      "name": "MANKATO 10 8",
      "init": {
        "Vr": 0.542985614047254,
        "Vi": -0.8881709524678666
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.192288649446,
        "longitude": -93.9883596140099
      }
    },
    {
      "number": 51890,
      "class": "Bus",
      "name": "BECKER 3 1",
      "init": {
        "Vr": 0.4678771092837898,
        "Vi": -0.9299311955613682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51891,
      "class": "Bus",
      "name": "BECKER 3 2",
      "init": {
        "Vr": 0.4452471248769869,
        "Vi": -0.9399295741094806
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51892,
      "class": "Bus",
      "name": "BECKER 3 3",
      "init": {
        "Vr": 0.39745590836735645,
        "Vi": -0.957575420022753
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51893,
      "class": "Bus",
      "name": "BECKER 3 4",
      "init": {
        "Vr": 0.48766966555467367,
        "Vi": -0.9361053983831149
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51894,
      "class": "Bus",
      "name": "BECKER 3 5",
      "init": {
        "Vr": 0.48872205004839525,
        "Vi": -0.934594814533376
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51895,
      "class": "Bus",
      "name": "BECKER 3 6",
      "init": {
        "Vr": 0.4678771092837898,
        "Vi": -0.929931195561368
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51896,
      "class": "Bus",
      "name": "BECKER 3 7",
      "init": {
        "Vr": 0.4664860053484709,
        "Vi": -0.9294699383685268
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51897,
      "class": "Bus",
      "name": "BECKER 3 9",
      "init": {
        "Vr": 0.4678771092837895,
        "Vi": -0.9299311955613682
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.3697689293497,
        "longitude": -93.8969336739881
      }
    },
    {
      "number": 51898,
      "class": "Bus",
      "name": "DEXTER 11 1",
      "init": {
        "Vr": 0.5224209006971153,
        "Vi": -0.9005618230717654
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51899,
      "class": "Bus",
      "name": "DEXTER 11 2",
      "init": {
        "Vr": 0.5190736269485964,
        "Vi": -0.9052313555766284
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51900,
      "class": "Bus",
      "name": "DEXTER 11 3",
      "init": {
        "Vr": 0.5145931114331426,
        "Vi": -0.9096163479553022
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51901,
      "class": "Bus",
      "name": "DEXTER 11 4",
      "init": {
        "Vr": 0.5413740072512376,
        "Vi": -0.8942436212397659
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51902,
      "class": "Bus",
      "name": "DEXTER 11 5",
      "init": {
        "Vr": 0.5219711716080914,
        "Vi": -0.9014836452139131
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51903,
      "class": "Bus",
      "name": "DEXTER 11 7",
      "init": {
        "Vr": 0.5188181400854988,
        "Vi": -0.9054831847404085
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.689194901605,
        "longitude": -92.7344458631626
      }
    },
    {
      "number": 51904,
      "class": "Bus",
      "name": "HENDRICKS 3 1",
      "init": {
        "Vr": 0.6957908020320097,
        "Vi": -0.7769558433550262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51905,
      "class": "Bus",
      "name": "HENDRICKS 3 2",
      "init": {
        "Vr": 0.694767556799964,
        "Vi": -0.7795918589208688
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51906,
      "class": "Bus",
      "name": "HENDRICKS 3 3",
      "init": {
        "Vr": 0.7196355829883654,
        "Vi": -0.7483168084355342
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51907,
      "class": "Bus",
      "name": "HENDRICKS 3 4",
      "init": {
        "Vr": 0.694767556799964,
        "Vi": -0.7795918589208689
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51908,
      "class": "Bus",
      "name": "HENDRICKS 3 5",
      "init": {
        "Vr": 0.6955703842003333,
        "Vi": -0.777133991432127
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51909,
      "class": "Bus",
      "name": "HENDRICKS 3 7",
      "init": {
        "Vr": 0.6957908020320097,
        "Vi": -0.7769558433550262
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2362292929588,
        "longitude": -96.4190970090215
      }
    },
    {
      "number": 51910,
      "class": "Bus",
      "name": "ROCHESTER 110 1",
      "init": {
        "Vr": 0.4813058022199079,
        "Vi": -0.9240875586571102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0335373516153,
        "longitude": -92.4703818620377
      }
    },
    {
      "number": 51911,
      "class": "Bus",
      "name": "ROCHESTER 110 2",
      "init": {
        "Vr": 0.4944518365444924,
        "Vi": -0.9161167841645586
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.0335373516153,
        "longitude": -92.4703818620377
      }
    },
    {
      "number": 51912,
      "class": "Bus",
      "name": "ROCHESTER 110 3",
      "init": {
        "Vr": 0.4895149121556552,
        "Vi": -0.9190314713573817
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0335373516153,
        "longitude": -92.4703818620377
      }
    },
    {
      "number": 51913,
      "class": "Bus",
      "name": "ROCHESTER 110 4",
      "init": {
        "Vr": 0.4812580489414854,
        "Vi": -0.9241079290448906
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0335373516153,
        "longitude": -92.4703818620377
      }
    },
    {
      "number": 51914,
      "class": "Bus",
      "name": "ROCHESTER 110 6",
      "init": {
        "Vr": 0.4813058022199079,
        "Vi": -0.9240875586571102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0335373516153,
        "longitude": -92.4703818620377
      }
    },
    {
      "number": 51915,
      "class": "Bus",
      "name": "ELKTON 18 1",
      "init": {
        "Vr": 0.6856000358191978,
        "Vi": -0.7845355083957092
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704857338251,
        "longitude": -96.3304447105387
      }
    },
    {
      "number": 51916,
      "class": "Bus",
      "name": "ELKTON 18 2",
      "init": {
        "Vr": 0.6969035330693605,
        "Vi": -0.7752932736434344
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704857338251,
        "longitude": -96.3304447105387
      }
    },
    {
      "number": 51917,
      "class": "Bus",
      "name": "ELKTON 18 3",
      "init": {
        "Vr": 0.6856000358191977,
        "Vi": -0.7845355083957092
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704857338251,
        "longitude": -96.3304447105387
      }
    },
    {
      "number": 51918,
      "class": "Bus",
      "name": "ELKTON 18 4",
      "init": {
        "Vr": 0.6848822665011762,
        "Vi": -0.7850553049261412
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704857338251,
        "longitude": -96.3304447105387
      }
    },
    {
      "number": 51919,
      "class": "Bus",
      "name": "ELKTON 18 6",
      "init": {
        "Vr": 0.6856000358191978,
        "Vi": -0.7845355083957094
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2704857338251,
        "longitude": -96.3304447105387
      }
    },
    {
      "number": 51920,
      "class": "Bus",
      "name": "ADAMS 7 1",
      "init": {
        "Vr": 0.516506564509469,
        "Vi": -0.9065489823599565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51921,
      "class": "Bus",
      "name": "ADAMS 7 2",
      "init": {
        "Vr": 0.5168463387145452,
        "Vi": -0.905138282367584
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51922,
      "class": "Bus",
      "name": "ADAMS 7 3",
      "init": {
        "Vr": 0.5168622111008326,
        "Vi": -0.9050723822434208
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51923,
      "class": "Bus",
      "name": "ADAMS 7 4",
      "init": {
        "Vr": 0.5168622111008327,
        "Vi": -0.9050723822434207
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51924,
      "class": "Bus",
      "name": "ADAMS 7 5",
      "init": {
        "Vr": 0.5361686606441184,
        "Vi": -0.891135841495218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51925,
      "class": "Bus",
      "name": "ADAMS 7 6",
      "init": {
        "Vr": 0.5361686606441184,
        "Vi": -0.891135841495218
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51926,
      "class": "Bus",
      "name": "ADAMS 7 7",
      "init": {
        "Vr": 0.5136431399421441,
        "Vi": -0.9074595666402867
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51927,
      "class": "Bus",
      "name": "ADAMS 7 8",
      "init": {
        "Vr": 0.5165014658060589,
        "Vi": -0.9065595438094732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51928,
      "class": "Bus",
      "name": "ADAMS 7 10",
      "init": {
        "Vr": 0.516506564509469,
        "Vi": -0.9065489823599565
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5559315977016,
        "longitude": -92.7062143680049
      }
    },
    {
      "number": 51929,
      "class": "Bus",
      "name": "GRAND MEADOW 2 1",
      "init": {
        "Vr": 0.5201035765405405,
        "Vi": -0.903517652765626
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784755672725,
        "longitude": -92.6215833927838
      }
    },
    {
      "number": 51930,
      "class": "Bus",
      "name": "GRAND MEADOW 2 2",
      "init": {
        "Vr": 0.5165673737737497,
        "Vi": -0.9057589588243682
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784755672725,
        "longitude": -92.6215833927838
      }
    },
    {
      "number": 51931,
      "class": "Bus",
      "name": "GRAND MEADOW 2 3",
      "init": {
        "Vr": 0.5011386760289959,
        "Vi": -0.9142425690837983
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784755672725,
        "longitude": -92.6215833927838
      }
    },
    {
      "number": 51932,
      "class": "Bus",
      "name": "GRAND MEADOW 2 4",
      "init": {
        "Vr": 0.5192839603195547,
        "Vi": -0.903536723487733
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784755672725,
        "longitude": -92.6215833927838
      }
    },
    {
      "number": 51933,
      "class": "Bus",
      "name": "GRAND MEADOW 2 6",
      "init": {
        "Vr": 0.5201035765405404,
        "Vi": -0.9035176527656258
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.5784755672725,
        "longitude": -92.6215833927838
      }
    },
    {
      "number": 51934,
      "class": "Bus",
      "name": "TRIMONT 3 1",
      "init": {
        "Vr": 0.6628194644815882,
        "Vi": -0.8121394479372025
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7762111323848,
        "longitude": -94.9366264596845
      }
    },
    {
      "number": 51935,
      "class": "Bus",
      "name": "TRIMONT 3 2",
      "init": {
        "Vr": 0.7170363320427059,
        "Vi": -0.7471425908478452
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.7762111323848,
        "longitude": -94.9366264596845
      }
    },
    {
      "number": 51936,
      "class": "Bus",
      "name": "TRIMONT 3 3",
      "init": {
        "Vr": 0.6619425785886409,
        "Vi": -0.8128333323814791
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7762111323848,
        "longitude": -94.9366264596845
      }
    },
    {
      "number": 51937,
      "class": "Bus",
      "name": "TRIMONT 3 5",
      "init": {
        "Vr": 0.6628194644815881,
        "Vi": -0.8121394479372024
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7762111323848,
        "longitude": -94.9366264596845
      }
    },
    {
      "number": 51938,
      "class": "Bus",
      "name": "WOODSTOCK 27 1",
      "init": {
        "Vr": 0.7000405144665338,
        "Vi": -0.7818882239746141
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.992418904179,
        "longitude": -96.0582608318598
      }
    },
    {
      "number": 51939,
      "class": "Bus",
      "name": "WOODSTOCK 27 2",
      "init": {
        "Vr": 0.6998215177286672,
        "Vi": -0.7820477195769603
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.992418904179,
        "longitude": -96.0582608318598
      }
    },
    {
      "number": 51940,
      "class": "Bus",
      "name": "BLUE EARTH 3 1",
      "init": {
        "Vr": 0.61181997083365,
        "Vi": -0.8446927812864615
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51941,
      "class": "Bus",
      "name": "BLUE EARTH 3 2",
      "init": {
        "Vr": 0.6085609578060721,
        "Vi": -0.8488068697441986
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51942,
      "class": "Bus",
      "name": "BLUE EARTH 3 3",
      "init": {
        "Vr": 0.5889431373741987,
        "Vi": -0.8662983872475568
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51943,
      "class": "Bus",
      "name": "BLUE EARTH 3 4",
      "init": {
        "Vr": 0.6121844629353963,
        "Vi": -0.8443492609550223
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51944,
      "class": "Bus",
      "name": "BLUE EARTH 3 5",
      "init": {
        "Vr": 0.6118407825825146,
        "Vi": -0.8446743414641799
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51945,
      "class": "Bus",
      "name": "BLUE EARTH 3 6",
      "init": {
        "Vr": 0.6118407825825146,
        "Vi": -0.8446743414641796
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51946,
      "class": "Bus",
      "name": "BLUE EARTH 3 7",
      "init": {
        "Vr": 0.6284517379615059,
        "Vi": -0.8297078445890385
      },
      "params": {
        "kv": 13.199999809265137
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51947,
      "class": "Bus",
      "name": "BLUE EARTH 3 8",
      "init": {
        "Vr": 0.6122958268587637,
        "Vi": -0.8448230338548748
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51948,
      "class": "Bus",
      "name": "BLUE EARTH 3 10",
      "init": {
        "Vr": 0.6080282606989688,
        "Vi": -0.8492035073632495
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6087543055106,
        "longitude": -94.224401469433
      }
    },
    {
      "number": 51949,
      "class": "Bus",
      "name": "ELK RIVER 6 1",
      "init": {
        "Vr": 0.3642606797901784,
        "Vi": -0.9599267432507272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837088558596,
        "longitude": -93.5636635654169
      }
    },
    {
      "number": 51950,
      "class": "Bus",
      "name": "ELK RIVER 6 2",
      "init": {
        "Vr": 0.378315803876795,
        "Vi": -0.9732222245355696
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837088558596,
        "longitude": -93.5636635654169
      }
    },
    {
      "number": 51951,
      "class": "Bus",
      "name": "ELK RIVER 6 3",
      "init": {
        "Vr": 0.38545728330515333,
        "Vi": -0.9684806701853789
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837088558596,
        "longitude": -93.5636635654169
      }
    },
    {
      "number": 51952,
      "class": "Bus",
      "name": "ELK RIVER 6 4",
      "init": {
        "Vr": 0.3641547381553594,
        "Vi": -0.9598929271871173
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837088558596,
        "longitude": -93.5636635654169
      }
    },
    {
      "number": 51953,
      "class": "Bus",
      "name": "ELK RIVER 6 6",
      "init": {
        "Vr": 0.3642606797901784,
        "Vi": -0.9599267432507272
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.2837088558596,
        "longitude": -93.5636635654169
      }
    },
    {
      "number": 51954,
      "class": "Bus",
      "name": "ROCHESTER 111 1",
      "init": {
        "Vr": 0.4761029071734304,
        "Vi": -0.9216642686333777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51955,
      "class": "Bus",
      "name": "ROCHESTER 111 2",
      "init": {
        "Vr": 0.48006222482391614,
        "Vi": -0.9219504700592686
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51956,
      "class": "Bus",
      "name": "ROCHESTER 111 3",
      "init": {
        "Vr": 0.4838272089326484,
        "Vi": -0.9206036891902736
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51957,
      "class": "Bus",
      "name": "ROCHESTER 111 4",
      "init": {
        "Vr": 0.47501277316589696,
        "Vi": -0.9217365215764776
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51958,
      "class": "Bus",
      "name": "ROCHESTER 111 5",
      "init": {
        "Vr": 0.49202384667761007,
        "Vi": -0.9122744854775691
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51959,
      "class": "Bus",
      "name": "ROCHESTER 111 6",
      "init": {
        "Vr": 0.47596698523511327,
        "Vi": -0.9216764477806768
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51960,
      "class": "Bus",
      "name": "ROCHESTER 111 8",
      "init": {
        "Vr": 0.4761029071734304,
        "Vi": -0.9216642686333777
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9887394292249,
        "longitude": -92.4510450012497
      }
    },
    {
      "number": 51961,
      "class": "Bus",
      "name": "PORTER 2 1",
      "init": {
        "Vr": 0.6842329775330642,
        "Vi": -0.7878364931220461
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9290628528566,
        "longitude": -95.9325693118911
      }
    },
    {
      "number": 51962,
      "class": "Bus",
      "name": "PORTER 2 2",
      "init": {
        "Vr": 0.6841378091400195,
        "Vi": -0.7879087387272202
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9290628528566,
        "longitude": -95.9325693118911
      }
    },
    {
      "number": 51963,
      "class": "Bus",
      "name": "ROCHESTER 112 1",
      "init": {
        "Vr": 0.47554300229745655,
        "Vi": -0.925302547674717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51964,
      "class": "Bus",
      "name": "ROCHESTER 112 2",
      "init": {
        "Vr": 0.4786960555326632,
        "Vi": -0.923407684716822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51965,
      "class": "Bus",
      "name": "ROCHESTER 112 3",
      "init": {
        "Vr": 0.4786960555326632,
        "Vi": -0.923407684716822
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51966,
      "class": "Bus",
      "name": "ROCHESTER 112 4",
      "init": {
        "Vr": 0.4753622837036427,
        "Vi": -0.9254111525615362
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51967,
      "class": "Bus",
      "name": "ROCHESTER 112 5",
      "init": {
        "Vr": 0.47544959484580906,
        "Vi": -0.925336399456259
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51968,
      "class": "Bus",
      "name": "ROCHESTER 112 7",
      "init": {
        "Vr": 0.47554300229745644,
        "Vi": -0.925302547674717
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1069592474665,
        "longitude": -92.4672724801103
      }
    },
    {
      "number": 51969,
      "class": "Bus",
      "name": "LAKE BENTON 1",
      "init": {
        "Vr": 0.7030542129347469,
        "Vi": -0.7711624180245918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51970,
      "class": "Bus",
      "name": "LAKE BENTON 2",
      "init": {
        "Vr": 0.6938519662360123,
        "Vi": -0.7804876885914442
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51971,
      "class": "Bus",
      "name": "LAKE BENTON 3",
      "init": {
        "Vr": 0.6959446503682424,
        "Vi": -0.7783670276927229
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51972,
      "class": "Bus",
      "name": "LAKE BENTON 4",
      "init": {
        "Vr": 0.6959446503682423,
        "Vi": -0.7783670276927229
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51973,
      "class": "Bus",
      "name": "LAKE BENTON 5",
      "init": {
        "Vr": 0.7558864333079558,
        "Vi": -0.7215681605003853
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51974,
      "class": "Bus",
      "name": "LAKE BENTON 6",
      "init": {
        "Vr": 0.7058158325381806,
        "Vi": -0.7696455662422766
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51975,
      "class": "Bus",
      "name": "LAKE BENTON 7",
      "init": {
        "Vr": 0.6989501069431012,
        "Vi": -0.7750112427118618
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51976,
      "class": "Bus",
      "name": "LAKE BENTON 8",
      "init": {
        "Vr": 0.7030542129347469,
        "Vi": -0.7711624180245917
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51977,
      "class": "Bus",
      "name": "LAKE BENTON 9",
      "init": {
        "Vr": 0.7093334456878054,
        "Vi": -0.7666983102127496
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51978,
      "class": "Bus",
      "name": "LAKE BENTON 10",
      "init": {
        "Vr": 0.7021244016329353,
        "Vi": -0.7717655017665468
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51979,
      "class": "Bus",
      "name": "LAKE BENTON 12",
      "init": {
        "Vr": 0.7030542129347469,
        "Vi": -0.7711624180245918
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.2791213786575,
        "longitude": -96.3713120078183
      }
    },
    {
      "number": 51980,
      "class": "Bus",
      "name": "WORTHINGTON 13 1",
      "init": {
        "Vr": 0.6771276894705691,
        "Vi": -0.804632448081732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6284192248197,
        "longitude": -95.4163608696891
      }
    },
    {
      "number": 51981,
      "class": "Bus",
      "name": "WORTHINGTON 13 2",
      "init": {
        "Vr": 0.6809462089748025,
        "Vi": -0.7965170444521025
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6284192248197,
        "longitude": -95.4163608696891
      }
    },
    {
      "number": 51982,
      "class": "Bus",
      "name": "WORTHINGTON 13 3",
      "init": {
        "Vr": 0.6527346113595036,
        "Vi": -0.7666575263978194
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6284192248197,
        "longitude": -95.4163608696891
      }
    },
    {
      "number": 51983,
      "class": "Bus",
      "name": "WORTHINGTON 13 4",
      "init": {
        "Vr": 0.6770119231993581,
        "Vi": -0.8047543782874274
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6284192248197,
        "longitude": -95.4163608696891
      }
    },
    {
      "number": 51984,
      "class": "Bus",
      "name": "WORTHINGTON 13 6",
      "init": {
        "Vr": 0.6771276894705691,
        "Vi": -0.804632448081732
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6284192248197,
        "longitude": -95.4163608696891
      }
    },
    {
      "number": 51985,
      "class": "Bus",
      "name": "SAINT PAUL 79 1",
      "init": {
        "Vr": 0.3404721787964803,
        "Vi": -0.9753138720807003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51986,
      "class": "Bus",
      "name": "SAINT PAUL 79 2",
      "init": {
        "Vr": 0.35154334541275234,
        "Vi": -0.976931538906108
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51987,
      "class": "Bus",
      "name": "SAINT PAUL 79 3",
      "init": {
        "Vr": 0.3563869321446978,
        "Vi": -0.9779065453198695
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51988,
      "class": "Bus",
      "name": "SAINT PAUL 79 4",
      "init": {
        "Vr": 0.3501674725236569,
        "Vi": -0.9767945073864945
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51989,
      "class": "Bus",
      "name": "SAINT PAUL 79 5",
      "init": {
        "Vr": 0.35627151090263764,
        "Vi": -0.9775924035734777
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51990,
      "class": "Bus",
      "name": "SAINT PAUL 79 6",
      "init": {
        "Vr": 0.34030366566336195,
        "Vi": -0.9752648033709065
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51991,
      "class": "Bus",
      "name": "SAINT PAUL 79 8",
      "init": {
        "Vr": 0.3404721787964803,
        "Vi": -0.9753138720807003
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7985543552484,
        "longitude": -93.145062257356
      }
    },
    {
      "number": 51992,
      "class": "Bus",
      "name": "MARSHALL 25 1",
      "init": {
        "Vr": 0.6589052055149005,
        "Vi": -0.8029035287807863
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359393147607,
        "longitude": -95.813300471596
      }
    },
    {
      "number": 51993,
      "class": "Bus",
      "name": "MARSHALL 25 2",
      "init": {
        "Vr": 0.6600839322079598,
        "Vi": -0.8054619828335507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359393147607,
        "longitude": -95.813300471596
      }
    },
    {
      "number": 51994,
      "class": "Bus",
      "name": "MARSHALL 25 3",
      "init": {
        "Vr": 0.6490369470763862,
        "Vi": -0.8114180103447537
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359393147607,
        "longitude": -95.813300471596
      }
    },
    {
      "number": 51995,
      "class": "Bus",
      "name": "MARSHALL 25 4",
      "init": {
        "Vr": 0.6601152821221046,
        "Vi": -0.805826768725132
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359393147607,
        "longitude": -95.813300471596
      }
    },
    {
      "number": 51996,
      "class": "Bus",
      "name": "MARSHALL 25 6",
      "init": {
        "Vr": 0.6600839322079598,
        "Vi": -0.8054619828335507
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4359393147607,
        "longitude": -95.813300471596
      }
    },
    {
      "number": 51997,
      "class": "Bus",
      "name": "JANESVILLE 14 1",
      "init": {
        "Vr": 0.4622910735508859,
        "Vi": -0.9331239104699406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 51998,
      "class": "Bus",
      "name": "JANESVILLE 14 2",
      "init": {
        "Vr": 0.4649030298935642,
        "Vi": -0.8949510502820817
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 51999,
      "class": "Bus",
      "name": "JANESVILLE 14 3",
      "init": {
        "Vr": 0.46229107355088594,
        "Vi": -0.9331239104699405
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 52000,
      "class": "Bus",
      "name": "JANESVILLE 14 4",
      "init": {
        "Vr": 0.46229107355088594,
        "Vi": -0.9331239104699406
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 52001,
      "class": "Bus",
      "name": "JANESVILLE 14 5",
      "init": {
        "Vr": 0.4622781585366692,
        "Vi": -0.9331239538766739
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 52002,
      "class": "Bus",
      "name": "JANESVILLE 14 7",
      "init": {
        "Vr": 0.4622910735508859,
        "Vi": -0.9331239104699406
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1546431027538,
        "longitude": -93.6737042626089
      }
    },
    {
      "number": 52003,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 1",
      "init": {
        "Vr": 0.4441523106630117,
        "Vi": -0.9381751964291885
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52004,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 2",
      "init": {
        "Vr": 0.3989280197372804,
        "Vi": -0.9577791973485796
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52005,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 3",
      "init": {
        "Vr": 0.4765745887506154,
        "Vi": -0.9282777390999428
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52006,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 4",
      "init": {
        "Vr": 0.4600420075920274,
        "Vi": -0.9360610639494273
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52007,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 5",
      "init": {
        "Vr": 0.4449247803917414,
        "Vi": -0.9427645013052115
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52008,
      "class": "Bus",
      "name": "COTTAGE GROVE 7 7",
      "init": {
        "Vr": 0.4441523106630117,
        "Vi": -0.9381751964291885
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.7900872064761,
        "longitude": -92.9354872015231
      }
    },
    {
      "number": 52009,
      "class": "Bus",
      "name": "ROUND LAKE 6 1",
      "init": {
        "Vr": 0.68230869094282,
        "Vi": -0.7950527064199697
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6706536701351,
        "longitude": -95.3368824008419
      }
    },
    {
      "number": 52010,
      "class": "Bus",
      "name": "ROUND LAKE 6 2",
      "init": {
        "Vr": 0.6847074357083353,
        "Vi": -0.7925135939476134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6706536701351,
        "longitude": -95.3368824008419
      }
    },
    {
      "number": 52011,
      "class": "Bus",
      "name": "ROUND LAKE 6 3",
      "init": {
        "Vr": 0.6847074357083353,
        "Vi": -0.7925135939476134
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.6706536701351,
        "longitude": -95.3368824008419
      }
    },
    {
      "number": 52012,
      "class": "Bus",
      "name": "ROUND LAKE 6 4",
      "init": {
        "Vr": 0.6824002480505859,
        "Vi": -0.7949557916453242
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6706536701351,
        "longitude": -95.3368824008419
      }
    },
    {
      "number": 52013,
      "class": "Bus",
      "name": "ROUND LAKE 6 5",
      "init": {
        "Vr": 0.6822720907090096,
        "Vi": -0.7950774713046803
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6706536701351,
        "longitude": -95.3368824008419
      }
    },
    {
      "number": 52014,
      "class": "Bus",
      "name": "WINDOM 3 1",
      "init": {
        "Vr": 0.660193835017843,
        "Vi": -0.8177685971720614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8657789246551,
        "longitude": -95.1259644945463
      }
    },
    {
      "number": 52015,
      "class": "Bus",
      "name": "WINDOM 3 2",
      "init": {
        "Vr": 0.6471337850591191,
        "Vi": -0.8262798155329478
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8657789246551,
        "longitude": -95.1259644945463
      }
    },
    {
      "number": 52016,
      "class": "Bus",
      "name": "WINDOM 3 3",
      "init": {
        "Vr": 0.6603325149871832,
        "Vi": -0.8177152380900892
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8657789246551,
        "longitude": -95.1259644945463
      }
    },
    {
      "number": 52017,
      "class": "Bus",
      "name": "WINDOM 3 5",
      "init": {
        "Vr": 0.660193835017843,
        "Vi": -0.8177685971720614
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8657789246551,
        "longitude": -95.1259644945463
      }
    },
    {
      "number": 52018,
      "class": "Bus",
      "name": "RUSHMORE 2 1",
      "init": {
        "Vr": 0.6839247158372923,
        "Vi": -0.7964818015685231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52019,
      "class": "Bus",
      "name": "RUSHMORE 2 2",
      "init": {
        "Vr": 0.6832436050991676,
        "Vi": -0.7924167079320263
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52020,
      "class": "Bus",
      "name": "RUSHMORE 2 3",
      "init": {
        "Vr": 0.6836783449536686,
        "Vi": -0.7950113788711448
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52021,
      "class": "Bus",
      "name": "RUSHMORE 2 4",
      "init": {
        "Vr": 0.6836783449536685,
        "Vi": -0.7950113788711446
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52022,
      "class": "Bus",
      "name": "RUSHMORE 2 5",
      "init": {
        "Vr": 0.6956458359274545,
        "Vi": -0.7397818057082897
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52023,
      "class": "Bus",
      "name": "RUSHMORE 2 6",
      "init": {
        "Vr": 0.6780658769762314,
        "Vi": -0.7706678201858095
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52024,
      "class": "Bus",
      "name": "RUSHMORE 2 7",
      "init": {
        "Vr": 0.6839239213759519,
        "Vi": -0.7965216564865799
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52025,
      "class": "Bus",
      "name": "RUSHMORE 2 9",
      "init": {
        "Vr": 0.6839247158372923,
        "Vi": -0.7964818015685231
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.664642039953,
        "longitude": -95.7841453140301
      }
    },
    {
      "number": 52026,
      "class": "Bus",
      "name": "LAKE WILSON 2 1",
      "init": {
        "Vr": 0.6989002220533987,
        "Vi": -0.7822220141457102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9704932593973,
        "longitude": -96.0538270346942
      }
    },
    {
      "number": 52027,
      "class": "Bus",
      "name": "LAKE WILSON 2 2",
      "init": {
        "Vr": 0.6989002220533987,
        "Vi": -0.7822220141457102
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.9704932593973,
        "longitude": -96.0538270346942
      }
    },
    {
      "number": 52028,
      "class": "Bus",
      "name": "LANESBORO 3 1",
      "init": {
        "Vr": 0.4770091918563449,
        "Vi": -0.9388108983136096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52029,
      "class": "Bus",
      "name": "LANESBORO 3 2",
      "init": {
        "Vr": 0.4779938181608626,
        "Vi": -0.938196181870356
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52030,
      "class": "Bus",
      "name": "LANESBORO 3 3",
      "init": {
        "Vr": 0.4779938181608626,
        "Vi": -0.938196181870356
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52031,
      "class": "Bus",
      "name": "LANESBORO 3 4",
      "init": {
        "Vr": 0.4770777543971326,
        "Vi": -0.9387680937288443
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52032,
      "class": "Bus",
      "name": "LANESBORO 3 5",
      "init": {
        "Vr": 0.47700919185634494,
        "Vi": -0.9388108983136099
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52033,
      "class": "Bus",
      "name": "LANESBORO 3 6",
      "init": {
        "Vr": 0.476991479638507,
        "Vi": -0.9388181244914238
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52034,
      "class": "Bus",
      "name": "LANESBORO 3 8",
      "init": {
        "Vr": 0.4770091918563449,
        "Vi": -0.9388108983136096
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7223522587199,
        "longitude": -91.9630859144129
      }
    },
    {
      "number": 52035,
      "class": "Bus",
      "name": "ATWATER 7 1",
      "init": {
        "Vr": 0.5557139086733662,
        "Vi": -0.8850876712854017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1014797534327,
        "longitude": -95.040380342307
      }
    },
    {
      "number": 52036,
      "class": "Bus",
      "name": "ATWATER 7 2",
      "init": {
        "Vr": 0.566537600557403,
        "Vi": -0.8769005146862814
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.1014797534327,
        "longitude": -95.040380342307
      }
    },
    {
      "number": 52037,
      "class": "Bus",
      "name": "ATWATER 7 3",
      "init": {
        "Vr": 0.56318869211498,
        "Vi": -0.8794939504773805
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1014797534327,
        "longitude": -95.040380342307
      }
    },
    {
      "number": 52038,
      "class": "Bus",
      "name": "ATWATER 7 4",
      "init": {
        "Vr": 0.5556594288714884,
        "Vi": -0.8851135651484784
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1014797534327,
        "longitude": -95.040380342307
      }
    },
    {
      "number": 52039,
      "class": "Bus",
      "name": "ATWATER 7 6",
      "init": {
        "Vr": 0.5557139086733662,
        "Vi": -0.8850876712854017
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.1014797534327,
        "longitude": -95.040380342307
      }
    },
    {
      "number": 52040,
      "class": "Bus",
      "name": "LUVERNE 7 1",
      "init": {
        "Vr": 0.6648928165604653,
        "Vi": -0.8085968423791524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6458499328165,
        "longitude": -96.2023751818078
      }
    },
    {
      "number": 52041,
      "class": "Bus",
      "name": "LUVERNE 7 2",
      "init": {
        "Vr": 0.6757417799202465,
        "Vi": -0.7958072056721083
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6458499328165,
        "longitude": -96.2023751818078
      }
    },
    {
      "number": 52042,
      "class": "Bus",
      "name": "LUVERNE 7 3",
      "init": {
        "Vr": 0.6648062828504627,
        "Vi": -0.8086623558571446
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6458499328165,
        "longitude": -96.2023751818078
      }
    },
    {
      "number": 52043,
      "class": "Bus",
      "name": "LUVERNE 7 5",
      "init": {
        "Vr": 0.6648928165604654,
        "Vi": -0.8085968423791524
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.6458499328165,
        "longitude": -96.2023751818078
      }
    },
    {
      "number": 52044,
      "class": "Bus",
      "name": "NEW ULM 6 1",
      "init": {
        "Vr": 0.5797243071958905,
        "Vi": -0.867888871030824
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52045,
      "class": "Bus",
      "name": "NEW ULM 6 2",
      "init": {
        "Vr": 0.5658817125557479,
        "Vi": -0.8814185015436335
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52046,
      "class": "Bus",
      "name": "NEW ULM 6 3",
      "init": {
        "Vr": 0.5475189562094146,
        "Vi": -0.8909834468036598
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52047,
      "class": "Bus",
      "name": "NEW ULM 6 4",
      "init": {
        "Vr": 0.584066774191931,
        "Vi": -0.8642934586892224
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52048,
      "class": "Bus",
      "name": "NEW ULM 6 5",
      "init": {
        "Vr": 0.584066774191931,
        "Vi": -0.8642934586892224
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52049,
      "class": "Bus",
      "name": "NEW ULM 6 6",
      "init": {
        "Vr": 0.5796527575592743,
        "Vi": -0.8680169870191367
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52050,
      "class": "Bus",
      "name": "NEW ULM 6 7",
      "init": {
        "Vr": 0.5648590656029209,
        "Vi": -0.8817343856245903
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52051,
      "class": "Bus",
      "name": "NEW ULM 6 9",
      "init": {
        "Vr": 0.5806764197682467,
        "Vi": -0.8684224106617964
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.3396633465364,
        "longitude": -94.453090907801
      }
    },
    {
      "number": 52052,
      "class": "Bus",
      "name": "ROCHESTER 113 1",
      "init": {
        "Vr": 0.4806841486539969,
        "Vi": -0.9207103716829386
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0394825816771,
        "longitude": -92.4868641535136
      }
    },
    {
      "number": 52053,
      "class": "Bus",
      "name": "ROCHESTER 113 2",
      "init": {
        "Vr": 0.480431491374443,
        "Vi": -0.9246348994972304
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0394825816771,
        "longitude": -92.4868641535136
      }
    },
    {
      "number": 52054,
      "class": "Bus",
      "name": "ROCHESTER 113 3",
      "init": {
        "Vr": 0.48069476960098334,
        "Vi": -0.9206766731240194
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0394825816771,
        "longitude": -92.4868641535136
      }
    },
    {
      "number": 52055,
      "class": "Bus",
      "name": "ROCHESTER 113 5",
      "init": {
        "Vr": 0.48068414865399667,
        "Vi": -0.9207103716829382
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0394825816771,
        "longitude": -92.4868641535136
      }
    },
    {
      "number": 52056,
      "class": "Bus",
      "name": "TYLER 3 1",
      "init": {
        "Vr": 0.6859022943855243,
        "Vi": -0.7908990629175644
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52057,
      "class": "Bus",
      "name": "TYLER 3 2",
      "init": {
        "Vr": 0.68683612500359,
        "Vi": -0.7902311327901086
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52058,
      "class": "Bus",
      "name": "TYLER 3 3",
      "init": {
        "Vr": 0.6868361250035899,
        "Vi": -0.7902311327901085
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52059,
      "class": "Bus",
      "name": "TYLER 3 4",
      "init": {
        "Vr": 0.6868361250035899,
        "Vi": -0.7902311327901085
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52060,
      "class": "Bus",
      "name": "TYLER 3 5",
      "init": {
        "Vr": 0.6868361250035899,
        "Vi": -0.7902311327901085
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52061,
      "class": "Bus",
      "name": "TYLER 3 6",
      "init": {
        "Vr": 0.6858868459786354,
        "Vi": -0.7909065871361973
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52062,
      "class": "Bus",
      "name": "TYLER 3 8",
      "init": {
        "Vr": 0.6859022943855241,
        "Vi": -0.7908990629175642
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.1902065133833,
        "longitude": -96.2508148883025
      }
    },
    {
      "number": 52063,
      "class": "Bus",
      "name": "RENVILLE 2 1",
      "init": {
        "Vr": 0.591355905642074,
        "Vi": -0.8557769868344703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8011083919385,
        "longitude": -95.2132949383382
      }
    },
    {
      "number": 52064,
      "class": "Bus",
      "name": "RENVILLE 2 2",
      "init": {
        "Vr": 0.5806815397834516,
        "Vi": -0.8658032334906928
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8011083919385,
        "longitude": -95.2132949383382
      }
    },
    {
      "number": 52065,
      "class": "Bus",
      "name": "RENVILLE 2 3",
      "init": {
        "Vr": 0.5914628409704312,
        "Vi": -0.855703728300762
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8011083919385,
        "longitude": -95.2132949383382
      }
    },
    {
      "number": 52066,
      "class": "Bus",
      "name": "RENVILLE 2 5",
      "init": {
        "Vr": 0.5913559056420737,
        "Vi": -0.8557769868344703
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8011083919385,
        "longitude": -95.2132949383382
      }
    },
    {
      "number": 52067,
      "class": "Bus",
      "name": "CHASKA 5 1",
      "init": {
        "Vr": 0.44628255969467545,
        "Vi": -0.9406289675897451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183659073504,
        "longitude": -93.583317164244
      }
    },
    {
      "number": 52068,
      "class": "Bus",
      "name": "CHASKA 5 2",
      "init": {
        "Vr": 0.4171278775428947,
        "Vi": -0.9515909862535633
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183659073504,
        "longitude": -93.583317164244
      }
    },
    {
      "number": 52069,
      "class": "Bus",
      "name": "CHASKA 5 3",
      "init": {
        "Vr": 0.3562198567343678,
        "Vi": -0.9776567385416759
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183659073504,
        "longitude": -93.583317164244
      }
    },
    {
      "number": 52070,
      "class": "Bus",
      "name": "CHASKA 5 4",
      "init": {
        "Vr": 0.44819869258412726,
        "Vi": -0.9418180436417658
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183659073504,
        "longitude": -93.583317164244
      }
    },
    {
      "number": 52071,
      "class": "Bus",
      "name": "CHASKA 5 6",
      "init": {
        "Vr": 0.44628255969467545,
        "Vi": -0.9406289675897451
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.8183659073504,
        "longitude": -93.583317164244
      }
    },
    {
      "number": 52072,
      "class": "Bus",
      "name": "CHANDLER 3 1",
      "init": {
        "Vr": 0.6863682830281161,
        "Vi": -0.787117217259474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8914276906528,
        "longitude": -95.9381037710456
      }
    },
    {
      "number": 52073,
      "class": "Bus",
      "name": "CHANDLER 3 2",
      "init": {
        "Vr": 0.6907465759866868,
        "Vi": -0.7823827217037075
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8914276906528,
        "longitude": -95.9381037710456
      }
    },
    {
      "number": 52074,
      "class": "Bus",
      "name": "CHANDLER 3 3",
      "init": {
        "Vr": 0.6863682830281161,
        "Vi": -0.787117217259474
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 43.8914276906528,
        "longitude": -95.9381037710456
      }
    },
    {
      "number": 52075,
      "class": "Bus",
      "name": "CHANDLER 3 4",
      "init": {
        "Vr": 0.6863509323653393,
        "Vi": -0.7871304999966756
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8914276906528,
        "longitude": -95.9381037710456
      }
    },
    {
      "number": 52076,
      "class": "Bus",
      "name": "CHANDLER 3 6",
      "init": {
        "Vr": 0.6863682830281161,
        "Vi": -0.787117217259474
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.8914276906528,
        "longitude": -95.9381037710456
      }
    },
    {
      "number": 52077,
      "class": "Bus",
      "name": "GRAND MEADOW 3 1",
      "init": {
        "Vr": 0.523383781180422,
        "Vi": -0.906137329861472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52078,
      "class": "Bus",
      "name": "GRAND MEADOW 3 2",
      "init": {
        "Vr": 0.5099136790344947,
        "Vi": -0.9113178388341693
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52079,
      "class": "Bus",
      "name": "GRAND MEADOW 3 3",
      "init": {
        "Vr": 0.4928347662260321,
        "Vi": -0.9178862714259729
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52080,
      "class": "Bus",
      "name": "GRAND MEADOW 3 4",
      "init": {
        "Vr": 0.49283476622603206,
        "Vi": -0.9178862714259727
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52081,
      "class": "Bus",
      "name": "GRAND MEADOW 3 5",
      "init": {
        "Vr": 0.570640860230642,
        "Vi": -0.8673087806639881
      },
      "params": {
        "kv": 22.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52082,
      "class": "Bus",
      "name": "GRAND MEADOW 3 6",
      "init": {
        "Vr": 0.5226345948283337,
        "Vi": -0.9066178012429833
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52083,
      "class": "Bus",
      "name": "GRAND MEADOW 3 8",
      "init": {
        "Vr": 0.523383781180422,
        "Vi": -0.906137329861472
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.654306859264,
        "longitude": -92.6253128797745
      }
    },
    {
      "number": 52084,
      "class": "Bus",
      "name": "DELANO 4 1",
      "init": {
        "Vr": 0.42025282170953565,
        "Vi": -0.947288323653482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52085,
      "class": "Bus",
      "name": "DELANO 4 2",
      "init": {
        "Vr": 0.3849000951289963,
        "Vi": -0.9597460315888673
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52086,
      "class": "Bus",
      "name": "DELANO 4 3",
      "init": {
        "Vr": 0.3850236647550533,
        "Vi": -0.9597024877136006
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52087,
      "class": "Bus",
      "name": "DELANO 4 4",
      "init": {
        "Vr": 0.38502366475505323,
        "Vi": -0.9597024877136003
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52088,
      "class": "Bus",
      "name": "DELANO 4 5",
      "init": {
        "Vr": 0.39243328517991,
        "Vi": -0.9605244896889669
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52089,
      "class": "Bus",
      "name": "DELANO 4 6",
      "init": {
        "Vr": 0.39243328517991,
        "Vi": -0.9605244896889669
      },
      "params": {
        "kv": 18.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52090,
      "class": "Bus",
      "name": "DELANO 4 7",
      "init": {
        "Vr": 0.3843988601602308,
        "Vi": -0.9596942354490968
      },
      "params": {
        "kv": 1.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52091,
      "class": "Bus",
      "name": "DELANO 4 8",
      "init": {
        "Vr": 0.4289554150977892,
        "Vi": -0.9476373608612533
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52092,
      "class": "Bus",
      "name": "DELANO 4 9",
      "init": {
        "Vr": 0.4033121990889565,
        "Vi": -0.9613780123670294
      },
      "params": {
        "kv": 20.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52093,
      "class": "Bus",
      "name": "DELANO 4 10",
      "init": {
        "Vr": 0.396688210866257,
        "Vi": -0.9609320158947953
      },
      "params": {
        "kv": 24.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52094,
      "class": "Bus",
      "name": "DELANO 4 11",
      "init": {
        "Vr": 0.420605610025023,
        "Vi": -0.9472202473033188
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52095,
      "class": "Bus",
      "name": "DELANO 4 13",
      "init": {
        "Vr": 0.42025282170953565,
        "Vi": -0.947288323653482
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 45.0233052863485,
        "longitude": -93.7829992853468
      }
    },
    {
      "number": 52096,
      "class": "Bus",
      "name": "ROCHESTER 114 1",
      "init": {
        "Vr": 0.48400774511799394,
        "Vi": -0.924461270799363
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0476003983886,
        "longitude": -92.4772561414739
      }
    },
    {
      "number": 52097,
      "class": "Bus",
      "name": "ROCHESTER 114 2",
      "init": {
        "Vr": 0.48301582207676086,
        "Vi": -0.9246059858143726
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.0476003983886,
        "longitude": -92.4772561414739
      }
    },
    {
      "number": 52098,
      "class": "Bus",
      "name": "IVANHOE 4 1",
      "init": {
        "Vr": 0.7006927736518073,
        "Vi": -0.7820507674541276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4103794627891,
        "longitude": -96.4381002157399
      }
    },
    {
      "number": 52099,
      "class": "Bus",
      "name": "IVANHOE 4 2",
      "init": {
        "Vr": 0.7138303747173398,
        "Vi": -0.7673139948466998
      },
      "params": {
        "kv": 13.800000190734863
      },
      "mon": [],
      "extension": {
        "latitude": 44.4103794627891,
        "longitude": -96.4381002157399
      }
    },
    {
      "number": 52100,
      "class": "Bus",
      "name": "IVANHOE 4 3",
      "init": {
        "Vr": 0.7005896883541695,
        "Vi": -0.7821297157208846
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4103794627891,
        "longitude": -96.4381002157399
      }
    },
    {
      "number": 52101,
      "class": "Bus",
      "name": "IVANHOE 4 5",
      "init": {
        "Vr": 0.7006927736518073,
        "Vi": -0.7820507674541276
      },
      "params": {
        "kv": 69.0
      },
      "mon": [],
      "extension": {
        "latitude": 44.4103794627891,
        "longitude": -96.4381002157399
      }
    },
    {
      "number": 52102,
      "class": "Bus",
      "name": "TRIMONT 4 1",
      "init": {
        "Vr": 0.6412530002535838,
        "Vi": -0.8265458510171299
      },
      "params": {
        "kv": 500.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52103,
      "class": "Bus",
      "name": "TRIMONT 4 2",
      "init": {
        "Vr": 0.6531264132104747,
        "Vi": -0.8207283942986711
      },
      "params": {
        "kv": 161.0
      },
      "mon": [],
      "extension": {
        "latitude": 43.7950670861581,
        "longitude": -94.8486999004685
      }
    },
    {
      "number": 52104,
      "class": "Bus",
      "name": "TRIMONT 4 3",
      "init": {
        "Vr": 0.6314543459446494,
        "Vi": -0.8413368890235284
      },
      "params": {
        "kv": 69.0
